

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Generator &mdash; pandapower 1.0 documentation</title>
  

  
  

  

  
  
    

  

  
  
    <link rel="stylesheet" href="../../_static/css/theme.css" type="text/css" />
  

  

  
        <link rel="author" title="About these documents"
              href="../../about.html"/>
        <link rel="index" title="Index"
              href="../../genindex.html"/>
        <link rel="search" title="Search" href="../../search.html"/>
    <link rel="top" title="pandapower 1.0 documentation" href="../../index.html"/>
        <link rel="up" title="Datastructure and Elements" href="../../elements.html"/>
        <link rel="next" title="Shunt" href="../shunt/shunt.html"/>
        <link rel="prev" title="Three Winding Transformer" href="../trafo3w/trafo3w.html"/> 

  
  <script src="../../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav" role="document">

  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../../index.html" class="icon icon-home"> pandapower
          

          
          </a>

          
            
            
              <div class="version">
                1.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
                <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../about.html">About pandapower</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../getting_started.html">Getting Started</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../elements.html">Datastructure and Elements</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../empty_network/empty_network.html">Empty Network</a></li>
<li class="toctree-l2"><a class="reference internal" href="../bus/bus.html">Bus</a></li>
<li class="toctree-l2"><a class="reference internal" href="../line/line.html">Line</a></li>
<li class="toctree-l2"><a class="reference internal" href="../switch/switch.html">Switch</a></li>
<li class="toctree-l2"><a class="reference internal" href="../load/load.html">Load</a></li>
<li class="toctree-l2"><a class="reference internal" href="../sgen/sgen.html">Static Generator</a></li>
<li class="toctree-l2"><a class="reference internal" href="../ext_grid/ext_grid.html">External Grid</a></li>
<li class="toctree-l2"><a class="reference internal" href="../trafo/trafo.html">Transformer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../trafo3w/trafo3w.html">Three Winding Transformer</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Generator</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#create-function">Create Function</a></li>
<li class="toctree-l3"><a class="reference internal" href="#parameters">Parameters</a></li>
<li class="toctree-l3"><a class="reference internal" href="#loadflow-model">Loadflow Model</a></li>
<li class="toctree-l3"><a class="reference internal" href="#result-parameters">Result Parameters</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../shunt/shunt.html">Shunt</a></li>
<li class="toctree-l2"><a class="reference internal" href="../impedance/impedance.html">Impedance</a></li>
<li class="toctree-l2"><a class="reference internal" href="../ward/ward.html">Ward</a></li>
<li class="toctree-l2"><a class="reference internal" href="../xward/xward.html">Extended Ward</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../std_types.html">Standard Type Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../powerflow.html">Power Flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">Topological Searches</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../networks.html">Generic Networks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plotting.html">Plotting Networks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_io.html">Save and Load Networks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../toolbox.html">Toolbox</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" role="navigation" aria-label="top navigation">
        <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
        <a href="../../index.html">pandapower</a>
      </nav>


      
      <div class="wy-nav-content">
        <div class="rst-content">
          

 



<div role="navigation" aria-label="breadcrumbs navigation">
  <ul class="wy-breadcrumbs">
    <li><a href="../../index.html">Docs</a> &raquo;</li>
      
          <li><a href="../../elements.html">Datastructure and Elements</a> &raquo;</li>
      
    <li>Generator</li>
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="../../_sources/elements/gen/gen.txt" rel="nofollow"> View page source</a>
          
        
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="generator">
<span id="gen"></span><h1>Generator<a class="headerlink" href="#generator" title="Permalink to this headline">¶</a></h1>
<div class="admonition seealso">
<p class="first admonition-title">See also</p>
<p class="last"><a class="reference internal" href="../../about/units.html#conventions"><span class="std std-ref">Unit Systems and Conventions</span></a></p>
</div>
<div class="section" id="create-function">
<h2>Create Function<a class="headerlink" href="#create-function" title="Permalink to this headline">¶</a></h2>
<dl class="function">
<dt id="pandapower.create_gen">
<code class="descclassname">pandapower.</code><code class="descname">create_gen</code><span class="sig-paren">(</span><em>net</em>, <em>bus</em>, <em>p_kw</em>, <em>vm_pu=1.0</em>, <em>sn_kva=nan</em>, <em>name=None</em>, <em>index=None</em>, <em>max_q_kvar=nan</em>, <em>min_q_kvar=nan</em>, <em>min_p_kw=nan</em>, <em>max_p_kw=nan</em>, <em>scaling=1.0</em>, <em>type=None</em>, <em>in_service=True</em>, <em>cost_per_kw=nan</em>, <em>cost_per_kvar=nan</em>, <em>controllable=False</em><span class="sig-paren">)</span><a class="headerlink" href="#pandapower.create_gen" title="Permalink to this definition">¶</a></dt>
<dd><p>Adds a generator to the network.</p>
<p>Generators are always modelled as voltage controlled PV nodes, which is why the input parameter
is active power and a voltage set point. If you want to model a generator as PQ load with fixed
reactive power and variable voltage, please use a static generator instead.</p>
<dl class="docutils">
<dt>INPUT:</dt>
<dd><p class="first"><strong>net</strong> - The net within this generator should be created</p>
<p class="last"><strong>bus</strong> (int) - The bus id to which the generator is connected</p>
</dd>
</dl>
<p>OPTIONAL:</p>
<blockquote>
<div><p><strong>p_kw</strong> (float, default 0) - The real power of the generator (negative for generation!)</p>
<p><strong>vm_pu</strong> (float, default 0) - The voltage set point of the generator.</p>
<p><strong>sn_kva</strong> (float, None) - Nominal power of the generator</p>
<p><strong>name</strong> (string, None) - The name for this generator</p>
<dl class="docutils">
<dt><strong>index</strong> (int, None) - Force the specified index. If None, the next highest available index</dt>
<dd>is used</dd>
</dl>
<p><strong>scaling</strong> (float, 1.0) - scaling factor which for the active power of the generator</p>
<p><strong>type</strong> (string, None) - type variable to classify generators</p>
<p><strong>in_service</strong> (boolean) - True for in_service or False for out of service</p>
</div></blockquote>
<p>OUTPUT:</p>
<blockquote>
<div><strong>index</strong> - The unique id of the created generator</div></blockquote>
<p>EXAMPLE:</p>
<blockquote>
<div>create_gen(net, 1, p_kw = -120, vm_pu = 1.02)</div></blockquote>
</dd></dl>

</div>
<div class="section" id="parameters">
<h2>Parameters<a class="headerlink" href="#parameters" title="Permalink to this headline">¶</a></h2>
<p><em>net.gen</em></p>
<table border="1" class="docutils">
<colgroup>
<col width="12%" />
<col width="12%" />
<col width="29%" />
<col width="47%" />
</colgroup>
<tbody valign="top">
<tr class="row-odd"><td><strong>Parameter</strong></td>
<td><strong>Datatype</strong></td>
<td><strong>Value Range</strong></td>
<td><strong>Explanation</strong></td>
</tr>
<tr class="row-even"><td>name</td>
<td>string</td>
<td>&nbsp;</td>
<td>name of the generator</td>
</tr>
<tr class="row-odd"><td>type</td>
<td>string</td>
<td><div class="first last line-block">
<div class="line">naming conventions:</div>
<div class="line"><em>&#8220;sync&#8221;</em> - synchronous generator</div>
<div class="line"><em>&#8220;async&#8221;</em> - asynchronous generator</div>
</div>
</td>
<td>type variable to classify generators</td>
</tr>
<tr class="row-even"><td>bus*</td>
<td>integer</td>
<td>&nbsp;</td>
<td>index of connected bus</td>
</tr>
<tr class="row-odd"><td>p_kw*</td>
<td>float</td>
<td><span class="math">\(\leq\)</span> 0</td>
<td>the real power of the generator [kW]</td>
</tr>
<tr class="row-even"><td>vm_pu*</td>
<td>float</td>
<td>&nbsp;</td>
<td>voltage set point of the generator [p.u]</td>
</tr>
<tr class="row-odd"><td>sn_kva</td>
<td>float</td>
<td><span class="math">\(&gt;\)</span> 0</td>
<td>nominal power of the generator [kVA]</td>
</tr>
<tr class="row-even"><td>min_q_kvar</td>
<td>float</td>
<td>&nbsp;</td>
<td>minimal reactive power of the generator [kVar]</td>
</tr>
<tr class="row-odd"><td>max_q_kvar</td>
<td>float</td>
<td>&nbsp;</td>
<td>maximal reactive power of the generator [kVar]</td>
</tr>
<tr class="row-even"><td>scaling*</td>
<td>float</td>
<td><span class="math">\(\leq\)</span> 0</td>
<td>scaling factor for the active power</td>
</tr>
<tr class="row-odd"><td>in_service*</td>
<td>boolean</td>
<td><div class="first last line-block">
<div class="line"><em>&#8220;True&#8221;</em> - in service</div>
<div class="line"><em>&#8220;False&#8221;</em> - out of service</div>
</div>
</td>
<td>specifies if the generator is in service. Only in service elements are considered during loadflow calculation</td>
</tr>
</tbody>
</table>
<p><a href="#id1"><span class="problematic" id="id2">*</span></a>necessary for executing a loadflow calculation.</p>
<div class="admonition note">
<p class="first admonition-title">Note</p>
<p class="last">Active power should normally be negative to model a voltage controlled generator, since all power values are given in the load reference system. A generator with positive active power represents a voltage controlled machine.
If you want to model constant generation without voltage control, use the Static Generator element.</p>
</div>
</div>
<div class="section" id="loadflow-model">
<h2>Loadflow Model<a class="headerlink" href="#loadflow-model" title="Permalink to this headline">¶</a></h2>
<p>Generators are modelled as PV-nodes in the loadflow:</p>
<a class="reference internal image-reference" href="../../_images/gen.png"><img alt="alternate Text" class="align-center" src="../../_images/gen.png" style="width: 12em;" /></a>
<p>Voltage magnitude and active power are defined by the input parameters in the generator table:</p>
<div class="math">
\begin{align*}
 P_{gen} &amp;= p\_kw * scaling \\
 v_{bus} &amp;= vm\_pu
\end{align*}</div></div>
<div class="section" id="result-parameters">
<h2>Result Parameters<a class="headerlink" href="#result-parameters" title="Permalink to this headline">¶</a></h2>
<p><em>net.res_gen</em></p>
<table border="1" class="docutils">
<colgroup>
<col width="14%" />
<col width="14%" />
<col width="71%" />
</colgroup>
<tbody valign="top">
<tr class="row-odd"><td><strong>Parameter</strong></td>
<td><strong>Datatype</strong></td>
<td><strong>Explanation</strong></td>
</tr>
<tr class="row-even"><td>p_kw</td>
<td>float</td>
<td>resulting active power demand after scaling [kW]</td>
</tr>
<tr class="row-odd"><td>q_kvar</td>
<td>float</td>
<td>resulting reactive power demand after scaling [kVar]</td>
</tr>
<tr class="row-even"><td>va_degree</td>
<td>float</td>
<td>generator voltage anlge [degree]</td>
</tr>
<tr class="row-odd"><td>vm_pu</td>
<td>float</td>
<td>voltage at the generator [p.u]</td>
</tr>
</tbody>
</table>
<p>The loadflow returns reactive generator power and generator voltage angle:</p>
<div class="math">
\begin{align*}
 p\_kw &amp;= P_{gen} \\
 q\_kvar &amp;= Q_{gen} \\
 va\_degree &amp;= \angle \underline{v}_{bus}
\end{align*}</div><div class="admonition note">
<p class="first admonition-title">Note</p>
<p class="last">If the loadflow is run with the enforce_qlims option and the generator reactive power exceeds / underruns the maximum / minimum reactive power limit,
the generator is converted to a static generator with the maximum / minimum reactive power as constant reactive power generation.
The voltage at the generator bus is then no longer equal to the voltage set point defined in the parameter table.</p>
</div>
</div>
</div>


           </div>
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="../shunt/shunt.html" class="btn btn-neutral float-right" title="Shunt" accesskey="n">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="../trafo3w/trafo3w.html" class="btn btn-neutral" title="Three Winding Transformer" accesskey="p"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2016 by Fraunhofer IWES and Kassel University.

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/snide/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../../',
            VERSION:'1.0',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true
        };
    </script>
      <script type="text/javascript" src="../../_static/jquery.js"></script>
      <script type="text/javascript" src="../../_static/underscore.js"></script>
      <script type="text/javascript" src="../../_static/doctools.js"></script>
      <script type="text/javascript" src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>

  

  
  
    <script type="text/javascript" src="../../_static/js/theme.js"></script>
  

  
  
  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.StickyNav.enable();
      });
  </script>
   

</body>
</html>