

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Kerber networks &mdash; pandapower 1.0 documentation</title>
  

  
  

  

  
  
    

  

  
  
    <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  

  

  
        <link rel="index" title="Index"
              href="../genindex.html"/>
        <link rel="search" title="Search" href="../search.html"/>
    <link rel="top" title="pandapower 1.0 documentation" href="../index.html"/>
        <link rel="up" title="Generic Networks" href="networks.html"/>
        <link rel="next" title="Plotting Networks" href="plotting.html"/>
        <link rel="prev" title="IEEE cases" href="networks_ieee.html"/> 

  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav" role="document">

  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> pandapower
          

          
          </a>

          
            
            
              <div class="version">
                1.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
                <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="about.html">About pandapower</a></li>
<li class="toctree-l1"><a class="reference internal" href="getting_started.html">Getting Started</a></li>
<li class="toctree-l1"><a class="reference internal" href="elements.html">Datastructure and Elements</a></li>
<li class="toctree-l1"><a class="reference internal" href="api.html">API</a></li>
<li class="toctree-l1"><a class="reference internal" href="loadflow.html">Power Flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">Topological Searches</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="networks.html">Generic Networks</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="networks_test.html">Simple pandapower test networks</a></li>
<li class="toctree-l2"><a class="reference internal" href="networks_random.html">Random pandapower networks</a></li>
<li class="toctree-l2"><a class="reference internal" href="networks_cigre.html">CIGRE Networks</a></li>
<li class="toctree-l2"><a class="reference internal" href="networks_mv_oberrhein.html">MV Oberrhein</a></li>
<li class="toctree-l2"><a class="reference internal" href="networks_ieee.html">IEEE cases</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Kerber networks</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#kerber-landnetze">Kerber Landnetze</a></li>
<li class="toctree-l3"><a class="reference internal" href="#kerber-dorfnetz">Kerber Dorfnetz</a></li>
<li class="toctree-l3"><a class="reference internal" href="#kerber-vorstadtnetze">Kerber Vorstadtnetze</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#extreme-kerber-networks">Extreme Kerber networks</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#extreme-kerber-landnetze">Extreme Kerber Landnetze</a></li>
<li class="toctree-l3"><a class="reference internal" href="#extreme-kerber-dorfnetze">Extreme Kerber Dorfnetze</a></li>
<li class="toctree-l3"><a class="reference internal" href="#extreme-kerber-vorstadtnetze">Extreme Kerber Vorstadtnetze</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="plotting.html">Plotting Networks</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" role="navigation" aria-label="top navigation">
        <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
        <a href="../index.html">pandapower</a>
      </nav>


      
      <div class="wy-nav-content">
        <div class="rst-content">
          

 



<div role="navigation" aria-label="breadcrumbs navigation">
  <ul class="wy-breadcrumbs">
    <li><a href="../index.html">Docs</a> &raquo;</li>
      
          <li><a href="networks.html">Generic Networks</a> &raquo;</li>
      
    <li>Kerber networks</li>
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="../_sources/pandapower/networks_kerber.txt" rel="nofollow"> View page source</a>
          
        
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="kerber-networks">
<h1>Kerber networks<a class="headerlink" href="#kerber-networks" title="Permalink to this headline">¶</a></h1>
<p>The kerber networks are based on the grids used in the dissertation &#8220;Aufnahmefähigkeit von Niederspannungsverteilnetzen
für die Einspeisung aus Photvoltaikanlagen&#8221; (Capacity of low voltage distribution networks
with increased feed-in of photovoltaic power) by Georg Kerber.
The following introduction shows the basic idea behind his network concepts and demonstrate how you can use them in pandapower.</p>
<p><em>&#8220;The increasing amount of new distributed power plants demands a reconsideration of conventional planning
strategies in all classes and voltage levels of the electrical power networks. To get reliable results on
loadability of low voltage networks statistically firm network models are required. A strategy for the classification
of low voltage networks, exemplary results and a method for the generation of reference networks are shown.&#8221;</em>
(source: <a class="reference external" href="http://mediatum.ub.tum.de/doc/681082/681082.pdf">http://mediatum.ub.tum.de/doc/681082/681082.pdf</a>)</p>
<hr class="docutils" />
<p><strong>Kerber Landnetze:</strong></p>
<blockquote>
<div><ul class="simple">
<li>Low number of loads per transformer station</li>
<li>High proportion of agriculture and industry</li>
<li>Typical network topologies: line</li>
</ul>
</div></blockquote>
<p><strong>Kerber Dorfnetz:</strong></p>
<blockquote>
<div><ul class="simple">
<li>Higher number of loads per transformer station (compared to Kerber Landnetze)</li>
<li>Lower proportion of agriculture and industry</li>
<li>Typical network topologies: line, open ring</li>
</ul>
</div></blockquote>
<p><strong>Kerber Vorstadtnetze:</strong></p>
<blockquote>
<div><ul class="simple">
<li>Highest number of loads per transformer station (compared to Kerber Landnetze/Dorfnetz)</li>
<li>no agriculture and industry</li>
<li>high building density</li>
<li>Typical network topologies: open ring, meshed networks</li>
</ul>
</div></blockquote>
<div class="admonition note">
<p class="first admonition-title">Note</p>
<p>Please check for further information:</p>
<ul class="last simple">
<li>Kerber dissertation: <a class="reference external" href="http://mediatum.ub.tum.de/doc/998003/998003.pdf">http://mediatum.ub.tum.de/doc/998003/998003.pdf</a></li>
<li>Kerber article: <a class="reference external" href="http://mediatum.ub.tum.de/doc/681082/681082.pdf">http://mediatum.ub.tum.de/doc/681082/681082.pdf</a></li>
</ul>
</div>
<table border="1" class="docutils">
<colgroup>
<col width="21%" />
<col width="15%" />
<col width="20%" />
<col width="11%" />
<col width="11%" />
<col width="22%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Kerber network type</th>
<th class="head">total number of
lines</th>
<th class="head">total length</th>
<th class="head" colspan="2">total number of loads</th>
<th class="head">total number of
connected power (p_kw)</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Landnetze</strong></td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-even"><td>Freileitung 1</td>
<td>13</td>
<td>0.273 km</td>
<td colspan="2">13</td>
<td>104 kw</td>
</tr>
<tr class="row-odd"><td>Freileitung 2</td>
<td>8</td>
<td>0.390 km</td>
<td colspan="2">8</td>
<td>64 kw</td>
</tr>
<tr class="row-even"><td>Kabel       1</td>
<td>16</td>
<td>1.046 km</td>
<td colspan="2">8</td>
<td>64 kw</td>
</tr>
<tr class="row-odd"><td>Kabel       2</td>
<td>28</td>
<td>1.343 km</td>
<td colspan="2">14</td>
<td>112 kw</td>
</tr>
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Dorfnetz</strong></td>
<td>114</td>
<td>3.412 km</td>
<td colspan="2">57</td>
<td>342 kw</td>
</tr>
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Vorstadtnetze</strong></td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-even"><td>Kabel       1</td>
<td>292</td>
<td>4.476 km</td>
<td colspan="2">146</td>
<td>292 kw</td>
</tr>
<tr class="row-odd"><td>Kabel       2</td>
<td>288</td>
<td>4.689 km</td>
<td colspan="2">144</td>
<td>288 kw</td>
</tr>
</tbody>
</table>
<p>You can include the kerber networks by simply using:</p>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net1</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_net</span><span class="p">()</span>
</pre></div>
</div>
<div class="section" id="kerber-landnetze">
<h2>Kerber Landnetze<a class="headerlink" href="#kerber-landnetze" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net1</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_landnetz_freileitung_1</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (13 elements) p_load_in_kw=8,  q_load_in_kw=0</span>
<span class="sd">  - bus (15 elements)</span>
<span class="sd">  - line (13 elements) std_type=&quot;Al 120&quot;, l_lines_in_km=0.021</span>
<span class="sd">  - trafo (1 elements)  std_type=&quot;0.125 MVA 10/0.4 kV Dyn5 ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>

<span class="n">net2</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_landnetz_freileitung_2</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (8 elements) p_load_in_kw=8,  q_load_in_kw=0</span>
<span class="sd">  - bus (10 elements)</span>
<span class="sd">  - line (8 elements)  std_type=&quot;AL 50&quot;, l_lines_1_in_km=0.038, l_lines_2_in_km=0.081</span>
<span class="sd">  - trafo (1 elements)  std_type=&quot;0.125 MVA 10/0.4 kV Dyn5 ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_landnetz_freileitung.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_landnetz_freileitung.png" style="width: 666.64px; height: 477.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net1</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_landnetz_kabel_1</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (8 elements)  p_load_in_kw=8,  q_load_in_kw=0</span>
<span class="sd">  - bus (18 elements)</span>
<span class="sd">  - line (16 elements)  std_type=&quot;NAYY 150&quot;, std_type_branchout_line=&quot;NAYY 50&quot;</span>
<span class="sd">  - trafo (1 elements)  std_type = &quot;0.125 MVA 10/0.4 kV Dyn5 ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>

<span class="n">net2</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_landnetz_kabel_2</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd"> - load (14 elements)  p_load_in_kw=8,  q_load_in_kw=0</span>
<span class="sd"> - bus (30 elements)</span>
<span class="sd"> - line (28 elements)  std_type=&quot;NAYY 150&quot;, std_type_branchout_line=&quot;NAYY 50&quot;</span>
<span class="sd"> - trafo (1 elements)  std_type=&quot;0.125 MVA 10/0.4 kV Dyn5 ASEA&quot;</span>
<span class="sd"> - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_landnetz_kabel.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_landnetz_kabel.png" style="width: 666.64px; height: 477.36px;" /></a>
</div>
<hr class="docutils" />
<div class="section" id="kerber-dorfnetz">
<h2>Kerber Dorfnetz<a class="headerlink" href="#kerber-dorfnetz" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_dorfnetz</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (57 elements) p_load_in_kw=6,  q_load_in_kw=0</span>
<span class="sd">  - bus (116 elements)</span>
<span class="sd">  - line (114 elements) std_type=&quot;NAYY 150&quot;; std_type_branchout_line=&quot;NAYY 50&quot;</span>
<span class="sd">  - trafo (1 elements) std_type=&quot;0.4 MVA 10/0.4 kV Yyn6 4 ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_dorfnetz_1.PNG"><img alt="alternate Text" class="align-center" src="../_images/kerber_dorfnetz_1.PNG" style="width: 666.64px; height: 477.36px;" /></a>
</div>
<hr class="docutils" />
<div class="section" id="kerber-vorstadtnetze">
<h2>Kerber Vorstadtnetze<a class="headerlink" href="#kerber-vorstadtnetze" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net1</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_vorstadtnetz_kabel_1</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (146 elements) p_load_in_kw=2,  q_load_in_kw=0</span>
<span class="sd">  - bus (294 elements)</span>
<span class="sd">  - line (292 elements) std_type=&quot;NAYY 150&quot;, std_type_branchout_line_1=&quot;NAYY 50&quot;, std_type_branchout_line_2=&quot;NYY 35&quot;</span>
<span class="sd">  - trafo (1 elements) std_type=&quot;0.63 MVA 20/0.4 kV Yyn6 wnr ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_vorstadtnetz_a.PNG"><img alt="alternate Text" class="align-center" src="../_images/kerber_vorstadtnetz_a.PNG" style="width: 666.64px; height: 477.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="n">net2</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">create_kerber_vorstadtnetz_kabel_2</span><span class="p">()</span>

<span class="sd">&#39;&#39;&#39;</span>
<span class="sd">This pandapower network includes the following parameter tables:</span>
<span class="sd">  - load (144 elements) p_load_in_kw=2,  q_load_in_kw=0</span>
<span class="sd">  - bus (290 elements)</span>
<span class="sd">  - line (288 elements) std_type=&quot;NAYY 150&quot;, std_type_branchout_line_1=&quot;NAYY 50&quot;, std_type_branchout_line_2=&quot;NYY 35&quot;</span>
<span class="sd">  - trafo (1 elements) &quot;std_type=0.63 MVA 20/0.4 kV Yyn6 wnr ASEA&quot;</span>
<span class="sd">  - ext_grid (1 elements)</span>
<span class="sd">&#39;&#39;&#39;</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_vorstadtnetz_b.PNG"><img alt="alternate Text" class="align-center" src="../_images/kerber_vorstadtnetz_b.PNG" style="width: 666.64px; height: 477.36px;" /></a>
</div>
</div>
<hr class="docutils" />
<div class="section" id="extreme-kerber-networks">
<h1>Extreme Kerber networks<a class="headerlink" href="#extreme-kerber-networks" title="Permalink to this headline">¶</a></h1>
<p>The typical kerber networks represent the most common low-voltage distribution grids.
To produce statements of universal validity or check limit value, a significant part of all existing grids have to be involved.
The following grids obtain special builds of parameters (very high line length, great number of branches or
high loaded transformers). These parameters results in high loaded lines and low voltage magnitudes within the
extreme network. By including the extreme networks, kerber reached the 95% confidence interval.</p>
<p>Therefore 95% of all parameter results in an considered distribution grid are equal or better compared to the outcomes from kerber extreme networks.
Besides testing for extreme parameters you are able to check for functional capability of reactive power control.
Since more rare network combination exist, the total number of extreme grids is higher than the amount of typical kerber networks.</p>
<div class="admonition note">
<p class="first admonition-title">Note</p>
<p>Please check for further information:</p>
<ul class="last simple">
<li>Kerber dissertation: <a class="reference external" href="http://mediatum.ub.tum.de/doc/998003/998003.pdf">http://mediatum.ub.tum.de/doc/998003/998003.pdf</a></li>
</ul>
</div>
<hr class="docutils" />
<p>The Kerber extreme networks are categorized into two groups:</p>
<blockquote>
<div><p><strong>Type I:</strong> Kerber networks with extreme lines</p>
<p><strong>Type II:</strong> Kerber networks with extreme lines and high loaded transformer</p>
</div></blockquote>
<table border="1" class="docutils">
<colgroup>
<col width="27%" />
<col width="14%" />
<col width="19%" />
<col width="10%" />
<col width="10%" />
<col width="20%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Kerber network type
(extreme)</th>
<th class="head">total number of
lines</th>
<th class="head">total line length</th>
<th class="head" colspan="2">total number of loads</th>
<th class="head">total amount of
connected power (p_kw)</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Landnetze (exteme)</strong></td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-even"><td>Freileitung Type I</td>
<td>26</td>
<td>0.312 km</td>
<td colspan="2">26</td>
<td>208 kw</td>
</tr>
<tr class="row-odd"><td>Kabel Type I</td>
<td>52</td>
<td>1.339 km</td>
<td colspan="2">26</td>
<td>208 kw</td>
</tr>
<tr class="row-even"><td>Freileitung Type II</td>
<td>27</td>
<td>0.348 km</td>
<td colspan="2">27</td>
<td>216 kw</td>
</tr>
<tr class="row-odd"><td>Kabel Type II</td>
<td>54</td>
<td>1.435 km</td>
<td colspan="2">27</td>
<td>216 kw</td>
</tr>
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Dorfnetze (extreme)</strong></td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td colspan="2">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr class="row-even"><td>Kabel Type I</td>
<td>116</td>
<td>3.088 km</td>
<td colspan="2">58</td>
<td>348 kw</td>
</tr>
<tr class="row-odd"><td>Kabel Type II</td>
<td>234</td>
<td>6.094 km</td>
<td colspan="2">117</td>
<td>702 kw</td>
</tr>
<tr class="row-even"><td>&nbsp;</td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-odd"><td><strong>Kerber Vorstadtnetze (extreme)</strong></td>
<td colspan="5">&nbsp;</td>
</tr>
<tr class="row-even"><td>Kabel_a Type I</td>
<td>290</td>
<td>3.296 km</td>
<td colspan="2">145</td>
<td>290 kw</td>
</tr>
<tr class="row-odd"><td>Kabel_b Type I</td>
<td>290</td>
<td>4.019 km</td>
<td colspan="2">145</td>
<td>290 kw</td>
</tr>
<tr class="row-even"><td>Kabel_c Type II</td>
<td>382</td>
<td>5.256 km</td>
<td colspan="2">191</td>
<td>382 kw</td>
</tr>
<tr class="row-odd"><td>Kabel_d Type II</td>
<td>384</td>
<td>5.329 km</td>
<td colspan="2">192</td>
<td>384 kw</td>
</tr>
</tbody>
</table>
<div class="admonition note">
<p class="first admonition-title">Note</p>
<p class="last">Note that all Kerber exteme networks (no matter what type / territory) consist of various branches, linetypes or line length.</p>
</div>
<div class="section" id="extreme-kerber-landnetze">
<h2>Extreme Kerber Landnetze<a class="headerlink" href="#extreme-kerber-landnetze" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Landnetz Freileitung Typ I&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_landnetz_freileitung</span><span class="p">()</span>


<span class="sd">&#39;&#39;&#39;Extrem Landnetz Kabel Typ I&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_landnetz_kabel</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_landnetz_typ_1.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_landnetz_typ_1.png" style="width: 666.64px; height: 477.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Landnetz Freileitung Typ II&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_landnetz_freileitung_trafo</span><span class="p">()</span>


<span class="sd">&#39;&#39;&#39;Extrem Landnetz Kabel Typ II&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_landnetz_kabel_trafo</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_landnetz_typ_2.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_landnetz_typ_2.png" style="width: 666.64px; height: 477.36px;" /></a>
</div>
<div class="section" id="extreme-kerber-dorfnetze">
<h2>Extreme Kerber Dorfnetze<a class="headerlink" href="#extreme-kerber-dorfnetze" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Dorfnetz Kabel Typ I&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_dorfnetz</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_dorfnetz_typ_1.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_dorfnetz_typ_1.png" style="width: 666.64px; height: 477.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Dorfnetz Kabel Typ II&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_dorfnetz_trafo</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_dorfnetz_typ_2.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_dorfnetz_typ_2.png" style="width: 822.64px; height: 477.36px;" /></a>
</div>
<div class="section" id="extreme-kerber-vorstadtnetze">
<h2>Extreme Kerber Vorstadtnetze<a class="headerlink" href="#extreme-kerber-vorstadtnetze" title="Permalink to this headline">¶</a></h2>
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Vorstadtnetz Kabel_a Typ I&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_vorstadtnetz_1</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_vorstadt_a_typ_1.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_vorstadt_a_typ_1.png" style="width: 729.0400000000001px; height: 373.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Vorstadtnetz Kabel_b Typ I&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_vorstadtnetz_2</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_vorstadt_b_typ_1.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_vorstadt_b_typ_1.png" style="width: 755.0400000000001px; height: 425.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Vorstadtnetz Kabel_c Typ II&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_vorstadtnetz_trafo_1</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_vorstadt_c_typ_2.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_vorstadt_c_typ_2.png" style="width: 770.64px; height: 477.36px;" /></a>
<hr class="docutils" />
<div class="code python highlight-default"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandapower.networks</span> <span class="k">as</span> <span class="nn">pn</span>

<span class="sd">&#39;&#39;&#39;Extrem Vorstadtnetz Kabel_d Typ II&#39;&#39;&#39;</span>
<span class="n">net</span> <span class="o">=</span> <span class="n">pn</span><span class="o">.</span><span class="n">kb_extrem_vorstadtnetz_trafo_2</span><span class="p">()</span>
</pre></div>
</div>
<a class="reference internal image-reference" href="../_images/kerber_extrem_vorstadt_d_typ_2.png"><img alt="alternate Text" class="align-center" src="../_images/kerber_extrem_vorstadt_d_typ_2.png" style="width: 770.64px; height: 477.36px;" /></a>
</div>
</div>


           </div>
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="plotting.html" class="btn btn-neutral float-right" title="Plotting Networks" accesskey="n">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="networks_ieee.html" class="btn btn-neutral" title="IEEE cases" accesskey="p"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2016 by Fraunhofer IWES and Kassel University.

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/snide/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../',
            VERSION:'1.0',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true
        };
    </script>
      <script type="text/javascript" src="../_static/jquery.js"></script>
      <script type="text/javascript" src="../_static/underscore.js"></script>
      <script type="text/javascript" src="../_static/doctools.js"></script>
      <script type="text/javascript" src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>

  

  
  
    <script type="text/javascript" src="../_static/js/theme.js"></script>
  

  
  
  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.StickyNav.enable();
      });
  </script>
   

</body>
</html>