.. _vsc_stacked:

==============================================
Stacked Voltage Source Converter (VSC Stacked)
==============================================

The stacked VSC is implemented as the name suggests by using two VSC, which are connected on the AC side.

.. warning::
	The stacked VSC is deprecated. Use the :ref:`bipolar VSC <vsc_bipolar>` instead, which supports bipolar systems
	with metallic return (DMR) without a workaround.

.. seealso::
    :ref:`Voltage Source Converter (VSC) <vsc>`

The stacked Voltage Source Converter (VSC), is a power electronic device used to convert alternating current (AC) to direct
current (DC) and vice versa. It connects an AC system to a dual DC system. Normally it is used to create multi terminal HVDC systems.
For example for modelling wind park interconnects with a metallic return line. Currently this construct is not possible,
due to a limitation in the underlying pypower modelling approach. Otherwise this model employs two VSC which are connected
to a single AC bus.
In pandapower the VSC model include a coupling transformer, therefore the input parameter are split to both VSC, so each have:
r\_ohm/2, x\_ohm/2 and r_dc_ohm/2.


.. seealso::
    :ref:`Unit Systems and Conventions <conventions>`

Create Function
=====================

.. autofunction:: pandapower.create.create_vsc_stacked

Table Structure
=====================

*net.vsc_stacked*

.. csv-table::
    :file: table_structures/vsc_stacked.csv
    :header-rows: 1
    :delim: ,
    :widths: 10, 10, 25, 40, 2, 2

\*necessary for executing a power flow calculation.

   
Electric Model
=================


.. imagesvg:: vsc_stacked.svg
    :alt: Stacked VSC electric model
    :align: center
    :tagtype: object

Image was created with https://www.circuit2tikz.tf.fau.de/designer/.
Stacked Voltage Source Converters are self-commutated converters to connect HVAC and HVDC systems using devices suitable
for high power electronic applications, such as IGBTs.


Limitations
=================

Both VSC of the stacked VSC are referenced to ground, so no current can flow through a metallic return line. The
deprecated workaround was to set the metallic return line out of service and to calculate its current with the
DmrControl controller. Use the :ref:`bipolar VSC <vsc_bipolar>` instead, then the metallic return line is part of
the power flow.


Result Table
==========================
*net.res_vsc_stacked*

.. csv-table::
    :file: table_structures/res_vsc_stacked.csv
    :header-rows: 1
    :delim: ,
    :widths: 10, 10, 40, 2, 2
