{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319],\"data\":[[\"Bus 0\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.765225672614365, 48.41091584192147], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 1\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.778809539550178, 48.40987064550492], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 2\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.779195765893586, 48.4120381144602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 3\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775204689771646, 48.40610336882051], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 4\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.76606484746611, 48.4124244421834], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 5\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.767396711800372, 48.42373656388579], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 6\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7585288455939665, 48.43345787620781], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 7\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.765743379197091, 48.41987792805789], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 8\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.769463871775121, 48.40913221025741], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 9\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.796742737062005, 48.465880383024654], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 10\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.936287351303501, 48.400918516127334], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 11\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.815999191593257, 48.4520004486148], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 12\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.876889542193039, 48.44659344334918], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 13\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.938291961287202, 48.39911501545859], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 14\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.819549800807648, 48.45155156672426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 15\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.896173712216692, 48.41100311474432], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 16\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.909334378322094, 48.426188487218326], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 17\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.90828612482716, 48.424189374801], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 18\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.835840183052138, 48.4700248786312], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 19\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.888468123365731, 48.41556285746508], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 20\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.912914076992986, 48.42255372117566], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 21\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.902638577055225, 48.41520010054602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 22\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.913933853984345, 48.42590628658488], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 23\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.745178558182357, 48.349078642676616], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 24\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.7538594144436805, 48.345772887818804], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 25\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.755780231459689, 48.34396313065524], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 26\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.76606484746611, 48.4124244421834], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 27\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.834053059787828, 48.46664642659273], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 28\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.778809539550178, 48.40987064550492], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 29\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.786659017249014, 48.43625936008396], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 30\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.799059506222635, 48.4375915317665], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 31\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8166146453040595, 48.44215898326708], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 32\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.827272008388628, 48.466489410328336], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 33\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.845385081335858, 48.4229645493474], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 34\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.834053059787828, 48.46664642659273], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 35\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8777176531569495, 48.457138914558186], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 36\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.81386610882482, 48.45138394977538], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 37\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876889542193039, 48.44659344334918], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 38\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.931257487388791, 48.398094303535], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 39\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913960629334794, 48.4569382040042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 40\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.878529136519797, 48.4055268532696], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 41\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876252723593842, 48.44299303112847], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 42\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.798915550853087, 48.46284775712659], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 43\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888244332713167, 48.452317091700706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 44\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.799503775436736, 48.46870230866751], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 45\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.872608192748625, 48.45794147327886], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 46\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818941066410403, 48.4658421352211], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 47\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.875200408303946, 48.46134835145958], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 48\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.786003458366173, 48.45859429978941], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 49\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877500631694728, 48.46363931398706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 50\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.787018478319392, 48.4604578360895], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 51\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.805015433493411, 48.462966137609016], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 52\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877253109601893, 48.46499296672238], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 53\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.81129440007589, 48.4661470004884], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 54\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.811370592555369, 48.38535297479408], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 55\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880884492342217, 48.46626640796229], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 56\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.796742737062005, 48.465880383024654], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 57\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.80752534227331, 48.46584321750807], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 58\",110.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913960629334794, 48.4569382040042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 59\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.811928656238718, 48.387554015831256], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 60\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.822295509468547, 48.388073277915936], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 61\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.817020486640479, 48.384299821641136], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 62\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.804666086284209, 48.43251066830495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 63\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.817531148856758, 48.43283117116668], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 64\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818002161030199, 48.45286282617741], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 65\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815999191593257, 48.4520004486148], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 66\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.761798098368771, 48.413486950801484], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 67\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.779195765893586, 48.4120381144602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 68\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.775204689771646, 48.40610336882051], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 69\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8126537758568055, 48.39170089001182], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 70\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.767396711800372, 48.42373656388579], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 71\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.895958297692228, 48.453611293794474], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 72\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.80673405778964, 48.43815271598549], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 73\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888307623910822, 48.45601148005711], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 74\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.809467223941316, 48.430037266388126], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 75\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.804666086284209, 48.43251066830495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 76\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.835840183052138, 48.4700248786312], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 77\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8780829873512435, 48.45477827748655], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 78\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.882123314640699, 48.45630214585839], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 79\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.82260854480729, 48.45231100630828], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 80\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.885461594829367, 48.45852459670366], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 81\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.88517175431814, 48.45375026829303], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 82\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.824490292422416, 48.45412175433379], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 83\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.887773560526454, 48.433206518352755], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 84\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.79305306057687, 48.46585030578092], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 85\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757061058783549, 48.36812436772768], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 86\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.909234863520262, 48.45615430303409], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 87\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.77541441952261, 48.359387497487134], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 88\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.776701020794866, 48.36133205154042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 89\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.787018478319392, 48.4604578360895], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 90\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.776039269015391, 48.35663791686056], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 91\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.81129440007589, 48.4661470004884], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 92\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.931257487388791, 48.398094303535], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 93\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.824490292422416, 48.45412175433379], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 94\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.909334378322094, 48.426188487218326], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 95\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.90828612482716, 48.424189374801], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 96\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.81386610882482, 48.45138394977538], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 97\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.913786733913147, 48.420438677160725], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 98\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.917782616603534, 48.424006590648986], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 99\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.80673405778964, 48.43815271598549], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 100\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.912914076992986, 48.42255372117566], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 101\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.810780426185848, 48.42871494027006], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 102\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913933853984345, 48.42590628658488], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 103\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817531148856758, 48.43283117116668], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 104\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818122484083059, 48.429742025433235], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 105\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.799503775436736, 48.46870230866751], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 106\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817198631577032, 48.42811920030154], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 107\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913786733913147, 48.420438677160725], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 108\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.812134057997846, 48.437252750993984], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 109\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.896173712216692, 48.41100311474432], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 110\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.814348752471256, 48.43503247924935], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 111\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.837825353282277, 48.399008499161106], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 112\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.781578254760578, 48.36717009454328], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 113\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.818941066410403, 48.4658421352211], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 114\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.815930580624138, 48.46357677093137], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 115\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.800222048335613, 48.466407519502575], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 116\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.835716941924163, 48.40021513104056], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 117\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8834468909549855, 48.4613555876003], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 118\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880230044935533, 48.462169343727574], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 119\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880760551329065, 48.459363549919026], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 120\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.884320758321548, 48.46419158988042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 121\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.875200408303946, 48.46134835145958], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 122\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.76226955024253, 48.38622195737371], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 123\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.757804110375216, 48.38819903758298], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 124\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8780829873512435, 48.45477827748655], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 125\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8777176531569495, 48.457138914558186], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 126\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776376345809668, 48.43784808661677], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 127\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8834468909549855, 48.4613555876003], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 128\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.895958297692228, 48.453611293794474], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 129\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757528366368351, 48.349523303920996], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 130\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.761240053860368, 48.32945774646641], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 131\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.814401857028636, 48.38940745322478], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 132\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901150019336374, 48.421893919694526], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 133\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8126537758568055, 48.39170089001182], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 134\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904856256838342, 48.42317235658359], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 135\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.84164511823214, 48.404144714210396], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 136\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.84164511823214, 48.404144714210396], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 137\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.907598272338195, 48.42108182049426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 138\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.830587014176033, 48.397536748144226], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 139\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.753395370106913, 48.3297903765829], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 140\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.813750946930894, 48.389190547422494], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 141\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.822295509468547, 48.388073277915936], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 142\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.903027274636419, 48.42556885464923], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 143\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876668674237667, 48.47484422826085], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 144\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.811928656238718, 48.387554015831256], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 145\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8799044176633215, 48.469995861910235], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 146\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.875816099565331, 48.472360114769316], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 147\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815501413379947, 48.382887094355645], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 148\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.882607162668001, 48.463027583083495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 149\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817020486640479, 48.384299821641136], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 150\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877156262352438, 48.46740551089215], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 151\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.798915550853087, 48.46284775712659], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 152\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.805015433493411, 48.462966137609016], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 153\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.759629839160128, 48.3444105914956], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 154\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.937738708318361, 48.39605777290455], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 155\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757920252549552, 48.32845845019049], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 156\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.9328354216280506, 48.401639717054444], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 157\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753395370106913, 48.3297903765829], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 158\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.775695905660649, 48.36446774724093], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 159\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761240053860368, 48.32945774646641], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 160\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.80752534227331, 48.46584321750807], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 161\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.937738708318361, 48.39605777290455], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 162\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.938291961287202, 48.39911501545859], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 163\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.777566812718121, 48.36261088253629], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 164\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.876252723593842, 48.44299303112847], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 165\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.82260854480729, 48.45231100630828], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 166\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.901150019336374, 48.421893919694526], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 167\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.758380110203183, 48.34834126522201], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 168\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755987281846834, 48.385539481251776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 169\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.781578254760578, 48.36717009454328], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 170\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8361383171097305, 48.40115572630924], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 171\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7711189069166515, 48.40810118664213], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 172\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.816726675067033, 48.38789817455823], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 173\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.9328354216280506, 48.401639717054444], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 174\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.936287351303501, 48.400918516127334], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 175\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.815501413379947, 48.382887094355645], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 176\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776039269015391, 48.35663791686056], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 177\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.811370592555369, 48.38535297479408], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 178\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.770325968788042, 48.35975182971347], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 179\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.812134057997846, 48.437252750993984], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 180\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.810780426185848, 48.42871494027006], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 181\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.752695973125167, 48.34979925580374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 182\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.806058800069422, 48.43599439563442], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 183\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.907598272338195, 48.42108182049426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 184\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7538594144436805, 48.345772887818804], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 185\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.917782616603534, 48.424006590648986], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 186\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.745178558182357, 48.349078642676616], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 187\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.904856256838342, 48.42317235658359], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 188\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7545673423258386, 48.3526108097117], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 189\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815930580624138, 48.46357677093137], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 190\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.819549800807648, 48.45155156672426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 191\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.876668674237667, 48.47484422826085], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 192\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.800222048335613, 48.466407519502575], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 193\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.813750946930894, 48.389190547422494], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 194\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.902638577055225, 48.41520010054602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 195\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888468123365731, 48.41556285746508], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 196\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.813287824838175, 48.431691688874466], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 197\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761479038023908, 48.35023997375141], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 198\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.756184412909383, 48.345623656884975], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 199\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755691317531285, 48.34750561849222], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 200\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755780231459689, 48.34396313065524], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 201\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.899896941709586, 48.41219987862297], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 202\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.771503761305329, 48.41297284403903], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 203\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.769463871775121, 48.40913221025741], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 204\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.765225672614365, 48.41091584192147], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 205\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.894375462302109, 48.412959833670094], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 206\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.766593408887951, 48.413949635424736], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 207\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8963835846532575, 48.414242480883395], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 208\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.888453497872278, 48.41021512075374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 209\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.889313095595696, 48.41271758635438], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 210\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888453497872278, 48.41021512075374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 211\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.756184412909383, 48.345623656884975], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 212\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.761479038023908, 48.35023997375141], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 213\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901303414862235, 48.41377255466426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 214\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.755691317531285, 48.34750561849222], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 215\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.886036456351012, 48.412391654151094], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 216\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.889313095595696, 48.41271758635438], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 217\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.775188962956967, 48.4106662024164], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 218\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.89613191775149, 48.39796660294922], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 219\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901722719875609, 48.40051528842866], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 220\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.901722719875609, 48.40051528842866], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 221\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.895064345442788, 48.40360449047714], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 222\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.904432371911033, 48.3939077528269], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 223\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.90205872309751, 48.395299306037806], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 224\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.9084945276104195, 48.39773842093887], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 225\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.759629839160128, 48.3444105914956], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 226\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.749908553830717, 48.38849987706139], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 227\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904432371911033, 48.3939077528269], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 228\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.744260686465286, 48.38747799457919], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 229\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.905919468287753, 48.396217027426985], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 230\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.747766254755177, 48.38593046261288], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 231\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.908338597387135, 48.39499750403587], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 232\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.751239703606833, 48.38363665057252], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 233\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.752695973125167, 48.34979925580374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 234\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.7545673423258386, 48.3526108097117], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 235\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904323568737333, 48.426754589785816], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 236\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901304807601978, 48.39757191961706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 237\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8426383362929775, 48.398115449480244], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 238\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8947079593416, 48.40549007606241], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 239\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.89613191775149, 48.39796660294922], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 240\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.766593408887951, 48.413949635424736], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 241\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761798098368771, 48.413486950801484], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 242\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.771503761305329, 48.41297284403903], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 243\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775990558453709, 48.41297438457729], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 244\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775188962956967, 48.4106662024164], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 245\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775266635504604, 48.40850592727621], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 246\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755277485653522, 48.38787177811008], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 247\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.86375666391543, 48.40965933667854], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 248\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8057758179679615, 48.39606378340132], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 249\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.775266635504604, 48.40850592727621], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 250\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8963835846532575, 48.414242480883395], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 251\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.875816099565331, 48.472360114769316], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 252\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.769441570183095, 48.41414363205724], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 253\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.763967963075327, 48.39721686304388], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 254\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.816726675067033, 48.38789817455823], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 255\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8799044176633215, 48.469995861910235], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 256\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.814348752471256, 48.43503247924935], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 257\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.817198631577032, 48.42811920030154], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 258\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.813287824838175, 48.431691688874466], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 259\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.810916838962296, 48.434908969273856], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 260\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.895064345442788, 48.40360449047714], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 261\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.901304807601978, 48.39757191961706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 262\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.90205872309751, 48.395299306037806], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 263\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.908338597387135, 48.39499750403587], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 264\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.905919468287753, 48.396217027426985], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 265\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.9084945276104195, 48.39773842093887], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 266\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.753874632672531, 48.381988033757224], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 267\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.764481499839719, 48.387253837121776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 268\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.755987281846834, 48.385539481251776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 269\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.810916838962296, 48.434908969273856], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 270\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.877500631694728, 48.46363931398706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 271\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753874632672531, 48.381988033757224], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 272\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.884320758321548, 48.46419158988042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 273\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.749098302762139, 48.38651874735516], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 274\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.894375462302109, 48.412959833670094], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 275\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.785809443995345, 48.36588430787831], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 276\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.901303414862235, 48.41377255466426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 277\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.761470329043948, 48.388816338535605], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 278\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.899896941709586, 48.41219987862297], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 279\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.755277485653522, 48.38787177811008], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 280\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.758380110203183, 48.34834126522201], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 281\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.751239703606833, 48.38363665057252], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 282\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.756128882041786, 48.38127333695404], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 283\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.872608192748625, 48.45794147327886], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 284\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.757528366368351, 48.349523303920996], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 285\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.77541441952261, 48.359387497487134], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 286\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.777566812718121, 48.36261088253629], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 287\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775695905660649, 48.36446774724093], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 288\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776701020794866, 48.36133205154042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 289\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.806058800069422, 48.43599439563442], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 290\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.769441570183095, 48.41414363205724], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 291\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.830587014176033, 48.397536748144226], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 292\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.837825353282277, 48.399008499161106], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 293\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.785809443995345, 48.36588430787831], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 294\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.877156262352438, 48.46740551089215], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 295\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.880230044935533, 48.462169343727574], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 296\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.8361383171097305, 48.40115572630924], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 297\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.770325968788042, 48.35975182971347], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 298\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.788731914746645, 48.40388379782281], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 299\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.882607162668001, 48.463027583083495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 300\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.749098302762139, 48.38651874735516], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 301\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.76226955024253, 48.38622195737371], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 302\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.888244332713167, 48.452317091700706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 303\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.764481499839719, 48.387253837121776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 304\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761470329043948, 48.388816338535605], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 305\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.756128882041786, 48.38127333695404], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 306\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.885461594829367, 48.45852459670366], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 307\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.880760551329065, 48.459363549919026], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 308\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.88517175431814, 48.45375026829303], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 309\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.753125163009409, 48.331983432639284], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 310\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.888307623910822, 48.45601148005711], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 311\",0.4,\"n\",null,true,\"{\\\"coordinates\\\": [7.757920252549552, 48.32845845019049], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 312\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.747766254755177, 48.38593046261288], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 313\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.744260686465286, 48.38747799457919], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 314\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757804110375216, 48.38819903758298], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 315\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.749908553830717, 48.38849987706139], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 316\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753125163009409, 48.331983432639284], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 317\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.879041696902467, 48.41572609267613], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 318\",110.0,\"b\",null,true,\"{\\\"coordinates\\\": [7.7615333943715035, 48.439874883455424], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 319\",20.0,\"b\",null,true,\"{\\\"coordinates\\\": [7.7615333943715035, 48.439874883455424], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146],\"data\":[[\"LV Load 0\",63,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 1\",10,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 2\",21,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 3\",27,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 4\",18,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 5\",130,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 6\",92,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 7\",139,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 8\",268,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 9\",209,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 10\",61,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 11\",226,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 12\",233,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 13\",283,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 14\",257,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 15\",182,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 16\",256,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 17\",28,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 18\",152,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 19\",212,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 20\",299,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 21\",127,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 22\",255,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 23\",160,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 24\",60,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 25\",20,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 26\",175,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 27\",125,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 28\",228,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 29\",112,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 30\",300,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 31\",19,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 32\",282,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 33\",292,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 34\",222,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 35\",214,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 36\",185,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 37\",89,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 38\",24,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 39\",23,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 40\",93,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 41\",218,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 42\",191,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 43\",202,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 44\",279,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 45\",254,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 46\",280,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 47\",99,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 48\",307,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 49\",234,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 50\",259,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 51\",90,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 52\",277,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 53\",26,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 54\",294,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 55\",270,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 56\",297,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 57\",9,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 58\",14,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 59\",211,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 60\",158,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 61\",70,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 62\",232,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 63\",179,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 64\",306,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 65\",296,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 66\",13,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 67\",204,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 68\",193,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 69\",206,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 70\",295,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 71\",262,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 72\",122,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 73\",68,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 74\",274,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 75\",208,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 76\",308,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 77\",252,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 78\",291,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 79\",276,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 80\",91,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 81\",22,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 82\",263,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 83\",261,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 84\",311,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 85\",96,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 86\",309,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 87\",87,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 88\",310,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 89\",124,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 90\",114,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 91\",105,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 92\",180,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 93\",115,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 94\",293,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 95\",260,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 96\",251,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 97\",128,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 98\",12,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 99\",249,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 100\",25,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 101\",203,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 102\",113,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 103\",187,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 104\",11,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 105\",266,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 106\",163,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 107\",88,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 108\",69,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 109\",123,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 110\",302,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 111\",151,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 112\",165,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 113\",220,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 114\",166,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 115\",225,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 116\",97,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 117\",121,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 118\",66,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 119\",217,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 120\",278,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 121\",164,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 122\",156,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 123\",230,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 124\",15,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 125\",258,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 126\",16,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 127\",284,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 128\",67,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 129\",59,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 130\",272,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 131\",135,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 132\",183,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 133\",154,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 134\",265,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 135\",267,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 136\",250,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 137\",264,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 138\",62,0.25,0.0507646651585,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 139\",17,0.63,0.12792695619942,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 140\",177,0.4,0.0812234642536,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"MV Load 0\",215,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 1\",6,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 2\",48,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 3\",52,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 4\",55,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 5\",235,0.5,0.101529330317,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152],\"data\":[[\"Static Generator 0\",204,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 1\",28,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 2\",67,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 3\",68,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 4\",26,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true],[\"Static Generator 5\",70,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 6\",203,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 7\",29,0.4,0.0,0.4,0.0,true,\"PV\",true],[\"Static Generator 8\",31,0.8,0.0,0.8,0.0,true,\"PV\",true],[\"Static Generator 9\",32,0.2,0.0,0.2,0.0,true,\"PV\",true],[\"Static Generator 10\",33,0.856,0.0,0.856,0.0,true,\"PV\",true],[\"Static Generator 11\",27,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 12\",125,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 13\",96,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 14\",12,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 15\",92,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 16\",40,0.16,0.0,0.16,0.0,true,\"PV\",true],[\"Static Generator 17\",164,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 18\",151,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 19\",302,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 20\",105,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 21\",283,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 22\",113,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 23\",121,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 24\",270,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 25\",89,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 26\",152,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 27\",91,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 28\",177,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 29\",9,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 30\",160,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 31\",11,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 32\",128,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 33\",99,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 34\",310,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 35\",62,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 36\",18,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 37\",124,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 38\",165,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 39\",306,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 40\",308,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 41\",93,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 42\",83,0.315,0.0,0.315,0.0,true,\"PV\",true],[\"Static Generator 43\",84,0.5,0.0,0.5,0.0,true,\"PV\",true],[\"Static Generator 44\",85,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 45\",16,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 46\",17,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 47\",185,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 48\",20,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 49\",180,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 50\",22,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 51\",63,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 52\",257,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true],[\"Static Generator 53\",97,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 54\",179,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 55\",15,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true],[\"Static Generator 56\",256,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 57\",292,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 58\",127,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true],[\"Static Generator 59\",295,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 60\",307,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 61\",272,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 62\",284,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 63\",166,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 64\",69,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 65\",187,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 66\",135,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 67\",183,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 68\",291,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 69\",193,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 70\",60,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 71\",191,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true],[\"Static Generator 72\",59,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 73\",255,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 74\",251,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true],[\"Static Generator 75\",175,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 76\",299,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 77\",61,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 78\",294,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true],[\"Static Generator 79\",225,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 80\",311,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 81\",139,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 82\",130,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 83\",154,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 84\",13,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 85\",280,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 86\",268,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 87\",112,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 88\",296,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true],[\"Static Generator 89\",254,0.2137625,0.0,0.2137625,0.0,true,\"PV\",true],[\"Static Generator 90\",156,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 91\",10,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 92\",90,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 93\",297,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 94\",233,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 95\",24,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 96\",23,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 97\",234,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 98\",114,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 99\",14,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 100\",115,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 101\",21,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 102\",19,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true],[\"Static Generator 103\",258,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 104\",212,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 105\",211,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 106\",214,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 107\",25,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 108\",278,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 109\",274,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 110\",250,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true],[\"Static Generator 111\",208,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 112\",276,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true],[\"Static Generator 113\",209,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true],[\"Static Generator 114\",220,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 115\",260,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 116\",262,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 117\",265,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true],[\"Static Generator 118\",222,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true],[\"Static Generator 119\",264,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 120\",263,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true],[\"Static Generator 121\",261,0.16034408608,0.0,0.16034408608,0.0,true,\"PV\",true],[\"Static Generator 122\",237,0.15,0.0,0.15,0.0,true,\"PV\",true],[\"Static Generator 123\",218,0.09019354842,0.0,0.09019354842,0.0,true,\"PV\",true],[\"Static Generator 124\",206,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 125\",66,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true],[\"Static Generator 126\",202,0.12215,0.0,0.12215,0.0,true,\"PV\",true],[\"Static Generator 127\",217,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true],[\"Static Generator 128\",249,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 129\",279,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 130\",248,0.295,0.0,0.295,0.0,true,\"PV\",true],[\"Static Generator 131\",253,0.355,0.0,0.355,0.0,true,\"PV\",true],[\"Static Generator 132\",259,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true],[\"Static Generator 133\",266,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true],[\"Static Generator 134\",300,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true],[\"Static Generator 135\",293,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 136\",232,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 137\",87,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 138\",163,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 139\",158,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 140\",88,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 141\",182,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true],[\"Static Generator 142\",252,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true],[\"Static Generator 143\",298,0.3,0.0,0.3,0.0,true,\"PV\",true],[\"Static Generator 144\",122,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true],[\"Static Generator 145\",267,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 146\",277,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 147\",282,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true],[\"Static Generator 148\",230,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 149\",228,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 150\",123,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 151\",226,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true],[\"Static Generator 152\",309,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321],\"data\":[[109,0,\"l\",\"LBS\",true,\"Switch 0\",0.0,null],[40,1,\"l\",\"LBS\",true,\"Switch 1\",0.0,null],[221,2,\"l\",\"LBS\",true,\"Switch 2\",0.0,null],[221,3,\"l\",\"LBS\",true,\"Switch 3\",0.0,null],[239,3,\"l\",\"LBS\",true,\"Switch 4\",0.0,null],[239,4,\"l\",\"LBS\",true,\"Switch 5\",0.0,null],[236,4,\"l\",\"LBS\",true,\"Switch 6\",0.0,null],[169,5,\"l\",\"LBS\",true,\"Switch 7\",0.0,null],[54,5,\"l\",\"LBS\",true,\"Switch 8\",0.0,null],[169,6,\"l\",\"LBS\",true,\"Switch 9\",0.0,null],[275,6,\"l\",\"LBS\",true,\"Switch 10\",0.0,null],[169,7,\"l\",\"LBS\",true,\"Switch 11\",0.0,null],[287,7,\"l\",\"LBS\",true,\"Switch 12\",0.0,null],[167,8,\"l\",\"LBS\",true,\"Switch 13\",0.0,null],[129,8,\"l\",\"LBS\",false,\"Switch 14\",0.0,null],[197,10,\"l\",\"LBS\",true,\"Switch 15\",0.0,null],[167,10,\"l\",\"LBS\",true,\"Switch 16\",0.0,null],[199,11,\"l\",\"LBS\",true,\"Switch 17\",0.0,null],[167,11,\"l\",\"LBS\",true,\"Switch 18\",0.0,null],[168,12,\"l\",\"LBS\",true,\"Switch 19\",0.0,null],[273,12,\"l\",\"LBS\",true,\"Switch 20\",0.0,null],[168,14,\"l\",\"LBS\",true,\"Switch 21\",0.0,null],[246,14,\"l\",\"LBS\",true,\"Switch 22\",0.0,null],[172,15,\"l\",\"LBS\",true,\"Switch 23\",0.0,null],[144,16,\"l\",\"LBS\",true,\"Switch 24\",0.0,null],[172,16,\"l\",\"LBS\",true,\"Switch 25\",0.0,null],[253,17,\"l\",\"LBS\",true,\"Switch 26\",0.0,null],[8,18,\"l\",\"LBS\",true,\"Switch 27\",0.0,null],[170,20,\"l\",\"LBS\",true,\"Switch 28\",0.0,null],[136,20,\"l\",\"LBS\",true,\"Switch 29\",0.0,null],[170,21,\"l\",\"LBS\",true,\"Switch 30\",0.0,null],[216,22,\"l\",\"LBS\",true,\"Switch 31\",0.0,null],[195,22,\"l\",\"LBS\",true,\"Switch 32\",0.0,null],[195,23,\"l\",\"LBS\",true,\"Switch 33\",0.0,null],[132,23,\"l\",\"LBS\",false,\"Switch 34\",0.0,null],[195,24,\"l\",\"LBS\",true,\"Switch 35\",0.0,null],[213,25,\"l\",\"LBS\",true,\"Switch 36\",0.0,null],[194,25,\"l\",\"LBS\",true,\"Switch 37\",0.0,null],[207,26,\"l\",\"LBS\",true,\"Switch 38\",0.0,null],[194,26,\"l\",\"LBS\",true,\"Switch 39\",0.0,null],[269,27,\"l\",\"LBS\",true,\"Switch 40\",0.0,null],[196,27,\"l\",\"LBS\",true,\"Switch 41\",0.0,null],[196,28,\"l\",\"LBS\",true,\"Switch 42\",0.0,null],[189,29,\"l\",\"LBS\",true,\"Switch 43\",0.0,null],[82,29,\"l\",\"LBS\",true,\"Switch 44\",0.0,null],[51,30,\"l\",\"LBS\",true,\"Switch 45\",0.0,null],[189,30,\"l\",\"LBS\",true,\"Switch 46\",0.0,null],[31,31,\"l\",\"LBS\",true,\"Switch 47\",0.0,null],[190,31,\"l\",\"LBS\",false,\"Switch 48\",0.0,null],[65,32,\"l\",\"LBS\",true,\"Switch 49\",0.0,null],[190,32,\"l\",\"LBS\",true,\"Switch 50\",0.0,null],[192,34,\"l\",\"LBS\",true,\"Switch 51\",0.0,null],[44,34,\"l\",\"LBS\",true,\"Switch 52\",0.0,null],[57,35,\"l\",\"LBS\",true,\"Switch 53\",0.0,null],[192,35,\"l\",\"LBS\",true,\"Switch 54\",0.0,null],[289,36,\"l\",\"LBS\",true,\"Switch 55\",0.0,null],[72,36,\"l\",\"LBS\",true,\"Switch 56\",0.0,null],[289,37,\"l\",\"LBS\",true,\"Switch 57\",0.0,null],[75,37,\"l\",\"LBS\",true,\"Switch 58\",0.0,null],[290,38,\"l\",\"LBS\",true,\"Switch 59\",0.0,null],[290,39,\"l\",\"LBS\",true,\"Switch 60\",0.0,null],[242,39,\"l\",\"LBS\",true,\"Switch 61\",0.0,null],[290,40,\"l\",\"LBS\",true,\"Switch 62\",0.0,null],[240,40,\"l\",\"LBS\",true,\"Switch 63\",0.0,null],[269,41,\"l\",\"LBS\",true,\"Switch 64\",0.0,null],[108,41,\"l\",\"LBS\",true,\"Switch 65\",0.0,null],[153,42,\"l\",\"LBS\",true,\"Switch 66\",0.0,null],[316,42,\"l\",\"LBS\",true,\"Switch 67\",0.0,null],[316,43,\"l\",\"LBS\",true,\"Switch 68\",0.0,null],[159,43,\"l\",\"LBS\",true,\"Switch 69\",0.0,null],[316,44,\"l\",\"LBS\",true,\"Switch 70\",0.0,null],[157,44,\"l\",\"LBS\",true,\"Switch 71\",0.0,null],[33,45,\"l\",\"LBS\",true,\"Switch 72\",0.0,null],[245,46,\"l\",\"LBS\",true,\"Switch 73\",0.0,null],[298,46,\"l\",\"LBS\",true,\"Switch 74\",0.0,null],[298,47,\"l\",\"LBS\",true,\"Switch 75\",0.0,null],[248,47,\"l\",\"LBS\",true,\"Switch 76\",0.0,null],[237,48,\"l\",\"LBS\",true,\"Switch 77\",0.0,null],[40,49,\"l\",\"LBS\",true,\"Switch 78\",0.0,null],[133,50,\"l\",\"LBS\",true,\"Switch 79\",0.0,null],[248,50,\"l\",\"LBS\",true,\"Switch 80\",0.0,null],[237,51,\"l\",\"LBS\",true,\"Switch 81\",0.0,null],[136,51,\"l\",\"LBS\",true,\"Switch 82\",0.0,null],[29,52,\"l\",\"LBS\",true,\"Switch 83\",0.0,null],[29,53,\"l\",\"LBS\",true,\"Switch 84\",0.0,null],[72,54,\"l\",\"LBS\",true,\"Switch 85\",0.0,null],[253,55,\"l\",\"LBS\",true,\"Switch 86\",0.0,null],[304,55,\"l\",\"LBS\",true,\"Switch 87\",0.0,null],[33,56,\"l\",\"LBS\",true,\"Switch 88\",0.0,null],[110,57,\"l\",\"LBS\",true,\"Switch 89\",0.0,null],[31,57,\"l\",\"LBS\",true,\"Switch 90\",0.0,null],[34,58,\"l\",\"LBS\",true,\"Switch 91\",0.0,null],[76,58,\"l\",\"LBS\",true,\"Switch 92\",0.0,null],[45,59,\"l\",\"LBS\",true,\"Switch 93\",0.0,null],[34,59,\"l\",\"LBS\",true,\"Switch 94\",0.0,null],[32,60,\"l\",\"LBS\",true,\"Switch 95\",0.0,null],[34,60,\"l\",\"LBS\",true,\"Switch 96\",0.0,null],[46,61,\"l\",\"LBS\",true,\"Switch 97\",0.0,null],[32,61,\"l\",\"LBS\",true,\"Switch 98\",0.0,null],[319,62,\"l\",\"CB\",true,\"Switch 99\",0.0,null],[50,63,\"l\",\"LBS\",true,\"Switch 100\",0.0,null],[48,63,\"l\",\"LBS\",true,\"Switch 101\",0.0,null],[42,64,\"l\",\"LBS\",true,\"Switch 102\",0.0,null],[50,64,\"l\",\"LBS\",true,\"Switch 103\",0.0,null],[84,65,\"l\",\"LBS\",true,\"Switch 104\",0.0,null],[50,65,\"l\",\"LBS\",true,\"Switch 105\",0.0,null],[54,66,\"l\",\"LBS\",true,\"Switch 106\",0.0,null],[147,66,\"l\",\"LBS\",false,\"Switch 107\",0.0,null],[54,67,\"l\",\"LBS\",true,\"Switch 108\",0.0,null],[144,67,\"l\",\"LBS\",true,\"Switch 109\",0.0,null],[224,68,\"l\",\"LBS\",true,\"Switch 110\",0.0,null],[38,68,\"l\",\"LBS\",true,\"Switch 111\",0.0,null],[38,69,\"l\",\"LBS\",true,\"Switch 112\",0.0,null],[161,69,\"l\",\"LBS\",true,\"Switch 113\",0.0,null],[134,70,\"l\",\"LBS\",true,\"Switch 114\",0.0,null],[235,71,\"l\",\"LBS\",true,\"Switch 115\",0.0,null],[83,72,\"l\",\"LBS\",true,\"Switch 116\",0.0,null],[132,73,\"l\",\"LBS\",true,\"Switch 117\",0.0,null],[137,73,\"l\",\"LBS\",true,\"Switch 118\",0.0,null],[137,74,\"l\",\"LBS\",true,\"Switch 119\",0.0,null],[95,74,\"l\",\"LBS\",true,\"Switch 120\",0.0,null],[132,75,\"l\",\"LBS\",true,\"Switch 121\",0.0,null],[134,75,\"l\",\"LBS\",true,\"Switch 122\",0.0,null],[129,76,\"l\",\"LBS\",true,\"Switch 123\",0.0,null],[188,76,\"l\",\"LBS\",true,\"Switch 124\",0.0,null],[85,77,\"l\",\"LBS\",true,\"Switch 125\",0.0,null],[129,77,\"l\",\"LBS\",true,\"Switch 126\",0.0,null],[98,78,\"l\",\"LBS\",true,\"Switch 127\",0.0,null],[100,78,\"l\",\"LBS\",true,\"Switch 128\",0.0,null],[100,79,\"l\",\"LBS\",true,\"Switch 129\",0.0,null],[102,79,\"l\",\"LBS\",true,\"Switch 130\",0.0,null],[94,80,\"l\",\"LBS\",true,\"Switch 131\",0.0,null],[102,80,\"l\",\"LBS\",true,\"Switch 132\",0.0,null],[100,81,\"l\",\"LBS\",true,\"Switch 133\",0.0,null],[107,81,\"l\",\"LBS\",true,\"Switch 134\",0.0,null],[94,82,\"l\",\"LBS\",true,\"Switch 135\",0.0,null],[95,82,\"l\",\"LBS\",true,\"Switch 136\",0.0,null],[210,85,\"l\",\"LBS\",true,\"Switch 137\",0.0,null],[215,85,\"l\",\"LBS\",true,\"Switch 138\",0.0,null],[216,86,\"l\",\"LBS\",true,\"Switch 139\",0.0,null],[215,86,\"l\",\"LBS\",true,\"Switch 140\",0.0,null],[219,87,\"l\",\"LBS\",true,\"Switch 141\",0.0,null],[236,87,\"l\",\"LBS\",true,\"Switch 142\",0.0,null],[236,88,\"l\",\"LBS\",true,\"Switch 143\",0.0,null],[223,88,\"l\",\"LBS\",false,\"Switch 144\",0.0,null],[109,90,\"l\",\"LBS\",true,\"Switch 145\",0.0,null],[201,90,\"l\",\"LBS\",true,\"Switch 146\",0.0,null],[173,91,\"l\",\"LBS\",true,\"Switch 147\",0.0,null],[107,91,\"l\",\"LBS\",true,\"Switch 148\",0.0,null],[205,92,\"l\",\"LBS\",true,\"Switch 149\",0.0,null],[207,92,\"l\",\"LBS\",true,\"Switch 150\",0.0,null],[216,93,\"l\",\"LBS\",true,\"Switch 151\",0.0,null],[205,93,\"l\",\"LBS\",true,\"Switch 152\",0.0,null],[201,94,\"l\",\"LBS\",true,\"Switch 153\",0.0,null],[213,94,\"l\",\"LBS\",true,\"Switch 154\",0.0,null],[173,95,\"l\",\"LBS\",true,\"Switch 155\",0.0,null],[174,95,\"l\",\"LBS\",true,\"Switch 156\",0.0,null],[174,96,\"l\",\"LBS\",true,\"Switch 157\",0.0,null],[162,96,\"l\",\"LBS\",true,\"Switch 158\",0.0,null],[161,97,\"l\",\"LBS\",true,\"Switch 159\",0.0,null],[162,97,\"l\",\"LBS\",true,\"Switch 160\",0.0,null],[157,98,\"l\",\"LBS\",true,\"Switch 161\",0.0,null],[155,98,\"l\",\"LBS\",true,\"Switch 162\",0.0,null],[153,99,\"l\",\"LBS\",true,\"Switch 163\",0.0,null],[200,99,\"l\",\"LBS\",true,\"Switch 164\",0.0,null],[229,100,\"l\",\"LBS\",true,\"Switch 165\",0.0,null],[224,100,\"l\",\"LBS\",true,\"Switch 166\",0.0,null],[223,101,\"l\",\"LBS\",true,\"Switch 167\",0.0,null],[227,101,\"l\",\"LBS\",true,\"Switch 168\",0.0,null],[227,102,\"l\",\"LBS\",true,\"Switch 169\",0.0,null],[231,102,\"l\",\"LBS\",true,\"Switch 170\",0.0,null],[231,103,\"l\",\"LBS\",true,\"Switch 171\",0.0,null],[229,103,\"l\",\"LBS\",true,\"Switch 172\",0.0,null],[285,104,\"l\",\"LBS\",true,\"Switch 173\",0.0,null],[288,104,\"l\",\"LBS\",true,\"Switch 174\",0.0,null],[288,105,\"l\",\"LBS\",true,\"Switch 175\",0.0,null],[286,105,\"l\",\"LBS\",true,\"Switch 176\",0.0,null],[176,106,\"l\",\"LBS\",true,\"Switch 177\",0.0,null],[285,106,\"l\",\"LBS\",true,\"Switch 178\",0.0,null],[178,107,\"l\",\"LBS\",true,\"Switch 179\",0.0,null],[176,107,\"l\",\"LBS\",true,\"Switch 180\",0.0,null],[178,108,\"l\",\"LBS\",true,\"Switch 181\",0.0,null],[197,108,\"l\",\"LBS\",true,\"Switch 182\",0.0,null],[287,109,\"l\",\"LBS\",true,\"Switch 183\",0.0,null],[286,109,\"l\",\"LBS\",true,\"Switch 184\",0.0,null],[200,110,\"l\",\"LBS\",true,\"Switch 185\",0.0,null],[184,110,\"l\",\"LBS\",true,\"Switch 186\",0.0,null],[198,111,\"l\",\"LBS\",true,\"Switch 187\",0.0,null],[199,111,\"l\",\"LBS\",true,\"Switch 188\",0.0,null],[199,112,\"l\",\"LBS\",true,\"Switch 189\",0.0,null],[181,112,\"l\",\"LBS\",true,\"Switch 190\",0.0,null],[198,113,\"l\",\"LBS\",true,\"Switch 191\",0.0,null],[184,113,\"l\",\"LBS\",true,\"Switch 192\",0.0,null],[181,114,\"l\",\"LBS\",true,\"Switch 193\",0.0,null],[186,114,\"l\",\"LBS\",true,\"Switch 194\",0.0,null],[314,116,\"l\",\"LBS\",true,\"Switch 195\",0.0,null],[301,116,\"l\",\"LBS\",true,\"Switch 196\",0.0,null],[301,117,\"l\",\"LBS\",true,\"Switch 197\",0.0,null],[303,117,\"l\",\"LBS\",true,\"Switch 198\",0.0,null],[303,118,\"l\",\"LBS\",true,\"Switch 199\",0.0,null],[304,118,\"l\",\"LBS\",true,\"Switch 200\",0.0,null],[273,119,\"l\",\"LBS\",true,\"Switch 201\",0.0,null],[315,119,\"l\",\"LBS\",true,\"Switch 202\",0.0,null],[314,120,\"l\",\"LBS\",true,\"Switch 203\",0.0,null],[246,120,\"l\",\"LBS\",true,\"Switch 204\",0.0,null],[271,121,\"l\",\"LBS\",true,\"Switch 205\",0.0,null],[305,121,\"l\",\"LBS\",true,\"Switch 206\",0.0,null],[312,122,\"l\",\"LBS\",true,\"Switch 207\",0.0,null],[273,122,\"l\",\"LBS\",true,\"Switch 208\",0.0,null],[271,123,\"l\",\"LBS\",true,\"Switch 209\",0.0,null],[281,123,\"l\",\"LBS\",true,\"Switch 210\",0.0,null],[281,124,\"l\",\"LBS\",true,\"Switch 211\",0.0,null],[312,124,\"l\",\"LBS\",true,\"Switch 212\",0.0,null],[271,125,\"l\",\"LBS\",true,\"Switch 213\",0.0,null],[85,125,\"l\",\"LBS\",true,\"Switch 214\",0.0,null],[312,126,\"l\",\"LBS\",true,\"Switch 215\",0.0,null],[313,126,\"l\",\"LBS\",true,\"Switch 216\",0.0,null],[6,127,\"l\",\"LBS\",true,\"Switch 217\",0.0,null],[5,128,\"l\",\"LBS\",true,\"Switch 218\",0.0,null],[244,129,\"l\",\"LBS\",true,\"Switch 219\",0.0,null],[1,129,\"l\",\"LBS\",true,\"Switch 220\",0.0,null],[0,130,\"l\",\"LBS\",true,\"Switch 221\",0.0,null],[4,130,\"l\",\"LBS\",true,\"Switch 222\",0.0,null],[241,131,\"l\",\"LBS\",true,\"Switch 223\",0.0,null],[4,131,\"l\",\"LBS\",true,\"Switch 224\",0.0,null],[8,132,\"l\",\"LBS\",true,\"Switch 225\",0.0,null],[0,132,\"l\",\"LBS\",true,\"Switch 226\",0.0,null],[2,133,\"l\",\"LBS\",true,\"Switch 227\",0.0,null],[245,134,\"l\",\"LBS\",true,\"Switch 228\",0.0,null],[3,134,\"l\",\"LBS\",true,\"Switch 229\",0.0,null],[240,135,\"l\",\"LBS\",true,\"Switch 230\",0.0,null],[241,135,\"l\",\"LBS\",true,\"Switch 231\",0.0,null],[242,136,\"l\",\"LBS\",true,\"Switch 232\",0.0,null],[245,137,\"l\",\"LBS\",true,\"Switch 233\",0.0,null],[244,137,\"l\",\"LBS\",true,\"Switch 234\",0.0,null],[244,138,\"l\",\"LBS\",true,\"Switch 235\",0.0,null],[138,139,\"l\",\"LBS\",true,\"Switch 236\",0.0,null],[111,140,\"l\",\"LBS\",true,\"Switch 237\",0.0,null],[110,141,\"l\",\"LBS\",true,\"Switch 238\",0.0,null],[108,141,\"l\",\"LBS\",true,\"Switch 239\",0.0,null],[140,142,\"l\",\"LBS\",true,\"Switch 240\",0.0,null],[133,143,\"l\",\"LBS\",true,\"Switch 241\",0.0,null],[141,144,\"l\",\"LBS\",true,\"Switch 242\",0.0,null],[138,144,\"l\",\"LBS\",true,\"Switch 243\",0.0,null],[149,145,\"l\",\"LBS\",true,\"Switch 244\",0.0,null],[141,145,\"l\",\"LBS\",true,\"Switch 245\",0.0,null],[147,146,\"l\",\"LBS\",true,\"Switch 246\",0.0,null],[149,146,\"l\",\"LBS\",true,\"Switch 247\",0.0,null],[65,147,\"l\",\"LBS\",true,\"Switch 248\",0.0,null],[65,148,\"l\",\"LBS\",true,\"Switch 249\",0.0,null],[36,148,\"l\",\"LBS\",true,\"Switch 250\",0.0,null],[79,149,\"l\",\"LBS\",true,\"Switch 251\",0.0,null],[79,150,\"l\",\"LBS\",true,\"Switch 252\",0.0,null],[82,150,\"l\",\"LBS\",true,\"Switch 253\",0.0,null],[75,151,\"l\",\"LBS\",true,\"Switch 254\",0.0,null],[101,152,\"l\",\"LBS\",true,\"Switch 255\",0.0,null],[110,153,\"l\",\"LBS\",true,\"Switch 256\",0.0,null],[103,153,\"l\",\"LBS\",true,\"Switch 257\",0.0,null],[103,154,\"l\",\"LBS\",true,\"Switch 258\",0.0,null],[106,156,\"l\",\"LBS\",true,\"Switch 259\",0.0,null],[71,157,\"l\",\"LBS\",true,\"Switch 260\",0.0,null],[71,158,\"l\",\"LBS\",true,\"Switch 261\",0.0,null],[73,158,\"l\",\"LBS\",true,\"Switch 262\",0.0,null],[73,161,\"l\",\"LBS\",true,\"Switch 263\",0.0,null],[80,162,\"l\",\"LBS\",true,\"Switch 264\",0.0,null],[39,162,\"l\",\"CB\",true,\"Switch 265\",0.0,null],[57,163,\"l\",\"LBS\",true,\"Switch 266\",0.0,null],[53,163,\"l\",\"LBS\",true,\"Switch 267\",0.0,null],[46,164,\"l\",\"LBS\",true,\"Switch 268\",0.0,null],[53,164,\"l\",\"LBS\",true,\"Switch 269\",0.0,null],[39,165,\"l\",\"CB\",true,\"Switch 270\",0.0,null],[42,167,\"l\",\"LBS\",true,\"Switch 271\",0.0,null],[51,167,\"l\",\"LBS\",true,\"Switch 272\",0.0,null],[44,168,\"l\",\"LBS\",true,\"Switch 273\",0.0,null],[56,168,\"l\",\"LBS\",true,\"Switch 274\",0.0,null],[56,169,\"l\",\"LBS\",true,\"Switch 275\",0.0,null],[84,169,\"l\",\"LBS\",true,\"Switch 276\",0.0,null],[52,170,\"l\",\"LBS\",true,\"Switch 277\",0.0,null],[150,170,\"l\",\"LBS\",true,\"Switch 278\",0.0,null],[146,171,\"l\",\"LBS\",true,\"Switch 279\",0.0,null],[150,171,\"l\",\"LBS\",true,\"Switch 280\",0.0,null],[117,172,\"l\",\"LBS\",true,\"Switch 281\",0.0,null],[148,172,\"l\",\"LBS\",true,\"Switch 282\",0.0,null],[148,173,\"l\",\"LBS\",true,\"Switch 283\",0.0,null],[120,173,\"l\",\"LBS\",true,\"Switch 284\",0.0,null],[118,174,\"l\",\"LBS\",true,\"Switch 285\",0.0,null],[148,174,\"l\",\"LBS\",true,\"Switch 286\",0.0,null],[80,175,\"l\",\"LBS\",true,\"Switch 287\",0.0,null],[117,175,\"l\",\"LBS\",true,\"Switch 288\",0.0,null],[146,177,\"l\",\"LBS\",true,\"Switch 289\",0.0,null],[143,177,\"l\",\"LBS\",true,\"Switch 290\",0.0,null],[145,178,\"l\",\"LBS\",true,\"Switch 291\",0.0,null],[146,178,\"l\",\"LBS\",true,\"Switch 292\",0.0,null],[55,179,\"l\",\"LBS\",true,\"Switch 293\",0.0,null],[145,179,\"l\",\"LBS\",true,\"Switch 294\",0.0,null],[83,180,\"l\",\"LBS\",true,\"Switch 295\",0.0,null],[41,180,\"l\",\"LBS\",true,\"Switch 296\",0.0,null],[81,181,\"l\",\"LBS\",true,\"Switch 297\",0.0,null],[77,181,\"l\",\"LBS\",true,\"Switch 298\",0.0,null],[77,182,\"l\",\"LBS\",true,\"Switch 299\",0.0,null],[35,182,\"l\",\"LBS\",true,\"Switch 300\",0.0,null],[35,183,\"l\",\"LBS\",true,\"Switch 301\",0.0,null],[80,184,\"l\",\"LBS\",true,\"Switch 302\",0.0,null],[119,184,\"l\",\"LBS\",true,\"Switch 303\",0.0,null],[81,185,\"l\",\"LBS\",true,\"Switch 304\",0.0,null],[37,185,\"l\",\"LBS\",true,\"Switch 305\",0.0,null],[81,186,\"l\",\"LBS\",true,\"Switch 306\",0.0,null],[43,186,\"l\",\"LBS\",true,\"Switch 307\",0.0,null],[37,187,\"l\",\"LBS\",true,\"Switch 308\",0.0,null],[41,187,\"l\",\"LBS\",true,\"Switch 309\",0.0,null],[35,188,\"l\",\"LBS\",true,\"Switch 310\",0.0,null],[45,188,\"l\",\"LBS\",false,\"Switch 311\",0.0,null],[45,189,\"l\",\"LBS\",true,\"Switch 312\",0.0,null],[47,189,\"l\",\"LBS\",true,\"Switch 313\",0.0,null],[47,190,\"l\",\"LBS\",true,\"Switch 314\",0.0,null],[49,190,\"l\",\"LBS\",true,\"Switch 315\",0.0,null],[49,191,\"l\",\"LBS\",true,\"Switch 316\",0.0,null],[52,191,\"l\",\"LBS\",true,\"Switch 317\",0.0,null],[55,192,\"l\",\"LBS\",true,\"Switch 318\",0.0,null],[120,192,\"l\",\"LBS\",true,\"Switch 319\",0.0,null],[6,193,\"l\",\"LBS\",true,\"Switch 320\",0.0,null],[319,193,\"l\",\"CB\",true,\"Switch 321\",0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"scaling\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool",
        "scaling": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"rx_max\",\"rx_min\",\"s_sc_max_mva\",\"s_sc_min_mva\"],\"index\":[0,1],\"data\":[[\"External Grid 0\",58,1.0,0.0,1.0,true,null,null,null,null],[\"External Grid 1\",318,1.0,0.0,1.0,true,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "rx_max": "float64",
        "rx_min": "float64",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,10,11,12,14,15,16,17,18,20,21,22,23,24,25,26,27,28,29,30,31,32,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,156,157,158,161,162,163,164,165,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193],\"data\":[[\"Line 0\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,109,0.5863662,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.896048283667894, 48.41060722903666], [7.896173712216692, 48.41100311474432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 1\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,40,1.3735,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.892690190852129, 48.40551636934287], [7.887502065342014, 48.40575963817082], [7.878529136519797, 48.4055268532696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 2\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,221,0.2063691,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.895064345442788, 48.40360449047714]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 3\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",221,239,0.6171309,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895064345442788, 48.40360449047714], [7.89613191775149, 48.39796660294922]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 4\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",239,236,0.38196802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89613191775149, 48.39796660294922], [7.897077173332039, 48.39788292247765], [7.9009358501319475, 48.39783122887795], [7.901304807601978, 48.39757191961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 5\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,54,3.3028,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.782415938904114, 48.367588997722855], [7.787571249041797, 48.372747136260564], [7.805636919599265, 48.38813104890056], [7.811370592555369, 48.38535297479408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 6\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,275,0.3504,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.784123146908384, 48.36674970053756], [7.785809443995345, 48.36588430787831]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 7\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,287,0.7358,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.781874544974903, 48.36700871405821], [7.780913142315842, 48.365595067644534], [7.77915169057083, 48.36620372462611], [7.777242872572381, 48.36639701618336], [7.775776555187228, 48.36481251470263], [7.775695905660649, 48.36446774724093]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 8\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",167,129,0.1455,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.758380110203183, 48.34834126522201], [7.758084610072344, 48.34860057697059], [7.757528366368351, 48.349523303920996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 10\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",197,167,0.3133829,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.761479038023908, 48.35023997375141], [7.758380110203183, 48.34834126522201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 11\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,167,0.258,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755691317531285, 48.34750561849222], [7.756422840300819, 48.34759205831028], [7.756456152212044, 48.348120675529074], [7.758380110203183, 48.34834126522201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 12\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,273,0.4346,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755987281846834, 48.385539481251776], [7.754936541688859, 48.385150459695026], [7.752264174321627, 48.38528923325705], [7.749098302762139, 48.38651874735516]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 14\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,246,0.3572,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755987281846834, 48.385539481251776], [7.755867224918182, 48.38577499413253], [7.756532496276515, 48.38647184045549], [7.756205473201505, 48.386749567178704], [7.756694065388471, 48.3874153634542], [7.755277485653522, 48.38787177811008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 15\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",172,131,0.25375134,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.816726675067033, 48.38789817455823], [7.81622593503414, 48.38787586615857], [7.814401857028636, 48.38940745322478]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 16\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",144,172,0.6353,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811928656238718, 48.387554015831256], [7.813485965068052, 48.38824937519955], [7.813979419660251, 48.387702180733314], [7.81428296170347, 48.38637650877378], [7.816863859935843, 48.38743514280955], [7.816726675067033, 48.38789817455823]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 17\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,171,1.29984435,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.763967963075327, 48.39721686304388], [7.7711189069166515, 48.40810118664213]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 18\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",171,8,0.13882869,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.7711189069166515, 48.40810118664213], [7.769656033756945, 48.40897040695545], [7.769463871775121, 48.40913221025741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 20\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,136,0.6318,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8361383171097305, 48.40115572630924], [7.836125476104098, 48.401147192227256], [7.83739965076556, 48.40180506554106], [7.841204475200443, 48.403988079279166], [7.84164511823214, 48.404144714210396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 21\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,116,0.1115686,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8361383171097305, 48.40115572630924], [7.835783312488762, 48.40022903250557], [7.835716941924163, 48.40021513104056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 22\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,195,0.3117,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.888004329429848, 48.41442695301358], [7.888468123365731, 48.41556285746508]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 23\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,132,1.187632,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888468123365731, 48.41556285746508], [7.8936321320293485, 48.419194753695685], [7.901150019336374, 48.421893919694526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 24\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,317,0.69523296,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888468123365731, 48.41556285746508], [7.879041696902467, 48.41572609267613]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 25\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",213,194,0.2351106585,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901303414862235, 48.41377255466426], [7.902018853458887, 48.41396058205242], [7.902638577055225, 48.41520010054602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 26\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",207,194,0.5608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8963835846532575, 48.414242480883395], [7.897599470445078, 48.41442462856805], [7.897895242226608, 48.41538086848998], [7.901830541319305, 48.41552371266226], [7.902638577055225, 48.41520010054602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 27\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,196,0.5217,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.810916838962296, 48.434908969273856], [7.8098100277588465, 48.43301239443272], [7.813287824838175, 48.431691688874466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 28\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",196,74,0.28264191,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.813287824838175, 48.431691688874466], [7.812791494205497, 48.431385728136846], [7.8109220612220165, 48.43111791204204], [7.809467223941316, 48.430037266388126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 29\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",189,82,1.6878,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815930580624138, 48.46357677093137], [7.8174482688698275, 48.46330568615259], [7.815439202434551, 48.46088669813349], [7.818286894295967, 48.458211727907035], [7.825631951055531, 48.45715225417666], [7.824490292422416, 48.45412175433379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 30\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",51,189,1.0726,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.805015433493411, 48.462966137609016], [7.808201496422336, 48.461520715433174], [7.811538745152171, 48.46377225434117], [7.811827811522226, 48.46392050699719], [7.815509915547556, 48.46287434251547], [7.815387741483943, 48.46354502678717], [7.815930580624138, 48.46357677093137]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 31\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",31,190,0.96726042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8166146453040595, 48.44215898326708], [7.819549800807648, 48.45155156672426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 32\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,190,0.3235,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815999191593257, 48.4520004486148], [7.817498572038815, 48.45179274446283], [7.817775058148472, 48.45227496161182], [7.819549800807648, 48.45155156672426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 34\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",192,44,0.3088,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.800222048335613, 48.466407519502575], [7.800113593024236, 48.467138864546264], [7.800610379993529, 48.46829711967187], [7.799503775436736, 48.46870230866751]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 35\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,192,0.54134724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.80752534227331, 48.46584321750807], [7.800222048335613, 48.466407519502575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 36\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,72,0.2961,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.806058800069422, 48.43599439563442], [7.806421309165015, 48.4362055733579], [7.805599960895004, 48.43694878245399], [7.80673405778964, 48.43815271598549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 37\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,75,0.48,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.806058800069422, 48.43599439563442], [7.805335765721932, 48.436230098706325], [7.805199488129543, 48.43479353997049], [7.804603425726798, 48.433461816428554], [7.804666086284209, 48.43251066830495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 38\",\"243-AL1\\/39-ST1A 20.0\",290,7,0.71107892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.766083922141606, 48.41861893207832], [7.765743379197091, 48.41987792805789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 39\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,242,0.2418,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.769730282276106, 48.41394093258762], [7.770542159455186, 48.414134725399144], [7.771503761305329, 48.41297284403903]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 40\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,240,0.261,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.768406128570779, 48.414371438124], [7.767799181835386, 48.41460781659752], [7.76713218273902, 48.414566847409716], [7.766593408887951, 48.413949635424736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 41\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,108,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.810916838962296, 48.434908969273856], [7.811763300489368, 48.4348039992478], [7.812358889947379, 48.43586958521815], [7.812134057997846, 48.437252750993984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 42\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,316,1.62086925,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.759629839160128, 48.3444105914956], [7.758283756273891, 48.34240156159719], [7.757160848106757, 48.34188624338181], [7.753461280522283, 48.33596247728857], [7.753125163009409, 48.331983432639284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 43\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,159,0.7819,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753125163009409, 48.331983432639284], [7.761877118332033, 48.33034649606129], [7.761240053860368, 48.32945774646641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 44\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,157,0.2485,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753125163009409, 48.331983432639284], [7.753573521770244, 48.33020889805156], [7.753395370106913, 48.3297903765829]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 45\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",317,33,2.611110855,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879041696902467, 48.41572609267613], [7.877416142764672, 48.415754019328425], [7.854664591434976, 48.42084885223843], [7.845385081335858, 48.4229645493474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 46\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,298,1.1582358737,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.777498262968239, 48.40904311794737], [7.788731914746645, 48.40388379782281]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 47\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",298,248,1.5264997073,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.788731914746645, 48.40388379782281], [7.805732381533399, 48.39607413223037], [7.8057758179679615, 48.39606378340132]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 48\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,247,2.0333863013,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8426383362929775, 48.398115449480244], [7.86375666391543, 48.40965933667854]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 49\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",247,40,0.9969,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.86375666391543, 48.40965933667854], [7.866225916836617, 48.40835437410063], [7.875543574545038, 48.40633626883148], [7.878529136519797, 48.4055268532696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 50\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",133,248,0.8042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8126537758568055, 48.39170089001182], [7.812246482891534, 48.39208848005875], [7.811644040831371, 48.3932605026847], [7.809930941843631, 48.39410379848378], [7.806087360715251, 48.394554739534286], [7.8057758179679615, 48.39606378340132]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 51\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,136,0.9474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8426383362929775, 48.398115449480244], [7.842030849441703, 48.39828929483894], [7.839096884116497, 48.40038690577195], [7.83989266587349, 48.401150186273235], [7.841390825296571, 48.40220930073991], [7.842892000465713, 48.402611223198186], [7.842087064909871, 48.403862633463525], [7.84164511823214, 48.404144714210396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 52\",\"243-AL1\\/39-ST1A 20.0\",29,30,0.92858436,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.786659017249014, 48.43625936008396], [7.786974059473482, 48.43621079355224], [7.799059506222635, 48.4375915317665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 53\",\"243-AL1\\/39-ST1A 20.0\",126,29,0.7776330989,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.776376345809668, 48.43784808661677], [7.786659017249014, 48.43625936008396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 54\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",30,72,0.7126,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.799059506222635, 48.4375915317665], [7.79926973043239, 48.438365076975934], [7.802946687308421, 48.43811625359848], [7.804438421470535, 48.43774644970764], [7.805266836376121, 48.43721361179621], [7.80673405778964, 48.43815271598549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 55\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,304,1.1359,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.763967963075327, 48.39721686304388], [7.764958576168508, 48.39694908313921], [7.766290866385869, 48.39667324003736], [7.765925898160517, 48.39581646128183], [7.763765633373263, 48.393568726631216], [7.762700018994479, 48.3920182743164], [7.761571047728088, 48.389305854830766], [7.761470329043948, 48.388816338535605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 56\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",33,104,2.1491664162,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.845385081335858, 48.4229645493474], [7.821346748489756, 48.42844093575865], [7.818122484083059, 48.429742025433235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 57\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,31,0.8107235861,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.8166146453040595, 48.44215898326708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 58\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",34,76,0.4702,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.834053059787828, 48.46664642659273], [7.834293506224103, 48.46690297490613], [7.836048527306521, 48.46785146428183], [7.835171724259093, 48.46940220140584], [7.835840183052138, 48.4700248786312]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 59\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,34,3.15538962,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872608192748625, 48.45794147327886], [7.871205169962752, 48.45816150593776], [7.865685066309862, 48.45958978415041], [7.855674529525037, 48.45952177587914], [7.834291967844844, 48.46491575387908], [7.834053059787828, 48.46664642659273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 60\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",32,34,0.5802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.827272008388628, 48.466489410328336], [7.8277365143264825, 48.46658585880405], [7.829141388900078, 48.46719882495215], [7.831866337061972, 48.46600061457696], [7.833564402405951, 48.46663092407985], [7.834053059787828, 48.46664642659273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 61\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,32,0.6181312259,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818941066410403, 48.4658421352211], [7.827272008388628, 48.466489410328336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 62\",\"243-AL1\\/39-ST1A 20.0\",319,126,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.7615333943715035, 48.439874883455424], [7.776376345809668, 48.43784808661677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 63\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",50,48,0.22189872,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.787018478319392, 48.4604578360895], [7.78662365658653, 48.459942292632206], [7.786003458366173, 48.45859429978941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 64\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,50,0.93602066,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.798915550853087, 48.46284775712659], [7.798843163722211, 48.46255155296364], [7.787194863706104, 48.46047175881355], [7.787018478319392, 48.4604578360895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 65\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",84,50,1.3413,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.79305306057687, 48.46585030578092], [7.795085016423698, 48.46578217805131], [7.794918198969298, 48.465007274168464], [7.796165093559586, 48.46263647425135], [7.788830555207495, 48.46107800484119], [7.786709754259317, 48.461045792318515], [7.786464198716023, 48.46053877935838], [7.787018478319392, 48.4604578360895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 66\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,147,0.4459,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811370592555369, 48.38535297479408], [7.811318787572469, 48.38527882216764], [7.815501413379947, 48.382887094355645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 67\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,144,0.2603,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811370592555369, 48.38535297479408], [7.811595368627118, 48.385928270244946], [7.8110655410750915, 48.386430065450135], [7.81136875226478, 48.3871739014232], [7.811928656238718, 48.387554015831256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 68\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",224,38,1.8042808741,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9084945276104195, 48.39773842093887], [7.909391336045122, 48.399447776583635], [7.924082516891615, 48.3984020874538], [7.926292142746033, 48.398980931406236], [7.931257487388791, 48.398094303535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 69\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",38,161,0.5903,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.931257487388791, 48.398094303535], [7.932851955355446, 48.39632695296329], [7.937738708318361, 48.39605777290455]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 70\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",134,142,0.3681,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.904856256838342, 48.42317235658359], [7.905657633837185, 48.42387899646563], [7.903027274636419, 48.42556885464923]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 71\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,235,0.1619712,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.903027274636419, 48.42556885464923], [7.904313419921688, 48.426746959273764], [7.904323568737333, 48.426754589785816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 72\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,83,1.455003,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.903027274636419, 48.42556885464923], [7.900422767586749, 48.42678214922959], [7.895925122046382, 48.430715471028996], [7.89306465328747, 48.431871317653105], [7.888368095378101, 48.43274836139323], [7.887773560526454, 48.433206518352755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 73\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,137,0.4655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901150019336374, 48.421893919694526], [7.902983352314626, 48.42021485438325], [7.904558598573622, 48.41985264054491], [7.907598272338195, 48.42108182049426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 74\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",137,95,0.5305,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.907598272338195, 48.42108182049426], [7.907531430645335, 48.42140868537678], [7.9052989811040755, 48.42259830298465], [7.90828612482716, 48.424189374801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 75\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,134,0.304368,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901150019336374, 48.421893919694526], [7.904856256838342, 48.42317235658359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 76\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",129,188,0.3469,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757528366368351, 48.349523303920996], [7.757431972718276, 48.35033193619265], [7.7545673423258386, 48.3526108097117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 77\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",85,129,2.1218681894,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757061058783549, 48.36812436772768], [7.76129468741435, 48.354057545467725], [7.757528366368351, 48.349523303920996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 78\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",98,100,0.2965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.917782616603534, 48.424006590648986], [7.912914076992986, 48.42255372117566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 79\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,102,0.2751,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.912914076992986, 48.42255372117566], [7.914608155074788, 48.42455517977702], [7.913933853984345, 48.42590628658488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 80\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,102,0.4285,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.909334378322094, 48.426188487218326], [7.909609713731938, 48.4262003114186], [7.910526348475593, 48.42567694197769], [7.911706758846923, 48.42624241123789], [7.91260162511729, 48.42551677297042], [7.913933853984345, 48.42590628658488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 81\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,107,0.3375,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.912914076992986, 48.42255372117566], [7.914987797345011, 48.42109713594567], [7.913786733913147, 48.420438677160725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 82\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,95,0.3487,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.909334378322094, 48.426188487218326], [7.910628274806562, 48.42540397589623], [7.90828612482716, 48.424189374801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 85\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",210,215,0.329,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888453497872278, 48.41021512075374], [7.886142061203813, 48.411324882457365], [7.886036456351012, 48.412391654151094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 86\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,215,0.2607,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.886754678860876, 48.412538868389674], [7.88626878477168, 48.412646305840084], [7.886036456351012, 48.412391654151094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 87\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",219,236,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901722719875609, 48.40051528842866], [7.901478376520011, 48.39898138560276], [7.901304807601978, 48.39757191961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 88\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",236,223,0.2957,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901304807601978, 48.39757191961706], [7.901229365760782, 48.396618597306905], [7.90205872309751, 48.395299306037806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 90\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",109,201,0.3152,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896173712216692, 48.41100311474432], [7.898364527394128, 48.411197289242], [7.899896941709586, 48.41219987862297]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 91\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,107,2.5282,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9328354216280506, 48.401639717054444], [7.931111333953971, 48.40314742068416], [7.924782339298749, 48.41145849305281], [7.913786733913147, 48.420438677160725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 92\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",205,207,0.0933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894375462302109, 48.412959833670094], [7.894609615717571, 48.41328728677549], [7.8963835846532575, 48.414242480883395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 93\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,205,0.38666292,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.894375462302109, 48.412959833670094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 94\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",201,213,0.2724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899896941709586, 48.41219987862297], [7.901517441608324, 48.41243010410867], [7.901303414862235, 48.41377255466426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 95\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,174,0.2474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9328354216280506, 48.401639717054444], [7.934454805930536, 48.40146312322061], [7.936287351303501, 48.400918516127334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 96\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",174,162,0.2502,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.936287351303501, 48.400918516127334], [7.937871546738272, 48.3996743385898], [7.938291961287202, 48.39911501545859]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 97\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",161,162,0.4588,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.937738708318361, 48.39605777290455], [7.937908408830377, 48.39622610359972], [7.936633845961019, 48.39706035508018], [7.936815722259916, 48.39826119272725], [7.937734034157203, 48.39860559684791], [7.937547687028119, 48.39883465485712], [7.938291961287202, 48.39911501545859]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 98\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",157,155,0.3655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753395370106913, 48.3297903765829], [7.755869301063094, 48.328974117162275], [7.757920252549552, 48.32845845019049]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 99\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,200,0.291,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.759629839160128, 48.3444105914956], [7.75782276527147, 48.34403541580135], [7.755780231459689, 48.34396313065524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 100\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",229,224,0.2987,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.905919468287753, 48.396217027426985], [7.905870190748854, 48.396778066442074], [7.907751741755607, 48.397053760799785], [7.9084945276104195, 48.39773842093887]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 101\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",223,227,0.2355,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.90205872309751, 48.395299306037806], [7.9026198872801, 48.39512339357625], [7.904432371911033, 48.3939077528269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 102\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",227,231,0.4892,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.904432371911033, 48.3939077528269], [7.90720373734137, 48.39294498344864], [7.90819035399443, 48.39430048606478], [7.90794776041544, 48.394489103137495], [7.908338597387135, 48.39499750403587]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 103\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",231,229,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.908338597387135, 48.39499750403587], [7.907877408859961, 48.396340701525595], [7.905919468287753, 48.396217027426985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 104\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",285,288,0.2384,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.77541441952261, 48.359387497487134], [7.775897231830879, 48.3602321159914], [7.7762738316504265, 48.360821415377465], [7.776701020794866, 48.36133205154042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 105\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",288,286,0.1773,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.776701020794866, 48.36133205154042], [7.777133131484123, 48.361342842453865], [7.777571136256727, 48.36244816364895], [7.777566812718121, 48.36261088253629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 106\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",176,285,0.2827,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.776039269015391, 48.35663791686056], [7.77632396106846, 48.357890227426644], [7.77541441952261, 48.359387497487134]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 107\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,176,0.6151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.770325968788042, 48.35975182971347], [7.772129830968809, 48.35778042545513], [7.776039269015391, 48.35663791686056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 108\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,197,1.2776809417,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.770325968788042, 48.35975182971347], [7.761479038023908, 48.35023997375141]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 109\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",287,286,0.1468,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775695905660649, 48.36446774724093], [7.776419559308654, 48.36350223296791], [7.777566812718121, 48.36261088253629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 110\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",200,184,0.2534,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755780231459689, 48.34396313065524], [7.755044310619697, 48.34426775081148], [7.753952346270859, 48.34552927820808], [7.7538594144436805, 48.345772887818804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 111\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,199,0.2138,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.756184412909383, 48.345623656884975], [7.756219304854599, 48.34600528831053], [7.755691317531285, 48.34750561849222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 112\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,181,0.4151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755691317531285, 48.34750561849222], [7.7541962576323025, 48.34758219051105], [7.754530233365392, 48.34920225220246], [7.752695973125167, 48.34979925580374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 113\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,184,0.1805,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.756184412909383, 48.345623656884975], [7.7560847480531505, 48.345533289077835], [7.754031231612078, 48.345693810989175], [7.7538594144436805, 48.345772887818804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 114\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",181,186,0.5618,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.752695973125167, 48.34979925580374], [7.751810826297168, 48.34979996068833], [7.745178558182357, 48.349078642676616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 116\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,301,0.3994,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757804110375216, 48.38819903758298], [7.759170513376308, 48.3873020769341], [7.76226955024253, 48.38622195737371]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 117\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",301,303,0.2608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.76226955024253, 48.38622195737371], [7.763443859194219, 48.385914208309465], [7.764481499839719, 48.387253837121776]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 118\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",303,304,0.3696,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.764481499839719, 48.387253837121776], [7.762130310127758, 48.38794755581447], [7.762763912430871, 48.38852075079145], [7.761470329043948, 48.388816338535605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 119\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",273,315,0.2507,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.749098302762139, 48.38651874735516], [7.747917223087707, 48.386703185505056], [7.749908553830717, 48.38849987706139]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 120\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,246,0.304,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757804110375216, 48.38819903758298], [7.756986342856801, 48.388485218743035], [7.75516628477344, 48.388753667201904], [7.755277485653522, 48.38787177811008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 121\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,305,0.2326,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.754239849704478, 48.38177684669241], [7.754899242160297, 48.38177158751474], [7.754909950395624, 48.38124747666239], [7.756128882041786, 48.38127333695404]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 122\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,273,0.1183,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.747766254755177, 48.38593046261288], [7.749098302762139, 48.38651874735516]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 123\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,281,0.397,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.750416988747825, 48.38256215965859], [7.751239703606833, 48.38363665057252]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 124\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",281,312,0.5202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.751239703606833, 48.38363665057252], [7.751637732522006, 48.384248057650645], [7.750171002545883, 48.38471159039433], [7.748848329315541, 48.38478902400804], [7.747766254755177, 48.38593046261288]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 125\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,85,1.5258337006,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.754719524904049, 48.375902471849464], [7.757061058783549, 48.36812436772768]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 126\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,313,0.2535,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.747766254755177, 48.38593046261288], [7.747345601649864, 48.38664414979842], [7.744260686465286, 48.38747799457919]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 127\",\"243-AL1\\/39-ST1A 20.0\",7,6,1.60062108,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.765743379197091, 48.41987792805789], [7.7585288455939665, 48.43345787620781]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 128\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",7,5,0.4731,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.765743379197091, 48.41987792805789], [7.766447757298655, 48.4200299349893], [7.767396711800372, 48.42373656388579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 129\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,1,0.2978,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775188962956967, 48.4106662024164], [7.77674238652206, 48.410778162855365], [7.778809539550178, 48.40987064550492]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 130\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",0,4,0.2947,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.765225672614365, 48.41091584192147], [7.764837816896532, 48.41125561432176], [7.76606484746611, 48.4124244421834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 131\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",241,4,0.4167,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.761798098368771, 48.413486950801484], [7.7639922621668935, 48.41182097442182], [7.765722943668012, 48.412450924445146], [7.76606484746611, 48.4124244421834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 132\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",8,0,0.32347131,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769463871775121, 48.40913221025741], [7.769431844659233, 48.409159177441765], [7.7665951997192195, 48.40969201784859], [7.765225672614365, 48.41091584192147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 133\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",243,2,0.2964,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775990558453709, 48.41297438457729], [7.776748729172764, 48.41331062258001], [7.778617825020764, 48.4123141062621], [7.779195765893586, 48.4120381144602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 134\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,3,0.2821,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.775768029695281, 48.40798047975019], [7.775204689771646, 48.40610336882051]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 135\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",240,241,0.3965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.766593408887951, 48.413949635424736], [7.765444260339439, 48.41402817045772], [7.762677742769116, 48.41423953061414], [7.761798098368771, 48.413486950801484]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 136\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",242,243,0.3709,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.771503761305329, 48.41297284403903], [7.773426581451681, 48.41358426166424], [7.775328167829107, 48.41284311449611], [7.775990558453709, 48.41297438457729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 137\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,244,0.2736,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.775834208670297, 48.40895948375834], [7.775918857568513, 48.41002748821806], [7.775188962956967, 48.4106662024164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 138\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,243,0.3288,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775188962956967, 48.4106662024164], [7.776156826669018, 48.4110820109806], [7.776069305156782, 48.41202505132909], [7.775436339281674, 48.41266511728967], [7.775990558453709, 48.41297438457729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 139\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,138,0.4994314,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.835716941924163, 48.40021513104056], [7.834017116189658, 48.39984602561909], [7.83265609981566, 48.39850086933367], [7.830587014176033, 48.397536748144226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 140\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,111,0.3164,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.835716941924163, 48.40021513104056], [7.835858596456743, 48.399196490714516], [7.836801497796553, 48.39847231884331], [7.837825353282277, 48.399008499161106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 141\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,108,0.3876,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.813250525813567, 48.435288574248574], [7.812532716282892, 48.435439366512185], [7.8128153969307474, 48.436011043823065], [7.8125753726717475, 48.43731600257155], [7.812134057997846, 48.437252750993984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 142\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,140,0.07044866,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814401857028636, 48.38940745322478], [7.814291499576686, 48.38938411385852], [7.813750946930894, 48.389190547422494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 143\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,133,0.286,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814401857028636, 48.38940745322478], [7.814283926768282, 48.38967584196678], [7.812753400538021, 48.39156960616492], [7.8126537758568055, 48.39170089001182]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 144\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",141,138,1.5172,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.822295509468547, 48.388073277915936], [7.823869402630555, 48.388456987331466], [7.821060890101761, 48.39023179835488], [7.822347038318297, 48.3911177281352], [7.824097180083762, 48.39305079689933], [7.828171691377432, 48.39485609666392], [7.829222350628085, 48.396704883728056], [7.830348907527056, 48.39743032423392], [7.830587014176033, 48.397536748144226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 145\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",149,141,0.7192,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.817020486640479, 48.384299821641136], [7.8187887099884605, 48.38482287897183], [7.8194394395365086, 48.38520652110626], [7.822665542229687, 48.386411329681195], [7.82198478444112, 48.387031003585435], [7.822815782652554, 48.38770493588316], [7.822295509468547, 48.388073277915936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 146\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",147,149,0.2203,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815501413379947, 48.382887094355645], [7.816546084219191, 48.38240623332936], [7.8176024284740455, 48.383115188134305], [7.817020486640479, 48.384299821641136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 147\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",64,65,0.2096,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818002161030199, 48.45286282617741], [7.81735047281143, 48.45236679952003], [7.816277752431433, 48.452472330174245], [7.815999191593257, 48.4520004486148]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 148\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,36,0.2393,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815999191593257, 48.4520004486148], [7.8159470252984145, 48.4518489851428], [7.8154455454548195, 48.45198309301552], [7.814877765306854, 48.451139116622976], [7.81386610882482, 48.45138394977538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 149\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,64,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.82260854480729, 48.45231100630828], [7.818002161030199, 48.45286282617741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 150\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,82,0.3271,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.82260854480729, 48.45231100630828], [7.822566781765138, 48.45266207846716], [7.823197223787065, 48.4543191325133], [7.824490292422416, 48.45412175433379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 151\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",74,75,0.5534,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.809467223941316, 48.430037266388126], [7.808549583479154, 48.43027933506786], [7.804648465174723, 48.43083045464513], [7.804666086284209, 48.43251066830495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 152\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",74,101,0.14605809,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.809467223941316, 48.430037266388126], [7.809391548745799, 48.42998020030199], [7.810780426185848, 48.42871494027006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 153\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,103,0.4817,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.815872682700299, 48.434970421032745], [7.815418792061373, 48.43310110711298], [7.817531148856758, 48.43283117116668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 154\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,103,0.4426,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818122484083059, 48.429742025433235], [7.818083816984841, 48.42987868583484], [7.817135120871869, 48.43023545576382], [7.817461811443534, 48.4306924859205], [7.816642126259775, 48.43088424285493], [7.817531148856758, 48.43283117116668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 156\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,106,0.2842,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818122484083059, 48.429742025433235], [7.8164050618348995, 48.42919600788272], [7.817027926271891, 48.42888699876993], [7.817198631577032, 48.42811920030154]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 157\",\"243-AL1\\/39-ST1A 20.0\",86,71,1.08161792,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.909234863520262, 48.45615430303409], [7.903483652202673, 48.45358185114635], [7.900317070730212, 48.45301794986834], [7.895958297692228, 48.453611293794474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 158\",\"243-AL1\\/39-ST1A 20.0\",71,73,0.6892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.895958297692228, 48.453611293794474], [7.8956862736710836, 48.45475150473159], [7.888307623910822, 48.45601148005711]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 161\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",73,78,0.4682,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888307623910822, 48.45601148005711], [7.88776916325827, 48.45627719348572], [7.883674810334897, 48.456097127840614], [7.882123314640699, 48.45630214585839]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 162\",\"243-AL1\\/39-ST1A 20.0\",80,39,2.5953,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.913960629334794, 48.4569382040042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 163\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,53,0.3055,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.80752534227331, 48.46584321750807], [7.80754101864081, 48.46596098113992], [7.810031262748202, 48.46600035605018], [7.810539456577534, 48.46630497792045], [7.81129440007589, 48.4661470004884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 164\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,53,0.5665,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818941066410403, 48.4658421352211], [7.814808134254484, 48.46581065840659], [7.812943051142982, 48.46590380868623], [7.81129440007589, 48.4661470004884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 165\",\"243-AL1\\/39-ST1A 20.0\",39,86,0.36478208,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.913099680241396, 48.45663219653908], [7.912790933340661, 48.456833482269886], [7.912023603713898, 48.45740074172955], [7.909234863520262, 48.45615430303409]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 167\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,51,0.464,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.798915550853087, 48.46284775712659], [7.805015433493411, 48.462966137609016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 168\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",44,56,0.4202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.799503775436736, 48.46870230866751], [7.797891210313311, 48.465884252336345], [7.796742737062005, 48.465880383024654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 169\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",56,84,0.2721,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.796742737062005, 48.465880383024654], [7.794110968819995, 48.46590636450038], [7.79305306057687, 48.46585030578092]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 170\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",52,150,0.2854,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877253109601893, 48.46499296672238], [7.876719230418665, 48.465615075712854], [7.876755015618762, 48.46636840611702], [7.876972891130834, 48.46654892076256], [7.877156262352438, 48.46740551089215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 171\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,150,0.7697,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875816099565331, 48.472360114769316], [7.875534511796639, 48.47232304101376], [7.875985161359858, 48.47165336171102], [7.875486830253149, 48.47114089929794], [7.876637087726613, 48.46913517198261], [7.877441949337699, 48.46937137732608], [7.8784594392724, 48.467794565092966], [7.877156262352438, 48.46740551089215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 172\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",117,148,0.2637,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8834468909549855, 48.4613555876003], [7.883787221239259, 48.46292133786397], [7.882607162668001, 48.463027583083495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 173\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",148,120,0.1966,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882607162668001, 48.463027583083495], [7.884018547868955, 48.463503680108325], [7.884320758321548, 48.46419158988042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 174\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",118,148,0.2796,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880230044935533, 48.462169343727574], [7.8804581438335815, 48.46323445829534], [7.882607162668001, 48.463027583083495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 175\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",80,117,0.3976,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.885108020255011, 48.45925446070308], [7.884632762011413, 48.460217725224446], [7.884079704569312, 48.460193056885444], [7.883791479415832, 48.460862623984305], [7.883409991222734, 48.46087555486147], [7.8834468909549855, 48.4613555876003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 177\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,143,0.2933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875816099565331, 48.472360114769316], [7.876668674237667, 48.47484422826085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 178\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",145,146,0.4486,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799044176633215, 48.469995861910235], [7.878813093143337, 48.471352495441344], [7.876277200018275, 48.47162030378073], [7.875816099565331, 48.472360114769316]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 179\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,145,0.5508,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880884492342217, 48.46626640796229], [7.8816500020356735, 48.466671630179064], [7.882595447383071, 48.467065898624384], [7.881056765995633, 48.46954175798025], [7.8799044176633215, 48.469995861910235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 180\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",83,41,1.420497,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887773560526454, 48.433206518352755], [7.884664667578182, 48.43560076570538], [7.8783627557360765, 48.442648263362436], [7.876252723593842, 48.44299303112847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 181\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,77,0.5398,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.884505171805365, 48.453797177437885], [7.880912379082944, 48.45401796002383], [7.8780829873512435, 48.45477827748655]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 182\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",77,35,0.3546,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8780829873512435, 48.45477827748655], [7.877908932007487, 48.454862932557084], [7.878580240512052, 48.455538853940965], [7.8770142301153365, 48.45634075148979], [7.8777176531569495, 48.457138914558186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 183\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",78,35,0.3376,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882123314640699, 48.45630214585839], [7.879801543323435, 48.456681773446036], [7.8777176531569495, 48.457138914558186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 184\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",80,119,0.4395,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.883522518897455, 48.45835960086805], [7.880600941961385, 48.45867550572121], [7.880760551329065, 48.459363549919026]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 185\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,37,1.0952,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.885301981835198, 48.453216141645576], [7.88291375765926, 48.44925911156311], [7.8792242738174965, 48.44679416446019], [7.876889542193039, 48.44659344334918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 186\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,43,0.3462,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.886951183856484, 48.4537292909254], [7.886928854505144, 48.452782213375116], [7.888244332713167, 48.452317091700706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 187\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",37,41,0.4099,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876889542193039, 48.44659344334918], [7.876863406747357, 48.44509707761739], [7.876408564981776, 48.4444555753831], [7.876439417323305, 48.443492269049536], [7.876252723593842, 48.44299303112847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 188\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",35,45,0.38641038,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8777176531569495, 48.457138914558186], [7.872608192748625, 48.45794147327886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 189\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,47,0.4463,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872608192748625, 48.45794147327886], [7.87239644881949, 48.45828506195322], [7.874935206203324, 48.46130227308567], [7.875200408303946, 48.46134835145958]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 190\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",47,49,0.3144,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875200408303946, 48.46134835145958], [7.875153215471733, 48.46161584279951], [7.877121230823239, 48.46328048605441], [7.877500631694728, 48.46363931398706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 191\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",49,52,0.1516,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877500631694728, 48.46363931398706], [7.877253109601893, 48.46499296672238]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 192\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,120,0.3974,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880884492342217, 48.46626640796229], [7.882132382848775, 48.46601268490752], [7.883586919552062, 48.4658585507005], [7.884320758321548, 48.46419158988042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 193\",\"243-AL1\\/39-ST1A 20.0\",6,319,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.7585288455939665, 48.43345787620781], [7.758956898218413, 48.43510803999951], [7.758431384490911, 48.437822432849366], [7.7615333943715035, 48.439874883455424]], \\\"type\\\": \\\"LineString\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142],\"data\":[[\"MV/LV Transformer 0\",\"0.4 MVA 20/0.4 kV\",239,218,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 1\",\"0.63 MVA 20/0.4 kV\",169,112,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 2\",\"0.63 MVA 20/0.4 kV\",167,280,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 3\",\"0.63 MVA 20/0.4 kV\",168,268,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 4\",\"0.63 MVA 20/0.4 kV\",172,254,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 5\",\"0.25 MVA 20/0.4 kV\",170,296,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 6\",\"0.25 MVA 20/0.4 kV\",195,19,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 7\",\"0.25 MVA 20/0.4 kV\",194,21,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 8\",\"0.63 MVA 20/0.4 kV\",196,258,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 9\",\"0.63 MVA 20/0.4 kV\",189,114,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 10\",\"0.63 MVA 20/0.4 kV\",190,14,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 11\",\"0.63 MVA 20/0.4 kV\",192,115,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 12\",\"0.4 MVA 20/0.4 kV\",289,182,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 13\",\"0.63 MVA 20/0.4 kV\",290,252,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 14\",\"0.63 MVA 20/0.4 kV\",269,259,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 15\",\"0.25 MVA 20/0.4 kV\",316,309,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 16\",\"0.25 MVA 20/0.4 kV\",34,27,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 17\",\"0.25 MVA 20/0.4 kV\",50,89,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 18\",\"0.4 MVA 20/0.4 kV\",54,177,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 19\",\"0.25 MVA 20/0.4 kV\",38,92,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 20\",\"0.4 MVA 20/0.4 kV\",137,183,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 21\",\"0.4 MVA 20/0.4 kV\",134,187,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 22\",\"0.4 MVA 20/0.4 kV\",132,166,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 23\",\"0.63 MVA 20/0.4 kV\",129,284,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 24\",\"0.4 MVA 20/0.4 kV\",98,185,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 25\",\"0.63 MVA 20/0.4 kV\",102,22,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 26\",\"0.63 MVA 20/0.4 kV\",100,20,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 27\",\"0.63 MVA 20/0.4 kV\",95,17,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 28\",\"0.63 MVA 20/0.4 kV\",94,16,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 29\",\"0.4 MVA 20/0.4 kV\",210,208,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 30\",\"0.63 MVA 20/0.4 kV\",236,261,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 31\",\"0.4 MVA 20/0.4 kV\",219,220,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 32\",\"0.25 MVA 20/0.4 kV\",221,260,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 33\",\"0.25 MVA 20/0.4 kV\",109,15,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 34\",\"0.25 MVA 20/0.4 kV\",107,97,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 35\",\"0.63 MVA 20/0.4 kV\",207,250,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 36\",\"0.4 MVA 20/0.4 kV\",216,209,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 37\",\"0.63 MVA 20/0.4 kV\",205,274,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 38\",\"0.63 MVA 20/0.4 kV\",213,276,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 39\",\"0.63 MVA 20/0.4 kV\",201,278,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 40\",\"0.63 MVA 20/0.4 kV\",174,10,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 41\",\"0.63 MVA 20/0.4 kV\",162,13,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 42\",\"0.4 MVA 20/0.4 kV\",161,154,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 43\",\"0.4 MVA 20/0.4 kV\",159,130,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 44\",\"0.4 MVA 20/0.4 kV\",157,139,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 45\",\"0.25 MVA 20/0.4 kV\",155,311,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 46\",\"0.4 MVA 20/0.4 kV\",153,225,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 47\",\"0.63 MVA 20/0.4 kV\",224,265,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 48\",\"0.63 MVA 20/0.4 kV\",223,262,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 49\",\"0.4 MVA 20/0.4 kV\",227,222,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 50\",\"0.25 MVA 20/0.4 kV\",231,263,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 51\",\"0.25 MVA 20/0.4 kV\",229,264,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 52\",\"0.4 MVA 20/0.4 kV\",173,156,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 53\",\"0.25 MVA 20/0.4 kV\",288,88,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 54\",\"0.25 MVA 20/0.4 kV\",285,87,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 55\",\"0.25 MVA 20/0.4 kV\",176,90,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 56\",\"0.4 MVA 20/0.4 kV\",178,297,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 57\",\"0.4 MVA 20/0.4 kV\",286,163,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 58\",\"0.4 MVA 20/0.4 kV\",287,158,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 59\",\"0.25 MVA 20/0.4 kV\",200,25,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 60\",\"0.4 MVA 20/0.4 kV\",199,214,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 61\",\"0.4 MVA 20/0.4 kV\",198,211,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 62\",\"0.4 MVA 20/0.4 kV\",197,212,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 63\",\"0.25 MVA 20/0.4 kV\",186,23,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 64\",\"0.4 MVA 20/0.4 kV\",188,234,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 65\",\"0.4 MVA 20/0.4 kV\",181,233,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 66\",\"0.25 MVA 20/0.4 kV\",184,24,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 67\",\"0.4 MVA 20/0.4 kV\",301,122,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 68\",\"0.25 MVA 20/0.4 kV\",303,267,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 69\",\"0.4 MVA 20/0.4 kV\",315,226,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 70\",\"0.4 MVA 20/0.4 kV\",314,123,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 71\",\"0.25 MVA 20/0.4 kV\",246,279,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 72\",\"0.25 MVA 20/0.4 kV\",304,277,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 73\",\"0.25 MVA 20/0.4 kV\",305,282,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 74\",\"0.63 MVA 20/0.4 kV\",273,300,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 75\",\"0.4 MVA 20/0.4 kV\",281,232,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 76\",\"0.25 MVA 20/0.4 kV\",275,293,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 77\",\"0.63 MVA 20/0.4 kV\",271,266,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 78\",\"0.4 MVA 20/0.4 kV\",313,228,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 79\",\"0.4 MVA 20/0.4 kV\",312,230,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 80\",\"0.25 MVA 20/0.4 kV\",1,28,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 81\",\"0.25 MVA 20/0.4 kV\",5,70,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 82\",\"0.25 MVA 20/0.4 kV\",4,26,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 83\",\"0.4 MVA 20/0.4 kV\",0,204,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 84\",\"0.25 MVA 20/0.4 kV\",2,67,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 85\",\"0.25 MVA 20/0.4 kV\",3,68,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 86\",\"0.4 MVA 20/0.4 kV\",240,206,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 87\",\"0.4 MVA 20/0.4 kV\",242,202,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 88\",\"0.25 MVA 20/0.4 kV\",241,66,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 89\",\"0.63 MVA 20/0.4 kV\",245,249,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 90\",\"0.4 MVA 20/0.4 kV\",244,217,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 91\",\"0.25 MVA 20/0.4 kV\",111,292,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 92\",\"0.4 MVA 20/0.4 kV\",108,179,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 93\",\"0.25 MVA 20/0.4 kV\",133,69,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 94\",\"0.4 MVA 20/0.4 kV\",136,135,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 95\",\"0.25 MVA 20/0.4 kV\",138,291,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 96\",\"0.4 MVA 20/0.4 kV\",140,193,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 97\",\"0.25 MVA 20/0.4 kV\",141,60,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 98\",\"0.25 MVA 20/0.4 kV\",144,59,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 99\",\"0.4 MVA 20/0.4 kV\",8,203,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 100\",\"0.4 MVA 20/0.4 kV\",147,175,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 101\",\"0.25 MVA 20/0.4 kV\",149,61,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 102\",\"0.63 MVA 20/0.4 kV\",65,11,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 103\",\"0.25 MVA 20/0.4 kV\",82,93,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 104\",\"0.4 MVA 20/0.4 kV\",79,165,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 105\",\"0.25 MVA 20/0.4 kV\",76,18,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 106\",\"0.25 MVA 20/0.4 kV\",75,62,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 107\",\"0.25 MVA 20/0.4 kV\",72,99,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 108\",\"0.25 MVA 20/0.4 kV\",103,63,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 109\",\"0.4 MVA 20/0.4 kV\",101,180,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 110\",\"0.63 MVA 20/0.4 kV\",106,257,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 111\",\"0.63 MVA 20/0.4 kV\",110,256,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 112\",\"0.4 MVA 20/0.4 kV\",71,128,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 113\",\"0.63 MVA 20/0.4 kV\",73,310,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"HV/MV Transformer 0\",\"25 MVA 110/20 kV\",58,39,25.0,110.0,20.0,11.2,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-2.0,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 114\",\"0.25 MVA 20/0.4 kV\",53,91,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 115\",\"0.4 MVA 20/0.4 kV\",57,160,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 116\",\"0.4 MVA 20/0.4 kV\",51,152,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 117\",\"0.63 MVA 20/0.4 kV\",44,105,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 118\",\"0.63 MVA 20/0.4 kV\",56,9,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 119\",\"0.4 MVA 20/0.4 kV\",42,151,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 120\",\"0.25 MVA 20/0.4 kV\",36,96,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 121\",\"0.63 MVA 20/0.4 kV\",46,113,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 122\",\"0.25 MVA 20/0.4 kV\",150,294,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 123\",\"0.25 MVA 20/0.4 kV\",148,299,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 124\",\"0.4 MVA 20/0.4 kV\",117,127,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 125\",\"0.63 MVA 20/0.4 kV\",118,295,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 126\",\"0.4 MVA 20/0.4 kV\",143,191,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 127\",\"0.63 MVA 20/0.4 kV\",146,251,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 128\",\"0.63 MVA 20/0.4 kV\",145,255,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 129\",\"0.4 MVA 20/0.4 kV\",77,124,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 130\",\"0.63 MVA 20/0.4 kV\",80,306,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 131\",\"0.63 MVA 20/0.4 kV\",81,308,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 132\",\"0.63 MVA 20/0.4 kV\",37,12,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 133\",\"0.4 MVA 20/0.4 kV\",41,164,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 134\",\"0.4 MVA 20/0.4 kV\",35,125,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 135\",\"0.4 MVA 20/0.4 kV\",47,121,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 136\",\"0.25 MVA 20/0.4 kV\",49,270,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 137\",\"0.63 MVA 20/0.4 kV\",43,302,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 138\",\"0.25 MVA 20/0.4 kV\",45,283,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 139\",\"0.25 MVA 20/0.4 kV\",120,272,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"MV/LV Transformer 140\",\"0.63 MVA 20/0.4 kV\",119,307,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,null,null,1,1.0,true,\"Ratio\",false],[\"HV/MV Transformer 1\",\"25 MVA 110/20 kV\",318,319,25.0,110.0,20.0,11.2,0.282,29.0,0.071,150.0,\"hv\",0,-9,9,1.5,null,-3.0,1,1.0,true,\"Ratio\",false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"r_pu\",\"x_pu\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "r_pu": "float64",
        "x_pu": "float64",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\",\"cost_per_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool",
        "cost_per_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.0.0.dev1",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 20,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        },
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 10,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        }
      },
      "line": {
        "94-AL1/15-ST1A 10.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.33
        },
        "243-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 9.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.39
        },
        "48-AL1/8-ST1A 0.4": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.3
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "max_i_ka": 0.588,
          "c_nf_per_km": 144.0,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "q_mm2": 300,
          "x_ohm_per_km": 0.144
        },
        "490-AL1/64-ST1A 380.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.253
        },
        "NAYY 4x50 SE": {
          "max_i_ka": 0.142,
          "c_nf_per_km": 210.0,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "q_mm2": 50,
          "x_ohm_per_km": 0.083
        },
        "184-AL1/30-ST1A 110.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.4
        },
        "243-AL1/39-ST1A 20.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.32
        },
        "149-AL1/24-ST1A 110.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.41
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "max_i_ka": 0.366,
          "c_nf_per_km": 112.0,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.166
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "max_i_ka": 0.362,
          "c_nf_per_km": 273.0,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.117
        },
        "48-AL1/8-ST1A 10.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.35
        },
        "305-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.74,
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "q_mm2": 305,
          "x_ohm_per_km": 0.38
        },
        "149-AL1/24-ST1A 10.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.315
        },
        "94-AL1/15-ST1A 20.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.372
        },
        "94-AL1/15-ST1A 0.4": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.29
        },
        "24-AL1/4-ST1A 0.4": {
          "max_i_ka": 0.14,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "q_mm2": 24,
          "x_ohm_per_km": 0.335
        },
        "NAYY 4x120 SE": {
          "max_i_ka": 0.242,
          "c_nf_per_km": 264.0,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.08
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "max_i_ka": 0.252,
          "c_nf_per_km": 216.0,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "q_mm2": 95,
          "x_ohm_per_km": 0.132
        },
        "490-AL1/64-ST1A 220.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.285
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "max_i_ka": 0.421,
          "c_nf_per_km": 304.0,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.112
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "max_i_ka": 0.457,
          "c_nf_per_km": 125.0,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.156
        },
        "NAYY 4x150 SE": {
          "max_i_ka": 0.27,
          "c_nf_per_km": 261.0,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "q_mm2": 150,
          "x_ohm_per_km": 0.08
        },
        "184-AL1/30-ST1A 20.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.33
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "max_i_ka": 0.526,
          "c_nf_per_km": 135.0,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.149
        },
        "149-AL1/24-ST1A 20.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "max_i_ka": 0.105,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "q_mm2": 16,
          "x_ohm_per_km": 0.35
        }
      },
      "trafo": {
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.0,
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.26,
          "vector_group": "Yy0",
          "sn_mva": 100.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.086,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.322,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.071,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.282,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.1873,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.0794,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.076,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.295,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.32,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.44,
          "vector_group": "Yzn5",
          "sn_mva": 0.25
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.08,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.302,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.3375,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.425,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.2,
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.25,
          "vector_group": "Yy0",
          "sn_mva": 160.0
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.24,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.2,
          "vector_group": "Dyn5",
          "sn_mva": 0.25
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2619,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.206,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2375,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.325,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.073,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.276,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.078,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.31,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,156,157,158,16,161,162,163,164,165,167,168,169,17,170,171,172,173,174,175,177,178,179,18,180,181,182,183,184,185,186,187,188,189,190,191,192,193,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1],\"data\":[[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
	"p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}