{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,3,4,5,6,7,8,9],\"data\":[[0,275.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.4547712237, -3.3551312574], \\\"type\\\": \\\"Point\\\"}\"],[1,275.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.3720237935, -2.3015211945], \\\"type\\\": \\\"Point\\\"}\"],[10,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.0714054232, 1.5554725152], \\\"type\\\": \\\"Point\\\"}\"],[11,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.4581256809, 2.5810382487], \\\"type\\\": \\\"Point\\\"}\"],[12,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.3772171442, 2.4080399234], \\\"type\\\": \\\"Point\\\"}\"],[13,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.719830972, 2.1203004533], \\\"type\\\": \\\"Point\\\"}\"],[14,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.1402662804, 1.8527242569], \\\"type\\\": \\\"Point\\\"}\"],[15,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.9311102326, 2.8854357274], \\\"type\\\": \\\"Point\\\"}\"],[16,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0466159916, 3.4826032141], \\\"type\\\": \\\"Point\\\"}\"],[17,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.0510703204, 3.5219672558], \\\"type\\\": \\\"Point\\\"}\"],[18,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.118877048, 3.0637623107], \\\"type\\\": \\\"Point\\\"}\"],[19,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.594422093, 4.1421486215], \\\"type\\\": \\\"Point\\\"}\"],[2,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.3934443266, -2.7315808859], \\\"type\\\": \\\"Point\\\"}\"],[20,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.5982690886, 3.725573529], \\\"type\\\": \\\"Point\\\"}\"],[21,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6949758916, 4.0064689065], \\\"type\\\": \\\"Point\\\"}\"],[22,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.6137002971, 4.5864123255], \\\"type\\\": \\\"Point\\\"}\"],[23,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.4137671185, 5.3982240978], \\\"type\\\": \\\"Point\\\"}\"],[24,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.3834217046, 4.8000126369], \\\"type\\\": \\\"Point\\\"}\"],[25,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.2962382978, 5.3445908289], \\\"type\\\": \\\"Point\\\"}\"],[26,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.7078336534, 6.421328652], \\\"type\\\": \\\"Point\\\"}\"],[27,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.4652328471, 6.4185808963], \\\"type\\\": \\\"Point\\\"}\"],[28,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.399879733, 5.7291653716], \\\"type\\\": \\\"Point\\\"}\"],[3,275.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.5631254584, -1.6778037508], \\\"type\\\": \\\"Point\\\"}\"],[4,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.6480702257, -1.7718489874], \\\"type\\\": \\\"Point\\\"}\"],[5,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.1939932169, -0.8332070171], \\\"type\\\": \\\"Point\\\"}\"],[6,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.2095321958, -0.7092506319], \\\"type\\\": \\\"Point\\\"}\"],[7,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.6068404444, 0.282741895], \\\"type\\\": \\\"Point\\\"}\"],[8,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.3297797538, 0.3174900356], \\\"type\\\": \\\"Point\\\"}\"],[9,400.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.9969767921, 0.7386230554], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,3,4,5,6,7,8,9],\"data\":[[null,0,468.0,102.0,0.0,0.0,null,1.0,true,null],[null,1,513.0,113.0,0.0,0.0,null,1.0,true,null],[null,10,3360.0,760.0,0.0,0.0,null,1.0,true,null],[null,11,1189.0,338.0,0.0,0.0,null,1.0,true,null],[null,12,2524.0,766.0,0.0,0.0,null,1.0,true,null],[null,13,1831.0,566.5,0.0,0.0,null,1.0,true,null],[null,14,2633.0,694.600000000000023,0.0,0.0,null,1.0,true,null],[null,15,1607.0,655.0,0.0,0.0,null,1.0,true,null],[null,16,1081.0,371.0,0.0,0.0,null,1.0,true,null],[null,17,5362.0,1935.0,0.0,0.0,null,1.0,true,null],[null,18,2019.0,648.0,0.0,0.0,null,1.0,true,null],[null,19,1027.3599999999999,305.800000000000011,0.0,0.0,null,1.0,true,null],[null,2,555.0,105.0,0.0,0.0,null,1.0,true,null],[null,20,702.0,202.200000000000017,0.0,0.0,null,1.0,true,null],[null,21,1820.0,665.0,0.0,0.0,null,1.0,true,null],[null,22,4734.0,1337.0,0.0,0.0,null,1.0,true,null],[null,23,1418.0,528.0,0.0,0.0,null,1.0,true,null],[null,24,9734.0,2902.0,0.0,0.0,null,1.0,true,null],[null,25,1424.0,434.0,0.0,0.0,null,1.0,true,null],[null,26,457.0,138.0,0.0,0.0,null,1.0,true,null],[null,27,2751.0,841.0,0.0,0.0,null,1.0,true,null],[null,28,2577.0,356.0,0.0,0.0,null,1.0,true,null],[null,3,1308.0,317.0,0.0,0.0,null,1.0,true,null],[null,4,502.0,128.0,0.0,0.0,null,1.0,true,null],[null,5,1176.0,315.0,0.0,0.0,null,1.0,true,null],[null,6,745.0,171.0,0.0,0.0,null,1.0,true,null],[null,7,117.5,37.399999999999999,0.0,0.0,null,1.0,true,null],[null,8,130.0,53.0,0.0,0.0,null,1.0,true,null],[null,9,2561.0,465.0,0.0,0.0,null,1.0,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,26,216.0,35.5,null,1.0,true,\"\",true,true,300.0,0.0,0.0,-71.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,7,8,9],\"data\":[[null,0,493.5,1.0,null,-188.460000000000008,139.219999999999999,1.0,false,true,0.0,null,true,668.0,0.0],[null,0,549.580000000000041,1.0,null,-66.299999999999997,105.230000000000004,1.0,false,true,0.0,null,true,554.279999999999973,0.0],[null,2,15.119999999999999,1.0,null,-7.29,6.51,1.0,false,true,0.0,null,true,15.119999999999999,0.0],[null,3,25.199999999999999,1.0,null,-12.34,10.66,1.0,false,true,0.0,null,true,35.0,0.0],[null,3,2284.0,1.0,null,-679.0,641.470000000000027,1.0,false,true,0.0,null,true,2284.0,0.0],[null,3,340.0,1.0,null,-137.860000000000014,150.340000000000003,1.0,false,true,0.0,null,true,440.0,0.0],[null,3,259.0,1.0,null,-122.950000000000003,137.27000000000001,1.0,false,true,0.0,null,true,259.0,0.0],[null,4,1074.0,1.0,null,-429.769999999999982,416.470000000000027,1.0,false,true,0.0,null,true,1074.0,0.0],[null,4,23.199999999999999,1.0,null,-9.94,15.390000000000001,1.0,false,true,0.0,null,true,23.199999999999999,0.0],[null,5,1001.519999999999982,1.0,null,-484.800000000000011,439.660000000000025,1.0,false,true,0.0,null,true,1390.920000000000073,0.0],[null,5,33.0,1.0,null,-25.5,24.800000000000001,1.0,false,true,0.0,null,true,33.0,0.0],[null,5,49.399999999999999,1.0,null,-17.489999999999998,12.09,1.0,false,true,0.0,null,true,49.399999999999999,0.0],[null,0,0.0,1.0,null,-100.0,180.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,6,226.800000000000011,1.0,null,-131.02000000000001,125.760000000000005,1.0,false,true,0.0,null,true,314.25,0.0],[null,6,1216.0,1.0,null,-469.069999999999993,681.340000000000032,1.0,false,true,0.0,null,true,1215.0,0.0],[null,6,1104.0,1.0,null,-205.240000000000009,220.340000000000003,1.0,false,true,0.0,null,true,1102.0,0.0],[null,9,1208.0,1.0,null,-539.680000000000064,559.190000000000055,1.0,false,true,0.0,null,true,1207.0,0.0],[null,9,1875.0,1.0,null,-829.629999999999996,697.169999999999959,1.0,false,true,0.0,null,true,1875.0,0.0],[null,9,420.0,1.0,null,-138.039999999999992,167.950000000000017,1.0,false,true,0.0,null,true,420.0,0.0],[null,10,130.319999999999993,1.0,null,-57.600000000000001,-57.600000000000001,1.0,false,true,0.0,null,true,180.0,0.0],[null,10,2406.0,1.0,null,-1006.32000000000005,1216.100000000000136,1.0,false,true,0.0,null,true,2406.0,0.0],[null,10,1961.0,1.0,null,-571.460000000000036,873.220000000000027,1.0,false,true,0.0,null,true,1987.0,0.0],[null,10,155.0,1.0,null,-75.210000000000008,94.219999999999999,1.0,false,true,0.0,null,true,155.0,0.0],[null,0,18.719999999999999,1.0,null,-8.99,7.8,1.0,false,true,0.0,null,true,18.719999999999999,0.0],[null,10,1039.0,1.0,null,-539.07000000000005,670.32000000000005,1.0,false,true,0.0,null,true,1039.0,0.0],[null,11,980.0,1.0,null,-418.120000000000005,579.980000000000018,1.0,false,true,0.0,null,true,980.0,0.0],[null,11,1885.0,1.0,null,-853.060000000000059,960.050000000000068,1.0,false,true,0.0,null,true,1885.0,0.0],[null,11,210.0,1.0,null,-94.969999999999999,116.420000000000002,1.0,false,true,0.0,null,true,210.0,0.0],[null,11,1096.0,1.0,null,-575.519999999999982,344.480000000000018,1.0,false,true,0.0,null,true,2004.0,0.0],[null,14,7800.0,1.0,null,-2527.869999999999891,3535.0300000000002,1.0,false,true,0.0,null,true,7832.0,0.0],[null,15,3972.0,1.0,null,-1289.620000000000118,1587.059999999999945,1.0,false,true,0.0,null,true,3987.0,0.0],[null,15,7041.0,1.0,null,-3354.579999999999927,3653.230000000000018,1.0,false,true,0.0,null,true,7040.0,0.0],[null,15,1218.0,1.0,null,-562.850000000000023,767.330000000000041,1.0,false,true,0.0,null,true,1218.0,0.0],[null,16,2000.0,1.0,null,-405.939999999999998,814.230000000000018,1.0,false,true,0.0,null,true,2021.0,0.0],[null,1,36.43,1.0,null,-17.670000000000002,14.33,1.0,false,true,0.0,null,true,50.600000000000001,0.0],[null,17,1960.0,1.0,null,-534.169999999999959,884.970000000000027,1.0,false,true,0.0,null,true,1982.0,0.0],[null,17,228.0,1.0,null,-73.579999999999998,40.020000000000003,1.0,false,true,0.0,null,true,228.0,0.0],[null,18,2845.0,1.0,null,-1468.980000000000018,1336.630000000000109,1.0,false,true,0.0,null,true,2845.0,0.0],[null,18,406.800000000000011,1.0,null,-162.700000000000017,162.700000000000017,1.0,false,true,0.0,null,true,406.800000000000011,0.0],[null,19,1200.0,1.0,null,-523.379999999999995,621.139999999999986,1.0,false,true,0.0,null,true,1200.0,0.0],[null,19,360.0,1.0,null,236.640000000000015,236.640000000000015,1.0,false,true,0.0,null,true,360.0,0.0],[null,20,665.0,1.0,null,-306.069999999999993,326.150000000000034,1.0,false,true,0.0,null,true,665.0,0.0],[null,21,401.100000000000023,1.0,null,-232.680000000000007,189.719999999999999,1.0,false,true,0.0,null,true,401.0,0.0],[null,22,3772.0,1.0,null,-1388.269999999999982,1589.670000000000073,1.0,false,true,0.0,null,true,3801.0,0.0],[null,22,363.0,1.0,null,-153.990000000000009,84.810000000000002,1.0,false,true,0.0,null,true,363.0,0.0],[null,1,1524.0,1.0,null,-473.360000000000014,1108.509999999999991,1.0,false,true,0.0,null,true,1524.0,0.0],[null,22,470.0,1.0,null,-211.430000000000007,317.759999999999991,1.0,false,true,0.0,null,true,470.400000000000034,0.0],[null,22,3081.010000000000218,1.0,null,-1262.240000000000009,1200.809999999999945,1.0,false,true,0.0,null,true,4431.0,0.0],[null,22,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,24,2123.0,1.0,null,-947.420000000000073,949.379999999999995,1.0,false,true,0.0,null,true,2123.0,0.0],[null,24,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,1245.0,0.0],[null,25,1940.0,1.0,null,-431.350000000000023,881.440000000000055,1.0,false,true,0.0,null,true,1966.0,0.0],[null,25,1104.0,1.0,null,-294.620000000000004,384.110000000000014,1.0,false,true,0.0,null,true,1131.0,0.0],[null,25,2465.0,1.0,null,-1114.6400000000001,1254.529999999999973,1.0,false,true,0.0,null,true,3165.0,0.0],[null,25,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,1355.0,0.0],[null,27,1320.0,1.0,null,-579.700000000000046,657.82000000000005,1.0,false,true,0.0,null,true,1320.0,0.0],[null,1,12.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,12.0,0.0],[null,27,208.0,1.0,null,-71.210000000000008,60.789999999999999,1.0,false,true,0.0,null,true,208.0,0.0],[null,28,1261.0,1.0,null,-480.430000000000007,455.319999999999993,1.0,false,true,0.0,null,true,1261.0,0.0],[null,28,905.0,1.0,null,-412.03000000000003,403.350000000000023,1.0,false,true,0.0,null,true,905.0,0.0],[null,28,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,140.0,0.0],[null,2,387.900000000000034,1.0,null,-158.140000000000015,128.340000000000003,1.0,false,true,0.0,null,true,550.990000000000009,0.0],[null,2,13.539999999999999,1.0,null,-3.51,-3.51,1.0,false,true,0.0,null,true,19.0,0.0],[null,2,553.0,1.0,null,-66.170000000000002,144.789999999999992,1.0,false,true,0.0,null,true,553.120000000000005,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,26,1.0,0.0,1.0,true,1081.0,0.0,666.029999999999973,-541.789999999999964]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,9],\"data\":[[null,null,0,1,1.0,9.22625,15.125,360.295223237500011,0.0,1.1022141503,1.0,1,\"ol\",true,null],[null,null,0,1,1.0,9.22625,15.125,1197.055624868399946,0.0,1.1022141503,1.0,1,\"ol\",true,null],[null,null,6,5,1.0,4.8,320.0,584.695472183900051,0.0,1.3712068893,1.0,1,\"ol\",true,null],[null,null,6,5,1.0,4.8,320.0,584.695472183900051,0.0,1.3712068893,1.0,1,\"ol\",true,null],[null,null,7,9,1.0,1.328,28.0,1317.802928800899963,0.0,4.431163316,1.0,1,\"ol\",true,null],[null,null,7,9,1.0,1.328,28.0,1317.802928800899963,0.0,4.431163316,1.0,1,\"ol\",true,null],[null,null,8,10,1.0,2.624,26.079999999999998,968.457828714199991,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,8,10,1.0,2.624,26.079999999999998,968.457828714199991,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,8,9,1.0,5.632,39.247999999999998,377.595102485499979,0.0,1.2340862004,1.0,1,\"ol\",true,null],[null,null,8,9,1.0,7.872,54.880000000000002,497.75708451989999,0.0,1.1186161466,1.0,1,\"ol\",true,null],[null,null,9,14,1.0,0.848,13.359999999999999,10689.243865409400314,0.0,6.9859382572,1.0,1,\"ol\",true,null],[null,null,9,14,1.0,0.832,10.08,2115.964968406699882,0.0,5.8023702054,1.0,1,\"ol\",true,null],[null,null,1,3,1.0,0.3025,49.15625,1874.713696611700016,0.0,1.5955861985,1.0,1,\"ol\",true,null],[null,null,10,14,1.0,1.12,67.200000000000003,777.272953325000003,0.0,3.6373066959,1.0,1,\"ol\",true,null],[null,null,10,14,1.0,1.584,67.200000000000003,1141.53882932660008,0.0,3.6373066959,1.0,1,\"ol\",true,null],[null,null,10,12,1.0,0.64,8.32,496.961309804400003,0.0,3.1321252104,1.0,1,\"ol\",true,null],[null,null,10,12,1.0,0.64,8.32,529.985960495999962,0.0,3.1898602373,1.0,1,\"ol\",true,null],[null,null,10,11,1.0,0.16,13.6,158.757055734200009,0.0,4.7920072343,1.0,1,\"ol\",true,null],[null,null,10,11,1.0,0.16,13.6,158.757055734200009,0.0,4.7920072343,1.0,1,\"ol\",true,null],[null,null,11,12,1.0,1.536,17.248000000000001,765.933163629699948,0.0,4.4744645862,1.0,1,\"ol\",true,null],[null,null,11,17,1.0,1.552,14.4,762.949008446800008,0.0,3.4641016151,1.0,1,\"ol\",true,null],[null,null,12,17,1.0,0.784,11.199999999999999,386.547568034400001,0.0,3.4641016151,1.0,1,\"ol\",true,null],[null,null,12,17,1.0,1.344,11.199999999999999,1543.60400431249991,0.0,3.4641016151,1.0,1,\"ol\",true,null],[null,null,1,3,1.0,0.3025,49.15625,2333.921743985600188,0.0,1.5955861985,1.0,1,\"ol\",true,null],[null,null,12,14,1.0,2.192,36.799999999999997,1321.582858699300004,0.0,1.7897858345,1.0,1,\"ol\",true,null],[null,null,12,14,1.0,2.624,36.799999999999997,219.633821466799986,0.0,1.3784237677,1.0,1,\"ol\",true,null],[null,null,12,13,1.0,1.712,18.608,2336.593508267899779,0.0,1.5011106999,1.0,1,\"ol\",true,null],[null,null,12,13,1.0,1.312,19.216000000000001,2412.192106236499967,0.0,1.5011106999,1.0,1,\"ol\",true,null],[null,null,13,15,1.0,0.8,25.600000000000001,556.047582427299972,0.0,3.7239092363,1.0,1,\"ol\",true,null],[null,null,13,15,1.0,8.0,28.800000000000001,291.651433215899999,0.0,0.9021097956,1.0,1,\"ol\",true,null],[null,null,14,15,1.0,0.528,8.32,703.066961108400051,0.0,3.9981506141,1.0,1,\"ol\",true,null],[null,null,14,15,1.0,0.256,2.752,794.183166028599999,0.0,7.9963012283,1.0,1,\"ol\",true,null],[null,null,14,13,1.0,0.304,3.552,1510.380409942099959,0.0,7.2168783649,1.0,1,\"ol\",true,null],[null,null,14,13,1.0,0.288,3.552,1108.71312231389993,0.0,7.2168783649,1.0,1,\"ol\",true,null],[null,null,4,5,1.0,1.36,16.815999999999999,761.039149129700036,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,15,18,1.0,0.896,22.559999999999999,894.450780176499961,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,15,18,1.0,0.896,22.559999999999999,894.450780176499961,0.0,5.5136950708,1.0,1,\"ol\",true,null],[null,null,16,15,1.0,1.6,17.152000000000001,527.39969267080005,0.0,3.1032576969,1.0,1,\"ol\",true,null],[null,null,16,15,1.0,1.6,17.152000000000001,909.76944344900005,0.0,2.7279800219,1.0,1,\"ol\",true,null],[null,null,16,21,1.0,1.088,15.52,908.376837697000042,0.0,3.0310889132,1.0,1,\"ol\",true,null],[null,null,16,21,1.0,1.104,15.52,909.968387127899973,0.0,3.0310889132,1.0,1,\"ol\",true,null],[null,null,17,16,1.0,0.672,2.88,467.318701653599987,0.0,4.4744645862,1.0,1,\"ol\",true,null],[null,null,17,16,1.0,0.672,2.88,467.318701653599987,0.0,4.9940798285,1.0,1,\"ol\",true,null],[null,null,17,22,1.0,2.208,15.359999999999999,960.699025238499985,0.0,2.8434500758,1.0,1,\"ol\",true,null],[null,null,17,22,1.0,1.872,15.359999999999999,820.045844280999972,0.0,2.8434500758,1.0,1,\"ol\",true,null],[null,null,4,5,1.0,2.416,25.808,1179.656438197099988,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,19,25,1.0,0.56,3.68,447.424333767099995,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,19,25,1.0,0.56,3.68,447.424333767099995,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,19,18,1.0,2.848,34.079999999999998,1329.341662175100055,0.0,2.29496732,1.0,1,\"ol\",true,null],[null,null,19,18,1.0,2.112,22.879999999999999,727.338089930000024,0.0,2.29496732,1.0,1,\"ol\",true,null],[null,null,20,15,1.0,2.32,29.184000000000001,1824.114591512000061,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,20,15,1.0,2.32,29.184000000000001,1824.114591512000061,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,20,24,1.0,0.4,16.0,315.524674679700013,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,20,24,1.0,0.4,16.0,315.524674679700013,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,20,19,1.0,1.92,7.68,884.503596233200028,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,20,19,1.0,1.92,7.68,1392.605752054100094,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,5,8,1.0,1.248,13.632,146.621491323399994,0.0,3.0310889132,1.0,1,\"ol\",true,null],[null,null,20,18,1.0,0.592,9.44,584.894415862700043,0.0,4.3734282891,1.0,1,\"ol\",true,null],[null,null,20,18,1.0,0.592,9.44,587.878571045700028,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,21,15,1.0,2.848,27.52,1671.723733501499964,0.0,2.9011851027,1.0,1,\"ol\",true,null],[null,null,21,15,1.0,2.848,27.52,1247.376866482700052,0.0,2.9011851027,1.0,1,\"ol\",true,null],[null,null,21,24,1.0,0.592,6.56,815.27119598820002,0.0,4.727055329,1.0,1,\"ol\",true,null],[null,null,21,24,1.0,0.544,6.56,853.46838233029996,0.0,4.727055329,1.0,1,\"ol\",true,null],[null,null,21,20,1.0,0.304,1.776,245.098612361499988,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,21,20,1.0,0.768,9.76,604.987727428100016,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,22,28,1.0,2.416,29.120000000000001,1054.401497983800027,0.0,2.9011851027,1.0,1,\"ol\",true,null],[null,null,22,23,1.0,1.376,1.28,1914.236078037800098,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,5,8,1.0,1.248,13.632,922.103951538700016,0.0,3.0310889132,1.0,1,\"ol\",true,null],[null,null,22,23,1.0,0.368,1.12,5659.350832668899784,0.0,6.3508529611,1.0,1,\"ol\",true,null],[null,null,22,21,1.0,0.88,4.8,689.936678303399958,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,22,21,1.0,0.624,4.8,490.595112080799993,0.0,3.9981506141,1.0,1,\"ol\",true,null],[null,null,22,28,1.0,2.416,29.120000000000001,1054.401497983800027,0.0,2.9011851027,1.0,1,\"ol\",true,null],[null,null,23,27,1.0,1.088,11.199999999999999,475.077505129299993,0.0,3.1898602373,1.0,1,\"ol\",true,null],[null,null,23,24,1.0,1.664,14.56,580.51765492770005,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,23,24,1.0,1.664,14.56,580.51765492770005,0.0,2.0062921854,1.0,1,\"ol\",true,null],[null,null,23,27,1.0,1.088,11.199999999999999,475.077505129299993,0.0,3.1898602373,1.0,1,\"ol\",true,null],[null,null,24,25,1.0,0.32,9.119999999999999,1058.380371561099992,0.0,10.0458946839,1.0,1,\"ol\",true,null],[null,null,24,25,1.0,0.32,9.119999999999999,1058.380371561099992,0.0,7.9963012283,1.0,1,\"ol\",true,null],[null,null,6,7,1.0,0.64,0.16,1448.309982136200006,0.0,3.1465589671,1.0,1,\"ol\",true,null],[null,null,26,25,1.0,0.32,8.048,357.501790920199994,0.0,4.4744645862,1.0,1,\"ol\",true,null],[null,null,26,25,1.0,0.32,8.048,357.501790920199994,0.0,4.4744645862,1.0,1,\"ol\",true,null],[null,null,27,26,1.0,0.608,11.375999999999999,596.433149236900022,0.0,4.431163316,1.0,1,\"ol\",true,null],[null,null,27,26,1.0,0.608,11.375999999999999,596.433149236900022,0.0,4.431163316,1.0,1,\"ol\",true,null],[null,null,28,27,1.0,0.816,12.736000000000001,676.40850814060002,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,28,27,1.0,0.816,12.736000000000001,676.40850814060002,0.0,4.0125843709,1.0,1,\"ol\",true,null],[null,null,6,7,1.0,0.64,0.16,2560.803034348599795,0.0,3.6084391824,1.0,1,\"ol\",true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,10,11,12,2,3,4,5,6,7,8,9],\"data\":[[null,null,0,2,132.0,275.0,132.0,19.8215482745,0.924,0.0,-3.9393939394,2.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,0,2,132.0,275.0,132.0,19.8215482745,0.924,0.0,-3.9393939394,2.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,3,2,648.0,275.0,132.0,26.639027009300001,1.944,0.0,-0.0679012346,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,3,2,648.0,275.0,132.0,26.639027009300001,1.944,0.0,-0.6790123457,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,1,2,652.0,275.0,132.0,53.889295279899997,19.586079999999999,0.0,-0.1901840491,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,3,1090.0,400.0,275.0,14.893648478799999,2.2999,0.0,-1.0770642202,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,5,3,1500.0,400.0,275.0,34.555064751800003,1.95,0.0,-0.9973333333,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,5,3,1120.0,400.0,275.0,25.801115014699999,1.456,0.0,-1.5696428571,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,4,3,1000.0,400.0,275.0,24.020824298899999,1.0,0.0,-1.25,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,4,3,1000.0,400.0,275.0,24.020824298899999,1.0,0.0,-1.25,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,3,1090.0,400.0,275.0,14.8919691781,2.289,0.0,-1.4110091743,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,11,17,2400.0,400.0,400.0,21.672890347199999,1.776,0.0,-1.2129166667,2.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,11,12,3100.0,400.0,400.0,33.550250371600001,2.976,0.0,-1.2419354839,2.0,null,null,null,null,null,null,null,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\",\"cost_per_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool",
        "cost_per_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65],\"data\":[[0,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[1,\"gen\",395.370000000000005,4.42,0.0,0.0,0.0,0.0],[10,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[11,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[12,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[13,\"gen\",86.379999999999995,56.560000000000009,0.33,0.0,0.0,0.0],[14,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[15,\"gen\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[16,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[17,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[18,\"gen\",395.370000000000005,4.42,0.0,0.0,0.0,0.0],[19,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[2,\"gen\",86.379999999999995,56.560000000000009,0.33,0.0,0.0,0.0],[20,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[21,\"gen\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[22,\"gen\",400.680000000000007,16.379999999999999,0.39,0.0,0.0,0.0],[23,\"gen\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[24,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[25,\"gen\",639.980000000000018,19.379999999999999,0.1,0.0,0.0,0.0],[26,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[27,\"gen\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[28,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[29,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[30,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[31,\"gen\",382.149999999999977,10.300000000000001,0.01,0.0,0.0,0.0],[32,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[33,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[34,\"gen\",86.379999999999995,56.560000000000009,0.33,0.0,0.0,0.0],[35,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[36,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[37,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[38,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[39,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[4,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[40,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[41,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[42,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[43,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[44,\"gen\",392.149999999999977,10.300000000000001,0.01,0.0,0.0,0.0],[45,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[46,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[47,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[48,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[49,\"gen\",639.980000000000018,19.379999999999999,0.1,0.0,0.0,0.0],[5,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[50,\"gen\",382.149999999999977,10.300000000000001,0.01,0.0,0.0,0.0],[51,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[52,\"gen\",650.0,130.0,0.0,0.0,0.0,0.0],[53,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[54,\"gen\",665.110000000000014,11.84,0.33,0.0,0.0,0.0],[55,\"gen\",382.240000000000009,12.380000000000001,0.33,0.0,0.0,0.0],[56,\"gen\",400.680000000000007,16.379999999999999,0.39,0.0,0.0,0.0],[57,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[58,\"gen\",665.110000000000014,11.84,0.33,0.0,0.0,0.0],[0,\"ext_grid\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[6,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[0,\"sgen\",0.01,0.01,0.0,0.0,0.0,0.0],[59,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[60,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[61,\"gen\",86.379999999999995,118.000000000000014,0.0,0.0,0.0,0.0],[62,\"gen\",400.680000000000007,130.0,0.0,0.0,0.0,0.0],[63,\"gen\",650.0,130.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[8,\"gen\",0.01,0.01,0.0,0.0,0.0,0.0],[9,\"gen\",395.370000000000005,4.42,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "pfe_kw": 1.35,
          "vn_hv_kv": 20.0,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "pfe_kw": 0.8,
          "vn_hv_kv": 20.0,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "pfe_kw": 0.6,
          "vn_hv_kv": 10.0,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "pfe_kw": 60.0,
          "vn_hv_kv": 380.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.2,
          "tap_max": 9
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 31.51,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "pfe_kw": 1.65,
          "vn_hv_kv": 20.0,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "pfe_kw": 0.95,
          "vn_hv_kv": 10.0,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "pfe_kw": 1.18,
          "vn_hv_kv": 10.0,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 33.0,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "pfe_kw": 55.0,
          "vn_hv_kv": 220.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.0,
          "tap_max": 9
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 28.51,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 31.0,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 29.0,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "pfe_kw": 30.45,
          "vn_hv_kv": 110.0,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}