{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[1,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1088099804, 3.3717613365], \\\"type\\\": \\\"Point\\\"}\"],[2,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7301585704, 2.841592613], \\\"type\\\": \\\"Point\\\"}\"],[11,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8466545225, 3.2634528425], \\\"type\\\": \\\"Point\\\"}\"],[122,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4937299802, 9.1072954244], \\\"type\\\": \\\"Point\\\"}\"],[123,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5635903481, 9.4337940241], \\\"type\\\": \\\"Point\\\"}\"],[124,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1759514066, 10.5519118245], \\\"type\\\": \\\"Point\\\"}\"],[125,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5695248472, 8.2314696413], \\\"type\\\": \\\"Point\\\"}\"],[126,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1258318292, 7.1652916395], \\\"type\\\": \\\"Point\\\"}\"],[127,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.4789929699, 6.7628522939], \\\"type\\\": \\\"Point\\\"}\"],[128,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.2927899653, 5.467716675], \\\"type\\\": \\\"Point\\\"}\"],[129,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.6056061542, 5.913639271], \\\"type\\\": \\\"Point\\\"}\"],[130,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3583353845, 4.9187801939], \\\"type\\\": \\\"Point\\\"}\"],[131,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2276655372, 4.6039363426], \\\"type\\\": \\\"Point\\\"}\"],[12,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.457996042, 4.5788081547], \\\"type\\\": \\\"Point\\\"}\"],[132,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8757524132, 6.2657198033], \\\"type\\\": \\\"Point\\\"}\"],[133,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2676386565, 5.7298829574], \\\"type\\\": \\\"Point\\\"}\"],[134,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6615058844, 7.6472177184], \\\"type\\\": \\\"Point\\\"}\"],[135,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.5475113527, 7.6679738904], \\\"type\\\": \\\"Point\\\"}\"],[136,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.8384020637, 6.9438304028], \\\"type\\\": \\\"Point\\\"}\"],[137,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.943602965, 5.6049198885], \\\"type\\\": \\\"Point\\\"}\"],[138,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.96711239, 7.348497665], \\\"type\\\": \\\"Point\\\"}\"],[139,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.5015203357, 5.4802026603], \\\"type\\\": \\\"Point\\\"}\"],[140,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.0821155007, 4.6499973252], \\\"type\\\": \\\"Point\\\"}\"],[141,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.904784623, 4.7465518497], \\\"type\\\": \\\"Point\\\"}\"],[13,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9436034911, 3.6997893679], \\\"type\\\": \\\"Point\\\"}\"],[142,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5875710214, 3.4805708272], \\\"type\\\": \\\"Point\\\"}\"],[143,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8397513284, 2.2576685234], \\\"type\\\": \\\"Point\\\"}\"],[144,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.5709760195, 1.328934684], \\\"type\\\": \\\"Point\\\"}\"],[145,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.0362067865, 3.4650890359], \\\"type\\\": \\\"Point\\\"}\"],[146,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6297388971, 4.2004023731], \\\"type\\\": \\\"Point\\\"}\"],[147,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4972466665, 5.0489473845], \\\"type\\\": \\\"Point\\\"}\"],[148,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5504490092, 1.9600666712], \\\"type\\\": \\\"Point\\\"}\"],[149,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7235355903, 2.7813361375], \\\"type\\\": \\\"Point\\\"}\"],[150,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9337758855, 3.7642793291], \\\"type\\\": \\\"Point\\\"}\"],[151,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.177418419, 5.7444140114], \\\"type\\\": \\\"Point\\\"}\"],[14,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4704452752, 1.0993731727], \\\"type\\\": \\\"Point\\\"}\"],[152,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1629242845, 8.09677729], \\\"type\\\": \\\"Point\\\"}\"],[153,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5842763635, 9.1761995915], \\\"type\\\": \\\"Point\\\"}\"],[154,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9336440854, 10.6303019074], \\\"type\\\": \\\"Point\\\"}\"],[155,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.4654651001, 8.538213711], \\\"type\\\": \\\"Point\\\"}\"],[156,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.7207293282, 9.4801421645], \\\"type\\\": \\\"Point\\\"}\"],[157,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9384711238, 8.1071658198], \\\"type\\\": \\\"Point\\\"}\"],[158,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0776146499, 8.3288777784], \\\"type\\\": \\\"Point\\\"}\"],[159,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9662837341, 9.2578220804], \\\"type\\\": \\\"Point\\\"}\"],[160,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7715301026, 9.4819916521], \\\"type\\\": \\\"Point\\\"}\"],[161,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6098405978, 9.5427490008], \\\"type\\\": \\\"Point\\\"}\"],[15,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.3357953555, -0.0262895479], \\\"type\\\": \\\"Point\\\"}\"],[162,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.645723535, 7.6957526952], \\\"type\\\": \\\"Point\\\"}\"],[163,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8936676172, 6.51262358], \\\"type\\\": \\\"Point\\\"}\"],[164,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8649022378, 7.4546055334], \\\"type\\\": \\\"Point\\\"}\"],[165,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4452030302, 8.2269054935], \\\"type\\\": \\\"Point\\\"}\"],[166,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.3945777059, 8.8439689077], \\\"type\\\": \\\"Point\\\"}\"],[167,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9468445053, 5.4358067511], \\\"type\\\": \\\"Point\\\"}\"],[168,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.2162881827, 5.2910389705], \\\"type\\\": \\\"Point\\\"}\"],[169,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1362379868, 6.462840344], \\\"type\\\": \\\"Point\\\"}\"],[170,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7216431091, 6.8344712736], \\\"type\\\": \\\"Point\\\"}\"],[171,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.0788770195, 6.5660555796], \\\"type\\\": \\\"Point\\\"}\"],[16,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.0891990289, 0.2496717143], \\\"type\\\": \\\"Point\\\"}\"],[172,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3475771899, 4.7162090892], \\\"type\\\": \\\"Point\\\"}\"],[173,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.1071522468, 3.9090983607], \\\"type\\\": \\\"Point\\\"}\"],[174,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6238016085, 4.8235163189], \\\"type\\\": \\\"Point\\\"}\"],[175,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.1602387159, 3.4514344775], \\\"type\\\": \\\"Point\\\"}\"],[176,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.1471054303, 3.2783614559], \\\"type\\\": \\\"Point\\\"}\"],[177,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6135293727, 2.4639330667], \\\"type\\\": \\\"Point\\\"}\"],[178,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.5915322823, 2.2271987056], \\\"type\\\": \\\"Point\\\"}\"],[179,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.7637835682, 2.6193419741], \\\"type\\\": \\\"Point\\\"}\"],[180,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6453012609, 3.1671846265], \\\"type\\\": \\\"Point\\\"}\"],[181,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4869817549, 6.3976532232], \\\"type\\\": \\\"Point\\\"}\"],[17,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1878573447, 0.3234421874], \\\"type\\\": \\\"Point\\\"}\"],[182,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8167095023, 5.1925256964], \\\"type\\\": \\\"Point\\\"}\"],[183,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.0894933407, 10.2851662657], \\\"type\\\": \\\"Point\\\"}\"],[184,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.4489312521, 8.8492209904], \\\"type\\\": \\\"Point\\\"}\"],[185,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.1551074126, 10.0262340913], \\\"type\\\": \\\"Point\\\"}\"],[186,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9163224648, 6.1087807311], \\\"type\\\": \\\"Point\\\"}\"],[187,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.390728377, 6.8543957785], \\\"type\\\": \\\"Point\\\"}\"],[188,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2525436625, 6.1082474261], \\\"type\\\": \\\"Point\\\"}\"],[189,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1878435132, -8.5317429511], \\\"type\\\": \\\"Point\\\"}\"],[190,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3683821207, -10.0180999215], \\\"type\\\": \\\"Point\\\"}\"],[191,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.9221483819, -12.7156316693], \\\"type\\\": \\\"Point\\\"}\"],[19,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2921026617, 3.0564080194], \\\"type\\\": \\\"Point\\\"}\"],[192,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1381137618, -13.0996837564], \\\"type\\\": \\\"Point\\\"}\"],[193,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.4864421512, -8.1956927566], \\\"type\\\": \\\"Point\\\"}\"],[194,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0491290069, -5.0945509726], \\\"type\\\": \\\"Point\\\"}\"],[195,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2290876732, -5.3613067442], \\\"type\\\": \\\"Point\\\"}\"],[196,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2446516183, -7.2639446519], \\\"type\\\": \\\"Point\\\"}\"],[197,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9081536455, -6.3068239991], \\\"type\\\": \\\"Point\\\"}\"],[198,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1373206497, -6.8209933045], \\\"type\\\": \\\"Point\\\"}\"],[199,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.9130385219, -7.8290255688], \\\"type\\\": \\\"Point\\\"}\"],[200,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2872602026, -8.4698354787], \\\"type\\\": \\\"Point\\\"}\"],[201,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2432894569, -6.0947531508], \\\"type\\\": \\\"Point\\\"}\"],[20,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.6380744624, 4.4340098151], \\\"type\\\": \\\"Point\\\"}\"],[202,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.5996590747, -6.4108114982], \\\"type\\\": \\\"Point\\\"}\"],[203,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9558261345, -6.6479111025], \\\"type\\\": \\\"Point\\\"}\"],[204,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.6750843937, -7.1601027282], \\\"type\\\": \\\"Point\\\"}\"],[205,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2490151528, -7.4447380027], \\\"type\\\": \\\"Point\\\"}\"],[206,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5675686018, -6.9659470991], \\\"type\\\": \\\"Point\\\"}\"],[207,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7486921192, -5.819025213], \\\"type\\\": \\\"Point\\\"}\"],[208,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6100766084, -8.1729826501], \\\"type\\\": \\\"Point\\\"}\"],[209,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9659480753, -7.7021292888], \\\"type\\\": \\\"Point\\\"}\"],[210,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.217458954, -7.78924836], \\\"type\\\": \\\"Point\\\"}\"],[211,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9931166747, -5.8123439327], \\\"type\\\": \\\"Point\\\"}\"],[21,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4372613309, 4.052853908], \\\"type\\\": \\\"Point\\\"}\"],[212,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1421923925, -5.9747616714], \\\"type\\\": \\\"Point\\\"}\"],[213,16.5,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2215126564, -9.6753874985], \\\"type\\\": \\\"Point\\\"}\"],[214,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.0813449609, -8.5999826105], \\\"type\\\": \\\"Point\\\"}\"],[215,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.93708185, -7.2828255369], \\\"type\\\": \\\"Point\\\"}\"],[216,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.6439212407, -8.0559144257], \\\"type\\\": \\\"Point\\\"}\"],[217,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5632497196, -7.5064578318], \\\"type\\\": \\\"Point\\\"}\"],[218,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0754491206, -7.3747936047], \\\"type\\\": \\\"Point\\\"}\"],[219,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1015236283, -6.4617323566], \\\"type\\\": \\\"Point\\\"}\"],[220,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8064660236, -8.6959287294], \\\"type\\\": \\\"Point\\\"}\"],[221,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3040199769, -10.0073413285], \\\"type\\\": \\\"Point\\\"}\"],[3,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.967987426, 2.8095141778], \\\"type\\\": \\\"Point\\\"}\"],[22,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7218724769, 4.6949161235], \\\"type\\\": \\\"Point\\\"}\"],[222,20.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.0375048408, -7.3949427565], \\\"type\\\": \\\"Point\\\"}\"],[223,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.198792543, -11.0350387468], \\\"type\\\": \\\"Point\\\"}\"],[224,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.5088555517, -10.9096257726], \\\"type\\\": \\\"Point\\\"}\"],[225,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1598692749, -11.9315553912], \\\"type\\\": \\\"Point\\\"}\"],[226,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.5107657768, -9.6812878921], \\\"type\\\": \\\"Point\\\"}\"],[227,27.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9593866882, -8.612124253], \\\"type\\\": \\\"Point\\\"}\"],[228,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7202964972, -9.5646090036], \\\"type\\\": \\\"Point\\\"}\"],[229,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.0631766214, -10.8031600465], \\\"type\\\": \\\"Point\\\"}\"],[230,20.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.419307249, -11.9847816255], \\\"type\\\": \\\"Point\\\"}\"],[231,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8391769318, -8.6889464527], \\\"type\\\": \\\"Point\\\"}\"],[23,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.52628718, 5.6240029702], \\\"type\\\": \\\"Point\\\"}\"],[232,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1580374849, -9.0187883454], \\\"type\\\": \\\"Point\\\"}\"],[233,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1569374032, -9.6899284718], \\\"type\\\": \\\"Point\\\"}\"],[234,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.0428363127, -8.5523107407], \\\"type\\\": \\\"Point\\\"}\"],[235,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3638725973, -9.5424443531], \\\"type\\\": \\\"Point\\\"}\"],[236,20.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.3135209607, -8.8729886733], \\\"type\\\": \\\"Point\\\"}\"],[237,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.0100490411, -7.5084736055], \\\"type\\\": \\\"Point\\\"}\"],[238,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4369314891, -9.8417921651], \\\"type\\\": \\\"Point\\\"}\"],[239,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1281750575, -11.0896610213], \\\"type\\\": \\\"Point\\\"}\"],[240,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8170564238, -11.3118524557], \\\"type\\\": \\\"Point\\\"}\"],[241,20.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7015483397, -7.6138868531], \\\"type\\\": \\\"Point\\\"}\"],[24,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.2570209146, 5.1667088683], \\\"type\\\": \\\"Point\\\"}\"],[242,138.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9735493592, -9.5603918346], \\\"type\\\": \\\"Point\\\"}\"],[243,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1933930431, -11.6664126569], \\\"type\\\": \\\"Point\\\"}\"],[244,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.164948895, -12.0611395375], \\\"type\\\": \\\"Point\\\"}\"],[245,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4257374098, -10.5648489336], \\\"type\\\": \\\"Point\\\"}\"],[246,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4007928245, -10.9969783365], \\\"type\\\": \\\"Point\\\"}\"],[247,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8012962085, -9.9856771619], \\\"type\\\": \\\"Point\\\"}\"],[248,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8060837718, -9.4259400443], \\\"type\\\": \\\"Point\\\"}\"],[249,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6978753004, -9.7846642734], \\\"type\\\": \\\"Point\\\"}\"],[250,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.256914953, -10.3059311392], \\\"type\\\": \\\"Point\\\"}\"],[281,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.6705632932, -12.5240547533], \\\"type\\\": \\\"Point\\\"}\"],[25,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.8878678597, 5.5360886934], \\\"type\\\": \\\"Point\\\"}\"],[319,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.7967855554, 6.0696647467], \\\"type\\\": \\\"Point\\\"}\"],[320,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7617701965, 6.4875071114], \\\"type\\\": \\\"Point\\\"}\"],[322,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5410252239, -0.6570181068], \\\"type\\\": \\\"Point\\\"}\"],[323,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8765702603, 1.8225713772], \\\"type\\\": \\\"Point\\\"}\"],[324,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.9461167159, -3.620571779], \\\"type\\\": \\\"Point\\\"}\"],[526,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8642815751, -1.0092564314], \\\"type\\\": \\\"Point\\\"}\"],[528,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.1399642441, -3.4060588303], \\\"type\\\": \\\"Point\\\"}\"],[531,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.7012538111, -4.035012426], \\\"type\\\": \\\"Point\\\"}\"],[552,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2231719774, -4.9944448536], \\\"type\\\": \\\"Point\\\"}\"],[562,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.882847833, -2.5167397431], \\\"type\\\": \\\"Point\\\"}\"],[26,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.695038278, 6.0299174123], \\\"type\\\": \\\"Point\\\"}\"],[609,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1046587978, -4.613272099], \\\"type\\\": \\\"Point\\\"}\"],[664,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8330208068, -5.4107549182], \\\"type\\\": \\\"Point\\\"}\"],[1190,86.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.783734479, 13.4161331326], \\\"type\\\": \\\"Point\\\"}\"],[1200,86.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7455152959, 13.8675028706], \\\"type\\\": \\\"Point\\\"}\"],[1201,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.5923205755, 12.6726372628], \\\"type\\\": \\\"Point\\\"}\"],[2040,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3190214173, -7.2929765668], \\\"type\\\": \\\"Point\\\"}\"],[7001,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3080304554, 4.4067180136], \\\"type\\\": \\\"Point\\\"}\"],[7002,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.5312947162, 3.6549130941], \\\"type\\\": \\\"Point\\\"}\"],[7003,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3009486266, 2.7696466161], \\\"type\\\": \\\"Point\\\"}\"],[7011,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1443701028, 3.3075037197], \\\"type\\\": \\\"Point\\\"}\"],[27,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7634167282, 5.116054727], \\\"type\\\": \\\"Point\\\"}\"],[7012,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.7814192941, 5.6486645948], \\\"type\\\": \\\"Point\\\"}\"],[7017,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5921288953, 0.6181287256], \\\"type\\\": \\\"Point\\\"}\"],[7023,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0366246968, 6.723762703], \\\"type\\\": \\\"Point\\\"}\"],[7024,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3378065868, 6.3218598641], \\\"type\\\": \\\"Point\\\"}\"],[7039,20.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2351841079, -0.3276146186], \\\"type\\\": \\\"Point\\\"}\"],[7044,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.554120424, -2.3680432912], \\\"type\\\": \\\"Point\\\"}\"],[7049,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9153614454, -2.7337453565], \\\"type\\\": \\\"Point\\\"}\"],[7055,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7502901354, 0.0148087746], \\\"type\\\": \\\"Point\\\"}\"],[7057,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7479414404, -1.4800778101], \\\"type\\\": \\\"Point\\\"}\"],[7061,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3949378842, -0.4515251206], \\\"type\\\": \\\"Point\\\"}\"],[33,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3249177318, -1.6833211805], \\\"type\\\": \\\"Point\\\"}\"],[7062,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.5724059752, 0.4212097662], \\\"type\\\": \\\"Point\\\"}\"],[7071,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9588966432, -2.8801590664], \\\"type\\\": \\\"Point\\\"}\"],[7130,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7858120561, 5.3829439026], \\\"type\\\": \\\"Point\\\"}\"],[7139,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6697808703, 5.8403955576], \\\"type\\\": \\\"Point\\\"}\"],[7166,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2520327898, 9.4940062451], \\\"type\\\": \\\"Point\\\"}\"],[9001,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.4309211863, -1.6730577622], \\\"type\\\": \\\"Point\\\"}\"],[9002,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.8001100209, -0.2051031343], \\\"type\\\": \\\"Point\\\"}\"],[9003,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0252256761, -2.3367101128], \\\"type\\\": \\\"Point\\\"}\"],[9004,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4601986001, -3.2727676581], \\\"type\\\": \\\"Point\\\"}\"],[9005,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.7678279589, -2.7106708913], \\\"type\\\": \\\"Point\\\"}\"],[34,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4597536153, -0.826372605], \\\"type\\\": \\\"Point\\\"}\"],[9006,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6818773513, -2.0221647592], \\\"type\\\": \\\"Point\\\"}\"],[9007,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.3977056295, -2.9588739205], \\\"type\\\": \\\"Point\\\"}\"],[9012,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4413737703, -0.9563926594], \\\"type\\\": \\\"Point\\\"}\"],[9021,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1935831916, 0.0423422841], \\\"type\\\": \\\"Point\\\"}\"],[9022,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.2793092453, -0.3295006829], \\\"type\\\": \\\"Point\\\"}\"],[9023,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3896105793, 0.526105475], \\\"type\\\": \\\"Point\\\"}\"],[9024,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.5561952066, 0.5828756078], \\\"type\\\": \\\"Point\\\"}\"],[9025,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.6009946957, 0.0955287272], \\\"type\\\": \\\"Point\\\"}\"],[9026,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.3742693298, 1.0917444065], \\\"type\\\": \\\"Point\\\"}\"],[9031,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0908225778, -1.5746937705], \\\"type\\\": \\\"Point\\\"}\"],[35,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1093042496, -4.1327804284], \\\"type\\\": \\\"Point\\\"}\"],[9032,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.8811390011, -2.4673620004], \\\"type\\\": \\\"Point\\\"}\"],[9033,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6925311333, -3.4975364338], \\\"type\\\": \\\"Point\\\"}\"],[9034,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6778060356, -3.0022525253], \\\"type\\\": \\\"Point\\\"}\"],[9035,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6024238034, -1.7194446549], \\\"type\\\": \\\"Point\\\"}\"],[9036,2.3,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2960926883, -3.4495489504], \\\"type\\\": \\\"Point\\\"}\"],[9037,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7228483659, -1.291718854], \\\"type\\\": \\\"Point\\\"}\"],[9038,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1382581514, -2.0531555689], \\\"type\\\": \\\"Point\\\"}\"],[9041,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.0220275537, -4.3410236904], \\\"type\\\": \\\"Point\\\"}\"],[9042,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.5492938463, -2.6926398595], \\\"type\\\": \\\"Point\\\"}\"],[9043,2.3,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.4526657975, -3.5638024375], \\\"type\\\": \\\"Point\\\"}\"],[36,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3856275181, -4.0622703473], \\\"type\\\": \\\"Point\\\"}\"],[9044,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3482541886, -2.9072349619], \\\"type\\\": \\\"Point\\\"}\"],[9051,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.612364532, -3.1681714007], \\\"type\\\": \\\"Point\\\"}\"],[9052,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1814220746, -3.5389676699], \\\"type\\\": \\\"Point\\\"}\"],[9053,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4201924054, -4.0102175806], \\\"type\\\": \\\"Point\\\"}\"],[9054,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7457516946, -2.5481565941], \\\"type\\\": \\\"Point\\\"}\"],[9055,13.800000000000001,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8142804649, -3.8879975618], \\\"type\\\": \\\"Point\\\"}\"],[9071,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7518887658, -4.2870915199], \\\"type\\\": \\\"Point\\\"}\"],[9072,0.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1426428955, -4.1247047186], \\\"type\\\": \\\"Point\\\"}\"],[9121,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2588361418, -0.6228913523], \\\"type\\\": \\\"Point\\\"}\"],[9533,2.3,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2405799461, -4.9813486316], \\\"type\\\": \\\"Point\\\"}\"],[4,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8312948805, 1.5571102814], \\\"type\\\": \\\"Point\\\"}\"],[37,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.899178386, -1.1857192681], \\\"type\\\": \\\"Point\\\"}\"],[38,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7817620348, -1.7793678199], \\\"type\\\": \\\"Point\\\"}\"],[39,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0265026407, -0.5942778963], \\\"type\\\": \\\"Point\\\"}\"],[40,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4940515983, -1.8351260302], \\\"type\\\": \\\"Point\\\"}\"],[41,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6524509634, -1.1620750416], \\\"type\\\": \\\"Point\\\"}\"],[42,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.5225491087, -1.2088988897], \\\"type\\\": \\\"Point\\\"}\"],[43,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3939091574, -2.1195020943], \\\"type\\\": \\\"Point\\\"}\"],[44,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0505350148, -2.1564960114], \\\"type\\\": \\\"Point\\\"}\"],[45,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.2028984291, -1.8446927087], \\\"type\\\": \\\"Point\\\"}\"],[46,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5655793607, -2.3577862408], \\\"type\\\": \\\"Point\\\"}\"],[5,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8385816813, 4.5035908054], \\\"type\\\": \\\"Point\\\"}\"],[47,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.4733499525, -3.1274897076], \\\"type\\\": \\\"Point\\\"}\"],[48,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.2979216219, -2.4319837432], \\\"type\\\": \\\"Point\\\"}\"],[49,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2793212176, -1.5038739261], \\\"type\\\": \\\"Point\\\"}\"],[51,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.9902695555, -0.9165847622], \\\"type\\\": \\\"Point\\\"}\"],[52,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4900260213, -0.585563046], \\\"type\\\": \\\"Point\\\"}\"],[53,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6989593258, -1.5945569118], \\\"type\\\": \\\"Point\\\"}\"],[54,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5296502347, -1.4901167573], \\\"type\\\": \\\"Point\\\"}\"],[55,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0906832654, -0.7679734541], \\\"type\\\": \\\"Point\\\"}\"],[57,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6546070868, -0.7833224905], \\\"type\\\": \\\"Point\\\"}\"],[58,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.3423353372, -1.0232498137], \\\"type\\\": \\\"Point\\\"}\"],[6,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6904567279, 3.8757444779], \\\"type\\\": \\\"Point\\\"}\"],[59,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2675046404, -0.7213809101], \\\"type\\\": \\\"Point\\\"}\"],[60,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2334989411, -0.8284326663], \\\"type\\\": \\\"Point\\\"}\"],[61,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7841014969, -0.1327262966], \\\"type\\\": \\\"Point\\\"}\"],[62,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2386689457, 0.1830583344], \\\"type\\\": \\\"Point\\\"}\"],[63,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4345551557, -0.6035899801], \\\"type\\\": \\\"Point\\\"}\"],[64,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4375413836, 0.0403836525], \\\"type\\\": \\\"Point\\\"}\"],[69,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.5062624765, -5.4398464173], \\\"type\\\": \\\"Point\\\"}\"],[70,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5082904035, -3.1943529657], \\\"type\\\": \\\"Point\\\"}\"],[71,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9461581948, -3.2092532354], \\\"type\\\": \\\"Point\\\"}\"],[72,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1181982625, -3.8625584216], \\\"type\\\": \\\"Point\\\"}\"],[7,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1204535641, 3.8980060948], \\\"type\\\": \\\"Point\\\"}\"],[73,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2606044642, -3.5675406563], \\\"type\\\": \\\"Point\\\"}\"],[74,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6953349403, -2.8313251222], \\\"type\\\": \\\"Point\\\"}\"],[76,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.3927586593, -3.6273377541], \\\"type\\\": \\\"Point\\\"}\"],[77,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.3848795415, -4.5223500526], \\\"type\\\": \\\"Point\\\"}\"],[78,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.6695198226, -4.9000979089], \\\"type\\\": \\\"Point\\\"}\"],[79,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9691465918, -4.7579078134], \\\"type\\\": \\\"Point\\\"}\"],[80,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7848012278, -5.5505463311], \\\"type\\\": \\\"Point\\\"}\"],[81,345.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4033074152, -3.9388383375], \\\"type\\\": \\\"Point\\\"}\"],[84,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1665916861, -5.3672088153], \\\"type\\\": \\\"Point\\\"}\"],[85,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8337250492, -0.2983633594], \\\"type\\\": \\\"Point\\\"}\"],[8,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.8281526322, 2.3717149087], \\\"type\\\": \\\"Point\\\"}\"],[86,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.7477429158, 1.0198021647], \\\"type\\\": \\\"Point\\\"}\"],[87,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.5777578659, 2.0288111966], \\\"type\\\": \\\"Point\\\"}\"],[88,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.3903094643, -3.7318961339], \\\"type\\\": \\\"Point\\\"}\"],[89,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1029636385, -0.2758458106], \\\"type\\\": \\\"Point\\\"}\"],[90,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9401686726, -0.6401499045], \\\"type\\\": \\\"Point\\\"}\"],[91,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5059685422, 0.6043373899], \\\"type\\\": \\\"Point\\\"}\"],[92,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4383385445, -1.5712016735], \\\"type\\\": \\\"Point\\\"}\"],[94,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5408366545, 1.5381567147], \\\"type\\\": \\\"Point\\\"}\"],[97,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.038478684, 0.362453063], \\\"type\\\": \\\"Point\\\"}\"],[98,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5480456352, 1.4473640904], \\\"type\\\": \\\"Point\\\"}\"],[9,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.0919604061, 4.3786862618], \\\"type\\\": \\\"Point\\\"}\"],[99,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7139032357, -2.1186804718], \\\"type\\\": \\\"Point\\\"}\"],[100,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1628533936, 0.8068895946], \\\"type\\\": \\\"Point\\\"}\"],[102,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3036892117, 0.8163983015], \\\"type\\\": \\\"Point\\\"}\"],[103,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.60476776, -0.9243907353], \\\"type\\\": \\\"Point\\\"}\"],[104,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.2276933922, -0.7782321916], \\\"type\\\": \\\"Point\\\"}\"],[105,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.7972543138, -2.3394381575], \\\"type\\\": \\\"Point\\\"}\"],[107,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1384254779, -2.7451054281], \\\"type\\\": \\\"Point\\\"}\"],[108,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.3147534988, -2.36813068], \\\"type\\\": \\\"Point\\\"}\"],[109,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7204599198, -3.2414827567], \\\"type\\\": \\\"Point\\\"}\"],[110,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7943215098, -3.1613752502], \\\"type\\\": \\\"Point\\\"}\"],[10,230.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5058163418, 4.459573902], \\\"type\\\": \\\"Point\\\"}\"],[112,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7755072404, -4.3962612089], \\\"type\\\": \\\"Point\\\"}\"],[113,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5385181435, -3.3097431475], \\\"type\\\": \\\"Point\\\"}\"],[114,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.599915976, -4.58174798], \\\"type\\\": \\\"Point\\\"}\"],[115,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1807386447, 10.1721460496], \\\"type\\\": \\\"Point\\\"}\"],[116,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2698202272, 11.7459441045], \\\"type\\\": \\\"Point\\\"}\"],[117,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3576369602, 10.477150888], \\\"type\\\": \\\"Point\\\"}\"],[118,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7482993548, 11.5777407456], \\\"type\\\": \\\"Point\\\"}\"],[119,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1882871901, 12.4425521678], \\\"type\\\": \\\"Point\\\"}\"],[120,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8927863776, 12.7570328953], \\\"type\\\": \\\"Point\\\"}\"],[121,115.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.513620158, 11.3342359582], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,0,90.0,49.0,0.0,0.0,null,1.0,true,null,false],[null,1,56.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,13,160.0,60.0,0.0,0.0,null,1.0,true,null,false],[null,151,163.5,43.0,0.0,0.0,null,1.0,true,null,false],[null,153,176.0,83.0,0.0,0.0,null,1.0,true,null,false],[null,154,5.0,4.0,0.0,0.0,null,1.0,true,null,false],[null,155,28.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,156,427.400000000000034,173.599999999999994,0.0,0.0,null,1.0,true,null,false],[null,157,74.0,29.0,0.0,0.0,null,1.0,true,null,false],[null,158,69.5,49.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,159,73.400000000000006,0.0,0.0,0.0,null,1.0,true,null,false],[null,160,240.700000000000017,89.0,0.0,0.0,null,1.0,true,null,false],[null,161,40.0,4.0,0.0,0.0,null,1.0,true,null,false],[null,14,126.700000000000003,23.0,0.0,0.0,null,1.0,true,null,false],[null,162,136.800000000000011,16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,164,59.799999999999997,24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,165,59.799999999999997,24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,166,182.599999999999994,43.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,167,7.0,2.0,0.0,0.0,null,1.0,true,null,false],[null,169,489.0,53.0,0.0,0.0,null,1.0,true,null,false],[null,170,800.0,72.0,0.0,0.0,null,1.0,true,null,false],[null,174,10.0,3.0,0.0,0.0,null,1.0,true,null,false],[null,175,43.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,176,64.0,21.0,0.0,0.0,null,1.0,true,null,false],[null,16,561.0,220.0,0.0,0.0,null,1.0,true,null,false],[null,177,35.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,178,27.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,179,41.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,180,38.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,181,42.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,182,72.0,24.0,0.0,0.0,null,1.0,true,null,false],[null,183,0.0,-5.0,0.0,0.0,null,1.0,true,null,false],[null,184,12.0,2.0,0.0,0.0,null,1.0,true,null,false],[null,186,7.0,2.0,0.0,0.0,null,1.0,true,null,false],[null,187,38.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,18,605.0,120.0,0.0,0.0,null,1.0,true,null,false],[null,189,96.0,7.0,0.0,0.0,null,1.0,true,null,false],[null,192,22.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,193,47.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,194,176.0,105.0,0.0,0.0,null,1.0,true,null,false],[null,195,100.0,75.0,0.0,0.0,null,1.0,true,null,false],[null,196,131.0,96.0,0.0,0.0,null,1.0,true,null,false],[null,198,285.0,100.0,0.0,0.0,null,1.0,true,null,false],[null,199,171.0,70.0,0.0,0.0,null,1.0,true,null,false],[null,200,328.0,188.0,0.0,0.0,null,1.0,true,null,false],[null,201,428.0,232.0,0.0,0.0,null,1.0,true,null,false],[null,19,77.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,202,173.0,99.0,0.0,0.0,null,1.0,true,null,false],[null,203,410.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,205,538.0,369.0,0.0,0.0,null,1.0,true,null,false],[null,206,223.0,148.0,0.0,0.0,null,1.0,true,null,false],[null,207,96.0,46.0,0.0,0.0,null,1.0,true,null,false],[null,209,159.0,107.0,0.0,0.0,null,1.0,true,null,false],[null,210,448.0,143.0,0.0,0.0,null,1.0,true,null,false],[null,211,404.0,212.0,0.0,0.0,null,1.0,true,null,false],[null,212,572.0,244.0,0.0,0.0,null,1.0,true,null,false],[null,213,269.0,157.0,0.0,0.0,null,1.0,true,null,false],[null,20,81.0,23.0,0.0,0.0,null,1.0,true,null,false],[null,216,255.0,149.0,0.0,0.0,null,1.0,true,null,false],[null,221,8.0,3.0,0.0,0.0,null,1.0,true,null,false],[null,223,61.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,224,77.0,33.0,0.0,0.0,null,1.0,true,null,false],[null,225,61.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,226,29.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,227,29.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,230,115.799999999999997,-24.0,0.0,0.0,null,1.0,true,null,false],[null,231,2.4,-12.6,0.0,0.0,null,1.0,true,null,false],[null,232,2.4,-3.9,0.0,0.0,null,1.0,true,null,false],[null,21,21.0,7.0,0.0,0.0,null,1.0,true,null,false],[null,234,24.699999999999999,-1.2,0.0,0.0,null,1.0,true,null,false],[null,235,145.300000000000011,-34.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,236,28.100000000000001,-20.5,0.0,0.0,null,1.0,true,null,false],[null,237,14.0,2.5,0.0,0.0,null,1.0,true,null,false],[null,239,50.5,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,240,29.600000000000001,0.6,0.0,0.0,null,1.0,true,null,false],[null,242,100.310000000000002,29.170000000000002,0.0,0.0,null,1.0,true,null,false],[null,266,4.2,0.0,0.0,0.0,null,1.0,true,null,false],[null,267,2.71,0.94,0.0,0.0,null,1.0,true,null,false],[null,268,0.86,0.28,0.0,0.0,null,1.0,true,null,false],[null,23,45.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,273,4.75,1.56,0.0,0.0,null,1.0,true,null,false],[null,274,1.53,0.53,0.0,0.0,null,1.0,true,null,false],[null,276,1.35,0.47,0.0,0.0,null,1.0,true,null,false],[null,277,0.45,0.16,0.0,0.0,null,1.0,true,null,false],[null,278,0.45,0.16,0.0,0.0,null,1.0,true,null,false],[null,279,1.84,0.64,0.0,0.0,null,1.0,true,null,false],[null,280,1.39,0.48,0.0,0.0,null,1.0,true,null,false],[null,281,1.89,0.65,0.0,0.0,null,1.0,true,null,false],[null,282,1.55,0.54,0.0,0.0,null,1.0,true,null,false],[null,283,1.66,0.58,0.0,0.0,null,1.0,true,null,false],[null,24,28.0,9.0,0.0,0.0,null,1.0,true,null,false],[null,284,3.03,1.0,0.0,0.0,null,1.0,true,null,false],[null,285,1.86,0.64,0.0,0.0,null,1.0,true,null,false],[null,286,2.58,0.89,0.0,0.0,null,1.0,true,null,false],[null,287,1.01,0.35,0.0,0.0,null,1.0,true,null,false],[null,288,0.81,0.28,0.0,0.0,null,1.0,true,null,false],[null,289,1.6,0.52,0.0,0.0,null,1.0,true,null,false],[null,291,35.810000000000002,0.0,0.0,0.0,null,1.0,true,null,false],[null,292,30.0,23.0,0.0,0.0,null,1.0,true,null,false],[null,293,26.48,0.0,0.0,0.0,null,1.0,true,null,false],[null,296,1.02,0.35,0.0,0.0,null,1.0,true,null,false],[null,25,69.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,297,1.02,0.35,0.0,0.0,null,1.0,true,null,false],[null,298,3.8,1.25,0.0,0.0,null,1.0,true,null,false],[null,299,1.19,0.41,0.0,0.0,null,1.0,true,null,false],[null,2,20.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,26,55.0,6.0,0.0,0.0,null,1.0,true,null,false],[null,30,85.0,32.0,0.0,0.0,null,1.0,true,null,false],[null,31,155.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,33,46.0,-21.0,0.0,0.0,null,1.0,true,null,false],[null,34,86.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,36,39.0,9.0,0.0,0.0,null,1.0,true,null,false],[null,37,195.0,29.0,0.0,0.0,null,1.0,true,null,false],[null,40,58.0,11.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,41,41.0,19.0,0.0,0.0,null,1.0,true,null,false],[null,42,92.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,4,353.0,130.0,0.0,0.0,null,1.0,true,null,false],[null,44,61.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,45,69.0,3.0,0.0,0.0,null,1.0,true,null,false],[null,46,10.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,47,22.0,10.0,0.0,0.0,null,1.0,true,null,false],[null,48,98.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,49,14.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,50,218.0,106.0,0.0,0.0,null,1.0,true,null,false],[null,52,227.0,110.0,0.0,0.0,null,1.0,true,null,false],[null,54,70.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,57,56.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,5,120.0,41.0,0.0,0.0,null,1.0,true,null,false],[null,58,116.0,38.0,0.0,0.0,null,1.0,true,null,false],[null,59,57.0,19.0,0.0,0.0,null,1.0,true,null,false],[null,60,224.0,71.0,0.0,0.0,null,1.0,true,null,false],[null,62,208.0,107.0,0.0,0.0,null,1.0,true,null,false],[null,63,74.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,65,48.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,66,28.0,7.0,0.0,0.0,null,1.0,true,null,false],[null,68,37.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,73,44.200000000000003,0.0,0.0,0.0,null,1.0,true,null,false],[null,74,66.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,7,63.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,75,17.399999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,76,15.800000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,77,60.299999999999997,0.0,0.0,0.0,null,1.0,true,null,false],[null,78,39.899999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,79,66.700000000000003,0.0,0.0,0.0,null,1.0,true,null,false],[null,80,83.5,0.0,0.0,0.0,null,1.0,true,null,false],[null,82,77.799999999999997,0.0,0.0,0.0,null,1.0,true,null,false],[null,83,32.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,84,8.6,0.0,0.0,0.0,null,1.0,true,null,false],[null,85,49.600000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,8,96.0,43.0,0.0,0.0,null,1.0,true,null,false],[null,86,4.6,0.0,0.0,0.0,null,1.0,true,null,false],[null,87,112.100000000000009,0.0,0.0,0.0,null,1.0,true,null,false],[null,88,30.699999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,89,63.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,90,19.600000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,91,26.199999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,92,18.199999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,96,14.1,650.0,0.0,0.0,null,1.0,true,null,false],[null,98,777.0,215.0,0.0,0.0,null,1.0,true,null,false],[null,99,535.0,55.0,0.0,0.0,null,1.0,true,null,false],[null,9,153.0,33.0,0.0,0.0,null,1.0,true,null,false],[null,100,229.099999999999994,11.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,101,78.0,1.4,0.0,0.0,null,1.0,true,null,false],[null,102,276.400000000000034,59.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,103,514.799999999999954,82.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,104,57.899999999999999,5.1,0.0,0.0,null,1.0,true,null,false],[null,105,380.800000000000011,37.0,0.0,0.0,null,1.0,true,null,false],[null,113,169.200000000000017,41.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,114,55.200000000000003,18.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,115,273.600000000000023,99.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,116,1019.200000000000045,135.199999999999989,0.0,0.0,null,1.0,true,null,false],[null,10,83.0,21.0,0.0,0.0,null,1.0,true,null,false],[null,117,595.0,83.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,118,387.699999999999989,114.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,119,145.0,58.0,0.0,0.0,null,1.0,true,null,false],[null,120,56.5,24.5,0.0,0.0,null,1.0,true,null,false],[null,121,89.5,35.5,0.0,0.0,null,1.0,true,null,false],[null,123,24.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,126,63.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,130,17.0,9.0,0.0,0.0,null,1.0,true,null,false],[null,132,70.0,5.0,0.0,0.0,null,1.0,true,null,false],[null,133,200.0,50.0,0.0,0.0,null,1.0,true,null,false],[null,12,58.0,10.0,0.0,0.0,null,1.0,true,null,false],[null,134,75.0,50.0,0.0,0.0,null,1.0,true,null,false],[null,135,123.5,-24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,137,33.0,16.5,0.0,0.0,null,1.0,true,null,false],[null,139,35.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,140,85.0,24.0,0.0,0.0,null,1.0,true,null,false],[null,141,0.0,0.4,0.0,0.0,null,1.0,true,null,false],[null,145,299.900000000000034,95.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,148,481.800000000000011,205.0,0.0,0.0,null,1.0,true,null,false],[null,149,763.600000000000023,291.100000000000023,0.0,0.0,null,1.0,true,null,false],[null,150,26.5,0.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7],\"data\":[[null,43,5.0,-5.0,null,1.0,true,\"\",true,false],[null,185,21.0,14.199999999999999,null,1.0,true,\"\",true,false],[null,228,23.0,17.0,null,1.0,true,\"\",true,false],[null,229,33.100000000000001,29.399999999999999,null,1.0,true,\"\",true,false],[null,233,14.9,-26.5,null,1.0,true,\"\",true,false],[null,238,11.1,1.4,null,1.0,true,\"\",true,false],[null,241,113.700000000000003,-76.700000000000003,null,1.0,true,\"\",true,false],[null,243,100.0,-34.170000000000002,null,1.0,true,\"\",true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,7,8,9],\"data\":[[null,7,0.0,1.0153,null,-10.0,10.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,9,0.0,1.0205,null,-20.0,20.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,97,1930.0,1.0435,null,-500.0,1500.0,1.0,false,true,0.0,null,true,2030.0,0.0],[null,102,240.0,1.0233,null,-60.0,120.0,1.0,false,true,0.0,null,true,340.0,0.0],[null,103,0.0,1.0103,null,-25.0,200.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,116,0.0,1.055,null,-125.0,350.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,119,281.0,1.051,null,-50.0,75.0,1.0,false,true,0.0,null,true,381.0,0.0],[null,121,696.0,1.0435,null,-100.0,300.0,1.0,false,true,0.0,null,true,796.0,0.0],[null,124,84.0,1.0528,null,-15.0,35.0,1.0,false,true,0.0,null,true,184.0,0.0],[null,125,217.0,1.0528,null,-50.0,100.0,1.0,false,true,0.0,null,true,317.0,0.0],[null,127,103.0,1.0735,null,-25.0,50.0,1.0,false,true,0.0,null,true,203.0,0.0],[null,130,372.0,1.0535,null,-50.0,175.0,1.0,false,true,0.0,null,true,472.0,0.0],[null,18,0.0,1.001,null,-20.0,20.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,131,216.0,1.0435,null,-50.0,90.0,1.0,false,true,0.0,null,true,316.0,0.0],[null,134,0.0,0.963,null,-10.0,15.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,148,205.0,0.929,null,-40.0,90.0,1.0,false,true,0.0,null,true,305.0,0.0],[null,149,0.0,0.9829,null,-50.0,150.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,154,228.0,1.0522,null,-45.0,90.0,1.0,false,true,0.0,null,true,328.0,0.0],[null,155,84.0,1.0077,null,-15.0,35.0,1.0,false,true,0.0,null,true,184.0,0.0],[null,163,200.0,1.0522,null,-50.0,80.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,164,1200.0,1.065,null,-100.0,400.0,1.0,false,true,0.0,null,true,1300.0,0.0],[null,165,1200.0,1.065,null,-100.0,400.0,1.0,false,true,0.0,null,true,1300.0,0.0],[null,168,475.0,1.0551,null,-300.0,300.0,1.0,false,true,0.0,null,true,575.0,0.0],[null,54,0.0,0.9583,null,-25.0,25.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,169,1973.0,1.0435,null,-1000.0,1000.0,1.0,false,true,0.0,null,true,2073.0,0.0],[null,176,424.0,1.015,null,-260.0,260.0,1.0,false,true,0.0,null,true,524.0,0.0],[null,191,272.0,1.01,null,-150.0,150.0,1.0,false,true,0.0,null,true,372.0,0.0],[null,198,100.0,1.008,null,-60.0,60.0,1.0,false,true,0.0,null,true,200.0,0.0],[null,199,450.0,1.0,null,-320.0,320.0,1.0,false,true,0.0,null,true,550.0,0.0],[null,200,250.0,1.05,null,-300.0,300.0,1.0,false,true,0.0,null,true,350.0,0.0],[null,205,303.0,1.0,null,-300.0,300.0,1.0,false,true,0.0,null,true,403.0,0.0],[null,208,345.0,1.04,null,-250.0,250.0,1.0,false,true,0.0,null,true,445.0,0.0],[null,211,300.0,1.0,null,-500.0,500.0,1.0,false,true,0.0,null,true,400.0,0.0],[null,214,600.0,1.0165,null,-300.0,300.0,1.0,false,true,0.0,null,true,700.0,0.0],[null,62,0.0,0.9632,null,12.0,35.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,216,250.0,1.01,null,-200.0,200.0,1.0,false,true,0.0,null,true,350.0,0.0],[null,217,550.0,1.0,null,-400.0,400.0,1.0,false,true,0.0,null,true,650.0,0.0],[null,219,575.430000000000064,1.05,null,-600.0,600.0,1.0,false,true,0.0,null,true,675.430000000000064,0.0],[null,220,170.0,0.993,null,40.0,100.0,1.0,false,true,0.0,null,true,270.0,0.0],[null,221,84.0,1.01,null,40.0,80.0,1.0,false,true,0.0,null,true,184.0,0.0],[null,246,467.0,1.0507,null,-210.0,210.0,1.0,false,true,0.0,null,true,567.0,0.0],[null,247,623.0,1.0507,null,-280.0,280.0,1.0,false,true,0.0,null,true,723.0,0.0],[null,248,1210.0,1.0323,null,-420.0,420.0,1.0,false,true,0.0,null,true,1310.0,0.0],[null,249,234.0,1.0145,null,-100.0,100.0,1.0,false,true,0.0,null,true,334.0,0.0],[null,250,372.0,1.0507,null,-224.0,224.0,1.0,false,true,0.0,null,true,472.0,0.0],[null,68,375.0,1.025,null,-240.0,240.0,1.0,false,true,0.0,null,true,475.0,0.0],[null,251,330.0,1.0507,null,0.0,350.0,1.0,false,true,0.0,null,true,430.0,0.0],[null,252,185.0,1.0507,null,0.0,120.0,1.0,false,true,0.0,null,true,285.0,0.0],[null,253,410.0,1.029,null,-224.0,224.0,1.0,false,true,0.0,null,true,510.0,0.0],[null,254,500.0,1.05,null,-200.0,200.0,1.0,false,true,0.0,null,true,600.0,0.0],[null,255,37.0,1.0145,null,0.0,42.0,1.0,false,true,0.0,null,true,137.0,0.0],[null,257,45.0,0.9967,null,0.0,25.0,1.0,false,true,0.0,null,true,145.0,0.0],[null,258,165.0,1.0212,null,-90.0,90.0,1.0,false,true,0.0,null,true,265.0,0.0],[null,259,400.0,1.0145,null,-150.0,150.0,1.0,false,true,0.0,null,true,500.0,0.0],[null,260,400.0,1.0017,null,0.0,150.0,1.0,false,true,0.0,null,true,500.0,0.0],[null,261,116.0,0.9893,null,0.0,87.0,1.0,false,true,0.0,null,true,216.0,0.0],[null,75,155.0,1.052,null,-11.0,96.0,1.0,false,true,0.0,null,true,255.0,0.0],[null,262,1292.0,1.0507,null,-100.0,600.0,1.0,false,true,0.0,null,true,1392.0,0.0],[null,263,700.0,1.0507,null,-125.0,325.0,1.0,false,true,0.0,null,true,800.0,0.0],[null,264,553.0,1.0145,null,-200.0,300.0,1.0,false,true,0.0,null,true,653.0,0.0],[null,266,0.0,0.9945,null,-2.0,2.0,1.0,false,true,0.0,null,true,100.0,0.0],[null,291,0.0,1.0,null,-17.350000000000001,17.350000000000001,1.0,false,true,0.0,null,true,100.0,0.0],[null,293,0.0,1.0,null,-12.800000000000001,12.83,1.0,false,true,0.0,null,true,100.0,0.0],[null,294,50.0,1.0,null,-38.0,38.0,1.0,false,true,0.0,null,true,150.0,0.0],[null,295,8.0,1.0,null,-6.0,6.0,1.0,false,true,0.0,null,true,108.0,0.0],[null,76,290.0,1.052,null,-153.0,153.0,1.0,false,true,0.0,null,true,390.0,0.0],[null,79,68.0,1.0,null,-30.0,56.0,1.0,false,true,0.0,null,true,168.0,0.0],[null,87,117.0,0.99,null,-24.0,77.0,1.0,false,true,0.0,null,true,217.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,3,4,5,6,7,8,9],\"data\":[[95,null,-325.0,0.0,115.0,1,1,true],[98,null,-55.0,0.0,115.0,1,1,true],[218,null,140.0,0.0,230.0,1,1,true],[226,null,-45.600000000000001,0.0,66.0,1,1,true],[267,null,-2.4,0.14,6.6,1,1,true],[274,null,0.0,0.08,0.6,1,1,true],[276,null,0.0,0.07,0.6,1,1,true],[277,null,0.0,0.02,0.6,1,1,true],[278,null,0.0,0.02,0.6,1,1,true],[279,null,0.0,0.1,0.6,1,1,true],[280,null,0.0,0.07,0.6,1,1,true],[281,null,0.0,0.1,0.6,1,1,true],[132,null,-34.5,0.0,115.0,1,1,true],[282,null,-1.72,0.08,0.6,1,1,true],[283,null,0.0,0.09,0.6,1,1,true],[285,null,0.0,0.1,0.6,1,1,true],[286,null,0.0,0.14,0.6,1,1,true],[287,null,0.0,0.05,0.6,1,1,true],[288,null,0.0,0.04,0.6,1,1,true],[296,null,0.0,0.05,0.6,1,1,true],[297,null,0.0,0.05,0.6,1,1,true],[299,null,0.0,0.1,2.3,1,1,true],[142,null,212.0,0.0,230.0,1,1,true],[144,null,103.0,0.0,230.0,1,1,true],[151,null,-53.0,0.0,115.0,1,1,true],[157,null,-45.0,0.0,115.0,1,1,true],[168,null,150.0,0.0,345.0,1,1,true],[209,null,300.0,0.0,345.0,1,1,true],[216,null,150.0,0.0,138.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,256,1.0507,0.0,1.0,true,2399.010000000000218,0.0,10.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,265,269,1.0,0.1058,0.46023,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,270,271,1.0,0.024210648,0.107445096,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,290,268,1.0,0.016692192,0.012606264,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,61,72,1.0,2.116,14.283,250.716671537327272,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,61,239,1.0,15.1294,106.487700000000004,1900.432370252940927,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,62,63,1.0,2.116,5.68675,80.229334891944731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,63,64,1.0,0.13225,0.7935,140.401336060903276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,63,66,1.0,1.8515,9.2575,762.178681473474853,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,63,238,1.0,11.783474999999999,35.390099999999997,581.66267796659929,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,63,240,1.0,10.341950000000001,28.129574999999999,441.261341905695986,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,64,65,1.0,0.7935,2.9095,220.630670952847993,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,64,68,1.0,0.0,4.761,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,65,189,1.0,13.092750000000001,49.59375,1022.924019872295276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,272,298,1.0,0.102592512,0.431400816,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,66,189,1.0,2.9095,14.15075,1163.32535593319858,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,67,172,1.0,4.165875,39.27825,1181.154097020297513,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,67,173,1.0,4.165875,39.27825,1181.154097020297513,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,69,70,1.0,4.232,33.856000000000002,641.834679135557849,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,70,71,1.0,6.348,49.197000000000003,917.623017826617684,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,70,233,1.0,3.174,25.391999999999999,461.318675628682172,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,73,75,1.0,6.21575,15.73775,280.802672121806552,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,74,76,1.0,4.232,23.011500000000002,481.376009351668358,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,75,77,1.0,13.225,33.459249999999997,621.777345412571663,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,75,78,1.0,2.9095,10.183249999999999,782.23601519646104,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,0,4,1.0,0.13225,0.7935,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,76,83,1.0,2.51275,19.044,340.974673290765168,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,76,85,1.0,2.24825,12.167,240.688004675834179,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,77,78,1.0,36.765500000000003,56.470750000000002,862.465350088405785,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,78,81,1.0,2.9095,7.00925,140.401336060903276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,78,82,1.0,5.0255,12.167,240.688004675834179,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,78,83,1.0,6.348,16.134499999999999,300.860005844792681,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,79,81,1.0,3.174,8.464,140.401336060903276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,79,82,1.0,4.4965,16.00225,300.860005844792681,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,80,86,1.0,7.00925,17.853750000000002,340.974673290765168,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,80,87,1.0,0.2645,0.529,40.114667445972373,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,1,5,1.0,0.13225,1.19025,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,80,88,1.0,5.95125,46.816499999999998,882.522683811391971,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,80,89,1.0,6.6125,23.011500000000002,441.261341905695986,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,81,82,1.0,2.116,5.0255,80.229334891944731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,82,84,1.0,5.68675,8.464,541.548010520626917,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,83,85,1.0,2.51275,8.1995,160.458669783889462,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,84,87,1.0,10.051,17.192499999999999,882.522683811391971,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,84,232,1.0,5.819,16.399000000000001,300.860005844792681,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,85,86,1.0,1.587,11.638,220.630670952847993,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,85,89,1.0,20.763249999999999,52.900000000000013,942.694684980350644,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,87,234,1.0,9.7865,27.507999999999999,521.490676797640731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,1,7,1.0,0.7935,3.57075,1083.096021041253834,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,88,89,1.0,9.2575,24.334,421.204008182709856,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,88,91,1.0,13.225,36.2365,621.777345412571663,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,88,92,1.0,14.41525,51.974249999999998,722.064014027502481,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,89,90,1.0,18.779499999999999,53.429000000000002,1002.866686149309089,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,90,92,1.0,2.24825,5.5545,120.34400233791709,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,93,100,1.0,0.4761,2.631775,80.229334891944731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,94,98,1.0,0.2645,13.873025,20.057333722986179,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,95,96,1.0,0.013225,0.23805,340.974673290765168,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,96,97,1.0,0.0,3.583975,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,96,244,1.0,0.0,81.505674999999997,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,2,6,1.0,0.0,1.587,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,244,98,1.0,0.0,-48.892824999999988,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,96,99,1.0,0.29095,38.550874999999998,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,97,98,1.0,0.0,4.483275,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,97,99,1.0,0.0,7.69695,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,100,101,1.0,10.6858,30.999400000000001,581.66267796659929,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,100,103,1.0,12.762124999999999,48.522525000000002,1083.096021041253834,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,101,102,1.0,4.761,14.2301,2346.708045589383346,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,101,103,1.0,6.2951,18.700150000000001,2988.542724724940854,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,103,104,1.0,0.07935,2.605325,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,105,106,1.0,3.1211,30.523299999999999,476.361675920921868,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,2,17,1.0,4.232,36.500999999999998,696.992346873769861,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,105,112,1.0,2.5921,17.7744,1042.981353595281462,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,105,146,1.0,3.1211,30.523299999999999,476.361675920921868,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,106,108,1.0,4.1262,40.8917,631.806012274064756,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,106,111,1.0,1.3754,10.2097,150.430002922396341,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,107,108,1.0,4.0204,39.780799999999999,611.748678551078569,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,107,111,1.0,1.1109,9.8394,150.430002922396341,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,108,110,1.0,0.8464,8.675599999999999,130.372669199410183,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,108,129,1.0,0.8993,8.7285,130.372669199410183,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,108,145,1.0,4.1791,41.9497,636.820345704811302,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,108,146,1.0,4.1262,41.473599999999998,626.791678843318209,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,2,128,1.0,0.529,3.703,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,111,115,1.0,0.8993,6.1893,1449.142361485751508,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,111,146,1.0,1.3754,10.2097,150.430002922396341,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,111,147,1.0,1.1109,9.8394,150.430002922396341,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,112,113,1.0,2.2747,15.499700000000001,902.580017534378158,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,112,162,1.0,2.0631,20.154900000000001,1293.698025132608791,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,113,114,1.0,4.8139,32.956699999999998,1930.518370837420207,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,114,115,1.0,6.6125,47.081000000000003,2707.7400526031347,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,114,130,1.0,2.9624,20.631,4778.659759501458211,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,115,118,1.0,0.7935,6.0306,1424.070694332018775,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,115,159,1.0,0.2645,1.7986,105.301002045677464,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,3,15,1.0,2.3805,22.614750000000001,2511.623900645047342,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,115,164,1.0,0.3703,7.9879,631.806012274064756,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,115,166,1.0,0.2645,1.7986,105.301002045677464,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,117,150,1.0,7.43245,29.729800000000001,1624.644031561880865,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,118,119,1.0,6.348,44.224400000000003,616.763011981825116,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,118,120,1.0,8.040800000000001,59.882800000000003,3429.804066630637408,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,118,123,1.0,24.757200000000001,178.220100000000002,2602.439050557456994,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,118,124,1.0,22.747,160.3399,2321.636378435650386,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,118,125,1.0,25.868099999999998,184.726799999999997,2697.711385741642062,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,118,160,1.0,0.6877,4.7081,596.705678258838816,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,119,124,1.0,15.3939,119.924300000000002,1714.902033315318704,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,4,8,1.0,0.7935,3.83525,361.03200701375124,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,120,121,1.0,3.174,30.152999999999999,3845.993741382600547,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,121,123,1.0,3.9675,40.8917,596.705678258838816,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,121,127,1.0,6.7183,48.086099999999988,676.935013150783675,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,123,124,1.0,4.4965,31.1052,436.247008474949439,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,123,127,1.0,11.5322,79.931900000000013,1118.196355056479661,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,124,125,1.0,3.8617,26.6616,371.060673875244333,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,130,131,1.0,7.2473,50.625300000000003,707.021013735262841,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,131,139,1.0,2.9095,15.235200000000001,952.723351841843737,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,132,134,1.0,23.09085,41.804225000000002,802.29334891944734,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,132,161,1.0,10.632899999999999,40.389150000000001,902.580017534378158,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,270,267,1.0,0.048430008,0.214890192,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,6,11,1.0,0.529,4.761,351.003340152258261,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,133,139,1.0,5.819,30.0472,1945.561371129659847,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,135,137,1.0,0.4232,5.1842,345.989006721511714,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,136,137,1.0,1.5341,15.076499999999999,952.723351841843737,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,136,138,1.0,3.4914,23.699200000000001,1388.970360316793403,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,140,142,1.0,1.2696,17.2454,1183.382689656184766,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,140,143,1.0,0.9522,12.9605,8333.822161900758147,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,141,142,1.0,2.3276,27.1906,18036.557350395323738,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,143,144,1.0,0.1058,6.5067,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,145,147,1.0,0.9522,9.4162,145.415669491649822,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,150,151,1.0,8.847524999999999,64.048675000000003,1263.612024548129512,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,6,109,1.0,0.529,3.703,70.200668030451638,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,150,152,1.0,7.37955,29.227250000000002,621.777345412571663,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,151,152,1.0,10.672575,44.052475000000001,982.809352426322903,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,151,153,1.0,9.773275,40.613975000000004,862.465350088405785,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,151,154,1.0,23.791775000000001,66.34982500000001,1383.956026886046857,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,153,154,1.0,11.955399999999999,47.953850000000003,962.752018703336716,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,153,157,1.0,10.183249999999999,40.8917,1083.096021041253834,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,154,155,1.0,3.319475,10.963525000000001,942.694684980350644,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,155,156,1.0,2.93595,11.201575,1002.866686149309089,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,156,157,1.0,6.58605,24.532374999999998,581.66267796659929,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,156,158,1.0,0.806725,3.83525,1684.816032730839424,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,7,10,1.0,1.71925,7.868875,661.892012858544149,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,159,116,1.0,0.2116,10.6858,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,159,165,1.0,0.2116,4.3907,576.648344535852743,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,162,163,1.0,1.3225,12.9605,822.350682642433526,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,164,166,1.0,0.3703,4.5494,576.648344535852743,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,165,166,1.0,0.3703,4.5494,576.648344535852743,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,166,116,1.0,0.2116,10.6858,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,167,186,1.0,1.43748,4.1382,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,167,187,1.0,2.00376,3.00564,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,168,209,1.0,0.4761,2.61855,13817.2743425015924,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,169,170,1.0,1.587,25.391999999999999,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,7,13,1.0,1.71925,5.5545,1624.644031561880865,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,170,203,1.0,1.058,4.761,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,171,183,1.0,1.9602,2.74428,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,171,186,1.0,2.09088,5.53212,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,172,197,1.0,3.689775,34.041150000000002,1114.29631794367674,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,172,241,1.0,2.8566,42.253874999999987,802.293348919447226,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,173,197,1.0,3.689775,34.041150000000002,1114.29631794367674,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,174,175,1.0,1.8515,5.29,80.229334891944731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,174,188,1.0,3.9675,10.712249999999999,200.573337229861835,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,175,176,1.0,1.3225,7.935,180.51600350687562,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,175,189,1.0,1.98375,5.29,120.34400233791709,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,8,10,1.0,0.7935,3.57075,260.745338398820366,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,176,181,1.0,1.19025,6.0835,501.433343074654545,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,176,188,1.0,2.645,9.654249999999999,160.458669783889462,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,176,189,1.0,4.4965,14.41525,641.834679135557849,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,177,178,1.0,10.051,17.853750000000002,180.51600350687562,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,177,188,1.0,5.29,13.4895,100.286668614930917,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,178,188,1.0,10.712249999999999,16.928000000000001,280.802672121806552,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,179,182,1.0,5.40144,7.97148,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,181,189,1.0,1.3225,7.80275,160.458669783889462,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,182,183,1.0,2.00376,2.96208,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,183,184,1.0,13.15512,19.427759999999999,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,10,12,1.0,1.058,4.4965,361.03200701375124,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,184,185,1.0,3.17988,4.05108,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,184,186,1.0,10.4544,18.338760000000001,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,190,193,1.0,2.647116,14.816231999999999,1197.868541789452365,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,192,193,1.0,0.323748,3.52314,278.574079485919185,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,192,220,1.0,0.28566,2.056752,27.85740794859192,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,193,194,1.0,0.85698,4.741956,362.14630333169498,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,194,195,1.0,0.76176,9.464867999999999,250.716671537327272,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,195,196,1.0,0.0,8.684063999999999,0.0,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,195,198,1.0,0.514188,7.52238,11588.681706614239374,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,197,215,1.0,0.357075,2.14245,11588.681706614239374,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,11,19,1.0,1.058,7.935,591.691344828092383,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,198,196,1.0,0.704628,9.217295999999999,5989.342708947262508,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,198,199,1.0,0.19044,5.61798,7006.138099070867611,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,198,216,1.0,0.304704,0.876024,5599.338997666976866,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,199,201,1.0,0.057132,0.247572,13928.703974295958687,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,202,203,1.0,5.29,33.856000000000002,2406.88004675834145,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,202,204,1.0,1.0051,4.2849,4312.326750442029152,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,203,169,1.0,0.529,32.268999999999998,0.0,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,206,207,1.0,0.361836,1.656828,17828.741087098827848,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,206,212,1.0,0.247572,5.484672,11282.250219179730266,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,209,215,1.0,0.119025,0.71415,7956.075710117852395,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,12,18,1.0,0.7935,4.4965,320.917339567778924,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,212,213,1.0,0.038088,4.932396,2005.733372298618178,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,213,216,1.0,0.038088,0.114264,11142.963179436768769,0.0,41.418606267951418,1.0,1,\"ol\",true,100.0,null],[null,null,218,229,1.0,0.1587,2.2747,45.129000876718912,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,221,222,1.0,0.553212,1.54638,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,221,223,1.0,1.420056,7.858224,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,222,224,1.0,0.84942,2.400156,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,223,224,1.0,0.683892,3.188592,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,223,225,1.0,1.56816,9.230364,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,224,225,1.0,1.167408,5.59746,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,225,226,1.0,1.864368,5.29254,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,13,14,1.0,1.8515,5.5545,1945.561371129659847,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,226,227,1.0,1.528956,4.373424,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,227,228,1.0,2.683296,8.089092000000001,0.0,0.0,86.602540378443876,1.0,1,\"ol\",true,100.0,null],[null,null,174,245,1.0,0.013225,2.645,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,14,30,1.0,8.59625,32.798000000000002,2426.937380481327636,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,270,267,1.0,0.048430008,0.214890192,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,14,73,1.0,13.092750000000001,32.798000000000002,702.006680304516522,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,14,74,1.0,12.696,48.006749999999997,962.752018703336716,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,15,35,1.0,2.3805,26.185500000000001,2852.59857393581251,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,17,19,1.0,1.058,9.522,180.51600350687562,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,17,71,1.0,6.877,42.32,757.164348042728307,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,18,20,1.0,2.116,4.36425,300.860005844792681,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,18,25,1.0,9.125249999999999,24.598500000000001,1965.618704852645806,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,19,22,1.0,2.116,17.986000000000001,1404.013360609033043,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,20,21,1.0,6.877,14.67975,1002.866686149309089,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,21,23,1.0,2.51275,5.15775,361.03200701375124,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,272,266,1.0,0.033201432,0.188553816,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,22,230,1.0,3.703,35.972000000000001,671.920679720037242,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,23,24,1.0,4.761,9.389749999999999,681.949346581530335,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,24,25,1.0,5.95125,15.869999999999999,1303.726691994102112,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,24,231,1.0,5.68675,17.192499999999999,280.802672121806552,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,26,31,1.0,0.330625,1.587,260.745338398820366,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,26,33,1.0,0.7935,3.83525,401.14667445972367,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,26,34,1.0,0.92575,5.68675,521.490676797640731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,27,35,1.0,1.19025,9.522,93.600890707268846,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,28,59,1.0,1.587,7.935,160.458669783889462,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,28,62,1.0,0.7935,1.8515,40.114667445972373,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,272,266,1.0,0.033201432,0.188553816,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,28,63,1.0,1.3225,3.83525,60.172001168958538,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,29,72,1.0,2.116,14.283,215.616337522101446,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,30,31,1.0,1.058,6.21575,160.458669783889462,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,30,33,1.0,2.9095,8.464,140.401336060903276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,30,34,1.0,1.3225,4.761,401.14667445972367,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,30,42,1.0,2.24825,10.712249999999999,962.752018703336716,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,30,73,1.0,13.4895,33.591500000000004,661.892012858544149,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,30,74,1.0,6.21575,16.795750000000002,320.917339567778924,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,31,34,1.0,1.058,4.89325,401.14667445972367,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,31,36,1.0,4.232,11.505750000000001,802.29334891944734,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,266,273,1.0,0.02339172,0.030605256,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,32,35,1.0,0.71415,7.6176,900.351424898490791,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,33,41,1.0,3.4385,20.366499999999998,441.261341905695986,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,34,42,1.0,8.59625,25.25975,401.14667445972367,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,34,43,1.0,4.09975,11.770250000000001,722.064014027502481,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,35,39,1.0,2.3805,16.663499999999999,1796.245664525207076,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,36,37,1.0,3.4385,9.522,702.006680304516522,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,36,41,1.0,12.563750000000001,34.649500000000003,641.834679135557849,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,36,45,1.0,1.71925,5.15775,320.917339567778924,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,37,40,1.0,3.57075,11.109,782.23601519646104,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,37,46,1.0,3.703,11.109,742.121347750488667,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,273,275,1.0,0.48212208,0.415030968,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,38,51,1.0,3.703,21.689,1564.472030392922079,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,38,61,1.0,4.761,28.565999999999999,2060.891040036829963,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,39,67,1.0,5.95125,49.990499999999997,1537.728918762273906,0.0,16.567442507180569,1.0,1,\"ol\",true,100.0,null],[null,null,40,60,1.0,6.877,19.17625,1464.185361777991147,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,40,91,1.0,5.68675,15.605499999999999,260.745338398820366,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,41,86,1.0,3.30625,8.1995,140.401336060903276,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,42,43,1.0,4.09975,12.4315,862.465350088405785,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,43,44,1.0,4.89325,14.41525,982.809352426322903,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,44,47,1.0,3.57075,10.58,722.064014027502481,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,45,46,1.0,3.30625,9.654249999999999,702.006680304516522,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,271,267,1.0,0.02430648,0.107445096,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,46,47,1.0,4.62875,13.62175,942.694684980350644,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,47,48,1.0,8.59625,22.350249999999999,1644.701365284867052,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,48,49,1.0,6.0835,10.58,722.064014027502481,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,48,54,1.0,21.027750000000001,71.018250000000009,1424.070694332018775,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,49,50,1.0,1.19025,3.4385,100.286668614930917,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,50,52,1.0,0.2645,1.71925,300.860005844792681,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,51,53,1.0,4.761,34.384999999999998,2431.951713912074865,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,53,55,1.0,8.464,55.544999999999988,1017.909686441548729,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,53,122,1.0,0.529,3.703,65.186334599705091,0.0,24.851163760770849,1.0,1,\"ol\",true,100.0,null],[null,null,54,235,1.0,3.504625,22.747,521.490676797640731,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,267,290,1.0,0.032138568,0.027669312,0.0,0.0,866.025403784438708,1.0,1,\"ol\",true,100.0,null],[null,null,56,189,1.0,6.74475,30.681999999999999,561.605344243613104,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,56,65,1.0,6.74475,20.763249999999999,461.318675628682172,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,57,58,1.0,4.232,13.225,1243.554690825143325,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,57,236,1.0,2.645,16.319649999999999,561.605344243613104,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,58,59,1.0,4.761,17.324750000000002,1363.89869316306067,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,58,60,1.0,4.4965,13.092750000000001,942.694684980350644,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,59,63,1.0,2.3805,11.505750000000001,220.630670952847993,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,59,237,1.0,3.3856,25.524249999999999,0.0,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,60,62,1.0,2.77725,7.53825,601.720011689585362,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null],[null,null,60,65,1.0,2.3805,6.877,361.03200701375124,0.0,49.702327521541697,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,30,265,9900.0,115.0,115.0,4.59257574787831,0.594,0.0,0.0,0.0,\"hv\",0.0,null,null,0.82,null,1.0,false,1,1.0,true,100.0],[null,null,265,270,9900.0,115.0,6.6,4331.253784626917877,241.460999999999984,0.0,0.0,0.0,\"hv\",0.0,null,null,3.32,null,-1.0,false,1,1.0,true,100.0],[null,null,275,277,9900.0,6.6,0.6,39599.832855967259093,6602.111999999999171,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,176,187,9900.0,115.0,66.0,2104.69902123795373,257.399999999999977,0.0,0.0,0.0,\"hv\",0.0,null,null,3.0,null,1.0,false,1,1.0,true,100.0],[null,null,190,189,9900.0,138.0,115.0,124.378046294352131,29.699999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,197,196,9900.0,345.0,138.0,350.599802624017457,9.9,0.0,0.01010101010101,0.0,\"hv\",0.0,null,null,3.0,null,-1.0,false,1,1.0,true,100.0],[null,null,202,201,9900.0,230.0,138.0,193.415193043359437,11.880000000000001,0.0,0.36767676767677,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,207,208,9900.0,138.0,20.0,328.829062584194332,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.0,null,1.0,false,1,1.0,true,100.0],[null,null,212,214,9900.0,138.0,20.0,158.477324876463001,4.95,0.0,0.0,0.0,\"hv\",0.0,null,null,7.00000000000001,null,1.0,false,1,1.0,true,100.0],[null,null,216,217,9900.0,138.0,138.0,158.477324876463001,4.95,0.0,0.0,0.0,\"hv\",0.0,null,null,2.0,null,1.0,false,1,1.0,true,100.0],[null,null,97,242,9900.0,115.0,86.0,227.915115777782489,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.23,null,1.0,false,1,1.0,true,100.0],[null,null,98,243,9900.0,115.0,86.0,227.699999999999989,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.16,null,-1.0,false,1,1.0,true,100.0],[null,null,1,247,9900.0,115.0,13.800000000000001,144.878644389019598,9.9,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,275,278,9900.0,6.6,0.6,36298.534255907637998,6051.869999999999891,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2,248,9900.0,230.0,13.800000000000001,104.346000000000018,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,52,259,9900.0,115.0,13.800000000000001,235.620000000000033,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,53,260,9900.0,230.0,13.800000000000001,318.185999999999979,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true,100.0],[null,null,144,264,9900.0,230.0,13.800000000000001,152.460000000000008,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,22,253,9900.0,230.0,13.800000000000001,286.110000000000014,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,0,246,9900.0,115.0,13.800000000000001,193.347000000000008,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,108,262,9900.0,230.0,13.800000000000001,191.069999999999993,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,10,249,9900.0,115.0,13.800000000000001,190.37700000000001,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,21,252,9900.0,115.0,13.800000000000001,227.699999999999989,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,42,256,9900.0,115.0,13.800000000000001,122.760000000000005,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,271,296,9900.0,6.6,0.6,29694.322929422043671,4367.880000000000109,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,117,263,9900.0,115.0,13.800000000000001,165.330000000000012,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,11,250,9900.0,230.0,13.800000000000001,308.879999999999996,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,16,251,9900.0,115.0,13.800000000000001,163.746000000000009,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.80000000000001,null,-1.0,false,1,1.0,true,100.0],[null,null,32,254,9900.0,345.0,20.0,312.740999999999986,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5,null,-1.0,false,1,1.0,true,100.0],[null,null,48,258,9900.0,115.0,13.800000000000001,529.352999999999952,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true,100.0],[null,null,37,255,9900.0,115.0,13.800000000000001,1799.919000000000324,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.80000000000001,null,-1.0,false,1,1.0,true,100.0],[null,null,47,257,9900.0,115.0,13.800000000000001,1941.093000000000075,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.80000000000001,null,-1.0,false,1,1.0,true,100.0],[null,null,58,261,9900.0,115.0,13.800000000000001,682.703999999999837,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35,null,-1.0,false,1,1.0,true,100.0],[null,null,271,297,9900.0,6.6,0.6,20591.199717949024489,3048.408000000000356,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,279,9900.0,6.6,0.6,46827.631700401936541,7289.667000000000371,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,280,9900.0,6.6,0.6,48954.352235600912536,7620.821999999999207,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,281,9900.0,6.6,0.6,48162.584208123887947,7497.467999999998938,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,268,287,9900.0,6.6,0.6,24583.106412855886447,3624.785999999999604,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,268,288,9900.0,6.6,0.6,54999.707679173174256,10487.069999999999709,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,268,289,9900.0,6.6,2.3,16895.431916719386209,1551.329999999999927,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,265,272,9900.0,115.0,6.6,6434.911493391342446,358.77600000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true,100.0],[null,null,267,282,9900.0,6.6,0.6,13832.936123731504267,1287.594000000000051,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,283,9900.0,6.6,0.6,34648.702319905954937,5393.916000000000167,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,284,9900.0,6.6,2.3,16631.972178619591432,1527.173999999999978,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,285,9900.0,6.6,0.6,25738.510102072734298,3810.510000000000218,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,267,286,9900.0,6.6,0.6,29694.322929422043671,4367.880000000000109,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,293,299,9900.0,13.800000000000001,2.3,7425.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.17,null,-1.0,false,1,1.0,true,100.0],[null,null,27,26,9900.0,345.0,115.0,623.700000000000046,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,35,34,9900.0,345.0,115.0,287.100000000000023,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,105,104,9900.0,230.0,115.0,405.182219007695323,58.409999999999997,0.0,-0.25252525252525,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,107,104,9900.0,230.0,115.0,1100.843052437539882,113.849999999999994,0.0,-0.18686868686869,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,269,291,9900.0,115.0,13.800000000000001,3714.400683055074296,156.222000000000008,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35000000000001,null,1.0,false,1,1.0,true,100.0],[null,null,110,104,9900.0,230.0,115.0,1682.577158646818361,196.020000000000039,0.0,-0.32424242424242,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,135,104,9900.0,230.0,115.0,497.468843245484095,49.5,0.0,-0.33333333333333,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,136,104,9900.0,230.0,115.0,538.047467515645735,76.230000000000004,0.0,-0.33838383838384,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,147,104,9900.0,230.0,115.0,1157.019060949299956,163.349999999999994,0.0,-0.17272727272727,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,111,149,9900.0,230.0,115.0,100.009602039004236,1.98,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,126,156,9900.0,230.0,115.0,1597.003794766937972,517.769999999999982,0.0,-0.07474747474747,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,126,157,9900.0,230.0,115.0,4110.372462466144498,1357.289999999999964,0.0,-0.07676767676768,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,168,218,9900.0,345.0,230.0,272.25,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,176,180,9900.0,115.0,66.0,7562.770635157461584,3286.800000000000182,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,192,191,9900.0,138.0,16.5,377.013265681726352,24.75,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,269,292,9900.0,115.0,13.800000000000001,3714.400683055074296,156.222000000000008,0.0,0.0,0.0,\"hv\",0.0,null,null,6.09,null,-1.0,false,1,1.0,true,100.0],[null,null,197,195,9900.0,345.0,138.0,175.299901312008728,4.95,0.0,-0.02020202020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,215,200,9900.0,345.0,20.0,509.04871986873718,13.859999999999999,0.0,-0.33333333333333,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,209,204,9900.0,345.0,230.0,209.938364526353297,4.95,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,209,205,9900.0,345.0,27.0,467.364939314022536,8.91,0.0,-0.18787878787879,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,209,206,9900.0,345.0,138.0,908.194833997639648,25.739999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,168,207,9900.0,345.0,138.0,619.740000000000009,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,209,210,9900.0,345.0,138.0,68.338689627472362,1.98,0.0,-1.37777777777778,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,210,211,9900.0,138.0,66.0,480.444868221110312,16.829999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,215,212,9900.0,345.0,138.0,269.345506738092808,5.94,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,215,219,9900.0,345.0,20.0,152.540335977078541,4.95,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,269,293,9900.0,115.0,13.800000000000001,3769.891558191031891,158.598000000000013,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35000000000001,null,1.0,false,1,1.0,true,100.0],[null,null,220,223,9900.0,138.0,66.0,846.392103283105939,81.180000000000007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,220,225,9900.0,138.0,66.0,724.307301702806399,110.879999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2,0,9900.0,230.0,115.0,514.799999999999954,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.3,null,-1.0,false,1,1.0,true,100.0],[null,null,2,1,9900.0,230.0,115.0,514.799999999999954,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.4,null,-1.0,false,1,1.0,true,100.0],[null,null,3,2,9900.0,345.0,230.0,49.5,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.9,null,-1.0,false,1,1.0,true,100.0],[null,null,6,4,9900.0,230.0,115.0,386.100000000000023,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2,null,-1.0,false,1,1.0,true,100.0],[null,null,6,5,9900.0,230.0,115.0,386.100000000000023,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.1,null,-1.0,false,1,1.0,true,100.0],[null,null,9,10,9900.0,230.0,115.0,881.100000000000023,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6,null,1.0,false,1,1.0,true,100.0],[null,null,11,9,9900.0,230.0,230.0,524.700000000000046,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,-1.0,false,1,1.0,true,100.0],[null,null,14,16,9900.0,115.0,115.0,362.881930798434723,192.060000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,4.39,null,-1.0,false,1,1.0,true,100.0],[null,null,269,294,9900.0,115.0,13.800000000000001,1504.799999999999954,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35000000000001,null,1.0,false,1,1.0,true,100.0],[null,null,15,14,9900.0,345.0,115.0,376.330240613214528,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.9,null,-1.0,false,1,1.0,true,100.0],[null,null,19,18,9900.0,230.0,115.0,138.599999999999994,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8,null,-1.0,false,1,1.0,true,100.0],[null,null,22,21,9900.0,230.0,115.0,633.600000000000023,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.7,null,-1.0,false,1,1.0,true,100.0],[null,null,29,28,9900.0,230.0,115.0,465.300000000000011,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0,null,1.0,false,1,1.0,true,100.0],[null,null,38,37,9900.0,230.0,115.0,198.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,1.0,false,1,1.0,true,100.0],[null,null,39,38,9900.0,345.0,230.0,207.900000000000006,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,53,52,9900.0,230.0,115.0,584.100000000000023,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,-1.0,false,1,1.0,true,100.0],[null,null,55,54,9900.0,230.0,115.0,376.199999999999989,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,61,60,9900.0,230.0,115.0,241.560000000000031,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,67,72,9900.0,345.0,230.0,198.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,269,295,9900.0,115.0,13.800000000000001,7920.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35000000000001,null,1.0,false,1,1.0,true,100.0],[null,null,69,80,9900.0,230.0,115.0,475.199999999999989,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,70,82,9900.0,230.0,115.0,475.199999999999989,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,71,77,9900.0,230.0,115.0,455.399999999999977,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,92,185,9900.0,115.0,66.0,1475.099999999999909,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.3,null,-1.0,false,1,1.0,true,100.0],[null,null,94,102,9900.0,115.0,115.0,179.787925067285869,51.479999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0,null,1.0,false,1,1.0,true,100.0],[null,null,99,93,9900.0,115.0,115.0,277.199999999999989,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,135,100,9900.0,230.0,115.0,193.113451110998454,4.95,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,108,109,9900.0,230.0,230.0,178.199999999999989,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.22,null,1.0,false,1,1.0,true,100.0],[null,null,108,128,9900.0,230.0,230.0,138.599999999999994,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.22,null,1.0,false,1,1.0,true,100.0],[null,null,110,148,9900.0,230.0,115.0,398.103115285474757,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,273,274,9900.0,6.6,0.6,28214.422476026262302,4392.036000000000058,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,119,152,9900.0,230.0,115.0,597.44264871199141,23.760000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,-1.0,false,1,1.0,true,100.0],[null,null,120,153,9900.0,230.0,115.0,493.592198074483292,23.760000000000002,0.0,0.08787878787879,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,121,122,9900.0,230.0,230.0,824.669999999999959,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.49999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,121,126,9900.0,230.0,230.0,367.515416003193025,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.35,null,-1.0,false,1,1.0,true,100.0],[null,null,123,158,9900.0,230.0,115.0,180.247981680794425,4.95,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,129,148,9900.0,230.0,115.0,388.206254972791555,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,131,161,9900.0,230.0,115.0,633.174466478236809,26.73,0.0,0.0,0.0,\"hv\",0.0,null,null,7.3,null,1.0,false,1,1.0,true,100.0],[null,null,133,134,9900.0,230.0,115.0,253.563719802340813,7.92,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,137,95,9900.0,230.0,115.0,158.400000000000006,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.06,null,1.0,false,1,1.0,true,100.0],[null,null,138,102,9900.0,230.0,115.0,392.219958696647723,11.880000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,-1.0,false,1,1.0,true,100.0],[null,null,266,276,9900.0,6.6,0.6,32273.429060127840785,5024.05199999999968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,141,115,9900.0,230.0,230.0,380.377789178074863,12.869999999999999,0.0,0.05757575757576,0.0,\"hv\",0.0,null,null,2.0,null,-1.0,false,1,1.0,true,100.0],[null,null,142,133,9900.0,230.0,230.0,228.863505609784767,8.91,0.0,0.03333333333333,0.0,\"hv\",0.0,null,null,4.4,null,-1.0,false,1,1.0,true,100.0],[null,null,160,117,9900.0,230.0,115.0,129.724003175973593,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,188,167,9900.0,115.0,66.0,2494.800000000000182,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.0,null,1.0,false,1,1.0,true,100.0],[null,null,174,171,9900.0,115.0,66.0,2346.300000000000182,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.0,null,1.0,false,1,1.0,true,100.0],[null,null,173,190,9900.0,345.0,138.0,362.426547040914215,7.92,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,-1.0,false,1,1.0,true,100.0],[null,null,178,226,9900.0,115.0,66.0,2178.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,56,179,9900.0,115.0,66.0,970.200000000000045,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.0,null,1.0,false,1,1.0,true,100.0],[null,null,189,180,9900.0,115.0,66.0,1267.200000000000045,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0,null,1.0,false,1,1.0,true,100.0],[null,null,245,182,9900.0,115.0,66.0,2029.282671290522785,198.0,0.0,0.01212121212121,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68],\"data\":[[0,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[1,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[10,\"gen\",0.0,20.0,0.00518135,0.0,0.0,0.0],[11,\"gen\",0.0,20.0,0.0416667,0.0,0.0,0.0],[12,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[13,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[14,\"gen\",0.0,20.0,0.0355872,0.0,0.0,0.0],[15,\"gen\",0.0,20.0,0.0143678,0.0,0.0,0.0],[16,\"gen\",0.0,20.0,0.119048,0.0,0.0,0.0],[17,\"gen\",0.0,20.0,0.0460829,0.0,0.0,0.0],[18,\"gen\",0.0,20.0,0.0970874,0.0,0.0,0.0],[19,\"gen\",0.0,20.0,0.0268817,0.0,0.0,0.0],[2,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[20,\"gen\",0.0,20.0,0.0462963,0.0,0.0,0.0],[21,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[22,\"gen\",0.0,20.0,0.0487805,0.0,0.0,0.0],[23,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[24,\"gen\",0.0,20.0,0.0438596,0.0,0.0,0.0],[25,\"gen\",0.0,20.0,0.119048,0.0,0.0,0.0],[26,\"gen\",0.0,20.0,0.05,0.0,0.0,0.0],[27,\"gen\",0.0,20.0,0.00833333,0.0,0.0,0.0],[28,\"gen\",0.0,20.0,0.00833333,0.0,0.0,0.0],[29,\"gen\",0.0,20.0,0.0210526,0.0,0.0,0.0],[3,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[30,\"gen\",0.0,20.0,0.00506842,0.0,0.0,0.0],[31,\"gen\",0.0,20.0,0.0235849,0.0,0.0,0.0],[32,\"gen\",0.0,20.0,0.0367647,0.0,0.0,0.0],[33,\"gen\",0.0,20.0,0.1,0.0,0.0,0.0],[34,\"gen\",0.0,20.0,0.0222222,0.0,0.0,0.0],[35,\"gen\",0.0,20.0,0.04,0.0,0.0,0.0],[36,\"gen\",0.0,20.0,0.0330033,0.0,0.0,0.0],[37,\"gen\",0.0,20.0,0.0289855,0.0,0.0,0.0],[38,\"gen\",0.0,20.0,0.0333333,0.0,0.0,0.0],[39,\"gen\",0.0,20.0,0.0166667,0.0,0.0,0.0],[4,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[40,\"gen\",0.0,20.0,0.04,0.0,0.0,0.0],[41,\"gen\",0.0,20.0,0.0181818,0.0,0.0,0.0],[42,\"gen\",0.0,20.0,0.0173783,0.0,0.0,0.0],[43,\"gen\",0.0,20.0,0.0588235,0.0,0.0,0.0],[44,\"gen\",0.0,20.0,0.119048,0.0,0.0,0.0],[45,\"gen\",0.0,20.0,0.0214133,0.0,0.0,0.0],[46,\"gen\",0.0,20.0,0.0160514,0.0,0.0,0.0],[47,\"gen\",0.0,20.0,0.00826446,0.0,0.0,0.0],[48,\"gen\",0.0,20.0,0.042735,0.0,0.0,0.0],[49,\"gen\",0.0,20.0,0.0268817,0.0,0.0,0.0],[5,\"gen\",0.0,20.0,0.0266667,0.0,0.0,0.0],[50,\"gen\",0.0,20.0,0.030303,0.0,0.0,0.0],[51,\"gen\",0.0,20.0,0.0540541,0.0,0.0,0.0],[52,\"gen\",0.0,20.0,0.0243902,0.0,0.0,0.0],[53,\"gen\",0.0,20.0,0.02,0.0,0.0,0.0],[54,\"gen\",0.0,20.0,0.27027,0.0,0.0,0.0],[0,\"ext_grid\",0.0,40.0,0.01,0.0,0.0,0.0],[55,\"gen\",0.0,20.0,0.222222,0.0,0.0,0.0],[56,\"gen\",0.0,20.0,0.0606061,0.0,0.0,0.0],[57,\"gen\",0.0,20.0,0.025,0.0,0.0,0.0],[58,\"gen\",0.0,20.0,0.025,0.0,0.0,0.0],[6,\"gen\",0.0,20.0,0.0645161,0.0,0.0,0.0],[59,\"gen\",0.0,20.0,0.0862069,0.0,0.0,0.0],[60,\"gen\",0.0,20.0,0.00773994,0.0,0.0,0.0],[61,\"gen\",0.0,20.0,0.0142857,0.0,0.0,0.0],[62,\"gen\",0.0,20.0,0.0180832,0.0,0.0,0.0],[63,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[64,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[65,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[66,\"gen\",0.0,20.0,0.2,0.0,0.0,0.0],[67,\"gen\",0.0,20.0,1.25,0.0,0.0,0.0],[7,\"gen\",0.0,20.0,0.0344828,0.0,0.0,0.0],[8,\"gen\",0.0,20.0,0.147059,0.0,0.0,0.0],[9,\"gen\",0.0,20.0,0.0854701,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 60,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}