{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.7325074342, -7.9697203444], \\\"type\\\": \\\"Point\\\"}\"],[1,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.5753104469, -8.0792423277], \\\"type\\\": \\\"Point\\\"}\"],[10,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.7905728152, -5.3840873142], \\\"type\\\": \\\"Point\\\"}\"],[100,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.2522555496, -15.7725950767], \\\"type\\\": \\\"Point\\\"}\"],[101,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.4336808062, -15.3630105745], \\\"type\\\": \\\"Point\\\"}\"],[102,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.0648381445, -6.4207974575], \\\"type\\\": \\\"Point\\\"}\"],[103,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.1373906359, -7.0635812913], \\\"type\\\": \\\"Point\\\"}\"],[104,19.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.3891722386, -7.8898753255], \\\"type\\\": \\\"Point\\\"}\"],[105,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.5767150211, -8.109064997], \\\"type\\\": \\\"Point\\\"}\"],[106,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.0105659043, -7.2120961308], \\\"type\\\": \\\"Point\\\"}\"],[107,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.3663562638, -8.7198561364], \\\"type\\\": \\\"Point\\\"}\"],[108,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.1547983357, -5.6981489738], \\\"type\\\": \\\"Point\\\"}\"],[109,19.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.2345621784, -5.2664338468], \\\"type\\\": \\\"Point\\\"}\"],[11,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.2646092361, -6.3712261011], \\\"type\\\": \\\"Point\\\"}\"],[110,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.4189480693, -5.4267794036], \\\"type\\\": \\\"Point\\\"}\"],[111,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.2491965927, -4.7004472289], \\\"type\\\": \\\"Point\\\"}\"],[112,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.4662888247, -6.1808790065], \\\"type\\\": \\\"Point\\\"}\"],[113,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.3437467909, -6.8089514203], \\\"type\\\": \\\"Point\\\"}\"],[114,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.8496455192, -6.2306306576], \\\"type\\\": \\\"Point\\\"}\"],[115,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [16.0190671726, -6.5040235784], \\\"type\\\": \\\"Point\\\"}\"],[116,6.3,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [18.1545018344, -6.9852842674], \\\"type\\\": \\\"Point\\\"}\"],[117,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [17.1054528117, -6.7552639095], \\\"type\\\": \\\"Point\\\"}\"],[118,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.6882267136, -5.3422262205], \\\"type\\\": \\\"Point\\\"}\"],[119,19.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.3443257499, -5.1206310925], \\\"type\\\": \\\"Point\\\"}\"],[12,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.2279590031, -5.3988019623], \\\"type\\\": \\\"Point\\\"}\"],[120,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.1954607001, -4.5561376209], \\\"type\\\": \\\"Point\\\"}\"],[121,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.4773842704, -5.1723809007], \\\"type\\\": \\\"Point\\\"}\"],[122,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.3807433291, -3.9922761749], \\\"type\\\": \\\"Point\\\"}\"],[123,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.0787942863, -3.7449244405], \\\"type\\\": \\\"Point\\\"}\"],[124,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.4355165103, -2.6565432287], \\\"type\\\": \\\"Point\\\"}\"],[125,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.271169686, -2.2751692628], \\\"type\\\": \\\"Point\\\"}\"],[126,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.6516128028, -2.5403629844], \\\"type\\\": \\\"Point\\\"}\"],[127,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.5644870645, -2.0053600662], \\\"type\\\": \\\"Point\\\"}\"],[128,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.9567861647, -2.3380174641], \\\"type\\\": \\\"Point\\\"}\"],[129,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.9851988433, -1.4244853039], \\\"type\\\": \\\"Point\\\"}\"],[13,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7686544878, -5.4757278701], \\\"type\\\": \\\"Point\\\"}\"],[130,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.6788464608, -1.0767033482], \\\"type\\\": \\\"Point\\\"}\"],[131,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.8551057015, -0.1221316511], \\\"type\\\": \\\"Point\\\"}\"],[132,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.0143542616, 0.6579937703], \\\"type\\\": \\\"Point\\\"}\"],[133,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.0362984217, 0.4822080123], \\\"type\\\": \\\"Point\\\"}\"],[134,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.3317051692, 0.3223617296], \\\"type\\\": \\\"Point\\\"}\"],[135,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.0525908798, 0.8633023641], \\\"type\\\": \\\"Point\\\"}\"],[136,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.6267262154, 0.4048008038], \\\"type\\\": \\\"Point\\\"}\"],[137,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.6462724956, 1.104923757], \\\"type\\\": \\\"Point\\\"}\"],[138,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.1331155149, 1.3830740569], \\\"type\\\": \\\"Point\\\"}\"],[139,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.888537174, 2.1693626742], \\\"type\\\": \\\"Point\\\"}\"],[14,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.9268676005, -6.5151557131], \\\"type\\\": \\\"Point\\\"}\"],[140,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.5492264277, 2.5914349248], \\\"type\\\": \\\"Point\\\"}\"],[141,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.8018570341, 3.8008080398], \\\"type\\\": \\\"Point\\\"}\"],[142,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.8929282927, 1.6628803609], \\\"type\\\": \\\"Point\\\"}\"],[143,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.081329369, 1.6692033498], \\\"type\\\": \\\"Point\\\"}\"],[144,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.4769828267, 2.50244557], \\\"type\\\": \\\"Point\\\"}\"],[145,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.8877156617, 2.3545500901], \\\"type\\\": \\\"Point\\\"}\"],[146,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.1157426228, 2.8784890257], \\\"type\\\": \\\"Point\\\"}\"],[147,0.38,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.1973467196, 2.1439221173], \\\"type\\\": \\\"Point\\\"}\"],[148,0.22,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [12.8898182086, 3.8216134349], \\\"type\\\": \\\"Point\\\"}\"],[149,0.38,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [15.0690303934, 4.6373267632], \\\"type\\\": \\\"Point\\\"}\"],[15,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.784126683, -6.219654245], \\\"type\\\": \\\"Point\\\"}\"],[150,0.22,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.1455889338, 5.2895034943], \\\"type\\\": \\\"Point\\\"}\"],[151,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [13.9603032779, 3.0132564913], \\\"type\\\": \\\"Point\\\"}\"],[152,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.0109562698, 4.1643754024], \\\"type\\\": \\\"Point\\\"}\"],[153,0.22,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [15.1671732479, 3.0144693253], \\\"type\\\": \\\"Point\\\"}\"],[154,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.1262884793, 0.0997041614], \\\"type\\\": \\\"Point\\\"}\"],[155,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.8682507314, 1.4399938068], \\\"type\\\": \\\"Point\\\"}\"],[156,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.7380729936, 0.6369315853], \\\"type\\\": \\\"Point\\\"}\"],[157,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.2466258988, 1.0584085894], \\\"type\\\": \\\"Point\\\"}\"],[158,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.224547117, 2.0782536968], \\\"type\\\": \\\"Point\\\"}\"],[159,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.0498634926, 2.3823808634], \\\"type\\\": \\\"Point\\\"}\"],[16,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.8529067293, -7.4670657143], \\\"type\\\": \\\"Point\\\"}\"],[160,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.1412346868, -0.8074625152], \\\"type\\\": \\\"Point\\\"}\"],[161,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.7072074003, 0.3122233228], \\\"type\\\": \\\"Point\\\"}\"],[162,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.0549992087, -0.2629758226], \\\"type\\\": \\\"Point\\\"}\"],[163,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.5747735143, 0.900609602], \\\"type\\\": \\\"Point\\\"}\"],[164,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.3627983261, 0.4306777752], \\\"type\\\": \\\"Point\\\"}\"],[165,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.4675470959, -1.8955122275], \\\"type\\\": \\\"Point\\\"}\"],[166,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.1605354803, -1.6414345469], \\\"type\\\": \\\"Point\\\"}\"],[167,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.9508297844, -1.7293791223], \\\"type\\\": \\\"Point\\\"}\"],[168,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.8394149061, -1.2283300335], \\\"type\\\": \\\"Point\\\"}\"],[169,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.4980846362, -3.0966380641], \\\"type\\\": \\\"Point\\\"}\"],[17,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.9962012451, -6.7009576106], \\\"type\\\": \\\"Point\\\"}\"],[170,19.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.360836573, -0.9616468506], \\\"type\\\": \\\"Point\\\"}\"],[171,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.2116299386, -4.2900740786], \\\"type\\\": \\\"Point\\\"}\"],[172,19.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.9021464202, -4.1858952119], \\\"type\\\": \\\"Point\\\"}\"],[173,0.41,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.8388652873, -3.802260072], \\\"type\\\": \\\"Point\\\"}\"],[174,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.5785696205, -4.2713625391], \\\"type\\\": \\\"Point\\\"}\"],[175,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.2952795763, 0.7467967615], \\\"type\\\": \\\"Point\\\"}\"],[176,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.082579523, 2.0345899351], \\\"type\\\": \\\"Point\\\"}\"],[177,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.7066709192, 3.7953619041], \\\"type\\\": \\\"Point\\\"}\"],[178,69.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.7753436344, 4.298900959], \\\"type\\\": \\\"Point\\\"}\"],[179,69.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7899804536, 4.4048312833], \\\"type\\\": \\\"Point\\\"}\"],[18,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.5729813584, -7.0627335628], \\\"type\\\": \\\"Point\\\"}\"],[180,69.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.273145942, 4.5814289093], \\\"type\\\": \\\"Point\\\"}\"],[181,69.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.0933601879, 3.9205136104], \\\"type\\\": \\\"Point\\\"}\"],[182,69.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.8565389878, 3.5097619112], \\\"type\\\": \\\"Point\\\"}\"],[183,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.2986235496, 5.431337104], \\\"type\\\": \\\"Point\\\"}\"],[184,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.6698864529, 3.2336787616], \\\"type\\\": \\\"Point\\\"}\"],[185,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.4170651708, 4.4806922264], \\\"type\\\": \\\"Point\\\"}\"],[186,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.8793066578, 4.3142242402], \\\"type\\\": \\\"Point\\\"}\"],[187,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.8847999688, 3.3758657857], \\\"type\\\": \\\"Point\\\"}\"],[188,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.0462176581, 4.515802949], \\\"type\\\": \\\"Point\\\"}\"],[19,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.4177074271, -6.6842730156], \\\"type\\\": \\\"Point\\\"}\"],[2,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.6037714386, -7.7727762725], \\\"type\\\": \\\"Point\\\"}\"],[20,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.3366943712, -8.5327954695], \\\"type\\\": \\\"Point\\\"}\"],[21,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.8824406875, -7.8179463462], \\\"type\\\": \\\"Point\\\"}\"],[22,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.9983538122, -8.3309034089], \\\"type\\\": \\\"Point\\\"}\"],[23,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.9956143537, -8.5424211665], \\\"type\\\": \\\"Point\\\"}\"],[24,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.8645041897, -9.5102931775], \\\"type\\\": \\\"Point\\\"}\"],[25,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.5242408033, -10.2574000135], \\\"type\\\": \\\"Point\\\"}\"],[26,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.6236438162, -10.0821065081], \\\"type\\\": \\\"Point\\\"}\"],[27,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.2234925334, -11.3851603629], \\\"type\\\": \\\"Point\\\"}\"],[28,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.8830929274, -10.997603134], \\\"type\\\": \\\"Point\\\"}\"],[29,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.9653439908, -10.4803203911], \\\"type\\\": \\\"Point\\\"}\"],[3,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.5294237721, -7.4571700932], \\\"type\\\": \\\"Point\\\"}\"],[30,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.5707639927, -11.5336118539], \\\"type\\\": \\\"Point\\\"}\"],[31,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.2483096951, -12.7243440176], \\\"type\\\": \\\"Point\\\"}\"],[32,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.3419284927, -12.1306417136], \\\"type\\\": \\\"Point\\\"}\"],[33,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.6437419918, -11.2732592392], \\\"type\\\": \\\"Point\\\"}\"],[34,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.660471846, -10.6818012562], \\\"type\\\": \\\"Point\\\"}\"],[35,6.6,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.301849898, -11.5629620583], \\\"type\\\": \\\"Point\\\"}\"],[36,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.6367586685, -10.3175571188], \\\"type\\\": \\\"Point\\\"}\"],[37,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.7933070368, -10.8182148382], \\\"type\\\": \\\"Point\\\"}\"],[38,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.0043463104, -10.1140494256], \\\"type\\\": \\\"Point\\\"}\"],[39,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.6109729358, -10.8094229859], \\\"type\\\": \\\"Point\\\"}\"],[4,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.245247998, -8.2299841088], \\\"type\\\": \\\"Point\\\"}\"],[40,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.3492447298, -8.9646540995], \\\"type\\\": \\\"Point\\\"}\"],[41,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.3061065752, -9.4337652442], \\\"type\\\": \\\"Point\\\"}\"],[42,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.3155919549, -8.9399963379], \\\"type\\\": \\\"Point\\\"}\"],[43,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.8394656105, -9.5978658481], \\\"type\\\": \\\"Point\\\"}\"],[44,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.424431927, -9.3884449749], \\\"type\\\": \\\"Point\\\"}\"],[45,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.4360870895, -8.1551502513], \\\"type\\\": \\\"Point\\\"}\"],[46,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.5825158457, -12.1442269361], \\\"type\\\": \\\"Point\\\"}\"],[47,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.4754387804, -11.1034109326], \\\"type\\\": \\\"Point\\\"}\"],[48,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.5040319281, -10.5626844767], \\\"type\\\": \\\"Point\\\"}\"],[49,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.4575245074, -11.4848019833], \\\"type\\\": \\\"Point\\\"}\"],[5,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.2028005516, -7.6826918269], \\\"type\\\": \\\"Point\\\"}\"],[50,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.6514840251, -11.0100022643], \\\"type\\\": \\\"Point\\\"}\"],[51,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.7048046018, -10.5510687463], \\\"type\\\": \\\"Point\\\"}\"],[52,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.4389764438, -10.1760445293], \\\"type\\\": \\\"Point\\\"}\"],[53,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.5931773476, -11.9389250162], \\\"type\\\": \\\"Point\\\"}\"],[54,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.6814066507, -11.7818164382], \\\"type\\\": \\\"Point\\\"}\"],[55,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.0198452757, -12.3268664725], \\\"type\\\": \\\"Point\\\"}\"],[56,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.3065696349, -9.4203481293], \\\"type\\\": \\\"Point\\\"}\"],[57,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.3688878899, -10.331711579], \\\"type\\\": \\\"Point\\\"}\"],[58,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.4867269524, -11.5839615891], \\\"type\\\": \\\"Point\\\"}\"],[59,21.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.4479073325, -10.7088190437], \\\"type\\\": \\\"Point\\\"}\"],[6,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.2219132972, -6.7384336814], \\\"type\\\": \\\"Point\\\"}\"],[60,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7623589773, -9.6999379038], \\\"type\\\": \\\"Point\\\"}\"],[61,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.3127522037, -10.0220607219], \\\"type\\\": \\\"Point\\\"}\"],[62,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7276970903, -11.19117418], \\\"type\\\": \\\"Point\\\"}\"],[63,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.5048798731, -9.697119275], \\\"type\\\": \\\"Point\\\"}\"],[64,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.6059991512, -10.4230680956], \\\"type\\\": \\\"Point\\\"}\"],[65,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.2071080875, -9.2596115824], \\\"type\\\": \\\"Point\\\"}\"],[66,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.0392173226, -9.1153545227], \\\"type\\\": \\\"Point\\\"}\"],[67,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.1271918614, -9.6878468759], \\\"type\\\": \\\"Point\\\"}\"],[68,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.9913708414, -11.164558813], \\\"type\\\": \\\"Point\\\"}\"],[69,33.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.105574888, -11.3908630612], \\\"type\\\": \\\"Point\\\"}\"],[7,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.5633010798, -6.1779717265], \\\"type\\\": \\\"Point\\\"}\"],[70,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.170743934, -9.2641823882], \\\"type\\\": \\\"Point\\\"}\"],[71,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.9203605402, -10.8142843003], \\\"type\\\": \\\"Point\\\"}\"],[72,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.7576193247, -11.6855962044], \\\"type\\\": \\\"Point\\\"}\"],[73,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.3177368803, -12.8231740571], \\\"type\\\": \\\"Point\\\"}\"],[74,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.6412514959, -8.9601828413], \\\"type\\\": \\\"Point\\\"}\"],[75,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.8537794937, -8.1111917178], \\\"type\\\": \\\"Point\\\"}\"],[76,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.0541134938, -7.2299739981], \\\"type\\\": \\\"Point\\\"}\"],[77,66.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.8955766639, -7.6528371669], \\\"type\\\": \\\"Point\\\"}\"],[78,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.9228933231, -8.2755568457], \\\"type\\\": \\\"Point\\\"}\"],[79,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.697705114, -8.2544546836], \\\"type\\\": \\\"Point\\\"}\"],[8,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.3332506296, -6.5692386519], \\\"type\\\": \\\"Point\\\"}\"],[80,220.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.4488206203, -7.7758060021], \\\"type\\\": \\\"Point\\\"}\"],[81,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.2149124399, -12.8840516911], \\\"type\\\": \\\"Point\\\"}\"],[82,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.400493844, -13.9927290476], \\\"type\\\": \\\"Point\\\"}\"],[83,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.9903105896, -12.2469719172], \\\"type\\\": \\\"Point\\\"}\"],[84,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.1087275777, -12.8727609409], \\\"type\\\": \\\"Point\\\"}\"],[85,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.3630786786, -13.6322468767], \\\"type\\\": \\\"Point\\\"}\"],[86,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.2138557625, -14.4597070914], \\\"type\\\": \\\"Point\\\"}\"],[87,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.4429773135, -13.7070861095], \\\"type\\\": \\\"Point\\\"}\"],[88,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.6513287511, -14.6222188657], \\\"type\\\": \\\"Point\\\"}\"],[89,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.9281499268, -12.5609853011], \\\"type\\\": \\\"Point\\\"}\"],[9,10.5,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.1708053811, -6.004983274], \\\"type\\\": \\\"Point\\\"}\"],[90,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.8402354853, -12.9855597403], \\\"type\\\": \\\"Point\\\"}\"],[91,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.8516905113, -11.5949377634], \\\"type\\\": \\\"Point\\\"}\"],[92,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.3384078017, -12.234719627], \\\"type\\\": \\\"Point\\\"}\"],[93,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.381483866, -14.524890496], \\\"type\\\": \\\"Point\\\"}\"],[94,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.1738648245, -15.691867924], \\\"type\\\": \\\"Point\\\"}\"],[95,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.3121539794, -13.6206676956], \\\"type\\\": \\\"Point\\\"}\"],[96,132.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.9379181704, -14.7401077136], \\\"type\\\": \\\"Point\\\"}\"],[97,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.8952558336, -15.8744255488], \\\"type\\\": \\\"Point\\\"}\"],[98,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.0090023186, -15.3860433124], \\\"type\\\": \\\"Point\\\"}\"],[99,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.5375923812, -15.7277267697], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,6,7,8,9],\"data\":[[null,1,0.59,0.26,0.0,0.0,null,1.0,true,null],[null,2,3.52,1.53,0.0,0.0,null,1.0,true,null],[null,53,6.23,2.05,0.0,0.0,null,1.0,true,null],[null,59,200.860000000000014,68.469999999999999,0.0,0.0,null,1.0,true,null],[null,62,110.140000000000001,36.810000000000002,0.0,0.0,null,1.0,true,null],[null,64,50.0,12.0,0.0,0.0,null,1.0,true,null],[null,66,80.0,20.0,0.0,0.0,null,1.0,true,null],[null,67,56.0,14.0,0.0,0.0,null,1.0,true,null],[null,69,34.039999999999999,20.899999999999999,0.0,0.0,null,1.0,true,null],[null,73,17.329999999999998,9.279999999999999,0.0,0.0,null,1.0,true,null],[null,76,0.55,0.24,0.0,0.0,null,1.0,true,null],[null,77,7.76,3.38,0.0,0.0,null,1.0,true,null],[null,21,7.33,7.1,0.0,0.0,null,1.0,true,null],[null,79,125.010000000000005,31.300000000000001,0.0,0.0,null,1.0,true,null],[null,80,379.0,92.489999999999995,0.0,0.0,null,1.0,true,null],[null,82,25.98,18.84,0.0,0.0,null,1.0,true,null],[null,84,15.83,10.92,0.0,0.0,null,1.0,true,null],[null,86,8.34,8.960000000000001,0.0,0.0,null,1.0,true,null],[null,88,15.470000000000001,8.039999999999999,0.0,0.0,null,1.0,true,null],[null,90,8.26,4.25,0.0,0.0,null,1.0,true,null],[null,92,15.109999999999999,10.0,0.0,0.0,null,1.0,true,null],[null,101,3.78,1.25,0.0,0.0,null,1.0,true,null],[null,103,22.129999999999999,4.05,0.0,0.0,null,1.0,true,null],[null,22,2.84,1.89,0.0,0.0,null,1.0,true,null],[null,104,5.35,2.33,0.0,0.0,null,1.0,true,null],[null,109,1.8,0.2,0.0,0.0,null,1.0,true,null],[null,113,3.0,-1.0,0.0,0.0,null,1.0,true,null],[null,115,20.0,2.11,0.0,0.0,null,1.0,true,null],[null,116,4.0,1.05,0.0,0.0,null,1.0,true,null],[null,119,2.57,1.12,0.0,0.0,null,1.0,true,null],[null,123,5.0,0.92,0.0,0.0,null,1.0,true,null],[null,130,9.0,1.47,0.0,0.0,null,1.0,true,null],[null,132,13.0,1.0,0.0,0.0,null,1.0,true,null],[null,133,4.08,1.78,0.0,0.0,null,1.0,true,null],[null,23,5.61,4.73,0.0,0.0,null,1.0,true,null],[null,138,2.27,0.99,0.0,0.0,null,1.0,true,null],[null,142,8.08,0.5,0.0,0.0,null,1.0,true,null],[null,154,0.01,0.01,0.0,0.0,null,1.0,true,null],[null,155,17.379999999999999,4.4,0.0,0.0,null,1.0,true,null],[null,158,10.140000000000001,2.7,0.0,0.0,null,1.0,true,null],[null,161,2.87,0.4,0.0,0.0,null,1.0,true,null],[null,166,7.26,0.4,0.0,0.0,null,1.0,true,null],[null,172,1.73,0.2,0.0,0.0,null,1.0,true,null],[null,177,5.2,3.0,0.0,0.0,null,1.0,true,null],[null,183,5.21,3.0,0.0,0.0,null,1.0,true,null],[null,36,2.83,1.23,0.0,0.0,null,1.0,true,null],[null,184,9.67,1.6,0.0,0.0,null,1.0,true,null],[null,37,5.85,3.53,0.0,0.0,null,1.0,true,null],[null,43,8.26,5.12,0.0,0.0,null,1.0,true,null],[null,44,4.01,2.73,0.0,0.0,null,1.0,true,null],[null,48,7.55,2.5,0.0,0.0,null,1.0,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,4,5,6,7,8,9],\"data\":[[null,1,90.0,0.99,null,-20.0,34.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,2,90.0,0.99,null,-20.0,34.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,26,13.0,1.02,null,-5.0,11.6,1.0,false,true,0.0,null,true,2000.0,0.0],[null,27,13.0,1.02,null,-5.0,11.6,1.0,false,true,0.0,null,true,2000.0,0.0],[null,28,13.0,1.02,null,-5.0,12.6,1.0,false,true,0.0,null,true,2000.0,0.0],[null,31,11.0,1.03,null,-5.0,9.9,1.0,false,true,0.0,null,true,2000.0,0.0],[null,32,11.0,1.03,null,-5.0,9.9,1.0,false,true,0.0,null,true,2000.0,0.0],[null,35,14.6,1.02,null,-2.0,3.3,1.0,false,true,0.0,null,true,2000.0,0.0],[null,41,40.0,1.05,null,-20.0,22.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,42,40.0,1.05,null,-20.0,22.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,49,30.0,1.05,null,-20.0,20.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,50,30.0,1.05,null,-20.0,20.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,3,45.0,0.99,null,-10.0,17.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,51,30.0,1.05,null,-20.0,20.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,52,30.0,1.05,null,-20.0,20.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,97,50.0,1.03,null,-16.0,23.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,98,50.0,1.03,null,-16.0,23.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,101,60.0,1.05,null,-26.0,30.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,103,4.0,1.0,null,-3.3,3.3,1.0,false,true,0.0,null,true,2000.0,0.0],[null,116,6.0,1.03,null,0.0,2.5,1.0,false,true,0.0,null,true,2000.0,0.0],[null,125,38.0,1.02,null,-12.0,22.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,126,38.0,1.02,null,-12.0,22.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,137,30.0,1.0,null,-16.0,18.699999999999999,1.0,false,true,0.0,null,true,2000.0,0.0],[null,7,29.010000000000002,0.99,null,-20.0,38.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,138,30.0,1.0,null,-16.0,18.699999999999999,1.0,false,true,0.0,null,true,2000.0,0.0],[null,141,3.0,1.02,null,0.0,1.3,1.0,false,true,0.0,null,true,2000.0,0.0],[null,143,20.0,1.06,null,0.0,16.800000000000001,1.0,false,true,0.0,null,true,2000.0,0.0],[null,185,6.0,1.01,null,0.0,6.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,8,29.010000000000002,0.99,null,-20.0,38.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,12,60.0,0.99,null,-20.0,42.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,13,60.0,0.99,null,-20.0,42.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,15,45.0,0.99,null,-10.0,17.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,17,60.0,1.06,null,-20.0,42.0,1.0,false,true,0.0,null,true,2000.0,0.0],[null,18,60.0,1.06,null,-20.0,42.0,1.0,false,true,0.0,null,true,2000.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,2,3],\"data\":[[57,null,-0.3,0.0,132.0,1,1,true],[70,null,-0.08,0.0,220.0,1,1,true],[71,null,-0.43,0.0,132.0,1,1,true],[75,null,-0.75,0.0,220.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,9,0.99,0.0,1.0,true,2000.0,0.0,38.0,-20.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90],\"data\":[[null,null,0,6,1.0,2.662,16.165600000000001,309.826006985899994,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,0,16,1.0,0.28556,3.95912,135.742067165999998,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,10,171,1.0,7.213536,32.408639999999998,694.75005576039996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,11,16,1.0,0.90024,8.590999999999999,173.031675733399993,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,16,19,1.0,0.726,6.87764,137.978128349900004,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,16,75,1.0,5.43532,51.5702,1038.25582090569992,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,16,75,1.0,3.25732,30.4436,1504.145745229199974,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,20,24,1.0,3.39768,22.273679999999999,426.956153120900012,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,21,23,1.0,4.0201524,5.2102116,113.995276043800004,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,22,23,1.0,5.5900548,12.5099964,308.371836477399995,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,23,43,1.0,4.356,6.534,146.147789799700007,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,24,56,1.0,2.42,15.8752,299.895264669000028,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,0,20,1.0,0.66792,4.39472,84.181126924599994,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,25,39,1.0,4.2096384,10.539777600000001,202.23200413539999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,29,34,1.0,0.26136,0.6534,0.0,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,30,34,1.0,1.041084,2.609244,51.151726429900002,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,34,37,1.0,0.0,0.004356,0.0,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,34,43,1.0,2.67894,6.930396,175.377347759700001,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,34,53,1.0,1.738044,4.360356,80.381284389800001,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,38,40,1.0,0.11132,1.07448,21.637180279799999,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,38,47,1.0,0.09196,0.86152,17.2965909228,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,38,56,1.0,0.90508,8.595840000000001,173.031675733399993,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,39,46,1.0,0.095832,0.5645376,3.2883252705,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,0,45,1.0,3.63,21.930040000000002,421.694832688100007,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,40,45,1.0,2.6136,15.788080000000001,303.578188972000021,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,40,56,1.0,1.2342,7.45844,143.370981793499993,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,40,74,1.0,0.4356,4.12368,82.800030311,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,48,54,1.0,0.1184832,0.3327984,396.97393404349998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,48,57,1.0,1.1796048,3.336696,3584.822599049899964,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,54,55,1.0,1.446192,6.5723328,138.475030835199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,55,68,1.0,0.6133248,1.7354304,1864.115058895399898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,56,70,1.0,1.00672,6.33072,129.888848184500006,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,56,70,1.0,1.00672,6.33072,129.888848184500006,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,56,75,1.0,4.2592,25.845600000000001,499.82544111499999,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,0,70,1.0,2.93788,39.237879999999997,1357.157605638200039,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,57,58,1.0,0.662112,1.463616,400.079574576699997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,57,68,1.0,0.801504,2.96208,60.285963292399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,58,81,1.0,0.08712,0.400752,593.725396061400033,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,60,70,1.0,0.19844,1.26808,30.2525924885,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,61,70,1.0,0.19844,1.26808,30.2525924885,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,63,70,1.0,0.19844,1.26808,30.2525924885,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,65,70,1.0,0.19844,1.26808,30.2525924885,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,68,83,1.0,0.557568,0.993168,1925.497130611300008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,70,74,1.0,1.0648,10.2608,211.110482365699994,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,71,72,1.0,0.191664,0.801504,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,4,5,1.0,0.0,0.004356,0.0,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,71,91,1.0,0.810216,3.0945024,99.9285512756,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,71,92,1.0,4.408272,17.59824,400.079574576699997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,75,79,1.0,0.3388,1.936,40.117568300000002,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,75,80,1.0,0.1936,1.82468,36.631943513300001,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,75,80,1.0,0.18876,1.7908,35.974278459200001,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,76,102,1.0,1.846944,8.293824000000001,179.944466190899988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,81,85,1.0,0.3415104,0.7283232,896.068636209500028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,87,89,1.0,0.7004448,1.1743776,1977.56228072749991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,89,91,1.0,0.017424,0.0731808,107.966679714500003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,92,95,1.0,0.6168096,3.728736,71.612417001899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,4,22,1.0,4.939704,10.328075999999999,248.451242659499997,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,93,95,1.0,0.505296,2.0194416,45.853869049700002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,95,96,1.0,1.0158192,6.1402176,118.014340263299999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,102,118,1.0,7.126416,31.868496,689.634883117400022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,108,112,1.0,4.321152,19.375488000000001,414.69435355669998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,108,118,1.0,3.101472,13.9392,298.872230140400006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,112,114,1.0,7.474896,33.576048,720.691288449899957,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,118,122,1.0,6.70824,30.091248,650.357664608799951,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,122,124,1.0,3.13632,13.886927999999999,290.468732226899988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,124,129,1.0,2.944656,13.068,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,129,131,1.0,14.618736,37.566144000000001,780.063828056000034,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,5,21,1.0,8.241552,17.62002,416.521200929200006,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,131,136,1.0,7.57944,34.011648000000001,730.738948998599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,132,142,1.0,15.369710400000001,24.236784,365.369474499299997,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,136,175,1.0,11.299464,51.040123199999996,1098.66600981939996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,140,141,1.0,0.0,0.000121,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null],[null,null,154,156,1.0,2.4724656,2.8540512,1862.105526785700022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,154,157,1.0,2.8976112,12.2264208,271.28683481569999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,154,160,1.0,4.599936,20.600395200000001,442.097064144199976,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,154,175,1.0,2.3034528,8.6562432,1555.743222417999959,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,158,184,1.0,13.299739199999999,22.198176,219.22168469959999,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,160,165,1.0,6.952176,31.206384,670.452985706200025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,6,11,1.0,0.3872,3.66872,80.235136600000004,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,165,169,1.0,0.0,-69.999177599999996,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,169,171,1.0,15.385392,69.695999999999998,1530.898098152099919,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,176,187,1.0,1.05996,16.93516,537.970014252799956,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,187,188,1.0,0.0,0.0484,0.0,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,125,127,1.0,0.000726,0.0726,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null],[null,null,126,128,1.0,0.000726,0.0726,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null],[null,null,133,135,1.0,0.0001331,0.002178,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null],[null,null,138,140,1.0,0.0076109,0.0746449,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null],[null,null,145,151,1.0,0.0004356,0.004356,0.0,0.0,866.025403784400055,1.0,1,\"ol\",true,null],[null,null,151,152,1.0,0.001254528,0.01247994,0.0,0.0,866.025403784400055,1.0,1,\"ol\",true,null],[null,null,6,14,1.0,0.57112,2.541,48.272614970799999,0.0,25.980762113499999,1.0,1,\"ol\",true,null],[null,null,166,168,1.0,0.005324,0.08712,0.0,0.0,519.615242270700037,1.0,1,\"ol\",true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,0,1,9900.0,220.0,13.800000000000001,1464.291493675400034,47.619,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,0,2,9900.0,220.0,13.800000000000001,1464.291493675400034,47.619,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,11,13,9900.0,220.0,13.800000000000001,1485.650406366200059,43.956000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,166,167,9900.0,11.0,0.41,437.772582055999976,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,170,166,9900.0,19.0,11.0,688.899166641999955,62.369999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,171,172,9900.0,132.0,19.0,783.320131798000034,50.292000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,172,173,9900.0,19.0,0.41,447.721958920900022,44.549999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,172,174,9900.0,19.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,176,175,9900.0,220.0,132.0,1188.54342283699998,35.936999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,177,9900.0,220.0,11.0,1189.030802796999978,49.5,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,178,9900.0,220.0,69.0,1189.034928335199993,49.598999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,179,9900.0,220.0,69.0,1189.034928335199993,49.598999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,180,9900.0,220.0,69.0,1189.034928335199993,49.598999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,14,15,9900.0,220.0,11.0,1273.726859299099942,63.359999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,181,9900.0,220.0,69.0,1189.034928335199993,49.598999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,187,182,9900.0,220.0,69.0,1189.034928335199993,49.598999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,188,183,9900.0,220.0,11.0,1189.030802796999978,49.5,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,184,185,9900.0,66.0,6.6,579.911038436099943,29.699999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,184,186,9900.0,66.0,11.0,579.911038436099943,29.699999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,16,17,9900.0,220.0,11.0,1271.240161257499949,63.063000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,16,18,9900.0,220.0,11.0,1271.240161257499949,63.063000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,24,25,9900.0,220.0,132.0,1247.661474024100016,25.542000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,25,26,9900.0,132.0,10.5,1086.120373222499893,81.477000000000004,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,25,27,9900.0,132.0,10.5,1089.973814593699899,80.189999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,25,28,9900.0,132.0,10.5,981.445880912999996,51.381,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,25,29,9900.0,132.0,66.0,1156.770790169299971,57.716999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,30,31,9900.0,66.0,6.6,1178.609448672500093,34.649999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,0,3,9900.0,220.0,13.800000000000001,1119.073439262999955,28.908000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,30,32,9900.0,66.0,6.6,1178.609448672500093,34.649999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,30,33,9900.0,66.0,6.6,1167.913074509400076,4.851,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,34,35,9900.0,66.0,6.6,643.886174509900002,42.075000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,34,36,9900.0,66.0,11.0,15919.002983855500133,1584.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,38,39,9900.0,220.0,132.0,519.86407319609998,10.890000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,40,41,9900.0,220.0,11.0,1273.726859299099942,63.359999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,40,42,9900.0,220.0,11.0,1273.726859299099942,63.359999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,43,44,9900.0,66.0,33.0,1106.85364886239995,495.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,48,49,9900.0,132.0,11.0,760.19756143059999,51.677999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,48,50,9900.0,132.0,11.0,760.19756143059999,51.677999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,4,1,9900.0,66.0,13.800000000000001,1012.617840182600048,159.984000000000009,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,48,51,9900.0,132.0,11.0,760.19756143059999,51.677999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,48,52,9900.0,132.0,11.0,760.19756143059999,51.677999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,56,57,9900.0,220.0,132.0,422.870246056600024,10.890000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,60,59,9900.0,220.0,21.0,510.234321170200019,19.800000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,61,62,9900.0,220.0,33.0,1188.270305248800014,25.344000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,63,64,9900.0,220.0,33.0,1188.270305248800014,25.344000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,65,66,9900.0,220.0,33.0,1188.270305248800014,25.344000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,65,67,9900.0,220.0,33.0,1188.270305248800014,25.344000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,68,69,9900.0,132.0,33.0,594.601120836499945,26.73,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,70,71,9900.0,220.0,132.0,594.09981661330005,10.890000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,5,2,9900.0,66.0,13.800000000000001,1012.617840182600048,159.984000000000009,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,72,73,9900.0,132.0,11.0,994.937686491000022,99.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,75,76,9900.0,220.0,132.0,602.183725120499957,17.82,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,76,77,9900.0,132.0,66.0,798.817031418299962,37.421999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,77,78,9900.0,66.0,11.0,2677.121822032000182,148.5,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,81,82,9900.0,132.0,11.0,34.0939672083,14.85,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,83,84,9900.0,132.0,11.0,594.742036516699954,29.699999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,85,86,9900.0,132.0,11.0,594.742036516699954,29.699999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,87,88,9900.0,132.0,11.0,713.690443820000041,35.640000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,89,90,9900.0,132.0,11.0,713.690443820000041,35.640000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,93,94,9900.0,132.0,11.0,1189.559154991899959,60.884999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,7,9900.0,220.0,10.5,1277.63375555319999,36.927,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,93,101,9900.0,132.0,11.0,1189.559154991899959,60.884999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,96,97,9900.0,132.0,11.0,932.404053466099981,27.917999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,96,98,9900.0,132.0,11.0,932.404053466099981,27.917999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,96,99,9900.0,132.0,11.0,1387.019381701599968,41.579999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,96,100,9900.0,132.0,11.0,1387.019381701599968,41.579999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,102,103,9900.0,132.0,66.0,1139.018164301600109,34.353000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,103,104,9900.0,66.0,19.0,596.962611894599945,59.399999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,103,106,9900.0,66.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,104,105,9900.0,19.0,0.41,447.721958920900022,44.549999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,104,107,9900.0,19.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,8,9900.0,220.0,10.5,1277.63375555319999,36.927,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,108,109,9900.0,132.0,19.0,979.150164747499957,62.865000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,109,110,9900.0,19.0,0.41,447.721958920900022,44.549999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,109,111,9900.0,19.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,112,113,9900.0,132.0,33.0,909.057380273099966,47.222999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,114,115,9900.0,132.0,66.0,1206.631758412200043,44.253,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,115,117,9900.0,66.0,33.0,1317.966665170300075,53.064,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,117,116,9900.0,33.0,6.3,786.32754124600001,42.668999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,118,119,9900.0,132.0,19.0,978.656957674099999,54.648000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,119,120,9900.0,19.0,0.41,397.97507459640002,39.600000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,119,121,9900.0,19.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,9,9900.0,220.0,10.5,1277.63375555319999,36.927,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,122,123,9900.0,132.0,33.0,1279.582644232499888,52.965000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,124,125,9900.0,132.0,11.0,1040.905363858300006,29.402999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,124,126,9900.0,132.0,11.0,1040.905363858300006,29.402999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,129,130,9900.0,132.0,66.0,1418.5404616016001,49.401000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,131,132,9900.0,132.0,66.0,1168.225857171499911,48.707999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,132,133,9900.0,66.0,11.0,795.95014919280004,79.200000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,133,134,9900.0,11.0,0.41,596.962611894599945,59.399999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,136,137,9900.0,132.0,11.0,1387.019381701599968,41.579999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,136,138,9900.0,132.0,11.0,1390.977606985800094,41.579999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,137,139,9900.0,11.0,0.41,437.772582055999976,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,6,10,9900.0,220.0,132.0,1070.373148065699979,19.800000000000001,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,138,139,9900.0,11.0,0.41,437.772582055999976,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,142,143,9900.0,66.0,11.0,1381.670321008999963,68.706000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,142,144,9900.0,66.0,33.0,835.605158732299969,41.579999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,142,145,9900.0,66.0,6.6,996.632036256600031,99.197999999999993,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,142,146,9900.0,66.0,11.0,1193.92522378919989,118.799999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,143,147,9900.0,11.0,0.38,570.099294359299961,56.726999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,146,148,9900.0,11.0,0.22,570.099294359299961,56.726999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,151,147,9900.0,6.6,0.38,570.099294359299961,56.726999999999997,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,152,148,9900.0,6.6,0.22,95021.487259461500798,9504.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,152,149,9900.0,6.6,0.38,265349.880987141223159,26403.299999999999272,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,11,12,9900.0,220.0,13.800000000000001,1485.650406366200059,43.956000000000003,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,152,150,9900.0,6.6,0.22,265349.880987141223159,26403.299999999999272,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,151,153,9900.0,6.6,0.22,265349.880987141223159,26403.299999999999272,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,156,155,9900.0,132.0,66.0,1199.097097307000013,55.737000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,157,158,9900.0,132.0,66.0,1139.018164301600109,34.353000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,158,159,9900.0,66.0,11.0,17.853243990900001,1.089,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,160,162,9900.0,132.0,33.0,1068.871782956199922,59.399999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,162,161,9900.0,33.0,11.0,596.962611894599945,59.399999999999999,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,161,163,9900.0,11.0,0.41,437.772582055999976,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,162,164,9900.0,33.0,11.0,714.129759637600046,43.560000000000002,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true],[null,null,165,166,9900.0,132.0,11.0,1067.176909334199991,44.945999999999998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34],\"data\":[[0,\"ext_grid\",0.0,1.0,0.1,0.0,0.0,0.0],[0,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[9,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[11,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[12,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[13,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[14,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[15,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[16,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[17,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[18,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[19,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[20,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[21,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[22,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[23,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[24,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[25,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[26,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[27,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[28,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[2,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[29,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[30,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[31,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[32,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[33,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[4,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[6,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.2,
          "tap_max": 9
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.0,
          "tap_max": 9
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}