{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"name\",\"type\",\"vn_kv\",\"zone\",\"geo\"],\"index\":[3,0],\"data\":[[true,1.1,0.9,3,\"b\",110.0,1,null],[true,1.1,0.9,0,\"b\",20.0,1,null]]}",
      "orient": "split",
      "dtype": {
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "name": "object",
        "type": "object",
        "vn_kv": "float64",
        "zone": "object",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0],\"data\":[[null,0,100.0,50.0,0.0,0.0,null,1.0,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object",
        "slack_weight": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"slack_weight\"],\"index\":[0],\"data\":[[null,3,1.02,15.0,true,1.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0],\"data\":[[null,null,3,0,250.0,110.0,20.0,13.46291201783626,5.0,0.0,0.8,0.0,null,null,null,null,null,null,null,1,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.0.0.dev1",
    "format_version": "3.0.0.dev0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 60,
    "sn_mva": 1.0,
    "std_types": {
      "line": {
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41,
          "q_mm2": 122,
          "r_ohm_per_km": 0.2376,
          "type": "ol",
          "x_ohm_per_km": 0.323
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41,
          "q_mm2": 122,
          "r_ohm_per_km": 0.2376,
          "type": "ol",
          "x_ohm_per_km": 0.344
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.315
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105,
          "q_mm2": 16,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535,
          "q_mm2": 184,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "x_ohm_per_km": 0.4
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535,
          "q_mm2": 184,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "x_ohm_per_km": 0.33
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14,
          "q_mm2": 24,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "x_ohm_per_km": 0.335
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645,
          "q_mm2": 243,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "x_ohm_per_km": 0.39
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645,
          "q_mm2": 243,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "x_ohm_per_km": 0.32
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74,
          "q_mm2": 305,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "x_ohm_per_km": 0.38
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17,
          "q_mm2": 34,
          "r_ohm_per_km": 0.8342,
          "type": "ol",
          "x_ohm_per_km": 0.36
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17,
          "q_mm2": 34,
          "r_ohm_per_km": 0.8342,
          "type": "ol",
          "x_ohm_per_km": 0.382
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.3
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.372
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96,
          "q_mm2": 490,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "x_ohm_per_km": 0.285
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96,
          "q_mm2": 490,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "x_ohm_per_km": 0.253
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29,
          "q_mm2": 70,
          "r_ohm_per_km": 0.4132,
          "type": "ol",
          "x_ohm_per_km": 0.339
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29,
          "q_mm2": 70,
          "r_ohm_per_km": 0.4132,
          "type": "ol",
          "x_ohm_per_km": 0.36
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.29
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.33
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366,
          "q_mm2": 120,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "x_ohm_per_km": 0.166
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457,
          "q_mm2": 185,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "x_ohm_per_km": 0.156
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526,
          "q_mm2": 240,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "x_ohm_per_km": 0.149
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588,
          "q_mm2": 300,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "x_ohm_per_km": 0.144
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283,
          "q_mm2": 120,
          "r_ohm_per_km": 0.253,
          "type": "cs",
          "x_ohm_per_km": 0.119
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28,
          "q_mm2": 120,
          "r_ohm_per_km": 0.253,
          "type": "cs",
          "x_ohm_per_km": 0.113
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319,
          "q_mm2": 150,
          "r_ohm_per_km": 0.206,
          "type": "cs",
          "x_ohm_per_km": 0.116
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315,
          "q_mm2": 150,
          "r_ohm_per_km": 0.206,
          "type": "cs",
          "x_ohm_per_km": 0.11
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362,
          "q_mm2": 185,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "x_ohm_per_km": 0.117
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358,
          "q_mm2": 185,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "x_ohm_per_km": 0.11
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421,
          "q_mm2": 240,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "x_ohm_per_km": 0.112
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416,
          "q_mm2": 240,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "x_ohm_per_km": 0.105
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22,
          "q_mm2": 70,
          "r_ohm_per_km": 0.443,
          "type": "cs",
          "x_ohm_per_km": 0.132
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217,
          "q_mm2": 70,
          "r_ohm_per_km": 0.443,
          "type": "cs",
          "x_ohm_per_km": 0.123
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252,
          "q_mm2": 95,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "x_ohm_per_km": 0.132
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249,
          "q_mm2": 95,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "x_ohm_per_km": 0.123
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242,
          "q_mm2": 120,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "x_ohm_per_km": 0.08
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27,
          "q_mm2": 150,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "x_ohm_per_km": 0.08
        },
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142,
          "q_mm2": 50,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "x_ohm_per_km": 0.083
        }
      },
      "trafo": {
        "0.25 MVA 10/0.4 kV": {
          "i0_percent": 0.24,
          "pfe_kw": 0.6,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.2
        },
        "0.25 MVA 20/0.4 kV": {
          "i0_percent": 0.32,
          "pfe_kw": 0.8,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.44
        },
        "0.4 MVA 10/0.4 kV": {
          "i0_percent": 0.2375,
          "pfe_kw": 0.95,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.325
        },
        "0.4 MVA 20/0.4 kV": {
          "i0_percent": 0.3375,
          "pfe_kw": 1.35,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.425
        },
        "0.63 MVA 10/0.4 kV": {
          "i0_percent": 0.1873,
          "pfe_kw": 1.18,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.0794
        },
        "0.63 MVA 20/0.4 kV": {
          "i0_percent": 0.2619,
          "pfe_kw": 1.65,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.206
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.26
        },
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.2,
          "vkr_percent": 0.25
        },
        "25 MVA 110/10 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.41
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.073,
          "pfe_kw": 28.51,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.276
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.41
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.071,
          "pfe_kw": 29.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.282
        },
        "40 MVA 110/10 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 16.2,
          "vkr_percent": 0.34
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.076,
          "pfe_kw": 30.45,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.295
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 16.2,
          "vkr_percent": 0.34
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.08,
          "pfe_kw": 31.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.302
        },
        "63 MVA 110/10 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 18.0,
          "vkr_percent": 0.32
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.078,
          "pfe_kw": 31.51,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.31
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 18.0,
          "vkr_percent": 0.32
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.086,
          "pfe_kw": 33.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.322
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "pfe_kw": 35,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vn_mv_kv": 10,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0,
          "sn_mv_mva": 25.0,
          "tap_max": 10,
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_side": "hv",
          "tap_step_percent": 1.2,
          "vk_hv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_lv_percent": 0.35,
          "vkr_mv_percent": 0.32
        },
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "pfe_kw": 35,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vn_mv_kv": 20,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0,
          "sn_mv_mva": 25.0,
          "tap_max": 10,
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_side": "hv",
          "tap_step_percent": 1.2,
          "vk_hv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_lv_percent": 0.35,
          "vkr_mv_percent": 0.32
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[null,null]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}