{
 "ALHIM-T102": {
  "vsc_percent": 17.1,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.3045,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.04,
  "sn_kva": 40000.0,
  "pfe_kw": 18.3
 },
 "UTOFG-T2": {
  "vsc_percent": 15.4,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.37125,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.03,
  "sn_kva": 40000.0,
  "pfe_kw": 12.6
 },
 "0.4 MVA 20/0.4 kV 0.94 GEAFOL": {
  "vsc_percent": 6.0,
  "tp_max": 1,
  "vn_lv_kv": 0.4,
  "shift_degree": 150,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.2,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -1,
  "tp_st_percent": 5.0,
  "i0_percent": 0.235,
  "sn_kva": 400.0,
  "pfe_kw": 0.94
 },
 "BIT 20/13 KV-MOULIN-3244": {
  "vsc_percent": 4.66,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8127139956415639,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 630.0,
  "pfe_kw": 0.833
 },
 "BIT 20/17 KV-RTE DE LAUSANNE-5770": {
  "vsc_percent": 3.72,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3203485603232041,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.303
 },
 "TENIG-T102": {
  "vsc_percent": 16.7,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.33,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.053,
  "sn_kva": 40000.0,
  "pfe_kw": 19.8
 },
 "BIT 20/17 KV-PLANCHEMONT-5732": {
  "vsc_percent": 3.78,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5160495006489574,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.203
 },
 "OESTR-T101": {
  "vsc_percent": 17.8,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.322,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.038,
  "sn_kva": 40000.0,
  "pfe_kw": 11.6
 },
 "1 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.96,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.17501,
  "sn_kva": 1000.0,
  "pfe_kw": 1.75
 },
 "MT/BT-NEYRUZ-3309": {
  "vsc_percent": 4.44,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8918408856178214,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.372
 },
 "BIT 20/13 KV-SANGOLIN-5628": {
  "vsc_percent": 4.13,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7681133924617256,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.417
 },
 "BIT 20/13 KV-PR\u00c9 CARR\u00c9-4686": {
  "vsc_percent": 4.22,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3782288814076518,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.271
 },
 "MT/BT-PR\u00c9 FORNAY-4396": {
  "vsc_percent": 3.99,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.37993990133358,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.283
 },
 "2-Wicklungstransformatortyp(2)": {
  "vsc_percent": 6.0,
  "i0_percent": 5.0,
  "vn_lv_kv": 0.4,
  "shift_degree": 60.0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.06,
  "sn_kva": 630.0,
  "pfe_kw": 100.0
 },
 "UNTRT-T122": {
  "vsc_percent": 17.1,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4855,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.63,
  "i0_percent": 0.098,
  "sn_kva": 40000.0,
  "pfe_kw": 20.9
 },
 "BIT 20/13 KV-LE GRAND-P\u00c3\u201aQUIER-5363": {
  "vsc_percent": 4.05,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7564136461228068,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.453
 },
 "160kVA 21kV/0.42kV 3St.": {
  "vsc_percent": 4.0,
  "tp_max": 1,
  "vn_lv_kv": 0.42,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.46875,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -1,
  "tp_st_percent": 2.5,
  "i0_percent": 0.22,
  "sn_kva": 160.0,
  "pfe_kw": 0.3
 },
 "50 MVA 139/10.5 kV": {
  "vsc_percent": 10.08,
  "tp_max": 2,
  "vn_lv_kv": 10.5,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 139.3,
  "vscr_percent": 0.37619600000000003,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.085,
  "sn_kva": 50000.0,
  "pfe_kw": 32.745
 },
 "HERBO-T101": {
  "vsc_percent": 18.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.4,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.065,
  "sn_kva": 40000.0,
  "pfe_kw": 21.8
 },
 "MT/BT-VILLAGE-3480": {
  "vsc_percent": 3.93,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8319125380468542,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.353
 },
 "210 MVA 132/15.75 kV": {
  "vsc_percent": 12.5,
  "tp_max": 10,
  "vn_lv_kv": 15.75,
  "shift_degree": 330.0,
  "tp_mid": 0,
  "vn_hv_kv": 132.0,
  "vscr_percent": 0.1952381,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -10,
  "tp_st_percent": 1.25,
  "i0_percent": 0.26,
  "sn_kva": 210000.0,
  "pfe_kw": 0.0
 },
 "SWAIG-T121": {
  "vsc_percent": 13.1,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4352,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 25000.0,
  "pfe_kw": 11.8
 },
 "MT/BT-EGLISE-2263": {
  "vsc_percent": 4.19,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1208496891019215,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.464
 },
 "BIT 20/13 KV-GREMEAU-5613": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5281031894391668,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.204
 },
 "TRF 380/220": {
  "vsc_percent": 13.0,
  "i0_percent": 0.0,
  "vn_lv_kv": 220.0,
  "shift_degree": 0.0,
  "vn_hv_kv": 380.0,
  "vscr_percent": 0.0,
  "sn_kva": 1000000.0,
  "pfe_kw": 0.0
 },
 "0.025 MVA 10/0.4 kV ET 25  SGB": {
  "vsc_percent": 3.75,
  "tp_side": "hv",
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 2.2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.60001,
  "tp_min": -2,
  "tp_max": 2,
  "sn_kva": 25.0,
  "tp_pos": 0,
  "pfe_kw": 0.15
 },
 "BIT 20/13 KV-LONGERAIE-3238": {
  "vsc_percent": 4.67,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8083493372550724,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 630.0,
  "pfe_kw": 0.841
 },
 "BIT 20/13 KV-BIOLE-4915": {
  "vsc_percent": 3.81,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.484334672981721,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.205
 },
 "0.63 MVA 10/0.4 kV Dyn7 4 wnr ASEA": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 210.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.015873,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.18255,
  "sn_kva": 630.0,
  "pfe_kw": 1.15
 },
 "BIT 20/13 KV-PAUDEX-3153": {
  "vsc_percent": 4.35,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.9121367390684264,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.401
 },
 "BIT 20/13 KV-SCIERIE-5869": {
  "vsc_percent": 4.11,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.9196049447752158,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.35
 },
 "250kVA 21kV/0.42kV 3St.": {
  "vsc_percent": 4.0,
  "tp_max": 1,
  "vn_lv_kv": 0.42,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -1,
  "tp_st_percent": 2.5,
  "i0_percent": 0.18,
  "sn_kva": 250.0,
  "pfe_kw": 0.425
 },
 "KUPZL-T5": {
  "vsc_percent": 17.2,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5195,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.297,
  "sn_kva": 40000.0,
  "pfe_kw": 25.1
 },
 "CRHEI-T1": {
  "vsc_percent": 16.6,
  "tp_max": 8,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.53125,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -10,
  "tp_st_percent": 1.53,
  "i0_percent": 0.102,
  "sn_kva": 40000.0,
  "pfe_kw": 18.3
 },
 "SINDE-T1": {
  "vsc_percent": 16.3,
  "tp_max": 8,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4274286,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -10,
  "tp_st_percent": 1.62,
  "i0_percent": 0.063,
  "sn_kva": 35000.0,
  "pfe_kw": 12.8
 },
 "MT/BT-COUVALAU-5126": {
  "vsc_percent": 3.87,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2223345553491867,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.371
 },
 "MT/BT-EGLISE-5049": {
  "vsc_percent": 3.76,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2215829582510904,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.379
 },
 "Trf_R": {
  "vsc_percent": 4.123106,
  "i0_percent": 0.0,
  "vn_lv_kv": 0.4,
  "shift_degree": 30.0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.0,
  "sn_kva": 500.0,
  "pfe_kw": 0.0
 },
 "0.05 MVA 20/0.4 kV DTTHL SGB": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 2.8,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.40001,
  "sn_kva": 50.0,
  "pfe_kw": 0.2
 },
 "MT/BT-RUE DE L' INDUSTRIE-7148": {
  "vsc_percent": 3.76,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8756276064996621,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.357
 },
 "0.8 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.0125,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.18251,
  "sn_kva": 800.0,
  "pfe_kw": 1.46
 },
 "BAIER-T101": {
  "vsc_percent": 11.9,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.41873009999999994,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.077,
  "sn_kva": 31500.0,
  "pfe_kw": 19.1
 },
 "SINDE-T2": {
  "vsc_percent": 17.0,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.3291429,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.61,
  "i0_percent": 0.086,
  "sn_kva": 35000.0,
  "pfe_kw": 12.4
 },
 "MT/BT-VILLAGE-2264": {
  "vsc_percent": 4.17,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.130646096477042,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.468
 },
 "MT/BT-BORDES-5046": {
  "vsc_percent": 3.86,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2254172646257149,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.38
 },
 "HERBO-T102": {
  "vsc_percent": 17.6,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.39475,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 19.5
 },
 "EICHS-T101": {
  "vsc_percent": 16.6,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.2875,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.033,
  "sn_kva": 40000.0,
  "pfe_kw": 12.5
 },
 "BIT 20/13 KV-TOLLION-5604": {
  "vsc_percent": 3.94,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3438776771659573,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.298
 },
 "DENZL-T102": {
  "vsc_percent": 16.6,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.38,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.055999999999999994,
  "sn_kva": 40000.0,
  "pfe_kw": 21.5
 },
 "MT/BT-FR\u00c9MONT-4259": {
  "vsc_percent": 3.8,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8331550504319885,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.245
 },
 "BIT 20/13 KV-PORT-FRANC-3596": {
  "vsc_percent": 4.81,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7816315891820702,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 630.0,
  "pfe_kw": 0.745
 },
 "0.315 MVA 20/0.4 kV Yyn0 ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.269841,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.333343,
  "sn_kva": 315.0,
  "pfe_kw": 1.05
 },
 "BIT 20/13 KV-GRAND JORDIL-5631": {
  "vsc_percent": 4.11,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7650927648973938,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.417
 },
 "BIT 20/17 KV-THIERRENS-5360": {
  "vsc_percent": 4.05,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7846112453770423,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.453
 },
 "MT/BT-SAINT-CIERGES-2075": {
  "vsc_percent": 4.02,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.4127547382641095,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.32
 },
 "TRF 220/22 1000 MVA": {
  "vsc_percent": 13.0,
  "i0_percent": 0.0,
  "vn_lv_kv": 22.0,
  "shift_degree": 330.0,
  "vn_hv_kv": 220.0,
  "vscr_percent": 0.0,
  "sn_kva": 1000000.0,
  "pfe_kw": 0.0
 },
 "Herbo-T010": {
  "vsc_percent": 18.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.4,
  "tp_pos": 5.0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.065,
  "sn_kva": 40000.0,
  "pfe_kw": 21.8
 },
 "MT/BT-MULES-2890": {
  "vsc_percent": 3.94,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9859506374103352,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.407
 },
 "OESTR-T102": {
  "vsc_percent": 17.8,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.32075,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.036000000000000004,
  "sn_kva": 40000.0,
  "pfe_kw": 11.5
 },
 "MT/BT-LUCENS-3023": {
  "vsc_percent": 4.1,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7734137218095225,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.497
 },
 "MT/BT-OULENS SUR LUCENS-2091": {
  "vsc_percent": 3.94,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5727059257940936,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.217
 },
 "BLEIB-T102": {
  "vsc_percent": 19.4,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.34125,
  "tp_pos": 0,
  "tp_side": "lv",
  "tp_min": -9,
  "tp_st_percent": 1.78,
  "i0_percent": 0.049,
  "sn_kva": 40000.0,
  "pfe_kw": 18.1
 },
 "ORSCH-T101": {
  "vsc_percent": 19.5,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.33225,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.68,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 17.3
 },
 "KIRLA-T101": {
  "vsc_percent": 18.5,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.301,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.03,
  "sn_kva": 40000.0,
  "pfe_kw": 12.1
 },
 "MT/BT-EPURATION-5666": {
  "vsc_percent": 3.84,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.613889769023425,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.211
 },
 "0.63 MVA 20/0.4 kV Dyn7 ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 210.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.095238,
  "tp_pos": -2.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.261915,
  "sn_kva": 630.0,
  "pfe_kw": 1.65
 },
 "BIT 21/18 KV-COPPET-7437": {
  "vsc_percent": 4.1,
  "tp_max": 5.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7854877608883183,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -5.0,
  "tp_st_percent": 0.04,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.461
 },
 "BIT 20/13 KV-PR\u00c3\u2030 CARR\u00c3\u2030-4686": {
  "vsc_percent": 4.22,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3782288814076518,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.271
 },
 "HT/MT-MONTCHERAND-10016": {
  "vsc_percent": 10.86,
  "tp_max": 22.0,
  "vn_lv_kv": 40.0,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 1.3775293902813133,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -22.0,
  "tp_st_percent": 0.68,
  "i0_percent": 0.0,
  "sn_kva": 20000.0,
  "pfe_kw": 71.785
 },
 "0.63 MVA 10/0.4 kV Yyn0 6 ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.047619,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.222232,
  "sn_kva": 630.0,
  "pfe_kw": 1.4
 },
 "BREIS-T102": {
  "vsc_percent": 16.6,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.373,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.048,
  "sn_kva": 40000.0,
  "pfe_kw": 18.1
 },
 "TENIG-T101": {
  "vsc_percent": 17.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.37,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 20.4
 },
 "BIT 20/13 KV-SURJOUX-4200": {
  "vsc_percent": 4.57,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.0099707955901631,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.07,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.37
 },
 "0.125 MVA 10/0.4 kV Dyn5 ASEA": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.6,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.41601,
  "sn_kva": 125.0,
  "pfe_kw": 0.52
 },
 "MT/BT-PR\u00c3\u2030 FORNAY-4396": {
  "vsc_percent": 3.99,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.37993990133358,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.283
 },
 "BIT 20/13 KV-BULANDE-5606": {
  "vsc_percent": 3.94,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3378704220502837,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.298
 },
 "WIESL-T101": {
  "vsc_percent": 17.9,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.3,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 14.3
 },
 "MT/BT-PETITS CHAMPS-5174": {
  "vsc_percent": 3.98,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.8776173157938265,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.41
 },
 "BIT 20/13 KV-PR\u00c9 ST-MARCEL-3266": {
  "vsc_percent": 4.15,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.5870630055566084,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.787
 },
 "0.4 MVA 10/0.4 kV Yyn6 4 ASEA": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.075,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.28751,
  "sn_kva": 400.0,
  "pfe_kw": 1.15
 },
 "MT/BT-MARAIS DES PUITS-5068": {
  "vsc_percent": 3.98,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5679880461839555,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.206
 },
 "HERRB-T2": {
  "vsc_percent": 17.4,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.562,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.61,
  "i0_percent": 0.066,
  "sn_kva": 40000.0,
  "pfe_kw": 16.8
 },
 "MT/BT-CHALET DU MONT-3477": {
  "vsc_percent": 3.97,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8288866845458536,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.371
 },
 "BIT 20/17 KV-S\u00c9DEILLES-5514": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.2473257234934432,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.274
 },
 "MT/BT-P\u00c2QUIS-3479": {
  "vsc_percent": 3.97,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8341659964802466,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.379
 },
 "MT/BT-MARNAND-3671": {
  "vsc_percent": 4.16,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9727444869341295,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.428
 },
 "MT/BT-VILLAGE-3220": {
  "vsc_percent": 4.51,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9094803338943203,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.597
 },
 "BIT 20/13 KV-CUENSON-4931": {
  "vsc_percent": 3.99,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8392303254095704,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.416
 },
 "BREIS-T101": {
  "vsc_percent": 17.4,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.379,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 19.0
 },
 "BIT 20/13 KV-LE D\u00c3\u2030VIN-5607": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5308678612238826,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.201
 },
 "VOGTX-T1": {
  "vsc_percent": 11.8,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4072,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.61,
  "i0_percent": 0.052000000000000005,
  "sn_kva": 25000.0,
  "pfe_kw": 12.1
 },
 "MT/BT-CORRENCON-4054": {
  "vsc_percent": 3.92,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9297243218498388,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.227
 },
 "BIT 20/17 KV-VILLAGE-5370": {
  "vsc_percent": 3.93,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1086135473805936,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.431
 },
 "2-Wicklungstransformatortyp": {
  "vsc_percent": 5.0,
  "i0_percent": 1.0,
  "vn_lv_kv": 0.4,
  "shift_degree": 0.0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 2.0,
  "sn_kva": 400.0,
  "pfe_kw": 20.0
 },
 "EICHS-T103": {
  "vsc_percent": 16.3,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.32725,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.09,
  "sn_kva": 40000.0,
  "pfe_kw": 22.3
 },
 "BIT 20/13 KV-RUE DES SPORTS-4658": {
  "vsc_percent": 3.91,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8314628685617517,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.434
 },
 "BIT 20/13 KV-ENTREROCHES-4886": {
  "vsc_percent": 3.85,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5009953058315317,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.21
 },
 "MT/BT-CARRONNETS-4320": {
  "vsc_percent": 4.13,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8480876156020208,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.387
 },
 "MT/BT-DENEZY-2081": {
  "vsc_percent": 3.94,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3965798413550021,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.322
 },
 "MT/BT-PLAN-4518": {
  "vsc_percent": 6.14,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5239246912585154,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.381
 },
 "MT/BT-VILLAGE-5047": {
  "vsc_percent": 3.81,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2239038797584374,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.376
 },
 "MT/BT-BETTINES-5071": {
  "vsc_percent": 3.93,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3893505556474992,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.281
 },
 "MT/BT-PR\u00c9 PLACE-3318": {
  "vsc_percent": 4.27,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1231311812414886,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.202
 },
 "Trf_C": {
  "vsc_percent": 4.115529,
  "i0_percent": 0.0,
  "vn_lv_kv": 0.4,
  "shift_degree": 30.0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.99375,
  "sn_kva": 300.0,
  "pfe_kw": 0.0
 },
 "MT/BT-GRANGES-1594": {
  "vsc_percent": 4.05,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.8112150617748297,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.302
 },
 "UW MEIMSHEIM U121": {
  "vsc_percent": 17.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.48275,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.055999999999999994,
  "sn_kva": 40000.0,
  "pfe_kw": 16.9
 },
 "BLEIB-T101": {
  "vsc_percent": 17.2,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.328,
  "tp_pos": 8,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 19.1
 },
 "BIT 20/17 KV-RTE DE NEYRUZ-5766": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5314218863925717,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.139
 },
 "OBSTN-T122": {
  "vsc_percent": 16.7,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.3315,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.78,
  "i0_percent": 0.04,
  "sn_kva": 40000.0,
  "pfe_kw": 13.6
 },
 "MT/BT-TRONCS-4053": {
  "vsc_percent": 3.91,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9267119993685564,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.229
 },
 "0.63 MVA 10/0.4 kV Dyn1 4 ASEA": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 30.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.015873,
  "tp_pos": -2.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.238105,
  "sn_kva": 630.0,
  "pfe_kw": 1.5
 },
 "MT/BT-FR\u00c3\u2030MONT-4259": {
  "vsc_percent": 3.8,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8331550504319885,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.245
 },
 "BIT 20/17 KV-S\u00c3\u2030DEILLES-5514": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.2473257234934432,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.274
 },
 "SAICH-T1": {
  "vsc_percent": 17.9,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.445,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.61,
  "i0_percent": 0.06,
  "sn_kva": 40000.0,
  "pfe_kw": 17.3
 },
 "2-Winding Transformer Type": {
  "vsc_percent": 3.0,
  "i0_percent": 0.0,
  "vn_lv_kv": 20.0,
  "shift_degree": 0.0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.0,
  "sn_kva": 63000.0,
  "pfe_kw": 0.0
 },
 "0.016 MVA 10/0.4 kV ET 16  SGB": {
  "vsc_percent": 3.75,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 2.8125,
  "tp_pos": 1.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.68751,
  "sn_kva": 16.0,
  "pfe_kw": 0.11
 },
 "BIT 20/13 KV-GRANDS COINS-4885": {
  "vsc_percent": 3.92,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5044868921950303,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.21
 },
 "BLEIB-T101(1)": {
  "vsc_percent": 17.2,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.32799999999999996,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 19.1
 },
 "NISTE-T2": {
  "vsc_percent": 16.2,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.33975,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.68,
  "i0_percent": 0.037000000000000005,
  "sn_kva": 40000.0,
  "pfe_kw": 13.9
 },
 "LEUTK-T1": {
  "vsc_percent": 17.0,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5125,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.1,
  "sn_kva": 40000.0,
  "pfe_kw": 20.0
 },
 "MT/BT-CHAPELLE-3063": {
  "vsc_percent": 4.1,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7343349788681758,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.462
 },
 "BIT 20/17 KV-RAPETTE-5804": {
  "vsc_percent": 4.31,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1077678521268282,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.217
 },
 "HKIRC-T123": {
  "vsc_percent": 16.4,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.33275,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.68,
  "i0_percent": 0.04,
  "sn_kva": 40000.0,
  "pfe_kw": 14.0
 },
 "MT/BT-POMPAGE-7321": {
  "vsc_percent": 5.46,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.9089662725599671,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.902
 },
 "0.63 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.095238,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.201597,
  "sn_kva": 630.0,
  "pfe_kw": 1.27
 },
 "BIT 20/17 KV-VILLARE-5422": {
  "vsc_percent": 3.86,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.252532320132047,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.267
 },
 "MT/BT-CERNIAZ-1283": {
  "vsc_percent": 4.0,
  "tp_max": 0.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 2.533227046985558,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": 0.0,
  "tp_st_percent": 0.0,
  "i0_percent": 0.0,
  "sn_kva": 80.0,
  "pfe_kw": 0.609
 },
 "WIESL-T103": {
  "vsc_percent": 17.6,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.366,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 19.4
 },
 "MEIMS-T122": {
  "vsc_percent": 17.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.483,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.061,
  "sn_kva": 40000.0,
  "pfe_kw": 16.9
 },
 "SAICH-T2": {
  "vsc_percent": 17.3,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5275,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.051,
  "sn_kva": 40000.0,
  "pfe_kw": 17.0
 },
 "BIT 20/13 KV-MOLLENCHIRE-3089": {
  "vsc_percent": 4.27,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.9428578473845126,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.594
 },
 "TRF 220/22 500MVA": {
  "vsc_percent": 13.0,
  "i0_percent": 0.0,
  "vn_lv_kv": 22.0,
  "shift_degree": 330.0,
  "vn_hv_kv": 220.0,
  "vscr_percent": 0.0,
  "sn_kva": 500000.0,
  "pfe_kw": 0.0
 },
 "MT/BT-ALLI\u00c3\u2030RENS-4056": {
  "vsc_percent": 3.91,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9267119993685564,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.227
 },
 "BIT 21/18 KV-AUGINE-7471": {
  "vsc_percent": 4.17,
  "tp_max": 5.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7908666758243411,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -5.0,
  "tp_st_percent": 0.04,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.462
 },
 "MT/BT-CORREVON-4409": {
  "vsc_percent": 4.04,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.0702371654864646,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.409
 },
 "55 MVA 139/10.5 kV": {
  "vsc_percent": 10.04,
  "tp_max": 2,
  "vn_lv_kv": 10.5,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 139.3,
  "vscr_percent": 0.3068055,
  "tp_pos": -2.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.078,
  "sn_kva": 55000.0,
  "pfe_kw": 31.51
 },
 "MT/BT-CHERMET-3308": {
  "vsc_percent": 4.46,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9009989960199998,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.372
 },
 "MT/BT-VIGNES-3775": {
  "vsc_percent": 3.94,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.6903451353894017,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.541
 },
 "0.04 MVA 10/0.4 kV DT 40  SGB": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 2.25,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.67501,
  "sn_kva": 40.0,
  "pfe_kw": 0.27
 },
 "MT/BT-PRALET-1774": {
  "vsc_percent": 3.8,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.424042608673944,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.337
 },
 "BIT 20/13 KV-GARE-4975": {
  "vsc_percent": 3.99,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2317771524016563,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.13,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.426
 },
 "MT/BT-P\u00c3\u201aQUIS-3479": {
  "vsc_percent": 3.97,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8341659964802466,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.379
 },
 "MT/BT-GRANDS CHAMPS-1600": {
  "vsc_percent": 4.04,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.8031357545426283,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.3
 },
 "MT/BT-AU VILLAGE-4376": {
  "vsc_percent": 4.12,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.0911512479910648,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.407
 },
 "Karlsruhe_Trafo": {
  "vsc_percent": 13.0,
  "tp_max": 9,
  "vn_lv_kv": 110.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 220.0,
  "vscr_percent": 0.265,
  "tp_pos": -1.0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.7,
  "i0_percent": 0.0,
  "sn_kva": 200000.0,
  "pfe_kw": 0.0
 },
 "GUGLN-T121": {
  "vsc_percent": 12.7,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5152,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.07200000000000001,
  "sn_kva": 25000.0,
  "pfe_kw": 14.4
 },
 "HKIRC-T2": {
  "vsc_percent": 16.3,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.34175,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.68,
  "i0_percent": 0.037000000000000005,
  "sn_kva": 40000.0,
  "pfe_kw": 13.6
 },
 "UTOFG-T1": {
  "vsc_percent": 16.2,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.34,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.69,
  "i0_percent": 0.035,
  "sn_kva": 40000.0,
  "pfe_kw": 13.1
 },
 "BIT 20/13 KV-LAVAUX-VULLY-5614": {
  "vsc_percent": 3.93,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.531634915376264,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.203
 },
 "UNTRT-T121": {
  "vsc_percent": 16.8,
  "tp_max": 8,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5409999,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -10,
  "tp_st_percent": 1.58,
  "i0_percent": 0.044000000000000004,
  "sn_kva": 40000.0,
  "pfe_kw": 16.9
 },
 "0.4 MVA 20/0.4 kV 1.2 GEAFOL": {
  "vsc_percent": 6.0,
  "tp_max": 1,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.2,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -1,
  "tp_st_percent": 5.0,
  "i0_percent": 0.3,
  "sn_kva": 400.0,
  "pfe_kw": 1.2
 },
 "1.25 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.92,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.16641,
  "sn_kva": 1250.0,
  "pfe_kw": 2.08
 },
 "BIT 20/17 KV-VILLAGE-5621": {
  "vsc_percent": 3.74,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5268872879694497,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.212
 },
 "HT/MT-LUCENS-10024": {
  "vsc_percent": 10.04,
  "tp_max": 22.0,
  "vn_lv_kv": 17.8,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 0.45352708125851743,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -22.0,
  "tp_st_percent": 4.64,
  "i0_percent": 0.0,
  "sn_kva": 20000.0,
  "pfe_kw": 25.03
 },
 "MT/BT-CHAMP DU FOUR-4325": {
  "vsc_percent": 4.07,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.077083882704387,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.264
 },
 "MT/BT-PRAZ ROND-3678": {
  "vsc_percent": 4.59,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9041719269197217,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.543
 },
 "MT/BT-PI\u00c3\u02c6CES-4871": {
  "vsc_percent": 4.18,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5675360537438587,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.2
 },
 "BIT 20/13 KV-VILLAGE-5629": {
  "vsc_percent": 4.1,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7667368423140157,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.415
 },
 "MT/BT-PLANCHY-4352": {
  "vsc_percent": 3.93,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.0868292595856168,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.175
 },
 "MT/BT-CENTRALE NUCL\u00c3\u2030AIRE-3116": {
  "vsc_percent": 3.82,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1171262197904146,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.303
 },
 "WIESL-T102": {
  "vsc_percent": 18.2,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.31225,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.03,
  "sn_kva": 40000.0,
  "pfe_kw": 11.5
 },
 "0.63 MVA 10/0.4 kV DTTHL SGB": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 1.015873,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.177788,
  "sn_kva": 630.0,
  "pfe_kw": 1.12
 },
 "MT/BT-CENTRALE NUCL\u00c9AIRE-3116": {
  "vsc_percent": 3.82,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1171262197904146,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.303
 },
 "MT/BT-GRANGE VERNEY-1778": {
  "vsc_percent": 4.76,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.0299714761273622,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.925
 },
 "MT/BT-CH. DE L'EGLISE-2730": {
  "vsc_percent": 4.32,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8211499573312133,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.388
 },
 "BIT 20/13 KV-LE GRAND-P\u00c2QUIER-5363": {
  "vsc_percent": 4.05,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7564136461228068,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.453
 },
 "0.4 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.2,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.23501,
  "sn_kva": 400.0,
  "pfe_kw": 0.94
 },
 "0.63 MVA 20/0.4 kV Dyn5 ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.095238,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.261915,
  "sn_kva": 630.0,
  "pfe_kw": 1.65
 },
 "0.63 MVA 20/0.4 kV Dyn0 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.095238,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.201597,
  "sn_kva": 630.0,
  "pfe_kw": 1.27
 },
 "MT/BT-FOREZ-7070": {
  "vsc_percent": 4.26,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3471302832317296,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 50.0,
  "pfe_kw": 0.092
 },
 "HV_MV_Feeder1": {
  "vsc_percent": 12.00107,
  "tp_max": 2,
  "vn_lv_kv": 20.0,
  "shift_degree": 30.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.16,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.0,
  "sn_kva": 25000.0,
  "pfe_kw": 0.0
 },
 "MT/BT-CARRON-3013": {
  "vsc_percent": 4.13,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.012147408352637,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.247
 },
 "MT/BT-ROSSENS-1856": {
  "vsc_percent": 3.88,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.7098370305255362,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.296
 },
 "EHNIN-T1": {
  "vsc_percent": 12.0,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.5448,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.61,
  "i0_percent": 0.064,
  "sn_kva": 25000.0,
  "pfe_kw": 12.9
 },
 "Subtransmission_Trf": {
  "vsc_percent": 12.04159,
  "tp_max": 2,
  "vn_lv_kv": 110.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 220.0,
  "vscr_percent": 1.0,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.0,
  "sn_kva": 150000.0,
  "pfe_kw": 0.0
 },
 "BIT 20/17 KV-LA ROSEIRE-5477": {
  "vsc_percent": 3.81,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.761549235333634,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.376
 },
 "MT/BT-PLANET-3124": {
  "vsc_percent": 4.2,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8602144267932788,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.402
 },
 "MT/BT-RTE D' OULENS-7101": {
  "vsc_percent": 5.73,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7378643317885862,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 1000.0,
  "pfe_kw": 0.777
 },
 "MT/BT-ALLI\u00c9RENS-4056": {
  "vsc_percent": 3.91,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9267119993685564,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.227
 },
 "0.016 MVA 10/0.4 kV ET 16/23  SGB": {
  "vsc_percent": 3.75,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150,
  "tp_mid": 0,
  "vn_hv_kv": 10.0,
  "vscr_percent": 2.8125,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.68751,
  "sn_kva": 16.0,
  "pfe_kw": 0.11
 },
 "BIT 20/13 KV-CRAUSE-5742": {
  "vsc_percent": 4.11,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.1691952863774657,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.431
 },
 "MT/BT-MOLLENCHIRE-3820": {
  "vsc_percent": 4.26,
  "tp_max": 2.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.6652545923681096,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -2.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.663
 },
 "MT/BT-CERJAULAZ-3757": {
  "vsc_percent": 3.97,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9541085940510502,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.222
 },
 "HT/MT-LUCENS-10025": {
  "vsc_percent": 10.04,
  "tp_max": 22.0,
  "vn_lv_kv": 17.8,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 0.45352708125851743,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -22.0,
  "tp_st_percent": 4.64,
  "i0_percent": 0.0,
  "sn_kva": 20000.0,
  "pfe_kw": 25.03
 },
 "BIT 20/13 KV-MOELLETTES-4989": {
  "vsc_percent": 3.96,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.2178658090875203,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.13,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.435
 },
 "BIT 20/10 KV-RUE DE L'INDUSTRIE 26-7514": {
  "vsc_percent": 4.2,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.866991723895748,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.329
 },
 "HKIRC-T1": {
  "vsc_percent": 16.5,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.489,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.218,
  "sn_kva": 40000.0,
  "pfe_kw": 23.7
 },
 "ALHIM-T101": {
  "vsc_percent": 16.1,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.30375,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.028999999999999998,
  "sn_kva": 40000.0,
  "pfe_kw": 17.9
 },
 "MT/BT-SEIGNEUX-3077": {
  "vsc_percent": 3.99,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.207639010993434,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.318
 },
 "BIT 20/13 KV-PR\u00c3\u2030 ST-MARCEL-3266": {
  "vsc_percent": 4.15,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.5870630055566084,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.787
 },
 "WIESL-T104": {
  "vsc_percent": 17.0,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.33875,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.05,
  "sn_kva": 40000.0,
  "pfe_kw": 17.5
 },
 "MT/BT-MOULIN-4322": {
  "vsc_percent": 3.7,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.0841553955323509,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.173
 },
 "BIT 20/13 KV-COPIRE-3862": {
  "vsc_percent": 4.23,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.0194479235562544,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.374
 },
 "MT/BT-AV. DE BUSSY-3448": {
  "vsc_percent": 4.16,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7125387222054583,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.488
 },
 "MT/BT-CHAMP MONNET-1475": {
  "vsc_percent": 4.1,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.4581254997233204,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.516
 },
 "Siemens DS-Gie\u00dfharz-Trafo GEAFOL": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.696,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.0,
  "sn_kva": 2500.0,
  "pfe_kw": 3.6
 },
 "2 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 8.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.835,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.15501,
  "sn_kva": 2000.0,
  "pfe_kw": 3.1
 },
 "ORSCH-T102": {
  "vsc_percent": 16.4,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.30025,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.04,
  "sn_kva": 40000.0,
  "pfe_kw": 16.6
 },
 "TR2 100 110/10": {
  "vsc_percent": 3.0,
  "tp_max": 10,
  "vn_lv_kv": 10.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.01,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -10,
  "tp_st_percent": 2.0,
  "i0_percent": 0.0,
  "sn_kva": 25000.0,
  "pfe_kw": 0.0
 },
 "GUGLN-T122": {
  "vsc_percent": 12.5,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4988,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.091,
  "sn_kva": 25000.0,
  "pfe_kw": 14.5
 },
 "MT/BT-PI\u00c8CES-4871": {
  "vsc_percent": 4.18,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5675360537438587,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.2
 },
 "2-Winding Transformer Type for mv grids": {
  "vsc_percent": 3.0,
  "i0_percent": 0.0,
  "vn_lv_kv": 20.0,
  "shift_degree": 0.0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.0,
  "sn_kva": 63000.0,
  "pfe_kw": 0.0
 },
 "MT/BT-L'EPIGNAU-4894": {
  "vsc_percent": 4.12,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3822029762804835,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.18,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.265
 },
 "MT/BT-CARRI\u00c3\u02c6RE-2601": {
  "vsc_percent": 4.0,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.2740807495056965,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.222
 },
 "BIT 20/13 KV-RESTOROUTE-3900": {
  "vsc_percent": 4.7,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7568384916517177,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.07,
  "i0_percent": 0.0,
  "sn_kva": 630.0,
  "pfe_kw": 0.663
 },
 "MT/BT-PR\u00c3\u2030 PLACE-3318": {
  "vsc_percent": 4.27,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1231311812414886,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.202
 },
 "MT/BT-BEAUREGARD-2084": {
  "vsc_percent": 3.94,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.5663974673502994,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.229
 },
 "HT/MT-MONTCHERAND-10015": {
  "vsc_percent": 12.53,
  "tp_max": 26.0,
  "vn_lv_kv": 21.0,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 0.2971598377972974,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -26.0,
  "tp_st_percent": 0.62,
  "i0_percent": 0.0,
  "sn_kva": 31500.0,
  "pfe_kw": 15.48
 },
 "MT/BT-AXPO KOMPOGAS-7090": {
  "vsc_percent": 5.76,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7458226923274305,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 1000.0,
  "pfe_kw": 0.806
 },
 "MT/BT-LES RUTANNES-3121": {
  "vsc_percent": 4.38,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.1393375441240936,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.215
 },
 "BLEIB-T102(1)": {
  "vsc_percent": 19.4,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.34125,
  "tp_pos": 0,
  "tp_side": "lv",
  "tp_min": -9,
  "tp_st_percent": 1.78,
  "i0_percent": 0.049,
  "sn_kva": 40000.0,
  "pfe_kw": 18.1
 },
 "MT/BT-VILLE-3059": {
  "vsc_percent": 4.27,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.9282586761399351,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.256
 },
 "BIT 20/13 KV-MARAIS DE LA DAME-2645": {
  "vsc_percent": 3.96,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.0193289609318321,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.251
 },
 "BIT 20/13 KV-GRAND JORDIL-5609": {
  "vsc_percent": 3.88,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.530808317336719,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.202
 },
 "EICHS-T102": {
  "vsc_percent": 18.1,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.305,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.03,
  "sn_kva": 40000.0,
  "pfe_kw": 12.9
 },
 "2-Wicklungstransformatortyp(1)": {
  "vsc_percent": 10.0,
  "tp_max": 20,
  "vn_lv_kv": 10.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 5.0,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -20,
  "tp_st_percent": 2.5,
  "i0_percent": 0.5,
  "sn_kva": 50000.0,
  "pfe_kw": 120.0
 },
 "HT/MT-LUCENS-10026": {
  "vsc_percent": 8.67,
  "tp_max": 22.0,
  "vn_lv_kv": 17.8,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 0.4989125143889194,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -22.0,
  "tp_st_percent": 0.62,
  "i0_percent": 0.0,
  "sn_kva": 40000.0,
  "pfe_kw": 23.3
 },
 "MT/BT-VILLAGE-4995": {
  "vsc_percent": 3.71,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3764353928733333,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.281
 },
 "Trf_I": {
  "vsc_percent": 4.126896,
  "i0_percent": 0.0,
  "vn_lv_kv": 0.4,
  "shift_degree": 30.0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.003125,
  "sn_kva": 150.0,
  "pfe_kw": 0.0
 },
 "BIT 20/13 KV-CULTURES-5540": {
  "vsc_percent": 4.13,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7607441928400752,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.394
 },
 "MT/BT-MARCHAT-2653": {
  "vsc_percent": 4.17,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8001020616350821,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.464
 },
 "MT/BT-CHALABRU-4397": {
  "vsc_percent": 3.94,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.377386647719938,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.279
 },
 "MT/BT-RTE DE MOUDON-4268": {
  "vsc_percent": 4.22,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.7761978941652111,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.402
 },
 "MT/BT-JORDILS-2063": {
  "vsc_percent": 3.97,
  "tp_max": 3.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3965615349206393,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -3.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.295
 },
 "0.05 MVA 20/0.4 kV DTTHXL SGB": {
  "vsc_percent": 4.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 2.6,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.55001,
  "sn_kva": 50.0,
  "pfe_kw": 0.275
 },
 "BIT 20/13 KV-LE D\u00c9VIN-5607": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.5308678612238826,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.201
 },
 "BAIER-T102": {
  "vsc_percent": 16.8,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.2935,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.036000000000000004,
  "sn_kva": 40000.0,
  "pfe_kw": 13.0
 },
 "BIT 20/13 KV-LE MORMONT-3728": {
  "vsc_percent": 4.72,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7689791849209011,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 0.95,
  "i0_percent": 0.0,
  "sn_kva": 630.0,
  "pfe_kw": 0.684
 },
 "BIT 20/13 KV-LONGS CHAMPS-4929": {
  "vsc_percent": 3.93,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 1.3499850181679347,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.281
 },
 "UW HERRB A 06": {
  "vsc_percent": 17.3,
  "tp_max": 27,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 14,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.52025,
  "tp_pos": 14,
  "tp_side": "hv",
  "tp_min": 1,
  "tp_st_percent": 1.69,
  "i0_percent": 0.1,
  "sn_kva": 40000.0,
  "pfe_kw": 15.8
 },
 "MT/BT-GIRAILLERS-4481": {
  "vsc_percent": 3.96,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.8596673729942277,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 50.0,
  "pfe_kw": 0.119
 },
 "HT/MT-MONTCHERAND-10065": {
  "vsc_percent": 12.59,
  "tp_max": 22.0,
  "vn_lv_kv": 21.0,
  "tp_mid": 0.0,
  "vn_hv_kv": 125.0,
  "vscr_percent": 0.2992141669594319,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -22.0,
  "tp_st_percent": 0.6,
  "i0_percent": 0.0,
  "sn_kva": 50000.0,
  "pfe_kw": 19.013
 },
 "MT/BT-LE VERNERET-7027": {
  "vsc_percent": 3.89,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.7956059030829254,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 400.0,
  "pfe_kw": 0.495
 },
 "0.4 MVA 20/0.4 kV Trafo Union": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 1.425,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.3375,
  "sn_kva": 400.0,
  "pfe_kw": 1.35
 },
 "DENZL-T101": {
  "vsc_percent": 17.2,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.39299999999999996,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.1,
  "sn_kva": 40000.0,
  "pfe_kw": 21.9
 },
 "MT/BT-MARTHERENGES-4993": {
  "vsc_percent": 3.83,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3827625812289184,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.268
 },
 "LEUTK-T3": {
  "vsc_percent": 12.6,
  "tp_max": 10,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.4612,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -8,
  "tp_st_percent": 1.67,
  "i0_percent": 0.05,
  "sn_kva": 25000.0,
  "pfe_kw": 11.4
 },
 "KIRLA-T102": {
  "vsc_percent": 18.1,
  "tp_max": 13,
  "vn_lv_kv": 22.0,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 110.0,
  "vscr_percent": 0.29875,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.033,
  "sn_kva": 40000.0,
  "pfe_kw": 12.8
 },
 "BIT 20/13 KV-VILLAGE-4947": {
  "vsc_percent": 3.91,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 21.0,
  "vscr_percent": 0.8403660707897561,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.302
 },
 "SWAIG-T112(1)": {
  "vsc_percent": 11.7,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.344,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -9,
  "tp_st_percent": 1.68,
  "i0_percent": 0.048,
  "sn_kva": 25000.0,
  "pfe_kw": 10.6
 },
 "MT/BT-VERSAILLES-3646": {
  "vsc_percent": 3.84,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.861447111076928,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.236
 },
 "MT/BT-VILLAGE-4398": {
  "vsc_percent": 3.95,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.3665493626994654,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.15,
  "i0_percent": 0.0,
  "sn_kva": 160.0,
  "pfe_kw": 0.277
 },
 "EHNIN_T122": {
  "vsc_percent": 11.8,
  "tp_max": 9,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 107.0,
  "vscr_percent": 0.3688,
  "tp_pos": 0,
  "tp_side": "lv",
  "tp_min": -9,
  "tp_st_percent": 1.78,
  "i0_percent": 0.06,
  "sn_kva": 25000.0,
  "pfe_kw": 13.9
 },
 "LEUTK-T2": {
  "vsc_percent": 17.3,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.513,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.066,
  "sn_kva": 40000.0,
  "pfe_kw": 19.5
 },
 "OBSTN-T1": {
  "vsc_percent": 15.0,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.6320635,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.071,
  "sn_kva": 31500.0,
  "pfe_kw": 16.2
 },
 "MT/BT-CARRI\u00c8RE-2601": {
  "vsc_percent": 4.0,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 1.2740807495056965,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.1,
  "i0_percent": 0.0,
  "sn_kva": 100.0,
  "pfe_kw": 0.222
 },
 "BIT 20/17 KV-MALADEIRE-5938": {
  "vsc_percent": 3.85,
  "tp_max": 4.0,
  "vn_lv_kv": 0.42,
  "tp_mid": 0.0,
  "vn_hv_kv": 17.8,
  "vscr_percent": 0.8537947803632676,
  "tp_pos": 0.0,
  "tp_side": 1.0,
  "tp_min": -4.0,
  "tp_st_percent": 1.19,
  "i0_percent": 0.0,
  "sn_kva": 250.0,
  "pfe_kw": 0.366
 },
 "KUPZL-T4": {
  "vsc_percent": 17.1,
  "tp_max": 13,
  "vn_lv_kv": 21.0,
  "shift_degree": 150.0,
  "tp_mid": 0,
  "vn_hv_kv": 105.0,
  "vscr_percent": 0.53625,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -13,
  "tp_st_percent": 1.69,
  "i0_percent": 0.045,
  "sn_kva": 40000.0,
  "pfe_kw": 15.5
 },
 "1.6 MVA 20/0.4 kV Yyn6 wnr ASEA": {
  "vsc_percent": 6.0,
  "tp_max": 2,
  "vn_lv_kv": 0.4,
  "shift_degree": 180.0,
  "tp_mid": 0,
  "vn_hv_kv": 20.0,
  "vscr_percent": 0.875,
  "tp_pos": 0,
  "tp_side": "hv",
  "tp_min": -2,
  "tp_st_percent": 2.5,
  "i0_percent": 0.15001,
  "sn_kva": 1600.0,
  "pfe_kw": 2.4
 },
 "TR2 5.11/3.3.5%": {
  "vsc_percent": 5.0,
  "tp_max": 5,
  "vn_lv_kv": 3.3,
  "shift_degree": 0.0,
  "tp_mid": 0,
  "vn_hv_kv": 11.0,
  "vscr_percent": 0.0,
  "tp_pos": 0.0,
  "tp_side": "hv",
  "tp_min": -5,
  "tp_st_percent": 1.0,
  "i0_percent": 0.0,
  "sn_kva": 5000.0,
  "pfe_kw": 0.0
 }
}