000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",572.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE573\",\"{\\\"coordinates\\\": [[390993.936, 392826.331], [390994.064, 392826.393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE574\",\"2c_16\",569,575,0.000486480013933,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",573.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE574\",\"{\\\"coordinates\\\": [[390991.104, 392829.14], [390990.836, 392829.54600000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE575\",\"2c_16\",570,576,0.000095000003057,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",574.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE575\",\"{\\\"coordinates\\\": [[390974.67600000004, 392827.311], [390974.581, 392827.311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE576\",\"2c_16\",571,577,0.000180000002729,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",575.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE576\",\"{\\\"coordinates\\\": [[390951.42799999996, 392808.325], [390951.42799999996, 392808.505]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE577\",\"4c_1\",572,578,0.000383050006349,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",576.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE577\",\"{\\\"coordinates\\\": [[390914.476, 392774.425], [390914.701, 392774.115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE578\",\"4c_06\",573,579,0.003855800023302,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",577.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE578\",\"{\\\"coordinates\\\": [[390994.064, 392826.393], [390997.536, 392828.07]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE579\",\"4c_06\",573,580,0.003855800023302,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",578.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE579\",\"{\\\"coordinates\\\": [[390994.064, 392826.393], [390997.536, 392828.07]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE580\",\"4c_06\",573,581,0.000319790007779,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",579.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE580\",\"{\\\"coordinates\\\": [[390994.064, 392826.393], [390993.888, 392826.66]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE581\",\"2c_16\",575,582,0.000358989986125,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",580.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE581\",\"{\\\"coordinates\\\": [[390990.836, 392829.54600000003], [390990.662, 392829.86]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE582\",\"2c_16\",576,583,0.000114629998279,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",581.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE582\",\"{\\\"coordinates\\\": [[390974.581, 392827.311], [390974.467, 392827.299]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE583\",\"2c_16\",577,584,0.000207179997233,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",582.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE583\",\"{\\\"coordinates\\\": [[390951.42799999996, 392808.505], [390951.458, 392808.71]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE584\",\"2c_16\",578,585,0.00473179994151,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",583.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE584\",\"{\\\"coordinates\\\": [[390914.701, 392774.115], [390910.99100000004, 392771.17799999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE585\",\"4c_1\",578,586,0.000826229981612,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",584.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE585\",\"{\\\"coordinates\\\": [[390914.701, 392774.115], [390915.20200000005, 392773.458]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE586\",\"4c_06\",579,587,0.002702200086787,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",585.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE586\",\"{\\\"coordinates\\\": [[390997.536, 392828.07], [390999.985, 392829.21200000006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE587\",\"4c_06\",579,588,0.002702200086787,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",586.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE587\",\"{\\\"coordinates\\\": [[390997.536, 392828.07], [390999.985, 392829.21200000006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE588\",\"4c_06\",581,589,0.000116280003567,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",587.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE588\",\"{\\\"coordinates\\\": [[390993.888, 392826.66], [390993.81200000003, 392826.74799999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE589\",\"2c_16\",582,590,0.000349300011294,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",588.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE589\",\"{\\\"coordinates\\\": [[390990.662, 392829.86], [390990.534, 392830.185]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE590\",\"2c_16\",583,591,0.000100650002423,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",589.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE590\",\"{\\\"coordinates\\\": [[390974.467, 392827.299], [390974.37799999997, 392827.25200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE591\",\"2c_16\",584,592,0.000212429993553,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",590.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE591\",\"{\\\"coordinates\\\": [[390951.458, 392808.71], [390951.55299999996, 392808.9]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE592\",\"2c_16\",585,593,0.000272679986665,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",591.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE592\",\"{\\\"coordinates\\\": [[390910.99100000004, 392771.17799999996], [390910.777, 392771.00899999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE593\",\"4c_1\",586,594,0.003948300145566,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",592.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE593\",\"{\\\"coordinates\\\": [[390915.20200000005, 392773.458], [390917.646, 392770.357]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE594\",\"4c_06\",587,595,0.005414200015366,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",593.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE594\",\"{\\\"coordinates\\\": [[390999.985, 392829.21200000006], [391004.98, 392831.30100000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE595\",\"4c_06\",587,596,0.000642379978672,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",594.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE595\",\"{\\\"coordinates\\\": [[390999.985, 392829.21200000006], [391000.5776, 392829.4599]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE596\",\"4c_06\",589,597,0.00008927500312,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",595.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE596\",\"{\\\"coordinates\\\": [[390993.81200000003, 392826.74799999996], [390993.745, 392826.80700000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE597\",\"2c_16\",590,598,0.003281200071797,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",596.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE597\",\"{\\\"coordinates\\\": [[390990.534, 392830.185], [390989.57200000004, 392833.32200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE598\",\"2c_16\",591,599,0.000658619974274,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",597.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE598\",\"{\\\"coordinates\\\": [[390974.37799999997, 392827.25200000004], [390973.854, 392826.85299999994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE599\",\"2c_16\",592,600,0.00025534001179,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",598.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE599\",\"{\\\"coordinates\\\": [[390951.55299999996, 392808.9], [390951.713, 392809.099]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE600\",\"2c_16\",593,601,0.000136949995067,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",599.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE600\",\"{\\\"coordinates\\\": [[390910.777, 392771.00899999996], [390910.657, 392770.94299999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE601\",\"2c_16\",594,602,0.009166900068522,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",600.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE601\",\"{\\\"coordinates\\\": [[390917.646, 392770.357], [390910.518, 392764.593]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE602\",\"4c_1\",594,603,0.004642399959266,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",601.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE602\",\"{\\\"coordinates\\\": [[390917.646, 392770.357], [390920.545, 392766.731]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE603\",\"4c_06\",595,604,0.004828299861401,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",602.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE603\",\"{\\\"coordinates\\\": [[391004.98, 392831.30100000004], [391009.465, 392833.089]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE604\",\"4c_06\",595,605,0.004828299861401,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",603.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE604\",\"{\\\"coordinates\\\": [[391004.98, 392831.30100000004], [391009.465, 392833.089]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE605\",\"4c_06\",595,606,0.004771899897605,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",604.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE605\",\"{\\\"coordinates\\\": [[391004.98, 392831.30100000004], [391000.5776, 392829.4599]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE606\",\"2c_16\",596,607,0.011664199642837,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",605.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE606\",\"{\\\"coordinates\\\": [[391000.5776, 392829.4599], [390996.172, 392840.26]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE607\",\"2c_16\",596,608,0.011664199642837,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",606.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE607\",\"{\\\"coordinates\\\": [[391000.5776, 392829.4599], [390996.172, 392840.26]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE608\",\"4c_06\",597,609,0.000110369997856,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",607.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE608\",\"{\\\"coordinates\\\": [[390993.745, 392826.80700000003], [390993.64, 392826.841]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE609\",\"2c_16\",598,610,0.001527099986561,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",608.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE609\",\"{\\\"coordinates\\\": [[390989.57200000004, 392833.32200000004], [390989.096, 392834.773]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE610\",\"2c_16\",599,611,0.00485619995743,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",609.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE610\",\"{\\\"coordinates\\\": [[390973.854, 392826.85299999994], [390969.0, 392827.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE611\",\"2c_16\",600,612,0.000160080002388,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",610.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE611\",\"{\\\"coordinates\\\": [[390951.713, 392809.099], [390951.838, 392809.19899999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE612\",\"2c_16\",601,613,0.000114839996968,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",611.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE612\",\"{\\\"coordinates\\\": [[390910.657, 392770.94299999997], [390910.547, 392770.91]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE613\",\"2c_16\",602,614,0.004837399814278,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",612.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE613\",\"{\\\"coordinates\\\": [[390910.518, 392764.593], [390909.0, 392760.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE614\",\"4c_1\",603,615,0.004446600098163,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",613.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE614\",\"{\\\"coordinates\\\": [[390920.545, 392766.731], [390923.419, 392763.338]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE615\",\"2c_0225\",604,616,0.003930099774152,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",614.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE615\",\"{\\\"coordinates\\\": [[391009.465, 392833.089], [391008.023, 392836.745]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE616\",\"4c_06\",604,617,0.003108799923211,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",615.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE616\",\"{\\\"coordinates\\\": [[391009.465, 392833.089], [391012.375, 392834.18299999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE617\",\"4c_06\",604,618,0.003108799923211,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",616.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE617\",\"{\\\"coordinates\\\": [[391009.465, 392833.089], [391012.375, 392834.18299999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE618\",\"2c_16\",607,619,0.002745399950072,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",617.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE618\",\"{\\\"coordinates\\\": [[390996.172, 392840.26], [390996.0, 392843.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE619\",\"4c_06\",609,620,0.000063640000008,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",618.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE619\",\"{\\\"coordinates\\\": [[390993.64, 392826.841], [390993.57700000005, 392826.83200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE620\",\"2c_16\",610,621,0.00071673002094,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",619.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE620\",\"{\\\"coordinates\\\": [[390989.096, 392834.773], [390988.794, 392835.42299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE621\",\"2c_16\",612,622,0.000687970023137,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",620.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE621\",\"{\\\"coordinates\\\": [[390951.838, 392809.19899999996], [390952.41799999995, 392809.56899999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE622\",\"2c_16\",613,623,0.000093647999165,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",621.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE622\",\"{\\\"coordinates\\\": [[390910.547, 392770.91], [390910.45399999997, 392770.899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE623\",\"2c_16\",615,624,0.001632199971937,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",622.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE623\",\"{\\\"coordinates\\\": [[390923.419, 392763.338], [390922.17100000003, 392762.286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE624\",\"4c_1\",615,625,0.001251099980436,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",623.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE624\",\"{\\\"coordinates\\\": [[390923.419, 392763.338], [390924.232, 392762.38700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE625\",\"2c_0225\",616,626,0.005353699903935,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",624.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE625\",\"{\\\"coordinates\\\": [[391008.023, 392836.745], [391006.125, 392841.751]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE626\",\"4c_06\",620,627,0.000077896998846,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",625.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE626\",\"{\\\"coordinates\\\": [[390993.57700000005, 392826.83200000005], [390993.50899999996, 392826.794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE627\",\"2c_16\",621,628,0.000478069996461,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",626.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE627\",\"{\\\"coordinates\\\": [[390988.794, 392835.42299999995], [390988.56200000003, 392835.841]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE628\",\"2c_16\",622,629,0.002900399966165,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",627.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE628\",\"{\\\"coordinates\\\": [[390952.41799999995, 392809.56899999996], [390954.0, 392812.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE629\",\"2c_16\",623,630,0.000146999998833,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",628.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE629\",\"{\\\"coordinates\\\": [[390910.45399999997, 392770.899], [390910.30700000003, 392770.899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE630\",\"2c_16\",624,631,0.00040021998575,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",629.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE630\",\"{\\\"coordinates\\\": [[390922.17100000003, 392762.286], [390921.888, 392762.00299999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE631\",\"4c_1\",625,632,0.000287839997327,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",630.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE631\",\"{\\\"coordinates\\\": [[390924.232, 392762.38700000005], [390924.414, 392762.164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE632\",\"2c_0225\",626,633,0.001570299966261,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",631.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE632\",\"{\\\"coordinates\\\": [[391006.125, 392841.751], [391005.565, 392843.218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE633\",\"4c_06\",627,634,0.000065298998379,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",632.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE633\",\"{\\\"coordinates\\\": [[390993.50899999996, 392826.794], [390993.467, 392826.744]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE634\",\"2c_16\",628,635,0.00073088001227,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",633.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE634\",\"{\\\"coordinates\\\": [[390988.56200000003, 392835.841], [390988.13200000004, 392836.43200000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE635\",\"2c_16\",630,636,0.000350529997377,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",634.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE635\",\"{\\\"coordinates\\\": [[390910.30700000003, 392770.899], [390909.959, 392770.941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE636\",\"2c_16\",631,637,0.000274819991319,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",635.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE636\",\"{\\\"coordinates\\\": [[390921.888, 392762.00299999997], [390921.726, 392761.781]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE637\",\"4c_1\",632,638,0.000142839999171,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",636.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE637\",\"{\\\"coordinates\\\": [[390924.414, 392762.164], [390924.515, 392762.06299999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE638\",\"2c_0225\",633,639,0.005197400227189,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",637.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE638\",\"{\\\"coordinates\\\": [[391005.565, 392843.218], [391002.0, 392847.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE639\",\"4c_06\",634,640,0.000069123001595,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",638.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE639\",\"{\\\"coordinates\\\": [[390993.467, 392826.744], [390993.45, 392826.677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE640\",\"2c_16\",635,641,0.001427400042303,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",639.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE640\",\"{\\\"coordinates\\\": [[390988.13200000004, 392836.43200000003], [390987.226, 392837.535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE641\",\"2c_16\",636,642,0.000242509995587,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",640.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE641\",\"{\\\"coordinates\\\": [[390909.959, 392770.941], [390909.718, 392770.968]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE642\",\"2c_16\",637,643,0.000380960002076,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",641.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE642\",\"{\\\"coordinates\\\": [[390921.726, 392761.781], [390921.524, 392761.458]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE643\",\"4c_1\",638,644,0.000156969996169,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",642.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE643\",\"{\\\"coordinates\\\": [[390924.515, 392762.06299999997], [390924.636, 392761.963]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE644\",\"4c_06\",640,645,0.000068592999014,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",643.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE644\",\"{\\\"coordinates\\\": [[390993.45, 392826.677], [390993.459, 392826.609]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE645\",\"2c_16\",641,646,0.000394570000935,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",644.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE645\",\"{\\\"coordinates\\\": [[390987.226, 392837.535], [390986.94700000004, 392837.814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE646\",\"2c_16\",642,647,0.000308349990519,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",645.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE646\",\"{\\\"coordinates\\\": [[390909.718, 392770.968], [390909.412, 392771.006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE647\",\"2c_16\",643,648,0.000903369975276,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",646.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE647\",\"{\\\"coordinates\\\": [[390921.524, 392761.458], [390921.12, 392760.65]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE648\",\"4c_1\",644,649,0.000181120005436,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",647.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE648\",\"{\\\"coordinates\\\": [[390924.636, 392761.963], [390924.79799999995, 392761.88200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE649\",\"4c_06\",645,650,0.000093984002888,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",648.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE649\",\"{\\\"coordinates\\\": [[390993.459, 392826.609], [390993.492, 392826.521]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE650\",\"2c_16\",646,651,0.000114549999125,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",649.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE650\",\"{\\\"coordinates\\\": [[390986.94700000004, 392837.814], [390986.86600000004, 392837.895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE651\",\"2c_16\",647,652,0.000187319994438,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",650.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE651\",\"{\\\"coordinates\\\": [[390909.412, 392771.006], [390909.225, 392771.01700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE652\",\"2c_16\",648,653,0.000686710001901,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",651.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE652\",\"{\\\"coordinates\\\": [[390921.12, 392760.65], [390920.797, 392760.044]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE653\",\"4c_1\",649,654,0.00018309999723,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",652.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE653\",\"{\\\"coordinates\\\": [[390924.79799999995, 392761.88200000004], [390924.98, 392761.862]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE654\",\"4c_06\",650,655,0.000123940000776,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",653.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE654\",\"{\\\"coordinates\\\": [[390993.492, 392826.521], [390993.55100000004, 392826.412]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE655\",\"2c_16\",651,656,0.000099368000519,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",654.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE655\",\"{\\\"coordinates\\\": [[390986.86600000004, 392837.895], [390986.773, 392837.93]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE656\",\"2c_16\",651,657,0.000527810014319,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",655.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE656\",\"{\\\"coordinates\\\": [[390986.86600000004, 392837.895], [390987.30700000003, 392838.185]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE657\",\"2c_16\",652,658,0.000169110004208,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",656.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE657\",\"{\\\"coordinates\\\": [[390909.225, 392771.01700000005], [390909.05600000004, 392771.023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE658\",\"2c_16\",653,659,0.000482059986098,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",657.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE658\",\"{\\\"coordinates\\\": [[390920.797, 392760.044], [390920.534, 392759.64]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE659\",\"4c_1\",654,660,0.000202990006073,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",658.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE659\",\"{\\\"coordinates\\\": [[390924.98, 392761.862], [390925.18200000003, 392761.88200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE660\",\"4c_06\",655,661,0.000364659994375,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",659.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE660\",\"{\\\"coordinates\\\": [[390993.55100000004, 392826.412], [390993.787, 392826.13399999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE661\",\"2c_16\",656,662,0.00009300000238,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",660.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE661\",\"{\\\"coordinates\\\": [[390986.773, 392837.93], [390986.68, 392837.93]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE662\",\"2c_16\",657,663,0.000696479983162,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",661.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE662\",\"{\\\"coordinates\\\": [[390987.30700000003, 392838.185], [390987.92299999995, 392838.51]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE663\",\"2c_16\",658,664,0.000285210000584,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",662.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE663\",\"{\\\"coordinates\\\": [[390909.05600000004, 392771.023], [390908.771, 392771.01200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE664\",\"2c_16\",659,665,0.000505000003614,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",663.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE664\",\"{\\\"coordinates\\\": [[390920.534, 392759.64], [390920.231, 392759.23600000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE665\",\"4c_1\",660,666,0.000295189995086,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",664.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE665\",\"{\\\"coordinates\\\": [[390925.18200000003, 392761.88200000004], [390925.44399999996, 392762.018]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE666\",\"4c_06\",661,667,0.000260189990513,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",665.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE666\",\"{\\\"coordinates\\\": [[390993.787, 392826.13399999996], [390993.989, 392825.97]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE667\",\"2c_16\",662,668,0.000095802002761,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",666.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE667\",\"{\\\"coordinates\\\": [[390986.68, 392837.93], [390986.58700000006, 392837.907]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE668\",\"2c_16\",663,669,0.002893500030041,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",667.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE668\",\"{\\\"coordinates\\\": [[390987.92299999995, 392838.51], [390990.47799999994, 392839.86799999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE669\",\"2c_16\",664,670,0.000280400010524,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",668.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE669\",\"{\\\"coordinates\\\": [[390908.771, 392771.01200000005], [390908.492, 392770.984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE670\",\"2c_16\",665,671,0.000414609996369,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",669.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE670\",\"{\\\"coordinates\\\": [[390920.231, 392759.23600000003], [390919.948, 392758.93299999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE671\",\"2c_16\",666,672,0.000480099988636,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",670.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE671\",\"{\\\"coordinates\\\": [[390925.44399999996, 392762.018], [390925.74, 392761.64]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE672\",\"4c_1\",666,673,0.000811610021628,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",671.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE672\",\"{\\\"coordinates\\\": [[390925.44399999996, 392762.018], [390926.091, 392762.508]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE673\",\"4c_06\",667,674,0.000201839997317,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",672.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE673\",\"{\\\"coordinates\\\": [[390993.989, 392825.97], [390994.166, 392825.87299999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE674\",\"2c_16\",668,675,0.000692670000717,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",673.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE674\",\"{\\\"coordinates\\\": [[390986.58700000006, 392837.907], [390986.018, 392837.51200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE675\",\"2c_16\",669,676,0.001228800043464,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",674.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE675\",\"{\\\"coordinates\\\": [[390990.47799999994, 392839.86799999996], [390990.0, 392841.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE676\",\"2c_16\",670,677,0.000132670000312,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",675.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE676\",\"{\\\"coordinates\\\": [[390908.492, 392770.984], [390908.36100000003, 392770.963]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE677\",\"2c_16\",671,678,0.000686480023433,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",676.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE677\",\"{\\\"coordinates\\\": [[390919.948, 392758.93299999996], [390919.44299999997, 392758.468]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE678\",\"2c_16\",672,679,0.000288300012471,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",677.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE678\",\"{\\\"coordinates\\\": [[390925.74, 392761.64], [390925.919, 392761.414]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE679\",\"4c_1\",673,680,0.005139300134033,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",678.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE679\",\"{\\\"coordinates\\\": [[390926.091, 392762.508], [390929.951, 392765.901]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE680\",\"4c_06\",674,681,0.000402520003263,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",679.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE680\",\"{\\\"coordinates\\\": [[390994.166, 392825.87299999996], [390994.528, 392825.69700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE681\",\"2c_16\",675,682,0.005044099874794,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",680.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE681\",\"{\\\"coordinates\\\": [[390986.018, 392837.51200000005], [390981.0, 392837.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE682\",\"2c_16\",677,683,0.000145719997818,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",681.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE682\",\"{\\\"coordinates\\\": [[390908.36100000003, 392770.963], [390908.218, 392770.935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE683\",\"2c_16\",678,684,0.002218500012532,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",682.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE683\",\"{\\\"coordinates\\\": [[390919.44299999997, 392758.468], [390917.785, 392756.994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE684\",\"2c_16\",679,685,0.00026743998751,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",683.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE684\",\"{\\\"coordinates\\\": [[390925.919, 392761.414], [390926.06200000003, 392761.18799999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE685\",\"4c_1\",680,686,0.003678699955344,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",684.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE685\",\"{\\\"coordinates\\\": [[390929.951, 392765.901], [390932.739, 392768.30100000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE686\",\"2c_16\",683,687,0.000139859999763,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",685.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE686\",\"{\\\"coordinates\\\": [[390908.218, 392770.935], [390908.08700000006, 392770.886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE687\",\"2c_16\",684,688,0.005183800123632,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",686.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE687\",\"{\\\"coordinates\\\": [[390917.785, 392756.994], [390913.0, 392755.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE688\",\"2c_16\",685,689,0.000260950007942,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",687.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE688\",\"{\\\"coordinates\\\": [[390926.06200000003, 392761.18799999997], [390926.169, 392760.95]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE689\",\"2c_16\",686,690,0.008144499734044,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",688.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE689\",\"{\\\"coordinates\\\": [[390932.739, 392768.30100000004], [390938.131, 392762.19700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE690\",\"4c_1\",686,691,0.010525399819016,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",689.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE690\",\"{\\\"coordinates\\\": [[390932.739, 392768.30100000004], [390940.70200000005, 392775.184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE691\",\"2c_16\",687,692,0.000168669997947,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",690.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE691\",\"{\\\"coordinates\\\": [[390908.08700000006, 392770.886], [390907.934, 392770.815]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE692\",\"2c_16\",689,693,0.000195729997358,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",691.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE692\",\"{\\\"coordinates\\\": [[390926.169, 392760.95], [390926.216, 392760.76]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE693\",\"2c_16\",690,694,0.000761570001487,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",692.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE693\",\"{\\\"coordinates\\\": [[390938.131, 392762.19700000004], [390937.54799999995, 392761.70700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE694\",\"2c_16\",690,695,0.002126100007445,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",693.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE694\",\"{\\\"coordinates\\\": [[390938.131, 392762.19700000004], [390939.539, 392760.604]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE695\",\"2c_16\",691,696,0.009481700137258,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",694.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE695\",\"{\\\"coordinates\\\": [[390940.70200000005, 392775.184], [390947.039, 392768.131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE696\",\"4c_1\",691,697,0.00219070003368,0.273999989032745,0.072999998927116,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",695.0,\"LV_Grid\",0,0,0.958999991416931,0.079000003635883,\"LINE696\",\"{\\\"coordinates\\\": [[390940.70200000005, 392775.184], [390942.352, 392776.625]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE697\",\"2c_16\",692,698,0.000269050011411,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",696.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE697\",\"{\\\"coordinates\\\": [[390907.934, 392770.815], [390907.69899999996, 392770.684]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE698\",\"2c_16\",693,699,0.000310929986881,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",697.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE698\",\"{\\\"coordinates\\\": [[390926.216, 392760.76], [390926.24, 392760.45]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE699\",\"2c_16\",694,700,0.000238299995544,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",698.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE699\",\"{\\\"coordinates\\\": [[390937.54799999995, 392761.70700000005], [390937.37899999996, 392761.539]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE700\",\"2c_16\",695,701,0.004331199917942,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",699.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE700\",\"{\\\"coordinates\\\": [[390939.539, 392760.604], [390943.0, 392758.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE701\",\"2c_16\",696,702,0.005493000149727,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",700.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE701\",\"{\\\"coordinates\\\": [[390947.039, 392768.131], [390949.0, 392763.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE702\",\"4c_06\",697,703,0.002400000113994,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",701.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE702\",\"{\\\"coordinates\\\": [[390942.352, 392776.625], [390944.148, 392778.217]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE703\",\"2c_16\",698,704,0.000736359972507,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",702.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE703\",\"{\\\"coordinates\\\": [[390907.69899999996, 392770.684], [390907.124, 392770.224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE704\",\"2c_16\",699,705,0.00052424002206,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",703.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE704\",\"{\\\"coordinates\\\": [[390926.24, 392760.45], [390926.20399999997, 392759.927]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE705\",\"2c_16\",700,706,0.000153219996719,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",704.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE705\",\"{\\\"coordinates\\\": [[390937.37899999996, 392761.539], [390937.285, 392761.41799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE706\",\"4c_06\",703,707,0.006330799777061,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",705.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE706\",\"{\\\"coordinates\\\": [[390944.148, 392778.217], [390948.941, 392782.35299999994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE707\",\"4c_06\",703,708,0.000111319997814,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",706.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE707\",\"{\\\"coordinates\\\": [[390944.148, 392778.217], [390944.18200000003, 392778.11100000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE708\",\"2c_16\",704,709,0.000979959964752,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",707.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE708\",\"{\\\"coordinates\\\": [[390907.124, 392770.224], [390906.396, 392769.56799999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE709\",\"2c_16\",705,710,0.003928100224584,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",708.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE709\",\"{\\\"coordinates\\\": [[390926.20399999997, 392759.927], [390925.585, 392756.04799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE710\",\"2c_16\",706,711,0.00009241799853,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",709.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE710\",\"{\\\"coordinates\\\": [[390937.285, 392761.41799999995], [390937.231, 392761.343]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE711\",\"4c_06\",707,712,0.007502499967813,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",710.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE711\",\"{\\\"coordinates\\\": [[390948.941, 392782.35299999994], [390954.592, 392787.28799999994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE712\",\"2c_16\",707,713,0.00394479976967,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",711.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE712\",\"{\\\"coordinates\\\": [[390948.941, 392782.35299999994], [390951.513, 392779.362]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE713\",\"4c_06\",708,714,0.000104740000097,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",712.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE713\",\"{\\\"coordinates\\\": [[390944.18200000003, 392778.11100000003], [390944.201, 392778.008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE714\",\"2c_16\",709,715,0.000093337999715,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",713.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE714\",\"{\\\"coordinates\\\": [[390906.396, 392769.56799999997], [390906.33, 392769.50200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE715\",\"2c_16\",710,716,0.003222499974072,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",714.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE715\",\"{\\\"coordinates\\\": [[390925.585, 392756.04799999995], [390925.095, 392752.86299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE716\",\"2c_16\",711,717,0.000093408001703,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",715.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE716\",\"{\\\"coordinates\\\": [[390937.231, 392761.343], [390937.19700000004, 392761.256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE717\",\"4c_06\",712,718,0.007743400055915,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",716.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE717\",\"{\\\"coordinates\\\": [[390954.592, 392787.28799999994], [390960.50299999997, 392792.29]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE718\",\"2c_16\",713,719,0.000422300014179,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",717.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE718\",\"{\\\"coordinates\\\": [[390951.513, 392779.362], [390951.779, 392779.034]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE719\",\"4c_06\",714,720,0.000096999996458,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",718.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE719\",\"{\\\"coordinates\\\": [[390944.201, 392778.008], [390944.201, 392777.911]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE720\",\"2c_16\",715,721,0.000073816998338,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",719.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE720\",\"{\\\"coordinates\\\": [[390906.33, 392769.50200000004], [390906.287, 392769.44200000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE721\",\"2c_16\",716,722,0.001020999974571,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",720.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE721\",\"{\\\"coordinates\\\": [[390925.095, 392752.86299999995], [390924.96, 392751.851]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE722\",\"2c_16\",717,723,0.000083432998508,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",721.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE722\",\"{\\\"coordinates\\\": [[390937.19700000004, 392761.256], [390937.177, 392761.175]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE723\",\"4c_06\",718,724,0.003253499977291,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",722.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE723\",\"{\\\"coordinates\\\": [[390960.50299999997, 392792.29], [390962.999, 392794.37700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE724\",\"2c_16\",718,725,0.009347500279546,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",723.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE724\",\"{\\\"coordinates\\\": [[390960.50299999997, 392792.29], [390966.597, 392785.20200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE725\",\"2c_16\",719,726,0.000161239993758,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",724.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE725\",\"{\\\"coordinates\\\": [[390951.779, 392779.034], [390951.87299999996, 392778.903]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE726\",\"4c_06\",720,727,0.000109770000563,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",725.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE726\",\"{\\\"coordinates\\\": [[390944.201, 392777.911], [390944.18799999997, 392777.802]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE727\",\"2c_16\",721,728,0.000071693997597,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",726.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE727\",\"{\\\"coordinates\\\": [[390906.287, 392769.44200000004], [390906.25899999996, 392769.376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE728\",\"2c_16\",722,729,0.000929490022827,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",727.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE728\",\"{\\\"coordinates\\\": [[390924.96, 392751.851], [390924.89200000005, 392750.924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE729\",\"2c_16\",723,730,0.000094000002719,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",728.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE729\",\"{\\\"coordinates\\\": [[390937.177, 392761.175], [390937.177, 392761.081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE730\",\"4c_06\",724,731,0.004420999903232,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",729.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE730\",\"{\\\"coordinates\\\": [[390962.999, 392794.37700000004], [390966.383, 392797.222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE731\",\"2c_16\",725,732,0.001253900001757,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",730.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE731\",\"{\\\"coordinates\\\": [[390966.597, 392785.20200000005], [390967.383, 392784.225]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE732\",\"2c_16\",726,733,0.000170560000697,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",731.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE732\",\"{\\\"coordinates\\\": [[390951.87299999996, 392778.903], [390951.956, 392778.75399999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE733\",\"4c_06\",727,734,0.000089888999355,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",732.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE733\",\"{\\\"coordinates\\\": [[390944.18799999997, 392777.802], [390944.156, 392777.718]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE734\",\"2c_16\",728,735,0.000076791999163,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",733.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE734\",\"{\\\"coordinates\\\": [[390906.25899999996, 392769.376], [390906.24799999996, 392769.3]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE735\",\"2c_16\",729,736,0.000506250013132,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",734.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE735\",\"{\\\"coordinates\\\": [[390924.89200000005, 392750.924], [390924.876, 392750.41799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE736\",\"2c_16\",730,737,0.000075313000707,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",735.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE736\",\"{\\\"coordinates\\\": [[390937.177, 392761.081], [390937.191, 392761.00700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE737\",\"4c_06\",731,738,0.005176099948585,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",736.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE737\",\"{\\\"coordinates\\\": [[390966.383, 392797.222], [390970.344, 392800.554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE738\",\"2c_16\",732,739,0.000658769975416,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",737.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE738\",\"{\\\"coordinates\\\": [[390967.383, 392784.225], [390967.79, 392783.70700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE739\",\"2c_16\",733,740,0.00014155000099,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",738.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE739\",\"{\\\"coordinates\\\": [[390951.956, 392778.75399999996], [390952.01200000005, 392778.624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE740\",\"4c_06\",734,741,0.000137609997182,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",739.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE740\",\"{\\\"coordinates\\\": [[390944.156, 392777.718], [390944.07200000004, 392777.609]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE741\",\"2c_16\",735,742,0.000071000002208,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",740.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE741\",\"{\\\"coordinates\\\": [[390906.24799999996, 392769.3], [390906.24799999996, 392769.229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE742\",\"2c_16\",736,743,0.000404319987865,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",741.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE742\",\"{\\\"coordinates\\\": [[390924.876, 392750.41799999995], [390924.89200000005, 392750.01399999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE743\",\"2c_16\",737,744,0.000090337998699,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",742.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE743\",\"{\\\"coordinates\\\": [[390937.191, 392761.00700000004], [390937.231, 392760.92600000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE744\",\"4c_06\",738,745,0.00415620021522,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",743.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE744\",\"{\\\"coordinates\\\": [[390970.344, 392800.554], [390973.519, 392803.23600000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE745\",\"2c_16\",739,746,0.003738699946553,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",744.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE745\",\"{\\\"coordinates\\\": [[390967.79, 392783.70700000005], [390965.17600000004, 392781.034]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE746\",\"2c_16\",739,747,0.000122019999253,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",745.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE746\",\"{\\\"coordinates\\\": [[390967.79, 392783.70700000005], [390967.869, 392783.614]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE747\",\"2c_16\",740,748,0.00016763000167,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",746.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE747\",\"{\\\"coordinates\\\": [[390952.01200000005, 392778.624], [390952.06799999997, 392778.466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE748\",\"4c_06\",741,749,0.000164269993547,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",747.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE748\",\"{\\\"coordinates\\\": [[390944.07200000004, 392777.609], [390943.95, 392777.499]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE749\",\"2c_16\",742,750,0.000066909997258,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",748.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE749\",\"{\\\"coordinates\\\": [[390906.24799999996, 392769.229], [390906.25899999996, 392769.16299999994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE750\",\"2c_16\",743,751,0.000344770000083,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",749.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE750\",\"{\\\"coordinates\\\": [[390924.89200000005, 392750.01399999997], [390924.96, 392749.67600000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE751\",\"2c_16\",744,752,0.000097349999123,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",750.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE751\",\"{\\\"coordinates\\\": [[390937.231, 392760.92600000004], [390937.285, 392760.845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE752\",\"4c_06\",745,753,0.001543399994262,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",751.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE752\",\"{\\\"coordinates\\\": [[390973.519, 392803.23600000003], [390974.708, 392804.22]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE753\",\"2c_16\",745,754,0.0059226998128,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",752.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE753\",\"{\\\"coordinates\\\": [[390973.519, 392803.23600000003], [390977.441, 392798.79799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE754\",\"2c_16\",746,755,0.003039099974558,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",753.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE754\",\"{\\\"coordinates\\\": [[390965.17600000004, 392781.034], [390965.0, 392778.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE755\",\"2c_16\",747,756,0.000088237997261,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",754.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE755\",\"{\\\"coordinates\\\": [[390967.869, 392783.614], [390967.93799999997, 392783.559]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE756\",\"2c_16\",748,757,0.000163479999173,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",755.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE756\",\"{\\\"coordinates\\\": [[390952.06799999997, 392778.466], [390952.106, 392778.30700000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE757\",\"4c_06\",749,758,0.000124540005345,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",756.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE757\",\"{\\\"coordinates\\\": [[390943.95, 392777.499], [390943.847, 392777.429]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE758\",\"2c_16\",750,759,0.00009305900312,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",757.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE758\",\"{\\\"coordinates\\\": [[390906.25899999996, 392769.16299999994], [390906.30299999996, 392769.081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE759\",\"2c_16\",751,760,0.000404590013204,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",758.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE759\",\"{\\\"coordinates\\\": [[390924.96, 392749.67600000004], [390925.078, 392749.289]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE760\",\"2c_16\",752,761,0.000177609996172,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",759.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE760\",\"{\\\"coordinates\\\": [[390937.285, 392760.845], [390937.393, 392760.70399999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE761\",\"4c_06\",753,762,0.002127900021151,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",760.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE761\",\"{\\\"coordinates\\\": [[390974.708, 392804.22], [390976.271, 392805.664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE762\",\"2c_16\",754,763,0.004950600210577,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",761.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE762\",\"{\\\"coordinates\\\": [[390977.441, 392798.79799999995], [390980.72, 392795.089]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE763\",\"2c_16\",756,764,0.000074465002399,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",762.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE763\",\"{\\\"coordinates\\\": [[390967.93799999997, 392783.559], [390968.00700000004, 392783.531]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE764\",\"2c_16\",757,765,0.000224749994231,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",763.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE764\",\"{\\\"coordinates\\\": [[390952.106, 392778.30700000003], [390952.13399999996, 392778.084]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE765\",\"4c_06\",758,766,0.000121669996588,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",764.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE765\",\"{\\\"coordinates\\\": [[390943.847, 392777.429], [390943.737, 392777.37700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE766\",\"2c_16\",759,767,0.000114039998152,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",765.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE766\",\"{\\\"coordinates\\\": [[390906.30299999996, 392769.081], [390906.369, 392768.98799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE767\",\"2c_16\",760,768,0.000369690009393,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",766.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE767\",\"{\\\"coordinates\\\": [[390925.078, 392749.289], [390925.23, 392748.95200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE768\",\"2c_16\",761,769,0.001328799990006,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",767.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE768\",\"{\\\"coordinates\\\": [[390937.393, 392760.70399999997], [390938.215, 392759.66]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE769\",\"4c_06\",762,770,0.005234700161964,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",768.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE769\",\"{\\\"coordinates\\\": [[390976.271, 392805.664], [390980.31899999996, 392808.98299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE770\",\"2c_16\",763,771,0.003600700059906,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",769.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE770\",\"{\\\"coordinates\\\": [[390980.72, 392795.089], [390978.19399999996, 392792.523]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE771\",\"2c_16\",763,772,0.000130379994516,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",770.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE771\",\"{\\\"coordinates\\\": [[390980.72, 392795.089], [390980.83, 392795.019]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE772\",\"2c_16\",764,773,0.000125780003145,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",771.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE772\",\"{\\\"coordinates\\\": [[390968.00700000004, 392783.531], [390968.13200000004, 392783.51700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE773\",\"2c_16\",765,774,0.00030918000266,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",772.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE773\",\"{\\\"coordinates\\\": [[390952.13399999996, 392778.084], [390952.161, 392777.776]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE774\",\"4c_06\",766,775,0.000079309997091,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",773.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE774\",\"{\\\"coordinates\\\": [[390943.737, 392777.37700000004], [390943.66, 392777.35799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE775\",\"2c_16\",767,776,0.000540520006325,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",774.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE775\",\"{\\\"coordinates\\\": [[390906.369, 392768.98799999995], [390906.708, 392768.56700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE776\",\"2c_16\",768,777,0.000573529978283,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",775.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE776\",\"{\\\"coordinates\\\": [[390925.23, 392748.95200000005], [390925.5, 392748.446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE777\",\"2c_16\",769,778,0.004072099924088,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",776.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE777\",\"{\\\"coordinates\\\": [[390938.215, 392759.66], [390940.0, 392756.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE778\",\"4c_06\",770,779,0.004242800176144,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",777.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE778\",\"{\\\"coordinates\\\": [[390980.31899999996, 392808.98299999995], [390983.29, 392812.01200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE779\",\"2c_16\",771,780,0.003528299974278,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",778.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE779\",\"{\\\"coordinates\\\": [[390978.19399999996, 392792.523], [390978.0, 392789.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE780\",\"2c_16\",772,781,0.000124660000438,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",779.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE780\",\"{\\\"coordinates\\\": [[390980.83, 392795.019], [390980.951, 392794.989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE781\",\"2c_16\",773,782,0.000176140005351,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",780.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE781\",\"{\\\"coordinates\\\": [[390968.13200000004, 392783.51700000005], [390968.299, 392783.573]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE782\",\"2c_16\",774,783,0.000327199988533,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",781.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE782\",\"{\\\"coordinates\\\": [[390952.161, 392777.776], [390952.189, 392777.45]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE783\",\"4c_06\",775,784,0.000096999996458,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",782.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE783\",\"{\\\"coordinates\\\": [[390943.66, 392777.35799999995], [390943.56299999997, 392777.35799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE784\",\"2c_16\",776,785,0.004621599800885,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",783.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE784\",\"{\\\"coordinates\\\": [[390906.708, 392768.56700000004], [390906.0, 392764.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE785\",\"2c_16\",777,786,0.001157899969257,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",784.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE785\",\"{\\\"coordinates\\\": [[390925.5, 392748.446], [390926.112, 392747.463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE786\",\"4c_06\",779,787,0.003315200097859,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",785.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE786\",\"{\\\"coordinates\\\": [[390983.29, 392812.01200000005], [390985.76200000005, 392814.221]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE787\",\"2c_16\",781,788,0.000134389993036,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",786.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE787\",\"{\\\"coordinates\\\": [[390980.951, 392794.989], [390981.08200000005, 392794.959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE788\",\"2c_16\",782,789,0.000130700005684,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",787.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE788\",\"{\\\"coordinates\\\": [[390968.299, 392783.573], [390968.41, 392783.64200000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE789\",\"2c_16\",783,790,0.000217349996092,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",788.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE789\",\"{\\\"coordinates\\\": [[390952.189, 392777.45], [390952.227, 392777.23600000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE790\",\"4c_06\",784,791,0.000091984002211,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",789.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE790\",\"{\\\"coordinates\\\": [[390943.56299999997, 392777.35799999995], [390943.473, 392777.37700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE791\",\"2c_16\",786,792,0.000345879991073,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",790.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE791\",\"{\\\"coordinates\\\": [[390926.112, 392747.463], [390926.44399999996, 392747.36600000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE792\",\"2c_16\",786,793,0.002062000101432,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",791.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE792\",\"{\\\"coordinates\\\": [[390926.112, 392747.463], [390924.179, 392748.18100000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE793\",\"4c_06\",787,794,0.002996300114319,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",792.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE793\",\"{\\\"coordinates\\\": [[390985.76200000005, 392814.221], [390988.24299999996, 392815.901]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE794\",\"2c_16\",788,795,0.000119999996969,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",793.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE794\",\"{\\\"coordinates\\\": [[390981.08200000005, 392794.959], [390981.20200000005, 392794.959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE795\",\"2c_16\",789,796,0.000216510001337,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",794.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE795\",\"{\\\"coordinates\\\": [[390968.41, 392783.64200000005], [390968.576, 392783.781]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE796\",\"2c_16\",790,797,0.00022120999347,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",795.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE796\",\"{\\\"coordinates\\\": [[390952.227, 392777.23600000003], [390952.283, 392777.02200000006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE797\",\"4c_06\",791,798,0.000091706002422,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",796.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE797\",\"{\\\"coordinates\\\": [[390943.473, 392777.37700000004], [390943.39, 392777.416]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE798\",\"2c_16\",792,799,0.000301639985992,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",797.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE798\",\"{\\\"coordinates\\\": [[390926.44399999996, 392747.36600000004], [390926.734, 392747.283]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE799\",\"2c_16\",793,800,0.003299500094727,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",798.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE799\",\"{\\\"coordinates\\\": [[390924.179, 392748.18100000004], [390921.1, 392749.367]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE800\",\"2c_16\",794,801,0.000205549993552,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",799.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE800\",\"{\\\"coordinates\\\": [[390988.24299999996, 392815.901], [390988.44399999996, 392815.94399999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE801\",\"4c_95_SAC_XC\",794,802,0.002803100040182,0.321999996900558,0.074000000953674,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",800.0,\"LV_Grid\",0,0,0.804000020027161,0.093000002205372,\"LINE801\",\"{\\\"coordinates\\\": [[390988.24299999996, 392815.901], [390990.626, 392817.37700000004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE802\",\"2c_16\",795,803,0.00013251999917,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",801.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE802\",\"{\\\"coordinates\\\": [[390981.20200000005, 392794.959], [390981.333, 392794.979]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE803\",\"2c_16\",796,804,0.001502800034359,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",802.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE803\",\"{\\\"coordinates\\\": [[390968.576, 392783.781], [390969.68700000003, 392784.79299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE804\",\"2c_16\",797,805,0.000105769999209,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",803.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE804\",\"{\\\"coordinates\\\": [[390952.283, 392777.02200000006], [390952.311, 392776.92]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE805\",\"4c_06\",798,806,0.000123110003187,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",804.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE805\",\"{\\\"coordinates\\\": [[390943.39, 392777.416], [390943.30600000004, 392777.506]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE806\",\"2c_16\",799,807,0.000249470002018,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",805.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE806\",\"{\\\"coordinates\\\": [[390926.734, 392747.283], [390926.982, 392747.256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE807\",\"2c_16\",800,808,0.002819099929184,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",806.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE807\",\"{\\\"coordinates\\\": [[390921.1, 392749.367], [390918.46200000006, 392750.36100000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE808\",\"2c_16\",801,809,0.000206090000574,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",807.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE808\",\"{\\\"coordinates\\\": [[390988.44399999996, 392815.94399999996], [390988.65, 392815.95]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE809\",\"4c_06\",802,810,0.003074900014326,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",808.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE809\",\"{\\\"coordinates\\\": [[390990.626, 392817.37700000004], [390993.25, 392818.98]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE810\",\"4c_06\",802,811,0.003074900014326,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",809.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE810\",\"{\\\"coordinates\\\": [[390990.626, 392817.37700000004], [390993.25, 392818.98]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE811\",\"2c_16\",803,812,0.000085439998657,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",810.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE811\",\"{\\\"coordinates\\\": [[390981.333, 392794.979], [390981.41299999994, 392795.00899999996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE812\",\"2c_16\",804,813,0.003319500014186,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",811.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE812\",\"{\\\"coordinates\\\": [[390969.68700000003, 392784.79299999995], [390973.0, 392785.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE813\",\"2c_16\",805,814,0.000168240003404,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",812.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE813\",\"{\\\"coordinates\\\": [[390952.311, 392776.92], [390952.36600000004, 392776.761]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE814\",\"4c_06\",806,815,0.000420859985752,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",813.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE814\",\"{\\\"coordinates\\\": [[390943.30600000004, 392777.506], [390943.035, 392777.828]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE815\",\"2c_16\",807,816,0.000193999992916,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",814.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE815\",\"{\\\"coordinates\\\": [[390926.982, 392747.256], [390927.17600000004, 392747.256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE816\",\"2c_16\",808,817,0.001595500041731,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",815.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE816\",\"{\\\"coordinates\\\": [[390918.46200000006, 392750.36100000003], [390917.0, 392751.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE817\",\"2c_16\",809,818,0.00020649000362,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",816.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE817\",\"{\\\"coordinates\\\": [[390988.65, 392815.95], [390988.854, 392815.91799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE818\",\"4c_06\",810,819,0.002578200073913,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",817.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE818\",\"{\\\"coordinates\\\": [[390993.25, 392818.98], [390995.55700000003, 392820.131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE819\",\"4c_06\",810,820,0.002578200073913,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",818.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE819\",\"{\\\"coordinates\\\": [[390993.25, 392818.98], [390995.55700000003, 392820.131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE820\",\"2c_16\",812,821,0.000131230000989,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",819.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE820\",\"{\\\"coordinates\\\": [[390981.41299999994, 392795.00899999996], [390981.524, 392795.07899999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE821\",\"2c_16\",814,822,0.000157939997735,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",820.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE821\",\"{\\\"coordinates\\\": [[390952.36600000004, 392776.761], [390952.441, 392776.62200000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE822\",\"4c_06\",815,823,0.000486509990878,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",821.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE822\",\"{\\\"coordinates\\\": [[390943.035, 392777.828], [390942.69399999996, 392778.175]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE823\",\"2c_16\",816,824,0.000197310000658,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",822.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE823\",\"{\\\"coordinates\\\": [[390927.17600000004, 392747.256], [390927.369, 392747.297]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE824\",\"2c_16\",818,825,0.000205239994102,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",823.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE824\",\"{\\\"coordinates\\\": [[390988.854, 392815.91799999995], [390989.04799999995, 392815.851]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE825\",\"4c_06\",819,826,0.002771500032395,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",824.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE825\",\"{\\\"coordinates\\\": [[390995.55700000003, 392820.131], [390997.98299999995, 392821.471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE826\",\"4c_06\",819,827,0.002771500032395,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",825.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE826\",\"{\\\"coordinates\\\": [[390995.55700000003, 392820.131], [390997.98299999995, 392821.471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE827\",\"2c_16\",821,828,0.001079399953596,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",826.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE827\",\"{\\\"coordinates\\\": [[390981.524, 392795.07899999997], [390982.359, 392795.763]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE828\",\"2c_16\",822,829,0.000225669995416,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",827.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE828\",\"{\\\"coordinates\\\": [[390952.441, 392776.62200000003], [390952.581, 392776.445]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE829\",\"4c_06\",823,830,0.000496589986142,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",828.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE829\",\"{\\\"coordinates\\\": [[390942.69399999996, 392778.175], [390942.333, 392778.516]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE830\",\"2c_16\",824,831,0.000171229999978,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",829.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE830\",\"{\\\"coordinates\\\": [[390927.369, 392747.297], [390927.535, 392747.339]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE831\",\"2c_16\",825,832,0.000206020005862,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",830.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE831\",\"{\\\"coordinates\\\": [[390989.04799999995, 392815.851], [390989.227, 392815.749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE832\",\"4c_06\",826,833,0.002275499980897,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",831.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE832\",\"{\\\"coordinates\\\": [[390997.98299999995, 392821.471], [390999.99600000004, 392822.532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE833\",\"4c_06\",826,834,0.002275499980897,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",832.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE833\",\"{\\\"coordinates\\\": [[390997.98299999995, 392821.471], [390999.99600000004, 392822.532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE834\",\"2c_16\",828,835,0.003720100037754,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",833.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE834\",\"{\\\"coordinates\\\": [[390982.359, 392795.763], [390986.0, 392795.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE835\",\"2c_16\",829,836,0.00238210009411,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",834.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE835\",\"{\\\"coordinates\\\": [[390952.581, 392776.445], [390954.1, 392774.61]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE836\",\"2c_16\",831,837,0.000122979996377,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",835.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE836\",\"{\\\"coordinates\\\": [[390927.535, 392747.339], [390927.645, 392747.394]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE837\",\"2c_16\",832,838,0.000205880001886,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",836.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE837\",\"{\\\"coordinates\\\": [[390989.227, 392815.749], [390989.385, 392815.617]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE838\",\"4c_06\",833,839,0.002442999975756,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",837.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE838\",\"{\\\"coordinates\\\": [[390999.99600000004, 392822.532], [391002.28, 392823.399]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE839\",\"4c_06\",833,840,0.002442999975756,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",838.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE839\",\"{\\\"coordinates\\\": [[390999.99600000004, 392822.532], [391002.28, 392823.399]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE840\",\"2c_16\",836,841,0.000952780013904,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",839.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE840\",\"{\\\"coordinates\\\": [[390954.1, 392774.61], [390954.732, 392773.89700000006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE841\",\"2c_16\",837,842,0.000142780001624,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",840.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE841\",\"{\\\"coordinates\\\": [[390927.645, 392747.394], [390927.77, 392747.463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE842\",\"2c_16\",838,843,0.000206009994145,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",841.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE842\",\"{\\\"coordinates\\\": [[390989.385, 392815.617], [390989.516, 392815.458]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE843\",\"2c_0225\",839,844,0.00480919983238,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",842.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE843\",\"{\\\"coordinates\\\": [[391002.28, 392823.399], [391004.255, 392819.01399999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE844\",\"4c_06\",839,845,0.003621200099587,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",843.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE844\",\"{\\\"coordinates\\\": [[391002.28, 392823.399], [391005.615, 392824.81]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE845\",\"4c_06\",839,846,0.003621200099587,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",844.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE845\",\"{\\\"coordinates\\\": [[391002.28, 392823.399], [391005.615, 392824.81]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE846\",\"2c_16\",841,847,0.000483820011141,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",845.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE846\",\"{\\\"coordinates\\\": [[390954.732, 392773.89700000006], [390955.05299999996, 392773.535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE847\",\"2c_16\",842,848,0.000215099993511,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",846.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE847\",\"{\\\"coordinates\\\": [[390927.77, 392747.463], [390927.935, 392747.601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE848\",\"2c_16\",843,849,0.000100559998828,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",847.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE848\",\"{\\\"coordinates\\\": [[390989.516, 392815.458], [390989.5735, 392815.3755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE849\",\"2c_0225\",844,850,0.000703600002453,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",848.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE849\",\"{\\\"coordinates\\\": [[391004.255, 392819.01399999997], [391004.58200000005, 392818.391]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE850\",\"4c_06\",845,851,0.004364000167698,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",849.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE850\",\"{\\\"coordinates\\\": [[391005.615, 392824.81], [391009.67, 392826.42299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE851\",\"4c_06\",845,852,0.004364000167698,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",850.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE851\",\"{\\\"coordinates\\\": [[391005.615, 392824.81], [391009.67, 392826.42299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE852\",\"2c_16\",847,853,0.00010705999739,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",851.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE852\",\"{\\\"coordinates\\\": [[390955.05299999996, 392773.535], [390955.13399999996, 392773.465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE853\",\"2c_16\",848,854,0.00035143000423,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",852.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE853\",\"{\\\"coordinates\\\": [[390927.935, 392747.601], [390928.184, 392747.849]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE854\",\"2c_16\",849,855,0.002260100096464,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",853.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE854\",\"{\\\"coordinates\\\": [[390989.5735, 392815.3755], [390990.602, 392813.36299999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE855\",\"2c_0225\",850,856,0.001982199959457,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",854.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE855\",\"{\\\"coordinates\\\": [[391004.58200000005, 392818.391], [391005.27, 392816.532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE856\",\"4c_06\",851,857,0.006862100213766,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",855.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE856\",\"{\\\"coordinates\\\": [[391009.67, 392826.42299999995], [391016.001, 392829.07]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE857\",\"4c_06\",851,858,0.006862100213766,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",856.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE857\",\"{\\\"coordinates\\\": [[391009.67, 392826.42299999995], [391016.001, 392829.07]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE858\",\"2c_16\",853,859,0.000084314997366,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",857.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE858\",\"{\\\"coordinates\\\": [[390955.13399999996, 392773.465], [390955.20399999997, 392773.41799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE859\",\"2c_16\",854,860,0.002820000052452,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",858.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE859\",\"{\\\"coordinates\\\": [[390928.184, 392747.849], [390931.0, 392748.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE860\",\"2c_16\",854,861,0.007509099785239,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",859.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE860\",\"{\\\"coordinates\\\": [[390928.184, 392747.849], [390935.0, 392751.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE861\",\"2c_16\",855,862,0.00146970001515,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",860.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE861\",\"{\\\"coordinates\\\": [[390990.602, 392813.36299999995], [390991.411, 392812.136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE862\",\"2c_0225\",856,863,0.002327600028366,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",861.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE862\",\"{\\\"coordinates\\\": [[391005.27, 392816.532], [391006.25700000004, 392814.424]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE863\",\"4c_06\",857,864,0.002788800047711,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",862.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE863\",\"{\\\"coordinates\\\": [[391016.001, 392829.07], [391018.607, 392830.06299999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE864\",\"4c_06\",857,865,0.002788800047711,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",863.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE864\",\"{\\\"coordinates\\\": [[391016.001, 392829.07], [391018.607, 392830.06299999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE865\",\"2c_16\",859,866,0.000090337998699,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",864.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE865\",\"{\\\"coordinates\\\": [[390955.20399999997, 392773.41799999995], [390955.285, 392773.37799999997]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE866\",\"2c_16\",862,867,0.001285400008783,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",865.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE866\",\"{\\\"coordinates\\\": [[390991.411, 392812.136], [390991.99700000003, 392810.992]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE867\",\"2c_0225\",863,868,0.000301939988276,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",866.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE867\",\"{\\\"coordinates\\\": [[391006.25700000004, 392814.424], [391006.471, 392814.211]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE868\",\"4c_06\",864,869,0.001737299957313,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",867.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE868\",\"{\\\"coordinates\\\": [[391018.607, 392830.06299999997], [391020.304, 392830.435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE869\",\"4c_06\",864,870,0.001737299957313,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",868.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE869\",\"{\\\"coordinates\\\": [[391018.607, 392830.06299999997], [391020.304, 392830.435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE870\",\"2c_16\",866,871,0.000072276998253,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",869.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE870\",\"{\\\"coordinates\\\": [[390955.285, 392773.37799999997], [390955.355, 392773.36]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE871\",\"2c_16\",867,872,0.001348300022073,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",870.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE871\",\"{\\\"coordinates\\\": [[390991.99700000003, 392810.992], [390992.55600000004, 392809.765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE872\",\"2c_0225\",868,873,0.000379520002753,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",871.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE872\",\"{\\\"coordinates\\\": [[391006.471, 392814.211], [391006.765, 392813.971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE873\",\"2c_0225\",868,874,0.000844390015118,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",872.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE873\",\"{\\\"coordinates\\\": [[391006.471, 392814.211], [391005.777, 392813.73]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE874\",\"4c_06\",869,875,0.001200000056997,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",873.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE874\",\"{\\\"coordinates\\\": [[391020.304, 392830.435], [391021.50399999996, 392830.435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE875\",\"4c_06\",869,876,0.001200000056997,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",874.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE875\",\"{\\\"coordinates\\\": [[391020.304, 392830.435], [391021.50399999996, 392830.435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE876\",\"2c_16\",871,877,0.000070178000897,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",875.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE876\",\"{\\\"coordinates\\\": [[390955.355, 392773.36], [390955.425, 392773.355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE877\",\"2c_16\",872,878,0.002302200067788,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",876.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE877\",\"{\\\"coordinates\\\": [[390992.55600000004, 392809.765], [390993.76200000005, 392807.804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE878\",\"2c_0225\",873,879,0.000351180002326,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",877.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE878\",\"{\\\"coordinates\\\": [[391006.765, 392813.971], [391007.112, 392813.917]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE879\",\"2c_0225\",874,880,0.001976100029424,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",878.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE879\",\"{\\\"coordinates\\\": [[391005.777, 392813.73], [391004.149, 392812.61]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE880\",\"4c_06\",875,881,0.001011200016364,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",879.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE880\",\"{\\\"coordinates\\\": [[391021.50399999996, 392830.435], [391022.49600000004, 392830.239]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE881\",\"4c_06\",875,882,0.001011200016364,0.46900001168251,0.075000002980232,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",880.0,\"LV_Grid\",0,0,1.580999970436096,0.090999998152256,\"LINE881\",\"{\\\"coordinates\\\": [[391021.50399999996, 392830.435], [391022.49600000004, 392830.239]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE882\",\"2c_16\",877,883,0.00007000000187,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",881.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE882\",\"{\\\"coordinates\\\": [[390955.425, 392773.355], [390955.495, 392773.355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE883\",\"2c_16\",878,884,0.00056468002731,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",882.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE883\",\"{\\\"coordinates\\\": [[390993.76200000005, 392807.804], [390994.075, 392807.334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE884\",\"2c_0225\",879,885,0.000533999991603,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",883.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE884\",\"{\\\"coordinates\\\": [[391007.112, 392813.917], [391007.646, 392813.917]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE885\",\"2c_0225\",880,886,0.00468790018931,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",884.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE885\",\"{\\\"coordinates\\\": [[391004.149, 392812.61], [391005.0, 392808.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE886\",\"2c_16\",883,887,0.000069180998253,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",885.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE886\",\"{\\\"coordinates\\\": [[390955.495, 392773.355], [390955.564, 392773.36]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE887\",\"2c_16\",884,888,0.000622930005193,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",886.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE887\",\"{\\\"coordinates\\\": [[390994.075, 392807.334], [390994.42100000003, 392806.816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE888\",\"35_SAC_XSC\",884,889,0.003157400060445,0.867999970912933,0.092000000178814,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",887.0,\"LV_Grid\",0,0,0.759999990463257,0.092000000178814,\"LINE888\",\"{\\\"coordinates\\\": [[390994.075, 392807.334], [390992.316, 392804.71200000006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE889\",\"2c_0225\",885,890,0.000674829992931,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",888.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE889\",\"{\\\"coordinates\\\": [[391007.646, 392813.917], [391008.286, 392814.131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE890\",\"2c_16\",887,891,0.001237099990249,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",889.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE890\",\"{\\\"coordinates\\\": [[390955.564, 392773.36], [390956.756, 392773.691]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE891\",\"2c_16\",888,892,0.001022799988277,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",890.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE891\",\"{\\\"coordinates\\\": [[390994.42100000003, 392806.816], [390994.97, 392805.953]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE892\",\"35_SAC_XSC\",889,893,0.00267790001817,0.867999970912933,0.092000000178814,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",891.0,\"LV_Grid\",0,0,0.759999990463257,0.092000000178814,\"LINE892\",\"{\\\"coordinates\\\": [[390992.316, 392804.71200000006], [390990.811, 392802.49700000003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE893\",\"2c_0225\",890,894,0.002627100097016,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",892.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE893\",\"{\\\"coordinates\\\": [[391008.286, 392814.131], [391010.609, 392815.35799999995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE894\",\"2c_16\",891,895,0.005824900232255,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",893.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE894\",\"{\\\"coordinates\\\": [[390956.756, 392773.691], [390952.37700000004, 392769.85]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE895\",\"2c_16\",891,896,0.003258700016886,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",894.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE895\",\"{\\\"coordinates\\\": [[390956.756, 392773.691], [390960.0, 392774.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE896\",\"2c_16\",892,897,0.000202230003197,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",895.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE896\",\"{\\\"coordinates\\\": [[390994.97, 392805.953], [390995.11299999995, 392805.81]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE897\",\"35_SAC_XSC\",893,898,0.00450100004673,0.867999970912933,0.092000000178814,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",896.0,\"LV_Grid\",0,0,0.759999990463257,0.092000000178814,\"LINE897\",\"{\\\"coordinates\\\": [[390990.811, 392802.49700000003], [390991.0, 392798.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE898\",\"2c_0225\",894,899,0.004772299900651,1.256999969482422,0.08500000089407,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",897.0,\"LV_Grid\",0,0,1.256999969482422,0.08500000089407,\"LINE898\",\"{\\\"coordinates\\\": [[391010.609, 392815.35799999995], [391014.0, 392812.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE899\",\"2c_16\",895,900,0.003868399886414,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",898.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE899\",\"{\\\"coordinates\\\": [[390952.37700000004, 392769.85], [390952.0, 392766.0]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE900\",\"2c_16\",897,901,0.000170879997313,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",899.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE900\",\"{\\\"coordinates\\\": [[390995.11299999995, 392805.81], [390995.25700000004, 392805.718]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE901\",\"2c_16\",901,902,0.000144000005093,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",900.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE901\",\"{\\\"coordinates\\\": [[390995.25700000004, 392805.718], [390995.401, 392805.718]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE902\",\"2c_16\",902,903,0.000187319994438,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",901.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE902\",\"{\\\"coordinates\\\": [[390995.401, 392805.718], [390995.584, 392805.758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE903\",\"2c_16\",903,904,0.000339020014508,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",902.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE903\",\"{\\\"coordinates\\\": [[390995.584, 392805.758], [390995.885, 392805.914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE904\",\"2c_16\",904,905,0.000587799993809,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",903.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE904\",\"{\\\"coordinates\\\": [[390995.885, 392805.914], [390996.355, 392806.26700000005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"LINE905\",\"2c_16\",905,906,0.004814700223505,1.149999976158142,0.087999999523163,0.0,0.0,0.421000003814697,1.0,1,\"cs\",true,0.004029999952763,80.0,\"\",904.0,\"LV_Grid\",0,0,1.200000047683716,0.087999999523163,\"LINE905\",\"{\\\"coordinates\\\": [[390996.355, 392806.26700000005], [391001.0, 392805.0]], \\\"type\\\": \\\"LineString\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "alpha": "float64",
        "temperature_degree_celsius": "float64",
        "description": "object",
        "line_idx": "float64",
        "folder_id": "object",
        "section_idx": "int64",
        "c0_nf_per_km": "int64",
        "r0_ohm_per_km": "object",
        "x0_ohm_per_km": "object",
        "pf_name": "object",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"tap_set_vm_pu\",\"description\",\"equipment\",\"vector_group\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0],\"data\":[[\"Trafo\",\"08 MVA 10/04 kV Dyn1 ASEA\",0,1,0.800000011920929,11.0,0.416000008583069,4.019950389862061,0.400000005960464,0.0,0.0,30.0,\"hv\",0,-2,2,2.5,0.0,0,1,1.0,true,1.0,\"\",\"\",\"Dyn\",4.019950389862061,0.400000005960464,1,0,0.899999976158142,\"Ratio\",false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tap_set_vm_pu": "float64",
        "description": "object",
        "equipment": "object",
        "vector_group": "object",
        "vk0_percent": "object",
        "vkr0_percent": "object",
        "mag0_percent": "int64",
        "mag0_rx": "int64",
        "si0_hv_partial": "object",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.0.0.dev1",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "Summary Grid",
    "f_hz": 50.0,
    "sn_mva": 100.0,
    "std_types": {
      "line": {
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "4c_185": {
          "r_ohm_per_km": 0.16599999368190765,
          "x_ohm_per_km": 0.06800000369548798,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 0.5799999833106995,
          "x0_ohm_per_km": 0.07800000160932541,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "4c_35": {
          "r_ohm_per_km": 0.08900000154972076,
          "x_ohm_per_km": 0.06750000268220901,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 0.3190000057220459,
          "x0_ohm_per_km": 0.07599999755620956,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "2c_007": {
          "r_ohm_per_km": 3.9700000286102295,
          "x_ohm_per_km": 0.0989999994635582,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 3.9700000286102295,
          "x0_ohm_per_km": 0.0989999994635582,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "4c_95_SAC_XC": {
          "r_ohm_per_km": 0.32199999690055847,
          "x_ohm_per_km": 0.07400000095367432,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 0.8040000200271606,
          "x0_ohm_per_km": 0.09300000220537186,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "2c_0225": {
          "r_ohm_per_km": 1.2569999694824219,
          "x_ohm_per_km": 0.08500000089406967,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 1.2569999694824219,
          "x0_ohm_per_km": 0.08500000089406967,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "35_SAC_XSC": {
          "r_ohm_per_km": 0.8679999709129333,
          "x_ohm_per_km": 0.09200000017881393,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 0.7599999904632568,
          "x0_ohm_per_km": 0.09200000017881393,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "4c_70": {
          "r_ohm_per_km": 0.44600000977516174,
          "x_ohm_per_km": 0.07100000232458115,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 1.5049999952316284,
          "x0_ohm_per_km": 0.08299999684095383,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "4c_1": {
          "r_ohm_per_km": 0.27399998903274536,
          "x_ohm_per_km": 0.0729999989271164,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 0.9589999914169312,
          "x0_ohm_per_km": 0.07900000363588333,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "4c_06": {
          "r_ohm_per_km": 0.4690000116825104,
          "x_ohm_per_km": 0.07500000298023224,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 1.5809999704360962,
          "x0_ohm_per_km": 0.09099999815225601,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "2c_16": {
          "r_ohm_per_km": 1.149999976158142,
          "x_ohm_per_km": 0.08799999952316284,
          "c_nf_per_km": 0.0,
          "q_mm2": 0.0,
          "max_i_ka": 0.42100000381469727,
          "endtemp_degree": 80.0,
          "type": "cs",
          "r0_ohm_per_km": 1.2000000476837158,
          "x0_ohm_per_km": 0.08799999952316284,
          "c0_nf_per_km": 0.0,
          "alpha": 0.004029999952763319
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "08 MVA 10/04 kV Dyn1 ASEA": {
          "sn_mva": 0.800000011920929,
          "vn_hv_kv": 11.0,
          "vn_lv_kv": 0.41600000858306885,
          "vk_percent": 4.0199503898620605,
          "vkr_percent": 0.4000000059604645,
          "pfe_kw": 0.0,
          "i0_percent": 0.0,
          "shift_degree": 30.0,
          "vector_group": "Dyn",
          "vk0_percent": 4.0199503898620605,
          "vkr0_percent": 0.4000000059604645,
          "mag0_percent": 1.0,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.8999999761581421,
          "tap_side": "hv",
          "tap_step_percent": 2.5,
          "tap_step_degree": 0.0,
          "tap_phase_shifter": false,
          "tap_max": 2,
          "tap_min": -2,
          "tap_neutral": 0
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0],[1.049999952316284,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\",\"loading_pf_percent\",\"diff_pp2pf_percent\",\"diff_pp2pf\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904],\"data\":[[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050243450799996,-0.210316965327468,0.002208840154273],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050239833079605,-0.209966791048545,0.002205154875831],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.05023621492425,-0.20962186607326,0.002201524751901],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050232597516489,-0.209277058312593,0.002197895885522],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050228979711698,-0.208932014601752,0.002194264565243],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050225361708592,-0.208534275255491,0.002190079846588],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050221744556464,-0.208135004585932,0.002185879076195],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050218127465783,-0.207786949928104,0.002182216214653],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050214510332058,-0.20743950730776,0.002178559805907],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050210893192918,-0.207092763965749,0.002174910766183],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050207276116399,-0.206746546434996,0.00217126727378],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050203658873523,-0.206400849361423,0.00216762927194],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050200041886556,-0.206054540611078,0.002163984871807],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050196424753866,-0.205693836584198,0.002160189317746],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000083755711877,-99.999868220900538,0.000083755601505],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050113237498341,-0.197754953847903,0.002076650948166],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000079948772903,-99.999886715498704,0.000079948682333],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050109620803214,-0.197391624682366,0.002072828441449],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000076141665278,-99.999918396824313,0.000076141603144],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.05010600420281,-0.197045229923793,0.002069183790425],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000072334557654,-99.999914116279953,0.00007233449553],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050102387588725,-0.196697790562114,0.002065528195027],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000068527412552,-99.999884429699819,0.000068527333354],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,1.050098771034707,-0.196347563202989,0.002061843348151],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064720379883,-99.999772362793323,0.000064720232555],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08927057500145,-0.015090416857274,0.000013471301899],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960824613150444,-0.212762162565088,0.002044271225397],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060913272258,-99.999927875164701,0.000060913228325],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.035699553876336,0.00902004488338,-0.000003220115783],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053567405856362,-0.024400071073026,0.000013070485101],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960820997126292,-0.212324908940273,0.002040062307227],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000057106145895,-99.999741293745188,0.000057105998158],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.035695938572444,0.019151052891222,-0.000006836148076],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053563790499765,-0.017651205416055,0.00000945465469],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.090462411434138,-0.019933980920465,0.000018032759835],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960777606752468,-0.207766560074909,0.00199617458352],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053299113226,-99.999793962465972,0.00005329900341],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053560175236008,-0.010902718166284,0.000005839514955],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049008241377881,-0.035733577649002,0.000017512397987],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.041450364808038,0.007924867212723,-0.00000328488637],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960679991475274,-0.197560434099971,0.00189792356147],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000098966434116,-99.99733724548102,0.000098963798883],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049491986863,-99.999603105962322,0.000049491790432],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053556559845868,-0.004152730009477,0.000002224059333],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049004436267795,-0.027971619362297,0.000013707334383],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.041446559575112,0.017106644047766,-0.000007090115417],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960676376447828,-0.197137510841462,0.001893853495771],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00009515943893,-99.996074973125047,0.000095155703897],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045684954194,-99.999546484190105,0.000045684747005],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053552944385663,0.002598242479124,-0.00000139143535],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049000630939141,-0.020207969927904,0.000009902032765],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960647457638396,-0.194109683150222,0.001864709736213],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026642557634,-99.99704881541858,0.000026641771363],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000091352593649,-99.998279871161046,0.000091351022266],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041877884047,-99.999444398461151,0.000041877651373],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053549329165654,0.009349879016904,-0.000005006797491],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048996825723078,-0.012443521947783,0.000006096930763],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.960643842898398,-0.193717880515834,0.001860938891769],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022835974699,-99.996153397532424,0.00002283509629],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000087545748367,-99.99641021840128,0.000087542605666],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038070776423,-99.999653893740501,0.000038070644657],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053545713843118,0.016102926712056,-0.000008622427058],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048993020470753,-0.004677461017522,0.000002291629434],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878338794767699,-0.215984364180397,0.001897074461229],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08230147399922,0.048438523088065,-0.000039865618485],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019030028886,-99.995292657725827,0.000019029133077],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000083739202912,-99.998269969005449,0.000083737754198],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034263743754,-99.999665401982867,0.000034263629108],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053542098576914,0.022858756445645,-0.00001223905791],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048989215327463,0.003089383738566,-0.000001513464852],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878335180129711,-0.215541568968483,0.001893177428054],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.047593377719619,0.054072469094392,-0.000025734914458],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.034704482929788,0.051150250194198,-0.000017751429847],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015223858206,-99.99510407134909,0.000015223112857],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000079932357633,-99.997542711520154,0.000079930393465],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030456654868,-99.999673394342565,0.000030456555395],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048985410113926,0.010857702101032,-0.000005318689903],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878331565810257,-0.215090987299542,0.001889212036665],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011417837438,-99.995134305713549,0.000011417281881],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000076126149476,-99.997287763926124,0.000076124084756],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026649575352,-99.999655717409837,0.000026649483602],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048981604878433,0.01862724161311,-0.000009123921887],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878327951576221,-0.214667802856715,0.001885487315525],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007611891625,-99.996735879585032,0.000007611643164],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00007231977267,-99.997205725437254,0.000072317751857],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022842514575,-99.999639452365102,0.000022842432217],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878324337432898,-0.214250370895777,0.001881813150618],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003806095724,-100.0,0.000003806095724],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00006851362073,-99.997167773528389,0.000068511680269],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019035500645,-99.999549443875068,0.000019035414879],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.87832072331113,-0.213830889928811,0.001878121019085],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064707075269,-99.99656575588844,0.00006470485307],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015228355542,-99.999999888798527,0.000015228355525],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878317109217418,-0.213413468051612,0.001874447003272],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060901729096,-99.99826911548989,0.000060900674957],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011421360351,-99.999140143674055,0.000011421262144],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878313495166078,-0.212998718186487,0.001870796486363],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000057096982573,-99.999999675042346,0.000057096982387],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007614177771,-99.999592112315895,0.000007614146714],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.878309881236364,-0.212584182698965,0.001867147882591],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053290362166,-99.998886383691115,0.000053289768716],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003807079516,-99.999999995749235,0.000003807079516],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151810152047445,-0.0618142860859,0.000093840361694],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.819651533765655,-0.213218803536873,0.001747651193467],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049484341397,-99.999644873200623,0.000049484165664],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151806349160712,-0.05931064373392,0.000090037322916],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.819647919662939,-0.212776652187238,0.001744019403181],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045677795942,-99.997955715952798,0.000045676862158],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151802545908146,-0.056806703874142,0.000086234022727],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.819644305689196,-0.212305006521075,0.001740145896643],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041871405083,-99.997601623327881,0.000041870400849],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151798743003931,-0.054302708260239,0.000082430828556],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.819640692143212,-0.211831103680706,0.001736253924383],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038065028277,-99.997381144148861,0.000038064031409],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151794939750119,-0.051798526893725,0.00007862754269],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.12756868242298,-0.29449169874294,0.000375679179931],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770662012831898,-0.178731334148712,0.001377414497312],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034258609308,-99.996731375364547,0.000034257489523],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151791136278431,-0.049294118819512,0.000074824103075],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053275296082,-99.99994843511891,0.000053275268611],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127511601671398,-0.249857925429745,0.000318597842618],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770658399505264,-0.178236197096984,0.001373592223887],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030452288717,-99.996322818148371,0.000030451168931],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151787332796129,-0.046789315993156,0.00007102025478],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049469893698,-99.999944495756793,0.00004946986624],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127507796362888,-0.246881211095917,0.000314792791902],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770654786391817,-0.177742910837287,0.00136978424984],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026645893177,-99.995420121904459,0.000026644672828],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151783529466153,-0.044284758035135,0.000067216968761],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045664566269,-99.999855711925988,0.000045664500381],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048657078318385,-0.076327866319362,0.000037138909694],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127424077842853,-0.181337919755876,0.000231068172028],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770651173308902,-0.177264733968209,0.001366092752189],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022839385203,-99.995146450147232,0.000022838276682],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151779725940777,-0.041779876185196,0.000063413381572],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041859145146,-99.999868828740617,0.000041859090239],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048653465480615,-0.068905790704503,0.000033525055095],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.12742027250626,-0.17835670888931,0.0002272626045],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770647560403153,-0.176791772374224,0.001362441480795],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019033064616,-99.994141602278091,0.000019031949584],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151775922530579,-0.039274810772766,0.000059609706373],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038053780239,-99.999971125402538,0.000038053769251],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048649852643336,-0.061484394861793,0.000029912067499],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127416467141565,-0.17537538209021,0.000223457116095],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770643947432844,-0.176318677725125,0.001358789218082],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015226631595,-99.993786443403309,0.000015225685479],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151772119062246,-0.036769225483753,0.000055805432679],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034248424702,-99.99989242500807,0.000034248387859],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048646239853411,-0.054062102058613,0.000026299179837],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127325138932152,-0.10377408291187,0.000132130495243],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102752471967728,-0.033078789880078,0.000033989274299],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770640334500082,-0.175845323868861,0.001355134992066],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011419636373,-99.993846393187923,0.000011418933654],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.151768315611237,-0.034263547147191,0.000052001208374],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030443041056,-99.999925609037547,0.000030443018409],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048642627041772,-0.046638500948959,0.000022686192074],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127321333576818,-0.100788351274022,0.000128325072932],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102748668995939,-0.029378786771182,0.000030186312375],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770636721854906,-0.175373625569058,0.001351493559083],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007613390739,-99.999999215288469,0.000007613390679],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051814852889305,0.025246344829742,-0.000013081356433],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127264264218566,-0.058332922980895,0.000074236965229],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00002663767615,-99.999874612912478,0.000026637642749],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048639014286613,-0.039213892704041,0.000019073250875],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127317528315188,-0.097802491117498,0.000124519714321],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10274486601041,-0.02567847118343,0.000026383310811],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770633108813935,-0.174900052842517,0.001347837714538],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003806545458,-100.0,0.000003806545458],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051811049553451,0.032588984163581,-0.000016884694734],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127260458657107,-0.055343494083292,0.000070430384407],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022832283135,-99.999847854139332,0.000022832248396],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048635401598602,-0.03178826635852,0.000015460351005],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064689010962,-99.998709536470258,0.000064688176174],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127249034022724,-0.044028615560673,0.000056025987995],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102741063070704,-0.021977983762532,0.000022580414159],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770629496023538,-0.17442468117364,0.001344168041469],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051807246239069,0.039932658917497,-0.000020688010935],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099892608141524,-0.004231943692741,0.00000422739893],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127203375160223,-0.010482496223112,0.000013334088997],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019026908858,-99.99991838033695,0.000019026893329],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048631788906641,-0.024361461312785,0.00001184741444],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060883514883,-99.999354781341012,0.000060883122051],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127245228840728,-0.041039492790019,0.000052220796516],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102737260224104,-0.018277261275554,0.000018777557479],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770625883244756,-0.17395203152555,0.001340519379366],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099888804703078,-0.000424240004269,0.000000423768269],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127199569654394,-0.007491039196384,0.00000952856962],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015221515843,-99.999783539797392,0.000015221482895],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048628176295519,-0.016933953658757,0.000008234672839],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007610692336,-99.998767176469599,0.000007610598509],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049468450803,-99.998324716689041,0.000049467622066],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127241423663413,-0.038050173652928,0.000048415582662],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102733457233411,-0.014576100047869,0.000014974531509],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770622270410683,-0.173480252473693,0.001336877460327],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099885001361045,0.003384107113593,-0.000003380215436],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040508483890538,0.009099222459372,-0.000003685957064],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086687280451273,-0.010854189386308,0.000009409201594],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011416160306,-99.999892456619548,0.000011416148029],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048624563700128,-0.009505170120766,0.0000046218475],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805421124,-100.0,0.000003805421124],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045663554369,-99.997823557566207,0.000045662560528],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127237618467361,-0.035060708973033,0.000044610411115],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102729654267762,-0.010874681370586,0.000011171522575],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770618657712016,-0.173008292174144,0.001333234178883],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.058506589816433,0.055204114197123,-0.000032298044655],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099869787815188,0.018630882084007,-0.000018606622405],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040504678585567,0.018494805850522,-0.000007491261665],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086683475189637,-0.006464793829664,0.000005603907955],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007610762606,-99.999999981362791,0.000007610762605],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048620951128916,-0.002075349185302,0.000001009054513],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00004185850804,-99.998123070396332,0.000041857722386],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127233813252571,-0.032071091274961,0.000040805272381],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102725851424152,-0.007173181225344,0.000007368711488],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770615045001714,-0.172533986983391,0.001329572861435],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.058502977060276,0.061391425459102,-0.000035915811553],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099865984395628,0.022440271401329,-0.000022410197936],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086679670031065,-0.002075005899721,0.000001798608267],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805378961,-99.99978359924657,0.000003805370726],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048617338590041,0.005356288209369,-0.000002604084775],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038054960809,-99.997691604737639,0.00003805408235],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127230008056521,-0.029081202538195,0.000037000016332],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102722048380897,-0.003471107988241,0.000003565593227],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770611432358657,-0.172058356769793,0.001325901367596],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.058499364416401,0.067580145130869,-0.000039533955373],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099862180972945,0.026249767797672,-0.000026213590623],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086675864610138,0.002315251745236,-0.000002006764468],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048613725991875,0.012788621014039,-0.000006217025178],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00003424901501,-99.997948111233242,0.000034248312258],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.12722620286047,-0.026091174642849,0.00003319481078],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10271824541141,0.000231124750257,-0.000000237407288],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770607819753983,-0.17158436714149,0.001322242550668],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099854574150669,0.033869564822478,-0.00003382030972],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00000380564599,-99.999999863924202,0.000003805645985],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08667205945157,0.006705691669033,-0.00000581196107],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048610113577286,0.020220996150861,-0.000009829449195],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030444268478,-99.997691640655006,0.000030443565715],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127222397701897,-0.023101005972572,0.000029389653692],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102714442432139,0.003933606043535,-0.000004040381515],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770604207165698,-0.171112385856345,0.001318599244391],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09985077096547,0.037679733303737,-0.000037623504202],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086668254143082,0.011096558473973,-0.000009617193499],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048606501265244,0.027654515023511,-0.000013441892195],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026639222151,-99.999999197434846,0.000026639221937],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127218592599543,-0.02011070342744,0.000025584553862],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102710639539122,0.007636294268653,-0.00000784328668],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.770600594598796,-0.170639349907388,0.001314947845006],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053691008263982,0.042057853647587,-0.000022581285678],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.046155959529742,0.040829799722725,-0.000018845385836],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086664448984512,0.015487782172682,-0.00001342240108],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048602888709077,0.035088606302828,-0.000017054076271],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022833875949,-99.986920255385883,0.000022830889336],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.12721478740349,-0.017120115315378,0.000021779318302],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102706836644862,0.011339252761249,-0.00001164618781],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044691248309026,-0.075907016517141,0.000033923793236],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.725905737435072,-0.1759694529138,0.001277372354834],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.086660643657286,0.019879501438206,-0.000017227703902],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048599276325471,0.042525113497406,-0.000020666897416],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019027330484,-99.999998910288042,0.000019027330277],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127210982221493,-0.014129385874221,0.000017974130552],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102703033858611,0.015042381426316,-0.000015448982089],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04468763631963,-0.067827983801744,0.000030310722724],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.7259021248749,-0.175462386253544,0.001273685190171],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08665683838628,0.024271571564101,-0.000021032976544],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048595663971685,0.049961220308469,-0.000024278986737],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015222583987,-99.988230457173188,0.000015220792359],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127207177123821,-0.011138555987572,0.000014169042644],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052752929735368,0.037771439093789,-0.000019925540725],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049946301125208,-0.001348405811827,0.000000673478827],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044684024376772,-0.05974977050276,0.000026698602017],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049961536444791,-0.051589782000581,0.000025775047736],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.725858776068429,-0.169490106233402,0.001230258810663],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048592051658913,0.057399234598728,-0.000027891465728],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011416038504,-99.990639388905706,0.000011414969893],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127203372021463,-0.008147529487501,0.000010363932245],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052749126880572,0.044983476484461,-0.000023728391086],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049942498220973,0.006265600267905,-0.000003129197302],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044680412454212,-0.051670398671726,0.000023086547243],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049957731400995,-0.043977090971796,0.000021969956986],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.725855163653939,-0.16898081351047,0.00122655596045],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048588439327891,0.064838480191957,-0.000031504005609],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007610767292,-99.999422810019738,0.000007610723363],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.127199566900365,-0.005156255846936,0.000006558735106],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049938695264211,0.013881568305252,-0.000006932274094],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044676800556751,-0.043589682200656,0.00001947447538],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049953926298639,-0.036363353223617,0.000018164922669],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.357623598582254,-0.077109336473027,0.000275761183938],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36822798520227,-0.25721262154288,0.000947128853993],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048584827070492,0.07228024704735,-0.000035117233034],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805421124,-99.997419181449615,0.000003805322913],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.081962652974029,0.00780585583606,-0.000006397886531],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045233109254977,-0.020232863795975,0.000009151953386],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049934892389717,0.021497746349892,-0.000010734876506],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044673188723044,-0.035507781471977,0.000015862458228],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049950121233758,-0.02874838920481,0.000014359855261],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.357619986755603,-0.076095649812462,0.000272133252781],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368224372596186,-0.256227564444755,0.000943492341595],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.081958847946628,0.012448796453613,-0.000010202890157],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045229304058921,-0.011821011633929,0.000005346561295],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049931089558905,0.029116139186343,-0.000014538005533],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044669576867203,-0.027424582044171,0.000012250444757],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049946316136087,-0.021132186365224,0.000010554748608],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.357616374972742,-0.075075759931914,0.000268483211152],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368220760071418,-0.255242597995057,0.000939856234363],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08195504287238,0.01709231908085,-0.000014008017431],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045225499162683,-0.003409729739594,0.000001542067295],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049927286521321,0.036735316671307,-0.000018340946809],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044665965092003,-0.019340320526164,0.000008638540815],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049942511104002,-0.013515006305737,0.000006749733525],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.357612763421384,-0.074056635114765,0.000264835979331],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368217147614824,-0.254262534152209,0.000936238250708],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.081951237788762,0.021736199664492,-0.000017813084673],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045221693966637,0.005004628519821,-0.000002263177793],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049923483625784,0.044355546715801,-0.000022143834102],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04466235335345,-0.011254672437362,0.000005026601573],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049938706039124,-0.005896472689451,0.000002944622163],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10415676889299,0.05106995080967,-0.000053192810639],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253452398394855,-0.124049341762239,0.000314406031889],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368213535135691,-0.253283334083046,0.000932623518337],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.08194743273091,0.026380506278796,-0.000021618147637],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045217888957975,0.013419930484169,-0.000006068209265],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044658741607343,-0.003167674575002,0.000001414643603],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049934900955507,0.001722970128977,-0.000000860363427],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.104153157820213,0.054543178298237,-0.000056808442573],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253448786685345,-0.122612348360561,0.000310759509246],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368209922927384,-0.25230439213652,0.000929009807828],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045214083850934,0.021836806306884,-0.000009873311914],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04465512992806,0.004920303404429,-0.000002197167878],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049931095871886,0.009343792541284,-0.000004665458012],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.104149546816483,0.058017147593562,-0.000060424596295],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.046159766593776,0.015342014168642,-0.000007081837931],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253437951784455,-0.118329856664754,0.000299892765081],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36820631011761,-0.251325382265692,0.000925395916429],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04465151824901,0.01301024463267,-0.000005809271756],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049927290849169,0.016965670685851,-0.000008470499748],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10414593582516,0.061490482393964,-0.000064039838333],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.046155961500788,0.02358726613763,-0.000010886929478],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051852866650142,-0.034244578882501,0.000017756795823],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253387391265571,-0.098390124505218,0.000249308169747],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368202698224816,-0.250346653914313,0.000921783134628],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04464790661032,0.021101385920658,-0.000009421327079],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049923485814741,0.024588711426538,-0.000012275541861],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050571343788588,0.088656076555094,-0.000044834569264],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053570981404263,0.042597043148429,-0.000022819654064],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051849064812841,-0.026914575403335,0.000013954955645],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253383779856273,-0.096963472291794,0.000245689711173],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368199085215734,-0.249367540347344,0.000918169002384],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044644294998423,0.02919305921795,-0.000013033035476],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050567732989819,0.095805705432097,-0.000048446773312],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053567370393299,0.049341688562041,-0.00002643104507],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051845263044318,-0.01958355501015,0.000010153145608],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253380168490896,-0.095537380371916,0.000242072775358],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368195473414255,-0.248388643050915,0.000914555740189],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044640683532013,0.037285798643167,-0.000016644635375],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053563759343639,0.056087172127965,-0.000030042397901],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051841461311205,-0.012251738936718,0.000006351480501],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253376557128554,-0.094111399925203,0.000238456224996],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36819186001923,-0.247409407047073,0.000910941297669],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04463707200318,0.045379966324532,-0.000020256288243],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053560148379911,0.062832449613373,-0.000033653153244],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051837659297959,-0.004918152905389,0.000002549455347],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253372945864774,-0.092685637968556,0.000234840331314],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368188247611408,-0.246430385716157,0.00090732771875],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044633460500781,0.053475457991785,-0.00002386794742],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053556537447872,0.069579471436217,-0.000037264355676],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051833857435214,0.002416025968495,-0.000001252319456],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253369334590381,-0.091259827274687,0.000231224417114],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368184634730081,-0.245451448789105,0.000903714520164],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04462984887188,0.061571752157132,-0.000027479379935],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053552926492351,0.07632737482056,-0.000040875542931],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051830055553419,0.009751907884907,-0.000005054419274],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253365723337565,-0.089833626487039,0.000227607617549],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368181022183142,-0.244471794062932,0.00090009875033],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044626237368099,0.069669833030861,-0.000031091025062],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053549315676374,0.083075494703583,-0.000044486358909],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051826253585355,0.017088380405608,-0.000008856267363],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253362112139454,-0.088407256868566,0.000223990493287],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368065426041179,-0.2131367603883,0.000784482725174],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050979515136912,-0.197317529137808,0.000100591519635],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044622625968775,0.077768913439425,-0.000034702531364],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053545704831978,0.089825602233417,-0.000048097751835],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051822451920528,0.02442547133417,-0.000012657878139],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253358500949378,-0.086981061542898,0.000220373913635],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368061813771383,-0.212147730972107,0.000780834786491],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050907220552061,-0.055585204490831,0.000028296882644],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00006848957871,-99.99991822463987,0.000068489522702],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044619014635326,0.08587028350753,-0.000038314474366],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053542094053378,0.09657916715853,-0.000051710508516],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051818650233423,0.03176399456194,-0.000016459673242],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253354889739991,-0.085554989629229,0.000216757749642],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.368058201274387,-0.211163221856355,0.000777203556118],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050903415635922,-0.048114569914754,0.000024491959505],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064684595608,-99.999913414737122,0.000064684539601],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051814848294131,0.039103421416255,-0.000020261378485],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253351278535539,-0.084128234100974,0.000213139956704],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074496091796627,-0.082814030169358,0.000061693215935],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367971509373371,-0.187650024595584,0.000690498627844],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050899610695188,-0.040642739370585,0.000020686996115],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060879598453,-99.999925602857061,0.00006087955316],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051811046513123,0.046444134684302,-0.000024063192224],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253347667437309,-0.082701382560016,0.000209522023654],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074492286846522,-0.077710491388497,0.000057888322155],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36796789730364,-0.186664675417785,0.000686866081143],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050895805892653,-0.033170075217813,0.000016882177097],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00005707468328,-99.999945537897446,0.000057074652196],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051807244721516,0.053785887210738,-0.000027864986213],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253344056315261,-0.08127493464323,0.000205905216193],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074488481969034,-0.072606295897124,0.000054083327628],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367888432743561,-0.16509731528481,0.000607373925703],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000079902075562,-99.99810187401691,0.00007990055892],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050892001071382,-0.025696369880802,0.000013077396835],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053269674412,-99.999907799451265,0.000053269625297],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253340445176352,-0.079848517260684,0.000202288589095],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074484676997842,-0.067501515052765,0.000050278285456],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367884820841216,-0.164103878562366,0.000603713259643],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00007609732904,-99.99804046757832,0.000076095837888],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050888196128303,-0.018221172483737,0.00000927242599],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.0000494647405,-99.999900715340289,0.000049464691389],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253336834081211,-0.078421855662252,0.000198671446362],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074480872326485,-0.062396790827027,0.000046473674112],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367881209003163,-0.163114265922568,0.000600066733533],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000072292582518,-99.997825864889961,0.00007229101078],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050884391316401,-0.010745143560133,0.000005467600897],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045659724605,-99.999860104191839,0.000045659660729],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253329612014314,-0.075569760849481,0.00019144058196],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805271212,-99.99999991404917,0.000003805271209],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074477067355298,-0.057291120289724,0.000042668746247],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36787759727593,-0.16213211989872,0.000596447747096],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000068488135815,-99.997884189756718,0.000068486686736],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050880586307736,-0.0032676357795,0.000001662592243],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041854722765,-99.999879026390204,0.000041854672132],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253322390021836,-0.072711494494749,0.000184194495675],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805292293,-99.9999999847483,0.000003805292293],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074473262487178,-0.052184971582828,0.000038863850866],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36787398562516,-0.161151224678397,0.000592833433108],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064683389292,-99.999999369808933,0.000064683388884],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050876781486464,0.004210647875236,-0.000002142242119],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038049751375,-99.999753401849134,0.000038049657545],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253315168319706,-0.069844993323985,0.000176927962402],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805332114,-99.99999998047484,0.000003805332113],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074469457637797,-0.047078342721142,0.000035058986489],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367870373693505,-0.160170688205712,0.00058922050925],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060878043125,-99.99826812086188,0.000060876988791],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050872976477802,0.011690436011762,-0.000005947272762],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034244751877,-99.999827288854092,0.000034244692733],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253307946979159,-0.066978360976588,0.00016966151111],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805381303,-99.999999983537236,0.000003805381303],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074465652816523,-0.041971264611283,0.000031254176188],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367866762053254,-0.159190005505637,0.000585607118766],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000057072996783,-99.999383733658391,0.000057072645062],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050869171628421,0.019170997689557,-0.000009752127718],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00003043973364,-99.999637432846427,0.000030439623276],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.253300725914633,-0.064119796913741,0.000162415911037],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805430493,-99.999999949097656,0.000003805430491],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074461847939033,-0.036863536068773,0.000027449270172],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367863150264739,-0.158209413210044,0.00058199413145],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053268849908,-99.998134156298974,0.000053267855994],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050865366741561,0.02665275955968,-0.000013557023897],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026634734142,-99.999667564448487,0.000026634645599],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.208602291193393,-0.063854920541088,0.000133202827288],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805435178,-99.999999982380928,0.000003805435177],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044691213857918,-0.04916878851563,0.000021974128427],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074458043089651,-0.031755326652615,0.000023644394802],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367859538674544,-0.157228673742666,0.000578380673894],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049461105176,-99.999999405761315,0.000049461104882],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022829753383,-99.999614406078635,0.000022829665353],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.208591460072403,-0.058653934515803,0.000122347098396],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805458601,-99.999999987274506,0.000003805458601],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805402384,-99.999999929557475,0.000003805402382],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044687603480097,-0.041091596273641,0.000018362849606],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.07445423822153,-0.026646630426019,0.000019839545695],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367855927035237,-0.156248040323358,0.000574767677206],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045659356858,-99.996826965712813,0.000045657908071],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019024770281,-99.999610056869997,0.000019024696096],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.20858423950216,-0.055185776678037,0.000115108832597],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00000380547734,-99.99999998238971,0.000003805477339],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044683993144393,-0.033014866257982,0.000014752360575],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074450433456475,-0.021537438911742,0.000016034716625],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367852315325596,-0.155267361023311,0.000571154582469],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041854010687,-99.995802501584066,0.000041852253865],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015219773126,-99.998959492262301,0.000015219614763],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.135034842514351,-0.186501287689638,0.000251841720119],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805498421,-99.999999991194912,0.000003805498421],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.102163011926259,0.083154798134641,-0.000084953446336],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04468038291019,-0.024937320258248,0.000011142090179],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074446628635199,-0.016427757819642,0.000012229911857],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367848704283619,-0.154286751951233,0.000567541817934],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038048364697,-99.995742534075106,0.0000380467448],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011414876691,-99.999038089207843,0.000011414766891],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.135027239952778,-0.180876284553993,0.000244232254762],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805503106,-99.999999987191629,0.000003805503106],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052579515395999,0.063717736750829,-0.000033502477205],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049579887293621,0.111078785047543,-0.000055072736434],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04467677265226,-0.016858143022024,0.000007531674231],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.07444282388888,-0.011317405944421,0.000008424996576],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367845092532018,-0.153305650471316,0.000563927311833],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00003424316844,-99.995132548711311,0.000034241501671],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007609905302,-99.99895942007511,0.000007609826115],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.135019637547626,-0.175251036678289,0.000236623314521],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805514818,-99.999999973584835,0.000003805514817],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052575905759587,0.07058804735963,-0.000037112305257],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049576277896416,0.11837086972064,-0.000058683871321],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044673162398695,-0.008777625282662,0.000003921242797],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074439018842735,-0.006206721452539,0.000004620222552],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367841480644213,-0.152313425108574,0.000560271958139],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030438571828,-99.994524018741501,0.000030436905018],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00000380497139,-99.999999929549503,0.000003804971387],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.135012035153498,-0.1696278797229,0.000229018052602],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805533557,-99.99999992955992,0.000003805533554],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052572296185066,0.077458989443487,-0.000040721969352],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044669552169054,-0.000695880992842,0.000000310846923],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.07443521439624,-0.001095968015897,0.000000815786142],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.032031550055884,0.040405035672212,-0.000012942359226],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367830645871382,-0.149359416333724,0.00054938970577],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00002663292584,-99.992895294157947,0.000026631033649],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134951216592681,-0.124614361497673,0.00016816859689],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805514818,-99.999999948766686,0.000003805514816],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106136044086038,0.080235276154462,-0.000085158548072],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052568686510443,0.084330797091375,-0.000044331592355],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04466594198504,0.007386776441409,-0.00000329937328],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074431409574967,0.004016220072951,-0.000002989329212],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.032027748448137,0.05227956363523,-0.000016743967131],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367827034230092,-0.14837632974739,0.000545768253209],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022830278078,-99.998460164442022,0.000022829926529],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134943614330726,-0.118987740729277,0.000160566357951],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805496079,-99.999999895260515,0.000003805496075],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10613243455445,0.083647405441835,-0.000088777027837],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052565076970346,0.091203675693976,-0.000047941282328],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04466233189461,0.015470785415601,-0.000006909613529],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.074427604716217,0.009128352160801,-0.000006794013863],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367823422791401,-0.147395107437443,0.000542153729203],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00001902373262,-99.992611284663298,0.000019022327011],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134936012145908,-0.113360479663308,0.000152964110607],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805496079,-99.999999964779604,0.000003805496078],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106128825069695,0.087056898029653,-0.000092392463021],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052561467425745,0.098077110391378,-0.00005155076843],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044658721743042,0.023556299191316,-0.000010519942109],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.026384076465559,-0.00859103611192,0.000002266665537],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048039723417673,0.026780978351591,-0.000012865507929],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367819811530687,-0.146414359646174,0.000538541021704],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015220185382,-99.992698358119682,0.000015219074058],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134928409981418,-0.107732641801908,0.000145361940614],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805514818,-99.999999894339339,0.000003805514814],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106125215636555,0.09046448432112,-0.00009600562906],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052557857868797,0.104951890323359,-0.000055160465347],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044655111667779,0.031644962477478,-0.000014131093332],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.026380271648971,0.005830671321269,-0.000001538146934],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367816199214472,-0.145433493330026,0.000534927947551],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011413340105,-99.987304906574664,0.000011411891171],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134920807844143,-0.102104190821037,0.000137759799098],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805491394,-99.999999998899369,0.000003805491394],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052575904617474,0.072913048205887,-0.000038334694678],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053545701835834,0.114448742402351,-0.000061282382362],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052554248397067,0.111827480988613,-0.000058770092135],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044651501598323,0.039734716201817,-0.00001774214744],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.026376466837067,0.02025652055246,-0.000005342954426],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367812588150673,-0.144452947739136,0.000531316125739],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007609193223,-99.99346705278856,0.000007608696119],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.134913205831452,-0.096475169054157,0.000130157743402],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805505448,-100.0,0.000003805505448],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052572295003892,0.07978433105166,-0.000041944453887],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053542092561027,0.121201222310101,-0.000064893670634],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052550638988894,0.118705731862623,-0.00006238062061],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044647891564049,0.04782353834763,-0.000021352201544],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367808975846148,-0.143472196000018,0.000527703614732],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805046346,-99.999999310775735,0.000003805046319],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053824201851924,-0.22553393745982,0.000121391841743],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805496079,-99.999999826592926,0.000003805496072],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09426789572881,-0.014684023466293,0.00001384231993],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052568685692048,0.086655730563084,-0.000045553778634],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044644281637198,0.055913493483678,-0.000024962177504],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367805363900759,-0.14249121510735,0.000524090332252],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053816590878897,-0.211422650165327,0.000113780462665],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805346168,-99.999999248546644,0.000003805346139],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09426409478608,-0.010652377744789,0.000010041367454],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.0525650762393,0.093528800747791,-0.000049163485419],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044640671702305,0.064004942914662,-0.00002857223644],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367801752693986,-0.141510188000102,0.000520476951705],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053751897701946,-0.091320980398302,0.000049086759964],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805482025,-99.999999976517927,0.000003805482024],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000057082403708,-99.999444877701265,0.000057082086831],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094260293873007,-0.006620470445034,0.000006240474897],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052561466810473,0.100402318874632,-0.000052772931512],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044637061776591,0.072097811660619,-0.000032182344731],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027428589923303,-0.351329154671668,0.000096364633116],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367689796861055,-0.111103437094136,0.000408516002157],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053744286766416,-0.077172571631427,0.000041475848203],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805463286,-99.999999991194826,0.000003805463286],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053276795196,-99.999175366491713,0.000053276355858],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094256493004862,-0.002588263367471,0.00000243960628],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052557857474173,0.107276726059321,-0.000056382348785],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04463345194834,0.080191223137634,-0.000035792111046],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027424788364068,-0.337516129019107,0.000092563084078],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36768618543721,-0.11011623465528,0.000404882182751],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040538882212664,-0.024391772797691,0.000009888152044],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053702426714693,0.000713370264869,-0.000000383097144],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049471299116,-99.998995290691312,0.000049470802074],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094252692095063,0.001444310843495,-0.000001361301852],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052554248141425,0.114152281315741,-0.000059991873182],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044629842153136,0.088286286395327,-0.000039402030261],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027420986736009,-0.323699376140001,0.000088761562996],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052752933636656,0.020723391487522,-0.000010932196959],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.36767535146503,-0.107162301034043,0.000394009366965],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04052747941521,0.003737353788954,-0.000001514655287],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805456259,-99.999999991194812,0.000003805456258],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805456259,-99.99999998238961,0.000003805456258],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053694815874614,0.014887678682995,-0.000007993911657],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805448061,-99.99999999944967,0.000003805448061],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00004566595295,-99.99945563155093,0.000045665704359],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094248891232935,0.00547716726426,-0.000005162169418],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052550638871493,0.121031371824592,-0.000063602759129],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044626232379965,0.096382625422538,-0.000043011934395],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027417185302429,-0.309878532102414,0.000084959971359],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052749128852861,0.027937876619007,-0.000014736986537],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367671740212457,-0.106169805275652,0.000390356370637],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040516076656369,0.031882211344061,-0.000012917421188],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805458601,-99.999999982389625,0.000003805458601],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805458601,-99.999999982389625,0.000003805458601],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053691010517526,0.021976253735872,-0.000011799272705],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041860906604,-99.998672658593208,0.000041860350967],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09424509037773,0.00951033160356,-0.000008963020615],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044622622705669,0.104480035454939,-0.000046621732024],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027413383659402,-0.296054239516327,0.000081158484519],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049023416174289,-0.026291919017508,0.00001288919688],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367624795228245,-0.093406720495879,0.000343386264952],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040512275767774,0.041267270607702,-0.00001671831047],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038055110702,-99.998967678964405,0.000038054717851],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094241289492916,0.013543865683561,-0.000012763913667],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044619012986773,0.112580259498974,-0.000050232200606],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027409582210458,-0.28222565686207,0.000077356873437],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049019614772415,-0.01853910199635,0.000009087796381],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367621184085482,-0.092423418485717,0.000339768065409],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040508474919724,0.0506539870705,-0.000020519157648],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034249014977,-99.999999996086572,0.000034249014976],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09423748871432,0.0175776079064,-0.000016564696267],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027405780660976,-0.268393671672686,0.000073555380967],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049015813416544,-0.010785123470921,0.000005286415997],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367617572903404,-0.091441436271829,0.000336154788651],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040504674072986,0.060042481762089,-0.000024320011543],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030443968632,-99.998367757031886,0.000030443471713],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09423368791514,0.021611651187902,-0.000020365455934],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027401979018563,-0.254557360813584,0.0000697537546],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049012012001832,-0.003029939404737,0.000001485034265],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367613961730764,-0.090459705372295,0.000332542506689],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026638622465,-99.998525001772848,0.000026638229546],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094229887123406,0.025646074106913,-0.000024166266683],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.02739817746078,-0.240717479877382,0.000065952202316],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049008210622552,0.00472656260127,-0.000002316403755],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367610351114487,-0.089477932041256,0.000328930140147],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022832976474,-99.999999579972311,0.000022832976378],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.094226086257769,0.02968075169736,-0.000027967010696],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027394375877391,-0.226873613435593,0.000062150610431],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049004409229512,0.012484092543946,-0.000006117755799],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367606740321177,-0.088496070746423,0.000325317520983],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019027330484,-99.998539815957315,0.00001902705265],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042403639382122,0.025176905798457,-0.000010675924342],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.05181864599333,0.040703522503023,-0.000021092014233],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027390574316808,-0.213026317653623,0.000058349131851],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049000607884324,0.020242831981621,-0.000009919110724],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367603129325405,-0.087514127607943,0.000321704671689],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015222096749,-99.999354489800879,0.000015221998489],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042399838667035,0.034143019889559,-0.000014476585349],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051814845229578,0.048041832680762,-0.000024892801249],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027386772761658,-0.199174499888475,0.000054547467684],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048996806530509,0.028002792473194,-0.000013720474051],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.367599518099891,-0.086531948064766,0.000318091024089],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011416488237,-99.998782830516248,0.000011416349279],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042396037926088,0.0431108783715,-0.000018277304345],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051811044444971,0.05538119182983,-0.000028693573913],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027382971172105,-0.18531924008955,0.00005074591409],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048993005099732,0.035764175519581,-0.000017521944336],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160738194643372,0.041109829089279,-0.000066079197099],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.233313472983896,-0.210889080447549,0.000492032637736],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007610917202,-99.998709503267278,0.000007610818984],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042392236978741,0.052080582368577,-0.000022078123898],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051807243699649,0.062721619090083,-0.000032494342054],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027379169622506,-0.171460413874303,0.00004694443755],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048989203708309,0.043526604650877,-0.00002132333702],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160734584086619,0.043358311424468,-0.000069691801535],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.233309671569805,-0.209259157772324,0.000488221853728],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003805533557,-99.998268723419514,0.000003805467672],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042388436200035,0.061051817857489,-0.000025878910861],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027375368147139,-0.157597683816576,0.000043142946136],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048985402340009,0.051290179563395,-0.00002512470082],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160730973592989,0.0456065454963,-0.000073303844598],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.233305870242333,-0.207627317065231,0.00048440671894],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027371566602221,-0.143730608482996,0.000039341319229],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048981600985681,0.059054946848765,-0.000028926058428],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160727363005571,0.047854920743618,-0.00007691595218],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.096132715532449,-0.027013760328283,0.000025969061371],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.233241247976827,-0.17997047210078,0.000419765375118],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027367764938466,-0.129859349036105,0.000035539601395],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160723752569664,0.050103033685877,-0.000080527475891],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.05091102273231,-0.060784949445445,0.00003094623943],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045217888138148,0.019421201678732,-0.00000878185725],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.0405084754267,0.050604287616287,-0.000020499025414],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.206778289419307,-0.14560046164864,0.000301070143984],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027363963425823,-0.115984596960969,0.000031737982692],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.16072014207144,0.05235149756986,-0.000084139401271],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050907217920406,-0.053315314298622,0.000027141343235],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04521408344102,0.027837692331854,-0.000012586557439],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.040504674328184,0.059993386691908,-0.000024300125898],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.206774678294118,-0.143852640300492,0.000297450834199],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027360161909788,-0.102106454100863,0.000027936491162],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160716531606904,0.054600579808269,-0.000087752158105],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050903413398952,-0.045845587373158,0.000023336968866],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.206709679847584,-0.112444308370177,0.000232433269839],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000064682190002,-99.999392644626781,0.000064681797152],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027356360346507,-0.088224234080726,0.000024134939388],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160712921168783,0.056855875232213,-0.000091374737942],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050899608577684,-0.038373716595179,0.000019532071544],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.192538921956879,-0.127931427388115,0.000246317791137],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100245095278757,0.012124884740729,-0.000012154602261],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000060877743302,-99.999479739541854,0.000060877426579],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.0273525588303,-0.074338380377118,0.000020333449226],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160709310824526,0.059115779647865,-0.000095004562061],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050895804056233,-0.030902041606355,0.000015727842545],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.192535121100498,-0.12595460288503,0.000242506847196],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100241484981744,0.015731559397704,-0.000015769548751],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000057072846869,-99.999999918726232,0.000057072846822],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027348757249858,-0.060447977938242,0.000016531770749],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160705700571452,0.061370801272654,-0.000098626376132],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050891999534787,-0.02342884765885,0.000011923409042],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106403211670951,-0.172153230112149,0.000183176565835],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.098950687973583,0.021609156650895,-0.000021382409171],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10023787472094,0.019334307317145,-0.000019380298747],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000053267950434,-99.998670509461718,0.000053267242242],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027344955656909,-0.046553265651779,0.000012729969849],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160702090372428,0.063622003843717,-0.000102241890114],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050888194713507,-0.015953860729338,0.000008118631712],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106399600651596,-0.168760873893041,0.000179560895878],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.098946887377904,0.025451038263537,-0.000025183010167],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100234264331664,0.022937384542515,-0.000022991118653],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049462754177,-99.999644707898284,0.00004946257844],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027341153897122,-0.032655315656245,0.000008928340109],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160698480182025,0.065872435946162,-0.000105856003424],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050884390267015,-0.008478170216392,0.00000431406522],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106395989669979,-0.165367219528476,0.000175944089807],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.098943086787604,0.029293222909713,-0.000028983618966],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.1002306540399,0.026540343881642,-0.000026601560257],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000045658157566,-99.999139438049582,0.000045657764649],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027337352274638,-0.018753737834056,0.000005126775376],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160694870003842,0.068122071176687,-0.000109468673721],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050880585520704,-0.001000622945161,0.000000509122813],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106392378743726,-0.161973546440764,0.000172327508994],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048985400711008,0.059933099488003,-0.000029358468943],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049953885530609,0.006857969228926,-0.000003425822098],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100227043800593,0.03014373221439,-0.00003021217169],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041853261131,-99.99970299804292,0.000041853136826],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027333550819424,-0.004849088978503,0.0000013254282],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160691259885065,0.070371464995878,-0.000113080793701],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050876780774386,0.006477763481523,-0.000003295677526],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106341827195945,-0.114512471249795,0.000121774654294],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.089528133218814,-0.018680207046722,0.00001672404065],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048981600172913,0.067696873715147,-0.000033159012013],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049950084944563,0.014466778523147,-0.000007226168161],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100223433654722,0.033747234375072,-0.000033822637054],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000038048214786,-99.997934845134637,0.000038047429032],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027329749349762,0.009059876103486,-0.00000247604143],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160687649700471,0.072621029277089,-0.000116693025134],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050872975840673,0.013957670273572,-0.000007100682226],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106338216501658,-0.111118930207375,0.000118161888578],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.089524328511145,-0.01443108427237,0.000012919331292],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049946284432738,0.022077358173329,-0.000011026820108],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100219823384603,0.037351250865915,-0.00003743335765],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034243318351,-99.999999646175681,0.00003424331823],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.0273259478373,0.022973248396353,-0.000006277657873],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160684039587875,0.074870707687692,-0.000120305277581],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050869171230218,0.02143793352856,-0.000010905299115],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106334605832332,-0.10772325659281,0.000114547100288],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.047101646742931,0.020505140372081,-0.000009658258782],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042418877141359,-0.044256052948309,0.000018772920728],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049942483962701,0.029688919992925,-0.000014827384106],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100216213154303,0.040955647955439,-0.000041044199454],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000030438421917,-99.998845406043529,0.000030438070477],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027322146188162,0.03689037628269,-0.000010079242537],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160680429441805,0.077120752733684,-0.000123917956681],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.050865366558857,0.028919414304992,-0.000014709966093],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106330995230093,-0.104326295944754,0.000110931188765],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.047097842125443,0.02858491249956,-0.000013462876961],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042415072395043,-0.035289715501585,0.000014968158378],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04993868351035,0.037301406675742,-0.000018627831425],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100212603002124,0.044560265848693,-0.000044655002312],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000026633675394,-99.99934033675801,0.000026633499702],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.027318344643665,0.050811290754052,-0.000013880803526],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.160676819380334,0.079372210398671,-0.00012753274314],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106327384684278,-0.100930162569371,0.000107316402218],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042411267723677,-0.026322163118055,0.000011163563071],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049934883030433,0.044915018923056,-0.000022428262162],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100208992806051,0.048165112535714,-0.000048265774156],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000022828778961,-99.999999791454272,0.000022828778913],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099188660155769,0.073816220940377,-0.000073217320528],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.061484549276658,0.094218358407164,-0.000057929733003],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106323774158661,-0.09753448826374,0.000103702349028],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042407463427094,-0.017353682263589,0.000007359256459],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049931082409109,0.052530248213848,-0.000026228921525],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100205382683793,0.051769995259156,-0.000051876321865],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019023582704,-99.997934860973544,0.000019023189841],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09918505005316,0.077459297327471,-0.000076828042825],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.06148093929255,0.100099069201374,-0.000061541847968],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106179364551359,0.038338016290037,-0.000040707062078],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093394407208453,-0.079004224810348,0.000073785527431],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042403658755726,-0.008382793810133,0.000003554611281],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049927281818817,0.060146579676808,-0.00003002955234],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100201772491067,0.055375187507142,-0.000055486919402],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000015219435827,-99.998709443107401,0.000015219239411],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099181440028922,0.081102540308677,-0.000080438667378],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.061477329370173,0.105980876215266,-0.00006515421234],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106175754615378,0.041739773980877,-0.000044317519999],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09338680638071,-0.070871578937147,0.000066184704201],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804896434,-99.999999982387024,0.000003804896433],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042399854384196,0.000588030925936,-0.000000249324256],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.049923481278526,0.067763904530595,-0.000033830100192],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100198162446087,0.058980319248,-0.000059097196091],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011414614347,-99.999999886504071,0.000011414614334],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09917782998692,0.084745987425134,-0.000084049231329],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.061473719492051,0.111862186277668,-0.00006876584661],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106172144633425,0.045141821765962,-0.000047928040296],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093379205596629,-0.062737662530261,0.000058583930881],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804915173,-100.0,0.000003804915173],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042396049263094,0.009563493364692,-0.000004054543358],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100194552407869,0.062585749566772,-0.00006270751165],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000007609605479,-99.999999887859758,0.000007609605471],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099174219975753,0.088389484567575,-0.00008765958186],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106168534794256,0.04854389575376,-0.000051538342854],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09337160486487,-0.0546024459869,0.000050983180113],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804919858,-99.999999946432567,0.000003804919856],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042392244732277,0.018539094168874,-0.000007859138171],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100190942290817,0.066191698930857,-0.000066318086877],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804896434,-99.999999663637055,0.000003804896421],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099170609947599,0.092033444700051,-0.000091270128465],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106164924891936,0.051946223275784,-0.000055148668925],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093364004229894,-0.046466009831607,0.000043382527385],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804910488,-99.999999981845036,0.000003804910488],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.042388440100735,0.027516392620541,-0.000011663769604],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100187332267068,0.069800064451721,-0.000069930822495],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099167000041921,0.095677286872212,-0.000094880295113],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106161314962904,0.055348844669119,-0.000058759061318],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093356403614018,-0.038328280252249,0.000035781904011],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804915173,-99.99999998184505,0.000003804915172],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100183722260952,0.073409492763209,-0.000073544362343],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099163389962847,0.099321736997209,-0.000098490801376],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106157705173622,0.058751660674526,-0.000062369414723],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093299399160538,0.022746729319358,-0.000021222561784],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000049464197072,-99.999882004904791,0.000049464138707],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804924542,-99.999999982250088,0.000003804924542],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100180112256754,0.077017206302006,-0.00007715592373],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099159779931071,0.102966299648086,-0.000102101156134],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106154095402574,0.062154377752676,-0.000065979417456],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093295598950846,0.026820962020886,-0.000025022777162],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000041854329248,-99.999897539250142,0.000041854286364],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804938597,-99.999999990922589,0.000003804938596],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100176502263668,0.080624107335522,-0.00008076641071],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.099156169966501,0.106611360811586,-0.00010571174213],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10615048543956,0.065560053581939,-0.000069592315132],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093291798743418,0.030895519475588,-0.00002882298585],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000034244470794,-99.999868514184499,0.000034244425767],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804933912,-99.999999998899199,0.000003804933912],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100172892368387,0.084231107426521,-0.000084376736583],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.045610466892502,0.109338832864901,-0.000049869952164],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.053542093173988,0.111043314653096,-0.000059454914995],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106146875656674,0.06896718136414,-0.000073206508247],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.093287998556942,0.034970415028785,-0.000032623200267],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.00002663460297,-99.999867999045293,0.000026634567812],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804915173,-99.999999982387109,0.000003804915172],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100169282363239,0.087837878962583,-0.000087986573],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106143265898705,0.072373438692302,-0.000076819531471],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.09328419841321,0.039045525047459,-0.000036423305057],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000019024735146,-99.999767313067807,0.000019024690878],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804933912,-99.999999964500262,0.000003804933911],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100165672362888,0.091445177206429,-0.000091596676592],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.10613965617941,0.075779778653235,-0.000080432396516],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044291198255525,0.028341194939442,-0.000012552654839],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04898919999544,0.056483539686406,-0.000027670834221],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000011414839214,-99.999439070629734,0.000011414775184],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804943281,-99.999999991193619,0.000003804943281],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100162062583759,0.095052607386208,-0.000095206652098],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106136046502991,0.079187416360869,-0.000084046393053],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044287398152898,0.036924097244551,-0.000016352721961],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048985399856702,0.064245632729215,-0.000031470980083],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804933912,-99.99999989432321,0.000003804933908],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.000003804933912,-99.999999982387195,0.000003804933911],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100158452736589,0.098660403315936,-0.000098816733425],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.106132436856394,0.082594397121702,-0.000087659446372],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044283598039385,0.045508627038138,-0.000020152857471],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.048981599745833,0.07200885770104,-0.000035271090461],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100154842971263,0.102268522175881,-0.000102426877794],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.05456242308792,0.067307972257432,-0.000036724860595],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051566404329936,0.10577733798701,-0.000054545569796],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044279797931686,0.054094555057352,-0.000023952959671],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.100151233153578,0.105877799578252,-0.000106037921913],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054558813434369,0.073929464214387,-0.000040335038454],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051562794816632,0.112787417764432,-0.000058156344801],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044275997815228,0.062681976826047,-0.00002775307069],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.047596983927708,0.105424200736122,-0.00005017873988],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.052550639405352,0.113172092408925,-0.000059472658189],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054555203810871,0.080551737034699,-0.000043945164312],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.051559185350467,0.119798958894548,-0.000061767367264],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.044272197703642,0.071270880641317,-0.000031553185183],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.04759337414055,0.113021703364929,-0.000053790842142],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054551594139108,0.087174137547162,-0.000047554881709],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054547984534343,0.093797321619388,-0.000051164548491],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054544374923463,0.100421680978985,-0.000054774378178],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054540765489906,0.107046312833674,-0.000058383878448],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054537155923724,0.113672496264769,-0.00006199374653],[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0,0.054533546435055,0.120301913537888,-0.000065604899881]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64",
        "loading_pf_percent": "float64",
        "diff_pp2pf_percent": "float64",
        "diff_pp2pf": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0],\"data\":[[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.049999952316284,0.0,1.049999952316284,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"pf_closed\",\"pf_in_service\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "pf_closed": "bool",
        "pf_in_service": "bool",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
