{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[\"SOURCEBUS\",11.0,\"b\",null,true],[\"1\",0.416,\"b\",null,true],[\"2\",0.416,\"b\",null,true],[\"3\",0.416,\"b\",null,true],[\"4\",0.416,\"b\",null,true],[\"5\",0.416,\"b\",null,true],[\"6\",0.416,\"b\",null,true],[\"7\",0.416,\"b\",null,true],[\"8\",0.416,\"b\",null,true],[\"9\",0.416,\"b\",null,true],[\"10\",0.416,\"b\",null,true],[\"11\",0.416,\"b\",null,true],[\"12\",0.416,\"b\",null,true],[\"13\",0.416,\"b\",null,true],[\"14\",0.416,\"b\",null,true],[\"15\",0.416,\"b\",null,true],[\"16\",0.416,\"b\",null,true],[\"17\",0.416,\"b\",null,true],[\"18\",0.416,\"b\",null,true],[\"19\",0.416,\"b\",null,true],[\"20\",0.416,\"b\",null,true],[\"21\",0.416,\"b\",null,true],[\"22\",0.416,\"b\",null,true],[\"23\",0.416,\"b\",null,true],[\"24\",0.416,\"b\",null,true],[\"25\",0.416,\"b\",null,true],[\"26\",0.416,\"b\",null,true],[\"27\",0.416,\"b\",null,true],[\"28\",0.416,\"b\",null,true],[\"29\",0.416,\"b\",null,true],[\"30\",0.416,\"b\",null,true],[\"31\",0.416,\"b\",null,true],[\"32\",0.416,\"b\",null,true],[\"33\",0.416,\"b\",null,true],[\"34\",0.416,\"b\",null,true],[\"35\",0.416,\"b\",null,true],[\"36\",0.416,\"b\",null,true],[\"37\",0.416,\"b\",null,true],[\"38\",0.416,\"b\",null,true],[\"39\",0.416,\"b\",null,true],[\"40\",0.416,\"b\",null,true],[\"41\",0.416,\"b\",null,true],[\"42\",0.416,\"b\",null,true],[\"43\",0.416,\"b\",null,true],[\"44\",0.416,\"b\",null,true],[\"45\",0.416,\"b\",null,true],[\"46\",0.416,\"b\",null,true],[\"47\",0.416,\"b\",null,true],[\"48\",0.416,\"b\",null,true],[\"49\",0.416,\"b\",null,true],[\"50\",0.416,\"b\",null,true],[\"51\",0.416,\"b\",null,true],[\"52\",0.416,\"b\",null,true],[\"53\",0.416,\"b\",null,true],[\"54\",0.416,\"b\",null,true],[\"55\",0.416,\"b\",null,true],[\"56\",0.416,\"b\",null,true],[\"57\",0.416,\"b\",null,true],[\"58\",0.416,\"b\",null,true],[\"59\",0.416,\"b\",null,true],[\"60\",0.416,\"b\",null,true],[\"61\",0.416,\"b\",null,true],[\"62\",0.416,\"b\",null,true],[\"63\",0.416,\"b\",null,true],[\"64\",0.416,\"b\",null,true],[\"65\",0.416,\"b\",null,true],[\"66\",0.416,\"b\",null,true],[\"67\",0.416,\"b\",null,true],[\"68\",0.416,\"b\",null,true],[\"69\",0.416,\"b\",null,true],[\"70\",0.416,\"b\",null,true],[\"71\",0.416,\"b\",null,true],[\"72\",0.416,\"b\",null,true],[\"73\",0.416,\"b\",null,true],[\"74\",0.416,\"b\",null,true],[\"75\",0.416,\"b\",null,true],[\"76\",0.416,\"b\",null,true],[\"77\",0.416,\"b\",null,true],[\"78\",0.416,\"b\",null,true],[\"79\",0.416,\"b\",null,true],[\"80\",0.416,\"b\",null,true],[\"81\",0.416,\"b\",null,true],[\"82\",0.416,\"b\",null,true],[\"83\",0.416,\"b\",null,true],[\"84\",0.416,\"b\",null,true],[\"85\",0.416,\"b\",null,true],[\"86\",0.416,\"b\",null,true],[\"87\",0.416,\"b\",null,true],[\"88\",0.416,\"b\",null,true],[\"89\",0.416,\"b\",null,true],[\"90\",0.416,\"b\",null,true],[\"91\",0.416,\"b\",null,true],[\"92\",0.416,\"b\",null,true],[\"93\",0.416,\"b\",null,true],[\"94\",0.416,\"b\",null,true],[\"95\",0.416,\"b\",null,true],[\"96\",0.416,\"b\",null,true],[\"97\",0.416,\"b\",null,true],[\"98\",0.416,\"b\",null,true],[\"99\",0.416,\"b\",null,true],[\"100\",0.416,\"b\",null,true],[\"101\",0.416,\"b\",null,true],[\"102\",0.416,\"b\",null,true],[\"103\",0.416,\"b\",null,true],[\"104\",0.416,\"b\",null,true],[\"105\",0.416,\"b\",null,true],[\"106\",0.416,\"b\",null,true],[\"107\",0.416,\"b\",null,true],[\"108\",0.416,\"b\",null,true],[\"109\",0.416,\"b\",null,true],[\"110\",0.416,\"b\",null,true],[\"111\",0.416,\"b\",null,true],[\"112\",0.416,\"b\",null,true],[\"113\",0.416,\"b\",null,true],[\"114\",0.416,\"b\",null,true],[\"115\",0.416,\"b\",null,true],[\"116\",0.416,\"b\",null,true],[\"117\",0.416,\"b\",null,true],[\"118\",0.416,\"b\",null,true],[\"119\",0.416,\"b\",null,true],[\"120\",0.416,\"b\",null,true],[\"121\",0.416,\"b\",null,true],[\"122\",0.416,\"b\",null,true],[\"123\",0.416,\"b\",null,true],[\"124\",0.416,\"b\",null,true],[\"125\",0.416,\"b\",null,true],[\"126\",0.416,\"b\",null,true],[\"127\",0.416,\"b\",null,true],[\"128\",0.416,\"b\",null,true],[\"129\",0.416,\"b\",null,true],[\"130\",0.416,\"b\",null,true],[\"131\",0.416,\"b\",null,true],[\"132\",0.416,\"b\",null,true],[\"133\",0.416,\"b\",null,true],[\"134\",0.416,\"b\",null,true],[\"135\",0.416,\"b\",null,true],[\"136\",0.416,\"b\",null,true],[\"137\",0.416,\"b\",null,true],[\"138\",0.416,\"b\",null,true],[\"139\",0.416,\"b\",null,true],[\"140\",0.416,\"b\",null,true],[\"141\",0.416,\"b\",null,true],[\"142\",0.416,\"b\",null,true],[\"143\",0.416,\"b\",null,true],[\"144\",0.416,\"b\",null,true],[\"145\",0.416,\"b\",null,true],[\"146\",0.416,\"b\",null,true],[\"147\",0.416,\"b\",null,true],[\"148\",0.416,\"b\",null,true],[\"149\",0.416,\"b\",null,true],[\"150\",0.416,\"b\",null,true],[\"151\",0.416,\"b\",null,true],[\"152\",0.416,\"b\",null,true],[\"153\",0.416,\"b\",null,true],[\"154\",0.416,\"b\",null,true],[\"155\",0.416,\"b\",null,true],[\"156\",0.416,\"b\",null,true],[\"157\",0.416,\"b\",null,true],[\"158\",0.416,\"b\",null,true],[\"159\",0.416,\"b\",null,true],[\"160\",0.416,\"b\",null,true],[\"161\",0.416,\"b\",null,true],[\"162\",0.416,\"b\",null,true],[\"163\",0.416,\"b\",null,true],[\"164\",0.416,\"b\",null,true],[\"165\",0.416,\"b\",null,true],[\"166\",0.416,\"b\",null,true],[\"167\",0.416,\"b\",null,true],[\"168\",0.416,\"b\",null,true],[\"169\",0.416,\"b\",null,true],[\"170\",0.416,\"b\",null,true],[\"171\",0.416,\"b\",null,true],[\"172\",0.416,\"b\",null,true],[\"173\",0.416,\"b\",null,true],[\"174\",0.416,\"b\",null,true],[\"175\",0.416,\"b\",null,true],[\"176\",0.416,\"b\",null,true],[\"177\",0.416,\"b\",null,true],[\"178\",0.416,\"b\",null,true],[\"179\",0.416,\"b\",null,true],[\"180\",0.416,\"b\",null,true],[\"181\",0.416,\"b\",null,true],[\"182\",0.416,\"b\",null,true],[\"183\",0.416,\"b\",null,true],[\"184\",0.416,\"b\",null,true],[\"185\",0.416,\"b\",null,true],[\"186\",0.416,\"b\",null,true],[\"187\",0.416,\"b\",null,true],[\"188\",0.416,\"b\",null,true],[\"189\",0.416,\"b\",null,true],[\"190\",0.416,\"b\",null,true],[\"191\",0.416,\"b\",null,true],[\"192\",0.416,\"b\",null,true],[\"193\",0.416,\"b\",null,true],[\"194\",0.416,\"b\",null,true],[\"195\",0.416,\"b\",null,true],[\"196\",0.416,\"b\",null,true],[\"197\",0.416,\"b\",null,true],[\"198\",0.416,\"b\",null,true],[\"199\",0.416,\"b\",null,true],[\"200\",0.416,\"b\",null,true],[\"201\",0.416,\"b\",null,true],[\"202\",0.416,\"b\",null,true],[\"203\",0.416,\"b\",null,true],[\"204\",0.416,\"b\",null,true],[\"205\",0.416,\"b\",null,true],[\"206\",0.416,\"b\",null,true],[\"207\",0.416,\"b\",null,true],[\"208\",0.416,\"b\",null,true],[\"209\",0.416,\"b\",null,true],[\"210\",0.416,\"b\",null,true],[\"211\",0.416,\"b\",null,true],[\"212\",0.416,\"b\",null,true],[\"213\",0.416,\"b\",null,true],[\"214\",0.416,\"b\",null,true],[\"215\",0.416,\"b\",null,true],[\"216\",0.416,\"b\",null,true],[\"217\",0.416,\"b\",null,true],[\"218\",0.416,\"b\",null,true],[\"219\",0.416,\"b\",null,true],[\"220\",0.416,\"b\",null,true],[\"221\",0.416,\"b\",null,true],[\"222\",0.416,\"b\",null,true],[\"223\",0.416,\"b\",null,true],[\"224\",0.416,\"b\",null,true],[\"225\",0.416,\"b\",null,true],[\"226\",0.416,\"b\",null,true],[\"227\",0.416,\"b\",null,true],[\"228\",0.416,\"b\",null,true],[\"229\",0.416,\"b\",null,true],[\"230\",0.416,\"b\",null,true],[\"231\",0.416,\"b\",null,true],[\"232\",0.416,\"b\",null,true],[\"233\",0.416,\"b\",null,true],[\"234\",0.416,\"b\",null,true],[\"235\",0.416,\"b\",null,true],[\"236\",0.416,\"b\",null,true],[\"237\",0.416,\"b\",null,true],[\"238\",0.416,\"b\",null,true],[\"239\",0.416,\"b\",null,true],[\"240\",0.416,\"b\",null,true],[\"241\",0.416,\"b\",null,true],[\"242\",0.416,\"b\",null,true],[\"243\",0.416,\"b\",null,true],[\"244\",0.416,\"b\",null,true],[\"245\",0.416,\"b\",null,true],[\"246\",0.416,\"b\",null,true],[\"247\",0.416,\"b\",null,true],[\"248\",0.416,\"b\",null,true],[\"249\",0.416,\"b\",null,true],[\"250\",0.416,\"b\",null,true],[\"251\",0.416,\"b\",null,true],[\"252\",0.416,\"b\",null,true],[\"253\",0.416,\"b\",null,true],[\"254\",0.416,\"b\",null,true],[\"255\",0.416,\"b\",null,true],[\"256\",0.416,\"b\",null,true],[\"257\",0.416,\"b\",null,true],[\"258\",0.416,\"b\",null,true],[\"259\",0.416,\"b\",null,true],[\"260\",0.416,\"b\",null,true],[\"261\",0.416,\"b\",null,true],[\"262\",0.416,\"b\",null,true],[\"263\",0.416,\"b\",null,true],[\"264\",0.416,\"b\",null,true],[\"265\",0.416,\"b\",null,true],[\"266\",0.416,\"b\",null,true],[\"267\",0.416,\"b\",null,true],[\"268\",0.416,\"b\",null,true],[\"269\",0.416,\"b\",null,true],[\"270\",0.416,\"b\",null,true],[\"271\",0.416,\"b\",null,true],[\"272\",0.416,\"b\",null,true],[\"273\",0.416,\"b\",null,true],[\"274\",0.416,\"b\",null,true],[\"275\",0.416,\"b\",null,true],[\"276\",0.416,\"b\",null,true],[\"277\",0.416,\"b\",null,true],[\"278\",0.416,\"b\",null,true],[\"279\",0.416,\"b\",null,true],[\"280\",0.416,\"b\",null,true],[\"281\",0.416,\"b\",null,true],[\"282\",0.416,\"b\",null,true],[\"283\",0.416,\"b\",null,true],[\"284\",0.416,\"b\",null,true],[\"285\",0.416,\"b\",null,true],[\"286\",0.416,\"b\",null,true],[\"287\",0.416,\"b\",null,true],[\"288\",0.416,\"b\",null,true],[\"289\",0.416,\"b\",null,true],[\"290\",0.416,\"b\",null,true],[\"291\",0.416,\"b\",null,true],[\"292\",0.416,\"b\",null,true],[\"293\",0.416,\"b\",null,true],[\"294\",0.416,\"b\",null,true],[\"295\",0.416,\"b\",null,true],[\"296\",0.416,\"b\",null,true],[\"297\",0.416,\"b\",null,true],[\"298\",0.416,\"b\",null,true],[\"299\",0.416,\"b\",null,true],[\"300\",0.416,\"b\",null,true],[\"301\",0.416,\"b\",null,true],[\"302\",0.416,\"b\",null,true],[\"303\",0.416,\"b\",null,true],[\"304\",0.416,\"b\",null,true],[\"305\",0.416,\"b\",null,true],[\"306\",0.416,\"b\",null,true],[\"307\",0.416,\"b\",null,true],[\"308\",0.416,\"b\",null,true],[\"309\",0.416,\"b\",null,true],[\"310\",0.416,\"b\",null,true],[\"311\",0.416,\"b\",null,true],[\"312\",0.416,\"b\",null,true],[\"313\",0.416,\"b\",null,true],[\"314\",0.416,\"b\",null,true],[\"315\",0.416,\"b\",null,true],[\"316\",0.416,\"b\",null,true],[\"317\",0.416,\"b\",null,true],[\"318\",0.416,\"b\",null,true],[\"319\",0.416,\"b\",null,true],[\"320\",0.416,\"b\",null,true],[\"321\",0.416,\"b\",null,true],[\"322\",0.416,\"b\",null,true],[\"323\",0.416,\"b\",null,true],[\"324\",0.416,\"b\",null,true],[\"325\",0.416,\"b\",null,true],[\"326\",0.416,\"b\",null,true],[\"327\",0.416,\"b\",null,true],[\"328\",0.416,\"b\",null,true],[\"329\",0.416,\"b\",null,true],[\"330\",0.416,\"b\",null,true],[\"331\",0.416,\"b\",null,true],[\"332\",0.416,\"b\",null,true],[\"333\",0.416,\"b\",null,true],[\"334\",0.416,\"b\",null,true],[\"335\",0.416,\"b\",null,true],[\"336\",0.416,\"b\",null,true],[\"337\",0.416,\"b\",null,true],[\"338\",0.416,\"b\",null,true],[\"339\",0.416,\"b\",null,true],[\"340\",0.416,\"b\",null,true],[\"341\",0.416,\"b\",null,true],[\"342\",0.416,\"b\",null,true],[\"343\",0.416,\"b\",null,true],[\"344\",0.416,\"b\",null,true],[\"345\",0.416,\"b\",null,true],[\"346\",0.416,\"b\",null,true],[\"347\",0.416,\"b\",null,true],[\"348\",0.416,\"b\",null,true],[\"349\",0.416,\"b\",null,true],[\"350\",0.416,\"b\",null,true],[\"351\",0.416,\"b\",null,true],[\"352\",0.416,\"b\",null,true],[\"353\",0.416,\"b\",null,true],[\"354\",0.416,\"b\",null,true],[\"355\",0.416,\"b\",null,true],[\"356\",0.416,\"b\",null,true],[\"357\",0.416,\"b\",null,true],[\"358\",0.416,\"b\",null,true],[\"359\",0.416,\"b\",null,true],[\"360\",0.416,\"b\",null,true],[\"361\",0.416,\"b\",null,true],[\"362\",0.416,\"b\",null,true],[\"363\",0.416,\"b\",null,true],[\"364\",0.416,\"b\",null,true],[\"365\",0.416,\"b\",null,true],[\"366\",0.416,\"b\",null,true],[\"367\",0.416,\"b\",null,true],[\"368\",0.416,\"b\",null,true],[\"369\",0.416,\"b\",null,true],[\"370\",0.416,\"b\",null,true],[\"371\",0.416,\"b\",null,true],[\"372\",0.416,\"b\",null,true],[\"373\",0.416,\"b\",null,true],[\"374\",0.416,\"b\",null,true],[\"375\",0.416,\"b\",null,true],[\"376\",0.416,\"b\",null,true],[\"377\",0.416,\"b\",null,true],[\"378\",0.416,\"b\",null,true],[\"379\",0.416,\"b\",null,true],[\"380\",0.416,\"b\",null,true],[\"381\",0.416,\"b\",null,true],[\"382\",0.416,\"b\",null,true],[\"383\",0.416,\"b\",null,true],[\"384\",0.416,\"b\",null,true],[\"385\",0.416,\"b\",null,true],[\"386\",0.416,\"b\",null,true],[\"387\",0.416,\"b\",null,true],[\"388\",0.416,\"b\",null,true],[\"389\",0.416,\"b\",null,true],[\"390\",0.416,\"b\",null,true],[\"391\",0.416,\"b\",null,true],[\"392\",0.416,\"b\",null,true],[\"393\",0.416,\"b\",null,true],[\"394\",0.416,\"b\",null,true],[\"395\",0.416,\"b\",null,true],[\"396\",0.416,\"b\",null,true],[\"397\",0.416,\"b\",null,true],[\"398\",0.416,\"b\",null,true],[\"399\",0.416,\"b\",null,true],[\"400\",0.416,\"b\",null,true],[\"401\",0.416,\"b\",null,true],[\"402\",0.416,\"b\",null,true],[\"403\",0.416,\"b\",null,true],[\"404\",0.416,\"b\",null,true],[\"405\",0.416,\"b\",null,true],[\"406\",0.416,\"b\",null,true],[\"407\",0.416,\"b\",null,true],[\"408\",0.416,\"b\",null,true],[\"409\",0.416,\"b\",null,true],[\"410\",0.416,\"b\",null,true],[\"411\",0.416,\"b\",null,true],[\"412\",0.416,\"b\",null,true],[\"413\",0.416,\"b\",null,true],[\"414\",0.416,\"b\",null,true],[\"415\",0.416,\"b\",null,true],[\"416\",0.416,\"b\",null,true],[\"417\",0.416,\"b\",null,true],[\"418\",0.416,\"b\",null,true],[\"419\",0.416,\"b\",null,true],[\"420\",0.416,\"b\",null,true],[\"421\",0.416,\"b\",null,true],[\"422\",0.416,\"b\",null,true],[\"423\",0.416,\"b\",null,true],[\"424\",0.416,\"b\",null,true],[\"425\",0.416,\"b\",null,true],[\"426\",0.416,\"b\",null,true],[\"427\",0.416,\"b\",null,true],[\"428\",0.416,\"b\",null,true],[\"429\",0.416,\"b\",null,true],[\"430\",0.416,\"b\",null,true],[\"431\",0.416,\"b\",null,true],[\"432\",0.416,\"b\",null,true],[\"433\",0.416,\"b\",null,true],[\"434\",0.416,\"b\",null,true],[\"435\",0.416,\"b\",null,true],[\"436\",0.416,\"b\",null,true],[\"437\",0.416,\"b\",null,true],[\"438\",0.416,\"b\",null,true],[\"439\",0.416,\"b\",null,true],[\"440\",0.416,\"b\",null,true],[\"441\",0.416,\"b\",null,true],[\"442\",0.416,\"b\",null,true],[\"443\",0.416,\"b\",null,true],[\"444\",0.416,\"b\",null,true],[\"445\",0.416,\"b\",null,true],[\"446\",0.416,\"b\",null,true],[\"447\",0.416,\"b\",null,true],[\"448\",0.416,\"b\",null,true],[\"449\",0.416,\"b\",null,true],[\"450\",0.416,\"b\",null,true],[\"451\",0.416,\"b\",null,true],[\"452\",0.416,\"b\",null,true],[\"453\",0.416,\"b\",null,true],[\"454\",0.416,\"b\",null,true],[\"455\",0.416,\"b\",null,true],[\"456\",0.416,\"b\",null,true],[\"457\",0.416,\"b\",null,true],[\"458\",0.416,\"b\",null,true],[\"459\",0.416,\"b\",null,true],[\"460\",0.416,\"b\",null,true],[\"461\",0.416,\"b\",null,true],[\"462\",0.416,\"b\",null,true],[\"463\",0.416,\"b\",null,true],[\"464\",0.416,\"b\",null,true],[\"465\",0.416,\"b\",null,true],[\"466\",0.416,\"b\",null,true],[\"467\",0.416,\"b\",null,true],[\"468\",0.416,\"b\",null,true],[\"469\",0.416,\"b\",null,true],[\"470\",0.416,\"b\",null,true],[\"471\",0.416,\"b\",null,true],[\"472\",0.416,\"b\",null,true],[\"473\",0.416,\"b\",null,true],[\"474\",0.416,\"b\",null,true],[\"475\",0.416,\"b\",null,true],[\"476\",0.416,\"b\",null,true],[\"477\",0.416,\"b\",null,true],[\"478\",0.416,\"b\",null,true],[\"479\",0.416,\"b\",null,true],[\"480\",0.416,\"b\",null,true],[\"481\",0.416,\"b\",null,true],[\"482\",0.416,\"b\",null,true],[\"483\",0.416,\"b\",null,true],[\"484\",0.416,\"b\",null,true],[\"485\",0.416,\"b\",null,true],[\"486\",0.416,\"b\",null,true],[\"487\",0.416,\"b\",null,true],[\"488\",0.416,\"b\",null,true],[\"489\",0.416,\"b\",null,true],[\"490\",0.416,\"b\",null,true],[\"491\",0.416,\"b\",null,true],[\"492\",0.416,\"b\",null,true],[\"493\",0.416,\"b\",null,true],[\"494\",0.416,\"b\",null,true],[\"495\",0.416,\"b\",null,true],[\"496\",0.416,\"b\",null,true],[\"497\",0.416,\"b\",null,true],[\"498\",0.416,\"b\",null,true],[\"499\",0.416,\"b\",null,true],[\"500\",0.416,\"b\",null,true],[\"501\",0.416,\"b\",null,true],[\"502\",0.416,\"b\",null,true],[\"503\",0.416,\"b\",null,true],[\"504\",0.416,\"b\",null,true],[\"505\",0.416,\"b\",null,true],[\"506\",0.416,\"b\",null,true],[\"507\",0.416,\"b\",null,true],[\"508\",0.416,\"b\",null,true],[\"509\",0.416,\"b\",null,true],[\"510\",0.416,\"b\",null,true],[\"511\",0.416,\"b\",null,true],[\"512\",0.416,\"b\",null,true],[\"513\",0.416,\"b\",null,true],[\"514\",0.416,\"b\",null,true],[\"515\",0.416,\"b\",null,true],[\"516\",0.416,\"b\",null,true],[\"517\",0.416,\"b\",null,true],[\"518\",0.416,\"b\",null,true],[\"519\",0.416,\"b\",null,true],[\"520\",0.416,\"b\",null,true],[\"521\",0.416,\"b\",null,true],[\"522\",0.416,\"b\",null,true],[\"523\",0.416,\"b\",null,true],[\"524\",0.416,\"b\",null,true],[\"525\",0.416,\"b\",null,true],[\"526\",0.416,\"b\",null,true],[\"527\",0.416,\"b\",null,true],[\"528\",0.416,\"b\",null,true],[\"529\",0.416,\"b\",null,true],[\"530\",0.416,\"b\",null,true],[\"531\",0.416,\"b\",null,true],[\"532\",0.416,\"b\",null,true],[\"533\",0.416,\"b\",null,true],[\"534\",0.416,\"b\",null,true],[\"535\",0.416,\"b\",null,true],[\"536\",0.416,\"b\",null,true],[\"537\",0.416,\"b\",null,true],[\"538\",0.416,\"b\",null,true],[\"539\",0.416,\"b\",null,true],[\"540\",0.416,\"b\",null,true],[\"541\",0.416,\"b\",null,true],[\"542\",0.416,\"b\",null,true],[\"543\",0.416,\"b\",null,true],[\"544\",0.416,\"b\",null,true],[\"545\",0.416,\"b\",null,true],[\"546\",0.416,\"b\",null,true],[\"547\",0.416,\"b\",null,true],[\"548\",0.416,\"b\",null,true],[\"549\",0.416,\"b\",null,true],[\"550\",0.416,\"b\",null,true],[\"551\",0.416,\"b\",null,true],[\"552\",0.416,\"b\",null,true],[\"553\",0.416,\"b\",null,true],[\"554\",0.416,\"b\",null,true],[\"555\",0.416,\"b\",null,true],[\"556\",0.416,\"b\",null,true],[\"557\",0.416,\"b\",null,true],[\"558\",0.416,\"b\",null,true],[\"559\",0.416,\"b\",null,true],[\"560\",0.416,\"b\",null,true],[\"561\",0.416,\"b\",null,true],[\"562\",0.416,\"b\",null,true],[\"563\",0.416,\"b\",null,true],[\"564\",0.416,\"b\",null,true],[\"565\",0.416,\"b\",null,true],[\"566\",0.416,\"b\",null,true],[\"567\",0.416,\"b\",null,true],[\"568\",0.416,\"b\",null,true],[\"569\",0.416,\"b\",null,true],[\"570\",0.416,\"b\",null,true],[\"571\",0.416,\"b\",null,true],[\"572\",0.416,\"b\",null,true],[\"573\",0.416,\"b\",null,true],[\"574\",0.416,\"b\",null,true],[\"575\",0.416,\"b\",null,true],[\"576\",0.416,\"b\",null,true],[\"577\",0.416,\"b\",null,true],[\"578\",0.416,\"b\",null,true],[\"579\",0.416,\"b\",null,true],[\"580\",0.416,\"b\",null,true],[\"581\",0.416,\"b\",null,true],[\"582\",0.416,\"b\",null,true],[\"583\",0.416,\"b\",null,true],[\"584\",0.416,\"b\",null,true],[\"585\",0.416,\"b\",null,true],[\"586\",0.416,\"b\",null,true],[\"587\",0.416,\"b\",null,true],[\"588\",0.416,\"b\",null,true],[\"589\",0.416,\"b\",null,true],[\"590\",0.416,\"b\",null,true],[\"591\",0.416,\"b\",null,true],[\"592\",0.416,\"b\",null,true],[\"593\",0.416,\"b\",null,true],[\"594\",0.416,\"b\",null,true],[\"595\",0.416,\"b\",null,true],[\"596\",0.416,\"b\",null,true],[\"597\",0.416,\"b\",null,true],[\"598\",0.416,\"b\",null,true],[\"599\",0.416,\"b\",null,true],[\"600\",0.416,\"b\",null,true],[\"601\",0.416,\"b\",null,true],[\"602\",0.416,\"b\",null,true],[\"603\",0.416,\"b\",null,true],[\"604\",0.416,\"b\",null,true],[\"605\",0.416,\"b\",null,true],[\"606\",0.416,\"b\",null,true],[\"607\",0.416,\"b\",null,true],[\"608\",0.416,\"b\",null,true],[\"609\",0.416,\"b\",null,true],[\"610\",0.416,\"b\",null,true],[\"611\",0.416,\"b\",null,true],[\"612\",0.416,\"b\",null,true],[\"613\",0.416,\"b\",null,true],[\"614\",0.416,\"b\",null,true],[\"615\",0.416,\"b\",null,true],[\"616\",0.416,\"b\",null,true],[\"617\",0.416,\"b\",null,true],[\"618\",0.416,\"b\",null,true],[\"619\",0.416,\"b\",null,true],[\"620\",0.416,\"b\",null,true],[\"621\",0.416,\"b\",null,true],[\"622\",0.416,\"b\",null,true],[\"623\",0.416,\"b\",null,true],[\"624\",0.416,\"b\",null,true],[\"625\",0.416,\"b\",null,true],[\"626\",0.416,\"b\",null,true],[\"627\",0.416,\"b\",null,true],[\"628\",0.416,\"b\",null,true],[\"629\",0.416,\"b\",null,true],[\"630\",0.416,\"b\",null,true],[\"631\",0.416,\"b\",null,true],[\"632\",0.416,\"b\",null,true],[\"633\",0.416,\"b\",null,true],[\"634\",0.416,\"b\",null,true],[\"635\",0.416,\"b\",null,true],[\"636\",0.416,\"b\",null,true],[\"637\",0.416,\"b\",null,true],[\"638\",0.416,\"b\",null,true],[\"639\",0.416,\"b\",null,true],[\"640\",0.416,\"b\",null,true],[\"641\",0.416,\"b\",null,true],[\"642\",0.416,\"b\",null,true],[\"643\",0.416,\"b\",null,true],[\"644\",0.416,\"b\",null,true],[\"645\",0.416,\"b\",null,true],[\"646\",0.416,\"b\",null,true],[\"647\",0.416,\"b\",null,true],[\"648\",0.416,\"b\",null,true],[\"649\",0.416,\"b\",null,true],[\"650\",0.416,\"b\",null,true],[\"651\",0.416,\"b\",null,true],[\"652\",0.416,\"b\",null,true],[\"653\",0.416,\"b\",null,true],[\"654\",0.416,\"b\",null,true],[\"655\",0.416,\"b\",null,true],[\"656\",0.416,\"b\",null,true],[\"657\",0.416,\"b\",null,true],[\"658\",0.416,\"b\",null,true],[\"659\",0.416,\"b\",null,true],[\"660\",0.416,\"b\",null,true],[\"661\",0.416,\"b\",null,true],[\"662\",0.416,\"b\",null,true],[\"663\",0.416,\"b\",null,true],[\"664\",0.416,\"b\",null,true],[\"665\",0.416,\"b\",null,true],[\"666\",0.416,\"b\",null,true],[\"667\",0.416,\"b\",null,true],[\"668\",0.416,\"b\",null,true],[\"669\",0.416,\"b\",null,true],[\"670\",0.416,\"b\",null,true],[\"671\",0.416,\"b\",null,true],[\"672\",0.416,\"b\",null,true],[\"673\",0.416,\"b\",null,true],[\"674\",0.416,\"b\",null,true],[\"675\",0.416,\"b\",null,true],[\"676\",0.416,\"b\",null,true],[\"677\",0.416,\"b\",null,true],[\"678\",0.416,\"b\",null,true],[\"679\",0.416,\"b\",null,true],[\"680\",0.416,\"b\",null,true],[\"681\",0.416,\"b\",null,true],[\"682\",0.416,\"b\",null,true],[\"683\",0.416,\"b\",null,true],[\"684\",0.416,\"b\",null,true],[\"685\",0.416,\"b\",null,true],[\"686\",0.416,\"b\",null,true],[\"687\",0.416,\"b\",null,true],[\"688\",0.416,\"b\",null,true],[\"689\",0.416,\"b\",null,true],[\"690\",0.416,\"b\",null,true],[\"691\",0.416,\"b\",null,true],[\"692\",0.416,\"b\",null,true],[\"693\",0.416,\"b\",null,true],[\"694\",0.416,\"b\",null,true],[\"695\",0.416,\"b\",null,true],[\"696\",0.416,\"b\",null,true],[\"697\",0.416,\"b\",null,true],[\"698\",0.416,\"b\",null,true],[\"699\",0.416,\"b\",null,true],[\"700\",0.416,\"b\",null,true],[\"701\",0.416,\"b\",null,true],[\"702\",0.416,\"b\",null,true],[\"703\",0.416,\"b\",null,true],[\"704\",0.416,\"b\",null,true],[\"705\",0.416,\"b\",null,true],[\"706\",0.416,\"b\",null,true],[\"707\",0.416,\"b\",null,true],[\"708\",0.416,\"b\",null,true],[\"709\",0.416,\"b\",null,true],[\"710\",0.416,\"b\",null,true],[\"711\",0.416,\"b\",null,true],[\"712\",0.416,\"b\",null,true],[\"713\",0.416,\"b\",null,true],[\"714\",0.416,\"b\",null,true],[\"715\",0.416,\"b\",null,true],[\"716\",0.416,\"b\",null,true],[\"717\",0.416,\"b\",null,true],[\"718\",0.416,\"b\",null,true],[\"719\",0.416,\"b\",null,true],[\"720\",0.416,\"b\",null,true],[\"721\",0.416,\"b\",null,true],[\"722\",0.416,\"b\",null,true],[\"723\",0.416,\"b\",null,true],[\"724\",0.416,\"b\",null,true],[\"725\",0.416,\"b\",null,true],[\"726\",0.416,\"b\",null,true],[\"727\",0.416,\"b\",null,true],[\"728\",0.416,\"b\",null,true],[\"729\",0.416,\"b\",null,true],[\"730\",0.416,\"b\",null,true],[\"731\",0.416,\"b\",null,true],[\"732\",0.416,\"b\",null,true],[\"733\",0.416,\"b\",null,true],[\"734\",0.416,\"b\",null,true],[\"735\",0.416,\"b\",null,true],[\"736\",0.416,\"b\",null,true],[\"737\",0.416,\"b\",null,true],[\"738\",0.416,\"b\",null,true],[\"739\",0.416,\"b\",null,true],[\"740\",0.416,\"b\",null,true],[\"741\",0.416,\"b\",null,true],[\"742\",0.416,\"b\",null,true],[\"743\",0.416,\"b\",null,true],[\"744\",0.416,\"b\",null,true],[\"745\",0.416,\"b\",null,true],[\"746\",0.416,\"b\",null,true],[\"747\",0.416,\"b\",null,true],[\"748\",0.416,\"b\",null,true],[\"749\",0.416,\"b\",null,true],[\"750\",0.416,\"b\",null,true],[\"751\",0.416,\"b\",null,true],[\"752\",0.416,\"b\",null,true],[\"753\",0.416,\"b\",null,true],[\"754\",0.416,\"b\",null,true],[\"755\",0.416,\"b\",null,true],[\"756\",0.416,\"b\",null,true],[\"757\",0.416,\"b\",null,true],[\"758\",0.416,\"b\",null,true],[\"759\",0.416,\"b\",null,true],[\"760\",0.416,\"b\",null,true],[\"761\",0.416,\"b\",null,true],[\"762\",0.416,\"b\",null,true],[\"763\",0.416,\"b\",null,true],[\"764\",0.416,\"b\",null,true],[\"765\",0.416,\"b\",null,true],[\"766\",0.416,\"b\",null,true],[\"767\",0.416,\"b\",null,true],[\"768\",0.416,\"b\",null,true],[\"769\",0.416,\"b\",null,true],[\"770\",0.416,\"b\",null,true],[\"771\",0.416,\"b\",null,true],[\"772\",0.416,\"b\",null,true],[\"773\",0.416,\"b\",null,true],[\"774\",0.416,\"b\",null,true],[\"775\",0.416,\"b\",null,true],[\"776\",0.416,\"b\",null,true],[\"777\",0.416,\"b\",null,true],[\"778\",0.416,\"b\",null,true],[\"779\",0.416,\"b\",null,true],[\"780\",0.416,\"b\",null,true],[\"781\",0.416,\"b\",null,true],[\"782\",0.416,\"b\",null,true],[\"783\",0.416,\"b\",null,true],[\"784\",0.416,\"b\",null,true],[\"785\",0.416,\"b\",null,true],[\"786\",0.416,\"b\",null,true],[\"787\",0.416,\"b\",null,true],[\"788\",0.416,\"b\",null,true],[\"789\",0.416,\"b\",null,true],[\"790\",0.416,\"b\",null,true],[\"791\",0.416,\"b\",null,true],[\"792\",0.416,\"b\",null,true],[\"793\",0.416,\"b\",null,true],[\"794\",0.416,\"b\",null,true],[\"795\",0.416,\"b\",null,true],[\"796\",0.416,\"b\",null,true],[\"797\",0.416,\"b\",null,true],[\"798\",0.416,\"b\",null,true],[\"799\",0.416,\"b\",null,true],[\"800\",0.416,\"b\",null,true],[\"801\",0.416,\"b\",null,true],[\"802\",0.416,\"b\",null,true],[\"803\",0.416,\"b\",null,true],[\"804\",0.416,\"b\",null,true],[\"805\",0.416,\"b\",null,true],[\"806\",0.416,\"b\",null,true],[\"807\",0.416,\"b\",null,true],[\"808\",0.416,\"b\",null,true],[\"809\",0.416,\"b\",null,true],[\"810\",0.416,\"b\",null,true],[\"811\",0.416,\"b\",null,true],[\"812\",0.416,\"b\",null,true],[\"813\",0.416,\"b\",null,true],[\"814\",0.416,\"b\",null,true],[\"815\",0.416,\"b\",null,true],[\"816\",0.416,\"b\",null,true],[\"817\",0.416,\"b\",null,true],[\"818\",0.416,\"b\",null,true],[\"819\",0.416,\"b\",null,true],[\"820\",0.416,\"b\",null,true],[\"821\",0.416,\"b\",null,true],[\"822\",0.416,\"b\",null,true],[\"823\",0.416,\"b\",null,true],[\"824\",0.416,\"b\",null,true],[\"825\",0.416,\"b\",null,true],[\"826\",0.416,\"b\",null,true],[\"827\",0.416,\"b\",null,true],[\"828\",0.416,\"b\",null,true],[\"829\",0.416,\"b\",null,true],[\"830\",0.416,\"b\",null,true],[\"831\",0.416,\"b\",null,true],[\"832\",0.416,\"b\",null,true],[\"833\",0.416,\"b\",null,true],[\"834\",0.416,\"b\",null,true],[\"835\",0.416,\"b\",null,true],[\"836\",0.416,\"b\",null,true],[\"837\",0.416,\"b\",null,true],[\"838\",0.416,\"b\",null,true],[\"839\",0.416,\"b\",null,true],[\"840\",0.416,\"b\",null,true],[\"841\",0.416,\"b\",null,true],[\"842\",0.416,\"b\",null,true],[\"843\",0.416,\"b\",null,true],[\"844\",0.416,\"b\",null,true],[\"845\",0.416,\"b\",null,true],[\"846\",0.416,\"b\",null,true],[\"847\",0.416,\"b\",null,true],[\"848\",0.416,\"b\",null,true],[\"849\",0.416,\"b\",null,true],[\"850\",0.416,\"b\",null,true],[\"851\",0.416,\"b\",null,true],[\"852\",0.416,\"b\",null,true],[\"853\",0.416,\"b\",null,true],[\"854\",0.416,\"b\",null,true],[\"855\",0.416,\"b\",null,true],[\"856\",0.416,\"b\",null,true],[\"857\",0.416,\"b\",null,true],[\"858\",0.416,\"b\",null,true],[\"859\",0.416,\"b\",null,true],[\"860\",0.416,\"b\",null,true],[\"861\",0.416,\"b\",null,true],[\"862\",0.416,\"b\",null,true],[\"863\",0.416,\"b\",null,true],[\"864\",0.416,\"b\",null,true],[\"865\",0.416,\"b\",null,true],[\"866\",0.416,\"b\",null,true],[\"867\",0.416,\"b\",null,true],[\"868\",0.416,\"b\",null,true],[\"869\",0.416,\"b\",null,true],[\"870\",0.416,\"b\",null,true],[\"871\",0.416,\"b\",null,true],[\"872\",0.416,\"b\",null,true],[\"873\",0.416,\"b\",null,true],[\"874\",0.416,\"b\",null,true],[\"875\",0.416,\"b\",null,true],[\"876\",0.416,\"b\",null,true],[\"877\",0.416,\"b\",null,true],[\"878\",0.416,\"b\",null,true],[\"879\",0.416,\"b\",null,true],[\"880\",0.416,\"b\",null,true],[\"881\",0.416,\"b\",null,true],[\"882\",0.416,\"b\",null,true],[\"883\",0.416,\"b\",null,true],[\"884\",0.416,\"b\",null,true],[\"885\",0.416,\"b\",null,true],[\"886\",0.416,\"b\",null,true],[\"887\",0.416,\"b\",null,true],[\"888\",0.416,\"b\",null,true],[\"889\",0.416,\"b\",null,true],[\"890\",0.416,\"b\",null,true],[\"891\",0.416,\"b\",null,true],[\"892\",0.416,\"b\",null,true],[\"893\",0.416,\"b\",null,true],[\"894\",0.416,\"b\",null,true],[\"895\",0.416,\"b\",null,true],[\"896\",0.416,\"b\",null,true],[\"897\",0.416,\"b\",null,true],[\"898\",0.416,\"b\",null,true],[\"899\",0.416,\"b\",null,true],[\"900\",0.416,\"b\",null,true],[\"901\",0.416,\"b\",null,true],[\"902\",0.416,\"b\",null,true],[\"903\",0.416,\"b\",null,true],[\"904\",0.416,\"b\",null,true],[\"905\",0.416,\"b\",null,true],[\"906\",0.416,\"b\",null,true]]}",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54],\"data\":[[null,34,0.000036,0.000000011832628,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,47,0.0,0.0,0.001042,0.000000342488838,0.0,0.0,null,1.0,true,\"wye\"],[null,70,0.000504,0.000000165656789,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,73,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,74,0.000347,0.000000114053384,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,83,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,178,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,208,0.0,0.0,0.0,0.0,0.000561,0.000000184391783,null,1.0,true,\"wye\"],[null,225,0.000281,0.000000092360234,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,248,0.0,0.0,0.000057,0.000000018734994,0.0,0.0,null,1.0,true,\"wye\"],[null,249,0.0,0.0,0.000049,0.000000016105521,0.0,0.0,null,1.0,true,\"wye\"],[null,264,0.0,0.0,0.0,0.0,0.000469,0.000000154152845,null,1.0,true,\"wye\"],[null,276,0.0,0.0,0.000056,0.00000001840631,0.0,0.0,null,1.0,true,\"wye\"],[null,289,0.00021,0.000000069023662,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,314,0.0,0.0,0.000053,0.000000017420258,0.0,0.0,null,1.0,true,\"wye\"],[null,320,0.0,0.0,0.0,0.0,0.000052,0.000000017091573,null,1.0,true,\"wye\"],[null,327,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,337,0.0,0.0,0.0,0.0,0.000049,0.000000016105521,null,1.0,true,\"wye\"],[null,342,0.0,0.0,0.0,0.0,0.000053,0.000000017420258,null,1.0,true,\"wye\"],[null,349,0.000051,0.000000016762889,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,387,0.000045,0.000000014790785,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,388,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,406,0.0,0.0,0.000604,0.0000001985252,0.0,0.0,null,1.0,true,\"wye\"],[null,458,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,502,0.00005,0.000000016434205,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,522,0.0,0.0,0.000034,0.00000001117526,0.0,0.0,null,1.0,true,\"wye\"],[null,539,0.0,0.0,0.0,0.0,0.000155,0.000000050946036,null,1.0,true,\"wye\"],[null,556,0.0,0.0,0.0,0.0,0.000028,0.000000009203155,null,1.0,true,\"wye\"],[null,562,0.000823,0.000000270507019,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,563,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,611,0.000182,0.000000059820507,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,614,0.0,0.0,0.0,0.0,0.000056,0.00000001840631,null,1.0,true,\"wye\"],[null,619,0.0,0.0,0.0,0.0,0.00025,0.000000082171026,null,1.0,true,\"wye\"],[null,629,0.000176,0.000000057848403,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,639,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,676,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,682,0.0,0.0,0.000045,0.000000014790785,0.0,0.0,null,1.0,true,\"wye\"],[null,688,0.0,0.0,0.000228,0.000000074939976,0.0,0.0,null,1.0,true,\"wye\"],[null,701,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,702,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,755,0.0,0.0,0.000196,0.000000064422085,0.0,0.0,null,1.0,true,\"wye\"],[null,778,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,780,0.0,0.0,0.0,0.0,0.00005,0.000000016434205,null,1.0,true,\"wye\"],[null,785,0.0,0.0,0.000029,0.000000009531839,0.0,0.0,null,1.0,true,\"wye\"],[null,813,0.0,0.0,0.000657,0.000000215945457,0.0,0.0,null,1.0,true,\"wye\"],[null,817,0.000049,0.000000016105521,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,835,0.0,0.0,0.0,0.0,0.000407,0.000000133774431,null,1.0,true,\"wye\"],[null,860,0.000046,0.000000015119469,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,861,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,886,0.0,0.0,0.00031,0.000000101892073,0.0,0.0,null,1.0,true,\"wye\"],[null,896,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,898,0.000544,0.000000178804153,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,899,0.0,0.0,0.000047,0.000000015448153,0.0,0.0,null,1.0,true,\"wye\"],[null,900,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,906,0.000055,0.000000018077626,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"p_b_mw\",\"p_c_mw\",\"q_a_mvar\",\"q_b_mvar\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "p_b_mw": "float64",
        "p_c_mw": "float64",
        "q_a_mvar": "float64",
        "q_b_mvar": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      },
      "orient": "split"
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"s_sc_max_mva\",\"s_sc_min_mva\",\"rx_min\",\"rx_max\",\"x0x_max\",\"r0x0_max\"],\"index\":[0],\"data\":[[\"Source\",0,1.05,0.0,true,57.157676649772952,1.0,0.1,0.1,1.0,0.1]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64",
        "rx_min": "float64",
        "rx_max": "float64",
        "x0x_max": "float64",
        "r0x0_max": "float64"
      },
      "orient": "split"
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"c0_nf_per_km\",\"r0_ohm_per_km\",\"x0_ohm_per_km\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904],\"data\":[[null,\"4c_70\",1,2,0.001098,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",2,3,0.00011511,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",3,4,0.00010784,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",4,5,0.000094021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",5,6,0.00014812,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",6,7,0.0100863,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",7,8,0.00045175,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",8,9,0.000376,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",9,10,0.00032997,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",10,11,0.00024622,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",11,12,0.00023114,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",12,13,0.00014213,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",13,14,0.00035384,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",14,15,0.0028664,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",15,16,0.00009654,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",15,17,0.003476,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",16,18,0.000044045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",17,19,0.00023917,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",18,20,0.000046174,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",19,21,0.00026856,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",20,22,0.000041976,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",21,23,0.00043727,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",22,24,0.000051245,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",23,25,0.0007955,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",24,26,0.000055902,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",25,27,0.0059049,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",25,28,0.0099686,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",26,29,0.000054562,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",27,30,0.0016265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",27,31,0.0015847,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",28,32,0.0026538,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",29,33,0.00014629,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",30,34,0.0037248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",31,35,0.000053666,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",32,36,0.0057265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",32,37,0.0080244,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",33,38,0.00013648,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",35,39,0.000077162,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,40,0.00040004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,41,0.0018063,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",37,42,0.0055684,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",37,43,0.00021675,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",38,44,0.000033838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",39,45,0.000098955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",40,46,0.00018031,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",41,47,0.0043463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",42,48,0.0042078,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",43,49,0.00010436,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",44,50,0.000048104,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",45,51,0.000241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",46,52,0.00019109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",48,53,0.00060668,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",48,54,0.00063949,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",49,55,0.00011625,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",50,56,0.000087664,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",51,57,0.00020634,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",52,58,0.000182,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",53,59,0.0027481,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",54,60,0.000065368,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",55,61,0.00010028,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",56,62,0.000078,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",57,63,0.00098912,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",58,64,0.000109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",59,65,0.00055868,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",59,66,0.0082583,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",60,67,0.000074,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",61,68,0.000096042,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",62,69,0.000083241,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",63,70,0.0034962,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",64,71,0.00021385,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",65,72,0.0066006,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",66,73,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",66,74,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",67,75,0.00017951,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",68,76,0.00023551,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",69,77,0.00038907,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",71,78,0.0010838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",72,79,0.0023008,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",75,80,0.00010362,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",76,81,0.0007469,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",77,82,0.00051088,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",78,83,0.004084,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",79,84,0.00050211,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",80,85,0.00011122,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",81,86,0.0014388,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",82,87,0.00031045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",84,88,0.0010182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",85,89,0.0001048,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",86,90,0.00034251,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",87,91,0.00011206,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",88,92,0.00096021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",90,93,0.000065307,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",91,94,0.000034785,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",92,95,0.00055811,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",93,96,0.000086052,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",94,97,0.00003677,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",95,98,0.00036859,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",96,99,0.000037216,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",97,100,0.000089588,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",98,101,0.00050892,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",99,102,0.0050819,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",100,103,0.00028583,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",101,104,0.00028838,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",101,105,0.00033602,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",102,106,0.00022108,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",104,107,0.0003489,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",105,108,0.00019054,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",106,109,0.00045085,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",107,110,0.0004044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",108,111,0.0075182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",109,112,0.0119766,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",110,113,0.00061659,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",111,114,0.00075316,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",112,115,0.0106613,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",113,116,0.00079271,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",114,117,0.0011056,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",114,118,0.0036556,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",115,119,0.00099464,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",116,120,0.00056909,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",117,121,0.00019481,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",117,122,0.00053831,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",118,123,0.0065924,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",119,124,0.0007248,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",120,125,0.00080412,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",121,126,0.00016869,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",122,127,0.0025288,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",123,128,0.0029646,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",124,129,0.00062512,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",125,130,0.00087,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",126,131,0.00011915,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",127,132,0.0038212,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",127,133,0.0071782,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",128,134,0.00088205,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",129,135,0.0019203,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",130,136,0.00082048,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",131,137,0.00018436,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",132,138,0.00032908,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",133,139,0.0053402,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",134,140,0.00099566,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",135,141,0.0014127,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",136,142,0.001349,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",137,143,0.00021781,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",138,144,0.00032289,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",139,145,0.0035762,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",140,146,0.0009364,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",141,147,0.00024053,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",142,148,0.0064142,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",143,149,0.00019401,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",144,150,0.00026072,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",145,151,0.0035713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",145,152,0.0051314,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",146,153,0.0010926,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",147,154,0.000083096,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",148,155,0.0013973,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",149,156,0.0002191,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",150,157,0.00039132,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",151,158,0.0094713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",152,159,0.00031233,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",153,160,0.00031439,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",154,161,0.00012256,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",155,162,0.0117422,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",155,163,0.0052844,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",156,164,0.00020342,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",157,165,0.00047178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",158,166,0.0032899,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",159,167,0.00028533,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",160,168,0.0017861,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",161,169,0.00024958,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",162,170,0.0022183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",163,171,0.0070156,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",164,172,0.0001727,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",165,173,0.00035642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",166,174,0.0039183,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",166,175,0.0042045,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",167,176,0.00011853,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",168,177,0.0010088,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",170,178,0.0045768,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",171,179,0.0011818,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",171,180,0.0024224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",172,181,0.00017961,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",173,182,0.00041244,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",174,183,0.00058763,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",175,184,0.00045409,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",176,185,0.00025549,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",177,186,0.00074886,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",179,187,0.0046507,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",180,188,0.0100258,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",181,189,0.00015412,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",182,190,0.0003878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",183,191,0.0023151,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",183,192,0.00027791,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",184,193,0.00043923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",185,194,0.00065073,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",186,195,0.00067326,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",187,196,0.0083036,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",188,197,0.0019595,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",188,198,0.0011325,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",189,199,0.00019148,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",190,200,0.00041725,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",191,201,0.0009314,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",192,202,0.00016447,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",193,203,0.00035134,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",194,204,0.00038178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",195,205,0.00083638,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",196,206,0.0032475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",196,207,0.0021371,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",197,208,0.0049541,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",198,209,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",199,210,0.00044838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",200,211,0.00063785,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",202,212,0.00015526,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",203,213,0.00027987,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",204,214,0.0002674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",205,215,0.0015434,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",206,216,0.0106295,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",207,217,0.0038571,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",209,218,0.0001291,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",210,219,0.00067215,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",211,220,0.0017419,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",212,221,0.00017006,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",213,222,0.00059169,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",214,223,0.00051437,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",215,224,0.0013456,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",216,225,0.0045822,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",217,226,0.0013772,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",218,227,0.00010317,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",220,228,0.00014852,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",221,229,0.00023273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",222,230,0.00046597,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",223,231,0.00025602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",224,232,0.00091534,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",226,233,0.0118949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",226,234,0.0011273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",227,235,0.00015749,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",228,236,0.0000686,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",229,237,0.00020742,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",230,238,0.00032322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",231,239,0.00018179,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",232,240,0.0006013,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",233,241,0.0017274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",235,242,0.00018461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",236,243,0.000073376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",237,244,0.00016881,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",238,245,0.00032245,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",239,246,0.0020796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",240,247,0.0012941,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",241,248,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",241,249,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",242,250,0.00028355,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",243,251,0.000070114,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",244,252,0.00013297,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",245,253,0.00047173,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",246,254,0.00061324,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",247,255,0.0045618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",247,256,0.00085678,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",250,257,0.0010376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",251,258,0.00007811,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",252,259,0.00017323,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",253,260,0.0017742,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",254,261,0.0001372,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",255,262,0.0006306,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",256,263,0.0032128,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",257,264,0.00505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",258,265,0.00016123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",259,266,0.00019436,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",260,267,0.0004141,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,268,0.0034578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,269,0.00011871,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",262,270,0.00028991,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",263,271,0.0042547,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",263,272,0.0010792,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",265,273,0.00016792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",266,274,0.00017888,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",267,275,0.00018971,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",268,276,0.0034268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",269,277,0.00013918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",270,278,0.00034433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",271,279,0.00030927,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",272,280,0.0039121,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",273,281,0.00063854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",274,282,0.00060542,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",275,283,0.00012472,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",277,284,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",278,285,0.00053126,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",279,286,0.00025491,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",280,287,0.0017542,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",280,288,0.00091306,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",281,289,0.0033901,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",282,290,0.00081044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",283,291,0.00087618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",283,292,0.00010807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",284,293,0.00012739,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",285,294,0.00047339,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",286,295,0.00036208,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",287,296,0.00080742,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",288,297,0.0038266,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",291,298,0.00040248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",292,299,0.000076485,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",293,300,0.00013697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",294,301,0.00036805,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",295,302,0.0016263,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",296,303,0.0052746,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",297,304,0.00084468,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",298,305,0.00068119,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",299,306,0.000089006,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",300,307,0.00079435,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",301,308,0.00045813,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",302,309,0.00031308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",303,310,0.00039397,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",304,311,0.00028067,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",305,312,0.0013075,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",306,313,0.00017024,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",307,314,0.0033598,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",308,315,0.00047384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",309,316,0.00023181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",310,317,0.00064903,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",310,318,0.0072163,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",311,319,0.00014649,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",312,320,0.0038495,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",313,321,0.0006529,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",315,322,0.00055892,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",316,323,0.00026702,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",317,324,0.0033427,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",318,325,0.0034631,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",319,326,0.0001254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",321,327,0.0022281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",322,328,0.00031851,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",323,329,0.00026488,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",324,330,0.001167,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",325,331,0.0091332,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",325,332,0.0066729,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",326,333,0.00014262,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",328,334,0.0014389,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",329,335,0.002327,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",330,336,0.0025399,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",331,337,0.0036172,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",332,338,0.0068067,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",332,339,0.0012129,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",333,340,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",334,341,0.00055999,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",335,342,0.0047567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,343,0.002082,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,344,0.0009796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",338,345,0.0034221,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",339,346,0.0010391,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",340,347,0.000094202,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",341,348,0.00019454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",343,349,0.0031153,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",344,350,0.0001364,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",345,351,0.00031846,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",346,352,0.00073091,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",347,353,0.000085,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",348,354,0.00014656,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",350,355,0.00014814,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",351,356,0.00013152,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",352,357,0.00092352,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",353,358,0.000070349,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",354,359,0.00010723,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",355,360,0.00012976,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",356,361,0.000092801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",357,362,0.00057867,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",358,363,0.000081609,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",359,364,0.000054452,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",360,365,0.00013787,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",361,366,0.000094921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",362,367,0.00088861,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",363,368,0.000089694,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",364,369,0.000080056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",365,370,0.00019677,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",366,371,0.000112,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",367,372,0.00088584,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",368,373,0.00048898,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",369,374,0.0001342,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",370,375,0.00023921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",371,376,0.00014128,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",372,377,0.00099394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",373,378,0.0036848,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",373,379,0.0014115,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",374,380,0.00059859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",375,381,0.0014827,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",376,382,0.00012653,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",377,383,0.00071925,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",378,384,0.0035292,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",379,385,0.0086668,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",379,386,0.0014561,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",380,387,0.0022004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",381,388,0.0050734,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",382,389,0.00010012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",383,390,0.00085728,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",384,391,0.00015711,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",385,392,0.0031675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",386,393,0.0078335,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",389,394,0.00017183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",390,395,0.0012439,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",391,396,0.0040601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",391,397,0.0028793,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",392,398,0.00032241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",393,399,0.0005688,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",394,400,0.00059984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",395,401,0.0009222,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",396,402,0.00037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",397,403,0.0013891,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",398,404,0.000225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",399,405,0.00024807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",400,406,0.0036672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",401,407,0.00088961,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",402,408,0.00021148,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",403,409,0.0041907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",403,410,0.0003791,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",404,411,0.00023308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",405,412,0.00016706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",407,413,0.00087066,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",408,414,0.0001436,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",409,415,0.0059686,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",410,416,0.000094921,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",411,417,0.0009788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",412,418,0.00027954,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",413,419,0.0010471,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",414,420,0.00023403,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",415,421,0.001249,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",416,422,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",417,423,0.000239,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",418,424,0.0031944,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",419,425,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",419,426,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",420,427,0.00077793,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",421,428,0.00031923,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",422,429,0.000082873,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",423,430,0.00022798,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",424,431,0.0011331,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",425,432,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",425,433,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",427,434,0.00086608,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",428,435,0.00016724,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",429,436,0.000071344,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",430,437,0.00022674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",431,438,0.000384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",432,439,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",432,440,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",434,441,0.00048708,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",435,442,0.00013864,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",436,443,0.000078,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",437,444,0.0002601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",438,445,0.00067858,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",439,446,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",439,447,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",441,448,0.00045756,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",442,449,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",443,450,0.000079246,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",444,451,0.00089824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",445,452,0.00059366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",446,453,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",446,454,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",448,455,0.00043655,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",449,456,0.00017175,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",450,457,0.000054231,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",451,458,0.0043773,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",452,459,0.00067064,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",453,460,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",453,461,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",453,462,0.0036859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",455,463,0.00071675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",456,464,0.00015483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",457,465,0.000040311,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",459,466,0.00063421,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",460,467,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,468,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,469,0.00088292,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",462,470,0.00053828,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",463,471,0.00049923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",464,472,0.00014736,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",465,473,0.000049497,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",466,474,0.003201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",467,475,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",467,476,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",470,477,0.00029351,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",471,478,0.00035077,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",472,479,0.00016601,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",473,480,0.000063953,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",474,481,0.00018984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",475,482,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",475,483,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",475,484,0.0102769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",477,485,0.00019883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",478,486,0.0001676,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",479,487,0.00017536,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",480,488,0.00011163,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",481,489,0.0001713,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",482,490,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",482,491,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",484,492,0.00057796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",484,493,0.0040726,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",485,494,0.00030201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",486,495,0.00010617,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",487,496,0.00038342,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",488,497,0.00013972,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",489,498,0.00023283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",490,499,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",490,500,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",492,501,0.00024429,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",493,502,0.002606,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",494,503,0.00045833,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",495,504,0.000071784,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",496,505,0.0086961,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",497,506,0.000096167,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",498,507,0.00030564,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",499,508,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",499,509,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",501,510,0.00014354,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",503,511,0.00032517,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",504,512,0.00010013,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",505,513,0.0055648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",505,514,0.0013369,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",506,515,0.000085492,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",508,516,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",508,517,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",508,518,0.0047316,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",510,519,0.0001321,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",511,520,0.00022216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",512,521,0.00007642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",513,522,0.0049074,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",514,523,0.00072122,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",515,524,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",516,525,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",516,526,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",518,527,0.002796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",519,528,0.00011769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",520,529,0.00017555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",521,530,0.00054535,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",523,531,0.00010771,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",524,532,0.000060803,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",525,533,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",525,534,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",527,535,0.0022154,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",528,536,0.00012209,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",529,537,0.00056286,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,538,0.0019227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,539,0.0055837,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",531,540,0.000082219,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",532,541,0.000065513,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",533,542,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",533,543,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",535,544,0.00091542,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",536,545,0.00036857,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",537,546,0.0045527,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",538,547,0.0021231,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",540,548,0.000076896,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",541,549,0.000086145,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",542,550,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",542,551,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",544,552,0.00028804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",544,553,0.003789,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",545,554,0.00037143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",546,555,0.00022672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",547,556,0.0057548,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",548,557,0.000082,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",549,558,0.000061612,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",550,559,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",550,560,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",552,561,0.00010599,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",553,562,0.0028664,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",554,563,0.0034705,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",555,564,0.00017889,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",557,565,0.00007256,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",558,566,0.00012021,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",559,567,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",559,568,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",559,569,0.0038482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",561,570,0.00015788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",564,571,0.00020224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",565,572,0.000074216,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",567,573,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",567,574,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",569,575,0.00048648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",570,576,0.000095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",571,577,0.00018,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",572,578,0.00038305,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",573,579,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,580,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,581,0.00031979,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",575,582,0.00035899,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",576,583,0.00011463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",577,584,0.00020718,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",578,585,0.0047318,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",578,586,0.00082623,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",579,587,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",579,588,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",581,589,0.00011628,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",582,590,0.0003493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",583,591,0.00010065,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",584,592,0.00021243,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",585,593,0.00027268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",586,594,0.0039483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",587,595,0.0054142,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",587,596,0.00064238,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",589,597,0.000089275,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",590,598,0.0032812,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",591,599,0.00065862,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",592,600,0.00025534,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",593,601,0.00013695,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",594,602,0.0091669,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",594,603,0.0046424,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",595,604,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,605,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,606,0.0047719,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",596,607,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",596,608,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",597,609,0.00011037,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",598,610,0.0015271,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",599,611,0.0048562,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",600,612,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",601,613,0.00011484,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",602,614,0.0048374,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",603,615,0.0044466,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",604,616,0.0039301,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",604,617,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",604,618,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",607,619,0.0027454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",609,620,0.00006364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",610,621,0.00071673,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",612,622,0.00068797,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",613,623,0.000093648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",615,624,0.0016322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",615,625,0.0012511,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",616,626,0.0053537,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",620,627,0.000077897,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",621,628,0.00047807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",622,629,0.0029004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",623,630,0.000147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",624,631,0.00040022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",625,632,0.00028784,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",626,633,0.0015703,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",627,634,0.000065299,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",628,635,0.00073088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",630,636,0.00035053,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",631,637,0.00027482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",632,638,0.00014284,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",633,639,0.0051974,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",634,640,0.000069123,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",635,641,0.0014274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",636,642,0.00024251,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",637,643,0.00038096,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",638,644,0.00015697,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",640,645,0.000068593,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",641,646,0.00039457,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",642,647,0.00030835,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",643,648,0.00090337,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",644,649,0.00018112,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",645,650,0.000093984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",646,651,0.00011455,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",647,652,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",648,653,0.00068671,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",649,654,0.0001831,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",650,655,0.00012394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",651,656,0.000099368,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",651,657,0.00052781,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",652,658,0.00016911,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",653,659,0.00048206,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",654,660,0.00020299,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",655,661,0.00036466,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",656,662,0.000093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",657,663,0.00069648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",658,664,0.00028521,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",659,665,0.000505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",660,666,0.00029519,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",661,667,0.00026019,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",662,668,0.000095802,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",663,669,0.0028935,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",664,670,0.0002804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",665,671,0.00041461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",666,672,0.0004801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",666,673,0.00081161,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",667,674,0.00020184,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",668,675,0.00069267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",669,676,0.0012288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",670,677,0.00013267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",671,678,0.00068648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",672,679,0.0002883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",673,680,0.0051393,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",674,681,0.00040252,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",675,682,0.0050441,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",677,683,0.00014572,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",678,684,0.0022185,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",679,685,0.00026744,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",680,686,0.0036787,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",683,687,0.00013986,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",684,688,0.0051838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",685,689,0.00026095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",686,690,0.0081445,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",686,691,0.0105254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",687,692,0.00016867,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",689,693,0.00019573,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,694,0.00076157,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,695,0.0021261,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",691,696,0.0094817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",691,697,0.0021907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",692,698,0.00026905,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",693,699,0.00031093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",694,700,0.0002383,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",695,701,0.0043312,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",696,702,0.005493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",697,703,0.0024,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",698,704,0.00073636,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",699,705,0.00052424,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",700,706,0.00015322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",703,707,0.0063308,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",703,708,0.00011132,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",704,709,0.00097996,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",705,710,0.0039281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",706,711,0.000092418,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",707,712,0.0075025,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",707,713,0.0039448,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",708,714,0.00010474,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",709,715,0.000093338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",710,716,0.0032225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",711,717,0.000093408,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",712,718,0.0077434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",713,719,0.0004223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",714,720,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",715,721,0.000073817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",716,722,0.001021,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",717,723,0.000083433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",718,724,0.0032535,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",718,725,0.0093475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",719,726,0.00016124,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",720,727,0.00010977,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",721,728,0.000071694,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",722,729,0.00092949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",723,730,0.000094,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",724,731,0.004421,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",725,732,0.0012539,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",726,733,0.00017056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",727,734,0.000089889,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",728,735,0.000076792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",729,736,0.00050625,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",730,737,0.000075313,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",731,738,0.0051761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",732,739,0.00065877,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",733,740,0.00014155,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",734,741,0.00013761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",735,742,0.000071,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",736,743,0.00040432,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",737,744,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",738,745,0.0041562,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",739,746,0.0037387,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",739,747,0.00012202,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",740,748,0.00016763,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",741,749,0.00016427,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",742,750,0.00006691,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",743,751,0.00034477,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",744,752,0.00009735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",745,753,0.0015434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",745,754,0.0059227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",746,755,0.0030391,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",747,756,0.000088238,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",748,757,0.00016348,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",749,758,0.00012454,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",750,759,0.000093059,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",751,760,0.00040459,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",752,761,0.00017761,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",753,762,0.0021279,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",754,763,0.0049506,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",756,764,0.000074465,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",757,765,0.00022475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",758,766,0.00012167,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",759,767,0.00011404,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",760,768,0.00036969,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",761,769,0.0013288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",762,770,0.0052347,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",763,771,0.0036007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",763,772,0.00013038,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",764,773,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",765,774,0.00030918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",766,775,0.00007931,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",767,776,0.00054052,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",768,777,0.00057353,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",769,778,0.0040721,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",770,779,0.0042428,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",771,780,0.0035283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",772,781,0.00012466,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",773,782,0.00017614,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",774,783,0.0003272,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",775,784,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",776,785,0.0046216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",777,786,0.0011579,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",779,787,0.0033152,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",781,788,0.00013439,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",782,789,0.0001307,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",783,790,0.00021735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",784,791,0.000091984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",786,792,0.00034588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",786,793,0.002062,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",787,794,0.0029963,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",788,795,0.00012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",789,796,0.00021651,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",790,797,0.00022121,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",791,798,0.000091706,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",792,799,0.00030164,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",793,800,0.0032995,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",794,801,0.00020555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_95_SAC_XC\",794,802,0.0028031,0.322,0.074,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.804,0.093],[null,\"2c_16\",795,803,0.00013252,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",796,804,0.0015028,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",797,805,0.00010577,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",798,806,0.00012311,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",799,807,0.00024947,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",800,808,0.0028191,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",801,809,0.00020609,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",802,810,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",802,811,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",803,812,0.00008544,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",804,813,0.0033195,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",805,814,0.00016824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",806,815,0.00042086,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",807,816,0.000194,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",808,817,0.0015955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",809,818,0.00020649,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",810,819,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",810,820,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",812,821,0.00013123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",814,822,0.00015794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",815,823,0.00048651,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",816,824,0.00019731,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",818,825,0.00020524,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",819,826,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",819,827,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",821,828,0.0010794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",822,829,0.00022567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",823,830,0.00049659,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",824,831,0.00017123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",825,832,0.00020602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",826,833,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",826,834,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",828,835,0.0037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",829,836,0.0023821,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",831,837,0.00012298,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",832,838,0.00020588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",833,839,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",833,840,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",836,841,0.00095278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",837,842,0.00014278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",838,843,0.00020601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",839,844,0.0048092,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",839,845,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",839,846,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",841,847,0.00048382,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",842,848,0.0002151,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",843,849,0.00010056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",844,850,0.0007036,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",845,851,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",845,852,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",847,853,0.00010706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",848,854,0.00035143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",849,855,0.0022601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",850,856,0.0019822,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",851,857,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",851,858,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",853,859,0.000084315,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,860,0.00282,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,861,0.0075091,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",855,862,0.0014697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",856,863,0.0023276,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",857,864,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",857,865,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",859,866,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",862,867,0.0012854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",863,868,0.00030194,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",864,869,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",864,870,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",866,871,0.000072277,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",867,872,0.0013483,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",868,873,0.00037952,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",868,874,0.00084439,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",869,875,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",869,876,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",871,877,0.000070178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",872,878,0.0023022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",873,879,0.00035118,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",874,880,0.0019761,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",875,881,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",875,882,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",877,883,0.00007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",878,884,0.00056468,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",879,885,0.000534,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",880,886,0.0046879,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",883,887,0.000069181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",884,888,0.00062293,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",884,889,0.0031574,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",885,890,0.00067483,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",887,891,0.0012371,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",888,892,0.0010228,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",889,893,0.0026779,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",890,894,0.0026271,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",891,895,0.0058249,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",891,896,0.0032587,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",892,897,0.00020223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",893,898,0.004501,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",894,899,0.0047723,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",895,900,0.0038684,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",897,901,0.00017088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",901,902,0.000144,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",902,903,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",903,904,0.00033902,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",904,905,0.0005878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",905,906,0.0048147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "c0_nf_per_km": "int64",
        "r0_ohm_per_km": "object",
        "x0_ohm_per_km": "object"
      },
      "orient": "split"
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"vector_group\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\"],\"index\":[0],\"data\":[[null,\"0.8 MVA 10\\/0.4 kV Dyn1 ASEA\",0,1,0.8,11.0,0.416,28.107316710327932,2.796782544378698,1.7,0.21251,30.0,\"lv\",0,-2,2,2.5,0.0,0,false,1,1.0,true,\"Dyn\",28.107316710327932,2.796782544378698,100,0,0.9]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "vector_group": "object",
        "vk0_percent": "object",
        "vkr0_percent": "object",
        "mag0_percent": "int64",
        "mag0_rx": "int64",
        "si0_hv_partial": "object"
      },
      "orient": "split"
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "orient": "split"
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "power_type": "object",
        "element": "object",
        "et": "object",
        "points": "object"
      },
      "orient": "split"
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "element": "object",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "orient": "split"
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "coords": "object"
      },
      "orient": "split"
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[390872.662999999942258,392887.378999999957159,null],[390871.596000000019558,392887.637999999977183,null],[390871.481000000028871,392887.642999999981839,null],[390871.378999999957159,392887.607999999949243,null],[390871.304999999993015,392887.549999999988358,null],[390871.23399999999674,392887.419999999983702,null],[390868.778999999980442,392877.6370000000461,null],[390868.752999999967869,392877.185999999986961,null],[390868.752999999967869,392876.809999999997672,null],[390868.804000000003725,392876.48399999999674,null],[390868.903999999980442,392876.258999999961816,null],[390869.078999999968801,392876.107999999949243,null],[390869.179999999993015,392876.007999999972526,null],[390869.5,392875.857000000018161,null],[390872.292000000015832,392875.207999999984168,null],[390872.314000000013038,392875.302000000025146,null],[390875.677999999956228,392874.422000000020489,null],[390872.315999999991618,392875.346000000019558,null],[390875.907000000006519,392874.352999999944586,null],[390872.312000000034459,392875.392000000050757,null],[390876.142000000050757,392874.222999999998137,null],[390872.302999999956228,392875.432999999960884,null],[390876.440000000002328,392873.902999999991152,null],[390872.287999999942258,392875.482000000018161,null],[390877.002999999967869,392873.341000000014901,null],[390872.262999999977183,392875.532000000006519,null],[390880.364000000001397,392878.195999999996275,null],[390884.190000000002328,392866.432999999960884,null],[390872.239000000001397,392875.581000000005588,null],[390881.306000000040513,392879.522000000055414,null],[390879.232000000018161,392879.304999999993015,null],[390886.111000000033528,392864.602000000013504,null],[390872.169999999983702,392875.710000000020955,null],[390885.0,392880.0,null],[390879.207999999984168,392879.352999999944586,null],[390890.169500000018161,392868.642000000050757,null],[390891.918999999994412,392859.065000000002328,null],[390872.092000000004191,392875.822000000043772,null],[390879.182999999960884,392879.426000000035856,null],[390890.443999999959487,392868.351000000024214,null],[390891.409999999974389,392869.955000000016298,null],[390895.962999999988824,392855.237000000022817,null],[390891.775000000023283,392858.902999999991152,null],[390872.072999999974854,392875.849999999976717,null],[390879.158999999985099,392879.522000000055414,null],[390890.570999999996275,392868.222999999998137,null],[390893.0,392874.0,null],[390899.026000000012573,392852.352000000013504,null],[390891.742000000027474,392858.804000000003725,null],[390872.037999999942258,392875.882999999972526,null],[390879.158999999985099,392879.762999999977183,null],[390890.753999999957159,392868.167999999946915,null],[390899.474999999976717,392851.943999999959488,null],[390899.491000000038184,392852.791000000026543,null],[390891.758999999961816,392858.689000000013038,null],[390871.963999999978114,392875.929999999993015,null],[390879.232000000018161,392879.956000000005588,null],[390890.935999999986962,392868.167999999946915,null],[390901.468999999982771,392850.052999999956228,null],[390899.547999999951571,392852.822999999974854,null],[390891.775000000023283,392858.590000000025611,null],[390871.892000000050757,392875.960000000020955,null],[390879.907000000006519,392880.679000000003725,null],[390891.044999999983702,392868.167999999946915,null],[390901.869999999995343,392849.663999999989756,null],[390907.229999999981374,392855.96999999997206,null],[390899.617999999958556,392852.847000000008848,null],[390891.825000000011642,392858.507999999972526,null],[390871.812000000034459,392875.982999999949243,null],[390881.0,392884.0,null],[390891.246000000042841,392868.241000000038184,null],[390906.932000000029802,392845.427999999956228,null],[390907.0,392860.0,null],[390907.0,392860.0,null],[390899.792999999946915,392852.8870000000461,null],[390891.972000000008848,392858.323999999964144,null],[390871.435999999986962,392876.082999999984168,null],[390892.047999999951571,392868.96999999997206,null],[390908.6129999999539,392843.857000000018161,null],[390899.888999999966472,392852.926000000035856,null],[390892.5120000000461,392857.807999999960884,null],[390870.934999999997672,392876.182999999960884,null],[390896.0,392870.0,null],[390909.025000000023283,392843.570000000006985,null],[390899.982000000018161,392852.987000000022817,null],[390893.557999999960884,392856.820000000006985,null],[390870.633999999961816,392876.258999999961816,null],[390909.877999999967869,392843.013999999966472,null],[390900.059999999997672,392853.057000000029802,null],[390893.775000000023283,392856.554999999993015,null],[390870.525000000023283,392876.284999999974389,null],[390910.741000000038184,392842.592999999993481,null],[390893.802999999956228,392856.496000000042841,null],[390870.492000000027474,392876.296000000031199,null],[390911.229999999981374,392842.323999999964144,null],[390893.799999999988358,392856.409999999974389,null],[390870.457999999984168,392876.309999999997672,null],[390911.556000000040513,392842.152000000001863,null],[390893.78100000001723,392856.377999999967869,null],[390870.382999999972526,392876.35899999999674,null],[390911.997000000032131,392841.897999999986496,null],[390890.706000000005588,392852.332000000053085,null],[390870.157000000006519,392876.533999999985099,null],[390912.282000000006519,392841.942000000039116,null],[390912.282000000006519,392841.71999999997206,null],[390890.64000000001397,392852.121000000042841,null],[390912.630000000004657,392841.967000000004191,null],[390912.429999999993015,392841.599999999976717,null],[390890.510999999998603,392851.689000000013038,null],[390913.032000000006519,392842.010999999998603,null],[390917.462999999988824,392836.01500000001397,null],[390883.277000000001863,392842.143999999971129,null],[390913.6370000000461,392842.130000000004657,null],[390918.003999999957159,392835.491000000038184,null],[390876.522999999986496,392833.895000000018626,null],[390914.400000000023283,392842.34499999997206,null],[390918.76500000001397,392836.292999999946915,null],[390915.4879999999539,392832.838999999978114,null],[390875.777999999991152,392833.236000000033528,null],[390914.923999999999069,392842.567000000039116,null],[390918.948999999964144,392836.228999999992084,null],[390919.135000000009313,392836.684000000008382,null],[390910.895000000018626,392828.10999999998603,null],[390875.198999999964144,392832.799999999988358,null],[390915.64000000001397,392842.932999999960884,null],[390919.114999999990687,392836.198999999964144,null],[390920.87599999998929,392838.517999999981839,null],[390908.833999999973457,392825.978999999992084,null],[390874.662000000011176,392832.479999999981374,null],[390916.402999999991152,392843.351000000024214,null],[390919.23399999999674,392836.205000000016298,null],[390923.576000000000931,392835.814000000013038,null],[390925.817000000039116,392843.724999999976717,null],[390908.271000000007916,392825.299999999988358,null],[390872.864999999990687,392831.802999999956228,null],[390917.072000000043772,392843.826000000000931,null],[390919.412000000011176,392836.252999999967869,null],[390923.798999999999069,392835.572000000043772,null],[390929.523999999975786,392847.568999999959488,null],[390907.614999999990687,392824.551000000035856,null],[390871.466000000014901,392831.607000000018161,null],[390918.076000000000931,392844.727000000013504,null],[390919.607999999949243,392836.347999999998137,null],[390923.972999999998137,392835.299999999988358,null],[390932.01500000001397,392850.135000000009313,null],[390907.052999999956228,392823.802000000025146,null],[390871.226000000024214,392831.622999999963213,null],[390922.542000000015832,392849.331000000005588,null],[390919.7620000000461,392836.466000000014901,null],[390924.070000000006985,392835.057999999960884,null],[390934.502999999967869,392852.697000000043772,null],[390935.583999999973457,392846.447999999974854,null],[390906.491000000038184,392822.864999999990687,null],[390871.172999999951571,392831.687000000034459,null],[390923.521000000007916,392850.327999999979511,null],[390919.90500000002794,392836.632000000041444,null],[390924.127999999967869,392834.671000000031199,null],[390941.046000000031199,392859.544999999983702,null],[390935.817000000039116,392846.239999999990687,null],[390906.349999999976717,392822.583999999973457,null],[390871.127999999967869,392831.801000000035856,null],[390915.060999999986961,392858.471000000019558,null],[390927.222000000008848,392854.099999999976717,null],[390920.0120000000461,392836.804999999993015,null],[390924.168999999994412,392834.201000000000931,null],[390943.336000000010245,392861.907000000006519,null],[390935.994999999995343,392846.017000000050757,null],[390905.502000000036787,392821.0120000000461,null],[390871.099999999976717,392832.048999999999069,null],[390913.477999999944586,392860.025000000023283,null],[390931.986000000033528,392859.25,null],[390920.077000000048429,392836.965000000025611,null],[390924.246000000042841,392833.852999999944586,null],[390946.010000000009313,392864.771000000007916,null],[390946.317000000039116,392858.942000000039116,null],[390936.049999999988358,392845.912000000011176,null],[390905.189000000013039,392820.052999999956228,null],[390910.0,392863.0,null],[390932.787999999942258,392860.117999999958556,null],[390930.205000000016298,392860.892000000050757,null],[390920.101000000024214,392837.142999999981839,null],[390924.411000000021886,392833.474999999976717,null],[390946.422000000020489,392865.190000000002328,null],[390946.617999999958556,392858.602000000013504,null],[390936.119000000006054,392845.666000000026543,null],[390905.022000000055414,392819.322999999974854,null],[390935.932000000029802,392863.544999999983702,null],[390923.046000000031199,392867.911000000021886,null],[390920.09499999997206,392837.297000000020489,null],[390924.643999999971129,392833.164999999979045,null],[390948.046000000031199,392866.840000000025611,null],[390946.652000000001863,392865.033999999985099,null],[390946.840000000025611,392858.222999999998137,null],[390936.242000000027474,392845.027000000001863,null],[390904.937999999965541,392818.65500000002794,null],[390941.567999999970198,392869.642999999981839,null],[390921.647000000055414,392869.282999999995809,null],[390923.823999999964144,392868.73399999999674,null],[390920.042000000015832,392837.481000000028871,null],[390924.934000000008382,392832.864999999990687,null],[390948.692999999970198,392867.510000000009313,null],[390946.807000000029802,392864.978999999992084,null],[390946.971000000019558,392857.897000000055414,null],[390936.287999999942258,392844.647999999986496,null],[390905.00099999998929,392817.820999999996275,null],[390939.127999999967869,392871.786000000021886,null],[390943.018999999971129,392871.212000000057742,null],[390917.0,392871.0,null],[390923.916000000026543,392868.864999999990687,null],[390919.804000000003725,392837.861000000033528,null],[390925.39000000001397,392832.418999999994412,null],[390946.962000000057742,392864.96999999997206,null],[390947.022999999986496,392857.622000000032131,null],[390936.387999999977183,392844.400000000023283,null],[390905.25099999998929,392816.297999999951571,null],[390931.5120000000461,392879.201000000000931,null],[390945.597000000008848,392874.081000000005588,null],[390923.961000000010244,392868.986000000033528,null],[390919.412000000011176,392838.407000000006519,null],[390926.642999999981839,392831.208999999973457,null],[390947.12599999998929,392865.01500000001397,null],[390947.088999999978114,392857.033999999985099,null],[390936.60999999998603,392843.935999999986962,null],[390905.690000000002328,392815.026000000012573,null],[390927.0,392880.0,null],[390946.518999999971129,392875.103999999992084,null],[390923.967000000004191,392869.088999999978114,null],[390926.75,392831.106000000028871,null],[390947.326000000000931,392865.133999999961816,null],[390947.179999999993015,392856.577000000048429,null],[390936.74900000001071,392843.721000000019558,null],[390906.065000000002328,392814.190999999991618,null],[390937.556000000040513,392882.923999999999069,null],[390947.272999999986496,392875.942000000039116,null],[390923.916000000026543,392869.2379999999539,null],[390926.804999999993015,392831.065000000002328,null],[390947.489999999990687,392865.260999999998603,null],[390947.287000000011176,392856.272000000055414,null],[390936.87400000001071,392843.588999999978114,null],[390906.398999999975786,392813.690999999991618,null],[390936.301000000035856,392884.111000000033528,null],[390923.807000000029802,392869.3870000000461,null],[390926.875,392831.042999999946915,null],[390947.590000000025611,392865.397000000055414,null],[390947.457000000053085,392855.997999999963213,null],[390938.352000000013504,392842.12599999998929,null],[390907.212999999988824,392812.684999999997672,null],[390931.0,392884.0,null],[390931.0,392884.0,null],[390923.606000000028871,392869.587000000057742,null],[390926.945000000006985,392831.047000000020489,null],[390947.62599999998929,392865.525000000023283,null],[390947.783999999985099,392855.657999999995809,null],[390938.796000000031199,392841.702999999979511,null],[390910.804999999993015,392815.497000000032131,null],[390907.752000000036787,392812.018999999971129,null],[390922.854999999981374,392870.302999999956228,null],[390927.018999999971129,392831.072000000043772,null],[390947.635000000009313,392865.697999999974854,null],[390949.052000000025146,392854.417000000015832,null],[390938.913999999989756,392841.632999999972526,null],[390911.309000000008382,392815.87599999998929,null],[390909.871000000042841,392809.603999999992084,null],[390921.0,392875.0,null],[390927.156000000017229,392831.157000000006519,null],[390947.598999999987427,392865.888999999966472,null],[390949.357999999949243,392854.137999999977183,null],[390936.706000000005588,392838.972000000008848,null],[390939.032000000006519,392841.619999999995343,null],[390911.513999999966472,392816.081000000005588,null],[390913.164999999979045,392812.297000000020489,null],[390910.582999999984168,392808.792999999946915,null],[390927.282000000006519,392831.267999999981839,null],[390947.507999999972526,392866.042999999946915,null],[390949.51600000000326,392854.032999999995809,null],[390935.0,392836.0,null],[390939.171000000031199,392841.6129999999539,null],[390911.682999999960884,392816.380999999993946,null],[390913.419999999983702,392812.472000000008848,null],[390913.172999999951571,392805.861000000033528,null],[390927.695000000006985,392831.755000000004657,null],[390947.070999999996275,392866.462000000057742,null],[390949.635999999998603,392853.99900000001071,null],[390939.296000000031199,392841.627000000036787,null],[390911.851000000024214,392816.885000000009313,null],[390913.647999999986496,392812.586000000010244,null],[390914.333999999973457,392804.546000000031199,null],[390912.467000000004191,392805.282000000006519,null],[390931.0,392831.0,null],[390946.507000000041444,392867.043999999994412,null],[390949.096000000019558,392853.309000000008382,null],[390949.744000000006054,392853.994999999995343,null],[390939.413999999989755,392841.674999999988358,null],[390912.00099999998929,392817.333999999973457,null],[390913.996000000042841,392812.685999999986962,null],[390914.838999999978114,392803.916000000026543,null],[390909.292000000015832,392803.146000000007916,null],[390948.847999999998137,392852.992000000027474,null],[390949.818999999959488,392854.010000000009313,null],[390939.538999999989755,392841.731000000028871,null],[390912.187999999965541,392817.651000000012573,null],[390915.583999999973457,392813.037000000011176,null],[390918.268999999971129,392799.908999999985099,null],[390908.726000000024214,392802.518999999971129,null],[390948.392500000016298,392852.485500000009779,null],[390949.897999999986496,392854.051000000035856,null],[390940.114999999990687,392842.277999999991152,null],[390912.453999999968801,392818.023999999975786,null],[390915.882000000041444,392813.132999999972526,null],[390918.528999999980442,392799.6129999999539,null],[390908.547999999951571,392802.302000000025146,null],[390947.472000000008848,392851.557000000029802,null],[390950.032000000006519,392854.156000000017229,null],[390943.0,392844.0,null],[390912.782999999995809,392818.364999999990687,null],[390916.092999999993481,392813.228999999992084,null],[390919.049999999988358,392800.0,null],[390923.291000000026543,392794.190999999991618,null],[390908.46999999997206,392802.177999999956228,null],[390946.0,392848.0,null],[390950.481000000028871,392854.630000000004657,null],[390913.190999999991618,392818.747000000032131,null],[390916.330000000016298,392813.352000000013504,null],[390921.635999999998603,392802.117999999958556,null],[390925.510999999998603,392791.532999999995809,null],[390908.407999999995809,392802.068999999959487,null],[390952.0,392853.0,null],[390913.426000000035856,392818.962000000057742,null],[390916.548999999999069,392813.50099999998929,null],[390922.556000000040513,392802.836000000010244,null],[390932.59399999998277,392797.298999999999069,null],[390929.741900000022724,392786.372900000016671,null],[390908.353999999992084,392801.937000000034459,null],[390914.5120000000461,392819.90600000001723,null],[390918.357000000018161,392814.966000000014901,null],[390924.531000000017229,392804.432999999960884,null],[390935.0,392800.0,null],[390934.962999999988824,392790.739999999990687,null],[390930.510999999998603,392785.434999999997672,null],[390908.322999999974854,392801.828999999968801,null],[390914.974999999976717,392820.221000000019558,null],[390923.0,392816.0,null],[390926.150000000023283,392805.742000000027474,null],[390923.880000000004657,392805.164999999979045,null],[390937.604999999981374,392792.914999999979045,null],[390931.167999999946915,392784.630000000004657,null],[390908.307999999960884,392801.736000000033528,null],[390915.148999999975786,392820.307999999960884,null],[390929.0,392807.0,null],[390923.818999999959488,392805.287000000011176,null],[390937.856000000028871,392793.111000000033528,null],[390931.702999999979511,392784.132000000041444,null],[390908.307999999960884,392801.651000000012573,null],[390915.289999999979045,392820.347999999998137,null],[390923.757999999972526,392805.422000000020489,null],[390937.948999999964144,392793.203999999968801,null],[390932.460000000020955,392783.602999999944586,null],[390908.315000000002328,392801.581000000005588,null],[390915.397000000055414,392820.354999999981374,null],[390923.744000000006054,392805.551000000035856,null],[390938.005000000004657,392793.277999999991152,null],[390932.952999999979511,392783.299999999988358,null],[390908.338999999978114,392801.502999999967869,null],[390915.451000000000931,392820.347999999998137,null],[390923.772000000055414,392805.685999999986962,null],[390938.023999999975786,392793.371000000042841,null],[390933.747999999963213,392782.902999999991152,null],[390908.385000000009313,392801.426000000035856,null],[390915.510999999998603,392820.294999999983702,null],[390923.85999999998603,392805.862000000022817,null],[390938.023999999975786,392793.482999999949243,null],[390934.598999999987427,392782.657000000006519,null],[390908.689000000013038,392801.042999999946915,null],[390915.592000000004191,392820.187999999965541,null],[390924.022000000055414,392806.037999999942258,null],[390938.005000000004657,392793.622999999963213,null],[390935.583999999973457,392782.523999999975786,null],[390910.979999999981374,392798.157000000006519,null],[390907.282000000006519,392801.15500000002794,null],[390915.907000000006519,392819.679000000003725,null],[390925.152000000001863,392806.997999999963213,null],[390937.967999999993481,392793.744000000006054,null],[390936.302999999956228,392782.505000000004657,null],[390913.207999999984168,392795.419999999983702,null],[390898.776000000012573,392802.817000000039116,null],[390906.35999999998603,392802.282000000006519,null],[390918.0,392819.0,null],[390926.0,392812.0,null],[390937.912000000011176,392793.827000000048429,null],[390937.15500000002794,392782.599999999976717,null],[390913.306700000015553,392795.297800000000279,null],[390895.65500000002794,392803.357999999949243,null],[390901.453999999968801,392808.388999999966472,null],[390937.791000000026543,392793.948999999964144,null],[390938.366000000038184,392782.883999999961816,null],[390910.051000000035856,392792.872000000032131,null],[390915.116000000038184,392793.057999999960884,null],[390895.343999999982771,392803.442999999970198,null],[390901.096000000019558,392808.831000000005588,null],[390937.343999999982771,392794.348999999987427,null],[390939.237000000022817,392783.187000000034459,null],[390909.746000000042841,392792.658999999985099,null],[390916.01500000001397,392791.99900000001071,null],[390895.119000000006054,392803.442999999970198,null],[390900.932999999960884,392809.017999999981839,null],[390937.0,392798.0,null],[390940.012999999977183,392783.622000000032131,null],[390909.562999999965541,392792.552999999956228,null],[390918.607000000018161,392788.706000000005588,null],[390915.752999999967869,392791.724999999976717,null],[390894.892999999981839,392803.385999999998603,null],[390900.791000000026543,392809.106000000028871,null],[390940.732000000018161,392784.1129999999539,null],[390909.432999999960884,392792.492000000027474,null],[390922.397999999986496,392784.096000000019558,null],[390915.690000000002328,392791.653999999980442,null],[390894.073999999964144,392802.849999999976717,null],[390900.538999999989755,392809.227000000013504,null],[390941.548999999999069,392784.767999999981839,null],[390909.212000000057742,392792.414999999979045,null],[390923.197000000043772,392783.135999999998603,null],[390915.653999999980442,392791.597999999998137,null],[390893.90500000002794,392802.681000000040512,null],[390897.658999999985099,392810.60899999999674,null],[390942.909999999974389,392785.87400000001071,null],[390942.909999999974389,392785.87400000001071,null],[390908.472999999998137,392792.172000000020489,null],[390923.397999999986496,392782.887999999977183,null],[390915.62599999998929,392791.520000000018626,null],[390893.792000000015832,392802.482999999949243,null],[390896.587000000057742,392810.976000000024214,null],[390947.432999999960884,392789.685999999986962,null],[390947.432999999960884,392789.685999999986962,null],[390907.642000000050757,392791.927999999956228,null],[390923.491000000038184,392782.74900000001071,null],[390915.619000000006054,392791.448999999964144,null],[390893.763999999966472,392802.257999999972526,null],[390896.21999999997206,392811.088999999978114,null],[390953.846000000019558,392795.059000000008382,null],[390953.846000000019558,392795.059000000008382,null],[390907.177000000025146,392791.782999999995809,null],[390923.552999999956228,392782.625,null],[390915.619000000006054,392791.371000000042841,null],[390893.820000000006985,392802.003999999957159,null],[390895.542000000015832,392811.117000000027474,null],[390958.462999999988824,392798.896000000007916,null],[390958.462999999988824,392798.896000000007916,null],[390906.75099999998929,392791.616000000038184,null],[390923.583999999973457,392782.517000000050757,null],[390915.632999999972526,392791.292999999946915,null],[390894.440999999991618,392801.354999999981374,null],[390894.948999999964144,392811.145000000018626,null],[390959.827000000048429,392800.102999999944586,null],[390959.827000000048429,392800.102999999944586,null],[390906.364000000001397,392791.413999999989755,null],[390923.599999999976717,392782.346000000019558,null],[390915.653999999980442,392791.242999999958556,null],[390894.0,392797.0,null],[390894.299999999988358,392810.976000000024214,null],[390963.864999999990687,392803.673999999999069,null],[390963.864999999990687,392803.673999999999069,null],[390957.304999999993015,392802.791000000026543,null],[390905.7620000000461,392791.025000000023283,null],[390923.583999999973457,392782.192000000039116,null],[390915.682999999960884,392791.215000000025611,null],[390893.763999999966472,392810.6370000000461,null],[390968.351000000024214,392807.642000000050757,null],[390968.351000000024214,392807.642000000050757,null],[390964.468999999982771,392803.03000000002794,null],[390956.914999999979045,392803.162000000011176,null],[390905.366000000038184,392790.721000000019558,null],[390923.537999999942258,392782.052000000025146,null],[390915.717999999993481,392791.179999999993015,null],[390891.222499999974389,392808.690999999991618,null],[390970.01500000001397,392809.072999999974854,null],[390970.01500000001397,392809.072999999974854,null],[390956.692999999970198,392803.353999999992084,null],[390905.122000000032131,392790.468999999982771,null],[390923.476000000024214,392781.897999999986496,null],[390915.775000000023283,392791.151000000012573,null],[390891.137999999977183,392808.521000000007916,null],[390973.534999999974389,392812.101000000024214,null],[390973.534999999974389,392812.101000000024214,null],[390963.032999999995809,392816.614000000001397,null],[390956.520000000018626,392803.452000000048429,null],[390905.01500000001397,392790.340000000025611,null],[390923.352000000013504,392781.773999999975786,null],[390915.880999999993946,392791.116000000038184,null],[390891.10999999998603,392808.352000000013504,null],[390978.625,392816.387999999977183,null],[390978.625,392816.387999999977183,null],[390962.662999999942258,392817.057999999960884,null],[390965.489999999990687,392819.862000000022817,null],[390956.242000000027474,392803.570000000006985,null],[390904.962000000057742,392790.247999999963213,null],[390923.072999999974854,392781.510999999998603,null],[390916.01600000000326,392791.080000000016298,null],[390891.166000000026543,392808.12599999998929,null],[390981.878999999957159,392818.817999999970198,null],[390981.878999999957159,392818.817999999970198,null],[390962.507000000041444,392817.246000000042841,null],[390964.0,392822.0,null],[390955.804000000003725,392803.705000000016298,null],[390904.939000000013038,392790.179999999993015,null],[390916.237000000022817,392776.135999999998603,null],[390916.107999999949243,392791.052000000025146,null],[390891.336000000010245,392807.872000000032131,null],[390982.421000000031199,392819.260000000009313,null],[390982.421000000031199,392819.260000000009313,null],[390962.383999999961816,392817.320000000006985,null],[390955.50099999998929,392803.822999999974854,null],[390904.923999999999069,392790.081000000005588,null],[390912.695000000006985,392780.427999999956228,null],[390915.184999999997672,392775.310999999986962,null],[390916.185999999986961,392791.017000000050757,null],[390983.882999999972526,392820.451000000000931,null],[390983.882999999972526,392820.451000000000931,null],[390979.167000000015832,392822.695000000006985,null],[390962.252999999967869,392817.337000000057742,null],[390955.315999999991618,392803.945999999996275,null],[390904.932000000029802,392790.005000000004657,null],[390908.0,392779.0,null],[390914.619000000006054,392774.864000000001397,null],[390916.242000000027474,392790.981000000028871,null],[390985.002999999967869,392821.271000000007916,null],[390985.002999999967869,392821.271000000007916,null],[390977.208999999973457,392824.690999999991618,null],[390962.137999999977183,392817.312000000034459,null],[390955.179999999993015,392804.057000000029802,null],[390905.076000000000931,392789.478999999992084,null],[390914.547999999951571,392774.782999999995809,null],[390916.277999999991152,392790.932000000029802,null],[390986.567000000039116,392822.332000000053085,null],[390986.567000000039116,392822.332000000053085,null],[390975.742999999958556,392826.352000000013504,null],[390962.022999999986496,392817.271000000007916,null],[390954.783999999985099,392804.457000000053085,null],[390903.8870000000461,392790.989999999990687,null],[390904.0,392784.0,null],[390914.494000000006054,392774.721000000019558,null],[390916.292000000015832,392790.867999999958556,null],[390987.708999999973457,392823.027999999991152,null],[390987.708999999973457,392823.027999999991152,null],[390975.137999999977183,392827.038999999989755,null],[390961.73499999998603,392817.041000000026543,null],[390951.687999999965541,392807.794999999983702,null],[390902.522999999986496,392792.617000000027474,null],[390914.467000000004191,392774.648999999975786,null],[390916.277999999991152,392790.782999999995809,null],[390991.0,392824.804999999993015,null],[390991.0,392824.804999999993015,null],[390974.926000000035856,392827.23399999999674,null],[390977.78100000001723,392829.753999999957159,null],[390961.463999999978114,392816.787000000011176,null],[390951.537999999942258,392807.965000000025611,null],[390897.0,392791.0,null],[390914.448999999964144,392774.568999999959488,null],[390916.242000000027474,392790.732999999949243,null],[390993.402999999991152,392826.054000000003725,null],[390993.402999999991152,392826.054000000003725,null],[390974.831000000005588,392827.281000000017229,null],[390976.0,392832.0,null],[390958.0,392817.0,null],[390951.457999999984168,392808.125,null],[390914.457999999984168,392774.497000000032131,null],[390916.157000000006519,392790.647999999986496,null],[390993.935999999986962,392826.331000000005588,null],[390993.935999999986962,392826.331000000005588,null],[390991.103999999992084,392829.14000000001397,null],[390974.676000000035856,392827.310999999986962,null],[390951.427999999956228,392808.325000000011642,null],[390914.476000000024214,392774.424999999988358,null],[390994.064000000013039,392826.392999999981839,null],[390994.064000000013039,392826.392999999981839,null],[390990.836000000010244,392829.546000000031199,null],[390974.581000000005588,392827.310999999986962,null],[390951.427999999956228,392808.505000000004657,null],[390914.701000000000931,392774.114999999990687,null],[390997.536000000021886,392828.070000000006985,null],[390997.536000000021886,392828.070000000006985,null],[390993.887999999977183,392826.659999999974389,null],[390990.662000000011176,392829.85999999998603,null],[390974.467000000004191,392827.298999999999069,null],[390951.457999999984168,392808.710000000020955,null],[390910.991000000038184,392771.177999999956228,null],[390915.202000000048429,392773.457999999984168,null],[390999.98499999998603,392829.212000000057742,null],[390999.98499999998603,392829.212000000057742,null],[390993.812000000034459,392826.747999999963213,null],[390990.533999999985099,392830.184999999997672,null],[390974.377999999967869,392827.252000000036787,null],[390951.552999999956228,392808.900000000023283,null],[390910.777000000001863,392771.008999999961816,null],[390917.646000000007916,392770.357000000018161,null],[391004.979999999981374,392831.301000000035856,null],[391000.57760000001872,392829.459900000016205,null],[390993.744999999995343,392826.807000000029802,null],[390989.572000000043772,392833.322000000043772,null],[390973.853999999992084,392826.852999999944586,null],[390951.712999999988824,392809.098999999987427,null],[390910.657000000006519,392770.942999999970198,null],[390910.517999999981839,392764.592999999993481,null],[390920.544999999983702,392766.731000000028871,null],[391009.465000000025611,392833.088999999978114,null],[391009.465000000025611,392833.088999999978114,null],[391000.57760000001872,392829.459900000016205,null],[390996.172000000020489,392840.260000000009313,null],[390996.172000000020489,392840.260000000009313,null],[390993.64000000001397,392826.841000000014901,null],[390989.096000000019558,392834.772999999986496,null],[390969.0,392827.0,null],[390951.837999999988824,392809.198999999964144,null],[390910.547000000020489,392770.909999999974389,null],[390909.0,392760.0,null],[390923.418999999994412,392763.337999999988824,null],[391008.022999999986496,392836.744999999995343,null],[391012.375,392834.182999999960884,null],[391012.375,392834.182999999960884,null],[390996.0,392843.0,null],[390993.577000000048429,392826.832000000053085,null],[390988.793999999994412,392835.422999999951571,null],[390952.417999999946915,392809.568999999959488,null],[390910.453999999968801,392770.898999999975786,null],[390922.171000000031199,392762.286000000021886,null],[390924.232000000018161,392762.3870000000461,null],[391006.125,392841.75099999998929,null],[390993.508999999961816,392826.793999999994412,null],[390988.562000000034459,392835.841000000014901,null],[390954.0,392812.0,null],[390910.307000000029802,392770.898999999975786,null],[390921.887999999977183,392762.002999999967869,null],[390924.413999999989755,392762.163999999989755,null],[391005.565000000002328,392843.217999999993481,null],[390993.467000000004191,392826.744000000006054,null],[390988.132000000041444,392836.432000000029802,null],[390909.958999999973457,392770.940999999991618,null],[390921.726000000024214,392761.78100000001723,null],[390924.51500000001397,392762.062999999965541,null],[391002.0,392847.0,null],[390993.450000000011642,392826.677000000025146,null],[390987.226000000024214,392837.534999999974389,null],[390909.717999999993481,392770.967999999993481,null],[390921.523999999975786,392761.457999999984168,null],[390924.635999999998603,392761.962999999988824,null],[390993.458999999973457,392826.60899999999674,null],[390986.947000000043772,392837.814000000013038,null],[390909.412000000011176,392771.005999999993946,null],[390921.119999999995343,392760.650000000023283,null],[390924.797999999951571,392761.882000000041444,null],[390993.492000000027474,392826.521000000007916,null],[390986.866000000038184,392837.895000000018626,null],[390909.224999999976717,392771.017000000050757,null],[390920.797000000020489,392760.043999999994412,null],[390924.979999999981374,392761.862000000022817,null],[390993.551000000035856,392826.412000000011176,null],[390986.772999999986496,392837.929999999993015,null],[390987.307000000029802,392838.184999999997672,null],[390909.056000000040513,392771.022999999986496,null],[390920.533999999985099,392759.64000000001397,null],[390925.182000000029802,392761.882000000041444,null],[390993.787000000011176,392826.133999999961816,null],[390986.679999999993015,392837.929999999993015,null],[390987.922999999951571,392838.510000000009313,null],[390908.771000000007916,392771.0120000000461,null],[390920.231000000028871,392759.236000000033528,null],[390925.443999999959487,392762.017999999981839,null],[390993.989000000001397,392825.96999999997206,null],[390986.587000000057742,392837.907000000006519,null],[390990.477999999944586,392839.867999999958556,null],[390908.492000000027474,392770.98399999999674,null],[390919.947999999974854,392758.932999999960884,null],[390925.739999999990687,392761.64000000001397,null],[390926.091000000014901,392762.507999999972526,null],[390994.166000000026543,392825.872999999963213,null],[390986.017999999981839,392837.5120000000461,null],[390990.0,392841.0,null],[390908.361000000033528,392770.962999999988824,null],[390919.442999999970198,392758.467999999993481,null],[390925.918999999994412,392761.413999999989755,null],[390929.951000000000931,392765.901000000012573,null],[390994.527999999991152,392825.697000000043772,null],[390981.0,392837.0,null],[390908.217999999993481,392770.934999999997672,null],[390917.784999999974389,392756.994000000006054,null],[390926.062000000034459,392761.187999999965541,null],[390932.739000000001397,392768.301000000035856,null],[390908.087000000057742,392770.885999999998603,null],[390913.0,392755.0,null],[390926.168999999994412,392760.950000000011642,null],[390938.130999999993946,392762.197000000043772,null],[390940.702000000048429,392775.184000000008382,null],[390907.934000000008382,392770.815000000002328,null],[390926.216000000014901,392760.760000000009313,null],[390937.547999999951571,392761.707000000053085,null],[390939.538999999989755,392760.603999999992084,null],[390947.038999999989755,392768.130999999993946,null],[390942.352000000013504,392776.625,null],[390907.698999999964144,392770.684000000008382,null],[390926.239999999990687,392760.450000000011642,null],[390937.378999999957159,392761.538999999989755,null],[390943.0,392758.0,null],[390949.0,392763.0,null],[390944.147999999986496,392778.217000000004191,null],[390907.12400000001071,392770.223999999987427,null],[390926.203999999968801,392759.927000000025146,null],[390937.284999999974389,392761.417999999946915,null],[390948.940999999991618,392782.352999999944586,null],[390944.182000000029802,392778.111000000033528,null],[390906.396000000007916,392769.567999999970198,null],[390925.585000000020955,392756.047999999951571,null],[390937.231000000028871,392761.342999999993481,null],[390954.592000000004191,392787.287999999942258,null],[390951.512999999977183,392779.362000000022817,null],[390944.201000000000931,392778.007999999972526,null],[390906.330000000016298,392769.502000000036787,null],[390925.09499999997206,392752.8629999999539,null],[390937.197000000043772,392761.255999999993946,null],[390960.502999999967869,392792.289999999979045,null],[390951.778999999980442,392779.033999999985099,null],[390944.201000000000931,392777.911000000021886,null],[390906.287000000011176,392769.442000000039116,null],[390924.960000000020955,392751.851000000024214,null],[390937.177000000025146,392761.174999999988358,null],[390962.99900000001071,392794.377000000036787,null],[390966.597000000008848,392785.202000000048429,null],[390951.872999999963213,392778.902999999991152,null],[390944.187999999965541,392777.802000000025146,null],[390906.258999999961816,392769.37599999998929,null],[390924.892000000050757,392750.923999999999069,null],[390937.177000000025146,392761.081000000005588,null],[390966.382999999972526,392797.222000000008848,null],[390967.382999999972526,392784.224999999976717,null],[390951.956000000005588,392778.753999999957159,null],[390944.156000000017229,392777.717999999993481,null],[390906.247999999963213,392769.299999999988358,null],[390924.87599999998929,392750.417999999946915,null],[390937.190999999991618,392761.007000000041444,null],[390970.343999999982771,392800.554000000003725,null],[390967.789999999979045,392783.707000000053085,null],[390952.0120000000461,392778.62400000001071,null],[390944.072000000043772,392777.60899999999674,null],[390906.247999999963213,392769.228999999992084,null],[390924.892000000050757,392750.013999999966472,null],[390937.231000000028871,392760.926000000035856,null],[390973.518999999971129,392803.236000000033528,null],[390965.176000000035856,392781.033999999985099,null],[390967.869000000006054,392783.614000000001397,null],[390952.067999999970198,392778.466000000014901,null],[390943.950000000011642,392777.49900000001071,null],[390906.258999999961816,392769.162999999942258,null],[390924.960000000020955,392749.676000000035856,null],[390937.284999999974389,392760.84499999997206,null],[390974.707999999984168,392804.21999999997206,null],[390977.440999999991618,392798.797999999951571,null],[390965.0,392778.0,null],[390967.937999999965541,392783.559000000008382,null],[390952.106000000028871,392778.307000000029802,null],[390943.847000000008848,392777.429000000003725,null],[390906.302999999956228,392769.081000000005588,null],[390925.077999999979511,392749.288999999989755,null],[390937.392999999981839,392760.703999999968801,null],[390976.271000000007916,392805.663999999989756,null],[390980.71999999997206,392795.088999999978114,null],[390968.007000000041444,392783.531000000017229,null],[390952.133999999961816,392778.083999999973457,null],[390943.737000000022817,392777.377000000036787,null],[390906.369000000006054,392768.9879999999539,null],[390925.229999999981374,392748.952000000048429,null],[390938.215000000025611,392759.659999999974389,null],[390980.318999999959487,392808.982999999949243,null],[390978.193999999959487,392792.522999999986496,null],[390980.830000000016298,392795.018999999971129,null],[390968.132000000041444,392783.517000000050757,null],[390952.161000000021886,392777.776000000012573,null],[390943.659999999974389,392777.357999999949243,null],[390906.707999999984168,392768.567000000039116,null],[390925.5,392748.445999999996275,null],[390940.0,392756.0,null],[390983.289999999979045,392812.0120000000461,null],[390978.0,392789.0,null],[390980.951000000000931,392794.989000000001397,null],[390968.298999999999069,392783.572999999974854,null],[390952.189000000013039,392777.450000000011642,null],[390943.562999999965541,392777.357999999949243,null],[390906.0,392764.0,null],[390926.112000000022817,392747.462999999988824,null],[390985.7620000000461,392814.221000000019558,null],[390981.082000000053085,392794.958999999973457,null],[390968.409999999974389,392783.642000000050757,null],[390952.227000000013504,392777.236000000033528,null],[390943.472999999998137,392777.377000000036787,null],[390926.443999999959487,392747.366000000038184,null],[390924.179000000003725,392748.181000000040513,null],[390988.242999999958556,392815.901000000012573,null],[390981.202000000048429,392794.958999999973457,null],[390968.576000000000931,392783.78100000001723,null],[390952.282999999995809,392777.022000000055414,null],[390943.39000000001397,392777.416000000026543,null],[390926.73399999999674,392747.282999999995809,null],[390921.099999999976717,392749.367000000027474,null],[390988.443999999959487,392815.943999999959488,null],[390990.62599999998929,392817.377000000036787,null],[390981.332999999984168,392794.978999999992084,null],[390969.687000000034459,392784.792999999946915,null],[390952.310999999986962,392776.919999999983702,null],[390943.306000000040513,392777.505999999993946,null],[390926.982000000018161,392747.255999999993946,null],[390918.462000000057742,392750.361000000033528,null],[390988.650000000023283,392815.950000000011642,null],[390993.25,392818.979999999981374,null],[390993.25,392818.979999999981374,null],[390981.412999999942258,392795.008999999961816,null],[390973.0,392785.0,null],[390952.366000000038184,392776.760999999998603,null],[390943.034999999974389,392777.827999999979511,null],[390927.176000000035856,392747.255999999993946,null],[390917.0,392751.0,null],[390988.853999999992084,392815.917999999946915,null],[390995.557000000029802,392820.130999999993946,null],[390995.557000000029802,392820.130999999993946,null],[390981.523999999975786,392795.078999999968801,null],[390952.440999999991618,392776.622000000032131,null],[390942.693999999959488,392778.174999999988358,null],[390927.369000000006054,392747.297000000020489,null],[390989.047999999951571,392815.851000000024214,null],[390997.982999999949243,392821.471000000019558,null],[390997.982999999949243,392821.471000000019558,null],[390982.35899999999674,392795.762999999977183,null],[390952.581000000005588,392776.445000000006985,null],[390942.332999999984168,392778.51600000000326,null],[390927.534999999974389,392747.338999999978114,null],[390989.227000000013504,392815.74900000001071,null],[390999.996000000042841,392822.532000000006519,null],[390999.996000000042841,392822.532000000006519,null],[390986.0,392795.0,null],[390954.099999999976717,392774.60999999998603,null],[390927.645000000018626,392747.393999999971129,null],[390989.385000000009313,392815.617000000027474,null],[391002.28000000002794,392823.398999999975786,null],[391002.28000000002794,392823.398999999975786,null],[390954.732000000018161,392773.897000000055414,null],[390927.770000000018626,392747.462999999988824,null],[390989.51600000000326,392815.457999999984168,null],[391004.255000000004657,392819.013999999966472,null],[391005.614999999990687,392824.809999999997672,null],[391005.614999999990687,392824.809999999997672,null],[390955.052999999956228,392773.534999999974389,null],[390927.934999999997672,392747.601000000024214,null],[390989.573499999998603,392815.375500000023749,null],[391004.582000000053085,392818.39100000000326,null],[391009.669999999983702,392826.422999999951571,null],[391009.669999999983702,392826.422999999951571,null],[390955.133999999961816,392773.465000000025611,null],[390928.184000000008382,392747.848999999987427,null],[390990.602000000013504,392813.3629999999539,null],[391005.270000000018626,392816.532000000006519,null],[391016.00099999998929,392829.070000000006985,null],[391016.00099999998929,392829.070000000006985,null],[390955.203999999968801,392773.417999999946915,null],[390931.0,392748.0,null],[390935.0,392751.0,null],[390991.411000000021886,392812.135999999998603,null],[391006.257000000041444,392814.423999999999069,null],[391018.607000000018161,392830.062999999965541,null],[391018.607000000018161,392830.062999999965541,null],[390955.284999999974389,392773.377999999967869,null],[390991.997000000032131,392810.992000000027474,null],[391006.471000000019558,392814.211000000010245,null],[391020.304000000003725,392830.434999999997672,null],[391020.304000000003725,392830.434999999997672,null],[390955.354999999981374,392773.35999999998603,null],[390992.556000000040513,392809.76500000001397,null],[391006.76500000001397,392813.971000000019558,null],[391005.777000000001863,392813.729999999981374,null],[391021.503999999957159,392830.434999999997672,null],[391021.503999999957159,392830.434999999997672,null],[390955.424999999988358,392773.354999999981374,null],[390993.7620000000461,392807.804000000003725,null],[391007.112000000022817,392813.917000000015832,null],[391004.148999999975786,392812.60999999998603,null],[391022.496000000042841,392830.239000000001397,null],[391022.496000000042841,392830.239000000001397,null],[390955.494999999995343,392773.354999999981374,null],[390994.075000000011642,392807.333999999973457,null],[391007.646000000007916,392813.917000000015832,null],[391005.0,392808.0,null],[390955.564000000013038,392773.35999999998603,null],[390994.421000000031199,392806.815999999991618,null],[390992.315999999991618,392804.712000000057742,null],[391008.286000000021886,392814.130999999993946,null],[390956.755999999993946,392773.690999999991618,null],[390994.96999999997206,392805.952999999979511,null],[390990.810999999986962,392802.497000000032131,null],[391010.60899999999674,392815.357999999949243,null],[390952.377000000036787,392769.849999999976717,null],[390960.0,392774.0,null],[390995.1129999999539,392805.809999999997672,null],[390991.0,392798.0,null],[391014.0,392812.0,null],[390952.0,392766.0,null],[390995.257000000041444,392805.717999999993481,null],[390995.401000000012573,392805.717999999993481,null],[390995.583999999973457,392805.757999999972526,null],[390995.885000000009313,392805.913999999989756,null],[390996.354999999981374,392806.267000000050757,null],[391001.0,392805.0,null]]}",
      "dtype": {
        "x": "object",
        "y": "object",
        "coords": "object"
      },
      "orient": "split"
    },
    "version": "2.1.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "2c_.007": {
          "r_ohm_per_km": 3.97,
          "x_ohm_per_km": 0.099,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 3.97,
          "x0_ohm_per_km": 0.099,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_.0225": {
          "r_ohm_per_km": 1.2570000000000001,
          "x_ohm_per_km": 0.085,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2570000000000001,
          "x0_ohm_per_km": 0.085,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_16": {
          "r_ohm_per_km": 1.15,
          "x_ohm_per_km": 0.08800000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2,
          "x0_ohm_per_km": 0.08800000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "35_SAC_XSC": {
          "r_ohm_per_km": 0.868,
          "x_ohm_per_km": 0.092,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.76,
          "x0_ohm_per_km": 0.092,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.06": {
          "r_ohm_per_km": 0.469,
          "x_ohm_per_km": 0.075,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.581,
          "x0_ohm_per_km": 0.091,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.1": {
          "r_ohm_per_km": 0.27399999999999997,
          "x_ohm_per_km": 0.073,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.9590000000000001,
          "x0_ohm_per_km": 0.079,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.35": {
          "r_ohm_per_km": 0.08900000000000001,
          "x_ohm_per_km": 0.0675,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.319,
          "x0_ohm_per_km": 0.076,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_185": {
          "r_ohm_per_km": 0.166,
          "x_ohm_per_km": 0.068,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.58,
          "x0_ohm_per_km": 0.078,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_70": {
          "r_ohm_per_km": 0.446,
          "x_ohm_per_km": 0.071,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.505,
          "x0_ohm_per_km": 0.083,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_95_SAC_XC": {
          "r_ohm_per_km": 0.322,
          "x_ohm_per_km": 0.07400000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.804,
          "x0_ohm_per_km": 0.09300000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.8 MVA 10/0.4 kV Dyn1 ASEA": {
          "sn_mva": 0.8,
          "vn_hv_kv": 11,
          "vn_lv_kv": 0.416,
          "vk_percent": 28.107316710327932,
          "vkr_percent": 2.7967825443786984,
          "pfe_kw": 1.7,
          "i0_percent": 0.21251,
          "shift_degree": 30,
          "vector_group": "Dyn",
          "tap_side": "lv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false,
          "vk0_percent": 28.107316710327932,
          "vkr0_percent": 2.7967825443786984,
          "mag0_percent": 100,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "orient": "split"
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "orient": "split"
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "orient": "split"
    },
    "user_pf_options": {},
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[1.050019575305476,-0.000841019231018,1.04997686459441,-120.000504553877491,1.050003560543499,120.001345573107827,0.005114985443522,0.000038144821713,0.005114777161732,0.000038173306292,0.005114905970997,0.000038339441323],[1.049539030566064,-30.254590056013498,1.049492699784589,-150.25117355771863,1.049661306246136,89.822743293047438,0.0,0.0,0.0,0.0,0.0,0.0],[1.049504294949779,-30.254451925046148,1.049459051917538,-150.251848775566685,1.049651065315429,89.822599428832092,0.0,0.0,0.0,0.0,0.0,0.0],[1.049500653404786,-30.254437443409479,1.049455524415982,-150.251919565256827,1.049649991696929,89.822584346511206,0.0,0.0,0.0,0.0,0.0,0.0],[1.049497241848838,-30.254423876298073,1.049452219702226,-150.251985884515648,1.049648985884997,89.822570216716159,0.0,0.0,0.0,0.0,0.0,0.0],[1.049494267461816,-30.254412047652444,1.049449338467357,-150.252043705730273,1.049648108961425,89.82255789754106,0.0,0.0,0.0,0.0,0.0,0.0],[1.049489581634211,-30.254393412754105,1.049444799393054,-150.252134797495671,1.049646727462502,89.822538489960408,0.0,0.0,0.0,0.0,0.0,0.0],[1.049170498294486,-30.253124069128283,1.049135715268429,-150.258339587731854,1.049552653936862,89.821216801571524,0.0,0.0,0.0,0.0,0.0,0.0],[1.049156207050208,-30.253067199097444,1.049121872149663,-150.258617576367072,1.049548440540137,89.821157599619994,0.0,0.0,0.0,0.0,0.0,0.0],[1.049144312180275,-30.253019863922461,1.049110350281046,-150.258848957117436,1.049544933651852,89.821108324362655,0.0,0.0,0.0,0.0,0.0,0.0],[1.04913387348344,-30.252978322645365,1.049100238936131,-150.259052016374284,1.049541856078216,89.821065081121503,0.0,0.0,0.0,0.0,0.0,0.0],[1.04912608424255,-30.252947324460834,1.049092693969886,-150.259203539517813,1.049539559626866,89.821032813323342,0.0,0.0,0.0,0.0,0.0,0.0],[1.049118772062101,-30.252918224373438,1.049085611109623,-150.259345784452165,1.04953740382437,89.821002521671559,0.0,0.0,0.0,0.0,0.0,0.0],[1.049114275738764,-30.252900330274738,1.049081255800342,-150.259433253055363,1.049536078202777,89.82098389500915,0.0,0.0,0.0,0.0,0.0,0.0],[1.049103081909265,-30.252855781322499,1.049070413042822,-150.259651013830279,1.049532777999611,89.820937522763529,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495908,1.048982578195198,-150.261415224215369,1.049506043618567,89.820561858031439,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.25249486249588,1.048982578195197,-150.261415224215341,1.049506043618567,89.820561858031482,0.0,0.0,0.0,0.0,0.0,0.0],[1.048902438380728,-30.252057102998517,1.048876064761975,-150.263555027307348,1.049473623671948,89.820106274647401,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495876,1.048982578195197,-150.261415224215341,1.049506043618567,89.820561858031482,0.0,0.0,0.0,0.0,0.0,0.0],[1.048894872177489,-30.252026979100144,1.048868736041946,-150.26370227479083,1.049471392984333,89.820074926697032,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495876,1.048982578195197,-150.261415224215341,1.049506043618567,89.820561858031482,0.0,0.0,0.0,0.0,0.0,0.0],[1.048886376214537,-30.251993152959628,1.048860506752838,-150.263867618984278,1.049468888182826,89.820039726448058,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495862,1.048982578195197,-150.261415224215341,1.049506043618567,89.820561858031482,0.0,0.0,0.0,0.0,0.0,0.0],[1.048872543069207,-30.251938075988544,1.048847107824369,-150.264136838325811,1.049464809860188,89.819982412963483,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495876,1.048982578195198,-150.261415224215341,1.049506043618567,89.820561858031482,0.0,0.0,0.0,0.0,0.0,0.0],[1.048847377231113,-30.251837873917506,1.048822731988779,-150.264626631130227,1.049457390406578,89.819878144716185,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495858,1.048982578195198,-150.261415224215341,1.049506043618567,89.820561858031496,0.0,0.0,0.0,0.0,0.0,0.0],[1.048785882587347,-30.252090135123552,1.048823171138415,-150.264668194231035,1.049457830851614,89.81991964177864,0.0,0.0,0.0,0.0,0.0,0.0],[1.048603117260668,-30.250218558275442,1.048501266098468,-150.269289507048512,1.049348976203767,89.817077728170915,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549668,-30.252494862495858,1.048982578195198,-150.261415224215341,1.049506043618567,89.820561858031496,0.0,0.0,0.0,0.0,0.0,0.0],[1.048784753406685,-30.252094767743362,1.048823179202262,-150.264668957421719,1.049457838939132,89.819920403760392,0.0,0.0,0.0,0.0,0.0,0.0],[1.048770479413923,-30.252153325886251,1.04882328113663,-150.264678604951456,1.049457941174413,89.819930035954187,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538091509621,-30.249787343518072,1.048415687932258,-150.270531320783363,1.049320115039803,89.816332115179165,0.0,0.0,0.0,0.0,0.0,0.0],[1.04901240254967,-30.252494862495826,1.048982578195199,-150.261415224215312,1.049506043618569,89.82056185803151,0.0,0.0,0.0,0.0,0.0,0.0],[1.048782167503159,-30.252105376807847,1.048823197669043,-150.264670705182311,1.049457857460121,89.819922148752397,0.000036,0.000000011832628,0.0,0.0,0.0,0.0],[1.04876995778417,-30.252155465879284,1.04882328486173,-150.264678957511336,1.049457944910505,89.819930387953804,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538955995649,-30.249705657729503,1.048294805091464,-150.271027379299511,1.049320975681537,89.816250369234567,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558535,-30.250923863060855,1.048272932969312,-150.273694084671519,1.049206800227706,89.816487866156635,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549671,-30.252494862495784,1.0489825781952,-150.261415224215256,1.04950604361857,89.820561858031567,0.0,0.0,0.0,0.0,0.0,0.0],[1.048769207774949,-30.252158542805891,1.048823290217749,-150.264679464428667,1.049457950282329,89.81993089406555,0.0,0.0,0.0,0.0,0.0,0.0],[1.04853895886581,-30.249705386521793,1.048294403746178,-150.271029026639837,1.049320978539014,89.816250097829581,0.0,0.0,0.0,0.0,0.0,0.0],[1.048539215719782,-30.249681116333438,1.048258487435569,-150.271176435156775,1.049321234250344,89.816225809754172,0.0,0.0,0.0,0.0,0.0,0.0],[1.048162419732334,-30.25171281472111,1.048173872395547,-150.275889338832798,1.04912816728771,89.816595966746235,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558536,-30.250923863060741,1.048272932969313,-150.273694084671405,1.049206800227707,89.816487866156763,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549671,-30.25249486249578,1.048982578195201,-150.261415224215256,1.049506043618571,89.820561858031567,0.0,0.0,0.0,0.0,0.0,0.0],[1.048768245939303,-30.252162488760739,1.048823297086479,-150.264680114515556,1.049457957171327,89.819931543119324,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538960159478,-30.249705264280365,1.048294222847847,-150.271029769145855,1.049320979826965,89.816249975499218,0.0,0.0,0.0,0.0,0.0,0.0],[1.048539840666038,-30.249622065135,1.048171100304252,-150.271535134116306,1.049321856416669,89.816166715041263,0.0,0.0,0.001042,0.000000342488838,0.0,0.0],[1.048046126662329,-30.25230914520008,1.048099017608219,-150.277548473094583,1.049068747764845,89.816677664454559,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558536,-30.250923863060681,1.048272932969313,-150.273694084671348,1.049206800227707,89.81648786615682,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549672,-30.252494862495766,1.048982578195201,-150.261415224215227,1.049506043618571,89.820561858031581,0.0,0.0,0.0,0.0,0.0,0.0],[1.04876590343626,-30.252172098968554,1.048823313814931,-150.26468169776993,1.049457973949142,89.819933123857595,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538961530489,-30.249705134730615,1.048294031134343,-150.27103055604357,1.049320981191916,89.816249845855253,0.0,0.0,0.0,0.0,0.0,0.0],[1.048029359553559,-30.252395134959034,1.048088225128229,-150.27778770638227,1.049060180666749,89.816689444381765,0.0,0.0,0.0,0.0,0.0,0.0],[1.048046126662324,-30.252309145200059,1.048099017608214,-150.277548473094583,1.049068747764841,89.816677664454602,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558537,-30.250923863060624,1.048272932969313,-150.273694084671291,1.049206800227708,89.816487866156876,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549673,-30.25249486249573,1.048982578195203,-150.261415224215199,1.049506043618573,89.820561858031624,0.0,0.0,0.0,0.0,0.0,0.0],[1.048763897826002,-30.252180327095122,1.04882332813754,-150.264683053324717,1.049457988314014,89.819934477258101,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538962836282,-30.24970501134344,1.048293848540498,-150.27103130550941,1.049320982491939,89.81624972237833,0.0,0.0,0.0,0.0,0.0,0.0],[1.047953409013451,-30.252784680294237,1.048039338276156,-150.278871431632581,1.04902137397798,89.816742806747286,0.0,0.0,0.0,0.0,0.0,0.0],[1.048046126662323,-30.252309145200059,1.048099017608213,-150.277548473094583,1.04906874776484,89.816677664454602,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558537,-30.250923863060578,1.048272932969314,-150.273694084671263,1.049206800227708,89.816487866156933,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549675,-30.252494862495702,1.048982578195204,-150.26141522421517,1.049506043618574,89.820561858031652,0.0,0.0,0.0,0.0,0.0,0.0],[1.048754283649612,-30.252219770221618,1.048823396795005,-150.264689551367837,1.049458057174074,89.819940964974606,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538963618323,-30.249704937446719,1.048293739184844,-150.271031754365453,1.049320983270524,89.816249648427885,0.0,0.0,0.0,0.0,0.0,0.0],[1.047940885602612,-30.252848963234563,1.048028742628791,-150.27903114953682,1.049012851242395,89.816692351567212,0.0,0.0,0.0,0.0,0.0,0.0],[1.047890447641417,-30.253043187811183,1.048039788082981,-150.278914012115905,1.049021824896613,89.816785312240157,0.0,0.0,0.0,0.0,0.0,0.0],[1.048046126662323,-30.252309145200059,1.048099017608212,-150.277548473094583,1.049068747764839,89.816677664454602,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558537,-30.250923863060528,1.048272932969314,-150.273694084671206,1.049206800227708,89.816487866156962,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549676,-30.252494862495702,1.048982578195206,-150.26141522421517,1.049506043618575,89.820561858031652,0.0,0.0,0.0,0.0,0.0,0.0],[1.048720300837054,-30.252359193943423,1.048823639475704,-150.264712519715232,1.049458300570878,89.819963896820738,0.000504,0.000000165656789,0.0,0.0,0.0,0.0],[1.04853896515263,-30.249704792466787,1.048293524637077,-150.271032634988359,1.049320984798051,89.816249503342547,0.0,0.0,0.0,0.0,0.0,0.0],[1.047792926180783,-30.253608559002604,1.047903559544498,-150.280918402701133,1.048912158298141,89.816096179988222,0.0,0.0,0.0,0.0,0.0,0.0],[1.04788670795852,-30.253058543525437,1.048039814800009,-150.27891654124349,1.049021851679544,89.816787836917882,0.000048,0.000000015776837,0.0,0.0,0.0,0.0],[1.047863412247755,-30.253154199296603,1.048039981228616,-150.278932296022077,1.049022018519792,89.816803563941406,0.000347,0.000000114053384,0.0,0.0,0.0,0.0],[1.048046126662322,-30.252309145200073,1.048099017608211,-150.277548473094583,1.049068747764838,89.816677664454574,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558539,-30.250923863060386,1.048272932969316,-150.273694084671064,1.04920680022771,89.816487866157104,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549682,-30.25249486249556,1.048982578195212,-150.261415224215028,1.049506043618581,89.82056185803178,0.0,0.0,0.0,0.0,0.0,0.0],[1.048538972928557,-30.24970405770291,1.048292437300771,-150.271037098024493,1.049320992539614,89.816248768044389,0.0,0.0,0.0,0.0,0.0,0.0],[1.047741351361527,-30.253873385044901,1.04785992419677,-150.281576356772064,1.048877059345026,89.815888342950487,0.0,0.0,0.0,0.0,0.0,0.0],[1.048046126662321,-30.25230914520008,1.048099017608211,-150.277548473094583,1.049068747764837,89.816677664454559,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558544,-30.250923863059967,1.048272932969321,-150.273694084670638,1.049206800227715,89.81648786615753,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549689,-30.252494862495411,1.048982578195219,-150.261415224214886,1.049506043618589,89.820561858031951,0.0,0.0,0.0,0.0,0.0,0.0],[1.048539002229984,-30.249701288948998,1.04828833997524,-150.271053915822705,1.04932102171155,89.816245997277036,0.0,0.0,0.000052,0.000000017091573,0.0,0.0],[1.047730096047875,-30.253931182236393,1.047850401551524,-150.281719951208032,1.048869399604445,89.815842984245123,0.0,0.0,0.0,0.0,0.0,0.0],[1.04804612666232,-30.252309145200073,1.04809901760821,-150.277548473094583,1.049068747764837,89.816677664454574,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558554,-30.250923863059153,1.048272932969331,-150.273694084669813,1.049206800227725,89.81648786615834,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549694,-30.252494862495315,1.048982578195224,-150.261415224214772,1.049506043618593,89.820561858032036,0.0,0.0,0.0,0.0,0.0,0.0],[1.047707272047722,-30.254048389650261,1.047831091146942,-150.282011146121164,1.04885386685894,89.815751001900537,0.0,0.0,0.0,0.0,0.0,0.0],[1.04804612666232,-30.252309145200073,1.04809901760821,-150.277548473094583,1.049068747764837,89.816677664454574,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558557,-30.250923863058961,1.048272932969333,-150.273694084669614,1.049206800227727,89.816487866158539,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549696,-30.252494862495283,1.048982578195225,-150.261415224214744,1.049506043618595,89.820561858032079,0.0,0.0,0.0,0.0,0.0,0.0],[1.047685747957075,-30.254158926376643,1.047812880561267,-150.28228576631372,1.048839218759313,89.81566425577148,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558557,-30.250923863058929,1.048272932969334,-150.273694084669586,1.049206800227728,89.816487866158553,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549696,-30.252494862495269,1.048982578195226,-150.261415224214744,1.049506043618595,89.820561858032079,0.0,0.0,0.0,0.0,0.0,0.0],[1.047673237351571,-30.254223176547413,1.047802295898173,-150.282445390237314,1.048830704736525,89.815613834560253,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558557,-30.250923863058887,1.048272932969334,-150.273694084669557,1.049206800227728,89.81648786615861,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549696,-30.252494862495265,1.048982578195226,-150.261415224214744,1.049506043618595,89.820561858032079,0.0,0.0,0.0,0.0,0.0,0.0],[1.047664975031098,-30.254265609831194,1.047795305522654,-150.282550811693483,1.048825081860369,89.815580534664605,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558557,-30.25092386305888,1.048272932969334,-150.273694084669557,1.049206800227728,89.81648786615861,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549696,-30.252494862495265,1.048982578195226,-150.261415224214744,1.049506043618595,89.820561858032079,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653567071612,-30.254324199462619,1.047785653769323,-150.282696371637087,1.048817318237053,89.815534556208334,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558558,-30.250923863058631,1.048272932969335,-150.27369408466933,1.049206800227729,89.816487866158866,0.0,0.0,0.0,0.0,0.0,0.0],[1.049012402549696,-30.252494862495265,1.048982578195226,-150.261415224214744,1.049506043618595,89.820561858032079,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653573066501,-30.25434394948282,1.047785756968703,-150.28268586360636,1.048816583952661,89.815517935828908,0.0,0.0,0.0,0.0,0.0,0.0],[1.047646096920053,-30.254276552003045,1.047778727154922,-150.282859238044665,1.048816333129077,89.815516176349647,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558558,-30.25092386305862,1.048272932969335,-150.273694084669273,1.049206800227729,89.81648786615888,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653580319655,-30.254367844281241,1.047785881825757,-150.28267315034222,1.048815695570006,89.81549782743248,0.0,0.0,0.0,0.0,0.0,0.0],[1.047641860974068,-30.254249533229181,1.047774799424894,-150.28295159232951,1.04881577452406,89.81550575404313,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558558,-30.250923863058581,1.048272932969334,-150.273694084669216,1.049206800227729,89.816487866158923,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653588726808,-30.254395540057462,1.047786026544058,-150.282658414765535,1.048814665871269,89.815474520323363,0.0,0.0,0.0,0.0,0.0,0.0],[1.047474722033865,-30.25318327008425,1.047619823851164,-150.286596198722094,1.048793733488289,89.815094508775843,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558549,-30.250923863057643,1.048272932969325,-150.273694084668278,1.04920680022772,89.816487866159861,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653601545691,-30.254437767897034,1.047786247196656,-150.282635947391526,1.048813095886578,89.815438983809898,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457978369972,-30.253076434973526,1.047604298905486,-150.286961368377177,1.048791525459224,89.815053309998604,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558541,-30.250923863056844,1.048272932969317,-150.273694084667511,1.049206800227712,89.816487866160656,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653618026938,-30.254492057505647,1.047786530875709,-150.282607062551591,1.048811077459098,89.81539329664993,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983804,-30.253090305641603,1.047604190669979,-150.286975904775176,1.048791441997712,89.815053429445498,0.0,0.0,0.0,0.0,0.0,0.0],[1.047412570890584,-30.252918125444619,1.047558786054216,-150.288224309310635,1.048786578521034,89.814762982212557,0.0,0.0,0.0,0.0,0.0,0.0],[1.04831631655854,-30.250923863056766,1.048272932969317,-150.273694084667426,1.049206800227711,89.816487866160742,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653629859479,-30.254531032253706,1.047786734530314,-150.282586326007419,1.048809628421533,89.815360497528132,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983804,-30.253090305641624,1.047604190669978,-150.286975904775204,1.048791441997711,89.815053429445456,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457249217747,-30.253097059191298,1.047604137970785,-150.286982982461183,1.048791401360802,89.815053487603478,0.0,0.0,0.0,0.0,0.0,0.0],[1.047330684416895,-30.252632600063411,1.047476710822533,-150.290502136736592,1.048777657428329,89.814239406819908,0.0,0.0,0.0,0.0,0.0,0.0],[1.04831631655854,-30.250923863056709,1.048272932969316,-150.273694084667341,1.04920680022771,89.816487866160799,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653646579597,-30.254586103285629,1.047787022293013,-150.282557025436205,1.048807580942657,89.815314152454874,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983803,-30.253090305641628,1.047604190669978,-150.286975904775204,1.048791441997711,89.815053429445456,0.0,0.0,0.0,0.0,0.0,0.0],[1.047456127575009,-30.253128785145883,1.047603890407844,-150.287016231067781,1.048791210462218,89.815053760810258,0.0,0.0,0.0,0.0,0.0,0.0],[1.047293860106476,-30.252504184843968,1.047439802158941,-150.291526591301675,1.048773645644572,89.81400395224351,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558539,-30.250923863056638,1.048272932969316,-150.273694084667284,1.04920680022771,89.81648786616087,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653664670653,-30.25464568617895,1.047787333631864,-150.282525324343851,1.048805365718561,89.815264010215372,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983803,-30.253090305641642,1.047604190669978,-150.286975904775232,1.048791441997711,89.815053429445456,0.0,0.0,0.0,0.0,0.0,0.0],[1.047440632288338,-30.25319243495035,1.04760400113528,-150.287026713979714,1.048791321431893,89.815064224200214,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745707754869,-30.253122931631385,1.047602169654613,-150.287021959002033,1.048789770837795,89.814962184060178,0.0,0.0,0.0,0.0,0.0,0.0],[1.047282903862803,-30.252465976042792,1.047428820881504,-150.291831408634181,1.048772452032035,89.813933897686411,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558539,-30.250923863056475,1.048272932969315,-150.273694084667113,1.049206800227709,89.81648786616104,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653681733013,-30.254701877639498,1.047787627249744,-150.282495427680374,1.048803276584737,89.815216721855052,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983803,-30.253090305641667,1.047604190669978,-150.286975904775261,1.04879144199771,89.815053429445428,0.0,0.0,0.0,0.0,0.0,0.0],[1.047439297841383,-30.253197916530535,1.047604010671078,-150.287027616763169,1.048791330988552,89.815065125302496,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457784278721,-30.253118576933982,1.047600889505501,-150.287026220293427,1.048788699835334,89.814894055653156,0.0,0.0,0.0,0.0,0.0,0.0],[1.047270536431159,-30.252422844902568,1.047416425226752,-150.292175494795799,1.048771104681435,89.813854819755136,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558538,-30.250923863056336,1.048272932969314,-150.273694084667,1.049206800227709,89.816487866161182,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653709788443,-30.254794265360136,1.047788110004996,-150.282446272833028,1.048799841717033,89.815138971837868,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983803,-30.253090305641692,1.047604190669978,-150.286975904775261,1.04879144199771,89.815053429445385,0.0,0.0,0.0,0.0,0.0,0.0],[1.047437988495405,-30.253203295015691,1.047604020027507,-150.287028502565278,1.04879134036545,89.815066009454981,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458257558364,-30.253115660704019,1.047600032221272,-150.287029073980818,1.048787982612276,89.81484843166443,0.0,0.0,0.0,0.0,0.0,0.0],[1.04725890508868,-30.252382279925328,1.047404767374887,-150.292499108962346,1.048769837524689,89.813780448223213,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558538,-30.250923863056325,1.048272932969314,-150.273694084666971,1.049206800227708,89.816487866161196,0.0,0.0,0.0,0.0,0.0,0.0],[1.04765384322315,-30.255233548700605,1.047790405411201,-150.282212552902763,1.048783509698662,89.814769280541,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983802,-30.253090305641734,1.047604190669977,-150.286975904775318,1.04879144199771,89.815053429445356,0.0,0.0,0.0,0.0,0.0,0.0],[1.047436931253987,-30.253207637924483,1.047604027582428,-150.287029217812972,1.048791347936898,89.815066723370677,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458498659036,-30.25313663120501,1.047600243445819,-150.287007163572071,1.048787004515313,89.814825767379801,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458334813254,-30.253108356928418,1.047589233523244,-150.287073426580207,1.048788059462012,89.814841124386589,0.0,0.0,0.0,0.0,0.0,0.0],[1.047245333533606,-30.252334947203465,1.047391164929997,-150.29287671400914,1.048768358996955,89.813693670619088,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558537,-30.250923863056329,1.048272932969314,-150.273694084667,1.049206800227708,89.816487866161182,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653872299373,-30.255329244269245,1.047790905455777,-150.282161638371349,1.048779951859474,89.81468874369375,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983802,-30.253090305641745,1.047604190669976,-150.286975904775318,1.048791441997709,89.815053429445356,0.0,0.0,0.0,0.0,0.0,0.0],[1.047435344418652,-30.253214156301887,1.047604038921763,-150.287030291342859,1.048791359301041,89.815067794901353,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459138073036,-30.253192246174056,1.04760080362662,-150.286949055907712,1.048784410544788,89.814765660144317,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458339515485,-30.253107912373721,1.047588576245065,-150.287076126194165,1.048788064139582,89.814840679618669,0.0,0.0,0.0,0.0,0.0,0.0],[1.047241428388946,-30.25232132723022,1.047387250905248,-150.292985369725841,1.04876793355869,89.813668700766925,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558538,-30.250923863056325,1.048272932969314,-150.273694084666971,1.049206800227708,89.816487866161196,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653961465334,-30.255320813560854,1.047778439147314,-150.282212831458963,1.048780040590535,89.814680308339149,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653809496221,-30.255708978005931,1.047793593316301,-150.281950607292657,1.048766301108457,89.814401251113395,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983802,-30.253090305641745,1.047604190669976,-150.286975904775318,1.048791441997709,89.815053429445356,0.0,0.0,0.0,0.0,0.0,0.0],[1.047433431311304,-30.253222014960688,1.0476040525926,-150.287031585603103,1.048791373001785,89.81506908675135,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176687,-30.253211564275716,1.047600998208272,-150.286928871955467,1.048783509517361,89.814744781547603,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458343811221,-30.253107506249414,1.047587975786632,-150.28707859243741,1.04878806841279,89.814840273299694,0.0,0.0,0.0,0.0,0.0,0.0],[1.0472192426371,-30.252243948050552,1.04736501477456,-150.293602675686657,1.048765516579477,89.813526842648514,0.0,0.0,0.0,0.0,0.0,0.0],[1.048316316558538,-30.250923863056325,1.048272932969314,-150.273694084666971,1.049206800227708,89.816487866161196,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653978310294,-30.25531922085775,1.047776084051083,-150.282222502835083,1.048780057353335,89.814678714758273,0.0,0.0,0.0,0.0,0.0,0.0],[1.047653726189495,-30.256213114781104,1.047797161757439,-150.281670442885058,1.048748178333263,89.814019562737599,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641749,1.047604190669976,-150.286975904775318,1.048791441997709,89.815053429445342,0.0,0.0,0.0,0.0,0.0,0.0],[1.047431985998414,-30.253227952033399,1.047604062920633,-150.287032563389857,1.048791383352413,89.815070062717154,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745936017666,-30.253211564275297,1.047600998208245,-150.286928871955013,1.048783509517335,89.814744781548043,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459418177674,-30.253217048606292,1.047601055978539,-150.286923381085188,1.048775401191974,89.814711516405211,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458345595729,-30.253107337539831,1.047587726347954,-150.287079616949598,1.048788070187939,89.814840104509159,0.0,0.0,0.0,0.0,0.0,0.0],[1.047206711992144,-30.252200242376603,1.047352455728215,-150.293951345381487,1.048764151457952,89.81344672004289,0.0,0.0,0.0,0.0,0.0,0.0],[1.047654013064843,-30.255315934790371,1.047771225012983,-150.282242456970636,1.048780091938372,89.814675426879944,0.0,0.0,0.000055,0.000000018077626,0.0,0.0],[1.047652890100877,-30.256226553252372,1.047797042528026,-150.281697933244772,1.048748460361013,89.814032538515804,0.0,0.0,0.0,0.0,0.0,0.0],[1.047654070504223,-30.256245664301428,1.047797504766473,-150.281637856620847,1.048700045869831,89.81382213691603,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641759,1.047604190669976,-150.286975904775318,1.048791441997709,89.815053429445342,0.0,0.0,0.0,0.0,0.0,0.0],[1.047430313519757,-30.253234822280721,1.047604074871967,-150.287033694859332,1.048791395329894,89.815071192079529,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176656,-30.25321156427523,1.047600998208242,-150.286928871954984,1.048783509517331,89.814744781548114,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459424441837,-30.253217640919182,1.047601062217783,-150.286922788066022,1.04877452548514,89.814707923707402,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458349442215,-30.253106973888286,1.047587188685864,-150.287081825274953,1.048788074014252,89.814839740683283,0.0,0.0,0.0,0.0,0.0,0.0],[1.04719741014997,-30.252167797775716,1.047343132827598,-150.294210177898179,1.048763138092005,89.813387242693054,0.0,0.0,0.0,0.0,0.0,0.0],[1.047649599868457,-30.256279437449745,1.047796573330648,-150.281806115244848,1.048749570216383,89.814083601615906,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655495553476,-30.256380379637406,1.047798924411746,-150.28150298920923,1.04850083594123,89.813004840543414,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641766,1.047604190669976,-150.286975904775375,1.048791441997709,89.815053429445342,0.0,0.0,0.0,0.0,0.0,0.0],[1.047428740958373,-30.253241282105581,1.047604086109305,-150.287034758732517,1.048791406591815,89.815072253971479,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176656,-30.253211564275276,1.047600998208242,-150.286928871955013,1.048783509517331,89.814744781548058,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176654,-30.253211564275212,1.04760099820824,-150.286928871954956,1.048783509517329,89.814744781548129,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459430501005,-30.253218213848758,1.047601068252849,-150.286922214453284,1.048773678435631,89.814704448574176,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458359239169,-30.253106047672166,1.047585819266904,-150.287087449863719,1.048788083759827,89.814838814023048,0.0,0.0,0.0,0.0,0.0,0.0],[1.047189047361136,-30.252138628077169,1.047334751124203,-150.294442884313298,1.048762227029811,89.813333769688697,0.0,0.0,0.0,0.0,0.0,0.0],[1.047643725319765,-30.256373860453351,1.047795735610703,-150.281999269216612,1.04875155181156,89.814174772043572,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655647252496,-30.256394720269931,1.047799075535509,-150.281488632388005,1.04847962975142,89.812917819812171,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655568850363,-30.256387308646691,1.047798997430679,-150.281496052377946,1.048490589679102,89.812962794889273,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641791,1.047604190669976,-150.286975904775375,1.048791441997708,89.8150534294453,0.0,0.0,0.0,0.0,0.0,0.0],[1.047427048974794,-30.25324823251902,1.04760409820002,-150.287035903397509,1.048791418708981,89.815073396504758,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176656,-30.253211564275276,1.047600998208242,-150.286928871955013,1.048783509517331,89.814744781548058,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176654,-30.253211564275183,1.047600998208239,-150.286928871954927,1.048783509517328,89.814744781548157,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459435347733,-30.253218672135002,1.047601073080298,-150.286921755620568,1.04877300088088,89.814701668811679,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458364986993,-30.253105504265868,1.04758501583573,-150.287090749788376,1.048788089477507,89.814838270356162,0.0,0.0,0.0,0.0,0.0,0.0],[1.047178658404313,-30.252102390383939,1.047324338693811,-150.294731976913596,1.048761095233267,89.813267340911551,0.0,0.0,0.0,0.0,0.0,0.0],[1.047626106543239,-30.256446217166136,1.047795861480219,-150.282011187546772,1.048751677998241,89.814186669487611,0.0,0.0,0.0,0.0,0.0,0.0],[1.047643859995698,-30.25635996606761,1.04779511459915,-150.282013672819232,1.048751704192925,89.814161450006225,0.0,0.0,0.0,0.0,0.0,0.0],[1.04765603078538,-30.256430976912579,1.047799457614005,-150.281452334816265,1.048426015276403,89.812697794208347,0.0,0.0,0.0,0.0,0.000561,0.000000184391783],[1.047655579210952,-30.256388288068955,1.047799007751979,-150.281495071850031,1.048489141359817,89.812956851628016,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641791,1.047604190669976,-150.286975904775375,1.048791441997708,89.8150534294453,0.0,0.0,0.0,0.0,0.0,0.0],[1.04742446243983,-30.253258857658171,1.047604116683094,-150.287037653246614,1.04879143723249,89.815075143095129,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176652,-30.25321156427518,1.047600998208238,-150.286928871954927,1.048783509517327,89.814744781548171,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459439208534,-30.253219037196111,1.047601076925741,-150.286921390124149,1.048772461155124,89.81469945450921,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458369012788,-30.253105123662248,1.047584453109828,-150.287093061069754,1.04878809348219,89.814837889570043,0.0,0.0,0.0,0.0,0.0,0.0],[1.047159487315765,-30.252035517868404,1.047305124357601,-150.295265464253418,1.048759006694935,89.813144757289919,0.0,0.0,0.0,0.0,0.0,0.0],[1.047568437952896,-30.256683067344376,1.047796273468224,-150.282050197808701,1.048752091024371,89.814225611386504,0.0,0.0,0.0,0.0,0.0,0.0],[1.047644103062879,-30.256334889086595,1.047793993779672,-150.282039668901717,1.048751979215371,89.81413740601711,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655587566474,-30.256389077945368,1.047799016075816,-150.281494281081962,1.048487973331217,89.81295205854363,0.0,0.0,0.0,0.0,0.0,0.0],[1.047457487983801,-30.253090305641791,1.047604190669976,-150.286975904775375,1.048791441997708,89.8150534294453,0.0,0.0,0.0,0.0,0.0,0.0],[1.047417398890193,-30.253287874042009,1.047604167158395,-150.287042431896737,1.048791487818215,89.81507991284596,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176652,-30.253211564275169,1.047600998208237,-150.286928871954927,1.048783509517326,89.814744781548171,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459447370887,-30.253219808993745,1.047601085055624,-150.286920617406139,1.048771320088444,89.814694773111654,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458376756797,-30.253104391534087,1.047583370651632,-150.287097507052039,1.048788101185586,89.814837157090807,0.0,0.0,0.0,0.0,0.0,0.0],[1.047142773168457,-30.251977213643563,1.04728837257812,-150.295730596569939,1.048757185824691,89.81303788341657,0.0,0.0,0.0,0.0,0.0,0.0],[1.047543577991846,-30.256785177546124,1.047796451069525,-150.28206701447192,1.048752269073191,89.814242398579538,0.000281,0.000000092360234,0.0,0.0,0.0,0.0],[1.047644189851479,-30.256325935207453,1.047793593584608,-150.282048950967777,1.048752077413781,89.814128820973878,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655594243774,-30.256389709173458,1.047799022727794,-150.281493649141282,1.048487039903564,89.812948228152422,0.0,0.0,0.0,0.0,0.0,0.0],[1.04741679662923,-30.253290348090374,1.047604171462082,-150.287042839339762,1.048791492131318,89.815080319530239,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745936017665,-30.253211564275151,1.047600998208236,-150.286928871954899,1.048783509517325,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459453798934,-30.253220416802808,1.047601091458102,-150.2869200088723,1.0487704214712,89.814691086392159,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458380611262,-30.25310402712822,1.047582831874204,-150.287099719976879,1.048788105019837,89.814836792510178,0.0,0.0,0.0,0.0,0.0,0.0],[1.047131403425024,-30.251937551321557,1.04727697727435,-150.296047009811161,1.048755947185747,89.812965182601602,0.0,0.0,0.0,0.0,0.0,0.0],[1.047644363929683,-30.256309475136213,1.04776925490984,-150.282148897680088,1.048752250651682,89.814112351823312,0.0,0.0,0.0,0.0,0.0,0.0],[1.047644189851479,-30.256325935207453,1.047793593584608,-150.282048950967777,1.048752077413781,89.814128820973878,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655604436735,-30.256390672749202,1.047799032882102,-150.281492684477797,1.048485615017259,89.812942381010146,0.0,0.0,0.0,0.0,0.0,0.0],[1.047416518450521,-30.25329149083117,1.047604173449915,-150.28704302753394,1.048791494123499,89.815080507373906,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176649,-30.253211564275148,1.047600998208235,-150.286928871954899,1.048783509517324,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459458257748,-30.253220838409433,1.047601095899179,-150.286919586762906,1.048769798145525,89.814688529096188,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458383348169,-30.253103768377546,1.04758244930898,-150.287101291291464,1.048788107742391,89.814836533635457,0.0,0.0,0.0,0.0,0.0,0.0],[1.047123934477447,-30.251911496103524,1.047269491552929,-150.296254869963775,1.048755133506944,89.812917424298021,0.0,0.0,0.0,0.0,0.0,0.0],[1.047644389209658,-30.25630708477382,1.047765720401467,-150.28216341251786,1.048752275809627,89.814109960142375,0.0,0.0,0.0,0.0,0.0,0.0],[1.04765561638494,-30.256391802254026,1.047799044784997,-150.281491553697919,1.048483944763537,89.812935526961525,0.0,0.0,0.0,0.0,0.0,0.0],[1.047416220904734,-30.253292713131376,1.047604175576142,-150.287043228830356,1.048791496254378,89.815080708295426,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176649,-30.253211564275148,1.047600998208234,-150.286928871954871,1.048783509517323,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459462705939,-30.253221259011685,1.047601100329676,-150.286919165659128,1.048769176304787,89.814685977889354,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745841465723,-30.253100808380601,1.047578072926183,-150.287119266541254,1.048788138887255,89.814833572218987,0.0,0.0,0.0,0.0,0.0,0.0],[1.047107860031048,-30.251855419576337,1.047253381052383,-150.296702230489785,1.048753382334062,89.812814640044252,0.0,0.0,0.0,0.0,0.0,0.0],[1.047644430935877,-30.256303139328352,1.047759886469743,-150.282187370390432,1.048752317334424,89.814106012520384,0.0,0.0,0.000057,0.000000018734994,0.0,0.0],[1.047644425079534,-30.256303693077605,1.047760705271109,-150.282184007865908,1.048752311506358,89.814106566575333,0.0,0.0,0.000049,0.000000016105521,0.0,0.0],[1.047655634736674,-30.256393537106316,1.047799063067139,-150.281489816887131,1.048481379353011,89.812924999507203,0.0,0.0,0.0,0.0,0.0,0.0],[1.047415936586629,-30.253293881093729,1.047604177607846,-150.287043421177941,1.048791498290526,89.815080900284784,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176648,-30.253211564275148,1.047600998208233,-150.286928871954899,1.048783509517323,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459469213445,-30.253221874334045,1.047601106811296,-150.28691854960303,1.048768266579465,89.814682245581878,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745842388976,-30.253099935525977,1.047576782402551,-150.287124567176875,1.048788148071366,89.814832698945779,0.0,0.0,0.0,0.0,0.0,0.0],[1.047103894925486,-30.251871712942922,1.047253409396044,-150.296704913570466,1.048753410727004,89.812817317729724,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097538341502,-30.251815678492434,1.047242640831396,-150.296991551504192,1.048752150990694,89.812739664987078,0.0,0.0,0.0,0.0,0.0,0.0],[1.047655701891537,-30.256399885484356,1.04779912996734,-150.281483461342475,1.048471991696946,89.812886475750787,0.0,0.0,0.0,0.0,0.0,0.0],[1.04741561984408,-30.253295182254575,1.047604179871252,-150.28704363546143,1.048791500558884,89.815081114169146,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176647,-30.253211564275155,1.047600998208233,-150.286928871954899,1.048783509517322,89.814744781548171,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459493688502,-30.253224188591958,1.047601131188993,-150.28691623258544,1.048764845057307,89.814668208129802,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458425955351,-30.253099740242462,1.047576493674089,-150.287125753088276,1.048788150126124,89.814832503568638,0.0,0.0,0.0,0.0,0.0,0.0],[1.047103346809493,-30.251873965264654,1.047253413314128,-150.296705284465872,1.0487534146519,89.812817687879303,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058833516073,-30.251666648248101,1.04720236680746,-150.298076515948992,1.048747533648702,89.81245851789329,0.0,0.0,0.0,0.0,0.0,0.0],[1.047656028734491,-30.256430783033466,1.047799455570855,-150.281452528913263,1.048426301974412,89.812698970748912,0.0,0.0,0.0,0.0,0.000469,0.000000154152845],[1.047414966043015,-30.25329786803562,1.047604184543238,-150.287044077772549,1.048791505241091,89.815081555656476,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176647,-30.253211564275151,1.047600998208233,-150.286928871954899,1.048783509517322,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459499401004,-30.253224728741991,1.047601136878772,-150.286915691791307,1.048764046470728,89.814664931761669,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458452700943,-30.253097211682007,1.047572755174025,-150.287141108490346,1.048788176731443,89.814829973795696,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458426824364,-30.253099658084903,1.047576372203365,-150.287126252012939,1.04878815099058,89.814832421371662,0.0,0.0,0.0,0.0,0.0,0.0],[1.047103094820424,-30.251875000740526,1.047253415115415,-150.296705454980099,1.048753416456319,89.812817858050707,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058864620828,-30.251669590959505,1.04720239778366,-150.298073569584716,1.048743184819206,89.812440675705332,0.0,0.0,0.0,0.0,0.0,0.0],[1.047045722594671,-30.251606411350171,1.047188732588671,-150.298451271491899,1.048746457624163,89.812367943737072,0.0,0.0,0.0,0.0,0.0,0.0],[1.047414285113447,-30.253300665262731,1.047604189409082,-150.287044538436732,1.04879151011758,89.815082015462664,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176647,-30.253211564275148,1.047600998208232,-150.286928871954871,1.048783509517321,89.814744781548185,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745950201805,-30.253224976198783,1.047601139485408,-150.286915444039437,1.048763680617409,89.814663430770409,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458479206755,-30.253094705790858,1.047569050190577,-150.287156326335776,1.048788203098241,89.81482746670288,0.0,0.0,0.000056,0.00000001840631,0.0,0.0],[1.047458427843227,-30.25309956176034,1.04757622978659,-150.287126836970856,1.0487881520041,89.814832325000893,0.0,0.0,0.0,0.0,0.0,0.0],[1.047102795529622,-30.25187623058979,1.047253417254827,-150.296705657502173,1.048753418599452,89.812818060165498,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058866881802,-30.251669804862324,1.04720240003529,-150.298073355416335,1.048742868707029,89.812439378768303,0.0,0.0,0.0,0.0,0.0,0.0],[1.046998195514289,-30.251388039948754,1.047139308921131,-150.299809842142366,1.048742557057176,89.812039610862712,0.0,0.0,0.0,0.0,0.0,0.0],[1.047411695780653,-30.253311302155147,1.047604207912155,-150.28704629017858,1.048791528661131,89.815083763941985,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459360176647,-30.253211564275137,1.047600998208232,-150.286928871954871,1.048783509517322,89.8147447815482,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745950373856,-30.253225138882968,1.047601141199074,-150.286915281161299,1.048763440096478,89.814662443981405,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458428763996,-30.253099474709714,1.047576101081446,-150.287127365610218,1.04878815292004,89.814832237908519,0.0,0.0,0.0,0.0,0.0,0.0],[1.047102333759719,-30.251878128101389,1.047253420555686,-150.296705969969395,1.048753421906049,89.812818372004543,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058868745368,-30.25166998116773,1.047202401891154,-150.298073178892139,1.048742608157493,89.812438309791659,0.0,0.0,0.0,0.0,0.0,0.0],[1.046969852462752,-30.251331715110862,1.047130328738991,-150.300454495848072,1.048746702630732,89.812337395980435,0.0,0.0,0.0,0.0,0.0,0.0],[1.046995869880533,-30.251325204821182,1.047130503326693,-150.299903574918574,1.048740239430423,89.811874925343673,0.0,0.0,0.0,0.0,0.0,0.0],[1.047397948643873,-30.253367775816088,1.047604306147624,-150.287055590425211,1.04879162711151,89.815093046867105,0.00021,0.000000069023662,0.0,0.0,0.0,0.0],[1.047459360176647,-30.253211564275137,1.047600998208232,-150.286928871954871,1.048783509517322,89.8147447815482,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745951002375,-30.253225733184358,1.047601147459265,-150.286914686151476,1.048762561449812,89.814658839146773,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459504454154,-30.253225206546475,1.047601141911821,-150.286915213417018,1.048763340059103,89.81466203355555,0.0,0.0,0.0,0.0,0.0,0.0],[1.04745842969655,-30.253099386544825,1.04757597072886,-150.287127901016305,1.048788153847704,89.814832149701402,0.0,0.0,0.0,0.0,0.0,0.0],[1.047101922290281,-30.251879818919043,1.047253423496982,-150.296706248399744,1.048753424852459,89.812818649875027,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058871392419,-30.251670231595927,1.047202404527265,-150.298072928153033,1.048742238066967,89.812436791391889,0.0,0.0,0.0,0.0,0.0,0.0],[1.046956806774647,-30.25130578899158,1.047126195401563,-150.300751219604507,1.048748610757343,89.812474459184088,0.0,0.0,0.0,0.0,0.0,0.0],[1.046986123250936,-30.251061862136659,1.047093599443222,-150.300296422594556,1.048730526438424,89.81118472663114,0.0,0.0,0.0,0.0,0.0,0.0],[1.0474595129109,-30.25322600618124,1.047601150334932,-150.286914412829162,1.048762157836732,89.814657183236335,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459504960605,-30.253225254434387,1.047601142416257,-150.286915165472067,1.048763269259079,89.814661743082453,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458430699235,-30.253099291749756,1.047575830573481,-150.287128476686291,1.048788154845131,89.814832054860886,0.0,0.0,0.0,0.0,0.0,0.0],[1.047101602382115,-30.251881133492379,1.047253425783774,-150.296706464872983,1.048753427143227,89.812818865913044,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058883281781,-30.251671356406426,1.047202416367489,-150.298071801946207,1.04874057578731,89.812429971411888,0.0,0.0,0.0,0.0,0.0,0.0],[1.046871583740508,-30.251136406581711,1.047099194406211,-150.302689672531642,1.048761076046596,89.813369834163581,0.0,0.0,0.0,0.0,0.0,0.0],[1.046983971792282,-30.251003731465403,1.047085453322145,-150.300383143143279,1.048728382422425,89.81103237110932,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459517797349,-30.253226468223453,1.047601155201946,-150.286913950236141,1.048761474729017,89.814654380635474,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459505549965,-30.253225310161785,1.047601143003273,-150.286915109678176,1.048763186868716,89.814661405057322,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458436514251,-30.253098741990922,1.047575017750055,-150.287131815255663,1.048788160629652,89.814831504838551,0.0,0.0,0.0,0.0,0.0,0.0],[1.047101204176633,-30.2518827698078,1.047253428630256,-150.296706734327927,1.048753429994658,89.812819134826214,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058885570609,-30.25167157294436,1.047202418646857,-150.298071585139468,1.048740255780846,89.81242865849093,0.0,0.0,0.0,0.0,0.0,0.0],[1.046865218268847,-30.251123753977492,1.047097177698137,-150.302834463314554,1.04876200711326,89.813436710585435,0.0,0.0,0.0,0.0,0.0,0.0],[1.046983256906528,-30.250984415771683,1.047082746532173,-150.300411958918119,1.048727670011117,89.810981746327414,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459527176572,-30.253227355083471,1.047601164543864,-150.286913062318888,1.048760163548095,89.814649001214732,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459506677223,-30.253225416750478,1.047601144126046,-150.286915002962417,1.048763029282313,89.814660758523232,0.0,0.0,0.0,0.0,0.0,0.0],[1.047458461109568,-30.253096416719114,1.047571579814486,-150.287145936198357,1.048788185095989,89.814829178452172,0.0,0.0,0.000053,0.000000017420258,0.0,0.0],[1.047100792316058,-30.251884462236355,1.047253431574348,-150.296707013022882,1.048753432943869,89.812819412960849,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058887265298,-30.251671733272904,1.047202420334542,-150.298071424611891,1.048740018842369,89.812427686380374,0.0,0.0,0.0,0.0,0.0,0.0],[1.04686390163531,-30.251129165461066,1.047097187111748,-150.302835354316784,1.048762016541276,89.813437599717801,0.0,0.0,0.0,0.0,0.0,0.0],[1.046759158769711,-30.25083699010608,1.047057853201142,-150.305268182678503,1.048776788090056,89.814439967528713,0.0,0.0,0.0,0.0,0.0,0.0],[1.046982883786491,-30.250974334327594,1.047081333778286,-150.30042699878507,1.048727298182844,89.810955323724471,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459554790582,-30.253229966148513,1.047601192048042,-150.286910448141242,1.048756303210895,89.814633163216882,0.0,0.0,0.0,0.0,0.000052,0.000000017091573],[1.047459511000452,-30.25322582553666,1.047601148432075,-150.286914593688778,1.048762424911057,89.814658278950816,0.0,0.0,0.0,0.0,0.0,0.0],[1.047100306504155,-30.251886458549436,1.047253435047064,-150.296707341758719,1.048753436422624,89.812819741035739,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058889217397,-30.251671917953995,1.047202422278573,-150.2980712397015,1.04873974591492,89.812426566613837,0.0,0.0,0.0,0.0,0.0,0.0],[1.046857120576145,-30.251157036447211,1.04709723559468,-150.302839943246426,1.048762065098401,89.813442179016917,0.0,0.0,0.0,0.0,0.0,0.0],[1.04670826086022,-30.250699351582121,1.047038982058826,-150.306436188717214,1.048783881590149,89.81492142016441,0.0,0.0,0.0,0.0,0.0,0.0],[1.04698256438415,-30.250965704291914,1.047080124417039,-150.300439873411619,1.048726979886446,89.810932705138967,0.0,0.0,0.0,0.0,0.0,0.0],[1.047459525753992,-30.25322722056876,1.04760116312692,-150.286913196993169,1.048760362421268,89.814649817089347,0.0,0.0,0.0,0.0,0.000048,0.000000015776837],[1.047100029656039,-30.251887596182986,1.047253437026051,-150.296707529094419,1.048753438405051,89.812819927994752,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058891153851,-30.25167210115497,1.047202424207024,-150.298071056273045,1.048739475174816,89.812425455820971,0.0,0.0,0.0,0.0,0.0,0.0],[1.046854753179775,-30.251166766822372,1.047097252520994,-150.302841545328732,1.048762082050617,89.813443777737021,0.0,0.0,0.0,0.0,0.0,0.0],[1.046708322591383,-30.25070519334961,1.047039043511845,-150.306430340017641,1.048775251204455,89.814886012766323,0.0,0.0,0.0,0.0,0.0,0.0],[1.046609159850792,-30.250339962037547,1.047001647794035,-150.308782715780154,1.048802088182573,89.815872725289566,0.0,0.0,0.0,0.0,0.0,0.0],[1.046982201121326,-30.250955889168367,1.047078748985676,-150.300454516025383,1.048726617881602,89.810906980539642,0.0,0.0,0.0,0.0,0.0,0.0],[1.047098778967672,-30.251892735560954,1.047253445966316,-150.296708375401522,1.04875344736086,89.812820772600347,0.0,0.0,0.0,0.0,0.0,0.0],[1.04705890816581,-30.251673710595824,1.047202441148673,-150.29806944483397,1.048737096693174,89.812415697358404,0.0,0.0,0.0,0.0,0.0,0.0],[1.046849600694838,-30.251187944506547,1.047097289360022,-150.302845032157109,1.048762118946019,89.813447257247731,0.0,0.0,0.0,0.0,0.0,0.0],[1.046708347039987,-30.250707506978962,1.04703906785029,-150.306428023642837,1.048771833143958,89.814871989520185,0.0,0.0,0.0,0.0,0.000049,0.000000016105521],[1.046609728545374,-30.250286207835853,1.046922215870772,-150.309109119409612,1.048802653063553,89.815818963357216,0.0,0.0,0.0,0.0,0.0,0.0],[1.046588949017973,-30.250489437090884,1.047005048920292,-150.309156103908208,1.048803102821647,89.816256934503883,0.0,0.0,0.0,0.0,0.0,0.0],[1.046981914932797,-30.250948156536449,1.047077665382667,-150.300466051910576,1.048726332684273,89.810886713972806,0.0,0.0,0.0,0.0,0.0,0.0],[1.047098292225733,-30.251894735703459,1.047253449445681,-150.296708704766701,1.048753450846275,89.812821101303328,0.0,0.0,0.0,0.0,0.0,0.0],[1.047058942940537,-30.251677000508565,1.047202475779679,-150.298066150836604,1.048732234757889,89.812395749614822,0.0,0.0,0.0,0.0,0.000053,0.000000017420258],[1.046847549245022,-30.251196376425817,1.047097304027399,-150.302846420429518,1.048762133635834,89.813448642606872,0.0,0.0,0.0,0.0,0.0,0.0],[1.046848578687281,-30.251192145167668,1.047097296667129,-150.302845723777779,1.048762126264312,89.813447947416833,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610014459561,-30.250259182683667,1.046882281115719,-150.309273239059451,1.048802937060435,89.815791934318199,0.0,0.0,0.0,0.0,0.0,0.0],[1.046571634260359,-30.250617498016773,1.047007962724552,-150.309475986226374,1.048803972107619,89.816586088661282,0.0,0.0,0.0,0.0,0.0,0.0],[1.046981674993939,-30.250941673537522,1.047076756895954,-150.300475723551045,1.048726093576517,89.810869722587228,0.0,0.0,0.0,0.0,0.0,0.0],[1.047098123132042,-30.25189543055151,1.04725345065441,-150.296708819187813,1.048753452057105,89.812821215494424,0.0,0.0,0.0,0.0,0.0,0.0],[1.046844479657354,-30.251208993182111,1.04709732597422,-150.302848497703707,1.04876215561623,89.813450715521938,0.000051,0.000000016762889,0.0,0.0,0.0,0.0],[1.046848436382432,-30.25119273007051,1.047097297684575,-150.302845820079369,1.048762127283315,89.813448043516331,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610041066695,-30.250256667728703,1.046878564795156,-150.309288512640848,1.048802963489145,89.815789419001518,0.0,0.0,0.0,0.0,0.0,0.0],[1.046559454945343,-30.250707579480707,1.047010012333818,-150.30970099255569,1.048804583590015,89.816817617605082,0.0,0.0,0.0,0.0,0.0,0.0],[1.046981458493208,-30.250935823819376,1.047075937153612,-150.300484450444316,1.048725877825771,89.810854390976416,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097995742448,-30.251895954027187,1.047253451565026,-150.296708905388897,1.048753452969305,89.812821301522248,0.0,0.0,0.0,0.0,0.0,0.0],[1.04684828182935,-30.251193365316336,1.047097298789592,-150.302845924669725,1.048762128390023,89.813448147887129,0.0,0.0,0.0,0.0,0.0,0.0],[1.04661005205511,-30.250255629083753,1.04687703000123,-150.309294820470683,1.048802974403873,89.815788380207224,0.0,0.0,0.0,0.0,0.0,0.0],[1.046544066130989,-30.250821402283876,1.04701260208088,-150.309985291476949,1.048805356235242,89.817110158859108,0.0,0.0,0.0,0.0,0.0,0.0],[1.046981279309571,-30.250930982384361,1.047075258705937,-150.300491673139504,1.048725699262896,89.810841701989432,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097902538395,-30.251896337026039,1.047253452231274,-150.29670896845758,1.048753453636712,89.812821364464085,0.0,0.0,0.0,0.0,0.0,0.0],[1.046848146451951,-30.251193921746207,1.047097299757507,-150.302846016283354,1.04876212935942,89.813448239308457,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610059808576,-30.250254896212045,1.046875947044949,-150.30929927131001,1.048802982105346,89.815787647230124,0.0,0.0,0.0,0.0,0.0,0.0],[1.046534423629194,-30.25089272441754,1.047014224808125,-150.310163430114841,1.04880584038229,89.817293462571684,0.0,0.0,0.0,0.0,0.0,0.0],[1.046981071445965,-30.250925366031368,1.047074471666534,-150.300500051904777,1.048725492119466,89.810826982008734,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097855208851,-30.251896531515019,1.0472534525696,-150.296709000484185,1.048753453975625,89.812821396426372,0.0,0.0,0.0,0.0,0.0,0.0],[1.046848002613465,-30.251194512953116,1.047097300785918,-150.30284611362282,1.048762130389405,89.813448336443599,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610067739168,-30.250254146598198,1.046874839348992,-150.309303823836387,1.048802989982755,89.815786897508474,0.0,0.0,0.0,0.0,0.0,0.0],[1.046519616534142,-30.251002249780665,1.047016716699979,-150.31043698007062,1.048806583863032,89.817574944800512,0.0,0.0,0.0,0.0,0.0,0.0],[1.046980842989333,-30.250919193263972,1.0470736066552,-150.300509260768507,1.048725264454426,89.810810803713537,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097785624372,-30.251896817455183,1.047253453067009,-150.296709047570147,1.048753454473899,89.812821443417619,0.0,0.0,0.0,0.0,0.0,0.0],[1.046847797325158,-30.251195356732197,1.04709730225368,-150.302846252547084,1.048762131859414,89.813448475076285,0.0,0.0,0.0,0.0,0.0,0.0],[1.0466100770967,-30.250253262107417,1.046873532346892,-150.309309195504738,1.048802999277537,89.81578601289047,0.0,0.0,0.0,0.0,0.0,0.0],[1.046504855599989,-30.251111436813147,1.047019200847793,-150.310709676012806,1.048807325051371,89.81785554918784,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979597524698,-30.250885541469458,1.047068890919477,-150.300559464507558,1.04872402330653,89.810722605240173,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097668978062,-30.251897296784367,1.04725345390083,-150.296709126501611,1.048753455309171,89.812821522190319,0.0,0.0,0.0,0.0,0.0,0.0],[1.046847547759594,-30.251196382500755,1.047097304038013,-150.302846421434992,1.048762133646479,89.813448643609689,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610088900557,-30.250252146385513,1.046871883657112,-150.309315971499785,1.048803011002239,89.815784897008086,0.0,0.0,0.0,0.0,0.0,0.0],[1.046488293377821,-30.251233951722618,1.047021988167048,-150.311015647791152,1.048808156717661,89.818170395555668,0.0,0.0,0.0,0.0,0.0,0.0],[1.046969830412263,-30.25059655082984,1.047032985878028,-150.300973603397949,1.048716322838174,89.810071411422783,0.0,0.0,0.0,0.0,0.0,0.0],[1.04697960803792,-30.250886536265703,1.047068901389825,-150.300558468443455,1.048722553315152,89.810716574144322,0.0,0.0,0.0,0.0,0.0,0.0],[1.047097148685106,-30.25189943480099,1.047253457620033,-150.296709478569909,1.04875345903484,89.812821873550618,0.0,0.0,0.0,0.0,0.0,0.0],[1.046846000872511,-30.251202740552809,1.047097315097882,-150.302847468256061,1.048762144723277,89.813449688233718,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610099472062,-30.2502511471479,1.046870407094853,-150.30932204008144,1.048803021502853,89.815783897626744,0.0,0.0,0.0,0.0,0.0,0.0],[1.046476308373366,-30.251322610245744,1.047024005188078,-150.311237058733269,1.048808758560439,89.818398229167897,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960475765828,-30.250319758495642,1.046998597069059,-150.30137028085673,1.04870894766858,89.809447706945505,0.0,0.0,0.0,0.0,0.0,0.0],[1.04697967259052,-30.250892644447738,1.047068965679167,-150.300552352475847,1.048713527370466,89.810679542033696,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037922,-30.250886536265774,1.047068901389826,-150.300558468443512,1.048722553315154,89.810716574144237,0.0,0.0,0.0,0.0,0.0,0.0],[1.047095236102851,-30.251907294108147,1.047253471291719,-150.296710772763049,1.048753472730296,89.812823165141225,0.000045,0.000000014790785,0.0,0.0,0.0,0.0],[1.046840707841701,-30.251224496236428,1.047097352941776,-150.302851050195642,1.048762182625101,89.813453262655528,0.000054,0.000000017748942,0.0,0.0,0.0,0.0],[1.046610107837028,-30.250250356476368,1.04686923872836,-150.309326842009284,1.048803029811725,89.815783106841494,0.0,0.0,0.0,0.0,0.0,0.0],[1.0464620233511,-30.251428285722557,1.047026409312483,-150.311500959144723,1.048809475923466,89.818669785585612,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960059324,-30.250307436368949,1.046997066177735,-150.301387940420881,1.048708619349783,89.809419941182682,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979696182895,-30.250894876836252,1.047068989175326,-150.300550117241869,1.048710228612118,89.810666007558623,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037929,-30.250886536266151,1.047068901389834,-150.30055846844391,1.048722553315161,89.810716574143868,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610122193322,-30.250248999493934,1.04686723353047,-150.309335083297384,1.048803044071747,89.815781749663799,0.0,0.0,0.0,0.0,0.0,0.0],[1.046441296011408,-30.251581624332719,1.04702989769925,-150.311883872398681,1.048810516847998,89.819063809080504,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960161804622,-30.250317134389718,1.046997168248456,-150.301378229806261,1.048694289321582,89.809361147931014,0.0,0.0,0.0,0.0,0.0,0.0],[1.046951416612927,-30.249987865268032,1.046968033516779,-150.301806413202087,1.04870697816034,89.808946699205137,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979698584289,-30.250895104064153,1.047068991566927,-150.300549889724351,1.048709892841741,89.81066462992159,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037929,-30.250886536266176,1.047068901389834,-150.30055846844391,1.048722553315162,89.810716574143839,0.0,0.0,0.0,0.0,0.0,0.0],[1.0466101723096,-30.250244262414832,1.046860233601044,-150.309363852992902,1.048803093851952,89.81577701190318,0.0,0.0,0.0,0.0,0.0,0.0],[1.046425929224171,-30.251695310114435,1.047032483942377,-150.312167754185083,1.048811288598487,89.819355928896357,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960171194495,-30.25031802297875,1.046997177600771,-150.301377340063311,1.048692976321024,89.809355760870659,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003503,-30.249833688333062,1.046954026913845,-150.302008311037355,1.0487061864045,89.808718386088742,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979700260148,-30.250895262639489,1.047068993235952,-150.300549730946869,1.048709658517946,89.810663668510699,0.0,0.0,0.0,0.0,0.0,0.0],[1.04697960803793,-30.250886536266194,1.047068901389834,-150.300558468443938,1.048722553315162,89.810716574143825,0.0,0.0,0.0,0.0,0.0,0.0],[1.046610478702149,-30.250215301674398,1.046817438626137,-150.309539748641669,1.048803398189875,89.815748046995992,0.0,0.0,0.000604,0.0000001985252,0.0,0.0],[1.046411105493967,-30.251804981472279,1.047034978813566,-150.31244160242889,1.048812033101606,89.819637724964139,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960176532444,-30.250318528123241,1.046997182917369,-150.30137683426284,1.048692229907334,89.809352698432122,0.0,0.0,0.0,0.0,0.0,0.0],[1.046934667982131,-30.249368552909527,1.046911771236307,-150.302617438335005,1.048703797900274,89.80802959861532,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003514,-30.249833688333013,1.046954026913857,-150.302008311037298,1.048706186404512,89.808718386088785,0.0,0.0,0.0,0.0,0.0,0.0],[1.04697970199619,-30.250895426909441,1.047068994964914,-150.30054956646751,1.048709415779324,89.810662672573983,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037929,-30.250886536266201,1.047068901389834,-150.300558468443967,1.048722553315162,89.810716574143811,0.0,0.0,0.0,0.0,0.0,0.0],[1.046396597534708,-30.251912319677771,1.047037420563493,-150.312709616039086,1.048812761770279,89.819913517974314,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960180157039,-30.250318871128503,1.046997186527467,-150.301376490812174,1.048691723074511,89.809350618960266,0.0,0.0,0.0,0.0,0.0,0.0],[1.046916752443494,-30.248706064982873,1.046851588836988,-150.303485072130968,1.048700396337325,89.807048588375522,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003517,-30.249833688333009,1.04695402691386,-150.302008311037298,1.048706186404514,89.808718386088785,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979709286551,-30.25089611674737,1.047069002225543,-150.300548875750167,1.04870839641875,89.810658490215928,0.0,0.0,0.0,0.0,0.0,0.0],[1.04697960803793,-30.250886536266194,1.047068901389834,-150.300558468443938,1.048722553315162,89.810716574143825,0.0,0.0,0.0,0.0,0.0,0.0],[1.046379149529855,-30.252041414005589,1.047040357166493,-150.313031941182913,1.048813638136475,89.820245200168244,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960186064171,-30.250319430136265,1.046997192410972,-150.301375931078468,1.048690897071133,89.809347229967202,0.0,0.0,0.0,0.0,0.0,0.0],[1.046913003423279,-30.248567428695729,1.046838994989947,-150.303666647366072,1.048699684559027,89.806843299598342,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003519,-30.249833688332998,1.046954026913861,-150.302008311037298,1.048706186404516,89.808718386088785,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979711066686,-30.250896285189604,1.047069003998419,-150.300548707093213,1.048708147514811,89.810657468980949,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.250886536266304,1.047068901389837,-150.300558468444052,1.048722553315164,89.810716574143726,0.0,0.0,0.0,0.0,0.0,0.0],[1.046349927341285,-30.25225763291543,1.047045275510872,-150.313571772492395,1.048815105967468,89.820800705624663,0.0,0.0,0.0,0.0,0.0,0.0],[1.046379149529855,-30.252041414005589,1.047040357166493,-150.313031941182913,1.048813638136475,89.820245200168244,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960205699838,-30.250321288312172,1.0469972119681,-150.301374070489487,1.048688151385529,89.809335964709007,0.0,0.0,0.0,0.0,0.0,0.0],[1.046912045217919,-30.248531994699807,1.046835776149528,-150.303713056603755,1.04869950263886,89.80679083010898,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003521,-30.249833688332966,1.046954026913864,-150.30200831103727,1.048706186404519,89.808718386088827,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979712764742,-30.25089644586517,1.047069005689549,-150.300548546212809,1.04870791008753,89.810656494833452,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037933,-30.250886536266339,1.047068901389837,-150.30055846844408,1.048722553315165,89.810716574143683,0.0,0.0,0.0,0.0,0.0,0.0],[1.046251363177022,-30.252987012331467,1.047061865407041,-150.315392546049367,1.048820057579587,89.822674372850628,0.0,0.0,0.0,0.0,0.0,0.0],[1.046349927341285,-30.25225763291543,1.047045275510872,-150.313571772492395,1.048815105967468,89.820800705624663,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960227560493,-30.250323357044468,1.046997233741318,-150.301371999070682,1.048685094576625,89.809323422875167,0.0,0.0,0.0,0.0,0.0,0.0],[1.046911543228089,-30.248513431313697,1.046834089845659,-150.303737369849017,1.048699407333856,89.806763342091827,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003524,-30.249833688332934,1.046954026913866,-150.302008311037213,1.048706186404521,89.80871838608887,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979714453561,-30.250896605666817,1.047069007371481,-150.300548386207453,1.048707673951634,89.810655525983947,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037933,-30.250886536266354,1.047068901389837,-150.300558468444109,1.048722553315165,89.810716574143669,0.0,0.0,0.0,0.0,0.0,0.0],[1.046111954603259,-30.254018879105885,1.047085331912664,-150.317967744282157,1.048827063040242,89.825324452038842,0.0,0.0,0.0,0.0,0.0,0.0],[1.046251363177022,-30.252987012331467,1.047061865407041,-150.315392546049367,1.048820057579587,89.822674372850628,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960239854841,-30.250324520491375,1.04699724598649,-150.301370834112902,1.048683375439291,89.809316369364808,0.0,0.0,0.0,0.0,0.0,0.0],[1.046911127084487,-30.248498042470647,1.046832691919657,-150.303757525303723,1.048699328327307,89.806740554843984,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003525,-30.249833688332892,1.046954026913868,-150.302008311037156,1.048706186404523,89.808718386088913,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979716390855,-30.25089678897988,1.047069009300875,-150.300548202660707,1.048707403073331,89.8106544145882,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037933,-30.250886536266385,1.047068901389837,-150.300558468444137,1.048722553315165,89.810716574143626,0.0,0.0,0.0,0.0,0.0,0.0],[1.046011921166588,-30.254759472176957,1.047102171779497,-150.319815525553963,1.048832091242618,89.827226014002335,0.0,0.0,0.0,0.0,0.0,0.0],[1.046111954603259,-30.254018879105885,1.047085331912664,-150.317967744282157,1.048827063040242,89.825324452038842,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960251404077,-30.250325613426323,1.046997257489532,-150.301369739758627,1.048681760492114,89.809309743318849,0.0,0.0,0.0,0.0,0.0,0.0],[1.046910789823325,-30.248485570661305,1.04683155897857,-150.30377386021695,1.04869926429702,89.806722087045984,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003527,-30.249833688332853,1.04695402691387,-150.302008311037156,1.048706186404525,89.808718386088955,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979723081184,-30.250897422040719,1.047069015963919,-150.300547568792723,1.048706467611099,89.810650576444189,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037933,-30.250886536266385,1.047068901389837,-150.300558468444137,1.048722553315165,89.810716574143626,0.0,0.0,0.0,0.0,0.0,0.0],[1.045981571076789,-30.254984195972952,1.047107281206998,-150.320376130264691,1.048833617026621,89.827802943910356,0.0,0.0,0.0,0.0,0.0,0.0],[1.046011921166588,-30.254759472176957,1.047102171779497,-150.319815525553963,1.048832091242618,89.827226014002335,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960262423002,-30.250326656176444,1.046997268464383,-150.301368695654389,1.048680219699246,89.809303421505163,0.0,0.0,0.0,0.0,0.0,0.0],[1.046910274296502,-30.248466506626055,1.046829827200238,-150.303798829325359,1.048699166422527,89.806693857740186,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003529,-30.249833688332817,1.046954026913871,-150.302008311037127,1.048706186404526,89.808718386088984,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979755684476,-30.250900507070511,1.047069048434248,-150.300544479829796,1.048701908919921,89.810631872316236,0.0,0.0,0.0,0.0,0.000054,0.000000017748942],[1.046979608037933,-30.2508865362664,1.047068901389837,-150.300558468444137,1.048722553315165,89.810716574143626,0.0,0.0,0.0,0.0,0.0,0.0],[1.045904952677089,-30.255580383636005,1.047119412258498,-150.321761464491004,1.048835282443298,89.829232626211422,0.0,0.0,0.0,0.0,0.0,0.0],[1.045981571076789,-30.254984195972952,1.047107281206998,-150.320376130264691,1.048833617026621,89.827802943910356,0.0,0.0,0.0,0.0,0.0,0.0],[1.045969026737019,-30.255035796794516,1.047107370932635,-150.320384618121295,1.048833706902536,89.827811413042014,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960280514434,-30.250328368216564,1.046997286483453,-150.301366981390942,1.048677689947155,89.809293041989591,0.0,0.0,0.0,0.0,0.0,0.0],[1.046909809557051,-30.248449320673561,1.046828266028712,-150.303821338665784,1.048699078190386,89.806668409447937,0.0,0.0,0.0,0.0,0.0,0.0],[1.04694724700353,-30.249833688332792,1.046954026913872,-150.302008311037099,1.048706186404527,89.808718386089012,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.250886536266417,1.047068901389837,-150.300558468444166,1.048722553315165,89.810716574143612,0.0,0.0,0.0,0.0,0.0,0.0],[1.045819826150486,-30.256242878721952,1.047132891147331,-150.323300598578015,1.048837133565699,89.83082106542139,0.0,0.0,0.0,0.0,0.0,0.0],[1.045904952677089,-30.255580383636005,1.047119412258498,-150.321761464491004,1.048835282443298,89.829232626211422,0.0,0.0,0.0,0.0,0.0,0.0],[1.045904952677089,-30.255580383636005,1.047119412258498,-150.321761464491004,1.048835282443298,89.829232626211422,0.0,0.0,0.0,0.0,0.0,0.0],[1.045967194791782,-30.255043332558376,1.047107384035954,-150.32038585766739,1.048833720027801,89.82781264985357,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960293115461,-30.250329560685024,1.046997299034079,-150.301365787373896,1.048675927926754,89.809285812430076,0.0,0.0,0.0,0.0,0.0,0.0],[1.046909367239721,-30.248432963868332,1.04682678017834,-150.303842762072463,1.048698994215325,89.806644188941846,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003531,-30.249833688332764,1.046954026913874,-150.302008311037042,1.048706186404528,89.808718386089041,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.250886536266453,1.047068901389837,-150.300558468444194,1.048722553315165,89.810716574143569,0.0,0.0,0.0,0.0,0.0,0.0],[1.04578863165077,-30.256485676419146,1.047137830662509,-150.323864602879979,1.04883781210957,89.831403146055464,0.0,0.0,0.0,0.0,0.0,0.0],[1.045819826150486,-30.256242878721952,1.047132891147331,-150.323300598578015,1.048837133565699,89.83082106542139,0.0,0.0,0.0,0.0,0.0,0.0],[1.045966195879984,-30.255047441624342,1.047107391180851,-150.320386533559429,1.048833727184665,89.827813324254564,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960301969219,-30.250330398539639,1.046997307852424,-150.301364948431257,1.048674689892398,89.809280732767704,0.0,0.0,0.0,0.0,0.0,0.0],[1.046908868942458,-30.248414536916098,1.046825106277728,-150.303866896915565,1.048698899612538,89.806616903064438,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003532,-30.249833688332714,1.046954026913875,-150.302008311036985,1.04870618640453,89.808718386089097,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.25088653626646,1.047068901389837,-150.300558468444194,1.048722553315165,89.810716574143555,0.0,0.0,0.0,0.0,0.0,0.0],[1.045729292281843,-30.25696462015139,1.047146773146115,-150.324919797925872,1.048837810507733,89.832494588509462,0.0,0.0,0.0,0.0,0.0,0.0],[1.04578863165077,-30.256485676419146,1.047137830662509,-150.323864602879979,1.04883781210957,89.831403146055464,0.0,0.0,0.0,0.0,0.0,0.0],[1.045768159727237,-30.256569905735446,1.047137977100945,-150.323878454067,1.048837958805926,89.831416966632631,0.0,0.0,0.0,0.0,0.0,0.0],[1.045965519195606,-30.255050225198648,1.047107396020959,-150.320386991423277,1.048833732032879,89.827813781108318,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960306199598,-30.250330798871552,1.046997312065883,-150.301364547579425,1.048674098352196,89.809278305670489,0.0,0.0,0.0,0.0,0.0,0.0],[1.04690834258026,-30.248395072103712,1.04682333810004,-150.30389239116289,1.0486987996818,89.806588080388948,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003534,-30.249833688332668,1.046954026913876,-150.302008311036957,1.048706186404531,89.80871838608914,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.25088653626646,1.047068901389837,-150.300558468444194,1.048722553315165,89.810716574143555,0.0,0.0,0.0,0.0,0.0,0.0],[1.045644245107341,-30.25765115419264,1.047159590452148,-150.326432109709486,1.04883780887557,89.834058882803418,0.0,0.0,0.0,0.0,0.0,0.0],[1.045729292281843,-30.25696462015139,1.047146773146115,-150.324919797925872,1.048837810507733,89.832494588509462,0.0,0.0,0.0,0.0,0.0,0.0],[1.045767567303069,-30.256572343244947,1.047137981338636,-150.323878854897771,1.048837963051081,89.831417366577654,0.0,0.0,0.0,0.0,0.0,0.0],[1.045764221496176,-30.256586109496215,1.047138005271658,-150.323881118651684,1.048837987026258,89.831419625328408,0.0,0.0,0.0,0.0,0.0,0.0],[1.045964491355502,-30.255054453276177,1.047107403372772,-150.320387686889035,1.048833739397006,89.827814475039801,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960308879428,-30.250331052470845,1.046997314734993,-150.301364293650806,1.048673723627714,89.809276768169568,0.0,0.0,0.0,0.0,0.0,0.0],[1.046907191703661,-30.248352512738236,1.046819472027035,-150.30394813396012,1.048698581186811,89.806525060352584,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003536,-30.249833688332618,1.046954026913879,-150.302008311036928,1.048706186404534,89.808718386089168,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.25088653626646,1.047068901389837,-150.300558468444194,1.048722553315165,89.810716574143569,0.0,0.0,0.0,0.0,0.0,0.0],[1.045592343758821,-30.258070177639208,1.047167412780192,-150.327355004396111,1.048837808263654,89.835013518855518,0.0,0.0,0.0,0.0,0.0,0.0],[1.045644245107341,-30.25765115419264,1.047159590452148,-150.326432109709486,1.04883780887557,89.834058882803418,0.0,0.0,0.0,0.0,0.0,0.0],[1.045767316899409,-30.256573373523274,1.047137983129808,-150.32387902431941,1.048837964845407,89.831417535624936,0.0,0.0,0.0,0.0,0.0,0.0],[1.045761701477031,-30.256596478121029,1.047138023297705,-150.323882823682226,1.048838005084056,89.8314213265907,0.00005,0.000000016434205,0.0,0.0,0.0,0.0],[1.045962931506649,-30.255060869817207,1.047107414529874,-150.320388742326969,1.048833750572795,89.827815528149344,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960310691322,-30.250331223935216,1.04699731653964,-150.301364121963786,1.048673470267799,89.809275728628918,0.0,0.0,0.0,0.0,0.0,0.0],[1.046881089574112,-30.247387226283259,1.046731788402187,-150.305212510716927,1.048693625984545,89.805095736785134,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003538,-30.249833688332593,1.04695402691388,-150.3020083110369,1.048706186404535,89.808718386089211,0.0,0.0,0.0,0.0,0.0,0.0],[1.046979608037932,-30.25088653626646,1.047068901389837,-150.300558468444194,1.048722553315165,89.810716574143569,0.0,0.0,0.0,0.0,0.0,0.0],[1.045583405823677,-30.258142341942904,1.047168759892168,-150.327513934868364,1.048837808187664,89.835177916905977,0.0,0.0,0.0,0.0,0.0,0.0],[1.045592343758821,-30.258070177639208,1.047167412780192,-150.327355004396111,1.048837808263654,89.835013518855518,0.0,0.0,0.0,0.0,0.0,0.0],[1.045767169767142,-30.256573978894806,1.047137984182265,-150.323879123868238,1.048837965899717,89.831417634953794,0.0,0.0,0.0,0.0,0.0,0.0],[1.045961824845406,-30.255065422152782,1.04710742244547,-150.320389491125354,1.048833758501648,89.82781627529576,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960313218696,-30.25033146310728,1.046997319056905,-150.301363882481184,1.048673116861354,89.809274278594543,0.0,0.0,0.0,0.0,0.0,0.0],[1.046881115747171,-30.247384752856597,1.046728132554696,-150.305227538758004,1.048693651995061,89.805093262511534,0.0,0.0,0.0,0.0,0.0,0.0],[1.04687699193299,-30.247247005290834,1.046718686529396,-150.30540382540886,1.048692777336468,89.804884100338128,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003539,-30.249833688332568,1.046954026913881,-150.302008311036872,1.048706186404536,89.808718386089225,0.0,0.0,0.0,0.0,0.0,0.0],[1.045585698206307,-30.258199066392645,1.047166413326615,-150.32739529193114,1.048832108096776,89.835066064038585,0.0,0.0,0.0,0.0,0.0,0.0],[1.045583405823677,-30.258142341942904,1.047168759892168,-150.327513934868364,1.048837808187664,89.835177916905977,0.0,0.0,0.0,0.0,0.0,0.0],[1.045491396467449,-30.258520904963728,1.047169418064676,-150.327576185380963,1.048838467631957,89.835240028109666,0.0,0.0,0.0,0.0,0.0,0.0],[1.045767034361177,-30.256574536018928,1.047137985150843,-150.323879215483117,1.048837966870001,89.831417726366268,0.0,0.0,0.0,0.0,0.0,0.0],[1.045961068761325,-30.255068532367972,1.047107427853499,-150.320390002713253,1.048833763918735,89.827816785755061,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960315147607,-30.25033164564525,1.046997320978101,-150.301363699706144,1.048672847138789,89.809273171916331,0.0,0.0,0.0,0.0,0.0,0.0],[1.046881138828267,-30.247382571629345,1.046724908592353,-150.305240791542275,1.048693674932817,89.80509108053738,0.0,0.0,0.000034,0.00000001117526,0.0,0.0],[1.0468747813733,-30.247171359548044,1.046711618441868,-150.305507036300469,1.048692319520608,89.80476992827704,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003539,-30.249833688332522,1.046954026913882,-150.302008311036815,1.048706186404537,89.808718386089282,0.0,0.0,0.0,0.0,0.0,0.0],[1.045587385673859,-30.258240822191034,1.047164685977495,-150.327307956245818,1.048827912152911,89.834983726216947,0.0,0.0,0.0,0.0,0.0,0.0],[1.045585698206307,-30.258199066392645,1.047166413326615,-150.32739529193114,1.048832108096776,89.835066064038585,0.0,0.0,0.0,0.0,0.0,0.0],[1.045437026263185,-30.258744636980289,1.047169806992964,-150.32761297045559,1.048838857311766,89.835276730863853,0.0,0.0,0.0,0.0,0.0,0.0],[1.045766913725839,-30.25657503236987,1.047137986013764,-150.323879297104298,1.048837967734442,89.831417807807043,0.0,0.0,0.0,0.0,0.0,0.0],[1.045960471306519,-30.255070990051557,1.047107432126904,-150.320390406968102,1.048833768199297,89.827817189118065,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960328912748,-30.250332948276579,1.046997334688185,-150.301362395383194,1.048670922338999,89.80926527439955,0.0,0.0,0.0,0.0,0.0,0.0],[1.046874451239262,-30.247160062270183,1.046710562864516,-150.305522450364691,1.048692251148838,89.804752877337151,0.0,0.0,0.0,0.0,0.0,0.0],[1.04694724700354,-30.249833688332505,1.046954026913882,-150.302008311036786,1.048706186404537,89.808718386089296,0.0,0.0,0.0,0.0,0.0,0.0],[1.045589683164073,-30.25829767254951,1.047162334193279,-150.327189048130606,1.048822199373229,89.834871622103975,0.0,0.0,0.0,0.0,0.0,0.0],[1.045587385673859,-30.258240822191034,1.047164685977495,-150.327307956245818,1.048827912152911,89.834983726216947,0.0,0.0,0.0,0.0,0.0,0.0],[1.045393946249282,-30.258921926720582,1.047170115159124,-150.327642116950614,1.048839166073392,89.835305812132631,0.0,0.0,0.0,0.0,0.0,0.0],[1.045766788580386,-30.25657554727767,1.047137986908947,-150.323879381777004,1.048837968631202,89.831417892292634,0.0,0.0,0.0,0.0,0.0,0.0],[1.045958555707486,-30.255078870057847,1.047107445828577,-150.320391703116684,1.048833781923919,89.827818482407167,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960336338157,-30.250333650961252,1.046997342083876,-150.301361691785445,1.048669884034613,89.809261014151019,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960448286473,-30.250344244924218,1.046997453584491,-150.301351084067107,1.048654230136875,89.809196784640918,0.0,0.0,0.0,0.0,0.000155,0.000000050946036],[1.046874199235849,-30.247151438638166,1.046709757103596,-150.305534216507141,1.048692198958215,89.804739861726844,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003541,-30.249833688332494,1.046954026913883,-150.302008311036786,1.048706186404538,89.808718386089311,0.0,0.0,0.0,0.0,0.0,0.0],[1.045591308998555,-30.25833790292371,1.04716066994064,-150.327104901708509,1.048818156690039,89.834792290162994,0.0,0.0,0.0,0.0,0.0,0.0],[1.045589683164073,-30.25829767254951,1.047162334193279,-150.327189048130606,1.048822199373229,89.834871622103975,0.0,0.0,0.0,0.0,0.0,0.0],[1.045376145265328,-30.258995188445716,1.047170242495786,-150.327654160497332,1.048839293656105,89.835317828727369,0.0,0.0,0.0,0.0,0.0,0.0],[1.045766410786468,-30.256577101701982,1.04713798961136,-150.323879637390235,1.048837971338374,89.831418147340912,0.0,0.0,0.0,0.0,0.0,0.0],[1.04594306136199,-30.255142608646086,1.047107556654747,-150.320402187029032,1.048833892935708,89.827828943190724,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960344537504,-30.25033442688563,1.046997350250408,-150.301360914852751,1.048668737509399,89.80925630985368,0.0,0.0,0.0,0.0,0.0,0.0],[1.046873963547595,-30.247143373311214,1.046709003509068,-150.3055452209056,1.048692150146554,89.804727688768438,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003541,-30.249833688332483,1.046954026913884,-150.302008311036758,1.048706186404539,89.808718386089311,0.0,0.0,0.0,0.0,0.0,0.0],[1.045595855721454,-30.258450408332859,1.047156015794343,-150.326869580987506,1.048806851153083,89.834570431530992,0.0,0.0,0.0,0.0,0.0,0.0],[1.045591308998555,-30.25833790292371,1.04716066994064,-150.327104901708509,1.048818156690039,89.834792290162994,0.0,0.0,0.0,0.0,0.0,0.0],[1.045375130996357,-30.258999363120868,1.047170249751273,-150.327654846715802,1.048839300925487,89.835318513414123,0.0,0.0,0.0,0.0,0.0,0.0],[1.045315807639277,-30.259243528965758,1.047170674111515,-150.327694982914124,1.048839726107457,89.835358559736704,0.0,0.0,0.0,0.0,0.0,0.0],[1.045766030060974,-30.256578668189267,1.047137992334741,-150.323879894986874,1.048837974066552,89.831418404368336,0.0,0.0,0.0,0.0,0.0,0.0],[1.045942289758797,-30.255145782814711,1.047107562173783,-150.320402709117531,1.048833898463987,89.827829464127419,0.0,0.0,0.0,0.0,0.0,0.0],[1.046960366762367,-30.250336530078872,1.046997372386322,-150.301358808926608,1.048665629778617,89.809243558499432,0.0,0.0,0.0,0.0,0.000028,0.000000009203155],[1.046873712215468,-30.247134772641228,1.046708199894472,-150.305556955742446,1.048692098095052,89.804714707824246,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003541,-30.24983368833248,1.046954026913884,-150.302008311036758,1.048706186404539,89.808718386089311,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599147998229,-30.258531872696036,1.047152645746012,-150.326699184350986,1.048798664842965,89.834409781090187,0.0,0.0,0.0,0.0,0.0,0.0],[1.045595855721454,-30.258450408332859,1.047156015794343,-150.326869580987506,1.048806851153083,89.834570431530992,0.0,0.0,0.0,0.0,0.0,0.0],[1.045374757776083,-30.259000899277005,1.047170252421072,-150.327655099223449,1.0488393036004,89.835318765358096,0.0,0.0,0.0,0.0,0.0,0.0],[1.045270161895844,-30.259431419027209,1.047171000631616,-150.327725865281707,1.048840053259712,89.835389372954054,0.000823,0.000000270507019,0.0,0.0,0.0,0.0],[1.045762472707477,-30.256593304903411,1.047138017780988,-150.323882301871862,1.048837999557614,89.831420805934116,0.000053,0.000000017420258,0.0,0.0,0.0,0.0],[1.045941680936925,-30.255148287347939,1.047107566528494,-150.320403121063606,1.048833902825993,89.827829875164696,0.0,0.0,0.0,0.0,0.0,0.0],[1.046873489817207,-30.247127162093715,1.046707488793593,-150.30556733965696,1.048692052035866,89.8047032212706,0.0,0.0,0.0,0.0,0.0,0.0],[1.046947247003541,-30.24983368833248,1.046954026913884,-150.302008311036758,1.048706186404539,89.808718386089311,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599698027109,-30.258567564300904,1.0471527332983,-150.326657034216112,1.048796661215407,89.834391475078391,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599147998229,-30.258531872696036,1.047152645746012,-150.326699184350986,1.048798664842965,89.834409781090187,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599201228188,-30.258526838266732,1.047145212934745,-150.326729725400099,1.048798717643882,89.834404748511105,0.0,0.0,0.0,0.0,0.0,0.0],[1.045374201836686,-30.259003187497992,1.047170256397938,-150.327655475352373,1.048839307584883,89.835319140647456,0.0,0.0,0.0,0.0,0.0,0.0],[1.045940992647279,-30.25515111879421,1.047107571451614,-150.320403586779804,1.048833907757358,89.827830339853492,0.0,0.0,0.0,0.0,0.0,0.0],[1.046873262343282,-30.24711937785121,1.046706761463655,-150.305577960572947,1.048692004925538,89.804691472564144,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.258576015412405,1.047152754029158,-150.326647053838798,1.048796186793189,89.834387140540556,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599698027109,-30.258567564300904,1.0471527332983,-150.326657034216112,1.048796661215407,89.834391475078391,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599207957389,-30.25852620182657,1.047144273297007,-150.326733586355431,1.048798724318845,89.834404112304853,0.0,0.0,0.0,0.0,0.0,0.0],[1.04537386731526,-30.259004564373985,1.047170258790908,-150.327655701677713,1.048839309982436,89.835319366467601,0.0,0.0,0.0,0.0,0.0,0.0],[1.045940380047714,-30.25515363887418,1.047107575833347,-150.320404001281986,1.048833912146429,89.827830753441177,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872088285613,-30.247079201095669,1.046703007506421,-150.305632778392237,1.048691761776365,89.804630834113453,0.0,0.0,0.0,0.0,0.0,0.0],[1.045603358941687,-30.258805120958101,1.04715331604676,-150.326376489840896,1.048783325393588,89.834269631409242,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.258576015412405,1.047152754029158,-150.326647053838798,1.048796186793189,89.834387140540556,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.25857601541237,1.047152754029158,-150.326647053838741,1.048796186793189,89.834387140540585,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599212923094,-30.258525732175912,1.047143579906631,-150.326736435489039,1.048798729244525,89.834403642826771,0.0,0.0,0.0,0.0,0.0,0.0],[1.045373463671146,-30.259006225757197,1.047170261678342,-150.327655974769044,1.048839312875401,89.835319638949329,0.0,0.0,0.0,0.0,0.0,0.0],[1.045939674945617,-30.255156539489846,1.047107580876721,-150.320404478373945,1.04883391719825,89.827831229480623,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872107268934,-30.247077407156045,1.046700355975347,-150.305643678274322,1.048691780641397,89.804629039556119,0.0,0.0,0.0,0.0,0.0,0.0],[1.046869511147069,-30.246996853675309,1.046695109665574,-150.305749394860442,1.048691191496054,89.80450430959381,0.0,0.0,0.0,0.0,0.0,0.0],[1.045605833301326,-30.258965680491816,1.047153709930681,-150.326186874879596,1.048774311942718,89.834187277605196,0.0,0.0,0.0,0.0,0.0,0.0],[1.045603358941687,-30.258805120958101,1.04715331604676,-150.326376489840896,1.048783325393588,89.834269631409242,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.258576015412352,1.047152754029159,-150.326647053838741,1.048796186793189,89.834387140540585,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599217754763,-30.258525275202253,1.047142905232525,-150.326739207721317,1.04879873403725,89.834403186021078,0.0,0.0,0.0,0.0,0.0,0.0],[1.045373109254501,-30.259007684523155,1.047170264213632,-150.327656214554793,1.048839315415546,89.835319878199826,0.0,0.0,0.0,0.0,0.0,0.0],[1.045938951976036,-30.255159513611982,1.047107586047895,-150.320404967555561,1.048833922378086,89.827831717583066,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872108362889,-30.247077303776479,1.046700203175252,-150.305644306404815,1.048691781728535,89.804628936140958,0.0,0.0,0.0,0.0,0.0,0.0],[1.046857195821504,-30.246603334987913,1.046657368364059,-150.306306693528711,1.048688466371801,89.803899685783463,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606531688611,-30.258897378777096,1.047150473576691,-150.326203757635085,1.048775040215936,89.834120123113507,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606338657685,-30.259011953181627,1.047154187552923,-150.326139795649596,1.048772082814503,89.834175667571344,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.258576015412338,1.047152754029159,-150.326647053838712,1.048796186793189,89.834387140540613,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599263141744,-30.258520982554295,1.047136567583984,-150.326765249260063,1.048798779058405,89.834398894950979,0.0,0.0,0.0,0.0,0.0,0.0],[1.045370790070304,-30.259017230225069,1.04717028080372,-150.327657783632759,1.048839332037409,89.835321443775271,0.0,0.0,0.0,0.0,0.0,0.0],[1.04593808296953,-30.255163088500201,1.047107592263626,-150.320405555549854,1.048833928604227,89.827832304280207,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872108912313,-30.247077251855412,1.046700126433382,-150.305644621875246,1.048691782274535,89.804628884202046,0.0,0.0,0.0,0.0,0.0,0.0],[1.04685726660604,-30.246610036627246,1.046657438885735,-150.306299982312709,1.048678565750014,89.803859063433308,0.0,0.0,0.0,0.0,0.0,0.0],[1.04684221701523,-30.246094362883401,1.046612510548975,-150.307008815159065,1.048687421252697,89.803206339503078,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500868,-30.258836468439011,1.047147587446227,-150.326218813503886,1.048775689679969,89.834060235852874,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606531688611,-30.258897378777096,1.047150473576691,-150.326203757635085,1.048775040215936,89.834120123113507,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606531688612,-30.258897378777096,1.047150473576691,-150.326203757635085,1.048775040215936,89.834120123113507,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606741251603,-30.259050049785074,1.047154587531879,-150.326101672866088,1.048715844166777,89.833944940031884,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606338657685,-30.259011953181627,1.047154187552923,-150.326139795649596,1.048772082814503,89.834175667571344,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263913,-30.258576015412338,1.047152754029159,-150.326647053838712,1.048796186793189,89.834387140540613,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599284265255,-30.25851898471744,1.047133617985409,-150.326777369333968,1.048798800011657,89.834396897848492,0.0,0.0,0.0,0.0,0.0,0.0],[1.045353690040383,-30.259087614815137,1.04717040312737,-150.327669352906838,1.048839454595343,89.835332987224291,0.000182,0.000000059820507,0.0,0.0,0.0,0.0],[1.045937538164325,-30.255165329703633,1.047107596160447,-150.320405924180449,1.048833932507574,89.827832672097514,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872109373035,-30.247077208316803,1.046700062081164,-150.305644886414399,1.048691782732386,89.80462884064842,0.0,0.0,0.0,0.0,0.0,0.0],[1.046857303959253,-30.246613573101612,1.046657476100236,-150.306296440784678,1.04867334116309,89.803837626590877,0.0,0.0,0.0,0.0,0.000056,0.00000001840631],[1.046827870039446,-30.245606843763817,1.046569544825132,-150.307681380218185,1.048686420357007,89.802542234818944,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500864,-30.258836468439071,1.047144070630166,-150.326231761950652,1.048775689679965,89.834060235852817,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500868,-30.258836468439011,1.047147587446227,-150.326218813503886,1.048775689679969,89.834060235852874,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500868,-30.258836468439011,1.047147587446227,-150.326218813503886,1.048775689679969,89.834060235852874,0.0,0.0,0.0,0.0,0.0,0.0],[1.045606836010106,-30.259059016569349,1.047154681674899,-150.326092699919798,1.048702607292012,89.83389063014765,0.0,0.0,0.0,0.0,0.00025,0.000000082171026],[1.045599828263913,-30.258576015412338,1.047152754029159,-150.326647053838712,1.048796186793189,89.834387140540613,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599294179376,-30.258518047051567,1.047132233619119,-150.326783057800043,1.048798809845869,89.83439596052726,0.0,0.0,0.0,0.0,0.0,0.0],[1.04593519677481,-30.255174961668718,1.047107612907673,-150.320407508430634,1.04883394928285,89.827834252852625,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872109748737,-30.247077172812578,1.046700009604183,-150.305645102136793,1.048691783105748,89.804628805131983,0.0,0.0,0.0,0.0,0.0,0.0],[1.046827921536502,-30.245601977777632,1.04656235269431,-150.307710947964267,1.048686471527144,89.802537367154045,0.0,0.0,0.0,0.0,0.0,0.0],[1.046823300767554,-30.245521030611126,1.046559829703717,-150.307851264990774,1.0486855932236,89.80240624055233,0.0,0.0,0.0,0.0,0.0,0.0],[1.04560715450086,-30.258836468439167,1.04713927991802,-150.326249400852873,1.048775689679961,89.834060235852718,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263914,-30.258576015412338,1.047152754029159,-150.326647053838712,1.048796186793189,89.834387140540613,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599300792248,-30.258517421613949,1.047131310225388,-150.326786852103311,1.04879881640544,89.834395335319485,0.0,0.0,0.0,0.0,0.0,0.0],[1.045925325754375,-30.255215569366289,1.047107683512001,-150.320414187441031,1.04883402000543,89.82784091712837,0.000176,0.000000057848403,0.0,0.0,0.0,0.0],[1.046872110338481,-30.247077117081332,1.046699927230654,-150.305645440758013,1.048691783691817,89.804628749381536,0.0,0.0,0.0,0.0,0.0,0.0],[1.046827934163724,-30.245600784624294,1.046560589163781,-150.307718198120256,1.048686484074206,89.802536173589104,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682224951761,-30.245501287512688,1.046557594551515,-150.307890350748352,1.048685402926235,89.80237495238373,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500859,-30.258836468439188,1.047137874748663,-150.32625457457047,1.04877568967996,89.834060235852689,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263914,-30.258576015412327,1.047152754029159,-150.326647053838712,1.048796186793189,89.834387140540628,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599310902099,-30.258516465436323,1.047129898528344,-150.326792652899314,1.048798826433804,89.834394379493247,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872111744758,-30.24707698418694,1.046699730806211,-150.305646248220142,1.048691785089331,89.804628616441406,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682794283449,-30.245599965318938,1.046559378196174,-150.307723176615923,1.048686492689927,89.802535354001066,0.0,0.0,0.0,0.0,0.0,0.0],[1.046821727837062,-30.245491490026527,1.046556485362075,-150.30790974703612,1.04868530849168,89.80235942569108,0.0,0.0,0.0,0.0,0.0,0.0],[1.045607154500855,-30.258836468439309,1.047133223900344,-150.32627169870949,1.048775689679956,89.834060235852576,0.0,0.0,0.000043,0.000000014133417,0.0,0.0],[1.045599828263914,-30.25857601541232,1.047152754029159,-150.326647053838684,1.04879618679319,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599330646518,-30.258514598032761,1.047127141500738,-150.326803981830494,1.048798846019081,89.834392512775978,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872112717674,-30.247076892245548,1.046699594912303,-150.305646806853332,1.048691786056185,89.804628524468356,0.0,0.0,0.0,0.0,0.0,0.0],[1.046827954854047,-30.245598829584434,1.04655769953299,-150.307730077907479,1.048686504633181,89.802534217874708,0.0,0.0,0.0,0.0,0.0,0.0],[1.046821154550934,-30.24548072334342,1.046555266449679,-150.307931062088272,1.048685204715571,89.802342363065733,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263914,-30.258576015412299,1.047152754029159,-150.326647053838684,1.04879618679319,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599336104383,-30.258514081834495,1.047126379387544,-150.32680711344841,1.048798851432954,89.834391996767422,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872113954732,-30.247076775342642,1.04669942212402,-150.305647517152323,1.048691787285534,89.804628407525158,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682798335601,-30.245596136418609,1.046553718921017,-150.307746443020505,1.048686532954206,89.802531523779692,0.0,0.0,0.0,0.0,0.0,0.0],[1.046820493064177,-30.245468300180121,1.046553860006506,-150.307955656545403,1.048685084973514,89.802322675333286,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263914,-30.258576015412299,1.047152754029159,-150.326647053838684,1.04879618679319,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599337688889,-30.258513931973862,1.047126158133861,-150.326808022608162,1.048798853004689,89.834391846961864,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872114706234,-30.24707670432511,1.046699317156609,-150.305647948653018,1.048691788032353,89.804628336483176,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828005022198,-30.245594089169082,1.046550693000301,-150.307758883285317,1.048686554482851,89.802529475823789,0.0,0.0,0.0,0.0,0.0,0.0],[1.04681982434611,-30.245455741191105,1.046552438188321,-150.307980519935825,1.048684963922565,89.802302772370396,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263915,-30.258576015412327,1.04715275402916,-150.326647053838712,1.04879618679319,89.834387140540628,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599338307414,-30.258513873474438,1.04712607176556,-150.326808377506779,1.048798853618229,89.83439178848397,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599341704384,-30.258513552193151,1.047125597427087,-150.326810326625434,1.048798856987819,89.834391467320799,0.0,0.0,0.0,0.0,0.0,0.0],[1.04687211538468,-30.247076640211439,1.046699222393429,-150.30564833820614,1.048691788706571,89.804628272347415,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828020231535,-30.245592652031025,1.046548568849904,-150.307767616205439,1.048686569595635,89.802528038189891,0.0,0.0,0.0,0.0,0.0,0.0],[1.046819082985818,-30.245441817910852,1.046550861919446,-150.308008084294528,1.048684829722101,89.802280707359898,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263915,-30.258576015412299,1.04715275402916,-150.326647053838656,1.04879618679319,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599338886301,-30.258513818723976,1.047125990932172,-150.326808709661748,1.04879885419245,89.834391733753606,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599347003094,-30.258513051047544,1.047124857537634,-150.326813366931532,1.04879886224382,89.834390966359436,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872116528902,-30.247076532081461,1.046699062571973,-150.305648995201466,1.048691789843664,89.804628164180158,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828036164645,-30.245591146503305,1.046546343616658,-150.307776764740822,1.048686585427597,89.802526532142707,0.0,0.0,0.0,0.0,0.0,0.0],[1.046818004892698,-30.245421570508316,1.0465485696946,-150.30804816879683,1.048684634566779,89.802248620200473,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263916,-30.258576015412306,1.047152754029161,-150.326647053838684,1.048796186793191,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.04559933948263,-30.258513762323918,1.047125907663353,-150.326809051824284,1.048798854783972,89.834391677374313,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599369016388,-30.258510969057028,1.04712178369472,-150.326825997815035,1.048798884079681,89.834388885134345,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872117653828,-30.247076425775081,1.046698905445868,-150.305649641116958,1.04869179096158,89.804628057837135,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828049245886,-30.245589910450136,1.046544516678151,-150.307784275808046,1.048686598425795,89.802525295663145,0.0,0.0,0.0,0.0,0.0,0.0],[1.046816622723512,-30.245427251438528,1.046548579579989,-150.308049104537133,1.048684644459073,89.802249553816381,0.0,0.0,0.0,0.0,0.0,0.0],[1.046816046811515,-30.245357698292384,1.046542034928346,-150.308136818065208,1.048683872361571,89.802138666007636,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263916,-30.258576015412306,1.047152754029161,-150.326647053838684,1.048796186793191,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.04559934379422,-30.258513354538884,1.047125305611072,-150.326811525738009,1.048798859060811,89.834391269739186,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599378364906,-30.258510084885671,1.047120478307429,-150.326831361870489,1.048798893352849,89.834388001288005,0.0,0.0,0.000055,0.000000018077626,0.0,0.0],[1.046872118186081,-30.247076375476677,1.046698831102357,-150.305649946729005,1.048691791490516,89.804628007521416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828070904822,-30.245587863886545,1.046541491771058,-150.307796712124912,1.048686619947234,89.802523248393442,0.0,0.0,0.0,0.0,0.0,0.0],[1.046815792731064,-30.245430662843763,1.046548585516164,-150.30804966644908,1.048684650399394,89.802250114452605,0.0,0.0,0.0,0.0,0.0,0.0],[1.046803647824176,-30.244953239277155,1.046500655353179,-150.308698191193486,1.048679045993662,89.801442407219767,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599828263916,-30.258576015412306,1.047152754029161,-150.326647053838684,1.048796186793191,89.834387140540642,0.0,0.0,0.0,0.0,0.0,0.0],[1.045599375191704,-30.258510385002861,1.047120921399445,-150.326829541138693,1.048798890205228,89.834388301295036,0.0,0.0,0.000045,0.000000014790785,0.0,0.0],[1.046872118770689,-30.247076320230704,1.046698749446094,-150.305650282402468,1.048691792071482,89.804627952256425,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828140900096,-30.245581249999866,1.046531716167758,-150.307836903108552,1.048686689498159,89.802516632224822,0.0,0.0,0.0,0.0,0.0,0.0],[1.046815022792878,-30.24543382742096,1.046548591022826,-150.30805018770377,1.048684655909902,89.802250634523915,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794772687466,-30.244663722491257,1.046471036003055,-150.309100048146263,1.048675591384884,89.800944022726071,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872119331788,-30.247076267206399,1.046698671073567,-150.305650604577124,1.048691792629085,89.804627899213884,0.0,0.0,0.0,0.0,0.0,0.0],[1.046828304452775,-30.24556579583798,1.046508874261996,-150.307930817246302,1.048686852012563,89.802501172730899,0.0,0.0,0.000228,0.000000074939976,0.0,0.0],[1.04681427153888,-30.245436915207463,1.046548596395858,-150.308050696309124,1.048684661286686,89.80225114197458,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794887222002,-30.244674569028952,1.046471150129914,-150.309089185382845,1.048659569075685,89.800878282328625,0.0,0.0,0.0,0.0,0.0,0.0],[1.046767321023059,-30.243644265641358,1.046384300413923,-150.310443268356607,1.048674623248057,89.799590616358628,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872120008469,-30.247076203259507,1.046698576556947,-150.305650993117183,1.048691793301548,89.804627835245014,0.0,0.0,0.0,0.0,0.0,0.0],[1.046813708048003,-30.245439231257308,1.046548600425991,-150.308051077797245,1.048684665319635,89.802251522596592,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794892891907,-30.244675105974679,1.046471155779639,-150.309088647633843,1.048658775909105,89.800875027873602,0.0,0.0,0.0,0.0,0.0,0.0],[1.04679490129208,-30.244675901479301,1.046471164149908,-150.30908785093925,1.048657600804015,89.800870206258082,0.0,0.0,0.0,0.0,0.0,0.0],[1.046767377457592,-30.243638933772996,1.046376419786857,-150.310475673854825,1.048674679317342,89.799585282675821,0.0,0.0,0.0,0.0,0.0,0.0],[1.046761431489761,-30.243449037427851,1.046367031802804,-150.310716471764891,1.048674241633693,89.799325723163406,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872121087859,-30.247076101256123,1.046698425790975,-150.305651612887829,1.048691794374213,89.804627733206587,0.0,0.0,0.0,0.0,0.0,0.0],[1.046812812905625,-30.245442910460234,1.046548606828125,-150.308051683816245,1.04868467172624,89.80225212723974,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794894666056,-30.244675273988342,1.046471157547474,-150.309088479368853,1.048658527722339,89.800874009533331,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794929955044,-30.244678615890052,1.046471192710842,-150.309085132467914,1.048653591125204,89.800853753938739,0.0,0.0,0.0,0.0,0.000048,0.000000015776837],[1.046767410151616,-30.243635844880668,1.046371854330977,-150.310494447441698,1.048674711799769,89.79958219273233,0.0,0.0,0.000043,0.000000014133417,0.0,0.0],[1.046750229838839,-30.243034919711828,1.046335173810561,-150.311090543020981,1.04867316128528,89.798899992230844,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872124042032,-30.247075822084167,1.046698013161238,-150.305653309132339,1.048691797309977,89.804627453938721,0.0,0.0,0.0,0.0,0.0,0.0],[1.046811303660981,-30.245449113752802,1.04654861762237,-150.30805270558767,1.048684682528024,89.802253146691456,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794895806783,-30.244675382016275,1.046471158684141,-150.309088371179342,1.048658368145435,89.800873354769763,0.0,0.0,0.0,0.0,0.0,0.0],[1.046720682013009,-30.241942503669716,1.046251137950688,-150.3120773899509,1.048670311784007,89.7977769807774,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838839,-30.243034919711828,1.046335173810561,-150.311090543020981,1.04867316128528,89.798899992230844,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872127973493,-30.247075450557567,1.046697464026797,-150.305655566524507,1.048691801216941,89.804627082284441,0.0,0.0,0.0,0.0,0.0,0.0],[1.046799994978538,-30.245495595234473,1.046548698503032,-150.308060361661262,1.048684763465176,89.802260785383467,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794896494837,-30.244675447175684,1.046471159369746,-150.309088305922472,1.048658271893129,89.800872959834649,0.0,0.0,0.0,0.0,0.0,0.0],[1.046696204169083,-30.240592840461165,1.046149161652875,-150.31302839787179,1.048664663395008,89.796224298646919,0.0,0.0,0.0,0.0,0.0,0.0],[1.046712983256182,-30.241974150574173,1.046251193025421,-150.312082603157961,1.048670366871207,89.797782181561331,0.0,0.0,0.0,0.0,0.0,0.0],[1.04675022983884,-30.243034919711818,1.046335173810562,-150.311090543020981,1.048673161285281,89.798899992230844,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872128347952,-30.247075415170869,1.046697411723529,-150.305655781533915,1.048691801589067,89.804627046885585,0.0,0.0,0.0,0.0,0.0,0.0],[1.046790717661986,-30.245533728051956,1.04654876485521,-150.30806664248243,1.048684829863697,89.802267051945336,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794897190262,-30.244675513033116,1.046471160062695,-150.30908823996657,1.048658174609749,89.800872560668864,0.0,0.0,0.0,0.0,0.0,0.0],[1.046670940967901,-30.239199774316244,1.046043911270143,-150.314010136437304,1.048658834447824,89.794621743445461,0.0,0.0,0.0,0.0,0.0,0.0],[1.046712159086406,-30.241977538476362,1.046251198921299,-150.312083161243834,1.04867037276842,89.797782738317295,0.0,0.0,0.0,0.0,0.0,0.0],[1.04675022983884,-30.243034919711839,1.046335173810561,-150.311090543020981,1.048673161285281,89.798899992230844,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872128644095,-30.24707538718506,1.04669737035913,-150.305655951575574,1.048691801883365,89.80462701889013,0.0,0.0,0.0,0.0,0.0,0.0],[1.04678777828576,-30.245545809994859,1.046548785877889,-150.30806863246471,1.048684850901058,89.802269037409786,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794897811423,-30.244675571857638,1.046471160681645,-150.309088181054051,1.04865808771522,89.80087220412976,0.0,0.0,0.0,0.0,0.0,0.0],[1.046651988385582,-30.239428787409839,1.046038317475586,-150.314220982468868,1.048647679974656,89.794749615595706,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672045534768,-30.239095444492911,1.045889709236646,-150.314644373880327,1.048659931583515,89.794517377129196,0.0,0.0,0.0,0.0,0.0,0.0],[1.04671184440695,-30.241978832025843,1.046251201172428,-150.312083374328807,1.048670375020058,89.79778295089443,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838839,-30.24303491971185,1.046335173810561,-150.31109054302101,1.04867316128528,89.798899992230815,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872128931721,-30.247075360004143,1.046697330184383,-150.305656116726823,1.048691802169198,89.804626991699862,0.0,0.0,0.0,0.0,0.0,0.0],[1.046785102359446,-30.245556809118618,1.046548805016351,-150.30807044408914,1.048684870052888,89.802270844921281,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794898511255,-30.244675638132449,1.046471161378987,-150.309088114680066,1.048657989815279,89.800871802433988,0.0,0.0,0.0,0.0,0.0,0.0],[1.04662623480352,-30.239739993844083,1.046030716402319,-150.314507493015611,1.048632522790504,89.794923378300822,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672193704745,-30.239081449413039,1.045869024150938,-150.314729466505327,1.048660078756655,89.794503377153973,0.0,0.0,0.0,0.0,0.0,0.0],[1.046711511538382,-30.241980200345946,1.046251203553676,-150.312083599730442,1.048670377401845,89.797783175758994,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838838,-30.243034919711871,1.04633517381056,-150.311090543021038,1.04867316128528,89.798899992230801,0.0,0.0,0.0,0.0,0.0,0.0],[1.0468721292398,-30.247075330890446,1.046697287152901,-150.30565629362161,1.048691802475358,89.804626962576137,0.0,0.0,0.0,0.0,0.0,0.0],[1.046783644906776,-30.245562799853737,1.046548815440183,-150.30807143079673,1.048684880484,89.802271829388758,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794899071962,-30.244675691231947,1.046471161937698,-150.309088061501171,1.048657911377638,89.800871480594452,0.0,0.0,0.0,0.0,0.0,0.0],[1.046596082588494,-30.240104373321575,1.046021817110669,-150.314842944414551,1.048614776794869,89.795126825792181,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672271549843,-30.239074096724018,1.045858156687222,-150.314774173547164,1.048660156078037,89.794496021892996,0.0,0.0,0.0,0.0,0.0,0.0],[1.046711235286355,-30.241981335933559,1.046251205529906,-150.31208378679429,1.048670379378523,89.797783362377046,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838838,-30.243034919711945,1.04633517381056,-150.311090543021123,1.048673161285279,89.798899992230716,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872129524642,-30.247075303972633,1.046697247367047,-150.305656457174194,1.048691802758424,89.804626935649054,0.0,0.0,0.0,0.0,0.0,0.0],[1.046782480902314,-30.245567584406999,1.046548823765247,-150.308072218837452,1.048684888814879,89.802272615640405,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794899744531,-30.244675754924863,1.046471162607873,-150.309087997712993,1.048657817291629,89.800871094547588,0.0,0.0,0.0,0.0,0.0,0.0],[1.046571871603876,-30.240396970576288,1.04601467136356,-150.315112302520106,1.048600527484092,89.795290190925002,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672373059663,-30.239064508780878,1.045843985483141,-150.314832475107522,1.048660256905851,89.794486430624943,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672282655646,-30.239073047751667,1.045856606278215,-150.314780551695804,1.048660167109094,89.794494972552798,0.0,0.0,0.0,0.0,0.0,0.0],[1.046710908136039,-30.241982680749274,1.046251207870248,-150.312084008323865,1.048670381719394,89.797783583378703,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838837,-30.243034919711999,1.046335173810559,-150.31109054302118,1.048673161285278,89.798899992230673,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872129793076,-30.247075278605433,1.046697209873083,-150.305656611305238,1.048691803025185,89.804626910273114,0.0,0.0,0.0,0.0,0.0,0.0],[1.046781488337474,-30.245571664278945,1.046548830864161,-150.308072890812099,1.04868489591875,89.802273286089474,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794900469304,-30.244675823561604,1.046471163330066,-150.309087928973611,1.048657715902701,89.800870678535858,0.0,0.0,0.0,0.0,0.0,0.0],[1.04656066459859,-30.240302416913423,1.046009916311197,-150.315419274007525,1.048605028590774,89.795401865514606,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572244724886,-30.24043232781673,1.046015043274314,-150.315076888232511,1.048548314961696,89.795075960650109,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672455574595,-30.239056714972101,1.04583246605036,-150.314879868218668,1.048660338866396,89.794478634113432,0.0,0.0,0.000196,0.000000064422085,0.0,0.0],[1.046672290686739,-30.239072289193871,1.045855485109644,-150.314785164025892,1.048660175086135,89.79449421372901,0.0,0.0,0.0,0.0,0.0,0.0],[1.046710589084953,-30.241983992272285,1.04625121015265,-150.312084224369045,1.048670384002313,89.797783798909066,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838836,-30.243034919712052,1.046335173810558,-150.311090543021209,1.048673161285278,89.798899992230616,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872130166416,-30.247075243324488,1.046697157726157,-150.305656825672003,1.048691803396199,89.804626874980087,0.0,0.0,0.0,0.0,0.0,0.0],[1.046780323555718,-30.245576452047011,1.046548839194784,-150.308073679379021,1.048684904255192,89.80227407286614,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794901791614,-30.244675948785726,1.04647116464767,-150.309087803562193,1.048657530923887,89.800869919543956,0.0,0.0,0.0,0.0,0.0,0.0],[1.046545213400369,-30.240172051574366,1.046003360525313,-150.315842503041779,1.048611234315142,89.795555830742586,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572556605394,-30.240461881810688,1.046015354143207,-150.315047286554574,1.048504672155754,89.794896875881847,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672297464265,-30.239071649038781,1.045854538943399,-150.31478905642868,1.048660181818046,89.794493573349442,0.0,0.0,0.0,0.0,0.0,0.0],[1.046710150458018,-30.241985795336959,1.046251213290464,-150.312084521384833,1.048670387140837,89.797784095217153,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838835,-30.243034919712112,1.046335173810557,-150.311090543021265,1.048673161285277,89.798899992230545,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872130623929,-30.247075200089132,1.046697093822232,-150.30565708836977,1.048691803850862,89.804626831729934,0.0,0.0,0.0,0.0,0.0,0.0],[1.046779259248233,-30.245580826830729,1.046548846806807,-150.308074399924038,1.048684911872531,89.802274791775275,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794911684559,-30.244676885657615,1.046471174505404,-150.309086865288918,1.048656146993664,89.800864241091332,0.0,0.0,0.0,0.0,0.0,0.0],[1.046507202996563,-30.239851332413416,1.045987233331608,-150.316883682171323,1.048626500621794,89.79593458222331,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572581422967,-30.240464233524605,1.046015378880077,-150.315044931039722,1.048501199341253,89.794882624365712,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572563920511,-30.240462574995711,1.046015361434604,-150.315046592251349,1.048503648519469,89.7948926753092,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672308912289,-30.239070567742807,1.045852940759157,-150.314795631163321,1.048660193189021,89.794492491674262,0.0,0.0,0.0,0.0,0.0,0.0],[1.046709547055681,-30.241988275746685,1.046251217607036,-150.312084929978198,1.048670391458387,89.797784502836919,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838835,-30.243034919712144,1.046335173810557,-150.311090543021294,1.048673161285276,89.798899992230531,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872132792423,-30.247074995164812,1.046696790934214,-150.305658333489333,1.048691806005843,89.804626626735342,0.0,0.0,0.0,0.0,0.0,0.0],[1.046777608101956,-30.245587613804183,1.046548858615954,-150.308075517763768,1.048684923689926,89.802275907077188,0.0,0.0,0.0,0.0,0.0,0.0],[1.046794942001434,-30.244679756696037,1.046471204714374,-150.309083989956036,1.048651905947475,89.8008468394125,0.0,0.0,0.0,0.0,0.000054,0.000000017748942],[1.046476395039026,-30.239591367803904,1.045974162261486,-150.317727596459719,1.048638874217579,89.796241557680531,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572605741529,-30.240466537952049,1.046015403119558,-150.31504262288783,1.048497796355394,89.794868659316094,0.0,0.0,0.0,0.0,0.00005,0.000000016434205],[1.046572570914701,-30.240463237769486,1.046015368406115,-150.315045928408495,1.048502669791913,89.794888659015399,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672324943894,-30.239069053515845,1.045850702691345,-150.31480483833468,1.048660209112727,89.794490976916251,0.0,0.0,0.0,0.0,0.0,0.0],[1.046708908485126,-30.241990900725767,1.046251222175192,-150.312085362385659,1.048670396027576,89.797784934214036,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838834,-30.243034919712169,1.046335173810556,-150.311090543021351,1.048673161285276,89.798899992230503,0.0,0.0,0.0,0.0,0.0,0.0],[1.046872151333664,-30.247073243003367,1.046694201155378,-150.305668979645901,1.048691824431549,89.804624873973466,0.0,0.0,0.000029,0.000000009531839,0.0,0.0],[1.046774274601966,-30.245601316093499,1.046548882457448,-150.308077774570904,1.048684947548072,89.802278158760643,0.0,0.0,0.0,0.0,0.0,0.0],[1.046452322615812,-30.23938822839791,1.045963949066991,-150.318387021115456,1.048648542604877,89.796481414295215,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572578454803,-30.240463952274254,1.046015375921768,-150.315045212751102,1.048501614672424,89.794884329232261,0.0,0.0,0.0,0.0,0.0,0.0],[1.04667233683972,-30.239067929924051,1.045849041992696,-150.314811670296649,1.04866022092849,89.794489852930397,0.0,0.0,0.0,0.0,0.0,0.0],[1.046708484300194,-30.241992644429256,1.046251225209692,-150.312085649622134,1.048670399062763,89.797785220766059,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838834,-30.243034919712194,1.046335173810556,-150.311090543021379,1.048673161285276,89.798899992230474,0.0,0.0,0.0,0.0,0.0,0.0],[1.04677360630628,-30.245604063120467,1.04654888723716,-150.308078227012629,1.048684952331122,89.802278610175193,0.0,0.0,0.0,0.0,0.0,0.0],[1.046772322386658,-30.245609340681472,1.046548896419874,-150.308079096236753,1.048684961520248,89.802279477426055,0.0,0.0,0.0,0.0,0.0,0.0],[1.04643056580954,-30.239204621599193,1.045954718432492,-150.318983024622355,1.048657280973988,89.796698194507442,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572585187539,-30.240464590272413,1.046015382632673,-150.31504457372381,1.048500672531357,89.794880463059386,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672356545652,-30.23906606864746,1.045846290976168,-150.314822987774249,1.048660240501794,89.794487991001048,0.0,0.0,0.0,0.0,0.0,0.0],[1.046708052582003,-30.241994419101296,1.046251228298084,-150.312085941959737,1.048670402151854,89.797785512407003,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838834,-30.243034919712251,1.046335173810556,-150.311090543021408,1.048673161285276,89.798899992230417,0.0,0.0,0.0,0.0,0.0,0.0],[1.046773023489378,-30.245606458790071,1.046548891405519,-150.308078621584485,1.048684956502392,89.80227900385124,0.0,0.0,0.0,0.0,0.0,0.0],[1.046769198558179,-30.245622181251971,1.046548918761787,-150.308081211094333,1.048684983877763,89.802281587482469,0.0,0.0,0.0,0.0,0.0,0.0],[1.046428185639971,-30.239214406446514,1.045954735464089,-150.318984636663288,1.048657298003362,89.796699802464033,0.0,0.0,0.0,0.0,0.0,0.0],[1.046431811536013,-30.239075484170765,1.045946711239297,-150.319055872963958,1.048658699241599,89.796574770155601,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572592622724,-30.240465294835015,1.046015390043748,-150.315043868024617,1.048499632093578,89.79487619350779,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672493324931,-30.239053149493436,1.045827196119605,-150.314901544241195,1.0486603763605,89.794475067315986,0.0,0.0,0.0,0.0,0.0,0.0],[1.046707846158998,-30.241995267648708,1.046251229774776,-150.312086081738869,1.048670403628881,89.797785651853104,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838834,-30.243034919712251,1.046335173810556,-150.311090543021408,1.048673161285276,89.798899992230417,0.0,0.0,0.0,0.0,0.0,0.0],[1.046772541473292,-30.245608440119796,1.046548894852941,-150.308078947913344,1.048684959952223,89.802279329439273,0.0,0.0,0.0,0.0,0.0,0.0],[1.046766529552351,-30.245633152324146,1.046548937850766,-150.308083018033216,1.048685002980074,89.802283390319218,0.0,0.0,0.0,0.0,0.0,0.0],[1.046425799217494,-30.239224217044278,1.04595475254043,-150.318986252939169,1.048657315077475,89.796701414644787,0.0,0.0,0.0,0.0,0.0,0.0],[1.046435110254214,-30.238753306329336,1.045931431296644,-150.319135664947026,1.048662142140206,89.796257821395344,0.0,0.0,0.0,0.0,0.0,0.0],[1.046431811536013,-30.239075484170765,1.045946711239297,-150.319055872963958,1.048658699241599,89.796574770155601,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572597416432,-30.240465749089704,1.046015394821912,-150.315043413037188,1.048498961289145,89.794873440783022,0.0,0.0,0.0,0.0,0.0,0.0],[1.046672795453691,-30.239024612686205,1.04578501794161,-150.315075075962312,1.048660676455829,89.794446520500273,0.0,0.0,0.000657,0.000000215945457,0.0,0.0],[1.0467075178182,-30.241996617366848,1.046251232123635,-150.31208630407454,1.048670405978271,89.797785873659009,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838835,-30.243034919712251,1.046335173810557,-150.311090543021408,1.048673161285276,89.798899992230417,0.0,0.0,0.0,0.0,0.0,0.0],[1.04677216663415,-30.245609980899417,1.046548897533824,-150.308079201682574,1.048684962634978,89.802279582632295,0.0,0.0,0.0,0.0,0.0,0.0],[1.046765018999781,-30.245639361545372,1.046548948654382,-150.308084040689664,1.048685013791233,89.802284410654039,0.000049,0.000000016105521,0.0,0.0,0.0,0.0],[1.046423408163241,-30.239234046728317,1.045954769649917,-150.318987872352011,1.048657332184727,89.796703029954571,0.0,0.0,0.0,0.0,0.0,0.0],[1.046437876143733,-30.23848317263495,1.045918619581355,-150.319202569632012,1.048665028919366,89.795992072147797,0.0,0.0,0.0,0.0,0.0,0.0],[1.046435110254214,-30.238753306329336,1.045931431296644,-150.319135664947026,1.048662142140206,89.796257821395344,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572604779239,-30.2404664467938,1.046015402160845,-150.315042714207578,1.048497930979391,89.794869212779091,0.0,0.0,0.0,0.0,0.0,0.0],[1.046707209579104,-30.241997884453237,1.046251234328693,-150.312086512798345,1.048670408183828,89.797786081885491,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838835,-30.243034919712251,1.046335173810557,-150.311090543021408,1.048673161285276,89.798899992230417,0.0,0.0,0.0,0.0,0.0,0.0],[1.046771785399559,-30.2456115479687,1.046548900260449,-150.308079459781538,1.048684965363508,89.802279840145289,0.0,0.0,0.0,0.0,0.0,0.0],[1.046421031583413,-30.239243816952254,1.045954786655829,-150.318989481961609,1.048657349188421,89.796704635485938,0.0,0.0,0.0,0.0,0.0,0.0],[1.046440849431175,-30.238192787316557,1.045904847312011,-150.319274492309688,1.048668132159343,89.795706400038355,0.0,0.0,0.0,0.0,0.0,0.0],[1.046437876143733,-30.23848317263495,1.045918619581355,-150.319202569632012,1.048665028919366,89.795992072147797,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572665340206,-30.24047218558659,1.046015462525438,-150.315036966157408,1.048489456420833,89.794834436060114,0.0,0.0,0.0,0.0,0.0,0.0],[1.046706769156687,-30.241999694910309,1.046251237479354,-150.312086811029957,1.048670411335202,89.797786379406531,0.0,0.0,0.0,0.0,0.0,0.0],[1.046750229838835,-30.243034919712251,1.046335173810557,-150.311090543021408,1.048673161285276,89.798899992230417,0.0,0.0,0.0,0.0,0.0,0.0],[1.046771454555715,-30.245612907907155,1.046548902626674,-150.308079683765584,1.048684967731385,89.802280063620785,0.0,0.0,0.0,0.0,0.0,0.0],[1.046418645971595,-30.239253624351893,1.045954803726374,-150.318991097688382,1.048657366256736,89.796706247118934,0.0,0.0,0.0,0.0,0.0,0.0],[1.046443290625932,-30.237954371883387,1.045893539790641,-150.319333544800202,1.048670680049143,89.795471854347539,0.0,0.0,0.0,0.0,0.0,0.0],[1.046440849431175,-30.238192787316557,1.045904847312011,-150.319274492309688,1.048668132159343,89.795706400038355,0.0,0.0,0.0,0.0,0.0,0.0],[1.046572874060734,-30.240491964053845,1.046015670569175,-150.315017155784972,1.04846024926677,89.794714575469186,0.0,0.0,0.0,0.0,0.000407,0.000000133774431],[1.046702120199243,-30.242018805606232,1.046251270736715,-150.312089959066924,1.048670444600092,89.797789519942796,0.0,0.0,0.0,0.0,0.0,0.0],[1.046771216938615,-30.245613884636253,1.046548904326133,-150.308079844634335,1.048684969432031,89.802280224124289,0.0,0.0,0.0,0.0,0.0,0.0],[1.046416261980938,-30.23926342513159,1.045954820785318,-150.318992712317055,1.048657383313454,89.796707857656728,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537679,-30.237698407881773,1.045881399921649,-150.319396945577438,1.04867341550917,89.795220044971231,0.0,0.0,0.0,0.0,0.0,0.0],[1.046443290625932,-30.237954371883387,1.045893539790641,-150.319333544800202,1.048670680049143,89.795471854347539,0.0,0.0,0.0,0.0,0.0,0.0],[1.046700260733395,-30.242026449450769,1.046251284038823,-150.31209121820234,1.048670457905211,89.797790776078159,0.0,0.0,0.0,0.0,0.0,0.0],[1.046770941064738,-30.245615018621031,1.046548906299208,-150.308080031403222,1.048684971406485,89.802280410469166,0.0,0.0,0.0,0.0,0.0,0.0],[1.046413876484975,-30.239273232144555,1.045954837855035,-150.318994327965271,1.048657400380943,89.796709469211422,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537653,-30.237698407883077,1.045845624267558,-150.319528817075735,1.048673415509143,89.795220044969952,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537681,-30.23769840788173,1.045881399921651,-150.31939694557741,1.048673415509172,89.795220044971288,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537679,-30.237698407881773,1.045881399921649,-150.319396945577438,1.04867341550917,89.795220044971231,0.0,0.0,0.0,0.0,0.0,0.0],[1.046699316499931,-30.24203033099193,1.04625129079361,-150.312091857589081,1.048670464661527,89.79779141394144,0.0,0.0,0.0,0.0,0.0,0.0],[1.046770525457015,-30.245616726985535,1.046548909271673,-150.308080312773086,1.048684974381026,89.802280691200224,0.0,0.0,0.0,0.0,0.0,0.0],[1.046412712048921,-30.239278019274156,1.045954846187304,-150.318995116614275,1.048657408712125,89.796710255862251,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537649,-30.237698407883265,1.045840390185386,-150.31954811101744,1.048673415509139,89.795220044969753,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537685,-30.237698407881698,1.045881399921654,-150.319396945577381,1.048673415509175,89.79522004497133,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537681,-30.23769840788173,1.045881399921651,-150.31939694557741,1.048673415509172,89.795220044971288,0.0,0.0,0.0,0.0,0.0,0.0],[1.046699107559344,-30.242031189902796,1.046251292288313,-150.312091999073004,1.048670466156569,89.797791555088239,0.0,0.0,0.0,0.0,0.0,0.0],[1.046769846437853,-30.245619518111379,1.046548914128081,-150.308080772474654,1.048684979240826,89.80228114985816,0.0,0.0,0.0,0.0,0.0,0.0],[1.046386541188404,-30.239385613488949,1.045955033456277,-150.319012841606622,1.048657595956654,89.796727935945896,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537637,-30.23769840788383,1.045825644595229,-150.319602467444241,1.048673415509127,89.795220044969184,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537688,-30.237698407881648,1.045881399921658,-150.319396945577324,1.048673415509179,89.795220044971359,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537685,-30.237698407881698,1.045881399921654,-150.319396945577381,1.048673415509175,89.79522004497133,0.0,0.0,0.0,0.0,0.0,0.0],[1.046698943008387,-30.242031866337463,1.046251293465466,-150.312092110498526,1.048670467333988,89.797791666248244,0.0,0.0,0.0,0.0,0.0,0.0],[1.04676734004621,-30.245629820758964,1.046548932054035,-150.308082469322244,1.048684997179288,89.802282842853913,0.000046,0.000000015119469,0.0,0.0,0.0,0.0],[1.046762011674948,-30.245651723293832,1.046548970163022,-150.308086076673959,1.04868503531494,89.802286442014506,0.000054,0.000000017748942,0.0,0.0,0.0,0.0],[1.046369522778057,-30.239455582846226,1.045955155233779,-150.319024367828291,1.048657717718259,89.796739432964287,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537623,-30.237698407884519,1.045808329574915,-150.319666297480467,1.048673415509113,89.795220044968502,0.0,0.0,0.0,0.0,0.0,0.0],[1.04644591153769,-30.237698407881606,1.045881399921659,-150.319396945577267,1.04867341550918,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537688,-30.237698407881648,1.045881399921658,-150.319396945577324,1.048673415509179,89.795220044971359,0.0,0.0,0.0,0.0,0.0,0.0],[1.046698766702814,-30.242032591093139,1.046251294726708,-150.31209222988366,1.048670468595515,89.797791785348934,0.0,0.0,0.0,0.0,0.0,0.0],[1.046354638473246,-30.239516779929993,1.045955261740448,-150.319034448662535,1.048657824211025,89.796749488257376,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537621,-30.237698407884594,1.045806083442843,-150.319674577769831,1.048673415509112,89.795220044968431,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537691,-30.237698407881588,1.04588139992166,-150.319396945577267,1.048673415509181,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.04644591153769,-30.237698407881606,1.045881399921659,-150.319396945577267,1.04867341550918,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046698625645475,-30.242033170950791,1.046251295735793,-150.312092325400471,1.048670469604829,89.797791880638186,0.0,0.0,0.0,0.0,0.0,0.0],[1.046339025818408,-30.239580973514077,1.045955373458968,-150.319045022791954,1.048657935914963,89.79676003559581,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537621,-30.237698407884611,1.045805711766698,-150.319675947989708,1.048673415509112,89.795220044968417,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537616,-30.23769840788481,1.045800628962866,-150.319694685572841,1.048673415509106,89.795220044968218,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537691,-30.237698407881592,1.04588139992166,-150.319396945577267,1.048673415509182,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537691,-30.237698407881588,1.04588139992166,-150.319396945577267,1.048673415509181,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.04669848868459,-30.242033733968935,1.046251296715574,-150.312092418143436,1.048670470584831,89.797791973160145,0.0,0.0,0.0,0.0,0.0,0.0],[1.046312367470954,-30.239690587427781,1.04595556421658,-150.319063077938267,1.048658126647674,89.796778044996927,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537621,-30.237698407884626,1.045805367844826,-150.319677215891659,1.048673415509111,89.795220044968389,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537604,-30.237698407885279,1.045787864011295,-150.319741744066874,1.048673415509094,89.795220044967735,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537691,-30.237698407881592,1.04588139992166,-150.319396945577267,1.048673415509182,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537691,-30.237698407881592,1.04588139992166,-150.319396945577267,1.048673415509182,89.795220044971416,0.0,0.0,0.0,0.0,0.0,0.0],[1.046698352071094,-30.242034295559161,1.04625129769287,-150.31209251065107,1.048670471562348,89.797792065447439,0.0,0.0,0.0,0.0,0.0,0.0],[1.046305828753946,-30.239717474209399,1.045955611005323,-150.319067506475193,1.04865817343031,89.796782462313558,0.0,0.0,0.0,0.0,0.0,0.0],[1.04644591153762,-30.237698407884626,1.045804844881448,-150.319679143849385,1.048673415509111,89.795220044968389,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537576,-30.237698407886409,1.045757581732619,-150.319853385479291,1.048673415509066,89.795220044966626,0.0,0.0,0.00031,0.000000101892073,0.0,0.0],[1.046698217055975,-30.242034850578936,1.046251298658731,-150.312092602076433,1.048670472528428,89.79779215665495,0.0,0.0,0.0,0.0,0.0,0.0],[1.046305166477916,-30.239720197714462,1.045955615744396,-150.319067955019364,1.048658178168652,89.796782909724911,0.0,0.0,0.0,0.0,0.0,0.0],[1.046282149060374,-30.239860420615091,1.045955097793936,-150.31901893108855,1.048657660284684,89.796734010032552,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537619,-30.237698407884654,1.045804183998723,-150.319681580263591,1.04867341550911,89.795220044968374,0.0,0.0,0.0,0.0,0.0,0.0],[1.046695802705191,-30.242044775509747,1.046251315930344,-150.312094236951538,1.048670489803951,89.797793787634816,0.0,0.0,0.0,0.0,0.0,0.0],[1.046304079074965,-30.239724669494066,1.045955623525565,-150.319068691492163,1.048658185948621,89.796783644337609,0.0,0.0,0.0,0.0,0.0,0.0],[1.046262065499438,-30.239981663470427,1.04595466252222,-150.318977732587939,1.048657225068742,89.796692915942316,0.0,0.0,0.0,0.0,0.0,0.0],[1.046445911537617,-30.237698407884722,1.045801611195209,-150.319691065205802,1.048673415509108,89.795220044968303,0.0,0.0,0.0,0.0,0.0,0.0],[1.046690400076397,-30.242066984778585,1.04625135457928,-150.312097895336223,1.048670528461664,89.797797437302222,0.0,0.0,0.0,0.0,0.0,0.0],[1.046692465420077,-30.242058494556712,1.046251339804391,-150.312096496790389,1.048670513683386,89.797796042089928,0.000053,0.000000017420258,0.0,0.0,0.0,0.0],[1.046303864071545,-30.239725553664091,1.045955625064073,-150.319068837108972,1.048658187486892,89.796783789586669,0.0,0.0,0.0,0.0,0.0,0.0],[1.046228309168168,-30.240185458300274,1.045953930921067,-150.318908486291122,1.048656493561329,89.796623845138299,0.000544,0.000000178804153,0.0,0.0,0.0,0.0],[1.046445911537613,-30.237698407884906,1.045796937528421,-150.319708295346914,1.048673415509103,89.795220044968104,0.0,0.0,0.000047,0.000000015448153,0.0,0.0],[1.046686812112875,-30.242081734400678,1.046251380246598,-150.312100324922113,1.048670554134811,89.797799861098753,0.000048,0.000000015776837,0.0,0.0,0.0,0.0],[1.04630368239828,-30.239726300769028,1.045955626364079,-150.319068960152066,1.048658188786697,89.796783912319029,0.0,0.0,0.0,0.0,0.0,0.0],[1.046303529302832,-30.239726930352052,1.045955627459589,-150.319069063840033,1.048658189882039,89.796784015745118,0.0,0.0,0.0,0.0,0.0,0.0],[1.04630333015117,-30.239727749334904,1.045955628884666,-150.319069198720854,1.048658191306896,89.796784150285262,0.0,0.0,0.0,0.0,0.0,0.0],[1.046302969717707,-30.239729231567001,1.045955631463832,-150.319069442834063,1.048658193885664,89.796784393781934,0.0,0.0,0.0,0.0,0.0,0.0],[1.046302344790597,-30.239731801494589,1.045955635935646,-150.319069866082685,1.048658198356788,89.796784815961558,0.0,0.0,0.0,0.0,0.0,0.0],[1.046297225980605,-30.239752852019112,1.045955672564498,-150.319073332933925,1.048658234979991,89.796788274056453,0.000055,0.000000018077626,0.0,0.0,0.0,0.0]]}",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
