{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[\"SOURCEBUS\",11.0,\"b\",null,true],[\"1\",0.416,\"b\",null,true],[\"2\",0.416,\"b\",null,true],[\"3\",0.416,\"b\",null,true],[\"4\",0.416,\"b\",null,true],[\"5\",0.416,\"b\",null,true],[\"6\",0.416,\"b\",null,true],[\"7\",0.416,\"b\",null,true],[\"8\",0.416,\"b\",null,true],[\"9\",0.416,\"b\",null,true],[\"10\",0.416,\"b\",null,true],[\"11\",0.416,\"b\",null,true],[\"12\",0.416,\"b\",null,true],[\"13\",0.416,\"b\",null,true],[\"14\",0.416,\"b\",null,true],[\"15\",0.416,\"b\",null,true],[\"16\",0.416,\"b\",null,true],[\"17\",0.416,\"b\",null,true],[\"18\",0.416,\"b\",null,true],[\"19\",0.416,\"b\",null,true],[\"20\",0.416,\"b\",null,true],[\"21\",0.416,\"b\",null,true],[\"22\",0.416,\"b\",null,true],[\"23\",0.416,\"b\",null,true],[\"24\",0.416,\"b\",null,true],[\"25\",0.416,\"b\",null,true],[\"26\",0.416,\"b\",null,true],[\"27\",0.416,\"b\",null,true],[\"28\",0.416,\"b\",null,true],[\"29\",0.416,\"b\",null,true],[\"30\",0.416,\"b\",null,true],[\"31\",0.416,\"b\",null,true],[\"32\",0.416,\"b\",null,true],[\"33\",0.416,\"b\",null,true],[\"34\",0.416,\"b\",null,true],[\"35\",0.416,\"b\",null,true],[\"36\",0.416,\"b\",null,true],[\"37\",0.416,\"b\",null,true],[\"38\",0.416,\"b\",null,true],[\"39\",0.416,\"b\",null,true],[\"40\",0.416,\"b\",null,true],[\"41\",0.416,\"b\",null,true],[\"42\",0.416,\"b\",null,true],[\"43\",0.416,\"b\",null,true],[\"44\",0.416,\"b\",null,true],[\"45\",0.416,\"b\",null,true],[\"46\",0.416,\"b\",null,true],[\"47\",0.416,\"b\",null,true],[\"48\",0.416,\"b\",null,true],[\"49\",0.416,\"b\",null,true],[\"50\",0.416,\"b\",null,true],[\"51\",0.416,\"b\",null,true],[\"52\",0.416,\"b\",null,true],[\"53\",0.416,\"b\",null,true],[\"54\",0.416,\"b\",null,true],[\"55\",0.416,\"b\",null,true],[\"56\",0.416,\"b\",null,true],[\"57\",0.416,\"b\",null,true],[\"58\",0.416,\"b\",null,true],[\"59\",0.416,\"b\",null,true],[\"60\",0.416,\"b\",null,true],[\"61\",0.416,\"b\",null,true],[\"62\",0.416,\"b\",null,true],[\"63\",0.416,\"b\",null,true],[\"64\",0.416,\"b\",null,true],[\"65\",0.416,\"b\",null,true],[\"66\",0.416,\"b\",null,true],[\"67\",0.416,\"b\",null,true],[\"68\",0.416,\"b\",null,true],[\"69\",0.416,\"b\",null,true],[\"70\",0.416,\"b\",null,true],[\"71\",0.416,\"b\",null,true],[\"72\",0.416,\"b\",null,true],[\"73\",0.416,\"b\",null,true],[\"74\",0.416,\"b\",null,true],[\"75\",0.416,\"b\",null,true],[\"76\",0.416,\"b\",null,true],[\"77\",0.416,\"b\",null,true],[\"78\",0.416,\"b\",null,true],[\"79\",0.416,\"b\",null,true],[\"80\",0.416,\"b\",null,true],[\"81\",0.416,\"b\",null,true],[\"82\",0.416,\"b\",null,true],[\"83\",0.416,\"b\",null,true],[\"84\",0.416,\"b\",null,true],[\"85\",0.416,\"b\",null,true],[\"86\",0.416,\"b\",null,true],[\"87\",0.416,\"b\",null,true],[\"88\",0.416,\"b\",null,true],[\"89\",0.416,\"b\",null,true],[\"90\",0.416,\"b\",null,true],[\"91\",0.416,\"b\",null,true],[\"92\",0.416,\"b\",null,true],[\"93\",0.416,\"b\",null,true],[\"94\",0.416,\"b\",null,true],[\"95\",0.416,\"b\",null,true],[\"96\",0.416,\"b\",null,true],[\"97\",0.416,\"b\",null,true],[\"98\",0.416,\"b\",null,true],[\"99\",0.416,\"b\",null,true],[\"100\",0.416,\"b\",null,true],[\"101\",0.416,\"b\",null,true],[\"102\",0.416,\"b\",null,true],[\"103\",0.416,\"b\",null,true],[\"104\",0.416,\"b\",null,true],[\"105\",0.416,\"b\",null,true],[\"106\",0.416,\"b\",null,true],[\"107\",0.416,\"b\",null,true],[\"108\",0.416,\"b\",null,true],[\"109\",0.416,\"b\",null,true],[\"110\",0.416,\"b\",null,true],[\"111\",0.416,\"b\",null,true],[\"112\",0.416,\"b\",null,true],[\"113\",0.416,\"b\",null,true],[\"114\",0.416,\"b\",null,true],[\"115\",0.416,\"b\",null,true],[\"116\",0.416,\"b\",null,true],[\"117\",0.416,\"b\",null,true],[\"118\",0.416,\"b\",null,true],[\"119\",0.416,\"b\",null,true],[\"120\",0.416,\"b\",null,true],[\"121\",0.416,\"b\",null,true],[\"122\",0.416,\"b\",null,true],[\"123\",0.416,\"b\",null,true],[\"124\",0.416,\"b\",null,true],[\"125\",0.416,\"b\",null,true],[\"126\",0.416,\"b\",null,true],[\"127\",0.416,\"b\",null,true],[\"128\",0.416,\"b\",null,true],[\"129\",0.416,\"b\",null,true],[\"130\",0.416,\"b\",null,true],[\"131\",0.416,\"b\",null,true],[\"132\",0.416,\"b\",null,true],[\"133\",0.416,\"b\",null,true],[\"134\",0.416,\"b\",null,true],[\"135\",0.416,\"b\",null,true],[\"136\",0.416,\"b\",null,true],[\"137\",0.416,\"b\",null,true],[\"138\",0.416,\"b\",null,true],[\"139\",0.416,\"b\",null,true],[\"140\",0.416,\"b\",null,true],[\"141\",0.416,\"b\",null,true],[\"142\",0.416,\"b\",null,true],[\"143\",0.416,\"b\",null,true],[\"144\",0.416,\"b\",null,true],[\"145\",0.416,\"b\",null,true],[\"146\",0.416,\"b\",null,true],[\"147\",0.416,\"b\",null,true],[\"148\",0.416,\"b\",null,true],[\"149\",0.416,\"b\",null,true],[\"150\",0.416,\"b\",null,true],[\"151\",0.416,\"b\",null,true],[\"152\",0.416,\"b\",null,true],[\"153\",0.416,\"b\",null,true],[\"154\",0.416,\"b\",null,true],[\"155\",0.416,\"b\",null,true],[\"156\",0.416,\"b\",null,true],[\"157\",0.416,\"b\",null,true],[\"158\",0.416,\"b\",null,true],[\"159\",0.416,\"b\",null,true],[\"160\",0.416,\"b\",null,true],[\"161\",0.416,\"b\",null,true],[\"162\",0.416,\"b\",null,true],[\"163\",0.416,\"b\",null,true],[\"164\",0.416,\"b\",null,true],[\"165\",0.416,\"b\",null,true],[\"166\",0.416,\"b\",null,true],[\"167\",0.416,\"b\",null,true],[\"168\",0.416,\"b\",null,true],[\"169\",0.416,\"b\",null,true],[\"170\",0.416,\"b\",null,true],[\"171\",0.416,\"b\",null,true],[\"172\",0.416,\"b\",null,true],[\"173\",0.416,\"b\",null,true],[\"174\",0.416,\"b\",null,true],[\"175\",0.416,\"b\",null,true],[\"176\",0.416,\"b\",null,true],[\"177\",0.416,\"b\",null,true],[\"178\",0.416,\"b\",null,true],[\"179\",0.416,\"b\",null,true],[\"180\",0.416,\"b\",null,true],[\"181\",0.416,\"b\",null,true],[\"182\",0.416,\"b\",null,true],[\"183\",0.416,\"b\",null,true],[\"184\",0.416,\"b\",null,true],[\"185\",0.416,\"b\",null,true],[\"186\",0.416,\"b\",null,true],[\"187\",0.416,\"b\",null,true],[\"188\",0.416,\"b\",null,true],[\"189\",0.416,\"b\",null,true],[\"190\",0.416,\"b\",null,true],[\"191\",0.416,\"b\",null,true],[\"192\",0.416,\"b\",null,true],[\"193\",0.416,\"b\",null,true],[\"194\",0.416,\"b\",null,true],[\"195\",0.416,\"b\",null,true],[\"196\",0.416,\"b\",null,true],[\"197\",0.416,\"b\",null,true],[\"198\",0.416,\"b\",null,true],[\"199\",0.416,\"b\",null,true],[\"200\",0.416,\"b\",null,true],[\"201\",0.416,\"b\",null,true],[\"202\",0.416,\"b\",null,true],[\"203\",0.416,\"b\",null,true],[\"204\",0.416,\"b\",null,true],[\"205\",0.416,\"b\",null,true],[\"206\",0.416,\"b\",null,true],[\"207\",0.416,\"b\",null,true],[\"208\",0.416,\"b\",null,true],[\"209\",0.416,\"b\",null,true],[\"210\",0.416,\"b\",null,true],[\"211\",0.416,\"b\",null,true],[\"212\",0.416,\"b\",null,true],[\"213\",0.416,\"b\",null,true],[\"214\",0.416,\"b\",null,true],[\"215\",0.416,\"b\",null,true],[\"216\",0.416,\"b\",null,true],[\"217\",0.416,\"b\",null,true],[\"218\",0.416,\"b\",null,true],[\"219\",0.416,\"b\",null,true],[\"220\",0.416,\"b\",null,true],[\"221\",0.416,\"b\",null,true],[\"222\",0.416,\"b\",null,true],[\"223\",0.416,\"b\",null,true],[\"224\",0.416,\"b\",null,true],[\"225\",0.416,\"b\",null,true],[\"226\",0.416,\"b\",null,true],[\"227\",0.416,\"b\",null,true],[\"228\",0.416,\"b\",null,true],[\"229\",0.416,\"b\",null,true],[\"230\",0.416,\"b\",null,true],[\"231\",0.416,\"b\",null,true],[\"232\",0.416,\"b\",null,true],[\"233\",0.416,\"b\",null,true],[\"234\",0.416,\"b\",null,true],[\"235\",0.416,\"b\",null,true],[\"236\",0.416,\"b\",null,true],[\"237\",0.416,\"b\",null,true],[\"238\",0.416,\"b\",null,true],[\"239\",0.416,\"b\",null,true],[\"240\",0.416,\"b\",null,true],[\"241\",0.416,\"b\",null,true],[\"242\",0.416,\"b\",null,true],[\"243\",0.416,\"b\",null,true],[\"244\",0.416,\"b\",null,true],[\"245\",0.416,\"b\",null,true],[\"246\",0.416,\"b\",null,true],[\"247\",0.416,\"b\",null,true],[\"248\",0.416,\"b\",null,true],[\"249\",0.416,\"b\",null,true],[\"250\",0.416,\"b\",null,true],[\"251\",0.416,\"b\",null,true],[\"252\",0.416,\"b\",null,true],[\"253\",0.416,\"b\",null,true],[\"254\",0.416,\"b\",null,true],[\"255\",0.416,\"b\",null,true],[\"256\",0.416,\"b\",null,true],[\"257\",0.416,\"b\",null,true],[\"258\",0.416,\"b\",null,true],[\"259\",0.416,\"b\",null,true],[\"260\",0.416,\"b\",null,true],[\"261\",0.416,\"b\",null,true],[\"262\",0.416,\"b\",null,true],[\"263\",0.416,\"b\",null,true],[\"264\",0.416,\"b\",null,true],[\"265\",0.416,\"b\",null,true],[\"266\",0.416,\"b\",null,true],[\"267\",0.416,\"b\",null,true],[\"268\",0.416,\"b\",null,true],[\"269\",0.416,\"b\",null,true],[\"270\",0.416,\"b\",null,true],[\"271\",0.416,\"b\",null,true],[\"272\",0.416,\"b\",null,true],[\"273\",0.416,\"b\",null,true],[\"274\",0.416,\"b\",null,true],[\"275\",0.416,\"b\",null,true],[\"276\",0.416,\"b\",null,true],[\"277\",0.416,\"b\",null,true],[\"278\",0.416,\"b\",null,true],[\"279\",0.416,\"b\",null,true],[\"280\",0.416,\"b\",null,true],[\"281\",0.416,\"b\",null,true],[\"282\",0.416,\"b\",null,true],[\"283\",0.416,\"b\",null,true],[\"284\",0.416,\"b\",null,true],[\"285\",0.416,\"b\",null,true],[\"286\",0.416,\"b\",null,true],[\"287\",0.416,\"b\",null,true],[\"288\",0.416,\"b\",null,true],[\"289\",0.416,\"b\",null,true],[\"290\",0.416,\"b\",null,true],[\"291\",0.416,\"b\",null,true],[\"292\",0.416,\"b\",null,true],[\"293\",0.416,\"b\",null,true],[\"294\",0.416,\"b\",null,true],[\"295\",0.416,\"b\",null,true],[\"296\",0.416,\"b\",null,true],[\"297\",0.416,\"b\",null,true],[\"298\",0.416,\"b\",null,true],[\"299\",0.416,\"b\",null,true],[\"300\",0.416,\"b\",null,true],[\"301\",0.416,\"b\",null,true],[\"302\",0.416,\"b\",null,true],[\"303\",0.416,\"b\",null,true],[\"304\",0.416,\"b\",null,true],[\"305\",0.416,\"b\",null,true],[\"306\",0.416,\"b\",null,true],[\"307\",0.416,\"b\",null,true],[\"308\",0.416,\"b\",null,true],[\"309\",0.416,\"b\",null,true],[\"310\",0.416,\"b\",null,true],[\"311\",0.416,\"b\",null,true],[\"312\",0.416,\"b\",null,true],[\"313\",0.416,\"b\",null,true],[\"314\",0.416,\"b\",null,true],[\"315\",0.416,\"b\",null,true],[\"316\",0.416,\"b\",null,true],[\"317\",0.416,\"b\",null,true],[\"318\",0.416,\"b\",null,true],[\"319\",0.416,\"b\",null,true],[\"320\",0.416,\"b\",null,true],[\"321\",0.416,\"b\",null,true],[\"322\",0.416,\"b\",null,true],[\"323\",0.416,\"b\",null,true],[\"324\",0.416,\"b\",null,true],[\"325\",0.416,\"b\",null,true],[\"326\",0.416,\"b\",null,true],[\"327\",0.416,\"b\",null,true],[\"328\",0.416,\"b\",null,true],[\"329\",0.416,\"b\",null,true],[\"330\",0.416,\"b\",null,true],[\"331\",0.416,\"b\",null,true],[\"332\",0.416,\"b\",null,true],[\"333\",0.416,\"b\",null,true],[\"334\",0.416,\"b\",null,true],[\"335\",0.416,\"b\",null,true],[\"336\",0.416,\"b\",null,true],[\"337\",0.416,\"b\",null,true],[\"338\",0.416,\"b\",null,true],[\"339\",0.416,\"b\",null,true],[\"340\",0.416,\"b\",null,true],[\"341\",0.416,\"b\",null,true],[\"342\",0.416,\"b\",null,true],[\"343\",0.416,\"b\",null,true],[\"344\",0.416,\"b\",null,true],[\"345\",0.416,\"b\",null,true],[\"346\",0.416,\"b\",null,true],[\"347\",0.416,\"b\",null,true],[\"348\",0.416,\"b\",null,true],[\"349\",0.416,\"b\",null,true],[\"350\",0.416,\"b\",null,true],[\"351\",0.416,\"b\",null,true],[\"352\",0.416,\"b\",null,true],[\"353\",0.416,\"b\",null,true],[\"354\",0.416,\"b\",null,true],[\"355\",0.416,\"b\",null,true],[\"356\",0.416,\"b\",null,true],[\"357\",0.416,\"b\",null,true],[\"358\",0.416,\"b\",null,true],[\"359\",0.416,\"b\",null,true],[\"360\",0.416,\"b\",null,true],[\"361\",0.416,\"b\",null,true],[\"362\",0.416,\"b\",null,true],[\"363\",0.416,\"b\",null,true],[\"364\",0.416,\"b\",null,true],[\"365\",0.416,\"b\",null,true],[\"366\",0.416,\"b\",null,true],[\"367\",0.416,\"b\",null,true],[\"368\",0.416,\"b\",null,true],[\"369\",0.416,\"b\",null,true],[\"370\",0.416,\"b\",null,true],[\"371\",0.416,\"b\",null,true],[\"372\",0.416,\"b\",null,true],[\"373\",0.416,\"b\",null,true],[\"374\",0.416,\"b\",null,true],[\"375\",0.416,\"b\",null,true],[\"376\",0.416,\"b\",null,true],[\"377\",0.416,\"b\",null,true],[\"378\",0.416,\"b\",null,true],[\"379\",0.416,\"b\",null,true],[\"380\",0.416,\"b\",null,true],[\"381\",0.416,\"b\",null,true],[\"382\",0.416,\"b\",null,true],[\"383\",0.416,\"b\",null,true],[\"384\",0.416,\"b\",null,true],[\"385\",0.416,\"b\",null,true],[\"386\",0.416,\"b\",null,true],[\"387\",0.416,\"b\",null,true],[\"388\",0.416,\"b\",null,true],[\"389\",0.416,\"b\",null,true],[\"390\",0.416,\"b\",null,true],[\"391\",0.416,\"b\",null,true],[\"392\",0.416,\"b\",null,true],[\"393\",0.416,\"b\",null,true],[\"394\",0.416,\"b\",null,true],[\"395\",0.416,\"b\",null,true],[\"396\",0.416,\"b\",null,true],[\"397\",0.416,\"b\",null,true],[\"398\",0.416,\"b\",null,true],[\"399\",0.416,\"b\",null,true],[\"400\",0.416,\"b\",null,true],[\"401\",0.416,\"b\",null,true],[\"402\",0.416,\"b\",null,true],[\"403\",0.416,\"b\",null,true],[\"404\",0.416,\"b\",null,true],[\"405\",0.416,\"b\",null,true],[\"406\",0.416,\"b\",null,true],[\"407\",0.416,\"b\",null,true],[\"408\",0.416,\"b\",null,true],[\"409\",0.416,\"b\",null,true],[\"410\",0.416,\"b\",null,true],[\"411\",0.416,\"b\",null,true],[\"412\",0.416,\"b\",null,true],[\"413\",0.416,\"b\",null,true],[\"414\",0.416,\"b\",null,true],[\"415\",0.416,\"b\",null,true],[\"416\",0.416,\"b\",null,true],[\"417\",0.416,\"b\",null,true],[\"418\",0.416,\"b\",null,true],[\"419\",0.416,\"b\",null,true],[\"420\",0.416,\"b\",null,true],[\"421\",0.416,\"b\",null,true],[\"422\",0.416,\"b\",null,true],[\"423\",0.416,\"b\",null,true],[\"424\",0.416,\"b\",null,true],[\"425\",0.416,\"b\",null,true],[\"426\",0.416,\"b\",null,true],[\"427\",0.416,\"b\",null,true],[\"428\",0.416,\"b\",null,true],[\"429\",0.416,\"b\",null,true],[\"430\",0.416,\"b\",null,true],[\"431\",0.416,\"b\",null,true],[\"432\",0.416,\"b\",null,true],[\"433\",0.416,\"b\",null,true],[\"434\",0.416,\"b\",null,true],[\"435\",0.416,\"b\",null,true],[\"436\",0.416,\"b\",null,true],[\"437\",0.416,\"b\",null,true],[\"438\",0.416,\"b\",null,true],[\"439\",0.416,\"b\",null,true],[\"440\",0.416,\"b\",null,true],[\"441\",0.416,\"b\",null,true],[\"442\",0.416,\"b\",null,true],[\"443\",0.416,\"b\",null,true],[\"444\",0.416,\"b\",null,true],[\"445\",0.416,\"b\",null,true],[\"446\",0.416,\"b\",null,true],[\"447\",0.416,\"b\",null,true],[\"448\",0.416,\"b\",null,true],[\"449\",0.416,\"b\",null,true],[\"450\",0.416,\"b\",null,true],[\"451\",0.416,\"b\",null,true],[\"452\",0.416,\"b\",null,true],[\"453\",0.416,\"b\",null,true],[\"454\",0.416,\"b\",null,true],[\"455\",0.416,\"b\",null,true],[\"456\",0.416,\"b\",null,true],[\"457\",0.416,\"b\",null,true],[\"458\",0.416,\"b\",null,true],[\"459\",0.416,\"b\",null,true],[\"460\",0.416,\"b\",null,true],[\"461\",0.416,\"b\",null,true],[\"462\",0.416,\"b\",null,true],[\"463\",0.416,\"b\",null,true],[\"464\",0.416,\"b\",null,true],[\"465\",0.416,\"b\",null,true],[\"466\",0.416,\"b\",null,true],[\"467\",0.416,\"b\",null,true],[\"468\",0.416,\"b\",null,true],[\"469\",0.416,\"b\",null,true],[\"470\",0.416,\"b\",null,true],[\"471\",0.416,\"b\",null,true],[\"472\",0.416,\"b\",null,true],[\"473\",0.416,\"b\",null,true],[\"474\",0.416,\"b\",null,true],[\"475\",0.416,\"b\",null,true],[\"476\",0.416,\"b\",null,true],[\"477\",0.416,\"b\",null,true],[\"478\",0.416,\"b\",null,true],[\"479\",0.416,\"b\",null,true],[\"480\",0.416,\"b\",null,true],[\"481\",0.416,\"b\",null,true],[\"482\",0.416,\"b\",null,true],[\"483\",0.416,\"b\",null,true],[\"484\",0.416,\"b\",null,true],[\"485\",0.416,\"b\",null,true],[\"486\",0.416,\"b\",null,true],[\"487\",0.416,\"b\",null,true],[\"488\",0.416,\"b\",null,true],[\"489\",0.416,\"b\",null,true],[\"490\",0.416,\"b\",null,true],[\"491\",0.416,\"b\",null,true],[\"492\",0.416,\"b\",null,true],[\"493\",0.416,\"b\",null,true],[\"494\",0.416,\"b\",null,true],[\"495\",0.416,\"b\",null,true],[\"496\",0.416,\"b\",null,true],[\"497\",0.416,\"b\",null,true],[\"498\",0.416,\"b\",null,true],[\"499\",0.416,\"b\",null,true],[\"500\",0.416,\"b\",null,true],[\"501\",0.416,\"b\",null,true],[\"502\",0.416,\"b\",null,true],[\"503\",0.416,\"b\",null,true],[\"504\",0.416,\"b\",null,true],[\"505\",0.416,\"b\",null,true],[\"506\",0.416,\"b\",null,true],[\"507\",0.416,\"b\",null,true],[\"508\",0.416,\"b\",null,true],[\"509\",0.416,\"b\",null,true],[\"510\",0.416,\"b\",null,true],[\"511\",0.416,\"b\",null,true],[\"512\",0.416,\"b\",null,true],[\"513\",0.416,\"b\",null,true],[\"514\",0.416,\"b\",null,true],[\"515\",0.416,\"b\",null,true],[\"516\",0.416,\"b\",null,true],[\"517\",0.416,\"b\",null,true],[\"518\",0.416,\"b\",null,true],[\"519\",0.416,\"b\",null,true],[\"520\",0.416,\"b\",null,true],[\"521\",0.416,\"b\",null,true],[\"522\",0.416,\"b\",null,true],[\"523\",0.416,\"b\",null,true],[\"524\",0.416,\"b\",null,true],[\"525\",0.416,\"b\",null,true],[\"526\",0.416,\"b\",null,true],[\"527\",0.416,\"b\",null,true],[\"528\",0.416,\"b\",null,true],[\"529\",0.416,\"b\",null,true],[\"530\",0.416,\"b\",null,true],[\"531\",0.416,\"b\",null,true],[\"532\",0.416,\"b\",null,true],[\"533\",0.416,\"b\",null,true],[\"534\",0.416,\"b\",null,true],[\"535\",0.416,\"b\",null,true],[\"536\",0.416,\"b\",null,true],[\"537\",0.416,\"b\",null,true],[\"538\",0.416,\"b\",null,true],[\"539\",0.416,\"b\",null,true],[\"540\",0.416,\"b\",null,true],[\"541\",0.416,\"b\",null,true],[\"542\",0.416,\"b\",null,true],[\"543\",0.416,\"b\",null,true],[\"544\",0.416,\"b\",null,true],[\"545\",0.416,\"b\",null,true],[\"546\",0.416,\"b\",null,true],[\"547\",0.416,\"b\",null,true],[\"548\",0.416,\"b\",null,true],[\"549\",0.416,\"b\",null,true],[\"550\",0.416,\"b\",null,true],[\"551\",0.416,\"b\",null,true],[\"552\",0.416,\"b\",null,true],[\"553\",0.416,\"b\",null,true],[\"554\",0.416,\"b\",null,true],[\"555\",0.416,\"b\",null,true],[\"556\",0.416,\"b\",null,true],[\"557\",0.416,\"b\",null,true],[\"558\",0.416,\"b\",null,true],[\"559\",0.416,\"b\",null,true],[\"560\",0.416,\"b\",null,true],[\"561\",0.416,\"b\",null,true],[\"562\",0.416,\"b\",null,true],[\"563\",0.416,\"b\",null,true],[\"564\",0.416,\"b\",null,true],[\"565\",0.416,\"b\",null,true],[\"566\",0.416,\"b\",null,true],[\"567\",0.416,\"b\",null,true],[\"568\",0.416,\"b\",null,true],[\"569\",0.416,\"b\",null,true],[\"570\",0.416,\"b\",null,true],[\"571\",0.416,\"b\",null,true],[\"572\",0.416,\"b\",null,true],[\"573\",0.416,\"b\",null,true],[\"574\",0.416,\"b\",null,true],[\"575\",0.416,\"b\",null,true],[\"576\",0.416,\"b\",null,true],[\"577\",0.416,\"b\",null,true],[\"578\",0.416,\"b\",null,true],[\"579\",0.416,\"b\",null,true],[\"580\",0.416,\"b\",null,true],[\"581\",0.416,\"b\",null,true],[\"582\",0.416,\"b\",null,true],[\"583\",0.416,\"b\",null,true],[\"584\",0.416,\"b\",null,true],[\"585\",0.416,\"b\",null,true],[\"586\",0.416,\"b\",null,true],[\"587\",0.416,\"b\",null,true],[\"588\",0.416,\"b\",null,true],[\"589\",0.416,\"b\",null,true],[\"590\",0.416,\"b\",null,true],[\"591\",0.416,\"b\",null,true],[\"592\",0.416,\"b\",null,true],[\"593\",0.416,\"b\",null,true],[\"594\",0.416,\"b\",null,true],[\"595\",0.416,\"b\",null,true],[\"596\",0.416,\"b\",null,true],[\"597\",0.416,\"b\",null,true],[\"598\",0.416,\"b\",null,true],[\"599\",0.416,\"b\",null,true],[\"600\",0.416,\"b\",null,true],[\"601\",0.416,\"b\",null,true],[\"602\",0.416,\"b\",null,true],[\"603\",0.416,\"b\",null,true],[\"604\",0.416,\"b\",null,true],[\"605\",0.416,\"b\",null,true],[\"606\",0.416,\"b\",null,true],[\"607\",0.416,\"b\",null,true],[\"608\",0.416,\"b\",null,true],[\"609\",0.416,\"b\",null,true],[\"610\",0.416,\"b\",null,true],[\"611\",0.416,\"b\",null,true],[\"612\",0.416,\"b\",null,true],[\"613\",0.416,\"b\",null,true],[\"614\",0.416,\"b\",null,true],[\"615\",0.416,\"b\",null,true],[\"616\",0.416,\"b\",null,true],[\"617\",0.416,\"b\",null,true],[\"618\",0.416,\"b\",null,true],[\"619\",0.416,\"b\",null,true],[\"620\",0.416,\"b\",null,true],[\"621\",0.416,\"b\",null,true],[\"622\",0.416,\"b\",null,true],[\"623\",0.416,\"b\",null,true],[\"624\",0.416,\"b\",null,true],[\"625\",0.416,\"b\",null,true],[\"626\",0.416,\"b\",null,true],[\"627\",0.416,\"b\",null,true],[\"628\",0.416,\"b\",null,true],[\"629\",0.416,\"b\",null,true],[\"630\",0.416,\"b\",null,true],[\"631\",0.416,\"b\",null,true],[\"632\",0.416,\"b\",null,true],[\"633\",0.416,\"b\",null,true],[\"634\",0.416,\"b\",null,true],[\"635\",0.416,\"b\",null,true],[\"636\",0.416,\"b\",null,true],[\"637\",0.416,\"b\",null,true],[\"638\",0.416,\"b\",null,true],[\"639\",0.416,\"b\",null,true],[\"640\",0.416,\"b\",null,true],[\"641\",0.416,\"b\",null,true],[\"642\",0.416,\"b\",null,true],[\"643\",0.416,\"b\",null,true],[\"644\",0.416,\"b\",null,true],[\"645\",0.416,\"b\",null,true],[\"646\",0.416,\"b\",null,true],[\"647\",0.416,\"b\",null,true],[\"648\",0.416,\"b\",null,true],[\"649\",0.416,\"b\",null,true],[\"650\",0.416,\"b\",null,true],[\"651\",0.416,\"b\",null,true],[\"652\",0.416,\"b\",null,true],[\"653\",0.416,\"b\",null,true],[\"654\",0.416,\"b\",null,true],[\"655\",0.416,\"b\",null,true],[\"656\",0.416,\"b\",null,true],[\"657\",0.416,\"b\",null,true],[\"658\",0.416,\"b\",null,true],[\"659\",0.416,\"b\",null,true],[\"660\",0.416,\"b\",null,true],[\"661\",0.416,\"b\",null,true],[\"662\",0.416,\"b\",null,true],[\"663\",0.416,\"b\",null,true],[\"664\",0.416,\"b\",null,true],[\"665\",0.416,\"b\",null,true],[\"666\",0.416,\"b\",null,true],[\"667\",0.416,\"b\",null,true],[\"668\",0.416,\"b\",null,true],[\"669\",0.416,\"b\",null,true],[\"670\",0.416,\"b\",null,true],[\"671\",0.416,\"b\",null,true],[\"672\",0.416,\"b\",null,true],[\"673\",0.416,\"b\",null,true],[\"674\",0.416,\"b\",null,true],[\"675\",0.416,\"b\",null,true],[\"676\",0.416,\"b\",null,true],[\"677\",0.416,\"b\",null,true],[\"678\",0.416,\"b\",null,true],[\"679\",0.416,\"b\",null,true],[\"680\",0.416,\"b\",null,true],[\"681\",0.416,\"b\",null,true],[\"682\",0.416,\"b\",null,true],[\"683\",0.416,\"b\",null,true],[\"684\",0.416,\"b\",null,true],[\"685\",0.416,\"b\",null,true],[\"686\",0.416,\"b\",null,true],[\"687\",0.416,\"b\",null,true],[\"688\",0.416,\"b\",null,true],[\"689\",0.416,\"b\",null,true],[\"690\",0.416,\"b\",null,true],[\"691\",0.416,\"b\",null,true],[\"692\",0.416,\"b\",null,true],[\"693\",0.416,\"b\",null,true],[\"694\",0.416,\"b\",null,true],[\"695\",0.416,\"b\",null,true],[\"696\",0.416,\"b\",null,true],[\"697\",0.416,\"b\",null,true],[\"698\",0.416,\"b\",null,true],[\"699\",0.416,\"b\",null,true],[\"700\",0.416,\"b\",null,true],[\"701\",0.416,\"b\",null,true],[\"702\",0.416,\"b\",null,true],[\"703\",0.416,\"b\",null,true],[\"704\",0.416,\"b\",null,true],[\"705\",0.416,\"b\",null,true],[\"706\",0.416,\"b\",null,true],[\"707\",0.416,\"b\",null,true],[\"708\",0.416,\"b\",null,true],[\"709\",0.416,\"b\",null,true],[\"710\",0.416,\"b\",null,true],[\"711\",0.416,\"b\",null,true],[\"712\",0.416,\"b\",null,true],[\"713\",0.416,\"b\",null,true],[\"714\",0.416,\"b\",null,true],[\"715\",0.416,\"b\",null,true],[\"716\",0.416,\"b\",null,true],[\"717\",0.416,\"b\",null,true],[\"718\",0.416,\"b\",null,true],[\"719\",0.416,\"b\",null,true],[\"720\",0.416,\"b\",null,true],[\"721\",0.416,\"b\",null,true],[\"722\",0.416,\"b\",null,true],[\"723\",0.416,\"b\",null,true],[\"724\",0.416,\"b\",null,true],[\"725\",0.416,\"b\",null,true],[\"726\",0.416,\"b\",null,true],[\"727\",0.416,\"b\",null,true],[\"728\",0.416,\"b\",null,true],[\"729\",0.416,\"b\",null,true],[\"730\",0.416,\"b\",null,true],[\"731\",0.416,\"b\",null,true],[\"732\",0.416,\"b\",null,true],[\"733\",0.416,\"b\",null,true],[\"734\",0.416,\"b\",null,true],[\"735\",0.416,\"b\",null,true],[\"736\",0.416,\"b\",null,true],[\"737\",0.416,\"b\",null,true],[\"738\",0.416,\"b\",null,true],[\"739\",0.416,\"b\",null,true],[\"740\",0.416,\"b\",null,true],[\"741\",0.416,\"b\",null,true],[\"742\",0.416,\"b\",null,true],[\"743\",0.416,\"b\",null,true],[\"744\",0.416,\"b\",null,true],[\"745\",0.416,\"b\",null,true],[\"746\",0.416,\"b\",null,true],[\"747\",0.416,\"b\",null,true],[\"748\",0.416,\"b\",null,true],[\"749\",0.416,\"b\",null,true],[\"750\",0.416,\"b\",null,true],[\"751\",0.416,\"b\",null,true],[\"752\",0.416,\"b\",null,true],[\"753\",0.416,\"b\",null,true],[\"754\",0.416,\"b\",null,true],[\"755\",0.416,\"b\",null,true],[\"756\",0.416,\"b\",null,true],[\"757\",0.416,\"b\",null,true],[\"758\",0.416,\"b\",null,true],[\"759\",0.416,\"b\",null,true],[\"760\",0.416,\"b\",null,true],[\"761\",0.416,\"b\",null,true],[\"762\",0.416,\"b\",null,true],[\"763\",0.416,\"b\",null,true],[\"764\",0.416,\"b\",null,true],[\"765\",0.416,\"b\",null,true],[\"766\",0.416,\"b\",null,true],[\"767\",0.416,\"b\",null,true],[\"768\",0.416,\"b\",null,true],[\"769\",0.416,\"b\",null,true],[\"770\",0.416,\"b\",null,true],[\"771\",0.416,\"b\",null,true],[\"772\",0.416,\"b\",null,true],[\"773\",0.416,\"b\",null,true],[\"774\",0.416,\"b\",null,true],[\"775\",0.416,\"b\",null,true],[\"776\",0.416,\"b\",null,true],[\"777\",0.416,\"b\",null,true],[\"778\",0.416,\"b\",null,true],[\"779\",0.416,\"b\",null,true],[\"780\",0.416,\"b\",null,true],[\"781\",0.416,\"b\",null,true],[\"782\",0.416,\"b\",null,true],[\"783\",0.416,\"b\",null,true],[\"784\",0.416,\"b\",null,true],[\"785\",0.416,\"b\",null,true],[\"786\",0.416,\"b\",null,true],[\"787\",0.416,\"b\",null,true],[\"788\",0.416,\"b\",null,true],[\"789\",0.416,\"b\",null,true],[\"790\",0.416,\"b\",null,true],[\"791\",0.416,\"b\",null,true],[\"792\",0.416,\"b\",null,true],[\"793\",0.416,\"b\",null,true],[\"794\",0.416,\"b\",null,true],[\"795\",0.416,\"b\",null,true],[\"796\",0.416,\"b\",null,true],[\"797\",0.416,\"b\",null,true],[\"798\",0.416,\"b\",null,true],[\"799\",0.416,\"b\",null,true],[\"800\",0.416,\"b\",null,true],[\"801\",0.416,\"b\",null,true],[\"802\",0.416,\"b\",null,true],[\"803\",0.416,\"b\",null,true],[\"804\",0.416,\"b\",null,true],[\"805\",0.416,\"b\",null,true],[\"806\",0.416,\"b\",null,true],[\"807\",0.416,\"b\",null,true],[\"808\",0.416,\"b\",null,true],[\"809\",0.416,\"b\",null,true],[\"810\",0.416,\"b\",null,true],[\"811\",0.416,\"b\",null,true],[\"812\",0.416,\"b\",null,true],[\"813\",0.416,\"b\",null,true],[\"814\",0.416,\"b\",null,true],[\"815\",0.416,\"b\",null,true],[\"816\",0.416,\"b\",null,true],[\"817\",0.416,\"b\",null,true],[\"818\",0.416,\"b\",null,true],[\"819\",0.416,\"b\",null,true],[\"820\",0.416,\"b\",null,true],[\"821\",0.416,\"b\",null,true],[\"822\",0.416,\"b\",null,true],[\"823\",0.416,\"b\",null,true],[\"824\",0.416,\"b\",null,true],[\"825\",0.416,\"b\",null,true],[\"826\",0.416,\"b\",null,true],[\"827\",0.416,\"b\",null,true],[\"828\",0.416,\"b\",null,true],[\"829\",0.416,\"b\",null,true],[\"830\",0.416,\"b\",null,true],[\"831\",0.416,\"b\",null,true],[\"832\",0.416,\"b\",null,true],[\"833\",0.416,\"b\",null,true],[\"834\",0.416,\"b\",null,true],[\"835\",0.416,\"b\",null,true],[\"836\",0.416,\"b\",null,true],[\"837\",0.416,\"b\",null,true],[\"838\",0.416,\"b\",null,true],[\"839\",0.416,\"b\",null,true],[\"840\",0.416,\"b\",null,true],[\"841\",0.416,\"b\",null,true],[\"842\",0.416,\"b\",null,true],[\"843\",0.416,\"b\",null,true],[\"844\",0.416,\"b\",null,true],[\"845\",0.416,\"b\",null,true],[\"846\",0.416,\"b\",null,true],[\"847\",0.416,\"b\",null,true],[\"848\",0.416,\"b\",null,true],[\"849\",0.416,\"b\",null,true],[\"850\",0.416,\"b\",null,true],[\"851\",0.416,\"b\",null,true],[\"852\",0.416,\"b\",null,true],[\"853\",0.416,\"b\",null,true],[\"854\",0.416,\"b\",null,true],[\"855\",0.416,\"b\",null,true],[\"856\",0.416,\"b\",null,true],[\"857\",0.416,\"b\",null,true],[\"858\",0.416,\"b\",null,true],[\"859\",0.416,\"b\",null,true],[\"860\",0.416,\"b\",null,true],[\"861\",0.416,\"b\",null,true],[\"862\",0.416,\"b\",null,true],[\"863\",0.416,\"b\",null,true],[\"864\",0.416,\"b\",null,true],[\"865\",0.416,\"b\",null,true],[\"866\",0.416,\"b\",null,true],[\"867\",0.416,\"b\",null,true],[\"868\",0.416,\"b\",null,true],[\"869\",0.416,\"b\",null,true],[\"870\",0.416,\"b\",null,true],[\"871\",0.416,\"b\",null,true],[\"872\",0.416,\"b\",null,true],[\"873\",0.416,\"b\",null,true],[\"874\",0.416,\"b\",null,true],[\"875\",0.416,\"b\",null,true],[\"876\",0.416,\"b\",null,true],[\"877\",0.416,\"b\",null,true],[\"878\",0.416,\"b\",null,true],[\"879\",0.416,\"b\",null,true],[\"880\",0.416,\"b\",null,true],[\"881\",0.416,\"b\",null,true],[\"882\",0.416,\"b\",null,true],[\"883\",0.416,\"b\",null,true],[\"884\",0.416,\"b\",null,true],[\"885\",0.416,\"b\",null,true],[\"886\",0.416,\"b\",null,true],[\"887\",0.416,\"b\",null,true],[\"888\",0.416,\"b\",null,true],[\"889\",0.416,\"b\",null,true],[\"890\",0.416,\"b\",null,true],[\"891\",0.416,\"b\",null,true],[\"892\",0.416,\"b\",null,true],[\"893\",0.416,\"b\",null,true],[\"894\",0.416,\"b\",null,true],[\"895\",0.416,\"b\",null,true],[\"896\",0.416,\"b\",null,true],[\"897\",0.416,\"b\",null,true],[\"898\",0.416,\"b\",null,true],[\"899\",0.416,\"b\",null,true],[\"900\",0.416,\"b\",null,true],[\"901\",0.416,\"b\",null,true],[\"902\",0.416,\"b\",null,true],[\"903\",0.416,\"b\",null,true],[\"904\",0.416,\"b\",null,true],[\"905\",0.416,\"b\",null,true],[\"906\",0.416,\"b\",null,true]]}",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54],\"data\":[[null,34,0.000036,0.000000011832628,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,47,0.0,0.0,0.001042,0.000000342488838,0.0,0.0,null,1.0,true,\"wye\"],[null,70,0.000504,0.000000165656789,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,73,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,74,0.000347,0.000000114053384,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,83,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,178,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,208,0.0,0.0,0.0,0.0,0.000561,0.000000184391783,null,1.0,true,\"wye\"],[null,225,0.000281,0.000000092360234,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,248,0.0,0.0,0.000057,0.000000018734994,0.0,0.0,null,1.0,true,\"wye\"],[null,249,0.0,0.0,0.000049,0.000000016105521,0.0,0.0,null,1.0,true,\"wye\"],[null,264,0.0,0.0,0.0,0.0,0.000469,0.000000154152845,null,1.0,true,\"wye\"],[null,276,0.0,0.0,0.000056,0.00000001840631,0.0,0.0,null,1.0,true,\"wye\"],[null,289,0.00021,0.000000069023662,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,314,0.0,0.0,0.000053,0.000000017420258,0.0,0.0,null,1.0,true,\"wye\"],[null,320,0.0,0.0,0.0,0.0,0.000052,0.000000017091573,null,1.0,true,\"wye\"],[null,327,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,337,0.0,0.0,0.0,0.0,0.000049,0.000000016105521,null,1.0,true,\"wye\"],[null,342,0.0,0.0,0.0,0.0,0.000053,0.000000017420258,null,1.0,true,\"wye\"],[null,349,0.000051,0.000000016762889,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,387,0.000045,0.000000014790785,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,388,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,406,0.0,0.0,0.000604,0.0000001985252,0.0,0.0,null,1.0,true,\"wye\"],[null,458,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,502,0.00005,0.000000016434205,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,522,0.0,0.0,0.000034,0.00000001117526,0.0,0.0,null,1.0,true,\"wye\"],[null,539,0.0,0.0,0.0,0.0,0.000155,0.000000050946036,null,1.0,true,\"wye\"],[null,556,0.0,0.0,0.0,0.0,0.000028,0.000000009203155,null,1.0,true,\"wye\"],[null,562,0.000823,0.000000270507019,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,563,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,611,0.000182,0.000000059820507,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,614,0.0,0.0,0.0,0.0,0.000056,0.00000001840631,null,1.0,true,\"wye\"],[null,619,0.0,0.0,0.0,0.0,0.00025,0.000000082171026,null,1.0,true,\"wye\"],[null,629,0.000176,0.000000057848403,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,639,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,676,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,682,0.0,0.0,0.000045,0.000000014790785,0.0,0.0,null,1.0,true,\"wye\"],[null,688,0.0,0.0,0.000228,0.000000074939976,0.0,0.0,null,1.0,true,\"wye\"],[null,701,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,702,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,755,0.0,0.0,0.000196,0.000000064422085,0.0,0.0,null,1.0,true,\"wye\"],[null,778,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,780,0.0,0.0,0.0,0.0,0.00005,0.000000016434205,null,1.0,true,\"wye\"],[null,785,0.0,0.0,0.000029,0.000000009531839,0.0,0.0,null,1.0,true,\"wye\"],[null,813,0.0,0.0,0.000657,0.000000215945457,0.0,0.0,null,1.0,true,\"wye\"],[null,817,0.000049,0.000000016105521,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,835,0.0,0.0,0.0,0.0,0.000407,0.000000133774431,null,1.0,true,\"wye\"],[null,860,0.000046,0.000000015119469,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,861,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,886,0.0,0.0,0.00031,0.000000101892073,0.0,0.0,null,1.0,true,\"wye\"],[null,896,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,898,0.000544,0.000000178804153,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,899,0.0,0.0,0.000047,0.000000015448153,0.0,0.0,null,1.0,true,\"wye\"],[null,900,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,906,0.000055,0.000000018077626,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      },
      "orient": "split"
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"s_sc_max_mva\",\"rx_max\",\"x0x_max\",\"r0x0_max\"],\"index\":[0],\"data\":[[\"Source\",0,1.05,0.0,true,60.015560482261606,0.1,1.0,0.1]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "rx_max": "float64",
        "x0x_max": "float64",
        "r0x0_max": "float64"
      },
      "orient": "split"
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"c0_nf_per_km\",\"r0_ohm_per_km\",\"x0_ohm_per_km\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904],\"data\":[[null,\"4c_70\",1,2,0.001098,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",2,3,0.00011511,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",3,4,0.00010784,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",4,5,0.000094021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",5,6,0.00014812,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",6,7,0.0100863,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",7,8,0.00045175,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",8,9,0.000376,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",9,10,0.00032997,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",10,11,0.00024622,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",11,12,0.00023114,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",12,13,0.00014213,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",13,14,0.00035384,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",14,15,0.0028664,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",15,16,0.00009654,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",15,17,0.003476,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",16,18,0.000044045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",17,19,0.00023917,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",18,20,0.000046174,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",19,21,0.00026856,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",20,22,0.000041976,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",21,23,0.00043727,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",22,24,0.000051245,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",23,25,0.0007955,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",24,26,0.000055902,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",25,27,0.0059049,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",25,28,0.0099686,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",26,29,0.000054562,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",27,30,0.0016265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",27,31,0.0015847,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",28,32,0.0026538,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",29,33,0.00014629,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",30,34,0.0037248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",31,35,0.000053666,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",32,36,0.0057265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",32,37,0.0080244,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",33,38,0.00013648,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",35,39,0.000077162,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,40,0.00040004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,41,0.0018063,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",37,42,0.0055684,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",37,43,0.00021675,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",38,44,0.000033838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",39,45,0.000098955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",40,46,0.00018031,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",41,47,0.0043463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",42,48,0.0042078,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",43,49,0.00010436,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",44,50,0.000048104,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",45,51,0.000241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",46,52,0.00019109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",48,53,0.00060668,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",48,54,0.00063949,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",49,55,0.00011625,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",50,56,0.000087664,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",51,57,0.00020634,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",52,58,0.000182,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",53,59,0.0027481,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",54,60,0.000065368,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",55,61,0.00010028,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",56,62,0.000078,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",57,63,0.00098912,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",58,64,0.000109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",59,65,0.00055868,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",59,66,0.0082583,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",60,67,0.000074,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",61,68,0.000096042,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",62,69,0.000083241,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",63,70,0.0034962,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",64,71,0.00021385,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",65,72,0.0066006,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",66,73,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",66,74,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",67,75,0.00017951,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",68,76,0.00023551,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",69,77,0.00038907,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",71,78,0.0010838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",72,79,0.0023008,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",75,80,0.00010362,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",76,81,0.0007469,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",77,82,0.00051088,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",78,83,0.004084,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",79,84,0.00050211,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",80,85,0.00011122,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",81,86,0.0014388,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",82,87,0.00031045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",84,88,0.0010182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",85,89,0.0001048,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",86,90,0.00034251,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",87,91,0.00011206,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",88,92,0.00096021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",90,93,0.000065307,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",91,94,0.000034785,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",92,95,0.00055811,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",93,96,0.000086052,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",94,97,0.00003677,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",95,98,0.00036859,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",96,99,0.000037216,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",97,100,0.000089588,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",98,101,0.00050892,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",99,102,0.0050819,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",100,103,0.00028583,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",101,104,0.00028838,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",101,105,0.00033602,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",102,106,0.00022108,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",104,107,0.0003489,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",105,108,0.00019054,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",106,109,0.00045085,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",107,110,0.0004044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",108,111,0.0075182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",109,112,0.0119766,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",110,113,0.00061659,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",111,114,0.00075316,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",112,115,0.0106613,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",113,116,0.00079271,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",114,117,0.0011056,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",114,118,0.0036556,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",115,119,0.00099464,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",116,120,0.00056909,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",117,121,0.00019481,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",117,122,0.00053831,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",118,123,0.0065924,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",119,124,0.0007248,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",120,125,0.00080412,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",121,126,0.00016869,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",122,127,0.0025288,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",123,128,0.0029646,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",124,129,0.00062512,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",125,130,0.00087,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",126,131,0.00011915,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",127,132,0.0038212,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",127,133,0.0071782,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",128,134,0.00088205,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",129,135,0.0019203,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",130,136,0.00082048,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",131,137,0.00018436,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",132,138,0.00032908,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",133,139,0.0053402,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",134,140,0.00099566,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",135,141,0.0014127,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",136,142,0.001349,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",137,143,0.00021781,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",138,144,0.00032289,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",139,145,0.0035762,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",140,146,0.0009364,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",141,147,0.00024053,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",142,148,0.0064142,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",143,149,0.00019401,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",144,150,0.00026072,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",145,151,0.0035713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",145,152,0.0051314,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",146,153,0.0010926,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",147,154,0.000083096,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",148,155,0.0013973,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",149,156,0.0002191,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",150,157,0.00039132,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",151,158,0.0094713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",152,159,0.00031233,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",153,160,0.00031439,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",154,161,0.00012256,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",155,162,0.0117422,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",155,163,0.0052844,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",156,164,0.00020342,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",157,165,0.00047178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",158,166,0.0032899,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",159,167,0.00028533,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",160,168,0.0017861,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",161,169,0.00024958,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",162,170,0.0022183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",163,171,0.0070156,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",164,172,0.0001727,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",165,173,0.00035642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",166,174,0.0039183,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",166,175,0.0042045,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",167,176,0.00011853,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",168,177,0.0010088,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",170,178,0.0045768,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",171,179,0.0011818,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",171,180,0.0024224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",172,181,0.00017961,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",173,182,0.00041244,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",174,183,0.00058763,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",175,184,0.00045409,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",176,185,0.00025549,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",177,186,0.00074886,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",179,187,0.0046507,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",180,188,0.0100258,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",181,189,0.00015412,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",182,190,0.0003878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",183,191,0.0023151,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",183,192,0.00027791,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",184,193,0.00043923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",185,194,0.00065073,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",186,195,0.00067326,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",187,196,0.0083036,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",188,197,0.0019595,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",188,198,0.0011325,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",189,199,0.00019148,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",190,200,0.00041725,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",191,201,0.0009314,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",192,202,0.00016447,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",193,203,0.00035134,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",194,204,0.00038178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",195,205,0.00083638,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",196,206,0.0032475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",196,207,0.0021371,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",197,208,0.0049541,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",198,209,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",199,210,0.00044838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",200,211,0.00063785,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",202,212,0.00015526,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",203,213,0.00027987,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",204,214,0.0002674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",205,215,0.0015434,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",206,216,0.0106295,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",207,217,0.0038571,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",209,218,0.0001291,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",210,219,0.00067215,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",211,220,0.0017419,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",212,221,0.00017006,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",213,222,0.00059169,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",214,223,0.00051437,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",215,224,0.0013456,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",216,225,0.0045822,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",217,226,0.0013772,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",218,227,0.00010317,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",220,228,0.00014852,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",221,229,0.00023273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",222,230,0.00046597,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",223,231,0.00025602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",224,232,0.00091534,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",226,233,0.0118949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",226,234,0.0011273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",227,235,0.00015749,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",228,236,0.0000686,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",229,237,0.00020742,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",230,238,0.00032322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",231,239,0.00018179,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",232,240,0.0006013,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",233,241,0.0017274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",235,242,0.00018461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",236,243,0.000073376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",237,244,0.00016881,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",238,245,0.00032245,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",239,246,0.0020796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",240,247,0.0012941,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",241,248,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",241,249,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",242,250,0.00028355,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",243,251,0.000070114,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",244,252,0.00013297,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",245,253,0.00047173,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",246,254,0.00061324,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",247,255,0.0045618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",247,256,0.00085678,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",250,257,0.0010376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",251,258,0.00007811,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",252,259,0.00017323,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",253,260,0.0017742,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",254,261,0.0001372,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",255,262,0.0006306,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",256,263,0.0032128,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",257,264,0.00505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",258,265,0.00016123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",259,266,0.00019436,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",260,267,0.0004141,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,268,0.0034578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,269,0.00011871,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",262,270,0.00028991,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",263,271,0.0042547,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",263,272,0.0010792,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",265,273,0.00016792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",266,274,0.00017888,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",267,275,0.00018971,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",268,276,0.0034268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",269,277,0.00013918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",270,278,0.00034433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",271,279,0.00030927,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",272,280,0.0039121,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",273,281,0.00063854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",274,282,0.00060542,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",275,283,0.00012472,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",277,284,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",278,285,0.00053126,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",279,286,0.00025491,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",280,287,0.0017542,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",280,288,0.00091306,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",281,289,0.0033901,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",282,290,0.00081044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",283,291,0.00087618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",283,292,0.00010807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",284,293,0.00012739,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",285,294,0.00047339,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",286,295,0.00036208,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",287,296,0.00080742,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",288,297,0.0038266,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",291,298,0.00040248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",292,299,0.000076485,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",293,300,0.00013697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",294,301,0.00036805,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",295,302,0.0016263,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",296,303,0.0052746,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",297,304,0.00084468,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",298,305,0.00068119,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",299,306,0.000089006,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",300,307,0.00079435,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",301,308,0.00045813,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",302,309,0.00031308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",303,310,0.00039397,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",304,311,0.00028067,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",305,312,0.0013075,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",306,313,0.00017024,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",307,314,0.0033598,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",308,315,0.00047384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",309,316,0.00023181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",310,317,0.00064903,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",310,318,0.0072163,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",311,319,0.00014649,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",312,320,0.0038495,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",313,321,0.0006529,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",315,322,0.00055892,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",316,323,0.00026702,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",317,324,0.0033427,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",318,325,0.0034631,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",319,326,0.0001254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",321,327,0.0022281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",322,328,0.00031851,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",323,329,0.00026488,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",324,330,0.001167,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",325,331,0.0091332,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",325,332,0.0066729,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",326,333,0.00014262,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",328,334,0.0014389,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",329,335,0.002327,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",330,336,0.0025399,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",331,337,0.0036172,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",332,338,0.0068067,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",332,339,0.0012129,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",333,340,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",334,341,0.00055999,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",335,342,0.0047567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,343,0.002082,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,344,0.0009796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",338,345,0.0034221,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",339,346,0.0010391,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",340,347,0.000094202,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",341,348,0.00019454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",343,349,0.0031153,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",344,350,0.0001364,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",345,351,0.00031846,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",346,352,0.00073091,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",347,353,0.000085,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",348,354,0.00014656,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",350,355,0.00014814,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",351,356,0.00013152,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",352,357,0.00092352,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",353,358,0.000070349,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",354,359,0.00010723,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",355,360,0.00012976,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",356,361,0.000092801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",357,362,0.00057867,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",358,363,0.000081609,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",359,364,0.000054452,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",360,365,0.00013787,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",361,366,0.000094921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",362,367,0.00088861,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",363,368,0.000089694,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",364,369,0.000080056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",365,370,0.00019677,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",366,371,0.000112,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",367,372,0.00088584,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",368,373,0.00048898,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",369,374,0.0001342,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",370,375,0.00023921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",371,376,0.00014128,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",372,377,0.00099394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",373,378,0.0036848,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",373,379,0.0014115,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",374,380,0.00059859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",375,381,0.0014827,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",376,382,0.00012653,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",377,383,0.00071925,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",378,384,0.0035292,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",379,385,0.0086668,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",379,386,0.0014561,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",380,387,0.0022004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",381,388,0.0050734,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",382,389,0.00010012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",383,390,0.00085728,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",384,391,0.00015711,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",385,392,0.0031675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",386,393,0.0078335,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",389,394,0.00017183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",390,395,0.0012439,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",391,396,0.0040601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",391,397,0.0028793,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",392,398,0.00032241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",393,399,0.0005688,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",394,400,0.00059984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",395,401,0.0009222,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",396,402,0.00037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",397,403,0.0013891,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",398,404,0.000225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",399,405,0.00024807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",400,406,0.0036672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",401,407,0.00088961,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",402,408,0.00021148,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",403,409,0.0041907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",403,410,0.0003791,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",404,411,0.00023308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",405,412,0.00016706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",407,413,0.00087066,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",408,414,0.0001436,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",409,415,0.0059686,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",410,416,0.000094921,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",411,417,0.0009788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",412,418,0.00027954,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",413,419,0.0010471,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",414,420,0.00023403,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",415,421,0.001249,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",416,422,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",417,423,0.000239,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",418,424,0.0031944,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",419,425,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",419,426,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",420,427,0.00077793,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",421,428,0.00031923,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",422,429,0.000082873,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",423,430,0.00022798,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",424,431,0.0011331,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",425,432,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",425,433,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",427,434,0.00086608,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",428,435,0.00016724,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",429,436,0.000071344,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",430,437,0.00022674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",431,438,0.000384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",432,439,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",432,440,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",434,441,0.00048708,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",435,442,0.00013864,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",436,443,0.000078,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",437,444,0.0002601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",438,445,0.00067858,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",439,446,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",439,447,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",441,448,0.00045756,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",442,449,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",443,450,0.000079246,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",444,451,0.00089824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",445,452,0.00059366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",446,453,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",446,454,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",448,455,0.00043655,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",449,456,0.00017175,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",450,457,0.000054231,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",451,458,0.0043773,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",452,459,0.00067064,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",453,460,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",453,461,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",453,462,0.0036859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",455,463,0.00071675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",456,464,0.00015483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",457,465,0.000040311,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",459,466,0.00063421,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",460,467,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,468,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,469,0.00088292,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",462,470,0.00053828,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",463,471,0.00049923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",464,472,0.00014736,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",465,473,0.000049497,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",466,474,0.003201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",467,475,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",467,476,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",470,477,0.00029351,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",471,478,0.00035077,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",472,479,0.00016601,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",473,480,0.000063953,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",474,481,0.00018984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",475,482,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",475,483,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",475,484,0.0102769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",477,485,0.00019883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",478,486,0.0001676,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",479,487,0.00017536,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",480,488,0.00011163,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",481,489,0.0001713,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",482,490,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",482,491,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",484,492,0.00057796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",484,493,0.0040726,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",485,494,0.00030201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",486,495,0.00010617,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",487,496,0.00038342,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",488,497,0.00013972,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",489,498,0.00023283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",490,499,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",490,500,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",492,501,0.00024429,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",493,502,0.002606,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",494,503,0.00045833,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",495,504,0.000071784,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",496,505,0.0086961,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",497,506,0.000096167,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",498,507,0.00030564,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",499,508,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",499,509,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",501,510,0.00014354,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",503,511,0.00032517,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",504,512,0.00010013,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",505,513,0.0055648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",505,514,0.0013369,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",506,515,0.000085492,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",508,516,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",508,517,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",508,518,0.0047316,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",510,519,0.0001321,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",511,520,0.00022216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",512,521,0.00007642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",513,522,0.0049074,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",514,523,0.00072122,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",515,524,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",516,525,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",516,526,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",518,527,0.002796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",519,528,0.00011769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",520,529,0.00017555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",521,530,0.00054535,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",523,531,0.00010771,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",524,532,0.000060803,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",525,533,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",525,534,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",527,535,0.0022154,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",528,536,0.00012209,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",529,537,0.00056286,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,538,0.0019227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,539,0.0055837,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",531,540,0.000082219,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",532,541,0.000065513,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",533,542,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",533,543,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",535,544,0.00091542,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",536,545,0.00036857,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",537,546,0.0045527,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",538,547,0.0021231,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",540,548,0.000076896,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",541,549,0.000086145,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",542,550,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",542,551,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",544,552,0.00028804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",544,553,0.003789,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",545,554,0.00037143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",546,555,0.00022672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",547,556,0.0057548,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",548,557,0.000082,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",549,558,0.000061612,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",550,559,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",550,560,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",552,561,0.00010599,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",553,562,0.0028664,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",554,563,0.0034705,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",555,564,0.00017889,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",557,565,0.00007256,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",558,566,0.00012021,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",559,567,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",559,568,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",559,569,0.0038482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",561,570,0.00015788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",564,571,0.00020224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",565,572,0.000074216,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",567,573,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",567,574,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",569,575,0.00048648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",570,576,0.000095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",571,577,0.00018,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",572,578,0.00038305,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",573,579,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,580,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,581,0.00031979,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",575,582,0.00035899,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",576,583,0.00011463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",577,584,0.00020718,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",578,585,0.0047318,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",578,586,0.00082623,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",579,587,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",579,588,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",581,589,0.00011628,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",582,590,0.0003493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",583,591,0.00010065,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",584,592,0.00021243,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",585,593,0.00027268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",586,594,0.0039483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",587,595,0.0054142,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",587,596,0.00064238,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",589,597,0.000089275,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",590,598,0.0032812,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",591,599,0.00065862,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",592,600,0.00025534,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",593,601,0.00013695,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",594,602,0.0091669,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",594,603,0.0046424,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",595,604,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,605,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,606,0.0047719,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",596,607,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",596,608,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",597,609,0.00011037,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",598,610,0.0015271,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",599,611,0.0048562,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",600,612,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",601,613,0.00011484,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",602,614,0.0048374,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",603,615,0.0044466,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",604,616,0.0039301,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",604,617,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",604,618,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",607,619,0.0027454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",609,620,0.00006364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",610,621,0.00071673,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",612,622,0.00068797,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",613,623,0.000093648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",615,624,0.0016322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",615,625,0.0012511,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",616,626,0.0053537,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",620,627,0.000077897,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",621,628,0.00047807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",622,629,0.0029004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",623,630,0.000147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",624,631,0.00040022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",625,632,0.00028784,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",626,633,0.0015703,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",627,634,0.000065299,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",628,635,0.00073088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",630,636,0.00035053,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",631,637,0.00027482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",632,638,0.00014284,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",633,639,0.0051974,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",634,640,0.000069123,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",635,641,0.0014274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",636,642,0.00024251,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",637,643,0.00038096,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",638,644,0.00015697,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",640,645,0.000068593,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",641,646,0.00039457,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",642,647,0.00030835,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",643,648,0.00090337,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",644,649,0.00018112,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",645,650,0.000093984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",646,651,0.00011455,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",647,652,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",648,653,0.00068671,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",649,654,0.0001831,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",650,655,0.00012394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",651,656,0.000099368,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",651,657,0.00052781,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",652,658,0.00016911,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",653,659,0.00048206,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",654,660,0.00020299,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",655,661,0.00036466,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",656,662,0.000093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",657,663,0.00069648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",658,664,0.00028521,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",659,665,0.000505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",660,666,0.00029519,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",661,667,0.00026019,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",662,668,0.000095802,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",663,669,0.0028935,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",664,670,0.0002804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",665,671,0.00041461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",666,672,0.0004801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",666,673,0.00081161,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",667,674,0.00020184,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",668,675,0.00069267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",669,676,0.0012288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",670,677,0.00013267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",671,678,0.00068648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",672,679,0.0002883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",673,680,0.0051393,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",674,681,0.00040252,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",675,682,0.0050441,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",677,683,0.00014572,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",678,684,0.0022185,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",679,685,0.00026744,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",680,686,0.0036787,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",683,687,0.00013986,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",684,688,0.0051838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",685,689,0.00026095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",686,690,0.0081445,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",686,691,0.0105254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",687,692,0.00016867,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",689,693,0.00019573,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,694,0.00076157,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,695,0.0021261,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",691,696,0.0094817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",691,697,0.0021907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",692,698,0.00026905,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",693,699,0.00031093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",694,700,0.0002383,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",695,701,0.0043312,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",696,702,0.005493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",697,703,0.0024,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",698,704,0.00073636,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",699,705,0.00052424,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",700,706,0.00015322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",703,707,0.0063308,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",703,708,0.00011132,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",704,709,0.00097996,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",705,710,0.0039281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",706,711,0.000092418,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",707,712,0.0075025,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",707,713,0.0039448,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",708,714,0.00010474,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",709,715,0.000093338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",710,716,0.0032225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",711,717,0.000093408,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",712,718,0.0077434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",713,719,0.0004223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",714,720,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",715,721,0.000073817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",716,722,0.001021,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",717,723,0.000083433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",718,724,0.0032535,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",718,725,0.0093475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",719,726,0.00016124,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",720,727,0.00010977,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",721,728,0.000071694,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",722,729,0.00092949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",723,730,0.000094,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",724,731,0.004421,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",725,732,0.0012539,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",726,733,0.00017056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",727,734,0.000089889,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",728,735,0.000076792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",729,736,0.00050625,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",730,737,0.000075313,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",731,738,0.0051761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",732,739,0.00065877,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",733,740,0.00014155,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",734,741,0.00013761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",735,742,0.000071,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",736,743,0.00040432,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",737,744,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",738,745,0.0041562,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",739,746,0.0037387,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",739,747,0.00012202,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",740,748,0.00016763,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",741,749,0.00016427,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",742,750,0.00006691,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",743,751,0.00034477,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",744,752,0.00009735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",745,753,0.0015434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",745,754,0.0059227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",746,755,0.0030391,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",747,756,0.000088238,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",748,757,0.00016348,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",749,758,0.00012454,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",750,759,0.000093059,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",751,760,0.00040459,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",752,761,0.00017761,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",753,762,0.0021279,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",754,763,0.0049506,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",756,764,0.000074465,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",757,765,0.00022475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",758,766,0.00012167,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",759,767,0.00011404,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",760,768,0.00036969,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",761,769,0.0013288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",762,770,0.0052347,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",763,771,0.0036007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",763,772,0.00013038,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",764,773,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",765,774,0.00030918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",766,775,0.00007931,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",767,776,0.00054052,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",768,777,0.00057353,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",769,778,0.0040721,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",770,779,0.0042428,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",771,780,0.0035283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",772,781,0.00012466,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",773,782,0.00017614,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",774,783,0.0003272,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",775,784,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",776,785,0.0046216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",777,786,0.0011579,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",779,787,0.0033152,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",781,788,0.00013439,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",782,789,0.0001307,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",783,790,0.00021735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",784,791,0.000091984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",786,792,0.00034588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",786,793,0.002062,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",787,794,0.0029963,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",788,795,0.00012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",789,796,0.00021651,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",790,797,0.00022121,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",791,798,0.000091706,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",792,799,0.00030164,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",793,800,0.0032995,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",794,801,0.00020555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_95_SAC_XC\",794,802,0.0028031,0.322,0.074,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.804,0.093],[null,\"2c_16\",795,803,0.00013252,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",796,804,0.0015028,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",797,805,0.00010577,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",798,806,0.00012311,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",799,807,0.00024947,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",800,808,0.0028191,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",801,809,0.00020609,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",802,810,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",802,811,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",803,812,0.00008544,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",804,813,0.0033195,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",805,814,0.00016824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",806,815,0.00042086,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",807,816,0.000194,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",808,817,0.0015955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",809,818,0.00020649,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",810,819,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",810,820,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",812,821,0.00013123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",814,822,0.00015794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",815,823,0.00048651,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",816,824,0.00019731,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",818,825,0.00020524,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",819,826,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",819,827,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",821,828,0.0010794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",822,829,0.00022567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",823,830,0.00049659,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",824,831,0.00017123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",825,832,0.00020602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",826,833,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",826,834,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",828,835,0.0037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",829,836,0.0023821,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",831,837,0.00012298,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",832,838,0.00020588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",833,839,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",833,840,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",836,841,0.00095278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",837,842,0.00014278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",838,843,0.00020601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",839,844,0.0048092,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",839,845,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",839,846,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",841,847,0.00048382,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",842,848,0.0002151,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",843,849,0.00010056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",844,850,0.0007036,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",845,851,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",845,852,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",847,853,0.00010706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",848,854,0.00035143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",849,855,0.0022601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",850,856,0.0019822,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",851,857,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",851,858,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",853,859,0.000084315,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,860,0.00282,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,861,0.0075091,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",855,862,0.0014697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",856,863,0.0023276,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",857,864,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",857,865,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",859,866,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",862,867,0.0012854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",863,868,0.00030194,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",864,869,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",864,870,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",866,871,0.000072277,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",867,872,0.0013483,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",868,873,0.00037952,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",868,874,0.00084439,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",869,875,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",869,876,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",871,877,0.000070178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",872,878,0.0023022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",873,879,0.00035118,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",874,880,0.0019761,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",875,881,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",875,882,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",877,883,0.00007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",878,884,0.00056468,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",879,885,0.000534,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",880,886,0.0046879,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",883,887,0.000069181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",884,888,0.00062293,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",884,889,0.0031574,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",885,890,0.00067483,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",887,891,0.0012371,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",888,892,0.0010228,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",889,893,0.0026779,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",890,894,0.0026271,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",891,895,0.0058249,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",891,896,0.0032587,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",892,897,0.00020223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",893,898,0.004501,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",894,899,0.0047723,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",895,900,0.0038684,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",897,901,0.00017088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",901,902,0.000144,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",902,903,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",903,904,0.00033902,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",904,905,0.0005878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",905,906,0.0048147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "c0_nf_per_km": "int64",
        "r0_ohm_per_km": "object",
        "x0_ohm_per_km": "object"
      },
      "orient": "split"
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"vector_group\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\"],\"index\":[0],\"data\":[[null,\"0.8 MVA 10\\/0.4 kV Dyn1 ASEA\",0,1,0.8,11.0,0.416,4.019950248448356,0.4,0.0,0.0,30.0,\"lv\",0,-2,2,2.5,0.0,0,false,1,1.0,true,\"Dyn\",4.019950248448356,0.4,100,0,0.9]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "vector_group": "object",
        "vk0_percent": "object",
        "vkr0_percent": "object",
        "mag0_percent": "int64",
        "mag0_rx": "int64",
        "si0_hv_partial": "object"
      },
      "orient": "split"
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "orient": "split"
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "orient": "split"
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "orient": "split"
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"controller\",\"in_service\",\"order\",\"level\",\"recycle\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "controller": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "recycle": "bool"
      },
      "orient": "split"
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "coords": "object"
      },
      "orient": "split"
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[390873.0,392887.0,null],[390872.662999999942258,392887.378999999957159,null],[390871.596000000019558,392887.637999999977183,null],[390871.481000000028871,392887.642999999981839,null],[390871.378999999957159,392887.607999999949243,null],[390871.304999999993015,392887.549999999988358,null],[390871.23399999999674,392887.419999999983702,null],[390868.778999999980442,392877.6370000000461,null],[390868.752999999967869,392877.185999999986961,null],[390868.752999999967869,392876.809999999997672,null],[390868.804000000003725,392876.48399999999674,null],[390868.903999999980442,392876.258999999961816,null],[390869.078999999968801,392876.107999999949243,null],[390869.179999999993015,392876.007999999972526,null],[390869.5,392875.857000000018161,null],[390872.292000000015832,392875.207999999984168,null],[390872.314000000013038,392875.302000000025146,null],[390875.677999999956228,392874.422000000020489,null],[390872.315999999991618,392875.346000000019558,null],[390875.907000000006519,392874.352999999944586,null],[390872.312000000034459,392875.392000000050757,null],[390876.142000000050757,392874.222999999998137,null],[390872.302999999956228,392875.432999999960884,null],[390876.440000000002328,392873.902999999991152,null],[390872.287999999942258,392875.482000000018161,null],[390877.002999999967869,392873.341000000014901,null],[390872.262999999977183,392875.532000000006519,null],[390880.364000000001397,392878.195999999996275,null],[390884.190000000002328,392866.432999999960884,null],[390872.239000000001397,392875.581000000005588,null],[390881.306000000040513,392879.522000000055414,null],[390879.232000000018161,392879.304999999993015,null],[390886.111000000033528,392864.602000000013504,null],[390872.169999999983702,392875.710000000020955,null],[390885.0,392880.0,null],[390879.207999999984168,392879.352999999944586,null],[390890.169500000018161,392868.642000000050757,null],[390891.918999999994412,392859.065000000002328,null],[390872.092000000004191,392875.822000000043772,null],[390879.182999999960884,392879.426000000035856,null],[390890.443999999959487,392868.351000000024214,null],[390891.409999999974389,392869.955000000016298,null],[390895.962999999988824,392855.237000000022817,null],[390891.775000000023283,392858.902999999991152,null],[390872.072999999974854,392875.849999999976717,null],[390879.158999999985099,392879.522000000055414,null],[390890.570999999996275,392868.222999999998137,null],[390893.0,392874.0,null],[390899.026000000012573,392852.352000000013504,null],[390891.742000000027474,392858.804000000003725,null],[390872.037999999942258,392875.882999999972526,null],[390879.158999999985099,392879.762999999977183,null],[390890.753999999957159,392868.167999999946915,null],[390899.474999999976717,392851.943999999959488,null],[390899.491000000038184,392852.791000000026543,null],[390891.758999999961816,392858.689000000013038,null],[390871.963999999978114,392875.929999999993015,null],[390879.232000000018161,392879.956000000005588,null],[390890.935999999986962,392868.167999999946915,null],[390901.468999999982771,392850.052999999956228,null],[390899.547999999951571,392852.822999999974854,null],[390891.775000000023283,392858.590000000025611,null],[390871.892000000050757,392875.960000000020955,null],[390879.907000000006519,392880.679000000003725,null],[390891.044999999983702,392868.167999999946915,null],[390901.869999999995343,392849.663999999989756,null],[390907.229999999981374,392855.96999999997206,null],[390899.617999999958556,392852.847000000008848,null],[390891.825000000011642,392858.507999999972526,null],[390871.812000000034459,392875.982999999949243,null],[390881.0,392884.0,null],[390891.246000000042841,392868.241000000038184,null],[390906.932000000029802,392845.427999999956228,null],[390907.0,392860.0,null],[390907.0,392860.0,null],[390899.792999999946915,392852.8870000000461,null],[390891.972000000008848,392858.323999999964144,null],[390871.435999999986962,392876.082999999984168,null],[390892.047999999951571,392868.96999999997206,null],[390908.6129999999539,392843.857000000018161,null],[390899.888999999966472,392852.926000000035856,null],[390892.5120000000461,392857.807999999960884,null],[390870.934999999997672,392876.182999999960884,null],[390896.0,392870.0,null],[390909.025000000023283,392843.570000000006985,null],[390899.982000000018161,392852.987000000022817,null],[390893.557999999960884,392856.820000000006985,null],[390870.633999999961816,392876.258999999961816,null],[390909.877999999967869,392843.013999999966472,null],[390900.059999999997672,392853.057000000029802,null],[390893.775000000023283,392856.554999999993015,null],[390870.525000000023283,392876.284999999974389,null],[390910.741000000038184,392842.592999999993481,null],[390893.802999999956228,392856.496000000042841,null],[390870.492000000027474,392876.296000000031199,null],[390911.229999999981374,392842.323999999964144,null],[390893.799999999988358,392856.409999999974389,null],[390870.457999999984168,392876.309999999997672,null],[390911.556000000040513,392842.152000000001863,null],[390893.78100000001723,392856.377999999967869,null],[390870.382999999972526,392876.35899999999674,null],[390911.997000000032131,392841.897999999986496,null],[390890.706000000005588,392852.332000000053085,null],[390870.157000000006519,392876.533999999985099,null],[390912.282000000006519,392841.942000000039116,null],[390912.282000000006519,392841.71999999997206,null],[390890.64000000001397,392852.121000000042841,null],[390912.630000000004657,392841.967000000004191,null],[390912.429999999993015,392841.599999999976717,null],[390890.510999999998603,392851.689000000013038,null],[390913.032000000006519,392842.010999999998603,null],[390917.462999999988824,392836.01500000001397,null],[390883.277000000001863,392842.143999999971129,null],[390913.6370000000461,392842.130000000004657,null],[390918.003999999957159,392835.491000000038184,null],[390876.522999999986496,392833.895000000018626,null],[390914.400000000023283,392842.34499999997206,null],[390918.76500000001397,392836.292999999946915,null],[390915.4879999999539,392832.838999999978114,null],[390875.777999999991152,392833.236000000033528,null],[390914.923999999999069,392842.567000000039116,null],[390918.948999999964144,392836.228999999992084,null],[390919.135000000009313,392836.684000000008382,null],[390910.895000000018626,392828.10999999998603,null],[390875.198999999964144,392832.799999999988358,null],[390915.64000000001397,392842.932999999960884,null],[390919.114999999990687,392836.198999999964144,null],[390920.87599999998929,392838.517999999981839,null],[390908.833999999973457,392825.978999999992084,null],[390874.662000000011176,392832.479999999981374,null],[390916.402999999991152,392843.351000000024214,null],[390919.23399999999674,392836.205000000016298,null],[390923.576000000000931,392835.814000000013038,null],[390925.817000000039116,392843.724999999976717,null],[390908.271000000007916,392825.299999999988358,null],[390872.864999999990687,392831.802999999956228,null],[390917.072000000043772,392843.826000000000931,null],[390919.412000000011176,392836.252999999967869,null],[390923.798999999999069,392835.572000000043772,null],[390929.523999999975786,392847.568999999959488,null],[390907.614999999990687,392824.551000000035856,null],[390871.466000000014901,392831.607000000018161,null],[390918.076000000000931,392844.727000000013504,null],[390919.607999999949243,392836.347999999998137,null],[390923.972999999998137,392835.299999999988358,null],[390932.01500000001397,392850.135000000009313,null],[390907.052999999956228,392823.802000000025146,null],[390871.226000000024214,392831.622999999963213,null],[390922.542000000015832,392849.331000000005588,null],[390919.7620000000461,392836.466000000014901,null],[390924.070000000006985,392835.057999999960884,null],[390934.502999999967869,392852.697000000043772,null],[390935.583999999973457,392846.447999999974854,null],[390906.491000000038184,392822.864999999990687,null],[390871.172999999951571,392831.687000000034459,null],[390923.521000000007916,392850.327999999979511,null],[390919.90500000002794,392836.632000000041444,null],[390924.127999999967869,392834.671000000031199,null],[390941.046000000031199,392859.544999999983702,null],[390935.817000000039116,392846.239999999990687,null],[390906.349999999976717,392822.583999999973457,null],[390871.127999999967869,392831.801000000035856,null],[390915.060999999986961,392858.471000000019558,null],[390927.222000000008848,392854.099999999976717,null],[390920.0120000000461,392836.804999999993015,null],[390924.168999999994412,392834.201000000000931,null],[390943.336000000010245,392861.907000000006519,null],[390935.994999999995343,392846.017000000050757,null],[390905.502000000036787,392821.0120000000461,null],[390871.099999999976717,392832.048999999999069,null],[390913.477999999944586,392860.025000000023283,null],[390931.986000000033528,392859.25,null],[390920.077000000048429,392836.965000000025611,null],[390924.246000000042841,392833.852999999944586,null],[390946.010000000009313,392864.771000000007916,null],[390946.317000000039116,392858.942000000039116,null],[390936.049999999988358,392845.912000000011176,null],[390905.189000000013039,392820.052999999956228,null],[390910.0,392863.0,null],[390932.787999999942258,392860.117999999958556,null],[390930.205000000016298,392860.892000000050757,null],[390920.101000000024214,392837.142999999981839,null],[390924.411000000021886,392833.474999999976717,null],[390946.422000000020489,392865.190000000002328,null],[390946.617999999958556,392858.602000000013504,null],[390936.119000000006054,392845.666000000026543,null],[390905.022000000055414,392819.322999999974854,null],[390935.932000000029802,392863.544999999983702,null],[390923.046000000031199,392867.911000000021886,null],[390920.09499999997206,392837.297000000020489,null],[390924.643999999971129,392833.164999999979045,null],[390948.046000000031199,392866.840000000025611,null],[390946.652000000001863,392865.033999999985099,null],[390946.840000000025611,392858.222999999998137,null],[390936.242000000027474,392845.027000000001863,null],[390904.937999999965541,392818.65500000002794,null],[390941.567999999970198,392869.642999999981839,null],[390921.647000000055414,392869.282999999995809,null],[390923.823999999964144,392868.73399999999674,null],[390920.042000000015832,392837.481000000028871,null],[390924.934000000008382,392832.864999999990687,null],[390948.692999999970198,392867.510000000009313,null],[390946.807000000029802,392864.978999999992084,null],[390946.971000000019558,392857.897000000055414,null],[390936.287999999942258,392844.647999999986496,null],[390905.00099999998929,392817.820999999996275,null],[390939.127999999967869,392871.786000000021886,null],[390943.018999999971129,392871.212000000057742,null],[390917.0,392871.0,null],[390923.916000000026543,392868.864999999990687,null],[390919.804000000003725,392837.861000000033528,null],[390925.39000000001397,392832.418999999994412,null],[390946.962000000057742,392864.96999999997206,null],[390947.022999999986496,392857.622000000032131,null],[390936.387999999977183,392844.400000000023283,null],[390905.25099999998929,392816.297999999951571,null],[390931.5120000000461,392879.201000000000931,null],[390945.597000000008848,392874.081000000005588,null],[390923.961000000010244,392868.986000000033528,null],[390919.412000000011176,392838.407000000006519,null],[390926.642999999981839,392831.208999999973457,null],[390947.12599999998929,392865.01500000001397,null],[390947.088999999978114,392857.033999999985099,null],[390936.60999999998603,392843.935999999986962,null],[390905.690000000002328,392815.026000000012573,null],[390927.0,392880.0,null],[390946.518999999971129,392875.103999999992084,null],[390923.967000000004191,392869.088999999978114,null],[390926.75,392831.106000000028871,null],[390947.326000000000931,392865.133999999961816,null],[390947.179999999993015,392856.577000000048429,null],[390936.74900000001071,392843.721000000019558,null],[390906.065000000002328,392814.190999999991618,null],[390937.556000000040513,392882.923999999999069,null],[390947.272999999986496,392875.942000000039116,null],[390923.916000000026543,392869.2379999999539,null],[390926.804999999993015,392831.065000000002328,null],[390947.489999999990687,392865.260999999998603,null],[390947.287000000011176,392856.272000000055414,null],[390936.87400000001071,392843.588999999978114,null],[390906.398999999975786,392813.690999999991618,null],[390936.301000000035856,392884.111000000033528,null],[390923.807000000029802,392869.3870000000461,null],[390926.875,392831.042999999946915,null],[390947.590000000025611,392865.397000000055414,null],[390947.457000000053085,392855.997999999963213,null],[390938.352000000013504,392842.12599999998929,null],[390907.212999999988824,392812.684999999997672,null],[390931.0,392884.0,null],[390931.0,392884.0,null],[390923.606000000028871,392869.587000000057742,null],[390926.945000000006985,392831.047000000020489,null],[390947.62599999998929,392865.525000000023283,null],[390947.783999999985099,392855.657999999995809,null],[390938.796000000031199,392841.702999999979511,null],[390910.804999999993015,392815.497000000032131,null],[390907.752000000036787,392812.018999999971129,null],[390922.854999999981374,392870.302999999956228,null],[390927.018999999971129,392831.072000000043772,null],[390947.635000000009313,392865.697999999974854,null],[390949.052000000025146,392854.417000000015832,null],[390938.913999999989756,392841.632999999972526,null],[390911.309000000008382,392815.87599999998929,null],[390909.871000000042841,392809.603999999992084,null],[390921.0,392875.0,null],[390927.156000000017229,392831.157000000006519,null],[390947.598999999987427,392865.888999999966472,null],[390949.357999999949243,392854.137999999977183,null],[390936.706000000005588,392838.972000000008848,null],[390939.032000000006519,392841.619999999995343,null],[390911.513999999966472,392816.081000000005588,null],[390913.164999999979045,392812.297000000020489,null],[390910.582999999984168,392808.792999999946915,null],[390927.282000000006519,392831.267999999981839,null],[390947.507999999972526,392866.042999999946915,null],[390949.51600000000326,392854.032999999995809,null],[390935.0,392836.0,null],[390939.171000000031199,392841.6129999999539,null],[390911.682999999960884,392816.380999999993946,null],[390913.419999999983702,392812.472000000008848,null],[390913.172999999951571,392805.861000000033528,null],[390927.695000000006985,392831.755000000004657,null],[390947.070999999996275,392866.462000000057742,null],[390949.635999999998603,392853.99900000001071,null],[390939.296000000031199,392841.627000000036787,null],[390911.851000000024214,392816.885000000009313,null],[390913.647999999986496,392812.586000000010244,null],[390914.333999999973457,392804.546000000031199,null],[390912.467000000004191,392805.282000000006519,null],[390931.0,392831.0,null],[390946.507000000041444,392867.043999999994412,null],[390949.096000000019558,392853.309000000008382,null],[390949.744000000006054,392853.994999999995343,null],[390939.413999999989755,392841.674999999988358,null],[390912.00099999998929,392817.333999999973457,null],[390913.996000000042841,392812.685999999986962,null],[390914.838999999978114,392803.916000000026543,null],[390909.292000000015832,392803.146000000007916,null],[390948.847999999998137,392852.992000000027474,null],[390949.818999999959488,392854.010000000009313,null],[390939.538999999989755,392841.731000000028871,null],[390912.187999999965541,392817.651000000012573,null],[390915.583999999973457,392813.037000000011176,null],[390918.268999999971129,392799.908999999985099,null],[390908.726000000024214,392802.518999999971129,null],[390948.392500000016298,392852.485500000009779,null],[390949.897999999986496,392854.051000000035856,null],[390940.114999999990687,392842.277999999991152,null],[390912.453999999968801,392818.023999999975786,null],[390915.882000000041444,392813.132999999972526,null],[390918.528999999980442,392799.6129999999539,null],[390908.547999999951571,392802.302000000025146,null],[390947.472000000008848,392851.557000000029802,null],[390950.032000000006519,392854.156000000017229,null],[390943.0,392844.0,null],[390912.782999999995809,392818.364999999990687,null],[390916.092999999993481,392813.228999999992084,null],[390919.049999999988358,392800.0,null],[390923.291000000026543,392794.190999999991618,null],[390908.46999999997206,392802.177999999956228,null],[390946.0,392848.0,null],[390950.481000000028871,392854.630000000004657,null],[390913.190999999991618,392818.747000000032131,null],[390916.330000000016298,392813.352000000013504,null],[390921.635999999998603,392802.117999999958556,null],[390925.510999999998603,392791.532999999995809,null],[390908.407999999995809,392802.068999999959487,null],[390952.0,392853.0,null],[390913.426000000035856,392818.962000000057742,null],[390916.548999999999069,392813.50099999998929,null],[390922.556000000040513,392802.836000000010244,null],[390932.59399999998277,392797.298999999999069,null],[390929.741900000022724,392786.372900000016671,null],[390908.353999999992084,392801.937000000034459,null],[390914.5120000000461,392819.90600000001723,null],[390918.357000000018161,392814.966000000014901,null],[390924.531000000017229,392804.432999999960884,null],[390935.0,392800.0,null],[390934.962999999988824,392790.739999999990687,null],[390930.510999999998603,392785.434999999997672,null],[390908.322999999974854,392801.828999999968801,null],[390914.974999999976717,392820.221000000019558,null],[390923.0,392816.0,null],[390926.150000000023283,392805.742000000027474,null],[390923.880000000004657,392805.164999999979045,null],[390937.604999999981374,392792.914999999979045,null],[390931.167999999946915,392784.630000000004657,null],[390908.307999999960884,392801.736000000033528,null],[390915.148999999975786,392820.307999999960884,null],[390929.0,392807.0,null],[390923.818999999959488,392805.287000000011176,null],[390937.856000000028871,392793.111000000033528,null],[390931.702999999979511,392784.132000000041444,null],[390908.307999999960884,392801.651000000012573,null],[390915.289999999979045,392820.347999999998137,null],[390923.757999999972526,392805.422000000020489,null],[390937.948999999964144,392793.203999999968801,null],[390932.460000000020955,392783.602999999944586,null],[390908.315000000002328,392801.581000000005588,null],[390915.397000000055414,392820.354999999981374,null],[390923.744000000006054,392805.551000000035856,null],[390938.005000000004657,392793.277999999991152,null],[390932.952999999979511,392783.299999999988358,null],[390908.338999999978114,392801.502999999967869,null],[390915.451000000000931,392820.347999999998137,null],[390923.772000000055414,392805.685999999986962,null],[390938.023999999975786,392793.371000000042841,null],[390933.747999999963213,392782.902999999991152,null],[390908.385000000009313,392801.426000000035856,null],[390915.510999999998603,392820.294999999983702,null],[390923.85999999998603,392805.862000000022817,null],[390938.023999999975786,392793.482999999949243,null],[390934.598999999987427,392782.657000000006519,null],[390908.689000000013038,392801.042999999946915,null],[390915.592000000004191,392820.187999999965541,null],[390924.022000000055414,392806.037999999942258,null],[390938.005000000004657,392793.622999999963213,null],[390935.583999999973457,392782.523999999975786,null],[390910.979999999981374,392798.157000000006519,null],[390907.282000000006519,392801.15500000002794,null],[390915.907000000006519,392819.679000000003725,null],[390925.152000000001863,392806.997999999963213,null],[390937.967999999993481,392793.744000000006054,null],[390936.302999999956228,392782.505000000004657,null],[390913.207999999984168,392795.419999999983702,null],[390898.776000000012573,392802.817000000039116,null],[390906.35999999998603,392802.282000000006519,null],[390918.0,392819.0,null],[390926.0,392812.0,null],[390937.912000000011176,392793.827000000048429,null],[390937.15500000002794,392782.599999999976717,null],[390913.306700000015553,392795.297800000000279,null],[390895.65500000002794,392803.357999999949243,null],[390901.453999999968801,392808.388999999966472,null],[390937.791000000026543,392793.948999999964144,null],[390938.366000000038184,392782.883999999961816,null],[390910.051000000035856,392792.872000000032131,null],[390915.116000000038184,392793.057999999960884,null],[390895.343999999982771,392803.442999999970198,null],[390901.096000000019558,392808.831000000005588,null],[390937.343999999982771,392794.348999999987427,null],[390939.237000000022817,392783.187000000034459,null],[390909.746000000042841,392792.658999999985099,null],[390916.01500000001397,392791.99900000001071,null],[390895.119000000006054,392803.442999999970198,null],[390900.932999999960884,392809.017999999981839,null],[390937.0,392798.0,null],[390940.012999999977183,392783.622000000032131,null],[390909.562999999965541,392792.552999999956228,null],[390918.607000000018161,392788.706000000005588,null],[390915.752999999967869,392791.724999999976717,null],[390894.892999999981839,392803.385999999998603,null],[390900.791000000026543,392809.106000000028871,null],[390940.732000000018161,392784.1129999999539,null],[390909.432999999960884,392792.492000000027474,null],[390922.397999999986496,392784.096000000019558,null],[390915.690000000002328,392791.653999999980442,null],[390894.073999999964144,392802.849999999976717,null],[390900.538999999989755,392809.227000000013504,null],[390941.548999999999069,392784.767999999981839,null],[390909.212000000057742,392792.414999999979045,null],[390923.197000000043772,392783.135999999998603,null],[390915.653999999980442,392791.597999999998137,null],[390893.90500000002794,392802.681000000040512,null],[390897.658999999985099,392810.60899999999674,null],[390942.909999999974389,392785.87400000001071,null],[390942.909999999974389,392785.87400000001071,null],[390908.472999999998137,392792.172000000020489,null],[390923.397999999986496,392782.887999999977183,null],[390915.62599999998929,392791.520000000018626,null],[390893.792000000015832,392802.482999999949243,null],[390896.587000000057742,392810.976000000024214,null],[390947.432999999960884,392789.685999999986962,null],[390947.432999999960884,392789.685999999986962,null],[390907.642000000050757,392791.927999999956228,null],[390923.491000000038184,392782.74900000001071,null],[390915.619000000006054,392791.448999999964144,null],[390893.763999999966472,392802.257999999972526,null],[390896.21999999997206,392811.088999999978114,null],[390953.846000000019558,392795.059000000008382,null],[390953.846000000019558,392795.059000000008382,null],[390907.177000000025146,392791.782999999995809,null],[390923.552999999956228,392782.625,null],[390915.619000000006054,392791.371000000042841,null],[390893.820000000006985,392802.003999999957159,null],[390895.542000000015832,392811.117000000027474,null],[390958.462999999988824,392798.896000000007916,null],[390958.462999999988824,392798.896000000007916,null],[390906.75099999998929,392791.616000000038184,null],[390923.583999999973457,392782.517000000050757,null],[390915.632999999972526,392791.292999999946915,null],[390894.440999999991618,392801.354999999981374,null],[390894.948999999964144,392811.145000000018626,null],[390959.827000000048429,392800.102999999944586,null],[390959.827000000048429,392800.102999999944586,null],[390906.364000000001397,392791.413999999989755,null],[390923.599999999976717,392782.346000000019558,null],[390915.653999999980442,392791.242999999958556,null],[390894.0,392797.0,null],[390894.299999999988358,392810.976000000024214,null],[390963.864999999990687,392803.673999999999069,null],[390963.864999999990687,392803.673999999999069,null],[390957.304999999993015,392802.791000000026543,null],[390905.7620000000461,392791.025000000023283,null],[390923.583999999973457,392782.192000000039116,null],[390915.682999999960884,392791.215000000025611,null],[390893.763999999966472,392810.6370000000461,null],[390968.351000000024214,392807.642000000050757,null],[390968.351000000024214,392807.642000000050757,null],[390964.468999999982771,392803.03000000002794,null],[390956.914999999979045,392803.162000000011176,null],[390905.366000000038184,392790.721000000019558,null],[390923.537999999942258,392782.052000000025146,null],[390915.717999999993481,392791.179999999993015,null],[390891.222499999974389,392808.690999999991618,null],[390970.01500000001397,392809.072999999974854,null],[390970.01500000001397,392809.072999999974854,null],[390956.692999999970198,392803.353999999992084,null],[390905.122000000032131,392790.468999999982771,null],[390923.476000000024214,392781.897999999986496,null],[390915.775000000023283,392791.151000000012573,null],[390891.137999999977183,392808.521000000007916,null],[390973.534999999974389,392812.101000000024214,null],[390973.534999999974389,392812.101000000024214,null],[390963.032999999995809,392816.614000000001397,null],[390956.520000000018626,392803.452000000048429,null],[390905.01500000001397,392790.340000000025611,null],[390923.352000000013504,392781.773999999975786,null],[390915.880999999993946,392791.116000000038184,null],[390891.10999999998603,392808.352000000013504,null],[390978.625,392816.387999999977183,null],[390978.625,392816.387999999977183,null],[390962.662999999942258,392817.057999999960884,null],[390965.489999999990687,392819.862000000022817,null],[390956.242000000027474,392803.570000000006985,null],[390904.962000000057742,392790.247999999963213,null],[390923.072999999974854,392781.510999999998603,null],[390916.01600000000326,392791.080000000016298,null],[390891.166000000026543,392808.12599999998929,null],[390981.878999999957159,392818.817999999970198,null],[390981.878999999957159,392818.817999999970198,null],[390962.507000000041444,392817.246000000042841,null],[390964.0,392822.0,null],[390955.804000000003725,392803.705000000016298,null],[390904.939000000013038,392790.179999999993015,null],[390916.237000000022817,392776.135999999998603,null],[390916.107999999949243,392791.052000000025146,null],[390891.336000000010245,392807.872000000032131,null],[390982.421000000031199,392819.260000000009313,null],[390982.421000000031199,392819.260000000009313,null],[390962.383999999961816,392817.320000000006985,null],[390955.50099999998929,392803.822999999974854,null],[390904.923999999999069,392790.081000000005588,null],[390912.695000000006985,392780.427999999956228,null],[390915.184999999997672,392775.310999999986962,null],[390916.185999999986961,392791.017000000050757,null],[390983.882999999972526,392820.451000000000931,null],[390983.882999999972526,392820.451000000000931,null],[390979.167000000015832,392822.695000000006985,null],[390962.252999999967869,392817.337000000057742,null],[390955.315999999991618,392803.945999999996275,null],[390904.932000000029802,392790.005000000004657,null],[390908.0,392779.0,null],[390914.619000000006054,392774.864000000001397,null],[390916.242000000027474,392790.981000000028871,null],[390985.002999999967869,392821.271000000007916,null],[390985.002999999967869,392821.271000000007916,null],[390977.208999999973457,392824.690999999991618,null],[390962.137999999977183,392817.312000000034459,null],[390955.179999999993015,392804.057000000029802,null],[390905.076000000000931,392789.478999999992084,null],[390914.547999999951571,392774.782999999995809,null],[390916.277999999991152,392790.932000000029802,null],[390986.567000000039116,392822.332000000053085,null],[390986.567000000039116,392822.332000000053085,null],[390975.742999999958556,392826.352000000013504,null],[390962.022999999986496,392817.271000000007916,null],[390954.783999999985099,392804.457000000053085,null],[390903.8870000000461,392790.989999999990687,null],[390904.0,392784.0,null],[390914.494000000006054,392774.721000000019558,null],[390916.292000000015832,392790.867999999958556,null],[390987.708999999973457,392823.027999999991152,null],[390987.708999999973457,392823.027999999991152,null],[390975.137999999977183,392827.038999999989755,null],[390961.73499999998603,392817.041000000026543,null],[390951.687999999965541,392807.794999999983702,null],[390902.522999999986496,392792.617000000027474,null],[390914.467000000004191,392774.648999999975786,null],[390916.277999999991152,392790.782999999995809,null],[390991.0,392824.804999999993015,null],[390991.0,392824.804999999993015,null],[390974.926000000035856,392827.23399999999674,null],[390977.78100000001723,392829.753999999957159,null],[390961.463999999978114,392816.787000000011176,null],[390951.537999999942258,392807.965000000025611,null],[390897.0,392791.0,null],[390914.448999999964144,392774.568999999959488,null],[390916.242000000027474,392790.732999999949243,null],[390993.402999999991152,392826.054000000003725,null],[390993.402999999991152,392826.054000000003725,null],[390974.831000000005588,392827.281000000017229,null],[390976.0,392832.0,null],[390958.0,392817.0,null],[390951.457999999984168,392808.125,null],[390914.457999999984168,392774.497000000032131,null],[390916.157000000006519,392790.647999999986496,null],[390993.935999999986962,392826.331000000005588,null],[390993.935999999986962,392826.331000000005588,null],[390991.103999999992084,392829.14000000001397,null],[390974.676000000035856,392827.310999999986962,null],[390951.427999999956228,392808.325000000011642,null],[390914.476000000024214,392774.424999999988358,null],[390994.064000000013039,392826.392999999981839,null],[390994.064000000013039,392826.392999999981839,null],[390990.836000000010244,392829.546000000031199,null],[390974.581000000005588,392827.310999999986962,null],[390951.427999999956228,392808.505000000004657,null],[390914.701000000000931,392774.114999999990687,null],[390997.536000000021886,392828.070000000006985,null],[390997.536000000021886,392828.070000000006985,null],[390993.887999999977183,392826.659999999974389,null],[390990.662000000011176,392829.85999999998603,null],[390974.467000000004191,392827.298999999999069,null],[390951.457999999984168,392808.710000000020955,null],[390910.991000000038184,392771.177999999956228,null],[390915.202000000048429,392773.457999999984168,null],[390999.98499999998603,392829.212000000057742,null],[390999.98499999998603,392829.212000000057742,null],[390993.812000000034459,392826.747999999963213,null],[390990.533999999985099,392830.184999999997672,null],[390974.377999999967869,392827.252000000036787,null],[390951.552999999956228,392808.900000000023283,null],[390910.777000000001863,392771.008999999961816,null],[390917.646000000007916,392770.357000000018161,null],[391004.979999999981374,392831.301000000035856,null],[391000.57760000001872,392829.459900000016205,null],[390993.744999999995343,392826.807000000029802,null],[390989.572000000043772,392833.322000000043772,null],[390973.853999999992084,392826.852999999944586,null],[390951.712999999988824,392809.098999999987427,null],[390910.657000000006519,392770.942999999970198,null],[390910.517999999981839,392764.592999999993481,null],[390920.544999999983702,392766.731000000028871,null],[391009.465000000025611,392833.088999999978114,null],[391009.465000000025611,392833.088999999978114,null],[391000.57760000001872,392829.459900000016205,null],[390996.172000000020489,392840.260000000009313,null],[390996.172000000020489,392840.260000000009313,null],[390993.64000000001397,392826.841000000014901,null],[390989.096000000019558,392834.772999999986496,null],[390969.0,392827.0,null],[390951.837999999988824,392809.198999999964144,null],[390910.547000000020489,392770.909999999974389,null],[390909.0,392760.0,null],[390923.418999999994412,392763.337999999988824,null],[391008.022999999986496,392836.744999999995343,null],[391012.375,392834.182999999960884,null],[391012.375,392834.182999999960884,null],[390996.0,392843.0,null],[390993.577000000048429,392826.832000000053085,null],[390988.793999999994412,392835.422999999951571,null],[390952.417999999946915,392809.568999999959488,null],[390910.453999999968801,392770.898999999975786,null],[390922.171000000031199,392762.286000000021886,null],[390924.232000000018161,392762.3870000000461,null],[391006.125,392841.75099999998929,null],[390993.508999999961816,392826.793999999994412,null],[390988.562000000034459,392835.841000000014901,null],[390954.0,392812.0,null],[390910.307000000029802,392770.898999999975786,null],[390921.887999999977183,392762.002999999967869,null],[390924.413999999989755,392762.163999999989755,null],[391005.565000000002328,392843.217999999993481,null],[390993.467000000004191,392826.744000000006054,null],[390988.132000000041444,392836.432000000029802,null],[390909.958999999973457,392770.940999999991618,null],[390921.726000000024214,392761.78100000001723,null],[390924.51500000001397,392762.062999999965541,null],[391002.0,392847.0,null],[390993.450000000011642,392826.677000000025146,null],[390987.226000000024214,392837.534999999974389,null],[390909.717999999993481,392770.967999999993481,null],[390921.523999999975786,392761.457999999984168,null],[390924.635999999998603,392761.962999999988824,null],[390993.458999999973457,392826.60899999999674,null],[390986.947000000043772,392837.814000000013038,null],[390909.412000000011176,392771.005999999993946,null],[390921.119999999995343,392760.650000000023283,null],[390924.797999999951571,392761.882000000041444,null],[390993.492000000027474,392826.521000000007916,null],[390986.866000000038184,392837.895000000018626,null],[390909.224999999976717,392771.017000000050757,null],[390920.797000000020489,392760.043999999994412,null],[390924.979999999981374,392761.862000000022817,null],[390993.551000000035856,392826.412000000011176,null],[390986.772999999986496,392837.929999999993015,null],[390987.307000000029802,392838.184999999997672,null],[390909.056000000040513,392771.022999999986496,null],[390920.533999999985099,392759.64000000001397,null],[390925.182000000029802,392761.882000000041444,null],[390993.787000000011176,392826.133999999961816,null],[390986.679999999993015,392837.929999999993015,null],[390987.922999999951571,392838.510000000009313,null],[390908.771000000007916,392771.0120000000461,null],[390920.231000000028871,392759.236000000033528,null],[390925.443999999959487,392762.017999999981839,null],[390993.989000000001397,392825.96999999997206,null],[390986.587000000057742,392837.907000000006519,null],[390990.477999999944586,392839.867999999958556,null],[390908.492000000027474,392770.98399999999674,null],[390919.947999999974854,392758.932999999960884,null],[390925.739999999990687,392761.64000000001397,null],[390926.091000000014901,392762.507999999972526,null],[390994.166000000026543,392825.872999999963213,null],[390986.017999999981839,392837.5120000000461,null],[390990.0,392841.0,null],[390908.361000000033528,392770.962999999988824,null],[390919.442999999970198,392758.467999999993481,null],[390925.918999999994412,392761.413999999989755,null],[390929.951000000000931,392765.901000000012573,null],[390994.527999999991152,392825.697000000043772,null],[390981.0,392837.0,null],[390908.217999999993481,392770.934999999997672,null],[390917.784999999974389,392756.994000000006054,null],[390926.062000000034459,392761.187999999965541,null],[390932.739000000001397,392768.301000000035856,null],[390908.087000000057742,392770.885999999998603,null],[390913.0,392755.0,null],[390926.168999999994412,392760.950000000011642,null],[390938.130999999993946,392762.197000000043772,null],[390940.702000000048429,392775.184000000008382,null],[390907.934000000008382,392770.815000000002328,null],[390926.216000000014901,392760.760000000009313,null],[390937.547999999951571,392761.707000000053085,null],[390939.538999999989755,392760.603999999992084,null],[390947.038999999989755,392768.130999999993946,null],[390942.352000000013504,392776.625,null],[390907.698999999964144,392770.684000000008382,null],[390926.239999999990687,392760.450000000011642,null],[390937.378999999957159,392761.538999999989755,null],[390943.0,392758.0,null],[390949.0,392763.0,null],[390944.147999999986496,392778.217000000004191,null],[390907.12400000001071,392770.223999999987427,null],[390926.203999999968801,392759.927000000025146,null],[390937.284999999974389,392761.417999999946915,null],[390948.940999999991618,392782.352999999944586,null],[390944.182000000029802,392778.111000000033528,null],[390906.396000000007916,392769.567999999970198,null],[390925.585000000020955,392756.047999999951571,null],[390937.231000000028871,392761.342999999993481,null],[390954.592000000004191,392787.287999999942258,null],[390951.512999999977183,392779.362000000022817,null],[390944.201000000000931,392778.007999999972526,null],[390906.330000000016298,392769.502000000036787,null],[390925.09499999997206,392752.8629999999539,null],[390937.197000000043772,392761.255999999993946,null],[390960.502999999967869,392792.289999999979045,null],[390951.778999999980442,392779.033999999985099,null],[390944.201000000000931,392777.911000000021886,null],[390906.287000000011176,392769.442000000039116,null],[390924.960000000020955,392751.851000000024214,null],[390937.177000000025146,392761.174999999988358,null],[390962.99900000001071,392794.377000000036787,null],[390966.597000000008848,392785.202000000048429,null],[390951.872999999963213,392778.902999999991152,null],[390944.187999999965541,392777.802000000025146,null],[390906.258999999961816,392769.37599999998929,null],[390924.892000000050757,392750.923999999999069,null],[390937.177000000025146,392761.081000000005588,null],[390966.382999999972526,392797.222000000008848,null],[390967.382999999972526,392784.224999999976717,null],[390951.956000000005588,392778.753999999957159,null],[390944.156000000017229,392777.717999999993481,null],[390906.247999999963213,392769.299999999988358,null],[390924.87599999998929,392750.417999999946915,null],[390937.190999999991618,392761.007000000041444,null],[390970.343999999982771,392800.554000000003725,null],[390967.789999999979045,392783.707000000053085,null],[390952.0120000000461,392778.62400000001071,null],[390944.072000000043772,392777.60899999999674,null],[390906.247999999963213,392769.228999999992084,null],[390924.892000000050757,392750.013999999966472,null],[390937.231000000028871,392760.926000000035856,null],[390973.518999999971129,392803.236000000033528,null],[390965.176000000035856,392781.033999999985099,null],[390967.869000000006054,392783.614000000001397,null],[390952.067999999970198,392778.466000000014901,null],[390943.950000000011642,392777.49900000001071,null],[390906.258999999961816,392769.162999999942258,null],[390924.960000000020955,392749.676000000035856,null],[390937.284999999974389,392760.84499999997206,null],[390974.707999999984168,392804.21999999997206,null],[390977.440999999991618,392798.797999999951571,null],[390965.0,392778.0,null],[390967.937999999965541,392783.559000000008382,null],[390952.106000000028871,392778.307000000029802,null],[390943.847000000008848,392777.429000000003725,null],[390906.302999999956228,392769.081000000005588,null],[390925.077999999979511,392749.288999999989755,null],[390937.392999999981839,392760.703999999968801,null],[390976.271000000007916,392805.663999999989756,null],[390980.71999999997206,392795.088999999978114,null],[390968.007000000041444,392783.531000000017229,null],[390952.133999999961816,392778.083999999973457,null],[390943.737000000022817,392777.377000000036787,null],[390906.369000000006054,392768.9879999999539,null],[390925.229999999981374,392748.952000000048429,null],[390938.215000000025611,392759.659999999974389,null],[390980.318999999959487,392808.982999999949243,null],[390978.193999999959487,392792.522999999986496,null],[390980.830000000016298,392795.018999999971129,null],[390968.132000000041444,392783.517000000050757,null],[390952.161000000021886,392777.776000000012573,null],[390943.659999999974389,392777.357999999949243,null],[390906.707999999984168,392768.567000000039116,null],[390925.5,392748.445999999996275,null],[390940.0,392756.0,null],[390983.289999999979045,392812.0120000000461,null],[390978.0,392789.0,null],[390980.951000000000931,392794.989000000001397,null],[390968.298999999999069,392783.572999999974854,null],[390952.189000000013039,392777.450000000011642,null],[390943.562999999965541,392777.357999999949243,null],[390906.0,392764.0,null],[390926.112000000022817,392747.462999999988824,null],[390985.7620000000461,392814.221000000019558,null],[390981.082000000053085,392794.958999999973457,null],[390968.409999999974389,392783.642000000050757,null],[390952.227000000013504,392777.236000000033528,null],[390943.472999999998137,392777.377000000036787,null],[390926.443999999959487,392747.366000000038184,null],[390924.179000000003725,392748.181000000040513,null],[390988.242999999958556,392815.901000000012573,null],[390981.202000000048429,392794.958999999973457,null],[390968.576000000000931,392783.78100000001723,null],[390952.282999999995809,392777.022000000055414,null],[390943.39000000001397,392777.416000000026543,null],[390926.73399999999674,392747.282999999995809,null],[390921.099999999976717,392749.367000000027474,null],[390988.443999999959487,392815.943999999959488,null],[390990.62599999998929,392817.377000000036787,null],[390981.332999999984168,392794.978999999992084,null],[390969.687000000034459,392784.792999999946915,null],[390952.310999999986962,392776.919999999983702,null],[390943.306000000040513,392777.505999999993946,null],[390926.982000000018161,392747.255999999993946,null],[390918.462000000057742,392750.361000000033528,null],[390988.650000000023283,392815.950000000011642,null],[390993.25,392818.979999999981374,null],[390993.25,392818.979999999981374,null],[390981.412999999942258,392795.008999999961816,null],[390973.0,392785.0,null],[390952.366000000038184,392776.760999999998603,null],[390943.034999999974389,392777.827999999979511,null],[390927.176000000035856,392747.255999999993946,null],[390917.0,392751.0,null],[390988.853999999992084,392815.917999999946915,null],[390995.557000000029802,392820.130999999993946,null],[390995.557000000029802,392820.130999999993946,null],[390981.523999999975786,392795.078999999968801,null],[390952.440999999991618,392776.622000000032131,null],[390942.693999999959488,392778.174999999988358,null],[390927.369000000006054,392747.297000000020489,null],[390989.047999999951571,392815.851000000024214,null],[390997.982999999949243,392821.471000000019558,null],[390997.982999999949243,392821.471000000019558,null],[390982.35899999999674,392795.762999999977183,null],[390952.581000000005588,392776.445000000006985,null],[390942.332999999984168,392778.51600000000326,null],[390927.534999999974389,392747.338999999978114,null],[390989.227000000013504,392815.74900000001071,null],[390999.996000000042841,392822.532000000006519,null],[390999.996000000042841,392822.532000000006519,null],[390986.0,392795.0,null],[390954.099999999976717,392774.60999999998603,null],[390927.645000000018626,392747.393999999971129,null],[390989.385000000009313,392815.617000000027474,null],[391002.28000000002794,392823.398999999975786,null],[391002.28000000002794,392823.398999999975786,null],[390954.732000000018161,392773.897000000055414,null],[390927.770000000018626,392747.462999999988824,null],[390989.51600000000326,392815.457999999984168,null],[391004.255000000004657,392819.013999999966472,null],[391005.614999999990687,392824.809999999997672,null],[391005.614999999990687,392824.809999999997672,null],[390955.052999999956228,392773.534999999974389,null],[390927.934999999997672,392747.601000000024214,null],[390989.573499999998603,392815.375500000023749,null],[391004.582000000053085,392818.39100000000326,null],[391009.669999999983702,392826.422999999951571,null],[391009.669999999983702,392826.422999999951571,null],[390955.133999999961816,392773.465000000025611,null],[390928.184000000008382,392747.848999999987427,null],[390990.602000000013504,392813.3629999999539,null],[391005.270000000018626,392816.532000000006519,null],[391016.00099999998929,392829.070000000006985,null],[391016.00099999998929,392829.070000000006985,null],[390955.203999999968801,392773.417999999946915,null],[390931.0,392748.0,null],[390935.0,392751.0,null],[390991.411000000021886,392812.135999999998603,null],[391006.257000000041444,392814.423999999999069,null],[391018.607000000018161,392830.062999999965541,null],[391018.607000000018161,392830.062999999965541,null],[390955.284999999974389,392773.377999999967869,null],[390991.997000000032131,392810.992000000027474,null],[391006.471000000019558,392814.211000000010245,null],[391020.304000000003725,392830.434999999997672,null],[391020.304000000003725,392830.434999999997672,null],[390955.354999999981374,392773.35999999998603,null],[390992.556000000040513,392809.76500000001397,null],[391006.76500000001397,392813.971000000019558,null],[391005.777000000001863,392813.729999999981374,null],[391021.503999999957159,392830.434999999997672,null],[391021.503999999957159,392830.434999999997672,null],[390955.424999999988358,392773.354999999981374,null],[390993.7620000000461,392807.804000000003725,null],[391007.112000000022817,392813.917000000015832,null],[391004.148999999975786,392812.60999999998603,null],[391022.496000000042841,392830.239000000001397,null],[391022.496000000042841,392830.239000000001397,null],[390955.494999999995343,392773.354999999981374,null],[390994.075000000011642,392807.333999999973457,null],[391007.646000000007916,392813.917000000015832,null],[391005.0,392808.0,null],[390955.564000000013038,392773.35999999998603,null],[390994.421000000031199,392806.815999999991618,null],[390992.315999999991618,392804.712000000057742,null],[391008.286000000021886,392814.130999999993946,null],[390956.755999999993946,392773.690999999991618,null],[390994.96999999997206,392805.952999999979511,null],[390990.810999999986962,392802.497000000032131,null],[391010.60899999999674,392815.357999999949243,null],[390952.377000000036787,392769.849999999976717,null],[390960.0,392774.0,null],[390995.1129999999539,392805.809999999997672,null],[390991.0,392798.0,null],[391014.0,392812.0,null],[390952.0,392766.0,null],[390995.257000000041444,392805.717999999993481,null],[390995.401000000012573,392805.717999999993481,null],[390995.583999999973457,392805.757999999972526,null],[390995.885000000009313,392805.913999999989756,null],[390996.354999999981374,392806.267000000050757,null],[391001.0,392805.0,null]]}",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      },
      "orient": "split"
    },
    "version": "2.1.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "2c_.007": {
          "r_ohm_per_km": 3.97,
          "x_ohm_per_km": 0.099,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 3.97,
          "x0_ohm_per_km": 0.099,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_.0225": {
          "r_ohm_per_km": 1.2570000000000001,
          "x_ohm_per_km": 0.085,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2570000000000001,
          "x0_ohm_per_km": 0.085,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_16": {
          "r_ohm_per_km": 1.15,
          "x_ohm_per_km": 0.08800000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2,
          "x0_ohm_per_km": 0.08800000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "35_SAC_XSC": {
          "r_ohm_per_km": 0.868,
          "x_ohm_per_km": 0.092,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.76,
          "x0_ohm_per_km": 0.092,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.06": {
          "r_ohm_per_km": 0.469,
          "x_ohm_per_km": 0.075,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.581,
          "x0_ohm_per_km": 0.091,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.1": {
          "r_ohm_per_km": 0.27399999999999997,
          "x_ohm_per_km": 0.073,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.9590000000000001,
          "x0_ohm_per_km": 0.079,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.35": {
          "r_ohm_per_km": 0.08900000000000001,
          "x_ohm_per_km": 0.0675,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.319,
          "x0_ohm_per_km": 0.076,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_185": {
          "r_ohm_per_km": 0.166,
          "x_ohm_per_km": 0.068,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.58,
          "x0_ohm_per_km": 0.078,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_70": {
          "r_ohm_per_km": 0.446,
          "x_ohm_per_km": 0.071,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.505,
          "x0_ohm_per_km": 0.083,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_95_SAC_XC": {
          "r_ohm_per_km": 0.322,
          "x_ohm_per_km": 0.07400000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.804,
          "x0_ohm_per_km": 0.09300000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.8 MVA 10/0.4 kV Dyn1 ASEA": {
          "sn_mva": 0.8,
          "vn_hv_kv": 11,
          "vn_lv_kv": 0.416,
          "vk_percent": 4.019950248448356,
          "vkr_percent": 0.4,
          "pfe_kw": 0.0,
          "i0_percent": 0.0,
          "shift_degree": 30,
          "vector_group": "Dyn",
          "tap_side": "lv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false,
          "vk0_percent": 4.019950248448356,
          "vkr0_percent": 0.4,
          "mag0_percent": 100,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "orient": "split"
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "orient": "split"
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "orient": "split"
    },
    "user_pf_options": {},
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"voltage_unbalance_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[1.050018733201145,-0.000793704873001,1.049978036576015,-120.000488416375305,1.050003230624629,120.001282121247698,0.00348081089905,-0.000379951526459,0.003451699244683,0.000403976081346,0.002787383504587,-0.000012981615614,0.002258780407035],[1.0499658012214,-30.029774324574927,1.049924550562464,-150.029031274259722,1.049969533165719,89.983040740315062,0.0,0.0,0.0,0.0,0.0,0.0,0.008451797117869],[1.049931067062718,-30.02963688813713,1.049890932604741,-150.029706257619409,1.049959290972943,89.982898380871973,0.0,0.0,0.0,0.0,0.0,0.0,0.008548779195649],[1.04992742567052,-30.02962247931508,1.049887408238749,-150.029777022722556,1.049958217222114,89.982883456307221,0.0,0.0,0.0,0.0,0.0,0.0,0.008559727175303],[1.049924014257716,-30.029608980420065,1.049884106462521,-150.029843318946547,1.049957211286208,89.982869474305204,0.0,0.0,0.0,0.0,0.0,0.0,0.008570116237662],[1.049921039995491,-30.029597211249733,1.049881227788753,-150.02990112007754,1.049956334254546,89.982857283984657,0.0,0.0,0.0,0.0,0.0,0.0,0.008579278251001],[1.049916354364489,-30.029578670049084,1.049876692749188,-150.029992180202242,1.049954952585334,89.982838079400921,0.0,0.0,0.0,0.0,0.0,0.0,0.008593908233028],[1.049597284402276,-30.028315708954167,1.04956788336237,-150.036194812797419,1.049860867450222,89.981530215461305,0.0,0.0,0.0,0.0,0.0,0.0,0.010082430066508],[1.049582993756684,-30.028259124886084,1.049554052548253,-150.036472704654244,1.0498566535329,89.9814716327447,0.0,0.0,0.0,0.0,0.0,0.0,0.010168275587658],[1.049571099385017,-30.028212027729698,1.049542540920996,-150.03670400484495,1.049853146211272,89.98142287289204,0.0,0.0,0.0,0.0,0.0,0.0,0.010240753169755],[1.049560661125427,-30.028170695337792,1.049532438563672,-150.036906993397338,1.049850068257314,89.981380081962484,0.0,0.0,0.0,0.0,0.0,0.0,0.010305109953994],[1.049552872210791,-30.028139853024008,1.049524900303856,-150.037058463777811,1.049847771522152,89.981348151676073,0.0,0.0,0.0,0.0,0.0,0.0,0.010353582039943],[1.049545560336603,-30.028110899263229,1.049517823739268,-150.03720065917733,1.049845615453213,89.981318176866154,0.0,0.0,0.0,0.0,0.0,0.0,0.010399429874321],[1.049541064201583,-30.028093095143138,1.049513472301249,-150.037288097319589,1.049844289667775,89.981299745033198,0.0,0.0,0.0,0.0,0.0,0.0,0.010427785795313],[1.049529870840893,-30.028048770200986,1.049502639181418,-150.037505782255181,1.049840989056683,89.981253857827738,0.0,0.0,0.0,0.0,0.0,0.0,0.010498913335514],[1.049439195278125,-30.02768966623535,1.049414882406297,-150.039269378004917,1.049814251369905,89.980882122441159,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049439195278122,-30.0276896662354,1.049414882406294,-150.039269378004974,1.049814251369902,89.980882122441102,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049329235711323,-30.02725410802509,1.049308463647321,-150.041408435092649,1.049781827411646,89.98043130433355,0.0,0.0,0.0,0.0,0.0,0.0,0.011887491997685],[1.049439195278121,-30.027689666235403,1.049414882406293,-150.039269378005002,1.049814251369901,89.980882122441102,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049321669824651,-30.027224135607181,1.049301141441376,-150.04155563122012,1.049779596447889,89.980400284274239,0.0,0.0,0.0,0.0,0.0,0.0,0.011943534351088],[1.049439195278119,-30.027689666235435,1.049414882406291,-150.039269378005031,1.0498142513699,89.980882122441074,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049313174217154,-30.027190479564375,1.049292919466811,-150.041720917742737,1.049777091336289,89.980365452210378,0.0,0.0,0.0,0.0,0.0,0.0,0.012006740969035],[1.049439195278118,-30.02768966623545,1.04941488240629,-150.039269378005031,1.049814251369899,89.980882122441045,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049299341650547,-30.027135679553218,1.049279532447872,-150.04199004317536,1.04977301250872,89.98030873820943,0.0,0.0,0.0,0.0,0.0,0.0,0.012110270964049],[1.049439195278118,-30.02768966623545,1.04941488240629,-150.039269378005031,1.049814251369898,89.980882122441045,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049274176865193,-30.027035981359713,1.04925517827851,-150.042479665107635,1.049765592136386,89.98020556058016,0.0,0.0,0.0,0.0,0.0,0.0,0.012300520548231],[1.049439195278117,-30.02768966623546,1.049414882406289,-150.039269378005031,1.049814251369898,89.980882122441045,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049212707240748,-30.027288037379897,1.049255617284799,-150.042521193064033,1.049766031547054,89.980247055595754,0.0,0.0,0.0,0.0,0.0,0.0,0.011972248332173],[1.049029901149569,-30.025423277215072,1.048933989147515,-150.047141646888235,1.049657203464032,89.977418911437823,0.0,0.0,0.0,0.0,0.0,0.0,0.014938286645206],[1.049439195278117,-30.027689666235467,1.049414882406289,-150.039269378005031,1.049814251369898,89.980882122441045,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049211578519446,-30.027292666231375,1.049255625346014,-150.042521955609431,1.049766039615579,89.980247817539919,0.0,0.0,0.0,0.0,0.0,0.0,0.01196904689941],[1.049197310334205,-30.027351176740325,1.049255727247106,-150.042531594981426,1.049766141610761,89.980257449258573,0.0,0.0,0.0,0.0,0.0,0.0,0.011937577201594],[1.04896487120361,-30.02499382310608,1.048848484656873,-150.04838322188354,1.049628349090461,89.97667696407872,0.0,0.0,0.0,0.0,0.0,0.0,0.01564748551818],[1.049439195278116,-30.027689666235499,1.049414882406288,-150.039269378005088,1.049814251369897,89.980882122441017,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049208993667885,-30.027303266666056,1.049255643806766,-150.042523701892293,1.049766058093071,89.980249562445906,-0.000036,-0.000000011832628,0.0,0.0,0.0,0.0,0.011962107768837],[1.049196788916681,-30.02735331499257,1.049255730970989,-150.042531947243219,1.049766145338079,89.98025780124081,0.0,0.0,0.0,0.0,0.0,0.0,0.011936744100889],[1.048965735401949,-30.024912206436898,1.0487276517186,-150.048878871074066,1.049629210990865,89.976595326579499,0.0,0.0,0.0,0.0,0.0,0.0,0.019262489320903],[1.048743091887801,-30.026133604167313,1.04870590457504,-150.051545751899994,1.049515017974367,89.976840563172431,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278116,-30.027689666235553,1.049414882406288,-150.039269378005145,1.049814251369896,89.98088212244096,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049196039212606,-30.027356389416209,1.04925573632526,-150.042532453731951,1.049766150697287,89.980258307327574,0.0,0.0,0.0,0.0,0.0,0.0,0.011935585513116],[1.048965738271155,-30.02491193545864,1.04872725053896,-150.048880517054954,1.049629213852521,89.976595055534574,0.0,0.0,0.0,0.0,0.0,0.0,0.019274607854638],[1.048965995039631,-30.024887685806945,1.04869134905539,-150.049027803918705,1.049629469937805,89.976570799680189,0.0,0.0,0.0,0.0,0.0,0.0,0.020361490751944],[1.048589192030609,-30.026924819797415,1.04860696535398,-150.053740842894939,1.049436373717298,89.976954110834569,0.0,0.0,0.0,0.0,0.0,0.0,0.016252114900969],[1.0487430918878,-30.026133604167349,1.048705904575039,-150.051545751900022,1.049515017974366,89.976840563172402,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278116,-30.02768966623556,1.049414882406287,-150.039269378005145,1.049814251369896,89.98088212244096,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049195077768289,-30.027360332161173,1.049255743191748,-150.042533103269108,1.049766157570106,89.980258956349346,0.0,0.0,0.0,0.0,0.0,0.0,0.011934167500939],[1.048965739564391,-30.024911813320628,1.04872706971529,-150.0488812589482,1.049629215142354,89.976594933366499,0.0,0.0,0.0,0.0,0.0,0.0,0.019280070244706],[1.048966619777832,-30.024828684575652,1.048603997999241,-150.049386206816564,1.04963009301395,89.976511783363449,0.0,0.0,-0.001042,-0.000000342488838,0.0,0.0,0.023022542923799],[1.048472896668972,-30.027522861442201,1.048532202265876,-150.055399853387854,1.04937694564081,89.97703992520097,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.0487430918878,-30.026133604167381,1.048705904575039,-150.051545751900051,1.049515017974365,89.97684056317236,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278116,-30.027689666235574,1.049414882406288,-150.039269378005145,1.049814251369896,89.980882122440946,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049192736218308,-30.027369934551491,1.049255759914738,-150.042534685184819,1.049766174308518,89.980260537009599,0.0,0.0,0.0,0.0,0.0,0.0,0.011931032882686],[1.048965740934945,-30.024911683880497,1.04872687808091,-150.048882045196535,1.049629216509301,89.976594803894486,0.0,0.0,0.0,0.0,0.0,0.0,0.019285859347167],[1.048456129229705,-30.027609097943614,1.04852142300694,-150.055639068796836,1.049368377309324,89.977052298705928,0.0,0.0,0.0,0.0,0.0,0.0,0.016547257369628],[1.048472896668967,-30.027522861442431,1.048532202265871,-150.055399853388082,1.049376945640805,89.977039925200742,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887799,-30.026133604167409,1.048705904575038,-150.051545751900079,1.049515017974365,89.976840563172345,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278116,-30.027689666235592,1.049414882406288,-150.039269378005173,1.049814251369896,89.980882122440917,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049190731424045,-30.027378155984742,1.049255774232671,-150.04253603959333,1.049766188639654,89.980261890343385,0.0,0.0,0.0,0.0,0.0,0.0,0.011928708550006],[1.048965742240302,-30.024911560597733,1.048726695562426,-150.048882794043891,1.049629217811224,89.976594680581357,0.0,0.0,0.0,0.0,0.0,0.0,0.019291373198865],[1.048380177192262,-30.027999761042498,1.048472596042348,-150.056722712955718,1.049329565033231,89.97710834994281,0.0,0.0,0.0,0.0,0.0,0.0,0.016733379713314],[1.048472896668966,-30.027522861442449,1.048532202265871,-150.055399853388082,1.049376945640804,89.977039925200728,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887798,-30.026133604167427,1.048705904575038,-150.051545751900107,1.049515017974364,89.976840563172317,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278116,-30.027689666235592,1.049414882406288,-150.039269378005173,1.049814251369896,89.980882122440917,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049181121159241,-30.02741756702526,1.04925584286772,-150.042542532141965,1.049766257337994,89.980268377739847,0.0,0.0,0.0,0.0,0.0,0.0,0.011922177007156],[1.048965743022083,-30.02491148676355,1.048726586251906,-150.048883242529541,1.049629218590947,89.97659460672898,0.0,0.0,0.0,0.0,0.0,0.0,0.01929467551244],[1.048367652289289,-30.028064283379738,1.048462012786395,-150.056882465720435,1.049321042681418,89.977058445549233,0.0,0.0,0.0,0.0,0.0,0.0,0.016765819958751],[1.048317241454597,-30.028258058127623,1.048473045701923,-150.056765257383432,1.049330014893419,89.977150853295683,0.0,0.0,0.0,0.0,0.0,0.0,0.016941846259003],[1.048472896668966,-30.027522861442481,1.048532202265871,-150.05539985338811,1.049376945640804,89.977039925200685,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887798,-30.026133604167448,1.048705904575037,-150.051545751900136,1.049515017974364,89.976840563172317,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278115,-30.027689666235649,1.049414882406287,-150.03926937800523,1.049814251369896,89.980882122440875,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.049147152172794,-30.027556877324592,1.049256085469185,-150.042565481068067,1.049766500163172,89.980291308454795,-0.000504,-0.000000165656789,0.0,0.0,0.0,0.0,0.011960240180096],[1.048965744555879,-30.024911341906265,1.048726371792689,-150.048884122425676,1.049629220120708,89.976594461836115,0.0,0.0,0.0,0.0,0.0,0.0,0.019301154543573],[1.048219675237111,-30.02882670793446,1.048336976100518,-150.05877013041507,1.049220354267856,89.976468782009164,0.0,0.0,0.0,0.0,0.0,0.0,0.017156280196126],[1.04831350329423,-30.028273401341121,1.048473072410205,-150.056767784369498,1.049330041613481,89.977153377846321,-0.000048,-0.000000015776837,0.0,0.0,0.0,0.0,0.016961404209998],[1.048290217068291,-30.028368979239062,1.048473238784322,-150.056783525807361,1.049330208062096,89.977169104078016,-0.000347,-0.000000114053384,0.0,0.0,0.0,0.0,0.017100910028737],[1.048472896668965,-30.027522861442499,1.04853220226587,-150.055399853388138,1.049376945640803,89.977039925200671,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887797,-30.02613360416748,1.048705904575037,-150.051545751900164,1.049515017974363,89.976840563172274,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278115,-30.027689666235734,1.049414882406287,-150.039269378005343,1.049814251369895,89.980882122440775,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048965752329218,-30.024910607764081,1.048725284905156,-150.04888858177867,1.049629227873591,89.976593727513318,0.0,0.0,0.0,0.0,0.0,0.0,0.019333993250895],[1.04816809427179,-30.029092520192506,1.048293391782835,-150.059428227790335,1.049185256892533,89.976263213809759,0.0,0.0,0.0,0.0,0.0,0.0,0.017295401668807],[1.048472896668965,-30.027522861442531,1.048532202265869,-150.055399853388167,1.049376945640803,89.977039925200628,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887795,-30.026133604167576,1.048705904575034,-150.05154575190025,1.049515017974361,89.976840563172189,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278114,-30.02768966623589,1.049414882406285,-150.039269378005486,1.049814251369894,89.980882122440619,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048965781620892,-30.024907841352732,1.048721189270703,-150.048905385697793,1.049629257088187,89.976590960421518,0.0,0.0,-0.000052,-0.000000017091573,0.0,0.0,0.019457777433817],[1.048156837616825,-30.029150532620488,1.04828388027397,-150.059571853490041,1.049177597496176,89.976218350260098,0.0,0.0,0.0,0.0,0.0,0.0,0.017325963225421],[1.048472896668965,-30.027522861442531,1.048532202265869,-150.055399853388167,1.049376945640803,89.977039925200628,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.048743091887791,-30.026133604167747,1.04870590457503,-150.051545751900449,1.049515017974357,89.976840563172018,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278113,-30.027689666235982,1.049414882406285,-150.039269378005542,1.049814251369893,89.980882122440519,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048134010896658,-30.029268176513217,1.048264592452164,-150.059863111790236,1.04916206544859,89.976127372036217,0.0,0.0,0.0,0.0,0.0,0.0,0.017388155093973],[1.048472896668965,-30.027522861442531,1.048532202265869,-150.055399853388167,1.049376945640803,89.977039925200628,0.0,0.0,0.0,0.0,0.0,0.0,0.016507869366695],[1.04874309188779,-30.026133604167779,1.048705904575029,-150.051545751900449,1.049515017974356,89.976840563171962,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278113,-30.027689666236014,1.049414882406285,-150.039269378005599,1.049814251369893,89.980882122440491,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048112484240858,-30.02937912487555,1.048246403163035,-150.060137791746286,1.049147418006996,89.976041572867814,0.0,0.0,0.0,0.0,0.0,0.0,0.017447069980739],[1.04874309188779,-30.026133604167796,1.048705904575029,-150.051545751900449,1.049515017974356,89.976840563171962,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278112,-30.027689666236014,1.049414882406284,-150.039269378005599,1.049814251369892,89.980882122440491,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048099972144369,-30.029443614311713,1.048235830878262,-150.060297450400697,1.049138904366619,89.975991702078048,0.0,0.0,0.0,0.0,0.0,0.0,0.017481430719939],[1.04874309188779,-30.026133604167782,1.048705904575029,-150.051545751900449,1.049515017974355,89.976840563171962,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278112,-30.027689666236014,1.049414882406284,-150.039269378005599,1.049814251369892,89.980882122440491,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.0480917088392,-30.029486205615314,1.048228848677688,-150.060402894791508,1.049133281742993,89.975958765699787,0.0,0.0,0.0,0.0,0.0,0.0,0.017504170358439],[1.048743091887789,-30.026133604167779,1.048705904575029,-150.051545751900449,1.049515017974355,89.976840563171962,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423467],[1.049439195278112,-30.027689666236014,1.049414882406284,-150.039269378005599,1.049814251369892,89.980882122440491,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048080299520111,-30.029545013431811,1.048219208211661,-150.060548486398346,1.049125518468316,89.975913289166272,0.0,0.0,0.0,0.0,0.0,0.0,0.01753562851748],[1.048743091887793,-30.026133604167129,1.048705904575032,-150.051545751899795,1.049515017974358,89.976840563172615,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423468],[1.049439195278112,-30.027689666236014,1.049414882406284,-150.039269378005599,1.049814251369892,89.980882122440491,0.0,0.0,0.0,0.0,0.0,0.0,0.011101454541382],[1.048080305178982,-30.029564761743764,1.048219311752845,-150.060537995137111,1.049124784342352,89.975896683115266,0.0,0.0,0.0,0.0,0.0,0.0,0.017522360783593],[1.048072830269634,-30.029497505792449,1.048212287238425,-150.060711272307515,1.049124532669627,89.975895208796345,0.0,0.0,0.0,0.0,0.0,0.0,0.017620014220475],[1.048743091887793,-30.026133604167097,1.048705904575032,-150.051545751899766,1.049515017974358,89.976840563172658,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423468],[1.048080312025602,-30.029588654475429,1.048219437023434,-150.060525302161722,1.049123896151372,89.975876592054362,0.0,0.0,0.0,0.0,0.0,0.0,0.017506309752275],[1.048068594834603,-30.029470566304639,1.048208362707212,-150.060803580944111,1.049123973672937,89.975884956315085,0.0,0.0,0.0,0.0,0.0,0.0,0.017667899388642],[1.048743091887793,-30.02613360416705,1.048705904575032,-150.05154575189971,1.049515017974358,89.976840563172715,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423468],[1.04808031996155,-30.029616347856194,1.048219582221051,-150.060510590101188,1.049122866674799,89.975853305038328,0.0,0.0,0.0,0.0,0.0,0.0,0.017487706966635],[1.047901476052541,-30.028407432178387,1.048053513347235,-150.064446385226688,1.049101917180194,89.975480412039872,0.0,0.0,0.0,0.0,0.0,0.0,0.019575098640432],[1.048743091887793,-30.026133604166315,1.048705904575033,-150.051545751898999,1.049515017974359,89.976840563173425,0.0,0.0,0.0,0.0,0.0,0.0,0.01596227042347],[1.048080332061987,-30.029658572043434,1.048219803604463,-150.060488158582274,1.049121297028841,89.975817799161078,0.0,0.0,0.0,0.0,0.0,0.0,0.017459346360418],[1.047884734407764,-30.028300910592097,1.048038001045111,-150.064811374247228,1.0490997076024,89.975439884571344,0.0,0.0,0.0,0.0,0.0,0.0,0.019767864806789],[1.048743091887794,-30.026133604165654,1.048705904575033,-150.051545751898317,1.04951501797436,89.976840563174108,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423471],[1.048080347619573,-30.029712856956543,1.048220088223074,-150.060459319838913,1.049119279036848,89.97577215138827,0.0,0.0,0.0,0.0,0.0,0.0,0.017422890524535],[1.047884244102155,-30.028314775509649,1.048037893008334,-150.064825901355789,1.049099623987182,89.97544001643324,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047839331515094,-30.028143386072063,1.047992525031256,-150.066073624672072,1.049094757005031,89.975151634481804,0.0,0.0,0.0,0.0,0.0,0.0,0.020352754009108],[1.048743091887794,-30.026133604165604,1.048705904575033,-150.05154575189826,1.049515017974359,89.97684056317415,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423471],[1.048080358789011,-30.02975182833374,1.048220292552191,-150.0604386163877,1.049117830311918,89.975739380542862,0.0,0.0,0.0,0.0,0.0,0.0,0.017396722601331],[1.047884244102155,-30.028314775509646,1.048037893008334,-150.064825901355789,1.049099623987182,89.97544001643324,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.04788400537532,-30.028321526259436,1.0480378404059,-150.064832974518765,1.049099583275434,89.975440080635991,0.0,0.0,0.0,0.0,0.0,0.0,0.019775197683338],[1.047757453311005,-30.027859276541967,1.047910516228437,-150.068350206364613,1.049085829310765,89.974631805991635,0.0,0.0,0.0,0.0,0.0,0.0,0.021408976060496],[1.048743091887794,-30.026133604165548,1.048705904575033,-150.051545751898203,1.049515017974359,89.976840563174207,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423471],[1.04808037457217,-30.029806894602753,1.048220581267967,-150.060409362576621,1.049115783274791,89.975693075424132,0.0,0.0,0.0,0.0,0.0,0.0,0.017359753080626],[1.047884244102155,-30.028314775509646,1.048037893008334,-150.064825901355789,1.049099623987182,89.97544001643324,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047882883916841,-30.02835323906104,1.048037593297507,-150.064866201877919,1.049099392025287,89.975440382239114,0.0,0.0,0.0,0.0,0.0,0.0,0.019786482771761],[1.047720632718607,-30.027731498109866,1.047873637436779,-150.069374100517962,1.049081814557155,89.974398036415437,0.0,0.0,0.0,0.0,0.0,0.0,0.021884511925438],[1.048743091887794,-30.026133604165526,1.048705904575034,-150.051545751898203,1.04951501797436,89.976840563174221,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423471],[1.048080391649501,-30.029866472343063,1.048220893637976,-150.060377712075422,1.049113568528632,89.975642976412857,0.0,0.0,0.0,0.0,0.0,0.0,0.017319762100115],[1.047884244102154,-30.028314775509646,1.048037893008333,-150.064825901355789,1.049099623987181,89.97544001643324,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047867394941502,-30.02841683703204,1.048037703988665,-150.064876675906504,1.049099502734579,89.975450845096276,0.0,0.0,0.0,0.0,0.0,0.0,0.019865909041324],[1.047883832729808,-30.028347426318579,1.048035874174931,-150.064871944828013,1.049097953668138,89.975348895808978,0.0,0.0,0.0,0.0,0.0,0.0,0.019759867864994],[1.047709677581049,-30.027693478779927,1.047862665046933,-150.069678751087906,1.049080620060869,89.974328483194583,0.0,0.0,0.0,0.0,0.0,0.0,0.022026058483613],[1.048743091887794,-30.02613360416543,1.048705904575033,-150.05154575189809,1.049515017974359,89.976840563174335,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423471],[1.048080407755835,-30.029922658944002,1.048221188228318,-150.060347863123468,1.049111479845539,89.97559572882048,0.0,0.0,0.0,0.0,0.0,0.0,0.017282054464343],[1.047884244102154,-30.028314775509646,1.048037893008333,-150.064825901355789,1.049099623987181,89.97544001643324,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047866061038075,-30.028422314148219,1.048037713521338,-150.064877577924989,1.049099512268814,89.975451746152643,0.0,0.0,0.0,0.0,0.0,0.0,0.019873292254824],[1.047884538596325,-30.028343101953382,1.048034595238938,-150.064876217290475,1.049096883608457,89.975280834595509,0.0,0.0,0.0,0.0,0.0,0.0,0.019740108506795],[1.047697311397937,-30.02765056152051,1.047850279424439,-150.070022648994012,1.049079271712616,89.974249971174032,0.0,0.0,0.0,0.0,0.0,0.0,0.022185869378572],[1.048743091887793,-30.026133604165338,1.048705904575033,-150.051545751898004,1.049515017974359,89.976840563174406,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423472],[1.048080434239404,-30.030015038674883,1.048221672582448,-150.060298786721546,1.049108045718901,89.975518045832857,0.0,0.0,0.0,0.0,0.0,0.0,0.017220072149779],[1.047884244102153,-30.028314775509632,1.048037893008332,-150.064825901355761,1.04909962398718,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047864752225403,-30.028427688253302,1.048037722874703,-150.06487846297648,1.04909952162371,89.975452630260108,0.0,0.0,0.0,0.0,0.0,0.0,0.019880619886343],[1.047885011297696,-30.028340206036134,1.048033738767105,-150.064879078458887,1.049096167016754,89.975235255604815,0.0,0.0,0.0,0.0,0.0,0.0,0.019726895634644],[1.047685681229628,-30.027610197699332,1.047838631007659,-150.070346086096521,1.049078003617523,89.974176131872056,0.0,0.0,0.0,0.0,0.0,0.0,0.02233619977264],[1.048743091887793,-30.026133604165324,1.048705904575032,-150.051545751898004,1.049515017974359,89.976840563174434,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423472],[1.04808056020019,-30.030454284029684,1.048223975590866,-150.060065439782846,1.049091717224033,89.975148673256498,0.0,0.0,0.0,0.0,0.0,0.0,0.016925621932386],[1.047884244102153,-30.028314775509628,1.048037893008332,-150.064825901355761,1.04909962398718,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047863695414607,-30.02843202762536,1.048037730427148,-150.064879177618053,1.049099529177393,89.975453344139424,0.0,0.0,0.0,0.0,0.0,0.0,0.019886596782102],[1.047885251896707,-30.028361176636338,1.048033950361228,-150.064857196009285,1.049095189207172,89.975212604634152,0.0,0.0,0.0,0.0,0.0,0.0,0.019706342578424],[1.047885088526709,-30.028332908449908,1.048022944537959,-150.064923394361045,1.049096243978749,89.975227958023339,0.0,0.0,0.0,0.0,0.0,0.0,0.019993914442097],[1.047672111044522,-30.02756309969439,1.047825039571625,-150.070723484527264,1.04907652399483,89.974089975280194,0.0,0.0,0.0,0.0,0.0,0.0,0.022511644078116],[1.048743091887793,-30.026133604165324,1.048705904575032,-150.051545751898004,1.049515017974359,89.976840563174434,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423472],[1.048080587648245,-30.030549971324195,1.048224477291524,-150.060014606505888,1.049088160152399,89.97506820584293,0.0,0.0,0.0,0.0,0.0,0.0,0.016861536391198],[1.047884244102153,-30.028314775509617,1.048037893008332,-150.064825901355761,1.04909962398718,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.0478621092256,-30.028438540694381,1.048037741762768,-150.064880250238218,1.049099540514871,89.975454415615545,0.0,0.0,0.0,0.0,0.0,0.0,0.019895668369889],[1.047885889980276,-30.028416791868711,1.048034511522168,-150.064799162494381,1.049092595998801,89.975152532708307,0.0,0.0,0.0,0.0,0.0,0.0,0.019651838749083],[1.047885093227364,-30.028332464271944,1.048022287531784,-150.064926091741313,1.049096248663152,89.975227513845624,0.0,0.0,0.0,0.0,0.0,0.0,0.020010237745385],[1.047668206294051,-30.027549547260975,1.047821128714601,-150.070832080788023,1.049076098241479,89.974065184121386,0.0,0.0,0.0,0.0,0.0,0.0,0.022562134625932],[1.048743091887793,-30.026133604165313,1.048705904575032,-150.051545751898004,1.049515017974358,89.976840563174448,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423472],[1.048080676784411,-30.030541547757771,1.048212016139454,-150.060065757256581,1.049088249013105,89.975059781681665,0.0,0.0,0.0,0.0,0.0,0.0,0.017178167623386],[1.048080518744045,-30.030929658710331,1.048227171085493,-150.059803898004873,1.049074512047933,89.974780952253113,0.0,0.0,0.0,0.0,0.0,0.0,0.016613401628003],[1.047884244102152,-30.028314775509632,1.048037893008331,-150.064825901355761,1.049099623987179,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047860196897473,-30.028446392953313,1.048037755429126,-150.064881543401725,1.049099554183467,89.975455707399704,0.0,0.0,0.0,0.0,0.0,0.0,0.019906765743007],[1.047886111621795,-30.028436110061854,1.048034706444276,-150.064779004298259,1.049091695236111,89.975131666376654,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047885097521661,-30.028332058491809,1.048021687321842,-150.064928555943993,1.049096252942601,89.975227108065766,0.0,0.0,0.0,0.0,0.0,0.0,0.020025156945025],[1.047646022781543,-30.027472551796368,1.047798910580116,-150.071449048942981,1.049073679472058,89.973924341191278,0.0,0.0,0.0,0.0,0.0,0.0,0.022849040629849],[1.048743091887793,-30.026133604165313,1.048705904575032,-150.051545751898004,1.049515017974358,89.976840563174448,0.0,0.0,0.0,0.0,0.0,0.0,0.015962270423472],[1.048080693623742,-30.030539956403889,1.048209662017353,-150.060075420634291,1.049088265800397,89.975058190215407,0.0,0.0,0.0,0.0,0.0,0.0,0.017238331300268],[1.048080427337431,-30.031433733957005,1.048230747403735,-150.059524161853659,1.049056392786146,89.974399581177849,0.0,0.0,0.0,0.0,0.0,0.0,0.016284725543225],[1.047884244102152,-30.028314775509628,1.048037893008331,-150.064825901355761,1.049099623987179,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047858752173269,-30.028452325191015,1.048037765753776,-150.06488252035993,1.049099564509808,89.975456683315826,0.0,0.0,0.0,0.0,0.0,0.0,0.019915265805839],[1.047886111621801,-30.028436110062181,1.048034706444281,-150.064779004298572,1.049091695236116,89.975131666376328,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886169493098,-30.028441594108248,1.048034764305762,-150.06477352071991,1.049083589292864,89.975098420778167,0.0,0.0,0.0,0.0,0.0,0.0,0.019396097582149],[1.047885099305571,-30.02833188992517,1.048021437986391,-150.064929579608474,1.049096254720344,89.975226939499251,0.0,0.0,0.0,0.0,0.0,0.0,0.020031356545988],[1.047633493401299,-30.027429062854893,1.047786361698026,-150.071797527822497,1.0490723133393,89.973844791972041,0.0,0.0,0.0,0.0,0.0,0.0,0.023011131873096],[1.048080728366678,-30.030536673120263,1.048204804989078,-150.060095358267347,1.049088300435965,89.975054906699938,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0,0.017362799193503],[1.048079591595261,-30.031447161723786,1.048230628241497,-150.059551629038452,1.049056674425294,89.974412564995006,0.0,0.0,0.0,0.0,0.0,0.0,0.016299792551885],[1.048080770882085,-30.03146628178996,1.048231090954079,-150.059491618868918,1.049008274473311,89.974202271369478,0.0,0.0,0.0,0.0,0.0,0.0,0.014902128254144],[1.047884244102152,-30.028314775509628,1.048037893008331,-150.064825901355761,1.049099623987179,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047857080375823,-30.028459189843378,1.048037777701194,-150.064883650870598,1.049099576459184,89.975457812620661,0.0,0.0,0.0,0.0,0.0,0.0,0.019925226532847],[1.047886111621802,-30.02843611006222,1.048034706444283,-150.0647790042986,1.049091695236117,89.975131666376285,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886175743255,-30.028442186390464,1.048034770554858,-150.064772928488281,1.049082713843303,89.975094830191154,0.0,0.0,0.0,0.0,0.0,0.0,0.019370548996782],[1.047885103150769,-30.028331526581798,1.048020900546804,-150.064931786106655,1.049096258552247,89.975226576156132,0.0,0.0,0.0,0.0,0.0,0.0,0.020044723618869],[1.047624192497919,-30.027396779144222,1.047777046342564,-150.072056218682235,1.049071299222634,89.973785740263594,0.0,0.0,0.0,0.0,0.0,0.0,0.023131477203106],[1.048076302726199,-30.031500003795806,1.048230159308458,-150.059659719838891,1.049057782751406,89.974463659730546,0.0,0.0,0.0,0.0,0.0,0.0,0.016359123558881],[1.048082192744014,-30.031600990142877,1.048232512839555,-150.059356930581885,1.048809123110761,89.973385455377326,0.0,0.0,0.0,0.0,0.0,0.0,0.009604020087671],[1.047884244102151,-30.028314775509617,1.04803789300833,-150.064825901355761,1.049099623987179,89.975440016433254,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047855508454952,-30.028465644407472,1.048037788934849,-150.064884713842275,1.04909958769468,89.975458874458539,0.0,0.0,0.0,0.0,0.0,0.0,0.019934714025633],[1.047886111621802,-30.02843611006222,1.048034706444282,-150.0647790042986,1.049091695236117,89.975131666376285,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886111621802,-30.028436110062252,1.048034706444283,-150.064779004298629,1.049091695236118,89.975131666376257,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886181788876,-30.028442759290314,1.048034776599454,-150.064772355637274,1.049081867042648,89.975091357099657,0.0,0.0,0.0,0.0,0.0,0.0,0.019345841596923],[1.047885112944442,-30.028330601150564,1.048019531694559,-150.064937406041565,1.049096268312059,89.975225650725548,0.0,0.0,0.0,0.0,0.0,0.0,0.020078793441424],[1.047615830553075,-30.027367754096137,1.047768671422576,-150.072288797734103,1.049070387485471,89.973732649931307,0.0,0.0,0.0,0.0,0.0,0.0,0.023239687968895],[1.048070430611706,-30.031594351585312,1.048229322060457,-150.059852710977708,1.049059761616158,89.974554886642096,0.0,0.0,0.0,0.0,0.0,0.0,0.016465206371324],[1.04808234410372,-30.031615330031983,1.048232664201773,-150.059342592828614,1.04878792315537,89.973298485804932,0.0,0.0,0.0,0.0,0.0,0.0,0.009112041061],[1.048082265876957,-30.031607918793075,1.048232585973706,-150.059350002963811,1.048798879860939,89.973343434441134,0.0,0.0,0.0,0.0,0.0,0.0,0.009363617651854],[1.047884244102151,-30.028314775509614,1.04803789300833,-150.064825901355761,1.049099623987179,89.975440016433268,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047853817160528,-30.028472589160572,1.048037801021602,-150.064885857537234,1.049099599783412,89.975460016933667,0.0,0.0,0.0,0.0,0.0,0.0,0.019945053693915],[1.047886111621802,-30.02843611006222,1.048034706444282,-150.0647790042986,1.049091695236117,89.975131666376285,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886111621803,-30.028436110062255,1.048034706444283,-150.064779004298657,1.049091695236118,89.975131666376257,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886186624767,-30.028443217552841,1.048034781434525,-150.064771897413891,1.049081189686956,89.975088578970329,0.0,0.0,0.0,0.0,0.0,0.0,0.019326081785019],[1.047885118690341,-30.02833005820473,1.048018728595873,-150.064940703235777,1.049096274038091,89.975225107780105,0.0,0.0,0.0,0.0,0.0,0.0,0.020098798054152],[1.047605442644692,-30.027331696103388,1.047758267419054,-150.072577732104037,1.049069254850373,89.973666696542367,0.0,0.0,0.0,0.0,0.0,0.0,0.023374135578472],[1.048052819009826,-30.031666649391603,1.048229447888751,-150.059864619210543,1.049059887506721,89.974566783483112,0.0,0.0,0.0,0.0,0.0,0.0,0.016547088918153],[1.048070565243598,-30.031580468939605,1.048228701305788,-150.059867102667084,1.049059914197171,89.974541583003784,0.0,0.0,0.0,0.0,0.0,0.0,0.016469693583009],[1.048082726778725,-30.031651584795178,1.048233046883128,-150.059306343465408,1.048734324442482,89.973078589561723,0.0,0.0,0.0,0.0,-0.000561,-0.000000184391783,0.00798181501271],[1.048082276214372,-30.031608898164578,1.048232596311293,-150.059349023738207,1.048797431967447,89.973337494673871,0.0,0.0,0.0,0.0,0.0,0.0,0.009330032854247],[1.047884244102151,-30.028314775509614,1.04803789300833,-150.064825901355761,1.049099623987179,89.975440016433268,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047851231679076,-30.028483205646744,1.04803781949862,-150.064887605903522,1.049099618263457,89.975461763435092,0.0,0.0,0.0,0.0,0.0,0.0,0.019961123301224],[1.047886111621802,-30.028436110062259,1.048034706444283,-150.064779004298657,1.049091695236118,89.975131666376228,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886190476935,-30.028443582595042,1.04803478528604,-150.064771532402858,1.049080650119765,89.975086365968806,0.0,0.0,0.0,0.0,0.0,0.0,0.019310343855301],[1.047885122714788,-30.028329677923651,1.048018166102847,-150.064943012604772,1.049096278048624,89.97522472749931,0.0,0.0,0.0,0.0,0.0,0.0,0.020112816383352],[1.047586273490759,-30.027265155205434,1.047739068633086,-150.073110927429212,1.049067164764483,89.973544990173053,0.0,0.0,0.0,0.0,0.0,0.0,0.023622290839337],[1.047995173903028,-30.031903306733408,1.048229859741817,-150.059903596422572,1.049060299563604,89.974605723408203,0.0,0.0,0.0,0.0,0.0,0.0,0.016939297402344],[1.048070808231294,-30.031555413147395,1.048227580949941,-150.059893077248233,1.049060189579949,89.974517572221728,0.0,0.0,0.0,0.0,0.0,0.0,0.016477816336453],[1.048082284551206,-30.031609688000053,1.048232604648264,-150.059348234020433,1.048796264282236,89.973332704407298,0.0,0.0,0.0,0.0,0.0,0.0,0.009303021475288],[1.047884244102151,-30.028314775509614,1.04803789300833,-150.064825901355761,1.049099623987179,89.975440016433268,0.0,0.0,0.0,0.0,0.0,0.0,0.019772796196178],[1.047844171006464,-30.028512198399728,1.04803786995738,-150.064892380504148,1.049099668730483,89.975466532943017,0.0,0.0,0.0,0.0,0.0,0.0,0.020006624060296],[1.047886111621803,-30.02843611006227,1.048034706444283,-150.064779004298657,1.049091695236118,89.975131666376228,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886198621036,-30.028444354352722,1.048034793428759,-150.064770760711099,1.049079509388318,89.975081687321662,0.0,0.0,0.0,0.0,0.0,0.0,0.01927707814176],[1.047885130456204,-30.028328946415883,1.048017084092613,-150.064947454908378,1.049096285763274,89.975223995992025,0.0,0.0,0.0,0.0,0.0,0.0,0.020139798245635],[1.047569561030018,-30.027207140109457,1.047722330410798,-150.073575805127064,1.04906534254486,89.973438881127237,0.0,0.0,0.0,0.0,0.0,0.0,0.023838699325136],[1.047970324065331,-30.032005333793435,1.048230037284942,-150.0599203988385,1.04906047719459,89.974622509750475,-0.000281,-0.000000092360234,0.0,0.0,0.0,0.0,0.017164699761847],[1.048070894991513,-30.031546466833799,1.048227180920419,-150.059902351637021,1.049060287907016,89.974508999035308,0.0,0.0,0.0,0.0,0.0,0.0,0.016480724121109],[1.04808229121357,-30.031610319195419,1.048232611310738,-150.059347602919075,1.048795331129002,89.973328876267956,0.0,0.0,0.0,0.0,0.0,0.0,0.009281483184885],[1.047843568990806,-30.028514670433214,1.048037874259656,-150.064892787601906,1.049099673033465,89.975466939606619,0.0,0.0,0.0,0.0,0.0,0.0,0.020010612721754],[1.047886111621803,-30.028436110062316,1.048034706444283,-150.064779004298714,1.049091695236118,89.9751316663762,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.04788620503471,-30.028444962130305,1.048034799841345,-150.064770152985403,1.049078611035076,89.975078002768214,0.0,0.0,0.0,0.0,0.0,0.0,0.019250887112943],[1.04788513430938,-30.028328582318807,1.04801654553815,-150.064949666002207,1.049096289603127,89.97522363189519,0.0,0.0,0.0,0.0,0.0,0.0,0.020153236008362],[1.047558192433808,-30.027167674472231,1.047710944329184,-150.073892045149705,1.049064102987923,89.973366700585117,0.0,0.0,0.0,0.0,0.0,0.0,0.023985939852248],[1.04807106901155,-30.031530020707041,1.048202852313365,-150.060002215689508,1.049060461398019,89.974492551739033,0.0,0.0,0.0,0.0,0.0,0.0,0.017094854754106],[1.048070894991513,-30.031546466833799,1.048227180920419,-150.059902351637021,1.049060287907016,89.974508999035308,0.0,0.0,0.0,0.0,0.0,0.0,0.016480724121109],[1.048082301383733,-30.031611282721215,1.048232621481069,-150.059346639536784,1.0487939066616,89.973323032563215,0.0,0.0,0.0,0.0,0.0,0.0,0.009248687379333],[1.047843290925401,-30.02851581224337,1.048037876246838,-150.06489297563661,1.049099675020971,89.975467127440709,0.0,0.0,0.0,0.0,0.0,0.0,0.020012460820972],[1.047886111621803,-30.028436110062316,1.048034706444284,-150.064779004298714,1.049091695236119,89.9751316663762,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886209483554,-30.028445383715106,1.048034804289434,-150.064769731436627,1.049077987892527,89.975075446974699,0.0,0.0,0.0,0.0,0.0,0.0,0.019232723096419],[1.047885137045371,-30.028328323787392,1.048016163131246,-150.064951236016611,1.049096292329659,89.975223373364002,0.0,0.0,0.0,0.0,0.0,0.0,0.020162780846459],[1.047550724239831,-30.027141748461819,1.047703464665894,-150.074099791505915,1.04906328870604,89.97331928405687,0.0,0.0,0.0,0.0,0.0,0.0,0.024082676985788],[1.048071094283077,-30.031527632369688,1.048199319267044,-150.060016718522604,1.04906048659272,89.974490163231835,0.0,0.0,0.0,0.0,0.0,0.0,0.017185045694653],[1.048082313305212,-30.031612412167465,1.048232633402745,-150.059345510258709,1.048792236898917,89.973316182544068,0.0,0.0,0.0,0.0,0.0,0.0,0.00921037244842],[1.047842993500807,-30.02851703354812,1.048037878372369,-150.064893176762411,1.049099677146851,89.97546732835201,0.0,0.0,0.0,0.0,0.0,0.0,0.020014441623465],[1.047886111621803,-30.02843611006233,1.048034706444283,-150.064779004298714,1.049091695236118,89.9751316663762,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886213921799,-30.028445804295579,1.048034808726926,-150.064769310892075,1.049077366234479,89.975072897266799,0.0,0.0,0.0,0.0,0.0,0.0,0.019214605123894],[1.047885168343955,-30.028325366298638,1.04801178855956,-150.064969196393179,1.049096323520029,89.975220415877345,0.0,0.0,0.0,0.0,0.0,0.0,0.020272157409073],[1.04753465141524,-30.027085950018321,1.047687367203384,-150.07454690710486,1.049061536235131,89.973217235363535,0.0,0.0,0.0,0.0,0.0,0.0,0.024290905397122],[1.048071135995353,-30.031523690266635,1.048193487748532,-150.060040656580327,1.049060528178183,89.974486220848306,0.0,0.0,-0.000057,-0.000000018734994,0.0,0.0,0.01733444200183],[1.048071130140967,-30.031524243546777,1.048194306211196,-150.060037296836867,1.049060522341603,89.974486774168028,0.0,0.0,-0.000049,-0.000000016105521,0.0,0.0,0.017313434646013],[1.048082331615898,-30.031614146929851,1.048232651713733,-150.059343775754712,1.048789672242596,89.973305661278829,0.0,0.0,0.0,0.0,0.0,0.0,0.009151796616159],[1.047842709298506,-30.028518200559265,1.048037880403407,-150.064893368946997,1.049099679178222,89.975467520331606,0.0,0.0,0.0,0.0,0.0,0.0,0.020016338264835],[1.047886111621803,-30.028436110062351,1.048034706444284,-150.064779004298714,1.049091695236119,89.975131666376143,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886220414754,-30.028446419586096,1.04803481521878,-150.064768695654124,1.049076456776424,89.9750691671521,0.0,0.0,0.0,0.0,0.0,0.0,0.0191881043413],[1.047885177573395,-30.028324494183629,1.048010498569995,-150.064974492642847,1.049096332717558,89.975219543762989,0.0,0.0,0.0,0.0,0.0,0.0,0.020304476182892],[1.047530687925245,-30.027102230109747,1.047687395537767,-150.074549587909473,1.049061564561481,89.973219912912668,0.0,0.0,0.0,0.0,0.0,0.0,0.024314194940991],[1.047524330668735,-30.027046395178857,1.047676635638809,-150.074836071775479,1.049060304204008,89.973142747743495,0.0,0.0,0.0,0.0,0.0,0.0,0.024426709261033],[1.048082398620551,-30.031620494978785,1.048232718719494,-150.059337428651133,1.04878028734641,89.973267160170849,0.0,0.0,0.0,0.0,0.0,0.0,0.008940372527877],[1.047842392684967,-30.028519500660416,1.048037882666071,-150.064893583048899,1.049099681441256,89.975467734205111,0.0,0.0,0.0,0.0,0.0,0.0,0.020018455688288],[1.047886111621803,-30.028436110062351,1.048034706444284,-150.064779004298714,1.049091695236119,89.975131666376143,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886244835082,-30.028448733724275,1.048034839634965,-150.064766381713753,1.049073036259469,89.975055137947308,0.0,0.0,0.0,0.0,0.0,0.0,0.01908848721611],[1.047885179638295,-30.028324299065609,1.04801020996102,-150.064975677572988,1.049096334775319,89.975219348645112,0.0,0.0,0.0,0.0,0.0,0.0,0.02031171090112],[1.04753014003258,-30.027104480596364,1.047687399454568,-150.074549958490223,1.049061568477171,89.973220283043403,0.0,0.0,0.0,0.0,0.0,0.0,0.024317462861134],[1.047485629379202,-30.02689806336015,1.047636394074664,-150.07592044986103,1.049055684282503,89.972863428477694,0.0,0.0,0.0,0.0,0.0,0.0,0.024936055465627],[1.048082724732428,-30.031651390926246,1.048233044836758,-150.059306537304735,1.048734611056196,89.973079765410404,0.0,0.0,0.0,0.0,-0.000469,-0.000000154152845,0.007987339250038],[1.047841739150199,-30.028522184254122,1.048037887336525,-150.064894024985136,1.049099686112476,89.975468175669974,0.0,0.0,0.0,0.0,0.0,0.0,0.020022841285364],[1.047886111621803,-30.028436110062351,1.048034706444284,-150.064779004298714,1.049091695236119,89.975131666376143,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886250534811,-30.028449273846359,1.048034845333727,-150.064765841637808,1.049072237907505,89.975051863504134,0.0,0.0,0.0,0.0,0.0,0.0,0.019065248775967],[1.047885206374937,-30.028321772647871,1.048006473008092,-150.064991020269559,1.049096361419512,89.975216822229086,0.0,0.0,0.0,0.0,0.0,0.0,0.020405519952633],[1.047885180507017,-30.028324216977651,1.048010088540565,-150.064976176084826,1.049096335641038,89.975219266557218,0.0,0.0,0.0,0.0,0.0,0.0,0.02031475505505],[1.047529888146183,-30.027105515228577,1.047687401255265,-150.07455012885984,1.049061570277358,89.973220453206125,0.0,0.0,0.0,0.0,0.0,0.0,0.024318969191795],[1.047485660414422,-30.026901005916958,1.047636425099784,-150.075917507409201,1.049051336730517,89.972845596772316,0.0,0.0,0.0,0.0,0.0,0.0,0.024807055263536],[1.047472519886501,-30.026838061479861,1.047622770587709,-150.076294994871887,1.049054607251776,89.972773466032891,0.0,0.0,0.0,0.0,0.0,0.0,0.025115608782765],[1.047841058497976,-30.028524979203137,1.048037892200773,-150.064894485258947,1.04909969097752,89.975468635452785,0.0,0.0,0.0,0.0,0.0,0.0,0.020027430240175],[1.047886111621803,-30.028436110062348,1.048034706444283,-150.064779004298714,1.049091695236118,89.975131666376157,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886253146004,-30.028449521290355,1.048034847944478,-150.064765594214975,1.049071872161669,89.975050363394743,0.0,0.0,0.0,0.0,0.0,0.0,0.019054604205946],[1.047885232871881,-30.028319268880182,1.04800276955791,-150.065006225523092,1.049096387824835,89.975214318463131,0.0,0.0,-0.000056,-0.00000001840631,0.0,0.0,0.020498728957535],[1.04788518152554,-30.028324120734709,1.048009946182728,-150.064976760558721,1.049096336656039,89.975219170314332,0.0,0.0,0.0,0.0,0.0,0.0,0.020318324466622],[1.047529588977326,-30.027106744075795,1.047687403393978,-150.074550331210077,1.049061572415464,89.973220655310655,0.0,0.0,0.0,0.0,0.0,0.0,0.024320761510618],[1.047485662670341,-30.026901219808522,1.047636427354969,-150.075917293525208,1.049051020711201,89.972844300597274,0.0,0.0,0.0,0.0,0.0,0.0,0.024797681550395],[1.047424997984606,-30.026620542073186,1.047573385822315,-150.077652802199367,1.049050703036585,89.972447350622062,0.0,0.0,0.0,0.0,0.0,0.0,0.025766647997513],[1.047838470219829,-30.028535607432762,1.048037910697779,-150.064896235516358,1.049099709477556,89.975470383843074,0.0,0.0,0.0,0.0,0.0,0.0,0.020045079371924],[1.047886111621803,-30.028436110062351,1.048034706444283,-150.064779004298714,1.049091695236118,89.975131666376143,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886254862667,-30.028449683966084,1.04803484966085,-150.064765431553127,1.0490716317114,89.975049377185513,0.0,0.0,0.0,0.0,0.0,0.0,0.019047606741832],[1.047885182446,-30.028324033757844,1.048009817530847,-150.064977288760673,1.049096337573317,89.975219083337549,0.0,0.0,0.0,0.0,0.0,0.0,0.020321550530501],[1.04752912739557,-30.027108640041444,1.047687406693756,-150.074550643412351,1.049061575714307,89.97322096713377,0.0,0.0,0.0,0.0,0.0,0.0,0.02432353372164],[1.047485664529741,-30.026901396104659,1.047636429213764,-150.075917117235406,1.049050760238204,89.972843232248664,0.0,0.0,0.0,0.0,0.0,0.0,0.024789955769587],[1.047396663899505,-30.02656439393138,1.047564413212288,-150.078296980366275,1.04905483883054,89.972745614789957,0.0,0.0,0.0,0.0,0.0,0.0,0.026036124012308],[1.04742267081974,-30.026557873831326,1.04756458694349,-150.077746522704473,1.049048387694919,89.972283023862289,0.0,0.0,0.0,0.0,0.0,0.0,0.025825909538018],[1.047824728682318,-30.028592035100214,1.048038008901035,-150.064905527881734,1.049099807696901,89.975479666295627,-0.00021,-0.000000069023662,0.0,0.0,0.0,0.0,0.020144027119729],[1.047886111621803,-30.028436110062334,1.048034706444283,-150.064779004298714,1.049091695236118,89.975131666376186,0.0,0.0,0.0,0.0,0.0,0.0,0.01963290799059],[1.047886261133802,-30.028450278236608,1.048034855930923,-150.064764837333428,1.04907075332287,89.975045774468938,0.0,0.0,0.0,0.0,0.0,0.0,0.01902204794584],[1.047886255576661,-30.028449751626134,1.048034850374723,-150.064765363898886,1.049071531703415,89.975048967000774,0.0,0.0,0.0,0.0,0.0,0.0,0.019044696484553],[1.047885183378243,-30.028323945667665,1.048009687232206,-150.064977823723751,1.049096338502337,89.975218995247445,0.0,0.0,0.0,0.0,0.0,0.0,0.020324818187126],[1.047528716093783,-30.027110329481491,1.04768740963409,-150.074550921606487,1.049061578653807,89.973221244990086,0.0,0.0,0.0,0.0,0.0,0.0,0.024326010986098],[1.047485667170875,-30.026901646519743,1.047636431854039,-150.075916866829289,1.049050390256395,89.972841714740952,0.0,0.0,0.0,0.0,0.0,0.0,0.024778982401456],[1.047383622338442,-30.026538549145414,1.047560283360081,-150.07859348523516,1.049056742455837,89.972882898490795,0.0,0.0,0.0,0.0,0.0,0.0,0.026161468082227],[1.047412917773102,-30.026295230565786,1.047527711204757,-150.078139318930198,1.049038684279099,89.971594328723754,0.0,0.0,0.0,0.0,0.0,0.0,0.026076568438065],[1.047886264014495,-30.028450551219336,1.04803485881113,-150.064764564374087,1.049070349828366,89.975044119531446,0.0,0.0,0.0,0.0,0.0,0.0,0.019010309230978],[1.04788625608198,-30.028449799511534,1.048034850879955,-150.064765316017514,1.049071460924191,89.97504867669835,0.0,0.0,0.0,0.0,0.0,0.0,0.019042636836105],[1.047885184380592,-30.028323850952905,1.048009547134828,-150.064978398917361,1.049096339501221,89.975218900532823,0.0,0.0,0.0,0.0,0.0,0.0,0.020328331913721],[1.047528396315963,-30.027111642983776,1.047687411920133,-150.074551137896123,1.049061580939202,89.973221461017076,0.0,0.0,0.0,0.0,0.0,0.0,0.024327941579218],[1.047485679033657,-30.026902771271207,1.04763644371296,-150.07591574211807,1.049048728465048,89.972834898767772,0.0,0.0,0.0,0.0,0.0,0.0,0.024729702353437],[1.047298426264681,-30.026369698119751,1.047533305131603,-150.080530508129442,1.049069178339902,89.973779713916102,0.0,0.0,0.0,0.0,0.0,0.0,0.026999700035318],[1.047410764897909,-30.026237254285181,1.047519571296292,-150.078226028116973,1.049036542376821,89.971442305105313,0.0,0.0,0.0,0.0,0.0,0.0,0.026132391202714],[1.047886268890016,-30.028451013237568,1.048034863685826,-150.064764102395344,1.04906966692134,89.97504131857724,0.0,0.0,0.0,0.0,0.0,0.0,0.018990444425625],[1.047886256670022,-30.028449855236051,1.048034851467897,-150.064765260297776,1.049071378558033,89.975048338871815,0.0,0.0,0.0,0.0,0.0,0.0,0.019040240058848],[1.047885190193662,-30.028323301659963,1.048008734647778,-150.064981734724313,1.049096345294195,89.975218351240315,0.0,0.0,0.0,0.0,0.0,0.0,0.020348716417954],[1.047527998272729,-30.027113277966006,1.047687414765683,-150.074551407122527,1.049061583783945,89.973221729916503,0.0,0.0,0.0,0.0,0.0,0.0,0.024330350275026],[1.047485681317368,-30.026902987797776,1.047636445995928,-150.075915525599214,1.049048408552588,89.972833586618179,0.0,0.0,0.0,0.0,0.0,0.0,0.02472021680939],[1.047292062806728,-30.026357085209895,1.047531290123969,-150.080675192092428,1.04907010721026,89.973846697928536,0.0,0.0,0.0,0.0,0.0,0.0,0.027063608696791],[1.047410049541464,-30.026217989892483,1.047516866570642,-150.078254840116045,1.04903583066785,89.971391790608635,0.0,0.0,0.0,0.0,0.0,0.0,0.026150978913261],[1.047886278248263,-30.028451900051572,1.04803487304249,-150.064763215657194,1.049068356125625,89.975035942317192,0.0,0.0,0.0,0.0,0.0,0.0,0.018952324956469],[1.047886257794759,-30.028449961819206,1.048034852592443,-150.06476515372367,1.049071221017927,89.975047692717595,0.0,0.0,0.0,0.0,0.0,0.0,0.019035655930394],[1.04788521478075,-30.028320978358568,1.048005298134953,-150.064995843982871,1.049096369796281,89.975216027941016,0.0,0.0,-0.000053,-0.000000017420258,0.0,0.0,0.020435063502612],[1.047527586579965,-30.02711496901566,1.047687417708812,-150.074551685581099,1.04906158672624,89.973222008036956,0.0,0.0,0.0,0.0,0.0,0.0,0.024332848090481],[1.047485683008269,-30.026903148117924,1.047636447686278,-150.0759153652848,1.049048171683714,89.972832615078758,0.0,0.0,0.0,0.0,0.0,0.0,0.024713193833378],[1.047290746709843,-30.026362492283187,1.047531299534487,-150.080676082338897,1.049070116616158,89.973847587015101,0.0,0.0,0.0,0.0,0.0,0.0,0.027073785700936],[1.047186035897727,-30.026071093325573,1.047491997563158,-150.083107140162298,1.049084853442364,89.974851941778326,0.0,0.0,0.0,0.0,0.0,0.0,0.028195058629266],[1.047409676175759,-30.02620793522394,1.047515454894185,-150.078269878012264,1.049035459206146,89.971365425566916,0.0,0.0,0.0,0.0,0.0,0.0,0.026160688080784],[1.047886305800518,-30.028454510981089,1.048034900590085,-150.064760604950976,1.049064496922542,89.975020113625064,0.0,0.0,0.0,0.0,-0.000052,-0.000000017091573,0.018840169827199],[1.04788626210832,-30.028450370584171,1.048034856905269,-150.064764744993568,1.049070616824226,89.975045214602076,0.0,0.0,0.0,0.0,0.0,0.0,0.019018076702553],[1.047527100966005,-30.027116963702227,1.047687421180393,-150.074552014038119,1.049061590196836,89.973222336095105,0.0,0.0,0.0,0.0,0.0,0.0,0.02433580292125],[1.047485684956003,-30.026903332789331,1.047636449633378,-150.075915180620001,1.04904789883644,89.972831495970084,0.0,0.0,0.0,0.0,0.0,0.0,0.024705104431639],[1.047283968414596,-30.026390340554695,1.04753134800149,-150.080680667376299,1.049070165059365,89.973852166078387,0.0,0.0,0.0,0.0,0.0,0.0,0.027127140043153],[1.047135153628019,-30.025933825348208,1.047473141746143,-150.084274296030799,1.049091930268814,89.975334347936524,0.0,0.0,0.0,0.0,0.0,0.0,0.028751840408598],[1.047409356563118,-30.026199328108969,1.047514246455251,-150.078282750951729,1.049035141223541,89.971342856255674,0.0,0.0,0.0,0.0,0.0,0.0,0.02616900361459],[1.047886276828865,-30.028451765543885,1.04803487162331,-150.064763350152674,1.049068554940364,89.975036757712388,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837,0.018958105882621],[1.04752682423069,-30.027118100408885,1.047687423158732,-150.074552201214885,1.049061592174614,89.973222523044584,0.0,0.0,0.0,0.0,0.0,0.0,0.024337490906171],[1.047485686888127,-30.026903515980713,1.047636451564874,-150.07591499743512,1.049047628175868,89.972830385829795,0.0,0.0,0.0,0.0,0.0,0.0,0.024697080184984],[1.047281601983161,-30.026400062999592,1.047531364922242,-150.080682268099707,1.04907018197181,89.973853764716182,0.0,0.0,0.0,0.0,0.0,0.0,0.027146136572978],[1.047135215221192,-30.025939666808302,1.047473203296242,-150.084268455097089,1.049083302417408,89.975298961332968,0.0,0.0,0.0,0.0,0.0,0.0,0.028487244490793],[1.047036084987261,-30.025575152836844,1.047435835409155,-150.086619059424208,1.049110103401476,89.97628747649,0.0,0.0,0.0,0.0,0.0,0.0,0.029928712668349],[1.047408993061114,-30.02618953905365,1.047512872072854,-150.078297391646743,1.049034779575579,89.971317187697054,0.0,0.0,0.0,0.0,0.0,0.0,0.026178465728391],[1.047525574051912,-30.027123235599543,1.047687432096071,-150.074553046804169,1.04906160110942,89.973223367607105,0.0,0.0,0.0,0.0,0.0,0.0,0.024345153845679],[1.047485703862049,-30.026905125337191,1.047636468533272,-150.075913388136058,1.04904525039292,89.972820633100398,0.0,0.0,0.0,0.0,0.0,0.0,0.024626600192665],[1.047276451598344,-30.026421223423789,1.047531401749167,-150.080685751970549,1.049070218780654,89.973857244047764,0.0,0.0,0.0,0.0,0.0,0.0,0.027188139575103],[1.047135239615145,-30.025941980315942,1.047473227673135,-150.084266141797997,1.049079885360616,89.97528494632266,0.0,0.0,0.0,0.0,-0.000049,-0.000000016105521,0.028382485655977],[1.047036653490701,-30.025521444245364,1.04735643642283,-150.086945192528191,1.04911066910821,89.97623378589374,0.0,0.0,0.0,0.0,0.0,0.0,0.031620297009785],[1.047015880771191,-30.025724576162688,1.047439237387368,-150.086992170995273,1.049111108744866,89.97667173238419,0.0,0.0,0.0,0.0,0.0,0.0,0.030038691618623],[1.047408706684154,-30.026181826958997,1.047511789296249,-150.078308926020242,1.049034494659411,89.971296965280658,0.0,0.0,0.0,0.0,0.0,0.0,0.026185923753506],[1.047525087508296,-30.02712523411244,1.047687435574298,-150.074553375889963,1.049061604586661,89.973223696293289,0.0,0.0,0.0,0.0,0.0,0.0,0.024348152606593],[1.047485738559025,-30.026908415077457,1.047636503218956,-150.075910098513162,1.049040389885862,89.972800697076323,0.0,0.0,0.0,0.0,-0.000053,-0.000000017420258,0.024482607997814],[1.047274400984679,-30.026429648471009,1.047531416411721,-150.080687139065475,1.049070233436002,89.97385862933551,0.0,0.0,0.0,0.0,0.0,0.0,0.027205113345353],[1.047275430007355,-30.026425420661297,1.047531409053875,-150.080686443004538,1.049070226081779,89.973857934181353,0.0,0.0,0.0,0.0,0.0,0.0,0.027196577903645],[1.047036939308773,-30.025494442023895,1.047316518226941,-150.087109176139109,1.049110953520225,89.976206792719268,0.0,0.0,0.0,0.0,0.0,0.0,0.032510031248265],[1.046998571682185,-30.025852592768292,1.047442151921462,-150.087311816386887,1.049111970067174,89.977000926538068,0.0,0.0,0.0,0.0,0.0,0.0,0.030135498655733],[1.047408466587314,-30.026175361178424,1.047510881502389,-150.078318596393274,1.049034255787378,89.971280010910604,0.0,0.0,0.0,0.0,0.0,0.0,0.026192178901445],[1.0475249184835,-30.027125928394362,1.047687436782631,-150.074553490214072,1.049061605794651,89.973223810478572,0.0,0.0,0.0,0.0,0.0,0.0,0.024349196536517],[1.047271332648146,-30.026442254944566,1.047531438351326,-150.080689214577859,1.049070255364825,89.97386070214371,-0.000051,-0.000000016762889,0.0,0.0,0.0,0.0,0.027230776702856],[1.047275287760508,-30.026426005087423,1.047531410070987,-150.080686539224473,1.049070227098392,89.973858030275892,0.0,0.0,0.0,0.0,0.0,0.0,0.027197755663235],[1.047036965906962,-30.025491929202843,1.04731280344737,-150.087124437059686,1.049110979987567,89.976204280740134,0.0,0.0,0.0,0.0,0.0,0.0,0.032594055864025],[1.046986396354504,-30.025942643054321,1.047444202044074,-150.087536656061445,1.049112575947884,89.977232483618735,0.0,0.0,0.0,0.0,0.0,0.0,0.030205010707003],[1.047408249944035,-30.026169526996693,1.047510062385219,-150.078327322142911,1.049034040249329,89.971264712699522,0.0,0.0,0.0,0.0,0.0,0.0,0.026197824885943],[1.047524791145811,-30.027126451443561,1.047687437692949,-150.074553576342083,1.049061606704711,89.973223896501978,0.0,0.0,0.0,0.0,0.0,0.0,0.024349983735369],[1.047275133270423,-30.026426639815512,1.047531411175641,-150.080686643726096,1.049070228202505,89.973858134641318,0.0,0.0,0.0,0.0,0.0,0.0,0.027199035568755],[1.047036976891682,-30.025490891439201,1.047311269289854,-150.087130739660751,1.049110990918249,89.976203243324193,0.0,0.0,0.0,0.0,0.0,0.0,0.03262881600346],[1.046971012578225,-30.026056426460254,1.047446792439732,-150.087820744412028,1.049113341515272,89.97752506042788,0.0,0.0,0.0,0.0,0.0,0.0,0.03029450040755],[1.047408070642419,-30.026164698420136,1.047509384454958,-150.078334543891572,1.049033861862489,89.97125205135535,0.0,0.0,0.0,0.0,0.0,0.0,0.026202499037477],[1.047524697979733,-30.02712683413035,1.047687438358979,-150.074553639357219,1.049061607370552,89.973223959440631,0.0,0.0,0.0,0.0,0.0,0.0,0.024350560086991],[1.047274997948202,-30.026427195791882,1.047531412143239,-150.080686735261963,1.049070229169627,89.97385822605797,0.0,0.0,0.0,0.0,0.0,0.0,0.027200157337588],[1.047036984642541,-30.02549015918936,1.047310186782627,-150.087135186810599,1.049110998630979,89.976202511319642,0.0,0.0,0.0,0.0,0.0,0.0,0.03265336355741],[1.046961373233243,-30.026127723906114,1.047448415573365,-150.087998751108699,1.04911382122741,89.977708386421042,0.0,0.0,0.0,0.0,0.0,0.0,0.030351511509418],[1.047407862641951,-30.026159096983751,1.047508598015787,-150.078342921558828,1.04903365492327,89.971237363442,0.0,0.0,0.0,0.0,0.0,0.0,0.026207922844185],[1.047524650669473,-30.027127028460892,1.047687438697193,-150.074553671356711,1.04906160770867,89.973223991401227,0.0,0.0,0.0,0.0,0.0,0.0,0.024350852891299],[1.047274854168344,-30.026427786516955,1.047531413171311,-150.080686832518893,1.049070230197195,89.973858323188125,0.0,0.0,0.0,0.0,0.0,0.0,0.027201349895828],[1.047036992570466,-30.025489410211552,1.047309079545981,-150.08713973556317,1.049111006519903,89.976201762592794,0.0,0.0,0.0,0.0,0.0,0.0,0.032678489537575],[1.046946570985813,-30.026237211355699,1.047450908089249,-150.088272098455576,1.04911455789788,89.977989902867179,0.0,0.0,0.0,0.0,0.0,0.0,0.030440453656201],[1.047407634034898,-30.0261529406107,1.047507733664149,-150.078352129215631,1.049033427482672,89.971221220391072,0.0,0.0,0.0,0.0,0.0,0.0,0.026213885862522],[1.047524581113346,-30.027127314168116,1.047687439194439,-150.07455371840274,1.049061608205776,89.973224038390086,0.0,0.0,0.0,0.0,0.0,0.0,0.024351283534417],[1.047274648963711,-30.026428629608326,1.04753141463859,-150.080686971325321,1.049070231663755,89.973858461813648,0.0,0.0,0.0,0.0,0.0,0.0,0.027203053142971],[1.047037001924851,-30.025488526471268,1.047307773085836,-150.08714510277872,1.04911101582827,89.976200879148578,0.0,0.0,0.0,0.0,0.0,0.0,0.032708159296474],[1.046931814884167,-30.026346360589496,1.047453392859117,-150.088544592421641,1.049115292297185,89.978270541368843,0.0,0.0,0.0,0.0,0.0,0.0,0.030530787934637],[1.047406387750219,-30.026119378192671,1.047503021524858,-150.078402326374942,1.049032187558345,89.971133214057374,0.0,0.0,0.0,0.0,0.0,0.0,0.026246428610753],[1.047524464514562,-30.027127793106786,1.047687440027987,-150.074553797267242,1.049061609039087,89.973224117158736,0.0,0.0,0.0,0.0,0.0,0.0,0.024352005856455],[1.047274399499868,-30.026429654540873,1.047531416422337,-150.080687140069955,1.049070233446627,89.973858630338398,0.0,0.0,0.0,0.0,0.0,0.0,0.027205125670167],[1.047037013724741,-30.025487411696066,1.047306125079694,-150.087151873156841,1.049111027570111,89.976199764746824,0.0,0.0,0.0,0.0,0.0,0.0,0.032745620832561],[1.046915258084216,-30.026468833083705,1.047456180876303,-150.088850337577895,1.049116116345981,89.978585426018427,0.0,0.0,0.0,0.0,0.0,0.0,0.030634111844827],[1.047396615296711,-30.025831062468356,1.047467142988486,-150.07881636855646,1.049024495824553,89.970483460263964,0.0,0.0,0.0,0.0,0.0,0.0,0.026522677855503],[1.04740639823994,-30.026120372936433,1.04750303201174,-150.078401331633586,1.049030717998826,89.971127186505157,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.047523944433594,-30.027129929381559,1.047687443745968,-150.074554149037027,1.049061612756014,89.973224468501002,0.0,0.0,0.0,0.0,0.0,0.0,0.024355234184961],[1.047272853243286,-30.0264360074111,1.047531427478569,-150.080688186003215,1.049070244497436,89.973859674908553,0.0,0.0,0.0,0.0,0.0,0.0,0.027218018783274],[1.047037024292692,-30.025486413306304,1.047304649129698,-150.087157936707968,1.049111038086074,89.976198766691553,0.0,0.0,0.0,0.0,0.0,0.0,0.032779204569472],[1.046903277003465,-30.026557460911025,1.047458198402358,-150.089071584529194,1.049116712676479,89.978813287335598,0.0,0.0,0.0,0.0,0.0,0.0,0.030710165916814],[1.047387255534437,-30.025554916560587,1.047432779565148,-150.07921295335322,1.049017129019961,89.96986113503462,0.0,0.0,0.0,0.0,0.0,0.0,0.026790161393777],[1.047406462648233,-30.026126480796027,1.047503096402604,-150.078395223787737,1.049021694705805,89.971090176153624,0.0,0.0,0.0,0.0,0.0,0.0,0.02593734095102],[1.047406398239942,-30.026120372936511,1.047503032011742,-150.0784013316337,1.049030717998828,89.971127186505086,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.047522032630598,-30.027137782285717,1.047687457413164,-150.07455544213289,1.049061626419335,89.973225760025272,-0.000045,-0.000000014790785,0.0,0.0,0.0,0.0,0.024367192075359],[1.04726756236988,-30.026457745363608,1.04753146531002,-150.080691764904827,1.04907028231033,89.973863249146106,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.02726274558948],[1.047037032654845,-30.025485623305681,1.047303481247674,-150.087162734655237,1.04911104640709,89.976197976955575,0.0,0.0,0.0,0.0,0.0,0.0,0.032805800756082],[1.046888996657889,-30.026663099798402,1.047460603128681,-150.089335289479607,1.049117423469383,89.979084876778231,0.0,0.0,0.0,0.0,0.0,0.0,0.030802212697694],[1.04738683886486,-30.025542623211233,1.047431249803916,-150.079230608791448,1.049016801073533,89.969833430672736,0.0,0.0,0.0,0.0,0.0,0.0,0.02680213360203],[1.047406486187866,-30.026128713066733,1.047503119935867,-150.078392991522065,1.049018396916575,89.971076649631101,0.0,0.0,0.0,0.0,0.0,0.0,0.025840303696319],[1.047406398239954,-30.026120372936969,1.047503032011754,-150.078401331634154,1.04903071799884,89.971127186504631,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.047037047006312,-30.025484267474607,1.04730147688125,-150.087170969111696,1.049111060687957,89.976196621578737,0.0,0.0,0.0,0.0,0.0,0.0,0.032851491822757],[1.046868276103996,-30.026816385312319,1.047464092388773,-150.089717919124695,1.049118454860785,89.979478948197922,0.0,0.0,0.0,0.0,0.0,0.0,0.030938446894886],[1.047386941116341,-30.02555232072061,1.047431352035765,-150.079220911074941,1.049002475255753,89.969774671967315,0.0,0.0,0.0,0.0,0.0,0.0,0.026383773165657],[1.047378194200776,-30.025223583215549,1.047402236274508,-150.079648881181271,1.049015165422479,89.969361293050156,0.0,0.0,0.0,0.0,0.0,0.0,0.027099457938643],[1.047406488583893,-30.026128940282636,1.047503122331245,-150.07839276430667,1.049018061244842,89.97107527280356,0.0,0.0,0.0,0.0,0.0,0.0,0.025830429453835],[1.047406398239955,-30.026120372937012,1.047503032011755,-150.078401331634183,1.049030717998841,89.971127186504603,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.047037097105741,-30.025479534414789,1.04729447985438,-150.087199714958103,1.049111110540926,89.976191890104701,0.0,0.0,0.0,0.0,0.0,0.0,0.033011443069311],[1.046852914347593,-30.026930031725417,1.047466679279329,-150.090001590651156,1.049119219543633,89.979771103548913,0.0,0.0,0.0,0.0,0.0,0.0,0.031041471189143],[1.047386950485218,-30.025553209262775,1.047431361402844,-150.079220022513766,1.049001162640978,89.969769288072371,0.0,0.0,0.0,0.0,0.0,0.0,0.026345493131635],[1.047374023649059,-30.025069662512387,1.047388238901416,-150.079850682326054,1.049014376338446,89.969133512725961,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406490256005,-30.026129098849619,1.047503124002906,-150.078392605740049,1.049017826989887,89.971074311957537,0.0,0.0,0.0,0.0,0.0,0.0,0.025823538840907],[1.047406398239955,-30.026120372937026,1.047503032011756,-150.078401331634211,1.049030717998841,89.971127186504574,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.047037403395276,-30.025450598246803,1.047251702624617,-150.087375464788579,1.049111415323699,89.976162963631353,0.0,0.0,-0.000604,-0.0000001985252,0.0,0.0,0.034003962965804],[1.046838095470433,-30.027039665102464,1.047469174775035,-150.090275236066731,1.049119957228889,89.980052933899813,0.0,0.0,0.0,0.0,0.0,0.0,0.031142469382156],[1.047386955811232,-30.025553714380653,1.047431366727835,-150.079219517385127,1.049000416446599,89.969766227433311,0.0,0.0,0.0,0.0,0.0,0.0,0.026323735730346],[1.047361441784715,-30.024605300113457,1.047346011068752,-150.080459517871901,1.049011995894119,89.968446332617717,0.0,0.0,0.0,0.0,0.0,0.0,0.027679985158058],[1.047374023649064,-30.025069662512429,1.04738823890142,-150.079850682326111,1.04901437633845,89.969133512725932,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406491988166,-30.026129263110903,1.047503125734597,-150.078392441479139,1.049017584322577,89.971073316606024,0.0,0.0,0.0,0.0,0.0,0.0,0.025816401053038],[1.047406398239956,-30.026120372937033,1.047503032011756,-150.078401331634211,1.049030717998841,89.97112718650456,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046823592260835,-30.027146966132996,1.047471617136149,-150.090543051170386,1.04912067922494,89.980328760466392,0.0,0.0,0.0,0.0,0.0,0.0,0.031242836608746],[1.047386959427723,-30.025554057367788,1.047431370343632,-150.07921917439063,1.048999909762692,89.969764149183391,0.0,0.0,0.0,0.0,0.0,0.0,0.026308963592827],[1.047343522196205,-30.023943913201798,1.047285868326934,-150.081326736008862,1.049008605808908,89.96746761169851,0.0,0.0,0.0,0.0,0.0,0.0,0.028306969819147],[1.047374023649065,-30.025069662512422,1.047388238901422,-150.079850682326111,1.049014376338451,89.969133512725932,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406499262228,-30.026129952912459,1.047503133006691,-150.078391751679106,1.049016565261473,89.97106913670541,0.0,0.0,0.0,0.0,0.0,0.0,0.025786429565072],[1.047406398239956,-30.026120372937044,1.047503032011756,-150.078401331634211,1.049030717998842,89.97112718650456,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046806149968161,-30.027276015748004,1.047474554474156,-150.090865137581602,1.049121547566313,89.980660483021779,0.0,0.0,0.0,0.0,0.0,0.0,0.031365514990074],[1.047386965321648,-30.025554616346078,1.047431376236424,-150.079218615400379,1.04899908400201,89.969760762181679,0.0,0.0,0.0,0.0,0.0,0.0,0.026284891802597],[1.047339772328391,-30.023805507320326,1.047273282778613,-150.081508224242839,1.049007896432229,89.967262801993542,0.0,0.0,0.0,0.0,0.0,0.0,0.028438922517033],[1.047374023649066,-30.025069662512429,1.047388238901423,-150.079850682326111,1.049014376338452,89.969133512725932,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406501038383,-30.026130121345819,1.047503134782365,-150.078391583246145,1.049016316430656,89.971068116070484,0.0,0.0,0.0,0.0,0.0,0.0,0.02577911198197],[1.047406398239962,-30.026120372937122,1.047503032011762,-150.078401331634296,1.049030717998847,89.971127186504475,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046776937346425,-30.027492159761643,1.047479474049447,-150.091404569061496,1.049123001957233,89.981216056087817,0.0,0.0,0.0,0.0,0.0,0.0,0.031575735600863],[1.046806149968161,-30.027276015748004,1.047474554474156,-150.090865137581602,1.049121547566313,89.980660483021779,0.0,0.0,0.0,0.0,0.0,0.0,0.031365514990074],[1.047386984913411,-30.025556474423965,1.047431395824427,-150.079216757282694,1.048996339123138,89.969749503543,0.0,0.0,0.0,0.0,0.0,0.0,0.026204901517595],[1.047338813906388,-30.023770132213713,1.047270066059246,-150.081554611242922,1.049007715125876,89.967210454949793,0.0,0.0,0.0,0.0,0.0,0.0,0.028472688535513],[1.047374023649067,-30.025069662512429,1.047388238901424,-150.079850682326111,1.049014376338453,89.969133512725932,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406502732642,-30.026130282012911,1.047503136476166,-150.078391422579358,1.049016079073127,89.971067142495372,0.0,0.0,0.0,0.0,0.0,0.0,0.025772132078999],[1.047406398239964,-30.026120372937154,1.047503032011764,-150.078401331634325,1.049030717998849,89.971127186504447,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046678405450255,-30.028221286462056,1.047496068096558,-150.093223994056757,1.049127908237273,89.983089951462944,0.0,0.0,0.0,0.0,0.0,0.0,0.03232728148316],[1.046776937346425,-30.027492159761643,1.047479474049447,-150.091404569061496,1.049123001957233,89.981216056087817,0.0,0.0,0.0,0.0,0.0,0.0,0.031575735600863],[1.047387006725188,-30.025558543047168,1.047431417632016,-150.079214688615224,1.048993283212381,89.969736969078809,0.0,0.0,0.0,0.0,0.0,0.0,0.026115894286949],[1.047338311803062,-30.02375159967891,1.047268380866565,-150.081578912838012,1.049007620142437,89.967183031080196,0.0,0.0,0.0,0.0,0.0,0.0,0.028490384594732],[1.047374023649068,-30.025069662512411,1.047388238901424,-150.079850682326054,1.049014376338454,89.969133512725946,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406504417686,-30.026130441806124,1.047503138160754,-150.078391262786482,1.049015843006603,89.971066174215181,0.0,0.0,0.0,0.0,0.0,0.0,0.025765190407021],[1.047406398239964,-30.026120372937172,1.047503032011764,-150.078401331634353,1.04903071799885,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046539042516037,-30.029252795542373,1.04751954047107,-150.095797284976953,1.049134849581133,89.985740353626312,0.0,0.0,0.0,0.0,0.0,0.0,0.033495222740512],[1.046678405450255,-30.028221286462056,1.047496068096558,-150.093223994056757,1.049127908237273,89.983089951462944,0.0,0.0,0.0,0.0,0.0,0.0,0.03232728148316],[1.047387018992047,-30.025559706432713,1.04743142989652,-150.079213525204779,1.048991564580162,89.969729919713146,0.0,0.0,0.0,0.0,0.0,0.0,0.026065858925897],[1.047337895565371,-30.023736236411278,1.047266983861725,-150.08159905863485,1.049007541402461,89.967160297009912,0.0,0.0,0.0,0.0,0.0,0.0,0.028505057815496],[1.047374023649069,-30.02506966251239,1.047388238901426,-150.079850682326054,1.049014376338455,89.969133512725961,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406506350648,-30.026130625109531,1.047503140093193,-150.078391079483481,1.049015572207878,89.971065063472437,0.0,0.0,0.0,0.0,0.0,0.0,0.025757227742628],[1.047406398239965,-30.026120372937175,1.047503032011765,-150.078401331634353,1.049030717998851,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046439041828103,-30.029993131764062,1.047536384547583,-150.097643697707042,1.049139831776582,89.98764214754641,0.0,0.0,0.0,0.0,0.0,0.0,0.034402842556551],[1.046539042516037,-30.029252795542373,1.04751954047107,-150.095797284976953,1.049134849581133,89.985740353626312,0.0,0.0,0.0,0.0,0.0,0.0,0.033495222740512],[1.04738703051546,-30.025560799310014,1.04743144141772,-150.079212432304047,1.048989950107485,89.969723297560762,0.0,0.0,0.0,0.0,0.0,0.0,0.026018870513423],[1.047337558227955,-30.023723785329381,1.047265851667188,-150.081615385720824,1.049007477588217,89.967141872309384,0.0,0.0,0.0,0.0,0.0,0.0,0.028516951898231],[1.04737402364907,-30.02506966251239,1.047388238901426,-150.079850682326054,1.049014376338456,89.969133512725961,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406513026019,-30.026131258137099,1.047503146766757,-150.078390446457405,1.049014637020467,89.971061227583519,0.0,0.0,0.0,0.0,0.0,0.0,0.025729731850127],[1.047406398239966,-30.026120372937175,1.047503032011766,-150.078401331634353,1.049030717998852,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046408701674225,-30.030217777601688,1.047541495252039,-150.098203887213145,1.049141343602183,89.988219147863617,0.0,0.0,0.0,0.0,0.0,0.0,0.034688910789672],[1.046439041828103,-30.029993131764062,1.047536384547583,-150.097643697707042,1.049139831776582,89.98764214754641,0.0,0.0,0.0,0.0,0.0,0.0,0.034402842556551],[1.047387041509748,-30.025561842005118,1.047431452409897,-150.079211389586618,1.04898840976733,89.969716979461893,0.0,0.0,0.0,0.0,0.0,0.0,0.025974052858421],[1.047337042584572,-30.023704752977494,1.047264121030008,-150.081640342864574,1.049007380043956,89.967113708881101,0.0,0.0,0.0,0.0,0.0,0.0,0.028535136717476],[1.047374023649071,-30.025069662512387,1.047388238901427,-150.079850682326054,1.049014376338457,89.969133512725961,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406545556413,-30.026134343004532,1.047503179288349,-150.078387361596981,1.049010079668541,89.971042534445402,0.0,0.0,0.0,0.0,-0.000054,-0.000000017748942,0.025595799266205],[1.047406398239967,-30.026120372937175,1.047503032011767,-150.078401331634353,1.049030717998853,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046332107289913,-30.030813790760622,1.047553631076732,-150.0995882252478,1.049142974582446,89.989649058837074,0.0,0.0,0.0,0.0,0.0,0.0,0.035404061199241],[1.046408701674225,-30.030217777601688,1.047541495252039,-150.098203887213145,1.049141343602183,89.988219147863617,0.0,0.0,0.0,0.0,0.0,0.0,0.034688910789672],[1.046396162455511,-30.030269336305132,1.047541584948081,-150.098212367865187,1.049141433267315,89.988227616560351,0.0,0.0,0.0,0.0,0.0,0.0,0.034919411222922],[1.047387059560729,-30.025563553954935,1.047431470457412,-150.079209677600119,1.048985880758526,89.969706606045477,0.0,0.0,0.0,0.0,0.0,0.0,0.025900497018671],[1.047336577740043,-30.023687595587052,1.047262560887212,-150.081662841418932,1.049007292109514,89.967088319976483,0.0,0.0,0.0,0.0,0.0,0.0,0.028551534083171],[1.047374023649071,-30.025069662512387,1.047388238901428,-150.079850682326054,1.049014376338458,89.969133512725961,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239968,-30.026120372937189,1.047503032011768,-150.078401331634382,1.049030717998853,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467653],[1.046247007445394,-30.03147609186038,1.047567115267949,-150.101126252546777,1.049144787444712,89.991237752223583,0.0,0.0,0.0,0.0,0.0,0.0,0.036231774552858],[1.046332107289913,-30.030813790760622,1.047553631076732,-150.0995882252478,1.049142974582446,89.989649058837074,0.0,0.0,0.0,0.0,0.0,0.0,0.035404061199241],[1.046332107289913,-30.030813790760622,1.047553631076732,-150.0995882252478,1.049142974582446,89.989649058837074,0.0,0.0,0.0,0.0,0.0,0.0,0.035404061199241],[1.046394331258141,-30.030276865917983,1.047541598047078,-150.098213606359167,1.049141446361797,89.988228853308399,0.0,0.0,0.0,0.0,0.0,0.0,0.034953318441085],[1.047387072133581,-30.025564746360494,1.04743148302785,-150.079208485169005,1.048984119255839,89.969699380734198,0.0,0.0,0.0,0.0,0.0,0.0,0.025849284724996],[1.047336135322705,-30.023671265965916,1.047261076015939,-150.081684254559889,1.049007208417789,89.967064155992759,0.0,0.0,0.0,0.0,0.0,0.0,0.028567143876075],[1.047374023649072,-30.025069662512379,1.047388238901428,-150.079850682326054,1.049014376338458,89.969133512725989,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239971,-30.026120372937189,1.047503032011772,-150.078401331634382,1.049030717998857,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467654],[1.046215822723264,-30.031718818444123,1.047572056725954,-150.101689851274671,1.049145451968285,89.99181992602962,0.0,0.0,0.0,0.0,0.0,0.0,0.036543380289505],[1.046247007445394,-30.03147609186038,1.047567115267949,-150.101126252546777,1.049144787444712,89.991237752223583,0.0,0.0,0.0,0.0,0.0,0.0,0.036231774552858],[1.046393332754135,-30.030280971629949,1.047541605189619,-150.098214281677514,1.049141453501877,89.988229527674747,0.0,0.0,0.0,0.0,0.0,0.0,0.034971833304666],[1.047387080967544,-30.025565584170874,1.047431491860118,-150.07920764734061,1.048982881585242,89.969694304056759,0.0,0.0,0.0,0.0,0.0,0.0,0.025813312092415],[1.047335636912775,-30.023652869638273,1.047259403218339,-150.081708377837884,1.049007114134194,89.967036933791249,0.0,0.0,0.0,0.0,0.0,0.0,0.028584733387836],[1.047374023649072,-30.025069662512369,1.047388238901428,-150.079850682326054,1.049014376338458,89.969133512726003,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239971,-30.026120372937186,1.047503032011772,-150.078401331634382,1.049030717998857,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467654],[1.046156501321805,-30.032197640074511,1.04758100382128,-150.102744305558844,1.04914542417034,89.99291157582779,0.0,0.0,0.0,0.0,0.0,0.0,0.037131192211747],[1.046215822723264,-30.031718818444123,1.047572056725954,-150.101689851274671,1.049145451968285,89.99181992602962,0.0,0.0,0.0,0.0,0.0,0.0,0.036543380289505],[1.046195359159346,-30.031802978988086,1.047572203116045,-150.101703690704596,1.04914559832062,89.991833745897395,0.0,0.0,0.0,0.0,0.0,0.0,0.036956464882873],[1.046392656346005,-30.030283752932196,1.04754161002813,-150.098214739152724,1.049141458338721,89.988229984505026,0.0,0.0,0.0,0.0,0.0,0.0,0.034984386136068],[1.047387085188465,-30.02556598448168,1.047431496080228,-150.07920724702123,1.048982290218844,89.969691878385746,0.0,0.0,0.0,0.0,0.0,0.0,0.025796127153729],[1.047335110431564,-30.023633437175349,1.047257636205787,-150.081733859868649,1.049007014540625,89.967008178378023,0.0,0.0,0.0,0.0,0.0,0.0,0.028603318319408],[1.047374023649073,-30.025069662512355,1.04738823890143,-150.079850682326025,1.04901437633846,89.969133512726003,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239972,-30.026120372937186,1.047503032011772,-150.078401331634382,1.049030717998857,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467654],[1.046071479898792,-30.032883999023497,1.047593827736264,-150.104255555675138,1.04914538499331,89.994476167389862,0.0,0.0,0.0,0.0,0.0,0.0,0.037999077525553],[1.046156501321805,-30.032197640074511,1.04758100382128,-150.102744305558844,1.04914542417034,89.99291157582779,0.0,0.0,0.0,0.0,0.0,0.0,0.037131192211747],[1.046194766977091,-30.031805414507343,1.047572207352336,-150.101704091195131,1.049145602555818,89.991834145821869,0.0,0.0,0.0,0.0,0.0,0.0,0.036968517163789],[1.046191422536445,-30.031819169518279,1.047572231277458,-150.101706353027424,1.049145626474774,89.991836404456777,0.0,0.0,0.0,0.0,0.0,0.0,0.037036686668365],[1.046391628925502,-30.030287977558551,1.047541617377518,-150.098215434028134,1.049141465685576,89.988230678400868,0.0,0.0,0.0,0.0,0.0,0.0,0.035003469225811],[1.047387087862302,-30.025566238067594,1.047431498753552,-150.079206993429892,1.048981915604464,89.969690341788308,0.0,0.0,0.0,0.0,0.0,0.0,0.025785241972885],[1.047333959294744,-30.023590948541287,1.047253772680318,-150.081789575954218,1.049006796782839,89.966945305408942,0.0,0.0,0.0,0.0,0.0,0.0,0.028643970717432],[1.047374023649074,-30.025069662512323,1.047388238901431,-150.079850682325997,1.049014376338461,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239972,-30.026120372937186,1.047503032011772,-150.078401331634382,1.049030717998857,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467654],[1.046019594265461,-30.033302915564118,1.047601654097106,-150.10517780247298,1.049145361469219,89.995430984909703,0.0,0.0,0.0,0.0,0.0,0.0,0.038542666669718],[1.046071479898792,-30.032883999023497,1.047593827736264,-150.104255555675138,1.04914538499331,89.994476167389862,0.0,0.0,0.0,0.0,0.0,0.0,0.037999077525553],[1.046194516675682,-30.031806443944461,1.047572209142916,-150.101704260472985,1.049145604345937,89.991834314860469,0.0,0.0,0.0,0.0,0.0,0.0,0.036973613020219],[1.046188903546341,-30.031829529676923,1.047572249297556,-150.101708056610676,1.049145644490225,89.991838105631786,-0.00005,-0.000000016434205,0.0,0.0,0.0,0.0,0.037088145534379],[1.046390069713437,-30.030294388862092,1.04754162853094,-150.098216488570245,1.049141476835155,89.988231731456338,0.0,0.0,0.0,0.0,0.0,0.0,0.035032466831585],[1.047387089670145,-30.025566409522916,1.047431500561047,-150.079206821970899,1.04898166231899,89.969689302858498,0.0,0.0,0.0,0.0,0.0,0.0,0.025777882692397],[1.047307851262277,-30.022627266345278,1.047166146833806,-150.083053346709391,1.049001858298591,89.965519317421368,0.0,0.0,0.0,0.0,0.0,0.0,0.029572017013612],[1.047374023649075,-30.025069662512308,1.047388238901432,-150.079850682325969,1.049014376338462,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.047406398239972,-30.026120372937186,1.047503032011772,-150.078401331634382,1.049030717998857,89.971127186504418,0.0,0.0,0.0,0.0,0.0,0.0,0.026203109467654],[1.046010659036628,-30.033375061453459,1.047603001903538,-150.105336621373056,1.049145357447533,89.995595414214961,0.0,0.0,0.0,0.0,0.0,0.0,0.038637303583297],[1.046019594265461,-30.033302915564118,1.047601654097106,-150.10517780247298,1.049145361469219,89.995430984909703,0.0,0.0,0.0,0.0,0.0,0.0,0.038542666669718],[1.046194369603495,-30.031807048821708,1.047572210195026,-150.101704359937315,1.049145605397775,89.991834414184226,0.0,0.0,0.0,0.0,0.0,0.0,0.036976607700292],[1.046388963503973,-30.030298937481827,1.047541636443926,-150.098217236733007,1.049141484745413,89.988232478564413,0.0,0.0,0.0,0.0,0.0,0.0,0.035053066768987],[1.047387092191868,-30.02556664868235,1.047431503082286,-150.079206582806336,1.048981309016383,89.969687853676248,0.0,0.0,0.0,0.0,0.0,0.0,0.025767617983341],[1.047307877426533,-30.022624795016942,1.047162492502701,-150.083068362287946,1.049001884347083,89.965516846432379,0.0,0.0,0.0,0.0,0.0,0.0,0.029666548011984],[1.047303752741906,-30.022487285055334,1.047153053686622,-150.083244570765743,1.049001012096694,89.965308182920467,0.0,0.0,0.0,0.0,0.0,0.0,0.029710887328446],[1.047374023649076,-30.025069662512308,1.047388238901433,-150.079850682325997,1.049014376338462,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.04601294793003,-30.033431848848796,1.047600659201813,-150.105218142723913,1.049139660459399,89.995483686033765,0.0,0.0,0.0,0.0,0.0,0.0,0.038539497735213],[1.046010659036628,-30.033375061453459,1.047603001903538,-150.105336621373056,1.049145357447533,89.995595414214961,0.0,0.0,0.0,0.0,0.0,0.0,0.038637303583297],[1.045918687284654,-30.033753315252898,1.047603659858694,-150.105398819023236,1.049146015345644,89.995657522226935,0.0,0.0,0.0,0.0,0.0,0.0,0.040679006599283],[1.046194234252822,-30.031807605490982,1.047572211163283,-150.101704451474461,1.049145606365782,89.991834505591953,0.0,0.0,0.0,0.0,0.0,0.0,0.036979364004791],[1.046388207728553,-30.030302045158312,1.047541641850171,-150.098217747886707,1.049141490149796,89.988232988997481,0.0,0.0,0.0,0.0,0.0,0.0,0.035067153798096],[1.047387094116466,-30.025566831210696,1.047431505006515,-150.079206400274074,1.048981039373067,89.969686747648339,0.0,0.0,0.0,0.0,0.0,0.0,0.025759784345684],[1.047307900499865,-30.022622615640124,1.047159269877606,-150.083081604081798,1.049001907318327,89.96551466735481,0.0,0.0,-0.000034,-0.00000001117526,0.0,0.0,0.029750031038984],[1.047301541707868,-30.02241176862616,1.047145990306302,-150.083347732758909,1.049000555600443,89.965194281646006,0.0,0.0,0.0,0.0,0.0,0.0,0.029785897751846],[1.047374023649076,-30.025069662512323,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046014632829094,-30.033473650982728,1.047598934696925,-150.105130927975324,1.049135466799525,89.995401439997622,0.0,0.0,0.0,0.0,0.0,0.0,0.038467515135836],[1.04601294793003,-30.033431848848796,1.047600659201813,-150.105218142723913,1.049139660459399,89.995483686033765,0.0,0.0,0.0,0.0,0.0,0.0,0.038539497735213],[1.04586433930147,-30.033976864493017,1.047604048658518,-150.105435572860472,1.04914640411176,89.995694223095157,0.0,0.0,0.0,0.0,0.0,0.0,0.041932722932353],[1.046194113666745,-30.031808101436638,1.047572212025919,-150.10170453302635,1.049145607228196,89.991834587028578,0.0,0.0,0.0,0.0,0.0,0.0,0.036981819880673],[1.046387610517649,-30.030304500835811,1.047541646122166,-150.098218151798449,1.049141494420319,89.988233392339765,0.0,0.0,0.0,0.0,0.0,0.0,0.035078292717428],[1.04738710785083,-30.025568133773316,1.047431518738241,-150.07920509768357,1.048979115138817,89.969678854772312,0.0,0.0,0.0,0.0,0.0,0.0,0.025703893589616],[1.047301211502988,-30.022400490660598,1.047144935431944,-150.083363139520259,1.049000487425746,89.965177271146544,0.0,0.0,0.0,0.0,0.0,0.0,0.029797105720215],[1.047374023649076,-30.025069662512323,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046016926822311,-30.033530564427327,1.047596586785121,-150.105012184517307,1.049129757129493,89.995289460852746,0.0,0.0,0.0,0.0,0.0,0.0,0.038369530177763],[1.046014632829094,-30.033473650982728,1.047598934696925,-150.105130927975324,1.049135466799525,89.995401439997622,0.0,0.0,0.0,0.0,0.0,0.0,0.038467515135836],[1.045821276894329,-30.03415400938405,1.047604356722879,-150.105464694604649,1.04914671214941,89.995723302869692,0.0,0.0,0.0,0.0,0.0,0.0,0.042948502337024],[1.046193988572394,-30.031808615924007,1.047572212920807,-150.101704617627178,1.049145608122853,89.991834671509821,0.0,0.0,0.0,0.0,0.0,0.0,0.036984367811921],[1.046385695700634,-30.03031237441002,1.04754165981932,-150.098219446846855,1.049141508112752,89.98823468556246,0.0,0.0,0.0,0.0,0.0,0.0,0.03511405104134],[1.047387115259635,-30.025568836420909,1.047431526145607,-150.079204395020326,1.048978077139499,89.969674597027222,0.0,0.0,0.0,0.0,0.0,0.0,0.025673752784084],[1.047387226957642,-30.025579429825015,1.047431637822237,-150.079193801391483,1.048962427841179,89.96961040526071,0.0,0.0,0.0,0.0,-0.000155,-0.000000050946036,0.025220087135904],[1.047300959445498,-30.022391881770378,1.047144130207644,-150.083374900088131,1.049000435385558,89.965164286405908,0.0,0.0,0.0,0.0,0.0,0.0,0.029805662150436],[1.047374023649077,-30.025069662512326,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046018550182122,-30.033570839444902,1.047594925272815,-150.104928154617028,1.049125716646861,89.995210217347733,0.0,0.0,0.0,0.0,0.0,0.0,0.038300204121299],[1.046016926822311,-30.033530564427327,1.047596586785121,-150.105012184517307,1.049129757129493,89.995289460852746,0.0,0.0,0.0,0.0,0.0,0.0,0.038369530177763],[1.045803483185615,-30.034227211249416,1.047604484017473,-150.105476727924156,1.049146839432968,89.995735318847025,0.0,0.0,0.0,0.0,0.0,0.0,0.043373653140454],[1.046193610932746,-30.031810169079108,1.047572215622328,-150.101704873023436,1.049145610823676,89.991834926545039,0.0,0.0,0.0,0.0,0.0,0.0,0.03699206108168],[1.046370207680491,-30.030376060970596,1.047541770608932,-150.098229921860508,1.049141618864185,89.98824514580869,0.0,0.0,0.0,0.0,0.0,0.0,0.035405723985467],[1.047387123440649,-30.025569612304398,1.04743153432503,-150.079203619119653,1.048976930951148,89.969669895494249,0.0,0.0,0.0,0.0,0.0,0.0,0.025640477513478],[1.047300723706668,-30.022383830230815,1.047143377114995,-150.083385899272855,1.04900038671459,89.965152142318644,0.0,0.0,0.0,0.0,0.0,0.0,0.02981366538677],[1.047374023649077,-30.025069662512326,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046023089984494,-30.033683469701973,1.047590278789949,-150.104693159759506,1.049114417263842,89.994988606037126,0.0,0.0,0.0,0.0,0.0,0.0,0.038106391217268],[1.046018550182122,-30.033570839444902,1.047594925272815,-150.104928154617028,1.049125716646861,89.995210217347733,0.0,0.0,0.0,0.0,0.0,0.0,0.038300204121299],[1.045802469331121,-30.034231382513514,1.047604491270563,-150.105477413559953,1.049146846685306,89.995736003498607,0.0,0.0,0.0,0.0,0.0,0.0,0.043397969869088],[1.045743170220167,-30.034475348843486,1.047604915490587,-150.105517515674734,1.049147270870292,89.995776047763073,0.0,0.0,0.0,0.0,0.0,0.0,0.044836799505234],[1.046193230362721,-30.031811734287363,1.047572218344811,-150.101705130401427,1.049145613545457,89.99183518355926,0.0,0.0,0.0,0.0,0.0,0.0,0.036999816292297],[1.046369436392294,-30.030379232548199,1.047541776126147,-150.098230443505884,1.049141624379499,89.988245666718654,0.0,0.0,0.0,0.0,0.0,0.0,0.035420361503037],[1.047387145615818,-30.025571715386683,1.047431556495889,-150.079201515990633,1.048973824133456,89.969657151633086,0.0,0.0,0.0,0.0,-0.000028,-0.000000009203155,0.025550320245266],[1.047300472320609,-30.022375244263387,1.04714257403559,-150.083397628549903,1.04900033481312,89.9651391921619,0.0,0.0,0.0,0.0,0.0,0.0,0.029822200653932],[1.047374023649077,-30.025069662512326,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046026377250131,-30.033765024467822,1.047586914290667,-150.104522999084708,1.049106235409758,89.99482813468714,0.0,0.0,0.0,0.0,0.0,0.0,0.037966107926803],[1.046023089984494,-30.033683469701973,1.047590278789949,-150.104693159759506,1.049114417263842,89.994988606037126,0.0,0.0,0.0,0.0,0.0,0.0,0.038106391217268],[1.045802096263361,-30.034232917414464,1.04760449393948,-150.105477665853158,1.049146849353947,89.995736255429691,0.0,0.0,0.0,0.0,0.0,0.0,0.043406920166266],[1.045697543132589,-30.034663085359146,1.047605241902785,-150.10554837181715,1.049147597255413,89.99580685939695,-0.000823,-0.000000270507019,0.0,0.0,0.0,0.0,0.045964845446264],[1.046189674461852,-30.031826359050378,1.047572243782658,-150.101707535243378,1.049145638976741,89.991837585001804,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0,0.037072386579312],[1.046368827818965,-30.030381735037036,1.047541780479422,-150.098230855102315,1.049141628731274,89.988246077734786,0.0,0.0,0.0,0.0,0.0,0.0,0.035431918480663],[1.047300249874624,-30.022367646725836,1.047141863408289,-150.083408007544733,1.049000288886694,89.965127732851414,0.0,0.0,0.0,0.0,0.0,0.0,0.029829754023786],[1.047374023649077,-30.025069662512326,1.047388238901433,-150.079850682325997,1.049014376338463,89.969133512726032,0.0,0.0,0.0,0.0,0.0,0.0,0.027243454244337],[1.046026926227708,-30.033800721177847,1.04758700272757,-150.104480904897002,1.049104232506825,89.994809845071217,0.0,0.0,0.0,0.0,0.0,0.0,0.037931790116636],[1.046026377250131,-30.033765024467822,1.047586914290667,-150.104522999084708,1.049106235409758,89.99482813468714,0.0,0.0,0.0,0.0,0.0,0.0,0.037966107926803],[1.0460264304622,-30.033759994312078,1.047579484560701,-150.104553514821248,1.049106288288036,89.99482310877957,0.0,0.0,0.0,0.0,0.0,0.0,0.038035260097389],[1.045801540551146,-30.034235203765775,1.047604497915033,-150.10547804166265,1.049146853329087,89.995736630699767,0.0,0.0,0.0,0.0,0.0,0.0,0.04342025476902],[1.046368139810304,-30.030384564172095,1.047541785400919,-150.098231320423224,1.049141633651074,89.988246542399679,0.0,0.0,0.0,0.0,0.0,0.0,0.035444991878718],[1.047300022351885,-30.022359875790229,1.047141136562738,-150.083418623428656,1.049000241912155,89.965116012009858,0.0,0.0,0.0,0.0,0.0,0.0,0.029837480459062],[1.046027056215582,-30.033809173498192,1.047587023667889,-150.104470937766934,1.049103758256185,89.994805514415574,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026926227708,-30.033800721177847,1.04758700272757,-150.104480904897002,1.049104232506825,89.994809845071217,0.0,0.0,0.0,0.0,0.0,0.0,0.037931790116636],[1.046026437189139,-30.03375935841218,1.047578545312494,-150.104557372576636,1.049106294972779,89.994822473416704,0.0,0.0,0.0,0.0,0.0,0.0,0.038044095463145],[1.045801206166421,-30.034236579516744,1.047604500307212,-150.105478267795831,1.049146855721019,89.995736856508316,0.0,0.0,0.0,0.0,0.0,0.0,0.043428279926342],[1.046367527460824,-30.030387082194949,1.047541789781206,-150.098231734573545,1.049141638029852,89.988246955966147,0.0,0.0,0.0,0.0,0.0,0.0,0.035456634680129],[1.047298848042271,-30.02231976771554,1.047137385105559,-150.083473415275705,1.048999999463823,89.965055517378062,0.0,0.0,0.0,0.0,0.0,0.0,0.02987736969432],[1.046030580144991,-30.034038311816925,1.047587591363859,-150.104200732899187,1.049090901507996,89.994688110532323,0.0,0.0,0.0,0.0,0.0,0.0,0.037703393419673],[1.046027056215582,-30.033809173498192,1.047587023667889,-150.104470937766934,1.049103758256185,89.994805514415574,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046027056215581,-30.033809173498096,1.047587023667888,-150.104470937766848,1.049103758256184,89.994805514415674,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026442153175,-30.033758889160186,1.047577852209566,-150.104560219348826,1.049106299905676,89.99482200456103,0.0,0.0,0.0,0.0,0.0,0.0,0.038050628779146],[1.045800802687253,-30.034238239542464,1.047604503193692,-150.10547854065527,1.049146858607199,89.995737128976074,0.0,0.0,0.0,0.0,0.0,0.0,0.043437964756399],[1.046366822646576,-30.03038998044288,1.047541794822916,-150.098232211260608,1.049141643069825,89.988247431981151,0.0,0.0,0.0,0.0,0.0,0.0,0.035470043770794],[1.047298867019205,-30.022317975296826,1.047134734674378,-150.083484306117043,1.049000018356395,89.965053725204086,0.0,0.0,0.0,0.0,0.0,0.0,0.029946202565116],[1.047296270375257,-30.02223756478174,1.047129492574569,-150.083589977068726,1.048999430630018,89.964929297348803,0.0,0.0,0.0,0.0,0.0,0.0,0.029960934058777],[1.046033049775285,-30.034198894320472,1.04758798922723,-150.104011369622896,1.049081891316896,89.994605830490286,0.0,0.0,0.0,0.0,0.0,0.0,0.037549041096872],[1.046030580144991,-30.034038311816925,1.047587591363859,-150.104200732899187,1.049090901507996,89.994688110532323,0.0,0.0,0.0,0.0,0.0,0.0,0.037703393419673],[1.046027056215582,-30.033809173498064,1.047587023667888,-150.104470937766791,1.049103758256184,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026446983219,-30.03375843257443,1.047577177815148,-150.104562989283465,1.049106304705422,89.994821548360889,0.0,0.0,0.0,0.0,0.0,0.0,0.038056996663189],[1.045800448415437,-30.03423969711649,1.047604505728144,-150.105478780237405,1.049146861141389,89.995737368214293,0.0,0.0,0.0,0.0,0.0,0.0,0.043446469729082],[1.046366099972137,-30.030392952137333,1.047541799992386,-150.098232700027012,1.049141648237512,89.98824792005847,0.0,0.0,0.0,0.0,0.0,0.0,0.035483801782825],[1.047298868112791,-30.022317872004894,1.047134581937667,-150.08348493372651,1.049000019445119,89.965053621926273,0.0,0.0,0.0,0.0,0.0,0.0,0.029950171460472],[1.047283952524074,-30.021844736562304,1.04709177664708,-150.084147014423138,1.048996712417731,89.964326128614715,0.0,0.0,0.0,0.0,0.0,0.0,0.030361297598164],[1.046033747929392,-30.034130650533204,1.047584754214877,-150.104028238385439,1.049082620612195,89.994538766411622,0.0,0.0,0.0,0.0,0.0,0.0,0.037561424143191],[1.046033554035027,-30.03424516559809,1.047588467636299,-150.103964351885026,1.049079662842342,89.994594227264528,0.0,0.0,0.0,0.0,0.0,0.0,0.037510887283545],[1.046027056215581,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256184,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026492354943,-30.033754143570565,1.047570842793901,-150.10458900923868,1.049106349792536,89.994817262979154,0.0,0.0,0.0,0.0,0.0,0.0,0.038117338985957],[1.045798130178962,-30.034249235018741,1.047604522312751,-150.105480347983018,1.049146877724276,89.995738933709347,0.0,0.0,0.0,0.0,0.0,0.0,0.043502152951543],[1.046365231320392,-30.030396524107438,1.047541806206066,-150.098233287522248,1.049141654449052,89.988248506725455,0.0,0.0,0.0,0.0,0.0,0.0,0.035500351077931],[1.04729886866203,-30.022317820127867,1.04713450522763,-150.083485248935347,1.049000019991917,89.965053570056312,0.0,0.0,0.0,0.0,0.0,0.0,0.02995216487927],[1.047284023150328,-30.021851437844795,1.047091847280053,-150.084140312123111,1.048986814705376,89.964285530139591,0.0,0.0,0.0,0.0,0.0,0.0,0.030082084420834],[1.047268971843315,-30.021336578185423,1.047046947887408,-150.084848767128932,1.048995674790342,89.963634482899167,0.0,0.0,0.0,0.0,0.0,0.0,0.030871410261061],[1.046034370533701,-30.034069791853824,1.047581869280864,-150.104043281775404,1.0490832709877,89.99447895977994,0.0,0.0,0.0,0.0,0.0,0.0,0.037572539845438],[1.046033747929392,-30.034130650533204,1.047584754214877,-150.104028238385439,1.049082620612195,89.994538766411622,0.0,0.0,0.0,0.0,0.0,0.0,0.037561424143191],[1.046033747929392,-30.034130650533204,1.047584754214877,-150.104028238385439,1.049082620612195,89.994538766411622,0.0,0.0,0.0,0.0,0.0,0.0,0.037561424143191],[1.046033955730099,-30.034283260210291,1.047588868248558,-150.103926279674141,1.049023440685833,89.994363635033892,0.0,0.0,0.0,0.0,0.0,0.0,0.035791944918676],[1.046033554035027,-30.03424516559809,1.047588467636299,-150.103964351885026,1.049079662842342,89.994594227264528,0.0,0.0,0.0,0.0,0.0,0.0,0.037510887283545],[1.046027056215581,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256184,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026513471354,-30.033752147429702,1.047567894418093,-150.104601119267244,1.049106370776487,89.994815268524064,0.0,0.0,0.0,0.0,0.0,0.0,0.038145745456123],[1.04578103713687,-30.034319562097362,1.047604644595983,-150.105491907433304,1.04914699999483,89.99575047656576,-0.000182,-0.000000059820507,0.0,0.0,0.0,0.0,0.043914285696262],[1.046364686737596,-30.030398763481394,1.047541810101602,-150.098233655839948,1.049141658343245,89.988248874523876,0.0,0.0,0.0,0.0,0.0,0.0,0.035510733103764],[1.047298869122597,-30.022317776626167,1.047134440902106,-150.083485513255056,1.049000020450436,89.965053526560538,0.0,0.0,0.0,0.0,0.0,0.0,0.029953836516668],[1.047284060420014,-30.021854974130836,1.047091884553286,-150.084136775300067,1.048981591653767,89.964264105896433,0.0,0.0,0.0,0.0,-0.000056,-0.00000001840631,0.029934996357407],[1.047254623071628,-30.020849838499,1.04700400999317,-150.085520978733911,1.048994681069472,89.962972007068885,0.0,0.0,0.0,0.0,0.0,0.0,0.031361905258218],[1.0460343705337,-30.034069791853891,1.047578353922707,-150.104056219490559,1.0490832709877,89.994478959779869,0.0,0.0,0.0,0.0,0.0,0.0,0.03760662383296],[1.046034370533701,-30.034069791853824,1.047581869280864,-150.104043281775404,1.0490832709877,89.99447895977994,0.0,0.0,0.0,0.0,0.0,0.0,0.037572539845438],[1.046034370533701,-30.034069791853824,1.047581869280864,-150.104043281775404,1.0490832709877,89.99447895977994,0.0,0.0,0.0,0.0,0.0,0.0,0.037572539845438],[1.046034050277038,-30.034292226525892,1.047588962540635,-150.103917318631062,1.049010207692597,89.994309357001526,0.0,0.0,0.0,0.0,-0.00025,-0.000000082171026,0.035388050640488],[1.046027056215581,-30.033809173498021,1.047587023667887,-150.104470937766763,1.049103758256184,89.994805514415759,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026523382142,-30.033751210559824,1.047566510625696,-150.104606803018584,1.049106380625107,89.994814332445358,0.0,0.0,0.0,0.0,0.0,0.0,0.038159148234647],[1.04636234630392,-30.030408387584067,1.047541826843303,-150.098235238745445,1.049141675079177,89.988250455197758,0.0,0.0,0.0,0.0,0.0,0.0,0.035555411063855],[1.047298869498173,-30.022317741152055,1.047134388446893,-150.083485728798536,1.049000020824343,89.965053491091268,0.0,0.0,0.0,0.0,0.0,0.0,0.029955199710624],[1.047254674551346,-30.020844976641904,1.046996820847031,-150.085550521950381,1.048994732314303,89.962967145866614,0.0,0.0,0.0,0.0,0.0,0.0,0.031551884694453],[1.047250053472891,-30.02076420110054,1.046994301716777,-150.085690780104613,1.048993855178813,89.962836402934613,0.0,0.0,0.0,0.0,0.0,0.0,0.031469277476649],[1.0460343705337,-30.03406979185397,1.04757356519656,-150.104073843773534,1.049083270987699,89.994478959779784,0.0,0.0,0.0,0.0,0.0,0.0,0.037653541744413],[1.04602705621558,-30.033809173498003,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415759,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026529992792,-30.03375058565312,1.047565587614762,-150.104610594176989,1.049106387194289,89.994813708066417,0.0,0.0,0.0,0.0,0.0,0.0,0.038168113090935],[1.04635247931319,-30.030448962133889,1.047541897424339,-150.098241912087047,1.04914174563589,89.98825711913095,-0.000176,-0.000000057848403,0.0,0.0,0.0,0.0,0.035744822310072],[1.047298870087718,-30.022317685468074,1.047134306107534,-150.083486067138949,1.049000021411267,89.965053435414859,0.0,0.0,0.0,0.0,0.0,0.0,0.029957339585152],[1.047254687174318,-30.020843784501018,1.046995058048356,-150.085557766091512,1.048994744879681,89.962965953886311,0.0,0.0,0.0,0.0,0.0,0.0,0.03159854106143],[1.047249002147745,-30.02074449843802,1.046992068139404,-150.085729846673246,1.04899366516736,89.962805204523789,0.0,0.0,0.0,0.0,0.0,0.0,0.031493986698711],[1.0460343705337,-30.034069791854005,1.04757216060972,-150.104079013203119,1.049083270987698,89.994478959779741,0.0,0.0,0.0,0.0,0.0,0.0,0.037667409706879],[1.04602705621558,-30.033809173498003,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415759,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026540099244,-30.033749630287179,1.047564176502943,-150.104616390165148,1.049106397237345,89.994812753507276,0.0,0.0,0.0,0.0,0.0,0.0,0.038181857316452],[1.047298871493523,-30.022317552686378,1.047134109764571,-150.083486873931321,1.049000022810822,89.965053302651242,0.0,0.0,0.0,0.0,0.0,0.0,0.029962442526962],[1.047254695842165,-30.020842965890868,1.046993847583292,-150.085562740456908,1.048994753507978,89.962965135386426,0.0,0.0,0.0,0.0,0.0,0.0,0.031630595178047],[1.04724848042988,-30.020734721018126,1.046990959731469,-150.085749233438406,1.048993570874687,89.962789722373259,0.0,0.0,0.0,0.0,0.0,0.0,0.031506249448289],[1.046034370533699,-30.03406979185409,1.047567511689418,-150.104096123149361,1.049083270987698,89.994478959779656,0.0,0.0,-0.000043,-0.000000014133417,0.0,0.0,0.037713653363794],[1.04602705621558,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256183,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026559837027,-30.033747764468824,1.047561420618272,-150.104627709706506,1.049106416851316,89.994810889264628,0.0,0.0,0.0,0.0,0.0,0.0,0.038208834137501],[1.047298872466111,-30.022317460822958,1.047133973927033,-150.083487432101208,1.049000023779087,89.96505321080032,0.0,0.0,0.0,0.0,0.0,0.0,0.029965973173201],[1.047254707857675,-30.020841831120077,1.046992169616742,-150.085569636022996,1.048994765468665,89.962964000768494,0.0,0.0,0.0,0.0,0.0,0.0,0.031675051228718],[1.047247907102741,-30.020723976386314,1.046989741677886,-150.08577053802594,1.048993467254496,89.962772708696221,0.0,0.0,0.0,0.0,0.0,0.0,0.031519725900947],[1.04602705621558,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256183,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026565293057,-30.033747248708771,1.047560658821015,-150.104630838728838,1.049106422273121,89.994810373940098,0.0,0.0,0.0,0.0,0.0,0.0,0.038216322572257],[1.047298873702752,-30.022317344019179,1.047133801210425,-150.083488141811046,1.04900002501023,89.965053094012433,0.0,0.0,0.0,0.0,0.0,0.0,0.029970462648123],[1.047254736350044,-30.020839140239453,1.046988190656696,-150.085585987559057,1.048994793831032,89.962961310250421,0.0,0.0,0.0,0.0,0.0,0.0,0.031780571893098],[1.047247245568664,-30.02071157866698,1.046988336225654,-150.085795120408335,1.048993347692342,89.962753077442841,0.0,0.0,0.0,0.0,0.0,0.0,0.031535276563382],[1.04602705621558,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256183,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.04602656687703,-30.033747098975347,1.047560437659053,-150.104631747135045,1.049106423847159,89.994810224333122,0.0,0.0,0.0,0.0,0.0,0.0,0.038218499125703],[1.047298874454001,-30.022317273061873,1.047133696286556,-150.083488572953826,1.04900002575814,89.965053023064755,0.0,0.0,0.0,0.0,0.0,0.0,0.02997319011868],[1.047254758008939,-30.020837094727078,1.046985165991716,-150.085598417503036,1.048994815391103,89.962959265013609,0.0,0.0,0.0,0.0,0.0,0.0,0.031860880360624],[1.047246576802759,-30.020699045400089,1.046986915409243,-150.085819971591889,1.048993226823263,89.962733231576493,0.0,0.0,0.0,0.0,0.0,0.0,0.031550998142497],[1.04602705621558,-30.033809173498042,1.047587023667887,-150.104470937766791,1.049103758256183,89.994805514415731,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026567495348,-30.03374704052559,1.047560351326556,-150.104632101739497,1.049106424461598,89.994810165932762,0.0,0.0,0.0,0.0,0.0,0.0,0.038219349072414],[1.046026570891174,-30.033746719517069,1.047559877184721,-150.104634049242719,1.049106427836122,89.994809845195306,0.0,0.0,0.0,0.0,0.0,0.0,0.038224020121635],[1.047298875132219,-30.022317209002573,1.047133601562686,-150.083488962183878,1.049000026433343,89.965052959014173,0.0,0.0,0.0,0.0,0.0,0.0,0.029975652541893],[1.047254773213155,-30.020835658808455,1.046983042722826,-150.085607143177953,1.048994830525947,89.962957829288442,0.0,0.0,0.0,0.0,0.0,0.0,0.031917304529162],[1.047245835389431,-30.020685150636218,1.046985340250963,-150.085847522417595,1.048993092824424,89.962711229864894,0.0,0.0,0.0,0.0,0.0,0.0,0.031568428619852],[1.04602705621558,-30.033809173498,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415774,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.04602656807404,-30.033746985821605,1.047560270526678,-150.104632433619145,1.04910642503666,89.994810111274958,0.0,0.0,0.0,0.0,0.0,0.0,0.038220144708043],[1.046026576188101,-30.033746218796914,1.047559137601989,-150.10463708702892,1.049106433099823,89.994809344898002,0.0,0.0,0.0,0.0,0.0,0.0,0.038231316667195],[1.047298876276057,-30.022317100964283,1.047133441807526,-150.083489618634303,1.049000027572096,89.96505285099056,0.0,0.0,0.0,0.0,0.0,0.0,0.029979805718841],[1.047254789140901,-30.020834154558194,1.046980818413036,-150.085616284123375,1.048994846381019,89.962956325240867,0.0,0.0,0.0,0.0,0.0,0.0,0.03197645672744],[1.047244757219186,-30.020664944702514,1.046983049641155,-150.085887587239824,1.048992897962305,89.962679234755413,0.0,0.0,0.0,0.0,0.0,0.0,0.031593778202585],[1.04602705621558,-30.033809173497986,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415802,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026568670168,-30.033746929469427,1.047560187292379,-150.104632775498118,1.049106425629049,89.994810054970387,0.0,0.0,0.0,0.0,0.0,0.0,0.038220964474903],[1.046026598193988,-30.033744138573972,1.047556065033342,-150.104649707443627,1.049106454967669,89.994807266431678,0.0,0.0,0.0,0.0,0.0,0.0,0.038261766523324],[1.047298877400605,-30.022316994748042,1.0471332847466,-150.083490264014046,1.049000028691644,89.965052744788764,0.0,0.0,0.0,0.0,0.0,0.0,0.029983889114105],[1.047254802217739,-30.020832919553882,1.046978992232696,-150.085623788959083,1.048994859398191,89.962955090402929,0.0,0.0,0.0,0.0,0.0,0.0,0.032025053951262],[1.0472433756133,-30.020670621003713,1.046983059523291,-150.085888522186139,1.048992907831385,89.962680168322336,0.0,0.0,0.0,0.0,0.0,0.0,0.03159602146325],[1.047242798515917,-30.020601193187701,1.046976519392239,-150.08597620070546,1.048992137101713,89.962569535072859,0.0,0.0,0.0,0.0,0.0,0.0,0.031659301402604],[1.04602705621558,-30.033809173497986,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415802,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026572980308,-30.033746522030572,1.04755958548968,-150.104635247361387,1.049106429912152,89.994809647875613,0.0,0.0,0.0,0.0,0.0,0.0,0.038226896388691],[1.04602660753936,-30.03374325515324,1.047554760187201,-150.104655067053216,1.049106464254419,89.994806383756952,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0,0.03827476438627],[1.047298877932679,-30.022316944492299,1.047133210433928,-150.0834905693726,1.049000029221353,89.96505269453985,0.0,0.0,0.0,0.0,0.0,0.0,0.029985821244269],[1.047254823869383,-30.020830874726837,1.046975968580918,-150.085636214958186,1.048994880951045,89.962953045851393,0.0,0.0,0.0,0.0,0.0,0.0,0.032105581987949],[1.047242545959114,-30.020674029629184,1.046983065457513,-150.085889083621282,1.048992913757767,89.962680728929172,0.0,0.0,0.0,0.0,0.0,0.0,0.0315973971823],[1.047230395589137,-30.020197498490273,1.046935168421717,-150.086537347083464,1.048987319247686,89.961874887918725,0.0,0.0,0.0,0.0,0.0,0.0,0.032075440503338],[1.04602705621558,-30.033809173497986,1.047587023667887,-150.104470937766735,1.049103758256183,89.994805514415802,0.0,0.0,0.0,0.0,0.0,0.0,0.037923664387018],[1.046026604367228,-30.033743555015622,1.047555203095531,-150.104653247830441,1.049106461102189,89.994806683366306,0.0,0.0,-0.000045,-0.000000014790785,0.0,0.0,0.038270348030183],[1.047298878517091,-30.022316889293194,1.047133128811539,-150.083490904767672,1.049000029803168,89.965052639348215,0.0,0.0,0.0,0.0,0.0,0.0,0.029987943493822],[1.04725489384109,-30.020824266452209,1.046966197034422,-150.085676372597021,1.048994950603491,89.962946438467057,0.0,0.0,0.0,0.0,0.0,0.0,0.032366367362896],[1.047241776334714,-30.020677191627765,1.046983070962363,-150.085889604433703,1.048992919255345,89.962681248973169,0.0,0.0,0.0,0.0,0.0,0.0,0.031598692573764],[1.047221517632319,-30.019908528813094,1.046905569546555,-150.086939041687742,1.048983870732558,89.961377657046185,0.0,0.0,0.0,0.0,0.0,0.0,0.032374586741933],[1.047298879078002,-30.022316836313852,1.047133050471521,-150.083491226675108,1.049000030361585,89.965052586376118,0.0,0.0,0.0,0.0,0.0,0.0,0.029989980464594],[1.047255057338701,-30.020808825403542,1.046943364607879,-150.08577020881566,1.04899511335511,89.962930999498681,0.0,0.0,-0.000228,-0.000000074939976,0.0,0.0,0.032978862399496],[1.047241025386888,-30.020680276898208,1.046983076333626,-150.085890112607473,1.048992924619512,89.962681756397202,0.0,0.0,0.0,0.0,0.0,0.0,0.03159997435159],[1.047221631910747,-30.019919374768413,1.046905683853519,-150.086928193355988,1.048967853132383,89.961311955293326,0.0,0.0,0.0,0.0,0.0,0.0,0.031930722461618],[1.047194062421836,-30.018890645108321,1.046818889322564,-150.088281542747211,1.048982917407883,89.96002750878209,0.0,0.0,0.0,0.0,0.0,0.0,0.03338802675651],[1.047298879754455,-30.02231677242121,1.047132955994109,-150.083491614892949,1.049000031035031,89.965052522492172,0.0,0.0,0.0,0.0,0.0,0.0,0.029992437119897],[1.047240462125661,-30.020682591060865,1.046983080362434,-150.085890493771927,1.048992928642997,89.962682136999234,0.0,0.0,0.0,0.0,0.0,0.0,0.031600947323008],[1.047221637567975,-30.019919911685243,1.046905689512161,-150.086927656321365,1.048967060198918,89.961308702751481,0.0,0.0,0.0,0.0,0.0,0.0,0.031908795451935],[1.047221645949362,-30.019920707147417,1.046905697895636,-150.086926860685452,1.048965885439193,89.961303883970061,0.0,0.0,0.0,0.0,0.0,0.0,0.031876317888358],[1.04719411883735,-30.018885317764845,1.046811011967106,-150.088313921349197,1.04898297355899,89.960022182181532,0.0,0.0,0.0,0.0,0.0,0.0,0.033600377135493],[1.04718817220927,-30.018695729946252,1.046801631909204,-150.088554601739389,1.048982538619817,89.959763271200302,0.0,0.0,0.0,0.0,0.0,0.0,0.033589241078064],[1.047298880833484,-30.022316670504381,1.047132805290679,-150.083492234149617,1.049000032109263,89.965052420589174,0.0,0.0,0.0,0.0,0.0,0.0,0.029996355989379],[1.047239567348096,-30.02068626726582,1.046983086762461,-150.085891099276694,1.048992935034568,89.962682741610664,0.0,0.0,0.0,0.0,0.0,0.0,0.031602513309429],[1.047221639338157,-30.019920079689868,1.046905691282786,-150.086927488279883,1.048966812085096,89.961307685009856,0.0,0.0,0.0,0.0,0.0,0.0,0.031901935258496],[1.047221674548229,-30.019923421412841,1.046905726501639,-150.086924145826146,1.048961876938837,89.961287441321772,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837,0.03176557155868],[1.047194151520355,-30.018882231493883,1.046806448406554,-150.088332679354011,1.048983006088818,89.960019096340986,0.0,0.0,-0.000043,-0.000000014133417,0.0,0.0,0.033723619359718],[1.047176969674855,-30.018282225229324,1.046769794323549,-150.088928506836595,1.048981463324115,89.959338681097009,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298883786667,-30.022316391569333,1.04713239283211,-150.083493928987423,1.049000035049318,89.965052141691984,0.0,0.0,0.0,0.0,0.0,0.0,0.030007082714933],[1.04723805871854,-30.020692465503686,1.046983097553154,-150.085892120181143,1.048992945811005,89.962683761008876,0.0,0.0,0.0,0.0,0.0,0.0,0.031605210191416],[1.047221640476333,-30.019920187711978,1.046905692421246,-150.086927380234073,1.048966652555092,89.961307030631204,0.0,0.0,0.0,0.0,0.0,0.0,0.031897524580731],[1.047147419517563,-30.017191426252204,1.046685812292466,-150.089914915301762,1.048978627149364,89.958218678994555,0.0,0.0,0.0,0.0,0.0,0.0,0.034987036374336],[1.047176969674856,-30.018282225229356,1.046769794323549,-150.088928506836623,1.048981463324116,89.959338681096966,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298887716811,-30.022316020357952,1.047131843925464,-150.083496184507453,1.04900003896199,89.965051770531076,0.0,0.0,0.0,0.0,0.0,0.0,0.030021360774353],[1.047226754644927,-30.020738909109781,1.046983178407203,-150.08589976975847,1.048993026558233,89.962691399300084,0.0,0.0,0.0,0.0,0.0,0.0,0.031627675601582],[1.047221641162849,-30.019920252867859,1.046905693107933,-150.086927315063861,1.048966556331075,89.96130663592831,0.0,0.0,0.0,0.0,0.0,0.0,0.031894864270112],[1.047122934614004,-30.015843724328409,1.046583900578091,-150.090865589136371,1.048973000032306,89.956669579729521,0.0,0.0,0.0,0.0,0.0,0.0,0.036177719406012],[1.047139723898452,-30.017223047363714,1.046685867349116,-150.089920124079896,1.048978682107345,89.958223879507486,0.0,0.0,0.0,0.0,0.0,0.0,0.034989549904124],[1.047176969674856,-30.018282225229381,1.04676979432355,-150.088928506836652,1.048981463324117,89.959338681096952,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298888091144,-30.022315985001274,1.047131791643893,-150.083496399338514,1.04900003933466,89.965051735179216,0.0,0.0,0.0,0.0,0.0,0.0,0.030022720877081],[1.047217481109324,-30.020777010854033,1.046983244737547,-150.085906045250283,1.048993092800945,89.962697665533071,0.0,0.0,0.0,0.0,0.0,0.0,0.031649076152092],[1.047221641856719,-30.019920318721734,1.046905693801977,-150.086927249195583,1.048966459076288,89.96130623699716,0.0,0.0,0.0,0.0,0.0,0.0,0.031892175527731],[1.047097664124484,-30.014452682547795,1.046478716851935,-150.091846982616175,1.048967193036099,89.955070722548328,0.0,0.0,0.0,0.0,0.0,0.0,0.037414790705371],[1.047138900064575,-30.017226432504668,1.046685873243059,-150.089920681691638,1.048978687990724,89.95822443623446,0.0,0.0,0.0,0.0,0.0,0.0,0.034989918208132],[1.047176969674857,-30.018282225229399,1.046769794323551,-150.08892850683668,1.048981463324118,89.959338681096909,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298888387188,-30.022315957039197,1.047131750296652,-150.083496569239145,1.049000039629387,89.965051707220937,0.0,0.0,0.0,0.0,0.0,0.0,0.030023796543883],[1.047214542931033,-30.020789082951612,1.046983265753308,-150.085908033544001,1.048993113788941,89.962699650893342,0.0,0.0,0.0,0.0,0.0,0.0,0.031656414209206],[1.047221642476491,-30.019920377543091,1.046905694421904,-150.086927190361308,1.048966372207297,89.961305880667666,0.0,0.0,0.0,0.0,0.0,0.0,0.031889773971116],[1.047078711275053,-30.014681855447069,1.046473135006957,-150.092057851140567,1.048956035619881,89.955199067592815,0.0,0.0,0.0,0.0,0.0,0.0,0.037355497842299],[1.047098768318388,-30.014348441310371,1.046324578916547,-150.092480693153846,1.048968291772084,89.954966494868728,0.0,0.0,0.0,0.0,0.0,0.0,0.041738394359639],[1.04713858551337,-30.017227724999874,1.046685875493448,-150.089920894595565,1.048978690237081,89.958224648800524,0.0,0.0,0.0,0.0,0.0,0.0,0.034990063893554],[1.047176969674857,-30.018282225229431,1.046769794323551,-150.088928506836709,1.048981463324118,89.959338681096895,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298888674718,-30.022315929881326,1.047131710138571,-150.083496734253401,1.049000039915639,89.965051680066764,0.0,0.0,0.0,0.0,0.0,0.0,0.030024841291243],[1.047211868095287,-30.02080007311238,1.046983284885473,-150.085909843631271,1.04899313289583,89.962701458310022,0.0,0.0,0.0,0.0,0.0,0.0,0.031663327639038],[1.047221643174758,-30.019920443814325,1.046905695120345,-150.086927124075544,1.04896627433613,89.96130547920805,0.0,0.0,0.0,0.0,0.0,0.0,0.031887068314759],[1.047052957330023,-30.014993279036403,1.046465550171269,-150.092344392242722,1.048940874436592,89.955373472903531,0.0,0.0,0.0,0.0,0.0,0.0,0.037276038253622],[1.047098916438321,-30.01433445811363,1.046303902429114,-150.09256571507467,1.048968439159877,89.954952513490582,0.0,0.0,0.0,0.0,0.0,0.0,0.042327097568432],[1.047138252780466,-30.017229092204776,1.046685877873914,-150.08992111980578,1.04897869261328,89.958224873653336,0.0,0.0,0.0,0.0,0.0,0.0,0.034990221044354],[1.047176969674858,-30.018282225229445,1.046769794323551,-150.088928506836709,1.048981463324119,89.959338681096881,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298888982693,-30.0223159007923,1.047131667124938,-150.083496911001475,1.049000040222245,89.965051650981721,0.0,0.0,0.0,0.0,0.0,0.0,0.030025960346909],[1.047210411236599,-30.020806058965732,1.046983295305875,-150.085910829501614,1.048993143302465,89.962702442725856,0.0,0.0,0.0,0.0,0.0,0.0,0.031667186449641],[1.047221643734212,-30.019920496910981,1.046905695679939,-150.086927070967249,1.048966195921542,89.961305157557703,0.0,0.0,0.0,0.0,0.0,0.0,0.03188490058566],[1.047022804690026,-30.015357912764642,1.046456669890493,-150.092679879402965,1.04892312375879,89.955577672780024,0.0,0.0,0.0,0.0,0.0,0.0,0.037184642755944],[1.047098994257125,-30.014327111667754,1.046293039482731,-150.092610384967912,1.048968516594032,89.954945168000108,0.0,0.0,0.0,0.0,0.0,0.0,0.042637113968682],[1.047137976641028,-30.017230226866893,1.046685879849494,-150.089921306710693,1.04897869458532,89.95822506026164,0.0,0.0,0.0,0.0,0.0,0.0,0.034990353842554],[1.047176969674858,-30.018282225229509,1.046769794323552,-150.088928506836766,1.048981463324119,89.959338681096824,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298889267439,-30.022315873897327,1.047131627355589,-150.083497074418403,1.049000040505725,89.965051624090378,0.0,0.0,0.0,0.0,0.0,0.0,0.030026995015502],[1.047209247706523,-30.020810839620115,1.046983303628199,-150.085911616873688,1.048993151613794,89.962703228936206,0.0,0.0,0.0,0.0,0.0,0.0,0.031670315596595],[1.047221644405276,-30.019920560600486,1.046905696351171,-150.086927007263824,1.048966101863185,89.961304771737758,0.0,0.0,0.0,0.0,0.0,0.0,0.031882300449947],[1.046998593364167,-30.01565071417712,1.046449539408306,-150.092949266213282,1.048908870688432,89.955741642066087,0.0,0.0,0.0,0.0,0.0,0.0,0.037112541483694],[1.047099095732657,-30.014317531865544,1.046278874168845,-150.092668638082444,1.048968617568899,89.95493558947237,0.0,0.0,0.0,0.0,0.0,0.0,0.043042103877508],[1.047099005359178,-30.014326063586093,1.046291489718204,-150.092616757816671,1.048968527641178,89.954944120053796,0.0,0.0,0.0,0.0,0.0,0.0,0.042681382370799],[1.047137649624046,-30.017231570586542,1.046685882189067,-150.089921528052059,1.0489786969207,89.958225281251785,0.0,0.0,0.0,0.0,0.0,0.0,0.034990513896382],[1.047176969674858,-30.01828222522952,1.046769794323552,-150.088928506836794,1.048981463324119,89.95933868109681,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298889535783,-30.022315848551631,1.047131589877178,-150.083497228421635,1.049000040772876,89.965051598748147,0.0,0.0,0.0,0.0,0.0,0.0,0.03002797009645],[1.047208255546201,-30.020814916167421,1.046983310724777,-150.085912288278138,1.048993158700996,89.962703899350103,0.0,0.0,0.0,0.0,0.0,0.0,0.031673017027028],[1.047221645128429,-30.019920629233528,1.046905697074504,-150.086926938615761,1.048966000504056,89.961304355970611,0.0,0.0,0.0,0.0,0.0,0.0,0.031879498562297],[1.046987391049327,-30.01555624295003,1.04644478657564,-150.093255977516947,1.048913367519511,89.955853511018304,0.0,0.0,0.0,0.0,0.0,0.0,0.037245489945093],[1.046998965650803,-30.015686069496919,1.046449911905747,-150.092913898996699,1.048856673519118,89.955527537761896,0.0,0.0,0.0,0.0,0.0,0.0,0.035701209709943],[1.047099178219716,-30.014309744674339,1.04626735952406,-150.092715991811161,1.048968699648979,89.954927803317176,0.0,0.0,-0.000196,-0.000000064422085,0.0,0.0,0.043371903145033],[1.047099013387557,-30.014325305672401,1.046290369015684,-150.092621366314177,1.048968535629853,89.954943362237998,0.0,0.0,0.0,0.0,0.0,0.0,0.042713400930181],[1.047137330702992,-30.017232881040677,1.046685884470719,-150.08992174391372,1.048978699198263,89.958225496770865,0.0,0.0,0.0,0.0,0.0,0.0,0.034990672899684],[1.047176969674859,-30.018282225229541,1.046769794323552,-150.088928506836822,1.048981463324119,89.959338681096782,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298889908997,-30.022315813300622,1.047131537751884,-150.083497442610621,1.049000041144432,89.965051563501987,0.0,0.0,0.0,0.0,0.0,0.0,0.03002932627172],[1.047207091239148,-30.020819700033972,1.046983319052659,-150.085913076175956,1.048993167017876,89.962704686085488,0.0,0.0,0.0,0.0,0.0,0.0,0.031676226088383],[1.047221646447782,-30.019920754450947,1.046905698394187,-150.086926813370951,1.048965815579608,89.96130359742483,0.0,0.0,0.0,0.0,0.0,0.0,0.031874386850359],[1.046971946317857,-30.01542599127156,1.046438233850004,-150.093678847825487,1.048919567349085,89.9560077442151,0.0,0.0,0.0,0.0,0.0,0.0,0.037429801249753],[1.046999276833871,-30.015715621885501,1.046450223265021,-150.092884336663985,1.048813043546315,89.955348558307847,0.0,0.0,0.0,0.0,0.0,0.0,0.034537107924232],[1.047099020162794,-30.01432466606088,1.046289423242744,-150.092625255482602,1.048968542371582,89.954942722709092,0.0,0.0,0.0,0.0,0.0,0.0,0.042740425738626],[1.047136892254823,-30.017234682635859,1.046685887607502,-150.089922040677294,1.048978702329424,89.958225793063448,0.0,0.0,0.0,0.0,0.0,0.0,0.034990896188973],[1.047176969674859,-30.018282225229544,1.046769794323552,-150.088928506836822,1.048981463324119,89.959338681096782,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298890366356,-30.022315770101944,1.047131473874466,-150.08349770509048,1.049000041599757,89.965051520309245,0.0,0.0,0.0,0.0,0.0,0.0,0.030030988247695],[1.047206027365419,-30.020824071252679,1.046983326662177,-150.085913796109566,1.04899317461734,89.96270540495695,0.0,0.0,0.0,0.0,0.0,0.0,0.031679195064989],[1.047221656318604,-30.019921691272685,1.046905708267476,-150.086925876344424,1.048964432056127,89.961297922310138,0.0,0.0,0.0,0.0,0.0,0.0,0.031836150902723],[1.046933951822399,-30.015105551747045,1.046422114184266,-150.094719144439722,1.048934819154452,89.956387154903552,0.0,0.0,0.0,0.0,0.0,0.0,0.037888113631716],[1.046999301595944,-30.015717973471833,1.046450248040909,-150.092881984280012,1.048809571752923,89.955334315172877,0.0,0.0,0.0,0.0,0.0,0.0,0.034445132823058],[1.04699928413263,-30.015716315032883,1.046450230567919,-150.092883643283642,1.04881202021103,89.955344360205558,0.0,0.0,0.0,0.0,0.0,0.0,0.034509987263732],[1.047099031606952,-30.014323585683055,1.046287825722842,-150.092631824754022,1.048968553759142,89.954941642470772,0.0,0.0,0.0,0.0,0.0,0.0,0.042786082063523],[1.047136289098407,-30.017237161024084,1.046685891922655,-150.08992244892363,1.048978706636844,89.958226200661841,0.0,0.0,0.0,0.0,0.0,0.0,0.034991212239721],[1.047176969674859,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298892534121,-30.022315565351455,1.04713117111209,-150.083498949177425,1.049000043757885,89.96505131558682,0.0,0.0,0.0,0.0,0.0,0.0,0.030038866160876],[1.047204376892063,-30.020830852695433,1.046983338467438,-150.08591491300075,1.048993186407005,89.962706520200371,0.0,0.0,0.0,0.0,0.0,0.0,0.031683870469021],[1.047221686567684,-30.019924562157382,1.046905738524116,-150.086923004831959,1.048960192256397,89.961280530860464,0.0,0.0,0.0,0.0,-0.000054,-0.000000017748942,0.031719061378749],[1.046903156758748,-30.014845813815885,1.046409049215317,-150.095562343395869,1.048947180996836,89.956694664654208,0.0,0.0,0.0,0.0,0.0,0.0,0.03826456017785],[1.046999325860122,-30.015720277774207,1.046450272318624,-150.092879679196017,1.048806169767643,89.955320358336039,0.0,0.0,0.0,0.0,-0.00005,-0.000000016434205,0.034355104688483],[1.046999291111179,-30.015716977770634,1.046450237550427,-150.092882980323054,1.048811041771271,89.955340346273715,0.0,0.0,0.0,0.0,0.0,0.0,0.034484064563452],[1.047099047633141,-30.01432207274183,1.046285588585358,-150.092641024274656,1.048968569706073,89.954940129724903,0.0,0.0,0.0,0.0,0.0,0.0,0.042850035804402],[1.047135650788107,-30.017239783863818,1.046685896489309,-150.089922880963854,1.048978711195314,89.958226632016391,0.0,0.0,0.0,0.0,0.0,0.0,0.034991557911638],[1.047176969674859,-30.018282225229559,1.046769794323552,-150.088928506836851,1.048981463324119,89.959338681096753,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047298911069124,-30.022313814676483,1.047128582407534,-150.083509586504562,1.049000062210492,89.965049565151816,0.0,0.0,-0.000029,-0.000000009531839,0.0,0.0,0.030106263468296],[1.047201044750634,-30.020844543818654,1.046983362301087,-150.085917167892859,1.048993210209166,89.962708771765804,0.0,0.0,0.0,0.0,0.0,0.0,0.03169356666761],[1.046879094410402,-30.014642851547833,1.04639884078788,-150.096221209086565,1.048956840200429,89.956934938747651,0.0,0.0,0.0,0.0,0.0,0.0,0.038561715392966],[1.046999298634421,-30.015717692236596,1.046450245077936,-150.092882265616907,1.048809986962042,89.955336019036906,0.0,0.0,0.0,0.0,0.0,0.0,0.034456127459127],[1.047099059524949,-30.014320950104093,1.046283928577034,-150.092647850559558,1.048968581539069,89.954939007232142,0.0,0.0,0.0,0.0,0.0,0.0,0.04289750409698],[1.047135226776055,-30.017241526146186,1.046685899522812,-150.089923167956357,1.04897871422338,89.958226918553393,0.0,0.0,0.0,0.0,0.0,0.0,0.034991793898557],[1.047176969674859,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.04720037672731,-30.020847288607047,1.046983367079225,-150.085917619950635,1.048993214980992,89.962709223156636,0.0,0.0,0.0,0.0,0.0,0.0,0.031695551894871],[1.047199093330945,-30.020852561867311,1.046983376258918,-150.085918488437187,1.048993224148555,89.962710090362052,0.0,0.0,0.0,0.0,0.0,0.0,0.031699404617867],[1.046857346709833,-30.014459404861203,1.046389614461713,-150.09681670737794,1.048965570269292,89.957152096278151,0.0,0.0,0.0,0.0,0.0,0.0,0.038832503614603],[1.0469993053521,-30.015718330200105,1.046450251799427,-150.09288162743897,1.048809045098013,89.955332155137725,0.0,0.0,0.0,0.0,0.0,0.0,0.034431189601553],[1.047099079224225,-30.01431909040793,1.046281178704059,-150.092659158632841,1.048968601140921,89.954937147776107,0.0,0.0,0.0,0.0,0.0,0.0,0.042976161789834],[1.047134795233815,-30.017243299371849,1.046685902610188,-150.089923460045611,1.048978717305223,89.958227210179146,0.0,0.0,0.0,0.0,0.0,0.0,0.034992039294759],[1.047176969674859,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047199794147933,-30.02084968232441,1.046983371246213,-150.085918014187712,1.048993219142475,89.962709616812035,0.0,0.0,0.0,0.0,0.0,0.0,0.03169729446869],[1.047195970775572,-30.020865391973846,1.046983398593478,-150.085920601500192,1.048993246453606,89.962712200307834,0.0,0.0,0.0,0.0,0.0,0.0,0.031708991112558],[1.046854967510991,-30.014469181732121,1.046389631487693,-150.096818318049714,1.048965587258705,89.957153704148865,0.0,0.0,0.0,0.0,0.0,0.0,0.038836279529905],[1.04685859202446,-30.01433037681203,1.046381610597549,-150.09688949517863,1.048966990378601,89.95702884297684,0.0,0.0,0.0,0.0,0.0,0.0,0.038963725923458],[1.046999312770658,-30.015719034724459,1.046450259222192,-150.092880922677836,1.048808004966176,89.955327888097017,0.0,0.0,0.0,0.0,0.0,0.0,0.034403658510462],[1.047099215957301,-30.014306182223727,1.04626209178491,-150.092737649821402,1.048968737197773,89.954924241258411,0.0,0.0,0.0,0.0,0.0,0.0,0.043522955010606],[1.04713458889494,-30.017244147227707,1.046685904086395,-150.089923599706054,1.048978718778785,89.958227349617914,0.0,0.0,0.0,0.0,0.0,0.0,0.034992158489474],[1.04717696967486,-30.018282225229544,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096782,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047199312328292,-30.020851662039544,1.046983374692501,-150.085918340239687,1.04899322258421,89.962709942382972,0.0,0.0,0.0,0.0,0.0,0.0,0.031698743587036],[1.047193302857489,-30.020876354105486,1.046983417676175,-150.08592240690578,1.04899326551109,89.962714003050038,0.0,0.0,0.0,0.0,0.0,0.0,0.031717420471137],[1.046852582061791,-30.014478984332438,1.046389648558402,-150.096819932952798,1.048965604292751,89.957155316243572,0.0,0.0,0.0,0.0,0.0,0.0,0.038840209830078],[1.046861889635803,-30.014008472323447,1.046366337007576,-150.096969220857119,1.048970438089493,89.956712321754793,0.0,0.0,0.0,0.0,0.0,0.0,0.039182975703306],[1.04685859202446,-30.01433037681203,1.046381610597549,-150.09688949517863,1.048966990378601,89.95702884297684,0.0,0.0,0.0,0.0,0.0,0.0,0.038963725923458],[1.046999317553645,-30.015719488954467,1.046450264007893,-150.092880468295135,1.048807334358993,89.955325136991121,0.0,0.0,0.0,0.0,0.0,0.0,0.034385913115809],[1.047099517983994,-30.014277669647548,1.046219931139667,-150.092911037333749,1.048969037730771,89.954895732363226,0.0,0.0,-0.000657,-0.000000215945457,0.0,0.0,0.044735678389159],[1.04713426068796,-30.01724549584587,1.046685906434482,-150.089923821852921,1.048978721122664,89.958227571412166,0.0,0.0,0.0,0.0,0.0,0.0,0.034992350562685],[1.04717696967486,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047198937641916,-30.020853201563543,1.046983377372503,-150.085918593793565,1.048993225260671,89.96271019556275,0.0,0.0,0.0,0.0,0.0,0.0,0.031699875453869],[1.04719179292054,-30.020882558266678,1.046983428476233,-150.085923428694457,1.048993276296879,89.962715023331398,-0.000049,-0.000000016105521,0.0,0.0,0.0,0.0,0.031722288532961],[1.046850191982705,-30.014488806003438,1.046389665662245,-150.096821550990228,1.04896562135986,89.957156931467154,0.0,0.0,0.0,0.0,0.0,0.0,0.038844292791293],[1.046864654597224,-30.013738567823754,1.046353530618792,-150.097036069944977,1.048973328903533,89.956446930983162,0.0,0.0,0.0,0.0,0.0,0.0,0.039367349941777],[1.046861889635803,-30.014008472323447,1.046366337007576,-150.096969220857119,1.048970438089493,89.956712321754793,0.0,0.0,0.0,0.0,0.0,0.0,0.039182975703306],[1.046999324899987,-30.015720186620712,1.046450271358403,-150.092879770394433,1.048806304352204,89.955320911473649,0.0,0.0,0.0,0.0,0.0,0.0,0.034358664754151],[1.047133952574489,-30.017246761899603,1.046685908638814,-150.089924030399459,1.048978723323045,89.958227779627748,0.0,0.0,0.0,0.0,0.0,0.0,0.034992533647706],[1.04717696967486,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047198556562696,-30.020854767355807,1.04698338009823,-150.085918851673512,1.048993227982797,89.962710453062243,0.0,0.0,0.0,0.0,0.0,0.0,0.031701031084975],[1.04684781637214,-30.014498568262781,1.046389682662549,-150.096823159232741,1.048965638323652,89.957158536912829,0.0,0.0,0.0,0.0,0.0,0.0,0.038848494849229],[1.04686762688695,-30.01344842888134,1.046339764075304,-150.097107932854101,1.048976436480842,89.956161644225915,0.0,0.0,0.0,0.0,0.0,0.0,0.039566089279924],[1.046864654597224,-30.013738567823754,1.046353530618792,-150.097036069944977,1.048973328903533,89.956446930983162,0.0,0.0,0.0,0.0,0.0,0.0,0.039367349941777],[1.046999385325519,-30.015725925101897,1.046450331818211,-150.092874029984415,1.048797832285597,89.955286155206934,0.0,0.0,0.0,0.0,0.0,0.0,0.034134880610271],[1.047133512331569,-30.017248570881161,1.046685911788438,-150.089924328377805,1.048978726467025,89.9582280771332,0.0,0.0,0.0,0.0,0.0,0.0,0.034992799901963],[1.04717696967486,-30.018282225229555,1.046769794323553,-150.088928506836822,1.04898146332412,89.959338681096767,0.0,0.0,0.0,0.0,0.0,0.0,0.033972940671519],[1.047198225853686,-30.020856126186001,1.046983382463677,-150.085919075467444,1.048993230345119,89.962710676526058,0.0,0.0,0.0,0.0,0.0,0.0,0.031702037606095],[1.046845431733267,-30.014508367667464,1.046389699727463,-150.096824773587144,1.048965655351915,89.957160148459792,0.0,0.0,0.0,0.0,0.0,0.0,0.038852857025438],[1.046870067262518,-30.013210215729618,1.046328461255063,-150.097166936270156,1.048978987931697,89.955927414922641,0.0,0.0,0.0,0.0,0.0,0.0,0.039729675155489],[1.04686762688695,-30.01344842888134,1.046339764075304,-150.097107932854101,1.048976436480842,89.956161644225915,0.0,0.0,0.0,0.0,0.0,0.0,0.039566089279924],[1.046999593579274,-30.015745702495387,1.046450540190101,-150.092854245943727,1.048768633719918,89.955166365108653,0.0,0.0,0.0,0.0,-0.000407,-0.000000133774431,0.033368414816256],[1.04712886526884,-30.017267666002123,1.04668594503486,-150.089927473741341,1.048978759653864,89.958231217504775,0.0,0.0,0.0,0.0,0.0,0.0,0.034995944480841],[1.047197988333427,-30.020857102119145,1.046983384162577,-150.085919236199686,1.048993232041774,89.962710837021149,0.0,0.0,0.0,0.0,0.0,0.0,0.031702762591072],[1.046843048714897,-30.014518160457602,1.046389716780782,-150.096826386844526,1.048965672368608,89.957161758911624,0.0,0.0,0.0,0.0,0.0,0.0,0.038857360464347],[1.046872687294752,-30.012954468897448,1.046316326433247,-150.097230284358176,1.048981727214863,89.955675945222936,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046870067262518,-30.013210215729618,1.046328461255063,-150.097166936270156,1.048978987931697,89.955927414922641,0.0,0.0,0.0,0.0,0.0,0.0,0.039729675155489],[1.04712700656083,-30.017275303616969,1.046685958332592,-150.089928731807476,1.048978772927765,89.958232473574299,0.0,0.0,0.0,0.0,0.0,0.0,0.034997373094052],[1.047197712571982,-30.020858235179816,1.046983386135003,-150.085919422810122,1.048993234011595,89.962711023356249,0.0,0.0,0.0,0.0,0.0,0.0,0.031703606487557],[1.046840664191834,-30.014527959475874,1.046389733844869,-150.096828001120485,1.048965689396046,89.9571633703803,0.0,0.0,0.0,0.0,0.0,0.0,0.03886201101191],[1.046872687294765,-30.012954468898261,1.046280565652954,-150.097362046269865,1.048981727214876,89.955675945222126,0.0,0.0,0.0,0.0,0.0,0.0,0.040887804415124],[1.046872687294753,-30.012954468897469,1.046316326433248,-150.097230284358176,1.048981727214864,89.955675945222922,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294752,-30.012954468897448,1.046316326433247,-150.097230284358176,1.048981727214863,89.955675945222936,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047126062712195,-30.017279181994677,1.046685965085157,-150.089929370651191,1.048978779668228,89.958233111404141,0.0,0.0,0.0,0.0,0.0,0.0,0.034998135911292],[1.047197297133639,-30.020859942152153,1.04698338910649,-150.085919703941215,1.048993236979156,89.962711304072599,0.0,0.0,0.0,0.0,0.0,0.0,0.031704882266703],[1.046839500230681,-30.014532742702997,1.04638974217439,-150.096828789099675,1.048965697707678,89.957164156989123,0.0,0.0,0.0,0.0,0.0,0.0,0.038864333489885],[1.046872687294766,-30.012954468898375,1.04627533374686,-150.097381324177491,1.048981727214877,89.955675945222012,0.0,0.0,0.0,0.0,0.0,0.0,0.041032179014877],[1.046872687294754,-30.012954468897469,1.046316326433249,-150.097230284358176,1.048981727214865,89.955675945222922,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294753,-30.012954468897469,1.046316326433248,-150.097230284358176,1.048981727214864,89.955675945222922,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125853856764,-30.017280040205538,1.04668596657937,-150.089929512014976,1.048978781159763,89.958233252543536,0.0,0.0,0.0,0.0,0.0,0.0,0.034998308108934],[1.047196618391209,-30.020862731003469,1.046983393961299,-150.085920163252695,1.048993241827552,89.962711762706462,0.0,0.0,0.0,0.0,0.0,0.0,0.031706978108212],[1.046813340043669,-30.014640249204536,1.046389929381596,-150.096846499037923,1.048965884512815,89.957181836128655,0.0,0.0,0.0,0.0,0.0,0.0,0.038925585112259],[1.046872687294769,-30.012954468898716,1.046260594287208,-150.097435635430912,1.04898172721488,89.955675945221671,0.0,0.0,0.0,0.0,0.0,0.0,0.04143982912625],[1.046872687294757,-30.012954468897483,1.046316326433252,-150.097230284358233,1.048981727214868,89.955675945222907,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294754,-30.012954468897469,1.046316326433249,-150.097230284358176,1.048981727214865,89.955675945222922,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125689372871,-30.017280716088905,1.046685967756135,-150.089929623345853,1.048978782334419,89.958233363697744,0.0,0.0,0.0,0.0,0.0,0.0,0.034998444590484],[1.047194113021033,-30.020873025255231,1.046983411881353,-150.085921858660384,1.048993259723918,89.962713455613468,-0.000046,-0.000000015119469,0.0,0.0,0.0,0.0,0.031714837507252],[1.047188786821354,-30.02089490994118,1.046983449977797,-150.085925462951053,1.04899329777008,89.962717054585397,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.031732189591159],[1.046796328574094,-30.01471016151887,1.04639005111893,-150.09685801547019,1.04896600598869,89.957193332533137,0.0,0.0,0.0,0.0,0.0,0.0,0.03897469226436],[1.04687268729477,-30.012954468899121,1.046243286465639,-150.097499412418955,1.048981727214881,89.955675945221273,0.0,0.0,0.0,0.0,0.0,0.0,0.041920193121993],[1.046872687294758,-30.012954468897501,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222879,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294757,-30.012954468897483,1.046316326433252,-150.097230284358233,1.048981727214868,89.955675945222907,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125513139152,-30.017281440253925,1.046685969016961,-150.089929742629636,1.048978783592986,89.958233482792167,0.0,0.0,0.0,0.0,0.0,0.0,0.034998591669734],[1.046781450339682,-30.014771308709811,1.046390157590467,-150.096868087742649,1.048966112231556,89.957203387289297,0.0,0.0,0.0,0.0,0.0,0.0,0.039023609457733],[1.04687268729477,-30.01295446889916,1.046241041267399,-150.097507685826599,1.048981727214881,89.955675945221216,0.0,0.0,0.0,0.0,0.0,0.0,0.041982636714981],[1.046872687294758,-30.012954468897508,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222879,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294758,-30.012954468897501,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222879,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125372139303,-30.01728201963904,1.046685970025715,-150.089929838065359,1.048978784599932,89.958233578076388,0.0,0.0,0.0,0.0,0.0,0.0,0.034998709975726],[1.046765844052289,-30.014835449956564,1.046390269272135,-150.09687865289132,1.048966223673363,89.957213934064526,0.0,0.0,0.0,0.0,0.0,0.0,0.039080880970128],[1.04687268729477,-30.012954468899174,1.046240669745768,-150.097509054907675,1.048981727214881,89.955675945221202,0.0,0.0,0.0,0.0,0.0,0.0,0.041992972327657],[1.046872687294771,-30.012954468899277,1.046235589055154,-150.097527776917872,1.048981727214882,89.955675945221117,0.0,0.0,0.0,0.0,0.0,0.0,0.042134396249484],[1.046872687294758,-30.012954468897522,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222865,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294758,-30.012954468897508,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222879,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125235234237,-30.01728258219832,1.046685971005174,-150.089929930729539,1.048978785577636,89.958233670593486,0.0,0.0,0.0,0.0,0.0,0.0,0.034998825383422],[1.046739196577136,-30.014944974497926,1.046390459966818,-150.096896692703126,1.048966413958487,89.957231942504009,0.0,0.0,0.0,0.0,0.0,0.0,0.039192701582857],[1.04687268729477,-30.012954468899171,1.046240325966873,-150.097510321755863,1.048981727214881,89.955675945221202,0.0,0.0,0.0,0.0,0.0,0.0,0.042002536863582],[1.046872687294771,-30.012954468899551,1.046222829410684,-150.09757479630062,1.048981727214882,89.955675945220847,0.0,0.0,0.0,0.0,0.0,0.0,0.042490222241355],[1.046872687294758,-30.012954468897522,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222865,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.046872687294758,-30.012954468897522,1.046316326433253,-150.097230284358233,1.048981727214869,89.955675945222865,0.0,0.0,0.0,0.0,0.0,0.0,0.039905712390136],[1.047125098676419,-30.0172831433309,1.046685971982148,-150.089930023158701,1.048978786552859,89.958233762875878,0.0,0.0,0.0,0.0,0.0,0.0,0.034998941025893],[1.046732660526869,-30.014971839357049,1.046390506740126,-150.096901117478836,1.048966460631339,89.957236359584769,0.0,0.0,0.0,0.0,0.0,0.0,0.039222817573151],[1.046872687294769,-30.012954468899174,1.046239803220903,-150.097512248111229,1.04898172721488,89.955675945221202,0.0,0.0,0.0,0.0,0.0,0.0,0.042017081899737],[1.046872687294768,-30.012954468900201,1.04619255972203,-150.097686344921783,1.04898172721488,89.955675945220165,0.0,0.0,-0.00031,-0.000000101892073,0.0,0.0,0.043337974545584],[1.047124963716326,-30.01728369789836,1.046685972947692,-150.089930114506444,1.048978787516672,89.958233854078586,0.0,0.0,0.0,0.0,0.0,0.0,0.03499905583296],[1.046731998520906,-30.014974560641466,1.046390511477634,-150.096901565642156,1.04896646535856,89.957236806972162,0.0,0.0,0.0,0.0,0.0,0.0,0.039225926872669],[1.046708990490909,-30.015114669202177,1.046389993698176,-150.096852583348067,1.048965948690033,89.957187909891274,0.0,0.0,0.0,0.0,0.0,0.0,0.039371051863372],[1.046872687294769,-30.012954468899188,1.046239142612923,-150.097514682500531,1.04898172721488,89.955675945221202,0.0,0.0,0.0,0.0,0.0,0.0,0.042035465124718],[1.04712255034952,-30.017293614741067,1.046685990213616,-150.089931747993859,1.048978804751654,89.958235484972235,0.0,0.0,0.0,0.0,0.0,0.0,0.035001195688068],[1.046730911561384,-30.014979028774878,1.046390519256234,-150.096902301489564,1.04896647312027,89.957237541545595,0.0,0.0,0.0,0.0,0.0,0.0,0.039231055542334],[1.046688915120917,-30.015235813190223,1.04638955857016,-150.096811419838048,1.048965514495512,89.957146817995692,0.0,0.0,0.0,0.0,0.0,0.0,0.039508733745681],[1.046872687294769,-30.01295446889926,1.046236570878985,-150.097524159559782,1.04898172721488,89.955675945221131,0.0,0.0,0.0,0.0,0.0,0.0,0.042107054802905],[1.047117149922601,-30.017315805910822,1.046686028849821,-150.089935403273302,1.048978843318646,89.9582391344467,0.0,0.0,0.0,0.0,0.0,0.0,0.035006579938125],[1.047119214424522,-30.017307322607952,1.046686014079798,-150.089934005914557,1.048978828575048,89.958237739308174,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0,0.035004424422295],[1.046730696645639,-30.014979912223978,1.046390520794234,-150.096902446982767,1.04896647465493,89.957237686786868,0.0,0.0,0.0,0.0,0.0,0.0,0.039232073044056],[1.046655172556918,-30.015439441827333,1.046388827210524,-150.096742232353392,1.048964784704887,89.957077750880671,-0.000544,-0.000000178804153,0.0,0.0,0.0,0.0,0.039764545635432],[1.046872687294768,-30.012954468899345,1.046231899155153,-150.097541375380615,1.048981727214879,89.955675945221046,0.0,0.0,-0.000047,-0.000000015448153,0.0,0.0,0.042237199933448],[1.047113563421375,-30.01733054351282,1.046686054508684,-150.089937830796885,1.048978868931543,89.958241558115105,-0.000048,-0.000000015776837,0.0,0.0,0.0,0.0,0.035010610712347],[1.046730515046459,-30.014980658719757,1.046390522093811,-150.096902569921355,1.048966475951685,89.957237809512634,0.0,0.0,0.0,0.0,0.0,0.0,0.03923293369916],[1.046730362013441,-30.014981287789418,1.04639052318896,-150.096902673521271,1.048966477044456,89.957237912933238,0.0,0.0,0.0,0.0,0.0,0.0,0.039233659601825],[1.046730162942991,-30.01498210610448,1.046390524613567,-150.096902808287524,1.04896647846597,89.957238047466177,0.0,0.0,0.0,0.0,0.0,0.0,0.039234604744533],[1.046729802656509,-30.014983587127983,1.046390527191883,-150.096903052193454,1.048966481038687,89.95723829094986,0.0,0.0,0.0,0.0,0.0,0.0,0.03923631779035],[1.046729177984236,-30.014986154960056,1.04639053166222,-150.096903475082655,1.048966485499317,89.957238713106946,0.0,0.0,0.0,0.0,0.0,0.0,0.03923929549045],[1.046724061261637,-30.015007188319821,1.046390568278987,-150.096906938989548,1.048966522036575,89.957242171017398,-0.000055,-0.000000018077626,0.0,0.0,0.0,0.0,0.039264047884234]]}",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "voltage_unbalance_percent": "float64"
      },
      "orient": "split"
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
