{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[\"SOURCEBUS\",11.0,\"b\",null,true],[\"1\",0.416,\"b\",null,true],[\"2\",0.416,\"b\",null,true],[\"3\",0.416,\"b\",null,true],[\"4\",0.416,\"b\",null,true],[\"5\",0.416,\"b\",null,true],[\"6\",0.416,\"b\",null,true],[\"7\",0.416,\"b\",null,true],[\"8\",0.416,\"b\",null,true],[\"9\",0.416,\"b\",null,true],[\"10\",0.416,\"b\",null,true],[\"11\",0.416,\"b\",null,true],[\"12\",0.416,\"b\",null,true],[\"13\",0.416,\"b\",null,true],[\"14\",0.416,\"b\",null,true],[\"15\",0.416,\"b\",null,true],[\"16\",0.416,\"b\",null,true],[\"17\",0.416,\"b\",null,true],[\"18\",0.416,\"b\",null,true],[\"19\",0.416,\"b\",null,true],[\"20\",0.416,\"b\",null,true],[\"21\",0.416,\"b\",null,true],[\"22\",0.416,\"b\",null,true],[\"23\",0.416,\"b\",null,true],[\"24\",0.416,\"b\",null,true],[\"25\",0.416,\"b\",null,true],[\"26\",0.416,\"b\",null,true],[\"27\",0.416,\"b\",null,true],[\"28\",0.416,\"b\",null,true],[\"29\",0.416,\"b\",null,true],[\"30\",0.416,\"b\",null,true],[\"31\",0.416,\"b\",null,true],[\"32\",0.416,\"b\",null,true],[\"33\",0.416,\"b\",null,true],[\"34\",0.416,\"b\",null,true],[\"35\",0.416,\"b\",null,true],[\"36\",0.416,\"b\",null,true],[\"37\",0.416,\"b\",null,true],[\"38\",0.416,\"b\",null,true],[\"39\",0.416,\"b\",null,true],[\"40\",0.416,\"b\",null,true],[\"41\",0.416,\"b\",null,true],[\"42\",0.416,\"b\",null,true],[\"43\",0.416,\"b\",null,true],[\"44\",0.416,\"b\",null,true],[\"45\",0.416,\"b\",null,true],[\"46\",0.416,\"b\",null,true],[\"47\",0.416,\"b\",null,true],[\"48\",0.416,\"b\",null,true],[\"49\",0.416,\"b\",null,true],[\"50\",0.416,\"b\",null,true],[\"51\",0.416,\"b\",null,true],[\"52\",0.416,\"b\",null,true],[\"53\",0.416,\"b\",null,true],[\"54\",0.416,\"b\",null,true],[\"55\",0.416,\"b\",null,true],[\"56\",0.416,\"b\",null,true],[\"57\",0.416,\"b\",null,true],[\"58\",0.416,\"b\",null,true],[\"59\",0.416,\"b\",null,true],[\"60\",0.416,\"b\",null,true],[\"61\",0.416,\"b\",null,true],[\"62\",0.416,\"b\",null,true],[\"63\",0.416,\"b\",null,true],[\"64\",0.416,\"b\",null,true],[\"65\",0.416,\"b\",null,true],[\"66\",0.416,\"b\",null,true],[\"67\",0.416,\"b\",null,true],[\"68\",0.416,\"b\",null,true],[\"69\",0.416,\"b\",null,true],[\"70\",0.416,\"b\",null,true],[\"71\",0.416,\"b\",null,true],[\"72\",0.416,\"b\",null,true],[\"73\",0.416,\"b\",null,true],[\"74\",0.416,\"b\",null,true],[\"75\",0.416,\"b\",null,true],[\"76\",0.416,\"b\",null,true],[\"77\",0.416,\"b\",null,true],[\"78\",0.416,\"b\",null,true],[\"79\",0.416,\"b\",null,true],[\"80\",0.416,\"b\",null,true],[\"81\",0.416,\"b\",null,true],[\"82\",0.416,\"b\",null,true],[\"83\",0.416,\"b\",null,true],[\"84\",0.416,\"b\",null,true],[\"85\",0.416,\"b\",null,true],[\"86\",0.416,\"b\",null,true],[\"87\",0.416,\"b\",null,true],[\"88\",0.416,\"b\",null,true],[\"89\",0.416,\"b\",null,true],[\"90\",0.416,\"b\",null,true],[\"91\",0.416,\"b\",null,true],[\"92\",0.416,\"b\",null,true],[\"93\",0.416,\"b\",null,true],[\"94\",0.416,\"b\",null,true],[\"95\",0.416,\"b\",null,true],[\"96\",0.416,\"b\",null,true],[\"97\",0.416,\"b\",null,true],[\"98\",0.416,\"b\",null,true],[\"99\",0.416,\"b\",null,true],[\"100\",0.416,\"b\",null,true],[\"101\",0.416,\"b\",null,true],[\"102\",0.416,\"b\",null,true],[\"103\",0.416,\"b\",null,true],[\"104\",0.416,\"b\",null,true],[\"105\",0.416,\"b\",null,true],[\"106\",0.416,\"b\",null,true],[\"107\",0.416,\"b\",null,true],[\"108\",0.416,\"b\",null,true],[\"109\",0.416,\"b\",null,true],[\"110\",0.416,\"b\",null,true],[\"111\",0.416,\"b\",null,true],[\"112\",0.416,\"b\",null,true],[\"113\",0.416,\"b\",null,true],[\"114\",0.416,\"b\",null,true],[\"115\",0.416,\"b\",null,true],[\"116\",0.416,\"b\",null,true],[\"117\",0.416,\"b\",null,true],[\"118\",0.416,\"b\",null,true],[\"119\",0.416,\"b\",null,true],[\"120\",0.416,\"b\",null,true],[\"121\",0.416,\"b\",null,true],[\"122\",0.416,\"b\",null,true],[\"123\",0.416,\"b\",null,true],[\"124\",0.416,\"b\",null,true],[\"125\",0.416,\"b\",null,true],[\"126\",0.416,\"b\",null,true],[\"127\",0.416,\"b\",null,true],[\"128\",0.416,\"b\",null,true],[\"129\",0.416,\"b\",null,true],[\"130\",0.416,\"b\",null,true],[\"131\",0.416,\"b\",null,true],[\"132\",0.416,\"b\",null,true],[\"133\",0.416,\"b\",null,true],[\"134\",0.416,\"b\",null,true],[\"135\",0.416,\"b\",null,true],[\"136\",0.416,\"b\",null,true],[\"137\",0.416,\"b\",null,true],[\"138\",0.416,\"b\",null,true],[\"139\",0.416,\"b\",null,true],[\"140\",0.416,\"b\",null,true],[\"141\",0.416,\"b\",null,true],[\"142\",0.416,\"b\",null,true],[\"143\",0.416,\"b\",null,true],[\"144\",0.416,\"b\",null,true],[\"145\",0.416,\"b\",null,true],[\"146\",0.416,\"b\",null,true],[\"147\",0.416,\"b\",null,true],[\"148\",0.416,\"b\",null,true],[\"149\",0.416,\"b\",null,true],[\"150\",0.416,\"b\",null,true],[\"151\",0.416,\"b\",null,true],[\"152\",0.416,\"b\",null,true],[\"153\",0.416,\"b\",null,true],[\"154\",0.416,\"b\",null,true],[\"155\",0.416,\"b\",null,true],[\"156\",0.416,\"b\",null,true],[\"157\",0.416,\"b\",null,true],[\"158\",0.416,\"b\",null,true],[\"159\",0.416,\"b\",null,true],[\"160\",0.416,\"b\",null,true],[\"161\",0.416,\"b\",null,true],[\"162\",0.416,\"b\",null,true],[\"163\",0.416,\"b\",null,true],[\"164\",0.416,\"b\",null,true],[\"165\",0.416,\"b\",null,true],[\"166\",0.416,\"b\",null,true],[\"167\",0.416,\"b\",null,true],[\"168\",0.416,\"b\",null,true],[\"169\",0.416,\"b\",null,true],[\"170\",0.416,\"b\",null,true],[\"171\",0.416,\"b\",null,true],[\"172\",0.416,\"b\",null,true],[\"173\",0.416,\"b\",null,true],[\"174\",0.416,\"b\",null,true],[\"175\",0.416,\"b\",null,true],[\"176\",0.416,\"b\",null,true],[\"177\",0.416,\"b\",null,true],[\"178\",0.416,\"b\",null,true],[\"179\",0.416,\"b\",null,true],[\"180\",0.416,\"b\",null,true],[\"181\",0.416,\"b\",null,true],[\"182\",0.416,\"b\",null,true],[\"183\",0.416,\"b\",null,true],[\"184\",0.416,\"b\",null,true],[\"185\",0.416,\"b\",null,true],[\"186\",0.416,\"b\",null,true],[\"187\",0.416,\"b\",null,true],[\"188\",0.416,\"b\",null,true],[\"189\",0.416,\"b\",null,true],[\"190\",0.416,\"b\",null,true],[\"191\",0.416,\"b\",null,true],[\"192\",0.416,\"b\",null,true],[\"193\",0.416,\"b\",null,true],[\"194\",0.416,\"b\",null,true],[\"195\",0.416,\"b\",null,true],[\"196\",0.416,\"b\",null,true],[\"197\",0.416,\"b\",null,true],[\"198\",0.416,\"b\",null,true],[\"199\",0.416,\"b\",null,true],[\"200\",0.416,\"b\",null,true],[\"201\",0.416,\"b\",null,true],[\"202\",0.416,\"b\",null,true],[\"203\",0.416,\"b\",null,true],[\"204\",0.416,\"b\",null,true],[\"205\",0.416,\"b\",null,true],[\"206\",0.416,\"b\",null,true],[\"207\",0.416,\"b\",null,true],[\"208\",0.416,\"b\",null,true],[\"209\",0.416,\"b\",null,true],[\"210\",0.416,\"b\",null,true],[\"211\",0.416,\"b\",null,true],[\"212\",0.416,\"b\",null,true],[\"213\",0.416,\"b\",null,true],[\"214\",0.416,\"b\",null,true],[\"215\",0.416,\"b\",null,true],[\"216\",0.416,\"b\",null,true],[\"217\",0.416,\"b\",null,true],[\"218\",0.416,\"b\",null,true],[\"219\",0.416,\"b\",null,true],[\"220\",0.416,\"b\",null,true],[\"221\",0.416,\"b\",null,true],[\"222\",0.416,\"b\",null,true],[\"223\",0.416,\"b\",null,true],[\"224\",0.416,\"b\",null,true],[\"225\",0.416,\"b\",null,true],[\"226\",0.416,\"b\",null,true],[\"227\",0.416,\"b\",null,true],[\"228\",0.416,\"b\",null,true],[\"229\",0.416,\"b\",null,true],[\"230\",0.416,\"b\",null,true],[\"231\",0.416,\"b\",null,true],[\"232\",0.416,\"b\",null,true],[\"233\",0.416,\"b\",null,true],[\"234\",0.416,\"b\",null,true],[\"235\",0.416,\"b\",null,true],[\"236\",0.416,\"b\",null,true],[\"237\",0.416,\"b\",null,true],[\"238\",0.416,\"b\",null,true],[\"239\",0.416,\"b\",null,true],[\"240\",0.416,\"b\",null,true],[\"241\",0.416,\"b\",null,true],[\"242\",0.416,\"b\",null,true],[\"243\",0.416,\"b\",null,true],[\"244\",0.416,\"b\",null,true],[\"245\",0.416,\"b\",null,true],[\"246\",0.416,\"b\",null,true],[\"247\",0.416,\"b\",null,true],[\"248\",0.416,\"b\",null,true],[\"249\",0.416,\"b\",null,true],[\"250\",0.416,\"b\",null,true],[\"251\",0.416,\"b\",null,true],[\"252\",0.416,\"b\",null,true],[\"253\",0.416,\"b\",null,true],[\"254\",0.416,\"b\",null,true],[\"255\",0.416,\"b\",null,true],[\"256\",0.416,\"b\",null,true],[\"257\",0.416,\"b\",null,true],[\"258\",0.416,\"b\",null,true],[\"259\",0.416,\"b\",null,true],[\"260\",0.416,\"b\",null,true],[\"261\",0.416,\"b\",null,true],[\"262\",0.416,\"b\",null,true],[\"263\",0.416,\"b\",null,true],[\"264\",0.416,\"b\",null,true],[\"265\",0.416,\"b\",null,true],[\"266\",0.416,\"b\",null,true],[\"267\",0.416,\"b\",null,true],[\"268\",0.416,\"b\",null,true],[\"269\",0.416,\"b\",null,true],[\"270\",0.416,\"b\",null,true],[\"271\",0.416,\"b\",null,true],[\"272\",0.416,\"b\",null,true],[\"273\",0.416,\"b\",null,true],[\"274\",0.416,\"b\",null,true],[\"275\",0.416,\"b\",null,true],[\"276\",0.416,\"b\",null,true],[\"277\",0.416,\"b\",null,true],[\"278\",0.416,\"b\",null,true],[\"279\",0.416,\"b\",null,true],[\"280\",0.416,\"b\",null,true],[\"281\",0.416,\"b\",null,true],[\"282\",0.416,\"b\",null,true],[\"283\",0.416,\"b\",null,true],[\"284\",0.416,\"b\",null,true],[\"285\",0.416,\"b\",null,true],[\"286\",0.416,\"b\",null,true],[\"287\",0.416,\"b\",null,true],[\"288\",0.416,\"b\",null,true],[\"289\",0.416,\"b\",null,true],[\"290\",0.416,\"b\",null,true],[\"291\",0.416,\"b\",null,true],[\"292\",0.416,\"b\",null,true],[\"293\",0.416,\"b\",null,true],[\"294\",0.416,\"b\",null,true],[\"295\",0.416,\"b\",null,true],[\"296\",0.416,\"b\",null,true],[\"297\",0.416,\"b\",null,true],[\"298\",0.416,\"b\",null,true],[\"299\",0.416,\"b\",null,true],[\"300\",0.416,\"b\",null,true],[\"301\",0.416,\"b\",null,true],[\"302\",0.416,\"b\",null,true],[\"303\",0.416,\"b\",null,true],[\"304\",0.416,\"b\",null,true],[\"305\",0.416,\"b\",null,true],[\"306\",0.416,\"b\",null,true],[\"307\",0.416,\"b\",null,true],[\"308\",0.416,\"b\",null,true],[\"309\",0.416,\"b\",null,true],[\"310\",0.416,\"b\",null,true],[\"311\",0.416,\"b\",null,true],[\"312\",0.416,\"b\",null,true],[\"313\",0.416,\"b\",null,true],[\"314\",0.416,\"b\",null,true],[\"315\",0.416,\"b\",null,true],[\"316\",0.416,\"b\",null,true],[\"317\",0.416,\"b\",null,true],[\"318\",0.416,\"b\",null,true],[\"319\",0.416,\"b\",null,true],[\"320\",0.416,\"b\",null,true],[\"321\",0.416,\"b\",null,true],[\"322\",0.416,\"b\",null,true],[\"323\",0.416,\"b\",null,true],[\"324\",0.416,\"b\",null,true],[\"325\",0.416,\"b\",null,true],[\"326\",0.416,\"b\",null,true],[\"327\",0.416,\"b\",null,true],[\"328\",0.416,\"b\",null,true],[\"329\",0.416,\"b\",null,true],[\"330\",0.416,\"b\",null,true],[\"331\",0.416,\"b\",null,true],[\"332\",0.416,\"b\",null,true],[\"333\",0.416,\"b\",null,true],[\"334\",0.416,\"b\",null,true],[\"335\",0.416,\"b\",null,true],[\"336\",0.416,\"b\",null,true],[\"337\",0.416,\"b\",null,true],[\"338\",0.416,\"b\",null,true],[\"339\",0.416,\"b\",null,true],[\"340\",0.416,\"b\",null,true],[\"341\",0.416,\"b\",null,true],[\"342\",0.416,\"b\",null,true],[\"343\",0.416,\"b\",null,true],[\"344\",0.416,\"b\",null,true],[\"345\",0.416,\"b\",null,true],[\"346\",0.416,\"b\",null,true],[\"347\",0.416,\"b\",null,true],[\"348\",0.416,\"b\",null,true],[\"349\",0.416,\"b\",null,true],[\"350\",0.416,\"b\",null,true],[\"351\",0.416,\"b\",null,true],[\"352\",0.416,\"b\",null,true],[\"353\",0.416,\"b\",null,true],[\"354\",0.416,\"b\",null,true],[\"355\",0.416,\"b\",null,true],[\"356\",0.416,\"b\",null,true],[\"357\",0.416,\"b\",null,true],[\"358\",0.416,\"b\",null,true],[\"359\",0.416,\"b\",null,true],[\"360\",0.416,\"b\",null,true],[\"361\",0.416,\"b\",null,true],[\"362\",0.416,\"b\",null,true],[\"363\",0.416,\"b\",null,true],[\"364\",0.416,\"b\",null,true],[\"365\",0.416,\"b\",null,true],[\"366\",0.416,\"b\",null,true],[\"367\",0.416,\"b\",null,true],[\"368\",0.416,\"b\",null,true],[\"369\",0.416,\"b\",null,true],[\"370\",0.416,\"b\",null,true],[\"371\",0.416,\"b\",null,true],[\"372\",0.416,\"b\",null,true],[\"373\",0.416,\"b\",null,true],[\"374\",0.416,\"b\",null,true],[\"375\",0.416,\"b\",null,true],[\"376\",0.416,\"b\",null,true],[\"377\",0.416,\"b\",null,true],[\"378\",0.416,\"b\",null,true],[\"379\",0.416,\"b\",null,true],[\"380\",0.416,\"b\",null,true],[\"381\",0.416,\"b\",null,true],[\"382\",0.416,\"b\",null,true],[\"383\",0.416,\"b\",null,true],[\"384\",0.416,\"b\",null,true],[\"385\",0.416,\"b\",null,true],[\"386\",0.416,\"b\",null,true],[\"387\",0.416,\"b\",null,true],[\"388\",0.416,\"b\",null,true],[\"389\",0.416,\"b\",null,true],[\"390\",0.416,\"b\",null,true],[\"391\",0.416,\"b\",null,true],[\"392\",0.416,\"b\",null,true],[\"393\",0.416,\"b\",null,true],[\"394\",0.416,\"b\",null,true],[\"395\",0.416,\"b\",null,true],[\"396\",0.416,\"b\",null,true],[\"397\",0.416,\"b\",null,true],[\"398\",0.416,\"b\",null,true],[\"399\",0.416,\"b\",null,true],[\"400\",0.416,\"b\",null,true],[\"401\",0.416,\"b\",null,true],[\"402\",0.416,\"b\",null,true],[\"403\",0.416,\"b\",null,true],[\"404\",0.416,\"b\",null,true],[\"405\",0.416,\"b\",null,true],[\"406\",0.416,\"b\",null,true],[\"407\",0.416,\"b\",null,true],[\"408\",0.416,\"b\",null,true],[\"409\",0.416,\"b\",null,true],[\"410\",0.416,\"b\",null,true],[\"411\",0.416,\"b\",null,true],[\"412\",0.416,\"b\",null,true],[\"413\",0.416,\"b\",null,true],[\"414\",0.416,\"b\",null,true],[\"415\",0.416,\"b\",null,true],[\"416\",0.416,\"b\",null,true],[\"417\",0.416,\"b\",null,true],[\"418\",0.416,\"b\",null,true],[\"419\",0.416,\"b\",null,true],[\"420\",0.416,\"b\",null,true],[\"421\",0.416,\"b\",null,true],[\"422\",0.416,\"b\",null,true],[\"423\",0.416,\"b\",null,true],[\"424\",0.416,\"b\",null,true],[\"425\",0.416,\"b\",null,true],[\"426\",0.416,\"b\",null,true],[\"427\",0.416,\"b\",null,true],[\"428\",0.416,\"b\",null,true],[\"429\",0.416,\"b\",null,true],[\"430\",0.416,\"b\",null,true],[\"431\",0.416,\"b\",null,true],[\"432\",0.416,\"b\",null,true],[\"433\",0.416,\"b\",null,true],[\"434\",0.416,\"b\",null,true],[\"435\",0.416,\"b\",null,true],[\"436\",0.416,\"b\",null,true],[\"437\",0.416,\"b\",null,true],[\"438\",0.416,\"b\",null,true],[\"439\",0.416,\"b\",null,true],[\"440\",0.416,\"b\",null,true],[\"441\",0.416,\"b\",null,true],[\"442\",0.416,\"b\",null,true],[\"443\",0.416,\"b\",null,true],[\"444\",0.416,\"b\",null,true],[\"445\",0.416,\"b\",null,true],[\"446\",0.416,\"b\",null,true],[\"447\",0.416,\"b\",null,true],[\"448\",0.416,\"b\",null,true],[\"449\",0.416,\"b\",null,true],[\"450\",0.416,\"b\",null,true],[\"451\",0.416,\"b\",null,true],[\"452\",0.416,\"b\",null,true],[\"453\",0.416,\"b\",null,true],[\"454\",0.416,\"b\",null,true],[\"455\",0.416,\"b\",null,true],[\"456\",0.416,\"b\",null,true],[\"457\",0.416,\"b\",null,true],[\"458\",0.416,\"b\",null,true],[\"459\",0.416,\"b\",null,true],[\"460\",0.416,\"b\",null,true],[\"461\",0.416,\"b\",null,true],[\"462\",0.416,\"b\",null,true],[\"463\",0.416,\"b\",null,true],[\"464\",0.416,\"b\",null,true],[\"465\",0.416,\"b\",null,true],[\"466\",0.416,\"b\",null,true],[\"467\",0.416,\"b\",null,true],[\"468\",0.416,\"b\",null,true],[\"469\",0.416,\"b\",null,true],[\"470\",0.416,\"b\",null,true],[\"471\",0.416,\"b\",null,true],[\"472\",0.416,\"b\",null,true],[\"473\",0.416,\"b\",null,true],[\"474\",0.416,\"b\",null,true],[\"475\",0.416,\"b\",null,true],[\"476\",0.416,\"b\",null,true],[\"477\",0.416,\"b\",null,true],[\"478\",0.416,\"b\",null,true],[\"479\",0.416,\"b\",null,true],[\"480\",0.416,\"b\",null,true],[\"481\",0.416,\"b\",null,true],[\"482\",0.416,\"b\",null,true],[\"483\",0.416,\"b\",null,true],[\"484\",0.416,\"b\",null,true],[\"485\",0.416,\"b\",null,true],[\"486\",0.416,\"b\",null,true],[\"487\",0.416,\"b\",null,true],[\"488\",0.416,\"b\",null,true],[\"489\",0.416,\"b\",null,true],[\"490\",0.416,\"b\",null,true],[\"491\",0.416,\"b\",null,true],[\"492\",0.416,\"b\",null,true],[\"493\",0.416,\"b\",null,true],[\"494\",0.416,\"b\",null,true],[\"495\",0.416,\"b\",null,true],[\"496\",0.416,\"b\",null,true],[\"497\",0.416,\"b\",null,true],[\"498\",0.416,\"b\",null,true],[\"499\",0.416,\"b\",null,true],[\"500\",0.416,\"b\",null,true],[\"501\",0.416,\"b\",null,true],[\"502\",0.416,\"b\",null,true],[\"503\",0.416,\"b\",null,true],[\"504\",0.416,\"b\",null,true],[\"505\",0.416,\"b\",null,true],[\"506\",0.416,\"b\",null,true],[\"507\",0.416,\"b\",null,true],[\"508\",0.416,\"b\",null,true],[\"509\",0.416,\"b\",null,true],[\"510\",0.416,\"b\",null,true],[\"511\",0.416,\"b\",null,true],[\"512\",0.416,\"b\",null,true],[\"513\",0.416,\"b\",null,true],[\"514\",0.416,\"b\",null,true],[\"515\",0.416,\"b\",null,true],[\"516\",0.416,\"b\",null,true],[\"517\",0.416,\"b\",null,true],[\"518\",0.416,\"b\",null,true],[\"519\",0.416,\"b\",null,true],[\"520\",0.416,\"b\",null,true],[\"521\",0.416,\"b\",null,true],[\"522\",0.416,\"b\",null,true],[\"523\",0.416,\"b\",null,true],[\"524\",0.416,\"b\",null,true],[\"525\",0.416,\"b\",null,true],[\"526\",0.416,\"b\",null,true],[\"527\",0.416,\"b\",null,true],[\"528\",0.416,\"b\",null,true],[\"529\",0.416,\"b\",null,true],[\"530\",0.416,\"b\",null,true],[\"531\",0.416,\"b\",null,true],[\"532\",0.416,\"b\",null,true],[\"533\",0.416,\"b\",null,true],[\"534\",0.416,\"b\",null,true],[\"535\",0.416,\"b\",null,true],[\"536\",0.416,\"b\",null,true],[\"537\",0.416,\"b\",null,true],[\"538\",0.416,\"b\",null,true],[\"539\",0.416,\"b\",null,true],[\"540\",0.416,\"b\",null,true],[\"541\",0.416,\"b\",null,true],[\"542\",0.416,\"b\",null,true],[\"543\",0.416,\"b\",null,true],[\"544\",0.416,\"b\",null,true],[\"545\",0.416,\"b\",null,true],[\"546\",0.416,\"b\",null,true],[\"547\",0.416,\"b\",null,true],[\"548\",0.416,\"b\",null,true],[\"549\",0.416,\"b\",null,true],[\"550\",0.416,\"b\",null,true],[\"551\",0.416,\"b\",null,true],[\"552\",0.416,\"b\",null,true],[\"553\",0.416,\"b\",null,true],[\"554\",0.416,\"b\",null,true],[\"555\",0.416,\"b\",null,true],[\"556\",0.416,\"b\",null,true],[\"557\",0.416,\"b\",null,true],[\"558\",0.416,\"b\",null,true],[\"559\",0.416,\"b\",null,true],[\"560\",0.416,\"b\",null,true],[\"561\",0.416,\"b\",null,true],[\"562\",0.416,\"b\",null,true],[\"563\",0.416,\"b\",null,true],[\"564\",0.416,\"b\",null,true],[\"565\",0.416,\"b\",null,true],[\"566\",0.416,\"b\",null,true],[\"567\",0.416,\"b\",null,true],[\"568\",0.416,\"b\",null,true],[\"569\",0.416,\"b\",null,true],[\"570\",0.416,\"b\",null,true],[\"571\",0.416,\"b\",null,true],[\"572\",0.416,\"b\",null,true],[\"573\",0.416,\"b\",null,true],[\"574\",0.416,\"b\",null,true],[\"575\",0.416,\"b\",null,true],[\"576\",0.416,\"b\",null,true],[\"577\",0.416,\"b\",null,true],[\"578\",0.416,\"b\",null,true],[\"579\",0.416,\"b\",null,true],[\"580\",0.416,\"b\",null,true],[\"581\",0.416,\"b\",null,true],[\"582\",0.416,\"b\",null,true],[\"583\",0.416,\"b\",null,true],[\"584\",0.416,\"b\",null,true],[\"585\",0.416,\"b\",null,true],[\"586\",0.416,\"b\",null,true],[\"587\",0.416,\"b\",null,true],[\"588\",0.416,\"b\",null,true],[\"589\",0.416,\"b\",null,true],[\"590\",0.416,\"b\",null,true],[\"591\",0.416,\"b\",null,true],[\"592\",0.416,\"b\",null,true],[\"593\",0.416,\"b\",null,true],[\"594\",0.416,\"b\",null,true],[\"595\",0.416,\"b\",null,true],[\"596\",0.416,\"b\",null,true],[\"597\",0.416,\"b\",null,true],[\"598\",0.416,\"b\",null,true],[\"599\",0.416,\"b\",null,true],[\"600\",0.416,\"b\",null,true],[\"601\",0.416,\"b\",null,true],[\"602\",0.416,\"b\",null,true],[\"603\",0.416,\"b\",null,true],[\"604\",0.416,\"b\",null,true],[\"605\",0.416,\"b\",null,true],[\"606\",0.416,\"b\",null,true],[\"607\",0.416,\"b\",null,true],[\"608\",0.416,\"b\",null,true],[\"609\",0.416,\"b\",null,true],[\"610\",0.416,\"b\",null,true],[\"611\",0.416,\"b\",null,true],[\"612\",0.416,\"b\",null,true],[\"613\",0.416,\"b\",null,true],[\"614\",0.416,\"b\",null,true],[\"615\",0.416,\"b\",null,true],[\"616\",0.416,\"b\",null,true],[\"617\",0.416,\"b\",null,true],[\"618\",0.416,\"b\",null,true],[\"619\",0.416,\"b\",null,true],[\"620\",0.416,\"b\",null,true],[\"621\",0.416,\"b\",null,true],[\"622\",0.416,\"b\",null,true],[\"623\",0.416,\"b\",null,true],[\"624\",0.416,\"b\",null,true],[\"625\",0.416,\"b\",null,true],[\"626\",0.416,\"b\",null,true],[\"627\",0.416,\"b\",null,true],[\"628\",0.416,\"b\",null,true],[\"629\",0.416,\"b\",null,true],[\"630\",0.416,\"b\",null,true],[\"631\",0.416,\"b\",null,true],[\"632\",0.416,\"b\",null,true],[\"633\",0.416,\"b\",null,true],[\"634\",0.416,\"b\",null,true],[\"635\",0.416,\"b\",null,true],[\"636\",0.416,\"b\",null,true],[\"637\",0.416,\"b\",null,true],[\"638\",0.416,\"b\",null,true],[\"639\",0.416,\"b\",null,true],[\"640\",0.416,\"b\",null,true],[\"641\",0.416,\"b\",null,true],[\"642\",0.416,\"b\",null,true],[\"643\",0.416,\"b\",null,true],[\"644\",0.416,\"b\",null,true],[\"645\",0.416,\"b\",null,true],[\"646\",0.416,\"b\",null,true],[\"647\",0.416,\"b\",null,true],[\"648\",0.416,\"b\",null,true],[\"649\",0.416,\"b\",null,true],[\"650\",0.416,\"b\",null,true],[\"651\",0.416,\"b\",null,true],[\"652\",0.416,\"b\",null,true],[\"653\",0.416,\"b\",null,true],[\"654\",0.416,\"b\",null,true],[\"655\",0.416,\"b\",null,true],[\"656\",0.416,\"b\",null,true],[\"657\",0.416,\"b\",null,true],[\"658\",0.416,\"b\",null,true],[\"659\",0.416,\"b\",null,true],[\"660\",0.416,\"b\",null,true],[\"661\",0.416,\"b\",null,true],[\"662\",0.416,\"b\",null,true],[\"663\",0.416,\"b\",null,true],[\"664\",0.416,\"b\",null,true],[\"665\",0.416,\"b\",null,true],[\"666\",0.416,\"b\",null,true],[\"667\",0.416,\"b\",null,true],[\"668\",0.416,\"b\",null,true],[\"669\",0.416,\"b\",null,true],[\"670\",0.416,\"b\",null,true],[\"671\",0.416,\"b\",null,true],[\"672\",0.416,\"b\",null,true],[\"673\",0.416,\"b\",null,true],[\"674\",0.416,\"b\",null,true],[\"675\",0.416,\"b\",null,true],[\"676\",0.416,\"b\",null,true],[\"677\",0.416,\"b\",null,true],[\"678\",0.416,\"b\",null,true],[\"679\",0.416,\"b\",null,true],[\"680\",0.416,\"b\",null,true],[\"681\",0.416,\"b\",null,true],[\"682\",0.416,\"b\",null,true],[\"683\",0.416,\"b\",null,true],[\"684\",0.416,\"b\",null,true],[\"685\",0.416,\"b\",null,true],[\"686\",0.416,\"b\",null,true],[\"687\",0.416,\"b\",null,true],[\"688\",0.416,\"b\",null,true],[\"689\",0.416,\"b\",null,true],[\"690\",0.416,\"b\",null,true],[\"691\",0.416,\"b\",null,true],[\"692\",0.416,\"b\",null,true],[\"693\",0.416,\"b\",null,true],[\"694\",0.416,\"b\",null,true],[\"695\",0.416,\"b\",null,true],[\"696\",0.416,\"b\",null,true],[\"697\",0.416,\"b\",null,true],[\"698\",0.416,\"b\",null,true],[\"699\",0.416,\"b\",null,true],[\"700\",0.416,\"b\",null,true],[\"701\",0.416,\"b\",null,true],[\"702\",0.416,\"b\",null,true],[\"703\",0.416,\"b\",null,true],[\"704\",0.416,\"b\",null,true],[\"705\",0.416,\"b\",null,true],[\"706\",0.416,\"b\",null,true],[\"707\",0.416,\"b\",null,true],[\"708\",0.416,\"b\",null,true],[\"709\",0.416,\"b\",null,true],[\"710\",0.416,\"b\",null,true],[\"711\",0.416,\"b\",null,true],[\"712\",0.416,\"b\",null,true],[\"713\",0.416,\"b\",null,true],[\"714\",0.416,\"b\",null,true],[\"715\",0.416,\"b\",null,true],[\"716\",0.416,\"b\",null,true],[\"717\",0.416,\"b\",null,true],[\"718\",0.416,\"b\",null,true],[\"719\",0.416,\"b\",null,true],[\"720\",0.416,\"b\",null,true],[\"721\",0.416,\"b\",null,true],[\"722\",0.416,\"b\",null,true],[\"723\",0.416,\"b\",null,true],[\"724\",0.416,\"b\",null,true],[\"725\",0.416,\"b\",null,true],[\"726\",0.416,\"b\",null,true],[\"727\",0.416,\"b\",null,true],[\"728\",0.416,\"b\",null,true],[\"729\",0.416,\"b\",null,true],[\"730\",0.416,\"b\",null,true],[\"731\",0.416,\"b\",null,true],[\"732\",0.416,\"b\",null,true],[\"733\",0.416,\"b\",null,true],[\"734\",0.416,\"b\",null,true],[\"735\",0.416,\"b\",null,true],[\"736\",0.416,\"b\",null,true],[\"737\",0.416,\"b\",null,true],[\"738\",0.416,\"b\",null,true],[\"739\",0.416,\"b\",null,true],[\"740\",0.416,\"b\",null,true],[\"741\",0.416,\"b\",null,true],[\"742\",0.416,\"b\",null,true],[\"743\",0.416,\"b\",null,true],[\"744\",0.416,\"b\",null,true],[\"745\",0.416,\"b\",null,true],[\"746\",0.416,\"b\",null,true],[\"747\",0.416,\"b\",null,true],[\"748\",0.416,\"b\",null,true],[\"749\",0.416,\"b\",null,true],[\"750\",0.416,\"b\",null,true],[\"751\",0.416,\"b\",null,true],[\"752\",0.416,\"b\",null,true],[\"753\",0.416,\"b\",null,true],[\"754\",0.416,\"b\",null,true],[\"755\",0.416,\"b\",null,true],[\"756\",0.416,\"b\",null,true],[\"757\",0.416,\"b\",null,true],[\"758\",0.416,\"b\",null,true],[\"759\",0.416,\"b\",null,true],[\"760\",0.416,\"b\",null,true],[\"761\",0.416,\"b\",null,true],[\"762\",0.416,\"b\",null,true],[\"763\",0.416,\"b\",null,true],[\"764\",0.416,\"b\",null,true],[\"765\",0.416,\"b\",null,true],[\"766\",0.416,\"b\",null,true],[\"767\",0.416,\"b\",null,true],[\"768\",0.416,\"b\",null,true],[\"769\",0.416,\"b\",null,true],[\"770\",0.416,\"b\",null,true],[\"771\",0.416,\"b\",null,true],[\"772\",0.416,\"b\",null,true],[\"773\",0.416,\"b\",null,true],[\"774\",0.416,\"b\",null,true],[\"775\",0.416,\"b\",null,true],[\"776\",0.416,\"b\",null,true],[\"777\",0.416,\"b\",null,true],[\"778\",0.416,\"b\",null,true],[\"779\",0.416,\"b\",null,true],[\"780\",0.416,\"b\",null,true],[\"781\",0.416,\"b\",null,true],[\"782\",0.416,\"b\",null,true],[\"783\",0.416,\"b\",null,true],[\"784\",0.416,\"b\",null,true],[\"785\",0.416,\"b\",null,true],[\"786\",0.416,\"b\",null,true],[\"787\",0.416,\"b\",null,true],[\"788\",0.416,\"b\",null,true],[\"789\",0.416,\"b\",null,true],[\"790\",0.416,\"b\",null,true],[\"791\",0.416,\"b\",null,true],[\"792\",0.416,\"b\",null,true],[\"793\",0.416,\"b\",null,true],[\"794\",0.416,\"b\",null,true],[\"795\",0.416,\"b\",null,true],[\"796\",0.416,\"b\",null,true],[\"797\",0.416,\"b\",null,true],[\"798\",0.416,\"b\",null,true],[\"799\",0.416,\"b\",null,true],[\"800\",0.416,\"b\",null,true],[\"801\",0.416,\"b\",null,true],[\"802\",0.416,\"b\",null,true],[\"803\",0.416,\"b\",null,true],[\"804\",0.416,\"b\",null,true],[\"805\",0.416,\"b\",null,true],[\"806\",0.416,\"b\",null,true],[\"807\",0.416,\"b\",null,true],[\"808\",0.416,\"b\",null,true],[\"809\",0.416,\"b\",null,true],[\"810\",0.416,\"b\",null,true],[\"811\",0.416,\"b\",null,true],[\"812\",0.416,\"b\",null,true],[\"813\",0.416,\"b\",null,true],[\"814\",0.416,\"b\",null,true],[\"815\",0.416,\"b\",null,true],[\"816\",0.416,\"b\",null,true],[\"817\",0.416,\"b\",null,true],[\"818\",0.416,\"b\",null,true],[\"819\",0.416,\"b\",null,true],[\"820\",0.416,\"b\",null,true],[\"821\",0.416,\"b\",null,true],[\"822\",0.416,\"b\",null,true],[\"823\",0.416,\"b\",null,true],[\"824\",0.416,\"b\",null,true],[\"825\",0.416,\"b\",null,true],[\"826\",0.416,\"b\",null,true],[\"827\",0.416,\"b\",null,true],[\"828\",0.416,\"b\",null,true],[\"829\",0.416,\"b\",null,true],[\"830\",0.416,\"b\",null,true],[\"831\",0.416,\"b\",null,true],[\"832\",0.416,\"b\",null,true],[\"833\",0.416,\"b\",null,true],[\"834\",0.416,\"b\",null,true],[\"835\",0.416,\"b\",null,true],[\"836\",0.416,\"b\",null,true],[\"837\",0.416,\"b\",null,true],[\"838\",0.416,\"b\",null,true],[\"839\",0.416,\"b\",null,true],[\"840\",0.416,\"b\",null,true],[\"841\",0.416,\"b\",null,true],[\"842\",0.416,\"b\",null,true],[\"843\",0.416,\"b\",null,true],[\"844\",0.416,\"b\",null,true],[\"845\",0.416,\"b\",null,true],[\"846\",0.416,\"b\",null,true],[\"847\",0.416,\"b\",null,true],[\"848\",0.416,\"b\",null,true],[\"849\",0.416,\"b\",null,true],[\"850\",0.416,\"b\",null,true],[\"851\",0.416,\"b\",null,true],[\"852\",0.416,\"b\",null,true],[\"853\",0.416,\"b\",null,true],[\"854\",0.416,\"b\",null,true],[\"855\",0.416,\"b\",null,true],[\"856\",0.416,\"b\",null,true],[\"857\",0.416,\"b\",null,true],[\"858\",0.416,\"b\",null,true],[\"859\",0.416,\"b\",null,true],[\"860\",0.416,\"b\",null,true],[\"861\",0.416,\"b\",null,true],[\"862\",0.416,\"b\",null,true],[\"863\",0.416,\"b\",null,true],[\"864\",0.416,\"b\",null,true],[\"865\",0.416,\"b\",null,true],[\"866\",0.416,\"b\",null,true],[\"867\",0.416,\"b\",null,true],[\"868\",0.416,\"b\",null,true],[\"869\",0.416,\"b\",null,true],[\"870\",0.416,\"b\",null,true],[\"871\",0.416,\"b\",null,true],[\"872\",0.416,\"b\",null,true],[\"873\",0.416,\"b\",null,true],[\"874\",0.416,\"b\",null,true],[\"875\",0.416,\"b\",null,true],[\"876\",0.416,\"b\",null,true],[\"877\",0.416,\"b\",null,true],[\"878\",0.416,\"b\",null,true],[\"879\",0.416,\"b\",null,true],[\"880\",0.416,\"b\",null,true],[\"881\",0.416,\"b\",null,true],[\"882\",0.416,\"b\",null,true],[\"883\",0.416,\"b\",null,true],[\"884\",0.416,\"b\",null,true],[\"885\",0.416,\"b\",null,true],[\"886\",0.416,\"b\",null,true],[\"887\",0.416,\"b\",null,true],[\"888\",0.416,\"b\",null,true],[\"889\",0.416,\"b\",null,true],[\"890\",0.416,\"b\",null,true],[\"891\",0.416,\"b\",null,true],[\"892\",0.416,\"b\",null,true],[\"893\",0.416,\"b\",null,true],[\"894\",0.416,\"b\",null,true],[\"895\",0.416,\"b\",null,true],[\"896\",0.416,\"b\",null,true],[\"897\",0.416,\"b\",null,true],[\"898\",0.416,\"b\",null,true],[\"899\",0.416,\"b\",null,true],[\"900\",0.416,\"b\",null,true],[\"901\",0.416,\"b\",null,true],[\"902\",0.416,\"b\",null,true],[\"903\",0.416,\"b\",null,true],[\"904\",0.416,\"b\",null,true],[\"905\",0.416,\"b\",null,true],[\"906\",0.416,\"b\",null,true]]}",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54],\"data\":[[null,34,0.000036,0.000000011832628,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,47,0.0,0.0,0.000044,0.000000014462101,0.0,0.0,null,1.0,true,\"wye\"],[null,70,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,73,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,74,0.000035,0.000000011503944,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,83,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,178,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,208,0.0,0.0,0.0,0.0,0.000043,0.000000014133417,null,1.0,true,\"wye\"],[null,225,0.000059,0.000000019392362,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,248,0.0,0.0,0.000057,0.000000018734994,0.0,0.0,null,1.0,true,\"wye\"],[null,249,0.0,0.0,0.000049,0.000000016105521,0.0,0.0,null,1.0,true,\"wye\"],[null,264,0.0,0.0,0.0,0.0,0.000092,0.000000030238938,null,1.0,true,\"wye\"],[null,276,0.0,0.0,0.000056,0.00000001840631,0.0,0.0,null,1.0,true,\"wye\"],[null,289,0.000049,0.000000016105521,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,314,0.0,0.0,0.000053,0.000000017420258,0.0,0.0,null,1.0,true,\"wye\"],[null,320,0.0,0.0,0.0,0.0,0.000087,0.000000028595517,null,1.0,true,\"wye\"],[null,327,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,337,0.0,0.0,0.0,0.0,0.000049,0.000000016105521,null,1.0,true,\"wye\"],[null,342,0.0,0.0,0.0,0.0,0.000053,0.000000017420258,null,1.0,true,\"wye\"],[null,349,0.000051,0.000000016762889,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,387,0.000045,0.000000014790785,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,388,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,406,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,458,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,502,0.00005,0.000000016434205,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,522,0.0,0.0,0.000034,0.00000001117526,0.0,0.0,null,1.0,true,\"wye\"],[null,539,0.0,0.0,0.0,0.0,0.000051,0.000000016762889,null,1.0,true,\"wye\"],[null,556,0.0,0.0,0.0,0.0,0.000028,0.000000009203155,null,1.0,true,\"wye\"],[null,562,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,563,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,611,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,614,0.0,0.0,0.0,0.0,0.000056,0.00000001840631,null,1.0,true,\"wye\"],[null,619,0.0,0.0,0.0,0.0,0.000057,0.000000018734994,null,1.0,true,\"wye\"],[null,629,0.000045,0.000000014790785,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,639,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,676,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,682,0.0,0.0,0.000045,0.000000014790785,0.0,0.0,null,1.0,true,\"wye\"],[null,688,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,701,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,702,0.0,0.0,0.000043,0.000000014133417,0.0,0.0,null,1.0,true,\"wye\"],[null,755,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,778,0.0,0.0,0.0,0.0,0.000054,0.000000017748942,null,1.0,true,\"wye\"],[null,780,0.0,0.0,0.0,0.0,0.00005,0.000000016434205,null,1.0,true,\"wye\"],[null,785,0.0,0.0,0.000029,0.000000009531839,0.0,0.0,null,1.0,true,\"wye\"],[null,813,0.0,0.0,0.000053,0.000000017420258,0.0,0.0,null,1.0,true,\"wye\"],[null,817,0.000062,0.000000020378415,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,835,0.0,0.0,0.0,0.0,0.000045,0.000000014790785,null,1.0,true,\"wye\"],[null,860,0.000046,0.000000015119469,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,861,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,886,0.0,0.0,0.000052,0.000000017091573,0.0,0.0,null,1.0,true,\"wye\"],[null,896,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,898,0.000052,0.000000017091573,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,899,0.0,0.0,0.000047,0.000000015448153,0.0,0.0,null,1.0,true,\"wye\"],[null,900,0.000048,0.000000015776837,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,906,0.000055,0.000000018077626,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      },
      "orient": "split"
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"s_sc_max_mva\",\"rx_max\",\"x0x_max\",\"r0x0_max\"],\"index\":[0],\"data\":[[\"Source\",0,1.05,0.0,true,60.015560482261606,0.1,1.0,0.1]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "rx_max": "float64",
        "x0x_max": "float64",
        "r0x0_max": "float64"
      },
      "orient": "split"
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"c0_nf_per_km\",\"r0_ohm_per_km\",\"x0_ohm_per_km\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904],\"data\":[[null,\"4c_70\",1,2,0.001098,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",2,3,0.00011511,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",3,4,0.00010784,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",4,5,0.000094021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",5,6,0.00014812,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",6,7,0.0100863,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",7,8,0.00045175,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",8,9,0.000376,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",9,10,0.00032997,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",10,11,0.00024622,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",11,12,0.00023114,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",12,13,0.00014213,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",13,14,0.00035384,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",14,15,0.0028664,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",15,16,0.00009654,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",15,17,0.003476,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",16,18,0.000044045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",17,19,0.00023917,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",18,20,0.000046174,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",19,21,0.00026856,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",20,22,0.000041976,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",21,23,0.00043727,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",22,24,0.000051245,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",23,25,0.0007955,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",24,26,0.000055902,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",25,27,0.0059049,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",25,28,0.0099686,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",26,29,0.000054562,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",27,30,0.0016265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",27,31,0.0015847,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",28,32,0.0026538,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",29,33,0.00014629,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",30,34,0.0037248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",31,35,0.000053666,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",32,36,0.0057265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",32,37,0.0080244,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",33,38,0.00013648,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",35,39,0.000077162,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,40,0.00040004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,41,0.0018063,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",37,42,0.0055684,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",37,43,0.00021675,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",38,44,0.000033838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",39,45,0.000098955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",40,46,0.00018031,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",41,47,0.0043463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",42,48,0.0042078,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",43,49,0.00010436,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",44,50,0.000048104,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",45,51,0.000241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",46,52,0.00019109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",48,53,0.00060668,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",48,54,0.00063949,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",49,55,0.00011625,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",50,56,0.000087664,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",51,57,0.00020634,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",52,58,0.000182,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",53,59,0.0027481,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",54,60,0.000065368,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",55,61,0.00010028,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",56,62,0.000078,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",57,63,0.00098912,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",58,64,0.000109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",59,65,0.00055868,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",59,66,0.0082583,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",60,67,0.000074,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",61,68,0.000096042,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",62,69,0.000083241,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",63,70,0.0034962,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",64,71,0.00021385,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",65,72,0.0066006,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",66,73,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",66,74,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",67,75,0.00017951,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",68,76,0.00023551,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",69,77,0.00038907,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",71,78,0.0010838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",72,79,0.0023008,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",75,80,0.00010362,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",76,81,0.0007469,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",77,82,0.00051088,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",78,83,0.004084,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",79,84,0.00050211,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",80,85,0.00011122,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",81,86,0.0014388,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",82,87,0.00031045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",84,88,0.0010182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",85,89,0.0001048,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",86,90,0.00034251,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",87,91,0.00011206,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",88,92,0.00096021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",90,93,0.000065307,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",91,94,0.000034785,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",92,95,0.00055811,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",93,96,0.000086052,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",94,97,0.00003677,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",95,98,0.00036859,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",96,99,0.000037216,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",97,100,0.000089588,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",98,101,0.00050892,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",99,102,0.0050819,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",100,103,0.00028583,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",101,104,0.00028838,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",101,105,0.00033602,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",102,106,0.00022108,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",104,107,0.0003489,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",105,108,0.00019054,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",106,109,0.00045085,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",107,110,0.0004044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",108,111,0.0075182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",109,112,0.0119766,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",110,113,0.00061659,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",111,114,0.00075316,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",112,115,0.0106613,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",113,116,0.00079271,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",114,117,0.0011056,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",114,118,0.0036556,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",115,119,0.00099464,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",116,120,0.00056909,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",117,121,0.00019481,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",117,122,0.00053831,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",118,123,0.0065924,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",119,124,0.0007248,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",120,125,0.00080412,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",121,126,0.00016869,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",122,127,0.0025288,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",123,128,0.0029646,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",124,129,0.00062512,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",125,130,0.00087,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",126,131,0.00011915,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",127,132,0.0038212,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",127,133,0.0071782,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",128,134,0.00088205,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",129,135,0.0019203,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",130,136,0.00082048,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",131,137,0.00018436,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",132,138,0.00032908,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",133,139,0.0053402,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",134,140,0.00099566,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",135,141,0.0014127,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",136,142,0.001349,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",137,143,0.00021781,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",138,144,0.00032289,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",139,145,0.0035762,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",140,146,0.0009364,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",141,147,0.00024053,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",142,148,0.0064142,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",143,149,0.00019401,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",144,150,0.00026072,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",145,151,0.0035713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",145,152,0.0051314,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",146,153,0.0010926,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",147,154,0.000083096,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",148,155,0.0013973,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",149,156,0.0002191,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",150,157,0.00039132,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",151,158,0.0094713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",152,159,0.00031233,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",153,160,0.00031439,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",154,161,0.00012256,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",155,162,0.0117422,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",155,163,0.0052844,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",156,164,0.00020342,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",157,165,0.00047178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",158,166,0.0032899,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",159,167,0.00028533,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",160,168,0.0017861,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",161,169,0.00024958,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",162,170,0.0022183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",163,171,0.0070156,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",164,172,0.0001727,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",165,173,0.00035642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",166,174,0.0039183,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",166,175,0.0042045,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",167,176,0.00011853,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",168,177,0.0010088,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",170,178,0.0045768,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",171,179,0.0011818,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",171,180,0.0024224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",172,181,0.00017961,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",173,182,0.00041244,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",174,183,0.00058763,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",175,184,0.00045409,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",176,185,0.00025549,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",177,186,0.00074886,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",179,187,0.0046507,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",180,188,0.0100258,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",181,189,0.00015412,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",182,190,0.0003878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",183,191,0.0023151,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",183,192,0.00027791,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",184,193,0.00043923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",185,194,0.00065073,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",186,195,0.00067326,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",187,196,0.0083036,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",188,197,0.0019595,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",188,198,0.0011325,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",189,199,0.00019148,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",190,200,0.00041725,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",191,201,0.0009314,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",192,202,0.00016447,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",193,203,0.00035134,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",194,204,0.00038178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",195,205,0.00083638,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",196,206,0.0032475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",196,207,0.0021371,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",197,208,0.0049541,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",198,209,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",199,210,0.00044838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",200,211,0.00063785,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",202,212,0.00015526,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",203,213,0.00027987,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",204,214,0.0002674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",205,215,0.0015434,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",206,216,0.0106295,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",207,217,0.0038571,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",209,218,0.0001291,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",210,219,0.00067215,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",211,220,0.0017419,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",212,221,0.00017006,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",213,222,0.00059169,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",214,223,0.00051437,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",215,224,0.0013456,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",216,225,0.0045822,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",217,226,0.0013772,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",218,227,0.00010317,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",220,228,0.00014852,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",221,229,0.00023273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",222,230,0.00046597,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",223,231,0.00025602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",224,232,0.00091534,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",226,233,0.0118949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",226,234,0.0011273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",227,235,0.00015749,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",228,236,0.0000686,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",229,237,0.00020742,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",230,238,0.00032322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",231,239,0.00018179,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",232,240,0.0006013,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",233,241,0.0017274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",235,242,0.00018461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",236,243,0.000073376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",237,244,0.00016881,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",238,245,0.00032245,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",239,246,0.0020796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",240,247,0.0012941,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",241,248,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",241,249,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",242,250,0.00028355,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",243,251,0.000070114,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",244,252,0.00013297,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",245,253,0.00047173,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",246,254,0.00061324,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",247,255,0.0045618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",247,256,0.00085678,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",250,257,0.0010376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",251,258,0.00007811,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",252,259,0.00017323,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",253,260,0.0017742,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",254,261,0.0001372,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",255,262,0.0006306,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",256,263,0.0032128,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",257,264,0.00505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",258,265,0.00016123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",259,266,0.00019436,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",260,267,0.0004141,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,268,0.0034578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,269,0.00011871,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",262,270,0.00028991,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",263,271,0.0042547,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",263,272,0.0010792,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",265,273,0.00016792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",266,274,0.00017888,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",267,275,0.00018971,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",268,276,0.0034268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",269,277,0.00013918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",270,278,0.00034433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",271,279,0.00030927,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",272,280,0.0039121,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",273,281,0.00063854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",274,282,0.00060542,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",275,283,0.00012472,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",277,284,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",278,285,0.00053126,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",279,286,0.00025491,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",280,287,0.0017542,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",280,288,0.00091306,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",281,289,0.0033901,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",282,290,0.00081044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",283,291,0.00087618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",283,292,0.00010807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",284,293,0.00012739,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",285,294,0.00047339,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",286,295,0.00036208,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",287,296,0.00080742,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",288,297,0.0038266,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",291,298,0.00040248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",292,299,0.000076485,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",293,300,0.00013697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",294,301,0.00036805,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",295,302,0.0016263,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",296,303,0.0052746,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",297,304,0.00084468,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",298,305,0.00068119,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",299,306,0.000089006,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",300,307,0.00079435,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",301,308,0.00045813,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",302,309,0.00031308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",303,310,0.00039397,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",304,311,0.00028067,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",305,312,0.0013075,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",306,313,0.00017024,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",307,314,0.0033598,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",308,315,0.00047384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",309,316,0.00023181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",310,317,0.00064903,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",310,318,0.0072163,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",311,319,0.00014649,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",312,320,0.0038495,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",313,321,0.0006529,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",315,322,0.00055892,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",316,323,0.00026702,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",317,324,0.0033427,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",318,325,0.0034631,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",319,326,0.0001254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",321,327,0.0022281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",322,328,0.00031851,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",323,329,0.00026488,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",324,330,0.001167,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",325,331,0.0091332,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",325,332,0.0066729,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",326,333,0.00014262,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",328,334,0.0014389,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",329,335,0.002327,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",330,336,0.0025399,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",331,337,0.0036172,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",332,338,0.0068067,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",332,339,0.0012129,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",333,340,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",334,341,0.00055999,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",335,342,0.0047567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,343,0.002082,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,344,0.0009796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",338,345,0.0034221,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",339,346,0.0010391,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",340,347,0.000094202,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",341,348,0.00019454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",343,349,0.0031153,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",344,350,0.0001364,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",345,351,0.00031846,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",346,352,0.00073091,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",347,353,0.000085,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",348,354,0.00014656,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",350,355,0.00014814,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",351,356,0.00013152,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",352,357,0.00092352,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",353,358,0.000070349,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",354,359,0.00010723,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",355,360,0.00012976,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",356,361,0.000092801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",357,362,0.00057867,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",358,363,0.000081609,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",359,364,0.000054452,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",360,365,0.00013787,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",361,366,0.000094921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",362,367,0.00088861,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",363,368,0.000089694,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",364,369,0.000080056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",365,370,0.00019677,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",366,371,0.000112,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",367,372,0.00088584,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",368,373,0.00048898,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",369,374,0.0001342,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",370,375,0.00023921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",371,376,0.00014128,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",372,377,0.00099394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",373,378,0.0036848,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",373,379,0.0014115,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",374,380,0.00059859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",375,381,0.0014827,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",376,382,0.00012653,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",377,383,0.00071925,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",378,384,0.0035292,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",379,385,0.0086668,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",379,386,0.0014561,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",380,387,0.0022004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",381,388,0.0050734,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",382,389,0.00010012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",383,390,0.00085728,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",384,391,0.00015711,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",385,392,0.0031675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",386,393,0.0078335,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",389,394,0.00017183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",390,395,0.0012439,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",391,396,0.0040601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",391,397,0.0028793,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",392,398,0.00032241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",393,399,0.0005688,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",394,400,0.00059984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",395,401,0.0009222,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",396,402,0.00037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",397,403,0.0013891,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",398,404,0.000225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",399,405,0.00024807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",400,406,0.0036672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",401,407,0.00088961,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",402,408,0.00021148,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",403,409,0.0041907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",403,410,0.0003791,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",404,411,0.00023308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",405,412,0.00016706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",407,413,0.00087066,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",408,414,0.0001436,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",409,415,0.0059686,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",410,416,0.000094921,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",411,417,0.0009788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",412,418,0.00027954,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",413,419,0.0010471,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",414,420,0.00023403,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",415,421,0.001249,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",416,422,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",417,423,0.000239,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",418,424,0.0031944,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",419,425,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",419,426,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",420,427,0.00077793,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",421,428,0.00031923,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",422,429,0.000082873,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",423,430,0.00022798,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",424,431,0.0011331,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",425,432,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",425,433,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",427,434,0.00086608,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",428,435,0.00016724,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",429,436,0.000071344,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",430,437,0.00022674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",431,438,0.000384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",432,439,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",432,440,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",434,441,0.00048708,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",435,442,0.00013864,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",436,443,0.000078,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",437,444,0.0002601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",438,445,0.00067858,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",439,446,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",439,447,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",441,448,0.00045756,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",442,449,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",443,450,0.000079246,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",444,451,0.00089824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",445,452,0.00059366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",446,453,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",446,454,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",448,455,0.00043655,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",449,456,0.00017175,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",450,457,0.000054231,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",451,458,0.0043773,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",452,459,0.00067064,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",453,460,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",453,461,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",453,462,0.0036859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",455,463,0.00071675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",456,464,0.00015483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",457,465,0.000040311,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",459,466,0.00063421,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",460,467,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,468,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,469,0.00088292,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",462,470,0.00053828,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",463,471,0.00049923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",464,472,0.00014736,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",465,473,0.000049497,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",466,474,0.003201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",467,475,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",467,476,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",470,477,0.00029351,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",471,478,0.00035077,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",472,479,0.00016601,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",473,480,0.000063953,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",474,481,0.00018984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",475,482,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",475,483,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",475,484,0.0102769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",477,485,0.00019883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",478,486,0.0001676,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",479,487,0.00017536,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",480,488,0.00011163,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",481,489,0.0001713,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",482,490,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",482,491,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",484,492,0.00057796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",484,493,0.0040726,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",485,494,0.00030201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",486,495,0.00010617,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",487,496,0.00038342,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",488,497,0.00013972,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",489,498,0.00023283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",490,499,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",490,500,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",492,501,0.00024429,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",493,502,0.002606,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",494,503,0.00045833,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",495,504,0.000071784,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",496,505,0.0086961,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",497,506,0.000096167,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",498,507,0.00030564,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",499,508,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",499,509,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",501,510,0.00014354,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",503,511,0.00032517,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",504,512,0.00010013,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",505,513,0.0055648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",505,514,0.0013369,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",506,515,0.000085492,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",508,516,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",508,517,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",508,518,0.0047316,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",510,519,0.0001321,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",511,520,0.00022216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",512,521,0.00007642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",513,522,0.0049074,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",514,523,0.00072122,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",515,524,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",516,525,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",516,526,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",518,527,0.002796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",519,528,0.00011769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",520,529,0.00017555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",521,530,0.00054535,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",523,531,0.00010771,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",524,532,0.000060803,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",525,533,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",525,534,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",527,535,0.0022154,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",528,536,0.00012209,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",529,537,0.00056286,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,538,0.0019227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,539,0.0055837,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",531,540,0.000082219,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",532,541,0.000065513,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",533,542,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",533,543,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",535,544,0.00091542,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",536,545,0.00036857,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",537,546,0.0045527,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",538,547,0.0021231,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",540,548,0.000076896,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",541,549,0.000086145,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",542,550,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",542,551,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",544,552,0.00028804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",544,553,0.003789,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",545,554,0.00037143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",546,555,0.00022672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",547,556,0.0057548,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",548,557,0.000082,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",549,558,0.000061612,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",550,559,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",550,560,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",552,561,0.00010599,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",553,562,0.0028664,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",554,563,0.0034705,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",555,564,0.00017889,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",557,565,0.00007256,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",558,566,0.00012021,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",559,567,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",559,568,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",559,569,0.0038482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",561,570,0.00015788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",564,571,0.00020224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",565,572,0.000074216,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",567,573,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",567,574,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",569,575,0.00048648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",570,576,0.000095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",571,577,0.00018,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",572,578,0.00038305,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",573,579,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,580,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,581,0.00031979,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",575,582,0.00035899,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",576,583,0.00011463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",577,584,0.00020718,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",578,585,0.0047318,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",578,586,0.00082623,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",579,587,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",579,588,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",581,589,0.00011628,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",582,590,0.0003493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",583,591,0.00010065,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",584,592,0.00021243,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",585,593,0.00027268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",586,594,0.0039483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",587,595,0.0054142,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",587,596,0.00064238,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",589,597,0.000089275,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",590,598,0.0032812,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",591,599,0.00065862,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",592,600,0.00025534,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",593,601,0.00013695,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",594,602,0.0091669,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",594,603,0.0046424,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",595,604,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,605,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,606,0.0047719,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",596,607,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",596,608,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",597,609,0.00011037,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",598,610,0.0015271,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",599,611,0.0048562,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",600,612,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",601,613,0.00011484,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",602,614,0.0048374,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",603,615,0.0044466,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",604,616,0.0039301,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",604,617,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",604,618,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",607,619,0.0027454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",609,620,0.00006364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",610,621,0.00071673,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",612,622,0.00068797,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",613,623,0.000093648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",615,624,0.0016322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",615,625,0.0012511,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",616,626,0.0053537,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",620,627,0.000077897,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",621,628,0.00047807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",622,629,0.0029004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",623,630,0.000147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",624,631,0.00040022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",625,632,0.00028784,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",626,633,0.0015703,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",627,634,0.000065299,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",628,635,0.00073088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",630,636,0.00035053,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",631,637,0.00027482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",632,638,0.00014284,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",633,639,0.0051974,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",634,640,0.000069123,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",635,641,0.0014274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",636,642,0.00024251,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",637,643,0.00038096,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",638,644,0.00015697,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",640,645,0.000068593,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",641,646,0.00039457,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",642,647,0.00030835,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",643,648,0.00090337,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",644,649,0.00018112,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",645,650,0.000093984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",646,651,0.00011455,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",647,652,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",648,653,0.00068671,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",649,654,0.0001831,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",650,655,0.00012394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",651,656,0.000099368,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",651,657,0.00052781,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",652,658,0.00016911,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",653,659,0.00048206,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",654,660,0.00020299,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",655,661,0.00036466,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",656,662,0.000093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",657,663,0.00069648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",658,664,0.00028521,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",659,665,0.000505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",660,666,0.00029519,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",661,667,0.00026019,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",662,668,0.000095802,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",663,669,0.0028935,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",664,670,0.0002804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",665,671,0.00041461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",666,672,0.0004801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",666,673,0.00081161,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",667,674,0.00020184,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",668,675,0.00069267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",669,676,0.0012288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",670,677,0.00013267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",671,678,0.00068648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",672,679,0.0002883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",673,680,0.0051393,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",674,681,0.00040252,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",675,682,0.0050441,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",677,683,0.00014572,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",678,684,0.0022185,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",679,685,0.00026744,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",680,686,0.0036787,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",683,687,0.00013986,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",684,688,0.0051838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",685,689,0.00026095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",686,690,0.0081445,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",686,691,0.0105254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",687,692,0.00016867,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",689,693,0.00019573,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,694,0.00076157,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,695,0.0021261,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",691,696,0.0094817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",691,697,0.0021907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",692,698,0.00026905,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",693,699,0.00031093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",694,700,0.0002383,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",695,701,0.0043312,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",696,702,0.005493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",697,703,0.0024,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",698,704,0.00073636,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",699,705,0.00052424,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",700,706,0.00015322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",703,707,0.0063308,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",703,708,0.00011132,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",704,709,0.00097996,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",705,710,0.0039281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",706,711,0.000092418,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",707,712,0.0075025,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",707,713,0.0039448,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",708,714,0.00010474,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",709,715,0.000093338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",710,716,0.0032225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",711,717,0.000093408,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",712,718,0.0077434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",713,719,0.0004223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",714,720,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",715,721,0.000073817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",716,722,0.001021,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",717,723,0.000083433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",718,724,0.0032535,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",718,725,0.0093475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",719,726,0.00016124,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",720,727,0.00010977,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",721,728,0.000071694,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",722,729,0.00092949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",723,730,0.000094,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",724,731,0.004421,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",725,732,0.0012539,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",726,733,0.00017056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",727,734,0.000089889,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",728,735,0.000076792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",729,736,0.00050625,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",730,737,0.000075313,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",731,738,0.0051761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",732,739,0.00065877,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",733,740,0.00014155,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",734,741,0.00013761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",735,742,0.000071,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",736,743,0.00040432,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",737,744,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",738,745,0.0041562,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",739,746,0.0037387,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",739,747,0.00012202,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",740,748,0.00016763,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",741,749,0.00016427,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",742,750,0.00006691,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",743,751,0.00034477,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",744,752,0.00009735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",745,753,0.0015434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",745,754,0.0059227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",746,755,0.0030391,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",747,756,0.000088238,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",748,757,0.00016348,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",749,758,0.00012454,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",750,759,0.000093059,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",751,760,0.00040459,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",752,761,0.00017761,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",753,762,0.0021279,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",754,763,0.0049506,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",756,764,0.000074465,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",757,765,0.00022475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",758,766,0.00012167,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",759,767,0.00011404,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",760,768,0.00036969,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",761,769,0.0013288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",762,770,0.0052347,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",763,771,0.0036007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",763,772,0.00013038,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",764,773,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",765,774,0.00030918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",766,775,0.00007931,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",767,776,0.00054052,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",768,777,0.00057353,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",769,778,0.0040721,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",770,779,0.0042428,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",771,780,0.0035283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",772,781,0.00012466,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",773,782,0.00017614,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",774,783,0.0003272,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",775,784,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",776,785,0.0046216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",777,786,0.0011579,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",779,787,0.0033152,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",781,788,0.00013439,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",782,789,0.0001307,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",783,790,0.00021735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",784,791,0.000091984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",786,792,0.00034588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",786,793,0.002062,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",787,794,0.0029963,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",788,795,0.00012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",789,796,0.00021651,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",790,797,0.00022121,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",791,798,0.000091706,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",792,799,0.00030164,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",793,800,0.0032995,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",794,801,0.00020555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_95_SAC_XC\",794,802,0.0028031,0.322,0.074,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.804,0.093],[null,\"2c_16\",795,803,0.00013252,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",796,804,0.0015028,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",797,805,0.00010577,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",798,806,0.00012311,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",799,807,0.00024947,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",800,808,0.0028191,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",801,809,0.00020609,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",802,810,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",802,811,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",803,812,0.00008544,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",804,813,0.0033195,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",805,814,0.00016824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",806,815,0.00042086,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",807,816,0.000194,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",808,817,0.0015955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",809,818,0.00020649,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",810,819,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",810,820,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",812,821,0.00013123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",814,822,0.00015794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",815,823,0.00048651,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",816,824,0.00019731,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",818,825,0.00020524,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",819,826,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",819,827,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",821,828,0.0010794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",822,829,0.00022567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",823,830,0.00049659,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",824,831,0.00017123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",825,832,0.00020602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",826,833,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",826,834,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",828,835,0.0037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",829,836,0.0023821,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",831,837,0.00012298,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",832,838,0.00020588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",833,839,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",833,840,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",836,841,0.00095278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",837,842,0.00014278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",838,843,0.00020601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",839,844,0.0048092,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",839,845,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",839,846,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",841,847,0.00048382,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",842,848,0.0002151,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",843,849,0.00010056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",844,850,0.0007036,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",845,851,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",845,852,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",847,853,0.00010706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",848,854,0.00035143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",849,855,0.0022601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",850,856,0.0019822,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",851,857,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",851,858,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",853,859,0.000084315,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,860,0.00282,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,861,0.0075091,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",855,862,0.0014697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",856,863,0.0023276,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",857,864,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",857,865,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",859,866,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",862,867,0.0012854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",863,868,0.00030194,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",864,869,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",864,870,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",866,871,0.000072277,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",867,872,0.0013483,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",868,873,0.00037952,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",868,874,0.00084439,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",869,875,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",869,876,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",871,877,0.000070178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",872,878,0.0023022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",873,879,0.00035118,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",874,880,0.0019761,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",875,881,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",875,882,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",877,883,0.00007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",878,884,0.00056468,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",879,885,0.000534,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",880,886,0.0046879,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",883,887,0.000069181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",884,888,0.00062293,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",884,889,0.0031574,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",885,890,0.00067483,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",887,891,0.0012371,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",888,892,0.0010228,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",889,893,0.0026779,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",890,894,0.0026271,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",891,895,0.0058249,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",891,896,0.0032587,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",892,897,0.00020223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",893,898,0.004501,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",894,899,0.0047723,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",895,900,0.0038684,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",897,901,0.00017088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",901,902,0.000144,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",902,903,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",903,904,0.00033902,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",904,905,0.0005878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",905,906,0.0048147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "c0_nf_per_km": "int64",
        "r0_ohm_per_km": "object",
        "x0_ohm_per_km": "object"
      },
      "orient": "split"
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"vector_group\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\"],\"index\":[0],\"data\":[[null,\"0.8 MVA 10\\/0.4 kV Dyn1 ASEA\",0,1,0.8,11.0,0.416,4.019950248448356,0.4,0.0,0.0,30.0,\"lv\",0,-2,2,2.5,0.0,0,false,1,1.0,true,\"Dyn\",4.019950248448356,0.4,100,0,0.9]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "vector_group": "object",
        "vk0_percent": "object",
        "vkr0_percent": "object",
        "mag0_percent": "int64",
        "mag0_rx": "int64",
        "si0_hv_partial": "object"
      },
      "orient": "split"
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "orient": "split"
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "orient": "split"
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "orient": "split"
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"controller\",\"in_service\",\"order\",\"level\",\"recycle\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "controller": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "recycle": "bool"
      },
      "orient": "split"
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "coords": "object"
      },
      "orient": "split"
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[390873.0,392887.0,null],[390872.662999999942258,392887.378999999957159,null],[390871.596000000019558,392887.637999999977183,null],[390871.481000000028871,392887.642999999981839,null],[390871.378999999957159,392887.607999999949243,null],[390871.304999999993015,392887.549999999988358,null],[390871.23399999999674,392887.419999999983702,null],[390868.778999999980442,392877.6370000000461,null],[390868.752999999967869,392877.185999999986961,null],[390868.752999999967869,392876.809999999997672,null],[390868.804000000003725,392876.48399999999674,null],[390868.903999999980442,392876.258999999961816,null],[390869.078999999968801,392876.107999999949243,null],[390869.179999999993015,392876.007999999972526,null],[390869.5,392875.857000000018161,null],[390872.292000000015832,392875.207999999984168,null],[390872.314000000013038,392875.302000000025146,null],[390875.677999999956228,392874.422000000020489,null],[390872.315999999991618,392875.346000000019558,null],[390875.907000000006519,392874.352999999944586,null],[390872.312000000034459,392875.392000000050757,null],[390876.142000000050757,392874.222999999998137,null],[390872.302999999956228,392875.432999999960884,null],[390876.440000000002328,392873.902999999991152,null],[390872.287999999942258,392875.482000000018161,null],[390877.002999999967869,392873.341000000014901,null],[390872.262999999977183,392875.532000000006519,null],[390880.364000000001397,392878.195999999996275,null],[390884.190000000002328,392866.432999999960884,null],[390872.239000000001397,392875.581000000005588,null],[390881.306000000040513,392879.522000000055414,null],[390879.232000000018161,392879.304999999993015,null],[390886.111000000033528,392864.602000000013504,null],[390872.169999999983702,392875.710000000020955,null],[390885.0,392880.0,null],[390879.207999999984168,392879.352999999944586,null],[390890.169500000018161,392868.642000000050757,null],[390891.918999999994412,392859.065000000002328,null],[390872.092000000004191,392875.822000000043772,null],[390879.182999999960884,392879.426000000035856,null],[390890.443999999959487,392868.351000000024214,null],[390891.409999999974389,392869.955000000016298,null],[390895.962999999988824,392855.237000000022817,null],[390891.775000000023283,392858.902999999991152,null],[390872.072999999974854,392875.849999999976717,null],[390879.158999999985099,392879.522000000055414,null],[390890.570999999996275,392868.222999999998137,null],[390893.0,392874.0,null],[390899.026000000012573,392852.352000000013504,null],[390891.742000000027474,392858.804000000003725,null],[390872.037999999942258,392875.882999999972526,null],[390879.158999999985099,392879.762999999977183,null],[390890.753999999957159,392868.167999999946915,null],[390899.474999999976717,392851.943999999959488,null],[390899.491000000038184,392852.791000000026543,null],[390891.758999999961816,392858.689000000013038,null],[390871.963999999978114,392875.929999999993015,null],[390879.232000000018161,392879.956000000005588,null],[390890.935999999986962,392868.167999999946915,null],[390901.468999999982771,392850.052999999956228,null],[390899.547999999951571,392852.822999999974854,null],[390891.775000000023283,392858.590000000025611,null],[390871.892000000050757,392875.960000000020955,null],[390879.907000000006519,392880.679000000003725,null],[390891.044999999983702,392868.167999999946915,null],[390901.869999999995343,392849.663999999989756,null],[390907.229999999981374,392855.96999999997206,null],[390899.617999999958556,392852.847000000008848,null],[390891.825000000011642,392858.507999999972526,null],[390871.812000000034459,392875.982999999949243,null],[390881.0,392884.0,null],[390891.246000000042841,392868.241000000038184,null],[390906.932000000029802,392845.427999999956228,null],[390907.0,392860.0,null],[390907.0,392860.0,null],[390899.792999999946915,392852.8870000000461,null],[390891.972000000008848,392858.323999999964144,null],[390871.435999999986962,392876.082999999984168,null],[390892.047999999951571,392868.96999999997206,null],[390908.6129999999539,392843.857000000018161,null],[390899.888999999966472,392852.926000000035856,null],[390892.5120000000461,392857.807999999960884,null],[390870.934999999997672,392876.182999999960884,null],[390896.0,392870.0,null],[390909.025000000023283,392843.570000000006985,null],[390899.982000000018161,392852.987000000022817,null],[390893.557999999960884,392856.820000000006985,null],[390870.633999999961816,392876.258999999961816,null],[390909.877999999967869,392843.013999999966472,null],[390900.059999999997672,392853.057000000029802,null],[390893.775000000023283,392856.554999999993015,null],[390870.525000000023283,392876.284999999974389,null],[390910.741000000038184,392842.592999999993481,null],[390893.802999999956228,392856.496000000042841,null],[390870.492000000027474,392876.296000000031199,null],[390911.229999999981374,392842.323999999964144,null],[390893.799999999988358,392856.409999999974389,null],[390870.457999999984168,392876.309999999997672,null],[390911.556000000040513,392842.152000000001863,null],[390893.78100000001723,392856.377999999967869,null],[390870.382999999972526,392876.35899999999674,null],[390911.997000000032131,392841.897999999986496,null],[390890.706000000005588,392852.332000000053085,null],[390870.157000000006519,392876.533999999985099,null],[390912.282000000006519,392841.942000000039116,null],[390912.282000000006519,392841.71999999997206,null],[390890.64000000001397,392852.121000000042841,null],[390912.630000000004657,392841.967000000004191,null],[390912.429999999993015,392841.599999999976717,null],[390890.510999999998603,392851.689000000013038,null],[390913.032000000006519,392842.010999999998603,null],[390917.462999999988824,392836.01500000001397,null],[390883.277000000001863,392842.143999999971129,null],[390913.6370000000461,392842.130000000004657,null],[390918.003999999957159,392835.491000000038184,null],[390876.522999999986496,392833.895000000018626,null],[390914.400000000023283,392842.34499999997206,null],[390918.76500000001397,392836.292999999946915,null],[390915.4879999999539,392832.838999999978114,null],[390875.777999999991152,392833.236000000033528,null],[390914.923999999999069,392842.567000000039116,null],[390918.948999999964144,392836.228999999992084,null],[390919.135000000009313,392836.684000000008382,null],[390910.895000000018626,392828.10999999998603,null],[390875.198999999964144,392832.799999999988358,null],[390915.64000000001397,392842.932999999960884,null],[390919.114999999990687,392836.198999999964144,null],[390920.87599999998929,392838.517999999981839,null],[390908.833999999973457,392825.978999999992084,null],[390874.662000000011176,392832.479999999981374,null],[390916.402999999991152,392843.351000000024214,null],[390919.23399999999674,392836.205000000016298,null],[390923.576000000000931,392835.814000000013038,null],[390925.817000000039116,392843.724999999976717,null],[390908.271000000007916,392825.299999999988358,null],[390872.864999999990687,392831.802999999956228,null],[390917.072000000043772,392843.826000000000931,null],[390919.412000000011176,392836.252999999967869,null],[390923.798999999999069,392835.572000000043772,null],[390929.523999999975786,392847.568999999959488,null],[390907.614999999990687,392824.551000000035856,null],[390871.466000000014901,392831.607000000018161,null],[390918.076000000000931,392844.727000000013504,null],[390919.607999999949243,392836.347999999998137,null],[390923.972999999998137,392835.299999999988358,null],[390932.01500000001397,392850.135000000009313,null],[390907.052999999956228,392823.802000000025146,null],[390871.226000000024214,392831.622999999963213,null],[390922.542000000015832,392849.331000000005588,null],[390919.7620000000461,392836.466000000014901,null],[390924.070000000006985,392835.057999999960884,null],[390934.502999999967869,392852.697000000043772,null],[390935.583999999973457,392846.447999999974854,null],[390906.491000000038184,392822.864999999990687,null],[390871.172999999951571,392831.687000000034459,null],[390923.521000000007916,392850.327999999979511,null],[390919.90500000002794,392836.632000000041444,null],[390924.127999999967869,392834.671000000031199,null],[390941.046000000031199,392859.544999999983702,null],[390935.817000000039116,392846.239999999990687,null],[390906.349999999976717,392822.583999999973457,null],[390871.127999999967869,392831.801000000035856,null],[390915.060999999986961,392858.471000000019558,null],[390927.222000000008848,392854.099999999976717,null],[390920.0120000000461,392836.804999999993015,null],[390924.168999999994412,392834.201000000000931,null],[390943.336000000010245,392861.907000000006519,null],[390935.994999999995343,392846.017000000050757,null],[390905.502000000036787,392821.0120000000461,null],[390871.099999999976717,392832.048999999999069,null],[390913.477999999944586,392860.025000000023283,null],[390931.986000000033528,392859.25,null],[390920.077000000048429,392836.965000000025611,null],[390924.246000000042841,392833.852999999944586,null],[390946.010000000009313,392864.771000000007916,null],[390946.317000000039116,392858.942000000039116,null],[390936.049999999988358,392845.912000000011176,null],[390905.189000000013039,392820.052999999956228,null],[390910.0,392863.0,null],[390932.787999999942258,392860.117999999958556,null],[390930.205000000016298,392860.892000000050757,null],[390920.101000000024214,392837.142999999981839,null],[390924.411000000021886,392833.474999999976717,null],[390946.422000000020489,392865.190000000002328,null],[390946.617999999958556,392858.602000000013504,null],[390936.119000000006054,392845.666000000026543,null],[390905.022000000055414,392819.322999999974854,null],[390935.932000000029802,392863.544999999983702,null],[390923.046000000031199,392867.911000000021886,null],[390920.09499999997206,392837.297000000020489,null],[390924.643999999971129,392833.164999999979045,null],[390948.046000000031199,392866.840000000025611,null],[390946.652000000001863,392865.033999999985099,null],[390946.840000000025611,392858.222999999998137,null],[390936.242000000027474,392845.027000000001863,null],[390904.937999999965541,392818.65500000002794,null],[390941.567999999970198,392869.642999999981839,null],[390921.647000000055414,392869.282999999995809,null],[390923.823999999964144,392868.73399999999674,null],[390920.042000000015832,392837.481000000028871,null],[390924.934000000008382,392832.864999999990687,null],[390948.692999999970198,392867.510000000009313,null],[390946.807000000029802,392864.978999999992084,null],[390946.971000000019558,392857.897000000055414,null],[390936.287999999942258,392844.647999999986496,null],[390905.00099999998929,392817.820999999996275,null],[390939.127999999967869,392871.786000000021886,null],[390943.018999999971129,392871.212000000057742,null],[390917.0,392871.0,null],[390923.916000000026543,392868.864999999990687,null],[390919.804000000003725,392837.861000000033528,null],[390925.39000000001397,392832.418999999994412,null],[390946.962000000057742,392864.96999999997206,null],[390947.022999999986496,392857.622000000032131,null],[390936.387999999977183,392844.400000000023283,null],[390905.25099999998929,392816.297999999951571,null],[390931.5120000000461,392879.201000000000931,null],[390945.597000000008848,392874.081000000005588,null],[390923.961000000010244,392868.986000000033528,null],[390919.412000000011176,392838.407000000006519,null],[390926.642999999981839,392831.208999999973457,null],[390947.12599999998929,392865.01500000001397,null],[390947.088999999978114,392857.033999999985099,null],[390936.60999999998603,392843.935999999986962,null],[390905.690000000002328,392815.026000000012573,null],[390927.0,392880.0,null],[390946.518999999971129,392875.103999999992084,null],[390923.967000000004191,392869.088999999978114,null],[390926.75,392831.106000000028871,null],[390947.326000000000931,392865.133999999961816,null],[390947.179999999993015,392856.577000000048429,null],[390936.74900000001071,392843.721000000019558,null],[390906.065000000002328,392814.190999999991618,null],[390937.556000000040513,392882.923999999999069,null],[390947.272999999986496,392875.942000000039116,null],[390923.916000000026543,392869.2379999999539,null],[390926.804999999993015,392831.065000000002328,null],[390947.489999999990687,392865.260999999998603,null],[390947.287000000011176,392856.272000000055414,null],[390936.87400000001071,392843.588999999978114,null],[390906.398999999975786,392813.690999999991618,null],[390936.301000000035856,392884.111000000033528,null],[390923.807000000029802,392869.3870000000461,null],[390926.875,392831.042999999946915,null],[390947.590000000025611,392865.397000000055414,null],[390947.457000000053085,392855.997999999963213,null],[390938.352000000013504,392842.12599999998929,null],[390907.212999999988824,392812.684999999997672,null],[390931.0,392884.0,null],[390931.0,392884.0,null],[390923.606000000028871,392869.587000000057742,null],[390926.945000000006985,392831.047000000020489,null],[390947.62599999998929,392865.525000000023283,null],[390947.783999999985099,392855.657999999995809,null],[390938.796000000031199,392841.702999999979511,null],[390910.804999999993015,392815.497000000032131,null],[390907.752000000036787,392812.018999999971129,null],[390922.854999999981374,392870.302999999956228,null],[390927.018999999971129,392831.072000000043772,null],[390947.635000000009313,392865.697999999974854,null],[390949.052000000025146,392854.417000000015832,null],[390938.913999999989756,392841.632999999972526,null],[390911.309000000008382,392815.87599999998929,null],[390909.871000000042841,392809.603999999992084,null],[390921.0,392875.0,null],[390927.156000000017229,392831.157000000006519,null],[390947.598999999987427,392865.888999999966472,null],[390949.357999999949243,392854.137999999977183,null],[390936.706000000005588,392838.972000000008848,null],[390939.032000000006519,392841.619999999995343,null],[390911.513999999966472,392816.081000000005588,null],[390913.164999999979045,392812.297000000020489,null],[390910.582999999984168,392808.792999999946915,null],[390927.282000000006519,392831.267999999981839,null],[390947.507999999972526,392866.042999999946915,null],[390949.51600000000326,392854.032999999995809,null],[390935.0,392836.0,null],[390939.171000000031199,392841.6129999999539,null],[390911.682999999960884,392816.380999999993946,null],[390913.419999999983702,392812.472000000008848,null],[390913.172999999951571,392805.861000000033528,null],[390927.695000000006985,392831.755000000004657,null],[390947.070999999996275,392866.462000000057742,null],[390949.635999999998603,392853.99900000001071,null],[390939.296000000031199,392841.627000000036787,null],[390911.851000000024214,392816.885000000009313,null],[390913.647999999986496,392812.586000000010244,null],[390914.333999999973457,392804.546000000031199,null],[390912.467000000004191,392805.282000000006519,null],[390931.0,392831.0,null],[390946.507000000041444,392867.043999999994412,null],[390949.096000000019558,392853.309000000008382,null],[390949.744000000006054,392853.994999999995343,null],[390939.413999999989755,392841.674999999988358,null],[390912.00099999998929,392817.333999999973457,null],[390913.996000000042841,392812.685999999986962,null],[390914.838999999978114,392803.916000000026543,null],[390909.292000000015832,392803.146000000007916,null],[390948.847999999998137,392852.992000000027474,null],[390949.818999999959488,392854.010000000009313,null],[390939.538999999989755,392841.731000000028871,null],[390912.187999999965541,392817.651000000012573,null],[390915.583999999973457,392813.037000000011176,null],[390918.268999999971129,392799.908999999985099,null],[390908.726000000024214,392802.518999999971129,null],[390948.392500000016298,392852.485500000009779,null],[390949.897999999986496,392854.051000000035856,null],[390940.114999999990687,392842.277999999991152,null],[390912.453999999968801,392818.023999999975786,null],[390915.882000000041444,392813.132999999972526,null],[390918.528999999980442,392799.6129999999539,null],[390908.547999999951571,392802.302000000025146,null],[390947.472000000008848,392851.557000000029802,null],[390950.032000000006519,392854.156000000017229,null],[390943.0,392844.0,null],[390912.782999999995809,392818.364999999990687,null],[390916.092999999993481,392813.228999999992084,null],[390919.049999999988358,392800.0,null],[390923.291000000026543,392794.190999999991618,null],[390908.46999999997206,392802.177999999956228,null],[390946.0,392848.0,null],[390950.481000000028871,392854.630000000004657,null],[390913.190999999991618,392818.747000000032131,null],[390916.330000000016298,392813.352000000013504,null],[390921.635999999998603,392802.117999999958556,null],[390925.510999999998603,392791.532999999995809,null],[390908.407999999995809,392802.068999999959487,null],[390952.0,392853.0,null],[390913.426000000035856,392818.962000000057742,null],[390916.548999999999069,392813.50099999998929,null],[390922.556000000040513,392802.836000000010244,null],[390932.59399999998277,392797.298999999999069,null],[390929.741900000022724,392786.372900000016671,null],[390908.353999999992084,392801.937000000034459,null],[390914.5120000000461,392819.90600000001723,null],[390918.357000000018161,392814.966000000014901,null],[390924.531000000017229,392804.432999999960884,null],[390935.0,392800.0,null],[390934.962999999988824,392790.739999999990687,null],[390930.510999999998603,392785.434999999997672,null],[390908.322999999974854,392801.828999999968801,null],[390914.974999999976717,392820.221000000019558,null],[390923.0,392816.0,null],[390926.150000000023283,392805.742000000027474,null],[390923.880000000004657,392805.164999999979045,null],[390937.604999999981374,392792.914999999979045,null],[390931.167999999946915,392784.630000000004657,null],[390908.307999999960884,392801.736000000033528,null],[390915.148999999975786,392820.307999999960884,null],[390929.0,392807.0,null],[390923.818999999959488,392805.287000000011176,null],[390937.856000000028871,392793.111000000033528,null],[390931.702999999979511,392784.132000000041444,null],[390908.307999999960884,392801.651000000012573,null],[390915.289999999979045,392820.347999999998137,null],[390923.757999999972526,392805.422000000020489,null],[390937.948999999964144,392793.203999999968801,null],[390932.460000000020955,392783.602999999944586,null],[390908.315000000002328,392801.581000000005588,null],[390915.397000000055414,392820.354999999981374,null],[390923.744000000006054,392805.551000000035856,null],[390938.005000000004657,392793.277999999991152,null],[390932.952999999979511,392783.299999999988358,null],[390908.338999999978114,392801.502999999967869,null],[390915.451000000000931,392820.347999999998137,null],[390923.772000000055414,392805.685999999986962,null],[390938.023999999975786,392793.371000000042841,null],[390933.747999999963213,392782.902999999991152,null],[390908.385000000009313,392801.426000000035856,null],[390915.510999999998603,392820.294999999983702,null],[390923.85999999998603,392805.862000000022817,null],[390938.023999999975786,392793.482999999949243,null],[390934.598999999987427,392782.657000000006519,null],[390908.689000000013038,392801.042999999946915,null],[390915.592000000004191,392820.187999999965541,null],[390924.022000000055414,392806.037999999942258,null],[390938.005000000004657,392793.622999999963213,null],[390935.583999999973457,392782.523999999975786,null],[390910.979999999981374,392798.157000000006519,null],[390907.282000000006519,392801.15500000002794,null],[390915.907000000006519,392819.679000000003725,null],[390925.152000000001863,392806.997999999963213,null],[390937.967999999993481,392793.744000000006054,null],[390936.302999999956228,392782.505000000004657,null],[390913.207999999984168,392795.419999999983702,null],[390898.776000000012573,392802.817000000039116,null],[390906.35999999998603,392802.282000000006519,null],[390918.0,392819.0,null],[390926.0,392812.0,null],[390937.912000000011176,392793.827000000048429,null],[390937.15500000002794,392782.599999999976717,null],[390913.306700000015553,392795.297800000000279,null],[390895.65500000002794,392803.357999999949243,null],[390901.453999999968801,392808.388999999966472,null],[390937.791000000026543,392793.948999999964144,null],[390938.366000000038184,392782.883999999961816,null],[390910.051000000035856,392792.872000000032131,null],[390915.116000000038184,392793.057999999960884,null],[390895.343999999982771,392803.442999999970198,null],[390901.096000000019558,392808.831000000005588,null],[390937.343999999982771,392794.348999999987427,null],[390939.237000000022817,392783.187000000034459,null],[390909.746000000042841,392792.658999999985099,null],[390916.01500000001397,392791.99900000001071,null],[390895.119000000006054,392803.442999999970198,null],[390900.932999999960884,392809.017999999981839,null],[390937.0,392798.0,null],[390940.012999999977183,392783.622000000032131,null],[390909.562999999965541,392792.552999999956228,null],[390918.607000000018161,392788.706000000005588,null],[390915.752999999967869,392791.724999999976717,null],[390894.892999999981839,392803.385999999998603,null],[390900.791000000026543,392809.106000000028871,null],[390940.732000000018161,392784.1129999999539,null],[390909.432999999960884,392792.492000000027474,null],[390922.397999999986496,392784.096000000019558,null],[390915.690000000002328,392791.653999999980442,null],[390894.073999999964144,392802.849999999976717,null],[390900.538999999989755,392809.227000000013504,null],[390941.548999999999069,392784.767999999981839,null],[390909.212000000057742,392792.414999999979045,null],[390923.197000000043772,392783.135999999998603,null],[390915.653999999980442,392791.597999999998137,null],[390893.90500000002794,392802.681000000040512,null],[390897.658999999985099,392810.60899999999674,null],[390942.909999999974389,392785.87400000001071,null],[390942.909999999974389,392785.87400000001071,null],[390908.472999999998137,392792.172000000020489,null],[390923.397999999986496,392782.887999999977183,null],[390915.62599999998929,392791.520000000018626,null],[390893.792000000015832,392802.482999999949243,null],[390896.587000000057742,392810.976000000024214,null],[390947.432999999960884,392789.685999999986962,null],[390947.432999999960884,392789.685999999986962,null],[390907.642000000050757,392791.927999999956228,null],[390923.491000000038184,392782.74900000001071,null],[390915.619000000006054,392791.448999999964144,null],[390893.763999999966472,392802.257999999972526,null],[390896.21999999997206,392811.088999999978114,null],[390953.846000000019558,392795.059000000008382,null],[390953.846000000019558,392795.059000000008382,null],[390907.177000000025146,392791.782999999995809,null],[390923.552999999956228,392782.625,null],[390915.619000000006054,392791.371000000042841,null],[390893.820000000006985,392802.003999999957159,null],[390895.542000000015832,392811.117000000027474,null],[390958.462999999988824,392798.896000000007916,null],[390958.462999999988824,392798.896000000007916,null],[390906.75099999998929,392791.616000000038184,null],[390923.583999999973457,392782.517000000050757,null],[390915.632999999972526,392791.292999999946915,null],[390894.440999999991618,392801.354999999981374,null],[390894.948999999964144,392811.145000000018626,null],[390959.827000000048429,392800.102999999944586,null],[390959.827000000048429,392800.102999999944586,null],[390906.364000000001397,392791.413999999989755,null],[390923.599999999976717,392782.346000000019558,null],[390915.653999999980442,392791.242999999958556,null],[390894.0,392797.0,null],[390894.299999999988358,392810.976000000024214,null],[390963.864999999990687,392803.673999999999069,null],[390963.864999999990687,392803.673999999999069,null],[390957.304999999993015,392802.791000000026543,null],[390905.7620000000461,392791.025000000023283,null],[390923.583999999973457,392782.192000000039116,null],[390915.682999999960884,392791.215000000025611,null],[390893.763999999966472,392810.6370000000461,null],[390968.351000000024214,392807.642000000050757,null],[390968.351000000024214,392807.642000000050757,null],[390964.468999999982771,392803.03000000002794,null],[390956.914999999979045,392803.162000000011176,null],[390905.366000000038184,392790.721000000019558,null],[390923.537999999942258,392782.052000000025146,null],[390915.717999999993481,392791.179999999993015,null],[390891.222499999974389,392808.690999999991618,null],[390970.01500000001397,392809.072999999974854,null],[390970.01500000001397,392809.072999999974854,null],[390956.692999999970198,392803.353999999992084,null],[390905.122000000032131,392790.468999999982771,null],[390923.476000000024214,392781.897999999986496,null],[390915.775000000023283,392791.151000000012573,null],[390891.137999999977183,392808.521000000007916,null],[390973.534999999974389,392812.101000000024214,null],[390973.534999999974389,392812.101000000024214,null],[390963.032999999995809,392816.614000000001397,null],[390956.520000000018626,392803.452000000048429,null],[390905.01500000001397,392790.340000000025611,null],[390923.352000000013504,392781.773999999975786,null],[390915.880999999993946,392791.116000000038184,null],[390891.10999999998603,392808.352000000013504,null],[390978.625,392816.387999999977183,null],[390978.625,392816.387999999977183,null],[390962.662999999942258,392817.057999999960884,null],[390965.489999999990687,392819.862000000022817,null],[390956.242000000027474,392803.570000000006985,null],[390904.962000000057742,392790.247999999963213,null],[390923.072999999974854,392781.510999999998603,null],[390916.01600000000326,392791.080000000016298,null],[390891.166000000026543,392808.12599999998929,null],[390981.878999999957159,392818.817999999970198,null],[390981.878999999957159,392818.817999999970198,null],[390962.507000000041444,392817.246000000042841,null],[390964.0,392822.0,null],[390955.804000000003725,392803.705000000016298,null],[390904.939000000013038,392790.179999999993015,null],[390916.237000000022817,392776.135999999998603,null],[390916.107999999949243,392791.052000000025146,null],[390891.336000000010245,392807.872000000032131,null],[390982.421000000031199,392819.260000000009313,null],[390982.421000000031199,392819.260000000009313,null],[390962.383999999961816,392817.320000000006985,null],[390955.50099999998929,392803.822999999974854,null],[390904.923999999999069,392790.081000000005588,null],[390912.695000000006985,392780.427999999956228,null],[390915.184999999997672,392775.310999999986962,null],[390916.185999999986961,392791.017000000050757,null],[390983.882999999972526,392820.451000000000931,null],[390983.882999999972526,392820.451000000000931,null],[390979.167000000015832,392822.695000000006985,null],[390962.252999999967869,392817.337000000057742,null],[390955.315999999991618,392803.945999999996275,null],[390904.932000000029802,392790.005000000004657,null],[390908.0,392779.0,null],[390914.619000000006054,392774.864000000001397,null],[390916.242000000027474,392790.981000000028871,null],[390985.002999999967869,392821.271000000007916,null],[390985.002999999967869,392821.271000000007916,null],[390977.208999999973457,392824.690999999991618,null],[390962.137999999977183,392817.312000000034459,null],[390955.179999999993015,392804.057000000029802,null],[390905.076000000000931,392789.478999999992084,null],[390914.547999999951571,392774.782999999995809,null],[390916.277999999991152,392790.932000000029802,null],[390986.567000000039116,392822.332000000053085,null],[390986.567000000039116,392822.332000000053085,null],[390975.742999999958556,392826.352000000013504,null],[390962.022999999986496,392817.271000000007916,null],[390954.783999999985099,392804.457000000053085,null],[390903.8870000000461,392790.989999999990687,null],[390904.0,392784.0,null],[390914.494000000006054,392774.721000000019558,null],[390916.292000000015832,392790.867999999958556,null],[390987.708999999973457,392823.027999999991152,null],[390987.708999999973457,392823.027999999991152,null],[390975.137999999977183,392827.038999999989755,null],[390961.73499999998603,392817.041000000026543,null],[390951.687999999965541,392807.794999999983702,null],[390902.522999999986496,392792.617000000027474,null],[390914.467000000004191,392774.648999999975786,null],[390916.277999999991152,392790.782999999995809,null],[390991.0,392824.804999999993015,null],[390991.0,392824.804999999993015,null],[390974.926000000035856,392827.23399999999674,null],[390977.78100000001723,392829.753999999957159,null],[390961.463999999978114,392816.787000000011176,null],[390951.537999999942258,392807.965000000025611,null],[390897.0,392791.0,null],[390914.448999999964144,392774.568999999959488,null],[390916.242000000027474,392790.732999999949243,null],[390993.402999999991152,392826.054000000003725,null],[390993.402999999991152,392826.054000000003725,null],[390974.831000000005588,392827.281000000017229,null],[390976.0,392832.0,null],[390958.0,392817.0,null],[390951.457999999984168,392808.125,null],[390914.457999999984168,392774.497000000032131,null],[390916.157000000006519,392790.647999999986496,null],[390993.935999999986962,392826.331000000005588,null],[390993.935999999986962,392826.331000000005588,null],[390991.103999999992084,392829.14000000001397,null],[390974.676000000035856,392827.310999999986962,null],[390951.427999999956228,392808.325000000011642,null],[390914.476000000024214,392774.424999999988358,null],[390994.064000000013039,392826.392999999981839,null],[390994.064000000013039,392826.392999999981839,null],[390990.836000000010244,392829.546000000031199,null],[390974.581000000005588,392827.310999999986962,null],[390951.427999999956228,392808.505000000004657,null],[390914.701000000000931,392774.114999999990687,null],[390997.536000000021886,392828.070000000006985,null],[390997.536000000021886,392828.070000000006985,null],[390993.887999999977183,392826.659999999974389,null],[390990.662000000011176,392829.85999999998603,null],[390974.467000000004191,392827.298999999999069,null],[390951.457999999984168,392808.710000000020955,null],[390910.991000000038184,392771.177999999956228,null],[390915.202000000048429,392773.457999999984168,null],[390999.98499999998603,392829.212000000057742,null],[390999.98499999998603,392829.212000000057742,null],[390993.812000000034459,392826.747999999963213,null],[390990.533999999985099,392830.184999999997672,null],[390974.377999999967869,392827.252000000036787,null],[390951.552999999956228,392808.900000000023283,null],[390910.777000000001863,392771.008999999961816,null],[390917.646000000007916,392770.357000000018161,null],[391004.979999999981374,392831.301000000035856,null],[391000.57760000001872,392829.459900000016205,null],[390993.744999999995343,392826.807000000029802,null],[390989.572000000043772,392833.322000000043772,null],[390973.853999999992084,392826.852999999944586,null],[390951.712999999988824,392809.098999999987427,null],[390910.657000000006519,392770.942999999970198,null],[390910.517999999981839,392764.592999999993481,null],[390920.544999999983702,392766.731000000028871,null],[391009.465000000025611,392833.088999999978114,null],[391009.465000000025611,392833.088999999978114,null],[391000.57760000001872,392829.459900000016205,null],[390996.172000000020489,392840.260000000009313,null],[390996.172000000020489,392840.260000000009313,null],[390993.64000000001397,392826.841000000014901,null],[390989.096000000019558,392834.772999999986496,null],[390969.0,392827.0,null],[390951.837999999988824,392809.198999999964144,null],[390910.547000000020489,392770.909999999974389,null],[390909.0,392760.0,null],[390923.418999999994412,392763.337999999988824,null],[391008.022999999986496,392836.744999999995343,null],[391012.375,392834.182999999960884,null],[391012.375,392834.182999999960884,null],[390996.0,392843.0,null],[390993.577000000048429,392826.832000000053085,null],[390988.793999999994412,392835.422999999951571,null],[390952.417999999946915,392809.568999999959488,null],[390910.453999999968801,392770.898999999975786,null],[390922.171000000031199,392762.286000000021886,null],[390924.232000000018161,392762.3870000000461,null],[391006.125,392841.75099999998929,null],[390993.508999999961816,392826.793999999994412,null],[390988.562000000034459,392835.841000000014901,null],[390954.0,392812.0,null],[390910.307000000029802,392770.898999999975786,null],[390921.887999999977183,392762.002999999967869,null],[390924.413999999989755,392762.163999999989755,null],[391005.565000000002328,392843.217999999993481,null],[390993.467000000004191,392826.744000000006054,null],[390988.132000000041444,392836.432000000029802,null],[390909.958999999973457,392770.940999999991618,null],[390921.726000000024214,392761.78100000001723,null],[390924.51500000001397,392762.062999999965541,null],[391002.0,392847.0,null],[390993.450000000011642,392826.677000000025146,null],[390987.226000000024214,392837.534999999974389,null],[390909.717999999993481,392770.967999999993481,null],[390921.523999999975786,392761.457999999984168,null],[390924.635999999998603,392761.962999999988824,null],[390993.458999999973457,392826.60899999999674,null],[390986.947000000043772,392837.814000000013038,null],[390909.412000000011176,392771.005999999993946,null],[390921.119999999995343,392760.650000000023283,null],[390924.797999999951571,392761.882000000041444,null],[390993.492000000027474,392826.521000000007916,null],[390986.866000000038184,392837.895000000018626,null],[390909.224999999976717,392771.017000000050757,null],[390920.797000000020489,392760.043999999994412,null],[390924.979999999981374,392761.862000000022817,null],[390993.551000000035856,392826.412000000011176,null],[390986.772999999986496,392837.929999999993015,null],[390987.307000000029802,392838.184999999997672,null],[390909.056000000040513,392771.022999999986496,null],[390920.533999999985099,392759.64000000001397,null],[390925.182000000029802,392761.882000000041444,null],[390993.787000000011176,392826.133999999961816,null],[390986.679999999993015,392837.929999999993015,null],[390987.922999999951571,392838.510000000009313,null],[390908.771000000007916,392771.0120000000461,null],[390920.231000000028871,392759.236000000033528,null],[390925.443999999959487,392762.017999999981839,null],[390993.989000000001397,392825.96999999997206,null],[390986.587000000057742,392837.907000000006519,null],[390990.477999999944586,392839.867999999958556,null],[390908.492000000027474,392770.98399999999674,null],[390919.947999999974854,392758.932999999960884,null],[390925.739999999990687,392761.64000000001397,null],[390926.091000000014901,392762.507999999972526,null],[390994.166000000026543,392825.872999999963213,null],[390986.017999999981839,392837.5120000000461,null],[390990.0,392841.0,null],[390908.361000000033528,392770.962999999988824,null],[390919.442999999970198,392758.467999999993481,null],[390925.918999999994412,392761.413999999989755,null],[390929.951000000000931,392765.901000000012573,null],[390994.527999999991152,392825.697000000043772,null],[390981.0,392837.0,null],[390908.217999999993481,392770.934999999997672,null],[390917.784999999974389,392756.994000000006054,null],[390926.062000000034459,392761.187999999965541,null],[390932.739000000001397,392768.301000000035856,null],[390908.087000000057742,392770.885999999998603,null],[390913.0,392755.0,null],[390926.168999999994412,392760.950000000011642,null],[390938.130999999993946,392762.197000000043772,null],[390940.702000000048429,392775.184000000008382,null],[390907.934000000008382,392770.815000000002328,null],[390926.216000000014901,392760.760000000009313,null],[390937.547999999951571,392761.707000000053085,null],[390939.538999999989755,392760.603999999992084,null],[390947.038999999989755,392768.130999999993946,null],[390942.352000000013504,392776.625,null],[390907.698999999964144,392770.684000000008382,null],[390926.239999999990687,392760.450000000011642,null],[390937.378999999957159,392761.538999999989755,null],[390943.0,392758.0,null],[390949.0,392763.0,null],[390944.147999999986496,392778.217000000004191,null],[390907.12400000001071,392770.223999999987427,null],[390926.203999999968801,392759.927000000025146,null],[390937.284999999974389,392761.417999999946915,null],[390948.940999999991618,392782.352999999944586,null],[390944.182000000029802,392778.111000000033528,null],[390906.396000000007916,392769.567999999970198,null],[390925.585000000020955,392756.047999999951571,null],[390937.231000000028871,392761.342999999993481,null],[390954.592000000004191,392787.287999999942258,null],[390951.512999999977183,392779.362000000022817,null],[390944.201000000000931,392778.007999999972526,null],[390906.330000000016298,392769.502000000036787,null],[390925.09499999997206,392752.8629999999539,null],[390937.197000000043772,392761.255999999993946,null],[390960.502999999967869,392792.289999999979045,null],[390951.778999999980442,392779.033999999985099,null],[390944.201000000000931,392777.911000000021886,null],[390906.287000000011176,392769.442000000039116,null],[390924.960000000020955,392751.851000000024214,null],[390937.177000000025146,392761.174999999988358,null],[390962.99900000001071,392794.377000000036787,null],[390966.597000000008848,392785.202000000048429,null],[390951.872999999963213,392778.902999999991152,null],[390944.187999999965541,392777.802000000025146,null],[390906.258999999961816,392769.37599999998929,null],[390924.892000000050757,392750.923999999999069,null],[390937.177000000025146,392761.081000000005588,null],[390966.382999999972526,392797.222000000008848,null],[390967.382999999972526,392784.224999999976717,null],[390951.956000000005588,392778.753999999957159,null],[390944.156000000017229,392777.717999999993481,null],[390906.247999999963213,392769.299999999988358,null],[390924.87599999998929,392750.417999999946915,null],[390937.190999999991618,392761.007000000041444,null],[390970.343999999982771,392800.554000000003725,null],[390967.789999999979045,392783.707000000053085,null],[390952.0120000000461,392778.62400000001071,null],[390944.072000000043772,392777.60899999999674,null],[390906.247999999963213,392769.228999999992084,null],[390924.892000000050757,392750.013999999966472,null],[390937.231000000028871,392760.926000000035856,null],[390973.518999999971129,392803.236000000033528,null],[390965.176000000035856,392781.033999999985099,null],[390967.869000000006054,392783.614000000001397,null],[390952.067999999970198,392778.466000000014901,null],[390943.950000000011642,392777.49900000001071,null],[390906.258999999961816,392769.162999999942258,null],[390924.960000000020955,392749.676000000035856,null],[390937.284999999974389,392760.84499999997206,null],[390974.707999999984168,392804.21999999997206,null],[390977.440999999991618,392798.797999999951571,null],[390965.0,392778.0,null],[390967.937999999965541,392783.559000000008382,null],[390952.106000000028871,392778.307000000029802,null],[390943.847000000008848,392777.429000000003725,null],[390906.302999999956228,392769.081000000005588,null],[390925.077999999979511,392749.288999999989755,null],[390937.392999999981839,392760.703999999968801,null],[390976.271000000007916,392805.663999999989756,null],[390980.71999999997206,392795.088999999978114,null],[390968.007000000041444,392783.531000000017229,null],[390952.133999999961816,392778.083999999973457,null],[390943.737000000022817,392777.377000000036787,null],[390906.369000000006054,392768.9879999999539,null],[390925.229999999981374,392748.952000000048429,null],[390938.215000000025611,392759.659999999974389,null],[390980.318999999959487,392808.982999999949243,null],[390978.193999999959487,392792.522999999986496,null],[390980.830000000016298,392795.018999999971129,null],[390968.132000000041444,392783.517000000050757,null],[390952.161000000021886,392777.776000000012573,null],[390943.659999999974389,392777.357999999949243,null],[390906.707999999984168,392768.567000000039116,null],[390925.5,392748.445999999996275,null],[390940.0,392756.0,null],[390983.289999999979045,392812.0120000000461,null],[390978.0,392789.0,null],[390980.951000000000931,392794.989000000001397,null],[390968.298999999999069,392783.572999999974854,null],[390952.189000000013039,392777.450000000011642,null],[390943.562999999965541,392777.357999999949243,null],[390906.0,392764.0,null],[390926.112000000022817,392747.462999999988824,null],[390985.7620000000461,392814.221000000019558,null],[390981.082000000053085,392794.958999999973457,null],[390968.409999999974389,392783.642000000050757,null],[390952.227000000013504,392777.236000000033528,null],[390943.472999999998137,392777.377000000036787,null],[390926.443999999959487,392747.366000000038184,null],[390924.179000000003725,392748.181000000040513,null],[390988.242999999958556,392815.901000000012573,null],[390981.202000000048429,392794.958999999973457,null],[390968.576000000000931,392783.78100000001723,null],[390952.282999999995809,392777.022000000055414,null],[390943.39000000001397,392777.416000000026543,null],[390926.73399999999674,392747.282999999995809,null],[390921.099999999976717,392749.367000000027474,null],[390988.443999999959487,392815.943999999959488,null],[390990.62599999998929,392817.377000000036787,null],[390981.332999999984168,392794.978999999992084,null],[390969.687000000034459,392784.792999999946915,null],[390952.310999999986962,392776.919999999983702,null],[390943.306000000040513,392777.505999999993946,null],[390926.982000000018161,392747.255999999993946,null],[390918.462000000057742,392750.361000000033528,null],[390988.650000000023283,392815.950000000011642,null],[390993.25,392818.979999999981374,null],[390993.25,392818.979999999981374,null],[390981.412999999942258,392795.008999999961816,null],[390973.0,392785.0,null],[390952.366000000038184,392776.760999999998603,null],[390943.034999999974389,392777.827999999979511,null],[390927.176000000035856,392747.255999999993946,null],[390917.0,392751.0,null],[390988.853999999992084,392815.917999999946915,null],[390995.557000000029802,392820.130999999993946,null],[390995.557000000029802,392820.130999999993946,null],[390981.523999999975786,392795.078999999968801,null],[390952.440999999991618,392776.622000000032131,null],[390942.693999999959488,392778.174999999988358,null],[390927.369000000006054,392747.297000000020489,null],[390989.047999999951571,392815.851000000024214,null],[390997.982999999949243,392821.471000000019558,null],[390997.982999999949243,392821.471000000019558,null],[390982.35899999999674,392795.762999999977183,null],[390952.581000000005588,392776.445000000006985,null],[390942.332999999984168,392778.51600000000326,null],[390927.534999999974389,392747.338999999978114,null],[390989.227000000013504,392815.74900000001071,null],[390999.996000000042841,392822.532000000006519,null],[390999.996000000042841,392822.532000000006519,null],[390986.0,392795.0,null],[390954.099999999976717,392774.60999999998603,null],[390927.645000000018626,392747.393999999971129,null],[390989.385000000009313,392815.617000000027474,null],[391002.28000000002794,392823.398999999975786,null],[391002.28000000002794,392823.398999999975786,null],[390954.732000000018161,392773.897000000055414,null],[390927.770000000018626,392747.462999999988824,null],[390989.51600000000326,392815.457999999984168,null],[391004.255000000004657,392819.013999999966472,null],[391005.614999999990687,392824.809999999997672,null],[391005.614999999990687,392824.809999999997672,null],[390955.052999999956228,392773.534999999974389,null],[390927.934999999997672,392747.601000000024214,null],[390989.573499999998603,392815.375500000023749,null],[391004.582000000053085,392818.39100000000326,null],[391009.669999999983702,392826.422999999951571,null],[391009.669999999983702,392826.422999999951571,null],[390955.133999999961816,392773.465000000025611,null],[390928.184000000008382,392747.848999999987427,null],[390990.602000000013504,392813.3629999999539,null],[391005.270000000018626,392816.532000000006519,null],[391016.00099999998929,392829.070000000006985,null],[391016.00099999998929,392829.070000000006985,null],[390955.203999999968801,392773.417999999946915,null],[390931.0,392748.0,null],[390935.0,392751.0,null],[390991.411000000021886,392812.135999999998603,null],[391006.257000000041444,392814.423999999999069,null],[391018.607000000018161,392830.062999999965541,null],[391018.607000000018161,392830.062999999965541,null],[390955.284999999974389,392773.377999999967869,null],[390991.997000000032131,392810.992000000027474,null],[391006.471000000019558,392814.211000000010245,null],[391020.304000000003725,392830.434999999997672,null],[391020.304000000003725,392830.434999999997672,null],[390955.354999999981374,392773.35999999998603,null],[390992.556000000040513,392809.76500000001397,null],[391006.76500000001397,392813.971000000019558,null],[391005.777000000001863,392813.729999999981374,null],[391021.503999999957159,392830.434999999997672,null],[391021.503999999957159,392830.434999999997672,null],[390955.424999999988358,392773.354999999981374,null],[390993.7620000000461,392807.804000000003725,null],[391007.112000000022817,392813.917000000015832,null],[391004.148999999975786,392812.60999999998603,null],[391022.496000000042841,392830.239000000001397,null],[391022.496000000042841,392830.239000000001397,null],[390955.494999999995343,392773.354999999981374,null],[390994.075000000011642,392807.333999999973457,null],[391007.646000000007916,392813.917000000015832,null],[391005.0,392808.0,null],[390955.564000000013038,392773.35999999998603,null],[390994.421000000031199,392806.815999999991618,null],[390992.315999999991618,392804.712000000057742,null],[391008.286000000021886,392814.130999999993946,null],[390956.755999999993946,392773.690999999991618,null],[390994.96999999997206,392805.952999999979511,null],[390990.810999999986962,392802.497000000032131,null],[391010.60899999999674,392815.357999999949243,null],[390952.377000000036787,392769.849999999976717,null],[390960.0,392774.0,null],[390995.1129999999539,392805.809999999997672,null],[390991.0,392798.0,null],[391014.0,392812.0,null],[390952.0,392766.0,null],[390995.257000000041444,392805.717999999993481,null],[390995.401000000012573,392805.717999999993481,null],[390995.583999999973457,392805.757999999972526,null],[390995.885000000009313,392805.913999999989756,null],[390996.354999999981374,392806.267000000050757,null],[391001.0,392805.0,null]]}",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      },
      "orient": "split"
    },
    "version": "2.1.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "2c_.007": {
          "r_ohm_per_km": 3.97,
          "x_ohm_per_km": 0.099,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 3.97,
          "x0_ohm_per_km": 0.099,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_.0225": {
          "r_ohm_per_km": 1.2570000000000001,
          "x_ohm_per_km": 0.085,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2570000000000001,
          "x0_ohm_per_km": 0.085,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_16": {
          "r_ohm_per_km": 1.15,
          "x_ohm_per_km": 0.08800000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2,
          "x0_ohm_per_km": 0.08800000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "35_SAC_XSC": {
          "r_ohm_per_km": 0.868,
          "x_ohm_per_km": 0.092,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.76,
          "x0_ohm_per_km": 0.092,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.06": {
          "r_ohm_per_km": 0.469,
          "x_ohm_per_km": 0.075,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.581,
          "x0_ohm_per_km": 0.091,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.1": {
          "r_ohm_per_km": 0.27399999999999997,
          "x_ohm_per_km": 0.073,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.9590000000000001,
          "x0_ohm_per_km": 0.079,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.35": {
          "r_ohm_per_km": 0.08900000000000001,
          "x_ohm_per_km": 0.0675,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.319,
          "x0_ohm_per_km": 0.076,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_185": {
          "r_ohm_per_km": 0.166,
          "x_ohm_per_km": 0.068,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.58,
          "x0_ohm_per_km": 0.078,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_70": {
          "r_ohm_per_km": 0.446,
          "x_ohm_per_km": 0.071,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.505,
          "x0_ohm_per_km": 0.083,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_95_SAC_XC": {
          "r_ohm_per_km": 0.322,
          "x_ohm_per_km": 0.07400000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.804,
          "x0_ohm_per_km": 0.09300000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.8 MVA 10/0.4 kV Dyn1 ASEA": {
          "sn_mva": 0.8,
          "vn_hv_kv": 11,
          "vn_lv_kv": 0.416,
          "vk_percent": 4.019950248448356,
          "vkr_percent": 0.4,
          "pfe_kw": 0.0,
          "i0_percent": 0.0,
          "shift_degree": 30,
          "vector_group": "Dyn",
          "tap_side": "lv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false,
          "vk0_percent": 4.019950248448356,
          "vkr0_percent": 0.4,
          "mag0_percent": 100,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "orient": "split"
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "orient": "split"
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "orient": "split"
    },
    "user_pf_options": {},
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"voltage_unbalance_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[1.050001343516203,-0.000185442821887,1.049996385125386,-119.999970768335928,1.050002271367951,120.000156211157801,0.000994942976967,-0.000031442790814,0.000929607509757,0.000070250688735,0.000874212156501,-0.000037170591307,0.000348033543829],[1.049986208443606,-30.008419840738995,1.049982992797002,-150.007192160864093,1.04999060819613,89.993795677294571,0.0,0.0,0.0,0.0,0.0,0.0,0.001302214047235],[1.049976468428084,-30.008460906491052,1.04997557632401,-150.007329949578718,1.049985134912073,89.993778524964796,0.0,0.0,0.0,0.0,0.0,0.0,0.001317133197037],[1.049975447323208,-30.008465211707033,1.049974798810511,-150.007344394918164,1.049984561114511,89.993776726771671,0.0,0.0,0.0,0.0,0.0,0.0,0.001318817524814],[1.049974490708238,-30.008469245026223,1.049974070402478,-150.007357927953052,1.049984023556271,89.993775042145202,0.0,0.0,0.0,0.0,0.0,0.0,0.001320415888088],[1.049973656677307,-30.008472761507548,1.049973435335281,-150.00736972683211,1.049983554882651,89.993773573391337,0.0,0.0,0.0,0.0,0.0,0.0,0.001321825487665],[1.049972342751047,-30.008478301358018,1.049972434855124,-150.007388314729411,1.049982816537638,89.993771259524522,0.0,0.0,0.0,0.0,0.0,0.0,0.001324076382677],[1.049882870356329,-30.00885557266302,1.049904306954852,-150.00865414954734,1.049932538595373,89.993613688035012,0.0,0.0,0.0,0.0,0.0,0.0,0.001553161615807],[1.049878863025209,-30.008872471574129,1.049901255622024,-150.008710848202725,1.049930286723145,89.993606630295105,0.0,0.0,0.0,0.0,0.0,0.0,0.001566374351224],[1.049875527648408,-30.008886536953256,1.04989871594125,-150.008758039808583,1.049928412447656,89.993600755982698,0.0,0.0,0.0,0.0,0.0,0.0,0.001577529575365],[1.049872600589195,-30.008898880519268,1.049896487169321,-150.008799454396097,1.049926767621377,89.993595600787614,0.0,0.0,0.0,0.0,0.0,0.0,0.001587434891439],[1.049870416449699,-30.008908091197906,1.049894824084476,-150.008830357622287,1.049925540270029,89.993591754026951,0.0,0.0,0.0,0.0,0.0,0.0,0.001594895342855],[1.049868366080123,-30.008916737793829,1.049893262857269,-150.008859368237324,1.049924388089094,89.993588142856964,0.0,0.0,0.0,0.0,0.0,0.0,0.001601951880196],[1.049867105290017,-30.008922054677768,1.049892302845189,-150.008877207160111,1.049923679602999,89.993585922313159,0.0,0.0,0.0,0.0,0.0,0.0,0.00160631619508],[1.049863966487753,-30.008935291391325,1.049889912845811,-150.008921618224548,1.04992191579016,89.993580394141205,0.0,0.0,0.0,0.0,0.0,0.0,0.001617263554568],[1.049838539565705,-30.00904252276176,1.049870551874724,-150.00928139245147,1.049907627430971,89.993535610639327,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049838539565705,-30.009042522761682,1.049870551874724,-150.009281392451385,1.049907627430972,89.993535610639412,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049807705080881,-30.009172566098464,1.049847073442997,-150.009717698006824,1.049890300353636,89.993481301352034,0.0,0.0,0.0,0.0,0.0,0.0,0.001830973642896],[1.049838539565706,-30.009042522761675,1.049870551874725,-150.009281392451385,1.049907627430972,89.993535610639412,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.04980558348046,-30.009181514154072,1.049845457985934,-150.009747719207638,1.049889108145067,89.993477564475896,0.0,0.0,0.0,0.0,0.0,0.0,0.001839598455298],[1.049838539565706,-30.009042522761622,1.049870551874725,-150.009281392451328,1.049907627430972,89.993535610639469,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049803201170798,-30.009191561819403,1.049843644016509,-150.009781429622876,1.049887769433974,89.993473368389985,0.0,0.0,0.0,0.0,0.0,0.0,0.001849325789719],[1.049838539565707,-30.009042522761572,1.049870551874726,-150.009281392451271,1.049907627430972,89.993535610639526,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049799322288879,-30.009207921548391,1.049840690508162,-150.009836317246567,1.049885589741552,89.993466536290555,0.0,0.0,0.0,0.0,0.0,0.0,0.001865258683375],[1.049838539565707,-30.009042522761522,1.049870551874726,-150.009281392451214,1.049907627430973,89.993535610639554,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049792265663744,-30.009237684166429,1.049835317363853,-150.0099361719152,1.049881624353329,89.993454106974724,0.0,0.0,0.0,0.0,0.0,0.0,0.001894537067446],[1.049838539565708,-30.00904252276149,1.049870551874727,-150.009281392451186,1.049907627430974,89.993535610639597,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049782026926362,-30.009279634851126,1.049835390452116,-150.009943086323148,1.049881697536207,89.993461018095914,0.0,0.0,0.0,0.0,0.0,0.0,0.002008845643634],[1.04971567522668,-30.009550257670877,1.049765320724187,-150.010941933358225,1.049829367743737,89.993049600055315,0.0,0.0,0.0,0.0,0.0,0.0,0.002191409454028],[1.049838539565709,-30.009042522761451,1.049870551874728,-150.009281392451157,1.049907627430975,89.993535610639626,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049780898827592,-30.009284257055501,1.049835398504959,-150.009943848148652,1.049881705599452,89.99346177956005,0.0,0.0,0.0,0.0,0.0,0.0,0.002024167884419],[1.049780378260411,-30.009286389879051,1.04983540222095,-150.009944199697912,1.049881709320298,89.993462130940699,0.0,0.0,0.0,0.0,0.0,0.0,0.002031407514216],[1.04969528563824,-30.009633477401216,1.049746686558832,-150.011209705670325,1.049815456211069,89.992941907087115,0.0,0.0,0.0,0.0,0.0,0.0,0.002271535804255],[1.049838539565711,-30.009042522761341,1.04987055187473,-150.009281392451044,1.049907627430977,89.993535610639754,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049778315401673,-30.009294842267735,1.049835416946539,-150.009945592782913,1.049881724064854,89.993463523366728,-0.000036,-0.000000011832628,0.0,0.0,0.0,0.0,0.002061120360954],[1.049780322428199,-30.00928661863902,1.049835402619503,-150.009944237402436,1.049881709719367,89.993462168627275,0.0,0.0,0.0,0.0,0.0,0.0,0.00203219025823],[1.049695361338963,-30.009626326567151,1.049736094832862,-150.011253116688749,1.049815531810849,89.992934753889216,0.0,0.0,0.0,0.0,0.0,0.0,0.002496188414811],[1.04963143020566,-30.010098764641697,1.049700506479129,-150.011967537775121,1.049771103560467,89.992827174582402,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565713,-30.009042522761238,1.049870551874732,-150.00928139245093,1.04990762743098,89.993535610639853,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049780242151578,-30.009286947554529,1.049835403192549,-150.009944291614744,1.049881710293156,89.993462222813747,0.0,0.0,0.0,0.0,0.0,0.0,0.002033317821642],[1.049695364203448,-30.009626055982572,1.049735694046245,-150.011254759356319,1.049815534671513,89.992934483215066,0.0,0.0,0.0,0.0,0.0,0.0,0.002505160158061],[1.04969537228311,-30.009625292762294,1.049734563574342,-150.011259392767101,1.049815542740413,89.992933719743092,0.0,0.0,0.0,0.0,0.0,0.0,0.0025306317971],[1.049587118821909,-30.010421676318803,1.049668460682165,-150.012493462051168,1.049740325772316,89.992747552157539,0.0,0.0,0.0,0.0,0.0,0.0,0.002538498194882],[1.04963143020566,-30.010098764641711,1.049700506479129,-150.011967537775149,1.049771103560468,89.992827174582388,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565714,-30.009042522761213,1.049870551874734,-150.00928139245093,1.04990762743098,89.993535610639881,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049780139202289,-30.009287369366263,1.049835403927443,-150.009944361138309,1.049881711029003,89.99346229230423,0.0,0.0,0.0,0.0,0.0,0.0,0.002034767497127],[1.049695365494557,-30.009625934021997,1.049735513399723,-150.011255499756146,1.049815535960899,89.99293436121414,0.0,0.0,0.0,0.0,0.0,0.0,0.002509214128407],[1.049695398616802,-30.009622805232027,1.0497308790763,-150.011274494275654,1.049815569039016,89.992931231391694,0.0,0.0,-0.000044,-0.000000014462101,0.0,0.0,0.002615271390494],[1.049553634639984,-30.010665704849298,1.049644245112343,-150.012890901672279,1.049717068324805,89.992687381823856,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.04963143020566,-30.010098764641722,1.049700506479129,-150.011967537775149,1.049771103560468,89.992827174582374,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565715,-30.009042522761202,1.049870551874734,-150.009281392450902,1.049907627430981,89.993535610639881,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049779888474398,-30.009288396668211,1.04983540571724,-150.009944530459478,1.04988171282112,89.993462461544851,0.0,0.0,0.0,0.0,0.0,0.0,0.002038315228468],[1.049695366862857,-30.0096258047699,1.049735321953082,-150.011256284421734,1.049815537327373,89.99293423191925,0.0,0.0,0.0,0.0,0.0,0.0,0.002513517296923],[1.049548806897,-30.01070089013195,1.049640753719117,-150.012948205972236,1.049713715069445,89.992678706254026,0.0,0.0,0.0,0.0,0.0,0.0,0.002646272947604],[1.049553634639979,-30.010665704849476,1.049644245112338,-150.012890901672421,1.0497170683248,89.992687381823672,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205661,-30.010098764641732,1.04970050647913,-150.011967537775149,1.049771103560468,89.992827174582374,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565717,-30.00904252276117,1.049870551874736,-150.009281392450873,1.049907627430983,89.993535610639924,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049779673805546,-30.009289276226639,1.049835407249632,-150.009944675429352,1.049881714355499,89.993462606445704,0.0,0.0,0.0,0.0,0.0,0.0,0.002041371944481],[1.049695368166068,-30.009625681666215,1.049735139613407,-150.011257031761716,1.049815538628845,89.992934108774847,0.0,0.0,0.0,0.0,0.0,0.0,0.002517622267392],[1.049526938502594,-30.010860274213787,1.04962493864399,-150.01320778407478,1.049698525709484,89.992639407522276,0.0,0.0,0.0,0.0,0.0,0.0,0.002710369681651],[1.049553634639979,-30.01066570484949,1.049644245112338,-150.012890901672449,1.0497170683248,89.992687381823657,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205661,-30.010098764641754,1.04970050647913,-150.011967537775178,1.049771103560469,89.992827174582345,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565718,-30.009042522761153,1.049870551874737,-150.009281392450845,1.049907627430984,89.993535610639938,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049778644760023,-30.009293492519404,1.049835414595374,-150.009945370362857,1.049881721710763,89.993463301048521,0.0,0.0,0.0,0.0,0.0,0.0,0.002056268276903],[1.049695368946563,-30.009625607939284,1.049735030409975,-150.01125747934455,1.049815539408299,89.992934035023524,0.0,0.0,0.0,0.0,0.0,0.0,0.002520083762069],[1.0495231047204,-30.010889553973374,1.049621585732553,-150.013247856104869,1.049695305125429,89.992618557140801,0.0,0.0,0.0,0.0,0.0,0.0,0.002716742054627],[1.049513729494452,-30.010914391594927,1.04962503293594,-150.013216706107443,1.049698620128796,89.992648324912821,0.0,0.0,0.0,0.0,0.0,0.0,0.00296147339903],[1.049553634639979,-30.010665704849508,1.049644245112338,-150.012890901672478,1.049717068324799,89.992687381823643,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205661,-30.010098764641771,1.04970050647913,-150.011967537775206,1.049771103560469,89.992827174582317,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565719,-30.009042522761138,1.049870551874738,-150.009281392450845,1.049907627430985,89.993535610639952,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.049775007437037,-30.009308395734735,1.049835440560053,-150.009947826714466,1.049881747709102,89.993465756231132,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.002112040930135],[1.049695370477837,-30.009625463292455,1.049734816160858,-150.011258357469472,1.049815540937529,89.992933890328857,0.0,0.0,0.0,0.0,0.0,0.0,0.002524919585062],[1.049477810005556,-30.011235499825016,1.049581972348064,-150.013721311874917,1.049657255112251,89.992372207818804,0.0,0.0,0.0,0.0,0.0,0.0,0.002792777225433],[1.049509995629895,-30.01092968947157,1.049625059589973,-150.013219228148586,1.049698646818846,89.992650845641236,-0.000048,-0.000000015776837,0.0,0.0,0.0,0.0,0.003038959469878],[1.049511006887349,-30.010925546336672,1.049625052371168,-150.013218545093736,1.04969863959026,89.99265016294278,-0.000035,-0.000000011503944,0.0,0.0,0.0,0.0,0.003017720442043],[1.049553634639978,-30.010665704849519,1.049644245112337,-150.012890901672478,1.049717068324798,89.992687381823643,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205663,-30.010098764641842,1.049700506479131,-150.011967537775263,1.04977110356047,89.99282717458226,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565724,-30.009042522761074,1.049870551874743,-150.009281392450788,1.04990762743099,89.993535610640024,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277829],[1.04969537823839,-30.009624730216725,1.049733730338119,-150.011262807845839,1.049815548687728,89.992933157010682,0.0,0.0,0.0,0.0,0.0,0.0,0.002549559500914],[1.049462021437662,-30.011356094701782,1.049568164154184,-150.013886354822716,1.04964399185726,89.992286332560624,0.0,0.0,0.0,0.0,0.0,0.0,0.002819592825568],[1.049553634639978,-30.010665704849522,1.049644245112337,-150.012890901672478,1.049717068324798,89.992687381823615,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205667,-30.010098764641981,1.049700506479136,-150.011967537775405,1.049771103560474,89.992827174582118,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.04983853956573,-30.009042522761021,1.049870551874749,-150.009281392450731,1.049907627430996,89.993535610640066,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.049695407481887,-30.009621967824071,1.049729638716045,-150.011279577938751,1.049815577892208,89.992930393704555,0.0,0.0,-0.000052,-0.000000017091573,0.0,0.0,0.002644293553323],[1.049458575855075,-30.011382412940392,1.049565150754679,-150.013922373182709,1.049641097380444,89.99226759147507,0.0,0.0,0.0,0.0,0.0,0.0,0.002825465465922],[1.049553634639977,-30.010665704849536,1.049644245112336,-150.012890901672506,1.049717068324798,89.9926873818236,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205675,-30.010098764642233,1.049700506479144,-150.011967537775661,1.049771103560483,89.992827174581862,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565734,-30.009042522760975,1.049870551874753,-150.009281392450674,1.049907627431,89.993535610640123,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.04945158875692,-30.011435782713829,1.049559040056344,-150.013995413379064,1.049635227837664,89.992229587187879,0.0,0.0,0.0,0.0,0.0,0.0,0.002837396556814],[1.049553634639977,-30.010665704849536,1.049644245112336,-150.012890901672506,1.049717068324798,89.9926873818236,0.0,0.0,0.0,0.0,0.0,0.0,0.002632366110548],[1.049631430205677,-30.010098764642308,1.049700506479146,-150.011967537775746,1.049771103560485,89.992827174581791,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565735,-30.009042522760947,1.049870551874754,-150.009281392450646,1.049907627431001,89.993535610640137,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.049444999598918,-30.011486113545789,1.049553277384898,-150.01406429446368,1.049629692585993,89.992193746986416,0.0,0.0,0.0,0.0,0.0,0.0,0.002848675221875],[1.049631430205678,-30.010098764642326,1.049700506479146,-150.011967537775774,1.049771103560485,89.992827174581777,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565736,-30.009042522760943,1.049870551874755,-150.009281392450646,1.049907627431002,89.993535610640151,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.049441169733972,-30.011515368000044,1.049549927905206,-150.014104331076396,1.04962647529068,89.992172915145844,0.0,0.0,0.0,0.0,0.0,0.0,0.002855242763545],[1.049631430205678,-30.01009876464234,1.049700506479147,-150.011967537775774,1.049771103560486,89.992827174581748,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565736,-30.009042522760932,1.049870551874755,-150.009281392450646,1.049907627431002,89.993535610640151,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.049438640394169,-30.011534688500713,1.04954771582414,-150.014130772411022,1.049624350507325,89.992159157199907,0.0,0.0,0.0,0.0,0.0,0.0,0.002859584918161],[1.049631430205678,-30.01009876464234,1.049700506479147,-150.011967537775774,1.049771103560486,89.992827174581748,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565736,-30.009042522760961,1.049870551874755,-150.009281392450674,1.049907627431002,89.993535610640137,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.04943514808146,-30.011561364877249,1.049544661557443,-150.014167280703532,1.049621416774155,89.992140161221769,0.0,0.0,0.0,0.0,0.0,0.0,0.002865586440271],[1.049631430205697,-30.010098764642837,1.049700506479166,-150.011967537776258,1.049771103560505,89.992827174581251,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049838539565736,-30.009042522760961,1.049870551874755,-150.009281392450674,1.049907627431002,89.993535610640137,0.0,0.0,0.0,0.0,0.0,0.0,0.001710000277828],[1.049435155263838,-30.011561886117075,1.049544569031011,-150.014168839851607,1.049621351579567,89.992136013504606,0.0,0.0,0.0,0.0,0.0,0.0,0.00286431672903],[1.049432814410652,-30.011580225661483,1.049543170328305,-150.014194894322543,1.049619861023919,89.992139994609104,0.0,0.0,0.0,0.0,0.0,0.0,0.002872864850003],[1.049631430205698,-30.010098764642873,1.049700506479167,-150.011967537776314,1.049771103560506,89.992827174581222,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049435163953525,-30.011562516745354,1.049544457086799,-150.014170726206004,1.04962127270312,89.992130995338542,0.0,0.0,0.0,0.0,0.0,0.0,0.002862780923764],[1.04943149110365,-30.011590920698531,1.049542324727556,-150.01421055264845,1.049618978836401,89.992139900131235,0.0,0.0,0.0,0.0,0.0,0.0,0.002877005997043],[1.0496314302057,-30.010098764642905,1.049700506479169,-150.011967537776343,1.049771103560508,89.992827174581194,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049435174025494,-30.011563247688493,1.049544327335471,-150.014172912625867,1.049621181279701,89.992125178924994,0.0,0.0,0.0,0.0,0.0,0.0,0.002861001323737],[1.049379276969176,-30.012012939853776,1.049508959640596,-150.014828408549107,1.049584170070555,89.99213617215986,0.0,0.0,0.0,0.0,0.0,0.0,0.003047978931531],[1.04963143020574,-30.010098764643971,1.049700506479209,-150.011967537777394,1.049771103560548,89.992827174580128,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069421],[1.049435189382257,-30.011564362159877,1.049544129503201,-150.014176246268391,1.049621041886135,89.992116310618343,0.0,0.0,0.0,0.0,0.0,0.0,0.002858289013529],[1.049374046252501,-30.012055219301867,1.049505617191805,-150.014890306427077,1.049580682989836,89.992135798684643,0.0,0.0,0.0,0.0,0.0,0.0,0.003065869786477],[1.049631430205777,-30.010098764644908,1.049700506479246,-150.011967537778332,1.049771103560585,89.992827174579204,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435209125458,-30.011565794963804,1.049543875163014,-150.01418053211944,1.049620862676854,89.992104909204926,0.0,0.0,0.0,0.0,0.0,0.0,0.002854803842881],[1.049374069954022,-30.012060032390369,1.049505412348198,-150.014891993006501,1.049580387771575,89.992122589272029,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049358146094013,-30.012233011516628,1.049497750706468,-150.015174287634409,1.049573334433881,89.992145711667916,0.0,0.0,0.0,0.0,0.0,0.0,0.003165982017603],[1.049631430205779,-30.01009876464499,1.049700506479248,-150.011967537778418,1.049771103560587,89.992827174579105,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435223299188,-30.011566823580022,1.049543692571076,-150.014183608952067,1.049620734021746,89.992096724077626,0.0,0.0,0.0,0.0,0.0,0.0,0.002852303125881],[1.049374069954022,-30.01206003239033,1.049505412348198,-150.014891993006501,1.049580387771575,89.992122589272071,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049374081494152,-30.012062375854192,1.049505312611076,-150.014892814192137,1.049580244031597,89.992116157685658,0.0,0.0,0.0,0.0,0.0,0.0,0.00305851370668],[1.049329472247817,-30.012553650313254,1.049483564586434,-150.015686421634285,1.04956008226715,89.992163588797126,0.0,0.0,0.0,0.0,0.0,0.0,0.003350094168381],[1.049631430205782,-30.010098764645075,1.049700506479251,-150.011967537778503,1.04977110356059,89.99282717457902,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435243326567,-30.011568277007136,1.049543434570012,-150.014187956495846,1.049620552233059,89.992085158549315,0.0,0.0,0.0,0.0,0.0,0.0,0.002848771492925],[1.049374069954022,-30.012060032390291,1.049505412348199,-150.014891993006444,1.049580387771576,89.992122589272114,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049374135705842,-30.012073384661328,1.049504844079502,-150.0148966718493,1.049579568789522,89.992085944224385,0.0,0.0,0.0,0.0,0.0,0.0,0.003047197972461],[1.049316577639731,-30.012697847181318,1.049477185120411,-150.015916732630018,1.049554122772306,89.992171628283074,0.0,0.0,0.0,0.0,0.0,0.0,0.003434227107351],[1.049631430205784,-30.010098764645122,1.049700506479253,-150.011967537778531,1.049771103560592,89.992827174578977,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.04943526499475,-30.011569849510675,1.049543155431425,-150.014192660227877,1.049620355550824,89.992072645475076,0.0,0.0,0.0,0.0,0.0,0.0,0.002844952984394],[1.049374069954022,-30.012060032390284,1.049505412348199,-150.014891993006444,1.049580387771576,89.992122589272114,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049370526940474,-30.012088169866384,1.04950486984044,-150.014899109671859,1.049579594586276,89.992088380742899,0.0,0.0,0.0,0.0,0.0,0.0,0.003122746048207],[1.049375252358493,-30.012082340960184,1.049503277249771,-150.014887005543898,1.049577443402316,89.991978676494071,0.0,0.0,0.0,0.0,0.0,0.0,0.002995282552609],[1.049312741140612,-30.012740750397768,1.049475287057155,-150.015985257023203,1.049552349658752,89.992174020268791,0.0,0.0,0.0,0.0,0.0,0.0,0.003459405548603],[1.049631430205789,-30.010098764645303,1.049700506479258,-150.011967537778702,1.049771103560597,89.992827174578807,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435285429591,-30.011571332507984,1.049542892181285,-150.014197096227946,1.049620170063697,89.992060844634963,0.0,0.0,0.0,0.0,0.0,0.0,0.002841354179402],[1.049374069954023,-30.012060032390274,1.049505412348199,-150.014891993006387,1.049580387771577,89.992122589272114,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049370216155252,-30.012089443166257,1.049504872058961,-150.014899319616006,1.049579596807881,89.992088590574767,0.0,0.0,0.0,0.0,0.0,0.0,0.003129358812726],[1.049376083088842,-30.012089003959055,1.049502111611587,-150.014879814306738,1.049575862229369,89.99189887471141,0.0,0.0,0.0,0.0,0.0,0.0,0.002956666195684],[1.049308410492583,-30.012789180020789,1.049473144520932,-150.016062607808323,1.049550348164229,89.992176720357278,0.0,0.0,0.0,0.0,0.0,0.0,0.003487904608033],[1.049631430205793,-30.010098764645452,1.049700506479262,-150.011967537778872,1.049771103560601,89.992827174578636,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435319027731,-30.011573770792015,1.049542459356075,-150.014204389724568,1.049619865093368,89.992041442162289,0.0,0.0,0.0,0.0,0.0,0.0,0.002835442164112],[1.049374069954023,-30.012060032390263,1.049505412348199,-150.014891993006387,1.049580387771577,89.992122589272142,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049369911215903,-30.012090692516079,1.04950487423575,-150.014899525611128,1.049579598987697,89.992088796459669,0.0,0.0,0.0,0.0,0.0,0.0,0.003135863154015],[1.049376639408439,-30.012093465998859,1.049501331012503,-150.014874998503956,1.04957480335805,89.991845433294799,0.0,0.0,0.0,0.0,0.0,0.0,0.002930808732998],[1.049304337598083,-30.012834727559287,1.049471129506583,-150.016135355093695,1.049548465795272,89.992179259750429,0.0,0.0,0.0,0.0,0.0,0.0,0.00351478080889],[1.049631430205794,-30.010098764645473,1.049700506479263,-150.011967537778901,1.049771103560601,89.992827174578622,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.04943547877956,-30.011585364297197,1.049540401367081,-150.014239068788271,1.049618415027789,89.991949187493532,0.0,0.0,0.0,0.0,0.0,0.0,0.002807417935191],[1.049374069954023,-30.012060032390263,1.049505412348199,-150.014891993006387,1.049580387771577,89.992122589272142,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049369664990295,-30.012091701313679,1.049504875993416,-150.014899691943441,1.049579600747806,89.992088962703008,0.0,0.0,0.0,0.0,0.0,0.0,0.003141126604575],[1.049376964100226,-30.012121723988102,1.049501616849799,-150.014845519265975,1.049573483867369,89.991814879168587,0.0,0.0,0.0,0.0,0.0,0.0,0.002910416496633],[1.049376716448062,-30.012086186700223,1.049490552205224,-150.014919191432227,1.049574880288329,89.991838151922266,0.0,0.0,0.0,0.0,0.0,0.0,0.003058877125845],[1.049299585308727,-30.01288787328668,1.049468778371724,-150.016220237638208,1.049546269430124,89.992182222748894,0.0,0.0,0.0,0.0,0.0,0.0,0.003546227896984],[1.049631430205794,-30.010098764645502,1.049700506479263,-150.011967537778958,1.049771103560602,89.992827174578579,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.049435513580667,-30.011587889881369,1.049539953044968,-150.0142466234594,1.04961809913893,89.991929090261479,0.0,0.0,0.0,0.0,0.0,0.0,0.00280133214853],[1.049374069954023,-30.012060032390266,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272142,0.0,0.0,0.0,0.0,0.0,0.0,0.003060922507031],[1.049369295425226,-30.012093215439577,1.049504878631532,-150.014899941595047,1.049579603389589,89.99208921222106,0.0,0.0,0.0,0.0,0.0,0.0,0.003149045740222],[1.049377825203394,-30.012196665771544,1.049502374908651,-150.014767338651382,1.049569984501053,89.99173384743662,0.0,0.0,0.0,0.0,0.0,0.0,0.002856983302539],[1.049376721137189,-30.012085743635314,1.049489896137723,-150.014921881327325,1.049574884970801,89.991837708731154,0.0,0.0,0.0,0.0,0.0,0.0,0.003067705289021],[1.049298217862206,-30.01290316578411,1.049468101845252,-150.016244662221879,1.049545637437409,89.992183075338673,0.0,0.0,0.0,0.0,0.0,0.0,0.003555293800855],[1.049631430205794,-30.010098764645502,1.049700506479263,-150.011967537778958,1.049771103560602,89.992827174578579,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.04943560253014,-30.011579485685466,1.049527507861296,-150.014297646390816,1.049618187963805,89.991920683597911,0.0,0.0,0.0,0.0,0.0,0.0,0.002985004820152],[1.04943547283076,-30.011615210880503,1.049539052951199,-150.01425677634407,1.049616708826561,89.99187011732873,0.0,0.0,0.0,0.0,0.0,0.0,0.002780769729654],[1.049374069954023,-30.012060032390266,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272142,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049368849873227,-30.012095040889033,1.049504881812076,-150.014900242577966,1.049579606574555,89.992089513042942,0.0,0.0,0.0,0.0,0.0,0.0,0.003158623428008],[1.049378124311994,-30.012222697118954,1.049502638224367,-150.014740182278587,1.049568768980417,89.991705700562108,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049376725420955,-30.012085338872097,1.049489296785308,-150.014924338691941,1.049574889248487,89.991837303852563,0.0,0.0,0.0,0.0,0.0,0.0,0.003075868731038],[1.049290449180668,-30.012990045670488,1.049464258393498,-150.016383422795883,1.049542046985457,89.992187919057372,0.0,0.0,0.0,0.0,0.0,0.0,0.0036069405447],[1.049631430205794,-30.010098764645505,1.049700506479263,-150.011967537778958,1.049771103560602,89.992827174578579,0.0,0.0,0.0,0.0,0.0,0.0,0.002421883069422],[1.0494356193342,-30.01157789799101,1.049525156755894,-150.014307285620617,1.049618204744327,89.991919095437268,0.0,0.0,0.0,0.0,0.0,0.0,0.00302412442208],[1.04943541873131,-30.011651482400246,1.049537857981552,-150.014270255399424,1.049614863041533,89.99179182428081,0.0,0.0,0.0,0.0,0.0,0.0,0.002753470912192],[1.049374069954023,-30.012060032390266,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272142,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049368513267938,-30.012096419979251,1.04950488421491,-150.014900469964346,1.04957960898073,89.992089740307606,0.0,0.0,0.0,0.0,0.0,0.0,0.00316588095498],[1.049378124311984,-30.012222697118514,1.049502638224357,-150.014740182278132,1.049568768980407,89.991705700562548,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049378202410435,-30.012230086906477,1.049502716381093,-150.01473279520647,1.049557830443974,89.991660842899435,0.0,0.0,0.0,0.0,0.0,0.0,0.002504601999164],[1.04937672720049,-30.012085170727879,1.049489047806086,-150.014925359515729,1.049574891025496,89.991837135660461,0.0,0.0,0.0,0.0,0.0,0.0,0.003079287388563],[1.049286061383766,-30.013039116520268,1.049462087591592,-150.01646179605001,1.04954001907664,89.992190654833408,0.0,0.0,0.0,0.0,0.0,0.0,0.003636214939476],[1.049435654004367,-30.011574622257509,1.049520305951678,-150.014327173431042,1.04961823936593,89.991915818741887,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0,0.003108822323061],[1.049435302178282,-30.011648242269285,1.049537562098681,-150.014282280360845,1.049614988736786,89.991788745584657,0.0,0.0,0.0,0.0,0.0,0.0,0.002756219542539],[1.049435463724627,-30.011655739614188,1.049537903010088,-150.014265999711256,1.049608561109415,89.991765983058144,0.0,0.0,0.0,0.0,0.0,0.0,0.002556576316598],[1.049374069954024,-30.012060032390252,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272157,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.04936812375701,-30.01209801582786,1.049504886995408,-150.014900733089917,1.049579611765094,89.992090003292418,0.0,0.0,0.0,0.0,0.0,0.0,0.00317430239144],[1.049378124311982,-30.012222697118453,1.049502638224355,-150.014740182278075,1.049568768980405,89.991705700562619,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049378210845142,-30.012230885010482,1.049502724822094,-150.0147319973957,1.04955664907167,89.991655998173258,0.0,0.0,0.0,0.0,0.0,0.0,0.00246867865286],[1.049376731036257,-30.012084808295054,1.049488511134346,-150.014927559890992,1.049574894855819,89.991836773124376,0.0,0.0,0.0,0.0,0.0,0.0,0.003086710726206],[1.049282804201877,-30.013075543427778,1.049460476146867,-150.016519974882897,1.049538513704119,89.99219268568207,0.0,0.0,0.0,0.0,0.0,0.0,0.00365799332077],[1.049434843510884,-30.011635491477833,1.049536397720666,-150.014329601875318,1.049615483381352,89.99177663009668,0.0,0.0,0.0,0.0,0.0,0.0,0.002767152070811],[1.049435649942486,-30.011673359316198,1.049538089373711,-150.014248386324084,1.049582478750793,89.991659028416507,0.0,0.0,0.0,0.0,0.0,0.0,0.001743985836968],[1.049374069954024,-30.012060032390249,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272157,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049367757516253,-30.012099516338321,1.049504889609794,-150.014900980495895,1.049579614383114,89.992090250565994,0.0,0.0,0.0,0.0,0.0,0.0,0.003182243263729],[1.049378124311981,-30.012222697118471,1.049502638224355,-150.014740182278103,1.049568768980405,89.991705700562591,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049378124311981,-30.012222697118407,1.049502638224354,-150.014740182278018,1.049568768980405,89.991705700562676,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049378219003826,-30.012231656996715,1.049502732986866,-150.014731225693168,1.049555506359534,89.991651311979339,0.0,0.0,0.0,0.0,0.0,0.0,0.002433964245619],[1.049376740805912,-30.012083885182985,1.049487144237797,-150.01493316423074,1.049574904611608,89.991835849749222,0.0,0.0,0.0,0.0,0.0,0.0,0.00310595073487],[1.049279875844094,-30.013108293106406,1.049459027383967,-150.016572280514481,1.049537160304145,89.99219451151454,0.0,0.0,0.0,0.0,0.0,0.0,0.003677606770091],[1.049434024582548,-30.011612725528416,1.049534318781794,-150.014414092412636,1.049616366545424,89.991754998507048,0.0,0.0,0.0,0.0,0.0,0.0,0.002787125788553],[1.049435661535116,-30.011674456189709,1.049538100975317,-150.014247289840881,1.049580855052315,89.991652369802594,0.0,0.0,0.0,0.0,0.0,0.0,0.001693600537079],[1.049435664277392,-30.011674715670146,1.049538103719894,-150.014247030457881,1.049580470947478,89.991650795021201,0.0,0.0,0.0,0.0,0.0,0.0,0.001681686518699],[1.049374069954024,-30.012060032390249,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272157,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049367363462732,-30.012101130800513,1.049504892422719,-150.01490124669013,1.049579617199951,89.992090516617822,0.0,0.0,0.0,0.0,0.0,0.0,0.003190811392518],[1.049378124311981,-30.012222697118471,1.049502638224355,-150.014740182278103,1.049568768980405,89.991705700562591,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495122],[1.049378124311981,-30.012222697118382,1.049502638224354,-150.014740182278018,1.049568768980405,89.991705700562676,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378225529955,-30.012232274508349,1.049502739517866,-150.014730608408456,1.049554592304302,89.991647563486282,0.0,0.0,0.0,0.0,0.0,0.0,0.002406220775396],[1.04937674653772,-30.012083343597801,1.04948634228651,-150.014936452275322,1.04957491033528,89.991835308009712,0.0,0.0,0.0,0.0,0.0,0.0,0.003117458529325],[1.049276237993096,-30.013148977756646,1.049457227610481,-150.016637259155061,1.049535478997263,89.992196779723201,0.0,0.0,0.0,0.0,0.0,0.0,0.003702015856626],[1.049430331886865,-30.011627854854446,1.049534345142097,-150.014416586855731,1.049616392941257,89.991757491634289,0.0,0.0,0.0,0.0,0.0,0.0,0.00285363109222],[1.049434158931299,-30.011598875348263,1.049533698816637,-150.014428447764885,1.049616519051011,89.991741722925354,0.0,0.0,0.0,0.0,0.0,0.0,0.002785578136351],[1.04943569084415,-30.011677229356806,1.049538130307045,-150.014244517660558,1.049576749941569,89.991635535089955,0.0,0.0,0.0,0.0,-0.000043,-0.000000014133417,0.001566385338667],[1.049435666303645,-30.011674907392127,1.049538105747741,-150.014246838804866,1.049580187142486,89.991649631220028,0.0,0.0,0.0,0.0,0.0,0.0,0.001672884914089],[1.049374069954024,-30.012060032390252,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272157,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049366761073187,-30.012103598830912,1.049504896722838,-150.014901653621195,1.049579621506048,89.992090923331204,0.0,0.0,0.0,0.0,0.0,0.0,0.003203957559959],[1.04937812431198,-30.012222697118371,1.049502638224354,-150.01474018227799,1.049568768980404,89.991705700562704,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378230728531,-30.01223276640502,1.049502744720321,-150.014730116692505,1.049553864187273,89.991644577511508,0.0,0.0,0.0,0.0,0.0,0.0,0.00238413710134],[1.049376750552296,-30.01208296426973,1.049485780597124,-150.014938755235846,1.049574914344158,89.99183492857351,0.0,0.0,0.0,0.0,0.0,0.0,0.003125614202853],[1.049269524946301,-30.013224055243686,1.049453906431779,-150.016757166999838,1.04953237642541,89.992200965343614,0.0,0.0,0.0,0.0,0.0,0.0,0.003747182628386],[1.049418245202613,-30.011677375898039,1.049534431422893,-150.014424751499433,1.04961647933835,89.991765651970951,0.0,0.0,0.0,0.0,0.0,0.0,0.003091782262931],[1.049434401407971,-30.011573878150784,1.049532579885726,-150.01445435676348,1.049616794297657,89.991717762780624,0.0,0.0,0.0,0.0,0.0,0.0,0.002782942977539],[1.049435667937762,-30.01167506201049,1.049538107383144,-150.014246684242096,1.049579958261775,89.991648692646805,0.0,0.0,0.0,0.0,0.0,0.0,0.001665787512133],[1.049374069954024,-30.012060032390252,1.0495054123482,-150.014891993006387,1.049580387771577,89.992122589272157,0.0,0.0,0.0,0.0,0.0,0.0,0.00306092250703],[1.049365116011901,-30.01211033877189,1.049504908466,-150.01490276490631,1.049579633265536,89.992092034021923,0.0,0.0,0.0,0.0,0.0,0.0,0.003240149143737],[1.04937812431198,-30.012222697118347,1.049502638224354,-150.01474018227799,1.049568768980404,89.991705700562704,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378241719155,-30.012233806353326,1.049502755719147,-150.014729077126276,1.04955232483128,89.99163826466895,0.0,0.0,0.0,0.0,0.0,0.0,0.002337497880966],[1.049376758274726,-30.012082234595141,1.049484700132771,-150.014943185212104,1.049574922055628,89.991834198690981,0.0,0.0,0.0,0.0,0.0,0.0,0.003141521331766],[1.049263672235717,-30.013289511688185,1.049451010894465,-150.016861708241123,1.049529671474848,89.992204614560919,0.0,0.0,0.0,0.0,0.0,0.0,0.003786688226257],[1.04941303483505,-30.011698723945095,1.049534468617111,-150.014428271140588,1.049616516582701,89.991769169755443,-0.000059,-0.000000019392362,0.0,0.0,0.0,0.0,0.003202864671812],[1.049434487985726,-30.011564952758775,1.049532180364985,-150.014463607735621,1.049616892576118,89.991709207674575,0.0,0.0,0.0,0.0,0.0,0.0,0.002782051458986],[1.049435669243663,-30.011675185573427,1.049538108690072,-150.014246560723564,1.049579775352225,89.991647942587647,0.0,0.0,0.0,0.0,0.0,0.0,0.001660116186489],[1.049364975748682,-30.012110913441916,1.04950490946726,-150.014902859658065,1.049579634268189,89.992092128722973,0.0,0.0,0.0,0.0,0.0,0.0,0.003243254332794],[1.04937812431198,-30.012222697118329,1.049502638224353,-150.014740182277933,1.049568768980403,89.991705700562747,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378250374533,-30.012234625337438,1.049502764380986,-150.014728258443085,1.049551112551697,89.991633293141717,0.0,0.0,0.0,0.0,0.0,0.0,0.00230081756004],[1.049376762118451,-30.01208187141054,1.049484162347747,-150.014945390170197,1.049574925893897,89.991833835402801,0.0,0.0,0.0,0.0,0.0,0.0,0.003149545139955],[1.049259690949256,-30.013334038637826,1.049449041216666,-150.016932822408307,1.04952783144107,89.992207096939822,0.0,0.0,0.0,0.0,0.0,0.0,0.003813627590934],[1.049434661651671,-30.011548544746464,1.049507882734638,-150.014563215233835,1.049617065992999,89.991692794658235,0.0,0.0,0.0,0.0,0.0,0.0,0.003200440751979],[1.049434487985726,-30.011564952758775,1.049532180364985,-150.014463607735621,1.049616892576118,89.991709207674575,0.0,0.0,0.0,0.0,0.0,0.0,0.002782051458986],[1.049435671237133,-30.011675374193477,1.049538110685111,-150.014246372171414,1.049579496139033,89.991646797614564,0.0,0.0,0.0,0.0,0.0,0.0,0.00165145980514],[1.049364910962412,-30.012111178876705,1.049504909929733,-150.014902903423007,1.049579634731304,89.992092172464496,0.0,0.0,0.0,0.0,0.0,0.0,0.003244689605662],[1.04937812431198,-30.012222697118315,1.049502638224353,-150.014740182277933,1.049568768980403,89.991705700562747,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378256378335,-30.012235193425585,1.049502770389268,-150.014727690563632,1.049550271654204,89.991629844636051,0.0,0.0,0.0,0.0,0.0,0.0,0.002275400933287],[1.049376764847732,-30.012081613527045,1.049483780487192,-150.014946955827867,1.049574928619305,89.991833577445789,0.0,0.0,0.0,0.0,0.0,0.0,0.003155285018032],[1.049257075585309,-30.013363289214841,1.049447747307892,-150.016979538471986,1.049526622696437,89.992208727654912,0.0,0.0,0.0,0.0,0.0,0.0,0.00383135281154],[1.049434686871777,-30.011546161944171,1.049504354186813,-150.014577680807719,1.049617091176935,89.991690411129227,0.0,0.0,0.0,0.0,0.0,0.0,0.003271561096993],[1.049435673573882,-30.011675595294182,1.049538113023698,-150.014246151150303,1.049579168844935,89.991645455474739,0.0,0.0,0.0,0.0,0.0,0.0,0.001641314269095],[1.049364841665657,-30.012111462791346,1.049504910424403,-150.014902950234898,1.049579635226662,89.992092219251362,0.0,0.0,0.0,0.0,0.0,0.0,0.003246225512285],[1.049378124311979,-30.012222697118311,1.049502638224353,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378262367834,-30.012235760160397,1.049502776383237,-150.014727124037051,1.049549432759967,89.991626404340195,0.0,0.0,0.0,0.0,0.0,0.0,0.002250067470833],[1.04937679606955,-30.012078663449923,1.049479412165506,-150.014964866364352,1.049574959796809,89.991830626527886,0.0,0.0,0.0,0.0,0.0,0.0,0.003223393942183],[1.049251446877625,-30.013426241932493,1.049444962598219,-150.017080079787405,1.049524021272136,89.992212237244232,0.0,0.0,0.0,0.0,0.0,0.0,0.00386957516758],[1.049434728499185,-30.011542228977504,1.049498530093488,-150.014601557325022,1.049617132744622,89.991686476962372,0.0,0.0,-0.000057,-0.000000018734994,0.0,0.0,0.003393604893641],[1.049434722656696,-30.011542780974548,1.049499347513766,-150.014598206294352,1.049617126910556,89.991687029129167,0.0,0.0,-0.000049,-0.000000016105521,0.0,0.0,0.003376144435253],[1.049435677162989,-30.011675934891716,1.049538116615628,-150.014245811675011,1.049578666140634,89.991643394025999,0.0,0.0,0.0,0.0,0.0,0.0,0.001625734518453],[1.049364775449556,-30.012111734084314,1.049504910897082,-150.014902994965752,1.049579635699998,89.992092263958256,0.0,0.0,0.0,0.0,0.0,0.0,0.003247693822135],[1.049378124311979,-30.012222697118311,1.049502638224353,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378271130205,-30.012236589268156,1.049502785152147,-150.014726295233828,1.049548205495037,89.991621371330595,0.0,0.0,0.0,0.0,0.0,0.0,0.002213048052045],[1.049376805276354,-30.012077793520536,1.049478124018964,-150.01497014791687,1.049574968990545,89.991829756350498,0.0,0.0,0.0,0.0,0.0,0.0,0.003244312441245],[1.049247489931469,-30.013442450991835,1.049444990844228,-150.017082752973664,1.049524049560021,89.992214908908252,0.0,0.0,0.0,0.0,0.0,0.0,0.003964215989185],[1.0492480403018,-30.013465319547837,1.049443045154476,-150.017139801519363,1.049522227272575,89.992207651605582,0.0,0.0,0.0,0.0,0.0,0.0,0.003889980530598],[1.049435690296679,-30.011677177587554,1.04953812975965,-150.014244569426467,1.049576826585071,89.991635850509937,0.0,0.0,0.0,0.0,0.0,0.0,0.001568757921068],[1.049364701681982,-30.01211203631636,1.049504911423667,-150.014903044797819,1.049579636227315,89.992092313763692,0.0,0.0,0.0,0.0,0.0,0.0,0.003249330367571],[1.049378124311979,-30.012222697118311,1.049502638224352,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378304085919,-30.01223970758366,1.049502818132455,-150.014723178064003,1.04954358969065,89.991602441825535,0.0,0.0,0.0,0.0,0.0,0.0,0.002074309894965],[1.049376807336189,-30.012077598891466,1.049477835822328,-150.01497132955879,1.049574971047457,89.991829561665995,0.0,0.0,0.0,0.0,0.0,0.0,0.003249043024887],[1.049246942943391,-30.013444691659277,1.049444994748813,-150.017083122501333,1.049524053470394,89.992215278225458,0.0,0.0,0.0,0.0,0.0,0.0,0.003977426894441],[1.04923526614377,-30.013611857163976,1.049435855030306,-150.017363751244659,1.049515500035979,89.992190455990041,0.0,0.0,0.0,0.0,0.0,0.0,0.003966724806041],[1.049435754218362,-30.011683225788726,1.049538193731622,-150.014238523402355,1.04956787346699,89.991599135833866,0.0,0.0,0.0,0.0,-0.000092,-0.000000030238938,0.001292441248485],[1.04936454941536,-30.012112660165815,1.049504912510612,-150.014903147658174,1.049579637315772,89.992092416569051,0.0,0.0,0.0,0.0,0.0,0.0,0.003252711039353],[1.049378124311979,-30.012222697118307,1.049502638224352,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378311777815,-30.012240435401502,1.049502825830092,-150.014722450513574,1.049542512357448,89.99159802363674,0.0,0.0,0.0,0.0,0.0,0.0,0.002042051995975],[1.049376834007266,-30.01207507880607,1.049474104208702,-150.014986629594489,1.049574997680633,89.991827040860841,0.0,0.0,0.0,0.0,0.0,0.0,0.003311918429545],[1.049376808202781,-30.012077517009207,1.049477714575339,-150.014971826690157,1.04957497191282,89.99182947976044,0.0,0.0,0.0,0.0,0.0,0.0,0.003251038694265],[1.049246691472866,-30.013445721777249,1.049444996543894,-150.017083292386786,1.049524055268137,89.992215448014164,0.0,0.0,0.0,0.0,0.0,0.0,0.003983510584984],[1.049235297175271,-30.01361479343505,1.049435886077833,-150.017360816041759,1.049511154159636,89.992172627819016,0.0,0.0,0.0,0.0,0.0,0.0,0.003838543777893],[1.04923086575309,-30.01365092891492,1.049433333572021,-150.017449229504905,1.049513714954672,89.992188541058937,0.0,0.0,0.0,0.0,0.0,0.0,0.003999920716874],[1.049364390830659,-30.012113309901174,1.049504913642658,-150.01490325478656,1.049579638449392,89.992092523640196,0.0,0.0,0.0,0.0,0.0,0.0,0.003256235718998],[1.049378124311979,-30.012222697118293,1.049502638224352,-150.014740182277933,1.049568768980403,89.991705700562775,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378315301673,-30.01224076883382,1.04950282935658,-150.014722117203775,1.049542018803038,89.991595999546291,0.0,0.0,0.0,0.0,0.0,0.0,0.002027290883209],[1.049376860439233,-30.012072581313973,1.049470406049954,-150.015001792569109,1.049575024075038,89.991824542655408,0.0,0.0,-0.000056,-0.00000001840631,0.0,0.0,0.003377087389344],[1.049376809218805,-30.012077421007398,1.049477572420878,-150.014972409545493,1.049574972927403,89.991829383731357,0.0,0.0,0.0,0.0,0.0,0.0,0.003253382605708],[1.049246392797946,-30.013446945262832,1.049444998675936,-150.017083494161994,1.049524057403339,89.992215649674463,0.0,0.0,0.0,0.0,0.0,0.0,0.003990744518377],[1.049235299430921,-30.013615006869724,1.049435888334648,-150.017360602684704,1.049510838262121,89.992171331900877,0.0,0.0,0.0,0.0,0.0,0.0,0.003829248721693],[1.049214914340918,-30.013792566759417,1.049424193305269,-150.017759091641693,1.049507244034892,89.992181599379023,0.0,0.0,0.0,0.0,0.0,0.0,0.004120389175399],[1.049363787789482,-30.012115780615346,1.049504917947427,-150.014903662157792,1.049579642760146,89.992092930793589,0.0,0.0,0.0,0.0,0.0,0.0,0.003269673375141],[1.049378124311979,-30.012222697118307,1.049502638224352,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378317618344,-30.012240988040386,1.049502831674979,-150.014721898077738,1.049541694328283,89.991594668858625,0.0,0.0,0.0,0.0,0.0,0.0,0.002017592574847],[1.049376810137007,-30.012077334248474,1.049477443952794,-150.014972936284749,1.049574973844304,89.991829296947756,0.0,0.0,0.0,0.0,0.0,0.0,0.003255504662537],[1.049245931978274,-30.013448832956104,1.049445001965421,-150.017083805477029,1.049524060697701,89.992215960812231,0.0,0.0,0.0,0.0,0.0,0.0,0.004001923082398],[1.049235301290098,-30.013615182789248,1.049435890194786,-150.017360426829157,1.049510577889516,89.992170263764052,0.0,0.0,0.0,0.0,0.0,0.0,0.00382158980401],[1.049207772551107,-30.013790135430195,1.049421911341136,-150.017911296700703,1.049507641511053,89.992252751251314,0.0,0.0,0.0,0.0,0.0,0.0,0.004214962421971],[1.049213398808623,-30.013818673228805,1.049422751473427,-150.017778202780363,1.049505579775828,89.99215968834477,0.0,0.0,0.0,0.0,0.0,0.0,0.004118563782145],[1.049360586157834,-30.012128898037108,1.049504940802061,-150.014905824949665,1.049579665646554,89.992095092428954,-0.000049,-0.000000016105521,0.0,0.0,0.0,0.0,0.003341907895685],[1.049378124311979,-30.012222697118307,1.049502638224352,-150.014740182277933,1.049568768980403,89.991705700562761,0.0,0.0,0.0,0.0,0.0,0.0,0.002838650495123],[1.049378328106693,-30.012241980465642,1.049502842171202,-150.014720906018709,1.049540225317918,89.991588644463519,0.0,0.0,0.0,0.0,0.0,0.0,0.001973746644308],[1.049378318332084,-30.012241055575164,1.049502832389247,-150.014721830567623,1.049541594361619,89.991594258877384,0.0,0.0,0.0,0.0,0.0,0.0,0.002014605621129],[1.049376811066963,-30.012077246379032,1.049477313840301,-150.014973469766431,1.049574974772941,89.991829209053307,0.0,0.0,0.0,0.0,0.0,0.0,0.003257657564398],[1.049245521355558,-30.013450515024886,1.049445004896584,-150.017084082880586,1.04952406363321,89.992216238057807,0.0,0.0,0.0,0.0,0.0,0.0,0.004011901703967],[1.049235303930916,-30.013615432669379,1.049435892836967,-150.017360177039961,1.049510208050308,89.992168746557141,0.0,0.0,0.0,0.0,0.0,0.0,0.003810714591857],[1.049204485341023,-30.01378901633127,1.049420861005304,-150.017981353592148,1.049507824461204,89.992285500888158,0.0,0.0,0.0,0.0,0.0,0.0,0.00425853621517],[1.049207047272323,-30.013928085277044,1.049416708811842,-150.017858297412488,1.049498604930552,89.992067859271288,0.0,0.0,0.0,0.0,0.0,0.0,0.004110926570168],[1.049378332924596,-30.012242436343804,1.049502846992722,-150.014720450308772,1.049539550516748,89.991585877105763,0.0,0.0,0.0,0.0,0.0,0.0,0.001953640840575],[1.049378318837224,-30.01224110337192,1.049502832894759,-150.014721782788286,1.049541523611639,89.991593968719002,0.0,0.0,0.0,0.0,0.0,0.0,0.002012491926458],[1.049376812066853,-30.012077151901622,1.049477173943071,-150.014974043367232,1.049574975771414,89.991829114549034,0.0,0.0,0.0,0.0,0.0,0.0,0.003259976495079],[1.049245202105701,-30.013451822796156,1.049445007175497,-150.017084298555602,1.049524065915501,89.99221645360997,0.0,0.0,0.0,0.0,0.0,0.0,0.004019671321826],[1.049235315792278,-30.013616555018121,1.049435904704455,-150.017359055099433,1.049508546899452,89.992161931935058,0.0,0.0,0.0,0.0,0.0,0.0,0.003761922413048],[1.049183011116564,-30.013781705466361,1.049413999557456,-150.018439014865862,1.049509019620681,89.992499442836134,0.0,0.0,0.0,0.0,0.0,0.0,0.004543805202705],[1.049205645240826,-30.013952236965721,1.049415374960814,-150.017875977548783,1.04949706531028,89.992047588845566,0.0,0.0,0.0,0.0,0.0,0.0,0.004109243562717],[1.04937834107881,-30.012243207909172,1.049502855153057,-150.014719679028133,1.049538408428182,89.991581193395575,0.0,0.0,0.0,0.0,0.0,0.0,0.001919665144865],[1.049378319425058,-30.012241158993266,1.049502833483027,-150.014721727187236,1.049541441279512,89.991593631060084,0.0,0.0,0.0,0.0,0.0,0.0,0.002010032501192],[1.04937681786566,-30.012076603985051,1.049476362616764,-150.014977369936645,1.049574981562002,89.991828566476599,0.0,0.0,0.0,0.0,0.0,0.0,0.003273508842159],[1.049244804719647,-30.013453450644743,1.049445010012172,-150.017084567016923,1.049524068756382,89.992216721918368,0.0,0.0,0.0,0.0,0.0,0.0,0.004029356466308],[1.049235318075716,-30.013616771082159,1.049435906989073,-150.017358839113967,1.049508227110295,89.992160620045539,0.0,0.0,0.0,0.0,0.0,0.0,0.003752539797475],[1.049181407165513,-30.01378115939184,1.04941348706543,-150.018473198705209,1.049509108890023,89.992515422551378,0.0,0.0,0.0,0.0,0.0,0.0,0.004565152114524],[1.049205179374291,-30.013960262095381,1.049414931749243,-150.017881852308733,1.049496553725778,89.992040853381852,0.0,0.0,0.0,0.0,0.0,0.0,0.004108684560096],[1.049378356730294,-30.012244688878834,1.04950287081629,-150.014718198605038,1.049536216263313,89.991572203289195,0.0,0.0,0.0,0.0,0.0,0.0,0.001854649721183],[1.049378320549395,-30.0122412653791,1.049502834608195,-150.01472162084022,1.049541283804496,89.991592985226433,0.0,0.0,0.0,0.0,0.0,0.0,0.002005329287819],[1.049376842392423,-30.012074286505282,1.049472931013447,-150.014991440123623,1.049575006053998,89.991826248337674,0.0,0.0,-0.000053,-0.000000017420258,0.0,0.0,0.003332292152071],[1.0492443937066,-30.013455134316128,1.049445012946121,-150.017084844684206,1.049524071694681,89.99221699942747,0.0,0.0,0.0,0.0,0.0,0.0,0.004039389857353],[1.049235319766414,-30.013616931059822,1.049435908680644,-150.017358679194501,1.049507990332716,89.992159648698688,0.0,0.0,0.0,0.0,0.0,0.0,0.003745594942391],[1.04918009345948,-30.013786539711116,1.049413496443071,-150.018474086229304,1.049509118282104,89.992516309538885,0.0,0.0,0.0,0.0,0.0,0.0,0.004597566717265],[1.049162540435007,-30.013716479757687,1.049401723124135,-150.018881701758289,1.049508479382084,89.992586964631826,0.0,0.0,0.0,0.0,0.0,0.0,0.004799021467012],[1.049204936224732,-30.013964450651482,1.049414700423979,-150.017884918522213,1.049496286714654,89.992037337940857,0.0,0.0,0.0,0.0,0.0,0.0,0.004108392844956],[1.049378402810901,-30.012249049102426,1.049502916931489,-150.014713839990605,1.049529762161233,89.991545734685303,0.0,0.0,0.0,0.0,-0.000087,-0.000000028595517,0.001665014543783],[1.049378324861425,-30.012241673387326,1.049502838923408,-150.01472121298093,1.049540679860432,89.991590508340309,0.0,0.0,0.0,0.0,0.0,0.0,0.001987302501708],[1.049243908894402,-30.013457120299588,1.049445016406873,-150.017085172207828,1.049524075160563,89.992217326764546,0.0,0.0,0.0,0.0,0.0,0.0,0.004051245703282],[1.049235321713915,-30.013617115336714,1.049435910629151,-150.017358494984592,1.049507717590603,89.992158529811874,0.0,0.0,0.0,0.0,0.0,0.0,0.003737597557341],[1.049173327477843,-30.013814250189558,1.049413544740746,-150.018478657245538,1.049509166654153,89.992520877791392,0.0,0.0,0.0,0.0,0.0,0.0,0.004766676358463],[1.049153486297698,-30.013685439196461,1.049396077631503,-150.019077745491614,1.049508177282001,89.9926212976832,0.0,0.0,0.0,0.0,0.0,0.0,0.004911275495299],[1.049204728081146,-30.013968036187411,1.049414502402355,-150.017887543297462,1.049496058144824,89.992034328612576,0.0,0.0,0.0,0.0,0.0,0.0,0.004108143152193],[1.049378339576749,-30.012243065764519,1.049502853649596,-150.014719821111868,1.049538618828483,89.991582055646262,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837,0.001925919243124],[1.049243632615985,-30.013458252046636,1.049445018379041,-150.017085358852711,1.049524077135655,89.992217513303103,0.0,0.0,0.0,0.0,0.0,0.0,0.004058012012698],[1.049235323645809,-30.013617298136761,1.049435912562042,-150.017358312250991,1.04950744703435,89.992157419891669,0.0,0.0,0.0,0.0,0.0,0.0,0.00372966675184],[1.049170965345322,-30.013823924527564,1.049413561602383,-150.01848025307396,1.049509183541754,89.99252247265494,0.0,0.0,0.0,0.0,0.0,0.0,0.004826523344867],[1.049153547886761,-30.013691266991209,1.049396139243658,-150.019071919775627,1.049499552310144,89.992585906515458,0.0,0.0,0.0,0.0,0.0,0.0,0.004660086706439],[1.049135014558895,-30.01353171584427,1.049384223429314,-150.019550949731439,1.049512130540198,89.99271107446036,0.0,0.0,0.0,0.0,0.0,0.0,0.005201023487518],[1.049204491355168,-30.013972114092926,1.049414277188291,-150.017890528509582,1.049495798187656,89.99203090604,0.0,0.0,0.0,0.0,0.0,0.0,0.004107859198925],[1.049242384501287,-30.013463364831722,1.049445027288503,-150.017086202039081,1.049524086058325,89.992218356009204,0.0,0.0,0.0,0.0,0.0,0.0,0.00408866936474],[1.049235340617702,-30.013618904055338,1.0494359295427,-150.017356706916473,1.049505070167858,89.992147669095473,0.0,0.0,0.0,0.0,0.0,0.0,0.003660102638895],[1.049165824316813,-30.013844980248962,1.049413598300646,-150.018483726291066,1.04950922029653,89.992525943772051,0.0,0.0,0.0,0.0,0.0,0.0,0.004958116047974],[1.049153572279087,-30.01369357508667,1.049396163645129,-150.019069612503472,1.049496136393796,89.992571889697615,0.0,0.0,0.0,0.0,-0.000049,-0.000000016105521,0.004561224795065],[1.049135066130348,-30.013526842238903,1.049377008372525,-150.019580543097419,1.049512182028635,89.992706199984426,0.0,0.0,0.0,0.0,0.0,0.0,0.005242056274515],[1.049131457753946,-30.013523248458291,1.0493829940751,-150.01963214479494,1.049512639964756,89.992746549878476,0.0,0.0,0.0,0.0,0.0,0.0,0.005252433089902],[1.049204304855867,-30.013975326781534,1.049414099758393,-150.017892880343567,1.049495593386178,89.992028209640992,0.0,0.0,0.0,0.0,0.0,0.0,0.004107635513224],[1.049241898760967,-30.013465354624802,1.049445030755881,-150.017086530189715,1.049524089530843,89.992218683972908,0.0,0.0,0.0,0.0,0.0,0.0,0.004100639880332],[1.049235375310529,-30.01362218676806,1.049435964253445,-150.017353425397602,1.049500211534155,89.992127737023324,0.0,0.0,0.0,0.0,-0.000053,-0.000000017420258,0.00351855053917],[1.04916377742809,-30.013853363681523,1.04941361291199,-150.018485109143995,1.049509234930334,89.992527325790007,0.0,0.0,0.0,0.0,0.0,0.0,0.00501099545522],[1.049164804581787,-30.013849156683857,1.049413605579827,-150.018484415212043,1.049509227586938,89.992526632275926,0.0,0.0,0.0,0.0,0.0,0.0,0.004984426392329],[1.049135092058139,-30.013524392011373,1.049373380969361,-150.019595421453175,1.049512207914688,89.992703749319233,0.0,0.0,0.0,0.0,0.0,0.0,0.005266248701877],[1.049128410614032,-30.013515994343244,1.049381940880335,-150.019701705330874,1.049513076392693,89.992776941892458,0.0,0.0,0.0,0.0,0.0,0.0,0.005296485699307],[1.04920414849589,-30.01397802028271,1.049413951002153,-150.017894852108753,1.049495421681756,89.992025948994211,0.0,0.0,0.0,0.0,0.0,0.0,0.004107447990353],[1.049241730015236,-30.013466045877433,1.049445031960445,-150.017086644188936,1.049524090737193,89.992218797907242,0.0,0.0,0.0,0.0,0.0,0.0,0.004104803522392],[1.049160714665192,-30.013865907886476,1.049413634774968,-150.018487178309016,1.04950925682692,89.992529393705624,-0.000051,-0.000000016762889,0.0,0.0,0.0,0.0,0.005090609137617],[1.049164662593366,-30.013849738213395,1.049413606593383,-150.018484511137729,1.049509228602058,89.99252672814356,0.0,0.0,0.0,0.0,0.0,0.0,0.004988095158131],[1.049135094470974,-30.013524163993655,1.04937304340389,-150.01959680603548,1.049512210323639,89.992703521260779,0.0,0.0,0.0,0.0,0.0,0.0,0.005268619662169],[1.049126267235124,-30.013510891724184,1.049381200056908,-150.019750634768087,1.049513383379246,89.992798319826434,0.0,0.0,0.0,0.0,0.0,0.0,0.005327477808503],[1.049204007409738,-30.013980450673401,1.049413816776975,-150.017896631265046,1.049495266750061,89.992023909175131,0.0,0.0,0.0,0.0,0.0,0.0,0.004107278796353],[1.049241602887786,-30.013466566644475,1.049445032867923,-150.017086730072123,1.049524091646018,89.992218883741572,0.0,0.0,0.0,0.0,0.0,0.0,0.004107942000059],[1.049164508383947,-30.01385036979563,1.049413607694177,-150.018484615319807,1.04950922970455,89.992526832262527,0.0,0.0,0.0,0.0,0.0,0.0,0.00499208115367],[1.049135095467445,-30.013524069825184,1.04937290399357,-150.019597377850943,1.049512211318506,89.992703427075497,0.0,0.0,0.0,0.0,0.0,0.0,0.005269604750122],[1.049123559031266,-30.013504444428971,1.04938026401218,-150.019812458229353,1.049513771263356,89.992825331273153,0.0,0.0,0.0,0.0,0.0,0.0,0.0053666430009],[1.049203890641859,-30.013982462150992,1.04941370568748,-150.017898103757915,1.049495138523121,89.992022220948456,0.0,0.0,0.0,0.0,0.0,0.0,0.00410713877328],[1.049241509875528,-30.013466947661527,1.049445033531877,-150.017086792908259,1.049524092310955,89.992218946541897,0.0,0.0,0.0,0.0,0.0,0.0,0.004110239192077],[1.049164373307572,-30.013850923016435,1.049413608658393,-150.018484706575833,1.049509230670253,89.992526923463288,0.0,0.0,0.0,0.0,0.0,0.0,0.004995573843707],[1.049135096170559,-30.013524003379558,1.04937280562513,-150.019597781326127,1.049512212020488,89.992703360618009,0.0,0.0,0.0,0.0,0.0,0.0,0.005270301909441],[1.049121862093116,-30.013500404590111,1.049379677494912,-150.019851196355489,1.049514014308451,89.99284225641226,0.0,0.0,0.0,0.0,0.0,0.0,0.00539118695083],[1.049203755184218,-30.013984795584538,1.049413576817099,-150.017899811937184,1.049494989772291,89.992020262505136,0.0,0.0,0.0,0.0,0.0,0.0,0.004106976347146],[1.049241462643378,-30.013467141144172,1.049445033869036,-150.017086824816772,1.049524092648614,89.992218978432248,0.0,0.0,0.0,0.0,0.0,0.0,0.004111406022192],[1.049164229788923,-30.013851510813705,1.049413609682872,-150.018484803535358,1.049509231696312,89.992527020364065,0.0,0.0,0.0,0.0,0.0,0.0,0.004999286097166],[1.049135096889736,-30.013523935416007,1.049372705009506,-150.019598194018585,1.049512212738507,89.992703292642332,0.0,0.0,0.0,0.0,0.0,0.0,0.005271016772617],[1.049119256262153,-30.013494200957762,1.049378776835521,-150.019910682997363,1.049514387530505,89.992868246767784,0.0,0.0,0.0,0.0,0.0,0.0,0.005428881777481],[1.049203606306796,-30.013987360191923,1.049413435179536,-150.017901689346161,1.049494826284724,89.992018110038288,0.0,0.0,0.0,0.0,0.0,0.0,0.004106797840505],[1.049241393202091,-30.013467425604777,1.049445034364731,-150.017086871729077,1.049524093145044,89.992219025317837,0.0,0.0,0.0,0.0,0.0,0.0,0.004113121880344],[1.049164024957093,-30.013852349726481,1.049413611145023,-150.018484941917308,1.049509233160719,89.992527158662256,0.0,0.0,0.0,0.0,0.0,0.0,0.005004586538692],[1.049135097738313,-30.013523855223866,1.049372586290256,-150.01959868096634,1.049512213585718,89.992703212435884,0.0,0.0,0.0,0.0,0.0,0.0,0.005271862570994],[1.049116658554171,-30.013488016632888,1.049377878984816,-150.019969984307437,1.049514759589354,89.992894156087019,0.0,0.0,0.0,0.0,0.0,0.0,0.005466464964011],[1.049202794679724,-30.014001341538162,1.049412663021601,-150.017911924325489,1.049493935008295,89.992006375537613,0.0,0.0,0.0,0.0,0.0,0.0,0.00410582488879],[1.049241276795815,-30.013467902453723,1.049445035195679,-150.017086950369446,1.049524093977224,89.992219103913399,0.0,0.0,0.0,0.0,0.0,0.0,0.004115999205997],[1.04916377594646,-30.013853369579184,1.049413612922536,-150.018485110146003,1.049509234940973,89.992527326789016,0.0,0.0,0.0,0.0,0.0,0.0,0.005011033767269],[1.049135098808732,-30.013523754067212,1.049372436534402,-150.019599295216295,1.049512214654415,89.992703111261193,0.0,0.0,0.0,0.0,0.0,0.0,0.005272933051565],[1.049113743845127,-30.013481077591781,1.04937687156977,-150.020036522340433,1.049515177051197,89.992923227126283,0.0,0.0,0.0,0.0,0.0,0.0,0.005508641289473],[1.04919629767304,-30.014071382475098,1.049406474641213,-150.018024717161126,1.049488869857382,89.991931380601457,0.0,0.0,0.0,0.0,0.0,0.0,0.004123867776507],[1.049202805169041,-30.014002334085308,1.04941267351619,-150.017910932143423,1.049492466015586,89.992000349230935,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049240757573516,-30.013470029407422,1.049445038902065,-150.017087301139441,1.049524097689104,89.99221945448356,0.0,0.0,0.0,0.0,0.0,0.0,0.00412884831608],[1.049162232499016,-30.013859690962779,1.049413623940125,-150.018486152880939,1.049509245975556,89.992528368892494,0.0,0.0,0.0,0.0,0.0,0.0,0.005051082259422],[1.049135099767397,-30.013523663471577,1.049372302413449,-150.019599845337126,1.049512215611536,89.992703020649415,0.0,0.0,0.0,0.0,0.0,0.0,0.005273895146563],[1.049111634658989,-30.013476056233138,1.049376142569635,-150.020084671684884,1.049515479141462,89.992944263940018,0.0,0.0,0.0,0.0,0.0,0.0,0.005539165975571],[1.049190075020342,-30.014138466569602,1.049400547584629,-150.018132748281232,1.049484018596941,89.99185955183745,0.0,0.0,0.0,0.0,0.0,0.0,0.004141157857253],[1.049202869574845,-30.014008428457959,1.049412737954361,-150.017904840012562,1.04948344620285,89.991963346526987,0.0,0.0,0.0,0.0,0.0,0.0,0.003799049231243],[1.049202805169045,-30.014002334085315,1.049412673516194,-150.017910932143451,1.04949246601559,89.992000349230921,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049238848926964,-30.013477848047451,1.049445052526635,-150.017088590560093,1.049524111333873,89.992220743169597,-0.000045,-0.000000014790785,0.0,0.0,0.0,0.0,0.004176288635362],[1.049156951237724,-30.013881321175319,1.049413661639351,-150.018489720838886,1.049509283732931,89.992531934689765,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.005189204498619],[1.049135100525964,-30.013523591785532,1.04937219628692,-150.019600280633966,1.049512216368883,89.99270294895058,0.0,0.0,0.0,0.0,0.0,0.0,0.005274658687261],[1.049109120702665,-30.013470071208001,1.049375273669336,-150.020142061372553,1.049515839205521,89.99296933787582,0.0,0.0,0.0,0.0,0.0,0.0,0.005575553345282],[1.049189798005481,-30.014141452982237,1.049400283728923,-150.018137557549437,1.049483802632588,89.991856354208608,0.0,0.0,0.0,0.0,0.0,0.0,0.00414192776797],[1.049202893113569,-30.014010655799492,1.049412761504914,-150.017902613490321,1.049480149685577,89.991949822799654,0.0,0.0,0.0,0.0,0.0,0.0,0.003703433851509],[1.049202805169066,-30.014002334085408,1.049412673516214,-150.017910932143536,1.049492466015611,89.992000349230835,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049135101827848,-30.013523468755025,1.049372014148271,-150.019601027708205,1.049512217668671,89.992702825898164,0.0,0.0,0.0,0.0,0.0,0.0,0.005275973756289],[1.049105472991003,-30.013461386978264,1.049374012910333,-150.020225333089314,1.04951636165325,89.99300571973761,0.0,0.0,0.0,0.0,0.0,0.0,0.005628359838527],[1.04918984214636,-30.01414562983939,1.049400327891747,-150.018133382222686,1.049477620860758,89.991830993789136,0.0,0.0,0.0,0.0,0.0,0.0,0.003960458829606],[1.049184285885366,-30.014155808370596,1.049395025578385,-150.018266467106059,1.0494817323623,89.991813108751018,0.0,0.0,0.0,0.0,0.0,0.0,0.004185150758648],[1.049202895509502,-30.014010882513666,1.049412763902052,-150.017902386859532,1.049479814143313,89.991948446256615,0.0,0.0,0.0,0.0,0.0,0.0,0.003693725326742],[1.049202805169067,-30.014002334085408,1.049412673516216,-150.017910932143536,1.049492466015612,89.992000349230835,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049135106372584,-30.013523039268833,1.04937137832189,-150.019603635665931,1.049512222206091,89.992702396335432,0.0,0.0,0.0,0.0,0.0,0.0,0.005280610518491],[1.049102768658118,-30.013454948643069,1.049373078212871,-150.020287069031042,1.049516748984736,89.993032692423426,0.0,0.0,0.0,0.0,0.0,0.0,0.005667516119504],[1.049189846190804,-30.014146012547343,1.049400331938202,-150.018132999654938,1.049477054450842,89.991828670104908,0.0,0.0,0.0,0.0,0.0,0.0,0.003943891788206],[1.049181626598041,-30.01416273409048,1.049392488818944,-150.018328659164922,1.049480733573756,89.991792245193594,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.04920289718155,-30.014011040730519,1.04941276557494,-150.017902228700905,1.04947957997871,89.991947485609146,0.0,0.0,0.0,0.0,0.0,0.0,0.003686952738702],[1.049202805169068,-30.014002334085408,1.049412673516217,-150.017910932143536,1.049492466015613,89.992000349230835,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049135134157423,-30.013520413549127,1.049367491114509,-150.019619579824052,1.049512249946204,89.992699770147709,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0,0.005310502711687],[1.049100159894763,-30.013448737803358,1.049372176548216,-150.020346623365498,1.049517122628377,89.993058711891663,0.0,0.0,0.0,0.0,0.0,0.0,0.005705293935669],[1.049189848489988,-30.014146230108913,1.049400334238529,-150.018132782173097,1.049476732458507,89.991827349137324,0.0,0.0,0.0,0.0,0.0,0.0,0.003934478510099],[1.049173603939196,-30.01418362813137,1.049384835815189,-150.018516284817792,1.049477720383838,89.991729302823288,0.0,0.0,0.0,0.0,0.0,0.0,0.004269239754707],[1.049181626598048,-30.014162734090355,1.049392488818951,-150.018328659164837,1.049480733573763,89.991792245193722,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202898913643,-30.014011204629117,1.049412767307903,-150.017902064862596,1.049479337404996,89.991946490463306,0.0,0.0,0.0,0.0,0.0,0.0,0.003679939288099],[1.049202805169068,-30.014002334085408,1.049412673516217,-150.017910932143536,1.049492466015613,89.992000349230835,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049097606701911,-30.013442659233728,1.04937129409144,-150.02040490920416,1.04951748831307,89.993084177089074,0.0,0.0,0.0,0.0,0.0,0.0,0.005742271965136],[1.049189850051188,-30.014146377838419,1.049400335800506,-150.018132634497675,1.049476513817978,89.991826452168127,0.0,0.0,0.0,0.0,0.0,0.0,0.003928088644062],[1.049162177676097,-30.014213386998428,1.049373936052143,-150.018783515178001,1.049473428853453,89.991639656595609,0.0,0.0,0.0,0.0,0.0,0.0,0.004359641983687],[1.04918162659805,-30.014162734090306,1.049392488818953,-150.01832865916478,1.049480733573765,89.991792245193764,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202906187424,-30.014011892907508,1.04941277458534,-150.017901376837386,1.049478318736943,89.991942311426456,0.0,0.0,0.0,0.0,0.0,0.0,0.003650513289487],[1.049202805169069,-30.014002334085408,1.049412673516217,-150.017910932143508,1.049492466015614,89.992000349230835,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.04909453610234,-30.013435348797557,1.049370232805475,-150.020475006848216,1.049517928104354,89.993114802807213,0.0,0.0,0.0,0.0,0.0,0.0,0.005786749960688],[1.049189852595533,-30.014146618598438,1.049400338346115,-150.018132393825852,1.049476157491773,89.991824990344924,0.0,0.0,0.0,0.0,0.0,0.0,0.003917678300989],[1.049159786595703,-30.014219614474655,1.049371655150953,-150.018839436987548,1.049472530800384,89.991620896971554,0.0,0.0,0.0,0.0,0.0,0.0,0.004378616468384],[1.049181626598051,-30.014162734090281,1.049392488818955,-150.018328659164752,1.049480733573767,89.991792245193793,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202907963511,-30.014012060968945,1.04941277636232,-150.01790120883777,1.049478070002101,89.991941291002448,0.0,0.0,0.0,0.0,0.0,0.0,0.003643334706629],[1.049202805169076,-30.014002334085315,1.049412673516224,-150.017910932143451,1.049492466015621,89.992000349230921,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049089393412599,-30.013423105065076,1.04936845535011,-150.020592407832766,1.049518664674574,89.993166095197296,0.0,0.0,0.0,0.0,0.0,0.0,0.005861257519365],[1.04909453610234,-30.013435348797557,1.049370232805475,-150.020475006848216,1.049517928104354,89.993114802807213,0.0,0.0,0.0,0.0,0.0,0.0,0.005786749960688],[1.049189861053089,-30.014147418899434,1.049400346807876,-150.018131593817998,1.04947497304173,89.991820131148245,0.0,0.0,0.0,0.0,0.0,0.0,0.003883104802772],[1.049159175463124,-30.014221206150317,1.049371072179065,-150.018853729996323,1.049472301268391,89.991616102222778,0.0,0.0,0.0,0.0,0.0,0.0,0.004383469197651],[1.049181626598053,-30.014162734090256,1.049392488818956,-150.018328659164723,1.049480733573768,89.991792245193821,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202909657704,-30.014012221281252,1.049412778057364,-150.017901048584406,1.04947783273612,89.991940317628533,0.0,0.0,0.0,0.0,0.0,0.0,0.003636489546143],[1.049202805169078,-30.014002334085294,1.049412673516227,-150.017910932143423,1.049492466015623,89.992000349230963,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049072047501964,-30.013381806978501,1.049362460157508,-150.020988395577206,1.04952114907748,89.993339100092911,0.0,0.0,0.0,0.0,0.0,0.0,0.006112697063931],[1.049089393412599,-30.013423105065076,1.04936845535011,-150.020592407832766,1.049518664674574,89.993166095197296,0.0,0.0,0.0,0.0,0.0,0.0,0.005861257519365],[1.049189870469001,-30.014148309885357,1.049400356228469,-150.01813070315842,1.049473654377471,89.991814721325909,0.0,0.0,0.0,0.0,0.0,0.0,0.003844671162388],[1.049158855299566,-30.014222040007013,1.049370766768515,-150.018861217904146,1.049472181019887,89.991613590322118,0.0,0.0,0.0,0.0,0.0,0.0,0.004386011968512],[1.049181626598055,-30.014162734090224,1.049392488818958,-150.018328659164666,1.04948073357377,89.99179224519385,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202911342682,-30.014012380721649,1.049412779743189,-150.017900889202679,1.049477596760647,89.991939349548375,0.0,0.0,0.0,0.0,0.0,0.0,0.003629683980549],[1.049202805169079,-30.01400233408528,1.049412673516228,-150.017910932143394,1.049492466015624,89.992000349230963,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049047513498013,-30.013323392754693,1.049353980660331,-150.021548487201159,1.049524663025941,89.993583796308684,0.0,0.0,0.0,0.0,0.0,0.0,0.006468641891101],[1.049072047501964,-30.013381806978501,1.049362460157508,-150.020988395577206,1.04952114907748,89.993339100092911,0.0,0.0,0.0,0.0,0.0,0.0,0.006112697063931],[1.049189875764474,-30.01414881097233,1.049400361526574,-150.01813020225498,1.049472912765861,89.991811678857047,0.0,0.0,0.0,0.0,0.0,0.0,0.003823083510719],[1.049158589887728,-30.01422273126483,1.049370513586761,-150.018867425295213,1.049472081335289,89.991611507985468,0.0,0.0,0.0,0.0,0.0,0.0,0.004388120153674],[1.049181626598057,-30.014162734090206,1.04939248881896,-150.018328659164666,1.049480733573772,89.991792245193878,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.04920291327557,-30.014012563620312,1.049412781677048,-150.017900706371336,1.049477326066369,89.991938239035164,0.0,0.0,0.0,0.0,0.0,0.0,0.003621880039809],[1.049202805169081,-30.014002334085255,1.04941267351623,-150.017910932143366,1.049492466015626,89.992000349230992,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049029908943977,-30.013281475515775,1.049347896196644,-150.021950390636761,1.049527184497243,89.993759378865406,0.0,0.0,0.0,0.0,0.0,0.0,0.006724248013789],[1.049047513498013,-30.013323392754693,1.049353980660331,-150.021548487201159,1.049524663025941,89.993583796308684,0.0,0.0,0.0,0.0,0.0,0.0,0.006468641891101],[1.049189880739008,-30.014149281690411,1.049400366503582,-150.018129731709337,1.049472216100412,89.991808820776285,0.0,0.0,0.0,0.0,0.0,0.0,0.003802822467464],[1.049158374786214,-30.014223291491049,1.049370308397056,-150.018872456042288,1.049472000546474,89.991609820367302,0.0,0.0,0.0,0.0,0.0,0.0,0.004389828891634],[1.049181626598059,-30.014162734090167,1.049392488818962,-150.018328659164638,1.049480733573774,89.991792245193906,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202919950683,-30.014013195250051,1.049412788355515,-150.017900074973966,1.04947639123966,89.991934403938956,0.0,0.0,0.0,0.0,0.0,0.0,0.003594953861698],[1.049202805169082,-30.014002334085241,1.049412673516231,-150.017910932143366,1.049492466015628,89.99200034923102,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049024567725968,-30.013268757555839,1.049346050181804,-150.022072328978993,1.04952794951307,89.99381265041059,0.0,0.0,0.0,0.0,0.0,0.0,0.006801827925197],[1.049029908943977,-30.013281475515775,1.049347896196644,-150.021950390636761,1.049527184497243,89.993759378865406,0.0,0.0,0.0,0.0,0.0,0.0,0.006724248013789],[1.049189885485125,-30.014149730794284,1.049400371252058,-150.018129282769962,1.049471551424084,89.991806093927892,0.0,0.0,0.0,0.0,0.0,0.0,0.003783508521925],[1.049158045988731,-30.014224147835886,1.049369994750474,-150.018880145889511,1.049471877055207,89.991607240726111,0.0,0.0,0.0,0.0,0.0,0.0,0.004392441111227],[1.04918162659806,-30.014162734090135,1.049392488818964,-150.018328659164609,1.049480733573776,89.991792245193949,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202952479821,-30.014016273305767,1.049412820901002,-150.017896998050674,1.049471835645506,89.991915714663818,0.0,0.0,0.0,0.0,-0.000054,-0.000000017748942,0.00346430175447],[1.049202805169084,-30.014002334085223,1.049412673516233,-150.017910932143337,1.049492466015629,89.992000349231034,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.049012126196915,-30.013213616224352,1.049339825828073,-150.022363523108112,1.049529488430299,89.993899501866707,0.0,0.0,0.0,0.0,0.0,0.0,0.006980382966739],[1.049024567725968,-30.013268757555839,1.049346050181804,-150.022072328978993,1.04952794951307,89.99381265041059,0.0,0.0,0.0,0.0,0.0,0.0,0.006801827925197],[1.049021369829374,-30.013281849120151,1.04934607301042,-150.022074489535186,1.049527972377914,89.993814809449248,0.0,0.0,0.0,0.0,0.0,0.0,0.006882184467547],[1.049189893277541,-30.014150468155862,1.049400379048348,-150.018128545678451,1.049470460124677,89.99180161684194,0.0,0.0,0.0,0.0,0.0,0.0,0.003751834076197],[1.049157749582826,-30.014224919818105,1.049369712002891,-150.018887078173179,1.049471765729719,89.991604915218517,0.0,0.0,0.0,0.0,0.0,0.0,0.00439479629344],[1.049181626598061,-30.014162734090117,1.049392488818965,-150.018328659164581,1.049480733573777,89.991792245193963,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169086,-30.014002334085205,1.049412673516235,-150.017910932143337,1.049492466015631,89.992000349231048,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048998303071868,-30.013152350067735,1.049332910308985,-150.022687057584875,1.049531198242815,89.993995997636276,0.0,0.0,0.0,0.0,0.0,0.0,0.007178772640017],[1.049012126196915,-30.013213616224352,1.049339825828073,-150.022363523108112,1.049529488430299,89.993899501866707,0.0,0.0,0.0,0.0,0.0,0.0,0.006980382966739],[1.049012126196915,-30.013213616224352,1.049339825828073,-150.022363523108112,1.049529488430299,89.993899501866707,0.0,0.0,0.0,0.0,0.0,0.0,0.006980382966739],[1.049020902816226,-30.013283760987527,1.049346076344256,-150.022074805057628,1.049527975717041,89.993815124750057,0.0,0.0,0.0,0.0,0.0,0.0,0.006893963612994],[1.049189898705108,-30.014150981742233,1.049400384478613,-150.018128032280202,1.0494697000139,89.991798498460938,0.0,0.0,0.0,0.0,0.0,0.0,0.003729799307294],[1.049157467477458,-30.014225654555347,1.049369442896892,-150.018893676002193,1.049471659775293,89.991602701907951,0.0,0.0,0.0,0.0,0.0,0.0,0.004397038115639],[1.049181626598062,-30.014162734090085,1.049392488818966,-150.018328659164553,1.049480733573778,89.991792245193992,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169095,-30.014002334085127,1.049412673516244,-150.017910932143252,1.04949246601564,89.99200034923112,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048993237601136,-30.013129898738633,1.049330376131966,-150.0228056175539,1.049531824802729,89.994031358340578,0.0,0.0,0.0,0.0,0.0,0.0,0.007251474013947],[1.048998303071868,-30.013152350067735,1.049332910308985,-150.022687057584875,1.049531198242815,89.993995997636276,0.0,0.0,0.0,0.0,0.0,0.0,0.007178772640017],[1.049020648166176,-30.013284803479468,1.04934607816211,-150.022074977103728,1.04952797753778,89.993815296675351,0.0,0.0,0.0,0.0,0.0,0.0,0.006900391136834],[1.049189902518636,-30.014151342599305,1.049400388294037,-150.018127671555277,1.049469165943318,89.991796307415072,0.0,0.0,0.0,0.0,0.0,0.0,0.003714330743544],[1.049157149668608,-30.014226482281988,1.049369139732639,-150.018901108861741,1.049471540411193,89.991600208478488,0.0,0.0,0.0,0.0,0.0,0.0,0.004399563978641],[1.049181626598063,-30.014162734090043,1.049392488818967,-150.018328659164524,1.049480733573778,89.991792245194034,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169095,-30.014002334085124,1.049412673516244,-150.017910932143252,1.049492466015641,89.992000349231134,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048989157480511,-30.013047896808729,1.049323514242673,-150.02291904431496,1.049531720541159,89.993966562820816,0.0,0.0,0.0,0.0,0.0,0.0,0.007305031423892],[1.048993237601136,-30.013129898738633,1.049330376131966,-150.0228056175539,1.049531824802729,89.994031358340578,0.0,0.0,0.0,0.0,0.0,0.0,0.007251474013947],[1.048972828396259,-30.013213438453949,1.04933052182615,-150.022819406562547,1.049531970731596,89.9940451372875,0.0,0.0,0.0,0.0,0.0,0.0,0.007771595848797],[1.049020475660745,-30.01328550968627,1.049346079393564,-150.022075093651466,1.049527978771188,89.993815413141249,0.0,0.0,0.0,0.0,0.0,0.0,0.006904747144034],[1.049189904340762,-30.014151515018977,1.049400390117069,-150.018127499198755,1.049468910761206,89.991795260519453,0.0,0.0,0.0,0.0,0.0,0.0,0.00370694376773],[1.049156813960157,-30.014227356628325,1.049368819493615,-150.018908960358829,1.049471414324279,89.991597574613706,0.0,0.0,0.0,0.0,0.0,0.0,0.004402232463761],[1.049181626598064,-30.014162734089989,1.049392488818968,-150.018328659164439,1.049480733573779,89.991792245194091,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169096,-30.014002334085124,1.049412673516245,-150.017910932143252,1.049492466015641,89.992000349231134,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048983309709715,-30.012930367603051,1.049313679545138,-150.023081614184974,1.04953157111209,89.993873695546228,0.0,0.0,0.0,0.0,0.0,0.0,0.007382886126819],[1.048989157480511,-30.013047896808729,1.049323514242673,-150.02291904431496,1.049531720541159,89.993966562820816,0.0,0.0,0.0,0.0,0.0,0.0,0.007305031423892],[1.048972237787053,-30.013215856010913,1.049330526042304,-150.022819805593969,1.04953197495454,89.994045536027826,0.0,0.0,0.0,0.0,0.0,0.0,0.007786915724447],[1.048968902230627,-30.013229509520279,1.049330549853679,-150.022822059185643,1.049531998804288,89.994047787974779,0.0,0.0,0.0,0.0,0.0,0.0,0.007873697907735],[1.049020213636074,-30.013286582369471,1.049346081264064,-150.022075270680034,1.049527980644656,89.993815590045486,0.0,0.0,0.0,0.0,0.0,0.0,0.006911366512162],[1.049189905495028,-30.014151624242103,1.049400391271909,-150.018127390015621,1.049468749110342,89.991794597339563,0.0,0.0,0.0,0.0,0.0,0.0,0.003702265668241],[1.049156079942513,-30.014229268365391,1.049368119299532,-150.018926127466159,1.049471138638588,89.991591815735873,0.0,0.0,0.0,0.0,0.0,0.0,0.004408068323572],[1.049181626598066,-30.014162734089943,1.049392488818969,-150.018328659164439,1.049480733573781,89.991792245194148,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169096,-30.014002334085127,1.049412673516245,-150.017910932143252,1.049492466015641,89.99200034923112,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048979741014584,-30.012858642848784,1.049307677765064,-150.02318082659113,1.04953147992192,89.993817021767598,0.0,0.0,0.0,0.0,0.0,0.0,0.007431016358205],[1.048983309709715,-30.012930367603051,1.049313679545138,-150.023081614184974,1.04953157111209,89.993873695546228,0.0,0.0,0.0,0.0,0.0,0.0,0.007382886126819],[1.048971988150534,-30.013216877855793,1.049330527824373,-150.022819974255128,1.049531976739479,89.994045704565892,0.0,0.0,0.0,0.0,0.0,0.0,0.007793395293897],[1.048966389931982,-30.013239793234828,1.049330567788106,-150.022823756562104,1.049532016767613,89.994049484112551,-0.00005,-0.000000016434205,0.0,0.0,0.0,0.0,0.007939347603773],[1.049019815987761,-30.013288210273199,1.049346084102732,-150.022075539338289,1.049527983487829,89.99381585851512,0.0,0.0,0.0,0.0,0.0,0.0,0.006921418655936],[1.049189906275455,-30.014151698090387,1.049400392052724,-150.018127316194352,1.049468639814443,89.991794148948145,0.0,0.0,0.0,0.0,0.0,0.0,0.003699103291057],[1.049139432165304,-30.014272627950536,1.049352238677535,-150.019315489629605,1.049464885993269,89.991461201555268,0.0,0.0,0.0,0.0,0.0,0.0,0.004540887544758],[1.049181626598067,-30.014162734089911,1.049392488818971,-150.018328659164382,1.049480733573783,89.991792245194162,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.049202805169096,-30.014002334085124,1.049412673516245,-150.017910932143252,1.049492466015641,89.992000349231134,0.0,0.0,0.0,0.0,0.0,0.0,0.004062647097205],[1.048979126449104,-30.012846291066385,1.049306644197729,-150.023197912092428,1.049531464218147,89.993807261964733,0.0,0.0,0.0,0.0,0.0,0.0,0.007439351308419],[1.048979741014584,-30.012858642848784,1.049307677765064,-150.02318082659113,1.04953147992192,89.993817021767598,0.0,0.0,0.0,0.0,0.0,0.0,0.007431016358205],[1.048971841469025,-30.013217478271976,1.049330528871482,-150.02282007335711,1.049531977788273,89.99404580359554,0.0,0.0,0.0,0.0,0.0,0.0,0.007797203727451],[1.049019533869415,-30.013289365217883,1.049346086116673,-150.022075729942458,1.049527985504967,89.99381604898548,0.0,0.0,0.0,0.0,0.0,0.0,0.006928555127772],[1.049189907364056,-30.014151801099835,1.049400393141866,-150.018127213222698,1.04946848735988,89.991793523496156,0.0,0.0,0.0,0.0,0.0,0.0,0.003694692960912],[1.0491394582292,-30.014270164780541,1.049348592133474,-150.019330446572866,1.049464912017068,89.991458737883789,0.0,0.0,0.0,0.0,0.0,0.0,0.004566586060956],[1.049136788325224,-30.01428744212043,1.049350174477407,-150.019372280835398,1.049463837785955,89.991449189142258,0.0,0.0,0.0,0.0,0.0,0.0,0.004561169736155],[1.049181626598068,-30.014162734089854,1.049392488818972,-150.018328659164325,1.049480733573783,89.991792245194219,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.048980269416126,-30.012798431231786,1.049303224381777,-150.023186006563776,1.049530818635461,89.993722046990257,0.0,0.0,0.0,0.0,0.0,0.0,0.007420496901636],[1.048979126449104,-30.012846291066385,1.049306644197729,-150.023197912092428,1.049531464218147,89.993807261964733,0.0,0.0,0.0,0.0,0.0,0.0,0.007439351308419],[1.048969364718307,-30.012886247079095,1.049306713884472,-150.023204507492608,1.049531534015184,89.993813852467355,0.0,0.0,0.0,0.0,0.0,0.0,0.007679918265718],[1.048971706477891,-30.013218030835706,1.049330529835137,-150.022820164560699,1.04953197875348,89.99404589473265,0.0,0.0,0.0,0.0,0.0,0.0,0.0078007093938],[1.049019341122816,-30.013290154290161,1.049346087492622,-150.022075860165501,1.049527986883099,89.993816179117076,0.0,0.0,0.0,0.0,0.0,0.0,0.00693343313727],[1.049189908194884,-30.014151879717463,1.049400393973107,-150.018127134633886,1.049468371005363,89.991793046146185,0.0,0.0,0.0,0.0,0.0,0.0,0.003691327594165],[1.049139481214027,-30.01426799259827,1.049345376375497,-150.019343636657538,1.049464934966536,89.99145656525927,0.0,0.0,-0.000034,-0.00000001117526,0.0,0.0,0.004591499874611],[1.049135362047787,-30.014295433979996,1.049349060899844,-150.019402918188575,1.049463272307569,89.991442708772851,0.0,0.0,0.0,0.0,0.0,0.0,0.00457211207657],[1.049181626598069,-30.01416273408983,1.049392488818972,-150.018328659164297,1.049480733573784,89.991792245194247,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.048981110776577,-30.012763200754627,1.049300706989577,-150.02317724262582,1.049530343411125,89.993659318543322,0.0,0.0,0.0,0.0,0.0,0.0,0.007406883337792],[1.048980269416126,-30.012798431231786,1.049303224381777,-150.023186006563776,1.049530818635461,89.993722046990257,0.0,0.0,0.0,0.0,0.0,0.0,0.007420496901636],[1.048963596310543,-30.012909858260414,1.049306755063812,-150.02320840485018,1.049531575259699,89.993817746930816,0.0,0.0,0.0,0.0,0.0,0.0,0.007824245215613],[1.048971586212134,-30.013218523123676,1.049330530693673,-150.022820245815495,1.049531979613398,89.994045975928145,0.0,0.0,0.0,0.0,0.0,0.0,0.00780383326176],[1.049019188815175,-30.013290777812315,1.049346088579892,-150.022075963067266,1.049527987972095,89.993816281946565,0.0,0.0,0.0,0.0,0.0,0.0,0.006937289032445],[1.04918991412386,-30.014152440750195,1.04940039990503,-150.018126573806882,1.049467540673835,89.991789639668184,0.0,0.0,0.0,0.0,0.0,0.0,0.00366732760866],[1.049135149041573,-30.014296627519464,1.049348894593556,-150.019407493704136,1.049463187856672,89.991441740966891,0.0,0.0,0.0,0.0,0.0,0.0,0.004573746291177],[1.04918162659807,-30.014162734089819,1.049392488818973,-150.018328659164297,1.049480733573785,89.991792245194276,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.04898225629059,-30.012715234503904,1.049297279556781,-150.023165310444995,1.049529696394581,89.99357391358788,0.0,0.0,0.0,0.0,0.0,0.0,0.007388712914987],[1.048981110776577,-30.012763200754627,1.049300706989577,-150.02317724262582,1.049530343411125,89.993659318543322,0.0,0.0,0.0,0.0,0.0,0.0,0.007406883337792],[1.048959025734648,-30.012928566674827,1.049306787692109,-150.023211492906427,1.049531607939637,89.993820832693928,0.0,0.0,0.0,0.0,0.0,0.0,0.007939674983764],[1.048971461450079,-30.013219033816632,1.049330531584306,-150.022820330108118,1.049531980505466,89.994046060159235,0.0,0.0,0.0,0.0,0.0,0.0,0.007807074530227],[1.049018700476363,-30.013292776991467,1.049346092065968,-150.022076292997696,1.049527991463703,89.993816611645272,0.0,0.0,0.0,0.0,0.0,0.0,0.006949659834802],[1.049189921532641,-30.014153141810382,1.049400407317494,-150.018125873003811,1.049466503100923,89.991785382961126,0.0,0.0,0.0,0.0,0.0,0.0,0.003637377606475],[1.049189953313343,-30.014156149077547,1.049400439114,-150.018122866839576,1.049462052328971,89.991767123322404,0.0,0.0,0.0,0.0,-0.000051,-0.000000016762889,0.003509435869459],[1.049134986446105,-30.014297538592331,1.049348767645861,-150.01941098636425,1.0494631233922,89.991441002204937,0.0,0.0,0.0,0.0,0.0,0.0,0.004574993754182],[1.049181626598071,-30.014162734089805,1.049392488818974,-150.018328659164268,1.049480733573786,89.99179224519429,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.04898306692146,-30.012681290938577,1.049294854111748,-150.023156866512664,1.049529238530533,89.993513476153296,0.0,0.0,0.0,0.0,0.0,0.0,0.007376109951671],[1.04898225629059,-30.012715234503904,1.049297279556781,-150.023165310444995,1.049529696394581,89.99357391358788,0.0,0.0,0.0,0.0,0.0,0.0,0.007388712914987],[1.048957137138225,-30.012936297180463,1.049306801174368,-150.023212768914561,1.049531621443235,89.993822107754497,0.0,0.0,0.0,0.0,0.0,0.0,0.007987637707155],[1.048971084813576,-30.013220575516922,1.049330534272984,-150.022820584573822,1.049531983198474,89.994046314439316,0.0,0.0,0.0,0.0,0.0,0.0,0.007816863159831],[1.049014750541955,-30.013308947444855,1.04934612026314,-150.022078961643899,1.049528019705623,89.993819278417163,0.0,0.0,0.0,0.0,0.0,0.0,0.00705014979426],[1.049189929713628,-30.014153915940913,1.049400415502546,-150.018125099157089,1.049465357383423,89.991780682574415,0.0,0.0,0.0,0.0,0.0,0.0,0.003604358979538],[1.049134834377349,-30.014298390681006,1.049348648916984,-150.019414252904255,1.049463063101268,89.991440311271617,0.0,0.0,0.0,0.0,0.0,0.0,0.004576160459724],[1.049181626598072,-30.014162734089819,1.049392488818975,-150.018328659164268,1.049480733573787,89.991792245194276,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.048985333889554,-30.012586366490929,1.049288071244387,-150.02313325246422,1.049527958099074,89.993344459835498,0.0,0.0,0.0,0.0,0.0,0.0,0.007341999138829],[1.04898306692146,-30.012681290938577,1.049294854111748,-150.023156866512664,1.049529238530533,89.993513476153296,0.0,0.0,0.0,0.0,0.0,0.0,0.007376109951671],[1.048956842788539,-30.012937502032486,1.049306803275664,-150.023212967788453,1.049531623547856,89.993822306480752,0.0,0.0,0.0,0.0,0.0,0.0,0.007995126726469],[1.04895319207991,-30.01295244537992,1.049306829337233,-150.023215434347065,1.049531649650681,89.993824771207585,0.0,0.0,0.0,0.0,0.0,0.0,0.008088312203907],[1.04897070525448,-30.013222129181493,1.049330536982526,-150.022820841014124,1.049531985912379,89.994046570692561,0.0,0.0,0.0,0.0,0.0,0.0,0.007826733449586],[1.049014553839093,-30.013309752720772,1.049346121667331,-150.022079094539862,1.049528021112043,89.993819411219818,0.0,0.0,0.0,0.0,0.0,0.0,0.007055173702857],[1.049189951888726,-30.014156014271794,1.049400437688665,-150.018123001595541,1.049462251842002,89.991767941820356,0.0,0.0,0.0,0.0,-0.000028,-0.000000009203155,0.003515151804777],[1.049134672214973,-30.01429929932765,1.049348522307436,-150.019417736262881,1.049462998808505,89.991439574477283,0.0,0.0,0.0,0.0,0.0,0.0,0.004577404611568],[1.049181626598072,-30.014162734089819,1.049392488818975,-150.018328659164268,1.049480733573787,89.991792245194276,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.048986975399062,-30.012517632117156,1.049283159781866,-150.023116153381579,1.049527030946548,89.993222075152033,0.0,0.0,0.0,0.0,0.0,0.0,0.007318352402586],[1.048985333889554,-30.012586366490929,1.049288071244387,-150.02313325246422,1.049527958099074,89.993344459835498,0.0,0.0,0.0,0.0,0.0,0.0,0.007341999138829],[1.048956734476766,-30.012937945381747,1.049306804048878,-150.023213040968045,1.049531624322293,89.993822379605987,0.0,0.0,0.0,0.0,0.0,0.0,0.007997883383677],[1.048950207620963,-30.012964661665134,1.0493068506426,-150.02321745076182,1.049531670989775,89.99382678612487,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.00816489768092],[1.048967158799351,-30.0132366460839,1.04933056229945,-150.022823237094173,1.04953201127007,89.994048965024874,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0,0.007919230414036],[1.049014398633664,-30.013310388111829,1.049346122775287,-150.022079199399457,1.049528022221758,89.993819516005701,0.0,0.0,0.0,0.0,0.0,0.0,0.007059139034783],[1.049134528721047,-30.014300103369354,1.049348410273431,-150.019420818611138,1.049462941917251,89.991438922504059,0.0,0.0,0.0,0.0,0.0,0.0,0.004578505539209],[1.049181626598072,-30.014162734089819,1.049392488818975,-150.018328659164268,1.049480733573787,89.991792245194276,0.0,0.0,0.0,0.0,0.0,0.0,0.004206045118919],[1.048987159994207,-30.012519925608814,1.049282903680424,-150.023108022277086,1.049526636997192,89.993212182116409,0.0,0.0,0.0,0.0,0.0,0.0,0.007311300978667],[1.048986975399062,-30.012517632117156,1.049283159781866,-150.023116153381579,1.049527030946548,89.993222075152033,0.0,0.0,0.0,0.0,0.0,0.0,0.007318352402586],[1.048987028423127,-30.012512621607506,1.049275742688914,-150.023146573057858,1.049527083869021,89.99321706401426,0.0,0.0,0.0,0.0,0.0,0.0,0.007370397308925],[1.048956573138313,-30.012938605783649,1.049306805200637,-150.023213149974509,1.049531625475874,89.99382248853145,0.0,0.0,0.0,0.0,0.0,0.0,0.008001990550802],[1.049014223169714,-30.013311106438888,1.049346124027862,-150.022079317946009,1.04952802347632,89.993819634468991,0.0,0.0,0.0,0.0,0.0,0.0,0.007063623320589],[1.049134381952232,-30.014300925761521,1.049348295682533,-150.019423971306963,1.049462883727595,89.991438255651118,0.0,0.0,0.0,0.0,0.0,0.0,0.0045796315976],[1.048987203702949,-30.012520468665432,1.049282843040306,-150.0231060969802,1.049526543717219,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987159994207,-30.012519925608814,1.049282903680424,-150.023108022277086,1.049526636997192,89.993212182116409,0.0,0.0,0.0,0.0,0.0,0.0,0.007311300978667],[1.048987035126299,-30.012511988191203,1.049274805038246,-150.023150418669303,1.04952709055935,89.993216430518572,0.0,0.0,0.0,0.0,0.0,0.0,0.007377474259446],[1.048956476057282,-30.012939003162657,1.049306805893676,-150.023213215566187,1.04953162617001,89.993822554074384,0.0,0.0,0.0,0.0,0.0,0.0,0.008004462457432],[1.049014067001246,-30.013311745772931,1.049346125142693,-150.022079423456262,1.04952802459292,89.993819739905078,0.0,0.0,0.0,0.0,0.0,0.0,0.007067615698005],[1.049133624436408,-30.014305170366413,1.049347704246188,-150.01944024328273,1.049462583394146,89.991434813831106,0.0,0.0,0.0,0.0,0.0,0.0,0.004585443584656],[1.048988388630023,-30.012535190701996,1.049281199110747,-150.023053902845049,1.049524014934107,89.993146335464175,0.0,0.0,0.0,0.0,0.0,0.0,0.007264401317402],[1.048987203702949,-30.012520468665432,1.049282843040306,-150.0231060969802,1.049526543717219,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987203702946,-30.012520468665439,1.049282843040303,-150.0231060969802,1.049526543717216,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987040072796,-30.012511520771966,1.049274113114197,-150.0231532564801,1.04952709549637,89.993215963040726,0.0,0.0,0.0,0.0,0.0,0.0,0.007382767551927],[1.048956358916244,-30.012939482652786,1.049306806729919,-150.023213294711155,1.049531627007577,89.993822633160605,0.0,0.0,0.0,0.0,0.0,0.0,0.008007445667951],[1.049013887251339,-30.013312481646654,1.049346126425863,-150.022079544898531,1.049528025878127,89.993819861261969,0.0,0.0,0.0,0.0,0.0,0.0,0.007072212345477],[1.049133643339811,-30.014303383900458,1.049345059526019,-150.019451090983011,1.049462602268305,89.991433027004959,0.0,0.0,0.0,0.0,0.0,0.0,0.004603905894631],[1.049131945957258,-30.014318621099935,1.049346627374499,-150.019473724026057,1.049461889745544,89.99143164273373,0.0,0.0,0.0,0.0,0.0,0.0,0.004597868750816],[1.048989219043969,-30.012545508096775,1.049280047021828,-150.023017324348302,1.049522242727362,89.993101830653373,0.0,0.0,0.0,0.0,0.0,0.0,0.007232736008499],[1.048988388630023,-30.012535190701996,1.049281199110747,-150.023053902845049,1.049524014934107,89.993146335464175,0.0,0.0,0.0,0.0,0.0,0.0,0.007264401317402],[1.048987203702946,-30.012520468665443,1.049282843040302,-150.0231060969802,1.049526543717215,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987044885775,-30.012511065969484,1.049273439866837,-150.023156017695129,1.049527100300128,89.993215508181251,0.0,0.0,0.0,0.0,0.0,0.0,0.007387975679762],[1.048956256061447,-30.012939903665547,1.049306807464176,-150.023213364203798,1.049531627742996,89.993822702601634,0.0,0.0,0.0,0.0,0.0,0.0,0.008010065530619],[1.049013702946519,-30.013313236167864,1.049346127741549,-150.02207966941819,1.049528027195901,89.993819985694103,0.0,0.0,0.0,0.0,0.0,0.0,0.007076927049454],[1.049133644429159,-30.014303280951584,1.049344907118417,-150.019451716106403,1.049462603355968,89.991432924035308,0.0,0.0,0.0,0.0,0.0,0.0,0.004605013218856],[1.049123925020498,-30.014382898628146,1.049341481339601,-150.019633719188221,1.049458575011449,89.991416488973101,0.0,0.0,0.0,0.0,0.0,0.0,0.004657256307387],[1.048989914707958,-30.012477531950623,1.049276817494548,-150.023034140039471,1.049522972569935,89.993034966178158,0.0,0.0,0.0,0.0,0.0,0.0,0.007240650490709],[1.048989333915455,-30.012556025983365,1.049280156316341,-150.023006633593866,1.049521734836178,89.993099184028594,0.0,0.0,0.0,0.0,0.0,0.0,0.007224300528389],[1.048987203702946,-30.012520468665439,1.049282843040302,-150.0231060969802,1.049526543717215,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987090097196,-30.012506793716817,1.049267115620645,-150.023181955740597,1.049527145424926,89.993211235393247,0.0,0.0,0.0,0.0,0.0,0.0,0.007439655153544],[1.048955583013992,-30.012942658634486,1.049306812268909,-150.023213818940405,1.049531632555331,89.993823157000634,0.0,0.0,0.0,0.0,0.0,0.0,0.008027220022826],[1.049013481412872,-30.01331414309967,1.049346129322999,-150.022079819090322,1.04952802877986,89.993820135261018,0.0,0.0,0.0,0.0,0.0,0.0,0.007082596212055],[1.04913364497627,-30.014303229246856,1.049344830573671,-150.019452030066589,1.049462603902233,89.991432872320118,0.0,0.0,0.0,0.0,0.0,0.0,0.004605571134099],[1.0491239956695,-30.014389584082455,1.049341552018328,-150.019627036061109,1.049448681072386,89.99137589053565,0.0,0.0,0.0,0.0,0.0,0.0,0.004362495085466],[1.049113996416646,-30.014412326951994,1.04933494772142,-150.019868446190941,1.049456835018321,89.991416224950527,0.0,0.0,0.0,0.0,0.0,0.0,0.004761143417761],[1.048990535091613,-30.012416911948637,1.04927393745204,-150.023049136100639,1.049523623433484,89.992975337549566,0.0,0.0,0.0,0.0,0.0,0.0,0.007248093177019],[1.048989914707958,-30.012477531950623,1.049276817494548,-150.023034140039471,1.049522972569935,89.993034966178158,0.0,0.0,0.0,0.0,0.0,0.0,0.007240650490709],[1.048989914707958,-30.012477531950619,1.049276817494549,-150.023034140039471,1.049522972569936,89.993034966178158,0.0,0.0,0.0,0.0,0.0,0.0,0.007240650490709],[1.048989425420757,-30.01256468519999,1.049280247830442,-150.022997977062914,1.049508921224119,89.993046572384074,0.0,0.0,0.0,0.0,0.0,0.0,0.006842128182715],[1.048989333915455,-30.012556025983365,1.049280156316341,-150.023006633593866,1.049521734836178,89.993099184028594,0.0,0.0,0.0,0.0,0.0,0.0,0.007224300528389],[1.048987203702945,-30.012520468665443,1.049282843040301,-150.0231060969802,1.049526543717214,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987111139,-30.012504805372128,1.049264172259643,-150.023194027646923,1.049527166426415,89.99320924679941,0.0,0.0,0.0,0.0,0.0,0.0,0.007465387504896],[1.04895062043617,-30.012962971944265,1.049306847695623,-150.02321717184779,1.049531668038106,89.993826507418604,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0,0.008154282922483],[1.049013342527048,-30.013314711681534,1.049346130314455,-150.022079912924085,1.04952802977289,89.993820229028842,0.0,0.0,0.0,0.0,0.0,0.0,0.007086151544449],[1.049133645435053,-30.014303185889638,1.049344766386753,-150.019452293339299,1.049462604360306,89.991432828954132,0.0,0.0,0.0,0.0,0.0,0.0,0.004606039891267],[1.04912403295119,-30.014393112015931,1.049341589315704,-150.019623509355711,1.049443460011954,89.991354466312643,0.0,0.0,0.0,0.0,-0.000056,-0.00000001840631,0.00420787236153],[1.049104486566399,-30.0144405146156,1.049328689684616,-150.02009327598023,1.04945516841192,89.99141597206264,0.0,0.0,0.0,0.0,0.0,0.0,0.004860661097736],[1.048990535091569,-30.012416911949902,1.049270428052786,-150.023062033963015,1.04952362343344,89.992975337548302,0.0,0.0,0.0,0.0,0.0,0.0,0.007275345218805],[1.048990535091613,-30.012416911948637,1.04927393745204,-150.023049136100639,1.049523623433484,89.992975337549566,0.0,0.0,0.0,0.0,0.0,0.0,0.007248093177019],[1.048990535091613,-30.012416911948637,1.04927393745204,-150.023049136100639,1.049523623433484,89.992975337549566,0.0,0.0,0.0,0.0,0.0,0.0,0.007248093177019],[1.048989446958341,-30.012566723317544,1.049280269370097,-150.02299593957747,1.049505905287402,89.993034189006948,0.0,0.0,0.0,0.0,-0.000057,-0.000000018734994,0.006752517482911],[1.048987203702944,-30.012520468665439,1.0492828430403,-150.0231060969802,1.049526543717214,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987121014773,-30.012503872161293,1.049262790820898,-150.023199693505802,1.049527176283266,89.993208313471641,0.0,0.0,0.0,0.0,0.0,0.0,0.007477828254947],[1.049012745642491,-30.013317155256864,1.049346134575401,-150.022080316190056,1.049528034040598,89.993820632011349,0.0,0.0,0.0,0.0,0.0,0.0,0.007101441406208],[1.049133645809174,-30.014303150533333,1.049344714044568,-150.019452508028962,1.049462604733848,89.99143279359069,0.0,0.0,0.0,0.0,0.0,0.0,0.004606422763962],[1.049104498258916,-30.014439409610155,1.049327053846427,-150.02009998557304,1.049455180085876,89.991414866840998,0.0,0.0,0.0,0.0,0.0,0.0,0.004871931550649],[1.049101689940498,-30.014460108280311,1.049327468820667,-150.020152142638921,1.049454575041006,89.991427448451176,0.0,0.0,0.0,0.0,0.0,0.0,0.004888359195634],[1.04899053509151,-30.012416911951611,1.049265647444036,-150.023079603956518,1.049523623433381,89.992975337546582,0.0,0.0,0.0,0.0,0.0,0.0,0.007315052346542],[1.048987203702944,-30.012520468665443,1.0492828430403,-150.0231060969802,1.049526543717213,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987127602066,-30.012503249695243,1.049261869379887,-150.023203472729676,1.049527182857939,89.993207690927576,0.0,0.0,0.0,0.0,0.0,0.0,0.007486254729422],[1.049010229247945,-30.013327457111529,1.049346152539043,-150.022082016311572,1.049528052032747,89.993822330937789,-0.000045,-0.000000014790785,0.0,0.0,0.0,0.0,0.007166082176181],[1.049133646396434,-30.014303095034261,1.049344631882629,-150.019452845029093,1.0494626053202,89.991432738080434,0.0,0.0,0.0,0.0,0.0,0.0,0.004607024880936],[1.049104501125954,-30.014439138659746,1.049326652734335,-150.020101630787167,1.049455182948363,89.991414595837554,0.0,0.0,0.0,0.0,0.0,0.0,0.004874773773034],[1.049101046522084,-30.014464616200485,1.049327187937217,-150.020165686083317,1.049454438524438,89.991430088820451,0.0,0.0,0.0,0.0,0.0,0.0,0.004894733400722],[1.048990535091492,-30.012416911952116,1.049264245238118,-150.023084757462186,1.049523623433363,89.992975337546099,0.0,0.0,0.0,0.0,0.0,0.0,0.00732725790966],[1.048987203702943,-30.012520468665439,1.0492828430403,-150.0231060969802,1.049526543717213,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987137672811,-30.012502298060586,1.049260460668186,-150.023209250471922,1.049527192909389,89.993206739173672,0.0,0.0,0.0,0.0,0.0,0.0,0.007499334814177],[1.049133647796791,-30.014302962693559,1.049344435962735,-150.019453648625586,1.049462606718391,89.991432605712987,0.0,0.0,0.0,0.0,0.0,0.0,0.004608466175945],[1.04910450309467,-30.014438952605591,1.04932637730176,-150.020102760510895,1.049455184913953,89.99141440974698,0.0,0.0,0.0,0.0,0.0,0.0,0.004876743332293],[1.04910072722704,-30.014466853248543,1.049327048549413,-150.02017240699206,1.049454370778377,89.991431399098417,0.0,0.0,0.0,0.0,0.0,0.0,0.00489789682329],[1.048990535091434,-30.012416911953771,1.049259604198227,-150.023101814702613,1.049523623433305,89.992975337544436,0.0,0.0,-0.000043,-0.000000014133417,0.0,0.0,0.007369441432407],[1.048987203702943,-30.012520468665439,1.049282843040299,-150.0231060969802,1.049526543717213,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987157340858,-30.012500439529404,1.049257709470919,-150.023220534378993,1.049527212539753,89.993204880409621,0.0,0.0,0.0,0.0,0.0,0.0,0.007525564581583],[1.049133648765612,-30.014302871135218,1.049344300417894,-150.019454204584406,1.049462607685712,89.99143251413615,0.0,0.0,0.0,0.0,0.0,0.0,0.004609467861395],[1.049104505823736,-30.014438694694292,1.0493259954926,-150.020104326553479,1.049455187638687,89.991414151785193,0.0,0.0,0.0,0.0,0.0,0.0,0.004879497613851],[1.049100376346734,-30.014469311591146,1.049326895373123,-150.02017979274774,1.04945429633075,89.99143283899177,0.0,0.0,0.0,0.0,0.0,0.0,0.004901373358043],[1.048987203702943,-30.012520468665432,1.049282843040299,-150.0231060969802,1.049526543717212,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987162777612,-30.012499925783679,1.049256948969381,-150.023223653551014,1.04952721796609,89.993204366599528,0.0,0.0,0.0,0.0,0.0,0.0,0.00753297390382],[1.049133649997461,-30.014302754719338,1.049344128073446,-150.01945491148291,1.049462608915656,89.991432397696755,0.0,0.0,0.0,0.0,0.0,0.0,0.004610746859245],[1.049104512295166,-30.014438083109532,1.04932509010899,-150.020108040113001,1.049455194099844,89.991413540080657,0.0,0.0,0.0,0.0,0.0,0.0,0.004886140253421],[1.049099971483125,-30.014472148154365,1.04932671863052,-150.020188314812401,1.049454210429276,89.991434500414485,0.0,0.0,0.0,0.0,0.0,0.0,0.004905384995696],[1.048987203702943,-30.012520468665432,1.049282843040299,-150.0231060969802,1.049526543717212,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987164355988,-30.012499776635089,1.049256728183587,-150.023224559097542,1.049527219541442,89.993204217432208,0.0,0.0,0.0,0.0,0.0,0.0,0.00753513776502],[1.049133650745799,-30.014302683997691,1.049344023375662,-150.019455340917858,1.049462609662836,89.99143232696079,0.0,0.0,0.0,0.0,0.0,0.0,0.004611526767995],[1.049104517214519,-30.014437618204372,1.049324401868317,-150.020110863034205,1.049455199011387,89.991413075084452,0.0,0.0,0.0,0.0,0.0,0.0,0.00489129429852],[1.049099562193559,-30.014475015729037,1.049326539955795,-150.020196930042943,1.049454123588732,89.99143618000015,0.0,0.0,0.0,0.0,0.0,0.0,0.004909440743128],[1.048987203702943,-30.012520468665418,1.049282843040299,-150.023106096980172,1.049526543717212,89.993209839626033,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987164972122,-30.012499718413608,1.049256641997929,-150.023224912586073,1.049527220156395,89.993204159203444,0.0,0.0,0.0,0.0,0.0,0.0,0.0075359840097],[1.048987168355952,-30.012499398658875,1.049256168662558,-150.023226853956061,1.049527223533742,89.993203839408537,0.0,0.0,0.0,0.0,0.0,0.0,0.007540647254091],[1.049133651421388,-30.014302620151113,1.049343928855897,-150.019455728606061,1.04946261033738,89.991432263101331,0.0,0.0,0.0,0.0,0.0,0.0,0.004612232759179],[1.04910452066783,-30.014437291848019,1.04932391873381,-150.020112844684263,1.049455202459216,89.991412748664175,0.0,0.0,0.0,0.0,0.0,0.0,0.004894966132795],[1.049099108443213,-30.0144781948086,1.049326341871811,-150.020206481142253,1.049454027314771,89.991438042038084,0.0,0.0,0.0,0.0,0.0,0.0,0.004913937361508],[1.048987203702943,-30.012520468665407,1.049282843040299,-150.023106096980143,1.049526543717212,89.993209839626047,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987165548769,-30.012499663923265,1.049256561335481,-150.023225243421336,1.049527220731938,89.993204104706294,0.0,0.0,0.0,0.0,0.0,0.0,0.007536776817397],[1.048987173634168,-30.012498899894428,1.049255430337772,-150.023229882176508,1.049527228801843,89.993203340581431,0.0,0.0,0.0,0.0,0.0,0.0,0.007547973845458],[1.049133652560793,-30.014302512471648,1.049343769444969,-150.019456382456127,1.049462611475023,89.991432155400062,0.0,0.0,0.0,0.0,0.0,0.0,0.004613427520307],[1.049104524285475,-30.014436949961201,1.049323412608171,-150.020114920637951,1.049455206071118,89.99141240671041,0.0,0.0,0.0,0.0,0.0,0.0,0.004898860150412],[1.049098448595123,-30.014482817861413,1.049326053816239,-150.020220370448641,1.04945388731226,89.99144074983208,0.0,0.0,0.0,0.0,0.0,0.0,0.004920476945365],[1.048987203702943,-30.012520468665389,1.049282843040299,-150.023106096980143,1.049526543717212,89.993209839626076,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987166142791,-30.012499607791174,1.04925647824275,-150.023225584224406,1.049527221324823,89.993204048567179,0.0,0.0,0.0,0.0,0.0,0.0,0.007537594314751],[1.048987195562316,-30.012496827796337,1.049252362995214,-150.023242462850277,1.049527250687972,89.993201268223018,0.0,0.0,0.0,0.0,0.0,0.0,0.007579095717008],[1.049133653680983,-30.014302406608152,1.049343612722469,-150.019457025279337,1.04946261259348,89.991432049515168,0.0,0.0,0.0,0.0,0.0,0.0,0.004614607124969],[1.049104527255598,-30.014436669268751,1.049322997074011,-150.020116625017977,1.049455209036526,89.991412125962952,0.0,0.0,0.0,0.0,0.0,0.0,0.004902093392425],[1.049096949114981,-30.014488957955127,1.049326064519956,-150.020221383563012,1.0494538980327,89.991441762294869,0.0,0.0,0.0,0.0,0.0,0.0,0.004955473470291],[1.049097725856726,-30.014486656058359,1.049325010160981,-150.020235213387537,1.04945325785994,89.991424627509374,0.0,0.0,0.0,0.0,0.0,0.0,0.004921798088774],[1.048987203702943,-30.012520468665379,1.049282843040299,-150.023106096980143,1.049526543717212,89.993209839626076,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.048987170437705,-30.01249920194363,1.049255877463633,-150.02322804830888,1.049527225611508,89.99320364266876,0.0,0.0,0.0,0.0,0.0,0.0,0.007543529230451],[1.048987204874675,-30.012495947826039,1.049251060368467,-150.023247805582685,1.049527259982486,89.993200388142185,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0,0.007592643613987],[1.049133654210996,-30.01430235651933,1.049343538569922,-150.019457329428349,1.049462613122672,89.991431999416179,0.0,0.0,0.0,0.0,0.0,0.0,0.004615166973776],[1.049104532173303,-30.01443620451936,1.049322309063859,-150.020119447004987,1.049455213946424,89.99141166112247,0.0,0.0,0.0,0.0,0.0,0.0,0.004907518362832],[1.049096048677317,-30.014492645089192,1.049326070947537,-150.020221991938115,1.049453904470324,89.991442370278662,0.0,0.0,0.0,0.0,0.0,0.0,0.004976584769149],[1.049093149312126,-30.014510960521367,1.049318401499003,-150.020329202954088,1.049449272025919,89.991322536828591,0.0,0.0,0.0,0.0,0.0,0.0,0.004930297731106],[1.048987203702943,-30.012520468665379,1.049282843040299,-150.023106096980143,1.049526543717212,89.993209839626076,0.0,0.0,0.0,0.0,0.0,0.0,0.00730963152216],[1.04898720171374,-30.012496246516786,1.049251502523317,-150.023245992131194,1.049527256827631,89.993200686871248,0.0,0.0,-0.000045,-0.000000014790785,0.0,0.0,0.00758802296293],[1.049133654793142,-30.014302301503548,1.049343457123407,-150.019457663494791,1.049462613703918,89.991431944389248,0.0,0.0,0.0,0.0,0.0,0.0,0.004615783167407],[1.049104548065871,-30.014434702587021,1.049320085618878,-150.020128566856357,1.049455229813762,89.991410158895789,0.0,0.0,0.0,0.0,0.0,0.0,0.004925657546613],[1.049095213390992,-30.014496065445666,1.049326076910049,-150.020222556294101,1.049453910442152,89.991442934271646,0.0,0.0,0.0,0.0,0.0,0.0,0.004996231913613],[1.049089873431349,-30.014528357734466,1.04931367103455,-150.020396481212742,1.049446418976447,89.991249460060416,0.0,0.0,0.0,0.0,0.0,0.0,0.004936523280538],[1.049133655351879,-30.01430224870019,1.049343378952192,-150.019457984127143,1.04946261426179,89.991431891575175,0.0,0.0,0.0,0.0,0.0,0.0,0.004616375836855],[1.049104585200827,-30.014431193136275,1.049314890264422,-150.020149876669166,1.049455266889766,89.991406648757291,0.0,0.0,-0.000052,-0.000000017091573,0.0,0.0,0.004971608481515],[1.049094398374668,-30.014499402805161,1.049326082727868,-150.020223106954774,1.049453916269062,89.99144348457817,0.0,0.0,0.0,0.0,0.0,0.0,0.005015460353161],[1.049089987764227,-30.014539177247165,1.049313785412427,-150.020385665434503,1.049430407462046,89.99118375535005,0.0,0.0,0.0,0.0,0.0,0.0,0.004458383376122],[1.049078445587384,-30.014387542267656,1.049298142040135,-150.020781444028898,1.049447165555214,89.991112868144555,0.0,0.0,0.0,0.0,0.0,0.0,0.005098035468021],[1.049133656025711,-30.014302185019758,1.049343284678354,-150.019458370807143,1.04946261493458,89.99143182788184,0.0,0.0,0.0,0.0,0.0,0.0,0.004617092226407],[1.04909378705777,-30.014501906051972,1.049326087091623,-150.020223519987184,1.049453920639634,89.991443897344979,0.0,0.0,0.0,0.0,0.0,0.0,0.005029920221447],[1.049089993424147,-30.01453971285515,1.04931379107458,-150.020385130011647,1.049429614829887,89.991180502673302,0.0,0.0,0.0,0.0,0.0,0.0,0.004434855265479],[1.049090001809543,-30.014540506377344,1.049313799463253,-150.020384336762362,1.049428440516367,89.99117568363161,0.0,0.0,0.0,0.0,0.0,0.0,0.004400025079381],[1.049078501757903,-30.014382233921364,1.049290283738816,-150.020813675509174,1.049447221634001,89.991107558768235,0.0,0.0,0.0,0.0,0.0,0.0,0.005165468130387],[1.049075891955249,-30.014375121009412,1.049295691697655,-150.02085520965818,1.049447140741074,89.991101159629096,0.0,0.0,0.0,0.0,0.0,0.0,0.005131103958138],[1.049133657100558,-30.01430208344139,1.04934313429965,-150.01945898761079,1.049462616007764,89.99143172628294,0.0,0.0,0.0,0.0,0.0,0.0,0.004618238656797],[1.049092815940608,-30.01450588263047,1.049326094023734,-150.020224176116415,1.049453927582577,89.991444553052204,0.0,0.0,0.0,0.0,0.0,0.0,0.005052955586869],[1.049089995195171,-30.014539880450226,1.049313792846303,-150.020384962474509,1.049429366810344,89.991179484889472,0.0,0.0,0.0,0.0,0.0,0.0,0.004427496233392],[1.04909003042206,-30.014543214024361,1.049313828086996,-150.020381630048377,1.049424433538808,89.991159240178376,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837,0.004281435914631],[1.049078534298976,-30.014379158655988,1.049285731216831,-150.020832348280436,1.049447254121932,89.991104482906124,0.0,0.0,-0.000043,-0.000000014133417,0.0,0.0,0.005209485447233],[1.049071143144781,-30.014333688402527,1.049291146351028,-150.020967416976418,1.049447005217208,89.991089785997659,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133660042294,-30.01430180543267,1.049342722729823,-150.019460675734848,1.049462618944949,89.991431448218023,0.0,0.0,0.0,0.0,0.0,0.0,0.004621399533955],[1.049091178599542,-30.014512587312236,1.049326105711543,-150.020225282375577,1.049453939288648,89.991445658599929,0.0,0.0,0.0,0.0,0.0,0.0,0.005091971801876],[1.049089996333888,-30.014539988208995,1.04931379398547,-150.020384854752933,1.04942920734096,89.99117883048369,0.0,0.0,0.0,0.0,0.0,0.0,0.004422765365561],[1.04905861657682,-30.014224394290657,1.049279156503445,-150.021263405844451,1.049446647727988,89.991059784239951,0.0,0.0,0.0,0.0,0.0,0.0,0.005361393845712],[1.049071143144782,-30.014333688402534,1.049291146351029,-150.020967416976447,1.049447005217209,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133663957204,-30.014301435454087,1.049342175005928,-150.019462922320201,1.049462622853804,89.991431078164666,0.0,0.0,0.0,0.0,0.0,0.0,0.004625658745348],[1.049078910098085,-30.014562825770778,1.049326193287627,-150.020233571511,1.049454027001566,89.991453942404291,0.0,0.0,0.0,0.0,0.0,0.0,0.005390945052844],[1.049089997020731,-30.014540053206076,1.049313794672584,-150.020384789778348,1.049429111153508,89.991178435764382,0.0,0.0,0.0,0.0,0.0,0.0,0.004419912133904],[1.049054286231285,-30.014040184693659,1.049262570329578,-150.02139647423121,1.049443959034822,89.990803017602318,0.0,0.0,0.0,0.0,0.0,0.0,0.005419840500826],[1.049050935030241,-30.014255852562716,1.0492792113392,-150.021268595982946,1.049446702645126,89.991064970978684,0.0,0.0,0.0,0.0,0.0,0.0,0.005533176196804],[1.049071143144783,-30.01433368840253,1.049291146351029,-150.020967416976447,1.04944700521721,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133664330087,-30.014301400214833,1.049342122837009,-150.01946313630026,1.049462623226109,89.991431042918279,0.0,0.0,0.0,0.0,0.0,0.0,0.004626067552849],[1.049068845373771,-30.014604040831294,1.049326265132538,-150.020240371677659,1.049454098958731,89.991460738197532,0.0,0.0,0.0,0.0,0.0,0.0,0.005644036078028],[1.04908999771493,-30.014540118899404,1.049313795367058,-150.020384724107743,1.049429013935676,89.99117803681672,0.0,0.0,0.0,0.0,0.0,0.0,0.0044170285639],[1.049049816852754,-30.013850058661191,1.049245451591247,-150.021533819762055,1.049441184031694,89.990538004988736,0.0,0.0,0.0,0.0,0.0,0.0,0.005486678111872],[1.049050112702862,-30.014259220271082,1.049279217209495,-150.021269151599256,1.049446708524133,89.991065526231083,0.0,0.0,0.0,0.0,0.0,0.0,0.005551872188824],[1.049071143144783,-30.014333688402534,1.04929114635103,-150.020967416976447,1.04944700521721,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133664624984,-30.014301372345617,1.049342081578862,-150.019463305527864,1.04946262352055,89.991431015043432,0.0,0.0,0.0,0.0,0.0,0.0,0.004626391246356],[1.049065656519415,-30.014617099359889,1.049326287895506,-150.020242526206601,1.049454121757264,89.991462891340831,0.0,0.0,0.0,0.0,0.0,0.0,0.005725531076455],[1.049089998334997,-30.01454017757737,1.049313795987369,-150.020384665450052,1.049428927099694,89.991177680472433,0.0,0.0,0.0,0.0,0.0,0.0,0.004414453121592],[1.049046918192497,-30.013869922022611,1.049242998088391,-150.021566855378865,1.049438946972273,89.9905247805209,0.0,0.0,0.0,0.0,0.0,0.0,0.00549446325805],[1.049049952089331,-30.013837279088886,1.049226533181438,-150.021611401470295,1.049441319033127,89.990525222760098,0.0,0.0,0.0,0.0,0.0,0.0,0.005711988168614],[1.049049798726859,-30.014260506110279,1.049279219450855,-150.021269363741311,1.04944671076882,89.991065738234156,0.0,0.0,0.0,0.0,0.0,0.0,0.005559025645269],[1.049071143144783,-30.014333688402534,1.04929114635103,-150.020967416976447,1.04944700521721,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133664911398,-30.014301345277929,1.04934204150731,-150.01946346988845,1.049462623806522,89.991430987970304,0.0,0.0,0.0,0.0,0.0,0.0,0.004626705956009],[1.049062753475158,-30.014628987550111,1.04932630861828,-150.020244487629753,1.049454142512417,89.991464851502514,0.0,0.0,0.0,0.0,0.0,0.0,0.005800230001679],[1.049089999033597,-30.014540243687058,1.049313796686245,-150.020384599363211,1.049428829265717,89.991177278996176,0.0,0.0,0.0,0.0,0.0,0.0,0.004411551711034],[1.049042979364665,-30.013896913414385,1.049239664160523,-150.021611745886787,1.049435907156869,89.990506810437523,0.0,0.0,0.0,0.0,0.0,0.0,0.005505046198415],[1.04904997023035,-30.013835564801273,1.049223995412762,-150.021621808712183,1.049441337142603,89.990523508116155,0.0,0.0,0.0,0.0,0.0,0.0,0.005746214899142],[1.049049466602405,-30.014261866274396,1.049279221821771,-150.021269588145543,1.049446713143254,89.991065962491447,0.0,0.0,0.0,0.0,0.0,0.0,0.005566601594049],[1.049071143144784,-30.014333688402544,1.04929114635103,-150.020967416976447,1.049447005217211,89.991089785997616,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.04913366521818,-30.014301316285554,1.049341998586361,-150.019463645936384,1.049462624112828,89.991430958972003,0.0,0.0,0.0,0.0,0.0,0.0,0.004627043399849],[1.049061172321904,-30.014635462522477,1.049326319905012,-150.020245555925783,1.049454153816784,89.99146591911142,0.0,0.0,0.0,0.0,0.0,0.0,0.005841111880367],[1.049089999593317,-30.014540296654264,1.049313797246185,-150.020384546414306,1.049428750880926,89.991176957332485,0.0,0.0,0.0,0.0,0.0,0.0,0.004409227261701],[1.04903836779139,-30.013928515151921,1.049235760803717,-150.021664303986938,1.049432348145797,89.990485770959268,0.0,0.0,0.0,0.0,0.0,0.0,0.00551744271501],[1.049049979761221,-30.013834664154309,1.049222662127928,-150.02162727645603,1.049441346656903,89.990522607282017,0.0,0.0,0.0,0.0,0.0,0.0,0.005764557007043],[1.049049190967927,-30.014262995093262,1.049279223789425,-150.021269774381636,1.049446715113829,89.991066148605512,0.0,0.0,0.0,0.0,0.0,0.0,0.005572895979847],[1.049071143144784,-30.014333688402544,1.04929114635103,-150.020967416976447,1.049447005217211,89.991089785997616,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133665501822,-30.014301289479903,1.049341958902704,-150.019463808706007,1.049462624396032,89.991430932160924,0.0,0.0,0.0,0.0,0.0,0.0,0.004627355719586],[1.049059909523131,-30.014640633817109,1.049326328919237,-150.020246409127594,1.049454162845094,89.991466771764536,0.0,0.0,0.0,0.0,0.0,0.0,0.00587385965814],[1.049090000264701,-30.014540360188484,1.049313797917834,-150.020384482902045,1.04942865685831,89.991176571496581,0.0,0.0,0.0,0.0,0.0,0.0,0.004406439279297],[1.04903466488386,-30.013953890276547,1.04923262656592,-150.021706506309329,1.04942949040323,89.990468877001618,0.0,0.0,0.0,0.0,0.0,0.0,0.005527401296791],[1.049050006548818,-30.013832132784795,1.049218914780476,-150.021642644203382,1.049441373397906,89.990520075385788,0.0,0.0,0.0,0.0,0.0,0.0,0.005817414222049],[1.0490499806523,-30.01383457994924,1.049222537473837,-150.021627787659071,1.049441347546433,89.990522523059468,0.0,0.0,0.0,0.0,0.0,0.0,0.005766284445427],[1.049048864548942,-30.014264331893102,1.049279226119611,-150.021269994930918,1.049446717447473,89.991066369010326,0.0,0.0,0.0,0.0,0.0,0.0,0.005580358267278],[1.049071143144784,-30.01433368840253,1.049291146351031,-150.020967416976418,1.049447005217211,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133665769126,-30.01430126421841,1.049341921505049,-150.019463962099223,1.049462624662922,89.991430906894294,0.0,0.0,0.0,0.0,0.0,0.0,0.004627650335832],[1.049058832714836,-30.014645043470921,1.049326336605809,-150.020247136666143,1.049454170543675,89.991467498835178,0.0,0.0,0.0,0.0,0.0,0.0,0.005901851204503],[1.049090000988197,-30.0145404286542,1.049313798641616,-150.020384414459983,1.049428555537696,89.991176155712182,0.0,0.0,0.0,0.0,0.0,0.0,0.004403435134935],[1.049032829830837,-30.013921192971313,1.049231024902567,-150.02176499084058,1.049430463132812,89.990473199740876,0.0,0.0,0.0,0.0,0.0,0.0,0.005566326144662],[1.049034742321602,-30.013961218850511,1.049232704031695,-150.021699180007289,1.049418645667967,89.99042436442835,0.0,0.0,0.0,0.0,0.0,0.0,0.005193227477512],[1.049050028323817,-30.013830075095044,1.049215868651224,-150.021655136359357,1.04944139513503,89.990518017267846,0.0,0.0,-0.000052,-0.000000017091573,0.0,0.0,0.005861770787712],[1.049049981296678,-30.013834519056861,1.04922244733101,-150.021628157332401,1.049441348189691,89.990522462154473,0.0,0.0,0.0,0.0,0.0,0.0,0.005767534965143],[1.04904854621108,-30.014265635598701,1.049279228392108,-150.021270210020106,1.049446719723343,89.991066583958599,0.0,0.0,0.0,0.0,0.0,0.0,0.0055876443302],[1.049071143144784,-30.014333688402534,1.049291146351031,-150.020967416976447,1.049447005217211,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133666140893,-30.014301229084509,1.049341869492071,-150.019464175439794,1.049462625034114,89.991430871753252,0.0,0.0,0.0,0.0,0.0,0.0,0.004628060554959],[1.049057569072797,-30.014650218241972,1.049326345626054,-150.020247990437724,1.049454179578015,89.991468352057652,0.0,0.0,0.0,0.0,0.0,0.0,0.005934776895477],[1.049090002308179,-30.01454055356632,1.049313799962119,-150.020384289591021,1.049428370683518,89.99117539713501,0.0,0.0,0.0,0.0,0.0,0.0,0.004397954873645],[1.04903029982665,-30.013876112703521,1.04922881667613,-150.02184562430304,1.049431804244184,89.990479159528704,0.0,0.0,0.0,0.0,0.0,0.0,0.005620010829586],[1.049034807049405,-30.013967344575814,1.049232768782931,-150.021693056180993,1.049409580892862,89.990387157052368,0.0,0.0,0.0,0.0,0.0,0.0,0.004914574812292],[1.049049981840476,-30.013834467669135,1.049222371258507,-150.021628469303778,1.049441348732544,89.990522410756057,0.0,0.0,0.0,0.0,0.0,0.0,0.005768591162409],[1.049048108564676,-30.014267427916042,1.049279231516306,-150.021270505721645,1.049446722852178,89.991066879466487,0.0,0.0,0.0,0.0,0.0,0.0,0.005597674777679],[1.049071143144784,-30.01433368840253,1.049291146351031,-150.020967416976418,1.049447005217211,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133666596479,-30.014301186029336,1.049341805752292,-150.019464436879957,1.049462625488995,89.991430828689332,0.0,0.0,0.0,0.0,0.0,0.0,0.004628563998204],[1.049056414432737,-30.014654946647326,1.049326353868212,-150.020248770562802,1.04945418783305,89.991469131680986,0.0,0.0,0.0,0.0,0.0,0.0,0.005964934386028],[1.049090012183701,-30.014541488103909,1.049313809841539,-150.020383355376254,1.049426987685764,89.991169721785411,0.0,0.0,0.0,0.0,0.0,0.0,0.004356980641575],[1.04902407594064,-30.013765212921086,1.049223384379448,-150.022043986566132,1.049435103419804,89.990493820726826,0.0,0.0,0.0,0.0,0.0,0.0,0.005752165175844],[1.049034831827418,-30.01396968952491,1.049232793569946,-150.021690711959792,1.049406110865631,89.990372913841057,0.0,0.0,0.0,0.0,0.0,0.0,0.004808092063228],[1.049034807856888,-30.013967420994401,1.049232769590704,-150.021692979786053,1.049409467809512,89.990386692882538,0.0,0.0,0.0,0.0,0.0,0.0,0.004911102967361],[1.049049982759013,-30.013834380869323,1.049222242763247,-150.021628996259665,1.049441349649484,89.990522323938222,0.0,0.0,0.0,0.0,0.0,0.0,0.005770377009501],[1.049047506511217,-30.014269893541091,1.049279235814146,-150.021270912506964,1.049446727156396,89.991067285985409,0.0,0.0,0.0,0.0,0.0,0.0,0.005611499002548],[1.049071143144784,-30.014333688402534,1.049291146351031,-150.020967416976418,1.049447005217211,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133668755838,-30.01430098195906,1.049341503642287,-150.019465676038919,1.049462627645013,89.991430624577603,0.0,0.0,0.0,0.0,0.0,0.0,0.004630961213401],[1.049054623146229,-30.014662282225611,1.049326366654938,-150.02024998083391,1.049454200639755,89.991470341173709,0.0,0.0,0.0,0.0,0.0,0.0,0.006011853677319],[1.049090042447185,-30.014544351988832,1.049313840116967,-150.020380492480456,1.049422749497122,89.9911523296159,0.0,0.0,0.0,0.0,-0.000054,-0.000000017748942,0.004231720341624],[1.049019031393967,-30.013675326079202,1.049218981433707,-150.0222047635541,1.049437777449371,89.990505703772143,0.0,0.0,0.0,0.0,0.0,0.0,0.005859365785163],[1.049034856107216,-30.013971987323565,1.049232817858565,-150.021688414874433,1.049402710611,89.990358956929484,0.0,0.0,0.0,0.0,-0.00005,-0.000000016434205,0.004703860967951],[1.049034808628944,-30.013967494060367,1.049232770363039,-150.021692906742686,1.049409359687328,89.990386249076565,0.0,0.0,0.0,0.0,0.0,0.0,0.004907783544598],[1.049049984045316,-30.013834259316461,1.049222062820847,-150.021629734199195,1.049441350933552,89.990522202360111,0.0,0.0,0.0,0.0,0.0,0.0,0.005772881690278],[1.049046869368158,-30.014272502873734,1.049279240362478,-150.021271343001047,1.049446731711478,89.991067716197548,0.0,0.0,0.0,0.0,0.0,0.0,0.005626161168528],[1.049071143144785,-30.01433368840253,1.049291146351031,-150.020967416976447,1.049447005217212,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049133687218972,-30.014299237099983,1.049338920515686,-150.019476271230474,1.049462646079584,89.991428879364094,0.0,0.0,-0.000029,-0.000000009531839,0.0,0.0,0.004652197707975],[1.049051006717067,-30.014677092104591,1.049326392470066,-150.020252424250771,1.049454226495218,89.991472783019063,0.0,0.0,0.0,0.0,0.0,0.0,0.006107060007778],[1.049015089734328,-30.013605090524639,1.049215541106251,-150.022330390935792,1.049439866858004,89.990514988794516,0.0,0.0,0.0,0.0,0.0,0.0,0.005943180846182],[1.049034809461261,-30.013967572829308,1.049232771195657,-150.021692827998095,1.049409243125957,89.990385770630411,0.0,0.0,0.0,0.0,0.0,0.0,0.004904205149806],[1.049049984999782,-30.013834169121367,1.049221929299378,-150.021630281767699,1.049441351886359,89.990522112146323,0.0,0.0,0.0,0.0,0.0,0.0,0.005774743094631],[1.049046446131472,-30.01427423618372,1.04927924338381,-150.021271628966474,1.049446734737294,89.991068001975677,0.0,0.0,0.0,0.0,0.0,0.0,0.005635919034628],[1.049071143144785,-30.014333688402527,1.049291146351031,-150.020967416976418,1.049447005217212,89.991089785997659,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049050339881038,-30.014679822930955,1.049326397230139,-150.020252874794124,1.049454231262723,89.991473233272785,0.0,0.0,0.0,0.0,0.0,0.0,0.006124683587151],[1.049048541956745,-30.014687185702886,1.049326410064236,-150.020254089550349,1.049454244116907,89.991474447246816,0.0,0.0,0.0,0.0,0.0,0.0,0.006172303651655],[1.049011527237259,-30.013541610705154,1.049212431719556,-150.022443934514911,1.049441755279567,89.990523380628218,0.0,0.0,0.0,0.0,0.0,0.0,0.006018970716163],[1.049034810204457,-30.013967643163959,1.049232771939121,-150.02169275768523,1.049409139045562,89.990385343414459,0.0,0.0,0.0,0.0,0.0,0.0,0.004901010019133],[1.049049986580896,-30.013834019709464,1.049221708115496,-150.021631188838114,1.049441353464724,89.990521962703426,0.0,0.0,0.0,0.0,0.0,0.0,0.005777831966327],[1.049046015378368,-30.014276000277654,1.049279246458799,-150.021271920010491,1.049446737816847,89.991068292829027,0.0,0.0,0.0,0.0,0.0,0.0,0.005645865013896],[1.049071143144785,-30.01433368840253,1.049291146351031,-150.020967416976447,1.049447005217212,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049049758337095,-30.01468220447207,1.049326401381371,-150.020253267710444,1.049454235420438,89.991473625936536,0.0,0.0,0.0,0.0,0.0,0.0,0.006140070036318],[1.049044597981702,-30.014703337027363,1.04932643821747,-150.020256754271884,1.049454272314175,89.991477110253186,0.0,0.0,0.0,0.0,0.0,0.0,0.006277278321679],[1.049011103177768,-30.013543347301685,1.049212434746906,-150.022444221049909,1.049441758311182,89.990523666965856,0.0,0.0,0.0,0.0,0.0,0.0,0.006027506218752],[1.049011870739198,-30.013505982662274,1.049210218592816,-150.022464006623665,1.049442148396065,89.990489330977354,0.0,0.0,0.0,0.0,0.0,0.0,0.00602886006144],[1.049034811025193,-30.01396772083686,1.049232772760153,-150.021692680036381,1.049409024106112,89.990384871625579,0.0,0.0,0.0,0.0,0.0,0.0,0.004897481642334],[1.049049997555433,-30.013832982638725,1.049220172873999,-150.021637484841676,1.049441364420187,89.9905209254173,0.0,0.0,0.0,0.0,0.0,0.0,0.005799455875575],[1.049045809416813,-30.01427684376722,1.049279247929084,-150.02127205917111,1.049446739289314,89.991068431898526,0.0,0.0,0.0,0.0,0.0,0.0,0.005650625873867],[1.049071143144785,-30.01433368840253,1.049291146351031,-150.020967416976447,1.049447005217212,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049049277373804,-30.014684174116898,1.04932640481463,-150.020253592670116,1.049454238859057,89.991473950687293,0.0,0.0,0.0,0.0,0.0,0.0,0.006152807224451],[1.049041228240884,-30.014717136850411,1.049326462271656,-150.020259031015627,1.049454296405984,89.991479385531576,0.0,0.0,0.0,0.0,0.0,0.0,0.006367506975521],[1.049010678004232,-30.013545088461832,1.049212437782209,-150.022444508337628,1.049441761350761,89.990523954055732,0.0,0.0,0.0,0.0,0.0,0.0,0.006036081533206],[1.049012780460832,-30.013417092376486,1.049205995333663,-150.02248599150056,1.049443102854003,89.990401887169881,0.0,0.0,0.0,0.0,0.0,0.0,0.006050141471902],[1.049011870739198,-30.013505982662274,1.049210218592816,-150.022464006623665,1.049442148396065,89.990489330977354,0.0,0.0,0.0,0.0,0.0,0.0,0.00602886006144],[1.049034811554349,-30.013967770915116,1.049232773289499,-150.021692629973614,1.04940895000087,89.990384567447705,0.0,0.0,0.0,0.0,0.0,0.0,0.004895206844559],[1.049050021796835,-30.013830691877317,1.049216781714776,-150.02165139200298,1.049441388619454,89.990518634180191,0.0,0.0,-0.000053,-0.000000017420258,0.0,0.0,0.005848346102983],[1.049045481810006,-30.014278185440276,1.04927925026775,-150.021272280522993,1.049446741631451,89.991068653105358,0.0,0.0,0.0,0.0,0.0,0.0,0.005658205582401],[1.049071143144784,-30.01433368840253,1.049291146351031,-150.020967416976418,1.049447005217211,89.991089785997644,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049048903353368,-30.014685705809718,1.049326407484499,-150.020253845374555,1.049454241533095,89.991474203229274,0.0,0.0,0.0,0.0,0.0,0.0,0.006162719678573],[1.049039321099811,-30.014724947048165,1.049326475885382,-150.020260319563249,1.049454310041003,89.991480673249825,-0.000062,-0.000000020378415,0.0,0.0,0.0,0.0,0.006418784129836],[1.049010252005477,-30.013546833002817,1.049212440823402,-150.022444796182953,1.04944176439624,89.990524241702801,0.0,0.0,0.0,0.0,0.0,0.0,0.006044690879002],[1.049013543233702,-30.013342560987041,1.049202454273342,-150.022504425215175,1.049443903136694,89.990328568607509,0.0,0.0,0.0,0.0,0.0,0.0,0.006068659273299],[1.049012780460832,-30.013417092376486,1.049205995333663,-150.02248599150056,1.049443102854003,89.990401887169881,0.0,0.0,0.0,0.0,0.0,0.0,0.006050141471902],[1.049034812367095,-30.013967847831914,1.049232774102538,-150.021692553080612,1.049408836180284,89.99038410025122,0.0,0.0,0.0,0.0,0.0,0.0,0.004891713006617],[1.049045174259965,-30.014279444974107,1.049279252463238,-150.021272488323234,1.049446743830198,89.991068860769474,0.0,0.0,0.0,0.0,0.0,0.0,0.005665329023389],[1.049071143144784,-30.014333688402544,1.049291146351031,-150.020967416976447,1.049447005217211,89.991089785997616,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049048522951451,-30.014687263637168,1.049326410199921,-150.020254102390595,1.049454244252757,89.991474460080099,0.0,0.0,0.0,0.0,0.0,0.0,0.006172807861077],[1.049009828585533,-30.013548566984525,1.049212443846186,-150.022445082285827,1.049441767423283,89.990524527608585,0.0,0.0,0.0,0.0,0.0,0.0,0.006053265280879],[1.049014363197286,-30.013262441743304,1.049198647722892,-150.02252424113243,1.049444763422328,89.99024975312615,0.0,0.0,0.0,0.0,0.0,0.0,0.006089244343363],[1.049013543233702,-30.013342560987041,1.049202454273342,-150.022504425215175,1.049443903136694,89.990328568607509,0.0,0.0,0.0,0.0,0.0,0.0,0.006068659273299],[1.049034819052139,-30.013968480492043,1.049232780789993,-150.021691920616291,1.049407899977126,89.99038025743782,0.0,0.0,0.0,0.0,0.0,0.0,0.004862979745551],[1.049044734822091,-30.014281244639808,1.049279255600226,-150.021272785235226,1.049446746971841,89.991069157486933,0.0,0.0,0.0,0.0,0.0,0.0,0.005675520248824],[1.049071143144784,-30.014333688402544,1.049291146351031,-150.020967416976447,1.049447005217211,89.991089785997616,0.0,0.0,0.0,0.0,0.0,0.0,0.005194302913453],[1.049048192830219,-30.014688615555347,1.049326412556425,-150.020254325434792,1.04945424661294,89.991474682980964,0.0,0.0,0.0,0.0,0.0,0.0,0.006181567982016],[1.049009403556413,-30.013550307557512,1.049212446880458,-150.022445369475975,1.04944177046183,89.990524814600931,0.0,0.0,0.0,0.0,0.0,0.0,0.006061889414751],[1.049015036418065,-30.013196661090333,1.049195522409782,-150.022540510812235,1.049445469748893,89.990185042911463,0.0,0.0,0.0,0.0,0.0,0.0,0.006106666409275],[1.049014363197286,-30.013262441743304,1.049198647722892,-150.02252424113243,1.049444763422328,89.99024975312615,0.0,0.0,0.0,0.0,0.0,0.0,0.006089244343363],[1.049034842091824,-30.013970660924628,1.049232803837985,-150.021689740858619,1.049404673398168,89.990367013314355,0.0,0.0,0.0,0.0,-0.000045,-0.000000014790785,0.004764014305635],[1.049040096257179,-30.014300241424561,1.049279288713263,-150.021275919342798,1.049446780134021,89.991072289541179,0.0,0.0,0.0,0.0,0.0,0.0,0.005784009069619],[1.049047955732111,-30.014689586524138,1.049326414248901,-150.020254485628584,1.04945424830806,89.991474843071757,0.0,0.0,0.0,0.0,0.0,0.0,0.006187862702255],[1.049008978816121,-30.013552046949108,1.049212449912668,-150.02244565647095,1.049441773498312,89.990525101398248,0.0,0.0,0.0,0.0,0.0,0.0,0.006070524775729],[1.049015759196295,-30.013126038404653,1.049192167041855,-150.022557978214252,1.049446228069783,89.99011556946212,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015036418065,-30.013196661090333,1.049195522409782,-150.022540510812235,1.049445469748893,89.990185042911463,0.0,0.0,0.0,0.0,0.0,0.0,0.006106666409275],[1.049038240948082,-30.014307839706991,1.049279301957644,-150.021277172906792,1.04944679339806,89.991073542283928,0.0,0.0,0.0,0.0,0.0,0.0,0.005827856116274],[1.049047680460785,-30.014690713821196,1.049326416213871,-150.020254671613856,1.049454250276097,89.991475028937444,0.0,0.0,0.0,0.0,0.0,0.0,0.006195174089249],[1.049008553807633,-30.013553787440443,1.049212452946793,-150.02244594364717,1.049441776536712,89.990525388376668,0.0,0.0,0.0,0.0,0.0,0.0,0.006079182614486],[1.04901575919618,-30.013126038408014,1.049182278922213,-150.022594307810408,1.049446228069668,89.990115569458737,0.0,0.0,0.0,0.0,0.0,0.0,0.006260932254976],[1.049015759196297,-30.013126038404597,1.049192167041858,-150.022557978214195,1.049446228069786,89.990115569462162,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196295,-30.013126038404653,1.049192167041855,-150.022557978214252,1.049446228069783,89.99011556946212,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049037298825408,-30.014311698111694,1.049279308683118,-150.021277809464408,1.049446800133514,89.991074178424455,0.0,0.0,0.0,0.0,0.0,0.0,0.005850217961088],[1.049047265760811,-30.014692412110577,1.049326419174123,-150.020254951803082,1.049454253240971,89.991475308946619,0.0,0.0,0.0,0.0,0.0,0.0,0.00620619526991],[1.049008346347542,-30.013554637029841,1.049212454427845,-150.022446083826964,1.049441778019852,89.990525528459912,0.0,0.0,0.0,0.0,0.0,0.0,0.006083414943171],[1.049015759196163,-30.013126038408505,1.049180832261478,-150.022599622993795,1.049446228069651,89.990115569458268,0.0,0.0,0.0,0.0,0.0,0.0,0.006281769578856],[1.0490157591963,-30.013126038404547,1.04919216704186,-150.022557978214138,1.049446228069788,89.990115569462219,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196297,-30.013126038404597,1.049192167041858,-150.022557978214195,1.049446228069786,89.990115569462162,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049037090351899,-30.014312551902901,1.049279310171335,-150.021277950322258,1.04944680162394,89.991074319190048,0.0,0.0,0.0,0.0,0.0,0.0,0.005855174870724],[1.049046588224728,-30.014695186775636,1.049326424010578,-150.020255409575839,1.049454258084979,89.991475766425154,0.0,0.0,0.0,0.0,0.0,0.0,0.006224218310116],[1.049003683653167,-30.013573731758601,1.049212487714705,-150.022449234387295,1.049441811353612,89.990528676850218,0.0,0.0,0.0,0.0,0.0,0.0,0.006179585086939],[1.049015759196115,-30.013126038409847,1.049176756691727,-150.022614597143814,1.049446228069604,89.990115569456933,0.0,0.0,0.0,0.0,0.0,0.0,0.006341904312718],[1.049015759196304,-30.013126038404447,1.049192167041864,-150.022557978214024,1.049446228069792,89.990115569462318,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.0490157591963,-30.013126038404547,1.04919216704186,-150.022557978214138,1.049446228069788,89.990115569462219,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049036926168788,-30.014313224305578,1.049279311343379,-150.021278061254748,1.049446802797724,89.991074430049849,0.0,0.0,0.0,0.0,0.0,0.0,0.005859080878881],[1.049044087306967,-30.014705428795395,1.049326441862915,-150.020257099303279,1.049454275965119,89.991477455068775,-0.000046,-0.000000015119469,0.0,0.0,0.0,0.0,0.006290921097212],[1.049038770575325,-30.014727201672752,1.049326479815202,-150.020260691521059,1.049454313976929,89.99148104496939,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0,0.006433613782852],[1.04900065159185,-30.013586148788253,1.049212509360518,-150.022451283136576,1.049441833029924,89.990530724188375,0.0,0.0,0.0,0.0,0.0,0.0,0.006243171226962],[1.049015759196059,-30.013126038411421,1.049171970950647,-150.022632180700469,1.049446228069548,89.990115569455341,0.0,0.0,0.0,0.0,0.0,0.0,0.006415150139206],[1.049015759196305,-30.013126038404415,1.049192167041866,-150.022557978213996,1.049446228069794,89.990115569462361,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196304,-30.013126038404447,1.049192167041864,-150.022557978214024,1.049446228069792,89.990115569462318,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049036750257338,-30.014313944741215,1.049279312599147,-150.021278180111636,1.049446804055356,89.991074548828877,0.0,0.0,0.0,0.0,0.0,0.0,0.005863268055963],[1.048997999750278,-30.013597008784455,1.049212528291952,-150.022453074973185,1.049441851988032,89.990532514790758,0.0,0.0,0.0,0.0,0.0,0.0,0.006299437800151],[1.049015759196052,-30.013126038411638,1.049171350136656,-150.02263446167936,1.049446228069541,89.990115569455142,0.0,0.0,0.0,0.0,0.0,0.0,0.006424855393172],[1.049015759196306,-30.013126038404401,1.049192167041866,-150.022557978213996,1.049446228069795,89.990115569462375,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196305,-30.013126038404415,1.049192167041866,-150.022557978213996,1.049446228069794,89.990115569462361,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049036609515327,-30.014314521142541,1.049279313603854,-150.021278275205816,1.049446805061554,89.991074643860784,0.0,0.0,0.0,0.0,0.0,0.0,0.005866619698427],[1.048995218143044,-30.013608400264697,1.049212548149782,-150.022454954491764,1.049441871873841,89.990534393014784,0.0,0.0,0.0,0.0,0.0,0.0,0.006359095110734],[1.049015759196048,-30.013126038411784,1.049170979679165,-150.022635822801902,1.049446228069536,89.990115569455,0.0,0.0,0.0,0.0,0.0,0.0,0.006430668773189],[1.049015759196041,-30.013126038411919,1.049170438226847,-150.022637812209382,1.04944622806953,89.990115569454858,0.0,0.0,0.0,0.0,0.0,0.0,0.006439194905092],[1.049015759196307,-30.013126038404383,1.049192167041867,-150.022557978213996,1.049446228069795,89.990115569462375,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196306,-30.013126038404401,1.049192167041866,-150.022557978213996,1.049446228069795,89.990115569462375,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049036472860612,-30.014315080804714,1.049279314579383,-150.021278367538372,1.049446806038531,89.991074736132845,0.0,0.0,0.0,0.0,0.0,0.0,0.005869875359766],[1.04899046859469,-30.013627851168877,1.049212582056701,-150.022458163738577,1.049441905828535,89.990537600051113,0.0,0.0,0.0,0.0,0.0,0.0,0.006462416399447],[1.049015759196044,-30.013126038411894,1.049170636884947,-150.022637082285769,1.049446228069532,89.990115569454886,0.0,0.0,0.0,0.0,0.0,0.0,0.006436062632493],[1.049015759196017,-30.013126038412626,1.049168304112324,-150.022645653374695,1.049446228069505,89.990115569454147,0.0,0.0,0.0,0.0,0.0,0.0,0.006473138240328],[1.049015759196307,-30.013126038404383,1.049192167041867,-150.022557978213996,1.049446228069795,89.990115569462375,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049015759196307,-30.013126038404383,1.049192167041867,-150.022557978213996,1.049446228069795,89.990115569462375,0.0,0.0,0.0,0.0,0.0,0.0,0.006125888963918],[1.049036336552509,-30.014315639047503,1.049279315552438,-150.021278459636676,1.04944680701303,89.991074828170895,0.0,0.0,0.0,0.0,0.0,0.0,0.005873124090264],[1.048989303632949,-30.013632622083005,1.049212590373337,-150.022458950897544,1.049441914156889,89.990538386667922,0.0,0.0,0.0,0.0,0.0,0.0,0.006488031449659],[1.049015759196037,-30.013126038412061,1.049170115636265,-150.022638997443039,1.049446228069526,89.990115569454702,0.0,0.0,0.0,0.0,0.0,0.0,0.006444291251307],[1.049015759195957,-30.013126038414267,1.049163241354713,-150.022664255090717,1.049446228069446,89.990115569452499,0.0,0.0,-0.000052,-0.000000017091573,0.0,0.0,0.006555777244938],[1.049036201839211,-30.01431619075899,1.049279316514109,-150.021278550657485,1.049446807976127,89.991074919132089,0.0,0.0,0.0,0.0,0.0,0.0,0.005876336110452],[1.048988643049554,-30.013635327395523,1.049212595089227,-150.022459397250515,1.049441918879426,89.990538832713454,0.0,0.0,0.0,0.0,0.0,0.0,0.006502602930591],[1.048987046061375,-30.013646201397535,1.049212541558814,-150.022454330679949,1.049441865273615,89.990533769626026,0.0,0.0,0.0,0.0,0.0,0.0,0.006542568196483],[1.04901575919603,-30.013126038412278,1.049169456920447,-150.022641417681029,1.049446228069518,89.990115569454488,0.0,0.0,0.0,0.0,0.0,0.0,0.006454736024422],[1.049033792885598,-30.014326056530422,1.04927933371077,-150.021280178298412,1.049446825198311,89.991076545707188,0.0,0.0,0.0,0.0,0.0,0.0,0.005933989506306],[1.048987558425771,-30.013639769304326,1.049212602832331,-150.02246013012558,1.049441926633444,89.990539565083623,0.0,0.0,0.0,0.0,0.0,0.0,0.00652660061041],[1.04898513133699,-30.013657718529064,1.049212500157535,-150.022450412113471,1.049441823814026,89.99052985375296,0.0,0.0,0.0,0.0,0.0,0.0,0.006589142432639],[1.049015759195999,-30.013126038413109,1.04916689255266,-150.022650839648975,1.049446228069488,89.990115569453664,0.0,0.0,0.0,0.0,0.0,0.0,0.006495882499618],[1.049028402335144,-30.014348133121583,1.049279372191911,-150.021283820496137,1.049446863736722,89.991080185514974,0.0,0.0,0.0,0.0,0.0,0.0,0.006064435384541],[1.049030463060268,-30.014339693966921,1.049279357481256,-150.021282428136999,1.049446849003986,89.991078794075406,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0,0.006014339398096],[1.048987343971854,-30.013640647568245,1.049212604363312,-150.022460275031051,1.049441928166583,89.990539709889248,0.0,0.0,0.0,0.0,0.0,0.0,0.006531356078208],[1.048981913078578,-30.013677076556839,1.049212430570499,-150.022443825807244,1.049441754128982,89.990523271973785,-0.000052,-0.000000017091573,0.0,0.0,0.0,0.0,0.006668067482125],[1.049015759195945,-30.013126038414633,1.049162234209924,-150.022667955391512,1.049446228069433,89.990115569452144,0.0,0.0,-0.000047,-0.000000015448153,0.0,0.0,0.006572564573505],[1.049024822393021,-30.014362794629175,1.049279397747794,-150.021286239331999,1.049446889330638,89.991082602763584,-0.000048,-0.000000015776837,0.0,0.0,0.0,0.0,0.006152112773218],[1.048987162762906,-30.013641389682647,1.049212605656958,-150.022460397473054,1.049441929462053,89.99053983224691,0.0,0.0,0.0,0.0,0.0,0.0,0.006535377060501],[1.048987010058738,-30.013642015060153,1.04921260674711,-150.022460500654546,1.049441930553741,89.99053993535729,0.0,0.0,0.0,0.0,0.0,0.0,0.006538767455487],[1.048986811416065,-30.013642828572326,1.049212608165215,-150.02246063487641,1.049441931973845,89.990540069486698,0.0,0.0,0.0,0.0,0.0,0.0,0.006543180426789],[1.048986451903792,-30.013644300903341,1.049212610731765,-150.022460877797158,1.049441934544012,89.990540312240057,0.0,0.0,0.0,0.0,0.0,0.0,0.006551174767494],[1.048985828573861,-30.01364685366417,1.049212615181702,-150.022461298978158,1.049441939000222,89.990540733130899,0.0,0.0,0.0,0.0,0.0,0.0,0.006565058483336],[1.048980722846451,-30.013667763573508,1.049212651631372,-150.022464748893498,1.049441975501268,89.990544180669246,-0.000055,-0.000000018077626,0.0,0.0,0.0,0.0,0.006679854626934]]}",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "voltage_unbalance_percent": "float64"
      },
      "orient": "split"
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
