{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[\"SOURCEBUS\",11.0,\"b\",null,true],[\"1\",0.416,\"b\",null,true],[\"2\",0.416,\"b\",null,true],[\"3\",0.416,\"b\",null,true],[\"4\",0.416,\"b\",null,true],[\"5\",0.416,\"b\",null,true],[\"6\",0.416,\"b\",null,true],[\"7\",0.416,\"b\",null,true],[\"8\",0.416,\"b\",null,true],[\"9\",0.416,\"b\",null,true],[\"10\",0.416,\"b\",null,true],[\"11\",0.416,\"b\",null,true],[\"12\",0.416,\"b\",null,true],[\"13\",0.416,\"b\",null,true],[\"14\",0.416,\"b\",null,true],[\"15\",0.416,\"b\",null,true],[\"16\",0.416,\"b\",null,true],[\"17\",0.416,\"b\",null,true],[\"18\",0.416,\"b\",null,true],[\"19\",0.416,\"b\",null,true],[\"20\",0.416,\"b\",null,true],[\"21\",0.416,\"b\",null,true],[\"22\",0.416,\"b\",null,true],[\"23\",0.416,\"b\",null,true],[\"24\",0.416,\"b\",null,true],[\"25\",0.416,\"b\",null,true],[\"26\",0.416,\"b\",null,true],[\"27\",0.416,\"b\",null,true],[\"28\",0.416,\"b\",null,true],[\"29\",0.416,\"b\",null,true],[\"30\",0.416,\"b\",null,true],[\"31\",0.416,\"b\",null,true],[\"32\",0.416,\"b\",null,true],[\"33\",0.416,\"b\",null,true],[\"34\",0.416,\"b\",null,true],[\"35\",0.416,\"b\",null,true],[\"36\",0.416,\"b\",null,true],[\"37\",0.416,\"b\",null,true],[\"38\",0.416,\"b\",null,true],[\"39\",0.416,\"b\",null,true],[\"40\",0.416,\"b\",null,true],[\"41\",0.416,\"b\",null,true],[\"42\",0.416,\"b\",null,true],[\"43\",0.416,\"b\",null,true],[\"44\",0.416,\"b\",null,true],[\"45\",0.416,\"b\",null,true],[\"46\",0.416,\"b\",null,true],[\"47\",0.416,\"b\",null,true],[\"48\",0.416,\"b\",null,true],[\"49\",0.416,\"b\",null,true],[\"50\",0.416,\"b\",null,true],[\"51\",0.416,\"b\",null,true],[\"52\",0.416,\"b\",null,true],[\"53\",0.416,\"b\",null,true],[\"54\",0.416,\"b\",null,true],[\"55\",0.416,\"b\",null,true],[\"56\",0.416,\"b\",null,true],[\"57\",0.416,\"b\",null,true],[\"58\",0.416,\"b\",null,true],[\"59\",0.416,\"b\",null,true],[\"60\",0.416,\"b\",null,true],[\"61\",0.416,\"b\",null,true],[\"62\",0.416,\"b\",null,true],[\"63\",0.416,\"b\",null,true],[\"64\",0.416,\"b\",null,true],[\"65\",0.416,\"b\",null,true],[\"66\",0.416,\"b\",null,true],[\"67\",0.416,\"b\",null,true],[\"68\",0.416,\"b\",null,true],[\"69\",0.416,\"b\",null,true],[\"70\",0.416,\"b\",null,true],[\"71\",0.416,\"b\",null,true],[\"72\",0.416,\"b\",null,true],[\"73\",0.416,\"b\",null,true],[\"74\",0.416,\"b\",null,true],[\"75\",0.416,\"b\",null,true],[\"76\",0.416,\"b\",null,true],[\"77\",0.416,\"b\",null,true],[\"78\",0.416,\"b\",null,true],[\"79\",0.416,\"b\",null,true],[\"80\",0.416,\"b\",null,true],[\"81\",0.416,\"b\",null,true],[\"82\",0.416,\"b\",null,true],[\"83\",0.416,\"b\",null,true],[\"84\",0.416,\"b\",null,true],[\"85\",0.416,\"b\",null,true],[\"86\",0.416,\"b\",null,true],[\"87\",0.416,\"b\",null,true],[\"88\",0.416,\"b\",null,true],[\"89\",0.416,\"b\",null,true],[\"90\",0.416,\"b\",null,true],[\"91\",0.416,\"b\",null,true],[\"92\",0.416,\"b\",null,true],[\"93\",0.416,\"b\",null,true],[\"94\",0.416,\"b\",null,true],[\"95\",0.416,\"b\",null,true],[\"96\",0.416,\"b\",null,true],[\"97\",0.416,\"b\",null,true],[\"98\",0.416,\"b\",null,true],[\"99\",0.416,\"b\",null,true],[\"100\",0.416,\"b\",null,true],[\"101\",0.416,\"b\",null,true],[\"102\",0.416,\"b\",null,true],[\"103\",0.416,\"b\",null,true],[\"104\",0.416,\"b\",null,true],[\"105\",0.416,\"b\",null,true],[\"106\",0.416,\"b\",null,true],[\"107\",0.416,\"b\",null,true],[\"108\",0.416,\"b\",null,true],[\"109\",0.416,\"b\",null,true],[\"110\",0.416,\"b\",null,true],[\"111\",0.416,\"b\",null,true],[\"112\",0.416,\"b\",null,true],[\"113\",0.416,\"b\",null,true],[\"114\",0.416,\"b\",null,true],[\"115\",0.416,\"b\",null,true],[\"116\",0.416,\"b\",null,true],[\"117\",0.416,\"b\",null,true],[\"118\",0.416,\"b\",null,true],[\"119\",0.416,\"b\",null,true],[\"120\",0.416,\"b\",null,true],[\"121\",0.416,\"b\",null,true],[\"122\",0.416,\"b\",null,true],[\"123\",0.416,\"b\",null,true],[\"124\",0.416,\"b\",null,true],[\"125\",0.416,\"b\",null,true],[\"126\",0.416,\"b\",null,true],[\"127\",0.416,\"b\",null,true],[\"128\",0.416,\"b\",null,true],[\"129\",0.416,\"b\",null,true],[\"130\",0.416,\"b\",null,true],[\"131\",0.416,\"b\",null,true],[\"132\",0.416,\"b\",null,true],[\"133\",0.416,\"b\",null,true],[\"134\",0.416,\"b\",null,true],[\"135\",0.416,\"b\",null,true],[\"136\",0.416,\"b\",null,true],[\"137\",0.416,\"b\",null,true],[\"138\",0.416,\"b\",null,true],[\"139\",0.416,\"b\",null,true],[\"140\",0.416,\"b\",null,true],[\"141\",0.416,\"b\",null,true],[\"142\",0.416,\"b\",null,true],[\"143\",0.416,\"b\",null,true],[\"144\",0.416,\"b\",null,true],[\"145\",0.416,\"b\",null,true],[\"146\",0.416,\"b\",null,true],[\"147\",0.416,\"b\",null,true],[\"148\",0.416,\"b\",null,true],[\"149\",0.416,\"b\",null,true],[\"150\",0.416,\"b\",null,true],[\"151\",0.416,\"b\",null,true],[\"152\",0.416,\"b\",null,true],[\"153\",0.416,\"b\",null,true],[\"154\",0.416,\"b\",null,true],[\"155\",0.416,\"b\",null,true],[\"156\",0.416,\"b\",null,true],[\"157\",0.416,\"b\",null,true],[\"158\",0.416,\"b\",null,true],[\"159\",0.416,\"b\",null,true],[\"160\",0.416,\"b\",null,true],[\"161\",0.416,\"b\",null,true],[\"162\",0.416,\"b\",null,true],[\"163\",0.416,\"b\",null,true],[\"164\",0.416,\"b\",null,true],[\"165\",0.416,\"b\",null,true],[\"166\",0.416,\"b\",null,true],[\"167\",0.416,\"b\",null,true],[\"168\",0.416,\"b\",null,true],[\"169\",0.416,\"b\",null,true],[\"170\",0.416,\"b\",null,true],[\"171\",0.416,\"b\",null,true],[\"172\",0.416,\"b\",null,true],[\"173\",0.416,\"b\",null,true],[\"174\",0.416,\"b\",null,true],[\"175\",0.416,\"b\",null,true],[\"176\",0.416,\"b\",null,true],[\"177\",0.416,\"b\",null,true],[\"178\",0.416,\"b\",null,true],[\"179\",0.416,\"b\",null,true],[\"180\",0.416,\"b\",null,true],[\"181\",0.416,\"b\",null,true],[\"182\",0.416,\"b\",null,true],[\"183\",0.416,\"b\",null,true],[\"184\",0.416,\"b\",null,true],[\"185\",0.416,\"b\",null,true],[\"186\",0.416,\"b\",null,true],[\"187\",0.416,\"b\",null,true],[\"188\",0.416,\"b\",null,true],[\"189\",0.416,\"b\",null,true],[\"190\",0.416,\"b\",null,true],[\"191\",0.416,\"b\",null,true],[\"192\",0.416,\"b\",null,true],[\"193\",0.416,\"b\",null,true],[\"194\",0.416,\"b\",null,true],[\"195\",0.416,\"b\",null,true],[\"196\",0.416,\"b\",null,true],[\"197\",0.416,\"b\",null,true],[\"198\",0.416,\"b\",null,true],[\"199\",0.416,\"b\",null,true],[\"200\",0.416,\"b\",null,true],[\"201\",0.416,\"b\",null,true],[\"202\",0.416,\"b\",null,true],[\"203\",0.416,\"b\",null,true],[\"204\",0.416,\"b\",null,true],[\"205\",0.416,\"b\",null,true],[\"206\",0.416,\"b\",null,true],[\"207\",0.416,\"b\",null,true],[\"208\",0.416,\"b\",null,true],[\"209\",0.416,\"b\",null,true],[\"210\",0.416,\"b\",null,true],[\"211\",0.416,\"b\",null,true],[\"212\",0.416,\"b\",null,true],[\"213\",0.416,\"b\",null,true],[\"214\",0.416,\"b\",null,true],[\"215\",0.416,\"b\",null,true],[\"216\",0.416,\"b\",null,true],[\"217\",0.416,\"b\",null,true],[\"218\",0.416,\"b\",null,true],[\"219\",0.416,\"b\",null,true],[\"220\",0.416,\"b\",null,true],[\"221\",0.416,\"b\",null,true],[\"222\",0.416,\"b\",null,true],[\"223\",0.416,\"b\",null,true],[\"224\",0.416,\"b\",null,true],[\"225\",0.416,\"b\",null,true],[\"226\",0.416,\"b\",null,true],[\"227\",0.416,\"b\",null,true],[\"228\",0.416,\"b\",null,true],[\"229\",0.416,\"b\",null,true],[\"230\",0.416,\"b\",null,true],[\"231\",0.416,\"b\",null,true],[\"232\",0.416,\"b\",null,true],[\"233\",0.416,\"b\",null,true],[\"234\",0.416,\"b\",null,true],[\"235\",0.416,\"b\",null,true],[\"236\",0.416,\"b\",null,true],[\"237\",0.416,\"b\",null,true],[\"238\",0.416,\"b\",null,true],[\"239\",0.416,\"b\",null,true],[\"240\",0.416,\"b\",null,true],[\"241\",0.416,\"b\",null,true],[\"242\",0.416,\"b\",null,true],[\"243\",0.416,\"b\",null,true],[\"244\",0.416,\"b\",null,true],[\"245\",0.416,\"b\",null,true],[\"246\",0.416,\"b\",null,true],[\"247\",0.416,\"b\",null,true],[\"248\",0.416,\"b\",null,true],[\"249\",0.416,\"b\",null,true],[\"250\",0.416,\"b\",null,true],[\"251\",0.416,\"b\",null,true],[\"252\",0.416,\"b\",null,true],[\"253\",0.416,\"b\",null,true],[\"254\",0.416,\"b\",null,true],[\"255\",0.416,\"b\",null,true],[\"256\",0.416,\"b\",null,true],[\"257\",0.416,\"b\",null,true],[\"258\",0.416,\"b\",null,true],[\"259\",0.416,\"b\",null,true],[\"260\",0.416,\"b\",null,true],[\"261\",0.416,\"b\",null,true],[\"262\",0.416,\"b\",null,true],[\"263\",0.416,\"b\",null,true],[\"264\",0.416,\"b\",null,true],[\"265\",0.416,\"b\",null,true],[\"266\",0.416,\"b\",null,true],[\"267\",0.416,\"b\",null,true],[\"268\",0.416,\"b\",null,true],[\"269\",0.416,\"b\",null,true],[\"270\",0.416,\"b\",null,true],[\"271\",0.416,\"b\",null,true],[\"272\",0.416,\"b\",null,true],[\"273\",0.416,\"b\",null,true],[\"274\",0.416,\"b\",null,true],[\"275\",0.416,\"b\",null,true],[\"276\",0.416,\"b\",null,true],[\"277\",0.416,\"b\",null,true],[\"278\",0.416,\"b\",null,true],[\"279\",0.416,\"b\",null,true],[\"280\",0.416,\"b\",null,true],[\"281\",0.416,\"b\",null,true],[\"282\",0.416,\"b\",null,true],[\"283\",0.416,\"b\",null,true],[\"284\",0.416,\"b\",null,true],[\"285\",0.416,\"b\",null,true],[\"286\",0.416,\"b\",null,true],[\"287\",0.416,\"b\",null,true],[\"288\",0.416,\"b\",null,true],[\"289\",0.416,\"b\",null,true],[\"290\",0.416,\"b\",null,true],[\"291\",0.416,\"b\",null,true],[\"292\",0.416,\"b\",null,true],[\"293\",0.416,\"b\",null,true],[\"294\",0.416,\"b\",null,true],[\"295\",0.416,\"b\",null,true],[\"296\",0.416,\"b\",null,true],[\"297\",0.416,\"b\",null,true],[\"298\",0.416,\"b\",null,true],[\"299\",0.416,\"b\",null,true],[\"300\",0.416,\"b\",null,true],[\"301\",0.416,\"b\",null,true],[\"302\",0.416,\"b\",null,true],[\"303\",0.416,\"b\",null,true],[\"304\",0.416,\"b\",null,true],[\"305\",0.416,\"b\",null,true],[\"306\",0.416,\"b\",null,true],[\"307\",0.416,\"b\",null,true],[\"308\",0.416,\"b\",null,true],[\"309\",0.416,\"b\",null,true],[\"310\",0.416,\"b\",null,true],[\"311\",0.416,\"b\",null,true],[\"312\",0.416,\"b\",null,true],[\"313\",0.416,\"b\",null,true],[\"314\",0.416,\"b\",null,true],[\"315\",0.416,\"b\",null,true],[\"316\",0.416,\"b\",null,true],[\"317\",0.416,\"b\",null,true],[\"318\",0.416,\"b\",null,true],[\"319\",0.416,\"b\",null,true],[\"320\",0.416,\"b\",null,true],[\"321\",0.416,\"b\",null,true],[\"322\",0.416,\"b\",null,true],[\"323\",0.416,\"b\",null,true],[\"324\",0.416,\"b\",null,true],[\"325\",0.416,\"b\",null,true],[\"326\",0.416,\"b\",null,true],[\"327\",0.416,\"b\",null,true],[\"328\",0.416,\"b\",null,true],[\"329\",0.416,\"b\",null,true],[\"330\",0.416,\"b\",null,true],[\"331\",0.416,\"b\",null,true],[\"332\",0.416,\"b\",null,true],[\"333\",0.416,\"b\",null,true],[\"334\",0.416,\"b\",null,true],[\"335\",0.416,\"b\",null,true],[\"336\",0.416,\"b\",null,true],[\"337\",0.416,\"b\",null,true],[\"338\",0.416,\"b\",null,true],[\"339\",0.416,\"b\",null,true],[\"340\",0.416,\"b\",null,true],[\"341\",0.416,\"b\",null,true],[\"342\",0.416,\"b\",null,true],[\"343\",0.416,\"b\",null,true],[\"344\",0.416,\"b\",null,true],[\"345\",0.416,\"b\",null,true],[\"346\",0.416,\"b\",null,true],[\"347\",0.416,\"b\",null,true],[\"348\",0.416,\"b\",null,true],[\"349\",0.416,\"b\",null,true],[\"350\",0.416,\"b\",null,true],[\"351\",0.416,\"b\",null,true],[\"352\",0.416,\"b\",null,true],[\"353\",0.416,\"b\",null,true],[\"354\",0.416,\"b\",null,true],[\"355\",0.416,\"b\",null,true],[\"356\",0.416,\"b\",null,true],[\"357\",0.416,\"b\",null,true],[\"358\",0.416,\"b\",null,true],[\"359\",0.416,\"b\",null,true],[\"360\",0.416,\"b\",null,true],[\"361\",0.416,\"b\",null,true],[\"362\",0.416,\"b\",null,true],[\"363\",0.416,\"b\",null,true],[\"364\",0.416,\"b\",null,true],[\"365\",0.416,\"b\",null,true],[\"366\",0.416,\"b\",null,true],[\"367\",0.416,\"b\",null,true],[\"368\",0.416,\"b\",null,true],[\"369\",0.416,\"b\",null,true],[\"370\",0.416,\"b\",null,true],[\"371\",0.416,\"b\",null,true],[\"372\",0.416,\"b\",null,true],[\"373\",0.416,\"b\",null,true],[\"374\",0.416,\"b\",null,true],[\"375\",0.416,\"b\",null,true],[\"376\",0.416,\"b\",null,true],[\"377\",0.416,\"b\",null,true],[\"378\",0.416,\"b\",null,true],[\"379\",0.416,\"b\",null,true],[\"380\",0.416,\"b\",null,true],[\"381\",0.416,\"b\",null,true],[\"382\",0.416,\"b\",null,true],[\"383\",0.416,\"b\",null,true],[\"384\",0.416,\"b\",null,true],[\"385\",0.416,\"b\",null,true],[\"386\",0.416,\"b\",null,true],[\"387\",0.416,\"b\",null,true],[\"388\",0.416,\"b\",null,true],[\"389\",0.416,\"b\",null,true],[\"390\",0.416,\"b\",null,true],[\"391\",0.416,\"b\",null,true],[\"392\",0.416,\"b\",null,true],[\"393\",0.416,\"b\",null,true],[\"394\",0.416,\"b\",null,true],[\"395\",0.416,\"b\",null,true],[\"396\",0.416,\"b\",null,true],[\"397\",0.416,\"b\",null,true],[\"398\",0.416,\"b\",null,true],[\"399\",0.416,\"b\",null,true],[\"400\",0.416,\"b\",null,true],[\"401\",0.416,\"b\",null,true],[\"402\",0.416,\"b\",null,true],[\"403\",0.416,\"b\",null,true],[\"404\",0.416,\"b\",null,true],[\"405\",0.416,\"b\",null,true],[\"406\",0.416,\"b\",null,true],[\"407\",0.416,\"b\",null,true],[\"408\",0.416,\"b\",null,true],[\"409\",0.416,\"b\",null,true],[\"410\",0.416,\"b\",null,true],[\"411\",0.416,\"b\",null,true],[\"412\",0.416,\"b\",null,true],[\"413\",0.416,\"b\",null,true],[\"414\",0.416,\"b\",null,true],[\"415\",0.416,\"b\",null,true],[\"416\",0.416,\"b\",null,true],[\"417\",0.416,\"b\",null,true],[\"418\",0.416,\"b\",null,true],[\"419\",0.416,\"b\",null,true],[\"420\",0.416,\"b\",null,true],[\"421\",0.416,\"b\",null,true],[\"422\",0.416,\"b\",null,true],[\"423\",0.416,\"b\",null,true],[\"424\",0.416,\"b\",null,true],[\"425\",0.416,\"b\",null,true],[\"426\",0.416,\"b\",null,true],[\"427\",0.416,\"b\",null,true],[\"428\",0.416,\"b\",null,true],[\"429\",0.416,\"b\",null,true],[\"430\",0.416,\"b\",null,true],[\"431\",0.416,\"b\",null,true],[\"432\",0.416,\"b\",null,true],[\"433\",0.416,\"b\",null,true],[\"434\",0.416,\"b\",null,true],[\"435\",0.416,\"b\",null,true],[\"436\",0.416,\"b\",null,true],[\"437\",0.416,\"b\",null,true],[\"438\",0.416,\"b\",null,true],[\"439\",0.416,\"b\",null,true],[\"440\",0.416,\"b\",null,true],[\"441\",0.416,\"b\",null,true],[\"442\",0.416,\"b\",null,true],[\"443\",0.416,\"b\",null,true],[\"444\",0.416,\"b\",null,true],[\"445\",0.416,\"b\",null,true],[\"446\",0.416,\"b\",null,true],[\"447\",0.416,\"b\",null,true],[\"448\",0.416,\"b\",null,true],[\"449\",0.416,\"b\",null,true],[\"450\",0.416,\"b\",null,true],[\"451\",0.416,\"b\",null,true],[\"452\",0.416,\"b\",null,true],[\"453\",0.416,\"b\",null,true],[\"454\",0.416,\"b\",null,true],[\"455\",0.416,\"b\",null,true],[\"456\",0.416,\"b\",null,true],[\"457\",0.416,\"b\",null,true],[\"458\",0.416,\"b\",null,true],[\"459\",0.416,\"b\",null,true],[\"460\",0.416,\"b\",null,true],[\"461\",0.416,\"b\",null,true],[\"462\",0.416,\"b\",null,true],[\"463\",0.416,\"b\",null,true],[\"464\",0.416,\"b\",null,true],[\"465\",0.416,\"b\",null,true],[\"466\",0.416,\"b\",null,true],[\"467\",0.416,\"b\",null,true],[\"468\",0.416,\"b\",null,true],[\"469\",0.416,\"b\",null,true],[\"470\",0.416,\"b\",null,true],[\"471\",0.416,\"b\",null,true],[\"472\",0.416,\"b\",null,true],[\"473\",0.416,\"b\",null,true],[\"474\",0.416,\"b\",null,true],[\"475\",0.416,\"b\",null,true],[\"476\",0.416,\"b\",null,true],[\"477\",0.416,\"b\",null,true],[\"478\",0.416,\"b\",null,true],[\"479\",0.416,\"b\",null,true],[\"480\",0.416,\"b\",null,true],[\"481\",0.416,\"b\",null,true],[\"482\",0.416,\"b\",null,true],[\"483\",0.416,\"b\",null,true],[\"484\",0.416,\"b\",null,true],[\"485\",0.416,\"b\",null,true],[\"486\",0.416,\"b\",null,true],[\"487\",0.416,\"b\",null,true],[\"488\",0.416,\"b\",null,true],[\"489\",0.416,\"b\",null,true],[\"490\",0.416,\"b\",null,true],[\"491\",0.416,\"b\",null,true],[\"492\",0.416,\"b\",null,true],[\"493\",0.416,\"b\",null,true],[\"494\",0.416,\"b\",null,true],[\"495\",0.416,\"b\",null,true],[\"496\",0.416,\"b\",null,true],[\"497\",0.416,\"b\",null,true],[\"498\",0.416,\"b\",null,true],[\"499\",0.416,\"b\",null,true],[\"500\",0.416,\"b\",null,true],[\"501\",0.416,\"b\",null,true],[\"502\",0.416,\"b\",null,true],[\"503\",0.416,\"b\",null,true],[\"504\",0.416,\"b\",null,true],[\"505\",0.416,\"b\",null,true],[\"506\",0.416,\"b\",null,true],[\"507\",0.416,\"b\",null,true],[\"508\",0.416,\"b\",null,true],[\"509\",0.416,\"b\",null,true],[\"510\",0.416,\"b\",null,true],[\"511\",0.416,\"b\",null,true],[\"512\",0.416,\"b\",null,true],[\"513\",0.416,\"b\",null,true],[\"514\",0.416,\"b\",null,true],[\"515\",0.416,\"b\",null,true],[\"516\",0.416,\"b\",null,true],[\"517\",0.416,\"b\",null,true],[\"518\",0.416,\"b\",null,true],[\"519\",0.416,\"b\",null,true],[\"520\",0.416,\"b\",null,true],[\"521\",0.416,\"b\",null,true],[\"522\",0.416,\"b\",null,true],[\"523\",0.416,\"b\",null,true],[\"524\",0.416,\"b\",null,true],[\"525\",0.416,\"b\",null,true],[\"526\",0.416,\"b\",null,true],[\"527\",0.416,\"b\",null,true],[\"528\",0.416,\"b\",null,true],[\"529\",0.416,\"b\",null,true],[\"530\",0.416,\"b\",null,true],[\"531\",0.416,\"b\",null,true],[\"532\",0.416,\"b\",null,true],[\"533\",0.416,\"b\",null,true],[\"534\",0.416,\"b\",null,true],[\"535\",0.416,\"b\",null,true],[\"536\",0.416,\"b\",null,true],[\"537\",0.416,\"b\",null,true],[\"538\",0.416,\"b\",null,true],[\"539\",0.416,\"b\",null,true],[\"540\",0.416,\"b\",null,true],[\"541\",0.416,\"b\",null,true],[\"542\",0.416,\"b\",null,true],[\"543\",0.416,\"b\",null,true],[\"544\",0.416,\"b\",null,true],[\"545\",0.416,\"b\",null,true],[\"546\",0.416,\"b\",null,true],[\"547\",0.416,\"b\",null,true],[\"548\",0.416,\"b\",null,true],[\"549\",0.416,\"b\",null,true],[\"550\",0.416,\"b\",null,true],[\"551\",0.416,\"b\",null,true],[\"552\",0.416,\"b\",null,true],[\"553\",0.416,\"b\",null,true],[\"554\",0.416,\"b\",null,true],[\"555\",0.416,\"b\",null,true],[\"556\",0.416,\"b\",null,true],[\"557\",0.416,\"b\",null,true],[\"558\",0.416,\"b\",null,true],[\"559\",0.416,\"b\",null,true],[\"560\",0.416,\"b\",null,true],[\"561\",0.416,\"b\",null,true],[\"562\",0.416,\"b\",null,true],[\"563\",0.416,\"b\",null,true],[\"564\",0.416,\"b\",null,true],[\"565\",0.416,\"b\",null,true],[\"566\",0.416,\"b\",null,true],[\"567\",0.416,\"b\",null,true],[\"568\",0.416,\"b\",null,true],[\"569\",0.416,\"b\",null,true],[\"570\",0.416,\"b\",null,true],[\"571\",0.416,\"b\",null,true],[\"572\",0.416,\"b\",null,true],[\"573\",0.416,\"b\",null,true],[\"574\",0.416,\"b\",null,true],[\"575\",0.416,\"b\",null,true],[\"576\",0.416,\"b\",null,true],[\"577\",0.416,\"b\",null,true],[\"578\",0.416,\"b\",null,true],[\"579\",0.416,\"b\",null,true],[\"580\",0.416,\"b\",null,true],[\"581\",0.416,\"b\",null,true],[\"582\",0.416,\"b\",null,true],[\"583\",0.416,\"b\",null,true],[\"584\",0.416,\"b\",null,true],[\"585\",0.416,\"b\",null,true],[\"586\",0.416,\"b\",null,true],[\"587\",0.416,\"b\",null,true],[\"588\",0.416,\"b\",null,true],[\"589\",0.416,\"b\",null,true],[\"590\",0.416,\"b\",null,true],[\"591\",0.416,\"b\",null,true],[\"592\",0.416,\"b\",null,true],[\"593\",0.416,\"b\",null,true],[\"594\",0.416,\"b\",null,true],[\"595\",0.416,\"b\",null,true],[\"596\",0.416,\"b\",null,true],[\"597\",0.416,\"b\",null,true],[\"598\",0.416,\"b\",null,true],[\"599\",0.416,\"b\",null,true],[\"600\",0.416,\"b\",null,true],[\"601\",0.416,\"b\",null,true],[\"602\",0.416,\"b\",null,true],[\"603\",0.416,\"b\",null,true],[\"604\",0.416,\"b\",null,true],[\"605\",0.416,\"b\",null,true],[\"606\",0.416,\"b\",null,true],[\"607\",0.416,\"b\",null,true],[\"608\",0.416,\"b\",null,true],[\"609\",0.416,\"b\",null,true],[\"610\",0.416,\"b\",null,true],[\"611\",0.416,\"b\",null,true],[\"612\",0.416,\"b\",null,true],[\"613\",0.416,\"b\",null,true],[\"614\",0.416,\"b\",null,true],[\"615\",0.416,\"b\",null,true],[\"616\",0.416,\"b\",null,true],[\"617\",0.416,\"b\",null,true],[\"618\",0.416,\"b\",null,true],[\"619\",0.416,\"b\",null,true],[\"620\",0.416,\"b\",null,true],[\"621\",0.416,\"b\",null,true],[\"622\",0.416,\"b\",null,true],[\"623\",0.416,\"b\",null,true],[\"624\",0.416,\"b\",null,true],[\"625\",0.416,\"b\",null,true],[\"626\",0.416,\"b\",null,true],[\"627\",0.416,\"b\",null,true],[\"628\",0.416,\"b\",null,true],[\"629\",0.416,\"b\",null,true],[\"630\",0.416,\"b\",null,true],[\"631\",0.416,\"b\",null,true],[\"632\",0.416,\"b\",null,true],[\"633\",0.416,\"b\",null,true],[\"634\",0.416,\"b\",null,true],[\"635\",0.416,\"b\",null,true],[\"636\",0.416,\"b\",null,true],[\"637\",0.416,\"b\",null,true],[\"638\",0.416,\"b\",null,true],[\"639\",0.416,\"b\",null,true],[\"640\",0.416,\"b\",null,true],[\"641\",0.416,\"b\",null,true],[\"642\",0.416,\"b\",null,true],[\"643\",0.416,\"b\",null,true],[\"644\",0.416,\"b\",null,true],[\"645\",0.416,\"b\",null,true],[\"646\",0.416,\"b\",null,true],[\"647\",0.416,\"b\",null,true],[\"648\",0.416,\"b\",null,true],[\"649\",0.416,\"b\",null,true],[\"650\",0.416,\"b\",null,true],[\"651\",0.416,\"b\",null,true],[\"652\",0.416,\"b\",null,true],[\"653\",0.416,\"b\",null,true],[\"654\",0.416,\"b\",null,true],[\"655\",0.416,\"b\",null,true],[\"656\",0.416,\"b\",null,true],[\"657\",0.416,\"b\",null,true],[\"658\",0.416,\"b\",null,true],[\"659\",0.416,\"b\",null,true],[\"660\",0.416,\"b\",null,true],[\"661\",0.416,\"b\",null,true],[\"662\",0.416,\"b\",null,true],[\"663\",0.416,\"b\",null,true],[\"664\",0.416,\"b\",null,true],[\"665\",0.416,\"b\",null,true],[\"666\",0.416,\"b\",null,true],[\"667\",0.416,\"b\",null,true],[\"668\",0.416,\"b\",null,true],[\"669\",0.416,\"b\",null,true],[\"670\",0.416,\"b\",null,true],[\"671\",0.416,\"b\",null,true],[\"672\",0.416,\"b\",null,true],[\"673\",0.416,\"b\",null,true],[\"674\",0.416,\"b\",null,true],[\"675\",0.416,\"b\",null,true],[\"676\",0.416,\"b\",null,true],[\"677\",0.416,\"b\",null,true],[\"678\",0.416,\"b\",null,true],[\"679\",0.416,\"b\",null,true],[\"680\",0.416,\"b\",null,true],[\"681\",0.416,\"b\",null,true],[\"682\",0.416,\"b\",null,true],[\"683\",0.416,\"b\",null,true],[\"684\",0.416,\"b\",null,true],[\"685\",0.416,\"b\",null,true],[\"686\",0.416,\"b\",null,true],[\"687\",0.416,\"b\",null,true],[\"688\",0.416,\"b\",null,true],[\"689\",0.416,\"b\",null,true],[\"690\",0.416,\"b\",null,true],[\"691\",0.416,\"b\",null,true],[\"692\",0.416,\"b\",null,true],[\"693\",0.416,\"b\",null,true],[\"694\",0.416,\"b\",null,true],[\"695\",0.416,\"b\",null,true],[\"696\",0.416,\"b\",null,true],[\"697\",0.416,\"b\",null,true],[\"698\",0.416,\"b\",null,true],[\"699\",0.416,\"b\",null,true],[\"700\",0.416,\"b\",null,true],[\"701\",0.416,\"b\",null,true],[\"702\",0.416,\"b\",null,true],[\"703\",0.416,\"b\",null,true],[\"704\",0.416,\"b\",null,true],[\"705\",0.416,\"b\",null,true],[\"706\",0.416,\"b\",null,true],[\"707\",0.416,\"b\",null,true],[\"708\",0.416,\"b\",null,true],[\"709\",0.416,\"b\",null,true],[\"710\",0.416,\"b\",null,true],[\"711\",0.416,\"b\",null,true],[\"712\",0.416,\"b\",null,true],[\"713\",0.416,\"b\",null,true],[\"714\",0.416,\"b\",null,true],[\"715\",0.416,\"b\",null,true],[\"716\",0.416,\"b\",null,true],[\"717\",0.416,\"b\",null,true],[\"718\",0.416,\"b\",null,true],[\"719\",0.416,\"b\",null,true],[\"720\",0.416,\"b\",null,true],[\"721\",0.416,\"b\",null,true],[\"722\",0.416,\"b\",null,true],[\"723\",0.416,\"b\",null,true],[\"724\",0.416,\"b\",null,true],[\"725\",0.416,\"b\",null,true],[\"726\",0.416,\"b\",null,true],[\"727\",0.416,\"b\",null,true],[\"728\",0.416,\"b\",null,true],[\"729\",0.416,\"b\",null,true],[\"730\",0.416,\"b\",null,true],[\"731\",0.416,\"b\",null,true],[\"732\",0.416,\"b\",null,true],[\"733\",0.416,\"b\",null,true],[\"734\",0.416,\"b\",null,true],[\"735\",0.416,\"b\",null,true],[\"736\",0.416,\"b\",null,true],[\"737\",0.416,\"b\",null,true],[\"738\",0.416,\"b\",null,true],[\"739\",0.416,\"b\",null,true],[\"740\",0.416,\"b\",null,true],[\"741\",0.416,\"b\",null,true],[\"742\",0.416,\"b\",null,true],[\"743\",0.416,\"b\",null,true],[\"744\",0.416,\"b\",null,true],[\"745\",0.416,\"b\",null,true],[\"746\",0.416,\"b\",null,true],[\"747\",0.416,\"b\",null,true],[\"748\",0.416,\"b\",null,true],[\"749\",0.416,\"b\",null,true],[\"750\",0.416,\"b\",null,true],[\"751\",0.416,\"b\",null,true],[\"752\",0.416,\"b\",null,true],[\"753\",0.416,\"b\",null,true],[\"754\",0.416,\"b\",null,true],[\"755\",0.416,\"b\",null,true],[\"756\",0.416,\"b\",null,true],[\"757\",0.416,\"b\",null,true],[\"758\",0.416,\"b\",null,true],[\"759\",0.416,\"b\",null,true],[\"760\",0.416,\"b\",null,true],[\"761\",0.416,\"b\",null,true],[\"762\",0.416,\"b\",null,true],[\"763\",0.416,\"b\",null,true],[\"764\",0.416,\"b\",null,true],[\"765\",0.416,\"b\",null,true],[\"766\",0.416,\"b\",null,true],[\"767\",0.416,\"b\",null,true],[\"768\",0.416,\"b\",null,true],[\"769\",0.416,\"b\",null,true],[\"770\",0.416,\"b\",null,true],[\"771\",0.416,\"b\",null,true],[\"772\",0.416,\"b\",null,true],[\"773\",0.416,\"b\",null,true],[\"774\",0.416,\"b\",null,true],[\"775\",0.416,\"b\",null,true],[\"776\",0.416,\"b\",null,true],[\"777\",0.416,\"b\",null,true],[\"778\",0.416,\"b\",null,true],[\"779\",0.416,\"b\",null,true],[\"780\",0.416,\"b\",null,true],[\"781\",0.416,\"b\",null,true],[\"782\",0.416,\"b\",null,true],[\"783\",0.416,\"b\",null,true],[\"784\",0.416,\"b\",null,true],[\"785\",0.416,\"b\",null,true],[\"786\",0.416,\"b\",null,true],[\"787\",0.416,\"b\",null,true],[\"788\",0.416,\"b\",null,true],[\"789\",0.416,\"b\",null,true],[\"790\",0.416,\"b\",null,true],[\"791\",0.416,\"b\",null,true],[\"792\",0.416,\"b\",null,true],[\"793\",0.416,\"b\",null,true],[\"794\",0.416,\"b\",null,true],[\"795\",0.416,\"b\",null,true],[\"796\",0.416,\"b\",null,true],[\"797\",0.416,\"b\",null,true],[\"798\",0.416,\"b\",null,true],[\"799\",0.416,\"b\",null,true],[\"800\",0.416,\"b\",null,true],[\"801\",0.416,\"b\",null,true],[\"802\",0.416,\"b\",null,true],[\"803\",0.416,\"b\",null,true],[\"804\",0.416,\"b\",null,true],[\"805\",0.416,\"b\",null,true],[\"806\",0.416,\"b\",null,true],[\"807\",0.416,\"b\",null,true],[\"808\",0.416,\"b\",null,true],[\"809\",0.416,\"b\",null,true],[\"810\",0.416,\"b\",null,true],[\"811\",0.416,\"b\",null,true],[\"812\",0.416,\"b\",null,true],[\"813\",0.416,\"b\",null,true],[\"814\",0.416,\"b\",null,true],[\"815\",0.416,\"b\",null,true],[\"816\",0.416,\"b\",null,true],[\"817\",0.416,\"b\",null,true],[\"818\",0.416,\"b\",null,true],[\"819\",0.416,\"b\",null,true],[\"820\",0.416,\"b\",null,true],[\"821\",0.416,\"b\",null,true],[\"822\",0.416,\"b\",null,true],[\"823\",0.416,\"b\",null,true],[\"824\",0.416,\"b\",null,true],[\"825\",0.416,\"b\",null,true],[\"826\",0.416,\"b\",null,true],[\"827\",0.416,\"b\",null,true],[\"828\",0.416,\"b\",null,true],[\"829\",0.416,\"b\",null,true],[\"830\",0.416,\"b\",null,true],[\"831\",0.416,\"b\",null,true],[\"832\",0.416,\"b\",null,true],[\"833\",0.416,\"b\",null,true],[\"834\",0.416,\"b\",null,true],[\"835\",0.416,\"b\",null,true],[\"836\",0.416,\"b\",null,true],[\"837\",0.416,\"b\",null,true],[\"838\",0.416,\"b\",null,true],[\"839\",0.416,\"b\",null,true],[\"840\",0.416,\"b\",null,true],[\"841\",0.416,\"b\",null,true],[\"842\",0.416,\"b\",null,true],[\"843\",0.416,\"b\",null,true],[\"844\",0.416,\"b\",null,true],[\"845\",0.416,\"b\",null,true],[\"846\",0.416,\"b\",null,true],[\"847\",0.416,\"b\",null,true],[\"848\",0.416,\"b\",null,true],[\"849\",0.416,\"b\",null,true],[\"850\",0.416,\"b\",null,true],[\"851\",0.416,\"b\",null,true],[\"852\",0.416,\"b\",null,true],[\"853\",0.416,\"b\",null,true],[\"854\",0.416,\"b\",null,true],[\"855\",0.416,\"b\",null,true],[\"856\",0.416,\"b\",null,true],[\"857\",0.416,\"b\",null,true],[\"858\",0.416,\"b\",null,true],[\"859\",0.416,\"b\",null,true],[\"860\",0.416,\"b\",null,true],[\"861\",0.416,\"b\",null,true],[\"862\",0.416,\"b\",null,true],[\"863\",0.416,\"b\",null,true],[\"864\",0.416,\"b\",null,true],[\"865\",0.416,\"b\",null,true],[\"866\",0.416,\"b\",null,true],[\"867\",0.416,\"b\",null,true],[\"868\",0.416,\"b\",null,true],[\"869\",0.416,\"b\",null,true],[\"870\",0.416,\"b\",null,true],[\"871\",0.416,\"b\",null,true],[\"872\",0.416,\"b\",null,true],[\"873\",0.416,\"b\",null,true],[\"874\",0.416,\"b\",null,true],[\"875\",0.416,\"b\",null,true],[\"876\",0.416,\"b\",null,true],[\"877\",0.416,\"b\",null,true],[\"878\",0.416,\"b\",null,true],[\"879\",0.416,\"b\",null,true],[\"880\",0.416,\"b\",null,true],[\"881\",0.416,\"b\",null,true],[\"882\",0.416,\"b\",null,true],[\"883\",0.416,\"b\",null,true],[\"884\",0.416,\"b\",null,true],[\"885\",0.416,\"b\",null,true],[\"886\",0.416,\"b\",null,true],[\"887\",0.416,\"b\",null,true],[\"888\",0.416,\"b\",null,true],[\"889\",0.416,\"b\",null,true],[\"890\",0.416,\"b\",null,true],[\"891\",0.416,\"b\",null,true],[\"892\",0.416,\"b\",null,true],[\"893\",0.416,\"b\",null,true],[\"894\",0.416,\"b\",null,true],[\"895\",0.416,\"b\",null,true],[\"896\",0.416,\"b\",null,true],[\"897\",0.416,\"b\",null,true],[\"898\",0.416,\"b\",null,true],[\"899\",0.416,\"b\",null,true],[\"900\",0.416,\"b\",null,true],[\"901\",0.416,\"b\",null,true],[\"902\",0.416,\"b\",null,true],[\"903\",0.416,\"b\",null,true],[\"904\",0.416,\"b\",null,true],[\"905\",0.416,\"b\",null,true],[\"906\",0.416,\"b\",null,true]]}",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54],\"data\":[[null,34,0.000574,0.000000188664676,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,47,0.0,0.0,0.000044,0.000000014462101,0.0,0.0,null,1.0,true,\"wye\"],[null,70,0.000114,0.000000037469988,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,73,0.000231,0.000000075926028,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,74,0.000035,0.000000011503944,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,83,0.0,0.0,0.000395,0.000000129830222,0.0,0.0,null,1.0,true,\"wye\"],[null,178,0.0,0.0,0.000055,0.000000018077626,0.0,0.0,null,1.0,true,\"wye\"],[null,208,0.0,0.0,0.0,0.0,0.002836,0.000000932148122,null,1.0,true,\"wye\"],[null,225,0.000131,0.000000043057618,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,248,0.0,0.0,0.002798,0.000000919658126,0.0,0.0,null,1.0,true,\"wye\"],[null,249,0.0,0.0,0.000049,0.000000016105521,0.0,0.0,null,1.0,true,\"wye\"],[null,264,0.0,0.0,0.0,0.0,0.000286,0.000000094003654,null,1.0,true,\"wye\"],[null,276,0.0,0.0,0.002211,0.000000726720557,0.0,0.0,null,1.0,true,\"wye\"],[null,289,0.00021,0.000000069023662,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,314,0.0,0.0,0.002331,0.000000766162649,0.0,0.0,null,1.0,true,\"wye\"],[null,320,0.0,0.0,0.0,0.0,0.00051,0.000000167628894,null,1.0,true,\"wye\"],[null,327,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,337,0.0,0.0,0.0,0.0,0.000411,0.000000135089167,null,1.0,true,\"wye\"],[null,342,0.0,0.0,0.0,0.0,0.000457,0.000000150208636,null,1.0,true,\"wye\"],[null,349,0.000051,0.000000016762889,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,387,0.000045,0.000000014790785,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,388,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,406,0.0,0.0,0.000236,0.000000077569449,0.0,0.0,null,1.0,true,\"wye\"],[null,458,0.0,0.0,0.0,0.0,0.000075,0.000000024651308,null,1.0,true,\"wye\"],[null,502,0.000234,0.000000076912081,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,522,0.0,0.0,0.012659,0.000004160812087,0.0,0.0,null,1.0,true,\"wye\"],[null,539,0.0,0.0,0.0,0.0,0.000155,0.000000050946036,null,1.0,true,\"wye\"],[null,556,0.0,0.0,0.0,0.0,0.000028,0.000000009203155,null,1.0,true,\"wye\"],[null,562,0.010471,0.000003441651265,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,563,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,611,0.002283,0.000000750385812,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,614,0.0,0.0,0.0,0.0,0.000606,0.000000199182568,null,1.0,true,\"wye\"],[null,619,0.0,0.0,0.0,0.0,0.000303,0.000000099591284,null,1.0,true,\"wye\"],[null,629,0.000058,0.000000019063678,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,639,0.0,0.0,0.00557,0.000001830770466,0.0,0.0,null,1.0,true,\"wye\"],[null,676,0.0,0.0,0.000156,0.00000005127472,0.0,0.0,null,1.0,true,\"wye\"],[null,682,0.0,0.0,0.001063,0.000000349391204,0.0,0.0,null,1.0,true,\"wye\"],[null,688,0.0,0.0,0.000392,0.000000128844169,0.0,0.0,null,1.0,true,\"wye\"],[null,701,0.0,0.0,0.0,0.0,0.000048,0.000000015776837,null,1.0,true,\"wye\"],[null,702,0.0,0.0,0.000427,0.000000140348113,0.0,0.0,null,1.0,true,\"wye\"],[null,755,0.0,0.0,0.000065,0.000000021364467,0.0,0.0,null,1.0,true,\"wye\"],[null,778,0.0,0.0,0.0,0.0,0.000366,0.000000120298382,null,1.0,true,\"wye\"],[null,780,0.0,0.0,0.0,0.0,0.00005,0.000000016434205,null,1.0,true,\"wye\"],[null,785,0.0,0.0,0.001677,0.000000551203244,0.0,0.0,null,1.0,true,\"wye\"],[null,813,0.0,0.0,0.000173,0.00000005686235,0.0,0.0,null,1.0,true,\"wye\"],[null,817,0.000049,0.000000016105521,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,835,0.0,0.0,0.0,0.0,0.000045,0.000000014790785,null,1.0,true,\"wye\"],[null,860,0.002141,0.000000703712669,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,861,0.000054,0.000000017748942,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,886,0.0,0.0,0.00031,0.000000101892073,0.0,0.0,null,1.0,true,\"wye\"],[null,896,0.000053,0.000000017420258,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,898,0.000295,0.000000096961811,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,899,0.0,0.0,0.003087,0.000001014647833,0.0,0.0,null,1.0,true,\"wye\"],[null,900,0.000245,0.000000080527606,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"],[null,906,0.000055,0.000000018077626,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"p_b_mw\",\"p_c_mw\",\"q_a_mvar\",\"q_b_mvar\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "p_b_mw": "float64",
        "p_c_mw": "float64",
        "q_a_mvar": "float64",
        "q_b_mvar": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "orient": "split"
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      },
      "orient": "split"
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"s_sc_max_mva\",\"rx_max\",\"x0x_max\",\"r0x0_max\"],\"index\":[0],\"data\":[[\"Source\",0,1.05,0.0,true,60.015560482261606,0.1,1.0,0.1]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "rx_max": "float64",
        "x0x_max": "float64",
        "r0x0_max": "float64"
      },
      "orient": "split"
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"c0_nf_per_km\",\"r0_ohm_per_km\",\"x0_ohm_per_km\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904],\"data\":[[null,\"4c_70\",1,2,0.001098,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",2,3,0.00011511,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",3,4,0.00010784,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",4,5,0.000094021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",5,6,0.00014812,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",6,7,0.0100863,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",7,8,0.00045175,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",8,9,0.000376,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",9,10,0.00032997,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",10,11,0.00024622,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",11,12,0.00023114,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",12,13,0.00014213,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",13,14,0.00035384,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",14,15,0.0028664,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",15,16,0.00009654,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",15,17,0.003476,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",16,18,0.000044045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",17,19,0.00023917,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",18,20,0.000046174,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",19,21,0.00026856,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",20,22,0.000041976,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",21,23,0.00043727,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",22,24,0.000051245,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",23,25,0.0007955,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",24,26,0.000055902,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",25,27,0.0059049,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",25,28,0.0099686,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",26,29,0.000054562,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",27,30,0.0016265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",27,31,0.0015847,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",28,32,0.0026538,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",29,33,0.00014629,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",30,34,0.0037248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",31,35,0.000053666,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",32,36,0.0057265,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",32,37,0.0080244,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_.007\",33,38,0.00013648,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",35,39,0.000077162,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,40,0.00040004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",36,41,0.0018063,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",37,42,0.0055684,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",37,43,0.00021675,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",38,44,0.000033838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",39,45,0.000098955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",40,46,0.00018031,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",41,47,0.0043463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",42,48,0.0042078,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",43,49,0.00010436,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",44,50,0.000048104,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",45,51,0.000241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",46,52,0.00019109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",48,53,0.00060668,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",48,54,0.00063949,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",49,55,0.00011625,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",50,56,0.000087664,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",51,57,0.00020634,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",52,58,0.000182,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",53,59,0.0027481,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",54,60,0.000065368,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",55,61,0.00010028,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",56,62,0.000078,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",57,63,0.00098912,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",58,64,0.000109,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",59,65,0.00055868,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",59,66,0.0082583,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",60,67,0.000074,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",61,68,0.000096042,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",62,69,0.000083241,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",63,70,0.0034962,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",64,71,0.00021385,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",65,72,0.0066006,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"2c_16\",66,73,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",66,74,0.0040366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",67,75,0.00017951,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",68,76,0.00023551,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",69,77,0.00038907,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",71,78,0.0010838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",72,79,0.0023008,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",75,80,0.00010362,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",76,81,0.0007469,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",77,82,0.00051088,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",78,83,0.004084,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_70\",79,84,0.00050211,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",80,85,0.00011122,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",81,86,0.0014388,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",82,87,0.00031045,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",84,88,0.0010182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_70\",85,89,0.0001048,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",86,90,0.00034251,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",87,91,0.00011206,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",88,92,0.00096021,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",90,93,0.000065307,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",91,94,0.000034785,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",92,95,0.00055811,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",93,96,0.000086052,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",94,97,0.00003677,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",95,98,0.00036859,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",96,99,0.000037216,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",97,100,0.000089588,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_70\",98,101,0.00050892,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",99,102,0.0050819,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_.007\",100,103,0.00028583,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",101,104,0.00028838,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",101,105,0.00033602,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",102,106,0.00022108,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",104,107,0.0003489,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",105,108,0.00019054,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",106,109,0.00045085,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",107,110,0.0004044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",108,111,0.0075182,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",109,112,0.0119766,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",110,113,0.00061659,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_70\",111,114,0.00075316,0.446,0.071,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.505,0.083],[null,\"4c_185\",112,115,0.0106613,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",113,116,0.00079271,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",114,117,0.0011056,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",114,118,0.0036556,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",115,119,0.00099464,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",116,120,0.00056909,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",117,121,0.00019481,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",117,122,0.00053831,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",118,123,0.0065924,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",119,124,0.0007248,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",120,125,0.00080412,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",121,126,0.00016869,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"4c_.35\",122,127,0.0025288,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",123,128,0.0029646,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",124,129,0.00062512,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",125,130,0.00087,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",126,131,0.00011915,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",127,132,0.0038212,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",127,133,0.0071782,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",128,134,0.00088205,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",129,135,0.0019203,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",130,136,0.00082048,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",131,137,0.00018436,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",132,138,0.00032908,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",133,139,0.0053402,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",134,140,0.00099566,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",135,141,0.0014127,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",136,142,0.001349,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",137,143,0.00021781,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",138,144,0.00032289,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",139,145,0.0035762,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.1\",140,146,0.0009364,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",141,147,0.00024053,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",142,148,0.0064142,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",143,149,0.00019401,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",144,150,0.00026072,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",145,151,0.0035713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",145,152,0.0051314,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",146,153,0.0010926,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",147,154,0.000083096,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"4c_.35\",148,155,0.0013973,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",149,156,0.0002191,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",150,157,0.00039132,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",151,158,0.0094713,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",152,159,0.00031233,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",153,160,0.00031439,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",154,161,0.00012256,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",155,162,0.0117422,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",155,163,0.0052844,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",156,164,0.00020342,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",157,165,0.00047178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",158,166,0.0032899,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",159,167,0.00028533,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",160,168,0.0017861,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_185\",161,169,0.00024958,0.166,0.068,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.58,0.078],[null,\"2c_16\",162,170,0.0022183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",163,171,0.0070156,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_.007\",164,172,0.0001727,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",165,173,0.00035642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",166,174,0.0039183,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",166,175,0.0042045,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",167,176,0.00011853,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",168,177,0.0010088,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",170,178,0.0045768,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",171,179,0.0011818,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",171,180,0.0024224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",172,181,0.00017961,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",173,182,0.00041244,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",174,183,0.00058763,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",175,184,0.00045409,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",176,185,0.00025549,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",177,186,0.00074886,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",179,187,0.0046507,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",180,188,0.0100258,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",181,189,0.00015412,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",182,190,0.0003878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",183,191,0.0023151,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",183,192,0.00027791,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",184,193,0.00043923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",185,194,0.00065073,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",186,195,0.00067326,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.35\",187,196,0.0083036,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",188,197,0.0019595,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",188,198,0.0011325,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",189,199,0.00019148,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",190,200,0.00041725,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",191,201,0.0009314,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"4c_.35\",192,202,0.00016447,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",193,203,0.00035134,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",194,204,0.00038178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",195,205,0.00083638,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",196,206,0.0032475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",196,207,0.0021371,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",197,208,0.0049541,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",198,209,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",199,210,0.00044838,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",200,211,0.00063785,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",202,212,0.00015526,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",203,213,0.00027987,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",204,214,0.0002674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",205,215,0.0015434,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",206,216,0.0106295,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",207,217,0.0038571,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",209,218,0.0001291,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.007\",210,219,0.00067215,3.97,0.099,0.0,0.0,0.421,1.0,1,\"ol\",true,0,3.97,0.099],[null,\"2c_16\",211,220,0.0017419,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",212,221,0.00017006,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",213,222,0.00059169,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",214,223,0.00051437,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",215,224,0.0013456,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",216,225,0.0045822,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",217,226,0.0013772,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",218,227,0.00010317,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",220,228,0.00014852,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",221,229,0.00023273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",222,230,0.00046597,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",223,231,0.00025602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",224,232,0.00091534,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",226,233,0.0118949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",226,234,0.0011273,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",227,235,0.00015749,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",228,236,0.0000686,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",229,237,0.00020742,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",230,238,0.00032322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",231,239,0.00018179,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",232,240,0.0006013,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",233,241,0.0017274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",235,242,0.00018461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",236,243,0.000073376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",237,244,0.00016881,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",238,245,0.00032245,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",239,246,0.0020796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",240,247,0.0012941,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",241,248,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",241,249,0.0053022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",242,250,0.00028355,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",243,251,0.000070114,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",244,252,0.00013297,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",245,253,0.00047173,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",246,254,0.00061324,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",247,255,0.0045618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",247,256,0.00085678,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",250,257,0.0010376,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",251,258,0.00007811,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",252,259,0.00017323,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",253,260,0.0017742,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",254,261,0.0001372,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",255,262,0.0006306,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",256,263,0.0032128,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",257,264,0.00505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",258,265,0.00016123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",259,266,0.00019436,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",260,267,0.0004141,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,268,0.0034578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",261,269,0.00011871,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",262,270,0.00028991,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",263,271,0.0042547,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",263,272,0.0010792,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",265,273,0.00016792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",266,274,0.00017888,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",267,275,0.00018971,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",268,276,0.0034268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",269,277,0.00013918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",270,278,0.00034433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",271,279,0.00030927,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",272,280,0.0039121,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",273,281,0.00063854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",274,282,0.00060542,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",275,283,0.00012472,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",277,284,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",278,285,0.00053126,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",279,286,0.00025491,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",280,287,0.0017542,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",280,288,0.00091306,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",281,289,0.0033901,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.35\",282,290,0.00081044,0.089,0.0675,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.319,0.076],[null,\"2c_16\",283,291,0.00087618,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",283,292,0.00010807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",284,293,0.00012739,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",285,294,0.00047339,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",286,295,0.00036208,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",287,296,0.00080742,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",288,297,0.0038266,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",291,298,0.00040248,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",292,299,0.000076485,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",293,300,0.00013697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",294,301,0.00036805,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",295,302,0.0016263,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",296,303,0.0052746,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",297,304,0.00084468,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",298,305,0.00068119,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",299,306,0.000089006,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",300,307,0.00079435,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",301,308,0.00045813,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",302,309,0.00031308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",303,310,0.00039397,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",304,311,0.00028067,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",305,312,0.0013075,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",306,313,0.00017024,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",307,314,0.0033598,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",308,315,0.00047384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",309,316,0.00023181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",310,317,0.00064903,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",310,318,0.0072163,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",311,319,0.00014649,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",312,320,0.0038495,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",313,321,0.0006529,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",315,322,0.00055892,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",316,323,0.00026702,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",317,324,0.0033427,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",318,325,0.0034631,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",319,326,0.0001254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",321,327,0.0022281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",322,328,0.00031851,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",323,329,0.00026488,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",324,330,0.001167,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",325,331,0.0091332,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",325,332,0.0066729,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",326,333,0.00014262,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",328,334,0.0014389,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",329,335,0.002327,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",330,336,0.0025399,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",331,337,0.0036172,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",332,338,0.0068067,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",332,339,0.0012129,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",333,340,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",334,341,0.00055999,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",335,342,0.0047567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,343,0.002082,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",336,344,0.0009796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",338,345,0.0034221,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",339,346,0.0010391,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",340,347,0.000094202,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",341,348,0.00019454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",343,349,0.0031153,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",344,350,0.0001364,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",345,351,0.00031846,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",346,352,0.00073091,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",347,353,0.000085,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",348,354,0.00014656,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",350,355,0.00014814,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",351,356,0.00013152,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",352,357,0.00092352,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",353,358,0.000070349,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",354,359,0.00010723,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",355,360,0.00012976,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",356,361,0.000092801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",357,362,0.00057867,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",358,363,0.000081609,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",359,364,0.000054452,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",360,365,0.00013787,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",361,366,0.000094921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",362,367,0.00088861,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",363,368,0.000089694,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",364,369,0.000080056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",365,370,0.00019677,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",366,371,0.000112,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",367,372,0.00088584,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",368,373,0.00048898,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",369,374,0.0001342,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",370,375,0.00023921,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",371,376,0.00014128,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",372,377,0.00099394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",373,378,0.0036848,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",373,379,0.0014115,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",374,380,0.00059859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",375,381,0.0014827,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",376,382,0.00012653,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",377,383,0.00071925,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",378,384,0.0035292,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",379,385,0.0086668,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",379,386,0.0014561,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",380,387,0.0022004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",381,388,0.0050734,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",382,389,0.00010012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",383,390,0.00085728,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.1\",384,391,0.00015711,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",385,392,0.0031675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",386,393,0.0078335,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",389,394,0.00017183,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",390,395,0.0012439,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",391,396,0.0040601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",391,397,0.0028793,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",392,398,0.00032241,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",393,399,0.0005688,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",394,400,0.00059984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",395,401,0.0009222,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",396,402,0.00037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",397,403,0.0013891,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",398,404,0.000225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",399,405,0.00024807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",400,406,0.0036672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",401,407,0.00088961,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",402,408,0.00021148,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",403,409,0.0041907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",403,410,0.0003791,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",404,411,0.00023308,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",405,412,0.00016706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",407,413,0.00087066,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",408,414,0.0001436,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",409,415,0.0059686,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",410,416,0.000094921,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",411,417,0.0009788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",412,418,0.00027954,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",413,419,0.0010471,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",414,420,0.00023403,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",415,421,0.001249,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",416,422,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",417,423,0.000239,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",418,424,0.0031944,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",419,425,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",419,426,0.0017537,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",420,427,0.00077793,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",421,428,0.00031923,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",422,429,0.000082873,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",423,430,0.00022798,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",424,431,0.0011331,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",425,432,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",425,433,0.0059151,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",427,434,0.00086608,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",428,435,0.00016724,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",429,436,0.000071344,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",430,437,0.00022674,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",431,438,0.000384,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",432,439,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",432,440,0.0083663,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",434,441,0.00048708,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",435,442,0.00013864,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",436,443,0.000078,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",437,444,0.0002601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",438,445,0.00067858,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",439,446,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",439,447,0.0060033,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",441,448,0.00045756,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",442,449,0.00011236,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",443,450,0.000079246,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",444,451,0.00089824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",445,452,0.00059366,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",446,453,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",446,454,0.0018214,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",448,455,0.00043655,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",449,456,0.00017175,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",450,457,0.000054231,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",451,458,0.0043773,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",452,459,0.00067064,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",453,460,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",453,461,0.0053905,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",453,462,0.0036859,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",455,463,0.00071675,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",456,464,0.00015483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",457,465,0.000040311,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",459,466,0.00063421,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",460,467,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,468,0.0059891,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",460,469,0.00088292,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",462,470,0.00053828,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",463,471,0.00049923,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",464,472,0.00014736,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",465,473,0.000049497,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",466,474,0.003201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",467,475,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",467,476,0.0021947,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",470,477,0.00029351,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",471,478,0.00035077,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",472,479,0.00016601,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",473,480,0.000063953,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",474,481,0.00018984,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",475,482,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",475,483,0.0046432,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",475,484,0.0102769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",477,485,0.00019883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",478,486,0.0001676,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",479,487,0.00017536,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",480,488,0.00011163,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",481,489,0.0001713,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",482,490,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",482,491,0.0066548,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",484,492,0.00057796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",484,493,0.0040726,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",485,494,0.00030201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",486,495,0.00010617,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",487,496,0.00038342,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",488,497,0.00013972,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",489,498,0.00023283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",490,499,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",490,500,0.0040612,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",492,501,0.00024429,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",493,502,0.002606,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",494,503,0.00045833,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",495,504,0.000071784,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",496,505,0.0086961,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",497,506,0.000096167,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",498,507,0.00030564,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",499,508,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",499,509,0.00069938,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",501,510,0.00014354,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",503,511,0.00032517,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",504,512,0.00010013,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",505,513,0.0055648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",505,514,0.0013369,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",506,515,0.000085492,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",508,516,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",508,517,0.0018857,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",508,518,0.0047316,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",510,519,0.0001321,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",511,520,0.00022216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",512,521,0.00007642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",513,522,0.0049074,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",514,523,0.00072122,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",515,524,0.000066573,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",516,525,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",516,526,0.0013881,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",518,527,0.002796,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",519,528,0.00011769,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",520,529,0.00017555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",521,530,0.00054535,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",523,531,0.00010771,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",524,532,0.000060803,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",525,533,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",525,534,0.0018899,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",527,535,0.0022154,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",528,536,0.00012209,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",529,537,0.00056286,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,538,0.0019227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",530,539,0.0055837,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",531,540,0.000082219,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",532,541,0.000065513,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",533,542,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",533,543,0.0013374,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",535,544,0.00091542,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",536,545,0.00036857,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",537,546,0.0045527,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",538,547,0.0021231,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",540,548,0.000076896,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",541,549,0.000086145,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",542,550,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",542,551,0.0037401,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",544,552,0.00028804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",544,553,0.003789,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",545,554,0.00037143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",546,555,0.00022672,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",547,556,0.0057548,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",548,557,0.000082,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",549,558,0.000061612,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",550,559,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",550,560,0.0027082,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",552,561,0.00010599,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",553,562,0.0028664,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",554,563,0.0034705,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",555,564,0.00017889,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",557,565,0.00007256,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.1\",558,566,0.00012021,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",559,567,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",559,568,0.00060068,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",559,569,0.0038482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",561,570,0.00015788,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",564,571,0.00020224,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",565,572,0.000074216,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",567,573,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",567,574,0.00014223,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",569,575,0.00048648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",570,576,0.000095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",571,577,0.00018,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",572,578,0.00038305,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",573,579,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,580,0.0038558,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",573,581,0.00031979,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",575,582,0.00035899,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",576,583,0.00011463,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",577,584,0.00020718,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",578,585,0.0047318,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",578,586,0.00082623,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",579,587,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",579,588,0.0027022,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",581,589,0.00011628,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",582,590,0.0003493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",583,591,0.00010065,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",584,592,0.00021243,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",585,593,0.00027268,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",586,594,0.0039483,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",587,595,0.0054142,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",587,596,0.00064238,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",589,597,0.000089275,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",590,598,0.0032812,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",591,599,0.00065862,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",592,600,0.00025534,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",593,601,0.00013695,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",594,602,0.0091669,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",594,603,0.0046424,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",595,604,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,605,0.0048283,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",595,606,0.0047719,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",596,607,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",596,608,0.0116642,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",597,609,0.00011037,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",598,610,0.0015271,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",599,611,0.0048562,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",600,612,0.00016008,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",601,613,0.00011484,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",602,614,0.0048374,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",603,615,0.0044466,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",604,616,0.0039301,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",604,617,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",604,618,0.0031088,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",607,619,0.0027454,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",609,620,0.00006364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",610,621,0.00071673,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",612,622,0.00068797,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",613,623,0.000093648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",615,624,0.0016322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",615,625,0.0012511,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",616,626,0.0053537,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",620,627,0.000077897,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",621,628,0.00047807,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",622,629,0.0029004,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",623,630,0.000147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",624,631,0.00040022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",625,632,0.00028784,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",626,633,0.0015703,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",627,634,0.000065299,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",628,635,0.00073088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",630,636,0.00035053,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",631,637,0.00027482,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",632,638,0.00014284,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_.0225\",633,639,0.0051974,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",634,640,0.000069123,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",635,641,0.0014274,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",636,642,0.00024251,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",637,643,0.00038096,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",638,644,0.00015697,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",640,645,0.000068593,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",641,646,0.00039457,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",642,647,0.00030835,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",643,648,0.00090337,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",644,649,0.00018112,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",645,650,0.000093984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",646,651,0.00011455,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",647,652,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",648,653,0.00068671,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",649,654,0.0001831,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",650,655,0.00012394,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",651,656,0.000099368,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",651,657,0.00052781,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",652,658,0.00016911,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",653,659,0.00048206,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",654,660,0.00020299,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",655,661,0.00036466,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",656,662,0.000093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",657,663,0.00069648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",658,664,0.00028521,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",659,665,0.000505,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",660,666,0.00029519,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",661,667,0.00026019,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",662,668,0.000095802,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",663,669,0.0028935,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",664,670,0.0002804,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",665,671,0.00041461,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",666,672,0.0004801,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",666,673,0.00081161,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",667,674,0.00020184,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",668,675,0.00069267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",669,676,0.0012288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",670,677,0.00013267,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",671,678,0.00068648,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",672,679,0.0002883,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",673,680,0.0051393,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"4c_.06\",674,681,0.00040252,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",675,682,0.0050441,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",677,683,0.00014572,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",678,684,0.0022185,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",679,685,0.00026744,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",680,686,0.0036787,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",683,687,0.00013986,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",684,688,0.0051838,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",685,689,0.00026095,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",686,690,0.0081445,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",686,691,0.0105254,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",687,692,0.00016867,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",689,693,0.00019573,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,694,0.00076157,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",690,695,0.0021261,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",691,696,0.0094817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.1\",691,697,0.0021907,0.274,0.073,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.959,0.079],[null,\"2c_16\",692,698,0.00026905,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",693,699,0.00031093,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",694,700,0.0002383,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",695,701,0.0043312,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",696,702,0.005493,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",697,703,0.0024,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",698,704,0.00073636,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",699,705,0.00052424,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",700,706,0.00015322,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",703,707,0.0063308,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",703,708,0.00011132,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",704,709,0.00097996,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",705,710,0.0039281,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",706,711,0.000092418,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",707,712,0.0075025,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",707,713,0.0039448,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",708,714,0.00010474,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",709,715,0.000093338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",710,716,0.0032225,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",711,717,0.000093408,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",712,718,0.0077434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",713,719,0.0004223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",714,720,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",715,721,0.000073817,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",716,722,0.001021,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",717,723,0.000083433,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",718,724,0.0032535,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",718,725,0.0093475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",719,726,0.00016124,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",720,727,0.00010977,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",721,728,0.000071694,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",722,729,0.00092949,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",723,730,0.000094,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",724,731,0.004421,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",725,732,0.0012539,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",726,733,0.00017056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",727,734,0.000089889,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",728,735,0.000076792,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",729,736,0.00050625,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",730,737,0.000075313,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",731,738,0.0051761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",732,739,0.00065877,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",733,740,0.00014155,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",734,741,0.00013761,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",735,742,0.000071,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",736,743,0.00040432,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",737,744,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",738,745,0.0041562,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",739,746,0.0037387,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",739,747,0.00012202,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",740,748,0.00016763,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",741,749,0.00016427,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",742,750,0.00006691,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",743,751,0.00034477,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",744,752,0.00009735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",745,753,0.0015434,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",745,754,0.0059227,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",746,755,0.0030391,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",747,756,0.000088238,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",748,757,0.00016348,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",749,758,0.00012454,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",750,759,0.000093059,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",751,760,0.00040459,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",752,761,0.00017761,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",753,762,0.0021279,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",754,763,0.0049506,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",756,764,0.000074465,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",757,765,0.00022475,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",758,766,0.00012167,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",759,767,0.00011404,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",760,768,0.00036969,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",761,769,0.0013288,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",762,770,0.0052347,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",763,771,0.0036007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",763,772,0.00013038,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",764,773,0.00012578,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",765,774,0.00030918,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",766,775,0.00007931,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",767,776,0.00054052,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",768,777,0.00057353,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",769,778,0.0040721,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",770,779,0.0042428,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",771,780,0.0035283,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",772,781,0.00012466,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",773,782,0.00017614,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",774,783,0.0003272,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",775,784,0.000097,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",776,785,0.0046216,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",777,786,0.0011579,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",779,787,0.0033152,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",781,788,0.00013439,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",782,789,0.0001307,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",783,790,0.00021735,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",784,791,0.000091984,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",786,792,0.00034588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",786,793,0.002062,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",787,794,0.0029963,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",788,795,0.00012,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",789,796,0.00021651,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",790,797,0.00022121,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",791,798,0.000091706,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",792,799,0.00030164,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",793,800,0.0032995,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",794,801,0.00020555,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_95_SAC_XC\",794,802,0.0028031,0.322,0.074,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.804,0.093],[null,\"2c_16\",795,803,0.00013252,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",796,804,0.0015028,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",797,805,0.00010577,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",798,806,0.00012311,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",799,807,0.00024947,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",800,808,0.0028191,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",801,809,0.00020609,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",802,810,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",802,811,0.0030749,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",803,812,0.00008544,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",804,813,0.0033195,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",805,814,0.00016824,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",806,815,0.00042086,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",807,816,0.000194,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",808,817,0.0015955,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",809,818,0.00020649,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",810,819,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",810,820,0.0025782,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",812,821,0.00013123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",814,822,0.00015794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",815,823,0.00048651,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",816,824,0.00019731,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",818,825,0.00020524,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",819,826,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",819,827,0.0027715,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",821,828,0.0010794,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",822,829,0.00022567,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",823,830,0.00049659,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",824,831,0.00017123,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",825,832,0.00020602,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",826,833,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",826,834,0.0022755,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",828,835,0.0037201,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",829,836,0.0023821,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",831,837,0.00012298,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",832,838,0.00020588,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"4c_.06\",833,839,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",833,840,0.002443,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",836,841,0.00095278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",837,842,0.00014278,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",838,843,0.00020601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",839,844,0.0048092,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",839,845,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",839,846,0.0036212,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",841,847,0.00048382,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",842,848,0.0002151,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",843,849,0.00010056,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",844,850,0.0007036,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",845,851,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",845,852,0.004364,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",847,853,0.00010706,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",848,854,0.00035143,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",849,855,0.0022601,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",850,856,0.0019822,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",851,857,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",851,858,0.0068621,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",853,859,0.000084315,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,860,0.00282,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",854,861,0.0075091,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",855,862,0.0014697,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",856,863,0.0023276,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",857,864,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",857,865,0.0027888,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",859,866,0.000090338,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",862,867,0.0012854,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",863,868,0.00030194,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",864,869,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",864,870,0.0017373,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",866,871,0.000072277,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",867,872,0.0013483,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",868,873,0.00037952,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",868,874,0.00084439,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",869,875,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",869,876,0.0012,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",871,877,0.000070178,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",872,878,0.0023022,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",873,879,0.00035118,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",874,880,0.0019761,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"4c_.06\",875,881,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"4c_.06\",875,882,0.0010112,0.469,0.075,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.581,0.091],[null,\"2c_16\",877,883,0.00007,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",878,884,0.00056468,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_.0225\",879,885,0.000534,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_.0225\",880,886,0.0046879,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",883,887,0.000069181,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",884,888,0.00062293,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",884,889,0.0031574,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",885,890,0.00067483,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",887,891,0.0012371,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",888,892,0.0010228,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",889,893,0.0026779,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",890,894,0.0026271,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",891,895,0.0058249,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",891,896,0.0032587,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",892,897,0.00020223,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"35_SAC_XSC\",893,898,0.004501,0.868,0.092,0.0,0.0,0.421,1.0,1,\"ol\",true,0,0.76,0.092],[null,\"2c_.0225\",894,899,0.0047723,1.257,0.085,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.257,0.085],[null,\"2c_16\",895,900,0.0038684,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",897,901,0.00017088,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",901,902,0.000144,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",902,903,0.00018732,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",903,904,0.00033902,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",904,905,0.0005878,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088],[null,\"2c_16\",905,906,0.0048147,1.15,0.088,0.0,0.0,0.421,1.0,1,\"ol\",true,0,1.2,0.088]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "c0_nf_per_km": "int64",
        "r0_ohm_per_km": "object",
        "x0_ohm_per_km": "object"
      },
      "orient": "split"
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"vector_group\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\"],\"index\":[0],\"data\":[[null,\"0.8 MVA 10\\/0.4 kV Dyn1 ASEA\",0,1,0.8,11.0,0.416,28.107316710327932,2.796782544378698,1.7,0.21251,30.0,\"lv\",0,-2,2,2.5,0.0,0,false,1,1.0,true,\"Dyn\",28.107316710327932,2.796782544378698,100,0,0.9]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "vector_group": "object",
        "vk0_percent": "object",
        "vkr0_percent": "object",
        "mag0_percent": "int64",
        "mag0_rx": "int64",
        "si0_hv_partial": "object"
      },
      "orient": "split"
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "orient": "split"
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "power_type": "object",
        "element": "object",
        "et": "object",
        "points": "object"
      },
      "orient": "split"
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "element": "object",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "orient": "split"
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "coords": "object"
      },
      "orient": "split"
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[390873.0,392887.0,null],[390872.662999999942258,392887.378999999957159,null],[390871.596000000019558,392887.637999999977183,null],[390871.481000000028871,392887.642999999981839,null],[390871.378999999957159,392887.607999999949243,null],[390871.304999999993015,392887.549999999988358,null],[390871.23399999999674,392887.419999999983702,null],[390868.778999999980442,392877.6370000000461,null],[390868.752999999967869,392877.185999999986961,null],[390868.752999999967869,392876.809999999997672,null],[390868.804000000003725,392876.48399999999674,null],[390868.903999999980442,392876.258999999961816,null],[390869.078999999968801,392876.107999999949243,null],[390869.179999999993015,392876.007999999972526,null],[390869.5,392875.857000000018161,null],[390872.292000000015832,392875.207999999984168,null],[390872.314000000013038,392875.302000000025146,null],[390875.677999999956228,392874.422000000020489,null],[390872.315999999991618,392875.346000000019558,null],[390875.907000000006519,392874.352999999944586,null],[390872.312000000034459,392875.392000000050757,null],[390876.142000000050757,392874.222999999998137,null],[390872.302999999956228,392875.432999999960884,null],[390876.440000000002328,392873.902999999991152,null],[390872.287999999942258,392875.482000000018161,null],[390877.002999999967869,392873.341000000014901,null],[390872.262999999977183,392875.532000000006519,null],[390880.364000000001397,392878.195999999996275,null],[390884.190000000002328,392866.432999999960884,null],[390872.239000000001397,392875.581000000005588,null],[390881.306000000040513,392879.522000000055414,null],[390879.232000000018161,392879.304999999993015,null],[390886.111000000033528,392864.602000000013504,null],[390872.169999999983702,392875.710000000020955,null],[390885.0,392880.0,null],[390879.207999999984168,392879.352999999944586,null],[390890.169500000018161,392868.642000000050757,null],[390891.918999999994412,392859.065000000002328,null],[390872.092000000004191,392875.822000000043772,null],[390879.182999999960884,392879.426000000035856,null],[390890.443999999959487,392868.351000000024214,null],[390891.409999999974389,392869.955000000016298,null],[390895.962999999988824,392855.237000000022817,null],[390891.775000000023283,392858.902999999991152,null],[390872.072999999974854,392875.849999999976717,null],[390879.158999999985099,392879.522000000055414,null],[390890.570999999996275,392868.222999999998137,null],[390893.0,392874.0,null],[390899.026000000012573,392852.352000000013504,null],[390891.742000000027474,392858.804000000003725,null],[390872.037999999942258,392875.882999999972526,null],[390879.158999999985099,392879.762999999977183,null],[390890.753999999957159,392868.167999999946915,null],[390899.474999999976717,392851.943999999959488,null],[390899.491000000038184,392852.791000000026543,null],[390891.758999999961816,392858.689000000013038,null],[390871.963999999978114,392875.929999999993015,null],[390879.232000000018161,392879.956000000005588,null],[390890.935999999986962,392868.167999999946915,null],[390901.468999999982771,392850.052999999956228,null],[390899.547999999951571,392852.822999999974854,null],[390891.775000000023283,392858.590000000025611,null],[390871.892000000050757,392875.960000000020955,null],[390879.907000000006519,392880.679000000003725,null],[390891.044999999983702,392868.167999999946915,null],[390901.869999999995343,392849.663999999989756,null],[390907.229999999981374,392855.96999999997206,null],[390899.617999999958556,392852.847000000008848,null],[390891.825000000011642,392858.507999999972526,null],[390871.812000000034459,392875.982999999949243,null],[390881.0,392884.0,null],[390891.246000000042841,392868.241000000038184,null],[390906.932000000029802,392845.427999999956228,null],[390907.0,392860.0,null],[390907.0,392860.0,null],[390899.792999999946915,392852.8870000000461,null],[390891.972000000008848,392858.323999999964144,null],[390871.435999999986962,392876.082999999984168,null],[390892.047999999951571,392868.96999999997206,null],[390908.6129999999539,392843.857000000018161,null],[390899.888999999966472,392852.926000000035856,null],[390892.5120000000461,392857.807999999960884,null],[390870.934999999997672,392876.182999999960884,null],[390896.0,392870.0,null],[390909.025000000023283,392843.570000000006985,null],[390899.982000000018161,392852.987000000022817,null],[390893.557999999960884,392856.820000000006985,null],[390870.633999999961816,392876.258999999961816,null],[390909.877999999967869,392843.013999999966472,null],[390900.059999999997672,392853.057000000029802,null],[390893.775000000023283,392856.554999999993015,null],[390870.525000000023283,392876.284999999974389,null],[390910.741000000038184,392842.592999999993481,null],[390893.802999999956228,392856.496000000042841,null],[390870.492000000027474,392876.296000000031199,null],[390911.229999999981374,392842.323999999964144,null],[390893.799999999988358,392856.409999999974389,null],[390870.457999999984168,392876.309999999997672,null],[390911.556000000040513,392842.152000000001863,null],[390893.78100000001723,392856.377999999967869,null],[390870.382999999972526,392876.35899999999674,null],[390911.997000000032131,392841.897999999986496,null],[390890.706000000005588,392852.332000000053085,null],[390870.157000000006519,392876.533999999985099,null],[390912.282000000006519,392841.942000000039116,null],[390912.282000000006519,392841.71999999997206,null],[390890.64000000001397,392852.121000000042841,null],[390912.630000000004657,392841.967000000004191,null],[390912.429999999993015,392841.599999999976717,null],[390890.510999999998603,392851.689000000013038,null],[390913.032000000006519,392842.010999999998603,null],[390917.462999999988824,392836.01500000001397,null],[390883.277000000001863,392842.143999999971129,null],[390913.6370000000461,392842.130000000004657,null],[390918.003999999957159,392835.491000000038184,null],[390876.522999999986496,392833.895000000018626,null],[390914.400000000023283,392842.34499999997206,null],[390918.76500000001397,392836.292999999946915,null],[390915.4879999999539,392832.838999999978114,null],[390875.777999999991152,392833.236000000033528,null],[390914.923999999999069,392842.567000000039116,null],[390918.948999999964144,392836.228999999992084,null],[390919.135000000009313,392836.684000000008382,null],[390910.895000000018626,392828.10999999998603,null],[390875.198999999964144,392832.799999999988358,null],[390915.64000000001397,392842.932999999960884,null],[390919.114999999990687,392836.198999999964144,null],[390920.87599999998929,392838.517999999981839,null],[390908.833999999973457,392825.978999999992084,null],[390874.662000000011176,392832.479999999981374,null],[390916.402999999991152,392843.351000000024214,null],[390919.23399999999674,392836.205000000016298,null],[390923.576000000000931,392835.814000000013038,null],[390925.817000000039116,392843.724999999976717,null],[390908.271000000007916,392825.299999999988358,null],[390872.864999999990687,392831.802999999956228,null],[390917.072000000043772,392843.826000000000931,null],[390919.412000000011176,392836.252999999967869,null],[390923.798999999999069,392835.572000000043772,null],[390929.523999999975786,392847.568999999959488,null],[390907.614999999990687,392824.551000000035856,null],[390871.466000000014901,392831.607000000018161,null],[390918.076000000000931,392844.727000000013504,null],[390919.607999999949243,392836.347999999998137,null],[390923.972999999998137,392835.299999999988358,null],[390932.01500000001397,392850.135000000009313,null],[390907.052999999956228,392823.802000000025146,null],[390871.226000000024214,392831.622999999963213,null],[390922.542000000015832,392849.331000000005588,null],[390919.7620000000461,392836.466000000014901,null],[390924.070000000006985,392835.057999999960884,null],[390934.502999999967869,392852.697000000043772,null],[390935.583999999973457,392846.447999999974854,null],[390906.491000000038184,392822.864999999990687,null],[390871.172999999951571,392831.687000000034459,null],[390923.521000000007916,392850.327999999979511,null],[390919.90500000002794,392836.632000000041444,null],[390924.127999999967869,392834.671000000031199,null],[390941.046000000031199,392859.544999999983702,null],[390935.817000000039116,392846.239999999990687,null],[390906.349999999976717,392822.583999999973457,null],[390871.127999999967869,392831.801000000035856,null],[390915.060999999986961,392858.471000000019558,null],[390927.222000000008848,392854.099999999976717,null],[390920.0120000000461,392836.804999999993015,null],[390924.168999999994412,392834.201000000000931,null],[390943.336000000010245,392861.907000000006519,null],[390935.994999999995343,392846.017000000050757,null],[390905.502000000036787,392821.0120000000461,null],[390871.099999999976717,392832.048999999999069,null],[390913.477999999944586,392860.025000000023283,null],[390931.986000000033528,392859.25,null],[390920.077000000048429,392836.965000000025611,null],[390924.246000000042841,392833.852999999944586,null],[390946.010000000009313,392864.771000000007916,null],[390946.317000000039116,392858.942000000039116,null],[390936.049999999988358,392845.912000000011176,null],[390905.189000000013039,392820.052999999956228,null],[390910.0,392863.0,null],[390932.787999999942258,392860.117999999958556,null],[390930.205000000016298,392860.892000000050757,null],[390920.101000000024214,392837.142999999981839,null],[390924.411000000021886,392833.474999999976717,null],[390946.422000000020489,392865.190000000002328,null],[390946.617999999958556,392858.602000000013504,null],[390936.119000000006054,392845.666000000026543,null],[390905.022000000055414,392819.322999999974854,null],[390935.932000000029802,392863.544999999983702,null],[390923.046000000031199,392867.911000000021886,null],[390920.09499999997206,392837.297000000020489,null],[390924.643999999971129,392833.164999999979045,null],[390948.046000000031199,392866.840000000025611,null],[390946.652000000001863,392865.033999999985099,null],[390946.840000000025611,392858.222999999998137,null],[390936.242000000027474,392845.027000000001863,null],[390904.937999999965541,392818.65500000002794,null],[390941.567999999970198,392869.642999999981839,null],[390921.647000000055414,392869.282999999995809,null],[390923.823999999964144,392868.73399999999674,null],[390920.042000000015832,392837.481000000028871,null],[390924.934000000008382,392832.864999999990687,null],[390948.692999999970198,392867.510000000009313,null],[390946.807000000029802,392864.978999999992084,null],[390946.971000000019558,392857.897000000055414,null],[390936.287999999942258,392844.647999999986496,null],[390905.00099999998929,392817.820999999996275,null],[390939.127999999967869,392871.786000000021886,null],[390943.018999999971129,392871.212000000057742,null],[390917.0,392871.0,null],[390923.916000000026543,392868.864999999990687,null],[390919.804000000003725,392837.861000000033528,null],[390925.39000000001397,392832.418999999994412,null],[390946.962000000057742,392864.96999999997206,null],[390947.022999999986496,392857.622000000032131,null],[390936.387999999977183,392844.400000000023283,null],[390905.25099999998929,392816.297999999951571,null],[390931.5120000000461,392879.201000000000931,null],[390945.597000000008848,392874.081000000005588,null],[390923.961000000010244,392868.986000000033528,null],[390919.412000000011176,392838.407000000006519,null],[390926.642999999981839,392831.208999999973457,null],[390947.12599999998929,392865.01500000001397,null],[390947.088999999978114,392857.033999999985099,null],[390936.60999999998603,392843.935999999986962,null],[390905.690000000002328,392815.026000000012573,null],[390927.0,392880.0,null],[390946.518999999971129,392875.103999999992084,null],[390923.967000000004191,392869.088999999978114,null],[390926.75,392831.106000000028871,null],[390947.326000000000931,392865.133999999961816,null],[390947.179999999993015,392856.577000000048429,null],[390936.74900000001071,392843.721000000019558,null],[390906.065000000002328,392814.190999999991618,null],[390937.556000000040513,392882.923999999999069,null],[390947.272999999986496,392875.942000000039116,null],[390923.916000000026543,392869.2379999999539,null],[390926.804999999993015,392831.065000000002328,null],[390947.489999999990687,392865.260999999998603,null],[390947.287000000011176,392856.272000000055414,null],[390936.87400000001071,392843.588999999978114,null],[390906.398999999975786,392813.690999999991618,null],[390936.301000000035856,392884.111000000033528,null],[390923.807000000029802,392869.3870000000461,null],[390926.875,392831.042999999946915,null],[390947.590000000025611,392865.397000000055414,null],[390947.457000000053085,392855.997999999963213,null],[390938.352000000013504,392842.12599999998929,null],[390907.212999999988824,392812.684999999997672,null],[390931.0,392884.0,null],[390931.0,392884.0,null],[390923.606000000028871,392869.587000000057742,null],[390926.945000000006985,392831.047000000020489,null],[390947.62599999998929,392865.525000000023283,null],[390947.783999999985099,392855.657999999995809,null],[390938.796000000031199,392841.702999999979511,null],[390910.804999999993015,392815.497000000032131,null],[390907.752000000036787,392812.018999999971129,null],[390922.854999999981374,392870.302999999956228,null],[390927.018999999971129,392831.072000000043772,null],[390947.635000000009313,392865.697999999974854,null],[390949.052000000025146,392854.417000000015832,null],[390938.913999999989756,392841.632999999972526,null],[390911.309000000008382,392815.87599999998929,null],[390909.871000000042841,392809.603999999992084,null],[390921.0,392875.0,null],[390927.156000000017229,392831.157000000006519,null],[390947.598999999987427,392865.888999999966472,null],[390949.357999999949243,392854.137999999977183,null],[390936.706000000005588,392838.972000000008848,null],[390939.032000000006519,392841.619999999995343,null],[390911.513999999966472,392816.081000000005588,null],[390913.164999999979045,392812.297000000020489,null],[390910.582999999984168,392808.792999999946915,null],[390927.282000000006519,392831.267999999981839,null],[390947.507999999972526,392866.042999999946915,null],[390949.51600000000326,392854.032999999995809,null],[390935.0,392836.0,null],[390939.171000000031199,392841.6129999999539,null],[390911.682999999960884,392816.380999999993946,null],[390913.419999999983702,392812.472000000008848,null],[390913.172999999951571,392805.861000000033528,null],[390927.695000000006985,392831.755000000004657,null],[390947.070999999996275,392866.462000000057742,null],[390949.635999999998603,392853.99900000001071,null],[390939.296000000031199,392841.627000000036787,null],[390911.851000000024214,392816.885000000009313,null],[390913.647999999986496,392812.586000000010244,null],[390914.333999999973457,392804.546000000031199,null],[390912.467000000004191,392805.282000000006519,null],[390931.0,392831.0,null],[390946.507000000041444,392867.043999999994412,null],[390949.096000000019558,392853.309000000008382,null],[390949.744000000006054,392853.994999999995343,null],[390939.413999999989755,392841.674999999988358,null],[390912.00099999998929,392817.333999999973457,null],[390913.996000000042841,392812.685999999986962,null],[390914.838999999978114,392803.916000000026543,null],[390909.292000000015832,392803.146000000007916,null],[390948.847999999998137,392852.992000000027474,null],[390949.818999999959488,392854.010000000009313,null],[390939.538999999989755,392841.731000000028871,null],[390912.187999999965541,392817.651000000012573,null],[390915.583999999973457,392813.037000000011176,null],[390918.268999999971129,392799.908999999985099,null],[390908.726000000024214,392802.518999999971129,null],[390948.392500000016298,392852.485500000009779,null],[390949.897999999986496,392854.051000000035856,null],[390940.114999999990687,392842.277999999991152,null],[390912.453999999968801,392818.023999999975786,null],[390915.882000000041444,392813.132999999972526,null],[390918.528999999980442,392799.6129999999539,null],[390908.547999999951571,392802.302000000025146,null],[390947.472000000008848,392851.557000000029802,null],[390950.032000000006519,392854.156000000017229,null],[390943.0,392844.0,null],[390912.782999999995809,392818.364999999990687,null],[390916.092999999993481,392813.228999999992084,null],[390919.049999999988358,392800.0,null],[390923.291000000026543,392794.190999999991618,null],[390908.46999999997206,392802.177999999956228,null],[390946.0,392848.0,null],[390950.481000000028871,392854.630000000004657,null],[390913.190999999991618,392818.747000000032131,null],[390916.330000000016298,392813.352000000013504,null],[390921.635999999998603,392802.117999999958556,null],[390925.510999999998603,392791.532999999995809,null],[390908.407999999995809,392802.068999999959487,null],[390952.0,392853.0,null],[390913.426000000035856,392818.962000000057742,null],[390916.548999999999069,392813.50099999998929,null],[390922.556000000040513,392802.836000000010244,null],[390932.59399999998277,392797.298999999999069,null],[390929.741900000022724,392786.372900000016671,null],[390908.353999999992084,392801.937000000034459,null],[390914.5120000000461,392819.90600000001723,null],[390918.357000000018161,392814.966000000014901,null],[390924.531000000017229,392804.432999999960884,null],[390935.0,392800.0,null],[390934.962999999988824,392790.739999999990687,null],[390930.510999999998603,392785.434999999997672,null],[390908.322999999974854,392801.828999999968801,null],[390914.974999999976717,392820.221000000019558,null],[390923.0,392816.0,null],[390926.150000000023283,392805.742000000027474,null],[390923.880000000004657,392805.164999999979045,null],[390937.604999999981374,392792.914999999979045,null],[390931.167999999946915,392784.630000000004657,null],[390908.307999999960884,392801.736000000033528,null],[390915.148999999975786,392820.307999999960884,null],[390929.0,392807.0,null],[390923.818999999959488,392805.287000000011176,null],[390937.856000000028871,392793.111000000033528,null],[390931.702999999979511,392784.132000000041444,null],[390908.307999999960884,392801.651000000012573,null],[390915.289999999979045,392820.347999999998137,null],[390923.757999999972526,392805.422000000020489,null],[390937.948999999964144,392793.203999999968801,null],[390932.460000000020955,392783.602999999944586,null],[390908.315000000002328,392801.581000000005588,null],[390915.397000000055414,392820.354999999981374,null],[390923.744000000006054,392805.551000000035856,null],[390938.005000000004657,392793.277999999991152,null],[390932.952999999979511,392783.299999999988358,null],[390908.338999999978114,392801.502999999967869,null],[390915.451000000000931,392820.347999999998137,null],[390923.772000000055414,392805.685999999986962,null],[390938.023999999975786,392793.371000000042841,null],[390933.747999999963213,392782.902999999991152,null],[390908.385000000009313,392801.426000000035856,null],[390915.510999999998603,392820.294999999983702,null],[390923.85999999998603,392805.862000000022817,null],[390938.023999999975786,392793.482999999949243,null],[390934.598999999987427,392782.657000000006519,null],[390908.689000000013038,392801.042999999946915,null],[390915.592000000004191,392820.187999999965541,null],[390924.022000000055414,392806.037999999942258,null],[390938.005000000004657,392793.622999999963213,null],[390935.583999999973457,392782.523999999975786,null],[390910.979999999981374,392798.157000000006519,null],[390907.282000000006519,392801.15500000002794,null],[390915.907000000006519,392819.679000000003725,null],[390925.152000000001863,392806.997999999963213,null],[390937.967999999993481,392793.744000000006054,null],[390936.302999999956228,392782.505000000004657,null],[390913.207999999984168,392795.419999999983702,null],[390898.776000000012573,392802.817000000039116,null],[390906.35999999998603,392802.282000000006519,null],[390918.0,392819.0,null],[390926.0,392812.0,null],[390937.912000000011176,392793.827000000048429,null],[390937.15500000002794,392782.599999999976717,null],[390913.306700000015553,392795.297800000000279,null],[390895.65500000002794,392803.357999999949243,null],[390901.453999999968801,392808.388999999966472,null],[390937.791000000026543,392793.948999999964144,null],[390938.366000000038184,392782.883999999961816,null],[390910.051000000035856,392792.872000000032131,null],[390915.116000000038184,392793.057999999960884,null],[390895.343999999982771,392803.442999999970198,null],[390901.096000000019558,392808.831000000005588,null],[390937.343999999982771,392794.348999999987427,null],[390939.237000000022817,392783.187000000034459,null],[390909.746000000042841,392792.658999999985099,null],[390916.01500000001397,392791.99900000001071,null],[390895.119000000006054,392803.442999999970198,null],[390900.932999999960884,392809.017999999981839,null],[390937.0,392798.0,null],[390940.012999999977183,392783.622000000032131,null],[390909.562999999965541,392792.552999999956228,null],[390918.607000000018161,392788.706000000005588,null],[390915.752999999967869,392791.724999999976717,null],[390894.892999999981839,392803.385999999998603,null],[390900.791000000026543,392809.106000000028871,null],[390940.732000000018161,392784.1129999999539,null],[390909.432999999960884,392792.492000000027474,null],[390922.397999999986496,392784.096000000019558,null],[390915.690000000002328,392791.653999999980442,null],[390894.073999999964144,392802.849999999976717,null],[390900.538999999989755,392809.227000000013504,null],[390941.548999999999069,392784.767999999981839,null],[390909.212000000057742,392792.414999999979045,null],[390923.197000000043772,392783.135999999998603,null],[390915.653999999980442,392791.597999999998137,null],[390893.90500000002794,392802.681000000040512,null],[390897.658999999985099,392810.60899999999674,null],[390942.909999999974389,392785.87400000001071,null],[390942.909999999974389,392785.87400000001071,null],[390908.472999999998137,392792.172000000020489,null],[390923.397999999986496,392782.887999999977183,null],[390915.62599999998929,392791.520000000018626,null],[390893.792000000015832,392802.482999999949243,null],[390896.587000000057742,392810.976000000024214,null],[390947.432999999960884,392789.685999999986962,null],[390947.432999999960884,392789.685999999986962,null],[390907.642000000050757,392791.927999999956228,null],[390923.491000000038184,392782.74900000001071,null],[390915.619000000006054,392791.448999999964144,null],[390893.763999999966472,392802.257999999972526,null],[390896.21999999997206,392811.088999999978114,null],[390953.846000000019558,392795.059000000008382,null],[390953.846000000019558,392795.059000000008382,null],[390907.177000000025146,392791.782999999995809,null],[390923.552999999956228,392782.625,null],[390915.619000000006054,392791.371000000042841,null],[390893.820000000006985,392802.003999999957159,null],[390895.542000000015832,392811.117000000027474,null],[390958.462999999988824,392798.896000000007916,null],[390958.462999999988824,392798.896000000007916,null],[390906.75099999998929,392791.616000000038184,null],[390923.583999999973457,392782.517000000050757,null],[390915.632999999972526,392791.292999999946915,null],[390894.440999999991618,392801.354999999981374,null],[390894.948999999964144,392811.145000000018626,null],[390959.827000000048429,392800.102999999944586,null],[390959.827000000048429,392800.102999999944586,null],[390906.364000000001397,392791.413999999989755,null],[390923.599999999976717,392782.346000000019558,null],[390915.653999999980442,392791.242999999958556,null],[390894.0,392797.0,null],[390894.299999999988358,392810.976000000024214,null],[390963.864999999990687,392803.673999999999069,null],[390963.864999999990687,392803.673999999999069,null],[390957.304999999993015,392802.791000000026543,null],[390905.7620000000461,392791.025000000023283,null],[390923.583999999973457,392782.192000000039116,null],[390915.682999999960884,392791.215000000025611,null],[390893.763999999966472,392810.6370000000461,null],[390968.351000000024214,392807.642000000050757,null],[390968.351000000024214,392807.642000000050757,null],[390964.468999999982771,392803.03000000002794,null],[390956.914999999979045,392803.162000000011176,null],[390905.366000000038184,392790.721000000019558,null],[390923.537999999942258,392782.052000000025146,null],[390915.717999999993481,392791.179999999993015,null],[390891.222499999974389,392808.690999999991618,null],[390970.01500000001397,392809.072999999974854,null],[390970.01500000001397,392809.072999999974854,null],[390956.692999999970198,392803.353999999992084,null],[390905.122000000032131,392790.468999999982771,null],[390923.476000000024214,392781.897999999986496,null],[390915.775000000023283,392791.151000000012573,null],[390891.137999999977183,392808.521000000007916,null],[390973.534999999974389,392812.101000000024214,null],[390973.534999999974389,392812.101000000024214,null],[390963.032999999995809,392816.614000000001397,null],[390956.520000000018626,392803.452000000048429,null],[390905.01500000001397,392790.340000000025611,null],[390923.352000000013504,392781.773999999975786,null],[390915.880999999993946,392791.116000000038184,null],[390891.10999999998603,392808.352000000013504,null],[390978.625,392816.387999999977183,null],[390978.625,392816.387999999977183,null],[390962.662999999942258,392817.057999999960884,null],[390965.489999999990687,392819.862000000022817,null],[390956.242000000027474,392803.570000000006985,null],[390904.962000000057742,392790.247999999963213,null],[390923.072999999974854,392781.510999999998603,null],[390916.01600000000326,392791.080000000016298,null],[390891.166000000026543,392808.12599999998929,null],[390981.878999999957159,392818.817999999970198,null],[390981.878999999957159,392818.817999999970198,null],[390962.507000000041444,392817.246000000042841,null],[390964.0,392822.0,null],[390955.804000000003725,392803.705000000016298,null],[390904.939000000013038,392790.179999999993015,null],[390916.237000000022817,392776.135999999998603,null],[390916.107999999949243,392791.052000000025146,null],[390891.336000000010245,392807.872000000032131,null],[390982.421000000031199,392819.260000000009313,null],[390982.421000000031199,392819.260000000009313,null],[390962.383999999961816,392817.320000000006985,null],[390955.50099999998929,392803.822999999974854,null],[390904.923999999999069,392790.081000000005588,null],[390912.695000000006985,392780.427999999956228,null],[390915.184999999997672,392775.310999999986962,null],[390916.185999999986961,392791.017000000050757,null],[390983.882999999972526,392820.451000000000931,null],[390983.882999999972526,392820.451000000000931,null],[390979.167000000015832,392822.695000000006985,null],[390962.252999999967869,392817.337000000057742,null],[390955.315999999991618,392803.945999999996275,null],[390904.932000000029802,392790.005000000004657,null],[390908.0,392779.0,null],[390914.619000000006054,392774.864000000001397,null],[390916.242000000027474,392790.981000000028871,null],[390985.002999999967869,392821.271000000007916,null],[390985.002999999967869,392821.271000000007916,null],[390977.208999999973457,392824.690999999991618,null],[390962.137999999977183,392817.312000000034459,null],[390955.179999999993015,392804.057000000029802,null],[390905.076000000000931,392789.478999999992084,null],[390914.547999999951571,392774.782999999995809,null],[390916.277999999991152,392790.932000000029802,null],[390986.567000000039116,392822.332000000053085,null],[390986.567000000039116,392822.332000000053085,null],[390975.742999999958556,392826.352000000013504,null],[390962.022999999986496,392817.271000000007916,null],[390954.783999999985099,392804.457000000053085,null],[390903.8870000000461,392790.989999999990687,null],[390904.0,392784.0,null],[390914.494000000006054,392774.721000000019558,null],[390916.292000000015832,392790.867999999958556,null],[390987.708999999973457,392823.027999999991152,null],[390987.708999999973457,392823.027999999991152,null],[390975.137999999977183,392827.038999999989755,null],[390961.73499999998603,392817.041000000026543,null],[390951.687999999965541,392807.794999999983702,null],[390902.522999999986496,392792.617000000027474,null],[390914.467000000004191,392774.648999999975786,null],[390916.277999999991152,392790.782999999995809,null],[390991.0,392824.804999999993015,null],[390991.0,392824.804999999993015,null],[390974.926000000035856,392827.23399999999674,null],[390977.78100000001723,392829.753999999957159,null],[390961.463999999978114,392816.787000000011176,null],[390951.537999999942258,392807.965000000025611,null],[390897.0,392791.0,null],[390914.448999999964144,392774.568999999959488,null],[390916.242000000027474,392790.732999999949243,null],[390993.402999999991152,392826.054000000003725,null],[390993.402999999991152,392826.054000000003725,null],[390974.831000000005588,392827.281000000017229,null],[390976.0,392832.0,null],[390958.0,392817.0,null],[390951.457999999984168,392808.125,null],[390914.457999999984168,392774.497000000032131,null],[390916.157000000006519,392790.647999999986496,null],[390993.935999999986962,392826.331000000005588,null],[390993.935999999986962,392826.331000000005588,null],[390991.103999999992084,392829.14000000001397,null],[390974.676000000035856,392827.310999999986962,null],[390951.427999999956228,392808.325000000011642,null],[390914.476000000024214,392774.424999999988358,null],[390994.064000000013039,392826.392999999981839,null],[390994.064000000013039,392826.392999999981839,null],[390990.836000000010244,392829.546000000031199,null],[390974.581000000005588,392827.310999999986962,null],[390951.427999999956228,392808.505000000004657,null],[390914.701000000000931,392774.114999999990687,null],[390997.536000000021886,392828.070000000006985,null],[390997.536000000021886,392828.070000000006985,null],[390993.887999999977183,392826.659999999974389,null],[390990.662000000011176,392829.85999999998603,null],[390974.467000000004191,392827.298999999999069,null],[390951.457999999984168,392808.710000000020955,null],[390910.991000000038184,392771.177999999956228,null],[390915.202000000048429,392773.457999999984168,null],[390999.98499999998603,392829.212000000057742,null],[390999.98499999998603,392829.212000000057742,null],[390993.812000000034459,392826.747999999963213,null],[390990.533999999985099,392830.184999999997672,null],[390974.377999999967869,392827.252000000036787,null],[390951.552999999956228,392808.900000000023283,null],[390910.777000000001863,392771.008999999961816,null],[390917.646000000007916,392770.357000000018161,null],[391004.979999999981374,392831.301000000035856,null],[391000.57760000001872,392829.459900000016205,null],[390993.744999999995343,392826.807000000029802,null],[390989.572000000043772,392833.322000000043772,null],[390973.853999999992084,392826.852999999944586,null],[390951.712999999988824,392809.098999999987427,null],[390910.657000000006519,392770.942999999970198,null],[390910.517999999981839,392764.592999999993481,null],[390920.544999999983702,392766.731000000028871,null],[391009.465000000025611,392833.088999999978114,null],[391009.465000000025611,392833.088999999978114,null],[391000.57760000001872,392829.459900000016205,null],[390996.172000000020489,392840.260000000009313,null],[390996.172000000020489,392840.260000000009313,null],[390993.64000000001397,392826.841000000014901,null],[390989.096000000019558,392834.772999999986496,null],[390969.0,392827.0,null],[390951.837999999988824,392809.198999999964144,null],[390910.547000000020489,392770.909999999974389,null],[390909.0,392760.0,null],[390923.418999999994412,392763.337999999988824,null],[391008.022999999986496,392836.744999999995343,null],[391012.375,392834.182999999960884,null],[391012.375,392834.182999999960884,null],[390996.0,392843.0,null],[390993.577000000048429,392826.832000000053085,null],[390988.793999999994412,392835.422999999951571,null],[390952.417999999946915,392809.568999999959488,null],[390910.453999999968801,392770.898999999975786,null],[390922.171000000031199,392762.286000000021886,null],[390924.232000000018161,392762.3870000000461,null],[391006.125,392841.75099999998929,null],[390993.508999999961816,392826.793999999994412,null],[390988.562000000034459,392835.841000000014901,null],[390954.0,392812.0,null],[390910.307000000029802,392770.898999999975786,null],[390921.887999999977183,392762.002999999967869,null],[390924.413999999989755,392762.163999999989755,null],[391005.565000000002328,392843.217999999993481,null],[390993.467000000004191,392826.744000000006054,null],[390988.132000000041444,392836.432000000029802,null],[390909.958999999973457,392770.940999999991618,null],[390921.726000000024214,392761.78100000001723,null],[390924.51500000001397,392762.062999999965541,null],[391002.0,392847.0,null],[390993.450000000011642,392826.677000000025146,null],[390987.226000000024214,392837.534999999974389,null],[390909.717999999993481,392770.967999999993481,null],[390921.523999999975786,392761.457999999984168,null],[390924.635999999998603,392761.962999999988824,null],[390993.458999999973457,392826.60899999999674,null],[390986.947000000043772,392837.814000000013038,null],[390909.412000000011176,392771.005999999993946,null],[390921.119999999995343,392760.650000000023283,null],[390924.797999999951571,392761.882000000041444,null],[390993.492000000027474,392826.521000000007916,null],[390986.866000000038184,392837.895000000018626,null],[390909.224999999976717,392771.017000000050757,null],[390920.797000000020489,392760.043999999994412,null],[390924.979999999981374,392761.862000000022817,null],[390993.551000000035856,392826.412000000011176,null],[390986.772999999986496,392837.929999999993015,null],[390987.307000000029802,392838.184999999997672,null],[390909.056000000040513,392771.022999999986496,null],[390920.533999999985099,392759.64000000001397,null],[390925.182000000029802,392761.882000000041444,null],[390993.787000000011176,392826.133999999961816,null],[390986.679999999993015,392837.929999999993015,null],[390987.922999999951571,392838.510000000009313,null],[390908.771000000007916,392771.0120000000461,null],[390920.231000000028871,392759.236000000033528,null],[390925.443999999959487,392762.017999999981839,null],[390993.989000000001397,392825.96999999997206,null],[390986.587000000057742,392837.907000000006519,null],[390990.477999999944586,392839.867999999958556,null],[390908.492000000027474,392770.98399999999674,null],[390919.947999999974854,392758.932999999960884,null],[390925.739999999990687,392761.64000000001397,null],[390926.091000000014901,392762.507999999972526,null],[390994.166000000026543,392825.872999999963213,null],[390986.017999999981839,392837.5120000000461,null],[390990.0,392841.0,null],[390908.361000000033528,392770.962999999988824,null],[390919.442999999970198,392758.467999999993481,null],[390925.918999999994412,392761.413999999989755,null],[390929.951000000000931,392765.901000000012573,null],[390994.527999999991152,392825.697000000043772,null],[390981.0,392837.0,null],[390908.217999999993481,392770.934999999997672,null],[390917.784999999974389,392756.994000000006054,null],[390926.062000000034459,392761.187999999965541,null],[390932.739000000001397,392768.301000000035856,null],[390908.087000000057742,392770.885999999998603,null],[390913.0,392755.0,null],[390926.168999999994412,392760.950000000011642,null],[390938.130999999993946,392762.197000000043772,null],[390940.702000000048429,392775.184000000008382,null],[390907.934000000008382,392770.815000000002328,null],[390926.216000000014901,392760.760000000009313,null],[390937.547999999951571,392761.707000000053085,null],[390939.538999999989755,392760.603999999992084,null],[390947.038999999989755,392768.130999999993946,null],[390942.352000000013504,392776.625,null],[390907.698999999964144,392770.684000000008382,null],[390926.239999999990687,392760.450000000011642,null],[390937.378999999957159,392761.538999999989755,null],[390943.0,392758.0,null],[390949.0,392763.0,null],[390944.147999999986496,392778.217000000004191,null],[390907.12400000001071,392770.223999999987427,null],[390926.203999999968801,392759.927000000025146,null],[390937.284999999974389,392761.417999999946915,null],[390948.940999999991618,392782.352999999944586,null],[390944.182000000029802,392778.111000000033528,null],[390906.396000000007916,392769.567999999970198,null],[390925.585000000020955,392756.047999999951571,null],[390937.231000000028871,392761.342999999993481,null],[390954.592000000004191,392787.287999999942258,null],[390951.512999999977183,392779.362000000022817,null],[390944.201000000000931,392778.007999999972526,null],[390906.330000000016298,392769.502000000036787,null],[390925.09499999997206,392752.8629999999539,null],[390937.197000000043772,392761.255999999993946,null],[390960.502999999967869,392792.289999999979045,null],[390951.778999999980442,392779.033999999985099,null],[390944.201000000000931,392777.911000000021886,null],[390906.287000000011176,392769.442000000039116,null],[390924.960000000020955,392751.851000000024214,null],[390937.177000000025146,392761.174999999988358,null],[390962.99900000001071,392794.377000000036787,null],[390966.597000000008848,392785.202000000048429,null],[390951.872999999963213,392778.902999999991152,null],[390944.187999999965541,392777.802000000025146,null],[390906.258999999961816,392769.37599999998929,null],[390924.892000000050757,392750.923999999999069,null],[390937.177000000025146,392761.081000000005588,null],[390966.382999999972526,392797.222000000008848,null],[390967.382999999972526,392784.224999999976717,null],[390951.956000000005588,392778.753999999957159,null],[390944.156000000017229,392777.717999999993481,null],[390906.247999999963213,392769.299999999988358,null],[390924.87599999998929,392750.417999999946915,null],[390937.190999999991618,392761.007000000041444,null],[390970.343999999982771,392800.554000000003725,null],[390967.789999999979045,392783.707000000053085,null],[390952.0120000000461,392778.62400000001071,null],[390944.072000000043772,392777.60899999999674,null],[390906.247999999963213,392769.228999999992084,null],[390924.892000000050757,392750.013999999966472,null],[390937.231000000028871,392760.926000000035856,null],[390973.518999999971129,392803.236000000033528,null],[390965.176000000035856,392781.033999999985099,null],[390967.869000000006054,392783.614000000001397,null],[390952.067999999970198,392778.466000000014901,null],[390943.950000000011642,392777.49900000001071,null],[390906.258999999961816,392769.162999999942258,null],[390924.960000000020955,392749.676000000035856,null],[390937.284999999974389,392760.84499999997206,null],[390974.707999999984168,392804.21999999997206,null],[390977.440999999991618,392798.797999999951571,null],[390965.0,392778.0,null],[390967.937999999965541,392783.559000000008382,null],[390952.106000000028871,392778.307000000029802,null],[390943.847000000008848,392777.429000000003725,null],[390906.302999999956228,392769.081000000005588,null],[390925.077999999979511,392749.288999999989755,null],[390937.392999999981839,392760.703999999968801,null],[390976.271000000007916,392805.663999999989756,null],[390980.71999999997206,392795.088999999978114,null],[390968.007000000041444,392783.531000000017229,null],[390952.133999999961816,392778.083999999973457,null],[390943.737000000022817,392777.377000000036787,null],[390906.369000000006054,392768.9879999999539,null],[390925.229999999981374,392748.952000000048429,null],[390938.215000000025611,392759.659999999974389,null],[390980.318999999959487,392808.982999999949243,null],[390978.193999999959487,392792.522999999986496,null],[390980.830000000016298,392795.018999999971129,null],[390968.132000000041444,392783.517000000050757,null],[390952.161000000021886,392777.776000000012573,null],[390943.659999999974389,392777.357999999949243,null],[390906.707999999984168,392768.567000000039116,null],[390925.5,392748.445999999996275,null],[390940.0,392756.0,null],[390983.289999999979045,392812.0120000000461,null],[390978.0,392789.0,null],[390980.951000000000931,392794.989000000001397,null],[390968.298999999999069,392783.572999999974854,null],[390952.189000000013039,392777.450000000011642,null],[390943.562999999965541,392777.357999999949243,null],[390906.0,392764.0,null],[390926.112000000022817,392747.462999999988824,null],[390985.7620000000461,392814.221000000019558,null],[390981.082000000053085,392794.958999999973457,null],[390968.409999999974389,392783.642000000050757,null],[390952.227000000013504,392777.236000000033528,null],[390943.472999999998137,392777.377000000036787,null],[390926.443999999959487,392747.366000000038184,null],[390924.179000000003725,392748.181000000040513,null],[390988.242999999958556,392815.901000000012573,null],[390981.202000000048429,392794.958999999973457,null],[390968.576000000000931,392783.78100000001723,null],[390952.282999999995809,392777.022000000055414,null],[390943.39000000001397,392777.416000000026543,null],[390926.73399999999674,392747.282999999995809,null],[390921.099999999976717,392749.367000000027474,null],[390988.443999999959487,392815.943999999959488,null],[390990.62599999998929,392817.377000000036787,null],[390981.332999999984168,392794.978999999992084,null],[390969.687000000034459,392784.792999999946915,null],[390952.310999999986962,392776.919999999983702,null],[390943.306000000040513,392777.505999999993946,null],[390926.982000000018161,392747.255999999993946,null],[390918.462000000057742,392750.361000000033528,null],[390988.650000000023283,392815.950000000011642,null],[390993.25,392818.979999999981374,null],[390993.25,392818.979999999981374,null],[390981.412999999942258,392795.008999999961816,null],[390973.0,392785.0,null],[390952.366000000038184,392776.760999999998603,null],[390943.034999999974389,392777.827999999979511,null],[390927.176000000035856,392747.255999999993946,null],[390917.0,392751.0,null],[390988.853999999992084,392815.917999999946915,null],[390995.557000000029802,392820.130999999993946,null],[390995.557000000029802,392820.130999999993946,null],[390981.523999999975786,392795.078999999968801,null],[390952.440999999991618,392776.622000000032131,null],[390942.693999999959488,392778.174999999988358,null],[390927.369000000006054,392747.297000000020489,null],[390989.047999999951571,392815.851000000024214,null],[390997.982999999949243,392821.471000000019558,null],[390997.982999999949243,392821.471000000019558,null],[390982.35899999999674,392795.762999999977183,null],[390952.581000000005588,392776.445000000006985,null],[390942.332999999984168,392778.51600000000326,null],[390927.534999999974389,392747.338999999978114,null],[390989.227000000013504,392815.74900000001071,null],[390999.996000000042841,392822.532000000006519,null],[390999.996000000042841,392822.532000000006519,null],[390986.0,392795.0,null],[390954.099999999976717,392774.60999999998603,null],[390927.645000000018626,392747.393999999971129,null],[390989.385000000009313,392815.617000000027474,null],[391002.28000000002794,392823.398999999975786,null],[391002.28000000002794,392823.398999999975786,null],[390954.732000000018161,392773.897000000055414,null],[390927.770000000018626,392747.462999999988824,null],[390989.51600000000326,392815.457999999984168,null],[391004.255000000004657,392819.013999999966472,null],[391005.614999999990687,392824.809999999997672,null],[391005.614999999990687,392824.809999999997672,null],[390955.052999999956228,392773.534999999974389,null],[390927.934999999997672,392747.601000000024214,null],[390989.573499999998603,392815.375500000023749,null],[391004.582000000053085,392818.39100000000326,null],[391009.669999999983702,392826.422999999951571,null],[391009.669999999983702,392826.422999999951571,null],[390955.133999999961816,392773.465000000025611,null],[390928.184000000008382,392747.848999999987427,null],[390990.602000000013504,392813.3629999999539,null],[391005.270000000018626,392816.532000000006519,null],[391016.00099999998929,392829.070000000006985,null],[391016.00099999998929,392829.070000000006985,null],[390955.203999999968801,392773.417999999946915,null],[390931.0,392748.0,null],[390935.0,392751.0,null],[390991.411000000021886,392812.135999999998603,null],[391006.257000000041444,392814.423999999999069,null],[391018.607000000018161,392830.062999999965541,null],[391018.607000000018161,392830.062999999965541,null],[390955.284999999974389,392773.377999999967869,null],[390991.997000000032131,392810.992000000027474,null],[391006.471000000019558,392814.211000000010245,null],[391020.304000000003725,392830.434999999997672,null],[391020.304000000003725,392830.434999999997672,null],[390955.354999999981374,392773.35999999998603,null],[390992.556000000040513,392809.76500000001397,null],[391006.76500000001397,392813.971000000019558,null],[391005.777000000001863,392813.729999999981374,null],[391021.503999999957159,392830.434999999997672,null],[391021.503999999957159,392830.434999999997672,null],[390955.424999999988358,392773.354999999981374,null],[390993.7620000000461,392807.804000000003725,null],[391007.112000000022817,392813.917000000015832,null],[391004.148999999975786,392812.60999999998603,null],[391022.496000000042841,392830.239000000001397,null],[391022.496000000042841,392830.239000000001397,null],[390955.494999999995343,392773.354999999981374,null],[390994.075000000011642,392807.333999999973457,null],[391007.646000000007916,392813.917000000015832,null],[391005.0,392808.0,null],[390955.564000000013038,392773.35999999998603,null],[390994.421000000031199,392806.815999999991618,null],[390992.315999999991618,392804.712000000057742,null],[391008.286000000021886,392814.130999999993946,null],[390956.755999999993946,392773.690999999991618,null],[390994.96999999997206,392805.952999999979511,null],[390990.810999999986962,392802.497000000032131,null],[391010.60899999999674,392815.357999999949243,null],[390952.377000000036787,392769.849999999976717,null],[390960.0,392774.0,null],[390995.1129999999539,392805.809999999997672,null],[390991.0,392798.0,null],[391014.0,392812.0,null],[390952.0,392766.0,null],[390995.257000000041444,392805.717999999993481,null],[390995.401000000012573,392805.717999999993481,null],[390995.583999999973457,392805.757999999972526,null],[390995.885000000009313,392805.913999999989756,null],[390996.354999999981374,392806.267000000050757,null],[391001.0,392805.0,null]]}",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      },
      "orient": "split"
    },
    "version": "2.1.0",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "2c_.007": {
          "r_ohm_per_km": 3.97,
          "x_ohm_per_km": 0.099,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 3.97,
          "x0_ohm_per_km": 0.099,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_.0225": {
          "r_ohm_per_km": 1.2570000000000001,
          "x_ohm_per_km": 0.085,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2570000000000001,
          "x0_ohm_per_km": 0.085,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "2c_16": {
          "r_ohm_per_km": 1.15,
          "x_ohm_per_km": 0.08800000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.2,
          "x0_ohm_per_km": 0.08800000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "35_SAC_XSC": {
          "r_ohm_per_km": 0.868,
          "x_ohm_per_km": 0.092,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.76,
          "x0_ohm_per_km": 0.092,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.06": {
          "r_ohm_per_km": 0.469,
          "x_ohm_per_km": 0.075,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.581,
          "x0_ohm_per_km": 0.091,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.1": {
          "r_ohm_per_km": 0.27399999999999997,
          "x_ohm_per_km": 0.073,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.9590000000000001,
          "x0_ohm_per_km": 0.079,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_.35": {
          "r_ohm_per_km": 0.08900000000000001,
          "x_ohm_per_km": 0.0675,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.319,
          "x0_ohm_per_km": 0.076,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_185": {
          "r_ohm_per_km": 0.166,
          "x_ohm_per_km": 0.068,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.58,
          "x0_ohm_per_km": 0.078,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_70": {
          "r_ohm_per_km": 0.446,
          "x_ohm_per_km": 0.071,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 1.505,
          "x0_ohm_per_km": 0.083,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        },
        "4c_95_SAC_XC": {
          "r_ohm_per_km": 0.322,
          "x_ohm_per_km": 0.07400000000000001,
          "c_nf_per_km": 0.0,
          "max_i_ka": 0.421,
          "endtemp_degree": 70.0,
          "r0_ohm_per_km": 0.804,
          "x0_ohm_per_km": 0.09300000000000001,
          "c0_nf_per_km": 0.0,
          "type": "ol"
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.8 MVA 10/0.4 kV Dyn1 ASEA": {
          "sn_mva": 0.8,
          "vn_hv_kv": 11,
          "vn_lv_kv": 0.416,
          "vk_percent": 28.107316710327932,
          "vkr_percent": 2.7967825443786984,
          "pfe_kw": 1.7,
          "i0_percent": 0.21251,
          "shift_degree": 30,
          "vector_group": "Dyn",
          "tap_side": "lv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false,
          "vk0_percent": 28.107316710327932,
          "vkr0_percent": 2.7967825443786984,
          "mag0_percent": 100,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "orient": "split"
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "orient": "split"
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "orient": "split"
    },
    "user_pf_options": {},
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906],\"data\":[[1.050452765270188,-0.001061138899469,1.049756838770334,-120.020870247715777,1.0497905426871,120.021931386023425,0.021167623778235,-0.007990650336962,0.029371917810193,0.004536521386603,0.014407211165462,0.005402526989796],[1.048672808034322,-31.028891088814422,1.045097109834685,-151.990344226751262,1.048943227126962,89.631236481436702,0.0,0.0,0.0,0.0,0.0,0.0],[1.048550745394,-31.021665400252964,1.044665232391849,-151.996032257895081,1.049016732247592,89.625407654543295,0.0,0.0,0.0,0.0,0.0,0.0],[1.048537949792945,-31.020907790067199,1.044619956656463,-151.996628841078149,1.049024438863939,89.624796630572916,0.0,0.0,0.0,0.0,0.0,0.0],[1.048525962489745,-31.020198011477124,1.044577540502563,-151.997187792788765,1.049031658861908,89.624224205176461,0.0,0.0,0.0,0.0,0.0,0.0],[1.048515511413388,-31.019579173189484,1.044540559786158,-151.997675155487372,1.049037953749176,89.623725138829812,0.0,0.0,0.0,0.0,0.0,0.0],[1.048499047111799,-31.018604234822806,1.04448230078766,-151.998443013150023,1.04904787083028,89.622938925485045,0.0,0.0,0.0,0.0,0.0,0.0],[1.04737861783705,-30.952143277459424,1.040515570331682,-152.050932906010388,1.049723643453228,89.56943632713147,0.0,0.0,0.0,0.0,0.0,0.0],[1.047328468527661,-30.94916326618598,1.040337927035804,-152.053293213361542,1.049753931680644,89.567041639408501,0.0,0.0,0.0,0.0,0.0,0.0],[1.047286730477227,-30.946682729277836,1.040190072534665,-152.055258356193008,1.049779142538768,89.565048601263882,0.0,0.0,0.0,0.0,0.0,0.0],[1.047250103625139,-30.944505697332499,1.0400603194214,-152.056983386134164,1.049801268124729,89.563299630139269,0.0,0.0,0.0,0.0,0.0,0.0],[1.047222774054348,-30.942881120728277,1.039963499683747,-152.058270865019807,1.049817778631909,89.561994615071583,0.0,0.0,0.0,0.0,0.0,0.0],[1.047197119077742,-30.941355965844313,1.039872610249574,-152.059479709092983,1.049833278431503,89.560769564363071,0.0,0.0,0.0,0.0,0.0,0.0],[1.047181343977519,-30.940418097713259,1.039816721774413,-152.060223142773054,1.049842809631616,89.560016287968693,0.0,0.0,0.0,0.0,0.0,0.0],[1.047142072266899,-30.938083103660294,1.039677585279994,-152.062074306623828,1.049866538836389,89.558141026762044,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688676,-30.919161241268711,1.038550503337182,-152.077088565898691,1.050058806693452,89.542952966915195,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688677,-30.919161241268817,1.038550503337183,-152.077088565898777,1.050058806693453,89.542952966915081,0.0,0.0,0.0,0.0,0.0,0.0],[1.046438442229642,-30.896199819310674,1.037183819721009,-152.095339699076845,1.05029206329009,89.524542309986686,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688677,-30.919161241268849,1.038550503337183,-152.077088565898805,1.050058806693453,89.542952966915067,0.0,0.0,0.0,0.0,0.0,0.0],[1.046411919500596,-30.894619311312788,1.03708978742809,-152.096597257080163,1.050308116753103,89.523275845215977,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688678,-30.919161241268892,1.038550503337184,-152.077088565898833,1.050058806693454,89.542952966915024,0.0,0.0,0.0,0.0,0.0,0.0],[1.046382138520038,-30.89284448977445,1.036984200731844,-152.0980096197938,1.050326143530313,89.521853799211883,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688679,-30.919161241268942,1.038550503337184,-152.07708856589889,1.050058806693454,89.542952966914967,0.0,0.0,0.0,0.0,0.0,0.0],[1.046333651208515,-30.889954505165154,1.036812285582544,-152.100309847451001,1.050355496154057,89.519538525130287,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688679,-30.919161241268988,1.038550503337185,-152.077088565898947,1.050058806693455,89.54295296691491,0.0,0.0,0.0,0.0,0.0,0.0],[1.046245447876869,-30.884696236548283,1.036499534589968,-152.104496475231684,1.050408900081377,89.515326812854809,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688679,-30.919161241269038,1.038550503337186,-152.077088565898976,1.050058806693455,89.542952966914868,0.0,0.0,0.0,0.0,0.0,0.0],[1.046166903705218,-30.885019241865049,1.036500115840159,-152.104549527914884,1.050409468195086,89.51537959034053,0.0,0.0,0.0,0.0,0.0,0.0],[1.045231719598632,-30.818268571081486,1.032559645800017,-152.155285068274708,1.051058709571512,89.460685658169666,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682400268868,-30.91916124126908,1.038550503337186,-152.077088565899004,1.050058806693456,89.542952966914811,0.0,0.0,0.0,0.0,0.0,0.0],[1.046148853509937,-30.885093477895815,1.036500249417001,-152.104561719922543,1.050409598753274,89.51539171909802,0.0,0.0,0.0,0.0,0.0,0.0],[1.046163411101707,-30.885033606501953,1.036500141686608,-152.104551886990862,1.05040949345717,89.515381937186646,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962086082765,-30.800562754236811,1.031510922096198,-152.168871187760431,1.0512318601893,89.44615070271405,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688681,-30.91916124126919,1.038550503337188,-152.077088565899118,1.050058806693457,89.542952966914712,0.0,0.0,0.0,0.0,0.0,0.0],[1.046107517293138,-30.885263493306095,1.036500555317591,-152.104589640470266,1.050409897740934,89.515419494798877,-0.000574,-0.000000188664676,0.0,0.0,0.0,0.0],[1.046163292824394,-30.885034092963284,1.0365001425619,-152.104551966881161,1.050409494312672,89.515382016662784,0.0,0.0,0.0,0.0,0.0,0.0],[1.04496245285322,-30.800529792339276,1.031461626041736,-152.169076810081037,1.051232194759255,89.446116929169563,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402444,-30.747954640295049,1.028387514244615,-152.209872222811839,1.05174568189775,89.403225232579544,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688683,-30.919161241269304,1.038550503337189,-152.077088565899231,1.050058806693459,89.542952966914598,0.0,0.0,0.0,0.0,0.0,0.0],[1.046163122763013,-30.885034792406863,1.036500143820412,-152.104552081748949,1.05040949554273,89.515382130935109,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962475907066,-30.800527720478485,1.031458527475954,-152.169089735333785,1.051232215789074,89.446114806290865,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962464448049,-30.800528750298543,1.031460067624011,-152.169083311085132,1.051232205336229,89.446115861473402,0.0,0.0,0.0,0.0,0.0,0.0],[1.043564442138225,-30.711399217033076,1.02622038800671,-152.238470893650117,1.052102586668867,89.373462464427135,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402446,-30.747954640295063,1.028387514244617,-152.209872222811839,1.051745681897751,89.40322523257953,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688683,-30.919161241269308,1.03855050333719,-152.077088565899231,1.050058806693459,89.542952966914598,0.0,0.0,0.0,0.0,0.0,0.0],[1.046162904670897,-30.885035689395856,1.036500145434368,-152.104552229059095,1.050409497120196,89.515382277481564,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962486298125,-30.800526786628858,1.031457130859643,-152.169095561157405,1.051232225267844,89.446113849445936,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962492347406,-30.800526242951204,1.03145631777578,-152.169098953813119,1.051232230786432,89.44611329239423,0.0,0.0,-0.000044,-0.000000014462101,0.0,0.0],[1.043132299317923,-30.683749261741429,1.024582954293962,-152.260161923641363,1.052372472436068,89.350985418366633,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402446,-30.747954640295074,1.028387514244617,-152.209872222811896,1.051745681897752,89.403225232579501,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688684,-30.919161241269336,1.03855050333719,-152.077088565899288,1.05005880669346,89.542952966914555,0.0,0.0,0.0,0.0,0.0,0.0],[1.046162373518355,-30.885037873969658,1.036500149365077,-152.104552587825566,1.050409500962035,89.515382634388189,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962497310424,-30.800525796948186,1.031455650745347,-152.169101735300501,1.051232235313311,89.446112835395155,0.0,0.0,0.0,0.0,0.0,0.0],[1.043070013075511,-30.679760805622209,1.024346881470884,-152.263295053117503,1.052411397882255,89.347745632109763,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317918,-30.683749261741664,1.024582954293958,-152.260161923641618,1.052372472436063,89.350985418366392,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402447,-30.747954640295074,1.028387514244618,-152.209872222811839,1.051745681897753,89.403225232579501,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688685,-30.919161241269372,1.038550503337192,-152.077088565899317,1.050058806693462,89.542952966914513,0.0,0.0,0.0,0.0,0.0,0.0],[1.046161918754805,-30.88503974436545,1.036500152730482,-152.104552894995152,1.050409504251351,89.515382939965448,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962507798877,-30.800524854345845,1.031454241038926,-152.169107615760964,1.051232244880922,89.446111869582012,0.0,0.0,0.0,0.0,0.0,0.0],[1.04278793618925,-30.661688187417106,1.023277572408915,-152.277505406282017,1.052587761995865,89.333073258387273,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317917,-30.683749261741696,1.024582954293957,-152.260161923641618,1.052372472436063,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402447,-30.747954640295081,1.028387514244619,-152.209872222811896,1.051745681897753,89.403225232579501,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688687,-30.919161241269407,1.038550503337193,-152.077088565899345,1.050058806693463,89.542952966914484,0.0,0.0,0.0,0.0,0.0,0.0],[1.046159738781369,-30.885048710395047,1.036500168863024,-152.104554367456132,1.050409520019151,89.515384404793139,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962514080423,-30.800524289820277,1.031453396764208,-152.169111137582888,1.051232250610977,89.446111291155447,0.0,0.0,0.0,0.0,0.0,0.0],[1.042732577655918,-30.658002747088659,1.023059727584729,-152.280356648029965,1.052623197049484,89.330049636837515,0.0,0.0,0.0,0.0,0.0,0.0],[1.0427453280106,-30.661863996481003,1.023277891315694,-152.277534435055827,1.052588066459836,89.333101947582875,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317917,-30.683749261741699,1.024582954293957,-152.260161923641618,1.052372472436062,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402448,-30.747954640295092,1.02838751424462,-152.209872222811896,1.051745681897754,89.403225232579501,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688689,-30.919161241269439,1.038550503337195,-152.077088565899373,1.050058806693464,89.54295296691447,0.0,0.0,0.0,0.0,0.0,0.0],[1.046152033323057,-30.885080402534434,1.036500225886037,-152.104559572100442,1.050409575752925,89.515389582456294,-0.000114,-0.000000037469988,0.0,0.0,0.0,0.0],[1.044962526404356,-30.80052318226257,1.031451740359185,-152.169118047155791,1.051232261852922,89.446110156325034,0.0,0.0,0.0,0.0,0.0,0.0],[1.04207886363072,-30.614430984658213,1.020486162922348,-152.314135173868237,1.053042071071727,89.294342062881213,0.0,0.0,0.0,0.0,0.0,0.0],[1.042727241734843,-30.661938627942,1.023278026684983,-152.277546757157324,1.052588195698521,89.333114125538884,-0.000231,-0.000000075926028,0.0,0.0,0.0,0.0],[1.042742587706232,-30.661875304111717,1.023277911825924,-152.277536302012408,1.052588086041127,89.333103792701948,-0.000035,-0.000000011503944,0.0,0.0,0.0,0.0],[1.043132299317916,-30.68374926174171,1.024582954293956,-152.260161923641618,1.052372472436061,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.04413669240245,-30.747954640295092,1.028387514244621,-152.209872222811896,1.051745681897756,89.403225232579501,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688695,-30.919161241269567,1.038550503337201,-152.077088565899487,1.05005880669347,89.542952966914314,0.0,0.0,0.0,0.0,0.0,0.0],[1.044962588862524,-30.800517569118114,1.031443345635249,-152.169153065477474,1.051232318827537,89.446104404961233,0.0,0.0,0.0,0.0,0.0,0.0],[1.04185113744127,-30.599230136672098,1.019589167885023,-152.325949580106766,1.053188175899989,89.281901995430147,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317916,-30.683749261741713,1.024582954293956,-152.260161923641618,1.052372472436061,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402457,-30.74795464029512,1.028387514244629,-152.209872222811896,1.051745681897763,89.403225232579487,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688703,-30.919161241269744,1.038550503337209,-152.077088565899658,1.050058806693478,89.542952966914143,0.0,0.0,0.0,0.0,0.0,0.0],[1.04496282421892,-30.800496417544519,1.031411712447576,-152.169285027440907,1.051232533520685,89.446082732545989,0.0,0.0,-0.000395,-0.000000129830222,0.0,0.0],[1.041801449870524,-30.595911929918135,1.019393419925523,-152.328530634717879,1.053220067362707,89.279187623652078,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317916,-30.683749261741713,1.024582954293956,-152.260161923641618,1.052372472436061,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.04413669240247,-30.747954640295152,1.028387514244641,-152.209872222811839,1.051745681897774,89.403225232579473,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688707,-30.919161241269876,1.038550503337214,-152.077088565899771,1.050058806693483,89.542952966914001,0.0,0.0,0.0,0.0,0.0,0.0],[1.041700702031306,-30.5891821574834,1.018996480247548,-152.333767651250668,1.053284745482558,89.273683809839838,0.0,0.0,0.0,0.0,0.0,0.0],[1.043132299317916,-30.683749261741713,1.024582954293956,-152.260161923641618,1.052372472436061,89.350985418366363,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402473,-30.747954640295156,1.028387514244643,-152.209872222811839,1.051745681897778,89.403225232579487,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688709,-30.919161241269915,1.038550503337216,-152.0770885658998,1.050058806693485,89.542952966913973,0.0,0.0,0.0,0.0,0.0,0.0],[1.041605705298249,-30.582834476120834,1.018622155458261,-152.338710141083908,1.053345748864057,89.268494076492772,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402474,-30.747954640295163,1.028387514244645,-152.209872222811839,1.051745681897778,89.403225232579473,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688709,-30.919161241269933,1.038550503337216,-152.077088565899828,1.050058806693485,89.542952966913958,0.0,0.0,0.0,0.0,0.0,0.0],[1.041550495516404,-30.57914443399542,1.018404587362127,-152.3415845708451,1.053381210284177,89.265477885419855,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402474,-30.747954640295163,1.028387514244645,-152.209872222811839,1.051745681897778,89.403225232579473,0.0,0.0,0.0,0.0,0.0,0.0],[1.046824002688709,-30.919161241269933,1.038550503337216,-152.077088565899828,1.050058806693485,89.542952966913958,0.0,0.0,0.0,0.0,0.0,0.0],[1.041514035945036,-30.576707222088377,1.018260901278877,-152.343483590653562,1.053404631505942,89.263486027678624,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402474,-30.74795464029517,1.028387514244645,-152.209872222811839,1.051745681897778,89.403225232579473,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682400268871,-30.91916124126994,1.038550503337216,-152.077088565899828,1.050058806693486,89.542952966913944,0.0,0.0,0.0,0.0,0.0,0.0],[1.041463698542199,-30.573341831665004,1.018062512707245,-152.346106488435254,1.053436971773959,89.260735973190023,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402482,-30.747954640296143,1.028387514244653,-152.209872222812777,1.051745681897786,89.403225232578535,0.0,0.0,0.0,0.0,0.0,0.0],[1.04682400268871,-30.91916124126994,1.038550503337216,-152.077088565899828,1.050058806693486,89.542952966913944,0.0,0.0,0.0,0.0,0.0,0.0],[1.041464738162641,-30.573345081534892,1.018060679518222,-152.346107749672598,1.053435091514302,89.26063031508393,0.0,0.0,0.0,0.0,0.0,0.0],[1.041424921482735,-30.571103564881405,1.017941829066939,-152.348060570298571,1.053469163525527,89.259257292152384,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402482,-30.747954640296189,1.028387514244653,-152.209872222812777,1.051745681897786,89.403225232578492,0.0,0.0,0.0,0.0,0.0,0.0],[1.041465995959899,-30.57334901342028,1.018058461612508,-152.346109275601833,1.053432816664405,89.260502482853454,0.0,0.0,0.0,0.0,0.0,0.0],[1.041402933673601,-30.569834282584122,1.017873395985504,-152.349168837472348,1.053487418156476,89.258418846841508,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402482,-30.747954640296257,1.028387514244654,-152.209872222812862,1.051745681897787,89.403225232578421,0.0,0.0,0.0,0.0,0.0,0.0],[1.041467453836693,-30.573353570744114,1.018055890901501,-152.34611104427097,1.053430179957586,89.260354315484534,0.0,0.0,0.0,0.0,0.0,0.0],[1.040535761671181,-30.519708986900895,1.015173513985768,-152.393017354330681,1.054207877125098,89.225359212260528,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402496,-30.747954640297937,1.028387514244669,-152.209872222814397,1.051745681897801,89.403225232576773,0.0,0.0,0.0,0.0,0.0,0.0],[1.041469676666213,-30.573360519286116,1.018051971330039,-152.34611374098381,1.053426159775653,89.260128402785867,0.0,0.0,0.0,0.0,0.0,0.0],[1.040448933838124,-30.514682919688795,1.01490307743559,-152.397422876919876,1.054280070759016,89.222049846622369,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402508,-30.747954640299437,1.028387514244682,-152.209872222815733,1.051745681897814,89.403225232575323,0.0,0.0,0.0,0.0,0.0,0.0],[1.041472534414801,-30.573369452534898,1.01804693218978,-152.346117208004102,1.053420991311058,89.259837958864537,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221691,-30.51441936637103,1.014889353608395,-152.397738050719056,1.054281868971063,89.221716690939118,0.0,0.0,0.0,0.0,0.0,0.0],[1.040160768804289,-30.50304147192195,1.014218790397491,-152.413216569455955,1.054493074014758,89.214434389599162,0.0,0.0,0.0,0.0,0.0,0.0],[1.04413669240251,-30.747954640299572,1.028387514244683,-152.209872222815875,1.051745681897815,89.403225232575196,0.0,0.0,0.0,0.0,0.0,0.0],[1.041474586005113,-30.573375865723321,1.0180433145688,-152.346119697014416,1.053417280864257,89.25962944613687,0.0,0.0,0.0,0.0,0.0,0.0],[1.04045197822169,-30.514419366371055,1.014889353608394,-152.397738050719084,1.054281868971062,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.040453460521735,-30.514291044401755,1.014882671570473,-152.397891510034469,1.054282744522612,89.221554479849161,0.0,0.0,0.0,0.0,0.0,0.0],[1.039641209205728,-30.482031321269588,1.012984962732972,-152.441752375502858,1.05487724479568,89.20070867610022,0.0,0.0,0.0,0.0,0.0,0.0],[1.04413669240251,-30.747954640299678,1.028387514244684,-152.20987222281596,1.051745681897815,89.403225232575096,0.0,0.0,0.0,0.0,0.0,0.0],[1.041477484887213,-30.573384927468506,1.018038202896864,-152.346123213997942,1.0534120380539,89.259334816676414,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221689,-30.514419366371069,1.014889353608394,-152.397738050719084,1.054281868971061,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.040460423940485,-30.513688235682125,1.014851281692807,-152.398612437520768,1.054286857683493,89.220792470108975,0.0,0.0,0.0,0.0,0.0,0.0],[1.03940760903572,-30.472576217703672,1.01243019290832,-152.454607587643835,1.055050025985758,89.194539485917218,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402511,-30.747954640299778,1.028387514244685,-152.209872222816074,1.051745681897817,89.403225232574997,0.0,0.0,0.0,0.0,0.0,0.0],[1.04148062126916,-30.573394731568172,1.018032672435516,-152.346127019160917,1.053406365741578,89.259016045489773,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221689,-30.514419366371069,1.014889353608393,-152.397738050719084,1.054281868971061,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.04044482445704,-30.513752744287185,1.014851399339457,-152.398623122549708,1.05428696827449,89.220802984131552,0.0,0.0,0.0,0.0,0.0,0.0],[1.040484352483463,-30.511879963816327,1.014761102800793,-152.400568874417786,1.054297640445057,89.218536703332532,0.0,0.0,0.0,0.0,0.0,0.0],[1.03933811202852,-30.469762244087256,1.012265143478934,-152.458435086420906,1.055101435500253,89.19270437225606,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402513,-30.747954640300101,1.028387514244688,-152.209872222816358,1.051745681897819,89.40322523257467,0.0,0.0,0.0,0.0,0.0,0.0],[1.041483579129716,-30.573403977568898,1.018027456765488,-152.346130607773631,1.053401016324541,89.258715415467051,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221688,-30.514419366371069,1.014889353608393,-152.397738050719056,1.05428186897106,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.040443481036707,-30.513758299829263,1.014851409471134,-152.398624042739414,1.054286977798538,89.220803889594279,0.0,0.0,0.0,0.0,0.0,0.0],[1.040502154722313,-30.510534759429639,1.014694015256731,-152.402024585265195,1.054305663307733,89.216858562451861,0.0,0.0,0.0,0.0,0.0,0.0],[1.039259666664929,-30.466585372240964,1.012078840745703,-152.462757075442568,1.05515946797478,89.190633106733017,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402515,-30.74795464030035,1.028387514244689,-152.209872222816585,1.05174568189782,89.403225232574442,0.0,0.0,0.0,0.0,0.0,0.0],[1.041488442324356,-30.573419179354804,1.018018881371987,-152.346136508105275,1.053392221092655,89.258221125117188,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221687,-30.514419366371069,1.014889353608392,-152.397738050719084,1.054281868971059,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.040442162886141,-30.513763750885474,1.014851419412235,-152.398624945620327,1.054286987143438,89.220804778025226,0.0,0.0,0.0,0.0,0.0,0.0],[1.04051407676248,-30.509633935022343,1.01464908875223,-152.402999546474291,1.054311036526284,89.215734767245024,0.0,0.0,0.0,0.0,0.0,0.0],[1.039185893152659,-30.463597144788142,1.011903631693002,-152.466823279153203,1.055214047712667,89.188685327321195,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402515,-30.747954640300367,1.02838751424469,-152.209872222816614,1.051745681897821,89.403225232574428,0.0,0.0,0.0,0.0,0.0,0.0],[1.041511565752389,-30.573491458580168,1.017978107251307,-152.346164564252149,1.053350402761032,89.255870769665336,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221687,-30.514419366371062,1.014889353608391,-152.397738050719056,1.054281868971059,89.221716690939076,0.0,0.0,0.0,0.0,0.0,0.0],[1.040441098535392,-30.513768152392565,1.014851427439253,-152.398625674658376,1.05428699468905,89.220805495395567,0.0,0.0,0.0,0.0,0.0,0.0],[1.040515402484154,-30.509751573073839,1.014650202160855,-152.402872249411018,1.054305606417783,89.215609606891789,0.0,0.0,0.0,0.0,0.0,0.0],[1.040517590002327,-30.509323349981297,1.014183922165011,-152.404970579074586,1.054314192696092,89.215416981102834,0.0,0.0,0.0,0.0,0.0,0.0],[1.039099817124271,-30.460109917560548,1.011699202628663,-152.471569542825534,1.055277733386508,89.186412895365251,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402515,-30.747954640300382,1.028387514244689,-152.209872222816614,1.051745681897821,89.4032252325744,0.0,0.0,0.0,0.0,0.0,0.0],[1.041516603070745,-30.573507203806528,1.017969224821913,-152.346170676435463,1.05334129309084,89.255358732239372,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221686,-30.51441936637104,1.01488935360839,-152.397738050719056,1.054281868971058,89.22171669093909,0.0,0.0,0.0,0.0,0.0,0.0],[1.040439501029516,-30.513774758721791,1.014851439487169,-152.398626768886544,1.054287006014414,89.220806572111471,0.0,0.0,0.0,0.0,0.0,0.0],[1.04051891839812,-30.510063554731111,1.014653155011,-152.402534651381217,1.054291205471451,89.215277667947646,0.0,0.0,0.0,0.0,0.0,0.0],[1.040517803841682,-30.509304445846308,1.014155609174161,-152.405090607169058,1.054314384801928,89.215397638656214,0.0,0.0,0.0,0.0,0.0,0.0],[1.039075049905439,-30.459106378918371,1.011640380509093,-152.472935611040839,1.055296058917351,89.185759065636816,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402515,-30.747954640300371,1.028387514244689,-152.209872222816614,1.051745681897821,89.403225232574428,0.0,0.0,0.0,0.0,0.0,0.0],[1.04151669964043,-30.573498632843993,1.017956393295045,-152.346224912945189,1.053341380216641,89.255349959889358,0.0,0.0,0.0,0.0,0.0,0.0],[1.041535465535014,-30.573584898138304,1.017936452765605,-152.346174213755091,1.053306649594707,89.253439993556285,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366371019,1.01488935360839,-152.397738050719028,1.054281868971057,89.221716690939118,0.0,0.0,0.0,0.0,0.0,0.0],[1.040437575057639,-30.513782723417052,1.01485145401228,-152.398628088100821,1.054287019668407,89.220807870212795,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674369,-30.510171922513916,1.014654180705441,-152.402417385598994,1.054286203244206,89.215162365293267,0.0,0.0,0.0,0.0,0.0,0.0],[1.040517999195359,-30.509287175924332,1.01412974376109,-152.40520026504953,1.054314560300891,89.215379968312789,0.0,0.0,0.0,0.0,0.0,0.0],[1.038934349414615,-30.453404206951536,1.011306213534407,-152.480699479466153,1.055400171804179,89.182044985036015,0.0,0.0,0.0,0.0,0.0,0.0],[1.044136692402515,-30.747954640300371,1.028387514244689,-152.209872222816614,1.051745681897821,89.403225232574428,0.0,0.0,0.0,0.0,0.0,0.0],[1.041516717884078,-30.573497013644516,1.017953969202895,-152.346235159291922,1.05334139667618,89.255348302644379,0.0,0.0,0.0,0.0,0.0,0.0],[1.041560507454618,-30.573688041234583,1.017892944394132,-152.346178910272954,1.053260658514148,89.250892469967951,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366371005,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939132,0.0,0.0,0.0,0.0,0.0,0.0],[1.040436120025865,-30.513788740598624,1.014851464985699,-152.398629084739866,1.054287029983714,89.220808850901392,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514072,1.014654180705435,-152.402417385599108,1.0542862032442,89.215162365293139,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520458336284,-30.510202678395743,1.014654486575801,-152.402385444398163,1.054241188501659,89.214978671966549,0.0,0.0,0.0,0.0,0.0,0.0],[1.040518080347987,-30.509280001763528,1.014118998914423,-152.405245820083366,1.054314633205599,89.215372627811192,0.0,0.0,0.0,0.0,0.0,0.0],[1.038854885481188,-30.450182903458472,1.011117482231559,-152.485086826680572,1.055458977346998,89.179947573824123,0.0,0.0,0.0,0.0,0.0,0.0],[1.041516755524404,-30.57349367290983,1.017948967812315,-152.346256299724558,1.05334143063553,89.255344883414111,0.0,0.0,-0.000055,-0.000000018077626,0.0,0.0],[1.041562260150911,-30.573487656383353,1.017883548222406,-152.346415022908104,1.053262983843273,89.250695671748645,0.0,0.0,0.0,0.0,0.0,0.0],[1.041561539570987,-30.573787172782705,1.017893932969019,-152.346076108834154,1.053115283900816,89.250299120850428,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366370998,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939132,0.0,0.0,0.0,0.0,0.0,0.0],[1.040434436300766,-30.513795703546428,1.014851477683857,-152.398630238024737,1.054287041920323,89.220809985728806,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.51017192251409,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293125,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520492752091,-30.510206000059103,1.01465451961011,-152.402381994719235,1.054236326867287,89.214958831973902,0.0,0.0,0.0,0.0,0.0,0.0],[1.040518255271563,-30.50926453794937,1.014095838527882,-152.405344016697967,1.054314790350887,89.215356805451108,0.0,0.0,0.0,0.0,0.0,0.0],[1.03879589934059,-30.447791322526882,1.010977385627256,-152.48834473456094,1.055502631234205,89.178390758902779,0.0,0.0,0.0,0.0,0.0,0.0],[1.04156915760467,-30.572699094792643,1.01784657193415,-152.347344231793556,1.053272134757776,89.249921226405576,0.0,0.0,0.0,0.0,0.0,0.0],[1.04156581131496,-30.574197455153246,1.017898024505725,-152.345650637598681,1.052513610400613,89.247841631626812,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366370987,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939147,0.0,0.0,0.0,0.0,0.0,0.0],[1.040432853164825,-30.513802250534202,1.014851489623402,-152.398631322410012,1.054287053143814,89.220811052759316,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674362,-30.510171922514115,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293096,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674362,-30.510171922514086,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293125,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520526041653,-30.510209213021518,1.014654551563381,-152.402378657930569,1.054231624329,89.214939641066792,0.0,0.0,0.0,0.0,0.0,0.0],[1.040518700800179,-30.509225151821546,1.014036849311492,-152.405594142572369,1.054315190598434,89.215316506108934,0.0,0.0,0.0,0.0,0.0,0.0],[1.038742869599561,-30.445640948072665,1.010851435049488,-152.491274516293004,1.055541878776108,89.176991219744949,0.0,0.0,0.0,0.0,0.0,0.0],[1.041581473165474,-30.571291182168185,1.017780553224947,-152.34900345722312,1.053288473751695,89.24853852515065,0.0,0.0,0.0,0.0,0.0,0.0],[1.041566569750838,-30.574270299087143,1.017898750952496,-152.345575097119507,1.052406785566712,89.247405031902971,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565855507828,-30.574201699430052,1.017898066831034,-152.345646236091085,1.052507386144478,89.247816187081412,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366370976,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939161,0.0,0.0,0.0,0.0,0.0,0.0],[1.040431149803646,-30.513809294730386,1.01485150246965,-152.398632489144774,1.054287065219631,89.220812200821385,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674362,-30.510171922514115,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293096,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674362,-30.510171922514086,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293125,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520552669969,-30.51021178306944,1.0146545771228,-152.402375988833995,1.054227862769534,89.214924290140303,0.0,0.0,0.0,0.0,0.0,0.0],[1.040518962189794,-30.509202044195245,1.014002240645563,-152.405740903703531,1.054315425421888,89.215292862702952,0.0,0.0,0.0,0.0,0.0,0.0],[1.038676993648752,-30.44296926688201,1.010694972367745,-152.494915153715795,1.055590636239212,89.175252739853107,0.0,0.0,0.0,0.0,0.0,0.0],[1.041573212043381,-30.571325307793501,1.017780615340292,-152.349009106029627,1.053288532470568,89.248544093660598,0.0,0.0,0.0,0.0,0.0,0.0],[1.041585414993122,-30.570910819098884,1.017763362848136,-152.349413818619894,1.053292512726223,89.248165451833501,0.0,0.0,0.0,0.0,0.0,0.0],[1.041568487271579,-30.574454466071458,1.017900587597259,-152.345384112610361,1.05213670627334,89.246300804537412,0.0,0.0,0.0,0.0,-0.002836,-0.000000932148122],[1.041565861754534,-30.574202299362771,1.017898072813759,-152.345645613933613,1.052506506339707,89.247812590445378,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366370976,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939161,0.0,0.0,0.0,0.0,0.0,0.0],[1.040428545875747,-30.513820063236402,1.014851522107709,-152.398634272731925,1.054287083679932,89.220813955863591,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674362,-30.510171922514086,1.014654180705435,-152.402417385599165,1.054286203244199,89.215162365293125,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520573881523,-30.510213830315067,1.014654597482893,-152.402373862688336,1.054224866391015,89.214912061839101,0.0,0.0,0.0,0.0,0.0,0.0],[1.040519145268062,-30.509185859542725,1.01397800062315,-152.405843701660672,1.054315589893135,89.215276302787899,0.0,0.0,0.0,0.0,0.0,0.0],[1.038555436482544,-30.438038234413156,1.010406257263384,-152.501636303768407,1.055680612568344,89.172045086330314,0.0,0.0,0.0,0.0,0.0,0.0],[1.041546172293145,-30.571437009295732,1.017780818652157,-152.349027595320734,1.053288724665328,89.24856232013093,0.0,0.0,0.0,0.0,0.0,0.0],[1.041592529434058,-30.570224336097745,1.017732337290147,-152.350154485846645,1.053299802497508,89.247492125543403,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565866792327,-30.574202783191552,1.017898077638659,-152.345645112181188,1.052505796802005,89.247809689855586,0.0,0.0,0.0,0.0,0.0,0.0],[1.040451978221685,-30.514419366370976,1.014889353608389,-152.397738050718999,1.054281868971056,89.221716690939161,0.0,0.0,0.0,0.0,0.0,0.0],[1.040421434827872,-30.513849471146973,1.014851575737148,-152.398639143517045,1.054287134093041,89.22081874869555,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514104,1.014654180705435,-152.402417385599165,1.0542862032442,89.215162365293096,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520618726149,-30.510218158519912,1.014654640527393,-152.402369367676215,1.054218531567127,89.214886209023248,0.0,0.0,0.0,0.0,0.0,0.0],[1.040519497437214,-30.50915472679992,1.013931372583232,-152.406041457386067,1.054315906269879,89.21524444818948,0.0,0.0,0.0,0.0,0.0,0.0],[1.038449464192049,-30.433738214267397,1.010154554837062,-152.507499215456335,1.055759060355537,89.169248967360517,0.0,0.0,0.0,0.0,0.0,0.0],[1.041534515909444,-30.571485163737602,1.017780906296541,-152.349035565743208,1.053288807517313,89.248570177255957,-0.000131,-0.000000043057618,0.0,0.0,0.0,0.0],[1.041595069722819,-30.569979225619459,1.017721259475331,-152.350418956330742,1.053302405388007,89.247251712731313,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565870818269,-30.574203169842331,1.017898081494467,-152.345644711206802,1.052505229776408,89.247807371852389,0.0,0.0,0.0,0.0,0.0,0.0],[1.040420828517057,-30.513851978578678,1.014851580309767,-152.39863955881583,1.054287138391425,89.220819157347805,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674364,-30.510171922514115,1.014654180705436,-152.402417385599165,1.0542862032442,89.215162365293096,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520654042367,-30.510221567084287,1.01465467442597,-152.402365827747133,1.054213542742239,89.214865849094906,0.0,0.0,0.0,0.0,0.0,0.0],[1.040519672724275,-30.509139230949117,1.01390816417593,-152.406139894130206,1.054316063741808,89.215228593045069,0.0,0.0,0.0,0.0,0.0,0.0],[1.038377380231181,-30.430812638046852,1.009983341131891,-152.511489111970093,1.055812425643025,89.167347154036662,0.0,0.0,0.0,0.0,0.0,0.0],[1.041600141719649,-30.569529317199365,1.01704755939586,-152.353266179758208,1.053306979732578,89.246791118056208,0.0,0.0,0.0,0.0,0.0,0.0],[1.041595069722819,-30.569979225619459,1.017721259475331,-152.350418956330742,1.053302405388007,89.247251712731313,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565876963908,-30.574203760068446,1.017898087380396,-152.345644099115475,1.05250436420637,89.247803833393377,0.0,0.0,0.0,0.0,0.0,0.0],[1.040420548467758,-30.51385313673893,1.014851582421816,-152.398639750638438,1.054287140376808,89.220819346100441,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674364,-30.510171922514154,1.014654180705436,-152.402417385599222,1.0542862032442,89.215162365293068,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520678539457,-30.510223931434165,1.014654697939713,-152.402363372276113,1.054210082244903,89.214851726321385,0.0,0.0,0.0,0.0,0.0,0.0],[1.040519797188952,-30.509128227941911,1.013891684776281,-152.40620979302949,1.054316175556645,89.215217334916957,0.0,0.0,0.0,0.0,0.0,0.0],[1.038330028714935,-30.428890563921708,1.009870871054719,-152.514110868599374,1.055847482700291,89.16609793015958,0.0,0.0,0.0,0.0,0.0,0.0],[1.041600878290014,-30.569463981007289,1.016949723598067,-152.35367997265601,1.053307644033257,89.246724229954225,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565884167835,-30.574204451932324,1.017898094279891,-152.345643381621187,1.052503349583957,89.247799685599318,0.0,0.0,0.0,0.0,0.0,0.0],[1.040420248921151,-30.513854375532137,1.014851584680909,-152.398639955815924,1.054287142500416,89.220819547994253,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674364,-30.510171922514164,1.014654180705436,-152.402417385599222,1.0542862032442,89.215162365293054,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520702978189,-30.510226290151401,1.014654721397442,-152.40236092265485,1.054206629991497,89.214837637099848,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521221014455,-30.509002358423594,1.013703167586179,-152.407009568302101,1.054317454673548,89.215088546906742,0.0,0.0,0.0,0.0,0.0,0.0],[1.038228124152262,-30.424753338393067,1.009628823470122,-152.519755316628533,1.055922933160008,89.163409669004608,0.0,0.0,0.0,0.0,0.0,0.0],[1.041603100277806,-30.569266884898223,1.016654587117454,-152.354928719210619,1.053309648006179,89.246522452135167,0.0,0.0,-0.002798,-0.000000919658126,0.0,0.0],[1.041600917190051,-30.569460530291074,1.016944556495725,-152.353701835105653,1.053307679119122,89.246720697360175,0.0,0.0,-0.000049,-0.000000016105521,0.0,0.0],[1.04156589523264,-30.574205514594162,1.017898104877105,-152.345642279592568,1.052501791184177,89.247793314818324,0.0,0.0,0.0,0.0,0.0,0.0],[1.040419962691173,-30.513855559254282,1.014851586839572,-152.398640151872115,1.054287144529617,89.220819740912688,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674364,-30.510171922514196,1.014654180705436,-152.40241738559925,1.0542862032442,89.215162365293011,0.0,0.0,0.0,0.0,0.0,0.0],[1.04052073873097,-30.510229740849503,1.014654755715058,-152.40235733896813,1.054201579498517,89.214817025029532,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521640878248,-30.508965241628694,1.013647576990287,-152.407245465734235,1.054317831865203,89.215050569490259,0.0,0.0,0.0,0.0,0.0,0.0],[1.038224125133251,-30.424769911657581,1.009628853807383,-152.51975806366903,1.055922961383749,89.16341236408465,0.0,0.0,0.0,0.0,0.0,0.0],[1.038160982958343,-30.422011115960814,1.009468498155103,-152.523486774341393,1.055972816146986,89.161623104281077,0.0,0.0,0.0,0.0,0.0,0.0],[1.041565935722296,-30.574209403212944,1.0178981436557,-152.345638246918156,1.052496088501829,89.247770001935294,0.0,0.0,0.0,0.0,0.0,0.0],[1.040419643818715,-30.51385687797222,1.014851589244415,-152.39864037028704,1.054287146790233,89.220819955832084,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674364,-30.510171922514207,1.014654180705436,-152.40241738559925,1.0542862032442,89.215162365293011,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520873198995,-30.510242719094698,1.014654884785358,-152.402343860546296,1.054182584344362,89.214739500239219,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521734814308,-30.508956937503484,1.013635139725409,-152.407298246537522,1.054317916254242,89.215042072818079,0.0,0.0,0.0,0.0,0.0,0.0],[1.038223572329236,-30.42477220267131,1.009628858001052,-152.519758443405891,1.055922965285256,89.163412736638776,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909234461446,-30.411725022512332,1.008867339773452,-152.537489757842877,1.056159879211864,89.154925250183766,0.0,0.0,0.0,0.0,0.0,0.0],[1.041566132785557,-30.574228329119336,1.017898332391222,-152.345618619893088,1.052468333544931,89.247656534508621,0.0,0.0,0.0,0.0,-0.000286,-0.000000094003654],[1.040418985621222,-30.513859599993676,1.014851594208347,-152.398640821126122,1.054287151456463,89.220820399455832,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514239,1.014654180705436,-152.402417385599279,1.0542862032442,89.215162365292983,0.0,0.0,0.0,0.0,0.0,0.0],[1.04052090458397,-30.510245748229245,1.014654914910499,-152.402340714670089,1.054178150857245,89.214721405475871,0.0,0.0,0.0,0.0,0.0,0.0],[1.040522887312346,-30.508855055471578,1.01348254840145,-152.407945887155989,1.054318951609572,89.214937828071712,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521776524477,-30.508953250222969,1.013629617217727,-152.40732168407763,1.05431795372565,89.215038300053592,0.0,0.0,0.0,0.0,0.0,0.0],[1.03822331818491,-30.424773255935356,1.009628859929036,-152.519758617984877,1.055922967078922,89.1634129079156,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909496801488,-30.411750570085314,1.00886759219779,-152.537463163495829,1.056122639890027,89.154773550575811,0.0,0.0,0.0,0.0,0.0,0.0],[1.037823752427147,-30.408180391386434,1.008664557589522,-152.542290068352202,1.056226785257931,89.152708803198607,0.0,0.0,0.0,0.0,0.0,0.0],[1.040418300112801,-30.51386243496502,1.014851599378252,-152.398641290672117,1.054287156316312,89.220820861487113,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514239,1.014654180705436,-152.402417385599279,1.0542862032442,89.215162365292983,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520918962246,-30.510247135954621,1.014654928711612,-152.402339273462275,1.054176119761311,89.21471311574247,0.0,0.0,0.0,0.0,0.0,0.0],[1.040524029481211,-30.508754087058996,1.013331325222822,-152.408587913955358,1.054319977686139,89.214834518106315,0.0,0.0,-0.002211,-0.000000726720557,0.0,0.0],[1.04052182542703,-30.508948927119132,1.013623142425431,-152.407349163442746,1.054317997658524,89.215033876725144,0.0,0.0,0.0,0.0,0.0,0.0],[1.038223016334283,-30.424774506911856,1.009628862218928,-152.519758825334691,1.055922969209284,89.163413111343402,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909515870738,-30.411752427113022,1.008867610546278,-152.537461230379137,1.056119933000273,89.154762523261937,0.0,0.0,0.0,0.0,0.0,0.0],[1.037513913362886,-30.395326207526288,1.007929531579254,-152.559707384731183,1.056469332921051,89.144676536298604,0.0,0.0,0.0,0.0,0.0,0.0],[1.04041569336826,-30.513873215386255,1.014851619037558,-152.398643076188336,1.054287174796586,89.22082261842759,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514242,1.014654180705436,-152.402417385599307,1.0542862032442,89.215162365292954,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520928414877,-30.51024804827928,1.014654937784803,-152.402338325976984,1.054174784469115,89.214707665851293,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521869621337,-30.508945020236297,1.013617291014689,-152.407373997446086,1.054318037361623,89.215029879267121,0.0,0.0,0.0,0.0,0.0,0.0],[1.038222550614874,-30.424776437020395,1.009628865751958,-152.519759145250617,1.055922972496176,89.163413425208148,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909531588212,-30.411753957733225,1.008867625669676,-152.53745963704398,1.056117701897165,89.154753434162714,0.0,0.0,0.0,0.0,0.0,0.0],[1.037228626848307,-30.393731860930441,1.007833031452317,-152.567186019267354,1.056560247004051,89.147767150055046,0.0,0.0,0.0,0.0,0.0,0.0],[1.037529906663372,-30.392542845600879,1.007787509079037,-152.561207520406555,1.056496534013515,89.141836744897248,0.0,0.0,0.0,0.0,0.0,0.0],[1.040401853790045,-30.51393045108609,1.014851723411636,-152.398652555747731,1.054287272911016,89.220831946274203,-0.00021,-0.000000069023662,0.0,0.0,0.0,0.0],[1.040520139674363,-30.510171922514242,1.014654180705436,-152.402417385599307,1.0542862032442,89.215162365292954,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520989109192,-30.510253906220978,1.014654996042856,-152.40233224227515,1.05416621069805,89.214672672533382,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520929119419,-30.510248116277804,1.014654938461053,-152.402338255357535,1.05417468494526,89.214707259628256,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521914381342,-30.508941063345201,1.013611364705339,-152.407399149620034,1.054318077572934,89.215025830641423,0.0,0.0,0.0,0.0,0.0,0.0],[1.038222135626148,-30.424778156884216,1.009628868900136,-152.519759430318231,1.055922975425029,89.163413704883709,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909553913672,-30.411756131861157,1.008867647151299,-152.537457373834371,1.056114532787278,89.154740523732059,0.0,0.0,0.0,0.0,0.0,0.0],[1.03709731595791,-30.392997723184486,1.007788620319919,-152.570628752927178,1.056602093806596,89.149189513417909,0.0,0.0,0.0,0.0,0.0,0.0],[1.037596960613356,-30.380878814384229,1.007192305661011,-152.567499134267194,1.056610560992721,89.129936876996538,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521016989595,-30.510256597111173,1.014655022804144,-152.402329447680302,1.054162272270716,89.21465659789375,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520929618048,-30.510248164402789,1.014654938939659,-152.402338205377617,1.054174614508672,89.214706972129676,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521962507401,-30.508936808887828,1.01360499272509,-152.407426193619301,1.054318120808226,89.215021477550806,0.0,0.0,0.0,0.0,0.0,0.0],[1.038221812981816,-30.424779494040337,1.009628871347773,-152.519759651951858,1.055922977702145,89.163413922325091,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909654189583,-30.411765897061713,1.008867743637074,-152.537447208519097,1.056100298576133,89.154682534946815,0.0,0.0,0.0,0.0,0.0,0.0],[1.036239510804754,-30.38819727342069,1.007498587064,-152.593126426265513,1.056875480738676,89.158478557644131,0.0,0.0,0.0,0.0,0.0,0.0],[1.03761176783092,-30.378304310508266,1.007060922669022,-152.568888941062568,1.056635737338338,89.127310457685851,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521064176669,-30.510261151393035,1.014655068097136,-152.402324717880276,1.054155606555052,89.214629391588034,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520930198306,-30.510248220406062,1.014654939496616,-152.402338147215716,1.054174532541242,89.214706637565996,0.0,0.0,0.0,0.0,0.0,0.0],[1.040522241611951,-30.508912135403556,1.013568038779693,-152.407583040513657,1.054318371549052,89.214996232047454,0.0,0.0,0.0,0.0,0.0,0.0],[1.038221411370493,-30.424781158465713,1.009628874394468,-152.519759927830137,1.055922980536585,89.16341419298513,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909673493763,-30.41176777696619,1.008867762211613,-152.537445251588281,1.056097558339631,89.154671371311125,0.0,0.0,0.0,0.0,0.0,0.0],[1.036175439983288,-30.38783839960951,1.007476930159753,-152.594807340509789,1.056895901648094,89.159172181312201,0.0,0.0,0.0,0.0,0.0,0.0],[1.037616688432133,-30.377448871449193,1.007017266901681,-152.569350825889984,1.056644103417833,89.12643777962181,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521154749215,-30.510269893040324,1.014655155034115,-152.402315639337132,1.054142812147066,89.214577169885743,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520931308154,-30.510248327522426,1.014654940561896,-152.402338035970587,1.054174375763775,89.214705997652615,0.0,0.0,0.0,0.0,0.0,0.0],[1.040523422120744,-30.508807776045369,1.013411737654241,-152.408246570051347,1.054319432090152,89.214889453251359,0.0,0.0,-0.002331,-0.000000766162649,0.0,0.0],[1.038220995987285,-30.424782879968209,1.009628877545638,-152.519760213168723,1.055922983468221,89.163414472926519,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909687786922,-30.41176916888082,1.008867775964533,-152.537443802641974,1.056095529419817,89.154663105519447,0.0,0.0,0.0,0.0,0.0,0.0],[1.03617410976601,-30.387843923324134,1.00747694028245,-152.594808255102777,1.056895911024467,89.159173077332355,0.0,0.0,0.0,0.0,0.0,0.0],[1.035012514698545,-30.381200978945888,1.007077834334799,-152.625385106016125,1.057267715660823,89.171649191748386,0.0,0.0,0.0,0.0,0.0,0.0],[1.037619256731756,-30.377002395647274,1.006994481687507,-152.569591913190521,1.056648470020284,89.125982308537843,0.0,0.0,0.0,0.0,0.0,0.0],[1.040521421410169,-30.510295629912029,1.014655410991357,-152.402288910587714,1.054105143262251,89.214423413046831,0.0,0.0,0.0,0.0,-0.00051,-0.000000167628894],[1.040520935564613,-30.510248738332269,1.014654944647433,-152.402337609326224,1.054173774494931,89.214703543471742,0.0,0.0,0.0,0.0,0.0,0.0],[1.038220506020246,-30.424784910575603,1.009628881262614,-152.519760549741022,1.055922986926245,89.163414803132611,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909704251094,-30.411770772215615,1.008867791806407,-152.53744213361287,1.056093192324082,89.154653584183734,0.0,0.0,0.0,0.0,0.0,0.0],[1.036167258746494,-30.387872372342894,1.007476992417394,-152.594812965531787,1.05689595931562,89.159177692105729,0.0,0.0,0.0,0.0,0.0,0.0],[1.03445443217686,-30.378010383621039,1.00688641029413,-152.640067971280018,1.057446166877988,89.177633789085078,0.0,0.0,0.0,0.0,0.0,0.0],[1.037621455326233,-30.3766202002186,1.006974976849071,-152.569798300091748,1.056652208020954,89.125592414102414,0.0,0.0,0.0,0.0,0.0,0.0],[1.040520950090297,-30.510250140270433,1.014654958589819,-152.402336153350859,1.054171722592492,89.214695168262381,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837],[1.038220226804255,-30.424786067752386,1.009628883380796,-152.519760741542484,1.055922988896858,89.163414991306098,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909720583316,-30.411772362700628,1.00886780752132,-152.537440477960018,1.056090873958752,89.154644139114012,0.0,0.0,0.0,0.0,0.0,0.0],[1.036164866925639,-30.387882304523774,1.007477010618693,-152.594814610031818,1.056895976174979,89.159179303210593,0.0,0.0,0.0,0.0,0.0,0.0],[1.034454937835684,-30.378059812713211,1.00688689502608,-152.640016532311648,1.057374364307075,89.177341628864568,0.0,0.0,0.0,0.0,0.0,0.0],[1.033370672336137,-30.371055332651338,1.006510092386509,-152.669218314506452,1.057827806945447,89.189354111637201,0.0,0.0,0.0,0.0,0.0,0.0],[1.037623955889081,-30.376185523462773,1.006952793610903,-152.570033037878488,1.056656459385492,89.125148982492064,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218965418782,-30.424791295419141,1.009628892949889,-152.51976160802414,1.055922997799297,89.163415841398248,0.0,0.0,0.0,0.0,0.0,0.0],[1.037909864063723,-30.411786335284518,1.008867945578594,-152.537425932869638,1.056070506864981,89.15456116135303,0.0,0.0,0.0,0.0,0.0,0.0],[1.036159661282395,-30.387903921431409,1.007477050232648,-152.594818189179534,1.056896012868286,89.159182809675883,0.0,0.0,0.0,0.0,0.0,0.0],[1.034455138101861,-30.378079389070898,1.006887087004189,-152.639996159943621,1.057345926936813,89.177225907963034,0.0,0.0,0.0,0.0,-0.000411,-0.000000135089167],[1.033370918872768,-30.371033724338115,1.00647781078505,-152.66935631151739,1.057828024312726,89.189332082651461,0.0,0.0,0.0,0.0,0.0,0.0],[1.033172729479011,-30.369876008762486,1.006445858960059,-152.674496677665957,1.057896295968012,89.191570173956777,0.0,0.0,0.0,0.0,0.0,0.0],[1.037625925944053,-30.375843074508534,1.006935317051214,-152.570217978115181,1.05665980877321,89.124799637257539,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218474513751,-30.424793329921933,1.009628896673982,-152.519761945240816,1.055923001263942,89.163416172236467,0.0,0.0,0.0,0.0,0.0,0.0],[1.037910157357103,-30.411814897107369,1.008868227786375,-152.537396200767063,1.056028873801423,89.1543915337257,0.0,0.0,0.0,0.0,-0.000457,-0.000000150208636],[1.036157588667802,-30.387912528229144,1.007477066004852,-152.594819614208546,1.056896027477635,89.159184205766962,0.0,0.0,0.0,0.0,0.0,0.0],[1.036158628730727,-30.387908209214476,1.00747705809017,-152.594818899112056,1.056896020146494,89.159183505191464,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371042820259,-30.371022860662286,1.006461581062375,-152.669425693498795,1.057828133595193,89.189321007480132,0.0,0.0,0.0,0.0,0.0,0.0],[1.033003150782956,-30.368865314197453,1.006390836524006,-152.679019224530208,1.057954972256073,89.193468462003807,0.0,0.0,0.0,0.0,0.0,0.0],[1.037627577655766,-30.375555968209234,1.006920664808713,-152.570373035929947,1.056662616911545,89.124506749859805,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218303973806,-30.424794036706736,1.009628897967728,-152.519762062389589,1.055923002467556,89.163416287169341,0.0,0.0,0.0,0.0,0.0,0.0],[1.036154487411246,-30.387925406658919,1.007477089604829,-152.594821746481614,1.056896049337628,89.15918629474028,-0.000051,-0.000000016762889,0.0,0.0,0.0,0.0],[1.03615848495771,-30.387908806248248,1.007477059184255,-152.594818997963444,1.056896021159916,89.159183602035384,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371054354791,-30.371021849690734,1.006460070727427,-152.669432150287094,1.057828143765001,89.189319976826823,0.0,0.0,0.0,0.0,0.0,0.0],[1.032883868168601,-30.368154185951443,1.006352137125487,-152.682200710985597,1.057996246251427,89.194803604569003,0.0,0.0,0.0,0.0,0.0,0.0],[1.037629068044527,-30.375296908300296,1.006907443857817,-152.570512950996516,1.056665150764232,89.124242474123108,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218175494652,-30.42479456917518,1.009628898942393,-152.51976215064559,1.055923003374319,89.163416373755965,0.0,0.0,0.0,0.0,0.0,0.0],[1.036158328810095,-30.387909454669124,1.007477060372509,-152.594819105322955,1.056896022260563,89.159183707214737,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371059118409,-30.371021432172132,1.006459446977972,-152.669434816865646,1.057828147965005,89.189319551179892,0.0,0.0,0.0,0.0,0.0,0.0],[1.032733152329904,-30.367255425698318,1.006303244067384,-152.686220935255847,1.058048397625209,89.196490436033344,0.0,0.0,0.0,0.0,0.0,0.0],[1.037630301558911,-30.375082501739204,1.006896501736775,-152.570628752422636,1.056667247887148,89.124023751154638,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218081493427,-30.424794958753527,1.009628899655504,-152.519762215217725,1.055923004037749,89.163416437106719,0.0,0.0,0.0,0.0,0.0,0.0],[1.036158192036,-30.387910022639385,1.007477061413333,-152.594819199362178,1.05689602322465,89.159183799344305,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371062479636,-30.371021137569461,1.006459006858045,-152.669436698415353,1.057828150928544,89.18931925084182,0.0,0.0,0.0,0.0,0.0,0.0],[1.032638715160427,-30.366692136255445,1.006272610606174,-152.688740173640753,1.058081075712348,89.197547305949627,0.0,0.0,0.0,0.0,0.0,0.0],[1.037631732526743,-30.374833778088394,1.006883808234471,-152.570763092078181,1.056669680693034,89.12377002066502,0.0,0.0,0.0,0.0,0.0,0.0],[1.038218033759074,-30.424795156583642,1.009628900017625,-152.519762248007794,1.055923004374642,89.163416469276584,0.0,0.0,0.0,0.0,0.0,0.0],[1.036158046713523,-30.387910626107963,1.00747706251921,-152.594819299278868,1.056896024248993,89.159183897231941,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371065917649,-30.37102083623672,1.006458556683763,-152.669438622949968,1.057828153959783,89.189318943642689,0.0,0.0,0.0,0.0,0.0,0.0],[1.032493696927754,-30.365826944146146,1.006225573420661,-152.692609033649916,1.058131257129327,89.199170116246265,0.0,0.0,0.0,0.0,0.0,0.0],[1.037633305283052,-30.374560414187844,1.006869857193843,-152.570910744664587,1.056672354540795,89.123491154454825,0.0,0.0,0.0,0.0,0.0,0.0],[1.038217963579441,-30.424795447435915,1.00962890055002,-152.519762296216157,1.055923004869947,89.163416516573136,0.0,0.0,0.0,0.0,0.0,0.0],[1.036157839307244,-30.387911487387076,1.007477064097532,-152.594819441881384,1.05689602571095,89.159184036938555,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371069974259,-30.371020480685612,1.006458025510267,-152.66944089376554,1.05782815753643,89.189318581169616,0.0,0.0,0.0,0.0,0.0,0.0],[1.03234913098438,-30.364964207099465,1.006178687427699,-152.696466193558592,1.05818128296419,89.200787714675968,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641879810184,-30.373070145352528,1.006793801166712,-152.571715766363809,1.056686931854341,89.121970899216834,0.0,0.0,0.0,0.0,0.0,0.0],[1.038217845935457,-30.424795934999423,1.009628901442489,-152.519762377029139,1.055923005700239,89.163416595857584,0.0,0.0,0.0,0.0,0.0,0.0],[1.036157587166898,-30.38791253443015,1.007477066016272,-152.594819615240851,1.056896027488226,89.159184206777567,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371075091382,-30.371020032183292,1.006457355472844,-152.669443758240675,1.057828162048114,89.189318123935763,0.0,0.0,0.0,0.0,0.0,0.0],[1.032186923783484,-30.363995901629202,1.006126085316194,-152.700794474754019,1.058237414509048,89.202602528295543,0.0,0.0,0.0,0.0,0.0,0.0],[1.037706000210591,-30.361791218131238,1.006220190061369,-152.577838210061174,1.056799083437551,89.110534501196867,0.0,0.0,0.0,0.0,0.0,0.0],[1.03764189405347,-30.373071536797728,1.006793814901015,-152.571714316294276,1.056684905569212,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.038217321192443,-30.424798109744764,1.009628905423282,-152.519762737490026,1.055923009403701,89.163416949500473,0.0,0.0,0.0,0.0,0.0,0.0],[1.036156024320487,-30.387919024349017,1.007477077909231,-152.594820689778174,1.05689603850435,89.159185259494038,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371079674265,-30.371019630505788,1.006456755389077,-152.669446323660338,1.057828166088767,89.189317714438275,0.0,0.0,0.0,0.0,0.0,0.0],[1.032069545122342,-30.363295011859641,1.00608802415623,-152.703926853756542,1.058278033934454,89.203915671303051,0.0,0.0,0.0,0.0,0.0,0.0],[1.037767450661901,-30.350989879276014,1.005670811919709,-152.583708666060318,1.056906538603121,89.099583309955023,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641981509156,-30.373080080457708,1.006793899231477,-152.571705412673026,1.05667246390622,89.121911987028767,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053473,-30.373071536797749,1.006793814901018,-152.571714316294276,1.056684905569216,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.0382153922519,-30.424806104066253,1.009628920056567,-152.519764062533938,1.055923023017522,89.163418249481836,-0.000045,-0.000000014790785,0.0,0.0,0.0,0.0],[1.036150676681161,-30.387941231251229,1.007477118603741,-152.594824366555173,1.056896076198563,89.159188861606097,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0],[1.033371083300585,-30.371019312668501,1.006456280557917,-152.669448353614428,1.057828169286034,89.189317390413279,0.0,0.0,0.0,0.0,0.0,0.0],[1.031929640730984,-30.362459407286614,1.006042662674483,-152.707660671682561,1.058326449288274,89.205480685598644,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770187119577,-30.350509063970328,1.00564635540461,-152.58397015127531,1.056911323100702,89.0990958456767,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642013472041,-30.373083202952731,1.006793930052171,-152.571702158621122,1.056667916787821,89.121893471236049,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053493,-30.373071536797834,1.006793814901037,-152.571714316294305,1.056684905569235,89.121962648462755,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371089524221,-30.371018767183301,1.006455465633448,-152.669451837508376,1.057828174773312,89.1893168343084,0.0,0.0,0.0,0.0,0.0,0.0],[1.031726642016775,-30.36124655502752,1.005976851465147,-152.71307898238058,1.058396700620571,89.207751242496698,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770286926645,-30.350518831160048,1.005646451814003,-152.583959965298703,1.056897104299185,89.099037961495341,0.0,0.0,0.0,0.0,0.0,0.0],[1.037819365685331,-30.341603349888508,1.005197231804889,-152.588864032062816,1.05700336215291,89.090198135344622,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642016725444,-30.373083520781808,1.006793933189313,-152.571701827401284,1.05666745395075,89.121891586562,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053495,-30.373071536797831,1.006793814901039,-152.571714316294305,1.056684905569237,89.121962648462755,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371111250266,-30.371016862953375,1.006452620820035,-152.669463999450699,1.057828193928811,89.189314893006284,0.0,0.0,0.0,0.0,0.0,0.0],[1.031576143549935,-30.360347065008508,1.005928066295323,-152.717096455938901,1.058448784480291,89.209434388696508,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770296071551,-30.350519726086738,1.005646460647595,-152.583959032000337,1.056895801489862,89.099032657731755,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537647,-30.337307146548689,1.004980557600553,-152.591226617940549,1.057047774923518,89.085906045640442,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642018995893,-30.373083742584903,1.006793935378629,-152.571701596253149,1.056667130951026,89.121890271305105,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053495,-30.373071536797848,1.00679381490104,-152.571714316294305,1.056684905569238,89.121962648462741,0.0,0.0,0.0,0.0,0.0,0.0],[1.033371244075298,-30.371005221197219,1.006435228683536,-152.669538354564736,1.057828311038475,89.189303024604442,0.0,0.0,-0.000236,-0.000000077569449,0.0,0.0],[1.031430963850475,-30.359479113689748,1.005881009851479,-152.720972323631088,1.058499028592841,89.211057896545711,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770301270242,-30.350520234834054,1.005646465669309,-152.583958501439497,1.056895060869679,89.099029642645888,0.0,0.0,0.0,0.0,0.0,0.0],[1.037914740271356,-30.324347355991126,1.004326895377922,-152.598360351035723,1.057181797323221,89.07295965979992,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537656,-30.337307146548564,1.004980557600562,-152.591226617940379,1.057047774923527,89.08590604564057,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642021347877,-30.3730839723532,1.006793937646564,-152.571701356804255,1.056666796352024,89.121888908815038,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053496,-30.373071536797848,1.00679381490104,-152.571714316294305,1.056684905569238,89.121962648462741,0.0,0.0,0.0,0.0,0.0,0.0],[1.031288876921156,-30.358629414390538,1.005834960236385,-152.724765980777931,1.058548203254808,89.212646672060785,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770304800277,-30.350520580285711,1.005646469079174,-152.583958141175941,1.056894557970786,89.099027595327755,0.0,0.0,0.0,0.0,0.0,0.0],[1.038016864744104,-30.305892477833833,1.003395944575775,-152.608536608320236,1.057372771736804,89.054526450850517,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537659,-30.337307146548525,1.004980557600565,-152.59122661794035,1.05704777492353,89.085906045640598,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642031224837,-30.373084937245949,1.006793947170572,-152.571700351258556,1.056665391231457,89.121883187142345,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053496,-30.373071536797848,1.00679381490104,-152.571714316294305,1.056684905569238,89.121962648462741,0.0,0.0,0.0,0.0,0.0,0.0],[1.031117996253558,-30.357607212628199,1.005779584468199,-152.729328885907932,1.058607344282396,89.214557218799186,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770310553301,-30.350521143280478,1.005646474636352,-152.58395755404166,1.056893738378673,89.09902425873679,0.0,0.0,0.0,0.0,0.0,0.0],[1.03803824911962,-30.302031036312616,1.003201136141326,-152.610668499918006,1.057412749231275,89.050669926862398,0.0,0.0,0.0,0.0,0.0,0.0],[1.03784310053766,-30.337307146548504,1.004980557600566,-152.591226617940322,1.057047774923531,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642033636559,-30.373085172850136,1.006793949496112,-152.571700105727899,1.056665048133977,89.121881790041769,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053499,-30.373071536797752,1.006793814901043,-152.571714316294191,1.056684905569242,89.121962648462841,0.0,0.0,0.0,0.0,0.0,0.0],[1.03083180328568,-30.355894453493303,1.005686854526934,-152.736972038593564,1.058706397267212,89.217756555227496,0.0,0.0,0.0,0.0,0.0,0.0],[1.031117996253558,-30.357607212628199,1.005779584468199,-152.729328885907932,1.058607344282396,89.214557218799186,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770329676706,-30.350523014709385,1.00564649310875,-152.583955602371589,1.056891014004504,89.099013167667678,0.0,0.0,0.0,0.0,0.0,0.0],[1.038043715475966,-30.30104412190877,1.003151345574384,-152.611213519691319,1.057422967786603,89.049684290584977,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537663,-30.337307146548472,1.004980557600568,-152.591226617940293,1.057047774923533,89.085906045640655,0.0,0.0,0.0,0.0,0.0,0.0],[1.03764203593708,-30.373085397590899,1.006793951714423,-152.571699871518376,1.056664720856305,89.121880457358969,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053501,-30.37307153679772,1.006793814901045,-152.571714316294134,1.056684905569243,89.121962648462883,0.0,0.0,0.0,0.0,0.0,0.0],[1.029866502438144,-30.350110423762942,1.005374215348557,-152.762762220849083,1.059040519971085,89.22854326585589,0.0,0.0,0.0,0.0,0.0,0.0],[1.03083180328568,-30.355894453493303,1.005686854526934,-152.736972038593564,1.058706397267212,89.217756555227496,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770350967053,-30.350525098196464,1.005646513674323,-152.583953429550974,1.056887980921909,89.099000819762978,0.0,0.0,0.0,0.0,0.0,0.0],[1.038046579344276,-30.300527095813528,1.003125261049598,-152.611499069299043,1.057428321265498,89.049167937536836,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537665,-30.337307146548454,1.00498055760057,-152.591226617940265,1.057047774923535,89.085906045640684,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642038225087,-30.373085621109276,1.006793953920669,-152.571699638582714,1.056664395358722,89.121879131923876,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053501,-30.37307153679772,1.006793814901045,-152.571714316294162,1.056684905569243,89.121962648462883,0.0,0.0,0.0,0.0,0.0,0.0],[1.028501201726439,-30.341910971057462,1.004932367487047,-152.79926716659196,1.05951316618028,89.243788340409608,0.0,0.0,0.0,0.0,0.0,0.0],[1.029866502438144,-30.350110423762938,1.005374215348557,-152.762762220849083,1.059040519971085,89.22854326585589,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770362940661,-30.350526269941405,1.005646525240321,-152.583952207565204,1.056886275128158,89.098993875318612,0.0,0.0,0.0,0.0,0.0,0.0],[1.038048953521622,-30.300098489402771,1.003103637303142,-152.611735797835763,1.057432759301867,89.048739890875012,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537666,-30.33730714654844,1.004980557600572,-152.591226617940237,1.057047774923537,89.085906045640712,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642040849727,-30.373085877513645,1.006793956451517,-152.571699371375473,1.056664021971047,89.121877611478041,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053502,-30.373071536797735,1.006793814901046,-152.571714316294134,1.056684905569244,89.121962648462883,0.0,0.0,0.0,0.0,0.0,0.0],[1.027521533184542,-30.336013966299273,1.004615567880551,-152.825481338620534,1.059852363125986,89.25471917613973,0.0,0.0,0.0,0.0,0.0,0.0],[1.028501201726439,-30.341910971057462,1.004932367487047,-152.79926716659196,1.05951316618028,89.243788340409608,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770374188597,-30.350527370671475,1.00564653610535,-152.583951059639219,1.056884672715861,89.098987351729221,0.0,0.0,0.0,0.0,0.0,0.0],[1.038050877702773,-30.299751129211625,1.003086112473294,-152.61192766062058,1.057436356126515,89.048392985526817,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537668,-30.337307146548451,1.004980557600574,-152.591226617940237,1.057047774923539,89.085906045640698,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642049913765,-30.373086762991044,1.006793965191652,-152.571698448591178,1.056662732498754,89.121872360699811,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053503,-30.373071536797742,1.006793814901047,-152.571714316294162,1.056684905569245,89.121962648462869,0.0,0.0,0.0,0.0,0.0,0.0],[1.027224304102841,-30.334222592242689,1.004519492541926,-152.833437981809624,1.059955283034482,89.258034206154875,0.0,0.0,0.0,0.0,0.0,0.0],[1.027521533184542,-30.336013966299273,1.004615567880551,-152.825481338620534,1.059852363125986,89.25471917613973,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770384920056,-30.350528420858758,1.005646546471484,-152.583949964423112,1.056883143882303,89.098981127668182,0.0,0.0,0.0,0.0,0.0,0.0],[1.038053819019944,-30.299220167720019,1.003059324585399,-152.612220949060003,1.057441854195672,89.047862721366045,0.0,0.0,0.0,0.0,0.0,0.0],[1.03784310053767,-30.337307146548433,1.004980557600575,-152.591226617940208,1.05704777492354,89.085906045640712,0.0,0.0,0.0,0.0,0.0,0.0],[1.037642094084605,-30.373091078096134,1.006794007784052,-152.571693951682136,1.05665644864705,89.121846772442368,0.0,0.0,0.0,0.0,-0.000075,-0.000000024651308],[1.037641894053503,-30.373071536797742,1.006793814901047,-152.571714316294162,1.056684905569245,89.121962648462869,0.0,0.0,0.0,0.0,0.0,0.0],[1.026349080203003,-30.328891318074227,1.004234192928902,-152.856901633839129,1.060258956859621,89.267748759557506,0.0,0.0,0.0,0.0,0.0,0.0],[1.027224304102841,-30.334222592242689,1.004519492541926,-152.833437981809624,1.059955283034482,89.258034206154875,0.0,0.0,0.0,0.0,0.0,0.0],[1.027220094836262,-30.334240223607388,1.004519524832777,-152.833440875061115,1.059955312745821,89.25803703202098,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770402539512,-30.350530145109641,1.005646563491132,-152.58394816624164,1.056880633765614,89.098970908649022,0.0,0.0,0.0,0.0,0.0,0.0],[1.038056470648822,-30.298741516629388,1.003035175736411,-152.612485357532222,1.057446810698612,89.04738470105562,0.0,0.0,0.0,0.0,0.0,0.0],[1.03784310053767,-30.337307146548433,1.004980557600575,-152.591226617940208,1.057047774923541,89.085906045640712,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053503,-30.37307153679776,1.006793814901047,-152.571714316294162,1.056684905569245,89.121962648462841,0.0,0.0,0.0,0.0,0.0,0.0],[1.025376675568458,-30.32295734756455,1.003917409214053,-152.88298649379675,1.060596388539799,89.278535562738099,0.0,0.0,0.0,0.0,0.0,0.0],[1.026349080203003,-30.328891318074227,1.004234192928902,-152.856901633839129,1.060258956859621,89.267748759557506,0.0,0.0,0.0,0.0,0.0,0.0],[1.026349080203003,-30.328891318074227,1.004234192928902,-152.856901633839129,1.060258956859621,89.267748759557506,0.0,0.0,0.0,0.0,0.0,0.0],[1.02721948012507,-30.334242798461705,1.004519529548456,-152.833441297584585,1.059955317084794,89.258037444703675,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770414811799,-30.350531346083127,1.005646575345641,-152.583946913774099,1.056878885421644,89.098963790879253,0.0,0.0,0.0,0.0,0.0,0.0],[1.038058994413272,-30.298285961032565,1.003012192003835,-152.612737021056006,1.057451528136176,89.046929747696936,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537671,-30.337307146548436,1.004980557600576,-152.591226617940208,1.057047774923542,89.085906045640712,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053504,-30.373071536797834,1.006793814901048,-152.571714316294248,1.056684905569246,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.025020341571984,-30.320780030905564,1.003801376241725,-152.892549387166952,1.060720049465733,89.282486658207134,0.0,0.0,0.0,0.0,0.0,0.0],[1.025376675568458,-30.32295734756455,1.003917409214053,-152.88298649379675,1.060596388539799,89.278535562738099,0.0,0.0,0.0,0.0,0.0,0.0],[1.027219144939141,-30.334244202463708,1.004519532119792,-152.833441527975594,1.059955319450722,89.258037669728765,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770423434577,-30.350532189913554,1.00564658367488,-152.5839460337628,1.05687765699665,89.098958789763245,0.0,0.0,0.0,0.0,0.0,0.0],[1.038061837665985,-30.297772752606793,1.002986299454777,-152.613020549133466,1.057456842696292,89.046417219937993,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537672,-30.33730714654844,1.004980557600577,-152.591226617940237,1.057047774923542,89.085906045640712,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053504,-30.373071536797834,1.006793814901048,-152.571714316294248,1.056684905569246,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.024285397315387,-30.316067772111886,1.003551385077844,-152.912390071628664,1.060977662329892,89.290447350163447,0.0,0.0,0.0,0.0,0.0,0.0],[1.025020341571984,-30.320780030905564,1.003801376241725,-152.892549387166952,1.060720049465733,89.282486658207134,0.0,0.0,0.0,0.0,0.0,0.0],[1.024962139345502,-30.321024344076438,1.003801823617497,-152.892589389038846,1.060720460432115,89.282525699368691,0.0,0.0,0.0,0.0,0.0,0.0],[1.02721891787697,-30.334245153565419,1.004519533861671,-152.833441684047415,1.059955321053454,89.258037822165619,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770427554593,-30.350532593100766,1.005646587654641,-152.583945613288194,1.056877070047859,89.098956400196045,0.0,0.0,0.0,0.0,0.0,0.0],[1.038064841146568,-30.297230642356485,1.002958948614621,-152.613320061952464,1.057462456674472,89.045875831232763,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537672,-30.337307146548465,1.004980557600577,-152.591226617940237,1.057047774923543,89.085906045640698,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053504,-30.373071536797848,1.006793814901048,-152.571714316294248,1.056684905569246,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.023232061071871,-30.30930219114472,1.003193298780151,-152.940843685981918,1.061346917976029,89.301850159229716,0.0,0.0,0.0,0.0,0.0,0.0],[1.024285397315387,-30.316067772111886,1.003551385077844,-152.912390071628664,1.060977662329892,89.290447350163447,0.0,0.0,0.0,0.0,0.0,0.0],[1.024961534895402,-30.321026881549319,1.003801828263664,-152.892589804471442,1.060720464700136,89.282526104824939,0.0,0.0,0.0,0.0,0.0,0.0],[1.024943333837756,-30.32110328879838,1.003801968167489,-152.892602313894997,1.060720593218156,89.282538313808004,0.0,0.0,0.0,0.0,0.0,0.0],[1.027218572984116,-30.334246598228656,1.004519536507474,-152.833441921110477,1.0599553234879,89.258038053707381,0.0,0.0,0.0,0.0,0.0,0.0],[1.03777043016451,-30.350532848508781,1.005646590175709,-152.583945346929056,1.056876698231909,89.098954886469457,0.0,0.0,0.0,0.0,0.0,0.0],[1.038071408501116,-30.296045343566597,1.002899146821803,-152.61397499571541,1.057474731818112,89.044692119178734,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537673,-30.337307146548515,1.004980557600578,-152.591226617940293,1.057047774923544,89.085906045640655,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053504,-30.373071536797848,1.006793814901048,-152.571714316294248,1.056684905569246,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.022589252509065,-30.305166536909212,1.002974892422349,-152.958217947435401,1.06157228288666,89.308805011184418,0.0,0.0,0.0,0.0,0.0,0.0],[1.023232061071871,-30.30930219114472,1.003193298780151,-152.940843685981918,1.061346917976029,89.301850159229716,0.0,0.0,0.0,0.0,0.0,0.0],[1.024961279408665,-30.321027954079913,1.003801830227488,-152.892589980064997,1.060720466504127,89.282526276201665,0.0,0.0,0.0,0.0,0.0,0.0],[1.024931300456371,-30.32115380594604,1.003802060663041,-152.89261058432848,1.060720678186122,89.282546385610303,-0.000234,-0.000000076912081,0.0,0.0,0.0,0.0],[1.02721804957515,-30.334248790649635,1.00451954052274,-152.83344228087708,1.059955327182412,89.258038405094908,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770431929135,-30.350533021196089,1.005646591880263,-152.583945166837481,1.05687644683852,89.09895386300316,0.0,0.0,0.0,0.0,0.0,0.0],[1.038220477687838,-30.269166380495339,1.00154285643778,-152.628850125609063,1.057753257551532,89.01785249475131,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537674,-30.337307146548525,1.00498055760058,-152.591226617940293,1.057047774923545,89.085906045640641,0.0,0.0,0.0,0.0,0.0,0.0],[1.037641894053504,-30.373071536797848,1.006793814901048,-152.571714316294248,1.056684905569246,89.121962648462784,0.0,0.0,0.0,0.0,0.0,0.0],[1.022478554866214,-30.304453810281622,1.002937289934381,-152.96121073589731,1.061611094597788,89.310002409476908,0.0,0.0,0.0,0.0,0.0,0.0],[1.022589252509065,-30.305166536909212,1.002974892422349,-152.958217947435401,1.06157228288666,89.308805011184418,0.0,0.0,0.0,0.0,0.0,0.0],[1.024961129289683,-30.321028584278043,1.003801831381394,-152.892590083240322,1.060720467564117,89.28252637689927,0.0,0.0,0.0,0.0,0.0,0.0],[1.027217678233775,-30.334250346101257,1.00451954337144,-152.833442536119605,1.059955329803548,89.258038654392735,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770434390574,-30.350533262074023,1.005646594257909,-152.58394491563152,1.056876096175142,89.098952435390629,0.0,0.0,0.0,0.0,0.0,0.0],[1.038231393084396,-30.268216834839041,1.000116454490872,-152.634970419430488,1.057762925114479,89.016880895602,0.0,0.0,0.0,0.0,0.0,0.0],[1.038207983104402,-30.268177364881304,1.001481907146951,-152.62988438419282,1.057763759207238,89.016910160706587,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537675,-30.33730714654855,1.00498055760058,-152.591226617940322,1.057047774923545,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.02252379445172,-30.300701367734998,1.00275228022281,-152.962047646309514,1.061642586619639,89.306056415021814,0.0,0.0,0.0,0.0,0.0,0.0],[1.022478554866214,-30.304453810281622,1.002937289934381,-152.96121073589731,1.061611094597788,89.310002409476908,0.0,0.0,0.0,0.0,0.0,0.0],[1.021280285267657,-30.309483004797855,1.002946517822383,-152.962034349512891,1.061619562598683,89.310805278460705,0.0,0.0,0.0,0.0,0.0,0.0],[1.024960991135039,-30.321029164250142,1.003801832443333,-152.892590178192648,1.060720468539626,89.282526469571366,0.0,0.0,0.0,0.0,0.0,0.0],[1.027217424528944,-30.334251408804899,1.004519545317705,-152.833442710504329,1.059955331594338,89.258038824715982,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770436269164,-30.3505334459139,1.005646596072547,-152.583944723909099,1.056875828546106,89.098951345824972,0.0,0.0,0.0,0.0,0.0,0.0],[1.038241019222578,-30.267379480727506,0.998858570635416,-152.640382194124072,1.05777145084818,89.016024091465837,0.0,0.0,-0.012659,-0.000004160812087,0.0,0.0],[1.038201242756036,-30.267643808851307,1.001449026851974,-152.630442389925889,1.057769424674339,89.016401805727057,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537675,-30.337307146548557,1.00498055760058,-152.591226617940322,1.057047774923545,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.022557098982138,-30.297939334853666,1.002616091156281,-152.962663909506745,1.061665771719501,89.303151842286852,0.0,0.0,0.0,0.0,0.0,0.0],[1.02252379445172,-30.300701367734998,1.00275228022281,-152.962047646309514,1.061642586619639,89.306056415021814,0.0,0.0,0.0,0.0,0.0,0.0],[1.020572206760535,-30.312460410720476,1.002951970869086,-152.962521032656241,1.061624566612996,89.311279704276913,0.0,0.0,0.0,0.0,0.0,0.0],[1.02496086805086,-30.321029680956702,1.003801833389432,-152.892590262787223,1.060720469408723,89.282526552134399,0.0,0.0,0.0,0.0,0.0,0.0],[1.027217224052337,-30.334252248549717,1.004519546855636,-152.833442848302468,1.059955333009414,89.258038959304784,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770449675195,-30.35053475783597,1.005646609022205,-152.583943355735897,1.056873918686206,89.098943570427551,0.0,0.0,0.0,0.0,0.0,0.0],[1.038200236132053,-30.267564124775951,1.001444116379868,-152.630525727971928,1.05777027078595,89.016325886343537,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537675,-30.337307146548557,1.00498055760058,-152.591226617940322,1.057047774923545,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.022602446964509,-30.2941791126396,1.002430669747219,-152.963503221861913,1.061697342649785,89.299197466589334,0.0,0.0,0.0,0.0,0.0,0.0],[1.022557098982138,-30.297939334853666,1.002616091156281,-152.962663909506745,1.061665771719501,89.303151842286852,0.0,0.0,0.0,0.0,0.0,0.0],[1.020011165399226,-30.314822482303384,1.002956291621352,-152.962906650441909,1.061628531576451,89.311655610597924,0.0,0.0,0.0,0.0,0.0,0.0],[1.024960740365012,-30.321030216981153,1.003801834370901,-152.892590350544452,1.060720470310312,89.282526637784187,0.0,0.0,0.0,0.0,0.0,0.0],[1.027216581271006,-30.334254940997187,1.004519551786654,-152.833443290119988,1.059955337546524,89.258039390832224,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770456906888,-30.350535465532513,1.005646616007697,-152.58394261769493,1.056872888440772,89.098939376055455,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770565934655,-30.35054613505433,1.005646721323972,-152.583931490699172,1.056857356045845,89.098876139745229,0.0,0.0,0.0,0.0,-0.000155,-0.000000050946036],[1.038199467740337,-30.267503298889839,1.001440368037537,-152.630589343514146,1.057770916655276,89.016267934370759,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537676,-30.337307146548557,1.00498055760058,-152.591226617940322,1.057047774923546,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.022634540419555,-30.291518368494273,1.00229945521377,-152.964097354329795,1.061719687078989,89.29639926906809,0.0,0.0,0.0,0.0,0.0,0.0],[1.022602446964509,-30.2941791126396,1.002430669747219,-152.963503221861913,1.061697342649785,89.299197466589334,0.0,0.0,0.0,0.0,0.0,0.0],[1.019779339381015,-30.315799266957612,1.002958077002062,-152.963065989651199,1.061630169942617,89.311810937107012,0.0,0.0,0.0,0.0,0.0,0.0],[1.024960354902053,-30.321031835153285,1.003801837333801,-152.892590615469402,1.060720473032065,89.282526896347008,0.0,0.0,0.0,0.0,0.0,0.0],[1.027211382126424,-30.334276719015328,1.004519591671256,-152.833446863766255,1.059955374245,89.258042881247206,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770464892329,-30.350536246991162,1.005646623721276,-152.583941802729157,1.056871750814482,89.098934744501065,0.0,0.0,0.0,0.0,0.0,0.0],[1.038198749096686,-30.267446410895129,1.001436862370477,-152.630648840907298,1.057771520710886,89.016213734372798,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537675,-30.337307146548564,1.00498055760058,-152.59122661794035,1.057047774923545,89.085906045640627,0.0,0.0,0.0,0.0,0.0,0.0],[1.022724302934047,-30.284078362884056,1.001932508368397,-152.965759698938768,1.061782187734835,89.288574607564172,0.0,0.0,0.0,0.0,0.0,0.0],[1.022634540419555,-30.291518368494273,1.00229945521377,-152.964097354329795,1.061719687078989,89.29639926906809,0.0,0.0,0.0,0.0,0.0,0.0],[1.019766293651883,-30.315854296386561,1.002958177483397,-152.963074955926316,1.061630262129719,89.311819678283314,0.0,0.0,0.0,0.0,0.0,0.0],[1.018991403460363,-30.319121875590884,1.002964145129302,-152.9636075573369,1.06163573867055,89.312338857626742,0.0,0.0,0.0,0.0,0.0,0.0],[1.024959966448009,-30.321033465883211,1.003801840319692,-152.892590882450122,1.060720475774937,89.282527156916188,0.0,0.0,0.0,0.0,0.0,0.0],[1.027211123214122,-30.334277803545081,1.00451959365747,-152.833447041730324,1.059955376072548,89.258043055066409,0.0,0.0,0.0,0.0,0.0,0.0],[1.037770486537386,-30.350538365185308,1.005646644629433,-152.583939593711705,1.056868667204807,89.098922190322895,0.0,0.0,0.0,0.0,-0.000028,-0.000000009203155],[1.038197982753928,-30.267385746852248,1.001433124014679,-152.630712287920517,1.057772164861951,89.016155936898457,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537676,-30.337307146548575,1.00498055760058,-152.59122661794035,1.057047774923546,89.085906045640598,0.0,0.0,0.0,0.0,0.0,0.0],[1.022789310579711,-30.278691882794408,1.00166680331335,-152.966964160077452,1.061827456712283,89.282909358637809,0.0,0.0,0.0,0.0,0.0,0.0],[1.022724302934047,-30.284078362884056,1.001932508368397,-152.965759698938768,1.061782187734835,89.288574607564172,0.0,0.0,0.0,0.0,0.0,0.0],[1.019761493218741,-30.315874545904826,1.002958214457492,-152.963078255243658,1.061630296051789,89.311822894771183,0.0,0.0,0.0,0.0,0.0,0.0],[1.018395327745233,-30.321638863850218,1.002968735761526,-152.964017252010251,1.061639951504711,89.312738228815789,-0.010471,-0.000003441651265,0.0,0.0,0.0,0.0],[1.024956336881889,-30.321048702860296,1.003801868218713,-152.8925933770158,1.060720501403289,89.282529591575127,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0],[1.02721091892327,-30.334278659277306,1.004519595224663,-152.833447182150195,1.059955377514548,89.258043192215865,0.0,0.0,0.0,0.0,0.0,0.0],[1.038197304635015,-30.267332066497691,1.001429816026719,-152.630768431184833,1.057772734857986,89.016104793240828,0.0,0.0,0.0,0.0,0.0,0.0],[1.037843100537676,-30.337307146548575,1.00498055760058,-152.59122661794035,1.057047774923546,89.085906045640598,0.0,0.0,0.0,0.0,0.0,0.0],[1.022801247944645,-30.27772080152803,1.00161851562123,-152.967173354651351,1.061835252277148,89.281875620762662,0.0,0.0,0.0,0.0,0.0,0.0],[1.022789310579711,-30.278691882794408,1.00166680331335,-152.966964160077452,1.061827456712283,89.282909358637809,0.0,0.0,0.0,0.0,0.0,0.0],[1.022790042075656,-30.278628075615462,1.001572042778755,-152.967371070941937,1.061828086576753,89.282844703112616,0.0,0.0,0.0,0.0,0.0,0.0],[1.019754342616235,-30.315904709424174,1.002958269533168,-152.963083169822198,1.061630346581243,89.311827685969078,0.0,0.0,0.0,0.0,0.0,0.0],[1.027210687966918,-30.334279626706213,1.004519596996416,-152.833447340898658,1.059955379144767,89.258043347267076,0.0,0.0,0.0,0.0,0.0,0.0],[1.038196611040682,-30.267277160951153,1.001426432543226,-152.630825856162034,1.057773317863622,89.016052482414509,0.0,0.0,0.0,0.0,0.0,0.0],[1.0228040745366,-30.277490870625016,1.001607081983892,-152.967222891040649,1.061837098174451,89.281630852828059,0.0,0.0,0.0,0.0,0.0,0.0],[1.022801247944645,-30.27772080152803,1.00161851562123,-152.967173354651351,1.061835252277149,89.281875620762662,0.0,0.0,0.0,0.0,0.0,0.0],[1.022790134549669,-30.278620009274984,1.001560063388123,-152.967422517097049,1.06182816620277,89.282836529525241,0.0,0.0,0.0,0.0,0.0,0.0],[1.019750039935614,-30.315922859706156,1.002958302673462,-152.963086127035979,1.061630376985973,89.311830568942014,0.0,0.0,0.0,0.0,0.0,0.0],[1.027210482408457,-30.334280487748938,1.004519598573333,-152.833447482189826,1.059955380595713,89.258043485267521,0.0,0.0,0.0,0.0,0.0,0.0],[1.038193031217133,-30.266993776557239,1.001408969433317,-152.631122249061519,1.057776326936456,89.015782492197104,0.0,0.0,0.0,0.0,0.0,0.0],[1.022880708621138,-30.271258017456731,1.001297120806539,-152.968566234340813,1.061887147115911,89.274995613556001,0.0,0.0,0.0,0.0,0.0,0.0],[1.0228040745366,-30.277490870625016,1.001607081983892,-152.967222891040649,1.061837098174451,89.281630852828059,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536598,-30.277490870624941,1.00160708198389,-152.967222891040592,1.061837098174448,89.28163085282813,0.0,0.0,0.0,0.0,0.0,0.0],[1.022790202789374,-30.278614056851222,1.001551223392254,-152.967460481739209,1.061828224961507,89.282830497960234,0.0,0.0,0.0,0.0,0.0,0.0],[1.019744848185438,-30.31594476061349,1.002958342661592,-152.963089695303296,1.061630413673284,89.31183404762794,0.0,0.0,0.0,0.0,0.0,0.0],[1.027210245810668,-30.334281478809526,1.004519600388363,-152.833447644815976,1.059955382265753,89.258043644106053,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194258122797,-30.266887021493133,1.001248618223059,-152.631810979782131,1.057777414043012,89.015673278208467,0.0,0.0,0.0,0.0,0.0,0.0],[1.03818241521633,-30.266639314376761,1.001383358004079,-152.631658858990278,1.057780174673464,89.015460159113431,0.0,0.0,0.0,0.0,0.0,0.0],[1.022934422101064,-30.266890501074332,1.001079895891363,-152.969508164388344,1.061922230619417,89.270345915401421,0.0,0.0,0.0,0.0,0.0,0.0],[1.022880708621138,-30.271258017456731,1.001297120806539,-152.968566234340813,1.061887147115911,89.274995613556001,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536597,-30.277490870624924,1.001607081983889,-152.967222891040564,1.061837098174448,89.281630852828144,0.0,0.0,0.0,0.0,0.0,0.0],[1.022790269187138,-30.278608265098406,1.001542622009469,-152.967497422268053,1.061828282134217,89.282824629202238,0.0,0.0,0.0,0.0,0.0,0.0],[1.01974028960879,-30.315963990722519,1.002958377772869,-152.96309282839303,1.061630445886302,89.311837102061503,0.0,0.0,0.0,0.0,0.0,0.0],[1.027210003217424,-30.334282494984343,1.004519602249388,-152.833447811563048,1.059955383978112,89.258043806969596,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194328825944,-30.266880869514068,1.001239377649251,-152.631850676071764,1.057777476689948,89.01566698452784,0.0,0.0,0.0,0.0,0.0,0.0],[1.038131685150059,-30.264945348133686,1.001260970044458,-152.634223532451017,1.05779856229185,89.013919860452773,0.0,0.0,0.0,0.0,0.0,0.0],[1.023037047559286,-30.257661082812273,1.000640158921967,-152.971903415552532,1.062015034795785,89.261146447584707,0.0,0.0,0.0,0.0,0.0,0.0],[1.022935017180487,-30.266947443580609,1.001080429861594,-152.96944806800127,1.061919562333002,89.270332190286211,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536596,-30.277490870624877,1.001607081983889,-152.967222891040507,1.061837098174447,89.281630852828187,0.0,0.0,0.0,0.0,0.0,0.0],[1.022790892904631,-30.278553859468388,1.001461823698299,-152.967844459437998,1.061828819194869,89.282769500207465,0.0,0.0,0.0,0.0,0.0,0.0],[1.019710459807835,-30.316089830380143,1.002958607529415,-152.963113330281061,1.061630656677612,89.31185708925041,0.0,0.0,0.0,0.0,0.0,0.0],[1.027209711621328,-30.334283716422981,1.004519604486332,-152.833448011992402,1.059955386036361,89.258044002730912,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194364335689,-30.266877779762552,1.001234736690861,-152.631870613295774,1.057777508153565,89.015663823608477,0.0,0.0,0.0,0.0,0.0,0.0],[1.038132426873205,-30.265018417551943,1.001261691159815,-152.634147123582608,1.057692331312244,89.013487768551329,0.0,0.0,0.0,0.0,0.0,0.0],[1.038066811798208,-30.262448858437718,1.001112147708415,-152.637772604929495,1.057843348019559,89.012295779447967,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589746992,-30.249431992055211,1.000248009755712,-152.974041240081704,1.062097819218867,89.252943860468775,0.0,0.0,0.0,0.0,0.0,0.0],[1.023037047559286,-30.257661082812273,1.000640158921967,-152.971903415552532,1.062015034795785,89.261146447584707,0.0,0.0,0.0,0.0,0.0,0.0],[1.023037047559286,-30.257661082812273,1.000640158921967,-152.971903415552532,1.062015034795785,89.261146447584707,0.0,0.0,0.0,0.0,0.0,0.0],[1.022935490991396,-30.266994315937097,1.001080878063157,-152.969399371611132,1.061852244171837,89.27005942742926,0.0,0.0,0.0,0.0,0.0,0.0],[1.022935017180487,-30.266947443580609,1.001080429861594,-152.96944806800127,1.061919562333002,89.270332190286211,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624845,1.001607081983888,-152.967222891040507,1.061837098174446,89.281630852828201,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791183188679,-30.27852853862132,1.001424219449892,-152.968005992755536,1.061829069148063,89.282743842696348,0.0,0.0,0.0,0.0,0.0,0.0],[1.01949051601723,-30.317017910706472,1.00296030159633,-152.963264496473499,1.061632210908249,89.312004460458994,-0.002283,-0.000000750385812,0.0,0.0,0.0,0.0],[1.027209528811338,-30.334284482178401,1.004519605888737,-152.833448137647338,1.059955387326737,89.258044125459335,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194394112538,-30.266875188838522,1.001230844995726,-152.631887331881501,1.057777534537516,89.015661173006393,0.0,0.0,0.0,0.0,0.0,0.0],[1.038132818283364,-30.265056976456076,1.001262071695221,-152.634106802443114,1.057636272937172,89.013259717400331,0.0,0.0,0.0,0.0,-0.000606,-0.000000199182568],[1.0380046764228,-30.26005736925741,1.000969605774397,-152.641172979592653,1.057886245640658,89.010740325366612,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589747135,-30.249431992035746,0.99977017011797,-152.975880364504093,1.062097819219008,89.252943860487591,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589746992,-30.249431992055211,1.000248009755712,-152.974041240081704,1.062097819218867,89.252943860468775,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589746992,-30.249431992055211,1.000248009755712,-152.974041240081704,1.062097819218867,89.252943860468775,0.0,0.0,0.0,0.0,0.0,0.0],[1.022935602512257,-30.267005348266288,1.001080983556358,-152.969387909959608,1.061836399515636,89.269995222271874,0.0,0.0,0.0,0.0,-0.000303,-0.000000099591284],[1.022804074536595,-30.277490870624828,1.001607081983888,-152.967222891040507,1.061837098174446,89.281630852828215,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791319430831,-30.27851665452523,1.001406570252872,-152.968081811079656,1.061829186461314,89.282731800589346,0.0,0.0,0.0,0.0,0.0,0.0],[1.027208743155485,-30.334287773140776,1.0045196119158,-152.833448677669992,1.059955392872337,89.258044652904744,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194418394518,-30.266873076030812,1.001227671454637,-152.631900965399126,1.057777556052706,89.015659011533259,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004775391686,-30.260048761268408,1.0009566763774,-152.641228552956846,1.057886333286931,89.010731519877922,0.0,0.0,0.0,0.0,0.0,0.0],[1.03798616930858,-30.259475343479245,1.000933767950641,-152.642093496842648,1.057897380142917,89.010394734212397,0.0,0.0,0.0,0.0,0.0,0.0],[1.02312858974733,-30.249431992009246,0.999119244302446,-152.978388505309539,1.062097819219199,89.252943860513213,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624824,1.001607081983888,-152.967222891040478,1.061837098174446,89.281630852828215,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791410306479,-30.278508727651026,1.001394797966347,-152.968132384560818,1.061829264711093,89.282723768319116,0.0,0.0,0.0,0.0,0.0,0.0],[1.027205430923541,-30.334301647503512,1.004519637325188,-152.833450954341373,1.059955416251931,89.2580468765521,-0.000058,-0.000000019063678,0.0,0.0,0.0,0.0],[1.038194456510134,-30.266869759540171,1.001222689922415,-152.63192236621299,1.057777589825271,89.015655618652119,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004799659137,-30.260046650565709,1.000953506053279,-152.641242179920198,1.057886354778046,89.010729360747703,0.0,0.0,0.0,0.0,0.0,0.0],[1.037981911400504,-30.259341434140051,1.000925522795618,-152.642305289149192,1.057899941858163,89.010315225244312,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589747388,-30.249431992001465,0.998928320854677,-152.979124791002476,1.062097819219255,89.25294386052073,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.27749087062481,1.001607081983887,-152.967222891040478,1.061837098174446,89.281630852828243,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791549238458,-30.278496608939296,1.001376800334088,-152.968209704293855,1.061829384340474,89.282711488476068,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194547399038,-30.266861851177442,1.001210811171349,-152.631973398550457,1.057777670357922,89.015647528131694,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004816322925,-30.26004520120463,1.000951329079459,-152.64125153722884,1.057886369535401,89.010727878132784,0.0,0.0,0.0,0.0,0.0,0.0],[1.037979798424601,-30.25927498150174,1.000921431159702,-152.642410391935272,1.05790121310477,89.010275769227576,0.0,0.0,0.0,0.0,0.0,0.0],[1.023128589747578,-30.249431991975701,0.99829640104422,-152.981563767929174,1.062097819219441,89.252943860545628,0.0,0.0,-0.00557,-0.000001830770466,0.0,0.0],[1.022804074536595,-30.277490870624813,1.001607081983888,-152.967222891040478,1.061837098174446,89.281630852828243,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791820571105,-30.278472941248008,1.001341651176302,-152.968360716833132,1.061829617975381,89.282687506095726,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194610279454,-30.2668563798718,1.001202592999557,-152.63200870537321,1.057777726073488,89.015641930802374,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004839422543,-30.260043192076559,1.000948311322622,-152.641264508551217,1.05788638999229,89.010725822907673,0.0,0.0,0.0,0.0,0.0,0.0],[1.03797747643078,-30.259201954932106,1.000916934775391,-152.642525892676531,1.057902610106048,89.010232410257274,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624824,1.001607081983888,-152.967222891040478,1.061837098174446,89.281630852828215,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791895574444,-30.278466398892821,1.001331935048072,-152.96840246244571,1.061829682558099,89.282680876752082,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194690231538,-30.266849423140691,1.001192143644319,-152.632053598622065,1.057777796915509,89.015634813832804,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004894198646,-30.260038427833894,1.000941155319588,-152.641295267745278,1.057886438501694,89.010720949355132,0.0,0.0,0.0,0.0,0.0,0.0],[1.037974797197857,-30.259117692741757,1.000911746622669,-152.642659164618095,1.057904222038199,89.010182380605926,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624835,1.001607081983887,-152.967222891040507,1.061837098174446,89.281630852828215,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791917349119,-30.278464499542359,1.001329114300297,-152.968414582018369,1.061829701307501,89.282678952147421,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194738801755,-30.266845196986278,1.001185795750268,-152.632080871346091,1.057777839951441,89.015630490334829,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004935837511,-30.26003480622505,1.000935715578763,-152.641318650093552,1.057886475376836,89.010717244652739,0.0,0.0,0.0,0.0,0.0,0.0],[1.037972088677898,-30.25903250895675,1.000906501758675,-152.642793894890076,1.057905851592778,89.010131804186486,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624842,1.001607081983888,-152.967222891040507,1.061837098174446,89.281630852828201,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791933820867,-30.278463062756479,1.001326980510945,-152.968423749931105,1.061829715490687,89.282677496255872,0.0,0.0,0.0,0.0,0.0,0.0],[1.02279193018742,-30.278463379671372,1.001327451175425,-152.968421728506314,1.061829712362389,89.282677817396134,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194782650305,-30.266841381670744,1.001180064956298,-152.632105493095025,1.057777878803713,89.015626587138769,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004965067364,-30.260032263910766,1.000931896963345,-152.641335064299085,1.057886501262628,89.010714644008033,0.0,0.0,0.0,0.0,0.0,0.0],[1.037969085936361,-30.258938071208735,1.000900687155957,-152.642943262449308,1.057907658165472,89.010075733874999,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624867,1.001607081983887,-152.967222891040507,1.061837098174446,89.281630852828187,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791949237023,-30.278461718047101,1.001324983465543,-152.96843233035338,1.061829728764944,89.282676133665191,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791947128404,-30.278461901928004,1.001325256572826,-152.968431158803384,1.061829726950042,89.282676320017202,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194856602446,-30.26683494700676,1.001170399769866,-152.632147019184572,1.057777944329454,89.015620004261166,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004995688194,-30.260029600614391,1.000927896629894,-152.641352259748885,1.057886528380262,89.01071191960547,0.0,0.0,0.0,0.0,0.0,0.0],[1.037964719325922,-30.25880073795707,1.000892231517195,-152.643160477279849,1.057910285302575,89.009994196233308,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624874,1.001607081983887,-152.967222891040564,1.061837098174446,89.281630852828187,0.0,0.0,0.0,0.0,0.0,0.0],[1.022791965117654,-30.278460332822966,1.00132292625112,-152.968441169331271,1.061829742439143,89.282674730021014,0.0,0.0,0.0,0.0,0.0,0.0],[1.022792017509091,-30.278455762699227,1.001316139179048,-152.968470337061007,1.061829787553906,89.282670099213163,0.0,0.0,0.0,0.0,0.0,0.0],[1.038194929307415,-30.266828620862807,1.001160897585058,-152.632187845727913,1.057778008750133,89.015613532403037,0.0,0.0,0.0,0.0,0.0,0.0],[1.0380050208282,-30.260027414021817,1.00092461231659,-152.641366377486179,1.057886550644109,89.010709682844094,0.0,0.0,0.0,0.0,0.0,0.0],[1.03794370904959,-30.258887762418844,1.000892392170671,-152.643174990053609,1.057910432144886,89.010008373186537,0.0,0.0,0.0,0.0,0.0,0.0],[1.03796800704171,-30.258297443528861,1.000865211052195,-152.643423462116658,1.057914160788091,89.009440065347277,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624874,1.001607081983887,-152.967222891040564,1.061837098174446,89.281630852828187,0.0,0.0,0.0,0.0,0.0,0.0],[1.022792079938203,-30.278450317342294,1.001308052129009,-152.968505078209375,1.06182984130669,89.282664581359029,0.0,0.0,0.0,0.0,0.0,0.0],[1.022792047398083,-30.278453155516384,1.001312267240889,-152.968486975342472,1.061829813290916,89.282667457387205,0.0,0.0,-0.000156,-0.00000005127472,0.0,0.0],[1.038194963707448,-30.266825627676521,1.001156401669192,-152.632207162893508,1.057778039230492,89.015610470272705,0.0,0.0,0.0,0.0,0.0,0.0],[1.038005062453131,-30.260023793626857,1.000919174398204,-152.641389752775609,1.057886587506913,89.010705979383289,0.0,0.0,0.0,0.0,0.0,0.0],[1.037931092381992,-30.258940022292144,1.000892488643097,-152.643183704970539,1.05791052032371,89.01001688644358,0.0,0.0,0.0,0.0,0.0,0.0],[1.03798882746867,-30.255110542208417,1.000694111782333,-152.645089071900458,1.057938703545161,89.005931276192612,0.0,0.0,0.0,0.0,0.0,0.0],[1.022804074536595,-30.277490870624874,1.001607081983887,-152.967222891040564,1.061837098174446,89.281630852828187,0.0,0.0,0.0,0.0,0.0,0.0],[1.022792916075158,-30.27837738356564,1.00119973715461,-152.968970527032155,1.061830561272173,89.282590677730511,0.0,0.0,-0.001063,-0.000000349391204,0.0,0.0],[1.038195001491222,-30.266822340067616,1.001151463515557,-152.632228380379758,1.057778072709036,89.015607106938091,0.0,0.0,0.0,0.0,0.0,0.0],[1.038005196972605,-30.260012093584791,1.00090160065803,-152.641465296523307,1.057886706636605,89.010694010896884,0.0,0.0,0.0,0.0,0.0,0.0],[1.03791938859649,-30.25898850202854,1.000892578135264,-152.643191789316489,1.05791060212236,89.010024783721079,0.0,0.0,0.0,0.0,0.0,0.0],[1.038003732657919,-30.252829443540445,1.000571639808649,-152.646281661645418,1.057956273634773,89.003419792361342,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195037755558,-30.266819184667195,1.001146723945503,-152.632248744820544,1.057778104841274,89.015603878857164,0.0,0.0,0.0,0.0,0.0,0.0],[1.038005511294184,-30.259984754999302,1.000860537444478,-152.641641824187019,1.057886984998065,89.010666045056652,0.0,0.0,-0.000392,-0.000000128844169,0.0,0.0],[1.037907968828935,-30.259035806354987,1.000892665455732,-152.643199677477242,1.057910681936011,89.010032489353136,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004182460633,-30.252873801147377,1.000572077394665,-152.646235259941108,1.057891807026986,89.003157612618196,0.0,0.0,0.0,0.0,0.0,0.0],[1.038038301438504,-30.245521661573523,1.000213607798616,-152.650521229011417,1.058042428069076,88.996524074138904,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195081490052,-30.266815379280764,1.001141008063495,-152.632273304423706,1.057778143592491,89.015599985818596,0.0,0.0,0.0,0.0,0.0,0.0],[1.037899403237892,-30.259071288455377,1.000892730951951,-152.643205594125874,1.057910741801614,89.010038269093215,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004219644147,-30.252877468024078,1.000572113568321,-152.646231424088114,1.057886477814179,89.003135937876522,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004196074084,-30.2528751436367,1.000572090638236,-152.646233855582494,1.057889855932651,89.003149676894196,0.0,0.0,0.0,0.0,0.0,0.0],[1.038038928596169,-30.245467165695938,1.000131729305903,-152.650873443762776,1.058042983196393,88.996468322039405,0.0,0.0,0.0,0.0,0.0,0.0],[1.03804354066451,-30.244174173302632,1.000147235210426,-152.651334494771959,1.058058575941961,88.995264612350908,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195151252115,-30.266809309208369,1.001131890508565,-152.632312480679928,1.057778205405597,89.015593775929929,0.0,0.0,0.0,0.0,0.0,0.0],[1.037885796233026,-30.259127655313634,1.000892834997033,-152.643214993110462,1.057910836902091,89.010047450589738,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004231279101,-30.252878615412612,1.000572124887285,-152.646230223825882,1.057884810270305,89.003129155669882,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004223806824,-30.252877878498435,1.000572117617472,-152.646230994683265,1.05788588124677,89.003133510486037,0.0,0.0,0.0,0.0,-0.000048,-0.000000015776837],[1.038039291925648,-30.245435594820442,1.000084294943234,-152.651077517482832,1.058043304796813,88.996436023397962,0.0,0.0,-0.000427,-0.000000140348113,0.0,0.0],[1.038051970348653,-30.241708800824977,1.000025562293229,-152.652418494469487,1.058087437080296,88.993042765894444,0.0,0.0,0.0,0.0,0.0,0.0],[1.0381953421832,-30.266792696097877,1.001106936774672,-152.632419705395904,1.057778374581274,89.015576780157303,0.0,0.0,0.0,0.0,0.0,0.0],[1.037862854299074,-30.259222695362439,1.000893010421124,-152.643230840157344,1.057910997245234,89.010062930944088,0.0,0.0,0.0,0.0,0.0,0.0],[1.03800423876004,-30.252879353150199,1.000572132165051,-152.64622945209203,1.057883738087886,89.003124794896095,0.0,0.0,0.0,0.0,0.0,0.0],[1.038074215671617,-30.235205751281175,0.999704611134664,-152.655279171022329,1.058163575586461,88.987182486805168,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348654,-30.24170880082502,1.00002556229323,-152.652418494469515,1.058087437080296,88.993042765894415,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195596277564,-30.266770587106656,1.001073727940593,-152.632562410102338,1.057778599723191,89.01555416191195,0.0,0.0,0.0,0.0,0.0,0.0],[1.037690951805722,-30.259934958666125,1.000894324866133,-152.643349580986609,1.057912198689586,89.010178924194605,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004243272332,-30.252879798132753,1.000572136554795,-152.64622898660383,1.057883091377571,89.003122164595609,0.0,0.0,0.0,0.0,0.0,0.0],[1.038131950119173,-30.227334743862837,0.99931667663386,-152.658007805276412,1.058247234273667,88.979579500053234,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051309506826,-30.235300688654526,0.999704786473056,-152.655295005423596,1.058163735432983,88.987197946889111,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348655,-30.241708800825045,1.000025562293231,-152.652418494469572,1.058087437080297,88.993042765894401,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195620479233,-30.266768481297781,1.001070564907574,-152.632576002754888,1.057778621167235,89.015552007598203,0.0,0.0,0.0,0.0,0.0,0.0],[1.037549928075591,-30.260519455178855,1.000895403202135,-152.643446992306963,1.057913184323135,89.010274081516727,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004247832961,-30.252880247882093,1.000572140991563,-152.64622851612927,1.057882437739569,89.003119506115496,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191558922139,-30.219211922127336,0.99891628820766,-152.660826276579968,1.058333598720644,88.97173364739325,0.0,0.0,0.0,0.0,0.0,0.0],[1.038048857348864,-30.235310852169075,0.999704805243442,-152.655296700532688,1.058163752544929,88.987199601926719,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348655,-30.241708800825066,1.000025562293231,-152.652418494469572,1.058087437080298,88.993042765894359,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195639619291,-30.266766815904383,1.001068063401171,-152.632586752658654,1.057778638126405,89.015550303844392,0.0,0.0,0.0,0.0,0.0,0.0],[1.037505246879047,-30.260704677135919,1.000895744857062,-152.643477855555062,1.057913496606709,89.010304230626645,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004251906562,-30.252880649602879,1.000572144954531,-152.646228095896476,1.05788185390329,89.003117131530573,0.0,0.0,0.0,0.0,0.0,0.0],[1.038213997264281,-30.216033349545196,0.998759344568824,-152.661949441605401,1.058367463275151,88.968672963730654,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191904310058,-30.219181956642906,0.998871241129676,-152.661020310318349,1.058333904280578,88.971702986945914,0.0,0.0,0.0,0.0,0.0,0.0],[1.038047921080936,-30.235314732752613,0.999704812410237,-152.655297347748814,1.058163759078508,88.987200233843041,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348655,-30.241708800825087,1.000025562293231,-152.652418494469572,1.058087437080298,88.993042765894344,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195658208874,-30.266765198408294,1.001065633838907,-152.632597193443189,1.057778654597825,89.015548649091187,0.0,0.0,0.0,0.0,0.0,0.0],[1.037464570369988,-30.260873311926833,1.000896055890457,-152.64350595257929,1.057913780901242,89.010331677522203,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004256496096,-30.25288110220259,1.000572149419418,-152.646227622440108,1.057881196122674,89.003114456195348,0.0,0.0,0.0,0.0,0.0,0.0],[1.038244492598706,-30.21171438444825,0.99854608321172,-152.663476213854352,1.058413484772621,88.964514285023086,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191950641389,-30.219177936989876,0.998865198388522,-152.661046339882233,1.058333945269272,88.971698874068409,0.0,0.0,0.0,0.0,0.0,0.0],[1.038046930694822,-30.235318837649423,0.999704819991286,-152.655298032375413,1.05816376598974,88.98720090228538,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348656,-30.241708800825116,1.000025562293232,-152.6524184944696,1.058087437080299,88.993042765894316,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195678120324,-30.266763465895742,1.001063031515941,-152.632608376704809,1.057778672240492,89.015546876672161,0.0,0.0,0.0,0.0,0.0,0.0],[1.037442415769942,-30.260965165021844,1.000896225295991,-152.643521255715115,1.057913935743362,89.010346626564285,0.0,0.0,0.0,0.0,0.0,0.0],[1.03800426017324,-30.252881464826451,1.000572152996696,-152.646227243105898,1.057880669107447,89.003112312708652,0.0,0.0,0.0,0.0,0.0,0.0],[1.038280203985832,-30.206658069194361,0.998296398044297,-152.665264585404003,1.058467373756262,88.959645769977726,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191974982799,-30.219175825157464,0.998862023672447,-152.66106001533808,1.058333966803785,88.971696713258041,0.0,0.0,0.0,0.0,0.0,0.0],[1.038046108760291,-30.235322244363495,0.9997048262829,-152.655298600555994,1.058163771725464,88.987201457034544,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348656,-30.241708800825151,1.000025562293232,-152.652418494469657,1.058087437080299,88.993042765894273,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195696529962,-30.266761864057166,1.001060625471979,-152.63261871652594,1.05777868855247,89.01554523793709,0.0,0.0,0.0,0.0,0.0,0.0],[1.037424721850098,-30.261038526937661,1.000896360592923,-152.643533477664704,1.057914059409125,89.010358565715094,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004264583976,-30.252881899794048,1.000572157287642,-152.646226788094225,1.057880036952288,89.003109741591956,0.0,0.0,0.0,0.0,0.0,0.0],[1.038308884645329,-30.202598303314041,0.998095911607179,-152.66670122346477,1.05851064997289,88.955736907164081,0.0,0.0,0.0,0.0,0.0,0.0],[1.0381920127109,-30.219172551906834,0.998857102999371,-152.661081212051698,1.05833400018139,88.97169336409624,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191978260079,-30.219175540824597,0.998861596234986,-152.66106185657523,1.058333969703148,88.971696422330808,0.0,0.0,0.0,0.0,0.0,0.0],[1.038045135387738,-30.235326278757462,0.999704833733718,-152.65529927342152,1.058163778517972,88.987202113993931,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348657,-30.241708800825176,1.000025562293233,-152.652418494469686,1.0580874370803,88.993042765894245,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195713879102,-30.266760354493584,1.001058358029734,-152.632628460760685,1.057778703924787,89.015543693602424,0.0,0.0,0.0,0.0,0.0,0.0],[1.037409633968713,-30.261101085769695,1.000896475962773,-152.643543899510036,1.057914164860895,89.010368746413874,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004269337073,-30.252882368523654,1.000572161911651,-152.646226297764713,1.057879355729498,89.003106970902721,0.0,0.0,0.0,0.0,0.0,0.0],[1.038319091917725,-30.201048214410328,0.998021049335211,-152.667280165451217,1.058528738175879,88.954295845234725,0.0,0.0,0.0,0.0,0.0,0.0],[1.038308959430239,-30.202605705668528,0.99809598464652,-152.666693467855936,1.05849989892434,88.955693205233089,0.0,0.0,0.0,0.0,0.0,0.0],[1.038192043379176,-30.219169891159702,0.998853103101767,-152.661098442508205,1.058334027313252,88.971690641642724,0.0,0.0,-0.000065,-0.000000021364467,0.0,0.0],[1.038191980630024,-30.219175335211066,0.998861287136258,-152.661063188055351,1.058333971799803,88.971696211948583,0.0,0.0,0.0,0.0,0.0,0.0],[1.038044186112883,-30.235330213279614,0.999704841000076,-152.655299929628939,1.058163785142318,88.987202754689022,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348657,-30.241708800825204,1.000025562293233,-152.652418494469714,1.0580874370803,88.993042765894231,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195738008436,-30.266758254979685,1.001055204451725,-152.632642013198961,1.057778725304739,89.015541545728695,0.0,0.0,0.0,0.0,0.0,0.0],[1.037391928236237,-30.261174501316198,1.000896611350139,-152.643556129615178,1.057914288609325,89.010380693532341,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004278008849,-30.252883223696379,1.000572170347913,-152.646225403184133,1.057878112874035,89.003101915915479,0.0,0.0,0.0,0.0,0.0,0.0],[1.038333166025699,-30.198911142332559,0.997917836188528,-152.668078500612097,1.058553677648304,88.952309120447566,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309021940623,-30.202611893064699,0.998096045697838,-152.666686985185606,1.058490912459019,88.955656675472397,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191982630046,-30.21917516169157,0.998861026284509,-152.661064311706412,1.058333973569194,88.971696034404786,0.0,0.0,0.0,0.0,0.0,0.0],[1.038042881063198,-30.235335622416965,0.999704850989764,-152.655300831773673,1.058163794249376,88.987203635507612,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348658,-30.241708800825236,1.000025562293234,-152.652418494469742,1.0580874370803,88.993042765894202,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195767577951,-30.266755682111398,1.001051339870877,-152.632658621274459,1.057778751504998,89.015538913597325,0.0,0.0,0.0,0.0,0.0,0.0],[1.037375749804648,-30.261241586216709,1.000896735059007,-152.64356730474654,1.057914401683235,89.010391610087964,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004342887281,-30.252889621722524,1.00057223346433,-152.646218710325513,1.057868814375685,89.003064096344715,0.0,0.0,0.0,0.0,0.0,0.0],[1.038367794915366,-30.193654125314271,0.997663929471213,-152.670043132870177,1.058615034940248,88.947422114259069,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309045869819,-30.202614261621338,0.998096069068504,-152.666684503597111,1.058487472408912,88.955642691600872,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309022720443,-30.202611970252637,0.998096046459455,-152.666686904314105,1.058490800352591,88.955656219758154,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191986008314,-30.219174868597126,0.998860585675726,-152.661066209684435,1.058333976557899,88.971695734512707,0.0,0.0,0.0,0.0,0.0,0.0],[1.038041085756154,-30.235343063583063,0.999704864732197,-152.655302072819666,1.058163806777609,88.987204847216091,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348658,-30.241708800825268,1.000025562293234,-152.652418494469771,1.058087437080301,88.993042765894174,0.0,0.0,0.0,0.0,0.0,0.0],[1.038195907729803,-30.266743487385533,1.001033022761887,-152.632737340985926,1.057778875687455,89.015526437979602,0.0,0.0,0.0,0.0,0.0,0.0],[1.037350650897919,-30.261345664590362,1.000896926978657,-152.643584641626262,1.057914577104014,89.010408545819075,0.0,0.0,0.0,0.0,0.0,0.0],[1.038004541706944,-30.252909228432106,1.000572426884314,-152.646198200103896,1.057840319183543,89.002948194345649,0.0,0.0,0.0,0.0,-0.000366,-0.000000120298382],[1.03839586854433,-30.189393494340042,0.997458135268522,-152.671636229583498,1.058664771562308,88.943461540777065,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309069317868,-30.202616582552835,0.998096091969254,-152.666682071906507,1.058484101528646,88.955628988817679,0.0,0.0,0.0,0.0,-0.00005,-0.000000016434205],[1.038309023466049,-30.202612044054231,0.998096047187658,-152.666686826990571,1.058490693164468,88.955655784036807,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191990739179,-30.219174458153027,0.998859968655287,-152.661068867580752,1.058333980743227,88.971695314549393,0.0,0.0,0.0,0.0,0.0,0.0],[1.038039185812888,-30.235350938472177,0.999704879275584,-152.655303386197829,1.058163820036028,88.987206129546806,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348658,-30.241708800825286,1.000025562293234,-152.652418494469799,1.058087437080301,88.993042765894145,0.0,0.0,0.0,0.0,0.0,0.0],[1.038197106069985,-30.266639219139368,1.000876406338435,-152.633410534587597,1.057779937484889,89.015419768013331,0.0,0.0,-0.001677,-0.000000551203244,0.0,0.0],[1.037299978713171,-30.261555803819153,1.000897314445612,-152.643619643041063,1.057914931261392,89.01044273735782,0.0,0.0,0.0,0.0,0.0,0.0],[1.038417808454057,-30.186064522080503,0.997297334226074,-152.672881486399575,1.058703637826379,88.940367123329523,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309024269853,-30.202612123616191,0.9980960479727,-152.666686743631743,1.058490577610066,88.955655314306284,0.0,0.0,0.0,0.0,0.0,0.0],[1.038191994249592,-30.219174153593872,0.99885951081169,-152.661070839804068,1.058333983848839,88.971695002926808,0.0,0.0,0.0,0.0,0.0,0.0],[1.038037923732616,-30.235356169561307,0.999704888936357,-152.65530425863895,1.058163828843233,88.98720698136394,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348658,-30.241708800825304,1.000025562293234,-152.652418494469799,1.058087437080301,88.993042765894117,0.0,0.0,0.0,0.0,0.0,0.0],[1.037285172721719,-30.261617208378087,1.000897427660268,-152.643629870162272,1.057915034743383,89.010452727836835,0.0,0.0,0.0,0.0,0.0,0.0],[1.037298008666772,-30.261563975662039,1.000897329510023,-152.643621003823881,1.057914945030086,89.010444066677309,0.0,0.0,0.0,0.0,0.0,0.0],[1.038437640907422,-30.183055895650632,0.997152001570591,-152.674007303392614,1.058738768073173,88.937570563550352,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309024987588,-30.20261219465894,0.998096048673682,-152.666686669198697,1.058490474428816,88.955654894872765,0.0,0.0,0.0,0.0,0.0,0.0],[1.038192000064736,-30.219173649078964,0.998858752374683,-152.66107410687826,1.058333988993414,88.971694486711002,0.0,0.0,0.0,0.0,0.0,0.0],[1.038036639238595,-30.23536149356438,0.9997048987687,-152.655305146574051,1.058163837806848,88.987207848308813,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348659,-30.241708800825318,1.000025562293235,-152.652418494469828,1.058087437080301,88.993042765894103,0.0,0.0,0.0,0.0,0.0,0.0],[1.037272260500933,-30.261670760379086,1.000897526394159,-152.643638789175185,1.05791512498947,89.01046144047568,0.0,0.0,0.0,0.0,0.0,0.0],[1.037294856305955,-30.261577051864155,1.000897353615273,-152.643623181274279,1.057914967061999,89.010446193781789,0.0,0.0,0.0,0.0,0.0,0.0],[1.038436239566606,-30.183061701442409,0.997152012318229,-152.674008273818174,1.058738777821155,88.937571509782998,0.0,0.0,0.0,0.0,0.0,0.0],[1.038451083068168,-30.181784778470622,0.997071927832649,-152.674770801095889,1.058752352945539,88.936328358160424,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309025780207,-30.202612273113825,0.998096049447801,-152.666686586999788,1.058490360482323,88.955654431678226,0.0,0.0,0.0,0.0,0.0,0.0],[1.038192040427766,-30.219170147231658,0.998853488049181,-152.661096783838673,1.058334024702007,88.971690903647456,0.0,0.0,0.0,0.0,0.0,0.0],[1.03803602506685,-30.235364039203514,0.999704903469965,-152.655305571133937,1.058163842092738,88.987208262832368,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348659,-30.241708800825332,1.000025562293235,-152.652418494469828,1.058087437080302,88.993042765894103,0.0,0.0,0.0,0.0,0.0,0.0],[1.037261581507719,-30.261715051327048,1.000897608051595,-152.643646165603229,1.057915199627108,89.010468646223217,0.0,0.0,0.0,0.0,0.0,0.0],[1.037292162922037,-30.261588224262749,1.000897374210852,-152.64362504169253,1.057914985886115,89.010448011184465,0.0,0.0,0.0,0.0,0.0,0.0],[1.03843483454434,-30.183067522502313,0.997152023094102,-152.674009246793076,1.058738787594745,88.937572458501464,0.0,0.0,0.0,0.0,0.0,0.0],[1.038486527709766,-30.178618120268172,0.996919126708007,-152.675606730494735,1.058785249531141,88.933141378163313,0.0,0.0,0.0,0.0,0.0,0.0],[1.038451083068169,-30.181784778470622,0.997071927832649,-152.674770801095889,1.058752352945539,88.936328358160424,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309026291235,-30.202612323696265,0.9980960499469,-152.666686534003475,1.058490287017273,88.955654133041435,0.0,0.0,0.0,0.0,0.0,0.0],[1.038192129584738,-30.219162412083477,0.99884185980346,-152.661146875296708,1.058334103577903,88.971682989102462,0.0,0.0,-0.000173,-0.00000005686235,0.0,0.0],[1.038035048152281,-30.235368088357209,0.999704910947898,-152.655306246447907,1.058163848909965,88.987208922182333,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348659,-30.241708800825332,1.000025562293235,-152.652418494469828,1.058087437080302,88.993042765894103,0.0,0.0,0.0,0.0,0.0,0.0],[1.037253277003865,-30.261749494751726,1.000897671552398,-152.643651901871436,1.057915257668975,89.010474249762083,0.0,0.0,0.0,0.0,0.0,0.0],[1.037290638572424,-30.26159454742773,1.000897385867142,-152.643626094616224,1.057914996539827,89.010449039763031,-0.000049,-0.000000016105521,0.0,0.0,0.0,0.0],[1.038433426795078,-30.18307335487609,0.99715203389089,-152.674010221656431,1.058738797387305,88.937573409061272,0.0,0.0,0.0,0.0,0.0,0.0],[1.038516249291755,-30.175963150716925,0.996791008279279,-152.676307826647815,1.058812834733965,88.930469355504883,0.0,0.0,0.0,0.0,0.0,0.0],[1.038486527709766,-30.178618120268172,0.996919126708007,-152.675606730494735,1.058785249531141,88.933141378163313,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309027076138,-30.202612401387441,0.998096050713483,-152.666686452604722,1.058490174179977,88.955653674355645,0.0,0.0,0.0,0.0,0.0,0.0],[1.038034131046443,-30.235371889620286,0.999704917968017,-152.655306880417726,1.058163855309828,88.987209541165512,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348659,-30.241708800825332,1.000025562293235,-152.652418494469828,1.058087437080302,88.993042765894103,0.0,0.0,0.0,0.0,0.0,0.0],[1.037244830810148,-30.261784526410914,1.000897736136653,-152.643657736010255,1.057915316701154,89.010479948907076,0.0,0.0,0.0,0.0,0.0,0.0],[1.038432027567723,-30.1830791519589,0.997152044622319,-152.674011190618387,1.058738807120585,88.937574353866808,0.0,0.0,0.0,0.0,0.0,0.0],[1.03854820172988,-30.173109294870486,0.996653284364938,-152.677061688364489,1.058842490699639,88.92759715379232,0.0,0.0,0.0,0.0,0.0,0.0],[1.038516249291755,-30.175963150716925,0.996791008279279,-152.676307826647815,1.058812834733965,88.930469355504883,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309033532166,-30.20261304041696,0.998096057018818,-152.66668578307943,1.058489246064636,88.955649901545229,0.0,0.0,0.0,0.0,0.0,0.0],[1.038032820654692,-30.235377321004858,0.999704927998599,-152.655307786255207,1.058163864454167,88.987210425589524,0.0,0.0,0.0,0.0,0.0,0.0],[1.038051970348659,-30.241708800825332,1.000025562293235,-152.652418494469828,1.058087437080302,88.993042765894103,0.0,0.0,0.0,0.0,0.0,0.0],[1.037237501015977,-30.261814928125148,1.000897792184313,-152.643662799004915,1.057915367930599,89.010484894751187,0.0,0.0,0.0,0.0,0.0,0.0],[1.038430623022716,-30.183084971088821,0.997152055394533,-152.674012163262802,1.058738816890856,88.937575302262985,0.0,0.0,0.0,0.0,0.0,0.0],[1.038574437743248,-30.170766309072324,0.996540208265528,-152.677680791397279,1.058866841290482,88.92523909438448,0.0,0.0,0.0,0.0,0.0,0.0],[1.03854820172988,-30.173109294870486,0.996653284364938,-152.677061688364489,1.058842490699639,88.92759715379232,0.0,0.0,0.0,0.0,0.0,0.0],[1.038309055782555,-30.202615242801357,0.998096078749851,-152.66668347559289,1.058486047359946,88.955636898685455,0.0,0.0,0.0,0.0,-0.000045,-0.000000014790785],[1.038018988581032,-30.235434653791341,0.99970503387822,-152.655317347983157,1.058163960978896,88.987219761284436,0.0,0.0,0.0,0.0,0.0,0.0],[1.037232236646087,-30.261836763365544,1.000897832438603,-152.643666435324661,1.057915404724374,89.010488446931603,0.0,0.0,0.0,0.0,0.0,0.0],[1.038429219432171,-30.183090786280104,0.997152066159427,-152.674013135246213,1.058738826654488,88.9375762500147,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927784,-30.168250987398405,0.996418808741873,-152.678345623135698,1.058892986329393,88.922707578489025,0.0,0.0,0.0,0.0,0.0,0.0],[1.038574437743248,-30.170766309072324,0.996540208265528,-152.677680791397279,1.058866841290482,88.92523909438448,0.0,0.0,0.0,0.0,0.0,0.0],[1.038013456100259,-30.23545758588963,0.999705076227409,-152.655321172432934,1.058163999586364,88.987223495326802,0.0,0.0,0.0,0.0,0.0,0.0],[1.037226124703416,-30.261862114396759,1.000897879173911,-152.643670657097942,1.057915447442017,89.010492571019128,0.0,0.0,0.0,0.0,0.0,0.0],[1.03842781495536,-30.183096605159019,0.997152076931117,-152.674014107843306,1.058738836424285,88.937577198364821,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927783,-30.1682509873804,0.996061051010837,-152.679728554735078,1.058892986329387,88.922707578506703,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927784,-30.168250987398444,0.996418808741874,-152.678345623135698,1.058892986329394,88.922707578488996,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927784,-30.168250987398405,0.996418808741873,-152.678345623135698,1.058892986329393,88.922707578489025,0.0,0.0,0.0,0.0,0.0,0.0],[1.038010646716365,-30.235469230862201,0.999705097732254,-152.655323114481689,1.058164019191171,88.98722539146678,0.0,0.0,0.0,0.0,0.0,0.0],[1.037216916979549,-30.261900306632032,1.000897949581294,-152.643677017255754,1.057915511796735,89.0104987840121,0.0,0.0,0.0,0.0,0.0,0.0],[1.038427129385789,-30.183099445543679,0.997152082189121,-152.674014582598716,1.058738841193233,88.937577661284507,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927782,-30.168250987377753,0.996008710059026,-152.679930964971874,1.058892986329386,88.922707578509289,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927786,-30.168250987398476,0.996418808741875,-152.678345623135755,1.058892986329395,88.922707578488954,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927784,-30.168250987398444,0.996418808741874,-152.678345623135698,1.058892986329394,88.922707578488996,0.0,0.0,0.0,0.0,0.0,0.0],[1.0380100250541,-30.235471807677722,0.999705102490861,-152.655323544219442,1.058164023529335,88.987225811045846,0.0,0.0,0.0,0.0,0.0,0.0],[1.037201873417551,-30.261962706497524,1.000898064612778,-152.643687408468452,1.057915616939384,89.010508934787424,0.0,0.0,0.0,0.0,0.0,0.0],[1.038411721114918,-30.183163284573578,0.997152200363507,-152.674025252791637,1.058738948376013,88.937588065468162,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927782,-30.16825098737036,0.99586125385146,-152.680501314697153,1.058892986329383,88.922707578516537,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927787,-30.168250987398505,0.996418808741876,-152.678345623135783,1.058892986329397,88.922707578488925,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927786,-30.168250987398476,0.996418808741875,-152.678345623135755,1.058892986329395,88.922707578488954,0.0,0.0,0.0,0.0,0.0,0.0],[1.038009535464583,-30.235473837048474,0.999705106238496,-152.655323882659019,1.058164026945851,88.987226141484939,0.0,0.0,0.0,0.0,0.0,0.0],[1.037084127982207,-30.262451169501439,1.000898964961367,-152.64376874008363,1.057916439888957,89.010588384501133,-0.002141,-0.000000703712669,0.0,0.0,0.0,0.0],[1.037193966379511,-30.26199550859042,1.000898125075203,-152.643692870163534,1.057915672202637,89.010514270156506,-0.000054,-0.000000017748942,0.0,0.0,0.0,0.0],[1.038401701410419,-30.183204798895872,0.997152277210078,-152.674032191413573,1.058739018074953,88.93759483110955,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.16825098736166,0.995688103402995,-152.681171263987807,1.058892986329379,88.922707578525078,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398526,0.996418808741878,-152.678345623135783,1.058892986329398,88.922707578488925,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927787,-30.168250987398505,0.996418808741876,-152.678345623135783,1.058892986329397,88.922707578488925,0.0,0.0,0.0,0.0,0.0,0.0],[1.038009010901484,-30.235476011388446,0.999705110253842,-152.655324245274841,1.058164030606426,88.987226495528773,0.0,0.0,0.0,0.0,0.0,0.0],[1.038392938174721,-30.183241107989659,0.997152344420121,-152.674038259933269,1.058739079033676,88.937600748340529,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.168250987360526,0.995665642059471,-152.681258187956786,1.058892986329378,88.922707578526186,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398533,0.996418808741877,-152.678345623135812,1.058892986329397,88.922707578488897,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398526,0.996418808741878,-152.678345623135783,1.058892986329398,88.922707578488925,0.0,0.0,0.0,0.0,0.0,0.0],[1.038008591212682,-30.235477751020863,0.999705113466413,-152.655324535394016,1.058164033535153,88.98722677878969,0.0,0.0,0.0,0.0,0.0,0.0],[1.038383746117683,-30.183279194497864,0.997152414919044,-152.674044625410119,1.058739142975377,88.937606955125645,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.16825098735923,0.99563998457992,-152.681357480271771,1.058892986329377,88.922707578527465,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.168250987360246,0.995659912871268,-152.681280371985622,1.058892986329378,88.922707578526442,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398533,0.996418808741878,-152.678345623135812,1.058892986329398,88.922707578488897,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398533,0.996418808741877,-152.678345623135812,1.058892986329397,88.922707578488897,0.0,0.0,0.0,0.0,0.0,0.0],[1.038008183712085,-30.235479440133879,0.999705116585687,-152.655324817087774,1.058164036378826,88.987227053824426,0.0,0.0,0.0,0.0,0.0,0.0],[1.038368050833041,-30.183344228140808,0.99715253529482,-152.674055494354746,1.058739252154803,88.937617553107046,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927779,-30.168250987358022,0.995616243030969,-152.681449362663443,1.058892986329377,88.92270757852863,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.168250987359578,0.995646505028548,-152.681332289585328,1.058892986329378,88.92270757852711,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398533,0.996418808741878,-152.678345623135812,1.058892986329398,88.922707578488897,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927788,-30.168250987398533,0.996418808741878,-152.678345623135812,1.058892986329398,88.922707578488897,0.0,0.0,0.0,0.0,0.0,0.0],[1.038007777245076,-30.235481124963925,0.999705119697049,-152.655325098067095,1.058164039215287,88.987227328161566,0.0,0.0,0.0,0.0,0.0,0.0],[1.03836420111848,-30.183360179790864,0.997152564820407,-152.674058160272011,1.058739278934167,88.937620152562943,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927779,-30.168250987356199,0.995580141927784,-152.681589086299141,1.058892986329375,88.922707578530449,0.0,0.0,0.0,0.0,0.0,0.0],[1.03860260692778,-30.168250987357975,0.995614697620306,-152.681455459247104,1.058892986329377,88.922707578528687,0.0,0.0,-0.00031,-0.000000101892073,0.0,0.0],[1.038007375533732,-30.235482790082766,0.999705122772009,-152.655325375758935,1.058164042018562,88.987227599288943,0.0,0.0,0.0,0.0,0.0,0.0],[1.038363533777143,-30.183362945114549,0.997152569938644,-152.674058622403265,1.058739283576297,88.937620603175034,0.0,0.0,0.0,0.0,0.0,0.0],[1.038351262332796,-30.183438886136344,0.99715226425769,-152.674031021878392,1.058739006326733,88.937593690756003,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927778,-30.168250987353883,0.995534520012168,-152.681765673267762,1.058892986329374,88.922707578532695,0.0,0.0,0.0,0.0,0.0,0.0],[1.03800019210052,-30.235512566084239,0.999705177758678,-152.655330341465458,1.05816409214694,88.987232447609728,0.0,0.0,0.0,0.0,0.0,0.0],[1.038362438057373,-30.183367485557088,0.997152578342371,-152.67405938118489,1.058739291198296,88.937621343043176,0.0,0.0,0.0,0.0,0.0,0.0],[1.038340288503273,-30.183505641243837,0.997152009340244,-152.674008004856489,1.05873877511913,88.937571247572904,0.0,0.0,0.0,0.0,0.0,0.0],[1.038602606927776,-30.168250987344823,0.995356914876466,-152.682453277058386,1.058892986329369,88.922707578541576,0.0,0.0,0.0,0.0,0.0,0.0],[1.037972384167067,-30.235627835609588,0.999705390618583,-152.655349564314889,1.058164286200189,88.987251216033201,0.0,0.0,0.0,0.0,0.0,0.0],[1.037996826857895,-30.235526515948106,0.999705203518545,-152.65533266776012,1.058164115630619,88.987234718919453,-0.000053,-0.000000017420258,0.0,0.0,0.0,0.0],[1.038362221409535,-30.183368383303339,0.997152580003972,-152.674059531212663,1.058739292705332,88.937621489331335,0.0,0.0,0.0,0.0,0.0,0.0],[1.03832184375247,-30.183617846050534,0.997151580876726,-152.673969317942721,1.058738386506993,88.937533525168618,-0.000295,-0.000000096961811,0.0,0.0,0.0,0.0],[1.038602606927772,-30.168250987328356,0.995034283828857,-152.683702982536971,1.05889298632936,88.922707578557734,0.0,0.0,-0.003087,-0.000001014647833,0.0,0.0],[1.037953916520198,-30.235704391174842,0.999705531981974,-152.655362330481608,1.05816441507381,88.987263680409768,-0.000245,-0.000000080527606,0.0,0.0,0.0,0.0],[1.038362038346773,-30.183369141879904,0.997152581407989,-152.674059657982951,1.058739293978746,88.937621612941669,0.0,0.0,0.0,0.0,0.0,0.0],[1.038361884080401,-30.183369781130025,0.99715258259115,-152.674059764811773,1.058739295051847,88.937621717107689,0.0,0.0,0.0,0.0,0.0,0.0],[1.038361683405561,-30.183370612688169,0.997152584130245,-152.6740599037783,1.058739296447773,88.93762185261032,0.0,0.0,0.0,0.0,0.0,0.0],[1.038361320215384,-30.183372117679593,0.997152586915766,-152.674060155286099,1.058739298974181,88.937622097848987,0.0,0.0,0.0,0.0,0.0,0.0],[1.038360690508624,-30.183374727067893,0.997152591745362,-152.674060591355556,1.058739303354519,88.937622523048859,0.0,0.0,0.0,0.0,0.0,0.0],[1.038355532548279,-30.183396100820467,0.997152631304827,-152.674064163222852,1.058739339234101,88.937626005882962,-0.000055,-0.000000018077626,0.0,0.0,0.0,0.0]]}",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
