7867215], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_117\",0.4,\"b\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.883373423196437, 48.4613413263399], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_80\",0.4,\"b\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.885396633398428, 48.45853359043621], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_73\",0.4,\"b\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888330664118054, 48.45610959196501], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_43\",0.4,\"b\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.888298325823101, 48.45261366473645], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_81\",0.4,\"b\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8850162188670705, 48.45367130651076], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_71\",0.4,\"b\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.895736806381162, 48.45392822102295], \\\"type\\\": \\\"Point\\\"}\"],[\"NS_bus_idx_ZUSATZ\",0.4,\"b\",\"T_idx_ZUSATZ\",true,\"{\\\"coordinates\\\": [7.899965347287211, 48.45525534025082], \\\"type\\\": \\\"Point\\\"}\"],[\"N3018\",0.4,\"b\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.872073854017431, 48.46212651527407], \\\"type\\\": \\\"Point\\\"}\"],[\"N3019\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.8778711589123045, 48.4605855804939], \\\"type\\\": \\\"Point\\\"}\"],[\"N3020\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.877257193347511, 48.45982994509804], \\\"type\\\": \\\"Point\\\"}\"],[\"N3021\",0.4,\"n\",\"T_idx_45\",true,\"{\\\"coordinates\\\": [7.875191564759892, 48.45789311678659], \\\"type\\\": \\\"Point\\\"}\"],[\"N3023\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.875503022344667, 48.45570884033587], \\\"type\\\": \\\"Point\\\"}\"],[\"N3026\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.876527217051461, 48.45509197708119], \\\"type\\\": \\\"Point\\\"}\"],[\"N3028\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.87907008772769, 48.45547015093875], \\\"type\\\": \\\"Point\\\"}\"],[\"N3033\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.8957088192085765, 48.45395878157464], \\\"type\\\": \\\"Point\\\"}\"],[\"N3039\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.896309081488695, 48.45456269096156], \\\"type\\\": \\\"Point\\\"}\"],[\"N3045\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.890514831380641, 48.45564369741633], \\\"type\\\": \\\"Point\\\"}\"],[\"N3046\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.889062290646957, 48.45718489345359], \\\"type\\\": \\\"Point\\\"}\"],[\"N3047\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888230298352906, 48.45803636694255], \\\"type\\\": \\\"Point\\\"}\"],[\"N3050\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.88824366815106, 48.45961644282761], \\\"type\\\": \\\"Point\\\"}\"],[\"N3051\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.88779058266166, 48.46073571882541], \\\"type\\\": \\\"Point\\\"}\"],[\"N3052\",0.4,\"b\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.891887756414565, 48.46129077776875], \\\"type\\\": \\\"Point\\\"}\"],[\"N3054\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.892400317220343, 48.461477616386915], \\\"type\\\": \\\"Point\\\"}\"],[\"N3055\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.8927674855123415, 48.46168023139204], \\\"type\\\": \\\"Point\\\"}\"],[\"N3056\",0.4,\"b\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.886891755082971, 48.46048791367303], \\\"type\\\": \\\"Point\\\"}\"],[\"N3057\",0.4,\"b\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.886529505291173, 48.46113332730644], \\\"type\\\": \\\"Point\\\"}\"],[\"N3058\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.884234263336469, 48.462150833625266], \\\"type\\\": \\\"Point\\\"}\"],[\"N3060\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.88454790859679, 48.46174625569045], \\\"type\\\": \\\"Point\\\"}\"],[\"N3063\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.8845031928705245, 48.460136955941614], \\\"type\\\": \\\"Point\\\"}\"],[\"N3064\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.884314787123701, 48.460089173959084], \\\"type\\\": \\\"Point\\\"}\"],[\"N3065\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.8866668456897004, 48.458723056797645], \\\"type\\\": \\\"Point\\\"}\"],[\"N3067\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.888922477368802, 48.45991269769587], \\\"type\\\": \\\"Point\\\"}\"],[\"N3068\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.88763395953349, 48.457182846671415], \\\"type\\\": \\\"Point\\\"}\"],[\"N3072\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888671118155763, 48.45594265461092], \\\"type\\\": \\\"Point\\\"}\"],[\"N3073\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.889566658789581, 48.458074737159116], \\\"type\\\": \\\"Point\\\"}\"],[\"N3077\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.893466278731157, 48.45683442353045], \\\"type\\\": \\\"Point\\\"}\"],[\"N3078\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.8910241083124895, 48.457166234828975], \\\"type\\\": \\\"Point\\\"}\"],[\"N3079\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.890234618622218, 48.456643905403965], \\\"type\\\": \\\"Point\\\"}\"],[\"N3081\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.890038708357819, 48.457226901667106], \\\"type\\\": \\\"Point\\\"}\"],[\"N3082\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.887266702774848, 48.457186883951266], \\\"type\\\": \\\"Point\\\"}\"],[\"N3083\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.887365221339685, 48.455106480546696], \\\"type\\\": \\\"Point\\\"}\"],[\"N3084\",0.4,\"n\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.884275313742512, 48.455642175899875], \\\"type\\\": \\\"Point\\\"}\"],[\"N3086\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.884394140900751, 48.45370424309596], \\\"type\\\": \\\"Point\\\"}\"],[\"N3087\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.884059097319038, 48.45276529472256], \\\"type\\\": \\\"Point\\\"}\"],[\"N3089\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.887063843817157, 48.44827326640933], \\\"type\\\": \\\"Point\\\"}\"],[\"N3090\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.886440705037839, 48.449378470027206], \\\"type\\\": \\\"Point\\\"}\"],[\"N3091\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.887693030883266, 48.45043658173664], \\\"type\\\": \\\"Point\\\"}\"],[\"N3092\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.887527400101237, 48.45355058415909], \\\"type\\\": \\\"Point\\\"}\"],[\"N3094\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.889151105825657, 48.45294218755601], \\\"type\\\": \\\"Point\\\"}\"],[\"N3095\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.889698764001575, 48.453018605222574], \\\"type\\\": \\\"Point\\\"}\"],[\"N3099\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.889826519715474, 48.45396327686105], \\\"type\\\": \\\"Point\\\"}\"],[\"N3102\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.890106669976831, 48.45397611744646], \\\"type\\\": \\\"Point\\\"}\"],[\"N3102\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.890271408368363, 48.45398842958477], \\\"type\\\": \\\"Point\\\"}\"],[\"N3103\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.890564443858601, 48.453997818503524], \\\"type\\\": \\\"Point\\\"}\"],[\"N3104\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.890794922683879, 48.45399765594275], \\\"type\\\": \\\"Point\\\"}\"],[\"N3105\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.891010109502326, 48.45399972879214], \\\"type\\\": \\\"Point\\\"}\"],[\"N3106\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.89131071169921, 48.45399068546707], \\\"type\\\": \\\"Point\\\"}\"],[\"N3107\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.891569897888323, 48.45398841461917], \\\"type\\\": \\\"Point\\\"}\"],[\"N3108\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.89186420005049, 48.45394113365276], \\\"type\\\": \\\"Point\\\"}\"],[\"N3109\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.89231718944266, 48.453977710168225], \\\"type\\\": \\\"Point\\\"}\"],[\"N3110\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.892707036403962, 48.45402858366693], \\\"type\\\": \\\"Point\\\"}\"],[\"N3111\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.893036151617286, 48.45406992387367], \\\"type\\\": \\\"Point\\\"}\"],[\"N3116\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.88951481941117, 48.45393720377515], \\\"type\\\": \\\"Point\\\"}\"],[\"N3117\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.877393089352115, 48.45752189487715], \\\"type\\\": \\\"Point\\\"}\"],[\"N3118\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.87808543828517, 48.45949873028131], \\\"type\\\": \\\"Point\\\"}\"],[\"N3119\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.876389794279298, 48.46020583761526], \\\"type\\\": \\\"Point\\\"}\"],[\"N3120\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.877044328830908, 48.46079696176017], \\\"type\\\": \\\"Point\\\"}\"],[\"N3121\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.878149195712674, 48.46117284693663], \\\"type\\\": \\\"Point\\\"}\"],[\"N3124\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.87735563395506, 48.46145271386687], \\\"type\\\": \\\"Point\\\"}\"],[\"N3125\",0.4,\"n\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.878014761505257, 48.46210566809374], \\\"type\\\": \\\"Point\\\"}\"],[\"N3129\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880883505215422, 48.4631379466755], \\\"type\\\": \\\"Point\\\"}\"],[\"N3130\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.88313746628757, 48.46296482423737], \\\"type\\\": \\\"Point\\\"}\"],[\"N3131\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.883041744983521, 48.46219964371602], \\\"type\\\": \\\"Point\\\"}\"],[\"N3132\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.884319067891224, 48.46286943288046], \\\"type\\\": \\\"Point\\\"}\"],[\"N3133\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.884051797917529, 48.461211793309985], \\\"type\\\": \\\"Point\\\"}\"],[\"N3134\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.8824825972638894, 48.461068287947406], \\\"type\\\": \\\"Point\\\"}\"],[\"N3136\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.883021189464407, 48.46153161493726], \\\"type\\\": \\\"Point\\\"}\"],[\"N3137\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880808981600469, 48.46238639899787], \\\"type\\\": \\\"Point\\\"}\"],[\"N3138\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880817855896331, 48.46247021057582], \\\"type\\\": \\\"Point\\\"}\"],[\"N3141\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.88066369053937, 48.461561919938376], \\\"type\\\": \\\"Point\\\"}\"],[\"N3142\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880625645663373, 48.46134421044688], \\\"type\\\": \\\"Point\\\"}\"],[\"N3143\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880595814622636, 48.46123881410944], \\\"type\\\": \\\"Point\\\"}\"],[\"N3145\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.880039798233529, 48.45874734412784], \\\"type\\\": \\\"Point\\\"}\"],[\"N3146\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.881110806669664, 48.458615487188446], \\\"type\\\": \\\"Point\\\"}\"],[\"N3147\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.882214640192055, 48.45848030397978], \\\"type\\\": \\\"Point\\\"}\"],[\"N3150\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.880121693312436, 48.45993655195154], \\\"type\\\": \\\"Point\\\"}\"],[\"N3151\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.880298034724635, 48.459899102092535], \\\"type\\\": \\\"Point\\\"}\"],[\"N3171\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.87971584838312, 48.4567980719608], \\\"type\\\": \\\"Point\\\"}\"],[\"N3176\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.878263791080753, 48.45700352082563], \\\"type\\\": \\\"Point\\\"}\"],[\"N3177\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.879160783105559, 48.456891695725474], \\\"type\\\": \\\"Point\\\"}\"],[\"N3179\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.8777353233914615, 48.45843955561621], \\\"type\\\": \\\"Point\\\"}\"],[\"N3180\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.879698166124838, 48.45682505041137], \\\"type\\\": \\\"Point\\\"}\"],[\"N3182\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.879920597167615, 48.45632132279645], \\\"type\\\": \\\"Point\\\"}\"],[\"N3186\",0.4,\"n\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.884140813350543, 48.45564132757495], \\\"type\\\": \\\"Point\\\"}\"],[\"N3187\",0.4,\"n\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.8829277596025085, 48.45719647297669], \\\"type\\\": \\\"Point\\\"}\"],[\"N3188\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.883144383629364, 48.4534180632833], \\\"type\\\": \\\"Point\\\"}\"],[\"N3189\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.883132953720767, 48.45354167450329], \\\"type\\\": \\\"Point\\\"}\"],[\"N3190\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.883133558582563, 48.45369951268369], \\\"type\\\": \\\"Point\\\"}\"],[\"N3191\",0.4,\"n\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.895907597708883, 48.45441609687109], \\\"type\\\": \\\"Point\\\"}\"],[\"N3193\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.876820916102678, 48.45724366356841], \\\"type\\\": \\\"Point\\\"}\"],[\"N3194\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.884008587017284, 48.46106864896809], \\\"type\\\": \\\"Point\\\"}\"],[\"N3195\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.884037538424502, 48.46124238886462], \\\"type\\\": \\\"Point\\\"}\"],[\"N3196\",0.4,\"b\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.894399164550554, 48.45560946666526], \\\"type\\\": \\\"Point\\\"}\"],[\"N3197\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888570673553547, 48.45723888878314], \\\"type\\\": \\\"Point\\\"}\"],[\"N3201\",0.4,\"b\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.892477792852925, 48.45659181919552], \\\"type\\\": \\\"Point\\\"}\"],[\"N3202\",0.4,\"b\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.8932991657923885, 48.45562625057117], \\\"type\\\": \\\"Point\\\"}\"],[\"N3205\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.8883631638481875, 48.45494000602483], \\\"type\\\": \\\"Point\\\"}\"],[\"N3209\",0.4,\"b\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.882615675229927, 48.45571090854595], \\\"type\\\": \\\"Point\\\"}\"],[\"N3210\",0.4,\"n\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.882980583372757, 48.45699022740513], \\\"type\\\": \\\"Point\\\"}\"],[\"N3212\",0.4,\"b\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.879231041436301, 48.45543850396772], \\\"type\\\": \\\"Point\\\"}\"],[\"N3214\",0.4,\"b\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.8764253745907995, 48.45502625570115], \\\"type\\\": \\\"Point\\\"}\"],[\"N3217\",0.4,\"b\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888424281864197, 48.45729460398003], \\\"type\\\": \\\"Point\\\"}\"],[\"N3218\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.887585192866757, 48.45937367612204], \\\"type\\\": \\\"Point\\\"}\"],[\"N3220\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8859615627391175, 48.452810738044235], \\\"type\\\": \\\"Point\\\"}\"],[\"N3222\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885915277986765, 48.452570310245605], \\\"type\\\": \\\"Point\\\"}\"],[\"N3223\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885844600444233, 48.45237429694751], \\\"type\\\": \\\"Point\\\"}\"],[\"N3225\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885745864135463, 48.452246606669426], \\\"type\\\": \\\"Point\\\"}\"],[\"N3226\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885606241732223, 48.45206134715827], \\\"type\\\": \\\"Point\\\"}\"],[\"N3227\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885591073618429, 48.45203939216047], \\\"type\\\": \\\"Point\\\"}\"],[\"N3228\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885482595160869, 48.45185652481804], \\\"type\\\": \\\"Point\\\"}\"],[\"N3230\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885435115997846, 48.45181451724182], \\\"type\\\": \\\"Point\\\"}\"],[\"N3231\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8853759870378015, 48.4517349632243], \\\"type\\\": \\\"Point\\\"}\"],[\"N3232\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885293987273468, 48.45162715186358], \\\"type\\\": \\\"Point\\\"}\"],[\"N3233\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885178849867064, 48.451462947811244], \\\"type\\\": \\\"Point\\\"}\"],[\"N3234\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885095182687465, 48.451363416262005], \\\"type\\\": \\\"Point\\\"}\"],[\"N3235\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885070191794609, 48.45129149951361], \\\"type\\\": \\\"Point\\\"}\"],[\"N3236\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.884969541624535, 48.45118040469767], \\\"type\\\": \\\"Point\\\"}\"],[\"N3237\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8847895594695885, 48.45098333208308], \\\"type\\\": \\\"Point\\\"}\"],[\"N3238\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.884669205469484, 48.450846056173994], \\\"type\\\": \\\"Point\\\"}\"],[\"N3239\",0.4,\"b\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.88467502820459, 48.45079312092264], \\\"type\\\": \\\"Point\\\"}\"],[\"N3240\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.88938216039822, 48.45179132581656], \\\"type\\\": \\\"Point\\\"}\"],[\"N3241\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.889341154807864, 48.45176694126322], \\\"type\\\": \\\"Point\\\"}\"],[\"N3242\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.889167862901384, 48.45248352708667], \\\"type\\\": \\\"Point\\\"}\"],[\"N3243\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.889246172526518, 48.452056847923636], \\\"type\\\": \\\"Point\\\"}\"],[\"N3244\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885231207789296, 48.45363910219918], \\\"type\\\": \\\"Point\\\"}\"],[\"N3245\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885328029268221, 48.453630854211106], \\\"type\\\": \\\"Point\\\"}\"],[\"N3246\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885433613410973, 48.45362125450943], \\\"type\\\": \\\"Point\\\"}\"],[\"N3247\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885692278165882, 48.45360465043156], \\\"type\\\": \\\"Point\\\"}\"],[\"N3249\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8860413767085955, 48.45359497814905], \\\"type\\\": \\\"Point\\\"}\"],[\"N3250\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885785414286304, 48.453606268709066], \\\"type\\\": \\\"Point\\\"}\"],[\"N3254\",0.4,\"b\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.8861247366463, 48.45358385424822], \\\"type\\\": \\\"Point\\\"}\"],[\"N3256\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.885824914687847, 48.458460835116995], \\\"type\\\": \\\"Point\\\"}\"],[\"N3257\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.877352101168432, 48.45747990232423], \\\"type\\\": \\\"Point\\\"}\"],[\"N3258\",0.4,\"b\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.876499135783621, 48.45681888842479], \\\"type\\\": \\\"Point\\\"}\"],[\"N3259\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.87868944443845, 48.45847111131105], \\\"type\\\": \\\"Point\\\"}\"],[\"N3260\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.878612616610743, 48.458267230587104], \\\"type\\\": \\\"Point\\\"}\"],[\"N3261\",0.4,\"b\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.88398041304609, 48.46081954387569], \\\"type\\\": \\\"Point\\\"}\"],[\"N3262\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888452537206939, 48.45723120591205], \\\"type\\\": \\\"Point\\\"}\"],[\"N3263\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888488553733371, 48.45723346463289], \\\"type\\\": \\\"Point\\\"}\"],[\"N3264\",0.4,\"n\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.8885275466841245, 48.45723253705675], \\\"type\\\": \\\"Point\\\"}\"],[\"N3270\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.887765175617395, 48.45040922032022], \\\"type\\\": \\\"Point\\\"}\"],[\"N3271\",0.4,\"n\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.883990016909273, 48.44971068717757], \\\"type\\\": \\\"Point\\\"}\"],[\"N3272\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.880752398518633, 48.454759294685935], \\\"type\\\": \\\"Point\\\"}\"],[\"N3274\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.87751040280958, 48.45622457319662], \\\"type\\\": \\\"Point\\\"}\"],[\"N3275\",0.4,\"n\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.878278171290538, 48.45589130002435], \\\"type\\\": \\\"Point\\\"}\"],[\"N3276\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.885660282999763, 48.462793373845784], \\\"type\\\": \\\"Point\\\"}\"],[\"N3279\",0.4,\"n\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.8862786686488855, 48.461616033081526], \\\"type\\\": \\\"Point\\\"}\"],[\"N3280\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.8822613352469375, 48.45982252770878], \\\"type\\\": \\\"Point\\\"}\"],[\"N3281\",0.4,\"n\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.883171801303597, 48.45837171308833], \\\"type\\\": \\\"Point\\\"}\"],[\"N3282\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.883710781539483, 48.453853019894865], \\\"type\\\": \\\"Point\\\"}\"],[\"N3285\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.884767177510064, 48.45368827518942], \\\"type\\\": \\\"Point\\\"}\"],[\"N3286\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.88420309066992, 48.45380445212219], \\\"type\\\": \\\"Point\\\"}\"],[\"N3287\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.8757103960752195, 48.45747362185311], \\\"type\\\": \\\"Point\\\"}\"],[\"N3288\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.8751313210417795, 48.45756759855231], \\\"type\\\": \\\"Point\\\"}\"],[\"N3289\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.876151530554981, 48.45739155070941], \\\"type\\\": \\\"Point\\\"}\"],[\"N3291\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.876831231871735, 48.457274074829634], \\\"type\\\": \\\"Point\\\"}\"],[\"N3292\",0.4,\"n\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.879678553243696, 48.46325691587259], \\\"type\\\": \\\"Point\\\"}\"],[\"ne_479\",0.4,\"n\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.876884840291035, 48.45843919914109], \\\"type\\\": \\\"Point\\\"}\"],[\"N3297\",0.4,\"n\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885944735383825, 48.45263125350391], \\\"type\\\": \\\"Point\\\"}\"],[\"N3299\",0.4,\"n\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.880189458628892, 48.459423031801265], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_47\",20.0,\"b\",\"T_idx_47\",true,\"{\\\"coordinates\\\": [7.875200408303946, 48.46134835145949], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_45\",20.0,\"b\",\"T_idx_45\",true,\"{\\\"coordinates\\\": [7.872604509774034, 48.4580009712883], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_35\",20.0,\"b\",\"T_idx_35\",true,\"{\\\"coordinates\\\": [7.877731617914216, 48.45722153953241], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_77\",20.0,\"b\",\"T_idx_77\",true,\"{\\\"coordinates\\\": [7.878082987351113, 48.45477827748653], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_78\",20.0,\"b\",\"T_idx_78\",true,\"{\\\"coordinates\\\": [7.882433791976827, 48.45614256531806], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_119\",20.0,\"b\",\"T_idx_119\",true,\"{\\\"coordinates\\\": [7.88077576108782, 48.45930823308778], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_118\",20.0,\"b\",\"T_idx_118\",true,\"{\\\"coordinates\\\": [7.880230984929413, 48.46228956750512], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_117\",20.0,\"b\",\"T_idx_117\",true,\"{\\\"coordinates\\\": [7.883447639227769, 48.461393927745306], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_80\",20.0,\"b\",\"T_idx_80\",true,\"{\\\"coordinates\\\": [7.885451710175793, 48.458582416305546], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_73\",20.0,\"b\",\"T_idx_73\",true,\"{\\\"coordinates\\\": [7.888402545777069, 48.455976918893924], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_43\",20.0,\"b\",\"T_idx_43\",true,\"{\\\"coordinates\\\": [7.888333398444396, 48.452343042333226], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_81\",20.0,\"b\",\"T_idx_81\",true,\"{\\\"coordinates\\\": [7.885123354687599, 48.45377187761995], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_71\",20.0,\"b\",\"T_idx_71\",true,\"{\\\"coordinates\\\": [7.8958171685853715, 48.45373226854277], \\\"type\\\": \\\"Point\\\"}\"],[\"MS_bus_idx_ZUSATZ\",20.0,\"b\",\"T_idx_ZUSATZ\",true,\"{\\\"coordinates\\\": [7.900031574000961, 48.45531892435321], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"cos_phi\",\"dist_gas_m\",\"cost_gas_conn_eur\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1506,1507,1508,1509,1510,1511,1512,1513,1515,1516,1517,1518,1519,1520,1522,1523,1524,1525,1527,1528,1529,1530,1531,1532,1534,1535,1537,1538,1539,1540,1541,1542,1543,1544,1545,1549,1550,1552,1553,1554,1555,1557,1559,1560,1561,1563,1564,1565,1566,1567,1568,1570,1572,1573,1574,1575,1576,1578,1579,1581,1583,1584,1586,1587,1588,1589,1590,1591,1593,1594,1595,1596,1597,1598,1599,1600,1602,1604,1605,1606,1608,1609,1614,1615,1616,1617,1619,1620,1621,1622,1623,1624,1625,1627,1628,1630,1632,1634,1635,1637,1638,1639,1640,1641,1644,1645,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1675,1676,1677,1678,1679,1680,1682,1683,1684,1685,1686,1687,1689,1690,1691,1692,1693,1696,1697,1699,1700,1701,1702,1703,1704,1705,1707,1708,1709,1711,1713,1714,1716,1717,1718,1719,1721,1722,1723,1724,1725,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1765,1766,1767,1768,1769,1770,1771,1772,1773,1775,1776,1778,1780,1781,1783,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1804,1805,1806,1807,1808,1809,1810,1811,1812,1814,1815,1816,1817,1818,1820,1821,1822,1823,1824,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1842,1843,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1859,1860,1861,1862,1863,1864,1867,1868,1869,1870,1871,1872,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1888,1889,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1909,1910,1911,1915,1916,1917,1918,1919,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1935,1937,1938,1939,1940,1941,1943,1944,1945,1946,1947,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1962,1964,1965,1966,1967,1968,1970,1971,1972,1973,1974,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1999,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,2010,2011,2012,2013,2014,2017,2018,2019,2020,2021,2022,2024,2027,2028,2029,2030,2031,2032,2035,2036,2037,2038,2039,2040,2041,2042,2045,2046,2047,2048,2049,2050,2051,2053,2054,2055,2056,2057,2059,2060,2061,2063,2065,2066,2068,2069,2070,2071,2072,2073,2074,2076,2077,2078,2079,2080,2081,2082,2084,2086,2087,2088,2089,2090,2091,2092,2093,2094,2095,2098,2102,2103,2104,2105,2106,2107,2108,2110,2111,2112,2113,2114,2115,2116,2117,2119,2120,2121,2122,2123,2124,2125,2128,2129,2130,2131,2132,2133,2134,2135,2136,2138,2139,2140,2141,2142,2144,2145,2148,2149,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,2160,2161,2162,2164,2167,2168,2169,2170,2171,2172,2173,2174,2175,2177,2178,2179,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2220,2221,2222,2223,2224,2225,2226,2227,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2244,2245,2246,2247,2248,2249,2250,2251,2252,2254,2255,2257,2258,2260,2262,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2295,2297,2298,2299,2300,2301,2302,2304,2305,2306,2307,2308,2311,2312,2313,2314,2315,2316,2317,2318,2320,2321,2322,2323,2325,2326,2327,2330,2331,2332,2333,2334,2335,2336,2338,2339,2340,2341,2342,2343,2345,2346,2347,2349,2350,2351,2352,2353,2354,2356,2357,2358,2359,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,2370,2371,2372,2375,2376,2377,2378,2381,2382,2383,2384,2385,2386,2387,2388,2389,2390,2391,2392,2395,2396,2398,2399,2400,2401,2402,2403,2404,2405,2406,2407,2409,2410,2411,2412,2414,2417,2418,2420,2421,2422,2423,2424,2426,2427,2429,2430,2432,2433,2435,2436,2437,2438,2439,2440,2441,2442,2444,2445,2446,2447,2448,2449,2450,2451,2453,2454,2457,2458,2461,2462,2463,2464,2466,2467,2468,2470,2471,2472,2474,2475,2476,2477,2478,2479,2481,2482,2483,2484,2485,2486,2487,2488,2489,2490,2491,2492,2493,2494,2495,2496,2498,2499,2500,2501,2502,2503,2504,2505,2506,2508,2509,2511,2512,2513,2514,2516,2517,2519,2520,2521,2523,2524,2525,2526,2527,2528,2529,2531,2532,2533,2534,2537,2539,2540,2542,2543,2544,2546,2547,2548,2549,2551,2552,2553,2554,2555,2556,2557,2559,2562,2563,2564,2565,2567,2568,2570,2573,2574,2575,2576,2577,2578,2580,2581,2582,2583,2584,2586,2587,2590,2591,2592,2593,2594,2596,2597,2598,2599,2600,2601,2602,2603,2604,2605,2606,2607,2609,2610,2611,2612,2613,2614,2616,2617,2618,2619,2620,2621,2623,2624,2625,2626,2627,2628,2629,2630,2631,2632,2634,2635,2636,2637,2639,2641,2642,2643,2644,2645,2646,2648,2650,2651,2653,2654,2655,2656,2657,2658,2659,2660,2661,2662,2663,2664,2665,2667,2668,2669,2670,2672,2673,2674,2675,2677,2679,2680,2681,2682,2683,2684,2685,2687,2688,2689,2690,2691,2692,2693,2694,2695,2696,2701,2702,2703,2704,2705,2706,2707,2709,2711,2712,2713,2714,2715,2716,2717,2718,2719,2720,2722,2723,2725,2726,2727,2729,2730,2731,2732,2733,2734,2735,2736,2737,2738,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,2750,2751,2752,2753,2754,2755,2756,2757,2759,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,2771,2772,2773,2776,2777,2778,2779,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,2790,2792,2793,2795,2796,2797,2798,2799,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,2820,2821,2824,2825,2826,2827,2828,2829,2830,2831,2832,2833,2834,2835,2836,2838,2839,2840,2841,2842,2844,2845,2847,2848,2849,2850,2851,2852,2853,2854,2857,2858,2859,2862,2864,2865,2866,2867,2868,2870,2871,2874,2875,2876,2878,2879,2880,2881,2882,2883,2884,2885,2886,2888,2889,2891,2892,2893,2894,2895,2896,2897,2898,2899,2902,2904,2905,2906,2907,2908,2910,2911,2912,2913,2915,2916,2917,2918,2919,2921,2923,2924,2925,2926,2927,2928,2929,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,2941,2942,2943,2944,2945,2946,2947,2948,2949,2950,2951,2952,2954,2955,2956,2957,2959,2960,2961,2962,2963,2964,2966,2968,2969,2971,2973,2974,2975,2976,2977,2978,2979,2980,2981,2982,2983,2985,2986,2987,2988,2989,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3000,3001,3002,3003,3004,3005,3006,3009,4516,4517],\"data\":[[\"HH_w10266975\",1,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,189.471419371480124,19525.179124164907989],[\"HH_w33082792\",2,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.128216458584625,4070.106206857256439],[\"HH_w33082793\",3,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.869166778184791,7853.444677283192505],[\"HH_w33082795\",4,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.713481466958854,9457.023435654482455],[\"HH_w33082798\",5,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.273366974364791,9795.92453595952793],[\"HH_w33082799\",6,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.809625350388188,9275.776333356956456],[\"HH_w33082803\",7,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.084666052095812,11586.760208159521426],[\"HH_w33082806\",8,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.650213074453021,5357.400284687927524],[\"HH_w33082809\",9,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.034873823927057,12724.419988037856456],[\"HH_w33082811\",10,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.929823443867264,10524.819191856164252],[\"HH_w33082812\",11,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,97.436707377253214,10763.474542314506834],[\"HH_w33082813\",12,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.791101112938051,12796.412825951701961],[\"HH_w33082815\",13,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.995552043390084,4723.87655453073603],[\"HH_w33082816\",14,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.955917434985572,5767.303339810626312],[\"HH_w33082818\",15,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.96777617731761,5482.832292080636762],[\"HH_w33082821\",16,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.400934265123031,3334.468942039712601],[\"HH_w33082823\",17,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.649273259435798,3072.510814298288096],[\"HH_w33082825\",18,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.117771073110799,3117.111806160148262],[\"HH_w33082827\",19,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.270077203633962,2750.811349785953098],[\"HH_w33082829\",20,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.954082313698397,3101.528636264087254],[\"HH_w33082830\",21,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.596360368615418,3257.873507092187538],[\"HH_w33082831\",22,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.498972935853802,2963.002223493282145],[\"HH_w33082833\",23,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.537003046154918,2490.62268999394837],[\"HH_w33082834\",24,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.850146404518393,2520.433937710150985],[\"HH_w33082835\",25,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.680781173231203,3170.710367691610372],[\"HH_w33082836\",26,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.652259820300049,4500.795134892565329],[\"HH_w33082839\",27,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.316472472960966,2660.028179425883991],[\"HH_w33082840\",28,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.642968040366975,2595.910557442935897],[\"HH_w33082842\",29,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.777274781934844,2894.296559240196984],[\"HH_w33082843\",30,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.299689197399173,2658.43041159240147],[\"HH_w33082845\",31,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.348177503938897,2948.646498374982912],[\"HH_w33082848\",32,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.482125691524672,3056.598365833148819],[\"HH_w33082853\",33,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.230399012600302,3032.633985999548713],[\"HH_w33082857\",34,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.568870468982542,2969.656468647138354],[\"HH_w33082859\",35,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.56763826741893,2969.539163058282156],[\"HH_w33082862\",36,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.498398551090695,2962.947542063834135],[\"HH_w33082863\",37,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.646655686828168,3072.261621386041952],[\"HH_w33082866\",38,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.121036512680806,3117.422676007212885],[\"HH_w33082867\",39,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.240315962243926,3223.978079605622042],[\"HH_w33082870\",40,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.731244638873964,2889.914489620801305],[\"HH_w33082871\",41,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.350365447807263,3044.054790631251308],[\"HH_w33082879\",42,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.33020168623564,8278.135200529632129],[\"HH_w33082883\",43,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.657442621246673,7833.288537542683116],[\"HH_w33082886\",44,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.106859801441544,7495.273053097234879],[\"HH_w33082889\",45,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.804291084039193,9370.468511200531793],[\"HH_w33082893\",46,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,102.734014802138603,11267.778209163594511],[\"HH_w33082894\",47,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.778506747416159,6226.413842354018925],[\"HH_w33082898\",48,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.18382223364442,7692.999876642948948],[\"HH_w33098932\",49,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.74093405708745,5937.236922234725171],[\"HH_w33098933\",50,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.172250135658803,3312.69821291471817],[\"HH_w33098934\",51,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.390040343444159,3047.831840695884239],[\"HH_w33098935\",52,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.563791710480341,3921.172970837728371],[\"HH_w33098936\",53,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.22339870638012,2936.767556847387823],[\"HH_w33098937\",54,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.387666050721009,5618.005808028639876],[\"HH_w33098938\",55,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.552677174563883,7823.314867018481891],[\"HH_w33098940\",56,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.367082654314288,3616.84626869072008],[\"HH_w33098942\",57,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.420860215134141,6477.96589248076998],[\"HH_w33098944\",58,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.606025669755326,5257.993643760706618],[\"HH_w33098946\",59,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.005643875901288,3392.037296985802641],[\"HH_w33098947\",60,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.665503006732493,7643.655886240933796],[\"HH_w33098948\",61,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.043381415308637,5204.42991073738267],[\"HH_w33098949\",62,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.502787222667081,3915.365343597906303],[\"HH_w33098950\",63,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.002402451153166,7485.328713349781538],[\"HH_w33098951\",64,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,70.553248052897885,8204.169214635880053],[\"HH_w33098952\",65,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.322235791755993,7134.976847375171019],[\"HH_w33098953\",66,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.673321786821425,6502.000234105399613],[\"HH_w33098954\",67,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.245850186138632,4366.904937720397356],[\"HH_w33098955\",68,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.895018747410166,3191.105784753447551],[\"HH_w33098956\",69,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.815637547365519,3278.748694509197776],[\"HH_w33098957\",70,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.376187710813511,3427.313070069446439],[\"HH_w33098958\",71,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.580786285126457,3446.790854344038962],[\"HH_w33098961\",72,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.663176304889522,4501.834384225482609],[\"HH_w33098962\",73,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.271717205778277,3512.567477990091902],[\"HH_w33098963\",74,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.274173959364184,6083.201360931470845],[\"HH_w33098964\",75,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.704416494801514,6314.560450305104496],[\"HH_w33098965\",76,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.031463932757326,6536.09536639849739],[\"HH_w33098966\",77,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.308770308355591,7038.494933355452304],[\"HH_w33098967\",78,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.542899012262467,3443.183985967386889],[\"HH_w33098969\",79,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.108185267560934,3401.799237471801007],[\"HH_w33098970\",80,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.962243100684585,3197.505543185172428],[\"HH_w33098971\",81,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.154417415733842,3406.200537977862041],[\"HH_w33098972\",82,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.040657168182161,3204.970562410941966],[\"HH_w33098975\",83,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.239871184312079,5603.935736746509974],[\"HH_w33098978\",84,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.554159848243245,5633.856017552757294],[\"HH_w33098979\",85,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.895692475249518,3000.769923643754282],[\"HH_w33098981\",86,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.90709516601641,2621.055459804761995],[\"HH_w33098983\",87,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.074308442401822,5112.17416371665422],[\"HH_w33098984\",88,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.097273093896197,2734.360398538918162],[\"HH_w33098985\",89,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.634647789787262,3451.918469587747495],[\"HH_w33098986\",90,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.010003546101734,2821.252337588884984],[\"HH_w33098988\",91,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.444948631031672,4290.65910967421587],[\"HH_w33098989\",92,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.347521301598334,10088.584027912162128],[\"HH_w33098990\",93,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,74.334550292034876,8564.149187801720473],[\"HH_w33098995\",94,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,78.982389185508268,9006.623450460387176],[\"HH_w33098997\",95,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.102688614809907,5971.67595612990317],[\"HH_w33098999\",96,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.04363022845147,4918.853597748579887],[\"HH_w33099001\",97,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.102043070261246,7685.214500288871022],[\"HH_w33099004\",98,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.803492482270158,3277.592484312119268],[\"HH_w33099005\",99,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.929426603944386,3575.181412695505514],[\"HH_w33099006\",100,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.140142812138276,3309.641595715564108],[\"HH_w33099009\",101,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.174902253494608,3312.950694532686612],[\"HH_w33099010\",102,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.944526236345968,3386.21889770013604],[\"HH_w33099011\",103,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.181660586778762,3503.994087861337903],[\"HH_w33099013\",104,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.28957656488581,2562.267688977129183],[\"HH_w33099015\",105,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.457208146110617,11622.226215509730537],[\"HH_w33099016\",106,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.646432535334924,9450.640377363884909],[\"HH_w33099017\",107,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.448062288617223,8384.555529876361106],[\"HH_w33099018\",108,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.454434004324668,7718.762117211708755],[\"HH_w33099019\",109,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.294467913555579,8084.333345370490861],[\"HH_w33099020\",110,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.381479649213432,7616.616862605118513],[\"HH_w33099021\",111,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.888681526587732,10235.302481331153103],[\"HH_w33099022\",112,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.668094947553598,8691.10263900710197],[\"HH_w33099024\",113,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.361934082191354,8661.956124624615768],[\"HH_w33099025\",114,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.272668478718273,5987.858039173979705],[\"HH_w33099026\",115,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.248141829786398,3510.323102195665342],[\"HH_w33099027\",116,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.595900279809868,5828.229706637899653],[\"HH_w33099029\",117,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.068628586251698,6444.433441411161766],[\"HH_w33099031\",118,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.591613150270184,5542.221571905722158],[\"HH_w33099033\",119,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.554041953399178,5919.444793963602024],[\"HH_w33105466\",120,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.73618793739309,6222.385091639822349],[\"HH_w33105467\",121,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.876659522625978,3379.75798655399285],[\"HH_w33105468\",122,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.999571033715616,2915.459162409726559],[\"HH_w33105469\",123,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.848069059716751,2615.436174485034826],[\"HH_w33105470\",124,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.743749352839501,2605.504938390320604],[\"HH_w33105471\",125,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.56686001388481,3731.065073321834006],[\"HH_w33105472\",126,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.425771032734559,6668.833402316329739],[\"HH_w33105473\",127,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.523864657652439,3441.371915408511995],[\"HH_w33105474\",128,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.50653327824584,7247.721968089003894],[\"HH_w33105475\",129,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.283401559360897,3513.679828451157391],[\"HH_w33105476\",130,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.762846541356865,7367.322990737173313],[\"HH_w33105477\",131,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.137126793424116,7022.154470733976268],[\"HH_w33105478\",132,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.086050542645395,5779.692011659842137],[\"HH_w33105479\",133,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.987774144647652,6055.936098570457034],[\"HH_w33105480\",134,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.808609337994813,2897.279608977106363],[\"HH_w33105481\",135,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.849296951817294,3091.553069813006459],[\"HH_w33105482\",136,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.765484770702948,5653.974150170920438],[\"HH_w33105483\",137,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.620162802870375,3926.539498833259586],[\"HH_w33105484\",138,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.300373417629238,5990.495549358303833],[\"HH_w33105485\",139,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.75661165549187,3082.729429602825803],[\"HH_w33105486\",140,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.253593539779992,5224.442104987055245],[\"HH_w33105488\",141,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.961439209819332,3673.429012774800412],[\"HH_w33105489\",142,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.984220504448032,3770.79779202345253],[\"HH_w33105491\",143,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.210463128462845,3316.336089829662797],[\"HH_w33105492\",144,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.297900956212253,6561.460171031406389],[\"HH_w33105493\",145,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.644644280846204,4214.470135536558701],[\"HH_w33105494\",146,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.1195432339217,4259.680515869345982],[\"HH_w33105496\",147,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.202442662037459,3125.172541425966301],[\"HH_w33105497\",148,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.019994817407863,7296.603506617228959],[\"HH_w33105498\",149,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.380093174010256,5236.484870165776556],[\"HH_w33105499\",150,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.936693523611282,7859.873223447793862],[\"HH_w33105500\",151,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.26000643988943,7509.852613077473507],[\"HH_w33105501\",152,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.087478052835323,6827.027910629923099],[\"HH_w33105502\",153,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.280805533997285,4465.432686836541507],[\"HH_w33105503\",154,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.737876362693242,6888.945829728397257],[\"HH_w33105504\",155,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.590189862025028,7160.486074864782495],[\"HH_w33105505\",156,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.654245865728967,9356.184206417397945],[\"HH_w33105506\",157,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.819654305321294,6039.931089866587172],[\"HH_w33105507\",158,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.342903188155589,5328.144383512411878],[\"HH_w33105508\",159,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.041379074819353,5489.839287922803123],[\"HH_w33105509\",160,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.705625219411218,8409.075520887949096],[\"HH_w33105510\",161,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.418476691239661,8096.138981006016365],[\"HH_w33105511\",162,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.659807185864864,10403.913644094334813],[\"HH_w33105512\",163,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,116.666731676188448,12594.172855573140623],[\"HH_w33105513\",164,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,92.596672172747134,10302.703190845528297],[\"HH_w33105514\",165,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,100.453133137820799,11050.638274720540721],[\"HH_w33105515\",166,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,122.808244431609822,13178.844869889255278],[\"HH_w33105516\",167,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.010403286144637,10342.090392840969798],[\"HH_w33105517\",168,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,101.141445905522176,11116.165650205712154],[\"HH_w33105518\",169,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.666103108460753,6120.51301592546406],[\"HH_w33105520\",170,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.171280618915773,7501.40591492078147],[\"HH_w33105521\",171,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.604570768456316,4020.25513715704119],[\"HH_w33105522\",172,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.104071460354614,4163.007603025758726],[\"HH_w33105523\",173,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.340454000344195,6851.111220832767685],[\"HH_w33105524\",174,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.154083797447541,4643.768777517006129],[\"HH_w33105525\",175,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.49902600984116,3153.407276136878409],[\"HH_w33105526\",176,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.55389533170197,3349.030835578027563],[\"HH_w33105527\",177,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.655201418981442,2882.675175087033494],[\"HH_w33105528\",178,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.27913860663622,3608.473995351768281],[\"HH_w33105529\",179,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.283994547526202,3704.136280924494713],[\"HH_w33105530\",180,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.430996763253312,3813.330891861715372],[\"HH_w33105531\",181,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.720553814213112,2793.69672311308841],[\"HH_w33105532\",182,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.182032551126976,2742.429498867288203],[\"HH_w33105533\",183,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.902809257067856,2430.24744127285976],[\"HH_w33105534\",184,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.252487684872822,3320.336827599892786],[\"HH_w33105535\",185,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.67748332008837,3265.596412072412932],[\"HH_w33105536\",186,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.120331805075139,3307.75558784315308],[\"HH_w33105537\",187,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.949175208833719,3005.861479880970364],[\"HH_w33105538\",188,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.879096399472729,5569.58997722980348],[\"HH_w33105539\",189,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.513396154347554,5058.775313893887869],[\"HH_w33105540\",190,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.041254389362585,2919.427417867318127],[\"HH_w33105541\",191,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.627225656196924,2499.211882469947341],[\"HH_w33105542\",192,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.121707300468472,3783.8865350045985],[\"HH_w33105543\",193,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.87269674379877,4236.180730009642502],[\"HH_w33105544\",194,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.889060770968349,6903.338585396187227],[\"HH_w33105545\",195,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.499173800879589,5057.421345843737072],[\"HH_w33105546\",196,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.587716246686647,2495.450586684568862],[\"HH_w33105547\",197,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.618091593569936,3164.74231970785786],[\"HH_w33105548\",198,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.659660701967887,5453.499698827343309],[\"HH_w33105549\",199,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.812996206518434,7467.297238860554899],[\"HH_w33105550\",200,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.254574056888622,5224.535450215797027],[\"HH_w33105551\",201,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.933572748866666,5289.176125692107234],[\"HH_w33105552\",202,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.074495359875115,9300.99195826011055],[\"HH_w33105553\",203,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.44890291163739,9527.035557187879022],[\"HH_w33105554\",204,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.391751131092803,8855.194707680035208],[\"HH_w33105555\",205,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,86.626226361137824,9734.316749580320902],[\"HH_w33105557\",206,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.764554772842466,4321.085614374602301],[\"HH_w33105558\",207,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.748696010898364,2796.375860237524194],[\"HH_w33105559\",208,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.035177451953903,2442.848893426011728],[\"HH_w33105560\",209,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.38072603240736,6093.345118285180433],[\"HH_w33105561\",210,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.401055012732371,7808.88043721212216],[\"HH_w33105562\",211,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,115.696445350142824,12501.801597333596874],[\"HH_w33105563\",212,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,97.945414413705748,10811.903452184787966],[\"HH_w33105564\",213,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.746506896940048,9269.767456588691857],[\"HH_w33105565\",214,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.638568615412783,4404.291732187297384],[\"HH_w33105566\",215,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.73949937506057,2795.500340505765962],[\"HH_w33105567\",216,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.716838950183892,6696.543068057506389],[\"HH_w33105568\",217,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.721671095399564,6506.603088282038698],[\"HH_w33105569\",218,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.019919746649673,3298.19635988104892],[\"HH_w33105570\",219,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.286116189234843,3323.538261215157036],[\"HH_w33105571\",220,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.850513740952657,3567.668908138693041],[\"HH_w33105572\",221,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.359328974792554,6662.508118400251078],[\"HH_w33105573\",222,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.013122916519244,6248.749301652632312],[\"HH_w33105574\",223,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.168480615218716,4169.139354568822455],[\"HH_w33105575\",224,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.193661282367618,3885.936554081397389],[\"HH_w33105576\",225,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.25246666464411,3796.334826474119382],[\"HH_w33105577\",226,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,137.902840272312517,14615.85039392415274],[\"HH_w33105578\",227,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.148982048113439,12640.083090980398993],[\"HH_w33105579\",228,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.012615249145568,10342.30097171865782],[\"HH_w33105580\",229,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,155.382826837723258,16279.945114951255164],[\"HH_w33105582\",230,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,168.178732607072817,17498.115344193334749],[\"HH_w33105583\",231,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,140.424358837492463,14855.898961329283338],[\"HH_w33105584\",232,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,125.686136151184215,13452.82016159273735],[\"HH_w33105585\",233,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,99.090381406093456,10920.904309860097783],[\"HH_w33105586\",234,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,167.433417167097133,17427.161314307646535],[\"HH_w33105587\",235,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,136.549948738207519,14487.055119877355537],[\"HH_w33105588\",236,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,135.951561933583548,14430.088696077154964],[\"HH_w33105589\",237,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.274813841441173,11795.262277705200177],[\"HH_w33105590\",238,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,95.133857456224902,10544.243229832611178],[\"HH_w33105591\",239,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.138142966041627,9211.85121036716373],[\"HH_w33105592\",240,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.844521182151766,8422.298416540848848],[\"HH_w33105593\",241,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.502322529312899,7247.321104790587924],[\"HH_w33105594\",242,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,124.405069825722961,13330.862647408826888],[\"HH_w33105595\",243,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,140.484126787861015,14861.588870204368504],[\"HH_w33105596\",244,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,150.34861742611389,15800.688378966042364],[\"HH_w33105597\",245,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,133.533017816103666,14199.843296093069512],[\"HH_w33105599\",246,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,120.731940705813187,12981.180755193416189],[\"HH_w33105600\",247,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,140.617213929156492,14874.258766055698288],[\"HH_w33105602\",248,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.152492630193729,2930.01729839444306],[\"HH_w33105603\",249,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.883813226405827,5094.039019153835397],[\"HH_w33105604\",250,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.861330826098779,7757.498694644604257],[\"HH_w33105605\",251,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,86.931034520331295,9763.334486335539623],[\"HH_w33105606\",252,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,92.328398614224341,10277.163548074157006],[\"HH_w33105607\",253,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.678376961096418,10691.281486696379943],[\"HH_w33105608\",254,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,104.51853205906329,11437.664252022825167],[\"HH_w33105609\",255,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,119.407542409657253,12855.098037399371606],[\"HH_w33105610\",256,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,138.189727772116385,14643.162083905479449],[\"HH_w33105611\",257,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.480512130707433,2961.244754843347437],[\"HH_w33105612\",258,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.596664131405568,5161.902425309810496],[\"HH_w33105613\",259,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,143.417824501350253,15140.876892528543976],[\"HH_w33105615\",260,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,121.780414520555496,13080.995462356882854],[\"HH_w33105616\",261,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.739503402770836,9459.500723943783669],[\"HH_w33105617\",262,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.615660118352729,7353.310843267179735],[\"HH_w33105618\",263,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,102.213938431447772,11218.266938673828918],[\"HH_w33105619\",264,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.446071206928039,7908.365978899549191],[\"HH_w33105620\",265,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.786381275507807,7940.763497428343726],[\"HH_w33105621\",266,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.64759707832583,8498.751241856618435],[\"HH_w33105622\",267,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.474367867957319,7339.859821029536761],[\"HH_w33105623\",268,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.329516717963678,4279.669991550142186],[\"HH_w33105624\",269,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.618792744110586,6972.809069239327982],[\"HH_w33105625\",270,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.199079397601565,8265.652358651670511],[\"HH_w33105626\",271,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,98.540090843420543,10868.516648293636536],[\"HH_w33105627\",272,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.087184642654513,7493.399977980709991],[\"HH_w33105628\",273,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,76.036934286837749,8726.216144106954744],[\"HH_w33105629\",274,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.39799735469127,4952.589348166608943],[\"HH_w33105630\",275,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.970869345142759,7672.726761657590942],[\"HH_w33105631\",276,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.732313775207487,7174.01627139975335],[\"HH_w33105632\",277,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.84867672012021,10136.294023755444869],[\"HH_w33105633\",278,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.379710205631511,9330.048411576120998],[\"HH_w33105634\",279,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.276157500662478,7892.190194063067793],[\"HH_w33105635\",280,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.707183885647226,9266.023905913616545],[\"HH_w33105637\",281,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.803904291208909,3848.83168852308836],[\"HH_w33105638\",282,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.200296962062161,3220.168270788317841],[\"HH_w33105639\",283,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.668745264340981,4026.364549165261451],[\"HH_w33105640\",284,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.648622316773949,3262.848844556880067],[\"HH_w33105641\",285,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.420067271482974,3717.090404245179343],[\"HH_w33105642\",286,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.98716311901044,5865.477928929793961],[\"HH_w33105643\",287,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.835694070727534,3471.058075533261217],[\"HH_w33105644\",288,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.835531402182802,3090.242589487802888],[\"HH_w33105645\",289,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.105149325501948,3972.710215787785728],[\"HH_w33105646\",290,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.703112870302363,2982.436345252785031],[\"HH_w33105647\",291,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.505963185032925,5248.467695215134881],[\"HH_w33105648\",292,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.433541505018228,2956.773151277735451],[\"HH_w33105649\",293,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.12434244960248,5592.937401202156252],[\"HH_w33105650\",294,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.457152302163621,5815.020899165976516],[\"HH_w33105651\",295,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.051804502111125,4348.431788600979416],[\"HH_w33105652\",296,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.95277354365059,3196.604041355536538],[\"HH_w33105653\",297,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.231919472109322,2461.578733744807323],[\"HH_w33105654\",298,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.265074247108409,3416.735068324720487],[\"HH_w33105655\",299,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.768906588790154,2988.699907252822413],[\"HH_w33105656\",300,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.763602488175245,2988.194956874283434],[\"HH_w33105657\",301,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.52681955599633,2965.653221730850419],[\"HH_w33105658\",302,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.808082940126219,3278.029495900016173],[\"HH_w33105659\",303,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,6.632931487695084,2118.955077628572326],[\"HH_w33105660\",304,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,85.958535107732786,9670.752542256161178],[\"HH_w33105661\",305,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.225085808802515,3698.528168997999273],[\"HH_w33105662\",306,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.216731065157891,3412.132797403030963],[\"HH_w33105663\",307,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.548011718599547,6109.270715610677144],[\"HH_w33105664\",308,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,103.08205768276413,11300.911891399146043],[\"HH_w33105665\",309,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.152339217755497,7594.802693530323268],[\"HH_w33105666\",310,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.837609088122601,4328.040385189271547],[\"HH_w33105667\",311,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.594367570337056,3352.883792696087767],[\"HH_w33105668\",312,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,137.337566037875206,14562.03628680572001],[\"HH_w33105669\",313,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,159.950106271959754,16714.750117090567073],[\"HH_w33105670\",314,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,139.508486417101636,14768.707906908075529],[\"HH_w33105671\",315,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,148.236818393033928,15599.645111016830924],[\"HH_w33105672\",316,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,170.042540407847753,17675.549846827107103],[\"HH_w33105673\",317,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,140.544963591957128,14867.380533954319617],[\"HH_w33105674\",318,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,134.507973512337941,14292.659078374572346],[\"HH_w33105675\",319,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.610247853436206,12779.195595647126538],[\"HH_w33105676\",320,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,133.077580518334997,14156.485665345491725],[\"HH_w33105677\",321,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,147.308974064647913,15511.314330954481193],[\"HH_w33105678\",322,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,156.383471099268377,16375.206448650349557],[\"HH_w33105679\",323,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,88.403063840334326,9903.471677599827672],[\"HH_w33105680\",324,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.888319191108622,9854.467986993540762],[\"HH_w33105681\",325,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,86.328744213341253,9705.996449110087269],[\"HH_w33105682\",326,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.552529838570933,5538.500840631952997],[\"HH_w33105683\",327,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.689274199180282,6503.518903761962974],[\"HH_w33105684\",328,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.668122628106246,9547.90527419571481],[\"HH_w33105685\",329,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.948710897524521,11669.017277444334468],[\"HH_w33105686\",330,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,119.872343964419869,12899.347145412772079],[\"HH_w33105687\",331,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.770471590571162,3179.248895422374517],[\"HH_w34297209\",332,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.743072676396622,5747.04051879295821],[\"HH_w58169579\",333,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.411560243406377,3430.680535172286909],[\"HH_w58169581\",334,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.427162765116321,3432.165895239073961],[\"HH_w58169582\",335,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.121906534331274,5497.505502068337592],[\"HH_w60913733\",336,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.293231977212109,3800.21568423059307],[\"HH_w60946814\",337,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,86.28654427862007,9701.979015324630382],[\"HH_w60947388\",338,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,180.817168025542685,18701.294396031662472],[\"HH_w60947389\",339,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,183.930108849297,18997.64636245307338],[\"HH_w60947390\",340,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,186.141732692076033,19208.192952285637148],[\"HH_w60947391\",341,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,172.714247162978467,17929.896329915551178],[\"HH_w60947392\",342,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,199.124261303754338,20444.1296761174126],[\"HH_w60947393\",343,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.860248848381474,11660.595690365917108],[\"HH_w60947394\",344,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,123.95798975859914,13288.300625018639039],[\"HH_w60947395\",345,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,147.637631069001998,15542.602477768990866],[\"HH_w60947396\",346,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,138.580926248399948,14680.404178847675212],[\"HH_w60947397\",347,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,164.929456087850269,17188.784219563345687],[\"HH_w60947398\",348,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.858509292620042,9851.630084657428597],[\"HH_w60947399\",349,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.029945557837983,7297.55081710617651],[\"HH_w60947400\",350,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.400930256461564,8856.068560415140382],[\"HH_w60947402\",351,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.848259538368026,10421.854308052636043],[\"HH_w60947403\",352,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,114.452160308155115,12383.345661336366902],[\"HH_w60947405\",353,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.989868982603877,3676.135527143889249],[\"HH_w60947407\",354,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.946076930484928,3957.566523782165404],[\"HH_w60947408\",355,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.988660350855653,9578.420465401457477],[\"HH_w61114645\",356,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.142807802635289,8260.295302810878638],[\"HH_w76789095\",357,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.035286408336582,4727.659266073642357],[\"HH_w76789096\",358,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.587260763056214,6398.607224642952133],[\"HH_w76789097\",359,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.722077896352971,6982.64181573280257],[\"HH_w76789098\",360,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,55.491063433939821,6770.249238911071188],[\"HH_w76789099\",361,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.512213906873832,6486.66276393438875],[\"HH_w76789100\",362,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.320341458811718,5040.396506878875698],[\"HH_w76789101\",363,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.815787926215922,2517.163010575755834],[\"HH_w76789102\",364,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.379562343687752,3046.83433511907424],[\"HH_w90376104\",365,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.915176234278988,4335.424777503360019],[\"HH_w109830960\",366,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.811850157453527,6419.988134989575883],[\"HH_w175378204\",367,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.471448355426261,3055.581883436580028],[\"HH_w175378206\",368,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.886181680418577,3095.064495975848331],[\"HH_w175378207\",369,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.14791610582234,3500.781613274286883],[\"HH_w175378208\",370,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.82702805342165,4993.433070685741768],[\"HH_w261840369\",371,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.28863969152183,3514.178498632878473],[\"HH_w266591886\",372,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.419312591081145,6097.018558670924904],[\"HH_w266591889\",373,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.331824832932156,7326.289724095141537],[\"HH_w266591890\",374,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.350300297033897,7137.648588277626914],[\"HH_w266591891\",375,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.746651935657454,2700.981264274589648],[\"HH_w266591892\",376,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.229839707648313,3127.780740168119337],[\"HH_w266591893\",377,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.339285349593276,3614.199965281279674],[\"HH_w266591894\",378,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.884539800853148,3285.308189041219521],[\"HH_w266591895\",379,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.531444644750223,4965.293530180220841],[\"HH_w266591896\",380,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.127008658055335,3689.191224246867932],[\"HH_w266591897\",381,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,95.571576931430187,10585.914123872153141],[\"HH_w266591898\",382,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.954827711016566,3482.399598088777111],[\"HH_w266591899\",383,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.664128283868791,6215.525012624309056],[\"HH_w266591900\",384,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.966643586084807,6625.124469395273991],[\"HH_w292098016\",385,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.054148641374212,9394.254950658825692],[\"HH_w292098018\",386,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.965135984493266,2816.98094572375885],[\"HH_w292098021\",387,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.766515649714471,6510.87228985281763],[\"HH_w292098022\",388,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.048223948111129,8346.490919860179929],[\"HH_w292098024\",389,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.981734342681762,3484.961109423303696],[\"HH_w292098027\",390,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.713731322201142,3840.247221873548824],[\"HH_w292098028\",391,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.259289000862523,7985.784312882112317],[\"HH_w292098029\",392,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.51112043175096,5153.758665102691339],[\"HH_w292098030\",393,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.232435646251354,5888.827873523128801],[\"HH_w292098031\",394,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.278357400131018,3608.399624492472867],[\"HH_w292098032\",395,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.431393491205188,2861.368660362733863],[\"HH_w292098033\",396,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.48329662115755,2866.309838334198503],[\"HH_w292098034\",397,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.312830939563362,7419.681505446432311],[\"HH_w292098035\",398,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.269963707069294,6178.000544912996702],[\"HH_w292098036\",399,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.795578305145448,5276.039054649846548],[\"HH_w292098037\",400,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.714386234521385,4697.109569526435735],[\"HH_w292098038\",401,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.760073609501319,7843.059007624526203],[\"HH_w292098039\",402,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.970221250117468,4435.865063011182428],[\"HH_w318872757\",403,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,210.4159587360719,21519.099271674043848],[\"HH_w318872758\",404,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,130.632906739268321,13923.75272157834479],[\"HH_w318872759\",405,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,145.064222176346334,15297.613951188171996],[\"HH_w318872760\",406,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.46179633634922,3530.663011220445696],[\"HH_w318872761\",407,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.781423783870894,2513.891544224508834],[\"HH_w318872762\",408,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.067938274536331,7872.367723735858817],[\"HH_w318872763\",409,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,135.760523877712103,14411.901873158192757],[\"HH_w318872764\",410,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,80.2957075728457,9131.651360934911281],[\"HH_w318872765\",411,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.484874181019329,5246.460022033040332],[\"HH_w318872766\",412,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,213.10797316598206,21775.379045401492476],[\"HH_w318872767\",413,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.160786805449149,2645.206903878759022],[\"HH_w318872768\",414,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.257928016879468,4558.454747206925276],[\"HH_w318872769\",415,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.900355245363056,2620.41381935856316],[\"HH_w318872770\",416,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.088067100899522,8826.283988005634456],[\"HH_w318872771\",417,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.433238997804565,7621.544352590995004],[\"HH_w318872772\",418,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,225.059645010384685,22913.178204988624202],[\"HH_w318872774\",419,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.086895689003086,3018.972469593093592],[\"HH_w318872775\",420,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.649444079915913,3167.7270764079949],[\"HH_w318872777\",421,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,136.65254782679196,14496.822553110594526],[\"HH_w318872778\",422,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.08942721373306,8636.013470747388055],[\"HH_w318872779\",423,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,143.42107267834686,15141.18611897862138],[\"HH_w318872780\",424,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.717234558635639,3269.380729982112825],[\"HH_w318872781\",425,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.316484219077822,5801.629297656209019],[\"HH_w318872782\",426,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.812025440168629,2516.804821904053824],[\"HH_w318872784\",427,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.627595722364621,2784.847112769111845],[\"HH_w318872785\",428,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.889470299158056,3190.577572479846822],[\"HH_w318872787\",429,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.856291736918862,7376.218973354675654],[\"HH_w318872788\",430,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.783386575754555,6893.27840201183426],[\"HH_w318872789\",431,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.489044011013142,6198.856989848451121],[\"HH_w318872790\",432,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.437417393687497,7526.742135879049783],[\"HH_w318872791\",433,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.975265300765159,7958.745256632842938],[\"HH_w318872792\",434,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.411985611290778,2764.321030194882042],[\"HH_w318872793\",435,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.63421349313375,2595.077124546332925],[\"HH_w318872794\",436,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.632162887531205,2880.481906892970983],[\"HH_w318872796\",437,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,147.840659628230128,15561.930796607508455],[\"HH_w318872797\",438,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.172924117781179,3503.162376012768164],[\"HH_w318872798\",439,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,146.441491646315086,15428.73000472919739],[\"HH_w318872799\",440,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.765253780206454,3464.352159875654252],[\"HH_w318872800\",441,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.453255593164759,3149.049932469285068],[\"HH_w318872801\",442,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.304597150771663,3134.897648753462363],[\"HH_w318872804\",443,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.870797565164452,5283.199928203655872],[\"HH_w318872805\",444,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.784055262603232,2894.942060999827845],[\"HH_w318872806\",445,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,164.904253612957945,17186.38494395359885],[\"HH_w318872807\",446,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.390615452682212,6189.486591095346739],[\"HH_w318872808\",447,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.056295769223375,5776.859357230065143],[\"HH_w318872809\",448,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.107117313427098,2735.297568238259828],[\"HH_w318872810\",449,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.044617343822924,2634.147571131942641],[\"HH_w318872812\",450,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.718243950052656,3459.876824045012654],[\"HH_w318872814\",451,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,140.397069399076031,14853.301006792038606],[\"HH_w318872815\",452,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.462446308803432,2673.924888598086909],[\"HH_w318872816\",453,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,129.493271553125169,13815.259451857516979],[\"HH_w318872817\",454,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.180894514108271,2742.321157743107506],[\"HH_w318872818\",455,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,139.153643856433888,14734.926895132506616],[\"HH_w318872819\",456,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.101385724725748,3591.551920993891144],[\"HH_w318872820\",457,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.86866708396186,3093.397106393169452],[\"HH_w318872821\",458,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.127544885010757,5688.44227305302411],[\"HH_w318872822\",459,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.178965341642922,2837.337500524406096],[\"HH_w318872823\",460,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.631135117075598,3070.784063145596974],[\"HH_w318872824\",461,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.626030626605044,6307.098115652800516],[\"HH_w318872826\",462,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.060550718191399,2921.264428371820941],[\"HH_w318872827\",463,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.833636372331764,2518.862182645983921],[\"HH_w318872828\",464,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.718073256439105,3174.260574013002952],[\"HH_w318872829\",465,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.104033352729811,3401.403975179878216],[\"HH_w318872830\",466,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.522647603855134,5250.056051887008834],[\"HH_w318872831\",467,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.676441735781594,3741.497253246408036],[\"HH_w318872832\",468,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.103308793780055,3115.734997167861366],[\"HH_w318872833\",469,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.963745232740557,4720.848546156901648],[\"HH_w318872835\",470,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.691487170715654,5266.129578652130476],[\"HH_w318872837\",471,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,124.262639544659166,13317.303284651552531],[\"HH_w318872841\",472,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.234504004193759,5698.624781199246172],[\"HH_w318872842\",473,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.328871823822048,2661.208597627859035],[\"HH_w318872846\",474,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.764400538768578,2797.870931290768567],[\"HH_w318872848\",475,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.426315092776569,6002.485196832329166],[\"HH_w318872850\",476,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.185089766660006,6836.320545786033108],[\"HH_w318872852\",477,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.565425851333821,5444.528541046979626],[\"HH_w318872854\",478,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.999525705913985,3201.054847203011377],[\"HH_w318872858\",479,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,153.625408480477375,16112.638887341447116],[\"HH_w318872860\",480,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.408415970409528,6286.381200382987117],[\"HH_w318872862\",481,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.645818667486964,4690.58193714475965],[\"HH_w318872864\",482,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.458800143210457,3530.37777363363557],[\"HH_w318872866\",483,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.596744192867334,12682.710047160970134],[\"HH_w318872868\",484,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.993797404713025,3295.709512928679942],[\"HH_w318872870\",485,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,134.452605294080115,14287.388023996427364],[\"HH_w318872874\",486,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.326537234819698,2470.586344754835409],[\"HH_w318872875\",487,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,218.50509622793237,22289.185160899163748],[\"HH_w318872877\",488,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.375206683081437,6473.61967622935299],[\"HH_w318872878\",489,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.231739973606508,5888.761645487339592],[\"HH_w318872881\",490,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,110.812573830653292,12036.857028678194183],[\"HH_w318872883\",491,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.930178719869744,5098.453014131599957],[\"HH_w318872884\",492,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,100.550618146695356,11059.918847565399119],[\"HH_w318872886\",493,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.524297380863963,3155.81311065824957],[\"HH_w318872888\",494,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,121.630340903441152,13066.708454007597538],[\"HH_w318872892\",495,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.999627964720673,2534.664582241408425],[\"HH_w318872896\",496,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.014933862013237,3202.521703663660446],[\"HH_w318872898\",497,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.343194422847588,4471.372109055090732],[\"HH_w318872900\",498,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,159.897154244292295,16709.709084056627034],[\"HH_w318872903\",499,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.595741112132801,2877.014553875043021],[\"HH_w318872905\",500,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.052615797856909,3015.7090239559775],[\"HH_w318872906\",501,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.625491902356231,11638.246829104313292],[\"HH_w318872909\",502,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.364987779073211,3235.846836567769969],[\"HH_w318872911\",503,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.476684083163054,3436.880324717122676],[\"HH_w318872913\",504,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.603065099587919,3068.111797480770292],[\"HH_w318872914\",505,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.317522030278795,9514.528097282542149],[\"HH_w318872917\",506,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.024464807605453,2632.229049684039182],[\"HH_w318872921\",507,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.467460165801775,5149.602207784329039],[\"HH_w318872923\",508,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.482086320998478,2961.394617759055109],[\"HH_w318872924\",509,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.209856451586802,4173.078334191063732],[\"HH_w318872926\",510,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.137934264313547,4451.831341962650186],[\"HH_w318872928\",511,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.167913372338838,5597.085353046657474],[\"HH_w318872931\",512,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.043403592425491,7584.432021998906748],[\"HH_w318872933\",513,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.230028390135676,3127.798702740916269],[\"HH_w318872935\",514,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.85622018758172,5091.412161857779211],[\"HH_w318872937\",515,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.769858152020282,2988.790496072330825],[\"HH_w318872939\",516,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.584084620710293,2971.104855891619991],[\"HH_w318872941\",517,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.659927323511838,7738.325081198327098],[\"HH_w318872942\",518,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,145.081052085638845,15299.216158552819252],[\"HH_w318872944\",519,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.34914750684128,2758.338842651290179],[\"HH_w318872946\",520,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.145177786609626,3786.120925285236353],[\"HH_w318872948\",521,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.339170038863386,5232.588987699794416],[\"HH_w318872950\",522,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,228.669853747388316,23256.870076751369197],[\"HH_w318872952\",523,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.177763005907037,2837.223038162349894],[\"HH_w318872954\",524,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.79830523035664,6609.098657929952424],[\"HH_w318872956\",525,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.864327862465256,3092.984012506692125],[\"HH_w318872958\",526,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.413182913685645,7619.635013382873694],[\"HH_w318872962\",527,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,89.319459340983045,9990.712529261585587],[\"HH_w318872963\",528,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.965798962018923,11861.044061184202292],[\"HH_w318872965\",529,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.463650365376473,3054.839514783840059],[\"HH_w318872967\",530,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,203.794290924372149,20888.716496000230109],[\"HH_w318872969\",531,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.742566333175752,5746.992314918331431],[\"HH_w318872971\",532,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.531992381572895,3156.545674725739445],[\"HH_w318872973\",533,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.820918340212408,5088.051425988222036],[\"HH_w318872974\",534,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,110.401365833730154,11997.71002737111121],[\"HH_w318872976\",535,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.380617740714097,3046.934808915982103],[\"HH_w318872978\",536,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.521760692795311,5059.571617954114117],[\"HH_w318872981\",537,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,139.520728947311284,14769.873395784034074],[\"HH_w318872982\",538,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,141.436014552438735,14952.208585392167151],[\"HH_w318872983\",539,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,152.066468890258989,15964.227838352655454],[\"HH_w318872984\",540,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.584020862490343,2875.898786109080902],[\"HH_w318872985\",541,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.909906405599031,7476.523089813027582],[\"HH_w318872987\",542,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.934668731494774,2909.280463238302673],[\"HH_w318872988\",543,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,158.107941836350506,16539.376062820570951],[\"HH_w318872989\",544,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.444857490836288,3338.650433127614633],[\"HH_w318872990\",545,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.350102933901411,5614.429799307414214],[\"HH_w318872992\",546,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.141066448910141,3595.329525936245318],[\"HH_w318872994\",547,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,169.350991089866824,17609.714351755319512],[\"HH_w318872995\",548,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.815210636729795,5563.50805261667665],[\"HH_w318872996\",549,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,166.164182665174593,17306.330189724620141],[\"HH_w318872997\",550,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.375035246024538,3332.003355421536071],[\"HH_w318872998\",551,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,155.436619635759428,16285.066189324297738],[\"HH_w318872999\",552,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.607363298514896,2878.120986018618169],[\"HH_w318873000\",553,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,88.479893296652193,9910.785841841288857],[\"HH_w318873001\",554,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.178162251674223,7787.661046359386091],[\"HH_w318873002\",555,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.779694655753218,2608.926931227706518],[\"HH_w318873005\",556,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.870245333909473,5663.947355788181994],[\"HH_w318873006\",557,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.446467109315279,10478.80366880681504],[\"HH_w318873007\",558,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.727698910738802,5935.976936302334252],[\"HH_w318873009\",559,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.370346312301422,3045.956968931095616],[\"HH_w318873012\",560,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.600471013437195,2972.664840479221311],[\"HH_w318873013\",561,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.249446786772978,5033.647334100787702],[\"HH_w318873014\",562,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,114.436173324614956,12381.823700503344298],[\"HH_w318873015\",563,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.891431581637704,14138.764286571909906],[\"HH_w318873016\",564,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,189.017319628190023,19481.948828603690345],[\"HH_w318873017\",565,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.650446520521626,6309.422508753658804],[\"HH_w318873019\",566,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.141090766180813,3214.531840940413531],[\"HH_w318873020\",567,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.227090826342593,3413.119046667814928],[\"HH_w318873021\",568,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.377442980413164,7711.432571735333113],[\"HH_w318873022\",569,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.754209273321578,7271.300722820214105],[\"HH_w318873024\",570,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.06474114558242,3397.663357059446753],[\"HH_w318873025\",571,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.090269878313961,3876.093692415489386],[\"HH_w318873026\",572,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.716509391699379,3840.511694089781031],[\"HH_w318873027\",573,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.110642847602339,3021.23319909174279],[\"HH_w318873030\",574,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.793113596012574,10702.204414340398216],[\"HH_w318873031\",575,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.85252457271277,3091.860339322255641],[\"HH_w318873032\",576,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.307144702192813,2849.540175648755849],[\"HH_w318873033\",577,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,8.729481540136069,2318.546642620953662],[\"HH_w318873034\",578,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.599302047478977,2496.553554919998533],[\"HH_w318873035\",579,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.259273747982048,2844.982860807891029],[\"HH_w318873036\",580,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.522160858673985,7725.209713745763111],[\"HH_w318873037\",581,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,196.498684129825307,20194.174729159371054],[\"HH_w318873038\",582,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.961650990430996,5101.449174289031362],[\"HH_w318873039\",583,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.046114634096064,6156.690113165945149],[\"HH_w318873040\",584,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.964911770672963,3007.359600568066071],[\"HH_w318873042\",585,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.188255653490515,5027.821938212297027],[\"HH_w318873043\",586,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,185.091440041819283,19108.205091981195437],[\"HH_w318873044\",587,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.703206876771716,10217.645294668667702],[\"HH_w318873045\",588,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,107.637697016484878,11734.608755969360573],[\"HH_w318873046\",589,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.639927979021593,3071.621143602855682],[\"HH_w318873047\",590,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.211366608049246,8647.62210108628824],[\"HH_w318873048\",591,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,70.56820531802984,8205.593146276441985],[\"HH_w318873049\",592,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.994706137431376,3581.396024283466886],[\"HH_w318873050\",593,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,170.754042846891792,17743.284879024096881],[\"HH_w318873051\",594,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.313414189111821,2564.537030803445305],[\"HH_w318873052\",595,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.898154738100196,5761.804331067139174],[\"HH_w318873053\",596,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.521447172571506,4012.341770828807512],[\"HH_w318873054\",597,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.542921137250307,2967.186092266229025],[\"HH_w318873055\",598,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.667698962792045,10214.264941257803002],[\"HH_w318873056\",599,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.176150858295751,2741.869561709755544],[\"HH_w318873057\",600,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.469966649058549,2674.640824990373858],[\"HH_w318873058\",601,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.915152770608273,7096.222543761908128],[\"HH_w318873059\",602,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.720049247809826,3174.448688391495125],[\"HH_w318873060\",603,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,126.736541875733195,13552.818786569800068],[\"HH_w318873061\",604,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.043098198858214,2919.60294853130199],[\"HH_w318873063\",605,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.16474615885295,10166.383834322801704],[\"HH_w318873064\",606,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.712311709076065,2792.912074704041515],[\"HH_w318873065\",607,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.897935389784664,3476.983449107499837],[\"HH_w318873066\",608,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.834533862410158,4232.547623701447264],[\"HH_w318873067\",609,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,92.946614328934558,10336.01768411456942],[\"HH_w318873068\",610,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,183.181941166069635,18926.420799009829352],[\"HH_w318873069\",611,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.326251476073338,2851.35914052218186],[\"HH_w318873070\",612,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,78.273451321676362,8939.132565823590994],[\"HH_w318873071\",613,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,114.001044395162239,12340.399426419446172],[\"HH_w318873072\",614,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,131.80316481746766,14035.161290622922024],[\"HH_w318873073\",615,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.945846728808562,10240.744608582575893],[\"HH_w318873074\",616,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,151.932959686619114,15951.517762166140528],[\"HH_w318873075\",617,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.62895665992891,2689.776674025232296],[\"HH_w318873076\",618,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.459535069829272,3435.247738647746701],[\"HH_w318873077\",619,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.121224034211735,8448.6405280569561],[\"HH_w318873078\",620,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,168.250639304747153,17504.960861811930954],[\"HH_w318873079\",621,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,114.202757644292561,12359.602527736651609],[\"HH_w318873080\",622,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.003691219824884,2439.851404127328806],[\"HH_w318873081\",623,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.131699781436751,10448.837819192778625],[\"HH_w318873082\",624,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.8630051720531,4425.658092379455411],[\"HH_w318873083\",625,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.374146149075102,2760.718713391949677],[\"HH_w318873084\",626,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.366772044636541,3807.21669864939895],[\"HH_w318873085\",627,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,120.058785792790417,12917.09640747364756],[\"HH_w318873086\",628,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.221942871770633,3412.628961392564634],[\"HH_w318873087\",629,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.185857815364265,5979.59366402267824],[\"HH_w318873088\",630,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.919610440130072,8524.64691390038206],[\"HH_w318873089\",631,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.782865801303062,2990.028824284051552],[\"HH_w318873090\",632,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.881141115505258,3665.784634196100796],[\"HH_w318873091\",633,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.279214503272911,3418.081220711581409],[\"HH_w318873092\",634,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.866298070648597,3093.171576325746173],[\"HH_w318873093\",635,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,158.605901414837035,16586.781814692483749],[\"HH_w318873094\",636,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,76.821123890593924,8800.870994384542428],[\"HH_w318873095\",637,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.294470004365829,2848.333544415626875],[\"HH_w318873096\",638,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.981037807473797,3675.294799271505326],[\"HH_w318873097\",639,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.02830333902498,6059.794477875178018],[\"HH_w318873098\",640,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.288772611139022,2847.791152580434755],[\"HH_w318873099\",641,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.264687070908742,3416.698209150512412],[\"HH_w318873100\",642,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.96426749233774,7767.298265270553202],[\"HH_w318873101\",643,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.058706078736524,3492.288818695717055],[\"HH_w318873102\",644,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.329292454438331,8849.248641662528826],[\"HH_w318873103\",645,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,139.931019724747642,14808.933077795976715],[\"HH_w318873104\",646,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.310269172747731,3706.637625245583877],[\"HH_w318873107\",647,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.071579316216855,12632.714350903845116],[\"HH_w318873109\",648,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.836869945340283,7659.97001879639538],[\"HH_w318873110\",649,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.554400063371233,8394.678886032941591],[\"HH_w318873112\",650,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,104.919727749879485,11475.858081788526761],[\"HH_w318873113\",651,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,153.181836634266432,16070.410847582164934],[\"HH_w318873114\",652,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.158661561325275,10451.404580638167317],[\"HH_w318873115\",653,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.881741776909252,7283.44181716176081],[\"HH_w318873116\",654,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,113.929425653328224,12333.581322196847395],[\"HH_w318873117\",655,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,145.775813969335701,15365.357489880758294],[\"HH_w318873118\",656,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,136.2413165959249,14457.673339932051022],[\"HH_w318873120\",657,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.846205305389816,5280.858745073110185],[\"HH_w318873121\",658,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.522566453898815,3155.648326411167545],[\"HH_w318873122\",659,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,166.194881608032688,17309.252729084713792],[\"HH_w318873123\",660,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,133.496386557794295,14196.356000302017492],[\"HH_w318873124\",661,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,149.550308360375396,15724.68935590773799],[\"HH_w318873125\",662,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.783092385747025,9368.450395123116323],[\"HH_w318873126\",663,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,143.788607361490023,15176.175420813849996],[\"HH_w318873127\",664,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,165.963096900667494,17287.186824943546526],[\"HH_w318873128\",665,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,120.699075799710854,12978.052016132473],[\"HH_w318873129\",666,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.258374393949396,7985.697242303982421],[\"HH_w318873130\",667,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.90952867382132,3097.28712974778955],[\"HH_w318873131\",668,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,176.469725067596784,18287.417826435215829],[\"HH_w318873132\",669,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.592050240292046,7160.663182875802704],[\"HH_w318873133\",670,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,162.783746346097672,16984.51265214849991],[\"HH_w318873134\",671,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.8107633776537,2897.484673552632557],[\"HH_w318873135\",672,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.781899222933161,2989.936806023237296],[\"HH_w318873136\",673,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,153.521357525747675,16102.733236451178527],[\"HH_w318873137\",674,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,103.509404865312774,11341.595343177776158],[\"HH_w318873138\",675,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.846586800483664,3091.295063406044846],[\"HH_w318873139\",676,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,197.691112847257528,20307.693943058915465],[\"HH_w318873140\",677,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.9254777956589,2908.405486146727526],[\"HH_w318873141\",678,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.990857872885439,3105.029669498693693],[\"HH_w318873142\",679,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.425952065615608,2860.850636646605835],[\"HH_w318873144\",680,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,143.458642996864427,15144.762813301493225],[\"HH_w318873147\",681,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.817363787406393,7562.913032561088585],[\"HH_w336644718\",682,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.266847033168848,3321.703837557674433],[\"HH_w336644721\",683,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.522087116124434,2489.202693455045846],[\"HH_w336644723\",684,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.038819910038853,3395.195655435698882],[\"HH_w336644725\",685,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.801836559731882,3848.634840486475241],[\"HH_w336644728\",686,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.21969419299683,3126.814887173298302],[\"HH_w336644733\",687,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.077802775777393,3113.306824254007552],[\"HH_w336644737\",688,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.698285685610923,2505.97679727015975],[\"HH_w336644738\",689,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.129197054220988,5022.199559561838214],[\"HH_w357214803\",690,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.626065672879694,3165.501452058147152],[\"HH_w357214804\",691,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.246709567139305,3319.786750791661689],[\"HH_w357214805\",692,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.86283628730525,3283.242014551459761],[\"HH_w357214806\",693,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.875991166570849,2713.29435905754508],[\"HH_w357214807\",694,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.163822804249151,4739.895930964519721],[\"HH_w357214808\",695,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.530204125687003,2965.975432765402729],[\"HH_w357214809\",696,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.81678091685804,4135.657543284885833],[\"HH_w357214810\",697,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.110467052083738,2830.816463358371948],[\"HH_w357214811\",698,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,8.997805416376142,2344.091075639008523],[\"HH_w357214812\",699,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.447520951410519,2767.703994574281751],[\"HH_w357214813\",700,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.908580693747281,2906.796882044741324],[\"HH_w357214814\",701,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.880424636219807,2808.916425368125601],[\"HH_w357214815\",702,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.709035644081194,3173.400193316530022],[\"HH_w357214816\",703,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.290945905861436,2847.998050238008545],[\"HH_w357214817\",704,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.028244360882894,4060.588863156051502],[\"HH_w357214818\",705,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.021258382305987,2631.923797995530094],[\"HH_w357214819\",706,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.237483770897692,2652.508454989460006],[\"HH_w357214820\",707,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.927494353303274,3670.197462434471618],[\"HH_w357214821\",708,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,3.068005261532828,1779.574100897925291],[\"HH_w357214822\",709,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.53465372515333,3061.599034634597046],[\"HH_w357214823\",710,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.490400243049221,2771.786103138285853],[\"HH_w357214824\",711,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.973922634250721,2913.017434780668736],[\"HH_w357218592\",712,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.720278071627988,7934.470472418984173],[\"HH_w357218593\",713,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,116.598223859008044,12587.650911377566445],[\"HH_w357218594\",714,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.132321599768332,6355.297016297945447],[\"HH_w357218595\",715,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.715168606701226,7933.98405135795656],[\"HH_w357218596\",716,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.055092977508124,5395.944851458772973],[\"HH_w357218597\",717,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,103.020709545887073,11295.071548768450157],[\"HH_w357218598\",718,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.654782989505875,6976.235340600959717],[\"HH_w357218599\",719,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.606238370228727,3258.813892845774717],[\"HH_w357218600\",720,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.281504508784366,10653.499229236271276],[\"HH_w357218601\",721,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,80.312452555451344,9133.245483278968095],[\"HH_w357218602\",722,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.922807948744641,4907.351316720490104],[\"HH_w357218603\",723,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.170783416589941,8358.158581259362109],[\"HH_w357218604\",724,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.223608513277,7315.98753046397087],[\"HH_w357218605\",725,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.952570212176532,4148.584684199206094],[\"HH_w357218606\",726,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.315792352819784,8847.963431988442608],[\"HH_w357218607\",727,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.542568927719987,2586.352561918943138],[\"HH_w357218608\",728,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.738238236384078,10696.980280103764016],[\"HH_w357218609\",729,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.295973038037346,5704.47663322115568],[\"HH_w357218610\",730,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.099843796293854,4733.805129407175627],[\"HH_w357218611\",731,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,124.833082508580489,13371.609454816862126],[\"HH_w357218612\",732,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.029525032708371,7011.910783113837169],[\"HH_w357218613\",733,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,70.28675842193303,8178.799401768024836],[\"HH_w368882784\",734,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.696486126795968,3553.005479270976139],[\"HH_w368882785\",735,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.844961817906768,2995.940365064724574],[\"HH_w368882786\",736,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.554107335133693,3444.25101830472795],[\"HH_w368882787\",737,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.022626849629432,3298.454076084722146],[\"HH_w368882788\",738,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.029233409758113,3394.283020608972492],[\"HH_w368882789\",739,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.226081403613357,2937.022949623991735],[\"HH_w368882790\",740,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.176967541889791,3217.947309987907829],[\"HH_w368882791\",741,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.328666994429717,3232.389097869709076],[\"HH_w368882792\",742,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.709556843850086,2983.049811534528089],[\"HH_w407487133\",743,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.813688694619994,3183.363163727823576],[\"HH_w414634002\",744,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,250.046069825494811,25291.885847387107788],[\"HH_w414634003\",745,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,228.209176946529368,23213.013645309594722],[\"HH_w414634004\",746,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,206.486255003741519,21144.991476356193743],[\"HH_w414634005\",747,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,192.678648166342612,19830.507305435818125],[\"HH_w414634006\",748,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,220.882201371654048,22515.485570581466163],[\"HH_w414634007\",749,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,208.778060967575982,21363.171404113232711],[\"HH_w414634008\",750,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,188.829353156016992,19464.054420452819613],[\"HH_w414634009\",751,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,161.158356759649422,16829.775563518625859],[\"HH_w414634010\",752,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,187.043379040205821,19294.029684627595998],[\"HH_w414634011\",753,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.662540068107255,5739.373814483810747],[\"HH_w414634012\",754,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.523114105861246,7344.500462877990685],[\"HH_w414634013\",755,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,160.53071290745973,16770.023868790165579],[\"HH_w414634014\",756,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,193.561448397193715,19914.549887412842509],[\"HH_w414634015\",757,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,188.215005538045204,19405.568527221905242],[\"HH_w421187170\",758,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.595713618246322,10112.211936457049887],[\"HH_w421187171\",759,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.122268900402929,8258.339999318359332],[\"HH_w421187172\",760,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.546341420659395,6489.911703246774778],[\"HH_w421187173\",761,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.448463238559732,4481.393700310886743],[\"HH_w421187174\",762,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.776952763798395,2513.465903113607055],[\"HH_w421187175\",763,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.383105850567134,3047.171676973991453],[\"HH_w421187176\",764,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.609697614505901,3068.743212900962135],[\"HH_w421187177\",765,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.256059644535874,3320.67687815981526],[\"HH_w421187331\",766,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.893571277925261,7950.967985658485304],[\"HH_w421187332\",767,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.07288038780105,9776.838212918659338],[\"HH_w421187333\",768,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.483799448168242,6198.357707465616841],[\"HH_w421187334\",769,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.118783641303217,4354.808202652066029],[\"HH_w421187534\",770,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.641592613544514,2500.579616809437539],[\"HH_w421187535\",771,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.211982513412572,2935.680735276876931],[\"HH_w421187536\",772,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.371852498839607,2855.700357889530551],[\"HH_w421187537\",773,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.128355522714109,2642.119445762383293],[\"HH_w421188555\",774,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.276350165805042,8463.408535784639753],[\"HH_w421188558\",775,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.627156762088092,8401.605323750787648],[\"HH_w421188561\",776,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.006774187509833,8342.54490265093591],[\"HH_w421188564\",777,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.172796683276346,7787.150244247908631],[\"HH_w421188567\",778,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.980374314791227,6245.631634768124968],[\"HH_w421188570\",779,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.536476834757408,4775.372594668905549],[\"HH_w421188574\",780,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.322409782809242,3231.793411323439614],[\"HH_w421188577\",781,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.549864216157232,3634.247073378168352],[\"HH_w421188580\",782,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.210570020285878,5315.546265931216112],[\"HH_w421188581\",783,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,112.0016750183472,12150.059461746654051],[\"HH_w421188582\",784,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,99.856065952212035,10993.797478650585617],[\"HH_w421188583\",785,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.561779416692318,9537.78140046910994],[\"HH_w421188584\",786,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.285044164506203,7893.03620446099103],[\"HH_w421188585\",787,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.88239106580307,6521.903629464452024],[\"HH_w421188628\",788,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.546584543465698,4966.73484853793525],[\"HH_w421188629\",789,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.962324197506868,2911.913263602653842],[\"HH_w421188658\",790,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.987903988803083,3199.948459734053358],[\"HH_w421188659\",791,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.293069602813326,4561.80022618782823],[\"HH_w421188660\",792,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.765907335359103,5749.214378326186306],[\"HH_w421569810\",793,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.303340491686029,8085.178014808509943],[\"HH_w421569811\",794,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.464155360632262,7434.087590332191212],[\"HH_w421569812\",795,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.443009707603689,4195.27452416387132],[\"HH_w421569813\",796,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.349578980369564,4091.179918931182783],[\"HH_w421570394\",797,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.367127661047086,5616.05055333168275],[\"HH_w421570395\",798,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.336905366372392,7421.973390878652026],[\"HH_w421570396\",799,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.161410907466092,8357.26631839077163],[\"HH_w421570397\",800,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.901439948423828,6618.917083089948392],[\"HH_w421570398\",801,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.709406870348573,6505.435534057184668],[\"HH_w421570399\",802,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.327701025109825,6183.497137590455168],[\"HH_w421570400\",803,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.546635985751635,8013.139745843555829],[\"HH_w421570401\",804,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.847901389088747,7851.420212241248919],[\"HH_w421570402\",805,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.377554668329779,4855.443204424995201],[\"HH_w421570403\",806,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.50247910860331,6485.736011139035327],[\"HH_w421570416\",807,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.469263199069431,8005.773856551410063],[\"HH_w421570417\",808,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.574737763923245,7159.015035125493341],[\"HH_w421570418\",809,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.78542677401434,9463.87262888616533],[\"HH_w421570419\",810,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.651667527816841,7642.338748648163346],[\"HH_w428826006\",811,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.316293231366977,4564.011115626136416],[\"HH_w428826007\",812,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.585036681402727,3923.195492069539796],[\"HH_w435394262\",813,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.450287805497517,2958.36739908336358],[\"HH_w435394263\",814,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.01909226411294,2917.317583543552246],[\"HH_w435394264\",815,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.162612233003644,2645.380684581947207],[\"HH_w435394265\",816,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.319929735678937,2660.357310836634497],[\"HH_w435394266\",817,0.003,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.381478057364635,4284.616711061113165],[\"HH_w435394267\",818,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.954909488845425,2530.407383338084401],[\"HH_w435394898\",819,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.650960518241991,3548.671441336637599],[\"HH_w435394899\",820,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.377562982185985,2951.443995904105577],[\"HH_w435394900\",821,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.489785659853204,3247.727594818024954],[\"HH_w435394901\",822,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.124555987504763,3308.157730010453633],[\"HH_w435394902\",823,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.616826527553311,3355.021885423075219],[\"HH_w437570188\",824,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.717662544588563,9267.021474244831552],[\"HH_w437570189\",825,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.458387520915494,10384.73849199115466],[\"HH_w437570190\",826,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.053478240279901,4824.591128474647121],[\"HH_w437570191\",827,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,103.000721172878798,11293.168655658062562],[\"HH_w437570192\",828,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,131.6942225892615,14024.789990497694816],[\"HH_w449585212\",829,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,245.128167019796848,24823.701500284660142],[\"HH_w450863722\",830,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,183.726144762883081,18978.228981426469545],[\"HH_w450863726\",831,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,3.04318927979083,1777.211619436086949],[\"HH_w450863728\",832,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,229.83243984891206,23367.548273616430379],[\"HH_w450863729\",833,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.335576591878741,7041.046891546856386],[\"HH_w450863732\",834,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,200.782459474667689,20601.990141988364485],[\"HH_w450863734\",835,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.843352069998421,2614.987117063849837],[\"HH_w450863738\",836,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,77.556587546490533,8870.887134425898694],[\"HH_w450863749\",837,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.167429690651518,2645.839306550024503],[\"HH_w450863752\",838,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.828604399165187,8706.383138800525558],[\"HH_w450863756\",839,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.877840269200838,2427.870393627919839],[\"HH_w450863771\",840,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.826259679558566,2898.959921493975344],[\"HH_w450863775\",841,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.359847913622005,7709.757521376815021],[\"HH_w450863786\",842,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.198893132030294,2458.434626169284002],[\"HH_w450863789\",843,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.524200630428965,11533.403900016837724],[\"HH_w488966625\",844,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.499324059988856,2677.435650510939013],[\"HH_w488966626\",845,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.291268016904251,3228.828715209284837],[\"HH_w488966627\",846,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.087496386602393,2352.629656004547542],[\"HH_w488966628\",847,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.384992483685568,3332.951284446866339],[\"HH_w488966629\",848,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,6.068580804530704,2065.228892591323074],[\"HH_w488966630\",849,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.611612409590659,3354.525501393030936],[\"HH_w488966631\",850,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.198042566464405,2648.753652327411146],[\"HH_w488966632\",851,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.760406044436848,4796.690655430387778],[\"HH_w488966633\",852,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,8.483623581414026,2295.140964950615398],[\"HH_w488966634\",853,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.062134531560591,3492.615207404568537],[\"HH_w488966635\",854,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.911009391226187,6905.428094044733371],[\"HH_w488966636\",855,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.254094474168671,3701.289793940857635],[\"HH_w488966637\",856,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.831250422388294,9563.435040211366868],[\"HH_w488966638\",857,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.655974461412434,3644.348768726463732],[\"HH_w488966639\",858,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,101.457744104766093,11146.277238773733188],[\"HH_w488966640\",859,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.395470895640557,9426.748829264981396],[\"HH_w488966641\",860,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,114.582384492623064,12395.743003697716631],[\"HH_w488966642\",861,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,93.548304630147001,10393.298600789994452],[\"HH_w488966643\",862,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.6363787741615,9259.283259300174905],[\"HH_w488966644\",863,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.436498101404268,11525.054619253685814],[\"HH_w488966645\",864,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.689095648915632,7455.501905776768581],[\"HH_w488966646\",865,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.559704266741178,8490.383846193759382],[\"HH_w488966647\",866,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.415804538439943,10475.884592059483111],[\"HH_w488966648\",867,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.214424635193062,5696.713225270379553],[\"HH_w488966649\",868,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.807234463036138,9561.14872088103948],[\"HH_w488966650\",869,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.679920409268135,3265.82842296232684],[\"HH_w488966651\",870,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.472051287746904,4007.639282593505413],[\"HH_w488966652\",871,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.744413527094409,3081.56816777938775],[\"HH_w488967517\",872,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,104.428180087350484,11429.062744315766395],[\"HH_w488967518\",873,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,98.589513747673038,10873.22170877847384],[\"HH_w488967519\",874,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.069666556403362,9205.332256169600441],[\"HH_w488967520\",875,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.008516346247774,7390.71075616278813],[\"HH_w488967521\",876,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.380074153326571,3808.483059396689896],[\"HH_w488967522\",877,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,8.054280487398215,2254.26750240031015],[\"HH_w488967523\",878,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.627887179654668,4212.874859503124753],[\"HH_w488967524\",879,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.544187900620649,2491.306688139085964],[\"HH_w488967525\",880,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.883383101348905,4808.398071248415363],[\"HH_w488967526\",881,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.974346111932654,5007.457749855988368],[\"HH_w488967527\",882,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.72300212735032,6411.529802523750732],[\"HH_w488967528\",883,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.667171755933701,6691.814751164888548],[\"HH_w488967529\",884,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.830796441932122,6421.791821271937806],[\"HH_w488967530\",885,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.179527002828927,7121.390970669313901],[\"HH_w488967531\",886,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.627194760838698,4688.808941231844074],[\"HH_w488967532\",887,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.752054430790698,2891.895581811274496],[\"HH_w488969645\",888,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.502959455391156,5152.981740153238206],[\"HH_w488969646\",889,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.297905075549018,4371.860563192266454],[\"HH_w488969647\",890,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.503079843605811,6009.793201111273447],[\"HH_w488969648\",891,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.010289733623175,5867.679582640926128],[\"HH_w488969649\",892,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.923701757188539,6716.236407284349298],[\"HH_w488969650\",893,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.245749166671622,7508.495320667138913],[\"HH_w488969651\",894,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.632560699499749,7164.519778592376497],[\"HH_w488969652\",895,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.019100288694347,8343.718347483702018],[\"HH_w488969653\",896,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.870072044076977,7377.530858596128382],[\"HH_w488969654\",897,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,55.086330053393276,6731.718621083039579],[\"HH_w488969655\",898,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.133074608868057,8068.968702764239424],[\"HH_w488969656\",899,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.763862227159645,3845.019684025598508],[\"HH_w488969657\",900,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.574030639469214,8682.147716877469065],[\"HH_w488969658\",901,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.466696568488374,7910.329513320093611],[\"HH_w488969659\",902,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,78.986601443631002,9007.024457433672069],[\"HH_w488969660\",903,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.246573261706999,7508.573774514506113],[\"HH_w488969661\",904,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.234886756922862,9316.261219259056816],[\"HH_w488969662\",905,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.754631214870258,5748.140891655648375],[\"HH_w488969663\",906,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,92.800648106829769,10322.121699770194027],[\"HH_w488969664\",907,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.68669932799467,2885.673776025092593],[\"HH_w488969665\",908,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.410897221923818,10665.817415527148114],[\"HH_w488969666\",909,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,85.823183131366861,9657.867034106126084],[\"HH_w488969667\",910,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.437954493109331,7812.393267744008881],[\"HH_w488969668\",911,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.388609513586822,6665.295625693465809],[\"HH_w488969669\",912,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.41533173740053,2669.439581400530187],[\"HH_w488969670\",913,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.962692826156385,3197.548357050087816],[\"HH_w488969671\",914,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.654109640474937,2882.571237773214307],[\"HH_w488969672\",915,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.450369128574632,3053.57514104030497],[\"HH_w488969673\",916,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.469641436381028,2769.809864743474009],[\"HH_w488971166\",917,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.872181874077711,5283.33171441219838],[\"HH_w488971167\",918,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.365875120002684,4187.93131142425591],[\"HH_w488971168\",919,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.290192518543222,8274.326327765315],[\"HH_w488971169\",920,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.928871487037242,4717.528565565945428],[\"HH_w488971172\",921,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.891574050929293,7093.977849648468691],[\"HH_w488971174\",922,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.980585675661374,6245.651756322962683],[\"HH_w488971176\",923,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.835416007068574,4042.23160387292819],[\"HH_w488971177\",924,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.423857488292988,5621.451232885492573],[\"HH_w488971178\",925,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.413434650002607,4763.658978680248765],[\"HH_w488971179\",926,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.424310656122723,2955.894374462883206],[\"HH_w488971180\",927,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.79421995032348,2800.70973927079558],[\"HH_w488971181\",928,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.200206531811688,4267.359661828472781],[\"HH_w488971182\",929,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.959736379609218,3102.066903338797601],[\"HH_w488971183\",930,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.264640341605393,4083.093760520833257],[\"HH_w488971184\",931,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.985627256616002,3961.331714829843349],[\"HH_w488971185\",932,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.100717772578449,2353.888331949468466],[\"HH_w488971186\",933,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.043596791483875,2538.850414549265224],[\"HH_w488971187\",934,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.004614997097917,2725.539347723721676],[\"HH_w488971188\",935,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.051019189273628,2825.157026818849317],[\"HH_w488971567\",936,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.09427572884718,3019.675049386251885],[\"HH_w488973900\",937,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.439697305791782,5337.359183511378433],[\"HH_w488973901\",938,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.380083649088583,5236.483963393233353],[\"HH_w488974985\",939,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.873718925705919,2903.478041727203618],[\"HH_w488974986\",940,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.081455835224689,2542.454595513390359],[\"HH_w488974987\",941,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.252621567924034,3129.949573266368134],[\"HH_w488974988\",942,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.679055770128164,2789.746109316201],[\"HH_w488974989\",943,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.164878415092858,3026.396425116839964],[\"HH_w488974990\",944,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.058762116082811,2445.094153451083457],[\"HH_w488974991\",945,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.201953678614691,2839.525990204118898],[\"HH_w488974992\",946,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.484947225486907,2771.266975866353732],[\"HH_w488974993\",947,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.276111388466775,2656.185804182036918],[\"HH_w488974994\",948,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.039008178122305,3204.813578557243545],[\"HH_w488974995\",949,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.018607950251592,3012.471476863951466],[\"HH_w488974996\",950,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,5.009883779708331,1964.44093582823325],[\"HH_w488974997\",951,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.04627375391636,3110.305261372837776],[\"HH_w488974998\",952,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.109912189744605,3211.56364046368617],[\"HH_w488974999\",953,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.754991803763083,3272.975219718245626],[\"HH_w488975000\",954,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.347033290466442,3043.737569252405592],[\"HH_w501668647\",955,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.631980210520126,4022.864516041516254],[\"HH_w501668650\",956,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.096972030289773,4447.931737283586699],[\"HH_w504586413\",957,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.950102357032323,3005.949744389477018],[\"HH_w504586414\",958,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.783810288237451,2609.318739440205263],[\"HH_w532920348\",959,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.40508866590045,6381.264440993722928],[\"HH_w532920349\",960,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.96807253204463,9576.460505050648862],[\"HH_w540665543\",961,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.796560016745318,6228.132513594154261],[\"HH_w540665544\",962,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.310205956802534,3801.831607087601242],[\"HH_w540665545\",963,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.70047868040632,5362.185570374682356],[\"HH_w540665546\",964,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.520621963872829,2774.663210960693505],[\"HH_w540665547\",965,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.400098983996415,2858.389423276458729],[\"HH_w540665548\",966,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.025226948829996,2727.501605528615983],[\"HH_w540665549\",967,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.973297619534911,2722.557933379723636],[\"HH_w540665550\",968,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,80.376684747891588,9139.360387999280647],[\"HH_w540665551\",969,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,76.887269218914554,8807.168029640666646],[\"HH_w540665552\",970,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.458814341675087,7338.3791253274685],[\"HH_w540665553\",971,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,74.640243717976844,8593.25120195139607],[\"HH_w540665554\",972,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.750712035688991,8032.567785797592478],[\"HH_w540665555\",973,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,99.833290326533813,10991.629239086019879],[\"HH_w540665556\",974,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.985434587253806,8340.513372706562222],[\"HH_w540665557\",975,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.855153298910764,3092.110594056304762],[\"HH_w582169857\",976,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.439315272232079,4575.722813916494488],[\"HH_w582176747\",977,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.140944727883248,3785.717938094485362],[\"HH_w585589921\",978,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.610231036325004,10113.593994658140218],[\"HH_w585591342\",979,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.58524449462071,4589.615275887891585],[\"HH_ne_1\",980,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.21854584775835,6649.105564706595032],[\"HH_ne_10\",981,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.026592896380818,2537.231643735453872],[\"HH_ne_100\",982,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.133191109364617,7307.379793611511559],[\"HH_ne_101\",983,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.922787564823182,6240.149376171167205],[\"HH_ne_102\",984,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.25770017019029,3320.833056202115586],[\"HH_ne_103\",985,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.299839344826212,2753.644705627455551],[\"HH_ne_104\",986,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.143093145002037,3024.322467404193958],[\"HH_ne_105\",987,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.822060301748017,3088.960140726411282],[\"HH_ne_106\",988,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.814616742604024,3373.851513895902826],[\"HH_ne_107\",989,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.344673721067526,3614.71293824562872],[\"HH_ne_108\",990,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.794829229015491,3943.167742602274757],[\"HH_ne_109\",991,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.32423194837509,4279.166881485309204],[\"HH_ne_11\",992,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.686658011198158,2980.869842666064869],[\"HH_ne_110\",993,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,67.763853340490058,7938.618838014654102],[\"HH_ne_111\",994,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.014278923299273,3202.459353498090877],[\"HH_ne_112\",995,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.697537353445483,5266.705556048010294],[\"HH_ne_113\",996,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.8106604880047,5658.274878458047169],[\"HH_ne_114\",997,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.099953902702207,4067.415611537250243],[\"HH_ne_115\",998,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,100.530241023787354,11057.978945464556091],[\"HH_ne_116\",999,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.446154841369399,6480.373940898366527],[\"HH_ne_117\",1000,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.44480156321525,5242.645108818092012],[\"HH_ne_118\",1001,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,72.259390134922256,8366.593940844599274],[\"HH_ne_119\",1002,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.148107518012679,5880.799835714807159],[\"HH_ne_12\",1003,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.679755058900316,2885.012681607309787],[\"HH_ne_120\",1004,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.929875950278809,3099.224190466542495],[\"HH_ne_121\",1005,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.097998648737281,5304.82947135978975],[\"HH_ne_122\",1006,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.493963369678589,5342.525312793402009],[\"HH_ne_123\",1007,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.733174661131322,5365.29822773970227],[\"HH_ne_124\",1008,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,29.853377605933552,4329.541548084874194],[\"HH_ne_125\",1009,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.294438437472152,5609.130539247348679],[\"HH_ne_127\",1010,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.703077775090421,10122.433004188607811],[\"HH_ne_128\",1011,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.227110044741277,4365.120876259369652],[\"HH_ne_129\",1012,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,74.11968381052489,8543.69389876196874],[\"HH_ne_13\",1013,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.113904844995337,2831.143741243556178],[\"HH_ne_130\",1014,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,99.874369625392319,10995.539988337348404],[\"HH_ne_131\",1015,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,101.30841685116738,11132.061284231134778],[\"HH_ne_132\",1016,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,110.857717186626516,12041.154676166845093],[\"HH_ne_133\",1017,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.52279995399519,11818.870555620342202],[\"HH_ne_134\",1018,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,74.732359749737824,8602.02064817504106],[\"HH_ne_135\",1019,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.02202354907125,3012.796641871583233],[\"HH_ne_136\",1020,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.854149322085167,2806.415015462507654],[\"HH_ne_137\",1021,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.65513467750969,3168.268821298922376],[\"HH_ne_138\",1022,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.414830219073401,4763.791836855787551],[\"HH_ne_139\",1023,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.60920354820037,7828.696177788675414],[\"HH_ne_14\",1024,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.848887198732633,6042.714061319346911],[\"HH_ne_140\",1025,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,65.127955409992012,7687.681355031239946],[\"HH_ne_141\",1026,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.163181628166271,4930.234891001428878],[\"HH_ne_142\",1027,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.142788224755762,6832.293438996748591],[\"HH_ne_143\",1028,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.707450223317796,3173.249261259854393],[\"HH_ne_144\",1029,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.392560780552536,5904.071786308601986],[\"HH_ne_145\",1030,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.635699034915646,5260.818548123969776],[\"HH_ne_146\",1031,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.028655754992599,7202.228027875295993],[\"HH_ne_147\",1032,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,78.835477669026659,8992.637474091337936],[\"HH_ne_148\",1033,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.877475362637661,5664.635654523105586],[\"HH_ne_149\",1034,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.19635522518594,8455.793017437701565],[\"HH_ne_15\",1035,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.213209843396974,5791.797577091391759],[\"HH_ne_150\",1036,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.357639053319844,10184.74723787604853],[\"HH_ne_151\",1037,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.845247410124827,10707.167553443883662],[\"HH_ne_152\",1038,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,102.646930246829797,11259.487759498197192],[\"HH_ne_153\",1039,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.406859123829165,11807.832988588535954],[\"HH_ne_154\",1040,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,144.655393393562122,15258.693451067114438],[\"HH_ne_155\",1041,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.575531751395928,7825.490622732892916],[\"HH_ne_156\",1042,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.458172391463364,9813.518011667312749],[\"HH_ne_157\",1043,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.745793418073852,2986.499533400630753],[\"HH_ne_158\",1044,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.600325318233958,2687.050970295872958],[\"HH_ne_159\",1045,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.382202493632168,2666.285677393782407],[\"HH_ne_16\",1046,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.182700448266061,5693.693082674929428],[\"HH_ne_160\",1047,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.771942815858356,4416.988956069715641],[\"HH_ne_161\",1048,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.055587125132334,3587.191894312598379],[\"HH_ne_162\",1049,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.455515698308471,3054.065094478966785],[\"HH_ne_163\",1050,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.648936327423586,2977.278738370725478],[\"HH_ne_164\",1051,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.696518587250168,3648.208569506216008],[\"HH_ne_165\",1052,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.307167266852076,2563.942323804317766],[\"HH_ne_166\",1053,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.586420660135417,3066.527246844892034],[\"HH_ne_167\",1054,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.8514394151509,4900.557032322365558],[\"HH_ne_168\",1055,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.343285802794071,3043.380808425995383],[\"HH_ne_169\",1056,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.639166586676018,2405.148659051556933],[\"HH_ne_17\",1057,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.433465115949048,4575.165879038349885],[\"HH_ne_170\",1058,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.138323542559643,3119.068401251678097],[\"HH_ne_171\",1059,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.216559173285425,5125.716433296773175],[\"HH_ne_172\",1060,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.119682643847181,2831.693787694251569],[\"HH_ne_173\",1061,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.042675474041795,2348.362705128778998],[\"HH_ne_174\",1062,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,7.644698203057883,2215.275268931110531],[\"HH_ne_175\",1063,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.581261576954324,2494.836102126051628],[\"HH_ne_176\",1064,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.118891682212841,5687.618488146662458],[\"HH_ne_177\",1065,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.099019348760109,10064.926642001963046],[\"HH_ne_178\",1066,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,90.992310960621296,10149.968003451147524],[\"HH_ne_179\",1067,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.005668632218743,9294.439653787223506],[\"HH_ne_18\",1068,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.451473161756983,3148.880244999264505],[\"HH_ne_180\",1069,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,88.625716427943971,9924.668203940265812],[\"HH_ne_181\",1070,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.796422781622418,7560.919448810454014],[\"HH_ne_182\",1071,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.099964201488181,4067.416591981675083],[\"HH_ne_183\",1072,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.503021704186459,4010.58766623855081],[\"HH_ne_184\",1073,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.581318669667375,4589.24153735233449],[\"HH_ne_185\",1074,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.085064845008281,2542.798173244788359],[\"HH_ne_186\",1075,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.423337248427401,4764.601706050289067],[\"HH_ne_187\",1076,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.973267313584017,3674.555048253198493],[\"HH_ne_188\",1077,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.000688488050237,3772.365544062382469],[\"HH_ne_189\",1078,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,53.156325833546603,6547.982219353636538],[\"HH_ne_19\",1079,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,119.566324737201725,12870.214114981605235],[\"HH_ne_190\",1080,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.893354539437887,3190.947352154486907],[\"HH_ne_191\",1081,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.515828559364046,3059.806878851457441],[\"HH_ne_192\",1082,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.206834162735943,2935.190612292461992],[\"HH_ne_193\",1083,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.363264218129238,2950.082753565903658],[\"HH_ne_194\",1084,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.562337626289978,2493.034542022805908],[\"HH_ne_195\",1085,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.412839440993684,2574.00231478259866],[\"HH_ne_196\",1086,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.452868287016599,3529.813060923980629],[\"HH_ne_197\",1087,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.477229806896425,6007.332277616539614],[\"HH_ne_198\",1088,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.344585348955064,7041.904525220522373],[\"HH_ne_199\",1089,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.754059170936117,5176.886433073118496],[\"HH_ne_2\",1090,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.932999462042662,3194.721548786461426],[\"HH_ne_20\",1091,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,131.957147869432873,14049.820477170009326],[\"HH_ne_200\",1092,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.746093054826936,2891.328058819524358],[\"HH_ne_201\",1093,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.430529582836664,2575.686416286050189],[\"HH_ne_202\",1094,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.333995625006072,2852.096383500577758],[\"HH_ne_203\",1095,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.53047394909547,3061.201119953888792],[\"HH_ne_204\",1096,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.577005508669579,3636.830924425344165],[\"HH_ne_205\",1097,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.724511393958728,2889.273484704870953],[\"HH_ne_206\",1098,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.591405358859689,7636.601790163442274],[\"HH_ne_207\",1099,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.5856270535505,3352.051695498007575],[\"HH_ne_208\",1100,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.776949849749656,4607.865625696167626],[\"HH_ne_209\",1101,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,74.513659711848064,8581.200404567935038],[\"HH_ne_21\",1102,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.6137666610135,3545.130586128485447],[\"HH_ne_210\",1103,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.772135982739712,3845.807345556820564],[\"HH_ne_211\",1104,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.630001654882653,2594.676157544828584],[\"HH_ne_212\",1105,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.269859594873076,3226.790633431916831],[\"HH_ne_213\",1106,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.670715299167881,5454.552096480781984],[\"HH_ne_214\",1107,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.578055132564671,3636.930848620156667],[\"HH_ne_215\",1108,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.374698750372748,3522.37132103548538],[\"HH_ne_216\",1109,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,55.341186652919042,6755.980969357892718],[\"HH_ne_217\",1110,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.055420354805754,5491.176017777508605],[\"HH_ne_218\",1111,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,7.616662853763536,2212.606303678288896],[\"HH_ne_219\",1112,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.787418094058452,4608.862202554364558],[\"HH_ne_22\",1113,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.489030966878516,4866.055748046834196],[\"HH_ne_220\",1114,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.057840305161335,5586.606397051359636],[\"HH_ne_221\",1115,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.630768068655559,4022.749120136009424],[\"HH_ne_222\",1116,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.928899588937156,3479.931240866817461],[\"HH_ne_223\",1117,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.965633857833108,3578.628343265711919],[\"HH_ne_224\",1118,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.061029075354565,3397.309967973754738],[\"HH_ne_225\",1119,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.333262614192464,6850.426600871122901],[\"HH_ne_226\",1120,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.771449303471407,5749.741973690477607],[\"HH_ne_227\",1121,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.978399270595233,7863.843610560666093],[\"HH_ne_228\",1122,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,83.762058747035809,9461.647992717807938],[\"HH_ne_229\",1123,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.247908826385284,11792.700920271880022],[\"HH_ne_23\",1124,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.289452530451555,9321.455880898989562],[\"HH_ne_230\",1125,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.989931712590177,12720.141499038585607],[\"HH_ne_231\",1126,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,98.719335220541666,10885.5807129955665],[\"HH_ne_232\",1127,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,84.845699992095916,9564.810639247531071],[\"HH_ne_233\",1128,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,123.067387779840416,13203.515316640807214],[\"HH_ne_234\",1129,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,120.780357206045934,12985.790006015573454],[\"HH_ne_235\",1130,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,111.35913228582497,12088.889393610537809],[\"HH_ne_236\",1131,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.914934966827843,5001.80180884201036],[\"HH_ne_237\",1132,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,48.472398306942672,6102.072318820942201],[\"HH_ne_238\",1133,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,64.102591964919782,7590.066755060362993],[\"HH_ne_239\",1134,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.126693116578856,6259.561184698307443],[\"HH_ne_24\",1135,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,107.505322250049403,11722.006678204703348],[\"HH_ne_240\",1136,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.97412700974435,4531.436891327662124],[\"HH_ne_241\",1137,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.406043392257672,9808.555330942930596],[\"HH_ne_242\",1138,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,186.584262385519054,19250.321779101413995],[\"HH_ne_243\",1139,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,193.750389628915997,19932.537092672802828],[\"HH_ne_244\",1140,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,192.228747954108002,19787.676805231083563],[\"HH_ne_245\",1141,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,183.954318000504685,18999.951073648047895],[\"HH_ne_246\",1142,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,163.461722192296435,17049.055952706621611],[\"HH_ne_247\",1143,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,170.777116101390931,17745.481452852414804],[\"HH_ne_248\",1144,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,189.635881931988507,19540.83595992530536],[\"HH_ne_249\",1145,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,202.197562406272141,20736.707941077107534],[\"HH_ne_25\",1146,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,128.743121639613861,13743.845180091240763],[\"HH_ne_250\",1147,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,134.615938606318792,14302.937355321550058],[\"HH_ne_251\",1148,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,144.352706555464465,15229.877664080217073],[\"HH_ne_252\",1149,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,152.210375457137275,15977.927743519469004],[\"HH_ne_253\",1150,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,158.912802568089404,16615.998804482111154],[\"HH_ne_254\",1151,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,166.817764515167454,17368.551181843940867],[\"HH_ne_255\",1152,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,174.390305439377727,18089.457077828759793],[\"HH_ne_256\",1153,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,181.536972100506262,18769.819743968197145],[\"HH_ne_257\",1154,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.716945701705129,10218.953230802328108],[\"HH_ne_258\",1155,0.03,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.235467689485446,7221.916524039014803],[\"HH_ne_259\",1156,0.03,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,125.831674665798758,13466.675428184042175],[\"HH_ne_26\",1157,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,148.708031699585405,15644.504617800530468],[\"HH_ne_260\",1158,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,115.592520382776385,12491.907940440312814],[\"HH_ne_261\",1159,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.019699538951244,14055.77539610815802],[\"HH_ne_262\",1160,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,146.189234476172402,15404.715122131612588],[\"HH_ne_263\",1161,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.467870084135853,12670.441232009734449],[\"HH_ne_264\",1162,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,130.926079278520746,13951.662747315174784],[\"HH_ne_265\",1163,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,144.943715617444553,15286.141726780721001],[\"HH_ne_266\",1164,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.008350235290326,3297.094942399638967],[\"HH_ne_267\",1165,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,9.359652190565976,2378.538888541881079],[\"HH_ne_268\",1166,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.11272952612287,4830.231850886897519],[\"HH_ne_269\",1167,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.515304170318455,3154.956957014316686],[\"HH_ne_27\",1168,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.70264256312457,11550.391572009459196],[\"HH_ne_270\",1169,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.323574412549064,3231.904284074670613],[\"HH_ne_271\",1170,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.231315723897726,2747.121256915063896],[\"HH_ne_272\",1171,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.933795221640946,3670.797305100218182],[\"HH_ne_273\",1172,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,141.98090524734198,15004.082179546956468],[\"HH_ne_274\",1173,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,150.911907493093082,15854.3135933424619],[\"HH_ne_275\",1174,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,134.118074837062323,14255.540724488333581],[\"HH_ne_276\",1175,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,119.49546249598805,12863.468029618063156],[\"HH_ne_277\",1176,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,106.903424839358337,11664.706044706914326],[\"HH_ne_278\",1177,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.575187995018794,11823.85789712579026],[\"HH_ne_279\",1178,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,116.394803683933105,12568.285310710431077],[\"HH_ne_28\",1179,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,111.146651237131181,12068.661197774888933],[\"HH_ne_280\",1180,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,128.380789392604527,13709.351150175951261],[\"HH_ne_281\",1181,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.626670170366367,12780.75900021887901],[\"HH_ne_282\",1182,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,129.464167240252493,13812.488721272036855],[\"HH_ne_283\",1183,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,122.712695030083978,13169.748566863994711],[\"HH_ne_284\",1184,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.633652465083387,7831.023714675938209],[\"HH_ne_285\",1185,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,76.627722166050034,8782.45915020796383],[\"HH_ne_286\",1186,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.454448175915502,6861.9634663471561],[\"HH_ne_287\",1187,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.331883358144154,3423.09529569532333],[\"HH_ne_288\",1188,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,95.850084750070025,10612.428068206667376],[\"HH_ne_289\",1189,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.246471884426413,12744.564123397394724],[\"HH_ne_29\",1190,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,116.511606327853045,12579.404922411609732],[\"HH_ne_290\",1191,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,102.701117617173907,11264.646397154956503],[\"HH_ne_291\",1192,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,130.478535424209042,13909.056572384701212],[\"HH_ne_292\",1193,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,136.300270680792863,14463.28576881148183],[\"HH_ne_293\",1194,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,142.338569949730982,15038.131859214390715],[\"HH_ne_294\",1195,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,147.633074422935522,15542.168685063461453],[\"HH_ne_295\",1196,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,145.241079010465711,15314.450721796336438],[\"HH_ne_296\",1197,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,138.497815339330771,14672.492020304289326],[\"HH_ne_297\",1198,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,131.370923049341826,13994.011874297342729],[\"HH_ne_298\",1199,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,128.673045515606674,13737.173933085756289],[\"HH_ne_299\",1200,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,165.089795303928071,17204.048512933950406],[\"HH_ne_3\",1201,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.619704304349867,3164.895849774107319],[\"HH_ne_30\",1202,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,121.901337834767318,13092.507361869849774],[\"HH_ne_300\",1203,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,161.725337701769519,16883.752149208456103],[\"HH_ne_301\",1204,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.219956973099272,14074.839903839050748],[\"HH_ne_302\",1205,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,120.026503948125537,12914.023175861551863],[\"HH_ne_303\",1206,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.27051989448708,14079.653493955171143],[\"HH_ne_304\",1207,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.428709136977176,4765.11310984022748],[\"HH_ne_305\",1208,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.878550321841118,6521.53799063927454],[\"HH_ne_306\",1209,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.800732049550728,3277.329691117229231],[\"HH_ne_307\",1210,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.395111341912845,4571.514599750103116],[\"HH_ne_308\",1211,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.626733451109551,5164.765024545629785],[\"HH_ne_31\",1212,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,126.232918815362609,13504.873871222520393],[\"HH_ne_310\",1213,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.297224160305403,2562.995740061074684],[\"HH_ne_311\",1214,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.045400531188955,2729.422130569188539],[\"HH_ne_312\",1215,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.293749456544255,3229.064948263013321],[\"HH_ne_313\",1216,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.905182115814768,6238.47333742556566],[\"HH_ne_314\",1217,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.433357199101326,4384.755605354446743],[\"HH_ne_315\",1218,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.394314840995957,3333.838772862814949],[\"HH_ne_316\",1219,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.59521037753732,3162.564027941552922],[\"HH_ne_317\",1220,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.960921249644617,3673.37970296616777],[\"HH_ne_318\",1221,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.433901778411915,4384.807449304814327],[\"HH_ne_319\",1222,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.753808083530469,3368.062529552100386],[\"HH_ne_32\",1223,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,131.998884250448725,14053.793780642719867],[\"HH_ne_320\",1224,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.347195345134272,2948.552996856782556],[\"HH_ne_321\",1225,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.452794642087294,2482.606049926710512],[\"HH_ne_322\",1226,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.131420512558542,2737.611232795573414],[\"HH_ne_323\",1227,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.928873010192369,2527.928710570313342],[\"HH_ne_324\",1228,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.704298197330406,3934.549188385854904],[\"HH_ne_325\",1229,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.590168442697554,4590.084035744806897],[\"HH_ne_326\",1230,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.544823762893088,8108.167222227421917],[\"HH_ne_327\",1231,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.482097544339624,7435.7956862211322],[\"HH_ne_328\",1232,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,85.441378906937459,9621.519271940447652],[\"HH_ne_329\",1233,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.37035540097996,11518.757834173293304],[\"HH_ne_33\",1234,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.85297513966745,10231.903233296341568],[\"HH_ne_330\",1235,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.942084963584023,14143.586488533199372],[\"HH_ne_331\",1236,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,119.975520806885683,12909.169580815518202],[\"HH_ne_332\",1237,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,158.541450606920847,16580.646097778866533],[\"HH_ne_333\",1238,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,168.948702786804518,17571.416505303790473],[\"HH_ne_334\",1239,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,161.4263375151628,16855.28733144349826],[\"HH_ne_335\",1240,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,123.292084886099104,13224.906481156634982],[\"HH_ne_336\",1241,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,152.868788233117556,16040.608639792792019],[\"HH_ne_337\",1242,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,175.971635694822027,18239.999718147057138],[\"HH_ne_338\",1243,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,183.466051716032354,18953.468123366281361],[\"HH_ne_339\",1244,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,135.744868042417693,14410.411437638163989],[\"HH_ne_34\",1245,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,86.214143078802096,9695.086421101959786],[\"HH_ne_340\",1246,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.410985903922608,11522.625858053432239],[\"HH_ne_341\",1247,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,109.076382567315164,11871.57162040840376],[\"HH_ne_342\",1248,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.205602130043303,10455.87332278012218],[\"HH_ne_343\",1249,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.007915072559292,6914.653514907644421],[\"HH_ne_344\",1250,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.916436526548331,4716.344757327400657],[\"HH_ne_345\",1251,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.313562430408801,3421.351143374918138],[\"HH_ne_346\",1252,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.068218885511362,2826.794437900681714],[\"HH_ne_347\",1253,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.997500212331786,3962.462020213986307],[\"HH_ne_348\",1254,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.083532253736735,4732.252270555736686],[\"HH_ne_349\",1255,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.965084482591084,4149.776042742671052],[\"HH_ne_35\",1256,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,81.067987137628961,9205.172375502277646],[\"HH_ne_350\",1257,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.248747853245916,6651.980795629011482],[\"HH_ne_351\",1258,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.227867868335359,5983.593021065526045],[\"HH_ne_352\",1259,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.349706971457955,5804.79210368279746],[\"HH_ne_353\",1260,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.721790860942434,2984.214489961719664],[\"HH_ne_354\",1261,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.056955381140163,2444.922152284543699],[\"HH_ne_355\",1262,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.840430839156477,2805.109015887696842],[\"HH_ne_356\",1263,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.584676787373098,3351.96123015791909],[\"HH_ne_357\",1264,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.048402346023227,2444.107903341411202],[\"HH_ne_358\",1265,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.275502257983048,2941.727814959986063],[\"HH_ne_359\",1266,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.564853662992537,3445.274068716889815],[\"HH_ne_36\",1267,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,76.257735422506173,8747.236412222588115],[\"HH_ne_360\",1268,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,28.653012570209778,4215.266796683970824],[\"HH_ne_361\",1269,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.382470746317708,3903.911215049445673],[\"HH_ne_362\",1270,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.712586466049011,6981.738231567866023],[\"HH_ne_363\",1271,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.283479969536671,4846.487293099891758],[\"HH_ne_364\",1272,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.150177021220001,2929.796852420144205],[\"HH_ne_365\",1273,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.823098429512056,2993.858970489547573],[\"HH_ne_366\",1274,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.162405790175102,2550.161031224669841],[\"HH_ne_367\",1275,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.263482518400888,3892.58353575176443],[\"HH_ne_368\",1276,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.429437933035793,3717.982491225007379],[\"HH_ne_369\",1277,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.60749073933442,2782.933118384637055],[\"HH_ne_37\",1278,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.371626419771715,8282.07883516226866],[\"HH_ne_370\",1279,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.714305849405591,3745.101916863412498],[\"HH_ne_371\",1280,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.647805271084501,5547.571061807244405],[\"HH_ne_372\",1281,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.438018406462732,6193.999352295251811],[\"HH_ne_373\",1282,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,33.156215875892308,4643.97175138494822],[\"HH_ne_374\",1283,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.023364271042489,7296.924278603245512],[\"HH_ne_375\",1284,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.897219796685832,5380.915324644491193],[\"HH_ne_376\",1285,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.160138606902034,3406.745195377073742],[\"HH_ne_377\",1286,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.131047784478426,5212.77574908234601],[\"HH_ne_378\",1287,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.708821349170904,3554.179792441070276],[\"HH_ne_379\",1288,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.752682794288475,3653.555402016263088],[\"HH_ne_38\",1289,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,66.348365332016328,7803.864379607955016],[\"HH_ne_380\",1290,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.766450246197834,4987.666063438034144],[\"HH_ne_381\",1291,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.407093088278746,3239.855262004136421],[\"HH_ne_382\",1292,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.094816514815221,5209.326532210408914],[\"HH_ne_383\",1293,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.967635952680524,3578.818942695185797],[\"HH_ne_384\",1294,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.597729255570645,3924.403825130325458],[\"HH_ne_385\",1295,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.58194144765404,2685.300825816664656],[\"HH_ne_386\",1296,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.115639645595898,4925.708894260729721],[\"HH_ne_387\",1297,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.396391847423953,3238.836503874760638],[\"HH_ne_388\",1298,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.292940496256044,3800.187935243575339],[\"HH_ne_389\",1299,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.595232608805613,3733.766144358294241],[\"HH_ne_39\",1300,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.124220681673584,4450.525808895325099],[\"HH_ne_390\",1301,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.628000301129777,3736.885628667555011],[\"HH_ne_391\",1302,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.297658035099515,2848.637044941473505],[\"HH_ne_392\",1303,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.596718663993009,6209.107616812134438],[\"HH_ne_393\",1304,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.666840645707129,3359.783229471318918],[\"HH_ne_394\",1305,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.195446762855575,4457.306531823851401],[\"HH_ne_395\",1306,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.432460313517698,2861.47022184688467],[\"HH_ne_396\",1307,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.644344700115219,6213.641615450968857],[\"HH_ne_397\",1308,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.079491591283286,7207.067599490169414],[\"HH_ne_398\",1309,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,45.750049627455283,5842.90472453374332],[\"HH_ne_399\",1310,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,75.275412878833478,8653.719306064947887],[\"HH_ne_4\",1311,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.922477879546161,3098.519894132794434],[\"HH_ne_40\",1312,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,46.798993859552709,5942.764215429418073],[\"HH_ne_400\",1313,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,101.891111181109281,11187.533784441604439],[\"HH_ne_401\",1314,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,116.828057504145988,12609.531074394699317],[\"HH_ne_402\",1315,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,132.918915776741301,14141.380781945772469],[\"HH_ne_403\",1316,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,129.167129769754126,13784.210754080593688],[\"HH_ne_404\",1317,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,112.622154966118202,12209.12915277445245],[\"HH_ne_405\",1318,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,153.595852485023215,16109.825156574210268],[\"HH_ne_406\",1319,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,146.887360583917996,15471.176727588994254],[\"HH_ne_407\",1320,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,85.286575231416094,9606.781962030812792],[\"HH_ne_408\",1321,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,79.180279338645718,9025.46259303907209],[\"HH_ne_409\",1322,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,100.868353900506577,11090.167291328227293],[\"HH_ne_41\",1323,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.580451511794196,2685.158983922807238],[\"HH_ne_410\",1324,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,70.147170952596767,8165.510674687212486],[\"HH_ne_411\",1325,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.168427729017367,7977.134319802453319],[\"HH_ne_412\",1326,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.884175260612864,8140.473484810344416],[\"HH_ne_413\",1327,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.785320673830867,7274.262528148698948],[\"HH_ne_414\",1328,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,36.759313494719066,4986.986644697255542],[\"HH_ne_415\",1329,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,40.988136173980031,5389.570563762898928],[\"HH_ne_416\",1330,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.579660355261032,2970.683665820850365],[\"HH_ne_417\",1331,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.661622502294861,3264.086462218470842],[\"HH_ne_418\",1332,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.799742520999217,2610.835487999125689],[\"HH_ne_419\",1333,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,34.079005933284542,4731.821364848688972],[\"HH_ne_42\",1334,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.500205959208621,3058.319607316660949],[\"HH_ne_420\",1335,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.702986135685244,6028.824280117235503],[\"HH_ne_421\",1336,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,187.08071093827391,19297.58368132367832],[\"HH_ne_422\",1337,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,202.737222677554257,20788.083598903165694],[\"HH_ne_423\",1338,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,224.440333386397299,22854.219738385025266],[\"HH_ne_424\",1339,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,263.397808606792125,26562.971379366612382],[\"HH_ne_425\",1340,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,266.935852989527461,26899.793204603014601],[\"HH_ne_426\",1341,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,286.542511672327919,28766.347111205617694],[\"HH_ne_427\",1342,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,302.186492815755571,30255.654116059929947],[\"HH_ne_428\",1343,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,236.060522151299296,23960.461708803693909],[\"HH_ne_429\",1344,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,214.267334818772866,21885.750274747177173],[\"HH_ne_43\",1345,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.965541957479239,2531.419594352023523],[\"HH_ne_430\",1346,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,228.285056965142644,23220.237423081580346],[\"HH_ne_431\",1347,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,212.362736735214412,21704.432537192413292],[\"HH_ne_432\",1348,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,201.556532591154735,20675.681902677930338],[\"HH_ne_433\",1349,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,191.551039267077528,19723.15893822578073],[\"HH_ne_434\",1350,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,212.456388643126928,21713.34819882568263],[\"HH_ne_435\",1351,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,229.824591896298728,23366.80114852764018],[\"HH_ne_436\",1352,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,246.898747472695192,24992.260759400582174],[\"HH_ne_437\",1353,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,266.98383259869837,26904.360863396086643],[\"HH_ne_438\",1354,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,245.062600421519534,24817.459560128660087],[\"HH_ne_439\",1355,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,247.558768082050364,25055.094721411194769],[\"HH_ne_44\",1356,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.12524873590322,2546.623679657986486],[\"HH_ne_440\",1357,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,232.468923928151781,23618.541557960048522],[\"HH_ne_441\",1358,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,213.459163335910631,21808.812349578693102],[\"HH_ne_442\",1359,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,209.389968681497493,21421.425018478563288],[\"HH_ne_443\",1360,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,236.209511893561768,23974.645532267080853],[\"HH_ne_444\",1361,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,282.24913601750319,28357.617748866305192],[\"HH_ne_445\",1362,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,332.837114432086366,33173.593293934623944],[\"HH_ne_446\",1363,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,24.509410299076503,3820.79586047208295],[\"HH_ne_447\",1364,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,68.347123181094744,7994.146126840219949],[\"HH_ne_448\",1365,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,69.935454578742494,8145.355275896286003],[\"HH_ne_449\",1366,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,52.060731609924858,6443.681649264846783],[\"HH_ne_45\",1367,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,8.747258542011341,2320.239013199479814],[\"HH_ne_450\",1368,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.72081988533369,5554.522053083766878],[\"HH_ne_451\",1369,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.611306132024957,2878.49634376877566],[\"HH_ne_452\",1370,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,103.17940891280287,11310.179728498833356],[\"HH_ne_453\",1371,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.042526277485649,5013.94850161663453],[\"HH_ne_454\",1372,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.734907245468552,3271.063169768606258],[\"HH_ne_455\",1373,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,71.807134018768679,8323.539158586778285],[\"HH_ne_456\",1374,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.295846332641602,3229.26457086748087],[\"HH_ne_457\",1375,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.330232181331979,7421.338103662804315],[\"HH_ne_458\",1376,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.587862139862676,4399.464475714927175],[\"HH_ne_459\",1377,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.925776045562804,2908.433879537578832],[\"HH_ne_46\",1378,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.398400178657639,10664.627697008207178],[\"HH_ne_460\",1379,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.677143093409491,6026.364022492583899],[\"HH_ne_461\",1380,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.594851465503851,12777.729859515966382],[\"HH_ne_462\",1381,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,113.493305332186935,12292.062667624197275],[\"HH_ne_463\",1382,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.454603017071975,6385.978207225251936],[\"HH_ne_464\",1383,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,177.406068873230822,18376.557756731574045],[\"HH_ne_465\",1384,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,201.133694372799738,20635.427704290534166],[\"HH_ne_466\",1385,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,236.932097910453933,24043.435721075216861],[\"HH_ne_467\",1386,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,113.103877773628554,12254.989164049438841],[\"HH_ne_468\",1387,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.392827108152545,5523.297140696122369],[\"HH_ne_469\",1388,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.917200641969448,3193.217501115491359],[\"HH_ne_47\",1389,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.46895907673975,11528.144904105623937],[\"HH_ne_470\",1390,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.531185619741922,3537.268870999430874],[\"HH_ne_471\",1391,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.011885508713267,3011.831500429502739],[\"HH_ne_472\",1392,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.990237101204247,3104.970572034644647],[\"HH_ne_473\",1393,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.147085204366512,2929.502511455692002],[\"HH_ne_474\",1394,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.582967056377949,2875.798463767180692],[\"HH_ne_475\",1395,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,26.473733533954324,4007.799432432451795],[\"HH_ne_476\",1396,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.47490928861356,2960.711364276010954],[\"HH_ne_477\",1397,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.895480874882788,3000.749779288841637],[\"HH_ne_478\",1398,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.42610919754846,3051.265595606613715],[\"HH_ne_48\",1400,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.137019685956318,11496.544274103041971],[\"HH_ne_480\",1401,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.781173870779336,2894.66775249819284],[\"HH_ne_481\",1402,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,59.076337547528269,7111.567334524691432],[\"HH_ne_482\",1403,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,60.173294470018895,7215.997633545798635],[\"HH_ne_483\",1404,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.549352225253948,6870.998331844176391],[\"HH_ne_484\",1405,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,50.019373580548795,6249.344364868245066],[\"HH_ne_485\",1406,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,30.587502124674867,4399.430202269047186],[\"HH_ne_486\",1407,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.697636656094602,2696.315009660206215],[\"HH_ne_487\",1408,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.688487907205211,3742.644048765936077],[\"HH_ne_488\",1409,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,37.925315168593535,5097.990004050105199],[\"HH_ne_489\",1410,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.701790446104496,3458.310450469148236],[\"HH_ne_49\",1411,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,173.62697674961737,18016.788186563575437],[\"HH_ne_490\",1412,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.567529569112338,3731.128814979494564],[\"HH_ne_491\",1413,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,22.46854417058341,3626.505405039540619],[\"HH_ne_492\",1414,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.282310652604636,4465.575974127961672],[\"HH_ne_493\",1415,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,43.00357641860483,5581.440475051180329],[\"HH_ne_494\",1416,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.025768212839871,6630.753133862355753],[\"HH_ne_495\",1417,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.800648921763781,6418.921777351912169],[\"HH_ne_496\",1418,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.896387879463426,7094.436126124918701],[\"HH_ne_497\",1419,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,70.752189340463005,8223.108425212078146],[\"HH_ne_498\",1420,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.622320353585898,6973.144897661377399],[\"HH_ne_499\",1421,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.798587144644223,6894.7254961701301],[\"HH_ne_5\",1422,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.010258400804251,3011.676599756564428],[\"HH_ne_50\",1423,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,146.0758074408987,15393.916868373557008],[\"HH_ne_500\",1424,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.515778652453037,6963.002127713529262],[\"HH_ne_501\",1425,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,58.020380070752303,7011.040182735619055],[\"HH_ne_502\",1426,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.39715103416296,7522.908778452313527],[\"HH_ne_503\",1427,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.36524216634739,2569.471054236271812],[\"HH_ne_504\",1428,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.96947554518297,2817.394071901419011],[\"HH_ne_505\",1429,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,32.881855947560787,4617.852686207786974],[\"HH_ne_506\",1430,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.44444990927205,2767.411631362699154],[\"HH_ne_507\",1431,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.551985944558336,2587.249061921953398],[\"HH_ne_508\",1432,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.72461170264129,3460.483034091450918],[\"HH_ne_509\",1433,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.166369736316657,3312.138398897345724],[\"HH_ne_51\",1434,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,27.790591736783394,4133.164333341779638],[\"HH_ne_510\",1435,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.657071281892108,3358.853186036129046],[\"HH_ne_511\",1436,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.921838574931147,3384.05903233344543],[\"HH_ne_512\",1437,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,19.104027024924378,3306.203372772800776],[\"HH_ne_513\",1438,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.894862220523876,3571.890883393873082],[\"HH_ne_514\",1439,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.089153066148722,2923.987371897358571],[\"HH_ne_515\",1440,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.870968169657971,3188.816169751438792],[\"HH_ne_516\",1441,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,47.667093581544073,6025.407308962995558],[\"HH_ne_517\",1442,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.566391649554973,7539.020485037633989],[\"HH_ne_518\",1443,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.266655779193741,5511.285630179244436],[\"HH_ne_519\",1444,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.289701451634718,2657.479578195625436],[\"HH_ne_52\",1445,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.362703557113509,2854.829378637205991],[\"HH_ne_520\",1446,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,108.953183041166923,11859.843025519090588],[\"HH_ne_521\",1447,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,176.720973946879184,18311.336719742899732],[\"HH_ne_522\",1448,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,10.02929759179513,2442.289130738896347],[\"HH_ne_523\",1449,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,12.616414988816093,2688.582706935291753],[\"HH_ne_524\",1450,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.712238056524114,5458.505062981095762],[\"HH_ne_525\",1451,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,109.295002221326357,11892.384211470269292],[\"HH_ne_526\",1452,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.369001677329386,6187.428959681757988],[\"HH_ne_527\",1453,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.7034216131891,3744.06573757560227],[\"HH_ne_528\",1454,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,109.002499799869369,11864.537980947563483],[\"HH_ne_529\",1455,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,41.84998289833085,5471.618371921096696],[\"HH_ne_53\",1456,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.603825920807338,2972.984227660858778],[\"HH_ne_54\",1457,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,15.373092654457958,2951.018420704397613],[\"HH_ne_55\",1458,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.86760808674374,2902.896289858003911],[\"HH_ne_56\",1459,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,21.725062713614893,3555.725970336137834],[\"HH_ne_57\",1460,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.676954681217325,4883.946085651889007],[\"HH_ne_58\",1461,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,35.037322004466844,4823.053054825243635],[\"HH_ne_59\",1462,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.554378115021873,3729.876796550082418],[\"HH_ne_6\",1463,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.184910323688314,3694.70346281512775],[\"HH_ne_60\",1464,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,18.546877153365532,3253.162705000399001],[\"HH_ne_61\",1465,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.573615850824341,2589.308228998477262],[\"HH_ne_62\",1466,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,118.04307498676738,12725.200738740255474],[\"HH_ne_63\",1467,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,96.873565100554004,10709.863397572740723],[\"HH_ne_64\",1468,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,105.356274750069389,11517.4173562066062],[\"HH_ne_65\",1469,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,82.152924889783378,9308.458449507377736],[\"HH_ne_66\",1470,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,73.765609516547002,8509.98602597527497],[\"HH_ne_67\",1471,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.139733664128187,6927.202644825003517],[\"HH_ne_68\",1472,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,42.128328522160515,5498.116875309680836],[\"HH_ne_69\",1473,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,31.224702609575232,4460.091688431562034],[\"HH_ne_7\",1474,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,20.501047827046445,3439.199753134821549],[\"HH_ne_70\",1475,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.263926133489647,6653.425767908214766],[\"HH_ne_71\",1476,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.196248601739413,9788.582866885592011],[\"HH_ne_72\",1477,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,87.173208653634006,9786.389463825957137],[\"HH_ne_73\",1478,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,91.162460377063709,10166.166227896464989],[\"HH_ne_74\",1479,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.161099420112642,6643.636664794723401],[\"HH_ne_75\",1480,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,54.500257520452486,6675.924515947076543],[\"HH_ne_76\",1481,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,57.033270927840448,6917.067392330411167],[\"HH_ne_77\",1482,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,56.03230143483966,6821.775096596736148],[\"HH_ne_78\",1483,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,49.94791486461267,6242.541495111126096],[\"HH_ne_79\",1484,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,51.213593907537557,6363.034139997575949],[\"HH_ne_8\",1485,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,17.062881824631646,3111.8863497049324],[\"HH_ne_80\",1486,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.165792889665937,2550.483483096197233],[\"HH_ne_81\",1487,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.042817790977223,2729.176253701031783],[\"HH_ne_82\",1488,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,11.892736969570072,2619.688559503070792],[\"HH_ne_83\",1489,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,13.79336567877691,2800.628412619561914],[\"HH_ne_84\",1490,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,25.748864362370696,3938.791887297690209],[\"HH_ne_85\",1491,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,16.599363703446802,3067.759424568135728],[\"HH_ne_86\",1492,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,39.011931495539713,5201.435878375381435],[\"HH_ne_87\",1493,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,38.174986075986709,5121.758674433935084],[\"HH_ne_88\",1494,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,63.936871617316633,7574.290177968543503],[\"HH_ne_89\",1495,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,94.153116862644453,10450.876725323752908],[\"HH_ne_9\",1496,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.145242378353812,2834.127074419282962],[\"HH_ne_90\",1497,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,117.720380246387677,12694.480199456107584],[\"HH_ne_91\",1498,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,136.008207997214157,14435.481401334787734],[\"HH_ne_92\",1499,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,166.334979435778536,17322.590042286115931],[\"HH_ne_93\",1500,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,178.618950257518691,18492.024064515779173],[\"HH_ne_94\",1501,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,145.849974967876989,15372.417616941889719],[\"HH_ne_95\",1502,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,6.352848764545333,2092.291202384715689],[\"HH_ne_96\",1503,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,23.307148472661417,3706.340534597366968],[\"HH_ne_97\",1504,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,44.848078196768441,5757.037044332355435],[\"HH_ne_98\",1505,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,62.803451705750753,7466.38860238747202],[\"HH_ne_99\",1506,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,61.483995696146614,7340.776390273157631],[\"HP_w33082792\",2,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.128216458584625,4070.106206857256439],[\"HP_w33082793\",3,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.869166778184791,7853.444677283192505],[\"HP_w33082795\",4,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.713481466958854,9457.023435654482455],[\"HP_w33082798\",5,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.273366974364791,9795.92453595952793],[\"HP_w33082799\",6,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.809625350388188,9275.776333356956456],[\"HP_w33082803\",7,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.084666052095812,11586.760208159521426],[\"HP_w33082806\",8,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.650213074453021,5357.400284687927524],[\"HP_w33082809\",9,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.034873823927057,12724.419988037856456],[\"HP_w33082812\",11,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,97.436707377253214,10763.474542314506834],[\"HP_w33082813\",12,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.791101112938051,12796.412825951701961],[\"HP_w33082815\",13,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.995552043390084,4723.87655453073603],[\"HP_w33082816\",14,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.955917434985572,5767.303339810626312],[\"HP_w33082818\",15,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,41.96777617731761,5482.832292080636762],[\"HP_w33082821\",16,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.400934265123031,3334.468942039712601],[\"HP_w33082825\",18,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.117771073110799,3117.111806160148262],[\"HP_w33082827\",19,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.270077203633962,2750.811349785953098],[\"HP_w33082829\",20,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.954082313698397,3101.528636264087254],[\"HP_w33082830\",21,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.596360368615418,3257.873507092187538],[\"HP_w33082833\",23,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.537003046154918,2490.62268999394837],[\"HP_w33082834\",24,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.850146404518393,2520.433937710150985],[\"HP_w33082835\",25,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.680781173231203,3170.710367691610372],[\"HP_w33082836\",26,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.652259820300049,4500.795134892565329],[\"HP_w33082839\",27,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.316472472960966,2660.028179425883991],[\"HP_w33082840\",28,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.642968040366975,2595.910557442935897],[\"HP_w33082843\",30,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.299689197399173,2658.43041159240147],[\"HP_w33082845\",31,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.348177503938897,2948.646498374982912],[\"HP_w33082853\",33,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.230399012600302,3032.633985999548713],[\"HP_w33082857\",34,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.568870468982542,2969.656468647138354],[\"HP_w33082859\",35,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.56763826741893,2969.539163058282156],[\"HP_w33082862\",36,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.498398551090695,2962.947542063834135],[\"HP_w33082863\",37,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.646655686828168,3072.261621386041952],[\"HP_w33082866\",38,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.121036512680806,3117.422676007212885],[\"HP_w33082867\",39,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.240315962243926,3223.978079605622042],[\"HP_w33082870\",40,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.731244638873964,2889.914489620801305],[\"HP_w33082871\",41,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.350365447807263,3044.054790631251308],[\"HP_w33082889\",45,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,82.804291084039193,9370.468511200531793],[\"HP_w33082893\",46,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,102.734014802138603,11267.778209163594511],[\"HP_w33082898\",48,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.18382223364442,7692.999876642948948],[\"HP_w33098932\",49,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.74093405708745,5937.236922234725171],[\"HP_w33098933\",50,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.172250135658803,3312.69821291471817],[\"HP_w33098934\",51,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.390040343444159,3047.831840695884239],[\"HP_w33098936\",53,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.22339870638012,2936.767556847387823],[\"HP_w33098938\",55,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.552677174563883,7823.314867018481891],[\"HP_w33098940\",56,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.367082654314288,3616.84626869072008],[\"HP_w33098942\",57,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.420860215134141,6477.96589248076998],[\"HP_w33098946\",59,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.005643875901288,3392.037296985802641],[\"HP_w33098947\",60,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.665503006732493,7643.655886240933796],[\"HP_w33098948\",61,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.043381415308637,5204.42991073738267],[\"HP_w33098949\",62,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.502787222667081,3915.365343597906303],[\"HP_w33098950\",63,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.002402451153166,7485.328713349781538],[\"HP_w33098951\",64,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,70.553248052897885,8204.169214635880053],[\"HP_w33098953\",66,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.673321786821425,6502.000234105399613],[\"HP_w33098955\",68,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.895018747410166,3191.105784753447551],[\"HP_w33098956\",69,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.815637547365519,3278.748694509197776],[\"HP_w33098957\",70,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.376187710813511,3427.313070069446439],[\"HP_w33098958\",71,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.580786285126457,3446.790854344038962],[\"HP_w33098961\",72,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.663176304889522,4501.834384225482609],[\"HP_w33098963\",74,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.274173959364184,6083.201360931470845],[\"HP_w33098964\",75,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,50.704416494801514,6314.560450305104496],[\"HP_w33098966\",77,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.308770308355591,7038.494933355452304],[\"HP_w33098969\",79,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.108185267560934,3401.799237471801007],[\"HP_w33098970\",80,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.962243100684585,3197.505543185172428],[\"HP_w33098972\",82,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.040657168182161,3204.970562410941966],[\"HP_w33098975\",83,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.239871184312079,5603.935736746509974],[\"HP_w33098978\",84,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.554159848243245,5633.856017552757294],[\"HP_w33098979\",85,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.895692475249518,3000.769923643754282],[\"HP_w33098981\",86,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.90709516601641,2621.055459804761995],[\"HP_w33098983\",87,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.074308442401822,5112.17416371665422],[\"HP_w33098985\",89,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.634647789787262,3451.918469587747495],[\"HP_w33098986\",90,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.010003546101734,2821.252337588884984],[\"HP_w33098988\",91,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.444948631031672,4290.65910967421587],[\"HP_w33098989\",92,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.347521301598334,10088.584027912162128],[\"HP_w33098990\",93,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,74.334550292034876,8564.149187801720473],[\"HP_w33098995\",94,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,78.982389185508268,9006.623450460387176],[\"HP_w33098997\",95,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.102688614809907,5971.67595612990317],[\"HP_w33098999\",96,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.04363022845147,4918.853597748579887],[\"HP_w33099004\",98,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.803492482270158,3277.592484312119268],[\"HP_w33099006\",100,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.140142812138276,3309.641595715564108],[\"HP_w33099009\",101,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.174902253494608,3312.950694532686612],[\"HP_w33099010\",102,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.944526236345968,3386.21889770013604],[\"HP_w33099013\",104,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.28957656488581,2562.267688977129183],[\"HP_w33099015\",105,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.457208146110617,11622.226215509730537],[\"HP_w33099020\",110,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.381479649213432,7616.616862605118513],[\"HP_w33099021\",111,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.888681526587732,10235.302481331153103],[\"HP_w33099022\",112,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.668094947553598,8691.10263900710197],[\"HP_w33099024\",113,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.361934082191354,8661.956124624615768],[\"HP_w33099026\",115,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.248141829786398,3510.323102195665342],[\"HP_w33099027\",116,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.595900279809868,5828.229706637899653],[\"HP_w33099029\",117,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.068628586251698,6444.433441411161766],[\"HP_w33099031\",118,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.591613150270184,5542.221571905722158],[\"HP_w33099033\",119,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.554041953399178,5919.444793963602024],[\"HP_w33105466\",120,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.73618793739309,6222.385091639822349],[\"HP_w33105467\",121,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.876659522625978,3379.75798655399285],[\"HP_w33105469\",123,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.848069059716751,2615.436174485034826],[\"HP_w33105470\",124,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.743749352839501,2605.504938390320604],[\"HP_w33105472\",126,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.425771032734559,6668.833402316329739],[\"HP_w33105474\",128,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.50653327824584,7247.721968089003894],[\"HP_w33105476\",130,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.762846541356865,7367.322990737173313],[\"HP_w33105477\",131,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.137126793424116,7022.154470733976268],[\"HP_w33105479\",133,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.987774144647652,6055.936098570457034],[\"HP_w33105480\",134,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.808609337994813,2897.279608977106363],[\"HP_w33105481\",135,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.849296951817294,3091.553069813006459],[\"HP_w33105482\",136,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.765484770702948,5653.974150170920438],[\"HP_w33105483\",137,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.620162802870375,3926.539498833259586],[\"HP_w33105486\",140,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.253593539779992,5224.442104987055245],[\"HP_w33105488\",141,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.961439209819332,3673.429012774800412],[\"HP_w33105493\",145,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.644644280846204,4214.470135536558701],[\"HP_w33105494\",146,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.1195432339217,4259.680515869345982],[\"HP_w33105496\",147,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.202442662037459,3125.172541425966301],[\"HP_w33105497\",148,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.019994817407863,7296.603506617228959],[\"HP_w33105498\",149,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.380093174010256,5236.484870165776556],[\"HP_w33105499\",150,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.936693523611282,7859.873223447793862],[\"HP_w33105500\",151,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.26000643988943,7509.852613077473507],[\"HP_w33105501\",152,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.087478052835323,6827.027910629923099],[\"HP_w33105502\",153,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.280805533997285,4465.432686836541507],[\"HP_w33105503\",154,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.737876362693242,6888.945829728397257],[\"HP_w33105506\",157,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.819654305321294,6039.931089866587172],[\"HP_w33105507\",158,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.342903188155589,5328.144383512411878],[\"HP_w33105508\",159,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.041379074819353,5489.839287922803123],[\"HP_w33105509\",160,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.705625219411218,8409.075520887949096],[\"HP_w33105510\",161,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,69.418476691239661,8096.138981006016365],[\"HP_w33105511\",162,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,93.659807185864864,10403.913644094334813],[\"HP_w33105512\",163,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,116.666731676188448,12594.172855573140623],[\"HP_w33105513\",164,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,92.596672172747134,10302.703190845528297],[\"HP_w33105514\",165,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,100.453133137820799,11050.638274720540721],[\"HP_w33105515\",166,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,122.808244431609822,13178.844869889255278],[\"HP_w33105516\",167,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,93.010403286144637,10342.090392840969798],[\"HP_w33105517\",168,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,101.141445905522176,11116.165650205712154],[\"HP_w33105518\",169,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.666103108460753,6120.51301592546406],[\"HP_w33105521\",171,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.604570768456316,4020.25513715704119],[\"HP_w33105522\",172,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.104071460354614,4163.007603025758726],[\"HP_w33105523\",173,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.340454000344195,6851.111220832767685],[\"HP_w33105524\",174,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.154083797447541,4643.768777517006129],[\"HP_w33105525\",175,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.49902600984116,3153.407276136878409],[\"HP_w33105526\",176,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.55389533170197,3349.030835578027563],[\"HP_w33105528\",178,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.27913860663622,3608.473995351768281],[\"HP_w33105529\",179,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.283994547526202,3704.136280924494713],[\"HP_w33105530\",180,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.430996763253312,3813.330891861715372],[\"HP_w33105531\",181,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.720553814213112,2793.69672311308841],[\"HP_w33105532\",182,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.182032551126976,2742.429498867288203],[\"HP_w33105533\",183,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.902809257067856,2430.24744127285976],[\"HP_w33105535\",185,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.67748332008837,3265.596412072412932],[\"HP_w33105536\",186,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.120331805075139,3307.75558784315308],[\"HP_w33105537\",187,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.949175208833719,3005.861479880970364],[\"HP_w33105538\",188,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.879096399472729,5569.58997722980348],[\"HP_w33105539\",189,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.513396154347554,5058.775313893887869],[\"HP_w33105542\",192,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.121707300468472,3783.8865350045985],[\"HP_w33105543\",193,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.87269674379877,4236.180730009642502],[\"HP_w33105545\",195,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.499173800879589,5057.421345843737072],[\"HP_w33105546\",196,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.587716246686647,2495.450586684568862],[\"HP_w33105547\",197,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.618091593569936,3164.74231970785786],[\"HP_w33105548\",198,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,41.659660701967887,5453.499698827343309],[\"HP_w33105549\",199,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.812996206518434,7467.297238860554899],[\"HP_w33105550\",200,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.254574056888622,5224.535450215797027],[\"HP_w33105551\",201,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.933572748866666,5289.176125692107234],[\"HP_w33105553\",203,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.44890291163739,9527.035557187879022],[\"HP_w33105554\",204,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.391751131092803,8855.194707680035208],[\"HP_w33105555\",205,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,86.626226361137824,9734.316749580320902],[\"HP_w33105558\",207,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.748696010898364,2796.375860237524194],[\"HP_w33105560\",209,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.38072603240736,6093.345118285180433],[\"HP_w33105561\",210,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.401055012732371,7808.88043721212216],[\"HP_w33105563\",212,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,97.945414413705748,10811.903452184787966],[\"HP_w33105564\",213,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.746506896940048,9269.767456588691857],[\"HP_w33105565\",214,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.638568615412783,4404.291732187297384],[\"HP_w33105566\",215,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.73949937506057,2795.500340505765962],[\"HP_w33105568\",217,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.721671095399564,6506.603088282038698],[\"HP_w33105569\",218,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.019919746649673,3298.19635988104892],[\"HP_w33105570\",219,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.286116189234843,3323.538261215157036],[\"HP_w33105571\",220,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.850513740952657,3567.668908138693041],[\"HP_w33105572\",221,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.359328974792554,6662.508118400251078],[\"HP_w33105574\",223,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.168480615218716,4169.139354568822455],[\"HP_w33105575\",224,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.193661282367618,3885.936554081397389],[\"HP_w33105576\",225,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.25246666464411,3796.334826474119382],[\"HP_w33105577\",226,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,137.902840272312517,14615.85039392415274],[\"HP_w33105578\",227,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.148982048113439,12640.083090980398993],[\"HP_w33105579\",228,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,93.012615249145568,10342.30097171865782],[\"HP_w33105580\",229,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,155.382826837723258,16279.945114951255164],[\"HP_w33105582\",230,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,168.178732607072817,17498.115344193334749],[\"HP_w33105583\",231,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,140.424358837492463,14855.898961329283338],[\"HP_w33105584\",232,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,125.686136151184215,13452.82016159273735],[\"HP_w33105585\",233,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,99.090381406093456,10920.904309860097783],[\"HP_w33105586\",234,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,167.433417167097133,17427.161314307646535],[\"HP_w33105587\",235,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,136.549948738207519,14487.055119877355537],[\"HP_w33105588\",236,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,135.951561933583548,14430.088696077154964],[\"HP_w33105589\",237,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.274813841441173,11795.262277705200177],[\"HP_w33105590\",238,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,95.133857456224902,10544.243229832611178],[\"HP_w33105591\",239,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.138142966041627,9211.85121036716373],[\"HP_w33105592\",240,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.844521182151766,8422.298416540848848],[\"HP_w33105593\",241,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.502322529312899,7247.321104790587924],[\"HP_w33105594\",242,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,124.405069825722961,13330.862647408826888],[\"HP_w33105595\",243,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,140.484126787861015,14861.588870204368504],[\"HP_w33105596\",244,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,150.34861742611389,15800.688378966042364],[\"HP_w33105597\",245,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,133.533017816103666,14199.843296093069512],[\"HP_w33105599\",246,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,120.731940705813187,12981.180755193416189],[\"HP_w33105600\",247,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,140.617213929156492,14874.258766055698288],[\"HP_w33105602\",248,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.152492630193729,2930.01729839444306],[\"HP_w33105603\",249,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.883813226405827,5094.039019153835397],[\"HP_w33105604\",250,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.861330826098779,7757.498694644604257],[\"HP_w33105605\",251,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,86.931034520331295,9763.334486335539623],[\"HP_w33105606\",252,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,92.328398614224341,10277.163548074157006],[\"HP_w33105607\",253,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.678376961096418,10691.281486696379943],[\"HP_w33105608\",254,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,104.51853205906329,11437.664252022825167],[\"HP_w33105609\",255,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,119.407542409657253,12855.098037399371606],[\"HP_w33105610\",256,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,138.189727772116385,14643.162083905479449],[\"HP_w33105611\",257,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.480512130707433,2961.244754843347437],[\"HP_w33105612\",258,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.596664131405568,5161.902425309810496],[\"HP_w33105613\",259,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,143.417824501350253,15140.876892528543976],[\"HP_w33105616\",261,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.739503402770836,9459.500723943783669],[\"HP_w33105617\",262,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.615660118352729,7353.310843267179735],[\"HP_w33105618\",263,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,102.213938431447772,11218.266938673828918],[\"HP_w33105619\",264,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.446071206928039,7908.365978899549191],[\"HP_w33105620\",265,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.786381275507807,7940.763497428343726],[\"HP_w33105621\",266,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.64759707832583,8498.751241856618435],[\"HP_w33105622\",267,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.474367867957319,7339.859821029536761],[\"HP_w33105623\",268,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.329516717963678,4279.669991550142186],[\"HP_w33105624\",269,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.618792744110586,6972.809069239327982],[\"HP_w33105626\",271,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,98.540090843420543,10868.516648293636536],[\"HP_w33105627\",272,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.087184642654513,7493.399977980709991],[\"HP_w33105629\",274,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.39799735469127,4952.589348166608943],[\"HP_w33105631\",276,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.732313775207487,7174.01627139975335],[\"HP_w33105632\",277,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.84867672012021,10136.294023755444869],[\"HP_w33105634\",279,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.276157500662478,7892.190194063067793],[\"HP_w33105637\",281,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.803904291208909,3848.83168852308836],[\"HP_w33105638\",282,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.200296962062161,3220.168270788317841],[\"HP_w33105639\",283,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.668745264340981,4026.364549165261451],[\"HP_w33105640\",284,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.648622316773949,3262.848844556880067],[\"HP_w33105641\",285,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.420067271482974,3717.090404245179343],[\"HP_w33105642\",286,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.98716311901044,5865.477928929793961],[\"HP_w33105643\",287,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.835694070727534,3471.058075533261217],[\"HP_w33105644\",288,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.835531402182802,3090.242589487802888],[\"HP_w33105645\",289,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.105149325501948,3972.710215787785728],[\"HP_w33105646\",290,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.703112870302363,2982.436345252785031],[\"HP_w33105647\",291,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.505963185032925,5248.467695215134881],[\"HP_w33105648\",292,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.433541505018228,2956.773151277735451],[\"HP_w33105649\",293,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.12434244960248,5592.937401202156252],[\"HP_w33105650\",294,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.457152302163621,5815.020899165976516],[\"HP_w33105651\",295,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.051804502111125,4348.431788600979416],[\"HP_w33105652\",296,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.95277354365059,3196.604041355536538],[\"HP_w33105653\",297,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.231919472109322,2461.578733744807323],[\"HP_w33105654\",298,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.265074247108409,3416.735068324720487],[\"HP_w33105656\",300,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.763602488175245,2988.194956874283434],[\"HP_w33105657\",301,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.52681955599633,2965.653221730850419],[\"HP_w33105658\",302,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.808082940126219,3278.029495900016173],[\"HP_w33105659\",303,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,6.632931487695084,2118.955077628572326],[\"HP_w33105660\",304,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,85.958535107732786,9670.752542256161178],[\"HP_w33105661\",305,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.225085808802515,3698.528168997999273],[\"HP_w33105662\",306,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.216731065157891,3412.132797403030963],[\"HP_w33105663\",307,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.548011718599547,6109.270715610677144],[\"HP_w33105664\",308,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,103.08205768276413,11300.911891399146043],[\"HP_w33105666\",310,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.837609088122601,4328.040385189271547],[\"HP_w33105667\",311,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.594367570337056,3352.883792696087767],[\"HP_w33105668\",312,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,137.337566037875206,14562.03628680572001],[\"HP_w33105669\",313,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,159.950106271959754,16714.750117090567073],[\"HP_w33105670\",314,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,139.508486417101636,14768.707906908075529],[\"HP_w33105672\",316,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,170.042540407847753,17675.549846827107103],[\"HP_w33105673\",317,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,140.544963591957128,14867.380533954319617],[\"HP_w33105674\",318,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,134.507973512337941,14292.659078374572346],[\"HP_w33105675\",319,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.610247853436206,12779.195595647126538],[\"HP_w33105676\",320,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,133.077580518334997,14156.485665345491725],[\"HP_w33105678\",322,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,156.383471099268377,16375.206448650349557],[\"HP_w33105679\",323,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,88.403063840334326,9903.471677599827672],[\"HP_w33105680\",324,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.888319191108622,9854.467986993540762],[\"HP_w33105681\",325,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,86.328744213341253,9705.996449110087269],[\"HP_w33105682\",326,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.552529838570933,5538.500840631952997],[\"HP_w33105683\",327,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.689274199180282,6503.518903761962974],[\"HP_w33105684\",328,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.668122628106246,9547.90527419571481],[\"HP_w33105685\",329,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.948710897524521,11669.017277444334468],[\"HP_w33105686\",330,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,119.872343964419869,12899.347145412772079],[\"HP_w33105687\",331,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.770471590571162,3179.248895422374517],[\"HP_w34297209\",332,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.743072676396622,5747.04051879295821],[\"HP_w58169579\",333,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.411560243406377,3430.680535172286909],[\"HP_w58169581\",334,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.427162765116321,3432.165895239073961],[\"HP_w58169582\",335,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.121906534331274,5497.505502068337592],[\"HP_w60913733\",336,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.293231977212109,3800.21568423059307],[\"HP_w60947388\",338,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,180.817168025542685,18701.294396031662472],[\"HP_w60947389\",339,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,183.930108849297,18997.64636245307338],[\"HP_w60947391\",341,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,172.714247162978467,17929.896329915551178],[\"HP_w60947392\",342,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,199.124261303754338,20444.1296761174126],[\"HP_w60947393\",343,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.860248848381474,11660.595690365917108],[\"HP_w60947394\",344,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,123.95798975859914,13288.300625018639039],[\"HP_w60947395\",345,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,147.637631069001998,15542.602477768990866],[\"HP_w60947396\",346,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,138.580926248399948,14680.404178847675212],[\"HP_w60947397\",347,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,164.929456087850269,17188.784219563345687],[\"HP_w60947398\",348,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.858509292620042,9851.630084657428597],[\"HP_w60947399\",349,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.029945557837983,7297.55081710617651],[\"HP_w60947400\",350,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.400930256461564,8856.068560415140382],[\"HP_w60947402\",351,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,93.848259538368026,10421.854308052636043],[\"HP_w60947403\",352,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,114.452160308155115,12383.345661336366902],[\"HP_w60947405\",353,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.989868982603877,3676.135527143889249],[\"HP_w60947408\",355,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.988660350855653,9578.420465401457477],[\"HP_w61114645\",356,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,71.142807802635289,8260.295302810878638],[\"HP_w76789095\",357,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.035286408336582,4727.659266073642357],[\"HP_w76789096\",358,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.587260763056214,6398.607224642952133],[\"HP_w76789097\",359,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.722077896352971,6982.64181573280257],[\"HP_w76789098\",360,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,55.491063433939821,6770.249238911071188],[\"HP_w76789101\",363,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.815787926215922,2517.163010575755834],[\"HP_w76789102\",364,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.379562343687752,3046.83433511907424],[\"HP_w90376104\",365,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.915176234278988,4335.424777503360019],[\"HP_w109830960\",366,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.811850157453527,6419.988134989575883],[\"HP_w175378204\",367,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.471448355426261,3055.581883436580028],[\"HP_w175378206\",368,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.886181680418577,3095.064495975848331],[\"HP_w175378208\",370,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.82702805342165,4993.433070685741768],[\"HP_w261840369\",371,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.28863969152183,3514.178498632878473],[\"HP_w266591886\",372,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.419312591081145,6097.018558670924904],[\"HP_w266591889\",373,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.331824832932156,7326.289724095141537],[\"HP_w266591890\",374,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.350300297033897,7137.648588277626914],[\"HP_w266591891\",375,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.746651935657454,2700.981264274589648],[\"HP_w266591892\",376,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.229839707648313,3127.780740168119337],[\"HP_w266591893\",377,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.339285349593276,3614.199965281279674],[\"HP_w266591894\",378,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.884539800853148,3285.308189041219521],[\"HP_w266591895\",379,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.531444644750223,4965.293530180220841],[\"HP_w266591896\",380,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.127008658055335,3689.191224246867932],[\"HP_w266591900\",384,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,53.966643586084807,6625.124469395273991],[\"HP_w292098016\",385,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.054148641374212,9394.254950658825692],[\"HP_w292098018\",386,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.965135984493266,2816.98094572375885],[\"HP_w292098021\",387,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.766515649714471,6510.87228985281763],[\"HP_w292098022\",388,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.048223948111129,8346.490919860179929],[\"HP_w292098024\",389,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.981734342681762,3484.961109423303696],[\"HP_w292098027\",390,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.713731322201142,3840.247221873548824],[\"HP_w292098028\",391,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.259289000862523,7985.784312882112317],[\"HP_w292098029\",392,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.51112043175096,5153.758665102691339],[\"HP_w292098030\",393,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.232435646251354,5888.827873523128801],[\"HP_w292098031\",394,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.278357400131018,3608.399624492472867],[\"HP_w292098032\",395,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.431393491205188,2861.368660362733863],[\"HP_w292098033\",396,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.48329662115755,2866.309838334198503],[\"HP_w292098034\",397,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.312830939563362,7419.681505446432311],[\"HP_w292098035\",398,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.269963707069294,6178.000544912996702],[\"HP_w292098036\",399,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.795578305145448,5276.039054649846548],[\"HP_w292098037\",400,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.714386234521385,4697.109569526435735],[\"HP_w292098038\",401,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.760073609501319,7843.059007624526203],[\"HP_w292098039\",402,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.970221250117468,4435.865063011182428],[\"HP_w318872757\",403,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,210.4159587360719,21519.099271674043848],[\"HP_w318872759\",405,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,145.064222176346334,15297.613951188171996],[\"HP_w318872760\",406,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.46179633634922,3530.663011220445696],[\"HP_w318872761\",407,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.781423783870894,2513.891544224508834],[\"HP_w318872765\",411,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.484874181019329,5246.460022033040332],[\"HP_w318872766\",412,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,213.10797316598206,21775.379045401492476],[\"HP_w318872767\",413,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.160786805449149,2645.206903878759022],[\"HP_w318872768\",414,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.257928016879468,4558.454747206925276],[\"HP_w318872769\",415,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.900355245363056,2620.41381935856316],[\"HP_w318872770\",416,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.088067100899522,8826.283988005634456],[\"HP_w318872771\",417,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.433238997804565,7621.544352590995004],[\"HP_w318872772\",418,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,225.059645010384685,22913.178204988624202],[\"HP_w318872774\",419,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.086895689003086,3018.972469593093592],[\"HP_w318872775\",420,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.649444079915913,3167.7270764079949],[\"HP_w318872777\",421,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,136.65254782679196,14496.822553110594526],[\"HP_w318872778\",422,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.08942721373306,8636.013470747388055],[\"HP_w318872779\",423,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,143.42107267834686,15141.18611897862138],[\"HP_w318872780\",424,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.717234558635639,3269.380729982112825],[\"HP_w318872781\",425,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.316484219077822,5801.629297656209019],[\"HP_w318872782\",426,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.812025440168629,2516.804821904053824],[\"HP_w318872784\",427,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.627595722364621,2784.847112769111845],[\"HP_w318872785\",428,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.889470299158056,3190.577572479846822],[\"HP_w318872787\",429,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.856291736918862,7376.218973354675654],[\"HP_w318872789\",431,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.489044011013142,6198.856989848451121],[\"HP_w318872791\",433,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.975265300765159,7958.745256632842938],[\"HP_w318872792\",434,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.411985611290778,2764.321030194882042],[\"HP_w318872793\",435,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.63421349313375,2595.077124546332925],[\"HP_w318872794\",436,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.632162887531205,2880.481906892970983],[\"HP_w318872796\",437,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,147.840659628230128,15561.930796607508455],[\"HP_w318872798\",439,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,146.441491646315086,15428.73000472919739],[\"HP_w318872799\",440,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.765253780206454,3464.352159875654252],[\"HP_w318872800\",441,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.453255593164759,3149.049932469285068],[\"HP_w318872801\",442,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.304597150771663,3134.897648753462363],[\"HP_w318872804\",443,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.870797565164452,5283.199928203655872],[\"HP_w318872806\",445,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,164.904253612957945,17186.38494395359885],[\"HP_w318872807\",446,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.390615452682212,6189.486591095346739],[\"HP_w318872808\",447,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.056295769223375,5776.859357230065143],[\"HP_w318872809\",448,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.107117313427098,2735.297568238259828],[\"HP_w318872810\",449,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.044617343822924,2634.147571131942641],[\"HP_w318872812\",450,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.718243950052656,3459.876824045012654],[\"HP_w318872814\",451,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,140.397069399076031,14853.301006792038606],[\"HP_w318872815\",452,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.462446308803432,2673.924888598086909],[\"HP_w318872816\",453,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,129.493271553125169,13815.259451857516979],[\"HP_w318872817\",454,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.180894514108271,2742.321157743107506],[\"HP_w318872818\",455,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,139.153643856433888,14734.926895132506616],[\"HP_w318872819\",456,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.101385724725748,3591.551920993891144],[\"HP_w318872821\",458,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.127544885010757,5688.44227305302411],[\"HP_w318872823\",460,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.631135117075598,3070.784063145596974],[\"HP_w318872824\",461,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,50.626030626605044,6307.098115652800516],[\"HP_w318872826\",462,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.060550718191399,2921.264428371820941],[\"HP_w318872827\",463,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.833636372331764,2518.862182645983921],[\"HP_w318872828\",464,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.718073256439105,3174.260574013002952],[\"HP_w318872830\",466,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.522647603855134,5250.056051887008834],[\"HP_w318872831\",467,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.676441735781594,3741.497253246408036],[\"HP_w318872832\",468,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.103308793780055,3115.734997167861366],[\"HP_w318872833\",469,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.963745232740557,4720.848546156901648],[\"HP_w318872835\",470,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.691487170715654,5266.129578652130476],[\"HP_w318872841\",472,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.234504004193759,5698.624781199246172],[\"HP_w318872842\",473,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.328871823822048,2661.208597627859035],[\"HP_w318872846\",474,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.764400538768578,2797.870931290768567],[\"HP_w318872848\",475,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.426315092776569,6002.485196832329166],[\"HP_w318872850\",476,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.185089766660006,6836.320545786033108],[\"HP_w318872852\",477,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,41.565425851333821,5444.528541046979626],[\"HP_w318872854\",478,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.999525705913985,3201.054847203011377],[\"HP_w318872858\",479,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,153.625408480477375,16112.638887341447116],[\"HP_w318872860\",480,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,50.408415970409528,6286.381200382987117],[\"HP_w318872862\",481,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.645818667486964,4690.58193714475965],[\"HP_w318872864\",482,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.458800143210457,3530.37777363363557],[\"HP_w318872866\",483,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.596744192867334,12682.710047160970134],[\"HP_w318872868\",484,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.993797404713025,3295.709512928679942],[\"HP_w318872870\",485,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,134.452605294080115,14287.388023996427364],[\"HP_w318872874\",486,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.326537234819698,2470.586344754835409],[\"HP_w318872875\",487,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,218.50509622793237,22289.185160899163748],[\"HP_w318872877\",488,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.375206683081437,6473.61967622935299],[\"HP_w318872878\",489,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.231739973606508,5888.761645487339592],[\"HP_w318872881\",490,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,110.812573830653292,12036.857028678194183],[\"HP_w318872883\",491,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.930178719869744,5098.453014131599957],[\"HP_w318872884\",492,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,100.550618146695356,11059.918847565399119],[\"HP_w318872886\",493,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.524297380863963,3155.81311065824957],[\"HP_w318872892\",495,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.999627964720673,2534.664582241408425],[\"HP_w318872896\",496,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.014933862013237,3202.521703663660446],[\"HP_w318872898\",497,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.343194422847588,4471.372109055090732],[\"HP_w318872900\",498,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,159.897154244292295,16709.709084056627034],[\"HP_w318872903\",499,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.595741112132801,2877.014553875043021],[\"HP_w318872905\",500,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.052615797856909,3015.7090239559775],[\"HP_w318872906\",501,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.625491902356231,11638.246829104313292],[\"HP_w318872909\",502,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.364987779073211,3235.846836567769969],[\"HP_w318872911\",503,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.476684083163054,3436.880324717122676],[\"HP_w318872913\",504,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.603065099587919,3068.111797480770292],[\"HP_w318872914\",505,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.317522030278795,9514.528097282542149],[\"HP_w318872917\",506,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.024464807605453,2632.229049684039182],[\"HP_w318872921\",507,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.467460165801775,5149.602207784329039],[\"HP_w318872923\",508,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.482086320998478,2961.394617759055109],[\"HP_w318872924\",509,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.209856451586802,4173.078334191063732],[\"HP_w318872926\",510,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.137934264313547,4451.831341962650186],[\"HP_w318872933\",513,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.230028390135676,3127.798702740916269],[\"HP_w318872935\",514,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.85622018758172,5091.412161857779211],[\"HP_w318872937\",515,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.769858152020282,2988.790496072330825],[\"HP_w318872939\",516,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.584084620710293,2971.104855891619991],[\"HP_w318872941\",517,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.659927323511838,7738.325081198327098],[\"HP_w318872942\",518,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,145.081052085638845,15299.216158552819252],[\"HP_w318872946\",520,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.145177786609626,3786.120925285236353],[\"HP_w318872952\",523,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.177763005907037,2837.223038162349894],[\"HP_w318872954\",524,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,53.79830523035664,6609.098657929952424],[\"HP_w318872956\",525,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.864327862465256,3092.984012506692125],[\"HP_w318872958\",526,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.413182913685645,7619.635013382873694],[\"HP_w318872962\",527,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,89.319459340983045,9990.712529261585587],[\"HP_w318872963\",528,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.965798962018923,11861.044061184202292],[\"HP_w318872969\",531,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.742566333175752,5746.992314918331431],[\"HP_w318872971\",532,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.531992381572895,3156.545674725739445],[\"HP_w318872973\",533,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.820918340212408,5088.051425988222036],[\"HP_w318872974\",534,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,110.401365833730154,11997.71002737111121],[\"HP_w318872976\",535,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.380617740714097,3046.934808915982103],[\"HP_w318872978\",536,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.521760692795311,5059.571617954114117],[\"HP_w318872981\",537,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,139.520728947311284,14769.873395784034074],[\"HP_w318872982\",538,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,141.436014552438735,14952.208585392167151],[\"HP_w318872985\",541,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.909906405599031,7476.523089813027582],[\"HP_w318872987\",542,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.934668731494774,2909.280463238302673],[\"HP_w318872988\",543,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,158.107941836350506,16539.376062820570951],[\"HP_w318872989\",544,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.444857490836288,3338.650433127614633],[\"HP_w318872990\",545,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.350102933901411,5614.429799307414214],[\"HP_w318872992\",546,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.141066448910141,3595.329525936245318],[\"HP_w318872994\",547,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,169.350991089866824,17609.714351755319512],[\"HP_w318872996\",549,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,166.164182665174593,17306.330189724620141],[\"HP_w318872997\",550,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.375035246024538,3332.003355421536071],[\"HP_w318872998\",551,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,155.436619635759428,16285.066189324297738],[\"HP_w318872999\",552,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.607363298514896,2878.120986018618169],[\"HP_w318873000\",553,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,88.479893296652193,9910.785841841288857],[\"HP_w318873002\",555,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.779694655753218,2608.926931227706518],[\"HP_w318873005\",556,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.870245333909473,5663.947355788181994],[\"HP_w318873006\",557,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,94.446467109315279,10478.80366880681504],[\"HP_w318873009\",559,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.370346312301422,3045.956968931095616],[\"HP_w318873013\",561,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.249446786772978,5033.647334100787702],[\"HP_w318873014\",562,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,114.436173324614956,12381.823700503344298],[\"HP_w318873016\",564,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,189.017319628190023,19481.948828603690345],[\"HP_w318873017\",565,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,50.650446520521626,6309.422508753658804],[\"HP_w318873019\",566,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.141090766180813,3214.531840940413531],[\"HP_w318873020\",567,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.227090826342593,3413.119046667814928],[\"HP_w318873021\",568,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.377442980413164,7711.432571735333113],[\"HP_w318873022\",569,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.754209273321578,7271.300722820214105],[\"HP_w318873024\",570,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.06474114558242,3397.663357059446753],[\"HP_w318873026\",572,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.716509391699379,3840.511694089781031],[\"HP_w318873027\",573,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.110642847602339,3021.23319909174279],[\"HP_w318873030\",574,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.793113596012574,10702.204414340398216],[\"HP_w318873031\",575,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.85252457271277,3091.860339322255641],[\"HP_w318873032\",576,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.307144702192813,2849.540175648755849],[\"HP_w318873033\",577,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,8.729481540136069,2318.546642620953662],[\"HP_w318873034\",578,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.599302047478977,2496.553554919998533],[\"HP_w318873036\",580,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.522160858673985,7725.209713745763111],[\"HP_w318873038\",582,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.961650990430996,5101.449174289031362],[\"HP_w318873039\",583,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.046114634096064,6156.690113165945149],[\"HP_w318873040\",584,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.964911770672963,3007.359600568066071],[\"HP_w318873042\",585,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.188255653490515,5027.821938212297027],[\"HP_w318873043\",586,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,185.091440041819283,19108.205091981195437],[\"HP_w318873044\",587,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.703206876771716,10217.645294668667702],[\"HP_w318873045\",588,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,107.637697016484878,11734.608755969360573],[\"HP_w318873046\",589,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.639927979021593,3071.621143602855682],[\"HP_w318873047\",590,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.211366608049246,8647.62210108628824],[\"HP_w318873048\",591,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,70.56820531802984,8205.593146276441985],[\"HP_w318873051\",594,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.313414189111821,2564.537030803445305],[\"HP_w318873055\",598,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.667698962792045,10214.264941257803002],[\"HP_w318873056\",599,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.176150858295751,2741.869561709755544],[\"HP_w318873057\",600,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.469966649058549,2674.640824990373858],[\"HP_w318873058\",601,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.915152770608273,7096.222543761908128],[\"HP_w318873059\",602,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.720049247809826,3174.448688391495125],[\"HP_w318873060\",603,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,126.736541875733195,13552.818786569800068],[\"HP_w318873061\",604,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.043098198858214,2919.60294853130199],[\"HP_w318873064\",606,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.712311709076065,2792.912074704041515],[\"HP_w318873065\",607,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.897935389784664,3476.983449107499837],[\"HP_w318873066\",608,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.834533862410158,4232.547623701447264],[\"HP_w318873067\",609,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,92.946614328934558,10336.01768411456942],[\"HP_w318873068\",610,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,183.181941166069635,18926.420799009829352],[\"HP_w318873069\",611,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.326251476073338,2851.35914052218186],[\"HP_w318873070\",612,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,78.273451321676362,8939.132565823590994],[\"HP_w318873071\",613,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,114.001044395162239,12340.399426419446172],[\"HP_w318873073\",615,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.945846728808562,10240.744608582575893],[\"HP_w318873074\",616,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,151.932959686619114,15951.517762166140528],[\"HP_w318873075\",617,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.62895665992891,2689.776674025232296],[\"HP_w318873076\",618,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.459535069829272,3435.247738647746701],[\"HP_w318873077\",619,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.121224034211735,8448.6405280569561],[\"HP_w318873078\",620,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,168.250639304747153,17504.960861811930954],[\"HP_w318873079\",621,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,114.202757644292561,12359.602527736651609],[\"HP_w318873082\",624,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.8630051720531,4425.658092379455411],[\"HP_w318873083\",625,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.374146149075102,2760.718713391949677],[\"HP_w318873084\",626,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.366772044636541,3807.21669864939895],[\"HP_w318873085\",627,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,120.058785792790417,12917.09640747364756],[\"HP_w318873086\",628,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.221942871770633,3412.628961392564634],[\"HP_w318873087\",629,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.185857815364265,5979.59366402267824],[\"HP_w318873088\",630,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.919610440130072,8524.64691390038206],[\"HP_w318873089\",631,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.782865801303062,2990.028824284051552],[\"HP_w318873090\",632,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.881141115505258,3665.784634196100796],[\"HP_w318873092\",634,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.866298070648597,3093.171576325746173],[\"HP_w318873093\",635,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,158.605901414837035,16586.781814692483749],[\"HP_w318873094\",636,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,76.821123890593924,8800.870994384542428],[\"HP_w318873095\",637,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.294470004365829,2848.333544415626875],[\"HP_w318873096\",638,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.981037807473797,3675.294799271505326],[\"HP_w318873098\",640,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.288772611139022,2847.791152580434755],[\"HP_w318873099\",641,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.264687070908742,3416.698209150512412],[\"HP_w318873102\",644,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.329292454438331,8849.248641662528826],[\"HP_w318873103\",645,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,139.931019724747642,14808.933077795976715],[\"HP_w318873104\",646,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.310269172747731,3706.637625245583877],[\"HP_w318873107\",647,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.071579316216855,12632.714350903845116],[\"HP_w318873109\",648,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.836869945340283,7659.97001879639538],[\"HP_w318873110\",649,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.554400063371233,8394.678886032941591],[\"HP_w318873112\",650,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,104.919727749879485,11475.858081788526761],[\"HP_w318873113\",651,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,153.181836634266432,16070.410847582164934],[\"HP_w318873114\",652,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,94.158661561325275,10451.404580638167317],[\"HP_w318873115\",653,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.881741776909252,7283.44181716176081],[\"HP_w318873116\",654,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,113.929425653328224,12333.581322196847395],[\"HP_w318873117\",655,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,145.775813969335701,15365.357489880758294],[\"HP_w318873118\",656,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,136.2413165959249,14457.673339932051022],[\"HP_w318873120\",657,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.846205305389816,5280.858745073110185],[\"HP_w318873121\",658,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.522566453898815,3155.648326411167545],[\"HP_w318873123\",660,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,133.496386557794295,14196.356000302017492],[\"HP_w318873126\",663,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,143.788607361490023,15176.175420813849996],[\"HP_w318873127\",664,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,165.963096900667494,17287.186824943546526],[\"HP_w318873128\",665,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,120.699075799710854,12978.052016132473],[\"HP_w318873129\",666,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.258374393949396,7985.697242303982421],[\"HP_w318873130\",667,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.90952867382132,3097.28712974778955],[\"HP_w318873131\",668,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,176.469725067596784,18287.417826435215829],[\"HP_w318873132\",669,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.592050240292046,7160.663182875802704],[\"HP_w318873133\",670,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,162.783746346097672,16984.51265214849991],[\"HP_w318873134\",671,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.8107633776537,2897.484673552632557],[\"HP_w318873136\",673,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,153.521357525747675,16102.733236451178527],[\"HP_w318873137\",674,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,103.509404865312774,11341.595343177776158],[\"HP_w318873138\",675,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.846586800483664,3091.295063406044846],[\"HP_w318873140\",677,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.9254777956589,2908.405486146727526],[\"HP_w318873141\",678,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.990857872885439,3105.029669498693693],[\"HP_w318873142\",679,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.425952065615608,2860.850636646605835],[\"HP_w318873144\",680,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,143.458642996864427,15144.762813301493225],[\"HP_w318873147\",681,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.817363787406393,7562.913032561088585],[\"HP_w336644718\",682,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.266847033168848,3321.703837557674433],[\"HP_w336644721\",683,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.522087116124434,2489.202693455045846],[\"HP_w336644723\",684,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.038819910038853,3395.195655435698882],[\"HP_w336644725\",685,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.801836559731882,3848.634840486475241],[\"HP_w336644728\",686,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.21969419299683,3126.814887173298302],[\"HP_w336644733\",687,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.077802775777393,3113.306824254007552],[\"HP_w336644737\",688,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.698285685610923,2505.97679727015975],[\"HP_w336644738\",689,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.129197054220988,5022.199559561838214],[\"HP_w357214803\",690,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.626065672879694,3165.501452058147152],[\"HP_w357214804\",691,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.246709567139305,3319.786750791661689],[\"HP_w357214805\",692,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.86283628730525,3283.242014551459761],[\"HP_w357214806\",693,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.875991166570849,2713.29435905754508],[\"HP_w357214807\",694,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.163822804249151,4739.895930964519721],[\"HP_w357214808\",695,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.530204125687003,2965.975432765402729],[\"HP_w357214809\",696,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.81678091685804,4135.657543284885833],[\"HP_w357214810\",697,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.110467052083738,2830.816463358371948],[\"HP_w357214811\",698,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,8.997805416376142,2344.091075639008523],[\"HP_w357214812\",699,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.447520951410519,2767.703994574281751],[\"HP_w357214813\",700,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.908580693747281,2906.796882044741324],[\"HP_w357214814\",701,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.880424636219807,2808.916425368125601],[\"HP_w357214815\",702,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.709035644081194,3173.400193316530022],[\"HP_w357214816\",703,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.290945905861436,2847.998050238008545],[\"HP_w357214817\",704,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.028244360882894,4060.588863156051502],[\"HP_w357214818\",705,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.021258382305987,2631.923797995530094],[\"HP_w357214819\",706,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.237483770897692,2652.508454989460006],[\"HP_w357214820\",707,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.927494353303274,3670.197462434471618],[\"HP_w357214821\",708,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,3.068005261532828,1779.574100897925291],[\"HP_w357214822\",709,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.53465372515333,3061.599034634597046],[\"HP_w357214823\",710,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.490400243049221,2771.786103138285853],[\"HP_w357214824\",711,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.973922634250721,2913.017434780668736],[\"HP_w357218592\",712,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.720278071627988,7934.470472418984173],[\"HP_w357218593\",713,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,116.598223859008044,12587.650911377566445],[\"HP_w357218594\",714,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.132321599768332,6355.297016297945447],[\"HP_w357218596\",716,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,41.055092977508124,5395.944851458772973],[\"HP_w357218597\",717,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,103.020709545887073,11295.071548768450157],[\"HP_w357218598\",718,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.654782989505875,6976.235340600959717],[\"HP_w357218599\",719,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.606238370228727,3258.813892845774717],[\"HP_w357218600\",720,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.281504508784366,10653.499229236271276],[\"HP_w357218601\",721,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,80.312452555451344,9133.245483278968095],[\"HP_w357218602\",722,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.922807948744641,4907.351316720490104],[\"HP_w357218603\",723,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.170783416589941,8358.158581259362109],[\"HP_w357218605\",725,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.952570212176532,4148.584684199206094],[\"HP_w357218606\",726,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.315792352819784,8847.963431988442608],[\"HP_w357218607\",727,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.542568927719987,2586.352561918943138],[\"HP_w357218608\",728,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.738238236384078,10696.980280103764016],[\"HP_w357218609\",729,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.295973038037346,5704.47663322115568],[\"HP_w357218610\",730,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.099843796293854,4733.805129407175627],[\"HP_w357218611\",731,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,124.833082508580489,13371.609454816862126],[\"HP_w357218612\",732,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.029525032708371,7011.910783113837169],[\"HP_w357218613\",733,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,70.28675842193303,8178.799401768024836],[\"HP_w368882784\",734,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.696486126795968,3553.005479270976139],[\"HP_w368882785\",735,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.844961817906768,2995.940365064724574],[\"HP_w368882786\",736,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.554107335133693,3444.25101830472795],[\"HP_w368882787\",737,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.022626849629432,3298.454076084722146],[\"HP_w368882788\",738,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.029233409758113,3394.283020608972492],[\"HP_w368882790\",740,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.176967541889791,3217.947309987907829],[\"HP_w368882791\",741,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.328666994429717,3232.389097869709076],[\"HP_w368882792\",742,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.709556843850086,2983.049811534528089],[\"HP_w407487133\",743,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.813688694619994,3183.363163727823576],[\"HP_w414634002\",744,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,250.046069825494811,25291.885847387107788],[\"HP_w414634003\",745,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,228.209176946529368,23213.013645309594722],[\"HP_w414634004\",746,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,206.486255003741519,21144.991476356193743],[\"HP_w414634005\",747,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,192.678648166342612,19830.507305435818125],[\"HP_w414634006\",748,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,220.882201371654048,22515.485570581466163],[\"HP_w414634008\",750,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,188.829353156016992,19464.054420452819613],[\"HP_w414634009\",751,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,161.158356759649422,16829.775563518625859],[\"HP_w414634011\",753,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.662540068107255,5739.373814483810747],[\"HP_w414634012\",754,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.523114105861246,7344.500462877990685],[\"HP_w414634014\",756,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,193.561448397193715,19914.549887412842509],[\"HP_w421187170\",758,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.595713618246322,10112.211936457049887],[\"HP_w421187172\",760,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.546341420659395,6489.911703246774778],[\"HP_w421187173\",761,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.448463238559732,4481.393700310886743],[\"HP_w421187174\",762,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.776952763798395,2513.465903113607055],[\"HP_w421187175\",763,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.383105850567134,3047.171676973991453],[\"HP_w421187176\",764,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.609697614505901,3068.743212900962135],[\"HP_w421187177\",765,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.256059644535874,3320.67687815981526],[\"HP_w421187331\",766,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.893571277925261,7950.967985658485304],[\"HP_w421187332\",767,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.07288038780105,9776.838212918659338],[\"HP_w421187333\",768,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.483799448168242,6198.357707465616841],[\"HP_w421187334\",769,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.118783641303217,4354.808202652066029],[\"HP_w421187534\",770,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.641592613544514,2500.579616809437539],[\"HP_w421187536\",772,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.371852498839607,2855.700357889530551],[\"HP_w421187537\",773,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.128355522714109,2642.119445762383293],[\"HP_w421188555\",774,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.276350165805042,8463.408535784639753],[\"HP_w421188558\",775,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.627156762088092,8401.605323750787648],[\"HP_w421188561\",776,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.006774187509833,8342.54490265093591],[\"HP_w421188564\",777,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.172796683276346,7787.150244247908631],[\"HP_w421188567\",778,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.980374314791227,6245.631634768124968],[\"HP_w421188570\",779,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.536476834757408,4775.372594668905549],[\"HP_w421188574\",780,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.322409782809242,3231.793411323439614],[\"HP_w421188577\",781,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.549864216157232,3634.247073378168352],[\"HP_w421188580\",782,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.210570020285878,5315.546265931216112],[\"HP_w421188581\",783,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,112.0016750183472,12150.059461746654051],[\"HP_w421188582\",784,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,99.856065952212035,10993.797478650585617],[\"HP_w421188583\",785,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.561779416692318,9537.78140046910994],[\"HP_w421188584\",786,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.285044164506203,7893.03620446099103],[\"HP_w421188585\",787,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.88239106580307,6521.903629464452024],[\"HP_w421188628\",788,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.546584543465698,4966.73484853793525],[\"HP_w421188629\",789,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.962324197506868,2911.913263602653842],[\"HP_w421188659\",791,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.293069602813326,4561.80022618782823],[\"HP_w421569810\",793,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,69.303340491686029,8085.178014808509943],[\"HP_w421569811\",794,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.464155360632262,7434.087590332191212],[\"HP_w421569812\",795,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.443009707603689,4195.27452416387132],[\"HP_w421569813\",796,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.349578980369564,4091.179918931182783],[\"HP_w421570394\",797,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.367127661047086,5616.05055333168275],[\"HP_w421570395\",798,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.336905366372392,7421.973390878652026],[\"HP_w421570397\",800,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,53.901439948423828,6618.917083089948392],[\"HP_w421570398\",801,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.709406870348573,6505.435534057184668],[\"HP_w421570399\",802,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.327701025109825,6183.497137590455168],[\"HP_w421570400\",803,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.546635985751635,8013.139745843555829],[\"HP_w421570401\",804,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.847901389088747,7851.420212241248919],[\"HP_w421570416\",807,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.469263199069431,8005.773856551410063],[\"HP_w421570417\",808,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.574737763923245,7159.015035125493341],[\"HP_w421570418\",809,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.78542677401434,9463.87262888616533],[\"HP_w421570419\",810,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.651667527816841,7642.338748648163346],[\"HP_w428826006\",811,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.316293231366977,4564.011115626136416],[\"HP_w428826007\",812,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.585036681402727,3923.195492069539796],[\"HP_w435394262\",813,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.450287805497517,2958.36739908336358],[\"HP_w435394263\",814,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.01909226411294,2917.317583543552246],[\"HP_w435394265\",816,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.319929735678937,2660.357310836634497],[\"HP_w435394266\",817,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.381478057364635,4284.616711061113165],[\"HP_w435394267\",818,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.954909488845425,2530.407383338084401],[\"HP_w435394898\",819,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.650960518241991,3548.671441336637599],[\"HP_w435394900\",821,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.489785659853204,3247.727594818024954],[\"HP_w435394901\",822,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.124555987504763,3308.157730010453633],[\"HP_w435394902\",823,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.616826527553311,3355.021885423075219],[\"HP_w437570190\",826,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.053478240279901,4824.591128474647121],[\"HP_w437570191\",827,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,103.000721172878798,11293.168655658062562],[\"HP_w437570192\",828,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,131.6942225892615,14024.789990497694816],[\"HP_w449585212\",829,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,245.128167019796848,24823.701500284660142],[\"HP_w450863722\",830,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,183.726144762883081,18978.228981426469545],[\"HP_w450863726\",831,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,3.04318927979083,1777.211619436086949],[\"HP_w450863728\",832,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,229.83243984891206,23367.548273616430379],[\"HP_w450863732\",834,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,200.782459474667689,20601.990141988364485],[\"HP_w450863734\",835,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.843352069998421,2614.987117063849837],[\"HP_w450863738\",836,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,77.556587546490533,8870.887134425898694],[\"HP_w450863749\",837,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.167429690651518,2645.839306550024503],[\"HP_w450863752\",838,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.828604399165187,8706.383138800525558],[\"HP_w450863756\",839,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.877840269200838,2427.870393627919839],[\"HP_w450863775\",841,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.359847913622005,7709.757521376815021],[\"HP_w450863786\",842,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.198893132030294,2458.434626169284002],[\"HP_w450863789\",843,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.524200630428965,11533.403900016837724],[\"HP_w488966626\",845,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.291268016904251,3228.828715209284837],[\"HP_w488966627\",846,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.087496386602393,2352.629656004547542],[\"HP_w488966628\",847,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.384992483685568,3332.951284446866339],[\"HP_w488966629\",848,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,6.068580804530704,2065.228892591323074],[\"HP_w488966630\",849,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.611612409590659,3354.525501393030936],[\"HP_w488966631\",850,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.198042566464405,2648.753652327411146],[\"HP_w488966633\",852,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,8.483623581414026,2295.140964950615398],[\"HP_w488966634\",853,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.062134531560591,3492.615207404568537],[\"HP_w488966635\",854,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.911009391226187,6905.428094044733371],[\"HP_w488966636\",855,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.254094474168671,3701.289793940857635],[\"HP_w488966637\",856,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.831250422388294,9563.435040211366868],[\"HP_w488966638\",857,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.655974461412434,3644.348768726463732],[\"HP_w488966639\",858,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,101.457744104766093,11146.277238773733188],[\"HP_w488966640\",859,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.395470895640557,9426.748829264981396],[\"HP_w488966641\",860,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,114.582384492623064,12395.743003697716631],[\"HP_w488966642\",861,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,93.548304630147001,10393.298600789994452],[\"HP_w488966643\",862,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.6363787741615,9259.283259300174905],[\"HP_w488966644\",863,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.436498101404268,11525.054619253685814],[\"HP_w488966645\",864,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.689095648915632,7455.501905776768581],[\"HP_w488966646\",865,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.559704266741178,8490.383846193759382],[\"HP_w488966647\",866,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,94.415804538439943,10475.884592059483111],[\"HP_w488966648\",867,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.214424635193062,5696.713225270379553],[\"HP_w488966649\",868,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.807234463036138,9561.14872088103948],[\"HP_w488966652\",871,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.744413527094409,3081.56816777938775],[\"HP_w488967517\",872,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,104.428180087350484,11429.062744315766395],[\"HP_w488967518\",873,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,98.589513747673038,10873.22170877847384],[\"HP_w488967519\",874,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.069666556403362,9205.332256169600441],[\"HP_w488967522\",877,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,8.054280487398215,2254.26750240031015],[\"HP_w488967523\",878,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.627887179654668,4212.874859503124753],[\"HP_w488967524\",879,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.544187900620649,2491.306688139085964],[\"HP_w488967525\",880,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.883383101348905,4808.398071248415363],[\"HP_w488967526\",881,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.974346111932654,5007.457749855988368],[\"HP_w488967527\",882,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.72300212735032,6411.529802523750732],[\"HP_w488967528\",883,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.667171755933701,6691.814751164888548],[\"HP_w488967529\",884,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.830796441932122,6421.791821271937806],[\"HP_w488967530\",885,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.179527002828927,7121.390970669313901],[\"HP_w488967531\",886,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.627194760838698,4688.808941231844074],[\"HP_w488967532\",887,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.752054430790698,2891.895581811274496],[\"HP_w488969645\",888,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.502959455391156,5152.981740153238206],[\"HP_w488969648\",891,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.010289733623175,5867.679582640926128],[\"HP_w488969649\",892,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.923701757188539,6716.236407284349298],[\"HP_w488969651\",894,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.632560699499749,7164.519778592376497],[\"HP_w488969652\",895,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.019100288694347,8343.718347483702018],[\"HP_w488969653\",896,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.870072044076977,7377.530858596128382],[\"HP_w488969654\",897,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,55.086330053393276,6731.718621083039579],[\"HP_w488969655\",898,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,69.133074608868057,8068.968702764239424],[\"HP_w488969656\",899,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.763862227159645,3845.019684025598508],[\"HP_w488969657\",900,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.574030639469214,8682.147716877469065],[\"HP_w488969658\",901,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,67.466696568488374,7910.329513320093611],[\"HP_w488969659\",902,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,78.986601443631002,9007.024457433672069],[\"HP_w488969660\",903,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.246573261706999,7508.573774514506113],[\"HP_w488969662\",905,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.754631214870258,5748.140891655648375],[\"HP_w488969663\",906,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,92.800648106829769,10322.121699770194027],[\"HP_w488969664\",907,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.68669932799467,2885.673776025092593],[\"HP_w488969665\",908,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.410897221923818,10665.817415527148114],[\"HP_w488969667\",910,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.437954493109331,7812.393267744008881],[\"HP_w488969670\",913,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.962692826156385,3197.548357050087816],[\"HP_w488969671\",914,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.654109640474937,2882.571237773214307],[\"HP_w488969673\",916,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.469641436381028,2769.809864743474009],[\"HP_w488971166\",917,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.872181874077711,5283.33171441219838],[\"HP_w488971167\",918,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.365875120002684,4187.93131142425591],[\"HP_w488971168\",919,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,71.290192518543222,8274.326327765315],[\"HP_w488971169\",920,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.928871487037242,4717.528565565945428],[\"HP_w488971174\",922,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.980585675661374,6245.651756322962683],[\"HP_w488971176\",923,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.835416007068574,4042.23160387292819],[\"HP_w488971178\",925,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.413434650002607,4763.658978680248765],[\"HP_w488971179\",926,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.424310656122723,2955.894374462883206],[\"HP_w488971181\",928,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.200206531811688,4267.359661828472781],[\"HP_w488971182\",929,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.959736379609218,3102.066903338797601],[\"HP_w488971184\",931,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.985627256616002,3961.331714829843349],[\"HP_w488971185\",932,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.100717772578449,2353.888331949468466],[\"HP_w488971186\",933,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.043596791483875,2538.850414549265224],[\"HP_w488971187\",934,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.004614997097917,2725.539347723721676],[\"HP_w488971188\",935,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.051019189273628,2825.157026818849317],[\"HP_w488971567\",936,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.09427572884718,3019.675049386251885],[\"HP_w488973900\",937,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.439697305791782,5337.359183511378433],[\"HP_w488973901\",938,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.380083649088583,5236.483963393233353],[\"HP_w488974986\",940,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.081455835224689,2542.454595513390359],[\"HP_w488974987\",941,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.252621567924034,3129.949573266368134],[\"HP_w488974988\",942,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.679055770128164,2789.746109316201],[\"HP_w488974989\",943,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.164878415092858,3026.396425116839964],[\"HP_w488974990\",944,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.058762116082811,2445.094153451083457],[\"HP_w488974991\",945,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.201953678614691,2839.525990204118898],[\"HP_w488974992\",946,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.484947225486907,2771.266975866353732],[\"HP_w488974993\",947,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.276111388466775,2656.185804182036918],[\"HP_w488974995\",949,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.018607950251592,3012.471476863951466],[\"HP_w488974996\",950,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,5.009883779708331,1964.44093582823325],[\"HP_w488974999\",953,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.754991803763083,3272.975219718245626],[\"HP_w488975000\",954,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.347033290466442,3043.737569252405592],[\"HP_w504586413\",957,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.950102357032323,3005.949744389477018],[\"HP_w504586414\",958,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.783810288237451,2609.318739440205263],[\"HP_w532920348\",959,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.40508866590045,6381.264440993722928],[\"HP_w532920349\",960,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.96807253204463,9576.460505050648862],[\"HP_w540665544\",962,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.310205956802534,3801.831607087601242],[\"HP_w540665545\",963,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.70047868040632,5362.185570374682356],[\"HP_w540665546\",964,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.520621963872829,2774.663210960693505],[\"HP_w540665548\",966,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.025226948829996,2727.501605528615983],[\"HP_w540665549\",967,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.973297619534911,2722.557933379723636],[\"HP_w540665550\",968,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,80.376684747891588,9139.360387999280647],[\"HP_w540665552\",970,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.458814341675087,7338.3791253274685],[\"HP_w540665553\",971,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,74.640243717976844,8593.25120195139607],[\"HP_w540665554\",972,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.750712035688991,8032.567785797592478],[\"HP_w540665555\",973,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,99.833290326533813,10991.629239086019879],[\"HP_w540665556\",974,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,71.985434587253806,8340.513372706562222],[\"HP_w540665557\",975,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.855153298910764,3092.110594056304762],[\"HP_w582176747\",977,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.140944727883248,3785.717938094485362],[\"HP_w585589921\",978,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.610231036325004,10113.593994658140218],[\"HP_w585591342\",979,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.58524449462071,4589.615275887891585],[\"HP_ne_1\",980,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.21854584775835,6649.105564706595032],[\"HP_ne_10\",981,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.026592896380818,2537.231643735453872],[\"HP_ne_100\",982,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.133191109364617,7307.379793611511559],[\"HP_ne_101\",983,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.922787564823182,6240.149376171167205],[\"HP_ne_102\",984,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.25770017019029,3320.833056202115586],[\"HP_ne_103\",985,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.299839344826212,2753.644705627455551],[\"HP_ne_104\",986,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.143093145002037,3024.322467404193958],[\"HP_ne_105\",987,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.822060301748017,3088.960140726411282],[\"HP_ne_106\",988,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.814616742604024,3373.851513895902826],[\"HP_ne_107\",989,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.344673721067526,3614.71293824562872],[\"HP_ne_108\",990,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.794829229015491,3943.167742602274757],[\"HP_ne_109\",991,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.32423194837509,4279.166881485309204],[\"HP_ne_11\",992,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.686658011198158,2980.869842666064869],[\"HP_ne_111\",994,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.014278923299273,3202.459353498090877],[\"HP_ne_112\",995,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.697537353445483,5266.705556048010294],[\"HP_ne_113\",996,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.8106604880047,5658.274878458047169],[\"HP_ne_114\",997,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.099953902702207,4067.415611537250243],[\"HP_ne_115\",998,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,100.530241023787354,11057.978945464556091],[\"HP_ne_116\",999,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.446154841369399,6480.373940898366527],[\"HP_ne_117\",1000,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.44480156321525,5242.645108818092012],[\"HP_ne_118\",1001,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,72.259390134922256,8366.593940844599274],[\"HP_ne_119\",1002,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.148107518012679,5880.799835714807159],[\"HP_ne_120\",1004,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.929875950278809,3099.224190466542495],[\"HP_ne_121\",1005,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.097998648737281,5304.82947135978975],[\"HP_ne_123\",1007,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.733174661131322,5365.29822773970227],[\"HP_ne_124\",1008,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,29.853377605933552,4329.541548084874194],[\"HP_ne_125\",1009,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.294438437472152,5609.130539247348679],[\"HP_ne_127\",1010,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.703077775090421,10122.433004188607811],[\"HP_ne_129\",1012,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,74.11968381052489,8543.69389876196874],[\"HP_ne_13\",1013,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.113904844995337,2831.143741243556178],[\"HP_ne_131\",1015,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,101.30841685116738,11132.061284231134778],[\"HP_ne_132\",1016,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,110.857717186626516,12041.154676166845093],[\"HP_ne_133\",1017,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.52279995399519,11818.870555620342202],[\"HP_ne_135\",1019,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.02202354907125,3012.796641871583233],[\"HP_ne_136\",1020,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.854149322085167,2806.415015462507654],[\"HP_ne_137\",1021,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.65513467750969,3168.268821298922376],[\"HP_ne_138\",1022,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.414830219073401,4763.791836855787551],[\"HP_ne_139\",1023,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.60920354820037,7828.696177788675414],[\"HP_ne_14\",1024,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.848887198732633,6042.714061319346911],[\"HP_ne_140\",1025,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,65.127955409992012,7687.681355031239946],[\"HP_ne_142\",1027,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.142788224755762,6832.293438996748591],[\"HP_ne_143\",1028,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.707450223317796,3173.249261259854393],[\"HP_ne_144\",1029,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.392560780552536,5904.071786308601986],[\"HP_ne_145\",1030,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.635699034915646,5260.818548123969776],[\"HP_ne_148\",1033,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.877475362637661,5664.635654523105586],[\"HP_ne_15\",1035,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.213209843396974,5791.797577091391759],[\"HP_ne_150\",1036,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.357639053319844,10184.74723787604853],[\"HP_ne_152\",1038,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,102.646930246829797,11259.487759498197192],[\"HP_ne_153\",1039,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.406859123829165,11807.832988588535954],[\"HP_ne_154\",1040,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,144.655393393562122,15258.693451067114438],[\"HP_ne_156\",1042,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.458172391463364,9813.518011667312749],[\"HP_ne_157\",1043,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.745793418073852,2986.499533400630753],[\"HP_ne_158\",1044,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.600325318233958,2687.050970295872958],[\"HP_ne_159\",1045,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.382202493632168,2666.285677393782407],[\"HP_ne_160\",1047,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.771942815858356,4416.988956069715641],[\"HP_ne_161\",1048,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.055587125132334,3587.191894312598379],[\"HP_ne_162\",1049,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.455515698308471,3054.065094478966785],[\"HP_ne_163\",1050,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.648936327423586,2977.278738370725478],[\"HP_ne_164\",1051,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.696518587250168,3648.208569506216008],[\"HP_ne_165\",1052,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.307167266852076,2563.942323804317766],[\"HP_ne_166\",1053,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.586420660135417,3066.527246844892034],[\"HP_ne_168\",1055,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.343285802794071,3043.380808425995383],[\"HP_ne_170\",1058,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.138323542559643,3119.068401251678097],[\"HP_ne_171\",1059,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.216559173285425,5125.716433296773175],[\"HP_ne_172\",1060,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.119682643847181,2831.693787694251569],[\"HP_ne_173\",1061,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.042675474041795,2348.362705128778998],[\"HP_ne_175\",1063,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.581261576954324,2494.836102126051628],[\"HP_ne_176\",1064,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.118891682212841,5687.618488146662458],[\"HP_ne_178\",1066,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,90.992310960621296,10149.968003451147524],[\"HP_ne_180\",1069,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,88.625716427943971,9924.668203940265812],[\"HP_ne_181\",1070,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.796422781622418,7560.919448810454014],[\"HP_ne_182\",1071,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.099964201488181,4067.416591981675083],[\"HP_ne_183\",1072,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.503021704186459,4010.58766623855081],[\"HP_ne_184\",1073,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.581318669667375,4589.24153735233449],[\"HP_ne_185\",1074,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.085064845008281,2542.798173244788359],[\"HP_ne_187\",1076,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.973267313584017,3674.555048253198493],[\"HP_ne_188\",1077,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.000688488050237,3772.365544062382469],[\"HP_ne_189\",1078,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,53.156325833546603,6547.982219353636538],[\"HP_ne_19\",1079,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,119.566324737201725,12870.214114981605235],[\"HP_ne_190\",1080,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.893354539437887,3190.947352154486907],[\"HP_ne_192\",1082,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.206834162735943,2935.190612292461992],[\"HP_ne_193\",1083,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.363264218129238,2950.082753565903658],[\"HP_ne_196\",1086,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.452868287016599,3529.813060923980629],[\"HP_ne_197\",1087,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.477229806896425,6007.332277616539614],[\"HP_ne_198\",1088,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.344585348955064,7041.904525220522373],[\"HP_ne_199\",1089,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.754059170936117,5176.886433073118496],[\"HP_ne_2\",1090,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.932999462042662,3194.721548786461426],[\"HP_ne_200\",1092,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.746093054826936,2891.328058819524358],[\"HP_ne_201\",1093,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.430529582836664,2575.686416286050189],[\"HP_ne_202\",1094,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.333995625006072,2852.096383500577758],[\"HP_ne_203\",1095,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.53047394909547,3061.201119953888792],[\"HP_ne_204\",1096,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.577005508669579,3636.830924425344165],[\"HP_ne_205\",1097,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.724511393958728,2889.273484704870953],[\"HP_ne_206\",1098,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.591405358859689,7636.601790163442274],[\"HP_ne_207\",1099,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.5856270535505,3352.051695498007575],[\"HP_ne_208\",1100,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.776949849749656,4607.865625696167626],[\"HP_ne_209\",1101,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,74.513659711848064,8581.200404567935038],[\"HP_ne_21\",1102,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.6137666610135,3545.130586128485447],[\"HP_ne_210\",1103,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.772135982739712,3845.807345556820564],[\"HP_ne_212\",1105,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.269859594873076,3226.790633431916831],[\"HP_ne_213\",1106,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,41.670715299167881,5454.552096480781984],[\"HP_ne_214\",1107,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.578055132564671,3636.930848620156667],[\"HP_ne_215\",1108,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.374698750372748,3522.37132103548538],[\"HP_ne_216\",1109,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,55.341186652919042,6755.980969357892718],[\"HP_ne_217\",1110,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.055420354805754,5491.176017777508605],[\"HP_ne_219\",1112,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.787418094058452,4608.862202554364558],[\"HP_ne_22\",1113,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.489030966878516,4866.055748046834196],[\"HP_ne_220\",1114,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.057840305161335,5586.606397051359636],[\"HP_ne_221\",1115,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.630768068655559,4022.749120136009424],[\"HP_ne_222\",1116,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.928899588937156,3479.931240866817461],[\"HP_ne_223\",1117,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.965633857833108,3578.628343265711919],[\"HP_ne_225\",1119,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.333262614192464,6850.426600871122901],[\"HP_ne_226\",1120,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,44.771449303471407,5749.741973690477607],[\"HP_ne_227\",1121,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.978399270595233,7863.843610560666093],[\"HP_ne_228\",1122,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,83.762058747035809,9461.647992717807938],[\"HP_ne_229\",1123,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.247908826385284,11792.700920271880022],[\"HP_ne_23\",1124,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,82.289452530451555,9321.455880898989562],[\"HP_ne_230\",1125,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.989931712590177,12720.141499038585607],[\"HP_ne_231\",1126,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,98.719335220541666,10885.5807129955665],[\"HP_ne_232\",1127,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,84.845699992095916,9564.810639247531071],[\"HP_ne_233\",1128,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,123.067387779840416,13203.515316640807214],[\"HP_ne_235\",1130,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,111.35913228582497,12088.889393610537809],[\"HP_ne_236\",1131,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.914934966827843,5001.80180884201036],[\"HP_ne_237\",1132,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,48.472398306942672,6102.072318820942201],[\"HP_ne_238\",1133,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,64.102591964919782,7590.066755060362993],[\"HP_ne_24\",1135,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,107.505322250049403,11722.006678204703348],[\"HP_ne_241\",1137,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.406043392257672,9808.555330942930596],[\"HP_ne_242\",1138,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,186.584262385519054,19250.321779101413995],[\"HP_ne_243\",1139,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,193.750389628915997,19932.537092672802828],[\"HP_ne_244\",1140,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,192.228747954108002,19787.676805231083563],[\"HP_ne_245\",1141,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,183.954318000504685,18999.951073648047895],[\"HP_ne_246\",1142,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,163.461722192296435,17049.055952706621611],[\"HP_ne_248\",1144,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,189.635881931988507,19540.83595992530536],[\"HP_ne_25\",1146,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,128.743121639613861,13743.845180091240763],[\"HP_ne_250\",1147,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,134.615938606318792,14302.937355321550058],[\"HP_ne_252\",1149,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,152.210375457137275,15977.927743519469004],[\"HP_ne_253\",1150,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,158.912802568089404,16615.998804482111154],[\"HP_ne_254\",1151,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,166.817764515167454,17368.551181843940867],[\"HP_ne_255\",1152,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,174.390305439377727,18089.457077828759793],[\"HP_ne_256\",1153,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,181.536972100506262,18769.819743968197145],[\"HP_ne_257\",1154,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.716945701705129,10218.953230802328108],[\"HP_ne_258\",1155,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.235467689485446,7221.916524039014803],[\"HP_ne_259\",1156,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,125.831674665798758,13466.675428184042175],[\"HP_ne_26\",1157,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,148.708031699585405,15644.504617800530468],[\"HP_ne_260\",1158,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,115.592520382776385,12491.907940440312814],[\"HP_ne_261\",1159,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,132.019699538951244,14055.77539610815802],[\"HP_ne_262\",1160,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,146.189234476172402,15404.715122131612588],[\"HP_ne_263\",1161,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.467870084135853,12670.441232009734449],[\"HP_ne_265\",1163,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,144.943715617444553,15286.141726780721001],[\"HP_ne_266\",1164,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.008350235290326,3297.094942399638967],[\"HP_ne_267\",1165,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,9.359652190565976,2378.538888541881079],[\"HP_ne_268\",1166,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.11272952612287,4830.231850886897519],[\"HP_ne_27\",1168,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.70264256312457,11550.391572009459196],[\"HP_ne_270\",1169,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.323574412549064,3231.904284074670613],[\"HP_ne_271\",1170,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.231315723897726,2747.121256915063896],[\"HP_ne_272\",1171,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.933795221640946,3670.797305100218182],[\"HP_ne_274\",1173,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,150.911907493093082,15854.3135933424619],[\"HP_ne_276\",1175,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,119.49546249598805,12863.468029618063156],[\"HP_ne_277\",1176,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,106.903424839358337,11664.706044706914326],[\"HP_ne_278\",1177,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.575187995018794,11823.85789712579026],[\"HP_ne_279\",1178,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,116.394803683933105,12568.285310710431077],[\"HP_ne_28\",1179,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,111.146651237131181,12068.661197774888933],[\"HP_ne_280\",1180,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,128.380789392604527,13709.351150175951261],[\"HP_ne_281\",1181,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.626670170366367,12780.75900021887901],[\"HP_ne_283\",1183,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,122.712695030083978,13169.748566863994711],[\"HP_ne_284\",1184,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.633652465083387,7831.023714675938209],[\"HP_ne_285\",1185,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,76.627722166050034,8782.45915020796383],[\"HP_ne_286\",1186,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.454448175915502,6861.9634663471561],[\"HP_ne_287\",1187,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.331883358144154,3423.09529569532333],[\"HP_ne_288\",1188,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,95.850084750070025,10612.428068206667376],[\"HP_ne_289\",1189,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.246471884426413,12744.564123397394724],[\"HP_ne_29\",1190,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,116.511606327853045,12579.404922411609732],[\"HP_ne_290\",1191,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,102.701117617173907,11264.646397154956503],[\"HP_ne_291\",1192,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,130.478535424209042,13909.056572384701212],[\"HP_ne_296\",1197,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,138.497815339330771,14672.492020304289326],[\"HP_ne_297\",1198,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,131.370923049341826,13994.011874297342729],[\"HP_ne_298\",1199,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,128.673045515606674,13737.173933085756289],[\"HP_ne_299\",1200,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,165.089795303928071,17204.048512933950406],[\"HP_ne_3\",1201,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.619704304349867,3164.895849774107319],[\"HP_ne_30\",1202,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,121.901337834767318,13092.507361869849774],[\"HP_ne_300\",1203,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,161.725337701769519,16883.752149208456103],[\"HP_ne_302\",1205,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,120.026503948125537,12914.023175861551863],[\"HP_ne_304\",1207,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,34.428709136977176,4765.11310984022748],[\"HP_ne_305\",1208,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.878550321841118,6521.53799063927454],[\"HP_ne_306\",1209,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.800732049550728,3277.329691117229231],[\"HP_ne_307\",1210,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.395111341912845,4571.514599750103116],[\"HP_ne_308\",1211,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.626733451109551,5164.765024545629785],[\"HP_ne_31\",1212,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,126.232918815362609,13504.873871222520393],[\"HP_ne_310\",1213,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.297224160305403,2562.995740061074684],[\"HP_ne_311\",1214,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.045400531188955,2729.422130569188539],[\"HP_ne_312\",1215,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.293749456544255,3229.064948263013321],[\"HP_ne_313\",1216,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.905182115814768,6238.47333742556566],[\"HP_ne_315\",1218,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.394314840995957,3333.838772862814949],[\"HP_ne_316\",1219,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.59521037753732,3162.564027941552922],[\"HP_ne_318\",1221,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.433901778411915,4384.807449304814327],[\"HP_ne_319\",1222,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.753808083530469,3368.062529552100386],[\"HP_ne_32\",1223,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,131.998884250448725,14053.793780642719867],[\"HP_ne_321\",1225,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.452794642087294,2482.606049926710512],[\"HP_ne_322\",1226,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.131420512558542,2737.611232795573414],[\"HP_ne_323\",1227,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.928873010192369,2527.928710570313342],[\"HP_ne_324\",1228,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.704298197330406,3934.549188385854904],[\"HP_ne_325\",1229,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.590168442697554,4590.084035744806897],[\"HP_ne_326\",1230,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,69.544823762893088,8108.167222227421917],[\"HP_ne_327\",1231,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.482097544339624,7435.7956862211322],[\"HP_ne_328\",1232,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,85.441378906937459,9621.519271940447652],[\"HP_ne_329\",1233,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.37035540097996,11518.757834173293304],[\"HP_ne_33\",1234,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.85297513966745,10231.903233296341568],[\"HP_ne_331\",1236,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,119.975520806885683,12909.169580815518202],[\"HP_ne_332\",1237,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,158.541450606920847,16580.646097778866533],[\"HP_ne_333\",1238,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,168.948702786804518,17571.416505303790473],[\"HP_ne_334\",1239,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,161.4263375151628,16855.28733144349826],[\"HP_ne_335\",1240,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,123.292084886099104,13224.906481156634982],[\"HP_ne_336\",1241,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,152.868788233117556,16040.608639792792019],[\"HP_ne_337\",1242,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,175.971635694822027,18239.999718147057138],[\"HP_ne_338\",1243,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,183.466051716032354,18953.468123366281361],[\"HP_ne_339\",1244,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,135.744868042417693,14410.411437638163989],[\"HP_ne_34\",1245,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,86.214143078802096,9695.086421101959786],[\"HP_ne_340\",1246,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.410985903922608,11522.625858053432239],[\"HP_ne_341\",1247,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,109.076382567315164,11871.57162040840376],[\"HP_ne_342\",1248,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,94.205602130043303,10455.87332278012218],[\"HP_ne_343\",1249,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.007915072559292,6914.653514907644421],[\"HP_ne_344\",1250,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.916436526548331,4716.344757327400657],[\"HP_ne_345\",1251,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.313562430408801,3421.351143374918138],[\"HP_ne_346\",1252,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.068218885511362,2826.794437900681714],[\"HP_ne_347\",1253,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.997500212331786,3962.462020213986307],[\"HP_ne_349\",1255,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.965084482591084,4149.776042742671052],[\"HP_ne_35\",1256,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,81.067987137628961,9205.172375502277646],[\"HP_ne_350\",1257,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.248747853245916,6651.980795629011482],[\"HP_ne_351\",1258,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.227867868335359,5983.593021065526045],[\"HP_ne_352\",1259,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.349706971457955,5804.79210368279746],[\"HP_ne_353\",1260,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.721790860942434,2984.214489961719664],[\"HP_ne_354\",1261,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.056955381140163,2444.922152284543699],[\"HP_ne_355\",1262,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.840430839156477,2805.109015887696842],[\"HP_ne_356\",1263,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.584676787373098,3351.96123015791909],[\"HP_ne_357\",1264,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.048402346023227,2444.107903341411202],[\"HP_ne_358\",1265,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.275502257983048,2941.727814959986063],[\"HP_ne_36\",1267,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,76.257735422506173,8747.236412222588115],[\"HP_ne_360\",1268,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,28.653012570209778,4215.266796683970824],[\"HP_ne_361\",1269,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.382470746317708,3903.911215049445673],[\"HP_ne_364\",1272,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.150177021220001,2929.796852420144205],[\"HP_ne_365\",1273,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.823098429512056,2993.858970489547573],[\"HP_ne_366\",1274,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.162405790175102,2550.161031224669841],[\"HP_ne_367\",1275,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.263482518400888,3892.58353575176443],[\"HP_ne_368\",1276,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.429437933035793,3717.982491225007379],[\"HP_ne_369\",1277,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.60749073933442,2782.933118384637055],[\"HP_ne_37\",1278,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,71.371626419771715,8282.07883516226866],[\"HP_ne_370\",1279,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.714305849405591,3745.101916863412498],[\"HP_ne_371\",1280,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.647805271084501,5547.571061807244405],[\"HP_ne_372\",1281,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.438018406462732,6193.999352295251811],[\"HP_ne_373\",1282,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,33.156215875892308,4643.97175138494822],[\"HP_ne_374\",1283,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.023364271042489,7296.924278603245512],[\"HP_ne_375\",1284,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.897219796685832,5380.915324644491193],[\"HP_ne_376\",1285,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.160138606902034,3406.745195377073742],[\"HP_ne_377\",1286,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.131047784478426,5212.77574908234601],[\"HP_ne_379\",1288,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.752682794288475,3653.555402016263088],[\"HP_ne_38\",1289,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,66.348365332016328,7803.864379607955016],[\"HP_ne_381\",1291,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.407093088278746,3239.855262004136421],[\"HP_ne_382\",1292,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.094816514815221,5209.326532210408914],[\"HP_ne_383\",1293,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.967635952680524,3578.818942695185797],[\"HP_ne_384\",1294,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.597729255570645,3924.403825130325458],[\"HP_ne_385\",1295,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.58194144765404,2685.300825816664656],[\"HP_ne_386\",1296,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.115639645595898,4925.708894260729721],[\"HP_ne_387\",1297,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.396391847423953,3238.836503874760638],[\"HP_ne_388\",1298,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.292940496256044,3800.187935243575339],[\"HP_ne_389\",1299,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.595232608805613,3733.766144358294241],[\"HP_ne_39\",1300,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.124220681673584,4450.525808895325099],[\"HP_ne_390\",1301,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.628000301129777,3736.885628667555011],[\"HP_ne_391\",1302,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.297658035099515,2848.637044941473505],[\"HP_ne_392\",1303,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.596718663993009,6209.107616812134438],[\"HP_ne_393\",1304,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.666840645707129,3359.783229471318918],[\"HP_ne_394\",1305,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.195446762855575,4457.306531823851401],[\"HP_ne_395\",1306,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.432460313517698,2861.47022184688467],[\"HP_ne_396\",1307,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.644344700115219,6213.641615450968857],[\"HP_ne_397\",1308,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.079491591283286,7207.067599490169414],[\"HP_ne_398\",1309,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,45.750049627455283,5842.90472453374332],[\"HP_ne_399\",1310,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,75.275412878833478,8653.719306064947887],[\"HP_ne_4\",1311,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.922477879546161,3098.519894132794434],[\"HP_ne_40\",1312,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,46.798993859552709,5942.764215429418073],[\"HP_ne_400\",1313,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,101.891111181109281,11187.533784441604439],[\"HP_ne_401\",1314,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,116.828057504145988,12609.531074394699317],[\"HP_ne_402\",1315,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,132.918915776741301,14141.380781945772469],[\"HP_ne_403\",1316,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,129.167129769754126,13784.210754080593688],[\"HP_ne_404\",1317,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,112.622154966118202,12209.12915277445245],[\"HP_ne_407\",1320,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,85.286575231416094,9606.781962030812792],[\"HP_ne_408\",1321,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,79.180279338645718,9025.46259303907209],[\"HP_ne_409\",1322,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,100.868353900506577,11090.167291328227293],[\"HP_ne_41\",1323,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.580451511794196,2685.158983922807238],[\"HP_ne_410\",1324,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,70.147170952596767,8165.510674687212486],[\"HP_ne_411\",1325,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.168427729017367,7977.134319802453319],[\"HP_ne_412\",1326,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,69.884175260612864,8140.473484810344416],[\"HP_ne_413\",1327,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.785320673830867,7274.262528148698948],[\"HP_ne_414\",1328,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,36.759313494719066,4986.986644697255542],[\"HP_ne_415\",1329,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,40.988136173980031,5389.570563762898928],[\"HP_ne_416\",1330,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.579660355261032,2970.683665820850365],[\"HP_ne_417\",1331,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.661622502294861,3264.086462218470842],[\"HP_ne_418\",1332,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.799742520999217,2610.835487999125689],[\"HP_ne_42\",1334,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.500205959208621,3058.319607316660949],[\"HP_ne_420\",1335,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.702986135685244,6028.824280117235503],[\"HP_ne_421\",1336,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,187.08071093827391,19297.58368132367832],[\"HP_ne_422\",1337,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,202.737222677554257,20788.083598903165694],[\"HP_ne_423\",1338,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,224.440333386397299,22854.219738385025266],[\"HP_ne_425\",1340,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,266.935852989527461,26899.793204603014601],[\"HP_ne_426\",1341,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,286.542511672327919,28766.347111205617694],[\"HP_ne_428\",1343,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,236.060522151299296,23960.461708803693909],[\"HP_ne_429\",1344,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,214.267334818772866,21885.750274747177173],[\"HP_ne_43\",1345,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.965541957479239,2531.419594352023523],[\"HP_ne_430\",1346,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,228.285056965142644,23220.237423081580346],[\"HP_ne_431\",1347,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,212.362736735214412,21704.432537192413292],[\"HP_ne_432\",1348,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,201.556532591154735,20675.681902677930338],[\"HP_ne_433\",1349,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,191.551039267077528,19723.15893822578073],[\"HP_ne_434\",1350,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,212.456388643126928,21713.34819882568263],[\"HP_ne_437\",1353,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,266.98383259869837,26904.360863396086643],[\"HP_ne_438\",1354,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,245.062600421519534,24817.459560128660087],[\"HP_ne_439\",1355,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,247.558768082050364,25055.094721411194769],[\"HP_ne_441\",1358,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,213.459163335910631,21808.812349578693102],[\"HP_ne_443\",1360,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,236.209511893561768,23974.645532267080853],[\"HP_ne_444\",1361,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,282.24913601750319,28357.617748866305192],[\"HP_ne_445\",1362,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,332.837114432086366,33173.593293934623944],[\"HP_ne_446\",1363,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,24.509410299076503,3820.79586047208295],[\"HP_ne_447\",1364,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,68.347123181094744,7994.146126840219949],[\"HP_ne_449\",1366,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,52.060731609924858,6443.681649264846783],[\"HP_ne_45\",1367,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,8.747258542011341,2320.239013199479814],[\"HP_ne_452\",1370,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,103.17940891280287,11310.179728498833356],[\"HP_ne_453\",1371,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.042526277485649,5013.94850161663453],[\"HP_ne_454\",1372,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.734907245468552,3271.063169768606258],[\"HP_ne_456\",1374,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,18.295846332641602,3229.26457086748087],[\"HP_ne_457\",1375,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,62.330232181331979,7421.338103662804315],[\"HP_ne_458\",1376,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,30.587862139862676,4399.464475714927175],[\"HP_ne_459\",1377,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.925776045562804,2908.433879537578832],[\"HP_ne_46\",1378,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,96.398400178657639,10664.627697008207178],[\"HP_ne_460\",1379,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.677143093409491,6026.364022492583899],[\"HP_ne_461\",1380,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.594851465503851,12777.729859515966382],[\"HP_ne_462\",1381,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,113.493305332186935,12292.062667624197275],[\"HP_ne_463\",1382,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.454603017071975,6385.978207225251936],[\"HP_ne_465\",1384,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,201.133694372799738,20635.427704290534166],[\"HP_ne_466\",1385,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,236.932097910453933,24043.435721075216861],[\"HP_ne_468\",1387,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.392827108152545,5523.297140696122369],[\"HP_ne_469\",1388,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.917200641969448,3193.217501115491359],[\"HP_ne_47\",1389,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.46895907673975,11528.144904105623937],[\"HP_ne_470\",1390,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.531185619741922,3537.268870999430874],[\"HP_ne_471\",1391,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.011885508713267,3011.831500429502739],[\"HP_ne_472\",1392,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.990237101204247,3104.970572034644647],[\"HP_ne_473\",1393,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.147085204366512,2929.502511455692002],[\"HP_ne_474\",1394,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.582967056377949,2875.798463767180692],[\"HP_ne_475\",1395,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,26.473733533954324,4007.799432432451795],[\"HP_ne_478\",1398,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.42610919754846,3051.265595606613715],[\"HP_ne_480\",1401,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.781173870779336,2894.66775249819284],[\"HP_ne_481\",1402,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,59.076337547528269,7111.567334524691432],[\"HP_ne_482\",1403,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,60.173294470018895,7215.997633545798635],[\"HP_ne_483\",1404,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.549352225253948,6870.998331844176391],[\"HP_ne_484\",1405,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,50.019373580548795,6249.344364868245066],[\"HP_ne_486\",1407,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.697636656094602,2696.315009660206215],[\"HP_ne_487\",1408,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.688487907205211,3742.644048765936077],[\"HP_ne_488\",1409,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,37.925315168593535,5097.990004050105199],[\"HP_ne_489\",1410,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.701790446104496,3458.310450469148236],[\"HP_ne_490\",1412,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.567529569112338,3731.128814979494564],[\"HP_ne_491\",1413,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,22.46854417058341,3626.505405039540619],[\"HP_ne_492\",1414,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.282310652604636,4465.575974127961672],[\"HP_ne_493\",1415,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,43.00357641860483,5581.440475051180329],[\"HP_ne_494\",1416,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.025768212839871,6630.753133862355753],[\"HP_ne_496\",1418,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.896387879463426,7094.436126124918701],[\"HP_ne_498\",1420,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.622320353585898,6973.144897661377399],[\"HP_ne_499\",1421,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.798587144644223,6894.7254961701301],[\"HP_ne_5\",1422,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.010258400804251,3011.676599756564428],[\"HP_ne_50\",1423,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,146.0758074408987,15393.916868373557008],[\"HP_ne_500\",1424,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.515778652453037,6963.002127713529262],[\"HP_ne_501\",1425,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,58.020380070752303,7011.040182735619055],[\"HP_ne_502\",1426,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.39715103416296,7522.908778452313527],[\"HP_ne_503\",1427,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.36524216634739,2569.471054236271812],[\"HP_ne_504\",1428,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.96947554518297,2817.394071901419011],[\"HP_ne_505\",1429,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,32.881855947560787,4617.852686207786974],[\"HP_ne_506\",1430,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.44444990927205,2767.411631362699154],[\"HP_ne_507\",1431,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.551985944558336,2587.249061921953398],[\"HP_ne_508\",1432,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.72461170264129,3460.483034091450918],[\"HP_ne_509\",1433,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.166369736316657,3312.138398897345724],[\"HP_ne_51\",1434,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,27.790591736783394,4133.164333341779638],[\"HP_ne_510\",1435,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.657071281892108,3358.853186036129046],[\"HP_ne_511\",1436,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,19.921838574931147,3384.05903233344543],[\"HP_ne_513\",1438,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.894862220523876,3571.890883393873082],[\"HP_ne_514\",1439,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.089153066148722,2923.987371897358571],[\"HP_ne_515\",1440,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.870968169657971,3188.816169751438792],[\"HP_ne_516\",1441,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,47.667093581544073,6025.407308962995558],[\"HP_ne_517\",1442,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.566391649554973,7539.020485037633989],[\"HP_ne_518\",1443,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.266655779193741,5511.285630179244436],[\"HP_ne_519\",1444,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.289701451634718,2657.479578195625436],[\"HP_ne_52\",1445,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.362703557113509,2854.829378637205991],[\"HP_ne_520\",1446,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,108.953183041166923,11859.843025519090588],[\"HP_ne_521\",1447,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,176.720973946879184,18311.336719742899732],[\"HP_ne_522\",1448,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,10.02929759179513,2442.289130738896347],[\"HP_ne_523\",1449,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,12.616414988816093,2688.582706935291753],[\"HP_ne_525\",1451,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,109.295002221326357,11892.384211470269292],[\"HP_ne_526\",1452,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.369001677329386,6187.428959681757988],[\"HP_ne_527\",1453,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.7034216131891,3744.06573757560227],[\"HP_ne_528\",1454,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,109.002499799869369,11864.537980947563483],[\"HP_ne_53\",1456,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.603825920807338,2972.984227660858778],[\"HP_ne_54\",1457,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,15.373092654457958,2951.018420704397613],[\"HP_ne_55\",1458,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.86760808674374,2902.896289858003911],[\"HP_ne_56\",1459,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,21.725062713614893,3555.725970336137834],[\"HP_ne_57\",1460,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.676954681217325,4883.946085651889007],[\"HP_ne_58\",1461,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,35.037322004466844,4823.053054825243635],[\"HP_ne_6\",1463,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.184910323688314,3694.70346281512775],[\"HP_ne_61\",1465,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.573615850824341,2589.308228998477262],[\"HP_ne_62\",1466,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,118.04307498676738,12725.200738740255474],[\"HP_ne_64\",1468,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,105.356274750069389,11517.4173562066062],[\"HP_ne_66\",1470,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,73.765609516547002,8509.98602597527497],[\"HP_ne_67\",1471,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,57.139733664128187,6927.202644825003517],[\"HP_ne_68\",1472,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,42.128328522160515,5498.116875309680836],[\"HP_ne_69\",1473,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,31.224702609575232,4460.091688431562034],[\"HP_ne_7\",1474,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,20.501047827046445,3439.199753134821549],[\"HP_ne_70\",1475,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.263926133489647,6653.425767908214766],[\"HP_ne_71\",1476,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.196248601739413,9788.582866885592011],[\"HP_ne_72\",1477,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,87.173208653634006,9786.389463825957137],[\"HP_ne_73\",1478,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,91.162460377063709,10166.166227896464989],[\"HP_ne_74\",1479,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.161099420112642,6643.636664794723401],[\"HP_ne_75\",1480,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,54.500257520452486,6675.924515947076543],[\"HP_ne_77\",1482,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,56.03230143483966,6821.775096596736148],[\"HP_ne_78\",1483,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,49.94791486461267,6242.541495111126096],[\"HP_ne_79\",1484,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,51.213593907537557,6363.034139997575949],[\"HP_ne_8\",1485,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,17.062881824631646,3111.8863497049324],[\"HP_ne_80\",1486,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.165792889665937,2550.483483096197233],[\"HP_ne_81\",1487,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.042817790977223,2729.176253701031783],[\"HP_ne_82\",1488,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,11.892736969570072,2619.688559503070792],[\"HP_ne_83\",1489,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,13.79336567877691,2800.628412619561914],[\"HP_ne_84\",1490,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,25.748864362370696,3938.791887297690209],[\"HP_ne_85\",1491,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,16.599363703446802,3067.759424568135728],[\"HP_ne_86\",1492,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,39.011931495539713,5201.435878375381435],[\"HP_ne_87\",1493,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,38.174986075986709,5121.758674433935084],[\"HP_ne_88\",1494,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,63.936871617316633,7574.290177968543503],[\"HP_ne_89\",1495,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,94.153116862644453,10450.876725323752908],[\"HP_ne_9\",1496,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.145242378353812,2834.127074419282962],[\"HP_ne_90\",1497,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,117.720380246387677,12694.480199456107584],[\"HP_ne_91\",1498,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,136.008207997214157,14435.481401334787734],[\"HP_ne_92\",1499,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,166.334979435778536,17322.590042286115931],[\"HP_ne_93\",1500,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,178.618950257518691,18492.024064515779173],[\"HP_ne_94\",1501,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,145.849974967876989,15372.417616941889719],[\"HP_ne_95\",1502,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,6.352848764545333,2092.291202384715689],[\"HP_ne_96\",1503,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,23.307148472661417,3706.340534597366968],[\"HP_ne_99\",1506,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,61.483995696146614,7340.776390273157631],[\"HP_ne_479\",3293,0.001,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HP\",null,14.458787089457576,2863.976530916361298],[\"HH_ne_479\",3293,0.0021,0.0001,0.0,0.0,0.0,0.0,null,1.0,true,\"HH\",0.95,14.458787089457576,2863.976530916361298]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "cos_phi": "float64",
        "dist_gas_m": "float64",
        "cost_gas_conn_eur": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\",\"slack_weight\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object",
        "slack_weight": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377],\"data\":[[688,754,\"l\",\"CB\",true,null,0.0,null],[2273,784,\"l\",\"CB\",true,null,0.0,null],[2191,7218,\"l\",\"CB\",false,null,0.0,null],[2253,7248,\"l\",\"CB\",true,null,0.0,null],[1694,7276,\"l\",\"CB\",true,null,0.0,null],[1776,7308,\"l\",\"CB\",true,null,0.0,null],[3146,7336,\"l\",\"CB\",true,null,0.0,null],[1875,7344,\"l\",\"CB\",true,null,0.0,null],[2273,7347,\"l\",\"CB\",true,null,0.0,null],[1812,7351,\"l\",\"CB\",true,null,0.0,null],[2080,7354,\"l\",\"CB\",false,null,0.0,null],[3280,7471,\"l\",\"CB\",true,null,0.0,null],[1959,7486,\"l\",\"CB\",true,null,0.0,null],[1959,7487,\"l\",\"CB\",false,null,0.0,null],[1740,7498,\"l\",\"CB\",true,null,0.0,null],[1617,7506,\"l\",\"CB\",true,null,0.0,null],[3136,7509,\"l\",\"CB\",true,null,0.0,null],[1598,7512,\"l\",\"CB\",true,null,0.0,null],[1598,7517,\"l\",\"CB\",true,null,0.0,null],[2071,7528,\"l\",\"CB\",true,null,0.0,null],[2068,7529,\"l\",\"CB\",true,null,0.0,null],[2071,7533,\"l\",\"CB\",true,null,0.0,null],[2068,7537,\"l\",\"CB\",true,null,0.0,null],[1884,7564,\"l\",\"CB\",true,null,0.0,null],[1740,7599,\"l\",\"CB\",false,null,0.0,null],[2414,7615,\"l\",\"CB\",true,null,0.0,null],[3021,7635,\"l\",\"CB\",true,null,0.0,null],[1812,7643,\"l\",\"CB\",true,null,0.0,null],[2222,7653,\"l\",\"CB\",true,null,0.0,null],[1770,7658,\"l\",\"CB\",true,null,0.0,null],[2113,7681,\"l\",\"CB\",false,null,0.0,null],[2169,7693,\"l\",\"CB\",true,null,0.0,null],[1799,7705,\"l\",\"CB\",true,null,0.0,null],[2126,7711,\"l\",\"CB\",true,null,0.0,null],[1790,7749,\"l\",\"CB\",true,null,0.0,null],[2432,7773,\"l\",\"CB\",true,null,0.0,null],[1517,7792,\"l\",\"CB\",true,null,0.0,null],[1673,7803,\"l\",\"CB\",true,null,0.0,null],[3058,7825,\"l\",\"CB\",true,null,0.0,null],[1617,7827,\"l\",\"CB\",false,null,0.0,null],[2043,7837,\"l\",\"CB\",true,null,0.0,null],[2523,7840,\"l\",\"CB\",false,null,0.0,null],[2248,7841,\"l\",\"CB\",true,null,0.0,null],[2342,7845,\"l\",\"CB\",false,null,0.0,null],[2470,7854,\"l\",\"CB\",true,null,0.0,null],[2471,7855,\"l\",\"CB\",false,null,0.0,null],[1694,7941,\"l\",\"CB\",true,null,0.0,null],[1772,7959,\"l\",\"CB\",true,null,0.0,null],[2872,7980,\"l\",\"CB\",false,null,0.0,null],[3147,8000,\"l\",\"CB\",true,null,0.0,null],[1935,8009,\"l\",\"CB\",true,null,0.0,null],[2001,8036,\"l\",\"CB\",true,null,0.0,null],[2001,8037,\"l\",\"CB\",true,null,0.0,null],[2948,8041,\"l\",\"CB\",true,null,0.0,null],[2949,8042,\"l\",\"CB\",true,null,0.0,null],[2973,8058,\"l\",\"CB\",false,null,0.0,null],[2126,8099,\"l\",\"CB\",true,null,0.0,null],[2521,8105,\"l\",\"CB\",true,null,0.0,null],[2523,8108,\"l\",\"CB\",true,null,0.0,null],[2554,8130,\"l\",\"CB\",true,null,0.0,null],[2555,8136,\"l\",\"CB\",true,null,0.0,null],[2555,8137,\"l\",\"CB\",true,null,0.0,null],[2253,8163,\"l\",\"CB\",true,null,0.0,null],[2273,8177,\"l\",\"CB\",false,null,0.0,null],[2621,8200,\"l\",\"CB\",true,null,0.0,null],[2294,8217,\"l\",\"CB\",true,null,0.0,null],[3081,8231,\"l\",\"CB\",true,null,0.0,null],[3239,8281,\"l\",\"CB\",true,null,0.0,null],[3239,8282,\"l\",\"CB\",true,null,0.0,null],[2973,8287,\"l\",\"CB\",true,null,0.0,null],[2809,8298,\"l\",\"CB\",true,null,0.0,null],[3001,8383,\"l\",\"CB\",true,null,0.0,null],[3001,8384,\"l\",\"CB\",true,null,0.0,null],[3001,8385,\"l\",\"CB\",true,null,0.0,null],[3000,8386,\"l\",\"CB\",true,null,0.0,null],[3020,8388,\"l\",\"CB\",true,null,0.0,null],[3021,8389,\"l\",\"CB\",true,null,0.0,null],[3021,8391,\"l\",\"CB\",true,null,0.0,null],[3023,8395,\"l\",\"CB\",true,null,0.0,null],[3023,8396,\"l\",\"CB\",false,null,0.0,null],[3023,8397,\"l\",\"CB\",true,null,0.0,null],[3023,8398,\"l\",\"CB\",true,null,0.0,null],[3214,8400,\"l\",\"CB\",true,null,0.0,null],[3214,8401,\"l\",\"CB\",true,null,0.0,null],[2253,8405,\"l\",\"CB\",true,null,0.0,null],[3004,8406,\"l\",\"CB\",true,null,0.0,null],[3004,8407,\"l\",\"CB\",true,null,0.0,null],[3004,8408,\"l\",\"CB\",true,null,0.0,null],[2809,8410,\"l\",\"CB\",false,null,0.0,null],[2809,8412,\"l\",\"CB\",false,null,0.0,null],[1799,8414,\"l\",\"CB\",false,null,0.0,null],[2248,8415,\"l\",\"CB\",true,null,0.0,null],[2248,8416,\"l\",\"CB\",true,null,0.0,null],[3258,8418,\"l\",\"CB\",true,null,0.0,null],[3193,8419,\"l\",\"CB\",true,null,0.0,null],[3290,8420,\"l\",\"CB\",true,null,0.0,null],[3016,8422,\"l\",\"CB\",true,null,0.0,null],[3016,8423,\"l\",\"CB\",true,null,0.0,null],[3016,8424,\"l\",\"CB\",true,null,0.0,null],[2506,8432,\"l\",\"CB\",false,null,0.0,null],[2506,8433,\"l\",\"CB\",true,null,0.0,null],[1929,8435,\"l\",\"CB\",true,null,0.0,null],[2506,8436,\"l\",\"CB\",true,null,0.0,null],[3196,8440,\"l\",\"CB\",true,null,0.0,null],[3202,8441,\"l\",\"CB\",true,null,0.0,null],[3033,8443,\"l\",\"CB\",true,null,0.0,null],[3015,8444,\"l\",\"CB\",true,null,0.0,null],[3015,8445,\"l\",\"CB\",true,null,0.0,null],[3202,8450,\"l\",\"CB\",true,null,0.0,null],[3202,8451,\"l\",\"CB\",false,null,0.0,null],[3015,8452,\"l\",\"CB\",true,null,0.0,null],[1812,8460,\"l\",\"CB\",true,null,0.0,null],[3050,8471,\"l\",\"CB\",true,null,0.0,null],[3050,8472,\"l\",\"CB\",true,null,0.0,null],[3050,8473,\"l\",\"CB\",true,null,0.0,null],[3067,8474,\"l\",\"CB\",true,null,0.0,null],[3052,8479,\"l\",\"CB\",true,null,0.0,null],[3052,8480,\"l\",\"CB\",false,null,0.0,null],[3052,8482,\"l\",\"CB\",true,null,0.0,null],[3056,8489,\"l\",\"CB\",true,null,0.0,null],[3056,8490,\"l\",\"CB\",true,null,0.0,null],[3057,8492,\"l\",\"CB\",true,null,0.0,null],[3057,8493,\"l\",\"CB\",true,null,0.0,null],[3056,8494,\"l\",\"CB\",false,null,0.0,null],[3058,8496,\"l\",\"CB\",true,null,0.0,null],[3058,8497,\"l\",\"CB\",true,null,0.0,null],[3132,8498,\"l\",\"CB\",true,null,0.0,null],[2294,8501,\"l\",\"CB\",true,null,0.0,null],[2294,8502,\"l\",\"CB\",true,null,0.0,null],[2293,8504,\"l\",\"CB\",true,null,0.0,null],[3057,8505,\"l\",\"CB\",false,null,0.0,null],[1598,8506,\"l\",\"CB\",true,null,0.0,null],[3063,8510,\"l\",\"CB\",false,null,0.0,null],[3063,8511,\"l\",\"CB\",true,null,0.0,null],[2068,8512,\"l\",\"CB\",true,null,0.0,null],[2071,8513,\"l\",\"CB\",true,null,0.0,null],[3064,8514,\"l\",\"CB\",true,null,0.0,null],[3063,8514,\"l\",\"CB\",true,null,0.0,null],[3064,8515,\"l\",\"CB\",true,null,0.0,null],[3064,8516,\"l\",\"CB\",false,null,0.0,null],[3011,8517,\"l\",\"CB\",true,null,0.0,null],[1886,8518,\"l\",\"CB\",true,null,0.0,null],[3011,8519,\"l\",\"CB\",true,null,0.0,null],[3011,8520,\"l\",\"CB\",true,null,0.0,null],[1874,8522,\"l\",\"CB\",true,null,0.0,null],[3065,8523,\"l\",\"CB\",true,null,0.0,null],[3067,8526,\"l\",\"CB\",true,null,0.0,null],[3067,8527,\"l\",\"CB\",true,null,0.0,null],[3056,8528,\"l\",\"CB\",false,null,0.0,null],[1805,8529,\"l\",\"CB\",false,null,0.0,null],[3217,8532,\"l\",\"CB\",true,null,0.0,null],[3082,8534,\"l\",\"CB\",true,null,0.0,null],[2470,8536,\"l\",\"CB\",false,null,0.0,null],[2184,8538,\"l\",\"CB\",true,null,0.0,null],[3012,8539,\"l\",\"CB\",true,null,0.0,null],[3012,8541,\"l\",\"CB\",true,null,0.0,null],[3072,8544,\"l\",\"CB\",true,null,0.0,null],[2433,8545,\"l\",\"CB\",true,null,0.0,null],[2433,8546,\"l\",\"CB\",true,null,0.0,null],[3012,8548,\"l\",\"CB\",true,null,0.0,null],[3073,8549,\"l\",\"CB\",true,null,0.0,null],[3073,8550,\"l\",\"CB\",true,null,0.0,null],[3073,8551,\"l\",\"CB\",true,null,0.0,null],[3201,8555,\"l\",\"CB\",false,null,0.0,null],[3201,8556,\"l\",\"CB\",false,null,0.0,null],[3201,8558,\"l\",\"CB\",true,null,0.0,null],[3201,8559,\"l\",\"CB\",false,null,0.0,null],[1694,8560,\"l\",\"CB\",true,null,0.0,null],[3081,8568,\"l\",\"CB\",true,null,0.0,null],[3081,8569,\"l\",\"CB\",false,null,0.0,null],[3082,8570,\"l\",\"CB\",true,null,0.0,null],[3082,8571,\"l\",\"CB\",true,null,0.0,null],[1721,8572,\"l\",\"CB\",false,null,0.0,null],[2713,8576,\"l\",\"CB\",true,null,0.0,null],[3084,8578,\"l\",\"CB\",false,null,0.0,null],[3282,8584,\"l\",\"CB\",true,null,0.0,null],[3014,8588,\"l\",\"CB\",true,null,0.0,null],[3014,8589,\"l\",\"CB\",true,null,0.0,null],[3014,8590,\"l\",\"CB\",true,null,0.0,null],[2677,8592,\"l\",\"CB\",false,null,0.0,null],[2791,8594,\"l\",\"CB\",true,null,0.0,null],[3090,8600,\"l\",\"CB\",true,null,0.0,null],[3090,8601,\"l\",\"CB\",true,null,0.0,null],[3090,8602,\"l\",\"CB\",true,null,0.0,null],[1673,8602,\"l\",\"CB\",true,null,0.0,null],[1673,8603,\"l\",\"CB\",true,null,0.0,null],[3013,8609,\"l\",\"CB\",true,null,0.0,null],[3092,8610,\"l\",\"CB\",true,null,0.0,null],[3092,8611,\"l\",\"CB\",true,null,0.0,null],[3013,8614,\"l\",\"CB\",true,null,0.0,null],[2031,8624,\"l\",\"CB\",true,null,0.0,null],[2489,8625,\"l\",\"CB\",false,null,0.0,null],[2031,8626,\"l\",\"CB\",true,null,0.0,null],[2031,8627,\"l\",\"CB\",true,null,0.0,null],[3116,8629,\"l\",\"CB\",true,null,0.0,null],[3092,8631,\"l\",\"CB\",true,null,0.0,null],[3116,8632,\"l\",\"CB\",true,null,0.0,null],[3116,8633,\"l\",\"CB\",false,null,0.0,null],[3254,8635,\"l\",\"CB\",false,null,0.0,null],[2551,8636,\"l\",\"CB\",true,null,0.0,null],[2621,8637,\"l\",\"CB\",true,null,0.0,null],[3092,8638,\"l\",\"CB\",false,null,0.0,null],[3116,8639,\"l\",\"CB\",true,null,0.0,null],[2273,8651,\"l\",\"CB\",true,null,0.0,null],[3116,8671,\"l\",\"CB\",false,null,0.0,null],[3003,8673,\"l\",\"CB\",true,null,0.0,null],[2538,8674,\"l\",\"CB\",true,null,0.0,null],[3003,8675,\"l\",\"CB\",true,null,0.0,null],[3003,8676,\"l\",\"CB\",true,null,0.0,null],[2169,8679,\"l\",\"CB\",false,null,0.0,null],[2169,8680,\"l\",\"CB\",true,null,0.0,null],[3020,8681,\"l\",\"CB\",false,null,0.0,null],[3118,8682,\"l\",\"CB\",true,null,0.0,null],[3118,8683,\"l\",\"CB\",true,null,0.0,null],[3118,8684,\"l\",\"CB\",false,null,0.0,null],[3118,8685,\"l\",\"CB\",false,null,0.0,null],[3020,8686,\"l\",\"CB\",true,null,0.0,null],[3000,8690,\"l\",\"CB\",true,null,0.0,null],[3000,8691,\"l\",\"CB\",true,null,0.0,null],[3019,8692,\"l\",\"CB\",false,null,0.0,null],[3121,8693,\"l\",\"CB\",true,null,0.0,null],[3121,8695,\"l\",\"CB\",true,null,0.0,null],[3007,8701,\"l\",\"CB\",true,null,0.0,null],[3292,8704,\"l\",\"CB\",true,null,0.0,null],[3129,8706,\"l\",\"CB\",true,null,0.0,null],[3129,8708,\"l\",\"CB\",true,null,0.0,null],[3129,8709,\"l\",\"CB\",false,null,0.0,null],[3130,8710,\"l\",\"CB\",true,null,0.0,null],[3130,8711,\"l\",\"CB\",true,null,0.0,null],[3131,8712,\"l\",\"CB\",true,null,0.0,null],[3131,8713,\"l\",\"CB\",false,null,0.0,null],[3131,8714,\"l\",\"CB\",true,null,0.0,null],[3130,8715,\"l\",\"CB\",true,null,0.0,null],[3132,8716,\"l\",\"CB\",true,null,0.0,null],[3132,8717,\"l\",\"CB\",false,null,0.0,null],[3010,8720,\"l\",\"CB\",true,null,0.0,null],[3010,8725,\"l\",\"CB\",true,null,0.0,null],[1606,8727,\"l\",\"CB\",true,null,0.0,null],[3136,8728,\"l\",\"CB\",true,null,0.0,null],[3131,8731,\"l\",\"CB\",true,null,0.0,null],[3137,8732,\"l\",\"CB\",true,null,0.0,null],[3138,8735,\"l\",\"CB\",true,null,0.0,null],[3137,8736,\"l\",\"CB\",true,null,0.0,null],[3007,8738,\"l\",\"CB\",true,null,0.0,null],[3007,8740,\"l\",\"CB\",true,null,0.0,null],[3145,8750,\"l\",\"CB\",true,null,0.0,null],[3145,8751,\"l\",\"CB\",true,null,0.0,null],[3146,8752,\"l\",\"CB\",true,null,0.0,null],[3146,8753,\"l\",\"CB\",true,null,0.0,null],[3147,8754,\"l\",\"CB\",true,null,0.0,null],[3147,8755,\"l\",\"CB\",true,null,0.0,null],[3006,8756,\"l\",\"CB\",true,null,0.0,null],[3006,8757,\"l\",\"CB\",true,null,0.0,null],[3006,8762,\"l\",\"CB\",true,null,0.0,null],[3151,8763,\"l\",\"CB\",true,null,0.0,null],[3151,8764,\"l\",\"CB\",true,null,0.0,null],[3151,8765,\"l\",\"CB\",true,null,0.0,null],[3006,8768,\"l\",\"CB\",true,null,0.0,null],[3001,8769,\"l\",\"CB\",true,null,0.0,null],[3171,8788,\"l\",\"CB\",true,null,0.0,null],[3171,8790,\"l\",\"CB\",false,null,0.0,null],[3177,8792,\"l\",\"CB\",true,null,0.0,null],[3176,8794,\"l\",\"CB\",true,null,0.0,null],[3176,8795,\"l\",\"CB\",true,null,0.0,null],[3177,8796,\"l\",\"CB\",true,null,0.0,null],[3177,8797,\"l\",\"CB\",true,null,0.0,null],[3145,8801,\"l\",\"CB\",false,null,0.0,null],[3180,8809,\"l\",\"CB\",true,null,0.0,null],[3003,8809,\"l\",\"CB\",true,null,0.0,null],[3180,8810,\"l\",\"CB\",true,null,0.0,null],[2126,8816,\"l\",\"CB\",true,null,0.0,null],[2126,8817,\"l\",\"CB\",true,null,0.0,null],[3209,8818,\"l\",\"CB\",true,null,0.0,null],[3209,8820,\"l\",\"CB\",true,null,0.0,null],[3209,8821,\"l\",\"CB\",true,null,0.0,null],[3209,8822,\"l\",\"CB\",true,null,0.0,null],[3005,8823,\"l\",\"CB\",true,null,0.0,null],[3005,8824,\"l\",\"CB\",true,null,0.0,null],[3084,8826,\"l\",\"CB\",true,null,0.0,null],[3005,8827,\"l\",\"CB\",true,null,0.0,null],[3005,8828,\"l\",\"CB\",true,null,0.0,null],[3187,8830,\"l\",\"CB\",true,null,0.0,null],[3187,8831,\"l\",\"CB\",true,null,0.0,null],[2523,8832,\"l\",\"CB\",true,null,0.0,null],[2948,8833,\"l\",\"CB\",true,null,0.0,null],[2001,8835,\"l\",\"CB\",true,null,0.0,null],[3019,8847,\"l\",\"CB\",true,null,0.0,null],[1617,8848,\"l\",\"CB\",true,null,0.0,null],[3276,8849,\"l\",\"CB\",true,null,0.0,null],[3121,8851,\"l\",\"CB\",false,null,0.0,null],[1740,8852,\"l\",\"CB\",true,null,0.0,null],[1579,8854,\"l\",\"CB\",false,null,0.0,null],[3193,8858,\"l\",\"CB\",true,null,0.0,null],[3010,8881,\"l\",\"CB\",true,null,0.0,null],[3261,13401,\"l\",\"CB\",true,null,0.0,null],[3010,13402,\"l\",\"CB\",true,null,0.0,null],[1799,13404,\"l\",\"CB\",false,null,0.0,null],[1799,13405,\"l\",\"CB\",true,null,0.0,null],[3202,13406,\"l\",\"CB\",true,null,0.0,null],[3196,13407,\"l\",\"CB\",false,null,0.0,null],[3196,13408,\"l\",\"CB\",true,null,0.0,null],[3012,13412,\"l\",\"CB\",true,null,0.0,null],[2913,13414,\"l\",\"CB\",true,null,0.0,null],[3205,13415,\"l\",\"CB\",true,null,0.0,null],[3209,13417,\"l\",\"CB\",true,null,0.0,null],[3005,13417,\"l\",\"CB\",true,null,0.0,null],[3005,13418,\"l\",\"CB\",true,null,0.0,null],[3212,13420,\"l\",\"CB\",true,null,0.0,null],[3004,13420,\"l\",\"CB\",true,null,0.0,null],[3212,13421,\"l\",\"CB\",false,null,0.0,null],[3028,13421,\"l\",\"CB\",false,null,0.0,null],[3214,13422,\"l\",\"CB\",true,null,0.0,null],[3004,13422,\"l\",\"CB\",true,null,0.0,null],[3214,13424,\"l\",\"CB\",false,null,0.0,null],[3012,13426,\"l\",\"CB\",true,null,0.0,null],[3011,13427,\"l\",\"CB\",true,null,0.0,null],[2594,13428,\"l\",\"CB\",true,null,0.0,null],[3238,13449,\"l\",\"CB\",false,null,0.0,null],[3013,13450,\"l\",\"CB\",true,null,0.0,null],[3244,13453,\"l\",\"CB\",true,null,0.0,null],[3254,13458,\"l\",\"CB\",true,null,0.0,null],[3254,13459,\"l\",\"CB\",true,null,0.0,null],[2621,13460,\"l\",\"CB\",false,null,0.0,null],[3011,13461,\"l\",\"CB\",true,null,0.0,null],[3003,13462,\"l\",\"CB\",true,null,0.0,null],[2405,13463,\"l\",\"CB\",false,null,0.0,null],[3258,13464,\"l\",\"CB\",true,null,0.0,null],[3258,13465,\"l\",\"CB\",false,null,0.0,null],[3258,13466,\"l\",\"CB\",true,null,0.0,null],[3057,13471,\"l\",\"CB\",true,null,0.0,null],[3261,13472,\"l\",\"CB\",true,null,0.0,null],[3261,13473,\"l\",\"CB\",true,null,0.0,null],[3217,13474,\"l\",\"CB\",true,null,0.0,null],[3217,13475,\"l\",\"CB\",false,null,0.0,null],[3217,13476,\"l\",\"CB\",false,null,0.0,null],[3000,13478,\"l\",\"CB\",true,null,0.0,null],[1959,13478,\"l\",\"CB\",true,null,0.0,null],[3013,13481,\"l\",\"CB\",true,null,0.0,null],[3145,13483,\"l\",\"CB\",true,null,0.0,null],[3145,13484,\"l\",\"CB\",false,null,0.0,null],[3171,13485,\"l\",\"CB\",true,null,0.0,null],[3003,13485,\"l\",\"CB\",true,null,0.0,null],[3180,13486,\"l\",\"CB\",false,null,0.0,null],[3146,13487,\"l\",\"CB\",false,null,0.0,null],[3147,13488,\"l\",\"CB\",false,null,0.0,null],[3180,13489,\"l\",\"CB\",false,null,0.0,null],[3212,13490,\"l\",\"CB\",false,null,0.0,null],[2470,13491,\"l\",\"CB\",false,null,0.0,null],[3121,13492,\"l\",\"CB\",false,null,0.0,null],[3121,13493,\"l\",\"CB\",false,null,0.0,null],[3019,13494,\"l\",\"CB\",false,null,0.0,null],[2973,13495,\"l\",\"CB\",false,null,0.0,null],[3020,13496,\"l\",\"CB\",false,null,0.0,null],[3272,13497,\"l\",\"CB\",false,null,0.0,null],[3272,13498,\"l\",\"CB\",false,null,0.0,null],[3274,13499,\"l\",\"CB\",true,null,0.0,null],[3275,13500,\"l\",\"CB\",true,null,0.0,null],[3275,13501,\"l\",\"CB\",false,null,0.0,null],[1754,13502,\"l\",\"CB\",false,null,0.0,null],[3274,13503,\"l\",\"CB\",false,null,0.0,null],[3274,13504,\"l\",\"CB\",false,null,0.0,null],[3276,13505,\"l\",\"CB\",true,null,0.0,null],[3276,13506,\"l\",\"CB\",false,null,0.0,null],[3279,13508,\"l\",\"CB\",true,null,0.0,null],[3279,13509,\"l\",\"CB\",false,null,0.0,null],[3279,13511,\"l\",\"CB\",false,null,0.0,null],[2061,13512,\"l\",\"CB\",true,null,0.0,null],[3280,13513,\"l\",\"CB\",false,null,0.0,null],[3281,13514,\"l\",\"CB\",false,null,0.0,null],[3281,13515,\"l\",\"CB\",true,null,0.0,null],[3282,13517,\"l\",\"CB\",false,null,0.0,null],[3014,13519,\"l\",\"CB\",true,null,0.0,null],[3282,13520,\"l\",\"CB\",true,null,0.0,null],[1818,13521,\"l\",\"CB\",false,null,0.0,null],[3290,13525,\"l\",\"CB\",true,null,0.0,null],[3193,13526,\"l\",\"CB\",false,null,0.0,null],[3292,13527,\"l\",\"CB\",false,null,0.0,null],[3292,13528,\"l\",\"CB\",true,null,0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"slack_weight\"],\"index\":[0,1,2,4,5,6,7,8,9,10,11,12,13,14],\"data\":[[\"I8771\",2984,0.965,0.0,true,1.0],[\"I8772\",2983,0.965,0.0,true,1.0],[\"I8773\",2990,0.965,0.0,true,1.0],[\"I8775\",2993,0.965,0.0,true,1.0],[\"I8776\",2989,0.965,0.0,true,1.0],[\"I8777\",2986,0.965,0.0,true,1.0],[\"I8778\",2987,0.965,0.0,true,1.0],[\"I8779\",2997,0.965,0.0,true,1.0],[\"I8780\",2996,0.965,0.0,true,1.0],[\"I8781\",2998,0.965,0.0,true,1.0],[\"I8782\",2999,0.965,0.0,true,1.0],[\"I8783\",2995,0.965,0.0,true,1.0],[\"I8784\",2988,0.965,0.0,true,1.0],[\"I8785\",2994,0.965,0.0,true,1.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "slack_weight": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
