      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,62,63,1.0,3.025,73.946124999999995,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,62,64,1.0,3.025,73.946124999999995,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,286,287,1.0,0.064,0.608,24.867959858100001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,334,162,1.0,0.48,7.504,380.977145026199992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1513,1464,1.0,0.242,1.96625,74.247753947500001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1513,1465,1.0,1.0965625,9.0145,340.260115029400026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1514,1443,1.0,2.02675,19.2919375,756.241153727499977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1514,1515,1.0,0.862125,8.1599375,319.846191750199978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1441,1516,1.0,4.0005504,8.8635888,697.307642081899985,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1441,1450,1.0,5.4380304,12.2612688,336.687970751100011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1441,1450,1.0,5.35788,12.097483199999999,357.331346060300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1467,1.0,1.2998304,2.883672,68.689461205900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1517,1.0,5.2864416,11.776881599999999,279.873017466500016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1517,1.0,5.2864416,11.776881599999999,279.873017466500016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,340,162,1.0,0.416,4.464,272.353896366000015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1509,1518,1.0,5.906736,13.378147200000001,303.622033308899972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1519,1517,1.0,3.8803248,8.644046400000001,205.520329405899986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1520,1517,1.0,3.8088864,8.4488976,197.664885704099987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1521,1522,1.0,0.688248,0.4721904,1169.182318397799918,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1521,1459,1.0,0.4634784,1.6134624,1681.43032164579995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1523,1524,1.0,0.688248,0.4721904,1169.182318397799918,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1523,1459,1.0,0.4634784,1.6134624,1681.43032164579995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1525,1526,1.0,3.188592,6.760512,175.377347759700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1516,1442,1.0,9.7121376,21.6353808,514.257535357799952,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1505,1527,1.0,0.0662112,0.1062864,432.049403595400008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,341,126,1.0,1.808,19.359999999999999,909.76944344900005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1507,1527,1.0,0.0662112,0.1062864,432.049403595400008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1482,1483,1.0,0.33275,2.7225,102.532612594200003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1502,1.0,0.242,1.0285,1564.548334457899955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1500,1.0,0.2495625,1.043625,1591.570476200700114,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1528,1.0,2.02675,16.60725,626.812671080900032,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1467,1529,1.0,6.0234768,13.419964800000001,318.967551237900011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1493,1530,1.0,0.166375,1.17975,163.100933416499998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1493,1531,1.0,0.166375,1.17975,163.100933416499998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1532,1444,1.0,1.328,10.848000000000001,408.292112134399986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1532,1398,1.0,1.472,17.007999999999999,751.41027507260003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,342,162,1.0,3.696,40.271999999999998,1671.723733501499964,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1533,1459,1.0,2.0542896,4.477968,540.929506996199962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1534,1459,1.0,2.0542896,4.477968,540.929506996199962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1490,1529,1.0,2.26512,5.0459904,119.841187635799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1525,1490,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1529,1491,1.0,1.7040672,3.7966896,90.246260201300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1510,1528,1.0,0.5974375,4.885375,184.356667965000014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1535,1528,1.0,0.5974375,4.885375,184.356667965000014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1536,1537,1.0,0.242,0.7789375,1286.792706169999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1536,1483,1.0,0.33275,2.57125,281.71214125329999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1538,1539,1.0,0.242,0.7789375,1286.792706169999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,13,343,1.0,0.784,8.32,340.591578216699986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1538,1483,1.0,0.33275,2.57125,281.71214125329999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1540,1528,1.0,0.2798125,0.499125,858.647494631299992,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1541,1528,1.0,0.2798125,0.499125,858.647494631299992,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1542,1469,1.0,0.3641616,0.6080976,2228.753794445699896,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1543,1469,1.0,0.3641616,0.6080976,2228.753794445699896,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1544,1444,1.0,2.816,23.135999999999999,873.223489641600054,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1544,1395,1.0,1.232,15.968,1555.978301137899962,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1545,1395,1.0,1.232,15.952,1533.975130255500062,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1464,1528,1.0,0.4613125,3.8115,143.865545914199998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1464,1546,1.0,0.7335625,6.972625,273.1677568705,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,344,345,1.0,1.104,12.192,512.08102939820003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1444,1547,1.0,2.416,25.808,1179.656438197099988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1548,1549,1.0,0.0993168,0.8119584,132.629119243199995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1548,1550,1.0,0.2648448,0.4164336,1266.73596808909997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1551,1552,1.0,0.2648448,0.4164336,1266.73596808909997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1551,1553,1.0,0.1603008,1.2998304,212.279664684099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1554,1.0,1.1796048,2.4724656,2623.535511642200163,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1555,1.0,1.3277088,2.543904,1450.151444287700087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1556,1.0,0.2596176,2.0804256,439.3567930854,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1557,1492,1.0,0.9478656,4.6731168,124.773675541499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1558,1492,1.0,0.9478656,4.6731168,124.773675541499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,346,345,1.0,1.232,13.247999999999999,542.121524906800005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1559,1547,1.0,0.304,4.304,214.142975930099993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1559,1560,1.0,0.88,8.384,356.427495054299982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1561,1562,1.0,0.209088,0.9740016,124.956360278800005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1561,1492,1.0,0.2892384,1.4217984,37.998425347900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1563,1564,1.0,0.2108304,0.9774864,133.359858192199994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1563,1492,1.0,0.2892384,1.4217984,37.998425347900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1554,1565,1.0,3.0788208,6.8598288,163.137470363900007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1552,1566,1.0,0.418176,0.47916,1132.645370947800075,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1550,1567,1.0,0.418176,0.47916,1132.645370947800075,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1398,1547,1.0,1.648,18.064,847.559755067999959,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,126,347,1.0,0.56,6.352,262.207768743899976,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1398,1547,1.0,1.568,17.824000000000002,850.106234157500012,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1398,1568,1.0,0.992,9.632,376.998271448900027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1569,1570,1.0,1.0872576,5.0982624,1426.03705897079999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1569,1571,1.0,0.0052272,0.0278784,72.343155950899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1572,1573,1.0,0.7997616,3.676464,1388.038633622800035,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1572,1571,1.0,0.0052272,0.0278784,48.228770633899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1575,1.0,0.9286992,4.5807696,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1576,1.0,0.6412032,3.1589712,84.400348609299996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1571,1.0,0.0906048,0.635976,2363.940500010499818,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1575,1577,1.0,1.2824064,5.2951536,135.734759776499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,344,126,1.0,0.64,9.84,499.746521308599995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1570,1577,1.0,1.2824064,5.2951536,135.734759776499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1465,1578,1.0,0.983125,7.77425,299.600630724799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1553,1579,1.0,0.0818928,0.662112,25.210493740499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1553,1492,1.0,0.3206016,2.5595856,97.553649691299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1556,1580,1.0,0.0818928,0.662112,25.210493740499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1556,1492,1.0,0.3206016,2.5595856,97.553649691299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1581,1565,1.0,1.324224,2.9481408,70.150939103900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1582,1565,1.0,1.324224,2.9481408,70.150939103900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1497,1498,1.0,0.5445,4.4694375,168.783159483899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1583,1584,1.0,0.0018513,0.0051183,192.915082535599993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,344,129,1.0,0.64,9.824,498.751802914200027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1583,1584,1.0,0.0013068,0.0038115,143.22483400370001,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1585,1586,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1587,1.0,0.15125,1.225125,46.173348118200003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1588,1.0,0.1588125,1.24025,92.5571490536,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1589,1.0,1.3688125,11.305937500000001,547.471958954399952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1578,1.0,0.680625,5.581125,210.536998438500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1586,1405,1.0,1.6259375,15.6770625,772.69856404129996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1586,1578,1.0,0.680625,5.581125,210.536998438500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1587,1590,1.0,0.1285625,0.4235,515.020134524899959,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1588,1591,1.0,0.105875,0.3705625,449.990213975699987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,18,288,1.0,0.352,4.24,175.468324758800009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,344,348,1.0,1.104,12.144,510.489479967299985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1592,1593,1.0,0.9687744,2.4898896,1918.189741121299903,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1592,1594,1.0,1.3782384,6.7971024,181.588628826199994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1595,1596,1.0,0.9687744,2.4898896,1918.189741121299903,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1595,1594,1.0,2.0630016,6.8058144,173.550500387200003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1597,1594,1.0,0.5349168,2.6275392,238.220897373500009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1597,1594,1.0,0.5279472,2.5979184,117.6489707888,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1589,1405,1.0,0.5520625,6.9196875,333.1889003677,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1598,1594,1.0,0.818928,4.0388832,107.966679714500003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1599,1594,1.0,1.4671008,3.2269248,94.082639683599993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1600,1601,1.0,2.3295888,5.1906096,123.312197643499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,346,348,1.0,1.232,13.215999999999999,540.728919154699952,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1602,1603,1.0,2.3295888,5.1906096,123.312197643499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1604,1605,1.0,0.6655968,3.7130544,99.015127589299993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1604,1606,1.0,5.5965888,12.466872,296.314643818899981,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1607,1608,1.0,1.3521024,3.0073824,104.861039181300001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1607,1609,1.0,1.0088496,4.1956992,105.957147604799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1610,1611,1.0,1.3521024,3.0073824,104.861039181300001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1610,1609,1.0,1.0088496,4.1956992,105.957147604799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1401,1612,1.0,0.0540144,0.8677152,353.494966578099991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1403,1606,1.0,0.0540144,0.8677152,353.494966578099991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1614,1.0,1.7667936,3.9360816,93.5345854718,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,129,349,1.0,1.2,12.880000000000001,527.39969267080005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1613,1609,1.0,0.1289376,0.4234032,130.802271870699997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1609,1.0,0.1359072,0.5715072,118.197025000500005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1606,1.0,1.2510432,2.78784,66.314559621599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1606,1.0,1.2510432,2.78784,66.314559621599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1615,1616,1.0,0.4613125,3.751,139.361855623699995,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1615,1617,1.0,0.45375,4.008125,141.845198868000011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1618,1.0,0.166375,1.4293125,257.383795572099984,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1619,1.0,0.166375,1.3990625,187.934365859299987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1618,1.0,0.0378125,14.633437499999999,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1619,1.0,0.0378125,14.633437499999999,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,129,347,1.0,0.576,6.56,339.795803501199998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1498,1620,1.0,0.378125,3.251875,302.210245659500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1621,1.0,0.378125,3.251875,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1622,1601,1.0,0.3798432,0.8468064,20.095321097500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1623,1603,1.0,0.3885552,0.8642304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1601,1614,1.0,1.5611904,3.476088,82.573501236799998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1603,1606,1.0,3.2513184,7.2431568,172.089022489200005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1405,1624,1.0,0.99825,8.152374999999999,378.899252287799982,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1625,1609,1.0,0.0836352,0.1097712,367.561691346299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1626,1609,1.0,0.0766656,0.0993168,333.582330217899994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1624,1627,1.0,0.2041875,1.6410625,60.90504533,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,13,350,1.0,0.656,7.744,340.591578216699986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1627,1628,1.0,0.2041875,1.6410625,60.90504533,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1628,1616,1.0,0.1134375,0.9301875,34.4721714756,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1614,1612,1.0,1.6918704,3.7670688,89.515521252300005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1605,1629,1.0,0.1498464,0.7422624,19.729951623000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1605,1594,1.0,0.8084736,4.5075888,120.206557110299997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1631,1.0,0.1533312,0.7509744,52.795889065099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1594,1.0,0.8084736,4.5075888,120.206557110299997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1612,1.0,6.2621856,16.179926399999999,395.329771408199974,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1616,1632,1.0,0.831875,7.033125,248.334324427700011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1410,1633,1.0,0.0,2.465375,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,342,350,1.0,2.848,30.463999999999999,1247.376866482700052,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1413,1634,1.0,0.0,3.2896875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1633,1635,1.0,0.3025,2.7225,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1634,1635,1.0,0.3025,2.7225,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1635,1578,1.0,2.949375,24.956250000000001,852.754815746600002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1635,1578,1.0,2.949375,24.956250000000001,852.754815746600002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1636,1578,1.0,0.09075,0.801625,163.185114543400005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1637,1578,1.0,0.09075,0.741125,28.0744058294,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1638,1639,1.0,0.2317392,0.331056,1558.483493476800049,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1638,1640,1.0,0.3676464,0.6551424,2776.808006194699828,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1638,1641,1.0,0.2282544,0.3258288,1535.830586057800019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,342,351,1.0,1.104,11.84,484.427858035999975,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1642,1643,1.0,0.313632,0.69696,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1642,1644,1.0,0.8712,2.00376,43.844336939900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1642,1641,1.0,6.2273376,13.845110399999999,452.327409430099976,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1646,1.0,0.296208,0.69696,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1647,1.0,0.888624,2.038608,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1641,1.0,6.2656704,13.834656000000001,421.271004097699972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1648,1649,1.0,2.683296,6.133248,137.013552937199989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1648,1641,1.0,4.434408,9.84456,381.628416114499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1650,1641,1.0,0.5819616,1.1273328,1464.583538530399892,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1651,1641,1.0,0.200376,0.3467376,1465.131592742199928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,342,352,1.0,1.104,11.888,486.81518218230002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1652,1641,1.0,0.200376,0.3467376,1465.131592742199928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1653,1641,1.0,0.9809712,1.8417168,4447.825297817200408,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1654,1655,1.0,4.826448,11.029392,244.797547914500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1654,1641,1.0,2.6118576,5.3247744,216.481413640800014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1643,1656,1.0,0.400752,0.679536,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1646,1657,1.0,0.400752,0.679536,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1658,1546,1.0,0.317625,2.662,67.807897737800005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1658,1515,1.0,0.317625,2.662,67.807897737800005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1659,1594,1.0,3.815856,8.729424,195.47266885709999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1660,1594,1.0,3.798432,8.659727999999999,193.645821484599992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,13,353,1.0,2.32,35.936,1824.114591512000061,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1661,1662,1.0,5.2111917,5.8385646,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1664,1.0,1.4735259,2.5345386,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1665,1.0,3.628548,6.3606312,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1428,1.0,0.691515,1.852389,6056.364409300400439,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1430,1.0,1.2750012,2.6250345,7450.614323989700097,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1430,1.0,1.2750012,2.6250345,7450.614323989700097,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1666,1422,1.0,0.869022,2.304324,5612.075128309300453,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1424,1667,1.0,0.496584,1.316601,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1668,1669,1.0,4.165425,7.301745,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1670,1426,1.0,1.0607949,2.1839895,6199.589243304099909,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,353,1.0,2.32,35.936,1824.114591512000061,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1671,1510,1.0,0.3554375,1.96625,686.034093872299991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1672,1535,1.0,0.3554375,1.96625,686.034093872299991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1616,1.0,1.104125,9.074999999999999,396.956104013100003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1513,1673,1.0,0.242,0.710875,995.989003208900044,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1674,1438,1.0,0.8631414,2.0961072,6719.875374991100216,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1465,1675,1.0,0.0075625,0.0226875,62.799120685799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1492,1676,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1677,1678,1.0,3.987918,6.5802825,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1454,1682,1.0,0.0,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1466,1684,1.0,7.7745888,130.9117392,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,289,288,1.0,2.16,19.744,752.007106109199981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,346,354,1.0,0.24,3.792,192.179593783499996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1508,1694,1.0,7.2327024,130.680000000000007,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1704,1.0,4.1625936,126.6132384,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1467,1710,1.0,5.05296,124.870838399999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1518,1727,1.0,2.9324592,59.227660800000002,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1518,1727,1.0,2.9132928,59.4019008,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1658,1772,1.0,3.6905,153.140625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1658,1772,1.0,3.735875,152.505374999999987,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1518,1503,1.0,0.0,4.356,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1784,1785,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1786,1787,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,355,1.0,0.88,9.936,424.346867018800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1788,1789,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1794,1795,1.0,0.2178,2.6136,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1796,1797,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1798,1799,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1800,1801,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1822,1823,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1824,1825,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1836,1837,1.0,0.1089,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1842,1843,1.0,0.1089,1.6335,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1844,1845,1.0,0.1089,1.6335,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,356,1.0,0.88,9.936,424.346867018800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1846,1847,1.0,2.631024,108.516672,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,1848,1.0,3.066624,88.635887999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1859,1860,1.0,0.95832,38.228256000000002,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1869,1870,1.0,3.31056,70.114176,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1871,1872,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1886,1887,1.0,3.39768,63.632447999999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,1889,1.0,3.39768,63.841535999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1892,1893,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1898,1899,1.0,3.781008,84.941999999999993,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1918,1919,1.0,1.376496,40.214592000000003,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,209,357,1.0,0.432,7.904,393.112709436999978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1920,1921,1.0,1.376496,39.900959999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1922,1923,1.0,1.376496,40.040351999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1928,1929,1.0,0.37026,9.626760000000001,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1930,1931,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1944,1840,1.0,12.249072,27.895824000000001,630.262343511299946,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1945,1944,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1945,1946,1.0,4.338576,9.861984,222.875379444599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1782,1877,1.0,0.4599936,1.0349856,120.571926584799996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1947,1948,1.0,0.104544,0.487872,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1949,1950,1.0,0.104544,0.487872,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,359,1.0,1.136,13.504,559.429624967999985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1951,1896,1.0,1.454904,2.76606,263.066021639499979,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1951,1790,1.0,1.411344,3.972672,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1952,1953,1.0,2.561328,5.871888,129.706163447300014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1954,1955,1.0,3.22344,9.182448000000001,213.741142582099997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1956,1957,1.0,2.1175,14.595625,314.83741469810002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1956,1958,1.0,3.35775,22.974875000000001,495.532203641900026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1959,1960,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1828,1.0,2.491632,5.715072,126.052468702300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1846,1.0,4.582512,10.506672,233.836463679600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1961,1.0,2.735568,6.255216,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,360,132,1.0,0.576,6.192,253.454246873800002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1959,1950,1.0,5.471136,12.527856,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1962,1.0,2.369664,5.57568,116.918231839800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1963,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1964,1.0,4.53024,10.384703999999999,230.182768934600006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1965,1.0,2.735568,6.255216,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1877,1.0,0.226512,0.505296,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1948,1.0,5.471136,12.527856,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1966,1.0,2.369664,5.57568,116.918231839800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1967,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1957,1968,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,132,1.0,1.808,18.16,725.149709462399983,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1957,1969,1.0,6.44325,23.700875,813.610591726599978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1968,1970,1.0,2.949375,15.578749999999999,408.699371219099987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1971,1941,1.0,3.31056,6.34887,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1972,1973,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1970,1.0,9.22625,38.568750000000001,1197.055624868399946,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1974,1.0,4.5375,16.713125000000002,574.957096895299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1975,1.0,0.075625,0.75625,24.412526808100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1976,1.0,4.5375,16.713125000000002,574.957096895299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1969,1.0,2.858625,10.511875,360.295223237500011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1977,1.0,3.17625,27.043500000000002,909.071989659199971,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,361,1.0,0.832,7.6,289.661996427199995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1978,1979,1.0,3.7670688,8.637076800000001,192.549713061099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1978,1963,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1980,1967,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1981,1840,1.0,10.227888,23.365583999999998,522.47834853400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1981,1659,1.0,1.707552,3.885552,87.688673879800007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1982,1838,1.0,10.227888,23.365583999999998,522.47834853400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1982,1660,1.0,1.707552,3.885552,87.688673879800007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1983,1796,1.0,0.3971583,1.1404008,3630.31109862509993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1983,1798,1.0,0.3971583,1.1404008,3630.31109862509993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1984,1985,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,89,362,1.0,0.896,8.48,328.654957484799979,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1984,1986,1.0,1.062864,2.108304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1984,1987,1.0,6.168096,12.649824000000001,270.373411129500028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1985,1988,1.0,1.062864,2.108304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1985,1953,1.0,5.366592,11.029392,235.663311052000012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1989,1800,1.0,1.8513,3.8115,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1990,1991,1.0,15.664175999999999,25.909488,568.149532846400007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1990,1992,1.0,10.4787936,17.359531199999999,426.020807266199995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1993,1994,1.0,0.209088,0.470448,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1994,1995,1.0,6.865056,15.699024,348.927848146799988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1994,1916,1.0,6.080976,13.921776,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,360,363,1.0,0.816,8.800000000000001,360.088058745400019,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1996,1997,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1996,1946,1.0,7.474896,17.005824,383.637948224299976,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1997,1838,1.0,10.436976,23.748912000000001,535.266280141500033,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1998,1999,1.0,15.246,25.317072,549.881059121399972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2000,2001,1.0,15.246,25.317072,549.881059121399972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2002,1802,1.0,0.299475,0.659934,1783.003035556600025,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2002,1832,1.0,1.315512,2.705076,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2002,1937,1.0,3.965049,8.346095999999999,1344.559666157399988,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2003,2004,1.0,0.191664,0.296208,1081.493644517900066,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2003,2005,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,290,288,1.0,0.224,3.488,152.987689047099991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,360,364,1.0,1.52,14.800000000000001,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2006,2007,1.0,0.191664,0.296208,1081.493644517900066,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2006,2008,1.0,0.2456784,0.5645376,35.2581542892,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1806,2009,1.0,0.9801,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2010,2011,1.0,4.948416,11.7612,242.970700542000003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1814,2012,1.0,0.836352,1.995048,41.1040658812,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2013,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2014,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2015,1.0,0.34848,0.801504,754.487964841100052,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2016,1.0,0.34848,0.801504,754.487964841100052,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2017,1.0,0.34848,0.78408,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,363,1.0,1.2,12.896000000000001,527.797580028499965,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1946,2018,1.0,0.296208,1.4827824,37.633055873399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2013,2019,1.0,0.34848,0.78408,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2014,2020,1.0,0.296208,1.4827824,37.633055873399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1816,2021,1.0,1.48104,3.39768,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1816,2022,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2023,2021,1.0,1.603008,3.65904,80.381284389800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2023,2024,1.0,1.777248,4.059792,89.515521252300005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2025,1926,1.0,3.0492,3.4848,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2026,1784,1.0,0.005445,0.0114345,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1817,2027,1.0,157.68719999999999,228.951359999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,89,1.0,1.84,19.744,808.308167228000002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2028,2029,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2030,2031,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2029,2032,1.0,0.331056,0.487872,1793.964119791600069,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2031,2033,1.0,0.331056,0.487872,1793.964119791600069,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1818,2034,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1820,2035,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2034,2036,1.0,6.760512,15.472512,343.447306029300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2034,1838,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2035,2037,1.0,6.760512,15.472512,343.447306029300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2035,1840,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,359,347,1.0,0.48,5.056,207.299313377200008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1819,2038,1.0,57.987071999999998,26.658719999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1819,2039,1.0,57.987071999999998,26.658719999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2036,2020,1.0,2.596176,5.941584,131.533010819699996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2037,2018,1.0,2.596176,5.941584,131.533010819699996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2040,1786,1.0,5.816349,11.502018,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2040,1822,1.0,3.919311,8.353719,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2040,1824,1.0,2.604888,5.748831,29.229557959899999,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2041,2042,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2043,1.0,2.160576,6.917328,162.589416152199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2043,1.0,2.160576,6.917328,162.589416152199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,360,1.0,1.136,13.52,560.225399683499973,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2041,2033,1.0,0.836352,2.665872,62.112810664900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2044,1.0,0.26136,0.383328,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2045,1.0,0.26136,0.383328,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2046,1.0,0.845064,1.8417168,40.373326932200001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2047,1.0,0.845064,1.8417168,40.373326932200001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2042,2032,1.0,0.836352,2.665872,62.112810664900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1828,1830,1.0,1.620432,3.693888,82.208131762299999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1953,1955,1.0,0.662112,3.31056,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2048,2049,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2048,2050,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,359,129,1.0,0.848,9.664,415.593345148699996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2051,2052,1.0,3.0779375,21.061562500000001,454.030908067999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1995,2053,1.0,3.693888,8.468064,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2054,1834,1.0,0.495495,0.123057,631.358451934799973,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2004,2015,1.0,0.104544,0.156816,599.205938178900055,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2007,2016,1.0,0.104544,0.156816,599.205938178900055,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2055,1656,1.0,4.26888,7.05672,155.282026662199996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2056,1657,1.0,4.26888,7.05672,155.282026662199996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2057,1932,1.0,2.445894,5.018112,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2057,2058,1.0,1.616076,4.436586,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2059,2043,1.0,1.446192,4.61736,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,363,347,1.0,1.936,23.936,1579.214922829299894,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2060,2043,1.0,1.446192,4.61736,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2061,1928,1.0,0.382239,0.3292047,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2062,2063,1.0,4.896144,11.203632000000001,250.278090031999994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2062,2064,1.0,6.27264,14.322528,319.69829018690001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2065,2063,1.0,4.896144,11.203632000000001,250.278090031999994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2065,2066,1.0,6.27264,14.322528,319.69829018690001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,1838,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,2067,1.0,6.534,14.949792,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,2068,1.0,0.17424,0.383328,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1838,2069,1.0,0.17424,0.383328,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,89,366,1.0,1.552,18.416,762.949008446800008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2070,2071,1.0,13.573295999999999,34.290432000000003,949.960633698200013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2072,2071,1.0,13.573295999999999,34.290432000000003,949.960633698200013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2073,1841,1.0,0.0,0.17424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,1964,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,2074,1.0,3.4848,10.088495999999999,224.702226817100012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1964,2071,1.0,3.4848,10.088495999999999,224.702226817100012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2074,1.0,0.008712,0.0209088,0.3653694745,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2075,1.0,0.104544,0.418176,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2076,1.0,1.515888,3.449952,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2077,1.0,1.515888,3.449952,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,287,1.0,1.344,15.84,1543.60400431249991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2078,2079,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2078,2047,1.0,5.2341696,10.727956799999999,226.16370471510001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1850,2067,1.0,0.365904,0.8712,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1970,1852,1.0,0.03025,0.1815,261.803304735600022,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1855,2080,1.0,11.877723,15.7962717,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2081,2082,1.0,1.56816,4.077216,91.707738099300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2083,2084,1.0,1.56816,4.077216,91.707738099300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2085,2076,1.0,6.18552,14.130864000000001,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2086,2077,1.0,6.18552,14.130864000000001,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2086,2087,1.0,3.0492,8.712,217.394837327099992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,296,1.0,0.784,9.327999999999999,386.547568034400001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1857,2088,1.0,1.7424,2.7225,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1859,2075,1.0,0.888624,2.09088,43.844336939900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1860,2089,1.0,0.0,0.17424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2090,2091,1.0,0.487872,1.115136,25.575863214999998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1865,2092,1.0,0.487872,1.115136,25.575863214999998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1869,2077,1.0,0.4356,1.010592,21.922168469999999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1961,2093,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1965,2066,1.0,4.9884912,11.499840000000001,566.322685473900037,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2093,2064,1.0,4.9884912,11.4980976,566.322685473900037,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2094,2095,1.0,1.202256,2.735568,60.285963292399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,172,291,1.0,0.4,4.256,174.274662685599992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,365,367,1.0,1.872,20.032,820.045844280999972,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2094,2096,1.0,0.313632,0.714384,16.441626352499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2094,2097,1.0,1.080288,2.474208,54.805421174899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2095,1.0,1.202256,2.735568,60.285963292399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2099,1.0,0.313632,0.714384,16.441626352499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2100,1.0,1.080288,2.474208,54.805421174899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2101,1.0,3.74616,6.18552,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2001,1.0,8.746848,14.496767999999999,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2102,1.0,3.990096,9.147600000000001,202.78005834710001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2103,1.0,5.610528,9.286992,202.78005834710001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2104,1.0,2.7495072,4.556376,99.380497063799993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,368,1.0,2.208,23.536000000000001,960.699025238499985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2063,2105,1.0,6.690816,15.333119999999999,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2063,1979,1.0,7.3145952,16.767115199999999,373.772972412800016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1975,2106,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2106,1976,1.0,2.193125,18.452500000000001,619.573094165299949,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2107,1861,1.0,6.8333661,9.130720500000001,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,1871,1.0,5.1845112,5.7452373,672.279833078699994,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,2108,1.0,4.635873,9.853272,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,2109,1.0,12.028005,16.034435999999999,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2067,1881,1.0,0.4356,1.010592,21.922168469999999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2067,1914,1.0,3.815856,9.06048,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,369,370,1.0,1.184,13.984,579.125049175599997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2067,2022,1.0,7.945344,18.208079999999999,405.560116694200019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2067,2024,1.0,6.9922512,16.0231104,356.965976585799979,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2110,2111,1.0,0.3267,0.7623,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2101,1884,1.0,1.028016,1.794672,34.7101000774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2101,2112,1.0,1.864368,3.101472,67.593352782400004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2043,2046,1.0,3.1816224,6.5200608,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1976,2113,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1976,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1976,2115,1.0,1.05875,9.301875000000001,312.31198089039998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2116,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,370,1.0,0.368,4.448,183.823959271099994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2116,2117,1.0,4.461875,38.568750000000001,1293.022109562499963,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1974,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2113,2118,1.0,4.613125,40.534999999999997,931.969256182699951,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2119,1.0,2.7225,23.216875000000002,777.833612783700005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2120,1.0,1.96625,16.561875000000001,556.437248971899976,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2121,1.0,4.613125,40.534999999999997,931.969256182699951,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,1620,1.0,6.428125,55.281874999999999,1874.713696611700016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2122,1935,1.0,0.825462,1.0215909,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2122,1863,1.0,9.0308592,12.5564967,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2075,2012,1.0,0.836352,1.995048,41.1040658812,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,353,371,1.0,0.624,9.696,492.186661511699981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2011,1916,1.0,1.846944,4.390848,91.342368624800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1879,2123,1.0,1.9602,1.9602,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2111,2009,1.0,2.2869,4.9005,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2076,1991,1.0,3.327984,7.910496,164.416263524700014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1886,2091,1.0,2.108304,4.948416,104.130300232300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1886,1962,1.0,0.923472,2.143152,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,2092,1.0,2.108304,4.948416,104.130300232300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,1966,1.0,0.923472,2.143152,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2082,2124,1.0,1.115136,2.543904,56.632268547400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2082,2125,1.0,1.237104,3.206016,72.160471213600005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,372,373,1.0,0.592,11.199999999999999,587.878571045700028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2084,2126,1.0,1.115136,2.543904,56.632268547400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2084,2127,1.0,1.237104,3.206016,72.160471213600005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2128,1955,1.0,1.359072,6.812784,171.723653014700005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2129,1955,1.0,1.359072,6.812784,171.723653014700005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2109,2108,1.0,1.516977,3.224529,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2108,1794,1.0,0.127413,0.121968,233.836463679600001,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2005,2008,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2005,1955,1.0,0.505296,2.578752,65.766505409900006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2008,1955,1.0,0.505296,2.578752,65.766505409900006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2012,2130,1.0,0.583704,0.9652896,23.7490158425,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,373,371,1.0,0.464,7.136,361.878551855199987,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1894,2091,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2131,2092,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1948,1916,1.0,5.871888,13.451328,299.602969089400006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1950,1916,1.0,5.871888,13.451328,299.602969089400006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2132,1916,1.0,16.622496000000002,38.054015999999997,845.830333465900026,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2132,2049,1.0,2.857536,6.534,144.320942427200009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2053,2050,1.0,2.857536,6.534,144.320942427200009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2133,1810,1.0,0.0,0.01089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2133,1812,1.0,0.0,0.01089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1898,1962,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,373,352,1.0,0.768,11.92,604.987727428100016,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2134,1966,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2135,1.0,0.1498464,0.1028016,275.853953246999993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2136,1.0,0.139392,0.0975744,257.585479522000014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2137,1.0,0.0209088,0.0975744,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2138,1.0,0.0209088,0.0975744,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2126,1.0,2.6136,6.080976,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2139,2119,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,1902,1.0,0.015125,0.2495625,598.106906799599983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,2140,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,2141,1.0,1.815,15.73,526.973854548200052,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,351,371,1.0,0.304,4.832,245.098612361499988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2120,2142,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1904,2143,1.0,0.015125,0.242,568.643512375899945,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1906,2144,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1908,2145,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1910,2146,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2142,2147,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2143,2148,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2146,2147,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2146,2140,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2147,2145,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,374,351,1.0,1.168,10.720000000000001,408.232429030700018,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2145,2148,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2148,2144,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2144,2140,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2143,1977,1.0,0.0,0.03025,0.9259923962,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2149,2150,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2149,2151,1.0,0.243936,0.365904,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2150,2152,1.0,0.243936,0.365904,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2141,2115,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1999,2104,1.0,5.9973408,9.940391999999999,216.664098378099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1912,1991,1.0,0.209088,0.487872,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,289,291,1.0,2.16,19.744,752.007106109199981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,375,376,1.0,0.24,2.816,4859.995130989899735,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2153,2069,1.0,4.216608,9.600624,215.567989954599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2154,2068,1.0,4.216608,9.600624,215.567989954599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2155,2156,1.0,0.0156816,0.0592416,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2157,2158,1.0,0.0156816,0.0592416,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2124,2097,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2126,2100,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2100,1.0,0.017424,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2159,1.0,0.6655968,0.9705168,341.803143394100005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2155,1.0,0.4356,0.853776,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2100,2160,1.0,0.6655968,0.9705168,341.803143394100005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,377,352,1.0,1.168,10.688000000000001,407.038766957500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2100,2157,1.0,0.4356,0.853776,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,2022,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1922,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1924,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,2024,1.0,0.9530928,2.1849696,48.594140108399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1655,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1647,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1918,1.0,0.226512,0.52272,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1920,1.0,0.226512,0.52272,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1649,1.0,2.52648,5.767344,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,378,379,1.0,0.56,6.048,247.286992829000013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2022,1644,1.0,2.52648,5.767344,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2052,1958,1.0,0.6730625,4.5904375,98.912824136500006,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2058,1826,1.0,0.461736,1.267596,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,2162,1.0,4.761108,6.336891,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,1792,1.0,1.075932,2.060388,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,1867,1.0,0.222156,0.173151,146.147789799700007,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2162,1792,1.0,2.259675,4.326597,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1955,2020,1.0,0.4164336,2.0891376,52.9785738024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1955,2018,1.0,0.4164336,2.0891376,52.9785738024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2118,2163,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,380,381,1.0,0.144,1.248,3416.260853467500056,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2118,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2118,1632,1.0,1.436875,12.629375,429.323747315700018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2163,1621,1.0,3.251875,28.056875000000002,961.769375114000013,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2121,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2164,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2164,1617,1.0,1.436875,12.629375,429.323747315700018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2165,1939,1.0,0.180774,0.361548,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2165,2166,1.0,0.654489,1.307889,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2152,2044,1.0,0.13068,0.505296,713.931953171599957,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2151,2045,1.0,0.13068,0.505296,713.931953171599957,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,382,380,1.0,0.0,0.016,53.714793293500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2167,2168,1.0,4.146912,6.865056,169.896805642200008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2168,1992,1.0,2.1013344,3.4795728,85.496457032799995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2169,1788,1.0,0.57717,1.584495,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2170,2046,1.0,5.436288,13.904351999999999,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2171,2047,1.0,5.436288,13.904351999999999,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2172,2173,1.0,0.2539548,0.2600532,441.366325195199977,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2174,1873,1.0,0.08712,0.352836,29.229557959899999,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2175,1900,1.0,0.4566177,1.3114827,4173.98087667999971,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2175,1900,1.0,0.4566177,1.3114827,4173.98087667999971,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,382,380,1.0,0.0,0.016,53.714793293500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2177,1836,1.0,0.306009,0.629442,1783.003035556600025,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2173,2223,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1840,2070,1.0,0.1271952,3.267,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1838,2072,1.0,0.1271952,3.267,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2079,1987,1.0,0.3084048,6.27264,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,382,383,1.0,0.144,1.232,3362.546060174000104,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,384,385,1.0,0.688,6.24,237.53875256469999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,135,1.0,0.4,6.208,315.524674679700013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,135,386,1.0,0.096,1.408,71.221837033599996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,290,291,1.0,0.224,3.488,152.987689047099991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,387,1.0,0.4,6.096,309.556364313699987,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,387,388,1.0,0.096,1.488,75.996485326400006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,389,352,1.0,0.256,3.92,199.341566222599994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,354,351,1.0,0.256,3.92,199.341566222599994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,353,114,1.0,0.032,0.512,986.561703490899958,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,140,1.0,1.904,29.664000000000002,1505.406817970500015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,390,391,1.0,0.816,12.768000000000001,648.357449420600005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,390,392,1.0,0.56,8.816000000000001,447.424333767099995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,393,1.0,2.112,19.808,727.338089930000024,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,140,1.0,0.736,11.327999999999999,574.748288240600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,281,292,1.0,0.736,10.736000000000001,487.809900576699988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,394,392,1.0,0.56,8.816000000000001,447.424333767099995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,394,373,1.0,1.12,17.424,884.503596233200028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,140,1.0,2.832,31.167999999999999,1329.341662175100055,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,140,1.0,0.736,11.327999999999999,574.748288240600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,357,1.0,0.704,13.424,704.061679502799961,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,357,1.0,2.704,25.456,884.901483590900057,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,357,1.0,2.704,25.456,884.901483590900057,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,197,357,1.0,0.128,1.184,44.961271423500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,373,1.0,0.592,11.151999999999999,584.894415862700043,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,357,1.0,0.72,13.504,708.637384116699991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,293,292,1.0,0.08,1.344,1877.829384805500013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,380,376,1.0,0.096,0.896,2464.71323745690006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,380,376,1.0,0.096,0.896,2426.516051114800121,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,353,371,1.0,0.624,9.696,492.186661511699981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,396,1.0,0.272,2.96,115.984164778199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,396,1.0,0.272,2.976,211.676074312200001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,357,162,1.0,1.456,27.312000000000001,1422.049416526100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,392,397,1.0,0.576,6.096,249.47537329650001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,217,392,1.0,0.368,4.048,165.521140815600006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,217,398,1.0,0.336,3.616,147.616209717700002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,378,346,1.0,0.992,10.640000000000001,435.288769356300008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,289,293,1.0,0.208,3.072,262.804599780499984,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,384,346,1.0,1.2,10.976000000000001,418.179612974000008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,399,1.0,0.656,7.008,285.285235492200002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,399,1.0,0.656,6.944,282.897911345800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,400,401,1.0,1.04,11.424,457.172574031500005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,400,402,1.0,1.04,11.375999999999999,454.188418848500021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,213,111,1.0,0.016,0.16,336.612704639400022,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,399,403,1.0,0.144,1.68,76.593316363,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,111,399,1.0,0.448,6.384,315.723618358500005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,108,403,1.0,0.304,4.704,239.130301995600007,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,404,1.0,0.608,11.375999999999999,596.433149236900022,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,277,278,1.0,3.248,30.512,1060.767695707500025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,294,287,1.0,0.064,0.624,24.072185142599999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,404,1.0,0.608,11.44,599.616248098699998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,404,1.0,0.88,13.648,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,404,1.0,0.88,13.648,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,407,1.0,0.784,8.192,449.612714234599991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,407,1.0,0.784,8.192,511.882085719299994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,407,1.0,0.688,7.376,597.626811310100038,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,407,1.0,0.688,7.376,597.626811310100038,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,400,1.0,0.72,8.048,357.501790920199994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,400,1.0,0.16,2.224,1281.197291889799999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,400,1.0,0.144,2.16,1278.412080385599893,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,295,193,1.0,0.032,0.32,13.329226483899999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,408,1.0,0.336,3.856,171.290507502699995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,408,400,1.0,0.368,4.192,186.211283417499999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,122,1.0,0.08,0.784,28.6478897565,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,118,401,1.0,0.272,2.512,94.896134818500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,118,402,1.0,0.272,2.512,95.294022176300004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,401,409,1.0,0.912,8.32,316.121505716300021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,402,409,1.0,0.912,8.304,315.922562037399984,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,410,409,1.0,0.16,1.44,3943.461602459400183,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,108,1.0,0.208,3.12,512.478916755899945,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,398,1.0,0.496,7.536,1161.433197213099902,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,296,1.0,0.832,9.904,1332.524761036899918,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,111,397,1.0,0.288,4.496,942.197263103999944,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,411,1.0,1.12,17.248000000000001,875.352187005399969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,411,1.0,1.12,17.248000000000001,875.352187005399969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,229,367,1.0,3.76,58.432000000000002,3764.810178838799857,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,229,1.0,2.464,38.176000000000002,1938.109319501600112,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,229,1.0,2.496,38.719999999999999,1965.165659827199988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,229,413,1.0,1.44,22.463999999999999,1140.34516725339995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,413,1.0,1.04,16.224,823.228943142799949,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,414,1.0,2.416,25.760000000000002,1054.202554304900104,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,414,1.0,2.416,25.760000000000002,1054.401497983800027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,297,1.0,0.752,8.432,374.412003623700002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,201,1.0,0.928,14.384,714.406750803699992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,201,415,1.0,0.576,8.960000000000001,1950.244883912300111,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,413,416,1.0,0.016,0.192,7.5598597969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,413,417,1.0,0.016,0.192,7.5598597969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,418,180,1.0,3.344,31.376000000000001,1090.41030385830004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,419,1.0,0.464,7.28,354.51763573720001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,419,367,1.0,1.28,19.712,1814.565294926499973,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,420,421,1.0,0.752,14.112,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,180,422,1.0,1.648,15.007999999999999,571.76413305760002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,423,424,1.0,1.68,15.728,546.498285841799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,18,297,1.0,0.784,8.816000000000001,391.52116000609999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,425,426,1.0,2.496,23.440000000000001,814.475421272799963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,427,411,1.0,1.088,11.6,475.077505129299993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,427,411,1.0,1.088,11.6,475.077505129299993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,421,1.0,1.04,16.111999999999998,817.658520134600053,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,428,1.0,0.352,5.44,276.332769943299979,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,411,428,1.0,0.624,9.68,490.992999438500021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,368,1.0,0.784,8.352,341.586296611000023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,422,226,1.0,0.72,6.592,251.265866406300006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,423,226,1.0,0.848,7.904,275.934882585600008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,411,1.0,0.448,6.432,1493.6691409174,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,298,1.0,0.752,8.432,374.213059944800023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,429,52,1.0,0.192,2.432,1190.47897432740001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,25,1.0,0.192,3.024,153.783463762499991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,431,1.0,0.112,1.648,83.556345123200003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,368,1.0,2.064,28.079999999999998,2000.179747307400021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,431,25,1.0,0.096,1.376,70.227118639300002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,427,1.0,0.304,4.672,237.140865206900003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,427,1.0,0.304,4.672,237.140865206900003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,414,1.0,2.752,25.135999999999999,957.118039018900049,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,414,1.0,2.752,25.135999999999999,957.118039018900049,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,433,1.0,0.688,10.544,534.95955246760002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,172,298,1.0,0.784,8.816000000000001,391.52116000609999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,411,433,1.0,0.624,9.76,494.971873015799986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,434,435,1.0,0.688,9.6,590.066951513200024,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,435,421,1.0,0.752,14.112,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,434,424,1.0,0.624,9.648,489.600393686400025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,420,424,1.0,1.296,19.263999999999999,1080.662063594000074,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,367,1.0,1.776,24.864000000000001,1869.473750293200055,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,429,411,1.0,0.256,3.936,199.540509901500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,22,1.0,0.736,11.311999999999999,2829.575944494999931,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,22,1.0,0.736,11.311999999999999,2829.774888173899853,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,436,1.0,1.072,11.375999999999999,465.727152222699999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,299,287,1.0,0.048,0.56,23.475354106099999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,436,1.0,0.736,7.936,325.272914944100023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,426,1.0,1.072,11.375999999999999,465.727152222699999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,426,1.0,0.736,7.936,325.272914944100023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,368,1.0,0.784,8.352,341.586296611000023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,415,1.0,0.608,9.488,478.061660312299978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,425,180,1.0,3.344,31.376000000000001,1090.41030385830004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,418,436,1.0,2.496,23.440000000000001,814.475421272799963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,437,424,1.0,1.68,15.808,549.482441024799982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,180,438,1.0,1.664,15.215999999999999,579.721880212199949,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,439,1.0,0.432,6.736,339.19897246459999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,299,283,1.0,1.584,16.928000000000001,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,439,414,1.0,1.392,21.616,2620.685081686900048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,438,226,1.0,0.704,6.448,245.695443398099996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,437,226,1.0,0.848,7.904,275.934882585600008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,346,1.0,0.624,9.664,490.595112080799993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,440,1.0,1.664,15.247999999999999,580.51765492770005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,441,1.0,1.664,15.247999999999999,580.51765492770005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,389,1.0,0.88,13.584,689.936678303399958,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,442,443,1.0,0.287375,3.130875,182.67304542650001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,445,1.0,0.1588125,1.4141875,3403.022055928499867,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,445,1.0,0.1588125,1.3990625,3349.567040331400222,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,287,300,1.0,0.432,4.736,194.169030572100013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,444,446,1.0,0.1890625,2.888875,146.896066483499993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,447,446,1.0,0.1890625,2.888875,146.896066483499993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,71,446,1.0,0.136125,2.1099375,107.330936828899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,69,446,1.0,0.136125,2.1099375,107.330936828899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,65,448,1.0,0.1588125,2.4275625,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,67,449,1.0,0.1588125,2.4275625,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,451,1.0,0.5369375,5.0290625,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,453,1.0,0.4008125,3.6224375,297.159378043999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,451,1.0,0.529375,4.9988125,173.413121464800014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,454,1.0,0.2041875,2.253625,5263.004055328399772,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,279,280,1.0,2.624,24.975999999999999,968.457828714199991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,281,167,1.0,0.608,9.359999999999999,474.878561450400014,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,455,456,1.0,0.5823125,2.2158125,86.706560732400007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,62,456,1.0,0.5823125,2.2385,124.167162213799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,457,458,1.0,0.347875,3.388,225.184514523399997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,459,453,1.0,0.499125,4.522375,229.814476504299989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,459,453,1.0,0.499125,4.5450625,281.164963928299983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,453,1.0,0.39325,3.6073125,252.122475139300008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,460,1.0,0.9075,9.4985,373.764203545399994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,461,462,1.0,0.51425,4.6509375,176.359460907099987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,461,458,1.0,0.3554375,3.11575,1962.262068613300016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,457,458,1.0,0.317625,2.99475,166.25772567620001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,28,281,1.0,0.112,1.888,4282.063743887400051,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,461,463,1.0,0.6730625,6.08025,230.656287773499997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,464,465,1.0,0.6579375,6.9575,285.374020274500026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,466,467,1.0,0.6579375,6.972625,285.794925909100016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,447,465,1.0,0.3100625,3.251875,133.42708617560001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,467,1.0,0.3100625,3.2594375,133.8479918102,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,468,466,1.0,0.015125,0.15125,5.8926788847,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,469,464,1.0,0.0,0.03025,248.755230062300001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,470,471,1.0,0.226875,2.1553125,81.234787482300007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,472,473,1.0,1.11925,10.428687500000001,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,471,1.0,0.5445,5.187875,196.142025734399994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,301,296,1.0,1.408,14.688000000000001,570.968358342199963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,472,475,1.0,0.5445,5.157625,195.300214465200014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,475,476,1.0,0.378125,3.5468125,134.26889744479999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,470,476,1.0,0.15125,1.346125,50.929581789399997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,477,476,1.0,0.2798125,2.5636875,97.229201598000003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,476,1.0,1.6713125,15.21575,572.010757452899952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,478,477,1.0,0.3251875,2.9266875,111.119087540500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,472,479,1.0,1.2175625,10.6101875,622.940339242299956,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,479,473,1.0,0.0,0.0075625,24.412526808100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,480,478,1.0,0.589875,5.3164375,201.613798984499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,481,482,1.0,0.2041875,1.8528125,69.028524078199993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,302,301,1.0,0.08,0.544,1596.125135532799959,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,483,473,1.0,0.81675,11.7143125,518.555741855799965,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,484,483,1.0,0.9301875,6.50375,246.229796254599989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,485,473,1.0,0.81675,11.699187500000001,473.518838951100008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,486,481,1.0,0.15125,0.2798125,482.357857278200015,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,487,481,1.0,0.15125,0.2798125,473.518838951100008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,488,1.0,0.242,2.586375,105.2264086558,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,489,485,1.0,0.93775,6.534,247.492513158399987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,57,490,1.0,0.075625,1.2175625,108.593653732799993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,59,1.0,1.1570625,13.3478125,561.067210952699952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,492,490,1.0,0.87725,13.612500000000001,691.547957685899974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,302,303,1.0,0.224,3.376,169.500014392899999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,493,494,1.0,0.847,7.759125,686.076184435799973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,493,494,1.0,0.847,7.77425,731.954898609699967,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,495,494,1.0,0.3100625,2.8510625,103.963691751900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,495,496,1.0,1.0814375,5.4979375,209.190100407699987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,143,497,1.0,0.0378125,0.33275,78.709353674499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,143,498,1.0,0.0378125,0.33275,78.709353674499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,500,1.0,0.45375,1.72425,67.765807174299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,492,491,1.0,0.57475,5.203,233.602627215899986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,501,502,1.0,0.075625,1.2024375,61.031317020400003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,503,504,1.0,0.1134375,1.815,3938.414023169199936,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,28,281,1.0,0.144,2.304,2521.611129612199875,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,492,505,1.0,0.650375,6.292,2282.992162196199843,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,501,55,1.0,0.0075625,0.0831875,4.2090563462,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,148,498,1.0,0.03025,0.242,75.342108597600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,148,506,1.0,0.03025,0.242,75.342108597600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,505,1.0,1.225125,11.5555,2706.00232499249978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,480,78,1.0,0.4764375,4.3938125,160.78595242610001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,482,1.0,0.4764375,5.0744375,205.822855330700008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,507,504,1.0,0.741125,7.244875,427.219219142499981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,55,504,1.0,0.741125,7.2373125,416.27567264229998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,490,508,1.0,2.8208125,12.8865,454.578085392999981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,279,280,1.0,2.624,24.975999999999999,968.457828714199991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,509,510,1.0,0.136125,0.99825,1266.084148946599953,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,507,59,1.0,0.0075625,0.121,95.5455790595,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,509,511,1.0,0.1588125,1.089,1364.996973083000057,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,512,513,1.0,0.121,0.69575,1015.645296345800034,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,510,514,1.0,0.2193125,1.3083125,1913.437014997000006,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,510,513,1.0,0.0680625,0.4461875,697.019730935999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,514,1.0,0.0983125,0.8999375,33.672450769900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,515,508,1.0,2.556125,16.660187499999999,490.775969970599988,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,515,502,1.0,2.0645625,12.9848125,438.583671277400015,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,512,1.0,0.0983125,0.8999375,33.672450769900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,81,1.0,0.88,8.32,289.264109069500023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,496,516,1.0,0.484,4.3030625,678.49988301259998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,517,1.0,0.529375,4.431625,1048.055030211799931,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,518,1.0,0.105875,0.983125,37.460601481499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,519,1.0,0.105875,0.983125,37.460601481499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,516,520,1.0,0.0831875,0.4461875,847.283042496500002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,520,510,1.0,0.347875,2.0796875,3053.670379191300071,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,489,488,1.0,0.347875,3.751,147.316972118100011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,517,511,1.0,0.1436875,0.847,1231.148981272800029,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,478,484,1.0,0.484,7.426375,580.00796451079998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,473,1.0,1.11925,10.428687500000001,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,305,81,1.0,0.896,8.384,291.253545858200027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,521,473,1.0,3.72075,25.939374999999998,1053.105897827199897,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,522,443,1.0,2.662,18.550812499999999,798.878894514799981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,522,1.0,1.8225625,14.724187499999999,612.83860401139998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,523,500,1.0,0.378125,1.4293125,55.9804494049,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,523,494,1.0,0.5671875,5.1954375,189.407535580400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,462,1.0,1.24025,12.145375,464.679820624000001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,524,222,1.0,0.015125,0.1890625,9.2599239617,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,525,222,1.0,0.4613125,6.2239375,282.006775197500019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,526,524,1.0,0.4461875,6.095375,452.894462854600022,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,527,1.0,0.378125,5.9063125,300.105717486300023,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,283,1.0,0.688,6.24,341.785240289800015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,496,527,1.0,0.3856875,5.95925,400.281258526700014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,527,528,1.0,0.7486875,11.585750000000001,587.584265933999973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,527,528,1.0,0.7486875,11.608437500000001,588.846982837800056,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,528,523,1.0,4.1366875,15.760249999999999,617.047660357599966,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,529,530,1.0,0.1739375,2.7451875,139.74067069489999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,531,530,1.0,0.1815,2.7754375,141.003387598800003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,531,1.0,0.347875,5.35425,271.905039966599986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,534,1.0,1.05875,10.7916875,434.795520565800018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,531,1.0,0.7184375,7.1995,456.682613566200018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,531,535,1.0,1.089,10.285,513.504874240299955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,18,281,1.0,1.52,22.608,996.906774791900034,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,305,283,1.0,0.688,6.24,338.602141427999982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,535,536,1.0,0.1588125,1.467125,181.410328522599997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,537,530,1.0,0.1588125,2.1553125,3530.55646321940003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,538,530,1.0,0.1588125,2.162875,3554.968990027499785,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,537,539,1.0,0.589875,9.188437499999999,466.784348797099994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,538,540,1.0,0.589875,9.180875,466.363443162500005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,541,540,1.0,1.11925,11.8806875,486.566913624400002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,542,543,1.0,0.27225,2.5031875,363.241562679799983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,542,1.0,0.8243125,7.4793125,284.1113033707,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,542,1.0,0.9301875,8.394375,319.046471044399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,545,1.0,0.9150625,9.143062499999999,417.959295180799984,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,283,285,1.0,0.896,9.552,391.123272648299974,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,541,545,1.0,0.6125625,6.5113125,323.676433025200026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,534,1.0,0.69575,6.897,274.851379408900016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,541,546,1.0,0.2344375,2.51075,2035.92055467239993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,547,546,1.0,0.1436875,1.3083125,49.666864885499997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,532,1.0,0.63525,5.7475,218.450024369400012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,542,535,1.0,0.4613125,4.1745,258.436059658600016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,532,1.0,0.6428125,5.8760625,224.342703254199989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,548,1.0,1.5200625,18.286124999999998,1018.591635788100007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,549,550,1.0,0.196625,1.799875,68.607618443600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,549,551,1.0,0.257125,2.3519375,229.393570869600012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,283,284,1.0,0.896,9.52,389.332779538500006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,552,550,1.0,0.2041875,1.84525,70.291240982100007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,552,553,1.0,0.257125,2.32925,265.170549812599972,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,554,555,1.0,0.2041875,1.8376875,69.870335347500003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,554,556,1.0,0.257125,2.344375,194.45840319589999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,557,555,1.0,0.2041875,1.8376875,69.870335347500003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,557,558,1.0,0.257125,2.374625,262.64511600489999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,558,1.0,0.2193125,2.7225,7488.753051215900086,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,553,1.0,0.226875,2.7451875,7552.730707678600084,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,560,561,1.0,0.3100625,3.29725,135.110708713999998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,561,551,1.0,0.121,1.5200625,4652.269979490200058,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,306,1.0,0.128,1.232,45.1602151023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,562,563,1.0,0.3100625,3.29725,135.110708713999998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,563,556,1.0,0.1285625,1.6108125,5462.092420505199698,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,564,565,1.0,0.1890625,1.709125,164.574103137700007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,567,1.0,0.1890625,1.7469375,245.808890619900012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,568,1.0,1.8225625,17.953375000000001,829.184100207699998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,564,568,1.0,1.8225625,18.036562499999999,979.868317402800017,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,156,568,1.0,0.4613125,4.1745,158.681424252900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,159,568,1.0,0.4613125,4.1745,158.681424252900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,569,1.0,0.4159375,2.9266875,2344.86529048579996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,570,1.0,0.408375,2.919125,2324.661820023899963,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,305,307,1.0,0.128,1.232,45.1602151023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,571,572,1.0,0.45375,2.6393125,3838.238482128900159,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,574,1.0,0.45375,2.6393125,3838.238482128900159,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,560,575,1.0,0.559625,5.066875,243.70436244679999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,562,576,1.0,0.5520625,5.0290625,189.407535580400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,577,556,1.0,0.196625,1.8376875,200.771987715300014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,577,578,1.0,0.2646875,2.465375,89.652900174699994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,579,551,1.0,0.196625,1.8376875,200.771987715300014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,579,580,1.0,0.2646875,2.465375,89.652900174699994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,565,1.0,0.5066875,4.643375,372.08058100689999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,567,1.0,0.5066875,4.6509375,393.546768372700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,300,282,1.0,0.912,11.135999999999999,496.961309804400003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,560,4,1.0,0.075625,0.8394375,190.670252484299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,562,7,1.0,0.075625,0.8394375,190.670252484299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,581,582,1.0,0.0983125,1.2326875,3385.344019274400125,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,583,582,1.0,0.0983125,1.2326875,3385.344019274400125,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,571,584,1.0,0.726,7.7213125,470.151593874100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,585,586,1.0,0.484,5.1651875,577.903436337600056,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,588,1.0,0.2193125,2.057,1194.530191060599918,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,589,1.0,0.21175,2.0494375,1174.747626233300025,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,590,591,1.0,0.2041875,2.3368125,5747.045535145100075,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,590,591,1.0,0.2041875,2.3368125,5747.045535145100075,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,280,285,1.0,1.152,10.608,402.26411866479998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,591,592,1.0,0.3100625,3.5770625,8812.922177740400002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,594,1.0,0.09075,1.0511875,2590.253275471100096,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,586,1.0,0.4008125,2.9645,7054.378436284700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,586,1.0,0.4008125,2.9645,7054.378436284700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,595,584,1.0,0.3856875,4.5299375,187.723913041900005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,595,596,1.0,0.3856875,4.5375,188.144818676600011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,597,595,1.0,0.6276875,5.65675,272.325945601199976,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,598,595,1.0,0.6276875,5.687,337.566318967799987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,597,599,1.0,0.3025,2.767875,359.032506333599997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,598,591,1.0,0.3100625,2.8359375,494.985026316900019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,280,284,1.0,0.944,10.256,419.572218726000017,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,586,600,1.0,0.2344375,2.525875,157.418707349100004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,590,1.0,0.3251875,3.6829375,9062.940124706599818,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,590,1.0,0.3251875,3.766125,9268.342074402700746,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,601,576,1.0,0.1134375,1.134375,1718.557706166500111,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,602,575,1.0,0.1134375,1.0814375,1588.918770702600114,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,603,604,1.0,0.242,2.1704375,82.076598751500001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,606,1.0,1.3915,12.969687499999999,463.417103720099988,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,607,1.0,1.406625,13.052875,667.97724214699997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,608,1.0,2.75275,10.481624999999999,410.382993757599991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,609,1.0,2.75275,10.481624999999999,410.382993757599991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,308,172,1.0,0.16,3.024,158.757055734200009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,0,610,1.0,0.9453125,8.568312499999999,325.360055563699973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,604,1.0,0.93775,8.538062500000001,570.327134914399949,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,611,610,1.0,0.242,2.14775,81.234787482300007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,612,613,1.0,0.21175,1.9586875,153.630556637500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,613,1.0,1.3385625,10.572374999999999,409.541182488400011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,614,615,1.0,0.8091875,7.5625,191.932969388200007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,206,616,1.0,0.6428125,5.8458125,443.213633258199991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,206,612,1.0,0.4235,3.8644375,368.292430295299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,617,613,1.0,1.0058125,6.98775,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,617,1.0,0.33275,3.5921875,145.21244394499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,309,18,1.0,0.16,3.024,158.757055734200009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,614,617,1.0,1.1570625,10.776562500000001,273.58866250509999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,618,619,1.0,0.226875,2.1175,53.8759212318,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,620,1.0,1.936,15.7905,516.451213682699972,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,620,618,1.0,0.8696875,5.218125,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,615,619,1.0,0.226875,2.1175,53.8759212318,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,621,622,1.0,0.6276875,5.7701875,524.448420740499955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,623,624,1.0,0.6276875,5.7550625,492.459592509099991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,625,619,1.0,0.468875,1.7771875,69.449429712799997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,626,619,1.0,0.468875,1.7771875,69.449429712799997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,627,615,1.0,0.015125,0.15125,3.7881507116,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,172,281,1.0,1.52,22.608,996.906774791900034,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,309,295,1.0,0.32,4.992,252.061641121799994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,628,629,1.0,0.3693888,3.39768,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,630,629,1.0,0.3693888,3.39768,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,534,854,1.0,2.1175,74.437687499999996,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,881,1.0,0.0,51.651874999999997,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,882,1.0,0.0,51.651874999999997,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,411,883,1.0,0.0,131.647999999999996,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,404,884,1.0,1.728,62.688000000000002,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,407,885,1.0,1.712,62.368000000000002,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,407,886,1.0,1.712,61.951999999999998,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,887,1.0,4.496,161.744,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,308,295,1.0,0.32,4.912,249.276429617699989,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,888,1.0,4.416,160.575999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,889,1.0,4.288,132.319999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,890,1.0,4.288,132.319999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,891,1.0,4.208,132.336000000000013,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,892,1.0,4.224,132.240000000000009,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,347,893,1.0,4.24,131.568000000000012,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,358,894,1.0,4.24,131.568000000000012,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,358,895,1.0,4.24,131.759999999999991,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,443,896,1.0,2.1175,75.0426875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,521,897,1.0,2.1175,74.082250000000002,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,310,279,1.0,0.288,3.104,121.554587786400006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,540,900,1.0,2.08725,74.437687499999996,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,346,902,1.0,2.512,80.975999999999999,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,445,454,1.0,0.0378125,10.4891875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,65,71,1.0,0.0529375,7.8725625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,67,69,1.0,0.0529375,7.8725625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,35,39,1.0,0.096,32.031999999999996,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,528,652,1.0,0.09075,7.65325,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,375,374,1.0,0.0,16.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,805,806,1.0,0.0,34.847999999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,805,806,1.0,0.0,34.255583999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,311,312,1.0,0.336,4.816,194.765861608699993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,769,906,1.0,0.0,20.908799999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,796,797,1.0,0.4251456,34.847999999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,25,22,1.0,0.032,8.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,340,341,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,317,355,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,317,356,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,503,505,1.0,0.0075625,7.41125,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,366,290,1.0,0.016,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,369,290,1.0,0.016,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,303,331,1.0,0.032,7.104,1790.493109783800037,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,313,311,1.0,0.08,0.496,1513.165621446200021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,381,396,1.0,0.272,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,383,396,1.0,0.288,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,619,609,1.0,0.0378125,3.5014375,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,619,608,1.0,0.0378125,3.5014375,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,582,594,1.0,0.0529375,5.0441875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,582,592,1.0,0.0529375,5.0441875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,535,547,1.0,0.0075625,5.1651875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,343,349,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,564,973,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,613,974,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,313,314,1.0,0.896,13.904,704.260623181599954,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,545,975,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,543,976,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,977,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,363,978,1.0,0.0,0.16,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,605,979,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,980,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,981,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,613,982,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,623,983,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,438,984,1.0,0.0,0.16,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,315,97,1.0,0.624,11.023999999999999,534.561665109899991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,787,985,1.0,0.5262048,1.5124032,3628.118881778099876,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,788,986,1.0,0.5174928,1.5699024,3640.906813385499845,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,696,695,1.0,8.137008,18.38232,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,232,699,1.0,2.1274704,7.9488288,1344.925035631900073,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,232,699,1.0,2.5107984,9.1685088,1400.095826281300106,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,987,759,1.0,0.0,11.4353712,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,987,758,1.0,0.0,11.428401600000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,718,719,1.0,0.4826448,0.9896832,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,707,706,1.0,7.14384,20.734559999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,750,774,1.0,0.0,20.192673599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,316,317,1.0,0.848,13.215999999999999,641.991251696900008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,750,774,1.0,0.0,19.736164800000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,813,1.0,0.0,54.415151999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,813,1.0,0.0,149.044895999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,705,704,1.0,6.464304,21.466367999999999,3211.597680848899927,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,683,682,1.0,0.0,275.299199999999985,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,955,956,1.0,4.059792,14.3748,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,935,934,1.0,0.0,14.096016000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,633,632,1.0,0.165528,0.17424,0.0,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,673,674,1.0,1.411344,91.214640000000003,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,662,661,1.0,0.0,78.195427199999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,315,92,1.0,0.016,0.224,142.642617746100001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,661,663,1.0,0.0,77.139532799999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,661,658,1.0,0.0,52.8957792,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,988,932,1.0,0.836352,1.8591408,5389.199748864700268,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,989,944,1.0,0.836352,1.8591408,5389.199748864700268,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,919,920,1.0,0.243936,10.942272000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,755,775,1.0,0.0,6.0984,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,756,775,1.0,0.0,6.0984,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,658,657,1.0,0.0,54.354168000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,658,923,1.0,0.0,9.4037328,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,657,659,1.0,0.0,87.609614399999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,317,94,1.0,0.016,0.128,4.5757046139,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,657,923,1.0,0.0,9.3932784,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,659,660,1.0,0.0,160.30080000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,759,757,1.0,0.635976,63.214272000000001,4128.675061842100149,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,758,757,1.0,3.5597232,67.392547199999996,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,758,757,1.0,0.0,12.02256,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,747,1.0,3.1206384,6.943464,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,747,1.0,9.983952,201.379622399999988,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,759,1.0,5.8509792,159.938380800000004,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,826,827,1.0,2.282544,9.147600000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,763,764,1.0,0.0,23.860425599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,281,167,1.0,0.608,9.359999999999999,474.878561450400014,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,39,46,1.0,0.192,3.104,150.799308579599995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,838,829,1.0,0.0,14.409648000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,831,990,1.0,0.1411344,0.496584,189.992126739599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,831,991,1.0,1.071576,5.2150032,351.302749731099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,832,992,1.0,0.4896144,1.8573984,5107.317199288499978,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,832,993,1.0,1.4305104,6.9643728,400.262259314000005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,994,830,1.0,1.3259664,7.7432256,705.345770520900032,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,992,995,1.0,0.0017424,0.017424,0.1826847372,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,995,997,1.0,1.0332432,5.6993904,1732.033993863899923,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,995,998,1.0,0.5627952,1.7424,105.774462867500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,996,999,1.0,0.830907,1.466883,286.449668007500009,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,318,319,1.0,0.512,7.824,397.091583014299999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1000,1001,1.0,0.069696,0.2718144,878.348216696300028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1000,1002,1.0,0.2038608,0.7997616,2577.681642592599928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1001,849,1.0,0.121968,0.418176,1257.053677014800087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1001,993,1.0,0.1794672,0.6133248,1845.115846221500078,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,849,997,1.0,0.339768,1.1377872,2831.613427369599776,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1007,1005,1.0,0.2087613,0.2358774,11431.680118134099757,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1008,1003,1.0,0.1401543,0.1610631,6348.659988899799828,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,998,270,1.0,0.0191664,0.060984,10.0476605487,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,991,1002,1.0,0.3589344,1.7493696,44.209706414400003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,991,998,1.0,0.5070384,1.5716448,64.487712249099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,320,321,1.0,0.464,7.296,370.035242688700009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,680,1009,1.0,5.6506032,12.588839999999999,299.237599614899978,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1010,1.0,3.327984,7.413912,176.1080867087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1011,1.0,2.1466368,39.630887999999999,113.629906569300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1012,1.0,2.1466368,39.630887999999999,113.629906569300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1013,1014,1.0,3.44124,7.6648176,182.136683037900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1013,1015,1.0,2.00376,4.538952,185.607693045600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1016,1.0,0.3728736,0.8311248,19.729951623000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,684,1.0,0.8746848,2.0333808,259.412326894499984,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1019,1.0,0.810216,1.803384,42.930913253699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1011,1.0,1.91664,4.26888,101.390029173599999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,318,322,1.0,0.512,7.824,397.091583014299999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1020,1009,1.0,0.365904,0.8154432,19.364582148499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1022,1013,1.0,1.69884,3.7879776,224.519542079800004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1022,1020,1.0,0.365904,0.8154432,19.364582148499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,685,1023,1.0,0.4286304,1.019304,167.33921932070001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1024,1023,1.0,3.9221424,8.790407999999999,523.574456957500047,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1024,1015,1.0,1.0558944,2.3905728,54.257366963099997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1010,1027,1.0,2.4881472,5.5443168,131.715695557000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1014,1028,1.0,0.1376496,0.3066624,7.30738949,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1014,1027,1.0,0.235224,0.5262048,12.422562133,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1019,1011,1.0,1.106424,2.465496,58.641800657099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,323,1.0,0.176,2.768,140.454237278600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1023,1012,1.0,0.8781696,1.977624,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1037,1038,1.0,0.117612,0.099099,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1039,1040,1.0,11.58696,25.813656000000002,613.455347684300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1039,654,1.0,0.6115824,1.9183824,88.054043354300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1039,1041,1.0,5.410152,12.2961168,324.265408618100025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1042,655,1.0,0.6115824,1.9183824,88.054043354300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1042,1044,1.0,5.40144,12.282177600000001,278.411539568500018,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1045,655,1.0,0.9740016,2.1727728,51.699780641700002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1046,654,1.0,1.2876336,2.9028384,67.045298570599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1047,654,1.0,9.0029808,20.056766400000001,476.624479484300025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,324,321,1.0,0.624,6.56,343.575733399599983,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1047,1049,1.0,5.3631072,11.9458944,283.892081685999983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1050,1049,1.0,2.0873952,4.6504656,110.524266036,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1040,254,1.0,2.0873952,4.6504656,110.524266036,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,654,1052,1.0,4.5668304,10.166904000000001,316.775334390900014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1053,1.0,4.5668304,10.166904000000001,316.775334390900014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1054,1.0,10.1111472,22.520520000000001,562.668990728899985,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1055,1.0,9.6075936,21.4036416,544.765886478499965,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1056,1.0,1.080288,2.4079968,57.180322759100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1057,1.0,1.080288,2.4079968,57.180322759100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1058,1.0,0.5262048,2.238984,86.592565456299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,97,182,1.0,0.272,4.608,211.079243275599993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,930,1059,1.0,0.5262048,2.238984,86.592565456299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1057,1061,1.0,4.042368,9.165024000000001,208.260600464600003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1062,251,1.0,1.5002064,3.3244992,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1062,254,1.0,8.328671999999999,18.547847999999998,500.373495326800025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1063,251,1.0,1.5002064,3.3244992,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1063,254,1.0,8.328671999999999,18.547847999999998,500.373495326800025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1058,1064,1.0,2.7860976,11.8518048,458.356005759399977,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1059,1065,1.0,2.7860976,11.8518048,458.356005759399977,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1044,1061,1.0,4.6208448,10.4648544,238.038212636299988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1066,1067,1.0,2.8314,4.926636,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,316,182,1.0,0.192,3.232,155.176069514599988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,251,1064,1.0,1.1290752,4.8055392,185.790377782900009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,251,1065,1.0,1.1290752,4.8055392,185.790377782900009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1048,1069,1.0,0.520542,1.342737,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1054,1050,1.0,2.8540512,6.3562752,158.935721407199992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1055,1049,1.0,4.9292496,10.985832,286.9977222192,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1049,1072,1.0,0.1585584,0.3537072,8.403497913500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1049,1073,1.0,0.1951488,0.4338576,30.142981646199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1074,949,1.0,1.5977808,3.61548,82.390816499600007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1075,949,1.0,1.5977808,3.61548,82.390816499600007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1076,1077,1.0,0.0209088,0.0993168,2.7402710587,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,39,319,1.0,0.384,5.888,298.813405654999997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1078,1077,1.0,0.0278784,0.1080288,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1079,1076,1.0,0.6290064,2.1658032,504.940613757999984,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1080,1078,1.0,0.627264,2.1536064,560.476773881900044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1081,1082,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1081,1083,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1081,1084,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,820,825,1.0,8.133523200000001,18.053006400000001,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1085,1.0,2.1745152,5.3160624,162.406731414900008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1086,1.0,1.4357376,4.207896,176.838825657699999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1087,1.0,0.1376496,0.2178,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,324,322,1.0,1.68,25.968,5344.621932704700157,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1088,825,1.0,8.2537488,18.3178512,1088.983718745199894,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1089,1.0,0.5192352,1.6308864,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1090,1.0,1.4357376,4.207896,176.838825657699999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1091,1.0,0.1376496,0.2178,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1092,1.0,0.6952176,3.0248064,72.708525425399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1092,1.0,0.6952176,3.031776,72.708525425399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1093,1.0,5.5530288,12.299601600000001,935.16316998100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1094,1.0,12.3849792,27.517723199999999,1296.878949735300012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1095,847,1.0,0.2735568,1.8678528,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1097,847,1.0,0.2735568,1.8678528,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,282,283,1.0,0.88,10.656000000000001,476.867998239100018,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,324,319,1.0,1.68,25.968,5344.621932704700157,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1097,1098,1.0,4.329864,9.644183999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,819,1099,1.0,0.0209088,0.052272,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,819,1100,1.0,0.0209088,0.0505296,131.350326082500004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1101,1092,1.0,1.8016416,4.0092624,94.265324420799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1103,1092,1.0,1.8016416,4.0092624,94.265324420799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1104,852,1.0,1.3521024,4.0981248,1750.302467588900072,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1106,852,1.0,1.3521024,4.0981248,1750.302467588900072,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1107,834,1.0,3.9604752,8.8113168,335.40917759040002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1109,834,1.0,3.9622176,8.8130592,333.399645480599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1110,835,1.0,0.6377184,3.057912,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,325,326,1.0,0.848,12.128,590.265895192099947,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1111,1112,1.0,0.4750218,0.8229573,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,843,1115,1.0,5.5251504,12.2560416,281.151810627200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,1116,1.0,2.78784,6.1576416,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,834,1.0,3.3872256,7.5480768,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,834,1.0,3.4691184,7.727544,183.598160935900012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,1098,1.0,5.1365952,11.393553600000001,261.23917426700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1113,1114,1.0,0.0,0.001089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1113,1117,1.0,1.1605473,2.2953942,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1118,1120,1.0,1.986336,5.131368,112.351113408499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1118,824,1.0,5.436288,14.0733648,306.910358579399997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,325,314,1.0,0.64,9.904,499.547577629700015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1124,1125,1.0,0.5541921,1.1482416,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1126,823,1.0,0.5087808,1.733688,68.141406994099995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1126,1128,1.0,0.4356,2.3539824,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,1129,1.0,0.0540144,0.1672704,7.6727589645,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,823,1.0,0.4565088,1.5664176,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,1131,1.0,1.7424,3.8803248,92.255792311099995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1135,1136,1.0,1.3904352,3.0979872,73.621949111600003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1137,1.0,3.2966208,7.2274752,577.101084971600017,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1138,1.0,5.906736,13.1481504,310.92942279890002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1136,1.0,1.2144528,2.7059472,64.305027511899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,326,1.0,0.224,3.584,181.436635124800006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,825,1139,1.0,0.7335504,2.6327664,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,1141,1.0,3.0910176,6.8842224,163.685524575699986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1142,1.0,3.084048,6.8685408,163.320155101199987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,825,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,1144,1.0,3.284424,7.1978544,622.589584546799983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1145,1132,1.0,2.43936,6.0774912,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1148,1150,1.0,0.139392,0.8555184,1713.400150664499961,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1151,836,1.0,2.35224,8.210188799999999,309.467944900900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1151,1153,1.0,0.104544,0.4024944,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1154,836,1.0,2.35224,8.210188799999999,309.467944900900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,327,1.0,0.208,3.248,165.12325345779999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1154,1155,1.0,0.104544,0.4024944,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1156,1157,1.0,0.139392,0.8659728,1748.84098969089996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1158,824,1.0,0.7161264,1.5890688,81.294708076099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1160,824,1.0,0.1115136,1.0036224,38.729164296900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1160,1162,1.0,4.9989456,13.1150448,276.219322721500021,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1159,1163,1.0,0.8431038,2.1588336,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1161,1164,1.0,1.020393,1.8681795,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1120,1166,1.0,3.0126096,7.9331472,168.252643006900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1093,1.0,8.894952,24.553900800000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1167,1.0,2.1013344,4.66092,106.870571291000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,49,1.0,0.208,3.12,607.176107895600012,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,824,1168,1.0,0.3990096,0.8851392,20.2780058347,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1094,1.0,2.7582192,8.962905599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1169,1.0,1.3381632,5.540832,231.826931569799996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1150,1.0,0.5122656,3.9953232,757.045551162599963,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1170,1.0,0.8590032,3.7026,1339.809862988900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1171,1.0,0.8938512,3.8646432,1806.569366661799904,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1157,1.0,0.514008,4.0040352,781.707990691299983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,249,1.0,0.5174928,4.1138064,491.969997413300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,249,1.0,0.487872,3.8750976,482.835760550799989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,1121,1.0,0.4774176,1.5002064,68.872145943099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,321,328,1.0,1.664,24.175999999999998,1057.982484203399963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,836,1123,1.0,0.4774176,1.5002064,68.872145943099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,247,1.0,0.5192352,4.1225184,630.810397723000051,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,247,1.0,0.487872,3.8750976,482.835760550799989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,1172,1.0,1.237104,6.0705216,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,823,1174,1.0,1.8695952,4.164336,99.015127589299993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1173,1175,1.0,1.1818917,2.2503096,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1128,1131,1.0,0.2770416,0.8293824,1863.567004683699906,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1128,1131,1.0,0.2770416,0.8293824,1863.567004683699906,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1138,1089,1.0,1.5298272,3.406392,80.929338601599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1089,1179,1.0,1.6535376,3.685176,87.505989142600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,328,319,1.0,0.288,4.48,227.392624942499992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1180,1181,1.0,2.2177485,4.1178357,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1182,1131,1.0,1.3102848,2.9202624,69.420200154900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1182,1087,1.0,4.2113808,9.3810816,222.875379444599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1131,1091,1.0,5.5129536,12.282177600000001,291.930210124899986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1187,1188,1.0,6.1053696,15.690312,354.40839026430001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1189,1095,1.0,1.0558944,2.35224,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1189,1115,1.0,4.5058464,10.036224000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1191,852,1.0,4.077216,8.990784,363.542627126800028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1191,1192,1.0,3.5335872,7.7833008,183.415476198600004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1192,852,1.0,2.3731488,5.2237152,252.2876221418,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,239,97,1.0,0.048,0.832,32.427819655,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1162,1166,1.0,0.069696,0.1864368,3.8363794822,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1166,1169,1.0,1.3538448,5.0094,213.193088370299989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1168,1195,1.0,1.7092944,3.78972,86.957934930799993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1168,1196,1.0,6.6106656,14.7250224,350.023956570300015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1185,1.0,0.7980192,4.0563072,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,847,1187,1.0,0.7980192,4.0580496,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1185,1198,1.0,8.154432,21.020313600000001,469.317089994400021,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1188,1198,1.0,2.13444,5.4345456,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1110,1.0,0.5871888,3.075336,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1172,1.0,0.0923472,0.6342336,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,322,1.0,0.384,5.888,298.813405654999997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1136,1200,1.0,0.1359072,0.30492,7.30738949,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1139,1134,1.0,1.2493008,3.1729104,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1139,1202,1.0,0.1271952,0.2857536,6.7593352782,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1207,1206,1.0,0.0,0.001089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1091,1210,1.0,0.156816,0.4930992,22.652907419000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1087,1211,1.0,0.156816,0.4930992,22.652907419000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1212,1098,1.0,0.7614288,2.6606448,100.2939207501,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1214,819,1.0,5.6262096,13.033151999999999,647.434708812799954,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1214,819,1.0,5.6174976,13.0192128,644.329068279500007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1145,825,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,81,284,1.0,0.336,3.088,107.429586587000003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,329,322,1.0,0.288,4.48,227.392624942499992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,782,1216,1.0,0.679536,0.113256,391.858761400499986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,1217,1.0,0.0679536,0.113256,391.858761400499986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1216,1218,1.0,3.258288,7.2274752,172.454391963700004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1217,1218,1.0,3.258288,7.2274752,172.454391963700004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1219,1218,1.0,4.739328,10.698335999999999,242.970700542000003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1220,1221,1.0,4.652208,10.4544,237.490158424500009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1222,1218,1.0,1.4322528,3.1781376,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1222,1218,1.0,1.4322528,3.1781376,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,959,1222,1.0,2.7651888,9.443808000000001,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,960,1222,1.0,2.70072,9.478656000000001,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,239,330,1.0,0.688,10.688000000000001,479.454266064299986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1223,1217,1.0,0.888624,2.195424,73.073894899899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1224,1216,1.0,0.888624,2.195424,73.073894899899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,880,1221,1.0,5.331744,12.092256000000001,277.680800619500019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1225,1226,1.0,0.940896,2.09088,49.324879057399997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,879,1225,1.0,7.509744,16.631208000000001,942.653244208200022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,879,1227,1.0,8.45064,18.722087999999999,991.978123265599948,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1228,880,1.0,2.848824,6.4521072,595.552243433900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1229,879,1.0,2.848824,6.4521072,595.552243433900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,959,1230,1.0,1.2475584,4.6312992,463.28849366510002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,782,1231,1.0,1.0663488,3.6660096,402.454476161000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,321,329,1.0,1.664,24.175999999999998,1057.982484203399963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,960,259,1.0,1.3956624,4.8769776,620.214682962600023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,259,1.0,1.3886928,4.913568,185.42500830840001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1232,259,1.0,0.0627264,0.1010592,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1233,259,1.0,3.8141136,8.3443536,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1230,1234,1.0,0.592416,0.940896,3653.694744992999858,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1231,1235,1.0,0.592416,0.940896,3653.694744992999858,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,259,1235,1.0,2.8104912,6.2587008,148.705376121200004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,259,1.0,1.4043744,3.1293504,74.352688060600002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1237,1238,1.0,3.3436656,7.5742128,171.906337751899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1239,1238,1.0,0.6063552,1.3433904,29.229557959899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,49,331,1.0,0.768,11.84,601.008853850800051,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1240,1241,1.0,0.6743088,1.5820992,40.007957457700002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1242,1238,1.0,0.0679536,0.2369664,8.951552125199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,798,1242,1.0,1.2963456,4.5267552,170.627544591200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,798,1241,1.0,1.2963456,4.5267552,170.627544591200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,1230,1.0,0.1411344,0.4721904,527.958890651500042,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,1243,1.0,1.4043744,3.1293504,74.352688060600002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1244,259,1.0,0.034848,0.069696,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1245,259,1.0,0.034848,0.069696,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1232,1246,1.0,0.7300656,0.7962768,2920.946263884699874,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1247,1245,1.0,0.4390848,0.6865056,1688.006972186800112,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,314,1.0,0.48,7.472,507.704268463099993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1248,1244,1.0,0.4390848,0.6865056,1688.006972186800112,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1249,798,1.0,1.1708928,4.0876704,154.185918238699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1249,799,1.0,1.1708928,4.0876704,154.185918238699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1250,1249,1.0,0.2247696,0.4983264,11.874507921199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1251,1249,1.0,0.2247696,0.4983264,11.874507921199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1252,1222,1.0,1.2092256,2.6606448,61.747441190399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1253,1222,1.0,1.2092256,2.6606448,61.747441190399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,1254,1.0,0.5854464,1.9131552,68.506776468599995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,782,1255,1.0,0.5854464,1.9131552,68.506776468599995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1256,1257,1.0,0.1998315,1.1097999,5553.616012389399657,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,318,330,1.0,0.416,7.808,409.227147424999998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1237,1279,1.0,1.968912,3.83328,77.641013331099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1233,1280,1.0,1.968912,3.83328,77.641013331099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1291,1.0,0.6464304,1.4235408,112.168428671300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1292,712,1.0,1.5577056,3.7130544,99.745866538300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,712,1.0,0.9722592,3.0788208,432.962827281700015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,712,1.0,0.9722592,3.0788208,432.962827281700015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1293,1.0,0.1637856,0.7701408,1452.343661134699914,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1294,1.0,0.1637856,0.7701408,1452.343661134699914,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1295,1.0,4.687056,10.419552,1647.816329991800103,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1296,1.0,0.5157504,1.6483104,85.861826507299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,315,330,1.0,0.144,2.112,107.230642908199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,711,1297,1.0,0.5157504,1.6483104,85.861826507299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1296,1.0,3.868128,8.5865472,204.972275194100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1297,1.0,3.868128,8.5865472,204.972275194100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1299,712,1.0,1.7441424,5.3857584,613.638032421599974,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1300,712,1.0,1.7737632,5.4310608,800.52451862800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1300,1.0,2.2023936,4.826448,689.086828905700031,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1299,1.0,2.1989088,4.8229632,675.202788874699991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1301,1.0,1.1255904,2.4986016,59.555224343399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1302,1.0,1.1255904,2.4986016,59.555224343399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1286,1.0,0.2387088,0.7527168,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,318,332,1.0,0.416,7.808,409.227147424999998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1286,1298,1.0,0.2387088,0.7527168,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1286,1303,1.0,3.0613968,6.804072,-158.753036669900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1286,1304,1.0,3.0613968,6.804072,-158.753036669900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1304,1305,1.0,2.8854144,6.3980928,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1303,1306,1.0,2.8854144,6.3980928,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1303,1307,1.0,0.4669632,1.0349856,22.287537944499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1304,1308,1.0,0.4669632,1.0349856,22.287537944499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,908,1327,1.0,0.6080976,2.9324592,339.245557072599979,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1328,1.0,0.6115824,2.9481408,339.610926547100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1327,1.0,1.2423312,5.9555232,159.849145093400011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,317,332,1.0,0.144,2.112,107.230642908199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1330,1328,1.0,1.2353616,5.92416,158.935721407199992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1331,1.0,3.1223808,6.9225552,165.147002473700013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1330,1332,1.0,3.1223808,6.9225552,165.147002473700013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1333,1.0,0.2631024,0.592416,14.249409505499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1330,1334,1.0,0.2631024,0.592416,14.249409505499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1331,1335,1.0,0.444312,0.9548352,253.56641530249999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1332,1336,1.0,0.444312,0.9548352,254.29715425149999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,769,1.0,2.4167088,11.80476,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1321,908,1.0,2.5229952,12.0957408,324.630778092599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,1321,1.0,0.0940896,0.4512816,12.0571926585,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,332,97,1.0,0.64,9.872,446.230671693899978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1331,1321,1.0,0.0993168,0.4756752,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1332,1321,1.0,0.0993168,0.4756752,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1339,1321,1.0,0.3171168,1.019304,719.77786476359995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1340,1321,1.0,0.4582512,1.332936,30.873720595199998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,1341,1.0,0.3624192,0.6063552,325.361517041599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1342,1343,1.0,0.2857536,0.6342336,13.701355293700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1344,1345,1.0,0.2857536,0.6342336,13.701355293700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1344,1.0,3.0979872,6.9016464,164.050894050199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1342,1.0,3.0979872,6.8720256,164.050894050199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1347,1.0,2.9063232,6.5636208,149.618799807500011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,81,285,1.0,0.32,3.024,105.241206119500006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,39,314,1.0,0.432,5.808,738.677879625299966,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1348,1347,1.0,0.635976,2.0020176,89.150151777800005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1349,1348,1.0,2.1553488,5.5739376,494.892953209300003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1340,1350,1.0,0.2543904,0.4077216,1661.51768528560001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1339,1349,1.0,0.2543904,0.4077216,1663.161847920800028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1325,769,1.0,1.2946032,4.9623552,117.466286051500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1325,906,1.0,1.2946032,4.9623552,117.466286051500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1351,1352,1.0,5.279472,11.708928,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1353,1354,1.0,5.279472,11.708928,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1355,769,1.0,0.6673392,2.5561008,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1356,906,1.0,0.6673392,2.5561008,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,333,331,1.0,0.432,4.016,146.621491323399994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1355,1325,1.0,0.4669632,2.2354992,59.920593817899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1356,1325,1.0,0.4669632,2.2354992,59.920593817899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1357,1356,1.0,2.2929984,5.0860656,121.485350271000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1357,1355,1.0,2.2929984,5.0860656,121.485350271000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1345,1.0,4.164336,9.1667664,623.868377707599962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,908,1343,1.0,4.164336,9.1667664,623.868377707599962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1353,1.0,6.0426432,13.407768000000001,312.390900696900019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1351,1.0,6.0426432,13.41648,437.895315187400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1370,970,1.0,0.0453024,0.1672704,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1372,971,1.0,0.3624192,0.8206704,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,326,334,1.0,0.304,3.184,521.630325983700004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1379,261,1.0,0.3275712,0.723096,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1380,261,1.0,0.1986336,0.714384,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1381,1081,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1382,1081,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,776,1383,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,777,1384,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,1385,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,108,111,1.0,0.0,16.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1387,1388,1.0,0.270072,2.5508736,3718.730511453899908,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1074,1440,1.0,2.674584,6.0496128,137.744291886199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,335,1.0,0.176,2.8,141.647899351799992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1075,1441,1.0,12.310055999999999,27.373104000000001,1137.212489379099907,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1075,1442,1.0,0.888624,1.9793664,47.132662210399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,442,1443,1.0,0.0680625,0.63525,25.001794696600001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,310,1444,1.0,3.68,34.975999999999999,1371.358567151299894,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1445,1446,1.0,0.3554375,2.904,109.645917819299996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1447,1448,1.0,0.3554375,2.904,109.645917819299996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1449,1450,1.0,3.8036592,8.471548800000001,298.689545403199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1451,1450,1.0,3.8019168,8.468064,281.882549576200006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1452,1453,1.0,1.21968,3.3401808,1139.039336751600104,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1454,1455,1.0,0.0112167,0.0317988,1198.411876357700066,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,335,282,1.0,1.584,24.047999999999998,1141.53882932660008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1454,1455,1.0,0.0112167,0.0317988,1198.411876357700066,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1455,1456,1.0,0.0030492,0.0086031,324.448093355399976,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1455,1457,1.0,0.0033759,0.0095832,359.523562907300004,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1458,1459,1.0,1.8678528,4.1591088,98.832442852100002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1460,1459,1.0,1.8678528,4.1591088,98.832442852100002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1461,1462,1.0,0.1815,0.484,1452.124439449999954,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1463,1.0,0.1815,0.484,1452.124439449999954,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1464,1.0,0.589875,4.855125,183.136041624600011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1465,1.0,0.75625,6.20125,234.023532850500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1466,1467,1.0,0.4495392,1.0175616,23.018276893500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,49,336,1.0,2.192,25.424,1321.582858699300004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1468,1469,1.0,0.4739328,1.0576368,25.027809003200002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1470,1469,1.0,0.4739328,1.0576368,25.027809003200002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1471,1.0,2.0142144,9.928195199999999,265.075553749200026,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1471,1.0,2.0194416,9.952588799999999,367.927060820800023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1472,1.0,1.1691504,2.5892064,109.793527087000001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1473,1.0,1.17612,2.596176,131.715695557000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1442,1.0,2.2877712,5.09652,121.119980796500002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1442,1.0,2.2877712,5.09652,121.119980796500002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1474,1475,1.0,0.3705625,0.4915625,861.004566185200019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1476,1477,1.0,0.3705625,0.4915625,861.004566185200019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,337,282,1.0,1.12,16.800000000000001,777.272953325000003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1478,1475,1.0,0.166375,1.3915,52.402751510599998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1477,1.0,0.1739375,1.406625,80.645519593800003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1479,1.0,0.1815,2.4275625,121.515456715699997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1480,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1481,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1405,1.0,1.0360625,14.4973125,739.86792454069996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1390,1482,1.0,0.69575,5.71725,215.4615943636,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1390,1483,1.0,0.363,2.99475,112.928981769399996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1484,1485,1.0,2.496,21.007999999999999,724.154991068100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1486,1485,1.0,2.496,21.007999999999999,724.154991068100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,209,162,1.0,1.216,22.847999999999999,1170.783550119800111,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1487,1446,1.0,0.0605,0.468875,17.5517649638,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1487,1448,1.0,0.0605,0.468875,17.5517649638,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1487,1488,1.0,3.7283125,27.005687500000001,562.456199546999983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1489,1490,1.0,3.171168,7.0950528,166.608480371700011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1489,1491,1.0,0.8119584,1.8068688,42.930913253699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1489,1492,1.0,8.037691199999999,17.90316,425.472753054400016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1446,1493,1.0,0.51425,4.2425625,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1448,1493,1.0,0.51425,4.2425625,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1482,1.0,0.347875,2.8208125,106.362853869299997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1495,1.0,0.1285625,0.63525,432.396358448400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,315,162,1.0,0.48,7.504,381.176088705100028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1494,1496,1.0,0.1285625,0.63525,432.396358448400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1483,1.0,0.6730625,5.53575,209.021738153900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1497,1.0,1.5956875,13.0906875,494.1011244842,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1498,1.0,2.0948125,17.159312499999999,647.437047177400018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1499,1500,1.0,0.09075,0.2495625,758.892859225599977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1501,1502,1.0,0.09075,0.2495625,758.892859225599977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1471,1503,1.0,7.7484528,18.661104000000002,398.252727204200028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1504,1505,1.0,1.6012656,3.432528,1440.469153213500022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1506,1507,1.0,1.6012656,3.432528,1440.469153213500022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1508,1509,1.0,0.2996928,0.679536,15.345517929,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,338,339,1.0,3.248,30.512,1060.767695707500025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,339,1.0,0.352,2.72,102.555466454799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,278,1.0,0.352,2.72,102.555466454799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,1395,1.0,0.8,10.448,1280.421411542200076,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,1395,1.0,0.8,10.448,1280.421411542200076,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1479,1510,1.0,0.5823125,4.7795,180.2738833091,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1479,1405,1.0,0.892375,12.3798125,629.548557705899952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1480,1511,1.0,0.2646875,2.26875,57.832434197200001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1480,1464,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1481,1512,1.0,0.2646875,2.26875,57.832434197200001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1481,1464,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,0,1,9900.0,275.0,275.0,265.6641527286,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,0,2,9900.0,275.0,275.0,267.3554525814,5.445,0.0,0.0,0.0,\"hv\",0.0,null,null,0.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,13,14,9900.0,400.0,400.0,279.9877527393,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,2.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,140,142,9900.0,400.0,400.0,194.8441734002,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,4.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1093,1190,9900.0,132.0,33.0,2644.5641186821,149.589,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1093,1190,9900.0,132.0,33.0,2107.7592645957,99.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1188,1193,9900.0,132.0,33.0,2033.9277742154,68.706,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1188,1193,9900.0,132.0,33.0,2007.7270124878,72.072,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1162,1194,9900.0,132.0,33.0,2828.213919135,139.59,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1162,1194,9900.0,132.0,33.0,2706.3496747852,160.083,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1162,1194,9900.0,132.0,33.0,2636.9672131494,137.115,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1167,1164,9900.0,132.0,33.0,2783.7305841482,64.251,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1195,1164,9900.0,132.0,33.0,2776.9147215406,123.255,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1172,1199,9900.0,132.0,11.0,6902.1425601635,268.092,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,143,144,9900.0,275.0,275.0,1024.6447438996,13.86,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1172,1199,9900.0,132.0,11.0,7034.2093431711,270.666,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1172,1199,9900.0,132.0,11.0,6842.5141399591,333.828,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1196,1175,9900.0,132.0,33.0,2594.7660695386,129.69,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1174,1175,9900.0,132.0,33.0,2598.9589909679,124.443,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1200,1201,9900.0,132.0,33.0,2628.0452844352,134.739,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1202,1201,9900.0,132.0,33.0,2621.5909814409,138.006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1153,1203,9900.0,132.0,11.0,8712.3413413755,77.121,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1153,1204,9900.0,132.0,11.0,8712.3413413755,77.121,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1155,1203,9900.0,132.0,11.0,8778.2727775455,77.121,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1155,1204,9900.0,132.0,11.0,8712.3413413755,77.121,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,143,145,9900.0,275.0,275.0,1030.1729411167,12.672,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1116,1117,9900.0,132.0,33.0,3406.0843432038,220.077,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1094,1205,9900.0,132.0,33.0,2700.3739296418,71.28,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1094,1205,9900.0,132.0,33.0,2711.5544470213,71.181,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,834,1206,9900.0,132.0,33.0,2726.5769030493,127.611,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,834,1206,9900.0,132.0,33.0,2665.2118042816,130.581,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,834,1207,9900.0,132.0,33.0,2687.1877250942,131.076,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1141,1208,9900.0,132.0,33.0,2907.8991751809,151.173,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1142,1208,9900.0,132.0,33.0,2753.6775398425,143.748,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1090,1209,9900.0,132.0,33.0,2377.2004203199,75.537,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1086,1209,9900.0,132.0,33.0,2374.8478329588,69.795,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,143,146,9900.0,275.0,275.0,1030.1729411167,12.672,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1210,1181,9900.0,132.0,33.0,2863.3962159919,139.194,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1211,1181,9900.0,132.0,33.0,2785.1293253415,155.034,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1169,1163,9900.0,132.0,33.0,2685.8155476235,70.884,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1212,1125,9900.0,132.0,33.0,2520.1361304678,106.92,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1099,1213,9900.0,132.0,33.0,1956.7111176382,110.88,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1100,1213,9900.0,132.0,33.0,1966.600874232,110.979,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1214,1215,9900.0,132.0,33.0,2078.9672189558,104.742,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1214,1215,9900.0,132.0,33.0,2260.4609493415,84.447,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1214,1215,9900.0,132.0,33.0,2471.153863242,73.854,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1247,1256,9900.0,132.0,33.0,2475.9895032187,69.993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,143,147,9900.0,275.0,275.0,1036.1199293426,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,1.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1248,1256,9900.0,132.0,33.0,2420.9737335248,70.191,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1240,1258,9900.0,132.0,33.0,2643.7537685233,142.065,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1239,1258,9900.0,132.0,33.0,2707.5186833605,142.065,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1239,1259,9900.0,132.0,11.0,6408.6101147809,292.446,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1240,1259,9900.0,132.0,11.0,6362.647944383,295.119,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1244,1260,9900.0,132.0,33.0,2526.8010332674,107.811,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1232,1260,9900.0,132.0,33.0,2487.2205355024,107.415,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1245,1260,9900.0,132.0,33.0,2724.6103822545,107.217,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1246,1257,9900.0,132.0,33.0,2701.3898888959,72.27,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1241,1261,9900.0,132.0,33.0,2875.6657929106,163.746,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,148,149,9900.0,275.0,275.0,1024.6356042467,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1242,1261,9900.0,132.0,33.0,2893.1998386302,164.439,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1231,1262,9900.0,132.0,33.0,2843.6480686555,141.768,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1230,1262,9900.0,132.0,33.0,2843.6480686555,141.768,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1235,1263,9900.0,132.0,33.0,2490.2204568142,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1234,1263,9900.0,132.0,33.0,2492.4281308951,70.389,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1243,1264,9900.0,132.0,33.0,2498.3101841565,81.576,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1223,1265,9900.0,132.0,11.0,7266.8240501359,315.612,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1223,1265,9900.0,132.0,11.0,7200.7631080633,313.533,0.0,-0.004040404,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1224,1265,9900.0,132.0,11.0,7200.7631080633,313.533,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1219,1266,9900.0,132.0,33.0,2399.2146375362,77.022,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,148,150,9900.0,275.0,275.0,1036.1277048825,13.86,0.0,0.0,0.0,\"hv\",0.0,null,null,1.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1220,1266,9900.0,132.0,33.0,2476.2074282582,77.319,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1227,1267,9900.0,132.0,33.0,3310.8954239615,168.597,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1226,1267,9900.0,132.0,33.0,3350.4795991171,169.29,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1227,1268,9900.0,132.0,11.0,6955.1498815644,272.745,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1226,1268,9900.0,132.0,11.0,7529.2662179748,281.556,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1226,1269,9900.0,132.0,6.6,6606.5719779625,207.9,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1227,1269,9900.0,132.0,6.6,6606.5719779625,207.9,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1225,1270,9900.0,132.0,33.0,2841.6320428108,156.123,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1221,1270,9900.0,132.0,33.0,2809.231818533,154.737,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1228,1271,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,148,151,9900.0,275.0,275.0,1024.6356042467,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1229,1271,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,879,1272,9900.0,132.0,33.0,2556.1295792858,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,879,1272,9900.0,132.0,33.0,2556.1295792858,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,879,1272,9900.0,132.0,33.0,2556.1295792858,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,783,1273,9900.0,132.0,33.0,3302.6046524188,131.967,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,782,1273,9900.0,132.0,33.0,3302.6046524188,131.967,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1254,1274,9900.0,132.0,33.0,2614.5185885742,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1255,1274,9900.0,132.0,33.0,2614.5185885742,69.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1218,1275,9900.0,132.0,33.0,2581.4781063569,89.1,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1218,1275,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,148,152,9900.0,275.0,275.0,1030.1791489416,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1218,1275,9900.0,132.0,33.0,2737.5077867725,64.152,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1222,1276,9900.0,132.0,33.0,2842.1709371614,155.133,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1222,1276,9900.0,132.0,33.0,2784.9810217294,154.143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1252,1277,9900.0,132.0,33.0,2774.3339218548,159.885,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1252,1278,9900.0,132.0,33.0,2774.3339218548,159.885,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1253,1278,9900.0,132.0,33.0,2774.408389245,161.172,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1237,1281,9900.0,132.0,33.0,2460.8646045035,108.603,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1233,1281,9900.0,132.0,33.0,2467.4090855154,106.722,0.0,0.0,0.0,\"hv\",0.0,null,null,9.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1279,1282,9900.0,132.0,33.0,2546.3944113293,103.257,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1280,1282,9900.0,132.0,33.0,2536.4905128149,102.96,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,143,153,9900.0,275.0,275.0,438.1179985677,6.138,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1251,1283,9900.0,132.0,33.0,6732.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1250,1284,9900.0,132.0,11.0,6272.3981203364,267.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1250,1285,9900.0,132.0,11.0,6272.3981203364,267.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1251,1284,9900.0,132.0,11.0,6272.3981203364,267.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1251,1285,9900.0,132.0,11.0,6272.3981203364,267.3,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1286,1287,9900.0,132.0,132.0,1147.2961528938,25.443,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1286,1288,9900.0,132.0,132.0,1147.2961528938,25.443,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1286,1289,9900.0,132.0,132.0,1147.2961528938,25.443,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1292,1309,9900.0,132.0,33.0,2749.9788061083,75.834,0.0,0.001010101,0.0,\"hv\",0.0,null,null,7.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1291,1309,9900.0,132.0,33.0,2760.9473924151,75.24,0.0,0.001010101,0.0,\"hv\",0.0,null,null,6.76,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,13,15,9900.0,400.0,400.0,277.7356558474,4.752,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,148,154,9900.0,275.0,275.0,443.0648194395,5.94,0.0,0.0,0.0,\"hv\",0.0,null,null,3.01,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1290,1310,9900.0,132.0,33.0,3184.4670860061,227.7,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,7.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1290,1310,9900.0,132.0,33.0,2767.644,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1293,1311,9900.0,132.0,33.0,2413.3472838545,85.338,0.0,0.0014141414,0.0,\"hv\",0.0,null,null,7.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1294,1311,9900.0,132.0,33.0,2415.5591012931,86.328,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,7.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1295,1312,9900.0,132.0,33.0,1673.5331685118,69.003,0.0,0.015959596,0.0,\"hv\",0.0,null,null,6.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1295,1313,9900.0,132.0,11.0,5781.7191115385,264.627,0.0,0.003030303,0.0,\"hv\",0.0,null,null,6.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1312,1314,9900.0,33.0,11.0,2475.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1296,1315,9900.0,132.0,33.0,2072.327679606,104.445,0.0,0.0091111111,0.0,\"hv\",0.0,null,null,6.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1297,1315,9900.0,132.0,33.0,2115.1413042031,104.445,0.0,0.0091111111,0.0,\"hv\",0.0,null,null,6.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1299,1316,9900.0,132.0,33.0,2475.0292444272,106.821,0.0,0.0011313131,0.0,\"hv\",0.0,null,null,8.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,143,155,9900.0,275.0,275.0,4764.4087082236,124.146,0.0,0.0,0.0,\"hv\",0.0,null,null,4.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1300,1316,9900.0,132.0,33.0,2475.0377979114,107.019,0.0,0.0014646465,0.0,\"hv\",0.0,null,null,8.65,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1301,1317,9900.0,132.0,33.0,2448.7754363028,96.228,0.0,0.0011818182,0.0,\"hv\",0.0,null,null,6.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1302,1317,9900.0,132.0,33.0,2450.4727198777,96.624,0.0,0.0012525253,0.0,\"hv\",0.0,null,null,6.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1298,1318,9900.0,132.0,33.0,2120.174414785,104.247,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1298,1318,9900.0,132.0,33.0,2110.3257178978,105.039,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1298,1318,9900.0,132.0,33.0,2166.3361105632,99.693,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1306,1319,9900.0,132.0,33.0,2753.0404066156,130.977,0.0,0.0055555556,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1305,1319,9900.0,132.0,33.0,2753.0404066156,130.977,0.0,0.0055555556,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1307,1320,9900.0,132.0,33.0,1981.5636444548,78.705,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1308,1320,9900.0,132.0,33.0,1981.5636444548,78.705,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,156,157,9900.0,275.0,275.0,435.0298030584,19.107,0.0,0.0,0.0,\"hv\",0.0,null,null,5.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1321,1322,9900.0,132.0,132.0,1160.9635786264,25.839,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1321,1323,9900.0,132.0,132.0,1160.9635786264,25.839,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1321,1324,9900.0,132.0,132.0,1160.9635786264,25.839,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1325,1326,9900.0,132.0,132.0,321.1234815534,6.534,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1335,1337,9900.0,132.0,33.0,2087.1634562928,31.878,0.0,0.0,0.0,\"hv\",0.0,null,null,0.07,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1336,1337,9900.0,132.0,33.0,2118.8473213351,32.373,0.0,0.0,0.0,\"hv\",0.0,null,null,0.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1357,1358,9900.0,132.0,33.0,2051.3755576198,19.8,0.0,0.0,0.0,\"hv\",0.0,null,null,1.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1357,1358,9900.0,132.0,33.0,2059.2951901075,19.8,0.0,0.0,0.0,\"hv\",0.0,null,null,1.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1350,1359,9900.0,132.0,11.0,9106.2029129868,57.717,0.0,0.0,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1350,1360,9900.0,132.0,11.0,8843.858339039,57.717,0.0,0.0,0.0,\"hv\",0.0,null,null,2.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,156,158,9900.0,275.0,275.0,431.8390099713,18.513,0.0,0.0,0.0,\"hv\",0.0,null,null,1.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1349,1359,9900.0,132.0,11.0,9106.2029129868,57.717,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1349,1360,9900.0,132.0,11.0,8843.858339039,57.717,0.0,0.0,0.0,\"hv\",0.0,null,null,2.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1345,1361,9900.0,132.0,33.0,2687.8197747472,143.451,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,8.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1343,1361,9900.0,132.0,33.0,2720.6831577712,142.362,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,9.18,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1348,1362,9900.0,132.0,33.0,2531.721309226,107.217,0.0,0.0006969697,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1348,1362,9900.0,132.0,33.0,2510.2577473594,107.217,0.0,0.0007373737,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1346,1363,9900.0,132.0,33.0,2113.6784478179,85.041,0.0,0.003030303,0.0,\"hv\",0.0,null,null,9.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1346,1363,9900.0,132.0,33.0,2113.6784478179,85.041,0.0,0.003030303,0.0,\"hv\",0.0,null,null,9.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1351,1364,9900.0,132.0,33.0,2819.3990022317,139.293,0.0,0.003030303,0.0,\"hv\",0.0,null,null,8.81,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1353,1364,9900.0,132.0,33.0,2819.3990022317,139.293,0.0,0.003030303,0.0,\"hv\",0.0,null,null,8.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,159,160,9900.0,275.0,275.0,422.1638718519,4.851,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1354,1365,9900.0,132.0,33.0,2819.5074459517,141.471,0.0,0.0012727273,0.0,\"hv\",0.0,null,null,8.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1352,1365,9900.0,132.0,33.0,2819.5622971546,142.56,0.0,0.0012121212,0.0,\"hv\",0.0,null,null,8.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1328,1366,9900.0,132.0,33.0,2779.3980785695,69.3,0.0,-0.003030303,0.0,\"hv\",0.0,null,null,2.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1327,1366,9900.0,132.0,33.0,2744.1158879501,67.32,0.0,-0.003030303,0.0,\"hv\",0.0,null,null,1.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1334,1367,9900.0,132.0,33.0,2637.7073708736,110.781,0.0,0.0,0.0,\"hv\",0.0,null,null,2.03,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1333,1367,9900.0,132.0,33.0,2708.4793898106,67.023,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1340,1368,9900.0,132.0,11.0,10527.0848440029,93.456,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1341,1369,9900.0,132.0,11.0,8217.1022174606,40.986,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1341,1369,9900.0,132.0,11.0,8217.1022174606,40.986,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,554,268,9900.0,275.0,132.0,802.349486803,15.642,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,159,161,9900.0,275.0,275.0,432.5572050885,19.107,0.0,0.0,0.0,\"hv\",0.0,null,null,1.01,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,552,268,9900.0,275.0,132.0,857.2137142557,11.088,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,549,268,9900.0,275.0,132.0,812.6512736057,16.038,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,626,273,9900.0,275.0,132.0,1151.968377398,37.125,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,627,273,9900.0,275.0,132.0,1155.8401657677,37.521,0.0,0.008,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,625,273,9900.0,275.0,132.0,1149.1914413765,36.927,0.0,0.0072222222,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,618,273,9900.0,275.0,132.0,1150.0883560605,37.125,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1370,1371,9900.0,132.0,132.0,308.0604174671,6.633,0.0,0.0,0.0,\"hv\",0.0,null,null,2.82,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1372,1373,9900.0,132.0,132.0,2420.6418313869,57.618,0.0,0.0,0.0,\"hv\",0.0,null,null,4.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1372,1374,9900.0,132.0,132.0,2420.6418313869,57.618,0.0,0.0,0.0,\"hv\",0.0,null,null,4.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1372,1375,9900.0,132.0,132.0,2420.5508098158,53.658,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,162,163,9900.0,400.0,400.0,266.7049342963,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1372,1376,9900.0,132.0,132.0,2420.5508098158,53.658,0.0,0.0,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1372,1377,9900.0,132.0,132.0,1676.1435992996,50.688,0.0,0.0,0.0,\"hv\",0.0,null,null,3.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,172,1378,9900.0,400.0,132.0,810.1614659066,15.246,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.74,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,18,1378,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.84,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,172,1379,9900.0,400.0,132.0,783.7542573358,10.494,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,18,1380,9900.0,400.0,132.0,810.1614659066,15.246,0.0,-0.0015555556,0.0,\"hv\",0.0,null,null,1.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1385,1386,9900.0,132.0,132.0,1482.1842653179,21.384,0.0,0.0,0.0,\"hv\",0.0,null,null,0.73,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,404,799,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,566,1387,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0,0.0,\"hv\",0.0,null,null,1.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,392,1389,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.91,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,162,164,9900.0,400.0,400.0,268.6896112506,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,561,853,9900.0,275.0,33.0,2801.681614975,65.835,0.0,0.0036565657,0.0,\"hv\",0.0,null,null,3.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1390,1391,9900.0,275.0,275.0,515.9467895093,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,2.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1390,1392,9900.0,275.0,275.0,515.9467895093,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,2.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1390,1393,9900.0,275.0,275.0,515.9467895093,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1390,1394,9900.0,275.0,275.0,515.9467895093,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1395,1396,9900.0,400.0,400.0,198.9998505025,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,2.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1395,1397,9900.0,400.0,400.0,198.9998505025,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,2.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1398,1399,9900.0,400.0,400.0,202.4646819201,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,1.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1398,1400,9900.0,400.0,400.0,200.5858249229,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,1.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1401,1402,9900.0,132.0,132.0,1320.4588120744,36.036,0.0,0.0,0.0,\"hv\",0.0,null,null,1.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,162,165,9900.0,400.0,400.0,269.8691516439,7.128,0.0,0.0,0.0,\"hv\",0.0,null,null,4.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1403,1404,9900.0,132.0,132.0,3366.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1405,1406,9900.0,275.0,275.0,294.1430116151,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1405,1407,9900.0,275.0,275.0,294.1430116151,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1405,1408,9900.0,275.0,275.0,292.6580827126,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1405,1409,9900.0,275.0,275.0,294.143994569,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,1.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1410,1411,9900.0,275.0,275.0,906.499623621,28.611,0.0,0.0,0.0,\"hv\",0.0,null,null,0.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1410,1412,9900.0,275.0,275.0,902.2447544885,28.611,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1413,1414,9900.0,275.0,275.0,882.7977882579,26.928,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1413,1415,9900.0,275.0,275.0,882.7977882579,26.928,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1416,1417,9900.0,33.0,33.0,410.1742523526,20.493,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,162,166,9900.0,400.0,400.0,268.6842125954,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1418,1419,9900.0,33.0,33.0,1849.6483031928,34.848,0.0,0.0,0.0,\"hv\",0.0,null,null,5.51,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1420,1421,9900.0,33.0,33.0,1846.6825781969,35.046,0.0,0.0,0.0,\"hv\",0.0,null,null,5.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1422,1423,9900.0,33.0,33.0,2202.5280085667,109.989,0.0,0.0,0.0,\"hv\",0.0,null,null,0.48,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1424,1425,9900.0,33.0,33.0,915.0079056937,45.639,0.0,0.0,0.0,\"hv\",0.0,null,null,0.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1426,1427,9900.0,33.0,33.0,1573.0902154514,78.507,0.0,0.0,0.0,\"hv\",0.0,null,null,2.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1428,1429,9900.0,33.0,33.0,1120.0975021064,55.935,0.0,0.0,0.0,\"hv\",0.0,null,null,0.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1430,1431,9900.0,33.0,33.0,2984.8130594729,297.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1432,1433,9900.0,33.0,33.0,471.8286823032,23.562,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1434,1435,9900.0,33.0,33.0,471.8286823032,23.562,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1436,1437,9900.0,33.0,33.0,471.8286823032,23.562,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,13,16,9900.0,400.0,400.0,276.030180176,3.168,0.0,0.0,0.0,\"hv\",0.0,null,null,2.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,168,9900.0,400.0,400.0,474.8001295714,9.504,0.0,0.0,0.0,\"hv\",0.0,null,null,0.58,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1438,1439,9900.0,33.0,33.0,2281.826946769,113.949,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1445,1679,9900.0,275.0,33.0,1906.3597655923,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,4.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1447,1679,9900.0,275.0,33.0,1897.9181657925,42.867,0.0,0.0,0.0,\"hv\",0.0,null,null,4.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1449,1661,9900.0,132.0,33.0,3306.7164533685,211.167,0.0,0.0,0.0,\"hv\",0.0,null,null,2.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1449,1680,9900.0,132.0,132.0,5545.3709530895,45.045,0.0,0.0,0.0,\"hv\",0.0,null,null,2.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1451,1661,9900.0,132.0,33.0,2630.1022195285,78.012,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1451,1681,9900.0,132.0,132.0,5545.3709530895,45.045,0.0,0.0,0.0,\"hv\",0.0,null,null,2.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1452,1418,9900.0,132.0,33.0,1849.6483031928,34.848,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1452,1420,9900.0,132.0,33.0,1846.6825781969,35.046,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1458,1683,9900.0,132.0,33.0,2750.7493210923,67.419,0.0,0.0,0.0,\"hv\",0.0,null,null,2.99,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,167,169,9900.0,400.0,400.0,486.4817893591,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1460,1683,9900.0,132.0,33.0,2750.7493210923,67.419,0.0,0.0,0.0,\"hv\",0.0,null,null,2.99,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1468,1685,9900.0,132.0,33.0,2566.0682074382,100.485,0.0,0.0,0.0,\"hv\",0.0,null,null,2.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1468,1686,9900.0,132.0,132.0,5811.5108138934,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1470,1685,9900.0,132.0,33.0,2539.6596118269,100.584,0.0,0.0,0.0,\"hv\",0.0,null,null,2.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1470,1687,9900.0,132.0,132.0,5811.5108138934,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1440,1663,9900.0,132.0,33.0,2354.7205462411,61.281,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1440,1663,9900.0,132.0,33.0,2354.7205462411,61.281,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1474,1688,9900.0,275.0,33.0,1799.0801387723,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,2.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1476,1688,9900.0,275.0,33.0,2046.5019974886,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,2.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1478,1689,9900.0,275.0,33.0,1980.5990177883,48.708,0.0,0.0,0.0,\"hv\",0.0,null,null,2.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,167,170,9900.0,400.0,400.0,470.4371769588,9.108,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1478,1689,9900.0,275.0,33.0,2001.1376405555,46.728,0.0,0.0,0.0,\"hv\",0.0,null,null,2.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1484,1390,9900.0,400.0,275.0,158.4060636339,1.386,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1486,1390,9900.0,400.0,275.0,158.4052283512,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1390,1690,9900.0,275.0,33.0,1836.1765742003,47.619,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1390,1690,9900.0,275.0,33.0,1852.6989846451,47.421,0.0,0.0,0.0,\"hv\",0.0,null,null,0.85,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1487,1491,9900.0,275.0,132.0,858.2019470224,17.028,0.0,0.0,0.0,\"hv\",0.0,null,null,10.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1487,1491,9900.0,275.0,132.0,1279.1400767238,34.155,0.0,0.0,0.0,\"hv\",0.0,null,null,10.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1494,1459,9900.0,275.0,132.0,836.6274683065,11.385,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1494,1459,9900.0,275.0,132.0,839.110509448,11.979,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1475,1469,9900.0,275.0,132.0,866.404002025,16.335,0.0,0.0,0.0,\"hv\",0.0,null,null,0.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,171,9900.0,400.0,400.0,457.3183029816,5.841,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1477,1469,9900.0,275.0,132.0,866.404002025,16.335,0.0,0.0,0.0,\"hv\",0.0,null,null,0.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1499,1691,9900.0,275.0,33.0,1910.3102310999,43.758,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1501,1691,9900.0,275.0,33.0,1910.4350848215,48.906,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1471,1666,9900.0,132.0,33.0,1161.6403385183,36.333,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1471,1666,9900.0,132.0,33.0,1168.1960609679,37.125,0.0,0.0,0.0,\"hv\",0.0,null,null,3.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1471,1692,9900.0,132.0,33.0,2037.4457648517,75.834,0.0,0.0,0.0,\"hv\",0.0,null,null,6.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1471,1693,9900.0,132.0,11.0,6785.5381263521,527.967,0.0,0.0,0.0,\"hv\",0.0,null,null,6.93,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1471,1693,9900.0,132.0,11.0,7838.8003006257,527.967,0.0,0.0,0.0,\"hv\",0.0,null,null,7.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1504,1667,9900.0,132.0,33.0,2129.9988594948,79.893,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1506,1667,9900.0,132.0,33.0,2129.9988594948,79.893,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,172,173,9900.0,400.0,400.0,371.4759152623,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.69,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1472,1695,9900.0,132.0,132.0,3373.5909556538,33.462,0.0,0.0,0.0,\"hv\",0.0,null,null,0.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1473,1696,9900.0,132.0,132.0,2663.6969822142,154.044,0.0,0.0,0.0,\"hv\",0.0,null,null,2.09,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1485,1450,9900.0,400.0,132.0,969.8651403757,10.89,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1485,1450,9900.0,400.0,132.0,969.8651403757,10.89,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1479,1697,9900.0,275.0,33.0,1856.8760205972,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,2.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1479,1697,9900.0,275.0,33.0,1789.3844547274,30.294,0.0,0.0,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1511,1698,9900.0,275.0,33.0,1774.5315554515,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1512,1698,9900.0,275.0,33.0,1766.810663638,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1513,1699,9900.0,275.0,33.0,2409.465396538,49.005,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1513,1699,9900.0,275.0,33.0,2401.2143957233,47.223,0.0,0.0,0.0,\"hv\",0.0,null,null,1.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,172,174,9900.0,400.0,400.0,371.9708781141,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1514,1700,9900.0,275.0,275.0,3372.93,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.14,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1514,1701,9900.0,275.0,275.0,3372.93,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.14,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1441,1702,9900.0,132.0,33.0,2800.829490346,118.206,0.0,0.0,0.0,\"hv\",0.0,null,null,4.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1441,1702,9900.0,132.0,33.0,2842.2034210952,155.727,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1462,1703,9900.0,275.0,33.0,1828.0016377947,49.104,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1463,1703,9900.0,275.0,33.0,1816.3989758448,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1519,1668,9900.0,132.0,33.0,2430.6296652534,95.139,0.0,0.0,0.0,\"hv\",0.0,null,null,3.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1520,1668,9900.0,132.0,33.0,2485.4711564711,105.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1521,1705,9900.0,132.0,33.0,2171.5824214027,90.783,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1523,1705,9900.0,132.0,33.0,2174.9207705618,90.189,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,172,175,9900.0,400.0,400.0,373.6537525464,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1443,1442,9900.0,275.0,132.0,866.3894316928,15.543,0.0,0.0,0.0,\"hv\",0.0,null,null,8.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1443,1442,9900.0,275.0,132.0,839.5166435664,12.672,0.0,0.0,0.0,\"hv\",0.0,null,null,7.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1526,1416,9900.0,132.0,33.0,1317.4138123779,43.362,0.0,0.0,0.0,\"hv\",0.0,null,null,7.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1516,1706,9900.0,132.0,33.0,2539.7069403522,101.772,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1516,1706,9900.0,132.0,33.0,2566.0643325911,100.386,0.0,0.0,0.0,\"hv\",0.0,null,null,5.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1505,1707,9900.0,132.0,132.0,5445.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1507,1708,9900.0,132.0,132.0,5445.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1482,1709,9900.0,275.0,33.0,2005.3178226964,47.718,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1482,1709,9900.0,275.0,33.0,2005.3464437189,48.906,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1532,1493,9900.0,400.0,275.0,159.1029797741,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,172,176,9900.0,400.0,400.0,372.9608041135,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1532,1493,9900.0,400.0,275.0,164.8400242478,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1493,1711,9900.0,275.0,33.0,2378.1012883931,49.599,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1493,1711,9900.0,275.0,33.0,2392.9098294503,47.718,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1530,1712,9900.0,275.0,33.0,1832.150204882,48.807,0.0,0.0,0.0,\"hv\",0.0,null,null,5.47,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1531,1712,9900.0,275.0,33.0,1832.1634581019,49.302,0.0,0.0,0.0,\"hv\",0.0,null,null,5.47,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1533,1713,9900.0,132.0,33.0,2937.8352686257,72.765,0.0,0.0,0.0,\"hv\",0.0,null,null,3.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1534,1713,9900.0,132.0,33.0,2849.8420187951,72.369,0.0,0.0,0.0,\"hv\",0.0,null,null,3.72,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1490,1714,9900.0,132.0,33.0,3304.990842149,182.16,0.0,0.0,0.0,\"hv\",0.0,null,null,9.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1490,1714,9900.0,132.0,33.0,3407.1070509093,182.16,0.0,0.0,0.0,\"hv\",0.0,null,null,9.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1510,1715,9900.0,275.0,33.0,1807.3905276658,48.114,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,25,177,9900.0,400.0,400.0,475.9691540898,8.514,0.0,0.0,0.0,\"hv\",0.0,null,null,2.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1535,1715,9900.0,275.0,33.0,1799.0774884234,48.114,0.0,0.0,0.0,\"hv\",0.0,null,null,0.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1517,1669,9900.0,132.0,33.0,4589.7443684315,317.493,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1536,1716,9900.0,275.0,33.0,1909.1638155182,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1536,1717,9900.0,275.0,275.0,3299.67,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1538,1716,9900.0,275.0,33.0,1766.810663638,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.47,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1538,1718,9900.0,275.0,275.0,3299.67,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1540,1719,9900.0,275.0,33.0,2389.6434799804,47.718,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1541,1719,9900.0,275.0,33.0,2389.6434799804,47.718,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1542,1720,9900.0,132.0,33.0,2136.8269072183,87.516,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1542,1721,9900.0,132.0,132.0,3314.6530618452,29.7,0.0,0.0,0.0,\"hv\",0.0,null,null,2.49,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,25,178,9900.0,400.0,400.0,475.9691540898,8.514,0.0,0.0,0.0,\"hv\",0.0,null,null,2.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1543,1720,9900.0,132.0,33.0,2105.5408558917,86.823,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1543,1722,9900.0,132.0,132.0,3314.6530618452,29.7,0.0,0.0,0.0,\"hv\",0.0,null,null,2.49,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1537,1723,9900.0,275.0,33.0,1980.5373881742,46.134,0.0,0.0,0.0,\"hv\",0.0,null,null,1.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1539,1723,9900.0,275.0,33.0,1980.6014549245,48.807,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1495,1724,9900.0,275.0,33.0,1873.345965129,49.797,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1496,1724,9900.0,275.0,33.0,1856.8760205972,48.213,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1545,1483,9900.0,400.0,275.0,158.4052283512,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1444,1464,9900.0,400.0,275.0,168.9034006762,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1464,1725,9900.0,275.0,33.0,2005.2945091642,46.728,0.0,0.0,0.0,\"hv\",0.0,null,null,1.57,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1464,1725,9900.0,275.0,33.0,1980.5990177883,48.708,0.0,0.0,0.0,\"hv\",0.0,null,null,1.58,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,13,17,9900.0,400.0,400.0,275.2418111861,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,25,179,9900.0,400.0,400.0,448.0398539795,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,2.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1522,1726,9900.0,132.0,33.0,2051.4934791425,94.842,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1524,1726,9900.0,132.0,33.0,2010.2555253631,94.842,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1395,1527,9900.0,400.0,132.0,825.1326506556,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,0.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1395,1527,9900.0,400.0,132.0,825.1366416843,16.731,0.0,0.0,0.0,\"hv\",0.0,null,null,0.03,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1502,1728,9900.0,275.0,33.0,1997.1078678259,51.876,0.0,0.0,0.0,\"hv\",0.0,null,null,1.64,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1500,1728,9900.0,275.0,33.0,1963.9348868478,42.867,0.0,0.0,0.0,\"hv\",0.0,null,null,1.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1528,1453,9900.0,275.0,132.0,880.0061162537,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,4.39,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1528,1729,9900.0,275.0,33.0,1897.9294105419,43.362,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1528,1729,9900.0,275.0,33.0,1815.6125236432,48.411,0.0,0.0,0.0,\"hv\",0.0,null,null,1.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1528,1730,9900.0,275.0,275.0,2960.1,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,180,181,9900.0,400.0,400.0,358.728641328,10.395,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1528,1731,9900.0,275.0,275.0,2960.1,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1549,1732,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",0.0,null,null,7.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1549,1732,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",0.0,null,null,7.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1557,1733,9900.0,132.0,33.0,1978.7267401834,90.981,0.0,0.0,0.0,\"hv\",0.0,null,null,8.78,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1557,1734,9900.0,132.0,33.0,2179.8994340017,90.981,0.0,0.0,0.0,\"hv\",0.0,null,null,8.66,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1558,1733,9900.0,132.0,33.0,1978.7817197753,92.169,0.0,0.0,0.0,\"hv\",0.0,null,null,8.78,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1558,1734,9900.0,132.0,33.0,2179.949339907,92.169,0.0,0.0,0.0,\"hv\",0.0,null,null,8.66,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1559,1565,9900.0,400.0,132.0,829.2311212087,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,5.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1559,1565,9900.0,400.0,132.0,829.2311212087,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,5.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1561,1735,9900.0,132.0,33.0,1965.5509091054,90.486,0.0,0.0,0.0,\"hv\",0.0,null,null,8.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,182,183,9900.0,400.0,400.0,658.7727282675,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1563,1735,9900.0,132.0,33.0,1982.0665266827,90.486,0.0,0.0,0.0,\"hv\",0.0,null,null,8.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1554,1736,9900.0,132.0,33.0,3407.1070509093,182.16,0.0,0.0,0.0,\"hv\",0.0,null,null,7.73,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1555,1736,9900.0,132.0,33.0,3321.1678660501,176.022,0.0,0.0,0.0,\"hv\",0.0,null,null,5.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1552,1737,9900.0,132.0,33.0,2018.6630582532,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.69,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1550,1737,9900.0,132.0,33.0,2023.5541321588,97.911,0.0,0.0,0.0,\"hv\",0.0,null,null,8.15,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1566,1738,9900.0,132.0,33.0,2030.1413462244,97.119,0.0,0.0,0.0,\"hv\",0.0,null,null,8.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1567,1738,9900.0,132.0,33.0,2056.544471355,97.119,0.0,0.0,0.0,\"hv\",0.0,null,null,8.53,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1398,1571,9900.0,400.0,132.0,925.4194283421,11.088,0.0,0.0,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1398,1571,9900.0,400.0,132.0,937.7935517629,11.088,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1569,1739,9900.0,132.0,33.0,1628.7410979066,78.111,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,182,184,9900.0,400.0,400.0,660.8513327338,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1572,1739,9900.0,132.0,33.0,1643.6454092367,79.596,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1562,1740,9900.0,132.0,33.0,2163.4950112734,93.654,0.0,0.0,0.0,\"hv\",0.0,null,null,9.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1564,1740,9900.0,132.0,33.0,2163.4950112734,93.654,0.0,0.0,0.0,\"hv\",0.0,null,null,9.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1575,1741,9900.0,132.0,33.0,2744.256660615,69.003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1570,1741,9900.0,132.0,33.0,2744.256660615,69.003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.68,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1465,1492,9900.0,275.0,132.0,839.5541006046,14.949,0.0,0.0,0.0,\"hv\",0.0,null,null,13.24,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1465,1492,9900.0,275.0,132.0,843.7028193369,14.454,0.0,0.0,0.0,\"hv\",0.0,null,null,13.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1579,1742,9900.0,132.0,33.0,2044.0196297223,74.349,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1580,1742,9900.0,132.0,33.0,2017.6895416867,76.626,0.0,0.0,0.0,\"hv\",0.0,null,null,8.4,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1576,1677,9900.0,132.0,33.0,2423.9362899821,93.456,0.0,0.0,0.0,\"hv\",0.0,null,null,0.66,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,182,185,9900.0,400.0,400.0,657.1739983087,12.078,0.0,0.0,0.0,\"hv\",0.0,null,null,1.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1576,1678,9900.0,132.0,33.0,2097.5613686546,94.446,0.0,0.0,0.0,\"hv\",0.0,null,null,0.86,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1576,1743,9900.0,132.0,132.0,5544.5656854257,79.2,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1573,1677,9900.0,132.0,33.0,2423.9362899821,93.456,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1573,1678,9900.0,132.0,33.0,2124.0299757567,95.832,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1573,1744,9900.0,132.0,132.0,5544.5656854257,79.2,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1581,1745,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1582,1745,9900.0,132.0,33.0,2640.9176241488,72.072,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1497,1456,9900.0,275.0,33.0,1856.9830598121,52.173,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1497,1457,9900.0,275.0,33.0,1863.625849073,30.393,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1497,1584,9900.0,275.0,33.0,2491.8833736834,47.322,0.0,0.0,0.0,\"hv\",0.0,null,null,7.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,182,186,9900.0,400.0,400.0,460.9889156596,6.435,0.0,0.0,0.0,\"hv\",0.0,null,null,2.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1497,1584,9900.0,275.0,33.0,2500.1978790056,47.322,0.0,0.0,0.0,\"hv\",0.0,null,null,7.06,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1587,1746,9900.0,275.0,33.0,1815.3365990882,36.63,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1588,1746,9900.0,275.0,33.0,1821.9682535379,36.63,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1590,1747,9900.0,275.0,33.0,1808.1901743691,48.411,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1591,1747,9900.0,275.0,33.0,1815.6178138502,48.609,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1592,1748,9900.0,132.0,33.0,2678.3608221479,73.359,0.0,0.0,0.0,\"hv\",0.0,null,null,11.21,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1595,1748,9900.0,132.0,33.0,2697.0648511614,73.359,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1597,1749,9900.0,132.0,33.0,2047.401967774,77.517,0.0,0.0,0.0,\"hv\",0.0,null,null,9.78,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1597,1749,9900.0,132.0,33.0,2055.6786242932,76.626,0.0,0.0,0.0,\"hv\",0.0,null,null,9.79,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1589,1594,9900.0,275.0,132.0,885.7886457005,15.444,0.0,0.0,0.0,\"hv\",0.0,null,null,7.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,22,187,9900.0,400.0,400.0,475.9691540898,8.514,0.0,0.0,0.0,\"hv\",0.0,null,null,3.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1589,1594,9900.0,275.0,132.0,885.7886457005,15.444,0.0,0.0,0.0,\"hv\",0.0,null,null,7.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1598,1750,9900.0,132.0,33.0,2904.8934369388,73.359,0.0,0.0,0.0,\"hv\",0.0,null,null,10.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1599,1750,9900.0,132.0,33.0,2684.9913398374,73.359,0.0,0.0,0.0,\"hv\",0.0,null,null,10.21,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1600,1751,9900.0,132.0,33.0,1972.2920061494,92.961,0.0,0.0,0.0,\"hv\",0.0,null,null,8.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1602,1751,9900.0,132.0,33.0,1972.3060271074,93.258,0.0,0.0,0.0,\"hv\",0.0,null,null,8.22,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1604,1674,9900.0,132.0,33.0,2937.9465397942,73.26,0.0,0.0,0.0,\"hv\",0.0,null,null,5.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1604,1674,9900.0,132.0,33.0,2915.8468504227,72.072,0.0,0.0,0.0,\"hv\",0.0,null,null,5.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1593,1752,9900.0,132.0,33.0,2706.4699198436,52.173,0.0,0.0,0.0,\"hv\",0.0,null,null,9.09,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1596,1752,9900.0,132.0,33.0,2706.4623150559,51.777,0.0,0.0,0.0,\"hv\",0.0,null,null,9.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1607,1753,9900.0,132.0,33.0,2448.5682788781,73.062,0.0,0.0,0.0,\"hv\",0.0,null,null,5.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,22,188,9900.0,400.0,400.0,475.9691540898,8.514,0.0,0.0,0.0,\"hv\",0.0,null,null,3.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1610,1753,9900.0,132.0,33.0,2448.5682788781,73.062,0.0,0.0,0.0,\"hv\",0.0,null,null,5.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1613,1754,9900.0,132.0,33.0,2755.2496541845,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,4.73,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1613,1754,9900.0,132.0,33.0,2750.7688464228,68.211,0.0,0.0,0.0,\"hv\",0.0,null,null,4.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1615,1755,9900.0,275.0,33.0,2425.9635201794,47.421,0.0,0.0,0.0,\"hv\",0.0,null,null,3.12,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1615,1755,9900.0,275.0,33.0,2417.6433072792,47.124,0.0,0.0,0.0,\"hv\",0.0,null,null,3.12,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1608,1756,9900.0,132.0,33.0,2354.7205462411,61.281,0.0,0.0,0.0,\"hv\",0.0,null,null,6.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1611,1756,9900.0,132.0,33.0,2354.7282943076,61.578,0.0,0.0,0.0,\"hv\",0.0,null,null,6.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1622,1757,9900.0,132.0,33.0,2041.7017510501,96.921,0.0,0.0,0.0,\"hv\",0.0,null,null,6.79,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1623,1757,9900.0,132.0,33.0,2056.3747436778,93.456,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1625,1758,9900.0,132.0,11.0,1983.6924349515,120.978,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,22,189,9900.0,400.0,400.0,448.0398539795,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1626,1759,9900.0,132.0,11.0,1983.6924349515,120.978,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1627,1609,9900.0,275.0,132.0,825.102432241,14.949,0.0,0.0,0.0,\"hv\",0.0,null,null,0.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1627,1609,9900.0,275.0,132.0,866.3894316928,15.543,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1614,1760,9900.0,132.0,33.0,1972.2966748438,93.06,0.0,0.0,0.0,\"hv\",0.0,null,null,5.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1614,1760,9900.0,132.0,33.0,1972.2966748438,93.06,0.0,0.0,0.0,\"hv\",0.0,null,null,5.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1629,1761,9900.0,132.0,33.0,2727.5028881261,59.4,0.0,0.0,0.0,\"hv\",0.0,null,null,11.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1631,1761,9900.0,132.0,33.0,2686.6285364929,49.797,0.0,0.0,0.0,\"hv\",0.0,null,null,11.82,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1616,1612,9900.0,275.0,132.0,852.8012509665,13.959,0.0,0.0,0.0,\"hv\",0.0,null,null,0.06,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1616,1606,9900.0,275.0,132.0,865.1519314664,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1636,1762,9900.0,275.0,33.0,1873.345965129,49.797,0.0,0.0,0.0,\"hv\",0.0,null,null,2.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,182,190,9900.0,400.0,400.0,655.6092525773,13.068,0.0,0.0,0.0,\"hv\",0.0,null,null,1.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1637,1762,9900.0,275.0,33.0,1910.3102310999,43.758,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1648,1763,9900.0,132.0,33.0,2069.5731682656,94.446,0.0,0.0,0.0,\"hv\",0.0,null,null,7.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1648,1763,9900.0,132.0,33.0,3166.1147884497,96.822,0.0,0.0,0.0,\"hv\",0.0,null,null,7.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1650,1764,9900.0,132.0,33.0,2510.0767474452,71.577,0.0,0.0,0.0,\"hv\",0.0,null,null,10.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1639,1764,9900.0,132.0,33.0,2466.1389411242,71.577,0.0,0.0,0.0,\"hv\",0.0,null,null,11.06,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1651,1765,9900.0,132.0,33.0,2366.0655216526,88.308,0.0,0.0,0.0,\"hv\",0.0,null,null,9.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1651,1766,9900.0,132.0,11.0,9686.8627409427,431.442,0.0,0.0,0.0,\"hv\",0.0,null,null,10.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1652,1765,9900.0,132.0,33.0,2362.8008010334,88.308,0.0,0.0,0.0,\"hv\",0.0,null,null,9.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1652,1766,9900.0,132.0,11.0,9642.357154211,431.442,0.0,0.0,0.0,\"hv\",0.0,null,null,10.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1640,1767,9900.0,132.0,33.0,2112.2061378464,90.09,0.0,0.0,0.0,\"hv\",0.0,null,null,10.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,18,19,9900.0,400.0,400.0,655.1104312679,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,3.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,182,191,9900.0,400.0,400.0,657.6878408394,13.068,0.0,0.0,0.0,\"hv\",0.0,null,null,1.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1653,1767,9900.0,132.0,33.0,2135.4357371272,92.07,0.0,0.0,0.0,\"hv\",0.0,null,null,10.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1654,1768,9900.0,132.0,33.0,2455.2,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1654,1768,9900.0,132.0,33.0,2466.684,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1654,1769,9900.0,132.0,132.0,5692.5,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1654,1770,9900.0,132.0,132.0,5692.5,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1560,1578,9900.0,400.0,275.0,158.4052283512,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1578,1641,9900.0,275.0,132.0,837.4862445515,15.543,0.0,0.0,0.0,\"hv\",0.0,null,null,7.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1578,1641,9900.0,275.0,132.0,862.2233230248,15.048,0.0,0.0,0.0,\"hv\",0.0,null,null,7.79,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1578,1641,9900.0,275.0,132.0,837.4772040289,15.048,0.0,0.0,0.0,\"hv\",0.0,null,null,7.79,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1643,1771,9900.0,132.0,33.0,2691.2823991772,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.86,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,182,192,9900.0,400.0,400.0,655.9003435104,12.771,0.0,0.0,0.0,\"hv\",0.0,null,null,1.36,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1646,1771,9900.0,132.0,33.0,2691.2823991772,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.85,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1491,1773,9900.0,132.0,33.0,2064.8132765277,98.406,0.0,0.0,0.0,\"hv\",0.0,null,null,8.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1491,1773,9900.0,132.0,33.0,2150.2382573296,91.278,0.0,0.0,0.0,\"hv\",0.0,null,null,8.22,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1459,1774,9900.0,132.0,11.0,7827.514134489,319.275,0.0,0.0,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1459,1774,9900.0,132.0,11.0,7827.5343405762,319.77,0.0,0.0,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1450,1662,9900.0,132.0,33.0,2663.4617578642,104.346,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1450,1662,9900.0,132.0,33.0,2648.4700558292,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1565,1775,9900.0,132.0,33.0,1982.927602043,107.712,0.0,0.0,0.0,\"hv\",0.0,null,null,0.96,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1565,1775,9900.0,132.0,33.0,1986.1844202032,107.613,0.0,0.0,0.0,\"hv\",0.0,null,null,0.96,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1565,1776,9900.0,132.0,132.0,7306.206707314,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,193,194,9900.0,400.0,400.0,433.3900465608,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1565,1777,9900.0,132.0,132.0,7306.206707314,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1594,1670,9900.0,132.0,33.0,2100.9731974076,95.535,0.0,0.0,0.0,\"hv\",0.0,null,null,3.24,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1594,1670,9900.0,132.0,33.0,2100.9731974076,95.535,0.0,0.0,0.0,\"hv\",0.0,null,null,3.24,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1609,1778,9900.0,132.0,33.0,2644.1332558561,141.768,0.0,0.0,0.0,\"hv\",0.0,null,null,3.63,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1609,1779,9900.0,132.0,33.0,2644.1332558561,141.768,0.0,0.0,0.0,\"hv\",0.0,null,null,3.63,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1612,1780,9900.0,132.0,33.0,2033.2741014101,94.347,0.0,0.0,0.0,\"hv\",0.0,null,null,4.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1606,1780,9900.0,132.0,33.0,2039.899980023,94.347,0.0,0.0,0.0,\"hv\",0.0,null,null,4.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1671,1781,9900.0,275.0,33.0,2425.9635201794,47.421,0.0,0.0,0.0,\"hv\",0.0,null,null,4.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1672,1781,9900.0,275.0,33.0,2417.6433072792,47.124,0.0,0.0,0.0,\"hv\",0.0,null,null,1.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1673,1432,9900.0,275.0,33.0,1237.8854222197,30.888,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,193,195,9900.0,400.0,400.0,433.3900465608,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1673,1434,9900.0,275.0,33.0,1237.8854222197,30.888,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1673,1436,9900.0,275.0,33.0,1237.8854222197,30.888,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1568,1676,9900.0,400.0,132.0,929.5771312081,11.088,0.0,0.0,0.0,\"hv\",0.0,null,null,15.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1568,1675,9900.0,400.0,275.0,160.0929180601,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1782,1783,9900.0,132.0,132.0,4447.5243978757,174.24,0.0,0.0,0.0,\"hv\",0.0,null,null,1.22,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1790,1791,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.48,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1792,1793,9900.0,33.0,33.0,8964.831286756,990.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1802,1803,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1804,1805,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1806,1807,9900.0,33.0,33.0,7920.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,193,196,9900.0,400.0,400.0,433.3900465608,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1808,1809,9900.0,33.0,33.0,9167.4,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1810,1811,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1812,1813,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1814,1815,9900.0,132.0,132.0,3441.7368154029,154.44,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1816,1817,9900.0,132.0,132.0,2476.113499519,74.25,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1818,1819,9900.0,132.0,132.0,1934.7472509349,70.29,0.0,0.0,0.0,\"hv\",0.0,null,null,1.09,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1820,1821,9900.0,132.0,132.0,1936.7259451456,70.29,0.0,0.0,0.0,\"hv\",0.0,null,null,1.66,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1826,1827,9900.0,33.0,33.0,1498.1418490917,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.14,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1828,1829,9900.0,132.0,132.0,3725.2051717456,144.54,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1830,1831,9900.0,132.0,132.0,2486.9109373076,99.99,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,197,198,9900.0,400.0,400.0,437.3206977185,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1832,1833,9900.0,33.0,33.0,3979.7507459639,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1834,1835,9900.0,33.0,33.0,8964.831286756,990.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1838,1839,9900.0,132.0,132.0,2634.3645150966,71.28,0.0,0.0,0.0,\"hv\",0.0,null,null,2.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1840,1841,9900.0,132.0,132.0,2634.3645150966,71.28,0.0,0.0,0.0,\"hv\",0.0,null,null,2.76,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1846,1849,9900.0,132.0,132.0,3372.4755050408,208.89,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1850,1851,9900.0,132.0,132.0,2685.572217182,95.04,0.0,0.0,0.0,\"hv\",0.0,null,null,1.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1852,1853,9900.0,275.0,275.0,809.0050789705,16.83,0.0,0.0,0.0,\"hv\",0.0,null,null,1.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1852,1854,9900.0,275.0,275.0,791.2107004458,17.82,0.0,0.0,0.0,\"hv\",0.0,null,null,1.46,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1855,1856,9900.0,33.0,33.0,12670.1634169098,1164.24,0.0,0.0,0.0,\"hv\",0.0,null,null,0.16,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1857,1858,9900.0,33.0,33.0,10242.1891975495,720.72,0.0,0.0,0.0,\"hv\",0.0,null,null,0.25,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,197,199,9900.0,400.0,400.0,437.3206977185,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1861,1862,9900.0,33.0,33.0,3979.7507459639,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1863,1864,9900.0,33.0,33.0,3979.7507459639,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1865,1866,9900.0,132.0,132.0,5039.1432758456,174.24,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1867,1868,9900.0,33.0,33.0,3117.7941915559,118.8,0.0,0.0,0.0,\"hv\",0.0,null,null,0.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1873,1874,9900.0,33.0,33.0,7145.5807940013,500.94,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1873,1875,9900.0,33.0,33.0,7145.5807940013,500.94,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1873,1876,9900.0,33.0,33.0,7145.5807940013,500.94,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1877,1878,9900.0,132.0,132.0,4500.0316870884,176.22,0.0,0.0,0.0,\"hv\",0.0,null,null,1.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1879,1880,9900.0,33.0,33.0,13196.7,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1881,1882,9900.0,132.0,132.0,3818.2636702171,191.07,0.0,0.0,0.0,\"hv\",0.0,null,null,0.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,197,200,9900.0,400.0,400.0,437.3206977185,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.48,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1881,1883,9900.0,132.0,132.0,3786.6236920111,191.07,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1884,1885,9900.0,132.0,132.0,11832.48,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1890,1891,9900.0,33.0,33.0,4923.4665826428,495.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.47,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1894,1895,9900.0,132.0,132.0,3600.8586427268,193.05,0.0,0.0,0.0,\"hv\",0.0,null,null,0.47,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1896,1897,9900.0,33.0,33.0,3979.7507459639,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.81,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1900,1901,9900.0,33.0,33.0,1488.2963414589,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1902,1903,9900.0,275.0,275.0,191.080258792,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1904,1905,9900.0,275.0,275.0,192.0702059144,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,0.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1906,1907,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1908,1909,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,201,202,9900.0,400.0,400.0,455.4005272823,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1910,1911,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1912,1913,9900.0,132.0,132.0,3282.5517349312,132.66,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1914,1915,9900.0,132.0,132.0,3913.4820212312,197.01,0.0,0.0,0.0,\"hv\",0.0,null,null,2.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1916,1917,9900.0,132.0,132.0,3461.2570512604,148.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1924,1925,9900.0,132.0,132.0,2298.1651115618,79.2,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1926,1927,9900.0,33.0,33.0,13244.7385965145,1237.5,0.0,0.0,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1932,1933,9900.0,33.0,33.0,21419.9861265711,5390.55,0.0,0.0,0.0,\"hv\",0.0,null,null,0.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1932,1934,9900.0,33.0,33.0,20998.6917283554,5390.55,0.0,0.0,0.0,\"hv\",0.0,null,null,0.6,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1935,1936,9900.0,33.0,33.0,2381.9531670459,168.3,0.0,0.0,0.0,\"hv\",0.0,null,null,9.41,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1937,1938,9900.0,33.0,33.0,3979.7507459639,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,201,203,9900.0,400.0,400.0,455.4005272823,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1939,1940,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1941,1942,9900.0,33.0,33.0,12679.2623919887,1584.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1941,1943,9900.0,33.0,33.0,7699.9311279063,161.37,0.0,0.0,0.0,\"hv\",0.0,null,null,0.03,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1945,2178,9900.0,132.0,33.0,2771.969769478,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,8.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1944,2178,9900.0,132.0,33.0,2823.4142190794,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,8.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1947,1951,9900.0,132.0,33.0,2761.0553347045,180.18,0.0,0.0,0.0,\"hv\",0.0,null,null,0.27,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1949,1951,9900.0,132.0,33.0,2745.1200499978,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,0.27,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1952,2179,9900.0,132.0,33.0,2801.567238904,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1954,2179,9900.0,132.0,33.0,2801.567238904,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1968,1959,9900.0,275.0,132.0,1213.7597836887,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,18,20,9900.0,400.0,400.0,655.1104312679,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,3.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,201,204,9900.0,400.0,400.0,455.4005272823,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1959,1971,9900.0,132.0,33.0,2747.2000536,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1957,1960,9900.0,275.0,132.0,1206.1857080898,29.7,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1957,1960,9900.0,275.0,132.0,1209.8030889777,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1960,1971,9900.0,132.0,33.0,2747.2000536,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1978,2180,9900.0,132.0,33.0,3504.0207741679,210.87,0.0,0.0,0.0,\"hv\",0.0,null,null,1.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1980,2180,9900.0,132.0,33.0,3934.204321448,175.23,0.0,0.0,0.0,\"hv\",0.0,null,null,5.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1981,1983,9900.0,132.0,33.0,2758.5893011646,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,0.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1982,1983,9900.0,132.0,33.0,2733.8523314181,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,0.64,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1986,1989,9900.0,132.0,33.0,2806.7135356301,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.64,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1988,1989,9900.0,132.0,33.0,2806.7135356301,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,201,205,9900.0,400.0,400.0,322.4809928492,4.95,0.0,0.0,0.0,\"hv\",0.0,null,null,0.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1990,2181,9900.0,132.0,33.0,3862.7969395375,117.81,0.0,0.0,0.0,\"hv\",0.0,null,null,2.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1993,2182,9900.0,132.0,33.0,6648.3120330878,180.18,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1996,2183,9900.0,132.0,33.0,2424.0960161058,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,7.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1997,2183,9900.0,132.0,33.0,2424.0960161058,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,7.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1998,2002,9900.0,132.0,33.0,2739.2856339017,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2000,2002,9900.0,132.0,33.0,2739.2856339017,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2010,1808,9900.0,132.0,33.0,8802.3135293853,607.86,0.0,0.0,0.0,\"hv\",0.0,null,null,0.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1815,2184,9900.0,132.0,33.0,13750.2161703007,1267.2,0.0,0.0,0.0,\"hv\",0.0,null,null,4.13,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2013,2185,9900.0,132.0,33.0,2750.5415779595,53.46,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2014,2185,9900.0,132.0,33.0,2750.5415779595,53.46,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,206,207,9900.0,275.0,275.0,344.2244236381,0.99,0.0,0.0,0.0,\"hv\",0.0,null,null,3.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2023,2026,9900.0,132.0,33.0,2476.113499519,74.25,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1817,2025,9900.0,132.0,33.0,10560.33,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2028,2186,9900.0,132.0,33.0,2468.5830152741,86.13,0.0,0.0,0.0,\"hv\",0.0,null,null,5.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2030,2186,9900.0,132.0,33.0,2468.5830152741,86.13,0.0,0.0,0.0,\"hv\",0.0,null,null,5.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2036,2040,9900.0,132.0,33.0,2763.0660568651,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,0.04,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2037,2040,9900.0,132.0,33.0,2763.0660568651,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2041,2187,9900.0,132.0,33.0,2965.3407052816,176.22,0.0,0.0,0.0,\"hv\",0.0,null,null,4.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2042,2187,9900.0,132.0,33.0,3001.7338748463,173.25,0.0,0.0,0.0,\"hv\",0.0,null,null,4.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2051,2048,9900.0,275.0,132.0,978.5913388642,53.46,0.0,0.0,0.0,\"hv\",0.0,null,null,1.26,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2048,2188,9900.0,132.0,11.0,5263.0605851064,410.85,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,206,208,9900.0,275.0,275.0,4157.2925152749,200.475,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2048,2188,9900.0,132.0,11.0,5215.229042487,429.66,0.0,0.0,0.0,\"hv\",0.0,null,null,0.77,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1995,2054,9900.0,132.0,33.0,3903.5015806837,150.48,0.0,0.0,0.0,\"hv\",0.0,null,null,0.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2004,2189,9900.0,132.0,33.0,2469.2777189494,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,8.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2007,2189,9900.0,132.0,33.0,2370.3281615211,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,8.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2055,2057,9900.0,132.0,33.0,2432.5814971137,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2056,2057,9900.0,132.0,33.0,2441.4620407453,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.98,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2059,2061,9900.0,132.0,33.0,2643.7104288102,133.65,0.0,0.0,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2060,2061,9900.0,132.0,33.0,2649.6929713648,134.64,0.0,0.0,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2062,2190,9900.0,132.0,33.0,2770.7220750736,62.37,0.0,0.0,0.0,\"hv\",0.0,null,null,8.77,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2065,2190,9900.0,132.0,33.0,2750.9271283151,62.37,0.0,0.0,0.0,\"hv\",0.0,null,null,8.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,209,210,9900.0,400.0,400.0,470.7284684794,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1848,2191,9900.0,132.0,33.0,4952.5337515256,158.4,0.0,0.0,0.0,\"hv\",0.0,null,null,3.65,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2074,2192,9900.0,132.0,33.0,6372.4953481191,220.77,0.0,0.0,0.0,\"hv\",0.0,null,null,0.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2078,2193,9900.0,132.0,33.0,3613.8543483793,308.88,0.0,0.0,0.0,\"hv\",0.0,null,null,2.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2079,2193,9900.0,132.0,33.0,3528.6606816326,315.81,0.0,0.0,0.0,\"hv\",0.0,null,null,2.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2081,2194,9900.0,132.0,33.0,2773.9114552559,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2083,2194,9900.0,132.0,33.0,2773.9114552559,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.77,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2085,2195,9900.0,132.0,33.0,2707.0722272041,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2086,2195,9900.0,132.0,33.0,2740.7150058516,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,1.37,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2015,2196,9900.0,132.0,33.0,1915.3910987837,81.18,0.0,0.0,0.0,\"hv\",0.0,null,null,8.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2016,2197,9900.0,132.0,33.0,1942.0974106362,81.18,0.0,0.0,0.0,\"hv\",0.0,null,null,8.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,209,211,9900.0,400.0,400.0,470.7284684794,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2090,1866,9900.0,132.0,132.0,5039.1432758456,174.24,0.0,0.0,0.0,\"hv\",0.0,null,null,0.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1866,2198,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1866,2198,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1961,2080,9900.0,132.0,33.0,2760.5364929665,88.11,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1965,2080,9900.0,132.0,33.0,2773.4315946134,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,1.15,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1975,2063,9900.0,275.0,132.0,887.0952438155,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,3.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2106,2063,9900.0,275.0,132.0,886.3685125838,23.76,0.0,0.0,0.0,\"hv\",0.0,null,null,4.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2063,2107,9900.0,132.0,33.0,2750.5415779595,53.46,0.0,0.0,0.0,\"hv\",0.0,null,null,3.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2063,2107,9900.0,132.0,33.0,2750.5415779595,53.46,0.0,0.0,0.0,\"hv\",0.0,null,null,3.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2067,2110,9900.0,132.0,33.0,4033.4516044326,239.58,0.0,0.0,0.0,\"hv\",0.0,null,null,1.26,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,209,212,9900.0,400.0,400.0,347.1889208486,8.118,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1976,2043,9900.0,275.0,132.0,1011.2558035433,30.69,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1974,2043,9900.0,275.0,132.0,1205.1960084982,29.7,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2043,2122,9900.0,132.0,33.0,2739.2856339017,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,4.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2043,2122,9900.0,132.0,33.0,2476.2043389834,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2130,1892,9900.0,132.0,33.0,2281.3967355329,141.57,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2011,2199,9900.0,132.0,33.0,5011.4930410009,346.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2128,2200,9900.0,132.0,33.0,2080.1546793448,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2129,2200,9900.0,132.0,33.0,2080.1546793448,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2019,2201,9900.0,132.0,33.0,2406.9390142669,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,8.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2017,2201,9900.0,132.0,33.0,2449.487481352,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,8.09,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,213,214,9900.0,400.0,400.0,432.088445946,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2105,2109,9900.0,132.0,33.0,2744.4614225746,108.9,0.0,0.0,0.0,\"hv\",0.0,null,null,0.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2005,1890,9900.0,132.0,33.0,2459.3825805067,77.22,0.0,0.0,0.0,\"hv\",0.0,null,null,8.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2008,1890,9900.0,132.0,33.0,2786.2323685041,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,8.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2131,1895,9900.0,132.0,132.0,3672.0381185521,193.05,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2132,2133,9900.0,132.0,33.0,2369.4402674712,88.605,0.0,0.0,0.0,\"hv\",0.0,null,null,1.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2053,2133,9900.0,132.0,33.0,3260.0881885311,197.01,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2053,2133,9900.0,132.0,33.0,3343.1955477052,161.964,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2064,2202,9900.0,132.0,33.0,2833.3440249288,104.94,0.0,0.0,0.0,\"hv\",0.0,null,null,6.4,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2066,2202,9900.0,132.0,33.0,2833.3075305198,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,6.51,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1884,2203,9900.0,132.0,33.0,4534.5158433117,282.843,0.0,0.0,0.0,\"hv\",0.0,null,null,2.51,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,213,215,9900.0,400.0,400.0,432.088445946,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2119,2095,9900.0,275.0,132.0,987.4767394223,29.7,0.0,0.0,0.0,\"hv\",0.0,null,null,0.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2120,2095,9900.0,275.0,132.0,881.3941699943,22.77,0.0,0.0,0.0,\"hv\",0.0,null,null,0.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2095,2204,9900.0,132.0,132.0,6615.4016425006,399.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2095,2205,9900.0,132.0,132.0,6615.4016425006,399.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2095,2206,9900.0,132.0,11.0,4198.44666815,255.42,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2135,2207,9900.0,132.0,11.0,3210.0245836442,124.74,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2136,2208,9900.0,132.0,11.0,3229.7338555367,122.76,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2096,2209,9900.0,132.0,33.0,2826.3822075933,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2099,2209,9900.0,132.0,33.0,2813.5209546936,103.95,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2141,2149,9900.0,275.0,132.0,882.3588479185,21.78,0.0,0.0,0.0,\"hv\",0.0,null,null,1.48,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,213,216,9900.0,400.0,400.0,432.088445946,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2149,2210,9900.0,132.0,33.0,1880.6883847145,79.2,0.0,0.0,0.0,\"hv\",0.0,null,null,4.42,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2115,2150,9900.0,275.0,132.0,878.4000599385,21.78,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2150,2210,9900.0,132.0,33.0,1934.1022698916,79.2,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1999,2123,9900.0,132.0,33.0,2962.4944011593,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2001,2123,9900.0,132.0,33.0,2962.4944011593,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2153,2211,9900.0,132.0,132.0,5612.2171812751,145.53,0.0,0.0,0.0,\"hv\",0.0,null,null,1.53,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2154,2211,9900.0,132.0,132.0,5612.2171812751,145.53,0.0,0.0,0.0,\"hv\",0.0,null,null,1.53,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2211,2088,9900.0,132.0,33.0,6662.7,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2032,2212,9900.0,132.0,33.0,2674.5177524369,90.09,0.0,0.0,0.0,\"hv\",0.0,null,null,5.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2033,2212,9900.0,132.0,33.0,2756.6103349766,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,5.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,18,21,9900.0,400.0,400.0,655.1104312679,12.87,0.0,0.0,0.0,\"hv\",0.0,null,null,4.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,217,218,9900.0,400.0,400.0,400.7112289043,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1915,2213,9900.0,132.0,33.0,6930.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2125,2214,9900.0,132.0,33.0,2747.2000536,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.14,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2127,2214,9900.0,132.0,33.0,2747.2000536,102.96,0.0,0.0,0.0,\"hv\",0.0,null,null,1.14,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2112,2161,9900.0,132.0,33.0,2777.7219515279,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2103,2161,9900.0,132.0,33.0,2777.7219515279,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2163,1955,9900.0,275.0,132.0,1166.9261486915,40.59,0.0,0.0,0.0,\"hv\",0.0,null,null,6.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2121,1955,9900.0,275.0,132.0,1161.6007968747,27.72,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2164,1955,9900.0,275.0,132.0,1177.8096196754,40.59,0.0,0.0,0.0,\"hv\",0.0,null,null,6.12,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2049,2165,9900.0,132.0,33.0,2875.2603252227,86.13,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2050,2165,9900.0,132.0,33.0,2314.767752149,72.567,0.0,0.0,0.0,\"hv\",0.0,null,null,0.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,217,219,9900.0,400.0,400.0,400.7112289043,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2069,2215,9900.0,132.0,132.0,7699.9311279063,161.37,0.0,0.0,0.0,\"hv\",0.0,null,null,1.86,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2068,2215,9900.0,132.0,132.0,7592.066272004,162.36,0.0,0.0,0.0,\"hv\",0.0,null,null,1.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2215,2216,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2215,2216,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2152,2217,9900.0,132.0,33.0,2427.0640997716,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2151,2217,9900.0,132.0,33.0,2427.0640997716,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2044,2218,9900.0,132.0,33.0,2697.4584337854,61.38,0.0,0.0,0.0,\"hv\",0.0,null,null,4.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2045,2218,9900.0,132.0,33.0,2704.3643556666,60.39,0.0,0.0,0.0,\"hv\",0.0,null,null,4.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2167,2219,9900.0,132.0,33.0,2619.4051829253,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2168,2169,9900.0,132.0,33.0,2997.0884324791,208.89,0.0,0.0,0.0,\"hv\",0.0,null,null,0.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,217,220,9900.0,400.0,400.0,400.7112289043,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2159,2220,9900.0,132.0,11.0,4081.701806367,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,3.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2160,2221,9900.0,132.0,11.0,4081.701806367,178.2,0.0,0.0,0.0,\"hv\",0.0,null,null,3.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2155,2222,9900.0,132.0,11.0,9295.8708422234,225.72,0.0,0.0,0.0,\"hv\",0.0,null,null,1.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2157,2222,9900.0,132.0,11.0,9189.9724351273,225.72,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2170,2172,9900.0,132.0,33.0,4066.0643841927,239.58,0.0,0.0,0.0,\"hv\",0.0,null,null,3.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2171,2172,9900.0,132.0,33.0,3820.2941690137,210.87,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,2087,2174,9900.0,132.0,33.0,2751.5995244221,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1979,2175,9900.0,132.0,33.0,2774.181245002,109.989,0.0,0.0,0.0,\"hv\",0.0,null,null,1.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1969,2176,9900.0,275.0,33.0,1980.4303285117,41.283,0.0,0.0,0.0,\"hv\",0.0,null,null,1.77,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2104,2177,9900.0,132.0,33.0,4534.5158433117,282.843,0.0,0.0,0.0,\"hv\",0.0,null,null,4.4,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,13,221,9900.0,400.0,400.0,267.3143729469,2.772,0.0,0.0,0.0,\"hv\",0.0,null,null,2.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1963,1842,9900.0,132.0,33.0,2807.0744282259,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1967,1844,9900.0,132.0,33.0,2807.0744282259,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,1.56,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2093,2080,9900.0,132.0,33.0,2080.1546793448,69.3,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,2116,2043,9900.0,275.0,132.0,1014.2244395103,30.69,0.0,0.0,0.0,\"hv\",0.0,null,null,2.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1977,2095,9900.0,275.0,132.0,881.3941699943,22.77,0.0,0.0,0.0,\"hv\",0.0,null,null,0.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1958,1930,9900.0,275.0,33.0,1980.6186533505,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,3.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,1077,1381,9900.0,132.0,22.0,905.8161878935,34.551,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1077,1382,9900.0,132.0,22.0,905.8161878935,34.551,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,472,1080,9900.0,275.0,132.0,825.0277723325,16.236,0.0,0.0021010101,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,472,1079,9900.0,275.0,132.0,829.0918594571,16.533,0.0,0.0026363636,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,222,223,9900.0,275.0,275.0,376.6368053603,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,393,970,9900.0,400.0,132.0,791.9628803176,9.9,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,393,970,9900.0,400.0,132.0,836.1480513049,12.474,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,393,970,9900.0,400.0,132.0,796.0985140672,14.85,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,393,970,9900.0,400.0,132.0,827.0200112029,10.989,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,347,971,9900.0,400.0,132.0,787.9132113456,10.593,0.0,0.0028888889,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,347,971,9900.0,400.0,132.0,787.9067118435,10.098,0.0,0.0027979798,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,937,971,9900.0,275.0,132.0,1213.5846464606,28.71,0.0,0.0194343434,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,937,971,9900.0,275.0,132.0,1215.1126429118,30.492,0.0,0.0072222222,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,108,972,9900.0,400.0,132.0,790.9049526618,17.424,0.0,0.0065858586,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,111,972,9900.0,400.0,132.0,786.8469428625,17.424,0.0,0.0067070707,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,222,224,9900.0,275.0,275.0,376.6368053603,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,222,225,9900.0,275.0,275.0,376.6368053603,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,226,227,9900.0,400.0,400.0,291.159,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,226,228,9900.0,400.0,400.0,291.159,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,229,230,9900.0,400.0,400.0,317.0493973011,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,22,23,9900.0,400.0,400.0,274.51055901,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,3.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,229,231,9900.0,400.0,400.0,317.0493973011,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,232,233,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,232,234,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,232,235,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,232,236,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,232,237,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,232,238,9900.0,132.0,132.0,1080.3751749101,28.809,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,239,240,9900.0,400.0,400.0,472.8509568321,5.049,0.0,0.0,0.0,\"hv\",0.0,null,null,1.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,239,241,9900.0,400.0,400.0,472.8509568321,5.049,0.0,0.0,0.0,\"hv\",0.0,null,null,1.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,239,242,9900.0,400.0,400.0,1026.7057794597,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,22,24,9900.0,400.0,400.0,268.887535691,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,239,243,9900.0,400.0,400.0,1026.7057794597,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,244,245,9900.0,132.0,132.0,1727.3340048065,36.135,0.0,0.0,0.0,\"hv\",0.0,null,null,3.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,244,246,9900.0,132.0,132.0,1705.3587815413,36.036,0.0,0.0,0.0,\"hv\",0.0,null,null,3.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,247,248,9900.0,132.0,132.0,444.9331173311,10.593,0.0,0.0,0.0,\"hv\",0.0,null,null,1.56,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,249,250,9900.0,132.0,132.0,341.6824047709,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,251,252,9900.0,132.0,132.0,1204.4547014496,31.68,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,251,253,9900.0,132.0,132.0,589.435092274,14.85,0.0,0.0,0.0,\"hv\",0.0,null,null,2.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,254,255,9900.0,132.0,132.0,2425.0853768064,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,254,256,9900.0,132.0,132.0,2421.1999924831,89.1,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,254,257,9900.0,132.0,132.0,2421.12793714,87.12,0.0,0.0,0.0,\"hv\",0.0,null,null,0.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,25,26,9900.0,400.0,400.0,264.7177251885,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,254,258,9900.0,132.0,132.0,1866.9012430327,65.439,0.0,0.0,0.0,\"hv\",0.0,null,null,0.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,259,260,9900.0,132.0,132.0,388.6104239904,5.247,0.0,0.0,0.0,\"hv\",0.0,null,null,3.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,261,262,9900.0,132.0,132.0,1327.2924092637,42.867,0.0,0.0,0.0,\"hv\",0.0,null,null,3.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,261,263,9900.0,132.0,132.0,1335.0458155509,43.956,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,261,264,9900.0,132.0,132.0,1344.9404876127,43.956,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,265,266,9900.0,132.0,132.0,1760.022,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,265,267,9900.0,132.0,132.0,1760.022,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,268,269,9900.0,132.0,132.0,381.5807280511,5.148,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,270,271,9900.0,132.0,132.0,726.2996059293,21.978,0.0,0.0,0.0,\"hv\",0.0,null,null,0.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,270,272,9900.0,132.0,132.0,1386.626531926,41.679,0.0,0.0,0.0,\"hv\",0.0,null,null,0.73,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,0,3,9900.0,275.0,275.0,265.1413150171,7.92,0.0,0.0,0.0,\"hv\",0.0,null,null,0.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,25,27,9900.0,400.0,400.0,274.0157081501,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,2.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,273,274,9900.0,132.0,132.0,1033.26246407,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,273,275,9900.0,132.0,132.0,1033.26246407,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,273,276,9900.0,132.0,132.0,1033.26246407,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,476,631,9900.0,275.0,66.0,1650.0458330634,36.729,0.0,0.0151717172,0.0,\"hv\",0.0,null,null,3.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,476,631,9900.0,275.0,66.0,1650.0502522948,36.927,0.0,0.0285454545,0.0,\"hv\",0.0,null,null,3.15,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,476,631,9900.0,275.0,66.0,1608.7415469009,46.926,0.0,0.0263737374,0.0,\"hv\",0.0,null,null,2.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,482,632,9900.0,275.0,66.0,1645.9083976461,45.441,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,487,633,9900.0,275.0,66.0,1640.1042564633,39.105,0.0,0.0083939394,0.0,\"hv\",0.0,null,null,1.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,486,633,9900.0,275.0,66.0,1635.1485920882,38.808,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,478,634,9900.0,275.0,66.0,1319.9512288115,31.68,0.0,0.0050808081,0.0,\"hv\",0.0,null,null,3.37,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,28,29,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,478,634,9900.0,275.0,66.0,1303.5196202321,31.581,0.0,0.004979798,0.0,\"hv\",0.0,null,null,3.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,480,635,9900.0,275.0,66.0,1683.0005153823,36.531,0.0,0.0148888889,0.0,\"hv\",0.0,null,null,3.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,480,635,9900.0,275.0,66.0,1658.2608072185,36.729,0.0,0.0122929293,0.0,\"hv\",0.0,null,null,2.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,482,632,9900.0,275.0,66.0,1642.3457591415,45.441,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,57,636,9900.0,275.0,66.0,1072.4837009223,25.938,0.0,0.0059191919,0.0,\"hv\",0.0,null,null,0.93,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,55,636,9900.0,275.0,66.0,1077.9869066093,24.255,0.0,0.0071313131,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,493,637,9900.0,275.0,66.0,1592.6755114853,38.214,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,7.34,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,493,637,9900.0,275.0,66.0,1604.5831065894,35.244,0.0,0.007010101,0.0,\"hv\",0.0,null,null,7.66,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,331,638,9900.0,400.0,66.0,1334.8861322675,21.186,0.0,0.0054545455,0.0,\"hv\",0.0,null,null,5.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,331,638,9900.0,400.0,66.0,1343.0974516192,20.889,0.0,0.0043838384,0.0,\"hv\",0.0,null,null,5.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,28,30,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,500,639,9900.0,275.0,66.0,1023.020235187,22.671,0.0,0.0024040404,0.0,\"hv\",0.0,null,null,7.15,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,500,639,9900.0,275.0,66.0,1012.0451728831,23.166,0.0,0.0022929293,0.0,\"hv\",0.0,null,null,7.07,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,534,640,9900.0,275.0,66.0,1567.7752184178,31.086,0.0,0.0242020202,0.0,\"hv\",0.0,null,null,5.79,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,534,640,9900.0,275.0,66.0,1559.2708464321,31.482,0.0,0.0295353535,0.0,\"hv\",0.0,null,null,5.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,571,641,9900.0,275.0,66.0,1800.4870236758,49.005,0.0,0.0270707071,0.0,\"hv\",0.0,null,null,4.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,571,642,9900.0,275.0,66.0,1798.5104582448,49.104,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,8.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,573,641,9900.0,275.0,66.0,1798.5104582448,49.104,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,2.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,571,641,9900.0,275.0,66.0,1774.73769773,48.312,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,4.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,577,643,9900.0,275.0,66.0,1319.9512288115,31.68,0.0,0.0046565657,0.0,\"hv\",0.0,null,null,4.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,579,643,9900.0,275.0,66.0,1334.3092227835,31.977,0.0,0.0051212121,0.0,\"hv\",0.0,null,null,3.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,28,31,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,593,644,9900.0,275.0,66.0,1088.9930339777,29.106,0.0,0.003989899,0.0,\"hv\",0.0,null,null,3.67,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,593,644,9900.0,275.0,66.0,1056.038178763,29.106,0.0,0.0031515152,0.0,\"hv\",0.0,null,null,3.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,593,644,9900.0,275.0,66.0,1089.0036899937,29.502,0.0,0.0032222222,0.0,\"hv\",0.0,null,null,3.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,593,645,9900.0,275.0,66.0,1079.0966031139,29.106,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,646,9900.0,275.0,66.0,1440.9941080605,31.581,0.0,0.0052626263,0.0,\"hv\",0.0,null,null,4.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,646,9900.0,275.0,66.0,1413.4700549007,31.185,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,3.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,646,9900.0,275.0,66.0,1419.0236753839,31.68,0.0,0.0058888889,0.0,\"hv\",0.0,null,null,3.85,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,590,647,9900.0,275.0,66.0,1069.7586998618,23.661,0.0,0.0196464646,0.0,\"hv\",0.0,null,null,4.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,590,648,9900.0,275.0,66.0,1138.4677728917,24.552,0.0,0.003989899,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,590,648,9900.0,275.0,66.0,1073.0098455839,22.968,0.0,0.014020202,0.0,\"hv\",0.0,null,null,4.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,28,32,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,590,647,9900.0,275.0,66.0,1072.5300234875,23.661,0.0,0.003989899,0.0,\"hv\",0.0,null,null,4.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,612,649,9900.0,275.0,66.0,1768.8458992645,46.332,0.0,0.0048888889,0.0,\"hv\",0.0,null,null,5.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,612,649,9900.0,275.0,66.0,1110.4815922698,29.601,0.0,0.0125959596,0.0,\"hv\",0.0,null,null,5.35,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,309,650,9900.0,400.0,275.0,158.8083436599,1.98,0.0,-0.0815151515,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,308,451,9900.0,400.0,275.0,158.1141890217,1.881,0.0,-0.0347474747,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,289,456,9900.0,400.0,275.0,167.5221589761,2.178,0.0,-0.0164949495,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,289,456,9900.0,400.0,275.0,164.840826924,1.386,0.0,0.0074444444,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,286,457,9900.0,400.0,275.0,158.1141890217,1.881,0.0,0.0162828283,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,294,457,9900.0,400.0,275.0,158.1119574795,1.683,0.0,0.0057979798,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,279,443,9900.0,400.0,275.0,241.5807728773,3.168,0.0,-0.0122222222,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,28,33,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,279,521,9900.0,400.0,275.0,237.8153305508,2.871,0.0,0.0059494949,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,279,443,9900.0,400.0,275.0,231.6905441402,3.762,0.0,0.0093636364,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,279,521,9900.0,400.0,275.0,240.9938395997,3.663,0.0,0.0093434343,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,296,463,9900.0,400.0,275.0,159.8949303418,1.782,0.0,0.0027272727,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,283,464,9900.0,400.0,275.0,159.698078041,1.881,0.0,-0.0163737374,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,300,459,9900.0,400.0,275.0,159.2019735682,1.782,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,300,459,9900.0,400.0,275.0,158.4044549374,1.188,0.0,0.0056666667,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,312,460,9900.0,400.0,275.0,154.4491699201,1.683,0.0,0.0081515152,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,327,59,9900.0,400.0,275.0,159.2008962066,1.683,0.0,0.0028484848,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,327,57,9900.0,400.0,275.0,149.2036419562,1.782,0.0,-0.0312121212,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,28,34,9900.0,400.0,400.0,463.0748572628,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,324,497,9900.0,400.0,275.0,158.5079351011,1.683,0.0,0.0032121212,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,324,498,9900.0,400.0,275.0,158.4044549374,1.188,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,314,493,9900.0,400.0,275.0,161.0828571047,1.782,0.0,0.0085454545,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,314,493,9900.0,400.0,275.0,158.9061332548,1.881,0.0,0.0174545455,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,325,651,9900.0,400.0,275.0,159.3969175518,1.485,0.0,-0.0142424242,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,325,499,9900.0,400.0,275.0,166.0287852302,1.386,0.0,0.0062020202,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,336,452,9900.0,400.0,275.0,157.7170674753,1.782,0.0,0.0046767677,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,337,492,9900.0,400.0,275.0,157.2220991718,1.782,0.0,0.004989899,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,338,473,9900.0,400.0,275.0,162.9699077898,2.277,0.0,0.0184848485,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,340,652,9900.0,400.0,275.0,235.6426482812,3.267,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,35,36,9900.0,400.0,400.0,195.6620982638,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,340,528,9900.0,400.0,275.0,155.7383597255,1.881,0.0,0.0099393939,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,126,548,9900.0,400.0,275.0,159.3969175518,1.485,0.0,0.0032222222,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,362,545,9900.0,400.0,275.0,165.8299942532,1.287,0.0,0.0093333333,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,359,539,9900.0,400.0,275.0,159.2055749809,2.079,0.0,-0.0316161616,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,359,539,9900.0,400.0,275.0,158.511366788,1.98,0.0,0.0081919192,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,363,529,9900.0,400.0,275.0,158.311029701,1.782,0.0,0.0118181818,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,364,543,9900.0,400.0,275.0,159.4978796411,1.683,0.0,0.0023939394,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,365,534,9900.0,400.0,275.0,167.7214570799,2.277,0.0,0.0038484848,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,359,540,9900.0,400.0,275.0,157.3200025744,1.683,0.0,0.003989899,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,386,550,9900.0,400.0,275.0,156.7321338239,2.178,0.0,0.0113737374,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,35,37,9900.0,400.0,400.0,194.6722920115,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,388,550,9900.0,400.0,275.0,156.7321338239,2.178,0.0,0.003,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,396,580,9900.0,400.0,275.0,264.3398071214,2.277,0.0,0.0023434343,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,396,578,9900.0,400.0,275.0,264.3398071214,2.277,0.0,0.0050505051,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,379,573,9900.0,400.0,275.0,237.6238413039,3.366,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,385,571,9900.0,400.0,275.0,235.6426482812,3.267,0.0,-0.013030303,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,385,585,9900.0,400.0,275.0,235.6426482812,3.267,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,395,560,9900.0,400.0,275.0,264.3398071214,2.277,0.0,-0.0041313131,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,395,562,9900.0,400.0,275.0,264.3398071214,2.277,0.0,-0.0041313131,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,43,653,9900.0,400.0,275.0,158.4100234329,1.782,0.0,0.0095757576,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,43,653,9900.0,400.0,275.0,158.8059984383,1.782,0.0,0.0121515152,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,35,38,9900.0,400.0,400.0,198.9284725775,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.66,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,410,597,9900.0,400.0,275.0,256.715418489,2.079,0.0,0.003030303,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,440,596,9900.0,400.0,275.0,158.7059239537,1.683,0.0,0.0103434343,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,440,596,9900.0,400.0,275.0,157.7159799703,1.683,0.0,0.0084949495,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,441,584,9900.0,400.0,275.0,161.0839827233,1.881,0.0,0.0136363636,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,441,600,9900.0,400.0,275.0,158.8083436599,1.98,0.0,0.0131616162,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,414,606,9900.0,400.0,275.0,158.311029701,1.782,0.0,0.0081616162,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,414,607,9900.0,400.0,275.0,167.4219087276,2.079,0.0,0.0202727273,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,412,611,9900.0,400.0,275.0,158.7059239537,1.683,0.0,0.0088686869,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,416,616,9900.0,400.0,275.0,149.6048548845,2.178,0.0,0.0111414141,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,417,616,9900.0,400.0,275.0,158.511366788,1.98,0.0,0.0096767677,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,4,5,9900.0,275.0,275.0,1133.9440855144,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,39,40,9900.0,400.0,400.0,189.6373361182,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,412,603,9900.0,400.0,275.0,160.0918466943,1.683,0.0,0.0084545455,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,415,619,9900.0,400.0,275.0,159.6969426539,1.782,0.0,0.0116060606,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,86,622,9900.0,400.0,275.0,241.4873011506,3.564,0.0,-0.0595959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,86,624,9900.0,400.0,275.0,240.8963767536,3.762,0.0,-0.0595959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,443,654,9900.0,275.0,132.0,1237.4764377757,34.155,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,5.46,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,443,655,9900.0,275.0,132.0,1155.0199492706,33.363,0.0,0.0154747475,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,521,654,9900.0,275.0,132.0,1237.4764377757,34.155,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,0.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,521,655,9900.0,275.0,132.0,1212.7858738368,28.413,0.0,0.0016969697,0.0,\"hv\",0.0,null,null,1.37,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,81,656,9900.0,400.0,132.0,824.135000651,16.137,0.0,0.0046060606,0.0,\"hv\",0.0,null,null,0.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,81,656,9900.0,400.0,132.0,800.7040988112,12.078,0.0,0.005959596,0.0,\"hv\",0.0,null,null,1.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,39,41,9900.0,400.0,400.0,191.2209025865,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,468,657,9900.0,275.0,132.0,860.0758200264,10.395,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.1,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,469,658,9900.0,275.0,132.0,851.8424495703,15.741,0.0,0.0080606061,0.0,\"hv\",0.0,null,null,3.21,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,446,659,9900.0,275.0,132.0,843.4017085144,19.206,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,1.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,446,659,9900.0,275.0,132.0,841.7079965885,18.711,0.0,0.0041414141,0.0,\"hv\",0.0,null,null,2.01,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,446,660,9900.0,275.0,132.0,847.6487301353,18.81,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,2.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,446,660,9900.0,275.0,132.0,846.9537080207,18.711,0.0,0.0038888889,0.0,\"hv\",0.0,null,null,2.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,444,661,9900.0,275.0,132.0,854.5149945911,15.741,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,447,662,9900.0,275.0,132.0,830.4815496626,16.731,0.0,0.0074545455,0.0,\"hv\",0.0,null,null,0.73,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,444,662,9900.0,275.0,132.0,825.5305598177,16.632,0.0,0.0065757576,0.0,\"hv\",0.0,null,null,0.14,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,447,661,9900.0,275.0,132.0,824.971508628,13.068,0.0,0.0065757576,0.0,\"hv\",0.0,null,null,0.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,39,42,9900.0,400.0,400.0,189.2368879738,4.257,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,445,663,9900.0,275.0,132.0,864.242130994,11.088,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,3.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,445,663,9900.0,275.0,132.0,817.7383519959,17.919,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,445,663,9900.0,275.0,132.0,825.8480311074,17.622,0.0,0.0041818182,0.0,\"hv\",0.0,null,null,2.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,450,664,9900.0,275.0,132.0,862.4865909079,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,1.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,450,664,9900.0,275.0,132.0,862.4865909079,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,1.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,450,664,9900.0,275.0,132.0,866.4456924101,18.414,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,1.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,295,665,9900.0,400.0,132.0,484.238510857,5.346,0.0,0.0012828283,0.0,\"hv\",0.0,null,null,1.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,451,666,9900.0,275.0,132.0,843.6875084538,18.711,0.0,0.0042828283,0.0,\"hv\",0.0,null,null,2.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,650,666,9900.0,275.0,132.0,827.1746224498,19.404,0.0,0.013020202,0.0,\"hv\",0.0,null,null,2.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,193,665,9900.0,400.0,132.0,484.238510857,5.346,0.0,0.0,0.0,\"hv\",0.0,null,null,1.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,43,44,9900.0,400.0,400.0,202.2666913978,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,3.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,451,666,9900.0,275.0,132.0,839.3303842469,18.612,0.0,0.0038080808,0.0,\"hv\",0.0,null,null,2.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,667,9900.0,400.0,132.0,779.643982626,13.563,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,667,9900.0,400.0,132.0,823.73714315,16.038,0.0,0.0164747475,0.0,\"hv\",0.0,null,null,3.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,281,668,9900.0,400.0,132.0,823.7999573707,14.058,0.0,0.0053939394,0.0,\"hv\",0.0,null,null,6.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,281,669,9900.0,400.0,132.0,820.8287018501,13.959,0.0,0.0048282828,0.0,\"hv\",0.0,null,null,2.07,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,456,670,9900.0,275.0,132.0,1228.4493058442,29.502,0.0,0.0112020202,0.0,\"hv\",0.0,null,null,9.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,456,670,9900.0,275.0,132.0,1212.7129047388,29.502,0.0,0.0177575758,0.0,\"hv\",0.0,null,null,9.32,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,453,671,9900.0,275.0,132.0,797.8082245408,16.236,0.0,0.0064949495,0.0,\"hv\",0.0,null,null,0.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,453,672,9900.0,275.0,132.0,796.5194796771,16.137,0.0,0.0065353535,0.0,\"hv\",0.0,null,null,11.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,453,672,9900.0,275.0,132.0,804.0479654573,16.434,0.0,0.0081616162,0.0,\"hv\",0.0,null,null,11.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,43,45,9900.0,400.0,400.0,203.5546171842,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,459,673,9900.0,275.0,132.0,826.7396820215,12.177,0.0,0.005989899,0.0,\"hv\",0.0,null,null,11.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,459,674,9900.0,275.0,132.0,791.9704788873,16.335,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,11.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,459,674,9900.0,275.0,132.0,855.9281102955,11.187,0.0,0.0096161616,0.0,\"hv\",0.0,null,null,12.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,459,673,9900.0,275.0,132.0,822.7757717021,11.88,0.0,0.0067777778,0.0,\"hv\",0.0,null,null,11.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,282,675,9900.0,400.0,132.0,824.187605309,13.563,0.0,0.0022222222,0.0,\"hv\",0.0,null,null,6.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,282,675,9900.0,400.0,132.0,827.4641142056,14.157,0.0,0.0026363636,0.0,\"hv\",0.0,null,null,6.14,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,458,676,9900.0,275.0,132.0,826.8315294696,17.325,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,12.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,458,676,9900.0,275.0,132.0,818.9217586198,17.721,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,12.56,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,461,677,9900.0,275.0,132.0,819.8004395315,11.484,0.0,0.0050707071,0.0,\"hv\",0.0,null,null,9.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,458,678,9900.0,275.0,132.0,812.6584857669,10.395,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.16,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,46,47,9900.0,400.0,400.0,249.8815304459,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.02,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,461,677,9900.0,275.0,132.0,835.7448538412,11.979,0.0,0.0050606061,0.0,\"hv\",0.0,null,null,9.18,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,461,677,9900.0,275.0,132.0,822.9810454494,12.375,0.0,0.0061111111,0.0,\"hv\",0.0,null,null,9.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,460,679,9900.0,275.0,132.0,792.0230481021,18.711,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,9.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,462,679,9900.0,275.0,132.0,849.5966643208,17.325,0.0,0.0119191919,0.0,\"hv\",0.0,null,null,8.2,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,462,679,9900.0,275.0,132.0,847.0232011822,17.325,0.0,0.0097373737,0.0,\"hv\",0.0,null,null,8.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,460,679,9900.0,275.0,132.0,862.3610929361,17.127,0.0,0.0107575758,0.0,\"hv\",0.0,null,null,10.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,457,680,9900.0,275.0,132.0,1220.9983339448,28.314,0.0,0.0153434343,0.0,\"hv\",0.0,null,null,2.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,457,681,9900.0,275.0,132.0,844.6794640572,18.81,0.0,0.0038585859,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,457,680,9900.0,275.0,132.0,1209.4301683231,28.809,0.0,0.0156262626,0.0,\"hv\",0.0,null,null,2.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,457,681,9900.0,275.0,132.0,830.7906642019,17.325,0.0,0.0078585859,0.0,\"hv\",0.0,null,null,6.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,46,48,9900.0,400.0,400.0,274.4461422575,10.89,0.0,0.0,0.0,\"hv\",0.0,null,null,2.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,71,682,9900.0,275.0,132.0,1218.519416128,28.116,0.0,0.0199393939,0.0,\"hv\",0.0,null,null,3.48,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,65,683,9900.0,275.0,132.0,1212.7812512708,28.215,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,0.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,65,684,9900.0,275.0,132.0,825.1171614807,15.741,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,67,685,9900.0,275.0,132.0,830.7239837762,13.761,0.0,0.0041313131,0.0,\"hv\",0.0,null,null,4.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,473,686,9900.0,275.0,132.0,1134.4165283598,32.67,0.0,0.013010101,0.0,\"hv\",0.0,null,null,4.49,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,473,686,9900.0,275.0,132.0,1155.0085785539,32.967,0.0,0.0155555556,0.0,\"hv\",0.0,null,null,4.51,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,473,686,9900.0,275.0,132.0,1179.7654545142,33.561,0.0,0.0136363636,0.0,\"hv\",0.0,null,null,4.51,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,473,687,9900.0,275.0,132.0,1155.0085785539,32.967,0.0,0.0194343434,0.0,\"hv\",0.0,null,null,5.07,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,473,687,9900.0,275.0,132.0,1155.0256855001,33.561,0.0,0.0192121212,0.0,\"hv\",0.0,null,null,5.04,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,316,688,9900.0,400.0,132.0,824.6338041877,16.335,0.0,0.0083939394,0.0,\"hv\",0.0,null,null,2.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,49,50,9900.0,400.0,400.0,255.2820150539,9.009,0.0,0.0,0.0,\"hv\",0.0,null,null,2.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,316,688,9900.0,400.0,132.0,827.5022944651,16.236,0.0,0.0085353535,0.0,\"hv\",0.0,null,null,2.65,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,483,689,9900.0,275.0,132.0,837.3891050241,15.642,0.0,0.0045353535,0.0,\"hv\",0.0,null,null,3.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,483,689,9900.0,275.0,132.0,837.3909601435,15.741,0.0,0.0044444444,0.0,\"hv\",0.0,null,null,3.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,485,689,9900.0,275.0,132.0,820.8991649307,17.622,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,3.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,488,690,9900.0,275.0,132.0,825.1724828695,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,488,690,9900.0,275.0,132.0,825.1724828695,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,57,691,9900.0,275.0,132.0,1145.6292875468,36.927,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,4.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,505,692,9900.0,275.0,132.0,796.1729692699,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.69,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,491,693,9900.0,275.0,132.0,836.3213724861,16.731,0.0,0.0081111111,0.0,\"hv\",0.0,null,null,5.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,491,694,9900.0,275.0,132.0,817.8162360347,16.929,0.0,0.0033838384,0.0,\"hv\",0.0,null,null,6.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,49,51,9900.0,400.0,400.0,267.5956082095,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,2.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,491,693,9900.0,275.0,132.0,852.5503223793,16.533,0.0,0.0071313131,0.0,\"hv\",0.0,null,null,6.02,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,491,694,9900.0,275.0,132.0,830.4875861523,17.028,0.0,0.0066666667,0.0,\"hv\",0.0,null,null,6.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,492,695,9900.0,275.0,132.0,810.5766213579,16.236,0.0,0.0043232323,0.0,\"hv\",0.0,null,null,7.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,492,696,9900.0,275.0,132.0,818.7919893703,16.236,0.0,0.0046868687,0.0,\"hv\",0.0,null,null,6.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,492,695,9900.0,275.0,132.0,822.9570839023,16.632,0.0,0.0044040404,0.0,\"hv\",0.0,null,null,7.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,492,696,9900.0,275.0,132.0,816.7295277434,17.028,0.0,0.0052222222,0.0,\"hv\",0.0,null,null,6.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,697,9900.0,400.0,132.0,825.1908690606,14.355,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,698,9900.0,400.0,132.0,824.996368012,14.553,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,697,9900.0,400.0,132.0,816.7789014886,14.454,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,698,9900.0,400.0,132.0,829.1554677984,14.652,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,52,53,9900.0,400.0,400.0,249.8815304459,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,317,699,9900.0,400.0,132.0,836.9459590135,12.87,0.0,0.0147272727,0.0,\"hv\",0.0,null,null,3.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,317,699,9900.0,400.0,132.0,816.7806594245,14.553,0.0,0.0025555556,0.0,\"hv\",0.0,null,null,2.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,35,700,9900.0,400.0,132.0,841.5519559255,15.939,0.0,0.0037575758,0.0,\"hv\",0.0,null,null,5.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,35,701,9900.0,400.0,132.0,825.4179071337,15.939,0.0,0.0071818182,0.0,\"hv\",0.0,null,null,1.66,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,494,702,9900.0,275.0,132.0,1332.8535268603,28.908,0.0,0.0117070707,0.0,\"hv\",0.0,null,null,8.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,703,9900.0,275.0,132.0,777.1035190559,15.345,0.0,0.0051616162,0.0,\"hv\",0.0,null,null,7.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,703,9900.0,275.0,132.0,814.012664915,14.751,0.0,0.0151313131,0.0,\"hv\",0.0,null,null,7.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,702,9900.0,275.0,132.0,1334.8330617961,28.908,0.0,0.0110909091,0.0,\"hv\",0.0,null,null,8.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,703,9900.0,275.0,132.0,808.467781256,14.652,0.0,0.0148181818,0.0,\"hv\",0.0,null,null,7.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,702,9900.0,275.0,132.0,1336.5092766345,28.611,0.0,0.0147272727,0.0,\"hv\",0.0,null,null,8.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,4,6,9900.0,275.0,275.0,1135.824760784,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,52,54,9900.0,400.0,400.0,250.7721590468,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,494,702,9900.0,275.0,132.0,1328.2984509051,28.809,0.0,0.0133232323,0.0,\"hv\",0.0,null,null,8.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,315,699,9900.0,400.0,132.0,824.5439168922,10.89,0.0,0.0023232323,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,507,704,9900.0,275.0,132.0,1237.8216092091,28.215,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,1.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,501,705,9900.0,275.0,132.0,866.6938588567,9.108,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,2.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,527,706,9900.0,275.0,132.0,866.6949048916,9.207,0.0,0.0019090909,0.0,\"hv\",0.0,null,null,8.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,527,707,9900.0,275.0,132.0,864.5672323943,18.513,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,7.76,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,527,706,9900.0,275.0,132.0,755.3160541025,14.751,0.0,0.0116565657,0.0,\"hv\",0.0,null,null,7.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,527,707,9900.0,275.0,132.0,755.3046870191,14.157,0.0,0.0077070707,0.0,\"hv\",0.0,null,null,8.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,346,708,9900.0,400.0,132.0,856.3097123471,16.434,0.0,0.0112020202,0.0,\"hv\",0.0,null,null,1.6,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,346,709,9900.0,400.0,132.0,825.0437383606,17.028,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.81,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,55,56,9900.0,275.0,275.0,277.2615322777,5.841,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,346,709,9900.0,400.0,132.0,824.9827771202,13.761,0.0,0.0107676768,0.0,\"hv\",0.0,null,null,6.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,346,709,9900.0,400.0,132.0,809.3117514512,11.781,0.0,0.0029494949,0.0,\"hv\",0.0,null,null,7.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,344,710,9900.0,400.0,132.0,830.0876313914,16.83,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,6.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,344,710,9900.0,400.0,132.0,833.2431967445,16.236,0.0,0.0046767677,0.0,\"hv\",0.0,null,null,6.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,344,710,9900.0,400.0,132.0,825.8295052624,10.791,0.0,0.0022727273,0.0,\"hv\",0.0,null,null,7.41,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,342,711,9900.0,400.0,132.0,829.1754264069,15.741,0.0,0.0024848485,0.0,\"hv\",0.0,null,null,4.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,342,712,9900.0,400.0,132.0,788.6920979102,15.741,0.0,0.0079393939,0.0,\"hv\",0.0,null,null,3.25,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,342,712,9900.0,400.0,132.0,827.0949237984,15.642,0.0,0.0101111111,0.0,\"hv\",0.0,null,null,3.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,342,711,9900.0,400.0,132.0,816.8026903004,15.741,0.0,0.0092727273,0.0,\"hv\",0.0,null,null,4.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,126,713,9900.0,400.0,132.0,789.1239574547,12.177,0.0,0.0065353535,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,57,58,9900.0,275.0,275.0,275.0380362495,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,7.47,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,129,714,9900.0,400.0,132.0,783.7411080127,15.642,0.0,0.0064444444,0.0,\"hv\",0.0,null,null,8.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,129,714,9900.0,400.0,132.0,780.4293136793,18.117,0.0,0.0022525253,0.0,\"hv\",0.0,null,null,8.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,129,714,9900.0,400.0,132.0,787.9067118435,10.098,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,10.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,343,715,9900.0,400.0,132.0,783.7503369473,10.197,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.07,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,343,715,9900.0,400.0,132.0,783.7503369473,10.197,0.0,0.0092626263,0.0,\"hv\",0.0,null,null,5.07,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,533,716,9900.0,275.0,132.0,845.6235776183,16.632,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,8.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,533,716,9900.0,275.0,132.0,824.8755568545,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,7.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,533,716,9900.0,275.0,132.0,845.5719819867,13.761,0.0,0.0041313131,0.0,\"hv\",0.0,null,null,8.4,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,544,717,9900.0,275.0,132.0,803.1491465257,16.038,0.0,0.0036464646,0.0,\"hv\",0.0,null,null,8.25,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,544,717,9900.0,275.0,132.0,797.8082245408,16.236,0.0,0.007030303,0.0,\"hv\",0.0,null,null,8.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,59,60,9900.0,275.0,275.0,272.7150827512,6.138,0.0,0.0,0.0,\"hv\",0.0,null,null,6.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,544,717,9900.0,275.0,132.0,794.4329624392,15.741,0.0,0.0056969697,0.0,\"hv\",0.0,null,null,8.27,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,541,718,9900.0,275.0,132.0,752.7646745192,15.84,0.0,0.0041616162,0.0,\"hv\",0.0,null,null,5.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,541,718,9900.0,275.0,132.0,767.2015395664,15.147,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,541,718,9900.0,275.0,132.0,875.7166979395,10.395,0.0,0.0015151515,0.0,\"hv\",0.0,null,null,6.77,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,536,719,9900.0,275.0,132.0,874.4957815936,14.949,0.0,0.0065050505,0.0,\"hv\",0.0,null,null,7.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,537,720,9900.0,275.0,132.0,804.3349420795,15.939,0.0,0.0074242424,0.0,\"hv\",0.0,null,null,11.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,537,720,9900.0,275.0,132.0,808.4882505677,15.741,0.0,0.0068888889,0.0,\"hv\",0.0,null,null,11.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,537,721,9900.0,275.0,132.0,849.7886200156,17.028,0.0,0.0025151515,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,538,720,9900.0,275.0,132.0,816.7173593478,16.434,0.0,0.0041010101,0.0,\"hv\",0.0,null,null,11.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,358,722,9900.0,400.0,132.0,821.2724294197,16.533,0.0,0.0092828283,0.0,\"hv\",0.0,null,null,3.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,55,61,9900.0,275.0,275.0,279.0370804391,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,5.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,358,723,9900.0,400.0,132.0,836.5917429822,15.345,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,358,723,9900.0,400.0,132.0,836.5917429822,15.345,0.0,0.0085454545,0.0,\"hv\",0.0,null,null,4.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,358,723,9900.0,400.0,132.0,823.3957126589,13.563,0.0,0.0021010101,0.0,\"hv\",0.0,null,null,5.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,532,724,9900.0,275.0,132.0,853.9068630577,14.949,0.0,0.0060808081,0.0,\"hv\",0.0,null,null,11.07,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,532,724,9900.0,275.0,132.0,845.5939060235,15.048,0.0,0.0060707071,0.0,\"hv\",0.0,null,null,11.02,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,532,724,9900.0,275.0,132.0,837.3480923756,13.266,0.0,0.0054848485,0.0,\"hv\",0.0,null,null,11.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,532,725,9900.0,275.0,132.0,824.1633042413,17.523,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,1.19,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,540,726,9900.0,275.0,132.0,1193.7378168363,37.521,0.0,0.003020202,0.0,\"hv\",0.0,null,null,4.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,539,726,9900.0,275.0,132.0,1181.3658551071,37.422,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,4.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,540,726,9900.0,275.0,132.0,1369.494238506,29.799,0.0,0.0125454545,0.0,\"hv\",0.0,null,null,5.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,65,66,9900.0,275.0,275.0,290.1042087337,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.81,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,363,727,9900.0,400.0,132.0,832.4619434815,10.791,0.0,0.0014343434,0.0,\"hv\",0.0,null,null,4.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,363,727,9900.0,400.0,132.0,833.2476135411,10.296,0.0,0.0013939394,0.0,\"hv\",0.0,null,null,4.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,89,728,9900.0,400.0,132.0,827.0949237984,15.642,0.0,0.0114646465,0.0,\"hv\",0.0,null,null,3.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,89,729,9900.0,400.0,132.0,827.098692061,15.84,0.0,0.0096565657,0.0,\"hv\",0.0,null,null,3.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,542,730,9900.0,275.0,132.0,802.3533712829,15.84,0.0,0.008989899,0.0,\"hv\",0.0,null,null,5.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,542,730,9900.0,275.0,132.0,802.3533712829,15.84,0.0,0.0069393939,0.0,\"hv\",0.0,null,null,5.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,542,730,9900.0,275.0,132.0,802.3533712829,15.84,0.0,0.0083535354,0.0,\"hv\",0.0,null,null,5.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,542,731,9900.0,275.0,132.0,810.5649409887,15.642,0.0,0.0068787879,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,530,732,9900.0,275.0,132.0,845.674213963,13.959,0.0,0.0050606061,0.0,\"hv\",0.0,null,null,4.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,530,733,9900.0,275.0,132.0,857.9534490641,14.256,0.0,0.0057878788,0.0,\"hv\",0.0,null,null,5.18,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,67,68,9900.0,275.0,275.0,289.8990479184,3.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,530,732,9900.0,275.0,132.0,833.2226886217,15.147,0.0,0.0066666667,0.0,\"hv\",0.0,null,null,4.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,530,733,9900.0,275.0,132.0,849.7547801807,15.246,0.0,0.0057171717,0.0,\"hv\",0.0,null,null,5.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,535,734,9900.0,275.0,132.0,805.7779802855,18.612,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,4.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,535,734,9900.0,275.0,132.0,800.820203557,18.216,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,4.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,535,735,9900.0,275.0,132.0,773.294076094,17.721,0.0,0.0130707071,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,543,736,9900.0,275.0,132.0,862.1092463824,14.157,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.08,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,543,736,9900.0,275.0,132.0,862.0906812117,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,545,737,9900.0,275.0,132.0,862.2802704388,18.018,0.0,0.0,0.0,\"hv\",0.0,null,null,5.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,545,737,9900.0,275.0,132.0,850.3486846347,15.246,0.0,0.0042929293,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,545,738,9900.0,275.0,132.0,839.4533591475,14.85,0.0,0.0054444444,0.0,\"hv\",0.0,null,null,2.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,69,70,9900.0,275.0,275.0,286.4416461934,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,545,737,9900.0,275.0,132.0,853.9121141499,15.246,0.0,0.0065858586,0.0,\"hv\",0.0,null,null,6.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,132,739,9900.0,400.0,132.0,812.6636476089,10.791,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,132,739,9900.0,400.0,132.0,808.9101230205,11.385,0.0,0.0018484848,0.0,\"hv\",0.0,null,null,2.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,384,740,9900.0,400.0,132.0,824.9998845,14.751,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,5.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,378,740,9900.0,400.0,132.0,824.9998845,14.751,0.0,0.0049393939,0.0,\"hv\",0.0,null,null,1.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,560,741,9900.0,275.0,132.0,858.0246785682,12.474,0.0,0.0007575758,0.0,\"hv\",0.0,null,null,5.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,562,742,9900.0,275.0,132.0,802.9976415513,18.216,0.0,0.0037878788,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,560,741,9900.0,275.0,132.0,858.023245012,12.375,0.0,0.0008383838,0.0,\"hv\",0.0,null,null,5.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,562,743,9900.0,275.0,132.0,803.0044338919,18.513,0.0,0.0038181818,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,391,744,9900.0,400.0,132.0,826.6153789157,16.434,0.0,0.0098686869,0.0,\"hv\",0.0,null,null,9.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,71,72,9900.0,275.0,275.0,274.5631452945,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,3.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,391,744,9900.0,400.0,132.0,824.6338041877,16.335,0.0,0.0112424242,0.0,\"hv\",0.0,null,null,9.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,391,744,9900.0,400.0,132.0,834.1245396564,15.741,0.0,0.0106969697,0.0,\"hv\",0.0,null,null,10.08,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,391,744,9900.0,400.0,132.0,832.0477896185,15.84,0.0,0.0114747475,0.0,\"hv\",0.0,null,null,10.04,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,557,745,9900.0,275.0,132.0,810.5707267827,15.939,0.0,0.0067272727,0.0,\"hv\",0.0,null,null,4.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,372,746,9900.0,400.0,132.0,803.5470496455,16.137,0.0,0.0140707071,0.0,\"hv\",0.0,null,null,4.67,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,372,746,9900.0,400.0,132.0,812.3246029341,14.454,0.0,0.0127171717,0.0,\"hv\",0.0,null,null,5.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,390,747,9900.0,400.0,132.0,819.2466241859,14.058,0.0,0.0021818182,0.0,\"hv\",0.0,null,null,5.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,353,748,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,564,749,9900.0,275.0,132.0,800.244777818,19.008,0.0,0.009959596,0.0,\"hv\",0.0,null,null,3.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,564,749,9900.0,275.0,132.0,802.4597901665,10.197,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,5.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,73,74,9900.0,400.0,400.0,189.1061969503,2.475,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,566,750,9900.0,275.0,132.0,804.1213737994,19.701,0.0,0.0098181818,0.0,\"hv\",0.0,null,null,5.58,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,566,750,9900.0,275.0,132.0,813.9794449026,18.018,0.0,0.0113636364,0.0,\"hv\",0.0,null,null,5.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,566,751,9900.0,275.0,132.0,1117.0875252929,35.541,0.0,0.0162121212,0.0,\"hv\",0.0,null,null,1.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,564,752,9900.0,275.0,132.0,1105.4667601271,34.155,0.0,0.0142121212,0.0,\"hv\",0.0,null,null,0.93,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,570,753,9900.0,275.0,132.0,829.4441027731,19.107,0.0,0.0064545455,0.0,\"hv\",0.0,null,null,2.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,570,754,9900.0,275.0,132.0,858.7950484114,10.89,0.0,0.007969697,0.0,\"hv\",0.0,null,null,2.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,569,754,9900.0,275.0,132.0,860.4817233678,11.187,0.0,0.0084747475,0.0,\"hv\",0.0,null,null,2.4,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,569,753,9900.0,275.0,132.0,826.0789996199,19.107,0.0,0.0077777778,0.0,\"hv\",0.0,null,null,2.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,373,755,9900.0,400.0,132.0,853.8609103185,17.721,0.0,0.0035555556,0.0,\"hv\",0.0,null,null,5.28,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,373,756,9900.0,400.0,132.0,858.0139525404,17.523,0.0,0.0038989899,0.0,\"hv\",0.0,null,null,5.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,7,8,9900.0,275.0,275.0,1120.4824417299,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,73,75,9900.0,400.0,400.0,189.1014287122,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,392,757,9900.0,400.0,132.0,766.0577012027,17.226,0.0,0.0092222222,0.0,\"hv\",0.0,null,null,5.85,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,392,758,9900.0,400.0,132.0,769.3238786343,17.226,0.0,0.0062828283,0.0,\"hv\",0.0,null,null,5.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,392,759,9900.0,400.0,132.0,782.4685252641,16.335,0.0,0.0087676768,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,135,760,9900.0,400.0,132.0,868.690047502,16.83,0.0,0.0116363636,0.0,\"hv\",0.0,null,null,8.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,351,761,9900.0,400.0,132.0,812.6416552811,15.543,0.0,0.0119191919,0.0,\"hv\",0.0,null,null,5.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,351,762,9900.0,400.0,132.0,804.7448886156,16.632,0.0,0.0138383838,0.0,\"hv\",0.0,null,null,5.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,352,762,9900.0,400.0,132.0,805.227733047,16.038,0.0,0.0105555556,0.0,\"hv\",0.0,null,null,6.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,352,761,9900.0,400.0,132.0,816.3274727075,16.731,0.0,0.0106666667,0.0,\"hv\",0.0,null,null,6.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,159,763,9900.0,275.0,132.0,1282.8321480946,38.709,0.0,0.0060505051,0.0,\"hv\",0.0,null,null,2.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,156,764,9900.0,275.0,132.0,1299.3908361321,36.432,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,1.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,73,76,9900.0,400.0,400.0,191.3805460803,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,159,765,9900.0,275.0,132.0,1255.6420561247,36.135,0.0,0.0057171717,0.0,\"hv\",0.0,null,null,2.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,156,766,9900.0,275.0,132.0,1270.5174170235,37.224,0.0,0.0062222222,0.0,\"hv\",0.0,null,null,2.84,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,551,767,9900.0,275.0,132.0,816.7056227944,15.84,0.0,0.0071212121,0.0,\"hv\",0.0,null,null,2.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,556,767,9900.0,275.0,132.0,822.219037397,19.107,0.0,0.0087676768,0.0,\"hv\",0.0,null,null,2.66,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,558,768,9900.0,275.0,132.0,861.6696231027,11.187,0.0,0.0084848485,0.0,\"hv\",0.0,null,null,2.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,553,768,9900.0,275.0,132.0,854.7363763108,10.89,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,2.6,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,357,769,9900.0,400.0,132.0,824.996368012,14.553,0.0,0.0026565657,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,568,770,9900.0,275.0,132.0,856.7187556912,11.088,0.0,0.0057979798,0.0,\"hv\",0.0,null,null,3.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,568,771,9900.0,275.0,132.0,856.7174801123,10.989,0.0,0.0066969697,0.0,\"hv\",0.0,null,null,4.13,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,568,770,9900.0,275.0,132.0,843.1719340591,12.177,0.0,0.0054949495,0.0,\"hv\",0.0,null,null,3.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,73,77,9900.0,400.0,400.0,193.7531172627,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,565,772,9900.0,275.0,132.0,837.3480923756,13.266,0.0,0.0045858586,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,565,773,9900.0,275.0,132.0,814.0019609706,19.008,0.0,0.0092828283,0.0,\"hv\",0.0,null,null,3.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,567,773,9900.0,275.0,132.0,797.748425514,12.969,0.0,0.004989899,0.0,\"hv\",0.0,null,null,2.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,567,774,9900.0,275.0,132.0,1110.4738563411,36.036,0.0,0.0171616162,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,567,774,9900.0,275.0,132.0,1104.7125079667,35.343,0.0,0.0152121212,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,371,775,9900.0,400.0,132.0,806.8114194457,16.038,0.0,0.007989899,0.0,\"hv\",0.0,null,null,3.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,371,775,9900.0,400.0,132.0,825.0258300156,16.137,0.0,0.0080909091,0.0,\"hv\",0.0,null,null,3.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,140,776,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0137373737,0.0,\"hv\",0.0,null,null,1.96,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,140,777,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,140,777,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,78,79,9900.0,275.0,275.0,215.5541256808,3.663,0.0,0.0,0.0,\"hv\",0.0,null,null,4.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,140,776,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.96,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,597,778,9900.0,275.0,132.0,790.4878473734,16.434,0.0,0.0062121212,0.0,\"hv\",0.0,null,null,7.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,598,779,9900.0,275.0,132.0,796.3255572873,16.335,0.0,0.005030303,0.0,\"hv\",0.0,null,null,13.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,598,778,9900.0,275.0,132.0,797.1194257174,16.434,0.0,0.0061111111,0.0,\"hv\",0.0,null,null,13.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,597,779,9900.0,275.0,132.0,790.0960762243,16.632,0.0,0.0058686869,0.0,\"hv\",0.0,null,null,7.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,597,780,9900.0,275.0,132.0,1289.4349129278,30.294,0.0,0.0177373737,0.0,\"hv\",0.0,null,null,8.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,598,781,9900.0,275.0,132.0,1291.9256670122,30.987,0.0,0.0148383838,0.0,\"hv\",0.0,null,null,6.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,405,782,9900.0,400.0,132.0,836.1480513049,12.474,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,405,783,9900.0,400.0,132.0,808.4806375232,15.345,0.0,0.0105353535,0.0,\"hv\",0.0,null,null,6.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,406,784,9900.0,400.0,132.0,823.1432558267,16.038,0.0,0.0066767677,0.0,\"hv\",0.0,null,null,4.35,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,78,80,9900.0,275.0,275.0,215.5508518981,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,4.65,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,406,785,9900.0,400.0,132.0,832.059309764,16.434,0.0,0.0078181818,0.0,\"hv\",0.0,null,null,4.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,595,786,9900.0,275.0,132.0,792.1704844009,16.434,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,8.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,595,786,9900.0,275.0,132.0,853.9973265421,14.454,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,8.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,595,787,9900.0,275.0,132.0,1204.5330976412,30.888,0.0,0.0054747475,0.0,\"hv\",0.0,null,null,5.1,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,595,788,9900.0,275.0,132.0,1212.7423870781,30.69,0.0,0.0063737374,0.0,\"hv\",0.0,null,null,5.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,587,789,9900.0,275.0,132.0,831.3146483643,13.563,0.0,0.004020202,0.0,\"hv\",0.0,null,null,7.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,587,790,9900.0,275.0,132.0,836.6261269504,11.286,0.0,0.0043535354,0.0,\"hv\",0.0,null,null,7.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,587,791,9900.0,275.0,132.0,835.8289458161,10.89,0.0,0.0044343434,0.0,\"hv\",0.0,null,null,7.31,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,400,792,9900.0,400.0,132.0,825.0953526096,14.553,0.0,0.0039191919,0.0,\"hv\",0.0,null,null,2.15,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,400,793,9900.0,400.0,132.0,822.9491759623,16.236,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.65,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,81,82,9900.0,400.0,400.0,200.3889370824,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,2.18,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,400,794,9900.0,400.0,132.0,806.8313294772,11.385,0.0,0.0018787879,0.0,\"hv\",0.0,null,null,3.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,118,795,9900.0,400.0,132.0,804.5408459799,16.335,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,118,796,9900.0,400.0,132.0,791.9628803176,9.9,0.0,0.0107373737,0.0,\"hv\",0.0,null,null,2.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,118,797,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0095858586,0.0,\"hv\",0.0,null,null,2.73,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,404,798,9900.0,400.0,132.0,822.9491759623,16.236,0.0,0.0115555556,0.0,\"hv\",0.0,null,null,4.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,404,798,9900.0,400.0,132.0,804.4112605981,14.751,0.0,0.0188181818,0.0,\"hv\",0.0,null,null,5.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,404,799,9900.0,400.0,132.0,822.9491759623,16.236,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,4.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,407,800,9900.0,400.0,132.0,787.9079868697,10.197,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,407,801,9900.0,400.0,132.0,816.7824293562,14.652,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,4.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,407,802,9900.0,400.0,132.0,809.2865556007,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,0.7,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,81,83,9900.0,400.0,400.0,203.2608874944,2.376,0.0,0.0,0.0,\"hv\",0.0,null,null,2.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,407,802,9900.0,400.0,132.0,814.7275961019,9.603,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,0.73,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,591,803,9900.0,275.0,132.0,803.2581626308,16.533,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,6.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,591,804,9900.0,275.0,132.0,796.3296434599,16.533,0.0,0.0044848485,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,591,803,9900.0,275.0,132.0,784.0039525621,18.612,0.0,0.0036868687,0.0,\"hv\",0.0,null,null,6.41,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,591,804,9900.0,275.0,132.0,788.9502369972,18.513,0.0,0.0038484848,0.0,\"hv\",0.0,null,null,0.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,591,805,9900.0,275.0,132.0,823.0108237259,19.107,0.0,0.0093131313,0.0,\"hv\",0.0,null,null,6.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,591,806,9900.0,275.0,132.0,823.6046637423,19.107,0.0,0.0091717172,0.0,\"hv\",0.0,null,null,6.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,265,9900.0,275.0,132.0,796.1316861481,16.533,0.0,0.0053030303,0.0,\"hv\",0.0,null,null,8.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,265,9900.0,275.0,132.0,806.4595236123,18.117,0.0,0.0031616162,0.0,\"hv\",0.0,null,null,8.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,582,265,9900.0,275.0,132.0,794.0531356591,16.533,0.0,0.0027878788,0.0,\"hv\",0.0,null,null,8.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,81,84,9900.0,400.0,400.0,195.536052599,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,2.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,584,807,9900.0,275.0,132.0,1307.952107137,30.69,0.0,0.0217777778,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,584,808,9900.0,275.0,132.0,803.2139429722,19.008,0.0,0.0053636364,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,596,809,9900.0,275.0,132.0,836.6315626511,11.682,0.0,0.0038282828,0.0,\"hv\",0.0,null,null,8.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,584,807,9900.0,275.0,132.0,1296.3583984751,30.096,0.0,0.0223333333,0.0,\"hv\",0.0,null,null,4.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,584,810,9900.0,275.0,132.0,800.8433343701,19.206,0.0,0.0063030303,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,584,809,9900.0,275.0,132.0,837.8250621269,12.078,0.0,0.0037777778,0.0,\"hv\",0.0,null,null,14.06,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,411,811,9900.0,400.0,132.0,791.9980694976,17.622,0.0,0.0058484848,0.0,\"hv\",0.0,null,null,9.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,411,812,9900.0,400.0,132.0,796.1706857358,18.315,0.0,0.0071414141,0.0,\"hv\",0.0,null,null,6.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,411,811,9900.0,400.0,132.0,793.1946724632,18.018,0.0,0.0065454545,0.0,\"hv\",0.0,null,null,9.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,411,812,9900.0,400.0,132.0,794.0721868552,17.424,0.0,0.0067777778,0.0,\"hv\",0.0,null,null,6.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,81,85,9900.0,400.0,400.0,193.0611942908,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,2.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,428,813,9900.0,400.0,132.0,825.3888391062,14.355,0.0,0.0059292929,0.0,\"hv\",0.0,null,null,6.07,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,428,813,9900.0,400.0,132.0,823.8033599931,14.256,0.0,0.0057474747,0.0,\"hv\",0.0,null,null,6.08,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,433,813,9900.0,400.0,132.0,783.7465290871,9.9,0.0,0.0105959596,0.0,\"hv\",0.0,null,null,8.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,432,814,9900.0,400.0,132.0,824.996368012,14.553,0.0,0.0046969697,0.0,\"hv\",0.0,null,null,7.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,432,815,9900.0,400.0,132.0,824.9946275825,14.454,0.0,0.004989899,0.0,\"hv\",0.0,null,null,7.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,430,816,9900.0,400.0,132.0,787.854614375,18.216,0.0,0.0069191919,0.0,\"hv\",0.0,null,null,4.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,430,816,9900.0,400.0,132.0,794.0922373289,18.315,0.0,0.0064545455,0.0,\"hv\",0.0,null,null,4.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,430,816,9900.0,400.0,132.0,798.1478974827,18.216,0.0,0.0057878788,0.0,\"hv\",0.0,null,null,4.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,430,816,9900.0,400.0,132.0,800.2286170751,18.315,0.0,0.0067474747,0.0,\"hv\",0.0,null,null,4.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,52,244,9900.0,400.0,132.0,781.6489625382,14.949,0.0,0.0117373737,0.0,\"hv\",0.0,null,null,5.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,86,87,9900.0,400.0,400.0,211.1782317688,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,1.01,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,52,244,9900.0,400.0,132.0,763.1394306744,14.949,0.0,0.0125555556,0.0,\"hv\",0.0,null,null,5.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,421,817,9900.0,400.0,132.0,868.325382446,12.87,0.0,0.0162323232,0.0,\"hv\",0.0,null,null,11.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,421,817,9900.0,400.0,132.0,799.0231674301,17.523,0.0,0.0062727273,0.0,\"hv\",0.0,null,null,9.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,421,817,9900.0,400.0,132.0,804.365739639,17.424,0.0,0.0054343434,0.0,\"hv\",0.0,null,null,9.89,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,421,817,9900.0,400.0,132.0,789.9173831851,17.523,0.0,0.0103434343,0.0,\"hv\",0.0,null,null,9.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,420,818,9900.0,400.0,132.0,818.4547409112,14.058,0.0,0.0078383838,0.0,\"hv\",0.0,null,null,4.99,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,420,818,9900.0,400.0,132.0,814.6967391122,14.256,0.0,0.0066868687,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,434,819,9900.0,400.0,132.0,766.7959985811,14.652,0.0,0.008040404,0.0,\"hv\",0.0,null,null,2.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,434,819,9900.0,400.0,132.0,762.3437258888,14.751,0.0,0.0082121212,0.0,\"hv\",0.0,null,null,2.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,423,820,9900.0,400.0,132.0,833.2412735781,16.137,0.0,0.006989899,0.0,\"hv\",0.0,null,null,2.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,7,9,9900.0,275.0,275.0,1134.5253140411,20.394,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,86,88,9900.0,400.0,400.0,203.5567357397,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,437,821,9900.0,400.0,132.0,827.1025077057,16.038,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,2.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,422,822,9900.0,400.0,132.0,788.6692817867,14.553,0.0,0.0083434343,0.0,\"hv\",0.0,null,null,2.13,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,422,823,9900.0,400.0,132.0,787.8386473289,12.276,0.0,0.003020202,0.0,\"hv\",0.0,null,null,1.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,180,824,9900.0,400.0,132.0,796.1598527086,12.672,0.0,0.0093636364,0.0,\"hv\",0.0,null,null,2.82,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,180,824,9900.0,400.0,132.0,825.8786553998,14.058,0.0,0.0062323232,0.0,\"hv\",0.0,null,null,2.68,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,180,824,9900.0,400.0,132.0,826.640692762,12.177,0.0,0.0083535354,0.0,\"hv\",0.0,null,null,2.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,424,825,9900.0,400.0,132.0,820.8991649307,17.622,0.0,0.0076262626,0.0,\"hv\",0.0,null,null,3.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,424,825,9900.0,400.0,132.0,822.9693029494,17.226,0.0,0.0068080808,0.0,\"hv\",0.0,null,null,3.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,616,826,9900.0,275.0,132.0,775.490008659,18.513,0.0,0.0095656566,0.0,\"hv\",0.0,null,null,5.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,616,826,9900.0,275.0,132.0,795.3130479013,19.701,0.0,0.0064646465,0.0,\"hv\",0.0,null,null,5.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,89,90,9900.0,400.0,400.0,270.8667861699,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,7.25,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,616,827,9900.0,275.0,132.0,800.2044335275,17.226,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,5.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,616,827,9900.0,275.0,132.0,771.6537392853,15.048,0.0,0.0105252525,0.0,\"hv\",0.0,null,null,5.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,229,828,9900.0,400.0,132.0,800.2787210516,16.038,0.0,0.0028181818,0.0,\"hv\",0.0,null,null,1.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,229,828,9900.0,400.0,132.0,831.1550704393,15.741,0.0,0.012959596,0.0,\"hv\",0.0,null,null,1.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,367,829,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,6.77,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,604,830,9900.0,275.0,132.0,837.397063867,9.603,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.02,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,604,830,9900.0,275.0,132.0,835.7153182065,9.702,0.0,0.0011818182,0.0,\"hv\",0.0,null,null,2.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,0,831,9900.0,275.0,132.0,797.513307689,16.335,0.0,0.0081515152,0.0,\"hv\",0.0,null,null,0.84,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,0,832,9900.0,275.0,132.0,811.7589803661,9.702,0.0,0.0011616162,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,613,833,9900.0,275.0,132.0,808.5294058326,21.78,0.0,0.0037777778,0.0,\"hv\",0.0,null,null,2.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,89,91,9900.0,400.0,400.0,277.7890252584,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,7.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,436,834,9900.0,400.0,132.0,796.4871605067,14.454,0.0,0.0146969697,0.0,\"hv\",0.0,null,null,2.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,605,835,9900.0,275.0,132.0,776.6029301857,19.503,0.0,0.0056767677,0.0,\"hv\",0.0,null,null,1.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,605,836,9900.0,275.0,132.0,764.5138773633,18.909,0.0,0.0033939394,0.0,\"hv\",0.0,null,null,2.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,605,835,9900.0,275.0,132.0,769.9695389046,19.404,0.0,0.0075353535,0.0,\"hv\",0.0,null,null,1.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,605,836,9900.0,275.0,132.0,780.9550979487,19.404,0.0,0.0057070707,0.0,\"hv\",0.0,null,null,2.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,418,837,9900.0,400.0,132.0,800.2787210516,16.038,0.0,0.0027777778,0.0,\"hv\",0.0,null,null,0.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,367,838,9900.0,400.0,132.0,833.2069675423,14.256,0.0,0.0069292929,0.0,\"hv\",0.0,null,null,5.24,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,367,829,9900.0,400.0,132.0,794.0958351289,13.563,0.0,0.0035050505,0.0,\"hv\",0.0,null,null,5.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,367,838,9900.0,400.0,132.0,862.0950752701,13.266,0.0,0.0118383838,0.0,\"hv\",0.0,null,null,5.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,431,839,9900.0,400.0,33.0,2497.023178007,34.848,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,92,93,9900.0,400.0,400.0,519.8796266926,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,5.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,431,840,9900.0,400.0,33.0,2508.009738889,34.749,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,431,841,9900.0,400.0,33.0,2508.009738889,34.749,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,368,842,9900.0,400.0,132.0,799.0336549858,12.87,0.0,0.0100606061,0.0,\"hv\",0.0,null,null,4.53,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,368,842,9900.0,400.0,132.0,783.77706648,12.078,0.0,0.0024545455,0.0,\"hv\",0.0,null,null,4.63,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,623,843,9900.0,275.0,132.0,792.2140338292,18.414,0.0,0.0063737374,0.0,\"hv\",0.0,null,null,2.88,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,621,843,9900.0,275.0,132.0,800.7898754786,16.83,0.0,0.0063232323,0.0,\"hv\",0.0,null,null,1.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,425,837,9900.0,400.0,132.0,829.4961107974,11.088,0.0,0.0023434343,0.0,\"hv\",0.0,null,null,1.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,432,844,9900.0,400.0,132.0,787.9079868697,10.197,0.0,0.0097676768,0.0,\"hv\",0.0,null,null,4.8,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,432,845,9900.0,400.0,132.0,783.7440530301,9.702,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,429,846,9900.0,400.0,132.0,810.9903134668,11.484,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.42,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,94,95,9900.0,400.0,400.0,519.2856617258,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,429,846,9900.0,400.0,132.0,813.0691055501,11.484,0.0,0.0019393939,0.0,\"hv\",0.0,null,null,5.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,201,847,9900.0,400.0,132.0,783.7477858706,9.999,0.0,0.0097272727,0.0,\"hv\",0.0,null,null,4.92,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,201,847,9900.0,400.0,132.0,787.9067118435,10.098,0.0,0.0134545455,0.0,\"hv\",0.0,null,null,4.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,419,848,9900.0,400.0,132.0,809.2865556007,9.9,0.0,0.0022424242,0.0,\"hv\",0.0,null,null,4.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,419,848,9900.0,400.0,132.0,809.7803143088,9.801,0.0,0.0027777778,0.0,\"hv\",0.0,null,null,4.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,614,849,9900.0,275.0,132.0,862.9320675001,9.108,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,0.5,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,614,849,9900.0,275.0,132.0,864.220044948,9.207,0.0,0.0015757576,0.0,\"hv\",0.0,null,null,0.5,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,55,705,9900.0,275.0,132.0,858.0056480583,11.088,0.0,0.0014848485,0.0,\"hv\",0.0,null,null,2.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,560,850,9900.0,275.0,33.0,2938.2848311069,62.172,0.0,0.0044646465,0.0,\"hv\",0.0,null,null,8.73,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,562,851,9900.0,275.0,33.0,2897.6829737728,61.182,0.0,0.0044040404,0.0,\"hv\",0.0,null,null,5.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,94,96,9900.0,400.0,400.0,518.9886792725,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,505,692,9900.0,275.0,132.0,862.1658716628,11.286,0.0,0.0014141414,0.0,\"hv\",0.0,null,null,6.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,414,852,9900.0,400.0,132.0,828.3177836537,11.781,0.0,0.0017979798,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,414,852,9900.0,400.0,132.0,828.3177836537,11.781,0.0,0.0017676768,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,414,852,9900.0,400.0,132.0,827.9218237279,11.781,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,6.16,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,563,853,9900.0,275.0,33.0,2791.7727292285,65.34,0.0,0.0038484848,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,561,853,9900.0,275.0,33.0,2801.681614975,65.835,0.0,0.0036565657,0.0,\"hv\",0.0,null,null,3.44,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,438,823,9900.0,400.0,132.0,787.9132113456,10.593,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.79,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,562,850,9900.0,275.0,33.0,2935.317595268,62.271,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,10.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,388,555,9900.0,400.0,275.0,155.8361889934,1.782,0.0,0.003010101,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,386,555,9900.0,400.0,275.0,155.9351825247,1.782,0.0,0.0031010101,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,97,98,9900.0,400.0,400.0,709.7255935768,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,379,571,9900.0,400.0,275.0,156.5291438838,1.782,0.0,0.0031616162,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,439,855,9900.0,400.0,33.0,1468.5384500584,22.374,0.0,0.0,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,439,855,9900.0,400.0,33.0,1468.5384500584,22.374,0.0,0.0021717172,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,495,856,9900.0,275.0,33.0,2639.9736446247,70.092,0.0,0.0034040404,0.0,\"hv\",0.0,null,null,6.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,495,856,9900.0,275.0,33.0,2442.01008304,48.015,0.0,0.0012525253,0.0,\"hv\",0.0,null,null,6.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,495,857,9900.0,275.0,33.0,2567.3965322406,64.944,0.0,0.0054040404,0.0,\"hv\",0.0,null,null,12.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,495,857,9900.0,275.0,33.0,2580.5718454027,65.439,0.0,0.004959596,0.0,\"hv\",0.0,null,null,12.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,495,856,9900.0,275.0,33.0,2458.4569377235,43.56,0.0,0.0057373737,0.0,\"hv\",0.0,null,null,6.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,560,851,9900.0,275.0,33.0,2957.1031949739,62.766,0.0,0.0046464646,0.0,\"hv\",0.0,null,null,4.76,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,516,858,9900.0,275.0,33.0,2069.9383104395,58.905,0.0,0.0024848485,0.0,\"hv\",0.0,null,null,4.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,97,99,9900.0,400.0,400.0,645.2748992399,10.89,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,516,858,9900.0,275.0,33.0,2065.001654019,59.301,0.0,0.003,0.0,\"hv\",0.0,null,null,4.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,459,859,9900.0,275.0,33.0,2450.2216278357,47.817,0.0,0.0016666667,0.0,\"hv\",0.0,null,null,10.16,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,459,859,9900.0,275.0,33.0,2442.0023289516,47.619,0.0,0.0017272727,0.0,\"hv\",0.0,null,null,10.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,463,860,9900.0,275.0,33.0,2435.3270065281,66.825,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,7.5,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,463,860,9900.0,275.0,33.0,2435.3626614211,68.112,0.0,0.0028282828,0.0,\"hv\",0.0,null,null,7.45,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,509,861,9900.0,275.0,33.0,2334.7955840992,41.877,0.0,0.0024343434,0.0,\"hv\",0.0,null,null,7.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,509,861,9900.0,275.0,33.0,2309.9724669931,43.065,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,7.12,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,520,862,9900.0,275.0,33.0,1950.254492134,53.955,0.0,0.0031616162,0.0,\"hv\",0.0,null,null,3.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,517,862,9900.0,275.0,33.0,1950.3317048692,53.163,0.0,0.0032424242,0.0,\"hv\",0.0,null,null,3.89,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,477,863,9900.0,275.0,33.0,1788.9778064448,47.916,0.0,0.0035353535,0.0,\"hv\",0.0,null,null,3.48,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,97,100,9900.0,400.0,400.0,704.1831098585,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,477,863,9900.0,275.0,33.0,2059.1802617804,59.895,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,3.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,510,864,9900.0,275.0,33.0,2400.7776810569,50.094,0.0,0.0033131313,0.0,\"hv\",0.0,null,null,7.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,510,864,9900.0,275.0,33.0,2396.6247346368,50.292,0.0,0.0037575758,0.0,\"hv\",0.0,null,null,7.36,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,510,865,9900.0,275.0,33.0,2004.7745542941,49.797,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,7.61,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,510,865,9900.0,275.0,33.0,2015.5894417775,50.886,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,7.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,508,866,9900.0,275.0,33.0,2390.8471816754,48.51,0.0,0.0035858586,0.0,\"hv\",0.0,null,null,0.51,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,508,866,9900.0,275.0,33.0,2391.7426780697,65.34,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,0.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,511,867,9900.0,275.0,33.0,2059.1460490529,58.707,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,511,867,9900.0,275.0,33.0,2029.5429993494,58.212,0.0,0.0025757576,0.0,\"hv\",0.0,null,null,5.03,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,470,868,9900.0,275.0,33.0,2024.55639021,49.302,0.0,0.0047373737,0.0,\"hv\",0.0,null,null,3.26,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,97,101,9900.0,400.0,400.0,704.1831098585,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,470,868,9900.0,275.0,33.0,2019.5863073801,48.411,0.0,0.0044646465,0.0,\"hv\",0.0,null,null,3.28,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,514,869,9900.0,275.0,33.0,2640.0517014187,69.3,0.0,0.0069292929,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,512,869,9900.0,275.0,33.0,2640.0517014187,69.3,0.0,0.0061212121,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,519,870,9900.0,275.0,33.0,1989.8617319455,47.025,0.0,0.0094545455,0.0,\"hv\",0.0,null,null,7.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,518,870,9900.0,275.0,33.0,1989.9329849505,45.837,0.0,0.0094747475,0.0,\"hv\",0.0,null,null,7.03,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,518,871,9900.0,275.0,33.0,2425.5465497574,46.332,0.0,0.0037676768,0.0,\"hv\",0.0,null,null,10.47,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,620,872,9900.0,275.0,33.0,1772.1014711726,45.936,0.0,0.0030909091,0.0,\"hv\",0.0,null,null,0.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,610,873,9900.0,275.0,33.0,1782.0396985578,47.52,0.0,0.0029090909,0.0,\"hv\",0.0,null,null,3.01,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,610,873,9900.0,275.0,33.0,1786.6847809829,50.886,0.0,0.0033838384,0.0,\"hv\",0.0,null,null,2.85,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,619,874,9900.0,275.0,33.0,1895.4662392272,58.509,0.0,0.0091515152,0.0,\"hv\",0.0,null,null,3.08,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,7,10,9900.0,275.0,275.0,1137.692803588,20.394,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,97,102,9900.0,400.0,400.0,627.8848958288,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,619,874,9900.0,275.0,33.0,1890.2464274419,59.301,0.0,0.0093737374,0.0,\"hv\",0.0,null,null,3.03,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,619,875,9900.0,275.0,33.0,1887.6459155954,58.41,0.0,0.0094444444,0.0,\"hv\",0.0,null,null,3.02,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,619,875,9900.0,275.0,33.0,1880.9856214977,57.42,0.0,0.0088181818,0.0,\"hv\",0.0,null,null,3.06,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,513,876,9900.0,275.0,33.0,2585.1905182452,81.675,0.0,0.0013333333,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,513,876,9900.0,275.0,33.0,2573.9947644178,59.499,0.0,0.0011414141,0.0,\"hv\",0.0,null,null,4.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,318,526,9900.0,400.0,275.0,156.3311567315,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,377,566,9900.0,400.0,275.0,173.1646975714,2.178,0.0,-0.0316464646,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,57,704,9900.0,275.0,132.0,858.0056480583,11.088,0.0,0.0014343434,0.0,\"hv\",0.0,null,null,4.06,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,525,9900.0,400.0,275.0,156.3311567315,1.782,0.0,0.0031111111,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,318,525,9900.0,400.0,275.0,156.3311567315,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,97,103,9900.0,400.0,400.0,627.8848958288,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,318,526,9900.0,400.0,275.0,156.3311567315,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,524,877,9900.0,275.0,132.0,856.8798866381,15.147,0.0,0.0011919192,0.0,\"hv\",0.0,null,null,2.92,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,524,877,9900.0,275.0,132.0,851.4446927223,15.642,0.0,0.0011919192,0.0,\"hv\",0.0,null,null,2.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,370,878,9900.0,400.0,132.0,787.9105742335,10.395,0.0,0.0028282828,0.0,\"hv\",0.0,null,null,7.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,365,640,9900.0,400.0,66.0,1376.6358133108,25.641,0.0,0.0077878788,0.0,\"hv\",0.0,null,null,7.88,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,399,879,9900.0,400.0,132.0,794.8963198732,14.058,0.0,0.0025252525,0.0,\"hv\",0.0,null,null,3.45,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,399,880,9900.0,400.0,132.0,801.1271953953,13.761,0.0,0.0034949495,0.0,\"hv\",0.0,null,null,3.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,399,879,9900.0,400.0,132.0,799.8403855801,13.761,0.0,0.0031515152,0.0,\"hv\",0.0,null,null,3.52,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,399,880,9900.0,400.0,132.0,795.6864531818,13.959,0.0,0.0025555556,0.0,\"hv\",0.0,null,null,3.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,277,473,9900.0,400.0,275.0,154.3455720939,1.188,0.0,0.002,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,97,104,9900.0,400.0,400.0,690.2209853344,16.236,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,338,473,9900.0,400.0,275.0,154.4445691632,1.188,0.0,0.0021919192,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,277,473,9900.0,400.0,275.0,153.8505868042,1.188,0.0,0.0020707071,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,407,898,9900.0,400.0,33.0,1188.0344226263,31.977,0.0,0.0,0.0,\"hv\",0.0,null,null,0.17,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,522,899,9900.0,275.0,22.0,6521.6206184501,124.245,0.0,0.000969697,0.0,\"hv\",0.0,null,null,1.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,522,899,9900.0,275.0,22.0,6506.7714301245,124.146,0.0,0.0008080808,0.0,\"hv\",0.0,null,null,1.25,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,323,502,9900.0,400.0,275.0,158.4123745166,1.98,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,353,901,9900.0,400.0,132.0,787.909274333,10.296,0.0,0.0032323232,0.0,\"hv\",0.0,null,null,5.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,472,903,9900.0,275.0,66.0,1691.2442634634,45.837,0.0,0.0277676768,0.0,\"hv\",0.0,null,null,2.58,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,472,903,9900.0,275.0,66.0,1666.4685879515,44.55,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,2.63,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,472,903,9900.0,275.0,66.0,1073.5953107889,22.572,0.0,0.0023232323,0.0,\"hv\",0.0,null,null,2.74,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,97,105,9900.0,400.0,400.0,690.2209853344,16.236,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,607,904,9900.0,275.0,132.0,797.478306567,19.206,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,3.86,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,504,905,9900.0,275.0,132.0,858.0043743927,10.989,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,10.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,504,905,9900.0,275.0,132.0,858.0069331451,11.187,0.0,0.0016565657,0.0,\"hv\",0.0,null,null,10.36,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,504,905,9900.0,275.0,132.0,858.0043743927,10.989,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,10.43,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,357,906,9900.0,400.0,132.0,832.8651180413,17.127,0.0,0.0067272727,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,357,907,9900.0,400.0,132.0,850.9884749631,17.622,0.0,0.007979798,0.0,\"hv\",0.0,null,null,2.11,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,357,908,9900.0,400.0,132.0,820.8686294828,16.137,0.0,0.0098585859,0.0,\"hv\",0.0,null,null,3.59,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,148,909,9900.0,275.0,66.0,1232.94444592,31.185,0.0,0.003989899,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,143,909,9900.0,275.0,66.0,1221.5835975299,31.977,0.0,0.0017777778,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,143,909,9900.0,275.0,66.0,1232.5485726498,31.185,0.0,0.0036161616,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,97,106,9900.0,400.0,400.0,690.2209853344,16.236,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,148,909,9900.0,275.0,66.0,1232.0099142012,29.403,0.0,0.0040505051,0.0,\"hv\",0.0,null,null,1.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,519,871,9900.0,275.0,33.0,2367.7890413227,48.708,0.0,0.0036464646,0.0,\"hv\",0.0,null,null,10.13,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,504,905,9900.0,275.0,132.0,858.0095375816,11.385,0.0,0.0013535354,0.0,\"hv\",0.0,null,null,10.29,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,361,545,9900.0,400.0,275.0,158.4069607846,1.485,0.0,0.0046767677,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,239,910,9900.0,400.0,33.0,2225.2129775323,66.033,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,239,910,9900.0,400.0,33.0,2204.333264147,66.033,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,574,911,9900.0,275.0,66.0,1334.3092227835,31.977,0.0,0.003989899,0.0,\"hv\",0.0,null,null,6.29,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,572,911,9900.0,275.0,66.0,1334.3092227835,31.977,0.0,0.003989899,0.0,\"hv\",0.0,null,null,7.94,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,118,601,9900.0,400.0,275.0,261.8729840705,3.069,0.0,0.0033030303,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,118,602,9900.0,400.0,275.0,258.1124423057,3.168,0.0,0.0041010101,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,97,107,9900.0,400.0,400.0,476.8281224393,11.682,0.0,0.0,0.0,\"hv\",0.0,null,null,1.04,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,475,912,9900.0,275.0,132.0,845.5886728197,14.751,0.0,0.0076666667,0.0,\"hv\",0.0,null,null,5.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,475,912,9900.0,275.0,132.0,855.9770435829,14.454,0.0,0.0068585859,0.0,\"hv\",0.0,null,null,5.05,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,471,913,9900.0,275.0,11.0,5263.2588151639,121.77,0.0,-0.0124242424,0.0,\"hv\",0.0,null,null,3.52,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,475,913,9900.0,275.0,11.0,5275.6305105196,121.77,0.0,-0.0124242424,0.0,\"hv\",0.0,null,null,2.62,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,626,914,9900.0,275.0,33.0,1804.7917168743,50.787,0.0,0.0035858586,0.0,\"hv\",0.0,null,null,0.69,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,627,915,9900.0,275.0,33.0,1778.0668168913,50.589,0.0,0.0049090909,0.0,\"hv\",0.0,null,null,0.33,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,398,159,9900.0,400.0,275.0,156.1275199092,1.188,0.0,0.005969697,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,397,156,9900.0,400.0,275.0,162.967261611,2.079,0.0,0.0162424242,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,333,509,9900.0,400.0,275.0,163.7604842445,2.178,0.0,0.0112929293,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,162,916,9900.0,400.0,132.0,841.4824127574,17.424,0.0,0.0122424242,0.0,\"hv\",0.0,null,null,3.32,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,108,109,9900.0,400.0,400.0,280.9927657574,4.158,0.0,0.0,0.0,\"hv\",0.0,null,null,1.86,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,162,916,9900.0,400.0,132.0,841.4783361917,17.226,0.0,0.0061414141,0.0,\"hv\",0.0,null,null,3.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,559,917,9900.0,275.0,66.0,1089.0090719622,29.7,0.0,0.0085656566,0.0,\"hv\",0.0,null,null,4.3,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,559,918,9900.0,275.0,66.0,1091.6974018312,30.294,0.0,0.0098686869,0.0,\"hv\",0.0,null,null,4.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,559,918,9900.0,275.0,66.0,1095.0351692366,29.304,0.0,0.010010101,0.0,\"hv\",0.0,null,null,4.42,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,320,478,9900.0,400.0,275.0,165.8307921376,1.386,0.0,0.0105757576,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,321,484,9900.0,400.0,275.0,149.3014861045,1.683,0.0,-0.0461616162,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,321,489,9900.0,400.0,275.0,157.6124773233,1.188,0.0,0.0057171717,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,489,919,9900.0,275.0,132.0,827.9202906959,17.325,0.0,0.0073535354,0.0,\"hv\",0.0,null,null,4.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,489,919,9900.0,275.0,132.0,862.1092463824,14.157,0.0,0.0029292929,0.0,\"hv\",0.0,null,null,5.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,489,920,9900.0,275.0,132.0,853.9174685091,15.543,0.0,0.0034242424,0.0,\"hv\",0.0,null,null,5.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,108,110,9900.0,400.0,400.0,280.3973803462,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,489,920,9900.0,275.0,132.0,833.2651275855,17.325,0.0,0.0065252525,0.0,\"hv\",0.0,null,null,4.91,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,283,466,9900.0,400.0,275.0,158.0129630916,1.683,0.0,0.0031616162,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,465,921,9900.0,275.0,132.0,789.2709977625,19.503,0.0,0.0021010101,0.0,\"hv\",0.0,null,null,3.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,467,922,9900.0,275.0,132.0,775.7097287678,19.404,0.0,0.003989899,0.0,\"hv\",0.0,null,null,3.41,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,306,923,9900.0,400.0,132.0,796.5450793684,11.979,0.0,0.0061515152,0.0,\"hv\",0.0,null,null,1.42,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,307,923,9900.0,400.0,132.0,795.2552673104,11.781,0.0,0.0060505051,0.0,\"hv\",0.0,null,null,1.41,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,81,656,9900.0,400.0,132.0,787.8597521247,13.563,0.0,0.0029494949,0.0,\"hv\",0.0,null,null,0.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,35,924,9900.0,400.0,66.0,1409.6343429603,21.978,0.0,0.0032828283,0.0,\"hv\",0.0,null,null,0.99,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,39,924,9900.0,400.0,66.0,1402.5087686549,22.077,0.0,0.0030707071,0.0,\"hv\",0.0,null,null,0.26,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,451,628,9900.0,275.0,132.0,824.9949008242,19.305,0.0,0.0,0.0,\"hv\",0.0,null,null,0.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,111,112,9900.0,400.0,400.0,266.538908126,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.81,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,650,630,9900.0,275.0,132.0,824.9762667186,13.365,0.0,-0.0104242424,0.0,\"hv\",0.0,null,null,1.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,571,925,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,571,925,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,571,925,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,573,926,9900.0,275.0,132.0,885.5207339374,17.028,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.46,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,427,927,9900.0,400.0,132.0,794.493473617,13.662,0.0,0.002959596,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,613,833,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.22,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,89,928,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,505,692,9900.0,275.0,132.0,793.5975481628,13.365,0.0,0.0011010101,0.0,\"hv\",0.0,null,null,6.25,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,667,9900.0,400.0,132.0,827.035198098,12.078,0.0,0.0026969697,0.0,\"hv\",0.0,null,null,3.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,111,113,9900.0,400.0,400.0,283.3670724079,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,167,929,9900.0,400.0,132.0,783.8013567384,13.563,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.86,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,365,640,9900.0,400.0,66.0,1319.9688414448,22.968,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,8.21,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,118,588,9900.0,400.0,275.0,259.3993458434,3.168,0.0,0.0055454545,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,118,589,9900.0,400.0,275.0,257.0159170966,2.475,0.0,0.0053232323,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,280,930,9900.0,400.0,132.0,821.0405205987,14.751,0.0,0.0022222222,0.0,\"hv\",0.0,null,null,0.66,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,280,930,9900.0,400.0,132.0,825.192597199,14.454,0.0,0.0022626263,0.0,\"hv\",0.0,null,null,0.73,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,365,931,9900.0,400.0,66.0,1319.9688414448,22.968,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,5.56,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,376,932,9900.0,400.0,132.0,830.3994065569,11.979,0.0,0.0024343434,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,932,9900.0,400.0,132.0,829.5042635261,11.682,0.0,0.0024141414,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,583,9900.0,400.0,275.0,254.7363111396,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,4,11,9900.0,275.0,275.0,1080.4587143339,19.206,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,114,115,9900.0,400.0,400.0,620.8471863067,4.752,0.0,0.0,0.0,\"hv\",0.0,null,null,6.17,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,559,933,9900.0,275.0,132.0,789.8960417789,16.533,0.0,0.0031414141,0.0,\"hv\",0.0,null,null,4.18,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,295,448,9900.0,400.0,275.0,166.5237680333,1.386,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,295,449,9900.0,400.0,275.0,156.3311567315,1.782,0.0,-0.0347474747,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,448,934,9900.0,275.0,132.0,824.9811317042,13.662,0.0,0.0048080808,0.0,\"hv\",0.0,null,null,0.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,449,934,9900.0,275.0,132.0,842.6955598815,18.612,0.0,0.0039292929,0.0,\"hv\",0.0,null,null,0.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,449,935,9900.0,275.0,132.0,846.9581053925,18.909,0.0,0.004,0.0,\"hv\",0.0,null,null,0.31,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,448,935,9900.0,275.0,132.0,835.2773623276,13.761,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,0.19,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,283,464,9900.0,400.0,275.0,158.4123745166,1.98,0.0,-0.0271414141,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,283,466,9900.0,400.0,275.0,165.3430710402,2.079,0.0,-0.0111111111,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,394,747,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.78,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,114,116,9900.0,400.0,400.0,616.4905596503,4.653,0.0,0.0,0.0,\"hv\",0.0,null,null,6.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,358,722,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.11,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,605,835,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,0,832,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.53,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,363,936,9900.0,400.0,132.0,832.8618112796,11.088,0.0,0.0024444444,0.0,\"hv\",0.0,null,null,3.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,363,936,9900.0,400.0,132.0,832.8579102254,10.791,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,3.39,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,347,937,9900.0,400.0,275.0,224.7483382386,2.871,0.0,-0.0547575758,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,347,937,9900.0,400.0,275.0,277.212887379,2.673,0.0,-0.0568484848,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,937,938,9900.0,275.0,132.0,1216.0683688165,29.106,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,2.57,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,382,939,9900.0,400.0,132.0,824.9578757446,12.177,0.0,0.0027676768,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,380,939,9900.0,400.0,132.0,811.8126586208,13.464,0.0,0.0025959596,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,114,117,9900.0,400.0,400.0,492.4375040876,3.366,0.0,0.0,0.0,\"hv\",0.0,null,null,6.58,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,380,940,9900.0,400.0,132.0,815.9700896338,13.464,0.0,0.0025252525,0.0,\"hv\",0.0,null,null,4.82,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,380,939,9900.0,400.0,132.0,787.9079868697,10.197,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,4.4,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,380,940,9900.0,400.0,132.0,823.3957126589,13.563,0.0,0.0026060606,0.0,\"hv\",0.0,null,null,4.81,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,382,940,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,559,917,9900.0,275.0,66.0,1095.0351692366,29.304,0.0,0.010010101,0.0,\"hv\",0.0,null,null,4.37,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,559,941,9900.0,275.0,66.0,1090.086950048,29.304,0.0,0.0104747475,0.0,\"hv\",0.0,null,null,10.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,283,658,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,575,942,9900.0,275.0,33.0,2938.2848311069,62.172,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,2.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,576,942,9900.0,275.0,33.0,2938.2848311069,62.172,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,2.59,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,457,681,9900.0,275.0,132.0,844.2902314518,19.107,0.0,0.004040404,0.0,\"hv\",0.0,null,null,6.15,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,118,119,9900.0,400.0,400.0,194.1681778176,3.366,0.0,0.0,0.0,\"hv\",0.0,null,null,0.41,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,299,681,9900.0,400.0,132.0,825.1248110789,16.137,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,7.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,324,481,9900.0,400.0,275.0,158.4089406852,1.683,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,481,943,9900.0,275.0,66.0,1641.7036152744,35.442,0.0,0.0129090909,0.0,\"hv\",0.0,null,null,4.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,481,943,9900.0,275.0,66.0,1666.4823736593,37.026,0.0,0.0142929293,0.0,\"hv\",0.0,null,null,3.9,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,481,943,9900.0,275.0,66.0,1641.7302562632,44.649,0.0,0.0056868687,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,944,9900.0,400.0,132.0,836.1394007132,11.88,0.0,0.0023636364,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,559,9900.0,400.0,275.0,257.4092144505,2.178,0.0,-0.0128686869,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,376,581,9900.0,400.0,275.0,254.7363111396,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,515,945,9900.0,275.0,132.0,858.0095375816,11.385,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.07,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,515,945,9900.0,275.0,132.0,858.0095375816,11.385,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.07,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,118,120,9900.0,400.0,400.0,192.7841415522,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,0.37,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,329,946,9900.0,400.0,132.0,791.9628803176,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,329,947,9900.0,400.0,132.0,783.7516312404,10.296,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.23,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,328,946,9900.0,400.0,132.0,792.0188407134,13.662,0.0,0.0031111111,0.0,\"hv\",0.0,null,null,3.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,944,9900.0,400.0,132.0,830.796798721,12.078,0.0,0.0023535354,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,376,559,9900.0,400.0,275.0,254.7363111396,2.178,0.0,-0.0112525253,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,948,597,9900.0,400.0,275.0,258.993158095,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,410,598,9900.0,400.0,275.0,258.2003700714,2.079,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,521,949,9900.0,275.0,132.0,862.1684862717,11.484,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,544,717,9900.0,275.0,132.0,865.0120000428,9.207,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,9.87,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,396,950,9900.0,400.0,132.0,787.9054492545,9.999,0.0,0.0106464646,0.0,\"hv\",0.0,null,null,4.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,118,121,9900.0,400.0,400.0,193.4770300087,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,4.64,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,396,950,9900.0,400.0,132.0,787.9054492545,9.999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,396,951,9900.0,400.0,132.0,791.9628803176,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.18,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,396,951,9900.0,400.0,132.0,791.9666486728,10.197,0.0,0.0025757576,0.0,\"hv\",0.0,null,null,4.09,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,452,952,9900.0,275.0,132.0,1237.8216092091,28.215,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,0.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,452,953,9900.0,275.0,132.0,825.1724828695,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,452,953,9900.0,275.0,132.0,825.1724828695,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,452,953,9900.0,275.0,132.0,825.1724828695,18.414,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,586,954,9900.0,275.0,132.0,860.0832042832,10.989,0.0,0.0066565657,0.0,\"hv\",0.0,null,null,15.0,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,586,954,9900.0,275.0,132.0,860.0832042832,10.989,0.0,0.0084848485,0.0,\"hv\",0.0,null,null,15.0,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,586,954,9900.0,275.0,132.0,800.746743497,19.305,0.0,0.0054040404,0.0,\"hv\",0.0,null,null,9.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,122,123,9900.0,400.0,400.0,541.7503071065,73.953,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,586,954,9900.0,275.0,132.0,803.525131032,19.602,0.0,0.0051111111,0.0,\"hv\",0.0,null,null,9.56,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,479,687,9900.0,275.0,132.0,795.6830042278,13.761,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,5.99,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,955,9900.0,400.0,132.0,849.7262505613,13.563,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.06,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,955,9900.0,400.0,132.0,825.0125663043,15.444,0.0,0.0088787879,0.0,\"hv\",0.0,null,null,7.54,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,956,9900.0,400.0,132.0,825.0125663043,15.444,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.09,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,956,9900.0,400.0,132.0,820.8571672033,15.543,0.0,0.0088787879,0.0,\"hv\",0.0,null,null,8.06,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,955,9900.0,400.0,132.0,829.1698413546,15.444,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,7.55,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,427,956,9900.0,400.0,132.0,792.8415108166,15.345,0.0,0.013040404,0.0,\"hv\",0.0,null,null,7.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,375,564,9900.0,400.0,275.0,156.7271310686,1.782,0.0,0.0019494949,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,546,719,9900.0,275.0,132.0,798.6491746224,13.563,0.0,0.0010606061,0.0,\"hv\",0.0,null,null,7.51,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,122,124,9900.0,400.0,400.0,540.3908720112,74.052,0.0,0.0,0.0,\"hv\",0.0,null,null,1.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,368,957,9900.0,400.0,132.0,802.276386668,11.286,0.0,0.0018787879,0.0,\"hv\",0.0,null,null,3.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,368,957,9900.0,400.0,132.0,791.2269586693,13.662,0.0,0.001979798,0.0,\"hv\",0.0,null,null,3.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,405,958,9900.0,400.0,132.0,789.5425032543,13.563,0.0,0.003040404,0.0,\"hv\",0.0,null,null,0.43,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,405,959,9900.0,400.0,132.0,795.5806189155,13.563,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,7.33,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,405,960,9900.0,400.0,132.0,788.0594328634,13.662,0.0,0.0028888889,0.0,\"hv\",0.0,null,null,7.44,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,135,961,9900.0,400.0,132.0,789.9401508519,13.662,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,7.65,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,387,962,9900.0,400.0,132.0,870.8090929251,13.464,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.05,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,372,963,9900.0,400.0,132.0,791.2269586693,13.662,0.0,0.002040404,0.0,\"hv\",0.0,null,null,1.95,null,-1.0,1,1.0,true,\"Ratio\",false],[null,null,290,964,9900.0,400.0,132.0,845.8415855513,17.622,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.83,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,290,964,9900.0,400.0,132.0,840.8628568518,16.137,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.98,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,122,125,9900.0,400.0,400.0,544.858154209,74.448,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,290,965,9900.0,400.0,132.0,790.7303282188,13.563,0.0,0.001979798,0.0,\"hv\",0.0,null,null,0.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,290,965,9900.0,400.0,132.0,793.2066642212,13.662,0.0,0.0026565657,0.0,\"hv\",0.0,null,null,0.13,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,590,966,9900.0,275.0,132.0,824.9762667186,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.95,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,590,967,9900.0,275.0,132.0,797.3573638997,13.266,0.0,0.0012727273,0.0,\"hv\",0.0,null,null,0.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,324,506,9900.0,400.0,275.0,158.2109518744,1.683,0.0,0.0036464646,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,283,968,9900.0,400.0,132.0,786.2759873289,13.563,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,4.46,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,335,502,9900.0,400.0,275.0,162.5677670635,1.782,0.0,0.0033737374,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,335,490,9900.0,400.0,275.0,162.5677670635,1.782,0.0,0.0035353535,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,201,847,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.74,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,430,816,9900.0,400.0,132.0,783.7058232181,13.761,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.97,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,126,127,9900.0,400.0,400.0,267.1343620128,4.158,0.0,0.0,0.0,\"hv\",0.0,null,null,5.74,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,283,969,9900.0,400.0,132.0,783.7058232181,13.761,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,1.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,283,969,9900.0,400.0,132.0,783.7058232181,13.761,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,1.72,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,703,637,9900.0,132.0,66.0,3011.9576538358,273.636,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,992,996,9900.0,132.0,33.0,2544.3,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,992,996,9900.0,132.0,33.0,2108.7,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1001,1003,9900.0,132.0,33.0,2475.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1001,1004,9900.0,132.0,11.0,4125.33,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1001,1004,9900.0,132.0,11.0,4125.33,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,849,1005,9900.0,132.0,33.0,2098.4938715422,594.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,849,1005,9900.0,132.0,33.0,2002.77,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,7,12,9900.0,275.0,275.0,831.2629545553,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.21,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,126,128,9900.0,400.0,400.0,194.1481122288,1.881,0.0,0.0,0.0,\"hv\",0.0,null,null,3.94,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,849,1006,9900.0,132.0,11.0,7375.5,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,849,1006,9900.0,132.0,11.0,7335.9,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,997,1007,9900.0,132.0,33.0,2481.93,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,993,1008,9900.0,132.0,33.0,2098.8,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,993,1008,9900.0,132.0,33.0,2079.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,990,999,9900.0,132.0,33.0,2158.2,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1016,1017,9900.0,132.0,33.0,3044.6963349387,113.85,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1020,1021,9900.0,132.0,33.0,2647.3858943513,148.797,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1020,1021,9900.0,132.0,33.0,2823.4572354622,163.35,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1024,1025,9900.0,132.0,33.0,2862.5310142757,120.087,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,129,130,9900.0,400.0,400.0,194.4450983106,1.881,0.0,0.0,0.0,\"hv\",0.0,null,null,3.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1010,1026,9900.0,132.0,33.0,2962.8349855848,89.397,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1010,1026,9900.0,132.0,33.0,5101.5890349202,453.717,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1028,1029,9900.0,132.0,33.0,2827.5855931528,140.877,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1019,1030,9900.0,132.0,11.0,7930.1635908438,222.948,0.0,-0.0089292929,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1023,1031,9900.0,132.0,33.0,3207.8098853554,123.75,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1027,1032,9900.0,132.0,33.0,2632.9433415144,133.848,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1027,1032,9900.0,132.0,33.0,2635.5827897184,133.254,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1027,1033,9900.0,132.0,33.0,1950.3,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1027,1033,9900.0,132.0,33.0,1950.3,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1011,1034,9900.0,132.0,33.0,2922.5666907874,109.89,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,129,131,9900.0,400.0,400.0,243.2071969988,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,4.57,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1012,1035,9900.0,132.0,33.0,2985.2305921536,110.979,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1015,1036,9900.0,132.0,33.0,2823.3925874092,145.926,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1042,1043,9900.0,132.0,33.0,2616.45328003,126.324,0.0,-0.0012626263,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1045,1043,9900.0,132.0,33.0,2410.6110298698,103.851,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1046,1043,9900.0,132.0,33.0,2425.4899181423,104.841,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1047,1048,9900.0,132.0,33.0,2704.2995280525,139.095,0.0,-0.0019191919,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1050,1051,9900.0,132.0,33.0,2320.9971173205,78.507,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1040,1051,9900.0,132.0,33.0,2337.4653599669,79.794,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1056,1060,9900.0,132.0,33.0,2550.8758035851,79.2,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1057,1060,9900.0,132.0,33.0,2540.9682829449,78.804,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,132,133,9900.0,400.0,400.0,246.6674154018,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,4.75,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1062,1037,9900.0,132.0,33.0,2872.1081440539,239.679,0.0,-0.0047171717,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1063,1037,9900.0,132.0,33.0,2938.2350949323,247.104,0.0,-0.0047272727,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1041,1066,9900.0,132.0,33.0,2683.9398355019,137.313,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1044,1066,9900.0,132.0,33.0,2679.4529545491,138.501,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,251,1038,9900.0,132.0,33.0,2803.3418711889,95.931,0.0,-0.0028585859,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,254,1068,9900.0,132.0,11.0,6616.1345603345,249.777,0.0,-0.0030606061,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,254,1068,9900.0,132.0,11.0,6613.6969079782,248.094,0.0,-0.0003131313,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1061,1067,9900.0,132.0,33.0,2914.984787998,123.156,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1052,1070,9900.0,132.0,11.0,6302.8964414346,300.96,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1053,1070,9900.0,132.0,11.0,6500.8890001184,166.518,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,132,134,9900.0,400.0,400.0,243.0067882385,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,4.69,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1054,1069,9900.0,132.0,33.0,2475.0209403914,108.9,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1055,1069,9900.0,132.0,33.0,2465.0969027691,73.161,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1064,1071,9900.0,132.0,33.0,2365.5268262036,112.86,0.0,-0.0008383838,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1065,1071,9900.0,132.0,33.0,2372.1664426859,113.157,0.0,-0.0002929293,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1095,1096,9900.0,132.0,33.0,2444.3257681751,79.794,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1097,1096,9900.0,132.0,33.0,2482.8007017393,79.299,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1101,1102,9900.0,132.0,33.0,2528.4994175079,108.207,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1103,1102,9900.0,132.0,33.0,2541.6250082764,107.514,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1104,1105,9900.0,132.0,33.0,2322.1977896865,75.933,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1106,1105,9900.0,132.0,33.0,2322.1977896865,75.933,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,135,136,9900.0,400.0,400.0,703.094410509,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,3.49,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1107,1108,9900.0,132.0,33.0,2894.0265486688,136.62,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1109,1108,9900.0,132.0,33.0,2852.9467960039,151.47,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1110,1111,9900.0,132.0,33.0,3186.052756864,38.511,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,843,1113,9900.0,132.0,33.0,2025.3282107019,103.752,0.0,-0.004,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,843,1113,9900.0,132.0,33.0,2068.4330517193,105.633,0.0,-0.0045151515,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,843,1114,9900.0,132.0,33.0,2691.0227001467,73.161,0.0,-0.0001111111,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1118,1119,9900.0,132.0,33.0,2718.0058396378,75.537,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1118,1119,9900.0,132.0,33.0,2869.7878270681,74.448,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1121,1122,9900.0,132.0,33.0,2362.9548294523,75.636,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1123,1122,9900.0,132.0,33.0,2355.2527477205,76.131,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,135,137,9900.0,400.0,400.0,632.7349306218,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1115,1124,9900.0,132.0,33.0,2493.059133685,87.219,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1115,1124,9900.0,132.0,33.0,2147.0679064773,93.456,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1126,1127,9900.0,132.0,33.0,2400.3804933579,79.398,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1129,1127,9900.0,132.0,33.0,2475.9867065952,69.894,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1132,1133,9900.0,132.0,33.0,2751.0619413201,75.636,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1134,1133,9900.0,132.0,33.0,2751.0483765948,75.141,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,825,1143,9900.0,132.0,33.0,2866.7065837553,160.875,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1145,1143,9900.0,132.0,33.0,2842.5610025977,160.38,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1144,1146,9900.0,132.0,33.0,2772.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1137,1146,9900.0,132.0,33.0,2864.1352321469,153.648,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,135,138,9900.0,400.0,400.0,706.9543487454,16.533,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1092,1147,9900.0,132.0,33.0,2693.9042423405,207.9,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1092,1147,9900.0,132.0,33.0,2647.7739966789,211.167,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1148,1149,9900.0,132.0,33.0,2434.7076360346,85.041,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1151,1152,9900.0,132.0,33.0,2440.7883820243,70.983,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1154,1149,9900.0,132.0,33.0,2462.8390794386,70.389,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1156,1152,9900.0,132.0,33.0,2438.0038875574,85.932,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1158,1159,9900.0,132.0,33.0,3150.3494030504,32.67,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1160,1161,9900.0,132.0,33.0,3186.6527340506,39.006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1120,1165,9900.0,132.0,33.0,2711.5544470213,71.181,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1120,1165,9900.0,132.0,33.0,2711.5544470213,71.181,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,135,139,9900.0,400.0,400.0,437.9844699678,9.702,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,823,1173,9900.0,132.0,33.0,2698.868896665,127.215,0.0,-0.0024242424,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1150,1176,9900.0,132.0,33.0,2488.2734228225,77.121,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1170,1112,9900.0,132.0,33.0,1988.4547745835,118.008,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1171,1112,9900.0,132.0,33.0,1971.8511585599,116.325,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1157,1176,9900.0,132.0,33.0,2466.3529579596,78.606,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1128,1177,9900.0,132.0,33.0,2410.175952774,76.329,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1128,1177,9900.0,132.0,33.0,2432.2763980806,77.418,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1138,1178,9900.0,132.0,33.0,2829.6313283571,120.978,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1138,1178,9900.0,132.0,33.0,2796.5193993427,119.196,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1179,1180,9900.0,132.0,33.0,2018.4294468051,91.971,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,140,141,9900.0,400.0,400.0,194.3492044054,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,4.62,null,1.0,1,1.0,true,\"Ratio\",false],[null,null,1085,1180,9900.0,132.0,33.0,2039.8499029715,93.258,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1182,1183,9900.0,132.0,33.0,2872.1824531692,138.897,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1182,1183,9900.0,132.0,33.0,2951.6360707164,148.005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1131,1184,9900.0,132.0,33.0,2864.7292596762,102.861,0.0,-0.0013737374,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1131,1184,9900.0,132.0,33.0,2147.0250422957,92.466,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1131,1184,9900.0,132.0,33.0,2105.6359781548,89.1,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1185,1186,9900.0,132.0,33.0,1731.0363116217,163.548,0.0,-0.0191919192,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1185,1186,9900.0,132.0,33.0,2315.2055100973,124.641,0.0,-0.0182828283,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1187,1186,9900.0,132.0,33.0,2117.3821164901,115.236,0.0,-0.0190606061,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false],[null,null,1093,1190,9900.0,132.0,33.0,2741.0379867753,153.153,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,1,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393],\"data\":[[0,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[1,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[10,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[100,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[101,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[102,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[103,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[104,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[105,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[106,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[107,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[108,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[109,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[11,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[110,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[111,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[112,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[113,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[114,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[115,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[116,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[117,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[118,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[119,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[12,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[120,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[121,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[122,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[123,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[124,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[125,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[126,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[127,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[128,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[129,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[13,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[130,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[131,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[132,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[133,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[134,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[135,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[136,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[137,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[138,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[139,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[14,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[140,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[141,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[142,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[143,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[144,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[145,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[146,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[147,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[148,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[149,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[15,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[150,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[151,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[152,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[153,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[154,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[155,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[156,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[157,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[158,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[159,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[16,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[160,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[161,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[162,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[163,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[164,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[165,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[166,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[167,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[168,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[169,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[17,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[170,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[171,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[172,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[173,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[174,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[175,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[176,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[177,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[178,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[179,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[18,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[180,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[181,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[182,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[183,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[184,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[185,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[186,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[187,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[188,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[189,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[19,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[190,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[191,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[192,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[193,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[194,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[195,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[196,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[197,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[198,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[199,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[2,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[20,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[200,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[201,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[202,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[203,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[204,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[0,\"ext_grid\",1.0,2.0,0.1,0.0,0.0,0.0],[205,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[206,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[207,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[208,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[21,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[209,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[210,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[211,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[212,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[213,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[214,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[215,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[216,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[217,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[218,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[22,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[219,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[220,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[221,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[222,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[223,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[224,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[225,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[226,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[227,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[228,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[23,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[229,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[230,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[231,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[232,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[233,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[234,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[235,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[236,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[237,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[238,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[24,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[239,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[240,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[241,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[242,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[243,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[244,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[245,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[246,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[247,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[248,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[25,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[249,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[250,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[251,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[252,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[253,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[254,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[255,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[256,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[257,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[258,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[26,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[259,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[260,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[261,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[262,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[263,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[264,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[265,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[266,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[267,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[268,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[27,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[269,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[270,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[271,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[272,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[273,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[274,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[275,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[276,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[277,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[278,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[28,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[279,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[280,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[281,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[282,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[283,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[284,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[285,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[286,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[287,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[288,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[29,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[289,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[290,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[291,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[292,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[293,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[294,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[295,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[296,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[297,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[298,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[3,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[30,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[299,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[300,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[301,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[302,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[303,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[304,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[305,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[306,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[307,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[308,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[31,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[309,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[310,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[311,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[312,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[313,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[314,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[315,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[316,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[317,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[318,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[32,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[319,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[320,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[321,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[322,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[323,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[324,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[325,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[326,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[327,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[328,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[33,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[329,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[330,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[331,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[332,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[333,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[334,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[335,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[336,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[337,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[338,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[34,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[339,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[340,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[341,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[342,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[343,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[344,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[345,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[346,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[347,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[348,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[35,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[349,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[350,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[351,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[352,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[353,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[354,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[355,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[356,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[357,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[358,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[36,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[359,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[360,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[361,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[362,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[363,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[364,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[365,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[366,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[367,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[368,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[37,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[369,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[370,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[371,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[372,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[373,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[374,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[375,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[376,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[377,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[378,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[38,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[379,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[380,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[381,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[382,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[383,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[384,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[385,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[386,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[387,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[388,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[39,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[389,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[390,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[391,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[392,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[4,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[40,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[41,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[42,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[43,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[44,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[45,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[46,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[47,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[48,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[49,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[5,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[50,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[51,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[52,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[53,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[54,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[55,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[56,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[57,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[58,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[59,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[6,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[60,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[61,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[62,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[63,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[64,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[65,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[66,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[67,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[68,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[69,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[7,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[70,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[71,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[72,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[73,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[74,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[75,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[76,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[77,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[78,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[79,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[8,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[80,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[81,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[82,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[83,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[84,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[85,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[86,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[87,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[88,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[89,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[9,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[90,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[91,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[92,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[93,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[94,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[95,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[96,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[97,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[98,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[99,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "GBnetwork",
    "f_hz": 50.0,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.2,
          "tap_max": 9
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.0,
          "tap_max": 9
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    }
  }
}