{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1811318138, -1.1891933741], \\\"type\\\": \\\"Point\\\"}\"],[1,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7157477953, -1.9704445734], \\\"type\\\": \\\"Point\\\"}\"],[10,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.6378504233, 15.6245383323], \\\"type\\\": \\\"Point\\\"}\"],[100,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6930560155, 13.8533167778], \\\"type\\\": \\\"Point\\\"}\"],[1000,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2598490892, -6.1785385609], \\\"type\\\": \\\"Point\\\"}\"],[1001,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.14353032, -4.8969754124], \\\"type\\\": \\\"Point\\\"}\"],[1002,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1472375128, -5.5501814138], \\\"type\\\": \\\"Point\\\"}\"],[1003,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.876521419, -6.3082113639], \\\"type\\\": \\\"Point\\\"}\"],[1004,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1667684355, -6.0406233579], \\\"type\\\": \\\"Point\\\"}\"],[1005,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8374918126, -4.7850794248], \\\"type\\\": \\\"Point\\\"}\"],[1006,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2351985214, -4.5387897897], \\\"type\\\": \\\"Point\\\"}\"],[1007,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8846237216, -6.1541513106], \\\"type\\\": \\\"Point\\\"}\"],[1008,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8101339488, -5.5624090019], \\\"type\\\": \\\"Point\\\"}\"],[1009,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.1469877858, 2.1127912906], \\\"type\\\": \\\"Point\\\"}\"],[101,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5059647399, 13.6365476244], \\\"type\\\": \\\"Point\\\"}\"],[1010,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3319099146, 1.6874188037], \\\"type\\\": \\\"Point\\\"}\"],[1011,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7885141493, 2.0304466679], \\\"type\\\": \\\"Point\\\"}\"],[1012,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9974170514, 1.8442403742], \\\"type\\\": \\\"Point\\\"}\"],[1013,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8762701409, -3.1955952253], \\\"type\\\": \\\"Point\\\"}\"],[1014,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3495828809, -2.2209571211], \\\"type\\\": \\\"Point\\\"}\"],[1015,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.3209132478, -3.3612801101], \\\"type\\\": \\\"Point\\\"}\"],[1016,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.6358570547, -1.6014879659], \\\"type\\\": \\\"Point\\\"}\"],[1017,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5621245613, -3.251162716], \\\"type\\\": \\\"Point\\\"}\"],[1018,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7000150454, 0.3719411248], \\\"type\\\": \\\"Point\\\"}\"],[1019,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.3418671651, 0.6756011753], \\\"type\\\": \\\"Point\\\"}\"],[102,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0795981391, 13.5411999687], \\\"type\\\": \\\"Point\\\"}\"],[1020,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0083408486, 0.1082891308], \\\"type\\\": \\\"Point\\\"}\"],[1021,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.1258438065, -1.5452389992], \\\"type\\\": \\\"Point\\\"}\"],[1022,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5725213747, -1.7813744896], \\\"type\\\": \\\"Point\\\"}\"],[1023,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7348485393, -0.0365987114], \\\"type\\\": \\\"Point\\\"}\"],[1024,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7091115379, -2.0187608922], \\\"type\\\": \\\"Point\\\"}\"],[1025,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8672151326, -3.4607617619], \\\"type\\\": \\\"Point\\\"}\"],[1026,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8224862847, 0.7910482422], \\\"type\\\": \\\"Point\\\"}\"],[1027,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2093426618, -0.3195868452], \\\"type\\\": \\\"Point\\\"}\"],[1028,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3054673996, -3.7208563833], \\\"type\\\": \\\"Point\\\"}\"],[1029,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0965936011, -5.0402431151], \\\"type\\\": \\\"Point\\\"}\"],[103,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.9229078065, 13.9748064539], \\\"type\\\": \\\"Point\\\"}\"],[1030,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2030089528, -1.2017610218], \\\"type\\\": \\\"Point\\\"}\"],[1031,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.3727933798, -1.4301853644], \\\"type\\\": \\\"Point\\\"}\"],[1032,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8729931704, -1.6269213265], \\\"type\\\": \\\"Point\\\"}\"],[1033,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3507677792, -1.7535119056], \\\"type\\\": \\\"Point\\\"}\"],[1034,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2836683111, 1.1942474052], \\\"type\\\": \\\"Point\\\"}\"],[1035,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4914050848, 0.9945863991], \\\"type\\\": \\\"Point\\\"}\"],[1036,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5771553587, -4.7355446077], \\\"type\\\": \\\"Point\\\"}\"],[1037,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3762420225, 17.0457122594], \\\"type\\\": \\\"Point\\\"}\"],[1038,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.1037232126, 15.6062383317], \\\"type\\\": \\\"Point\\\"}\"],[1039,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1913296561, 12.176552739], \\\"type\\\": \\\"Point\\\"}\"],[104,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0766994848, 13.812900552], \\\"type\\\": \\\"Point\\\"}\"],[1040,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4048418746, 14.0479821537], \\\"type\\\": \\\"Point\\\"}\"],[1041,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3061710268, 12.9557599474], \\\"type\\\": \\\"Point\\\"}\"],[1042,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3478203272, 9.9540356939], \\\"type\\\": \\\"Point\\\"}\"],[1043,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9386016916, 11.0064063282], \\\"type\\\": \\\"Point\\\"}\"],[1044,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5169060043, 10.1649127897], \\\"type\\\": \\\"Point\\\"}\"],[1045,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4009316835, 9.7284082432], \\\"type\\\": \\\"Point\\\"}\"],[1046,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4055817126, 10.4536109477], \\\"type\\\": \\\"Point\\\"}\"],[1047,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1311899522, 11.7918342561], \\\"type\\\": \\\"Point\\\"}\"],[1048,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6107407118, 13.0632104441], \\\"type\\\": \\\"Point\\\"}\"],[1049,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2843482433, 13.276101542], \\\"type\\\": \\\"Point\\\"}\"],[105,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5293331184, 12.6236616854], \\\"type\\\": \\\"Point\\\"}\"],[1050,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7496801914, 13.2793129638], \\\"type\\\": \\\"Point\\\"}\"],[1051,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9792250973, 14.783282255], \\\"type\\\": \\\"Point\\\"}\"],[1052,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4011515705, 10.840487836], \\\"type\\\": \\\"Point\\\"}\"],[1053,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5688164689, 10.3590061607], \\\"type\\\": \\\"Point\\\"}\"],[1054,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3491824083, 11.4570985498], \\\"type\\\": \\\"Point\\\"}\"],[1055,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.0850258658, 11.4785770892], \\\"type\\\": \\\"Point\\\"}\"],[1056,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3257653911, 7.3815196115], \\\"type\\\": \\\"Point\\\"}\"],[1057,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3466461216, 7.7589911741], \\\"type\\\": \\\"Point\\\"}\"],[1058,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9614300007, 9.2682736689], \\\"type\\\": \\\"Point\\\"}\"],[1059,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.867967467, 9.4123686594], \\\"type\\\": \\\"Point\\\"}\"],[106,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.7907507456, 13.479620224], \\\"type\\\": \\\"Point\\\"}\"],[1060,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6419389696, 6.6839961771], \\\"type\\\": \\\"Point\\\"}\"],[1061,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3871614415, 8.6793270989], \\\"type\\\": \\\"Point\\\"}\"],[1062,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6669995115, 15.3995718639], \\\"type\\\": \\\"Point\\\"}\"],[1063,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5134268342, 15.5112125272], \\\"type\\\": \\\"Point\\\"}\"],[1064,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9825355491, 11.4215034206], \\\"type\\\": \\\"Point\\\"}\"],[1065,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9193326059, 11.5921963374], \\\"type\\\": \\\"Point\\\"}\"],[1066,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6753621371, 12.2909313977], \\\"type\\\": \\\"Point\\\"}\"],[1067,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.1378964036, 10.2617646271], \\\"type\\\": \\\"Point\\\"}\"],[1068,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1736991977, 17.4404702722], \\\"type\\\": \\\"Point\\\"}\"],[1069,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6624097016, 12.5256376106], \\\"type\\\": \\\"Point\\\"}\"],[107,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4386874267, 13.0759372511], \\\"type\\\": \\\"Point\\\"}\"],[1070,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8005300294, 12.0323138094], \\\"type\\\": \\\"Point\\\"}\"],[1071,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.1181117672, 12.4726320821], \\\"type\\\": \\\"Point\\\"}\"],[1072,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5337934751, 14.9803472725], \\\"type\\\": \\\"Point\\\"}\"],[1073,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7449795588, 14.8133565557], \\\"type\\\": \\\"Point\\\"}\"],[1074,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4634911761, 12.8127835637], \\\"type\\\": \\\"Point\\\"}\"],[1075,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.0387888532, 12.1434413343], \\\"type\\\": \\\"Point\\\"}\"],[1076,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.0264560271, 9.1922580194], \\\"type\\\": \\\"Point\\\"}\"],[1077,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2262037964, 7.0243884349], \\\"type\\\": \\\"Point\\\"}\"],[1078,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8700480757, 8.9321381017], \\\"type\\\": \\\"Point\\\"}\"],[1079,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6704607254, 11.0973399285], \\\"type\\\": \\\"Point\\\"}\"],[108,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.6324623246, 12.0960556408], \\\"type\\\": \\\"Point\\\"}\"],[1080,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.4749818809, 10.7497047956], \\\"type\\\": \\\"Point\\\"}\"],[1081,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6592725477, 1.9262369335], \\\"type\\\": \\\"Point\\\"}\"],[1082,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1163087751, -0.018429371], \\\"type\\\": \\\"Point\\\"}\"],[1083,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7839545098, -0.0435694825], \\\"type\\\": \\\"Point\\\"}\"],[1084,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9010754046, -0.3505835779], \\\"type\\\": \\\"Point\\\"}\"],[1085,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8885223849, -1.2285076965], \\\"type\\\": \\\"Point\\\"}\"],[1086,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.1246475699, -1.6753637607], \\\"type\\\": \\\"Point\\\"}\"],[1087,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.718116127, -1.6575814587], \\\"type\\\": \\\"Point\\\"}\"],[1088,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6046557736, 0.476318854], \\\"type\\\": \\\"Point\\\"}\"],[1089,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5605196023, -1.2074463289], \\\"type\\\": \\\"Point\\\"}\"],[109,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.4939748294, 12.865428585], \\\"type\\\": \\\"Point\\\"}\"],[1090,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6546045751, -2.156090038], \\\"type\\\": \\\"Point\\\"}\"],[1091,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.2599515166, -2.1373569922], \\\"type\\\": \\\"Point\\\"}\"],[1092,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2530793361, -1.6635209066], \\\"type\\\": \\\"Point\\\"}\"],[1093,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4583023592, -1.830837072], \\\"type\\\": \\\"Point\\\"}\"],[1094,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.238168559, -1.874831475], \\\"type\\\": \\\"Point\\\"}\"],[1095,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0454397507, 2.8607838998], \\\"type\\\": \\\"Point\\\"}\"],[1096,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9364776867, 2.4180062718], \\\"type\\\": \\\"Point\\\"}\"],[1097,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4121546193, 2.303898611], \\\"type\\\": \\\"Point\\\"}\"],[1098,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3259454575, 0.7528613203], \\\"type\\\": \\\"Point\\\"}\"],[1099,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.9320631053, 0.2114141531], \\\"type\\\": \\\"Point\\\"}\"],[11,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.4351057144, 17.1544007992], \\\"type\\\": \\\"Point\\\"}\"],[110,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6153373896, 12.6308791344], \\\"type\\\": \\\"Point\\\"}\"],[1100,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.7231901032, -0.0838253644], \\\"type\\\": \\\"Point\\\"}\"],[1101,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9823447068, -3.0425667865], \\\"type\\\": \\\"Point\\\"}\"],[1102,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7682513669, -4.3204853332], \\\"type\\\": \\\"Point\\\"}\"],[1103,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.3398989487, -2.9082835575], \\\"type\\\": \\\"Point\\\"}\"],[1104,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5165214405, 4.6833575311], \\\"type\\\": \\\"Point\\\"}\"],[1105,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4403513831, 4.0073257252], \\\"type\\\": \\\"Point\\\"}\"],[1106,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4704062005, 4.4530532112], \\\"type\\\": \\\"Point\\\"}\"],[1107,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.466942433, 0.9447567038], \\\"type\\\": \\\"Point\\\"}\"],[1108,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.4420699826, -0.1051045689], \\\"type\\\": \\\"Point\\\"}\"],[1109,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.7999835727, 1.1416693452], \\\"type\\\": \\\"Point\\\"}\"],[111,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6687333951, 12.6971621802], \\\"type\\\": \\\"Point\\\"}\"],[1110,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1860193589, 0.9172090914], \\\"type\\\": \\\"Point\\\"}\"],[1111,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.0511935441, -0.5495577581], \\\"type\\\": \\\"Point\\\"}\"],[1112,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.3524767057, -0.5786946837], \\\"type\\\": \\\"Point\\\"}\"],[1113,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9110782362, -0.7195466631], \\\"type\\\": \\\"Point\\\"}\"],[1114,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5325538866, -0.3547825337], \\\"type\\\": \\\"Point\\\"}\"],[1115,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.011193045, -0.0530863538], \\\"type\\\": \\\"Point\\\"}\"],[1116,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4819835544, -0.7024479848], \\\"type\\\": \\\"Point\\\"}\"],[1117,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8558526004, -2.1928293241], \\\"type\\\": \\\"Point\\\"}\"],[1118,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4578086093, -3.6883489596], \\\"type\\\": \\\"Point\\\"}\"],[1119,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0966944495, -5.0537699916], \\\"type\\\": \\\"Point\\\"}\"],[112,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.0072300227, 13.5166413042], \\\"type\\\": \\\"Point\\\"}\"],[1120,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8452515333, -5.1840865949], \\\"type\\\": \\\"Point\\\"}\"],[1121,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4866287485, 0.5350343269], \\\"type\\\": \\\"Point\\\"}\"],[1122,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3838720348, -1.0985909146], \\\"type\\\": \\\"Point\\\"}\"],[1123,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7866530538, 0.443992544], \\\"type\\\": \\\"Point\\\"}\"],[1124,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6147229056, -1.7956379145], \\\"type\\\": \\\"Point\\\"}\"],[1125,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.731214589, -2.4753608016], \\\"type\\\": \\\"Point\\\"}\"],[1126,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0647414648, -3.9024421957], \\\"type\\\": \\\"Point\\\"}\"],[1127,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5034546156, -5.1421401798], \\\"type\\\": \\\"Point\\\"}\"],[1128,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.0229744145, -4.526960491], \\\"type\\\": \\\"Point\\\"}\"],[1129,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0365269355, -5.2543159043], \\\"type\\\": \\\"Point\\\"}\"],[113,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.126751525, 13.2711774982], \\\"type\\\": \\\"Point\\\"}\"],[1130,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.8635179899, -3.8207632823], \\\"type\\\": \\\"Point\\\"}\"],[1131,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.6537485339, -3.425080628], \\\"type\\\": \\\"Point\\\"}\"],[1132,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.3109164232, -1.4793107451], \\\"type\\\": \\\"Point\\\"}\"],[1133,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.4401861392, -2.4273859081], \\\"type\\\": \\\"Point\\\"}\"],[1134,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.9229102295, -1.0906419386], \\\"type\\\": \\\"Point\\\"}\"],[1135,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.7168791673, 0.2189244036], \\\"type\\\": \\\"Point\\\"}\"],[1136,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.4197728886, 0.5894097344], \\\"type\\\": \\\"Point\\\"}\"],[1137,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0292672224, 0.5822664524], \\\"type\\\": \\\"Point\\\"}\"],[1138,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.4074219393, -0.3089504677], \\\"type\\\": \\\"Point\\\"}\"],[1139,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0790416993, 0.0893853188], \\\"type\\\": \\\"Point\\\"}\"],[114,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5767322246, 12.0296165621], \\\"type\\\": \\\"Point\\\"}\"],[1140,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.4246312518, 0.9797918321], \\\"type\\\": \\\"Point\\\"}\"],[1141,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5512503032, 0.045176719], \\\"type\\\": \\\"Point\\\"}\"],[1142,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0629593737, 0.8182697691], \\\"type\\\": \\\"Point\\\"}\"],[1143,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0822174874, -0.0216512734], \\\"type\\\": \\\"Point\\\"}\"],[1144,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.7737211088, 0.4689355614], \\\"type\\\": \\\"Point\\\"}\"],[1145,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5874015555, -0.0156272748], \\\"type\\\": \\\"Point\\\"}\"],[1146,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3115323991, -0.2591701362], \\\"type\\\": \\\"Point\\\"}\"],[1147,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7584552642, -3.1654864166], \\\"type\\\": \\\"Point\\\"}\"],[1148,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6543532403, -1.3091586533], \\\"type\\\": \\\"Point\\\"}\"],[1149,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7017761216, -1.3994823608], \\\"type\\\": \\\"Point\\\"}\"],[115,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2282012147, 13.5391247484], \\\"type\\\": \\\"Point\\\"}\"],[1150,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8255504156, 0.4240771549], \\\"type\\\": \\\"Point\\\"}\"],[1151,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0184880703, -0.1095188067], \\\"type\\\": \\\"Point\\\"}\"],[1152,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5138326177, -1.5281736675], \\\"type\\\": \\\"Point\\\"}\"],[1153,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9716280531, -1.9468798278], \\\"type\\\": \\\"Point\\\"}\"],[1154,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6053682313, -0.1123211379], \\\"type\\\": \\\"Point\\\"}\"],[1155,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5242601078, -1.9122692506], \\\"type\\\": \\\"Point\\\"}\"],[1156,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1315716206, -1.2145973347], \\\"type\\\": \\\"Point\\\"}\"],[1157,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5257331003, 0.3931686924], \\\"type\\\": \\\"Point\\\"}\"],[1158,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8193040107, -3.158431956], \\\"type\\\": \\\"Point\\\"}\"],[1159,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7498133986, -4.4500646777], \\\"type\\\": \\\"Point\\\"}\"],[116,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9783449147, 13.7379834579], \\\"type\\\": \\\"Point\\\"}\"],[1160,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.236299836, -3.5666894172], \\\"type\\\": \\\"Point\\\"}\"],[1161,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9148932771, -4.9854839149], \\\"type\\\": \\\"Point\\\"}\"],[1162,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.121652693, -4.9014744264], \\\"type\\\": \\\"Point\\\"}\"],[1163,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2597458199, -4.6354821397], \\\"type\\\": \\\"Point\\\"}\"],[1164,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3360993199, -4.9785644269], \\\"type\\\": \\\"Point\\\"}\"],[1165,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5432172898, -6.4079637933], \\\"type\\\": \\\"Point\\\"}\"],[1166,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5123383243, -4.9054723403], \\\"type\\\": \\\"Point\\\"}\"],[1167,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3680319053, -3.4302010978], \\\"type\\\": \\\"Point\\\"}\"],[1168,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0484930385, -3.5527235115], \\\"type\\\": \\\"Point\\\"}\"],[1169,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5291147104, -3.4318912936], \\\"type\\\": \\\"Point\\\"}\"],[117,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8562794756, 13.3954507212], \\\"type\\\": \\\"Point\\\"}\"],[1170,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7978046048, 1.0891892865], \\\"type\\\": \\\"Point\\\"}\"],[1171,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4981688936, 0.8313393104], \\\"type\\\": \\\"Point\\\"}\"],[1172,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1552381166, 0.5133396749], \\\"type\\\": \\\"Point\\\"}\"],[1173,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.1043657186, -4.2303105844], \\\"type\\\": \\\"Point\\\"}\"],[1174,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.357887784, -4.1359368835], \\\"type\\\": \\\"Point\\\"}\"],[1175,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2136826354, -5.481318699], \\\"type\\\": \\\"Point\\\"}\"],[1176,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2352521305, -1.0091116681], \\\"type\\\": \\\"Point\\\"}\"],[1177,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6208886144, -5.5802364778], \\\"type\\\": \\\"Point\\\"}\"],[1178,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.786682733, -1.700505867], \\\"type\\\": \\\"Point\\\"}\"],[1179,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.0248542641, -1.8809832615], \\\"type\\\": \\\"Point\\\"}\"],[118,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.3346703238, 10.8633650453], \\\"type\\\": \\\"Point\\\"}\"],[1180,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.7635857825, -2.4186306346], \\\"type\\\": \\\"Point\\\"}\"],[1181,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.5325354275, -3.2636019658], \\\"type\\\": \\\"Point\\\"}\"],[1182,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.2053017973, -2.9320819854], \\\"type\\\": \\\"Point\\\"}\"],[1183,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1773382702, -3.8259994935], \\\"type\\\": \\\"Point\\\"}\"],[1184,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5907419063, -4.2868103675], \\\"type\\\": \\\"Point\\\"}\"],[1185,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6398304969, 0.4071793618], \\\"type\\\": \\\"Point\\\"}\"],[1186,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.1301254436, 2.0313800263], \\\"type\\\": \\\"Point\\\"}\"],[1187,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4831352257, 3.1020712279], \\\"type\\\": \\\"Point\\\"}\"],[1188,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6957784983, 2.4664648847], \\\"type\\\": \\\"Point\\\"}\"],[1189,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5658805071, 1.4681866944], \\\"type\\\": \\\"Point\\\"}\"],[119,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.410371125, 10.8664519457], \\\"type\\\": \\\"Point\\\"}\"],[1190,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.869934255, -3.2222201676], \\\"type\\\": \\\"Point\\\"}\"],[1191,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3170721098, 4.9295679933], \\\"type\\\": \\\"Point\\\"}\"],[1192,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1155230967, 4.4243460559], \\\"type\\\": \\\"Point\\\"}\"],[1193,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9214583904, 1.6301788481], \\\"type\\\": \\\"Point\\\"}\"],[1194,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.4952959638, -6.1618029364], \\\"type\\\": \\\"Point\\\"}\"],[1195,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2316169132, -4.9632154285], \\\"type\\\": \\\"Point\\\"}\"],[1196,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.0174585133, -4.8218594902], \\\"type\\\": \\\"Point\\\"}\"],[1197,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5936154409, -0.1547272788], \\\"type\\\": \\\"Point\\\"}\"],[1198,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3467339472, 0.9513859552], \\\"type\\\": \\\"Point\\\"}\"],[1199,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5952150186, -1.1481400978], \\\"type\\\": \\\"Point\\\"}\"],[12,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.640849293, 16.9829921417], \\\"type\\\": \\\"Point\\\"}\"],[120,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.375425023, 11.2911198192], \\\"type\\\": \\\"Point\\\"}\"],[1200,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6527172451, -0.4152140533], \\\"type\\\": \\\"Point\\\"}\"],[1201,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.4908513132, -1.455254006], \\\"type\\\": \\\"Point\\\"}\"],[1202,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3190193905, -0.7857725192], \\\"type\\\": \\\"Point\\\"}\"],[1203,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7133341459, -3.3540160737], \\\"type\\\": \\\"Point\\\"}\"],[1204,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1072192064, -3.3518757679], \\\"type\\\": \\\"Point\\\"}\"],[1205,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6893309723, -3.2627794187], \\\"type\\\": \\\"Point\\\"}\"],[1206,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2576025757, 2.013295009], \\\"type\\\": \\\"Point\\\"}\"],[1207,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9153498347, 1.5883052747], \\\"type\\\": \\\"Point\\\"}\"],[1208,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.0515460373, -0.5198472651], \\\"type\\\": \\\"Point\\\"}\"],[1209,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.6447876561, -3.0018919675], \\\"type\\\": \\\"Point\\\"}\"],[121,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.6118249684, 10.363520011], \\\"type\\\": \\\"Point\\\"}\"],[1210,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.441968121, -2.9096598965], \\\"type\\\": \\\"Point\\\"}\"],[1211,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1016152836, -2.2093479043], \\\"type\\\": \\\"Point\\\"}\"],[1212,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5321023764, -0.9795535662], \\\"type\\\": \\\"Point\\\"}\"],[1213,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.7864404649, -1.0060409355], \\\"type\\\": \\\"Point\\\"}\"],[1214,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3756408698, -0.514485171], \\\"type\\\": \\\"Point\\\"}\"],[1215,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.4443750319, -1.6319423785], \\\"type\\\": \\\"Point\\\"}\"],[1216,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.1316609822, 5.4402393124], \\\"type\\\": \\\"Point\\\"}\"],[1217,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.1823720451, 4.8237129201], \\\"type\\\": \\\"Point\\\"}\"],[1218,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.2736141576, 5.6883653946], \\\"type\\\": \\\"Point\\\"}\"],[1219,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.2883336067, 6.8427361361], \\\"type\\\": \\\"Point\\\"}\"],[122,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.9440674598, 11.9146072295], \\\"type\\\": \\\"Point\\\"}\"],[1220,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8842225071, 10.0978575927], \\\"type\\\": \\\"Point\\\"}\"],[1221,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.1863112828, 11.7326862995], \\\"type\\\": \\\"Point\\\"}\"],[1222,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.3344297946, 4.596865746], \\\"type\\\": \\\"Point\\\"}\"],[1223,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.5539169184, 4.5223685045], \\\"type\\\": \\\"Point\\\"}\"],[1224,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6219441778, 5.1537686034], \\\"type\\\": \\\"Point\\\"}\"],[1225,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9881453986, 13.8281507409], \\\"type\\\": \\\"Point\\\"}\"],[1226,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.7378718798, 15.1837290334], \\\"type\\\": \\\"Point\\\"}\"],[1227,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.1548961092, 15.6269264623], \\\"type\\\": \\\"Point\\\"}\"],[1228,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.0717858626, 13.3172217856], \\\"type\\\": \\\"Point\\\"}\"],[1229,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6633836857, 14.6549750363], \\\"type\\\": \\\"Point\\\"}\"],[123,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9046709608, 12.821431439], \\\"type\\\": \\\"Point\\\"}\"],[1230,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.9025123511, 3.1415371674], \\\"type\\\": \\\"Point\\\"}\"],[1231,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.974129295, 3.6202744489], \\\"type\\\": \\\"Point\\\"}\"],[1232,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6483961708, 1.4577321382], \\\"type\\\": \\\"Point\\\"}\"],[1233,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.402051502, 2.3507711601], \\\"type\\\": \\\"Point\\\"}\"],[1234,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0338621386, 2.3346197475], \\\"type\\\": \\\"Point\\\"}\"],[1235,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.9997345872, 2.7402034824], \\\"type\\\": \\\"Point\\\"}\"],[1236,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6745566538, 2.0354975966], \\\"type\\\": \\\"Point\\\"}\"],[1237,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.7760523229, 2.1551339408], \\\"type\\\": \\\"Point\\\"}\"],[1238,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.9412955959, 3.0915601493], \\\"type\\\": \\\"Point\\\"}\"],[1239,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.2521725822, 3.2091516858], \\\"type\\\": \\\"Point\\\"}\"],[124,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.065769209, 12.5434917401], \\\"type\\\": \\\"Point\\\"}\"],[1240,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.2958942941, 4.6286098697], \\\"type\\\": \\\"Point\\\"}\"],[1241,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.8814542105, 4.7165974355], \\\"type\\\": \\\"Point\\\"}\"],[1242,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6854953681, 3.7896683712], \\\"type\\\": \\\"Point\\\"}\"],[1243,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9580134257, 1.0612240436], \\\"type\\\": \\\"Point\\\"}\"],[1244,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.039337165, 1.9099342312], \\\"type\\\": \\\"Point\\\"}\"],[1245,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.828141407, 1.6431068586], \\\"type\\\": \\\"Point\\\"}\"],[1246,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6034496224, 0.3379458804], \\\"type\\\": \\\"Point\\\"}\"],[1247,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9468405989, 0.7271537029], \\\"type\\\": \\\"Point\\\"}\"],[1248,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.2827162326, 1.2702886006], \\\"type\\\": \\\"Point\\\"}\"],[1249,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6518457677, 4.1384251021], \\\"type\\\": \\\"Point\\\"}\"],[125,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.1830343527, 12.2430535563], \\\"type\\\": \\\"Point\\\"}\"],[1250,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.0538630362, 3.8696744218], \\\"type\\\": \\\"Point\\\"}\"],[1251,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.9358075777, 3.3046210508], \\\"type\\\": \\\"Point\\\"}\"],[1252,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.7215683138, 4.3449645832], \\\"type\\\": \\\"Point\\\"}\"],[1253,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.4249043127, 4.0207722309], \\\"type\\\": \\\"Point\\\"}\"],[1254,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.7516906291, 3.3564168093], \\\"type\\\": \\\"Point\\\"}\"],[1255,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.8599416926, 4.2168977716], \\\"type\\\": \\\"Point\\\"}\"],[1256,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.0937863427, 0.3610432905], \\\"type\\\": \\\"Point\\\"}\"],[1257,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.6811744892, -0.3649082454], \\\"type\\\": \\\"Point\\\"}\"],[1258,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.4496601165, 4.2782689534], \\\"type\\\": \\\"Point\\\"}\"],[1259,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.4054340397, 3.9326475291], \\\"type\\\": \\\"Point\\\"}\"],[126,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1853135767, 8.3655466626], \\\"type\\\": \\\"Point\\\"}\"],[1260,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.5912036948, 0.8222410463], \\\"type\\\": \\\"Point\\\"}\"],[1261,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8791502525, 4.0986966726], \\\"type\\\": \\\"Point\\\"}\"],[1262,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.084148141, 3.1440906464], \\\"type\\\": \\\"Point\\\"}\"],[1263,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.2876713694, 2.1824008131], \\\"type\\\": \\\"Point\\\"}\"],[1264,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.9516343721, 0.1220602267], \\\"type\\\": \\\"Point\\\"}\"],[1265,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8917789624, 4.5714575472], \\\"type\\\": \\\"Point\\\"}\"],[1266,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8147902093, 8.402570723], \\\"type\\\": \\\"Point\\\"}\"],[1267,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.378345424, 16.0161682176], \\\"type\\\": \\\"Point\\\"}\"],[1268,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.0544101334, 16.3586699228], \\\"type\\\": \\\"Point\\\"}\"],[1269,6.6,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.7880288955, 16.6217280128], \\\"type\\\": \\\"Point\\\"}\"],[127,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1402731421, 8.6956694498], \\\"type\\\": \\\"Point\\\"}\"],[1270,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.2440986524, 12.6953948638], \\\"type\\\": \\\"Point\\\"}\"],[1271,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.1476548919, 14.1445182915], \\\"type\\\": \\\"Point\\\"}\"],[1272,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.8052999559, 15.7004832464], \\\"type\\\": \\\"Point\\\"}\"],[1273,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.7106625079, 3.8152258629], \\\"type\\\": \\\"Point\\\"}\"],[1274,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0618671423, 3.3373634748], \\\"type\\\": \\\"Point\\\"}\"],[1275,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.7690896834, 5.6127932929], \\\"type\\\": \\\"Point\\\"}\"],[1276,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.3983689825, 4.7569606042], \\\"type\\\": \\\"Point\\\"}\"],[1277,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.102201105, 4.3366147188], \\\"type\\\": \\\"Point\\\"}\"],[1278,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8056022496, 3.6616904748], \\\"type\\\": \\\"Point\\\"}\"],[1279,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.6662064294, 1.3760610179], \\\"type\\\": \\\"Point\\\"}\"],[128,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.9367788933, 8.7445697592], \\\"type\\\": \\\"Point\\\"}\"],[1280,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.4398999077, 1.4670342969], \\\"type\\\": \\\"Point\\\"}\"],[1281,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.641782979, 1.9974884007], \\\"type\\\": \\\"Point\\\"}\"],[1282,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.5613625138, 0.890634843], \\\"type\\\": \\\"Point\\\"}\"],[1283,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.913764476, 2.3432166], \\\"type\\\": \\\"Point\\\"}\"],[1284,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.0713004951, 2.991357152], \\\"type\\\": \\\"Point\\\"}\"],[1285,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-23.2327033872, 3.6006268362], \\\"type\\\": \\\"Point\\\"}\"],[1286,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7326232202, 16.2229875157], \\\"type\\\": \\\"Point\\\"}\"],[1287,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.364196658, 17.1735350215], \\\"type\\\": \\\"Point\\\"}\"],[1288,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8811581486, 17.3649047114], \\\"type\\\": \\\"Point\\\"}\"],[1289,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.6392199414, 17.0422445932], \\\"type\\\": \\\"Point\\\"}\"],[129,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4488854721, 7.6042027161], \\\"type\\\": \\\"Point\\\"}\"],[1290,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5496061591, 12.3885614545], \\\"type\\\": \\\"Point\\\"}\"],[1291,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4731626738, 13.4071687867], \\\"type\\\": \\\"Point\\\"}\"],[1292,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4104806525, 11.6645490272], \\\"type\\\": \\\"Point\\\"}\"],[1293,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1313100979, 14.1194446224], \\\"type\\\": \\\"Point\\\"}\"],[1294,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4346529166, 13.9260070502], \\\"type\\\": \\\"Point\\\"}\"],[1295,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.273327672, 12.1490543574], \\\"type\\\": \\\"Point\\\"}\"],[1296,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6071809402, 12.6909816956], \\\"type\\\": \\\"Point\\\"}\"],[1297,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4334048605, 12.7137122982], \\\"type\\\": \\\"Point\\\"}\"],[1298,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0605007091, 14.4308421448], \\\"type\\\": \\\"Point\\\"}\"],[1299,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.32784172, 12.9068418556], \\\"type\\\": \\\"Point\\\"}\"],[13,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.1556961384, 10.5943766154], \\\"type\\\": \\\"Point\\\"}\"],[130,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9580475774, 7.9453732842], \\\"type\\\": \\\"Point\\\"}\"],[1300,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1714578924, 12.862107599], \\\"type\\\": \\\"Point\\\"}\"],[1301,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.3888875978, 11.3015099159], \\\"type\\\": \\\"Point\\\"}\"],[1302,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.317080333, 11.5044536187], \\\"type\\\": \\\"Point\\\"}\"],[1303,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9017791637, 17.7976311558], \\\"type\\\": \\\"Point\\\"}\"],[1304,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2625858757, 17.6655706534], \\\"type\\\": \\\"Point\\\"}\"],[1305,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.3277890668, 19.1067169057], \\\"type\\\": \\\"Point\\\"}\"],[1306,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.7055071469, 18.9489051705], \\\"type\\\": \\\"Point\\\"}\"],[1307,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1373464553, 19.1935945559], \\\"type\\\": \\\"Point\\\"}\"],[1308,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9620728749, 18.8171012797], \\\"type\\\": \\\"Point\\\"}\"],[1309,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3509297742, 12.9657156515], \\\"type\\\": \\\"Point\\\"}\"],[131,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0156313582, 7.7551209542], \\\"type\\\": \\\"Point\\\"}\"],[1310,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.9262031167, 13.6070016086], \\\"type\\\": \\\"Point\\\"}\"],[1311,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.936939069, 15.3937477596], \\\"type\\\": \\\"Point\\\"}\"],[1312,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1016624134, 13.9609277777], \\\"type\\\": \\\"Point\\\"}\"],[1313,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1952495493, 13.3593752628], \\\"type\\\": \\\"Point\\\"}\"],[1314,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8679043309, 15.5729897565], \\\"type\\\": \\\"Point\\\"}\"],[1315,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2264533638, 13.723288697], \\\"type\\\": \\\"Point\\\"}\"],[1316,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7800933588, 13.9814726128], \\\"type\\\": \\\"Point\\\"}\"],[1317,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1825752047, 12.7427513794], \\\"type\\\": \\\"Point\\\"}\"],[1318,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.684938925, 15.5053578524], \\\"type\\\": \\\"Point\\\"}\"],[1319,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.7829229427, 20.2777451096], \\\"type\\\": \\\"Point\\\"}\"],[132,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.3273881412, 5.5162693691], \\\"type\\\": \\\"Point\\\"}\"],[1320,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.0535415517, 20.1502474962], \\\"type\\\": \\\"Point\\\"}\"],[1321,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4976228983, 15.7028729867], \\\"type\\\": \\\"Point\\\"}\"],[1322,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5837175227, 16.3641734371], \\\"type\\\": \\\"Point\\\"}\"],[1323,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0862633502, 16.4179163918], \\\"type\\\": \\\"Point\\\"}\"],[1324,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0333480787, 16.6493826014], \\\"type\\\": \\\"Point\\\"}\"],[1325,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.803262762, 14.5424600509], \\\"type\\\": \\\"Point\\\"}\"],[1326,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2762676903, 16.0897356349], \\\"type\\\": \\\"Point\\\"}\"],[1327,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5491939218, 15.1190353661], \\\"type\\\": \\\"Point\\\"}\"],[1328,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0669690972, 15.1476472283], \\\"type\\\": \\\"Point\\\"}\"],[1329,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.221912572, 16.7170748286], \\\"type\\\": \\\"Point\\\"}\"],[133,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9235355223, 4.5772936185], \\\"type\\\": \\\"Point\\\"}\"],[1330,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5780420755, 16.7893586473], \\\"type\\\": \\\"Point\\\"}\"],[1331,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4391329059, 17.0092568131], \\\"type\\\": \\\"Point\\\"}\"],[1332,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0227733264, 17.0670468953], \\\"type\\\": \\\"Point\\\"}\"],[1333,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6694110263, 18.243588873], \\\"type\\\": \\\"Point\\\"}\"],[1334,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.973927945, 18.3639539752], \\\"type\\\": \\\"Point\\\"}\"],[1335,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7356035015, 18.454987642], \\\"type\\\": \\\"Point\\\"}\"],[1336,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1740281128, 18.5345814407], \\\"type\\\": \\\"Point\\\"}\"],[1337,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7291209009, 19.7628588544], \\\"type\\\": \\\"Point\\\"}\"],[1338,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2245163913, 15.2483036974], \\\"type\\\": \\\"Point\\\"}\"],[1339,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1215918748, 17.0419254908], \\\"type\\\": \\\"Point\\\"}\"],[134,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9752466554, 4.9933053185], \\\"type\\\": \\\"Point\\\"}\"],[1340,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7533352136, 17.1335008107], \\\"type\\\": \\\"Point\\\"}\"],[1341,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.183195994, 16.7826268526], \\\"type\\\": \\\"Point\\\"}\"],[1342,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5555012139, 16.7095829709], \\\"type\\\": \\\"Point\\\"}\"],[1343,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0306545435, 15.0414651091], \\\"type\\\": \\\"Point\\\"}\"],[1344,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9248880903, 16.814873346], \\\"type\\\": \\\"Point\\\"}\"],[1345,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7101614771, 15.0939854102], \\\"type\\\": \\\"Point\\\"}\"],[1346,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.532078575, 18.1703619589], \\\"type\\\": \\\"Point\\\"}\"],[1347,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2504228013, 19.371235932], \\\"type\\\": \\\"Point\\\"}\"],[1348,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7964114328, 19.7841719833], \\\"type\\\": \\\"Point\\\"}\"],[1349,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2116979806, 18.6022897598], \\\"type\\\": \\\"Point\\\"}\"],[135,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1716831377, 11.3355258215], \\\"type\\\": \\\"Point\\\"}\"],[1350,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6133983733, 18.6310665474], \\\"type\\\": \\\"Point\\\"}\"],[1351,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2079990738, 14.7785486044], \\\"type\\\": \\\"Point\\\"}\"],[1352,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7849011257, 16.3747268484], \\\"type\\\": \\\"Point\\\"}\"],[1353,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9861806811, 14.8531508819], \\\"type\\\": \\\"Point\\\"}\"],[1354,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2908451353, 16.5020549892], \\\"type\\\": \\\"Point\\\"}\"],[1355,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1299563707, 14.8434044745], \\\"type\\\": \\\"Point\\\"}\"],[1356,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3358983438, 14.7174440931], \\\"type\\\": \\\"Point\\\"}\"],[1357,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6030866802, 16.355853597], \\\"type\\\": \\\"Point\\\"}\"],[1358,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9832035138, 18.104879082], \\\"type\\\": \\\"Point\\\"}\"],[1359,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1835153482, 19.7930305498], \\\"type\\\": \\\"Point\\\"}\"],[136,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.7038555741, 12.0756527619], \\\"type\\\": \\\"Point\\\"}\"],[1360,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8269970663, 19.8573898836], \\\"type\\\": \\\"Point\\\"}\"],[1361,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6287649884, 16.0051776148], \\\"type\\\": \\\"Point\\\"}\"],[1362,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.90132092, 20.9915159092], \\\"type\\\": \\\"Point\\\"}\"],[1363,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4713651518, 19.6158078619], \\\"type\\\": \\\"Point\\\"}\"],[1364,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7906941778, 15.9015556992], \\\"type\\\": \\\"Point\\\"}\"],[1365,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.867896125, 17.8485765129], \\\"type\\\": \\\"Point\\\"}\"],[1366,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2731832772, 16.3396200096], \\\"type\\\": \\\"Point\\\"}\"],[1367,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6103371777, 19.5244002033], \\\"type\\\": \\\"Point\\\"}\"],[1368,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7645762963, 18.1476289709], \\\"type\\\": \\\"Point\\\"}\"],[1369,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4183350923, 18.3689946422], \\\"type\\\": \\\"Point\\\"}\"],[137,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.973067131, 10.9623779433], \\\"type\\\": \\\"Point\\\"}\"],[1370,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.395361795, 15.0347672177], \\\"type\\\": \\\"Point\\\"}\"],[1371,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.90477125, 16.6282721967], \\\"type\\\": \\\"Point\\\"}\"],[1372,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.2558787268, 6.4968696408], \\\"type\\\": \\\"Point\\\"}\"],[1373,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.177001915, 5.1183885241], \\\"type\\\": \\\"Point\\\"}\"],[1374,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.8237947547, 5.2768880711], \\\"type\\\": \\\"Point\\\"}\"],[1375,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1465972247, 5.7227643736], \\\"type\\\": \\\"Point\\\"}\"],[1376,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.7813741868, 6.2050824881], \\\"type\\\": \\\"Point\\\"}\"],[1377,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.7488530991, 7.1654694764], \\\"type\\\": \\\"Point\\\"}\"],[1378,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3623843867, 3.1043690839], \\\"type\\\": \\\"Point\\\"}\"],[1379,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7506341098, 2.8943506239], \\\"type\\\": \\\"Point\\\"}\"],[138,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.7842419834, 11.8246777264], \\\"type\\\": \\\"Point\\\"}\"],[1380,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0700867726, 2.879972688], \\\"type\\\": \\\"Point\\\"}\"],[1381,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4239522263, 4.621173883], \\\"type\\\": \\\"Point\\\"}\"],[1382,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3937521696, 4.39476062], \\\"type\\\": \\\"Point\\\"}\"],[1383,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4092369084, 13.9551679103], \\\"type\\\": \\\"Point\\\"}\"],[1384,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4675361928, 13.7828560438], \\\"type\\\": \\\"Point\\\"}\"],[1385,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1827128437, 1.5562923617], \\\"type\\\": \\\"Point\\\"}\"],[1386,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.2169333871, 0.4763995999], \\\"type\\\": \\\"Point\\\"}\"],[1387,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.3230062419, 10.7706107525], \\\"type\\\": \\\"Point\\\"}\"],[1388,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.41233905, 11.4065350225], \\\"type\\\": \\\"Point\\\"}\"],[1389,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5694411687, 11.8100125828], \\\"type\\\": \\\"Point\\\"}\"],[139,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5852684834, 12.2616914832], \\\"type\\\": \\\"Point\\\"}\"],[1390,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9483312876, 10.8613318008], \\\"type\\\": \\\"Point\\\"}\"],[1391,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0856833806, 11.4608329661], \\\"type\\\": \\\"Point\\\"}\"],[1392,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9526608063, 11.9736232264], \\\"type\\\": \\\"Point\\\"}\"],[1393,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.027086333, 12.1847468887], \\\"type\\\": \\\"Point\\\"}\"],[1394,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9165612902, 11.6535843771], \\\"type\\\": \\\"Point\\\"}\"],[1395,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3612407227, 10.1389644523], \\\"type\\\": \\\"Point\\\"}\"],[1396,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.363233957, 10.4303948552], \\\"type\\\": \\\"Point\\\"}\"],[1397,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.4415251399, 10.6038790267], \\\"type\\\": \\\"Point\\\"}\"],[1398,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.8220796176, 5.5063289459], \\\"type\\\": \\\"Point\\\"}\"],[1399,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.5857193842, 4.7253600444], \\\"type\\\": \\\"Point\\\"}\"],[14,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.1277045044, 10.9144654552], \\\"type\\\": \\\"Point\\\"}\"],[140,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0221545954, 11.4876454529], \\\"type\\\": \\\"Point\\\"}\"],[1400,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.5627656735, 4.8887009246], \\\"type\\\": \\\"Point\\\"}\"],[1401,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.6440531061, 8.0356857237], \\\"type\\\": \\\"Point\\\"}\"],[1402,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5685771002, 8.2954560192], \\\"type\\\": \\\"Point\\\"}\"],[1403,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4727154946, 7.8316550059], \\\"type\\\": \\\"Point\\\"}\"],[1404,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5420679488, 8.026968781], \\\"type\\\": \\\"Point\\\"}\"],[1405,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.5054527835, 7.3012882524], \\\"type\\\": \\\"Point\\\"}\"],[1406,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7711453936, 7.3676684327], \\\"type\\\": \\\"Point\\\"}\"],[1407,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6140945309, 7.5733761135], \\\"type\\\": \\\"Point\\\"}\"],[1408,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7883930136, 7.6328828067], \\\"type\\\": \\\"Point\\\"}\"],[1409,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.648882452, 7.7750988489], \\\"type\\\": \\\"Point\\\"}\"],[141,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5733223463, 11.6294495444], \\\"type\\\": \\\"Point\\\"}\"],[1410,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.798420974, 0.9979078394], \\\"type\\\": \\\"Point\\\"}\"],[1411,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8716678577, -0.5332589094], \\\"type\\\": \\\"Point\\\"}\"],[1412,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.2194050843, -0.481338157], \\\"type\\\": \\\"Point\\\"}\"],[1413,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.9073520136, 1.1069138935], \\\"type\\\": \\\"Point\\\"}\"],[1414,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.9798414988, -0.4900962778], \\\"type\\\": \\\"Point\\\"}\"],[1415,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3058720602, -0.3845368667], \\\"type\\\": \\\"Point\\\"}\"],[1416,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.5202707549, 13.5438278875], \\\"type\\\": \\\"Point\\\"}\"],[1417,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.636308156, 15.8453404801], \\\"type\\\": \\\"Point\\\"}\"],[1418,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3173593712, 12.1680197962], \\\"type\\\": \\\"Point\\\"}\"],[1419,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6401830981, 14.1100777904], \\\"type\\\": \\\"Point\\\"}\"],[142,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5512188934, 11.870402361], \\\"type\\\": \\\"Point\\\"}\"],[1420,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.408696116, 11.8219334395], \\\"type\\\": \\\"Point\\\"}\"],[1421,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6400783362, 13.903284427], \\\"type\\\": \\\"Point\\\"}\"],[1422,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7699279202, 18.7122950586], \\\"type\\\": \\\"Point\\\"}\"],[1423,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7369237009, 20.1036378776], \\\"type\\\": \\\"Point\\\"}\"],[1424,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0034637896, 17.2766997847], \\\"type\\\": \\\"Point\\\"}\"],[1425,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1034182908, 12.8192688543], \\\"type\\\": \\\"Point\\\"}\"],[1426,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1470100366, 3.6046547962], \\\"type\\\": \\\"Point\\\"}\"],[1427,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5805726846, 1.8449530488], \\\"type\\\": \\\"Point\\\"}\"],[1428,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8336520781, 17.7317109487], \\\"type\\\": \\\"Point\\\"}\"],[1429,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9915217939, 19.1710765664], \\\"type\\\": \\\"Point\\\"}\"],[143,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9588468661, 16.3013536151], \\\"type\\\": \\\"Point\\\"}\"],[1430,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2086738709, 17.7067313293], \\\"type\\\": \\\"Point\\\"}\"],[1431,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2351985414, 19.1380155233], \\\"type\\\": \\\"Point\\\"}\"],[1432,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9876498316, 4.6571123065], \\\"type\\\": \\\"Point\\\"}\"],[1433,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9783269072, 2.9136492456], \\\"type\\\": \\\"Point\\\"}\"],[1434,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0648732856, 4.9667130095], \\\"type\\\": \\\"Point\\\"}\"],[1435,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0085021501, 3.2936484188], \\\"type\\\": \\\"Point\\\"}\"],[1436,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7832464643, 4.8153219894], \\\"type\\\": \\\"Point\\\"}\"],[1437,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.870424578, 3.0607220651], \\\"type\\\": \\\"Point\\\"}\"],[1438,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1685842514, 2.8196163639], \\\"type\\\": \\\"Point\\\"}\"],[1439,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5561888197, 0.9470532736], \\\"type\\\": \\\"Point\\\"}\"],[144,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3416056985, 17.65554058], \\\"type\\\": \\\"Point\\\"}\"],[1440,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9684091541, 14.3731249491], \\\"type\\\": \\\"Point\\\"}\"],[1441,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9395676164, 12.699929528], \\\"type\\\": \\\"Point\\\"}\"],[1442,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.3654503643, 13.1660982255], \\\"type\\\": \\\"Point\\\"}\"],[1443,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4521130921, 11.1836345601], \\\"type\\\": \\\"Point\\\"}\"],[1444,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6592951227, 7.8343060725], \\\"type\\\": \\\"Point\\\"}\"],[1445,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9067581001, 5.8419563699], \\\"type\\\": \\\"Point\\\"}\"],[1446,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.8968271635, 6.7994393968], \\\"type\\\": \\\"Point\\\"}\"],[1447,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6873329901, 7.0057035369], \\\"type\\\": \\\"Point\\\"}\"],[1448,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9251704977, 7.456749331], \\\"type\\\": \\\"Point\\\"}\"],[1449,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9879741958, 14.0291644557], \\\"type\\\": \\\"Point\\\"}\"],[145,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.3239334592, 17.8327160546], \\\"type\\\": \\\"Point\\\"}\"],[1450,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.7895230733, 12.5299343393], \\\"type\\\": \\\"Point\\\"}\"],[1451,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.1304114898, 13.9539803251], \\\"type\\\": \\\"Point\\\"}\"],[1452,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.062329809, 10.4092061774], \\\"type\\\": \\\"Point\\\"}\"],[1453,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.8532455636, 9.3437827537], \\\"type\\\": \\\"Point\\\"}\"],[1454,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1533367895, 14.6631604529], \\\"type\\\": \\\"Point\\\"}\"],[1455,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2312635868, 12.7602712776], \\\"type\\\": \\\"Point\\\"}\"],[1456,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1551793237, 11.1326077365], \\\"type\\\": \\\"Point\\\"}\"],[1457,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1015544241, 11.2888331712], \\\"type\\\": \\\"Point\\\"}\"],[1458,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1964907231, 12.2489498104], \\\"type\\\": \\\"Point\\\"}\"],[1459,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1470706521, 11.2465469482], \\\"type\\\": \\\"Point\\\"}\"],[146,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.6163484154, 17.5945257706], \\\"type\\\": \\\"Point\\\"}\"],[1460,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4985349952, 12.2673971437], \\\"type\\\": \\\"Point\\\"}\"],[1461,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5496880845, 6.7962847061], \\\"type\\\": \\\"Point\\\"}\"],[1462,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1027024613, 6.3089209059], \\\"type\\\": \\\"Point\\\"}\"],[1463,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.2813387039, 6.2744887353], \\\"type\\\": \\\"Point\\\"}\"],[1464,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0587814845, 7.7459502407], \\\"type\\\": \\\"Point\\\"}\"],[1465,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5830756212, 5.8485110459], \\\"type\\\": \\\"Point\\\"}\"],[1466,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4410709382, 14.1293007397], \\\"type\\\": \\\"Point\\\"}\"],[1467,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7337245739, 12.5440937712], \\\"type\\\": \\\"Point\\\"}\"],[1468,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0088957994, 3.2354573606], \\\"type\\\": \\\"Point\\\"}\"],[1469,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1426901151, 4.7146428354], \\\"type\\\": \\\"Point\\\"}\"],[147,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8156613668, 17.9962887148], \\\"type\\\": \\\"Point\\\"}\"],[1470,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2675908582, 3.4262300622], \\\"type\\\": \\\"Point\\\"}\"],[1471,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.6620944544, 15.3486081109], \\\"type\\\": \\\"Point\\\"}\"],[1472,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.0550588436, 15.4338577844], \\\"type\\\": \\\"Point\\\"}\"],[1473,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8448251324, 15.5145302404], \\\"type\\\": \\\"Point\\\"}\"],[1474,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4594866629, 5.9432250323], \\\"type\\\": \\\"Point\\\"}\"],[1475,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1410491079, 6.3500048582], \\\"type\\\": \\\"Point\\\"}\"],[1476,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2241602906, 5.7771863878], \\\"type\\\": \\\"Point\\\"}\"],[1477,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.264470688, 6.4064101254], \\\"type\\\": \\\"Point\\\"}\"],[1478,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2808136917, 7.2112243804], \\\"type\\\": \\\"Point\\\"}\"],[1479,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8428812833, 7.5966558712], \\\"type\\\": \\\"Point\\\"}\"],[148,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8711131268, 16.16305139], \\\"type\\\": \\\"Point\\\"}\"],[1480,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9483477792, 7.638216338], \\\"type\\\": \\\"Point\\\"}\"],[1481,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0053361417, 7.5175848656], \\\"type\\\": \\\"Point\\\"}\"],[1482,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6880205338, 9.8757833111], \\\"type\\\": \\\"Point\\\"}\"],[1483,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0134613604, 10.7200295817], \\\"type\\\": \\\"Point\\\"}\"],[1484,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9197667714, 11.4877861982], \\\"type\\\": \\\"Point\\\"}\"],[1485,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.812352619, 11.2856451632], \\\"type\\\": \\\"Point\\\"}\"],[1486,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9054072431, 11.3193864878], \\\"type\\\": \\\"Point\\\"}\"],[1487,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.944581303, 7.2369670955], \\\"type\\\": \\\"Point\\\"}\"],[1488,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9301614799, 5.9665667222], \\\"type\\\": \\\"Point\\\"}\"],[1489,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7115683074, 6.4274108731], \\\"type\\\": \\\"Point\\\"}\"],[149,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8356066401, 17.4114267653], \\\"type\\\": \\\"Point\\\"}\"],[1490,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2900371253, 8.2713070441], \\\"type\\\": \\\"Point\\\"}\"],[1491,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2495813499, 7.8021501358], \\\"type\\\": \\\"Point\\\"}\"],[1492,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3985624131, 5.1443685089], \\\"type\\\": \\\"Point\\\"}\"],[1493,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2961542941, 6.7571772609], \\\"type\\\": \\\"Point\\\"}\"],[1494,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.9937715778, 10.171585267], \\\"type\\\": \\\"Point\\\"}\"],[1495,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1841431934, 10.5748186653], \\\"type\\\": \\\"Point\\\"}\"],[1496,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.2610897509, 10.4103352056], \\\"type\\\": \\\"Point\\\"}\"],[1497,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8168633371, 10.2609120785], \\\"type\\\": \\\"Point\\\"}\"],[1498,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.3302370442, 9.8698790807], \\\"type\\\": \\\"Point\\\"}\"],[1499,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8351319072, 11.9078508351], \\\"type\\\": \\\"Point\\\"}\"],[15,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4287600013, 10.4911700575], \\\"type\\\": \\\"Point\\\"}\"],[150,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0850142446, 17.9138517112], \\\"type\\\": \\\"Point\\\"}\"],[1500,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6901601719, 10.4663031421], \\\"type\\\": \\\"Point\\\"}\"],[1501,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9176779999, 11.6491236571], \\\"type\\\": \\\"Point\\\"}\"],[1502,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8280519522, 10.3417013369], \\\"type\\\": \\\"Point\\\"}\"],[1503,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6949447926, 15.3935670871], \\\"type\\\": \\\"Point\\\"}\"],[1504,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1044934312, 14.9778234677], \\\"type\\\": \\\"Point\\\"}\"],[1505,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.8326187903, 13.1095567655], \\\"type\\\": \\\"Point\\\"}\"],[1506,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.2807332571, 14.8241200242], \\\"type\\\": \\\"Point\\\"}\"],[1507,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.8462504646, 12.9401761357], \\\"type\\\": \\\"Point\\\"}\"],[1508,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3635342186, 15.845018998], \\\"type\\\": \\\"Point\\\"}\"],[1509,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9921344662, 14.427654628], \\\"type\\\": \\\"Point\\\"}\"],[151,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3702218026, 17.475261459], \\\"type\\\": \\\"Point\\\"}\"],[1510,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6558845505, 7.9494602627], \\\"type\\\": \\\"Point\\\"}\"],[1511,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7438646133, 7.2577380156], \\\"type\\\": \\\"Point\\\"}\"],[1512,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.646739813, 7.5077500066], \\\"type\\\": \\\"Point\\\"}\"],[1513,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5087515786, 6.6542573079], \\\"type\\\": \\\"Point\\\"}\"],[1514,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.3978106432, 10.519700241], \\\"type\\\": \\\"Point\\\"}\"],[1515,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.1471764422, 9.6184452739], \\\"type\\\": \\\"Point\\\"}\"],[1516,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9649870932, 14.0403856735], \\\"type\\\": \\\"Point\\\"}\"],[1517,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3160478301, 16.3405193692], \\\"type\\\": \\\"Point\\\"}\"],[1518,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.8770780273, 15.1334975868], \\\"type\\\": \\\"Point\\\"}\"],[1519,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7494343943, 17.8106484015], \\\"type\\\": \\\"Point\\\"}\"],[152,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.2514674716, 17.5611133656], \\\"type\\\": \\\"Point\\\"}\"],[1520,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2583457821, 18.0026731765], \\\"type\\\": \\\"Point\\\"}\"],[1521,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3914849783, 12.6730199797], \\\"type\\\": \\\"Point\\\"}\"],[1522,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4307317348, 14.3086309388], \\\"type\\\": \\\"Point\\\"}\"],[1523,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1834270355, 12.725083929], \\\"type\\\": \\\"Point\\\"}\"],[1524,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.2081363841, 14.3818245604], \\\"type\\\": \\\"Point\\\"}\"],[1525,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.2098041556, 9.3716258822], \\\"type\\\": \\\"Point\\\"}\"],[1526,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.060968822, 11.1364504323], \\\"type\\\": \\\"Point\\\"}\"],[1527,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.5343624984, 11.517169589], \\\"type\\\": \\\"Point\\\"}\"],[1528,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1341098959, 8.6862611091], \\\"type\\\": \\\"Point\\\"}\"],[1529,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7555197726, 9.9706067199], \\\"type\\\": \\\"Point\\\"}\"],[153,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0869116457, 17.3991986708], \\\"type\\\": \\\"Point\\\"}\"],[1530,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2097005213, 5.7088626147], \\\"type\\\": \\\"Point\\\"}\"],[1531,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2344660717, 5.5179032626], \\\"type\\\": \\\"Point\\\"}\"],[1532,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.4477948588, 7.1186495217], \\\"type\\\": \\\"Point\\\"}\"],[1533,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6620087662, 12.0210267952], \\\"type\\\": \\\"Point\\\"}\"],[1534,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.3688425202, 12.0029651029], \\\"type\\\": \\\"Point\\\"}\"],[1535,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9711680411, 8.5190551228], \\\"type\\\": \\\"Point\\\"}\"],[1536,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2130685912, 11.7179478074], \\\"type\\\": \\\"Point\\\"}\"],[1537,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1322593708, 13.5207779735], \\\"type\\\": \\\"Point\\\"}\"],[1538,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1731541257, 11.8459581717], \\\"type\\\": \\\"Point\\\"}\"],[1539,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3675142708, 13.4650641237], \\\"type\\\": \\\"Point\\\"}\"],[154,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.6148988415, 17.8238096662], \\\"type\\\": \\\"Point\\\"}\"],[1540,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.6385540667, 8.9893635055], \\\"type\\\": \\\"Point\\\"}\"],[1541,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.827181076, 8.9561219721], \\\"type\\\": \\\"Point\\\"}\"],[1542,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2214631263, 3.0429167613], \\\"type\\\": \\\"Point\\\"}\"],[1543,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4910048423, 3.2858003653], \\\"type\\\": \\\"Point\\\"}\"],[1544,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9239818179, 8.7483669457], \\\"type\\\": \\\"Point\\\"}\"],[1545,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5563626902, 10.6247026182], \\\"type\\\": \\\"Point\\\"}\"],[1546,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7287839624, 8.0004250752], \\\"type\\\": \\\"Point\\\"}\"],[1547,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9489815399, 6.5140731281], \\\"type\\\": \\\"Point\\\"}\"],[1548,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7727857711, 0.6727309676], \\\"type\\\": \\\"Point\\\"}\"],[1549,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.5393641326, 2.4352929196], \\\"type\\\": \\\"Point\\\"}\"],[155,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0193623736, 17.7397314421], \\\"type\\\": \\\"Point\\\"}\"],[1550,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1455943574, -0.8781919019], \\\"type\\\": \\\"Point\\\"}\"],[1551,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4596149729, 1.8979721538], \\\"type\\\": \\\"Point\\\"}\"],[1552,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7012942799, 0.1033315543], \\\"type\\\": \\\"Point\\\"}\"],[1553,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3743523646, 3.7883254477], \\\"type\\\": \\\"Point\\\"}\"],[1554,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.8834522866, 3.1557497079], \\\"type\\\": \\\"Point\\\"}\"],[1555,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.4571891073, 1.0786909865], \\\"type\\\": \\\"Point\\\"}\"],[1556,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0991678066, 3.8042057656], \\\"type\\\": \\\"Point\\\"}\"],[1557,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.628968919, 4.5546067012], \\\"type\\\": \\\"Point\\\"}\"],[1558,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.396488541, 4.5407136588], \\\"type\\\": \\\"Point\\\"}\"],[1559,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0008321196, 5.6452015633], \\\"type\\\": \\\"Point\\\"}\"],[156,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.990306076, 12.1869535731], \\\"type\\\": \\\"Point\\\"}\"],[1560,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5080108124, 5.4940030844], \\\"type\\\": \\\"Point\\\"}\"],[1561,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4604022718, 4.2170883478], \\\"type\\\": \\\"Point\\\"}\"],[1562,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5573227416, 2.4712059437], \\\"type\\\": \\\"Point\\\"}\"],[1563,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1625301905, 4.2212697256], \\\"type\\\": \\\"Point\\\"}\"],[1564,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1446473799, 2.4191490971], \\\"type\\\": \\\"Point\\\"}\"],[1565,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7337445026, 4.4766613112], \\\"type\\\": \\\"Point\\\"}\"],[1566,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2218370379, -1.3563919238], \\\"type\\\": \\\"Point\\\"}\"],[1567,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1061750535, -2.267891039], \\\"type\\\": \\\"Point\\\"}\"],[1568,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.8112132735, 5.1528993435], \\\"type\\\": \\\"Point\\\"}\"],[1569,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6304017693, 2.5960703852], \\\"type\\\": \\\"Point\\\"}\"],[157,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5207983329, 13.3988249748], \\\"type\\\": \\\"Point\\\"}\"],[1570,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.8740917482, 0.774693759], \\\"type\\\": \\\"Point\\\"}\"],[1571,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6533792402, 3.7979277744], \\\"type\\\": \\\"Point\\\"}\"],[1572,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.6970572096, 2.3911048233], \\\"type\\\": \\\"Point\\\"}\"],[1573,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.9979065235, 0.4792016098], \\\"type\\\": \\\"Point\\\"}\"],[1574,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.8671845089, 2.1634215058], \\\"type\\\": \\\"Point\\\"}\"],[1575,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.1154613642, 0.7459231746], \\\"type\\\": \\\"Point\\\"}\"],[1576,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2717279843, 0.466213188], \\\"type\\\": \\\"Point\\\"}\"],[1577,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.4340244618, -0.7263474833], \\\"type\\\": \\\"Point\\\"}\"],[1578,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7955167529, 5.4214689529], \\\"type\\\": \\\"Point\\\"}\"],[1579,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1658063744, 2.2438677316], \\\"type\\\": \\\"Point\\\"}\"],[158,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.6748085005, 13.1841582696], \\\"type\\\": \\\"Point\\\"}\"],[1580,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4702413912, 2.3005890395], \\\"type\\\": \\\"Point\\\"}\"],[1581,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.5353376112, 3.0338899415], \\\"type\\\": \\\"Point\\\"}\"],[1582,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.4166436806, 3.1985686039], \\\"type\\\": \\\"Point\\\"}\"],[1583,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4170575233, 12.2237493517], \\\"type\\\": \\\"Point\\\"}\"],[1584,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1690241393, 10.7886227253], \\\"type\\\": \\\"Point\\\"}\"],[1585,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6315759164, 5.7410836454], \\\"type\\\": \\\"Point\\\"}\"],[1586,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4779079961, 6.2985727305], \\\"type\\\": \\\"Point\\\"}\"],[1587,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.9717179396, 5.1911437513], \\\"type\\\": \\\"Point\\\"}\"],[1588,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8566409353, 5.0139544632], \\\"type\\\": \\\"Point\\\"}\"],[1589,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2859076332, 6.552888439], \\\"type\\\": \\\"Point\\\"}\"],[159,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5328837364, 10.7486532857], \\\"type\\\": \\\"Point\\\"}\"],[1590,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2593949606, 3.5651787136], \\\"type\\\": \\\"Point\\\"}\"],[1591,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.0544714032, 3.2503773944], \\\"type\\\": \\\"Point\\\"}\"],[1592,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8280857253, 5.3169544235], \\\"type\\\": \\\"Point\\\"}\"],[1593,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.4413135929, 3.922636234], \\\"type\\\": \\\"Point\\\"}\"],[1594,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4079517274, 6.062564306], \\\"type\\\": \\\"Point\\\"}\"],[1595,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.6834435633, 5.1425911043], \\\"type\\\": \\\"Point\\\"}\"],[1596,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1831053232, 3.7754565227], \\\"type\\\": \\\"Point\\\"}\"],[1597,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.6333906757, 5.5884513058], \\\"type\\\": \\\"Point\\\"}\"],[1598,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.9094275847, 6.4215986359], \\\"type\\\": \\\"Point\\\"}\"],[1599,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8119552368, 6.1618346361], \\\"type\\\": \\\"Point\\\"}\"],[16,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.1352240423, 10.2571239821], \\\"type\\\": \\\"Point\\\"}\"],[160,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.4002085433, 10.8355798039], \\\"type\\\": \\\"Point\\\"}\"],[1600,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.3319311799, 3.5895847035], \\\"type\\\": \\\"Point\\\"}\"],[1601,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.6202306699, 5.1951647554], \\\"type\\\": \\\"Point\\\"}\"],[1602,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9156785753, 6.1679417187], \\\"type\\\": \\\"Point\\\"}\"],[1603,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8628309568, 7.1337900954], \\\"type\\\": \\\"Point\\\"}\"],[1604,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8609807165, 6.6652637433], \\\"type\\\": \\\"Point\\\"}\"],[1605,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.0092925203, 6.0269805034], \\\"type\\\": \\\"Point\\\"}\"],[1606,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9686111912, 7.0558830043], \\\"type\\\": \\\"Point\\\"}\"],[1607,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5952242778, 2.9779038528], \\\"type\\\": \\\"Point\\\"}\"],[1608,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.9079510742, 1.035999415], \\\"type\\\": \\\"Point\\\"}\"],[1609,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.0158034495, 4.6518795549], \\\"type\\\": \\\"Point\\\"}\"],[161,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3178630418, 11.3676596288], \\\"type\\\": \\\"Point\\\"}\"],[1610,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.3026051993, 2.853896746], \\\"type\\\": \\\"Point\\\"}\"],[1611,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5518905412, 0.9318652854], \\\"type\\\": \\\"Point\\\"}\"],[1612,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.0969359771, 7.3791243293], \\\"type\\\": \\\"Point\\\"}\"],[1613,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.2021235832, 5.8637575991], \\\"type\\\": \\\"Point\\\"}\"],[1614,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.593390783, 6.4922228614], \\\"type\\\": \\\"Point\\\"}\"],[1615,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9454296022, 8.5212027737], \\\"type\\\": \\\"Point\\\"}\"],[1616,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4576754434, 7.8741417284], \\\"type\\\": \\\"Point\\\"}\"],[1617,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.9827697674, 9.1161471907], \\\"type\\\": \\\"Point\\\"}\"],[1618,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1845524669, 8.6659458353], \\\"type\\\": \\\"Point\\\"}\"],[1619,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.1111907924, 8.6932430297], \\\"type\\\": \\\"Point\\\"}\"],[162,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4184499537, 11.7197899052], \\\"type\\\": \\\"Point\\\"}\"],[1620,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4026563445, 10.8076042628], \\\"type\\\": \\\"Point\\\"}\"],[1621,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.0437441514, 9.8521294135], \\\"type\\\": \\\"Point\\\"}\"],[1622,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5601839751, 3.9959719617], \\\"type\\\": \\\"Point\\\"}\"],[1623,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9934590588, 6.6391057547], \\\"type\\\": \\\"Point\\\"}\"],[1624,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7616482655, 6.8909350431], \\\"type\\\": \\\"Point\\\"}\"],[1625,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.7446482279, 3.5185571726], \\\"type\\\": \\\"Point\\\"}\"],[1626,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.3192907405, 3.3795325139], \\\"type\\\": \\\"Point\\\"}\"],[1627,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4234595257, 6.1835559231], \\\"type\\\": \\\"Point\\\"}\"],[1628,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.638733179, 7.3828928293], \\\"type\\\": \\\"Point\\\"}\"],[1629,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8275653246, 5.2891269645], \\\"type\\\": \\\"Point\\\"}\"],[163,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2876394587, 11.3469698577], \\\"type\\\": \\\"Point\\\"}\"],[1630,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.0582527941, 6.8572301643], \\\"type\\\": \\\"Point\\\"}\"],[1631,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.0420409949, 6.7462431834], \\\"type\\\": \\\"Point\\\"}\"],[1632,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.352703794, 8.9175644022], \\\"type\\\": \\\"Point\\\"}\"],[1633,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.6474117344, 2.9608922249], \\\"type\\\": \\\"Point\\\"}\"],[1634,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7370733476, 3.1484989221], \\\"type\\\": \\\"Point\\\"}\"],[1635,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.7264903859, 4.5200278874], \\\"type\\\": \\\"Point\\\"}\"],[1636,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8011356105, 5.0701875198], \\\"type\\\": \\\"Point\\\"}\"],[1637,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.9614769717, 5.1961637059], \\\"type\\\": \\\"Point\\\"}\"],[1638,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4727530403, 3.1350370534], \\\"type\\\": \\\"Point\\\"}\"],[1639,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.359532351, 1.5968591325], \\\"type\\\": \\\"Point\\\"}\"],[164,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2378420818, 11.7675447098], \\\"type\\\": \\\"Point\\\"}\"],[1640,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6116937525, 1.5110655054], \\\"type\\\": \\\"Point\\\"}\"],[1641,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7618682544, 4.2563299458], \\\"type\\\": \\\"Point\\\"}\"],[1642,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.8701737305, 3.6443753722], \\\"type\\\": \\\"Point\\\"}\"],[1643,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9221408972, 1.9124543467], \\\"type\\\": \\\"Point\\\"}\"],[1644,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.239648434, 3.236044744], \\\"type\\\": \\\"Point\\\"}\"],[1645,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4216369154, 3.0108204094], \\\"type\\\": \\\"Point\\\"}\"],[1646,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.290665683, 1.3415783898], \\\"type\\\": \\\"Point\\\"}\"],[1647,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.7219470197, 2.3265001356], \\\"type\\\": \\\"Point\\\"}\"],[1648,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.898892664, 4.0772550623], \\\"type\\\": \\\"Point\\\"}\"],[1649,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3050224961, 3.4937021428], \\\"type\\\": \\\"Point\\\"}\"],[165,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.5130069104, 11.4690488918], \\\"type\\\": \\\"Point\\\"}\"],[1650,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8002174657, 3.765261318], \\\"type\\\": \\\"Point\\\"}\"],[1651,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6220636384, 3.4301063796], \\\"type\\\": \\\"Point\\\"}\"],[1652,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4531377292, 3.4106995385], \\\"type\\\": \\\"Point\\\"}\"],[1653,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.5880577824, 3.7371228102], \\\"type\\\": \\\"Point\\\"}\"],[1654,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4827534497, 3.2734899272], \\\"type\\\": \\\"Point\\\"}\"],[1655,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8015028573, 2.550066377], \\\"type\\\": \\\"Point\\\"}\"],[1656,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.8598630442, 0.2133111349], \\\"type\\\": \\\"Point\\\"}\"],[1657,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.2978711184, -0.1557360199], \\\"type\\\": \\\"Point\\\"}\"],[1658,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6071892411, 8.6565663189], \\\"type\\\": \\\"Point\\\"}\"],[1659,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.873995237, 5.6912901557], \\\"type\\\": \\\"Point\\\"}\"],[166,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2245811142, 11.5370116066], \\\"type\\\": \\\"Point\\\"}\"],[1660,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8597301005, 6.0096703815], \\\"type\\\": \\\"Point\\\"}\"],[1661,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2898254567, 15.1994587505], \\\"type\\\": \\\"Point\\\"}\"],[1662,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.0517186903, 13.6116041542], \\\"type\\\": \\\"Point\\\"}\"],[1663,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9138552642, 16.081486875], \\\"type\\\": \\\"Point\\\"}\"],[1664,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6852471859, 17.4023742654], \\\"type\\\": \\\"Point\\\"}\"],[1665,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.4270260209, 17.354582042], \\\"type\\\": \\\"Point\\\"}\"],[1666,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.8298515521, 17.0929516506], \\\"type\\\": \\\"Point\\\"}\"],[1667,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.4662332922, 16.3328516656], \\\"type\\\": \\\"Point\\\"}\"],[1668,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6732060293, 19.2611000091], \\\"type\\\": \\\"Point\\\"}\"],[1669,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.4899308564, 17.8914047485], \\\"type\\\": \\\"Point\\\"}\"],[167,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.2430816425, 1.0342929555], \\\"type\\\": \\\"Point\\\"}\"],[1670,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.4841876334, 5.1561014308], \\\"type\\\": \\\"Point\\\"}\"],[1671,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9060645735, 8.1931672919], \\\"type\\\": \\\"Point\\\"}\"],[1672,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3043587511, 9.3869151062], \\\"type\\\": \\\"Point\\\"}\"],[1673,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1386475229, 5.8819763102], \\\"type\\\": \\\"Point\\\"}\"],[1674,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.6139323889, 4.8578507878], \\\"type\\\": \\\"Point\\\"}\"],[1675,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1744041292, 5.3685878285], \\\"type\\\": \\\"Point\\\"}\"],[1676,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.595598764, 4.9103816107], \\\"type\\\": \\\"Point\\\"}\"],[1677,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6734968061, -0.737941947], \\\"type\\\": \\\"Point\\\"}\"],[1678,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.0815089635, -0.8561363043], \\\"type\\\": \\\"Point\\\"}\"],[1679,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3322736504, 7.0394007658], \\\"type\\\": \\\"Point\\\"}\"],[168,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.643939521, -0.4498517768], \\\"type\\\": \\\"Point\\\"}\"],[1680,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2680108939, 15.7715726046], \\\"type\\\": \\\"Point\\\"}\"],[1681,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3586358434, 15.6858960441], \\\"type\\\": \\\"Point\\\"}\"],[1682,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.125737545, 16.4406789981], \\\"type\\\": \\\"Point\\\"}\"],[1683,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.5160132398, 13.7392723997], \\\"type\\\": \\\"Point\\\"}\"],[1684,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.960225514, 15.9329400889], \\\"type\\\": \\\"Point\\\"}\"],[1685,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3297325698, 1.7710761463], \\\"type\\\": \\\"Point\\\"}\"],[1686,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1674043903, 1.1674434291], \\\"type\\\": \\\"Point\\\"}\"],[1687,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4758937529, 1.2796885405], \\\"type\\\": \\\"Point\\\"}\"],[1688,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.5058548466, 4.6956902598], \\\"type\\\": \\\"Point\\\"}\"],[1689,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3171834924, 7.5189846799], \\\"type\\\": \\\"Point\\\"}\"],[169,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.3652105504, 0.0216027024], \\\"type\\\": \\\"Point\\\"}\"],[1690,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.1328593608, 11.8079622295], \\\"type\\\": \\\"Point\\\"}\"],[1691,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9236452292, 13.3813495932], \\\"type\\\": \\\"Point\\\"}\"],[1692,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.9657519452, 16.619596102], \\\"type\\\": \\\"Point\\\"}\"],[1693,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.6779404494, 16.6550142732], \\\"type\\\": \\\"Point\\\"}\"],[1694,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6739454425, 17.4931562939], \\\"type\\\": \\\"Point\\\"}\"],[1695,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.2073022815, 17.2008199381], \\\"type\\\": \\\"Point\\\"}\"],[1696,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9962533504, 17.265912888], \\\"type\\\": \\\"Point\\\"}\"],[1697,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1103127769, 8.0705323219], \\\"type\\\": \\\"Point\\\"}\"],[1698,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7984110817, 6.5094735413], \\\"type\\\": \\\"Point\\\"}\"],[1699,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1554478602, 6.4490592663], \\\"type\\\": \\\"Point\\\"}\"],[17,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.8774944781, 10.6214921163], \\\"type\\\": \\\"Point\\\"}\"],[170,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.6363382932, -0.5148283957], \\\"type\\\": \\\"Point\\\"}\"],[1700,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.7781735158, 11.5428359394], \\\"type\\\": \\\"Point\\\"}\"],[1701,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.8044535472, 11.8670913363], \\\"type\\\": \\\"Point\\\"}\"],[1702,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.0890143591, 13.8629329478], \\\"type\\\": \\\"Point\\\"}\"],[1703,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0201626587, 5.3453958222], \\\"type\\\": \\\"Point\\\"}\"],[1704,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.40252554, 15.4727655357], \\\"type\\\": \\\"Point\\\"}\"],[1705,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4813881531, 13.9145397506], \\\"type\\\": \\\"Point\\\"}\"],[1706,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2952562964, 15.6700582289], \\\"type\\\": \\\"Point\\\"}\"],[1707,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.1678760418, 14.4875214105], \\\"type\\\": \\\"Point\\\"}\"],[1708,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.0407107758, 14.4073476455], \\\"type\\\": \\\"Point\\\"}\"],[1709,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9815991933, 9.9865336153], \\\"type\\\": \\\"Point\\\"}\"],[171,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0365755076, -0.1945849252], \\\"type\\\": \\\"Point\\\"}\"],[1710,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4668945459, 13.6693838291], \\\"type\\\": \\\"Point\\\"}\"],[1711,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1931371768, 6.1144731298], \\\"type\\\": \\\"Point\\\"}\"],[1712,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2796267045, 4.1683790129], \\\"type\\\": \\\"Point\\\"}\"],[1713,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6823161345, 13.5626941959], \\\"type\\\": \\\"Point\\\"}\"],[1714,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.1334878196, 8.5561672586], \\\"type\\\": \\\"Point\\\"}\"],[1715,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.8390087367, 8.3923180741], \\\"type\\\": \\\"Point\\\"}\"],[1716,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4153148253, 12.7868207945], \\\"type\\\": \\\"Point\\\"}\"],[1717,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.321217525, 13.1148433137], \\\"type\\\": \\\"Point\\\"}\"],[1718,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.1247453958, 13.1802335582], \\\"type\\\": \\\"Point\\\"}\"],[1719,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.9595185872, 9.6832528449], \\\"type\\\": \\\"Point\\\"}\"],[172,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.2364759075, 3.6593358953], \\\"type\\\": \\\"Point\\\"}\"],[1720,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.6022601399, 1.6805107097], \\\"type\\\": \\\"Point\\\"}\"],[1721,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.3350493588, 1.0051532684], \\\"type\\\": \\\"Point\\\"}\"],[1722,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.6710181826, 1.1653245509], \\\"type\\\": \\\"Point\\\"}\"],[1723,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.4269094179, 14.9120317799], \\\"type\\\": \\\"Point\\\"}\"],[1724,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4988020029, 11.4213958156], \\\"type\\\": \\\"Point\\\"}\"],[1725,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7079224107, 7.6487257949], \\\"type\\\": \\\"Point\\\"}\"],[1726,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.451341735, 15.7174972324], \\\"type\\\": \\\"Point\\\"}\"],[1727,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.9893922979, 16.8164515748], \\\"type\\\": \\\"Point\\\"}\"],[1728,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.0562775895, 11.1664924174], \\\"type\\\": \\\"Point\\\"}\"],[1729,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.641384511, 8.7466383494], \\\"type\\\": \\\"Point\\\"}\"],[173,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4348385922, 3.4444760443], \\\"type\\\": \\\"Point\\\"}\"],[1730,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7436344658, 8.522476284], \\\"type\\\": \\\"Point\\\"}\"],[1731,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.0724283821, 8.9841971812], \\\"type\\\": \\\"Point\\\"}\"],[1732,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [6.7216427814, 1.0971204898], \\\"type\\\": \\\"Point\\\"}\"],[1733,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.3503334872, 3.1177916769], \\\"type\\\": \\\"Point\\\"}\"],[1734,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.6333039338, 3.1379980428], \\\"type\\\": \\\"Point\\\"}\"],[1735,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.2486305696, 2.9557487902], \\\"type\\\": \\\"Point\\\"}\"],[1736,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.779167699, 1.6740996389], \\\"type\\\": \\\"Point\\\"}\"],[1737,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.7457449888, -1.2405511051], \\\"type\\\": \\\"Point\\\"}\"],[1738,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4909504724, -1.9879720244], \\\"type\\\": \\\"Point\\\"}\"],[1739,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.7842462889, 1.2749499272], \\\"type\\\": \\\"Point\\\"}\"],[174,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7233381392, 3.6970485284], \\\"type\\\": \\\"Point\\\"}\"],[1740,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5104297365, 0.8103713659], \\\"type\\\": \\\"Point\\\"}\"],[1741,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.1634506528, -0.6845426176], \\\"type\\\": \\\"Point\\\"}\"],[1742,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.5489523646, 0.6744694213], \\\"type\\\": \\\"Point\\\"}\"],[1743,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6615745277, -1.2143495274], \\\"type\\\": \\\"Point\\\"}\"],[1744,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3876846168, -1.1797200614], \\\"type\\\": \\\"Point\\\"}\"],[1745,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.6050920774, 1.6150977411], \\\"type\\\": \\\"Point\\\"}\"],[1746,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.3721255965, 4.3622708288], \\\"type\\\": \\\"Point\\\"}\"],[1747,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4589119603, 1.5678535488], \\\"type\\\": \\\"Point\\\"}\"],[1748,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.4539003604, 4.4983649751], \\\"type\\\": \\\"Point\\\"}\"],[1749,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3129753615, 4.3238249674], \\\"type\\\": \\\"Point\\\"}\"],[175,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7153152787, 3.3343689272], \\\"type\\\": \\\"Point\\\"}\"],[1750,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8227485707, 6.3786659241], \\\"type\\\": \\\"Point\\\"}\"],[1751,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7243865293, 4.4170590296], \\\"type\\\": \\\"Point\\\"}\"],[1752,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.7266091384, 2.3471372313], \\\"type\\\": \\\"Point\\\"}\"],[1753,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.0273332546, 1.6288593651], \\\"type\\\": \\\"Point\\\"}\"],[1754,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3109201729, 5.5395962273], \\\"type\\\": \\\"Point\\\"}\"],[1755,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1744116564, 9.174035636], \\\"type\\\": \\\"Point\\\"}\"],[1756,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.0779677574, -0.4116630205], \\\"type\\\": \\\"Point\\\"}\"],[1757,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8774035408, 4.9126004199], \\\"type\\\": \\\"Point\\\"}\"],[1758,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.311659174, 1.6692633893], \\\"type\\\": \\\"Point\\\"}\"],[1759,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8088627926, 1.378287817], \\\"type\\\": \\\"Point\\\"}\"],[176,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.039740675, 3.2347751315], \\\"type\\\": \\\"Point\\\"}\"],[1760,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.7336052623, 7.0892189237], \\\"type\\\": \\\"Point\\\"}\"],[1761,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7878983322, 5.4062634138], \\\"type\\\": \\\"Point\\\"}\"],[1762,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.8741715764, 4.158762104], \\\"type\\\": \\\"Point\\\"}\"],[1763,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.06680494, 2.8942856918], \\\"type\\\": \\\"Point\\\"}\"],[1764,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.8004074533, 1.9524057748], \\\"type\\\": \\\"Point\\\"}\"],[1765,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.7026488722, 2.155090945], \\\"type\\\": \\\"Point\\\"}\"],[1766,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.4234955484, 1.9408806979], \\\"type\\\": \\\"Point\\\"}\"],[1767,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.5620406857, 2.0299246166], \\\"type\\\": \\\"Point\\\"}\"],[1768,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4752347942, 2.0131161119], \\\"type\\\": \\\"Point\\\"}\"],[1769,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.593522676, 2.2204503396], \\\"type\\\": \\\"Point\\\"}\"],[177,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2817768219, 6.8189594524], \\\"type\\\": \\\"Point\\\"}\"],[1770,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.3478444526, 1.8334230983], \\\"type\\\": \\\"Point\\\"}\"],[1771,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.9452307157, 0.669368884], \\\"type\\\": \\\"Point\\\"}\"],[1772,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.943217657, 9.297406472], \\\"type\\\": \\\"Point\\\"}\"],[1773,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [7.9668653666, 7.8041520131], \\\"type\\\": \\\"Point\\\"}\"],[1774,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [9.6438869791, 11.6030405324], \\\"type\\\": \\\"Point\\\"}\"],[1775,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.4172488293, 3.6092497132], \\\"type\\\": \\\"Point\\\"}\"],[1776,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.5209082717, 3.8443939239], \\\"type\\\": \\\"Point\\\"}\"],[1777,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.7839641554, 3.7156854609], \\\"type\\\": \\\"Point\\\"}\"],[1778,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5171159909, 4.0383849517], \\\"type\\\": \\\"Point\\\"}\"],[1779,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8573804503, 4.2369535721], \\\"type\\\": \\\"Point\\\"}\"],[178,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3476057372, 7.1232907432], \\\"type\\\": \\\"Point\\\"}\"],[1780,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.6376546163, 7.5138733324], \\\"type\\\": \\\"Point\\\"}\"],[1781,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [8.2934904124, 9.0486885698], \\\"type\\\": \\\"Point\\\"}\"],[1782,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.3232165345, 7.6629441581], \\\"type\\\": \\\"Point\\\"}\"],[1783,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6585210202, 7.2132754162], \\\"type\\\": \\\"Point\\\"}\"],[1784,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5610538808, -0.4829334034], \\\"type\\\": \\\"Point\\\"}\"],[1785,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3065781036, -1.5203345029], \\\"type\\\": \\\"Point\\\"}\"],[1786,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4541034151, 7.11429137], \\\"type\\\": \\\"Point\\\"}\"],[1787,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.9011058159, 6.4458757617], \\\"type\\\": \\\"Point\\\"}\"],[1788,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.7119290106, -0.4304025825], \\\"type\\\": \\\"Point\\\"}\"],[1789,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.6026748029, -1.034288068], \\\"type\\\": \\\"Point\\\"}\"],[179,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4952324927, 6.8297103357], \\\"type\\\": \\\"Point\\\"}\"],[1790,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.0698795607, 8.4080979325], \\\"type\\\": \\\"Point\\\"}\"],[1791,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.2693021317, 7.8860083366], \\\"type\\\": \\\"Point\\\"}\"],[1792,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6054872461, -2.3246578579], \\\"type\\\": \\\"Point\\\"}\"],[1793,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0775580862, -3.5637107782], \\\"type\\\": \\\"Point\\\"}\"],[1794,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.1148073093, 16.130908967], \\\"type\\\": \\\"Point\\\"}\"],[1795,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.6418675173, 17.4230457356], \\\"type\\\": \\\"Point\\\"}\"],[1796,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0626848448, 2.8932218009], \\\"type\\\": \\\"Point\\\"}\"],[1797,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.8622587792, 1.4560180946], \\\"type\\\": \\\"Point\\\"}\"],[1798,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1955660986, 3.1687902505], \\\"type\\\": \\\"Point\\\"}\"],[1799,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0094764251, 1.6357110323], \\\"type\\\": \\\"Point\\\"}\"],[18,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.351452125, 3.615774979], \\\"type\\\": \\\"Point\\\"}\"],[180,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1666532391, -0.6648950509], \\\"type\\\": \\\"Point\\\"}\"],[1800,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.1901821158, 15.065152878], \\\"type\\\": \\\"Point\\\"}\"],[1801,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.8360688863, 16.5547383321], \\\"type\\\": \\\"Point\\\"}\"],[1802,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7567904967, -3.8626450481], \\\"type\\\": \\\"Point\\\"}\"],[1803,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3115115528, -4.9462165655], \\\"type\\\": \\\"Point\\\"}\"],[1804,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.8247440769, 12.658439849], \\\"type\\\": \\\"Point\\\"}\"],[1805,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.7966085934, 14.001926413], \\\"type\\\": \\\"Point\\\"}\"],[1806,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.8303633578, -0.3757238955], \\\"type\\\": \\\"Point\\\"}\"],[1807,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.4946003884, -1.4427390058], \\\"type\\\": \\\"Point\\\"}\"],[1808,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.4114090263, 9.0105262563], \\\"type\\\": \\\"Point\\\"}\"],[1809,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.5423592045, 8.7468936301], \\\"type\\\": \\\"Point\\\"}\"],[181,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9814247108, -1.4502830524], \\\"type\\\": \\\"Point\\\"}\"],[1810,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.249786873, 10.9062226179], \\\"type\\\": \\\"Point\\\"}\"],[1811,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.3982386923, 11.0346140745], \\\"type\\\": \\\"Point\\\"}\"],[1812,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.3049799647, 10.272131052], \\\"type\\\": \\\"Point\\\"}\"],[1813,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.4756946561, 10.1461822022], \\\"type\\\": \\\"Point\\\"}\"],[1814,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.2053328216, 3.2646724298], \\\"type\\\": \\\"Point\\\"}\"],[1815,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.1344517308, 2.2860379557], \\\"type\\\": \\\"Point\\\"}\"],[1816,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8304148871, 1.6556196304], \\\"type\\\": \\\"Point\\\"}\"],[1817,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5909728846, 0.6840964136], \\\"type\\\": \\\"Point\\\"}\"],[1818,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.696992516, 5.534158291], \\\"type\\\": \\\"Point\\\"}\"],[1819,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.741896924, 4.2634147], \\\"type\\\": \\\"Point\\\"}\"],[182,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8754468536, 14.5123634669], \\\"type\\\": \\\"Point\\\"}\"],[1820,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3616681082, 5.3280982241], \\\"type\\\": \\\"Point\\\"}\"],[1821,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4850066528, 4.4327036707], \\\"type\\\": \\\"Point\\\"}\"],[1822,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4149633997, 6.4609230922], \\\"type\\\": \\\"Point\\\"}\"],[1823,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.7800016284, 5.6956663427], \\\"type\\\": \\\"Point\\\"}\"],[1824,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4383584877, 6.7973518553], \\\"type\\\": \\\"Point\\\"}\"],[1825,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.8453939663, 6.0762289127], \\\"type\\\": \\\"Point\\\"}\"],[1826,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.8317436592, -5.075981041], \\\"type\\\": \\\"Point\\\"}\"],[1827,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3912754517, -6.2155004958], \\\"type\\\": \\\"Point\\\"}\"],[1828,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.2517556194, 10.5877225323], \\\"type\\\": \\\"Point\\\"}\"],[1829,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.2810425012, 11.1865059549], \\\"type\\\": \\\"Point\\\"}\"],[183,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5938490244, 15.9313406688], \\\"type\\\": \\\"Point\\\"}\"],[1830,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.2295726543, 11.7895291887], \\\"type\\\": \\\"Point\\\"}\"],[1831,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.2073841779, 12.8596009748], \\\"type\\\": \\\"Point\\\"}\"],[1832,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1730084306, -4.2262716273], \\\"type\\\": \\\"Point\\\"}\"],[1833,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7253759378, -5.319578762], \\\"type\\\": \\\"Point\\\"}\"],[1834,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.5813307955, 13.6125547424], \\\"type\\\": \\\"Point\\\"}\"],[1835,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.4910398289, 14.2354538403], \\\"type\\\": \\\"Point\\\"}\"],[1836,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1453527878, -3.1077885784], \\\"type\\\": \\\"Point\\\"}\"],[1837,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7119725445, -4.3249763319], \\\"type\\\": \\\"Point\\\"}\"],[1838,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2203116339, 5.5895993185], \\\"type\\\": \\\"Point\\\"}\"],[1839,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.8101778407, 5.0971297366], \\\"type\\\": \\\"Point\\\"}\"],[184,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0571746723, 15.4832097676], \\\"type\\\": \\\"Point\\\"}\"],[1840,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1387523757, 5.0353486033], \\\"type\\\": \\\"Point\\\"}\"],[1841,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6802400011, 4.5781873546], \\\"type\\\": \\\"Point\\\"}\"],[1842,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.9921063709, 11.8484262412], \\\"type\\\": \\\"Point\\\"}\"],[1843,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.0024293171, 12.9129346627], \\\"type\\\": \\\"Point\\\"}\"],[1844,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.404133943, 8.3337162354], \\\"type\\\": \\\"Point\\\"}\"],[1845,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6908540025, 7.691433498], \\\"type\\\": \\\"Point\\\"}\"],[1846,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.7113629988, 8.2925248617], \\\"type\\\": \\\"Point\\\"}\"],[1847,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.6886829577, 8.0348056334], \\\"type\\\": \\\"Point\\\"}\"],[1848,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.8762799587, 7.5836047368], \\\"type\\\": \\\"Point\\\"}\"],[1849,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.6295687765, 7.7614667327], \\\"type\\\": \\\"Point\\\"}\"],[185,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8696342163, 16.0689984892], \\\"type\\\": \\\"Point\\\"}\"],[1850,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2808296138, 3.451280344], \\\"type\\\": \\\"Point\\\"}\"],[1851,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2405591483, 2.3312407388], \\\"type\\\": \\\"Point\\\"}\"],[1852,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.79622887, 12.2806142941], \\\"type\\\": \\\"Point\\\"}\"],[1853,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.7090781302, 13.2972413129], \\\"type\\\": \\\"Point\\\"}\"],[1854,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.6325835012, 13.5677240091], \\\"type\\\": \\\"Point\\\"}\"],[1855,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.2408037651, 10.8515995591], \\\"type\\\": \\\"Point\\\"}\"],[1856,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.4877629206, 11.3724616545], \\\"type\\\": \\\"Point\\\"}\"],[1857,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.1281533586, 0.0640721787], \\\"type\\\": \\\"Point\\\"}\"],[1858,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.8247781705, -0.98296888], \\\"type\\\": \\\"Point\\\"}\"],[1859,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.6648210394, 5.1592264284], \\\"type\\\": \\\"Point\\\"}\"],[186,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5455795713, 15.6426979682], \\\"type\\\": \\\"Point\\\"}\"],[1860,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.8484827508, 4.5441616513], \\\"type\\\": \\\"Point\\\"}\"],[1861,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.5713119913, 14.4222764103], \\\"type\\\": \\\"Point\\\"}\"],[1862,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.3324994665, 15.7473203772], \\\"type\\\": \\\"Point\\\"}\"],[1863,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6743636597, 14.0922737985], \\\"type\\\": \\\"Point\\\"}\"],[1864,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3723561079, 15.8162170634], \\\"type\\\": \\\"Point\\\"}\"],[1865,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.2889022471, 7.9550482548], \\\"type\\\": \\\"Point\\\"}\"],[1866,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.2492297281, 8.945626156], \\\"type\\\": \\\"Point\\\"}\"],[1867,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.647556645, -2.8811441851], \\\"type\\\": \\\"Point\\\"}\"],[1868,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2452150259, -4.0710809107], \\\"type\\\": \\\"Point\\\"}\"],[1869,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.4849681816, 5.0879589502], \\\"type\\\": \\\"Point\\\"}\"],[187,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.6602992284, 5.9509302122], \\\"type\\\": \\\"Point\\\"}\"],[1870,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.5898628659, 4.2481444234], \\\"type\\\": \\\"Point\\\"}\"],[1871,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.0728180903, 14.8177377346], \\\"type\\\": \\\"Point\\\"}\"],[1872,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.9064548486, 16.1667001625], \\\"type\\\": \\\"Point\\\"}\"],[1873,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.5085322958, 1.9027301552], \\\"type\\\": \\\"Point\\\"}\"],[1874,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.3350146984, 1.1665356121], \\\"type\\\": \\\"Point\\\"}\"],[1875,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.931499539, 0.6404037111], \\\"type\\\": \\\"Point\\\"}\"],[1876,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.727727267, 1.9782363795], \\\"type\\\": \\\"Point\\\"}\"],[1877,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.0443548475, 8.4700981245], \\\"type\\\": \\\"Point\\\"}\"],[1878,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.2265061368, 8.4261226294], \\\"type\\\": \\\"Point\\\"}\"],[1879,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6728647274, -3.2871864439], \\\"type\\\": \\\"Point\\\"}\"],[188,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4873546359, 6.2388772755], \\\"type\\\": \\\"Point\\\"}\"],[1880,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1691416712, -4.5229980578], \\\"type\\\": \\\"Point\\\"}\"],[1881,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.5082238104, 3.2658965096], \\\"type\\\": \\\"Point\\\"}\"],[1882,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.4274015531, 2.3782044686], \\\"type\\\": \\\"Point\\\"}\"],[1883,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0672211588, 2.0749629321], \\\"type\\\": \\\"Point\\\"}\"],[1884,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1706181968, -1.9633518939], \\\"type\\\": \\\"Point\\\"}\"],[1885,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9016295036, -3.0978369019], \\\"type\\\": \\\"Point\\\"}\"],[1886,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.8182967522, 10.6918368748], \\\"type\\\": \\\"Point\\\"}\"],[1887,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6266357106, 11.8992064077], \\\"type\\\": \\\"Point\\\"}\"],[1888,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.7251847732, 7.9166700935], \\\"type\\\": \\\"Point\\\"}\"],[1889,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6638856558, 7.0452001915], \\\"type\\\": \\\"Point\\\"}\"],[189,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.6882017143, 6.1960588649], \\\"type\\\": \\\"Point\\\"}\"],[1890,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7384484497, 10.5380271713], \\\"type\\\": \\\"Point\\\"}\"],[1891,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.9062060888, 11.1059861261], \\\"type\\\": \\\"Point\\\"}\"],[1892,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.8300146109, 3.4086528194], \\\"type\\\": \\\"Point\\\"}\"],[1893,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.8170023894, 2.7476008462], \\\"type\\\": \\\"Point\\\"}\"],[1894,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.4097704243, 9.7465841016], \\\"type\\\": \\\"Point\\\"}\"],[1895,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.1706283294, 8.3682053662], \\\"type\\\": \\\"Point\\\"}\"],[1896,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.9505783366, 7.7543382573], \\\"type\\\": \\\"Point\\\"}\"],[1897,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.1510629759, 7.2303488715], \\\"type\\\": \\\"Point\\\"}\"],[1898,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.3754914875, 11.4954579368], \\\"type\\\": \\\"Point\\\"}\"],[1899,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.3292704689, 12.6090738772], \\\"type\\\": \\\"Point\\\"}\"],[19,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.572399305, 3.2899280985], \\\"type\\\": \\\"Point\\\"}\"],[190,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8229749215, 15.663135706], \\\"type\\\": \\\"Point\\\"}\"],[1900,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.8393055714, 14.7076911455], \\\"type\\\": \\\"Point\\\"}\"],[1901,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.5302498058, 15.9873055532], \\\"type\\\": \\\"Point\\\"}\"],[1902,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1306057046, 14.9684487615], \\\"type\\\": \\\"Point\\\"}\"],[1903,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1419173088, 16.7151453685], \\\"type\\\": \\\"Point\\\"}\"],[1904,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5370782576, 15.8128317115], \\\"type\\\": \\\"Point\\\"}\"],[1905,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.2329514546, 17.170348272], \\\"type\\\": \\\"Point\\\"}\"],[1906,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.4789742984, 17.7923780951], \\\"type\\\": \\\"Point\\\"}\"],[1907,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0898357244, 19.1685024843], \\\"type\\\": \\\"Point\\\"}\"],[1908,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8855624845, 18.0169515593], \\\"type\\\": \\\"Point\\\"}\"],[1909,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.398444482, 19.4728466217], \\\"type\\\": \\\"Point\\\"}\"],[191,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1051970031, 15.9046582968], \\\"type\\\": \\\"Point\\\"}\"],[1910,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.6514731475, 18.4612567918], \\\"type\\\": \\\"Point\\\"}\"],[1911,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1622762912, 19.8944231062], \\\"type\\\": \\\"Point\\\"}\"],[1912,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.060471163, 3.0706732727], \\\"type\\\": \\\"Point\\\"}\"],[1913,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.9074289213, 2.0968303693], \\\"type\\\": \\\"Point\\\"}\"],[1914,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3250450265, 3.1779001604], \\\"type\\\": \\\"Point\\\"}\"],[1915,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3116700508, 2.0505713601], \\\"type\\\": \\\"Point\\\"}\"],[1916,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.8048223013, 10.1350676414], \\\"type\\\": \\\"Point\\\"}\"],[1917,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6709938772, 10.0140232411], \\\"type\\\": \\\"Point\\\"}\"],[1918,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9305169954, 2.4600697841], \\\"type\\\": \\\"Point\\\"}\"],[1919,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5531936088, 1.2186898037], \\\"type\\\": \\\"Point\\\"}\"],[192,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.2803091935, 15.6215911494], \\\"type\\\": \\\"Point\\\"}\"],[1920,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8564386734, 2.3025049365], \\\"type\\\": \\\"Point\\\"}\"],[1921,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.4314101591, 1.1000505942], \\\"type\\\": \\\"Point\\\"}\"],[1922,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9824592036, 1.0804223394], \\\"type\\\": \\\"Point\\\"}\"],[1923,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1828197215, -0.16312347], \\\"type\\\": \\\"Point\\\"}\"],[1924,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2034069953, 1.2185782928], \\\"type\\\": \\\"Point\\\"}\"],[1925,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5294078237, -0.0013678763], \\\"type\\\": \\\"Point\\\"}\"],[1926,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1142165637, -1.4762860539], \\\"type\\\": \\\"Point\\\"}\"],[1927,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.7944213235, -2.5765853509], \\\"type\\\": \\\"Point\\\"}\"],[1928,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6404900352, 16.4712233642], \\\"type\\\": \\\"Point\\\"}\"],[1929,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.4822323476, 17.8642324273], \\\"type\\\": \\\"Point\\\"}\"],[193,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7396382114, -0.8160239104], \\\"type\\\": \\\"Point\\\"}\"],[1930,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.9988748656, 13.5138929818], \\\"type\\\": \\\"Point\\\"}\"],[1931,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.8552878626, 14.6727395071], \\\"type\\\": \\\"Point\\\"}\"],[1932,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5584944815, -3.7368972547], \\\"type\\\": \\\"Point\\\"}\"],[1933,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.5173958344, -5.0357752428], \\\"type\\\": \\\"Point\\\"}\"],[1934,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.1431281973, -4.8692513756], \\\"type\\\": \\\"Point\\\"}\"],[1935,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3826311342, 14.3767790636], \\\"type\\\": \\\"Point\\\"}\"],[1936,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1127427044, 16.104330684], \\\"type\\\": \\\"Point\\\"}\"],[1937,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5470987944, -4.4872876663], \\\"type\\\": \\\"Point\\\"}\"],[1938,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1079156447, -5.5963273739], \\\"type\\\": \\\"Point\\\"}\"],[1939,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.0187392825, 12.4762543963], \\\"type\\\": \\\"Point\\\"}\"],[194,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7163453525, -2.2919171582], \\\"type\\\": \\\"Point\\\"}\"],[1940,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [26.0151252917, 12.9277782506], \\\"type\\\": \\\"Point\\\"}\"],[1941,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.3176988583, 9.1140256211], \\\"type\\\": \\\"Point\\\"}\"],[1942,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6290321919, 9.169425836], \\\"type\\\": \\\"Point\\\"}\"],[1943,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6022549007, 8.5281430208], \\\"type\\\": \\\"Point\\\"}\"],[1944,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.5206469416, 5.5473217993], \\\"type\\\": \\\"Point\\\"}\"],[1945,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6382467632, 6.7691639973], \\\"type\\\": \\\"Point\\\"}\"],[1946,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1847854496, 7.995804125], \\\"type\\\": \\\"Point\\\"}\"],[1947,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.7139557587, 8.7464922226], \\\"type\\\": \\\"Point\\\"}\"],[1948,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.6445225401, 9.2501421579], \\\"type\\\": \\\"Point\\\"}\"],[1949,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.8850779083, 9.6520638993], \\\"type\\\": \\\"Point\\\"}\"],[195,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.9804464718, -2.2388808132], \\\"type\\\": \\\"Point\\\"}\"],[1950,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.7763548278, 10.0114722297], \\\"type\\\": \\\"Point\\\"}\"],[1951,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.8620238831, 8.6210766685], \\\"type\\\": \\\"Point\\\"}\"],[1952,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5015005353, 10.9113805184], \\\"type\\\": \\\"Point\\\"}\"],[1953,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8989449313, 10.4299140093], \\\"type\\\": \\\"Point\\\"}\"],[1954,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6992284233, 9.810354904], \\\"type\\\": \\\"Point\\\"}\"],[1955,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.3789753164, 9.442569746], \\\"type\\\": \\\"Point\\\"}\"],[1956,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.1443740346, 10.8438309384], \\\"type\\\": \\\"Point\\\"}\"],[1957,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3841480364, 9.856764016], \\\"type\\\": \\\"Point\\\"}\"],[1958,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.2541122934, 12.2525780368], \\\"type\\\": \\\"Point\\\"}\"],[1959,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.5521632595, 9.8195140922], \\\"type\\\": \\\"Point\\\"}\"],[196,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4364939353, -2.2864550619], \\\"type\\\": \\\"Point\\\"}\"],[1960,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.3878121911, 8.9649115794], \\\"type\\\": \\\"Point\\\"}\"],[1961,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.0153901011, 10.2942088925], \\\"type\\\": \\\"Point\\\"}\"],[1962,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.5118548015, 10.3711017302], \\\"type\\\": \\\"Point\\\"}\"],[1963,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.897244616, 10.7132653489], \\\"type\\\": \\\"Point\\\"}\"],[1964,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.239359734, 7.5617161253], \\\"type\\\": \\\"Point\\\"}\"],[1965,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.7818741621, 9.5720430127], \\\"type\\\": \\\"Point\\\"}\"],[1966,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.3054310007, 8.4623378962], \\\"type\\\": \\\"Point\\\"}\"],[1967,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.0963577025, 8.8807157555], \\\"type\\\": \\\"Point\\\"}\"],[1968,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3565900933, 10.5322934693], \\\"type\\\": \\\"Point\\\"}\"],[1969,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1335073659, 10.6312648336], \\\"type\\\": \\\"Point\\\"}\"],[197,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1564463315, 13.207274229], \\\"type\\\": \\\"Point\\\"}\"],[1970,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1140171474, 11.3858890823], \\\"type\\\": \\\"Point\\\"}\"],[1971,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.9652161037, 9.2534634476], \\\"type\\\": \\\"Point\\\"}\"],[1972,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7038065805, 12.0536509771], \\\"type\\\": \\\"Point\\\"}\"],[1973,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.837202246, 11.343779368], \\\"type\\\": \\\"Point\\\"}\"],[1974,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.3978711301, 11.9022675519], \\\"type\\\": \\\"Point\\\"}\"],[1975,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.4185098631, 11.8474795336], \\\"type\\\": \\\"Point\\\"}\"],[1976,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6520173028, 11.6654924722], \\\"type\\\": \\\"Point\\\"}\"],[1977,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7846843497, 13.3888251379], \\\"type\\\": \\\"Point\\\"}\"],[1978,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.089180389, 11.3427116057], \\\"type\\\": \\\"Point\\\"}\"],[1979,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.0358898064, 12.0069183856], \\\"type\\\": \\\"Point\\\"}\"],[198,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.9946318565, 14.3635992187], \\\"type\\\": \\\"Point\\\"}\"],[1980,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.9974409477, 9.7770635867], \\\"type\\\": \\\"Point\\\"}\"],[1981,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1077409398, 5.2330010207], \\\"type\\\": \\\"Point\\\"}\"],[1982,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1223333296, 5.6426226489], \\\"type\\\": \\\"Point\\\"}\"],[1983,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5072305705, 4.3713147436], \\\"type\\\": \\\"Point\\\"}\"],[1984,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.9048383313, 12.5975878188], \\\"type\\\": \\\"Point\\\"}\"],[1985,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.9586416975, 11.4217769885], \\\"type\\\": \\\"Point\\\"}\"],[1986,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.2393004582, 13.0539287195], \\\"type\\\": \\\"Point\\\"}\"],[1987,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.8512733249, 13.9748590535], \\\"type\\\": \\\"Point\\\"}\"],[1988,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0148921984, 12.2023767623], \\\"type\\\": \\\"Point\\\"}\"],[1989,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.1525002384, 13.6520357035], \\\"type\\\": \\\"Point\\\"}\"],[199,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7584912901, 14.2207220835], \\\"type\\\": \\\"Point\\\"}\"],[1990,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.5639909023, 3.3892599104], \\\"type\\\": \\\"Point\\\"}\"],[1991,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.4018482699, 4.1027957528], \\\"type\\\": \\\"Point\\\"}\"],[1992,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.4038130197, 2.3315953366], \\\"type\\\": \\\"Point\\\"}\"],[1993,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.42612476, 12.011293106], \\\"type\\\": \\\"Point\\\"}\"],[1994,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.6302655828, 11.0937618277], \\\"type\\\": \\\"Point\\\"}\"],[1995,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.8195865907, 11.6102944777], \\\"type\\\": \\\"Point\\\"}\"],[1996,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7942981707, 7.1802369833], \\\"type\\\": \\\"Point\\\"}\"],[1997,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.6528728655, 6.0593861731], \\\"type\\\": \\\"Point\\\"}\"],[1998,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0376197614, -2.6121484689], \\\"type\\\": \\\"Point\\\"}\"],[1999,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.3157333274, -1.5302046092], \\\"type\\\": \\\"Point\\\"}\"],[2,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0568820891, -2.0181018402], \\\"type\\\": \\\"Point\\\"}\"],[20,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.612752942, 3.5910959578], \\\"type\\\": \\\"Point\\\"}\"],[200,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3184040907, 14.3598607165], \\\"type\\\": \\\"Point\\\"}\"],[2000,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0603055592, -1.8865365498], \\\"type\\\": \\\"Point\\\"}\"],[2001,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4261460235, -0.6709072018], \\\"type\\\": \\\"Point\\\"}\"],[2002,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.6355142277, -3.1974334525], \\\"type\\\": \\\"Point\\\"}\"],[2003,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0140302005, 9.660109015], \\\"type\\\": \\\"Point\\\"}\"],[2004,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2040192157, 9.2765951703], \\\"type\\\": \\\"Point\\\"}\"],[2005,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0488874275, 9.5575785565], \\\"type\\\": \\\"Point\\\"}\"],[2006,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0402171558, 9.926380252], \\\"type\\\": \\\"Point\\\"}\"],[2007,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1896649251, 9.5472528105], \\\"type\\\": \\\"Point\\\"}\"],[2008,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9699707336, 9.9054174128], \\\"type\\\": \\\"Point\\\"}\"],[2009,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.0962251954, 0.6855440537], \\\"type\\\": \\\"Point\\\"}\"],[201,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7553703222, 3.9693782462], \\\"type\\\": \\\"Point\\\"}\"],[2010,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.1720086432, 9.3985878752], \\\"type\\\": \\\"Point\\\"}\"],[2011,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.9342437952, 9.5365069979], \\\"type\\\": \\\"Point\\\"}\"],[2012,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.4079584785, 4.3884637225], \\\"type\\\": \\\"Point\\\"}\"],[2013,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2498201989, 8.1181311079], \\\"type\\\": \\\"Point\\\"}\"],[2014,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.9782851442, 8.6149637938], \\\"type\\\": \\\"Point\\\"}\"],[2015,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0702095175, 8.3078392691], \\\"type\\\": \\\"Point\\\"}\"],[2016,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.1507164369, 8.5422464593], \\\"type\\\": \\\"Point\\\"}\"],[2017,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.184488906, 7.8413877285], \\\"type\\\": \\\"Point\\\"}\"],[2018,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.268902497, 8.3970696103], \\\"type\\\": \\\"Point\\\"}\"],[2019,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.5982918559, 8.2027193432], \\\"type\\\": \\\"Point\\\"}\"],[202,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7022082418, 3.4437360294], \\\"type\\\": \\\"Point\\\"}\"],[2020,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2019561037, 8.7089055342], \\\"type\\\": \\\"Point\\\"}\"],[2021,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4058181221, 0.5891959714], \\\"type\\\": \\\"Point\\\"}\"],[2022,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4875754167, 3.0797422751], \\\"type\\\": \\\"Point\\\"}\"],[2023,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7335795447, 1.3691461924], \\\"type\\\": \\\"Point\\\"}\"],[2024,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2308936701, 2.7769691271], \\\"type\\\": \\\"Point\\\"}\"],[2025,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2939913836, -0.4384902503], \\\"type\\\": \\\"Point\\\"}\"],[2026,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.672380026, 0.4995592608], \\\"type\\\": \\\"Point\\\"}\"],[2027,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3995686071, -0.1242398656], \\\"type\\\": \\\"Point\\\"}\"],[2028,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0575183013, 19.769378117], \\\"type\\\": \\\"Point\\\"}\"],[2029,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3163545551, 18.6156664757], \\\"type\\\": \\\"Point\\\"}\"],[203,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3421286359, 4.0292197584], \\\"type\\\": \\\"Point\\\"}\"],[2030,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2656670782, 18.2311667115], \\\"type\\\": \\\"Point\\\"}\"],[2031,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.4488670401, 17.0285537425], \\\"type\\\": \\\"Point\\\"}\"],[2032,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.3610566227, 17.3321697124], \\\"type\\\": \\\"Point\\\"}\"],[2033,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5058398799, 15.699841647], \\\"type\\\": \\\"Point\\\"}\"],[2034,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.4875115701, 6.4444335049], \\\"type\\\": \\\"Point\\\"}\"],[2035,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.2865811619, 6.0308020466], \\\"type\\\": \\\"Point\\\"}\"],[2036,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1528237661, 7.6478109204], \\\"type\\\": \\\"Point\\\"}\"],[2037,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0158879889, 7.2681060998], \\\"type\\\": \\\"Point\\\"}\"],[2038,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.7298686853, 3.3139486078], \\\"type\\\": \\\"Point\\\"}\"],[2039,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.5485096912, 2.9467222881], \\\"type\\\": \\\"Point\\\"}\"],[204,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1760427088, 3.8678819834], \\\"type\\\": \\\"Point\\\"}\"],[2040,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2632021166, 7.1720461102], \\\"type\\\": \\\"Point\\\"}\"],[2041,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1821110682, 14.2474071871], \\\"type\\\": \\\"Point\\\"}\"],[2042,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8991874192, 15.7199607693], \\\"type\\\": \\\"Point\\\"}\"],[2043,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8367892591, 12.7242760988], \\\"type\\\": \\\"Point\\\"}\"],[2044,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.4129279253, 15.1068948676], \\\"type\\\": \\\"Point\\\"}\"],[2045,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.8142868764, 15.151317953], \\\"type\\\": \\\"Point\\\"}\"],[2046,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.012163789, 13.7476753593], \\\"type\\\": \\\"Point\\\"}\"],[2047,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3584294408, 15.038297027], \\\"type\\\": \\\"Point\\\"}\"],[2048,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.5148100767, 13.4757757093], \\\"type\\\": \\\"Point\\\"}\"],[2049,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.6007502412, 12.1591240398], \\\"type\\\": \\\"Point\\\"}\"],[205,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.371555143, 3.4199069866], \\\"type\\\": \\\"Point\\\"}\"],[2050,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.6277283819, 13.4815746034], \\\"type\\\": \\\"Point\\\"}\"],[2051,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.4084978743, 13.8776889323], \\\"type\\\": \\\"Point\\\"}\"],[2052,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.3324802049, 13.1171129905], \\\"type\\\": \\\"Point\\\"}\"],[2053,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.7994652355, 11.8753517851], \\\"type\\\": \\\"Point\\\"}\"],[2054,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.6976081664, 12.6441323121], \\\"type\\\": \\\"Point\\\"}\"],[2055,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.0269618732, -1.2346259899], \\\"type\\\": \\\"Point\\\"}\"],[2056,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [10.4514541396, -1.5770489839], \\\"type\\\": \\\"Point\\\"}\"],[2057,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.1067659872, -2.5532024412], \\\"type\\\": \\\"Point\\\"}\"],[2058,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [11.2284362245, -3.8049729695], \\\"type\\\": \\\"Point\\\"}\"],[2059,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.3808402978, 13.1274177874], \\\"type\\\": \\\"Point\\\"}\"],[206,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.0759730609, -0.7787683394], \\\"type\\\": \\\"Point\\\"}\"],[2060,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1054550236, 13.3138058911], \\\"type\\\": \\\"Point\\\"}\"],[2061,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.8905346666, 14.6253526989], \\\"type\\\": \\\"Point\\\"}\"],[2062,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.7311664746, 12.3922525254], \\\"type\\\": \\\"Point\\\"}\"],[2063,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.917758674, 12.0828980503], \\\"type\\\": \\\"Point\\\"}\"],[2064,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.0670868653, 12.0523267223], \\\"type\\\": \\\"Point\\\"}\"],[2065,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.8885393388, 11.2748166915], \\\"type\\\": \\\"Point\\\"}\"],[2066,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.9236992786, 10.5020249673], \\\"type\\\": \\\"Point\\\"}\"],[2067,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.6672409298, 3.8323003411], \\\"type\\\": \\\"Point\\\"}\"],[2068,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.8487433038, 4.3423567698], \\\"type\\\": \\\"Point\\\"}\"],[2069,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.0615302032, 4.6947879838], \\\"type\\\": \\\"Point\\\"}\"],[207,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5197448515, -2.1258744628], \\\"type\\\": \\\"Point\\\"}\"],[2070,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5401686039, 5.5001300942], \\\"type\\\": \\\"Point\\\"}\"],[2071,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.7362618346, 6.1729571159], \\\"type\\\": \\\"Point\\\"}\"],[2072,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.647737257, 5.9432001105], \\\"type\\\": \\\"Point\\\"}\"],[2073,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.6531493962, 3.7050933561], \\\"type\\\": \\\"Point\\\"}\"],[2074,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.3226357168, 6.9775554839], \\\"type\\\": \\\"Point\\\"}\"],[2075,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.5345077384, 5.4465735533], \\\"type\\\": \\\"Point\\\"}\"],[2076,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.4567500485, 5.2232916963], \\\"type\\\": \\\"Point\\\"}\"],[2077,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.4869691571, 5.6074860176], \\\"type\\\": \\\"Point\\\"}\"],[2078,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5702546932, 15.5514252053], \\\"type\\\": \\\"Point\\\"}\"],[2079,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.6151279702, 15.3727839878], \\\"type\\\": \\\"Point\\\"}\"],[208,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.7603599892, -2.0903243163], \\\"type\\\": \\\"Point\\\"}\"],[2080,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.9298444784, 10.3535324463], \\\"type\\\": \\\"Point\\\"}\"],[2081,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7611282038, 20.2565805335], \\\"type\\\": \\\"Point\\\"}\"],[2082,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.4937311832, 19.1431836997], \\\"type\\\": \\\"Point\\\"}\"],[2083,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0824529024, 18.0657608547], \\\"type\\\": \\\"Point\\\"}\"],[2084,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2848452112, 16.7964250811], \\\"type\\\": \\\"Point\\\"}\"],[2085,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.4561973806, 4.911217167], \\\"type\\\": \\\"Point\\\"}\"],[2086,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.4914814027, 4.5333594921], \\\"type\\\": \\\"Point\\\"}\"],[2087,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.4740478081, 3.5356881865], \\\"type\\\": \\\"Point\\\"}\"],[2088,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.3954069411, 1.1881542], \\\"type\\\": \\\"Point\\\"}\"],[2089,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.9484344855, 3.8702613295], \\\"type\\\": \\\"Point\\\"}\"],[209,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7561093303, 12.0975218057], \\\"type\\\": \\\"Point\\\"}\"],[2090,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.4560630838, 10.2833730211], \\\"type\\\": \\\"Point\\\"}\"],[2091,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.2184884471, 10.3701691751], \\\"type\\\": \\\"Point\\\"}\"],[2092,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.0588127305, 7.7660645348], \\\"type\\\": \\\"Point\\\"}\"],[2093,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.128761366, 11.408707959], \\\"type\\\": \\\"Point\\\"}\"],[2094,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5443141392, 15.0617870322], \\\"type\\\": \\\"Point\\\"}\"],[2095,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2046799787, 13.6659498208], \\\"type\\\": \\\"Point\\\"}\"],[2096,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2858283842, 16.3062700397], \\\"type\\\": \\\"Point\\\"}\"],[2097,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1059802947, 16.635311174], \\\"type\\\": \\\"Point\\\"}\"],[2098,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.0967935907, 15.077250822], \\\"type\\\": \\\"Point\\\"}\"],[2099,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8624724075, 16.4209212851], \\\"type\\\": \\\"Point\\\"}\"],[21,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.8983569783, 3.4777073063], \\\"type\\\": \\\"Point\\\"}\"],[210,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7727536417, 12.5786327462], \\\"type\\\": \\\"Point\\\"}\"],[2100,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6456977928, 16.547843458], \\\"type\\\": \\\"Point\\\"}\"],[2101,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1810877869, -0.5732310955], \\\"type\\\": \\\"Point\\\"}\"],[2102,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9636091385, 2.0333165119], \\\"type\\\": \\\"Point\\\"}\"],[2103,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0256084866, -0.2303096858], \\\"type\\\": \\\"Point\\\"}\"],[2104,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7025305007, -0.4573166157], \\\"type\\\": \\\"Point\\\"}\"],[2105,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.3292898785, 12.9939271533], \\\"type\\\": \\\"Point\\\"}\"],[2106,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.4898570094, 11.8190138359], \\\"type\\\": \\\"Point\\\"}\"],[2107,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5647313022, 13.5008256258], \\\"type\\\": \\\"Point\\\"}\"],[2108,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3512756063, 14.7556061182], \\\"type\\\": \\\"Point\\\"}\"],[2109,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.2701137217, 14.1119533776], \\\"type\\\": \\\"Point\\\"}\"],[211,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.5787058982, 12.6873486676], \\\"type\\\": \\\"Point\\\"}\"],[2110,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3562175675, 2.9375826168], \\\"type\\\": \\\"Point\\\"}\"],[2111,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2800067713, 1.7880695438], \\\"type\\\": \\\"Point\\\"}\"],[2112,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9605437857, -1.4816707851], \\\"type\\\": \\\"Point\\\"}\"],[2113,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1910500661, 10.8855865029], \\\"type\\\": \\\"Point\\\"}\"],[2114,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.545035187, 11.4938286285], \\\"type\\\": \\\"Point\\\"}\"],[2115,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6853715692, 12.3381532857], \\\"type\\\": \\\"Point\\\"}\"],[2116,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.7759018801, 11.9483638498], \\\"type\\\": \\\"Point\\\"}\"],[2117,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.6733180648, 10.7160946146], \\\"type\\\": \\\"Point\\\"}\"],[2118,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.244388293, 9.9480450908], \\\"type\\\": \\\"Point\\\"}\"],[2119,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5567546076, 12.7036132444], \\\"type\\\": \\\"Point\\\"}\"],[212,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.6410029511, 12.8801763192], \\\"type\\\": \\\"Point\\\"}\"],[2120,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5573094981, 12.6071910609], \\\"type\\\": \\\"Point\\\"}\"],[2121,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.0944474704, 10.6618526507], \\\"type\\\": \\\"Point\\\"}\"],[2122,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7246547049, 13.0852585416], \\\"type\\\": \\\"Point\\\"}\"],[2123,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4112294572, -1.8980270421], \\\"type\\\": \\\"Point\\\"}\"],[2124,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0650790568, 17.6713881338], \\\"type\\\": \\\"Point\\\"}\"],[2125,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0946030274, 20.5338351374], \\\"type\\\": \\\"Point\\\"}\"],[2126,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2936528421, 15.2531396635], \\\"type\\\": \\\"Point\\\"}\"],[2127,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.3839473578, 18.3003017515], \\\"type\\\": \\\"Point\\\"}\"],[2128,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.761467887, 9.4737991984], \\\"type\\\": \\\"Point\\\"}\"],[2129,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.5440051385, 10.0132781676], \\\"type\\\": \\\"Point\\\"}\"],[213,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.9749219624, 13.950721891], \\\"type\\\": \\\"Point\\\"}\"],[2130,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.6509182795, 3.972161669], \\\"type\\\": \\\"Point\\\"}\"],[2131,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.1796459513, 7.3002093941], \\\"type\\\": \\\"Point\\\"}\"],[2132,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.8984340429, 10.8558361584], \\\"type\\\": \\\"Point\\\"}\"],[2133,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.1292753557, 10.8054805836], \\\"type\\\": \\\"Point\\\"}\"],[2134,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.2625862001, 7.9997810657], \\\"type\\\": \\\"Point\\\"}\"],[2135,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8910314548, 14.5893558766], \\\"type\\\": \\\"Point\\\"}\"],[2136,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7403665437, 14.3879679665], \\\"type\\\": \\\"Point\\\"}\"],[2137,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.4676893869, 14.1215354638], \\\"type\\\": \\\"Point\\\"}\"],[2138,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.8971964248, 14.2830818596], \\\"type\\\": \\\"Point\\\"}\"],[2139,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.4803659215, 13.6979282964], \\\"type\\\": \\\"Point\\\"}\"],[214,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.2914883015, 15.4436032701], \\\"type\\\": \\\"Point\\\"}\"],[2140,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.5992537583, 15.3098320901], \\\"type\\\": \\\"Point\\\"}\"],[2141,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6932302111, 13.4478607128], \\\"type\\\": \\\"Point\\\"}\"],[2142,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.2887756264, 13.6148170421], \\\"type\\\": \\\"Point\\\"}\"],[2143,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.5311556409, 14.6755602507], \\\"type\\\": \\\"Point\\\"}\"],[2144,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.0009869595, 16.2323285099], \\\"type\\\": \\\"Point\\\"}\"],[2145,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6528392387, 16.3968648889], \\\"type\\\": \\\"Point\\\"}\"],[2146,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.4299161642, 16.8195492697], \\\"type\\\": \\\"Point\\\"}\"],[2147,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.3311586371, 15.4193981848], \\\"type\\\": \\\"Point\\\"}\"],[2148,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.3484094189, 16.1543205356], \\\"type\\\": \\\"Point\\\"}\"],[2149,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.9074060668, 14.382423668], \\\"type\\\": \\\"Point\\\"}\"],[215,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.5430475856, 15.1308482695], \\\"type\\\": \\\"Point\\\"}\"],[2150,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.4360661721, 13.334462756], \\\"type\\\": \\\"Point\\\"}\"],[2151,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.8687285056, 15.6554035848], \\\"type\\\": \\\"Point\\\"}\"],[2152,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.102492247, 14.7797933753], \\\"type\\\": \\\"Point\\\"}\"],[2153,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.9998319485, 3.6499406176], \\\"type\\\": \\\"Point\\\"}\"],[2154,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.7256159543, 3.3034564415], \\\"type\\\": \\\"Point\\\"}\"],[2155,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7931487039, 18.138945562], \\\"type\\\": \\\"Point\\\"}\"],[2156,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9410354325, 19.5670706122], \\\"type\\\": \\\"Point\\\"}\"],[2157,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.744129435, 17.6591610743], \\\"type\\\": \\\"Point\\\"}\"],[2158,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7507647474, 18.7353490326], \\\"type\\\": \\\"Point\\\"}\"],[2159,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2746607917, 17.8616334932], \\\"type\\\": \\\"Point\\\"}\"],[216,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.760072262, 14.7944967616], \\\"type\\\": \\\"Point\\\"}\"],[2160,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.2971237064, 18.0466505189], \\\"type\\\": \\\"Point\\\"}\"],[2161,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.6745477179, -1.4774249132], \\\"type\\\": \\\"Point\\\"}\"],[2162,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.133287407, -2.4894892534], \\\"type\\\": \\\"Point\\\"}\"],[2163,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.2387711639, 9.6619668935], \\\"type\\\": \\\"Point\\\"}\"],[2164,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [12.9105299767, 9.6289639296], \\\"type\\\": \\\"Point\\\"}\"],[2165,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.8216803463, 12.5234705743], \\\"type\\\": \\\"Point\\\"}\"],[2166,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.6623574585, 13.3371911302], \\\"type\\\": \\\"Point\\\"}\"],[2167,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.4960810964, 1.3783634717], \\\"type\\\": \\\"Point\\\"}\"],[2168,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.306015659, 1.4613412506], \\\"type\\\": \\\"Point\\\"}\"],[2169,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [22.8444428428, 0.3348698644], \\\"type\\\": \\\"Point\\\"}\"],[217,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.2290185285, 11.4650721815], \\\"type\\\": \\\"Point\\\"}\"],[2170,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.353502822, 15.3899242736], \\\"type\\\": \\\"Point\\\"}\"],[2171,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.7768786408, 16.585994671], \\\"type\\\": \\\"Point\\\"}\"],[2172,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.1126000246, 17.0464025445], \\\"type\\\": \\\"Point\\\"}\"],[2173,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.9693985916, 18.3294653025], \\\"type\\\": \\\"Point\\\"}\"],[2174,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.5364037956, 2.7055023509], \\\"type\\\": \\\"Point\\\"}\"],[2175,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.9699544418, 13.3625819195], \\\"type\\\": \\\"Point\\\"}\"],[2176,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.7753297366, 11.344867878], \\\"type\\\": \\\"Point\\\"}\"],[2177,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6631839803, -1.7684155779], \\\"type\\\": \\\"Point\\\"}\"],[2178,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.2529212991, 5.8991900028], \\\"type\\\": \\\"Point\\\"}\"],[2179,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7888834115, 10.2200376647], \\\"type\\\": \\\"Point\\\"}\"],[218,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.7760328705, 12.8249834337], \\\"type\\\": \\\"Point\\\"}\"],[2180,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.1357982283, 11.2663172094], \\\"type\\\": \\\"Point\\\"}\"],[2181,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.685004597, 3.2125506553], \\\"type\\\": \\\"Point\\\"}\"],[2182,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.3713628011, 12.9907337889], \\\"type\\\": \\\"Point\\\"}\"],[2183,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.4462991233, 6.3901642696], \\\"type\\\": \\\"Point\\\"}\"],[2184,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.9923696032, 1.3836703695], \\\"type\\\": \\\"Point\\\"}\"],[2185,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.072386065, 9.0447305114], \\\"type\\\": \\\"Point\\\"}\"],[2186,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.815324817, 19.3820948999], \\\"type\\\": \\\"Point\\\"}\"],[2187,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.8605652027, 15.2088183085], \\\"type\\\": \\\"Point\\\"}\"],[2188,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.1690728944, 14.5995074067], \\\"type\\\": \\\"Point\\\"}\"],[2189,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.3704006806, 9.7275863593], \\\"type\\\": \\\"Point\\\"}\"],[219,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8767597154, 12.5267230672], \\\"type\\\": \\\"Point\\\"}\"],[2190,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.7083530121, 12.3837058604], \\\"type\\\": \\\"Point\\\"}\"],[2191,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [21.1283236503, 7.03652314], \\\"type\\\": \\\"Point\\\"}\"],[2192,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [19.3358760741, 6.4294051327], \\\"type\\\": \\\"Point\\\"}\"],[2193,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4395431318, 16.4142531783], \\\"type\\\": \\\"Point\\\"}\"],[2194,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7880282599, 19.4487885638], \\\"type\\\": \\\"Point\\\"}\"],[2195,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [20.6252716767, 4.5116344681], \\\"type\\\": \\\"Point\\\"}\"],[2196,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4597255426, 8.2822767428], \\\"type\\\": \\\"Point\\\"}\"],[2197,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.4939663551, 8.6292790608], \\\"type\\\": \\\"Point\\\"}\"],[2198,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [25.4331454933, 8.5538223529], \\\"type\\\": \\\"Point\\\"}\"],[2199,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [23.0061979733, 9.0097687898], \\\"type\\\": \\\"Point\\\"}\"],[22,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8282688893, 5.8707210488], \\\"type\\\": \\\"Point\\\"}\"],[220,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.9969415302, 12.0833802854], \\\"type\\\": \\\"Point\\\"}\"],[2200,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5185544849, 10.3365947693], \\\"type\\\": \\\"Point\\\"}\"],[2201,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.5753717719, 7.6301235733], \\\"type\\\": \\\"Point\\\"}\"],[2202,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [18.8777619148, 11.7436695027], \\\"type\\\": \\\"Point\\\"}\"],[2203,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.3547291638, -3.2984948575], \\\"type\\\": \\\"Point\\\"}\"],[2204,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1932678781, 14.2524958554], \\\"type\\\": \\\"Point\\\"}\"],[2205,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.7348166714, 13.8519417858], \\\"type\\\": \\\"Point\\\"}\"],[2206,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.9613742034, 13.9647615653], \\\"type\\\": \\\"Point\\\"}\"],[2207,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.017592797, 16.0792626491], \\\"type\\\": \\\"Point\\\"}\"],[2208,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.2816786051, 15.6984418387], \\\"type\\\": \\\"Point\\\"}\"],[2209,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.1872190421, 17.7346980646], \\\"type\\\": \\\"Point\\\"}\"],[221,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.3697673908, 10.2022220387], \\\"type\\\": \\\"Point\\\"}\"],[2210,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.4219939622, 13.9480778815], \\\"type\\\": \\\"Point\\\"}\"],[2211,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.5985667609, 2.3718164385], \\\"type\\\": \\\"Point\\\"}\"],[2212,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.7153719067, 17.0330081992], \\\"type\\\": \\\"Point\\\"}\"],[2213,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.1272368369, 0.9490496702], \\\"type\\\": \\\"Point\\\"}\"],[2214,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.1108366369, 19.6789578164], \\\"type\\\": \\\"Point\\\"}\"],[2215,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.6916835134, 3.8767307077], \\\"type\\\": \\\"Point\\\"}\"],[2216,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [17.6164807435, 2.6706687358], \\\"type\\\": \\\"Point\\\"}\"],[2217,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.9017154674, 16.300701452], \\\"type\\\": \\\"Point\\\"}\"],[2218,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [15.0127645929, 16.5508512195], \\\"type\\\": \\\"Point\\\"}\"],[2219,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [24.4298545867, 0.7914548858], \\\"type\\\": \\\"Point\\\"}\"],[222,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2792606919, 15.7288689521], \\\"type\\\": \\\"Point\\\"}\"],[2220,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.5814887304, 19.3456129318], \\\"type\\\": \\\"Point\\\"}\"],[2221,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [13.6707126374, 19.5437432985], \\\"type\\\": \\\"Point\\\"}\"],[2222,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [14.8371183424, 19.0049852396], \\\"type\\\": \\\"Point\\\"}\"],[2223,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [16.5936492549, 19.5307883604], \\\"type\\\": \\\"Point\\\"}\"],[223,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.0949393187, 17.1544436187], \\\"type\\\": \\\"Point\\\"}\"],[224,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.3208615799, 17.3468276111], \\\"type\\\": \\\"Point\\\"}\"],[225,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5380475132, 17.3246041511], \\\"type\\\": \\\"Point\\\"}\"],[226,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7159451313, -0.7656620254], \\\"type\\\": \\\"Point\\\"}\"],[227,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3080629505, -1.9523382625], \\\"type\\\": \\\"Point\\\"}\"],[228,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6091202618, -1.7292560342], \\\"type\\\": \\\"Point\\\"}\"],[229,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2902537373, 4.9565418354], \\\"type\\\": \\\"Point\\\"}\"],[23,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.3818475408, 6.0104533613], \\\"type\\\": \\\"Point\\\"}\"],[230,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4028222586, 4.5892754999], \\\"type\\\": \\\"Point\\\"}\"],[231,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1794602304, 4.5063037678], \\\"type\\\": \\\"Point\\\"}\"],[232,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6547517744, 14.8959755362], \\\"type\\\": \\\"Point\\\"}\"],[233,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.8020654276, 16.5873863928], \\\"type\\\": \\\"Point\\\"}\"],[234,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.9980151269, 16.3561714231], \\\"type\\\": \\\"Point\\\"}\"],[235,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4196133423, 16.4370766527], \\\"type\\\": \\\"Point\\\"}\"],[236,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.9706004798, 16.0610727236], \\\"type\\\": \\\"Point\\\"}\"],[237,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5123502186, 16.6633541053], \\\"type\\\": \\\"Point\\\"}\"],[238,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6691117124, 16.2013417091], \\\"type\\\": \\\"Point\\\"}\"],[239,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.7909299357, 13.6300215892], \\\"type\\\": \\\"Point\\\"}\"],[24,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4356432629, 5.7889837424], \\\"type\\\": \\\"Point\\\"}\"],[240,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9015816387, 15.1960880784], \\\"type\\\": \\\"Point\\\"}\"],[241,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.6512390998, 15.2303909565], \\\"type\\\": \\\"Point\\\"}\"],[242,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.8386773169, 14.9055440838], \\\"type\\\": \\\"Point\\\"}\"],[243,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.5415440485, 14.957573336], \\\"type\\\": \\\"Point\\\"}\"],[244,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.1430527611, 2.6731205326], \\\"type\\\": \\\"Point\\\"}\"],[245,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.2255916808, 2.2554123478], \\\"type\\\": \\\"Point\\\"}\"],[246,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1455461275, 1.9610825427], \\\"type\\\": \\\"Point\\\"}\"],[247,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2749153023, 0.3115801354], \\\"type\\\": \\\"Point\\\"}\"],[248,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0382027087, -1.3785313864], \\\"type\\\": \\\"Point\\\"}\"],[249,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2956103916, 1.3431873538], \\\"type\\\": \\\"Point\\\"}\"],[25,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8031565067, 6.6049592729], \\\"type\\\": \\\"Point\\\"}\"],[250,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.303940476, -0.2277754909], \\\"type\\\": \\\"Point\\\"}\"],[251,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.200173166, 13.7271541008], \\\"type\\\": \\\"Point\\\"}\"],[252,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3934943248, 14.8898492071], \\\"type\\\": \\\"Point\\\"}\"],[253,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.0448461244, 15.1030484487], \\\"type\\\": \\\"Point\\\"}\"],[254,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4666555331, 15.8822526237], \\\"type\\\": \\\"Point\\\"}\"],[255,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.478294295, 17.1850342382], \\\"type\\\": \\\"Point\\\"}\"],[256,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8019856135, 17.2608263981], \\\"type\\\": \\\"Point\\\"}\"],[257,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.0095452615, 17.0352958486], \\\"type\\\": \\\"Point\\\"}\"],[258,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4525845571, 17.5123297409], \\\"type\\\": \\\"Point\\\"}\"],[259,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.1534572739, 2.7206478091], \\\"type\\\": \\\"Point\\\"}\"],[26,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2449477673, 6.5736713635], \\\"type\\\": \\\"Point\\\"}\"],[260,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.2718003568, 2.8289873273], \\\"type\\\": \\\"Point\\\"}\"],[261,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7891182853, 1.6358920557], \\\"type\\\": \\\"Point\\\"}\"],[262,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.1788805762, 0.3299810995], \\\"type\\\": \\\"Point\\\"}\"],[263,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1711048765, 0.0918864515], \\\"type\\\": \\\"Point\\\"}\"],[264,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.73874004, 0.1331236194], \\\"type\\\": \\\"Point\\\"}\"],[265,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3760475734, 11.2154006963], \\\"type\\\": \\\"Point\\\"}\"],[266,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.5274075918, 12.033923485], \\\"type\\\": \\\"Point\\\"}\"],[267,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.736723229, 11.5352506217], \\\"type\\\": \\\"Point\\\"}\"],[268,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.6012374944, 15.9967605483], \\\"type\\\": \\\"Point\\\"}\"],[269,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8835817832, 17.5655925196], \\\"type\\\": \\\"Point\\\"}\"],[27,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5387082735, 7.0821914136], \\\"type\\\": \\\"Point\\\"}\"],[270,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1593615347, -7.0199350857], \\\"type\\\": \\\"Point\\\"}\"],[271,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4689704067, -8.1394160073], \\\"type\\\": \\\"Point\\\"}\"],[272,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.116002904, -8.0293065791], \\\"type\\\": \\\"Point\\\"}\"],[273,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0529337193, -1.3814408679], \\\"type\\\": \\\"Point\\\"}\"],[274,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.6386129924, -2.8195481619], \\\"type\\\": \\\"Point\\\"}\"],[275,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0744461289, -2.6810102357], \\\"type\\\": \\\"Point\\\"}\"],[276,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1708633397, -2.9269242928], \\\"type\\\": \\\"Point\\\"}\"],[277,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4086791848, 11.6698435345], \\\"type\\\": \\\"Point\\\"}\"],[278,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7242542234, 11.4177398009], \\\"type\\\": \\\"Point\\\"}\"],[279,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.1177037115, 8.4853903592], \\\"type\\\": \\\"Point\\\"}\"],[28,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.8576148338, 1.1028612157], \\\"type\\\": \\\"Point\\\"}\"],[280,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.8571557838, 7.9581437673], \\\"type\\\": \\\"Point\\\"}\"],[281,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1941195739, 2.3793776656], \\\"type\\\": \\\"Point\\\"}\"],[282,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7192318494, 7.7827738833], \\\"type\\\": \\\"Point\\\"}\"],[283,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7864722506, 7.1054601075], \\\"type\\\": \\\"Point\\\"}\"],[284,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3559641753, 7.574857847], \\\"type\\\": \\\"Point\\\"}\"],[285,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3774964797, 7.6585117145], \\\"type\\\": \\\"Point\\\"}\"],[286,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7064525474, 5.3808791965], \\\"type\\\": \\\"Point\\\"}\"],[287,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0751177451, 6.0003245595], \\\"type\\\": \\\"Point\\\"}\"],[288,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4247898677, 3.1659505523], \\\"type\\\": \\\"Point\\\"}\"],[289,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4471781747, 1.9087414772], \\\"type\\\": \\\"Point\\\"}\"],[29,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.9127480696, -0.5658538603], \\\"type\\\": \\\"Point\\\"}\"],[290,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.5292172356, 3.3363063766], \\\"type\\\": \\\"Point\\\"}\"],[291,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.3459904862, 3.2513324796], \\\"type\\\": \\\"Point\\\"}\"],[292,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3762457207, 1.6483809535], \\\"type\\\": \\\"Point\\\"}\"],[293,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.463662228, 0.8834576849], \\\"type\\\": \\\"Point\\\"}\"],[294,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.661591066, 5.3027978767], \\\"type\\\": \\\"Point\\\"}\"],[295,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.3971994409, 1.0685504021], \\\"type\\\": \\\"Point\\\"}\"],[296,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.6731620561, 6.3795199622], \\\"type\\\": \\\"Point\\\"}\"],[297,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.9743712036, 4.9029674252], \\\"type\\\": \\\"Point\\\"}\"],[298,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.8832220563, 4.8875565639], \\\"type\\\": \\\"Point\\\"}\"],[299,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8023651079, 6.2838935985], \\\"type\\\": \\\"Point\\\"}\"],[3,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4691902093, -2.0086670357], \\\"type\\\": \\\"Point\\\"}\"],[30,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.125101606, -0.14085405], \\\"type\\\": \\\"Point\\\"}\"],[300,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5454647308, 6.7805408696], \\\"type\\\": \\\"Point\\\"}\"],[301,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.631652524, 7.1913334515], \\\"type\\\": \\\"Point\\\"}\"],[302,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.9190838102, 8.4348469671], \\\"type\\\": \\\"Point\\\"}\"],[303,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.3334974125, 9.8663416791], \\\"type\\\": \\\"Point\\\"}\"],[304,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2550776273, 7.0849182652], \\\"type\\\": \\\"Point\\\"}\"],[305,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.3081728869, 6.9674257849], \\\"type\\\": \\\"Point\\\"}\"],[306,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0644805111, 6.1619189226], \\\"type\\\": \\\"Point\\\"}\"],[307,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9208008699, 6.3065165097], \\\"type\\\": \\\"Point\\\"}\"],[308,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5391329939, 2.4486751436], \\\"type\\\": \\\"Point\\\"}\"],[309,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.8116374409, 2.3953974412], \\\"type\\\": \\\"Point\\\"}\"],[31,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3474765866, -0.4120048364], \\\"type\\\": \\\"Point\\\"}\"],[310,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.386022442, 8.0349984216], \\\"type\\\": \\\"Point\\\"}\"],[311,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7515580674, 12.3004434838], \\\"type\\\": \\\"Point\\\"}\"],[312,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0445937236, 10.7970962264], \\\"type\\\": \\\"Point\\\"}\"],[313,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.4135210393, 11.5607457591], \\\"type\\\": \\\"Point\\\"}\"],[314,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.8210033751, 11.0162006638], \\\"type\\\": \\\"Point\\\"}\"],[315,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.3295927437, 12.1510546309], \\\"type\\\": \\\"Point\\\"}\"],[316,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1179706885, 14.259195516], \\\"type\\\": \\\"Point\\\"}\"],[317,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.3175513022, 12.7509317451], \\\"type\\\": \\\"Point\\\"}\"],[318,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.655109207, 12.692753999], \\\"type\\\": \\\"Point\\\"}\"],[319,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1978989776, 12.5961917967], \\\"type\\\": \\\"Point\\\"}\"],[32,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4653512972, -0.3351140393], \\\"type\\\": \\\"Point\\\"}\"],[320,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5650382409, 14.1930549096], \\\"type\\\": \\\"Point\\\"}\"],[321,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8868910013, 13.0772851868], \\\"type\\\": \\\"Point\\\"}\"],[322,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.2892778071, 12.916445166], \\\"type\\\": \\\"Point\\\"}\"],[323,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4411671324, 10.5014764216], \\\"type\\\": \\\"Point\\\"}\"],[324,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.1213235785, 13.3987585701], \\\"type\\\": \\\"Point\\\"}\"],[325,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.0903793753, 11.2929089614], \\\"type\\\": \\\"Point\\\"}\"],[326,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.8433613421, 11.5044401253], \\\"type\\\": \\\"Point\\\"}\"],[327,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5840959351, 10.2539395548], \\\"type\\\": \\\"Point\\\"}\"],[328,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0067989393, 12.6303415366], \\\"type\\\": \\\"Point\\\"}\"],[329,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0879547039, 12.9538825285], \\\"type\\\": \\\"Point\\\"}\"],[33,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9397762174, 0.2859116407], \\\"type\\\": \\\"Point\\\"}\"],[330,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9615958625, 12.2799154739], \\\"type\\\": \\\"Point\\\"}\"],[331,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5820376068, 11.6638940878], \\\"type\\\": \\\"Point\\\"}\"],[332,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.4959262365, 12.7167559538], \\\"type\\\": \\\"Point\\\"}\"],[333,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.1186139598, 14.2269225074], \\\"type\\\": \\\"Point\\\"}\"],[334,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1380758658, 11.4161054], \\\"type\\\": \\\"Point\\\"}\"],[335,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.2879395895, 9.0472410988], \\\"type\\\": \\\"Point\\\"}\"],[336,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.063565753, 10.6638554806], \\\"type\\\": \\\"Point\\\"}\"],[337,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3225131761, 7.8514636221], \\\"type\\\": \\\"Point\\\"}\"],[338,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4405149058, 11.4368265864], \\\"type\\\": \\\"Point\\\"}\"],[339,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7270256347, 11.1842118579], \\\"type\\\": \\\"Point\\\"}\"],[34,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3716135929, -0.0524631503], \\\"type\\\": \\\"Point\\\"}\"],[340,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.7195730456, 10.9652748599], \\\"type\\\": \\\"Point\\\"}\"],[341,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4242761407, 9.683433534], \\\"type\\\": \\\"Point\\\"}\"],[342,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5573741104, 10.7907126151], \\\"type\\\": \\\"Point\\\"}\"],[343,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.473073262, 9.5780260071], \\\"type\\\": \\\"Point\\\"}\"],[344,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5676305035, 7.8958529595], \\\"type\\\": \\\"Point\\\"}\"],[345,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7735167082, 7.7405642919], \\\"type\\\": \\\"Point\\\"}\"],[346,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7818606635, 7.6671144615], \\\"type\\\": \\\"Point\\\"}\"],[347,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.7488558625, 7.1291633076], \\\"type\\\": \\\"Point\\\"}\"],[348,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7557138477, 7.6501414581], \\\"type\\\": \\\"Point\\\"}\"],[349,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6861274554, 8.6621918562], \\\"type\\\": \\\"Point\\\"}\"],[35,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4678364032, 11.5974762336], \\\"type\\\": \\\"Point\\\"}\"],[350,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1774413895, 10.3475468161], \\\"type\\\": \\\"Point\\\"}\"],[351,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.287351303, 10.2306411685], \\\"type\\\": \\\"Point\\\"}\"],[352,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4619559674, 9.8077293544], \\\"type\\\": \\\"Point\\\"}\"],[353,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3738279893, 10.7551720261], \\\"type\\\": \\\"Point\\\"}\"],[354,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1105023371, 8.9599952561], \\\"type\\\": \\\"Point\\\"}\"],[355,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.2384196407, 11.5917623797], \\\"type\\\": \\\"Point\\\"}\"],[356,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1503818935, 11.4859062419], \\\"type\\\": \\\"Point\\\"}\"],[357,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2257136915, 12.6429780431], \\\"type\\\": \\\"Point\\\"}\"],[358,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4955513466, 6.3510339433], \\\"type\\\": \\\"Point\\\"}\"],[359,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.3900654983, 7.0223000303], \\\"type\\\": \\\"Point\\\"}\"],[36,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5079561377, 12.1591942009], \\\"type\\\": \\\"Point\\\"}\"],[360,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.6778412319, 5.9878958374], \\\"type\\\": \\\"Point\\\"}\"],[361,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.306572084, 4.3934124318], \\\"type\\\": \\\"Point\\\"}\"],[362,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.2400852893, 4.5965344578], \\\"type\\\": \\\"Point\\\"}\"],[363,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.2962695136, 6.2622429642], \\\"type\\\": \\\"Point\\\"}\"],[364,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.3427549616, 5.2784257405], \\\"type\\\": \\\"Point\\\"}\"],[365,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4126440987, 5.6357962327], \\\"type\\\": \\\"Point\\\"}\"],[366,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8652809829, 3.8902770249], \\\"type\\\": \\\"Point\\\"}\"],[367,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0717322134, 6.1431613785], \\\"type\\\": \\\"Point\\\"}\"],[368,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7678608339, 5.6304611736], \\\"type\\\": \\\"Point\\\"}\"],[369,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.292917111, 3.1385520904], \\\"type\\\": \\\"Point\\\"}\"],[37,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4019069137, 12.3943673616], \\\"type\\\": \\\"Point\\\"}\"],[370,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.2630432637, 3.8830467902], \\\"type\\\": \\\"Point\\\"}\"],[371,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6017514472, 10.6439252642], \\\"type\\\": \\\"Point\\\"}\"],[372,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1884413682, 11.6422874494], \\\"type\\\": \\\"Point\\\"}\"],[373,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.2940467068, 10.8086212718], \\\"type\\\": \\\"Point\\\"}\"],[374,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5677453936, 10.918439694], \\\"type\\\": \\\"Point\\\"}\"],[375,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9329514594, 11.9191182082], \\\"type\\\": \\\"Point\\\"}\"],[376,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0446358739, 12.9889886834], \\\"type\\\": \\\"Point\\\"}\"],[377,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4950675315, 9.7613139605], \\\"type\\\": \\\"Point\\\"}\"],[378,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8214430354, 7.9324460397], \\\"type\\\": \\\"Point\\\"}\"],[379,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1941630459, 8.1100197607], \\\"type\\\": \\\"Point\\\"}\"],[38,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5538778446, 11.9547205755], \\\"type\\\": \\\"Point\\\"}\"],[380,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0858827194, 13.7425440156], \\\"type\\\": \\\"Point\\\"}\"],[381,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3108259855, 14.34287733], \\\"type\\\": \\\"Point\\\"}\"],[382,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.9119558832, 14.6012856764], \\\"type\\\": \\\"Point\\\"}\"],[383,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.7156760749, 15.6672286749], \\\"type\\\": \\\"Point\\\"}\"],[384,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7062936267, 7.6991440459], \\\"type\\\": \\\"Point\\\"}\"],[385,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0344471195, 7.6367787105], \\\"type\\\": \\\"Point\\\"}\"],[386,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2218886937, 12.6945372816], \\\"type\\\": \\\"Point\\\"}\"],[387,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0629637295, 11.3909690611], \\\"type\\\": \\\"Point\\\"}\"],[388,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.1062708294, 12.8503440736], \\\"type\\\": \\\"Point\\\"}\"],[389,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.318271736, 8.4390534008], \\\"type\\\": \\\"Point\\\"}\"],[39,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.5068656404, 11.3383040544], \\\"type\\\": \\\"Point\\\"}\"],[390,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8760013911, 12.7602067607], \\\"type\\\": \\\"Point\\\"}\"],[391,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.4148625146, 12.3943941381], \\\"type\\\": \\\"Point\\\"}\"],[392,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.9791444591, 11.7326143237], \\\"type\\\": \\\"Point\\\"}\"],[393,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1616307352, 12.4252361302], \\\"type\\\": \\\"Point\\\"}\"],[394,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.6106168299, 10.9527108533], \\\"type\\\": \\\"Point\\\"}\"],[395,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.3482346784, 14.2942842104], \\\"type\\\": \\\"Point\\\"}\"],[396,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3385519447, 15.140785817], \\\"type\\\": \\\"Point\\\"}\"],[397,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.3117440709, 12.2763314574], \\\"type\\\": \\\"Point\\\"}\"],[398,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5349027229, 11.1716955112], \\\"type\\\": \\\"Point\\\"}\"],[399,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.7787888512, 13.3658870585], \\\"type\\\": \\\"Point\\\"}\"],[4,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.0703383258, 15.808599335], \\\"type\\\": \\\"Point\\\"}\"],[40,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1364416547, 11.9037235606], \\\"type\\\": \\\"Point\\\"}\"],[400,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.643043013, 10.2113338982], \\\"type\\\": \\\"Point\\\"}\"],[401,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0336031988, 10.1062377942], \\\"type\\\": \\\"Point\\\"}\"],[402,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0437760979, 9.9757316557], \\\"type\\\": \\\"Point\\\"}\"],[403,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.454933684, 13.1680066977], \\\"type\\\": \\\"Point\\\"}\"],[404,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1942689585, 5.3439741535], \\\"type\\\": \\\"Point\\\"}\"],[405,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.1479454766, 4.6001136612], \\\"type\\\": \\\"Point\\\"}\"],[406,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0145963119, 8.8592264344], \\\"type\\\": \\\"Point\\\"}\"],[407,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.8797029511, 7.5220141199], \\\"type\\\": \\\"Point\\\"}\"],[408,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.4105472205, 9.5350707448], \\\"type\\\": \\\"Point\\\"}\"],[409,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.282990363, 9.0978404844], \\\"type\\\": \\\"Point\\\"}\"],[41,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1148854107, 11.7243817813], \\\"type\\\": \\\"Point\\\"}\"],[410,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.2283596508, 8.1101560985], \\\"type\\\": \\\"Point\\\"}\"],[411,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6400988322, 4.3936050033], \\\"type\\\": \\\"Point\\\"}\"],[412,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7673788504, 3.5324922451], \\\"type\\\": \\\"Point\\\"}\"],[413,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3075626147, 3.7710042055], \\\"type\\\": \\\"Point\\\"}\"],[414,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8234945626, 4.6168966704], \\\"type\\\": \\\"Point\\\"}\"],[415,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.3653087708, 2.7302956326], \\\"type\\\": \\\"Point\\\"}\"],[416,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0075230764, 2.6625310782], \\\"type\\\": \\\"Point\\\"}\"],[417,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.8782862778, 2.5873187031], \\\"type\\\": \\\"Point\\\"}\"],[418,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7307702513, 0.776936198], \\\"type\\\": \\\"Point\\\"}\"],[419,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.3824719509, 5.1081436766], \\\"type\\\": \\\"Point\\\"}\"],[42,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.067081529, 12.0620475653], \\\"type\\\": \\\"Point\\\"}\"],[420,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3257209334, 2.1803754469], \\\"type\\\": \\\"Point\\\"}\"],[421,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5233975168, 2.3666136263], \\\"type\\\": \\\"Point\\\"}\"],[422,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2822527036, -1.4402876768], \\\"type\\\": \\\"Point\\\"}\"],[423,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6465520187, 0.6181301604], \\\"type\\\": \\\"Point\\\"}\"],[424,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.333145739, 1.6756982968], \\\"type\\\": \\\"Point\\\"}\"],[425,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8953460252, 0.8267429156], \\\"type\\\": \\\"Point\\\"}\"],[426,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2142321865, 2.3591940194], \\\"type\\\": \\\"Point\\\"}\"],[427,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2889975298, 4.6626219501], \\\"type\\\": \\\"Point\\\"}\"],[428,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.950344958, 3.8453529798], \\\"type\\\": \\\"Point\\\"}\"],[429,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0892824408, 3.9627757776], \\\"type\\\": \\\"Point\\\"}\"],[43,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.0966813299, 6.4080554788], \\\"type\\\": \\\"Point\\\"}\"],[430,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9582568315, 6.9215424824], \\\"type\\\": \\\"Point\\\"}\"],[431,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.3673636872, 6.826640777], \\\"type\\\": \\\"Point\\\"}\"],[432,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0068843486, 5.00498495], \\\"type\\\": \\\"Point\\\"}\"],[433,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9170446165, 3.4313417915], \\\"type\\\": \\\"Point\\\"}\"],[434,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2832280977, 1.7342338256], \\\"type\\\": \\\"Point\\\"}\"],[435,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.3202913347, 1.9087915967], \\\"type\\\": \\\"Point\\\"}\"],[436,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1242157062, 2.2686095688], \\\"type\\\": \\\"Point\\\"}\"],[437,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.4823722127, 0.4938261919], \\\"type\\\": \\\"Point\\\"}\"],[438,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.1584248591, -1.5195320988], \\\"type\\\": \\\"Point\\\"}\"],[439,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.476215603, 4.1789180059], \\\"type\\\": \\\"Point\\\"}\"],[44,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.2407571233, 6.2139426398], \\\"type\\\": \\\"Point\\\"}\"],[440,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8732052286, 5.2274160366], \\\"type\\\": \\\"Point\\\"}\"],[441,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9059529886, 5.5259561269], \\\"type\\\": \\\"Point\\\"}\"],[442,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8302169356, 9.7347142518], \\\"type\\\": \\\"Point\\\"}\"],[443,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3141731492, 9.1999881868], \\\"type\\\": \\\"Point\\\"}\"],[444,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7708188003, 3.6422696055], \\\"type\\\": \\\"Point\\\"}\"],[445,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3918344639, 2.7848460877], \\\"type\\\": \\\"Point\\\"}\"],[446,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3514014873, 2.4288784442], \\\"type\\\": \\\"Point\\\"}\"],[447,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7752171238, 3.8302598485], \\\"type\\\": \\\"Point\\\"}\"],[448,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.743428541, -0.1746819741], \\\"type\\\": \\\"Point\\\"}\"],[449,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7650045153, 0.0036135151], \\\"type\\\": \\\"Point\\\"}\"],[45,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.2372090801, 5.9823996814], \\\"type\\\": \\\"Point\\\"}\"],[450,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.1374952077, 0.9185442672], \\\"type\\\": \\\"Point\\\"}\"],[451,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.1754035047, 1.4646214978], \\\"type\\\": \\\"Point\\\"}\"],[452,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.6259122577, 9.4022222706], \\\"type\\\": \\\"Point\\\"}\"],[453,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0458500756, 8.2288606691], \\\"type\\\": \\\"Point\\\"}\"],[454,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9820893139, 1.6176890723], \\\"type\\\": \\\"Point\\\"}\"],[455,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.3912297853, -1.1933537239], \\\"type\\\": \\\"Point\\\"}\"],[456,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5549559144, 0.1758185084], \\\"type\\\": \\\"Point\\\"}\"],[457,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8255901419, 4.4601623401], \\\"type\\\": \\\"Point\\\"}\"],[458,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.5425974938, 4.7938731141], \\\"type\\\": \\\"Point\\\"}\"],[459,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.539845881, 7.1237728022], \\\"type\\\": \\\"Point\\\"}\"],[46,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0267431344, 10.2580807504], \\\"type\\\": \\\"Point\\\"}\"],[460,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1834109861, 9.3134068722], \\\"type\\\": \\\"Point\\\"}\"],[461,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.6546215751, 5.9202153218], \\\"type\\\": \\\"Point\\\"}\"],[462,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5000122284, 7.2470580625], \\\"type\\\": \\\"Point\\\"}\"],[463,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.372316999, 5.9802984111], \\\"type\\\": \\\"Point\\\"}\"],[464,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4277690277, 6.5771799066], \\\"type\\\": \\\"Point\\\"}\"],[465,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0248134195, 5.3113214161], \\\"type\\\": \\\"Point\\\"}\"],[466,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4882253182, 6.4151388227], \\\"type\\\": \\\"Point\\\"}\"],[467,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0841819022, 5.1514592066], \\\"type\\\": \\\"Point\\\"}\"],[468,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0929846019, 5.730696634], \\\"type\\\": \\\"Point\\\"}\"],[469,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.8332576899, 6.0664943631], \\\"type\\\": \\\"Point\\\"}\"],[47,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.6468463363, 10.5737994401], \\\"type\\\": \\\"Point\\\"}\"],[470,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.0730305862, 14.9082448033], \\\"type\\\": \\\"Point\\\"}\"],[471,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6084736261, 13.38648019], \\\"type\\\": \\\"Point\\\"}\"],[472,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3052688905, 11.9616022106], \\\"type\\\": \\\"Point\\\"}\"],[473,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.246051543, 11.1116491342], \\\"type\\\": \\\"Point\\\"}\"],[474,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.4154196809, 11.73635315], \\\"type\\\": \\\"Point\\\"}\"],[475,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.0808669482, 13.4344602798], \\\"type\\\": \\\"Point\\\"}\"],[476,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3601547445, 14.6629574333], \\\"type\\\": \\\"Point\\\"}\"],[477,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0050887339, 15.6129567521], \\\"type\\\": \\\"Point\\\"}\"],[478,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4250560267, 14.5116330492], \\\"type\\\": \\\"Point\\\"}\"],[479,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.2166023375, 11.5252749038], \\\"type\\\": \\\"Point\\\"}\"],[48,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4576059364, 10.7971571175], \\\"type\\\": \\\"Point\\\"}\"],[480,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.2073261996, 16.0588977968], \\\"type\\\": \\\"Point\\\"}\"],[481,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7157875502, 14.3112024759], \\\"type\\\": \\\"Point\\\"}\"],[482,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9134117788, 15.0837868968], \\\"type\\\": \\\"Point\\\"}\"],[483,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.2805693522, 11.9468943493], \\\"type\\\": \\\"Point\\\"}\"],[484,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6858964773, 12.9654119764], \\\"type\\\": \\\"Point\\\"}\"],[485,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3104098544, 12.0541261374], \\\"type\\\": \\\"Point\\\"}\"],[486,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.6678499181, 15.7126699103], \\\"type\\\": \\\"Point\\\"}\"],[487,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8755251205, 15.7348134387], \\\"type\\\": \\\"Point\\\"}\"],[488,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4632646143, 14.3279987789], \\\"type\\\": \\\"Point\\\"}\"],[489,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7142367349, 12.8497868082], \\\"type\\\": \\\"Point\\\"}\"],[49,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.1393612719, 11.8072554921], \\\"type\\\": \\\"Point\\\"}\"],[490,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8751126284, 9.2776999879], \\\"type\\\": \\\"Point\\\"}\"],[491,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0714610187, 8.5527617609], \\\"type\\\": \\\"Point\\\"}\"],[492,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4268858776, 8.6342988592], \\\"type\\\": \\\"Point\\\"}\"],[493,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.591488928, 12.3564228822], \\\"type\\\": \\\"Point\\\"}\"],[494,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.8447373988, 13.0227640552], \\\"type\\\": \\\"Point\\\"}\"],[495,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.7478658253, 14.9249297605], \\\"type\\\": \\\"Point\\\"}\"],[496,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.08368835, 15.0303235037], \\\"type\\\": \\\"Point\\\"}\"],[497,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0420067144, 14.6028369567], \\\"type\\\": \\\"Point\\\"}\"],[498,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0323449588, 14.8683776807], \\\"type\\\": \\\"Point\\\"}\"],[499,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.9958201843, 12.8715240909], \\\"type\\\": \\\"Point\\\"}\"],[5,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.3225214574, 16.1338234435], \\\"type\\\": \\\"Point\\\"}\"],[50,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.8605639578, 13.1275161314], \\\"type\\\": \\\"Point\\\"}\"],[500,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.5371723793, 13.142991848], \\\"type\\\": \\\"Point\\\"}\"],[501,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2402634394, 10.3550474465], \\\"type\\\": \\\"Point\\\"}\"],[502,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8591239332, 9.4808228337], \\\"type\\\": \\\"Point\\\"}\"],[503,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5011795779, 10.3204348973], \\\"type\\\": \\\"Point\\\"}\"],[504,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0023658016, 12.5285514484], \\\"type\\\": \\\"Point\\\"}\"],[505,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9434970534, 9.033974989], \\\"type\\\": \\\"Point\\\"}\"],[506,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9855382356, 14.4636438578], \\\"type\\\": \\\"Point\\\"}\"],[507,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8658667246, 11.549260711], \\\"type\\\": \\\"Point\\\"}\"],[508,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2448370474, 9.4801066856], \\\"type\\\": \\\"Point\\\"}\"],[509,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2602309522, 16.262191262], \\\"type\\\": \\\"Point\\\"}\"],[51,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.8670767759, 13.3554789253], \\\"type\\\": \\\"Point\\\"}\"],[510,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.2463044327, 17.2497026609], \\\"type\\\": \\\"Point\\\"}\"],[511,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.2143164175, 16.993575993], \\\"type\\\": \\\"Point\\\"}\"],[512,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1932352912, 16.578814329], \\\"type\\\": \\\"Point\\\"}\"],[513,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.8497451194, 17.8007390505], \\\"type\\\": \\\"Point\\\"}\"],[514,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.8003379598, 16.2691095417], \\\"type\\\": \\\"Point\\\"}\"],[515,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2641887004, 9.8349817534], \\\"type\\\": \\\"Point\\\"}\"],[516,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4412271571, 16.5156266174], \\\"type\\\": \\\"Point\\\"}\"],[517,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0276757965, 16.123784895], \\\"type\\\": \\\"Point\\\"}\"],[518,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.618720998, 14.4885203437], \\\"type\\\": \\\"Point\\\"}\"],[519,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4523002879, 14.5279835923], \\\"type\\\": \\\"Point\\\"}\"],[52,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.096701517, 3.3274091592], \\\"type\\\": \\\"Point\\\"}\"],[520,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.957907005, 17.5332550689], \\\"type\\\": \\\"Point\\\"}\"],[521,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.7266246899, 9.9658471642], \\\"type\\\": \\\"Point\\\"}\"],[522,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.632261407, 9.8186946124], \\\"type\\\": \\\"Point\\\"}\"],[523,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0495258953, 12.0818916758], \\\"type\\\": \\\"Point\\\"}\"],[524,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.1803288131, 15.3493760898], \\\"type\\\": \\\"Point\\\"}\"],[525,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.3893504795, 14.012535785], \\\"type\\\": \\\"Point\\\"}\"],[526,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.37037486, 13.7912902824], \\\"type\\\": \\\"Point\\\"}\"],[527,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1669764697, 13.0421235489], \\\"type\\\": \\\"Point\\\"}\"],[528,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0171368384, 11.8357062853], \\\"type\\\": \\\"Point\\\"}\"],[529,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.9587673987, 5.8260328173], \\\"type\\\": \\\"Point\\\"}\"],[53,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.9582310358, 3.273859903], \\\"type\\\": \\\"Point\\\"}\"],[530,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6328225513, 5.0917376609], \\\"type\\\": \\\"Point\\\"}\"],[531,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.3666462636, 5.4732169738], \\\"type\\\": \\\"Point\\\"}\"],[532,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6607045934, 6.7624139297], \\\"type\\\": \\\"Point\\\"}\"],[533,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.1006018217, 5.8814994357], \\\"type\\\": \\\"Point\\\"}\"],[534,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2616596481, 5.0289124317], \\\"type\\\": \\\"Point\\\"}\"],[535,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8479301184, 3.7579134804], \\\"type\\\": \\\"Point\\\"}\"],[536,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.2469054402, 2.2906205127], \\\"type\\\": \\\"Point\\\"}\"],[537,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.4142248173, 5.5161038001], \\\"type\\\": \\\"Point\\\"}\"],[538,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.5652243874, 5.6446571955], \\\"type\\\": \\\"Point\\\"}\"],[539,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.1666133997, 6.7858060472], \\\"type\\\": \\\"Point\\\"}\"],[54,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.7655042049, 2.9413012164], \\\"type\\\": \\\"Point\\\"}\"],[540,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.3186414226, 6.3347406058], \\\"type\\\": \\\"Point\\\"}\"],[541,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.4752575314, 4.9482799681], \\\"type\\\": \\\"Point\\\"}\"],[542,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6307754182, 3.5663978368], \\\"type\\\": \\\"Point\\\"}\"],[543,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.2810334288, 4.0647610832], \\\"type\\\": \\\"Point\\\"}\"],[544,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.9479763028, 3.964732629], \\\"type\\\": \\\"Point\\\"}\"],[545,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5834563105, 4.0894581521], \\\"type\\\": \\\"Point\\\"}\"],[546,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.2115482559, 3.7053688738], \\\"type\\\": \\\"Point\\\"}\"],[547,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.7945704782, 3.0461487194], \\\"type\\\": \\\"Point\\\"}\"],[548,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1446234647, 8.0184109278], \\\"type\\\": \\\"Point\\\"}\"],[549,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.4005357976, 14.4833877043], \\\"type\\\": \\\"Point\\\"}\"],[55,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.859710976, 12.0189714507], \\\"type\\\": \\\"Point\\\"}\"],[550,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0519288815, 13.6440148746], \\\"type\\\": \\\"Point\\\"}\"],[551,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6497293423, 15.2275920656], \\\"type\\\": \\\"Point\\\"}\"],[552,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5972278339, 14.8010036169], \\\"type\\\": \\\"Point\\\"}\"],[553,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.7211677896, 15.4828845449], \\\"type\\\": \\\"Point\\\"}\"],[554,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.2741422339, 14.7177219838], \\\"type\\\": \\\"Point\\\"}\"],[555,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.8634537651, 13.917944303], \\\"type\\\": \\\"Point\\\"}\"],[556,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5163671751, 15.4905958485], \\\"type\\\": \\\"Point\\\"}\"],[557,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0788648565, 15.1522238787], \\\"type\\\": \\\"Point\\\"}\"],[558,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3770149197, 15.6662098714], \\\"type\\\": \\\"Point\\\"}\"],[559,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.1111616654, 14.5705555451], \\\"type\\\": \\\"Point\\\"}\"],[56,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9086183824, 13.7229963166], \\\"type\\\": \\\"Point\\\"}\"],[560,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.3755535692, 14.4073252563], \\\"type\\\": \\\"Point\\\"}\"],[561,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.1476570371, 15.0242630636], \\\"type\\\": \\\"Point\\\"}\"],[562,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.323492009, 14.6332070035], \\\"type\\\": \\\"Point\\\"}\"],[563,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.0698159042, 15.2679671786], \\\"type\\\": \\\"Point\\\"}\"],[564,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7747711695, 11.5973793791], \\\"type\\\": \\\"Point\\\"}\"],[565,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7425327873, 9.953844076], \\\"type\\\": \\\"Point\\\"}\"],[566,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.729490282, 10.2239083461], \\\"type\\\": \\\"Point\\\"}\"],[567,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.0734892653, 9.6311774129], \\\"type\\\": \\\"Point\\\"}\"],[568,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2143734382, 10.9878209236], \\\"type\\\": \\\"Point\\\"}\"],[569,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.5559461281, 10.3720382931], \\\"type\\\": \\\"Point\\\"}\"],[57,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7967694018, 10.3822456354], \\\"type\\\": \\\"Point\\\"}\"],[570,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.5889037812, 10.1014877846], \\\"type\\\": \\\"Point\\\"}\"],[571,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.155140016, 7.2790487201], \\\"type\\\": \\\"Point\\\"}\"],[572,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.1586470365, 7.5039414917], \\\"type\\\": \\\"Point\\\"}\"],[573,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8886022685, 8.8941892381], \\\"type\\\": \\\"Point\\\"}\"],[574,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.936699753, 8.7667815076], \\\"type\\\": \\\"Point\\\"}\"],[575,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.6021782842, 13.2865706859], \\\"type\\\": \\\"Point\\\"}\"],[576,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.508448284, 13.484814176], \\\"type\\\": \\\"Point\\\"}\"],[577,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6646807911, 16.9665600879], \\\"type\\\": \\\"Point\\\"}\"],[578,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3708448424, 16.6073723628], \\\"type\\\": \\\"Point\\\"}\"],[579,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.8387386924, 16.7869998669], \\\"type\\\": \\\"Point\\\"}\"],[58,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4118640268, 11.503522323], \\\"type\\\": \\\"Point\\\"}\"],[580,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.571987281, 16.324176314], \\\"type\\\": \\\"Point\\\"}\"],[581,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.2030060828, 11.8506584087], \\\"type\\\": \\\"Point\\\"}\"],[582,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.1285191242, 10.5995402017], \\\"type\\\": \\\"Point\\\"}\"],[583,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.2012099963, 11.9851002916], \\\"type\\\": \\\"Point\\\"}\"],[584,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7171731119, 6.3686024096], \\\"type\\\": \\\"Point\\\"}\"],[585,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8820568319, 7.624430917], \\\"type\\\": \\\"Point\\\"}\"],[586,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0454779978, 7.0287271019], \\\"type\\\": \\\"Point\\\"}\"],[587,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.0022137984, 9.159361454], \\\"type\\\": \\\"Point\\\"}\"],[588,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.6111922144, 10.1394382692], \\\"type\\\": \\\"Point\\\"}\"],[589,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.7086964479, 9.9698360192], \\\"type\\\": \\\"Point\\\"}\"],[59,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.2963026638, 9.895667317], \\\"type\\\": \\\"Point\\\"}\"],[590,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6448388251, 8.6041153586], \\\"type\\\": \\\"Point\\\"}\"],[591,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.01875614, 8.5843602209], \\\"type\\\": \\\"Point\\\"}\"],[592,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.8507100517, 9.7258718641], \\\"type\\\": \\\"Point\\\"}\"],[593,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.268884796, 7.9149588569], \\\"type\\\": \\\"Point\\\"}\"],[594,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8124875507, 9.2495297579], \\\"type\\\": \\\"Point\\\"}\"],[595,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0751827644, 6.771752609], \\\"type\\\": \\\"Point\\\"}\"],[596,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.9674854469, 5.831417885], \\\"type\\\": \\\"Point\\\"}\"],[597,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.2146293608, 7.0938910273], \\\"type\\\": \\\"Point\\\"}\"],[598,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.2043669686, 7.6532740459], \\\"type\\\": \\\"Point\\\"}\"],[599,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.2023528084, 6.3806251426], \\\"type\\\": \\\"Point\\\"}\"],[6,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8850746951, 16.7270288883], \\\"type\\\": \\\"Point\\\"}\"],[60,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8881978481, 10.977842077], \\\"type\\\": \\\"Point\\\"}\"],[600,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.5018571316, 5.842555227], \\\"type\\\": \\\"Point\\\"}\"],[601,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.8369653911, 12.072073344], \\\"type\\\": \\\"Point\\\"}\"],[602,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.9211069913, 11.9157451059], \\\"type\\\": \\\"Point\\\"}\"],[603,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4253271346, 2.2184057951], \\\"type\\\": \\\"Point\\\"}\"],[604,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0994163181, 0.5073117593], \\\"type\\\": \\\"Point\\\"}\"],[605,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4404205597, 2.5498889515], \\\"type\\\": \\\"Point\\\"}\"],[606,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5840044391, 3.8391446193], \\\"type\\\": \\\"Point\\\"}\"],[607,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4731724799, 3.8890742894], \\\"type\\\": \\\"Point\\\"}\"],[608,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4852837714, 1.7750770066], \\\"type\\\": \\\"Point\\\"}\"],[609,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1794662608, 1.7462027648], \\\"type\\\": \\\"Point\\\"}\"],[61,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7234949458, 13.5420985403], \\\"type\\\": \\\"Point\\\"}\"],[610,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2605802186, 0.604932568], \\\"type\\\": \\\"Point\\\"}\"],[611,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5498629737, 2.3049893135], \\\"type\\\": \\\"Point\\\"}\"],[612,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.0102892797, -2.4438937115], \\\"type\\\": \\\"Point\\\"}\"],[613,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.8057676479, -2.4173335306], \\\"type\\\": \\\"Point\\\"}\"],[614,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5886015827, -2.0212304436], \\\"type\\\": \\\"Point\\\"}\"],[615,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5918326372, -0.3350255352], \\\"type\\\": \\\"Point\\\"}\"],[616,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.5306217627, 1.0630112318], \\\"type\\\": \\\"Point\\\"}\"],[617,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6253498105, -2.139129715], \\\"type\\\": \\\"Point\\\"}\"],[618,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.2446926097, -0.2044077427], \\\"type\\\": \\\"Point\\\"}\"],[619,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4319345464, 1.2088973926], \\\"type\\\": \\\"Point\\\"}\"],[62,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2995332257, -1.5954944181], \\\"type\\\": \\\"Point\\\"}\"],[620,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0660890424, -1.5372110264], \\\"type\\\": \\\"Point\\\"}\"],[621,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1986194116, 1.9634954607], \\\"type\\\": \\\"Point\\\"}\"],[622,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1830784434, 2.9924549302], \\\"type\\\": \\\"Point\\\"}\"],[623,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.812373954, 2.271312377], \\\"type\\\": \\\"Point\\\"}\"],[624,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5645106699, 3.1485958966], \\\"type\\\": \\\"Point\\\"}\"],[625,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.7600213341, 0.1782837346], \\\"type\\\": \\\"Point\\\"}\"],[626,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.1492907588, 0.1887395981], \\\"type\\\": \\\"Point\\\"}\"],[627,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5584603184, -1.3906043337], \\\"type\\\": \\\"Point\\\"}\"],[628,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.3134099725, -0.458960976], \\\"type\\\": \\\"Point\\\"}\"],[629,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.6220448339, -1.9814469358], \\\"type\\\": \\\"Point\\\"}\"],[63,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.9534760655, -3.0414362471], \\\"type\\\": \\\"Point\\\"}\"],[630,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1442007271, -0.7165734943], \\\"type\\\": \\\"Point\\\"}\"],[631,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6854553723, 16.2365707658], \\\"type\\\": \\\"Point\\\"}\"],[632,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.873417451, 16.6346549855], \\\"type\\\": \\\"Point\\\"}\"],[633,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.5643679477, 17.1279610661], \\\"type\\\": \\\"Point\\\"}\"],[634,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3191012866, 15.9286215827], \\\"type\\\": \\\"Point\\\"}\"],[635,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0589293801, 17.7122765231], \\\"type\\\": \\\"Point\\\"}\"],[636,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4936407704, 11.8082261156], \\\"type\\\": \\\"Point\\\"}\"],[637,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1171367631, 13.7896205686], \\\"type\\\": \\\"Point\\\"}\"],[638,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.1094544768, 13.0051684964], \\\"type\\\": \\\"Point\\\"}\"],[639,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.3071644062, 15.0487992182], \\\"type\\\": \\\"Point\\\"}\"],[64,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2174091999, -3.0265078203], \\\"type\\\": \\\"Point\\\"}\"],[640,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4626991041, 5.2428767511], \\\"type\\\": \\\"Point\\\"}\"],[641,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7013518683, 8.1167955638], \\\"type\\\": \\\"Point\\\"}\"],[642,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.9546351641, 7.2101694263], \\\"type\\\": \\\"Point\\\"}\"],[643,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.332263564, 17.9134826055], \\\"type\\\": \\\"Point\\\"}\"],[644,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.4577645876, 7.8562098523], \\\"type\\\": \\\"Point\\\"}\"],[645,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5151184269, 7.524500686], \\\"type\\\": \\\"Point\\\"}\"],[646,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.2041582975, 10.8954438424], \\\"type\\\": \\\"Point\\\"}\"],[647,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.7221244399, 8.2730897825], \\\"type\\\": \\\"Point\\\"}\"],[648,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6639188117, 8.56083429], \\\"type\\\": \\\"Point\\\"}\"],[649,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.7861329702, -3.9961907542], \\\"type\\\": \\\"Point\\\"}\"],[65,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2597312301, -0.0188245983], \\\"type\\\": \\\"Point\\\"}\"],[650,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.9989661539, 1.2996256326], \\\"type\\\": \\\"Point\\\"}\"],[651,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.0787411383, 11.6346771512], \\\"type\\\": \\\"Point\\\"}\"],[652,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5280744556, 11.3793862522], \\\"type\\\": \\\"Point\\\"}\"],[653,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.0361814371, 6.2769301423], \\\"type\\\": \\\"Point\\\"}\"],[654,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.906830891, 10.5918812501], \\\"type\\\": \\\"Point\\\"}\"],[655,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.9718913731, 10.2773933172], \\\"type\\\": \\\"Point\\\"}\"],[656,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.2862813189, 6.3121464977], \\\"type\\\": \\\"Point\\\"}\"],[657,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.8694118836, 5.143363379], \\\"type\\\": \\\"Point\\\"}\"],[658,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4596173571, 6.1929972562], \\\"type\\\": \\\"Point\\\"}\"],[659,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4656320516, 3.7213819148], \\\"type\\\": \\\"Point\\\"}\"],[66,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.119440885, -1.7714913858], \\\"type\\\": \\\"Point\\\"}\"],[660,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0024627244, 2.7432910693], \\\"type\\\": \\\"Point\\\"}\"],[661,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.068118353, 4.9094692862], \\\"type\\\": \\\"Point\\\"}\"],[662,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3799096581, 4.1982210785], \\\"type\\\": \\\"Point\\\"}\"],[663,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6359233354, 4.1112073558], \\\"type\\\": \\\"Point\\\"}\"],[664,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0641459031, -1.0622237791], \\\"type\\\": \\\"Point\\\"}\"],[665,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.7780656669, -0.1584836997], \\\"type\\\": \\\"Point\\\"}\"],[666,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4631470291, 0.3614721232], \\\"type\\\": \\\"Point\\\"}\"],[667,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.675289994, -0.1315133856], \\\"type\\\": \\\"Point\\\"}\"],[668,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5331324041, 1.887565432], \\\"type\\\": \\\"Point\\\"}\"],[669,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.2347723764, 2.0354762725], \\\"type\\\": \\\"Point\\\"}\"],[67,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2448713281, 0.1816186227], \\\"type\\\": \\\"Point\\\"}\"],[670,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.6326954217, -1.1719771503], \\\"type\\\": \\\"Point\\\"}\"],[671,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5648459931, 8.0900038699], \\\"type\\\": \\\"Point\\\"}\"],[672,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5476790418, 8.3958051737], \\\"type\\\": \\\"Point\\\"}\"],[673,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9734027724, 6.6996203829], \\\"type\\\": \\\"Point\\\"}\"],[674,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0145235268, 6.1876338913], \\\"type\\\": \\\"Point\\\"}\"],[675,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3734631934, 7.6208320846], \\\"type\\\": \\\"Point\\\"}\"],[676,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.1773925789, 3.74818662], \\\"type\\\": \\\"Point\\\"}\"],[677,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.4491211472, 4.9227642201], \\\"type\\\": \\\"Point\\\"}\"],[678,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0209651894, 3.9199753743], \\\"type\\\": \\\"Point\\\"}\"],[679,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.1864084344, 8.0878526795], \\\"type\\\": \\\"Point\\\"}\"],[68,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9116288786, -1.5647900441], \\\"type\\\": \\\"Point\\\"}\"],[680,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3404291532, 2.9603455713], \\\"type\\\": \\\"Point\\\"}\"],[681,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4743384502, 5.4363031875], \\\"type\\\": \\\"Point\\\"}\"],[682,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.1112236928, -0.5760764196], \\\"type\\\": \\\"Point\\\"}\"],[683,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7364040695, -1.4613501775], \\\"type\\\": \\\"Point\\\"}\"],[684,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0875771004, -0.684403213], \\\"type\\\": \\\"Point\\\"}\"],[685,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.1862098939, -0.7722260832], \\\"type\\\": \\\"Point\\\"}\"],[686,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9970215528, 11.1053069783], \\\"type\\\": \\\"Point\\\"}\"],[687,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.0708413741, 10.812610929], \\\"type\\\": \\\"Point\\\"}\"],[688,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.920182243, 16.2100785282], \\\"type\\\": \\\"Point\\\"}\"],[689,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.5803798951, 12.9643591489], \\\"type\\\": \\\"Point\\\"}\"],[69,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3104501496, 1.2046456343], \\\"type\\\": \\\"Point\\\"}\"],[690,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.1613645242, 15.8575710019], \\\"type\\\": \\\"Point\\\"}\"],[691,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2715558074, 11.2506130878], \\\"type\\\": \\\"Point\\\"}\"],[692,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2201423696, 9.0112050873], \\\"type\\\": \\\"Point\\\"}\"],[693,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4647556601, 8.2756084807], \\\"type\\\": \\\"Point\\\"}\"],[694,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7357955064, 8.0623702621], \\\"type\\\": \\\"Point\\\"}\"],[695,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7349661323, 8.6643792255], \\\"type\\\": \\\"Point\\\"}\"],[696,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7892111411, 8.2554110977], \\\"type\\\": \\\"Point\\\"}\"],[697,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.421800832, 13.4299235344], \\\"type\\\": \\\"Point\\\"}\"],[698,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4416911137, 13.2719077826], \\\"type\\\": \\\"Point\\\"}\"],[699,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4937445538, 13.0797212627], \\\"type\\\": \\\"Point\\\"}\"],[7,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.3523027434, 15.6046950027], \\\"type\\\": \\\"Point\\\"}\"],[70,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.2097801181, -0.2603245554], \\\"type\\\": \\\"Point\\\"}\"],[700,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2214353919, 12.5250890915], \\\"type\\\": \\\"Point\\\"}\"],[701,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2239968374, 12.2130686464], \\\"type\\\": \\\"Point\\\"}\"],[702,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.6504109144, 14.1437663152], \\\"type\\\": \\\"Point\\\"}\"],[703,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2872461412, 14.1844977929], \\\"type\\\": \\\"Point\\\"}\"],[704,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3250047398, 10.9606023264], \\\"type\\\": \\\"Point\\\"}\"],[705,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.707398399, 11.3660016368], \\\"type\\\": \\\"Point\\\"}\"],[706,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0761339744, 13.9081138562], \\\"type\\\": \\\"Point\\\"}\"],[707,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.3822039911, 14.0635967068], \\\"type\\\": \\\"Point\\\"}\"],[708,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0628741174, 7.6515924865], \\\"type\\\": \\\"Point\\\"}\"],[709,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0935894356, 7.8413848153], \\\"type\\\": \\\"Point\\\"}\"],[71,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.2397395764, 0.9844950264], \\\"type\\\": \\\"Point\\\"}\"],[710,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5293078093, 8.2283960377], \\\"type\\\": \\\"Point\\\"}\"],[711,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8213805702, 11.3330833711], \\\"type\\\": \\\"Point\\\"}\"],[712,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.845997125, 11.509727804], \\\"type\\\": \\\"Point\\\"}\"],[713,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.8061293613, 8.619365635], \\\"type\\\": \\\"Point\\\"}\"],[714,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1274513322, 7.9537327833], \\\"type\\\": \\\"Point\\\"}\"],[715,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0600458541, 9.8702992719], \\\"type\\\": \\\"Point\\\"}\"],[716,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7046704177, 5.6856610574], \\\"type\\\": \\\"Point\\\"}\"],[717,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.0402197961, 2.8894349313], \\\"type\\\": \\\"Point\\\"}\"],[718,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.0130610781, 3.7940101354], \\\"type\\\": \\\"Point\\\"}\"],[719,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.154860094, 2.1253407528], \\\"type\\\": \\\"Point\\\"}\"],[72,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3364678494, -0.2649499742], \\\"type\\\": \\\"Point\\\"}\"],[720,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.9820506146, 4.6467174233], \\\"type\\\": \\\"Point\\\"}\"],[721,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.0654217543, 4.2612157988], \\\"type\\\": \\\"Point\\\"}\"],[722,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.1906825034, 6.1716315672], \\\"type\\\": \\\"Point\\\"}\"],[723,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2275509789, 5.9771113975], \\\"type\\\": \\\"Point\\\"}\"],[724,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.0184762953, 7.2161095269], \\\"type\\\": \\\"Point\\\"}\"],[725,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2621883805, 6.9090100574], \\\"type\\\": \\\"Point\\\"}\"],[726,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.8485368407, 6.1703032816], \\\"type\\\": \\\"Point\\\"}\"],[727,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1263232425, 6.3845101061], \\\"type\\\": \\\"Point\\\"}\"],[728,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4351735708, 4.8015925605], \\\"type\\\": \\\"Point\\\"}\"],[729,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6725242272, 4.7678721918], \\\"type\\\": \\\"Point\\\"}\"],[73,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.7885197192, 11.1200139052], \\\"type\\\": \\\"Point\\\"}\"],[730,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6022384044, 2.1874055336], \\\"type\\\": \\\"Point\\\"}\"],[731,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4085266318, 2.0116102165], \\\"type\\\": \\\"Point\\\"}\"],[732,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4779756166, 3.9193716373], \\\"type\\\": \\\"Point\\\"}\"],[733,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.458278686, 3.6527273722], \\\"type\\\": \\\"Point\\\"}\"],[734,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.9536470975, 2.2197679424], \\\"type\\\": \\\"Point\\\"}\"],[735,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.7132480721, 1.9447182803], \\\"type\\\": \\\"Point\\\"}\"],[736,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.9294914079, 2.7960345029], \\\"type\\\": \\\"Point\\\"}\"],[737,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4134201313, 2.5966986], \\\"type\\\": \\\"Point\\\"}\"],[738,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.5908121745, 2.7708944275], \\\"type\\\": \\\"Point\\\"}\"],[739,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.9697920265, 4.7768492587], \\\"type\\\": \\\"Point\\\"}\"],[74,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6360727413, 11.6569612087], \\\"type\\\": \\\"Point\\\"}\"],[740,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.287165958, 8.0039333054], \\\"type\\\": \\\"Point\\\"}\"],[741,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.6153868482, 14.6752252121], \\\"type\\\": \\\"Point\\\"}\"],[742,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.7508325535, 15.8548285563], \\\"type\\\": \\\"Point\\\"}\"],[743,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.5165242818, 14.8192828063], \\\"type\\\": \\\"Point\\\"}\"],[744,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9828245105, 13.4746397575], \\\"type\\\": \\\"Point\\\"}\"],[745,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6210062761, 16.9078375204], \\\"type\\\": \\\"Point\\\"}\"],[746,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5945507498, 11.9453378642], \\\"type\\\": \\\"Point\\\"}\"],[747,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.221453524, 11.5509583191], \\\"type\\\": \\\"Point\\\"}\"],[748,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.7354953933, 10.5474899457], \\\"type\\\": \\\"Point\\\"}\"],[749,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.319018372, 12.6039352542], \\\"type\\\": \\\"Point\\\"}\"],[75,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.5539950402, 11.3935392463], \\\"type\\\": \\\"Point\\\"}\"],[750,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.3721460116, 9.8432883203], \\\"type\\\": \\\"Point\\\"}\"],[751,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.1552466679, 10.5240042624], \\\"type\\\": \\\"Point\\\"}\"],[752,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0919213014, 12.7788758797], \\\"type\\\": \\\"Point\\\"}\"],[753,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.6537719582, 10.5228759484], \\\"type\\\": \\\"Point\\\"}\"],[754,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.7365127921, 10.111640398], \\\"type\\\": \\\"Point\\\"}\"],[755,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.8387821079, 10.4543581681], \\\"type\\\": \\\"Point\\\"}\"],[756,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.752934115, 10.6115768217], \\\"type\\\": \\\"Point\\\"}\"],[757,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3452087293, 12.2374976144], \\\"type\\\": \\\"Point\\\"}\"],[758,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2674109442, 12.958371436], \\\"type\\\": \\\"Point\\\"}\"],[759,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3803097068, 12.8039444795], \\\"type\\\": \\\"Point\\\"}\"],[76,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.711527205, 11.2650708268], \\\"type\\\": \\\"Point\\\"}\"],[760,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.043753232, 11.198656918], \\\"type\\\": \\\"Point\\\"}\"],[761,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8969366335, 9.6997475443], \\\"type\\\": \\\"Point\\\"}\"],[762,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.814515003, 9.6723855446], \\\"type\\\": \\\"Point\\\"}\"],[763,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.3240187099, 11.6927471677], \\\"type\\\": \\\"Point\\\"}\"],[764,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.0437126216, 12.4515477817], \\\"type\\\": \\\"Point\\\"}\"],[765,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.41059079, 10.520891213], \\\"type\\\": \\\"Point\\\"}\"],[766,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.3723121985, 13.5886544854], \\\"type\\\": \\\"Point\\\"}\"],[767,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.9054524575, 16.5449806854], \\\"type\\\": \\\"Point\\\"}\"],[768,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0594183933, 17.0525668046], \\\"type\\\": \\\"Point\\\"}\"],[769,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.397250448, 13.9338890213], \\\"type\\\": \\\"Point\\\"}\"],[77,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.4982872461, 11.8332629037], \\\"type\\\": \\\"Point\\\"}\"],[770,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9148180695, 11.096983658], \\\"type\\\": \\\"Point\\\"}\"],[771,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9914368152, 10.7652580071], \\\"type\\\": \\\"Point\\\"}\"],[772,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9472121489, 9.7776196397], \\\"type\\\": \\\"Point\\\"}\"],[773,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2280968061, 10.314156005], \\\"type\\\": \\\"Point\\\"}\"],[774,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2845277353, 9.6910666293], \\\"type\\\": \\\"Point\\\"}\"],[775,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0614781436, 10.5243816507], \\\"type\\\": \\\"Point\\\"}\"],[776,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7135529018, 12.4738467115], \\\"type\\\": \\\"Point\\\"}\"],[777,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7369559825, 12.2372720301], \\\"type\\\": \\\"Point\\\"}\"],[778,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.0581210899, 7.408963412], \\\"type\\\": \\\"Point\\\"}\"],[779,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1387992866, 7.2189046864], \\\"type\\\": \\\"Point\\\"}\"],[78,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.8077048149, 15.2799634872], \\\"type\\\": \\\"Point\\\"}\"],[780,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3521057565, 6.6498846505], \\\"type\\\": \\\"Point\\\"}\"],[781,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3078935647, 6.9947809077], \\\"type\\\": \\\"Point\\\"}\"],[782,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.959879299, 4.6922874701], \\\"type\\\": \\\"Point\\\"}\"],[783,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.0781754546, 3.8628050565], \\\"type\\\": \\\"Point\\\"}\"],[784,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.395838452, 8.7857274888], \\\"type\\\": \\\"Point\\\"}\"],[785,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.3866912723, 8.9567482525], \\\"type\\\": \\\"Point\\\"}\"],[786,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.7068826952, 6.5688648269], \\\"type\\\": \\\"Point\\\"}\"],[787,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.859707259, 6.0808175673], \\\"type\\\": \\\"Point\\\"}\"],[788,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8859330135, 6.2824705014], \\\"type\\\": \\\"Point\\\"}\"],[789,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.3248689986, 8.5116210881], \\\"type\\\": \\\"Point\\\"}\"],[79,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.5855591197, 16.8294489269], \\\"type\\\": \\\"Point\\\"}\"],[790,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.344775527, 8.7729549413], \\\"type\\\": \\\"Point\\\"}\"],[791,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.3343551989, 9.02964991], \\\"type\\\": \\\"Point\\\"}\"],[792,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9355919338, 10.2935076454], \\\"type\\\": \\\"Point\\\"}\"],[793,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.8041639513, 10.7043106768], \\\"type\\\": \\\"Point\\\"}\"],[794,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.8515341891, 10.4942129107], \\\"type\\\": \\\"Point\\\"}\"],[795,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.6459815613, 10.8217624662], \\\"type\\\": \\\"Point\\\"}\"],[796,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.5154156845, 11.1323552674], \\\"type\\\": \\\"Point\\\"}\"],[797,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.6012165231, 10.5577249689], \\\"type\\\": \\\"Point\\\"}\"],[798,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.5767057154, 4.6166924336], \\\"type\\\": \\\"Point\\\"}\"],[799,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.2102087107, 4.9386233242], \\\"type\\\": \\\"Point\\\"}\"],[8,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.4404964675, 16.0281755262], \\\"type\\\": \\\"Point\\\"}\"],[80,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7476742514, 16.8361959508], \\\"type\\\": \\\"Point\\\"}\"],[800,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.8856115753, 7.2520224527], \\\"type\\\": \\\"Point\\\"}\"],[801,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.860102255, 7.5418777747], \\\"type\\\": \\\"Point\\\"}\"],[802,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.295827979, 7.4330576592], \\\"type\\\": \\\"Point\\\"}\"],[803,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.0899116805, 7.9915412542], \\\"type\\\": \\\"Point\\\"}\"],[804,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.9292901054, 8.5638209183], \\\"type\\\": \\\"Point\\\"}\"],[805,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.0126021646, 8.2448738858], \\\"type\\\": \\\"Point\\\"}\"],[806,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.8213503572, 8.8531618332], \\\"type\\\": \\\"Point\\\"}\"],[807,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5105531112, 5.9102531745], \\\"type\\\": \\\"Point\\\"}\"],[808,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3951817046, 5.7341627536], \\\"type\\\": \\\"Point\\\"}\"],[809,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3892709668, 6.2928509985], \\\"type\\\": \\\"Point\\\"}\"],[81,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.099407358, 7.1139604975], \\\"type\\\": \\\"Point\\\"}\"],[810,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.3870639655, 6.0760970475], \\\"type\\\": \\\"Point\\\"}\"],[811,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0985474701, 4.7586136291], \\\"type\\\": \\\"Point\\\"}\"],[812,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.126057272, 4.5790978609], \\\"type\\\": \\\"Point\\\"}\"],[813,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.8065259837, 3.1653587811], \\\"type\\\": \\\"Point\\\"}\"],[814,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.4492295459, 4.7085413438], \\\"type\\\": \\\"Point\\\"}\"],[815,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.2291152016, 4.714996135], \\\"type\\\": \\\"Point\\\"}\"],[816,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.162253832, 7.0280813898], \\\"type\\\": \\\"Point\\\"}\"],[817,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.6756134529, 1.8574693187], \\\"type\\\": \\\"Point\\\"}\"],[818,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.1802583243, 1.6093821007], \\\"type\\\": \\\"Point\\\"}\"],[819,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.5847736868, 0.8583851397], \\\"type\\\": \\\"Point\\\"}\"],[82,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3326214135, 6.7591911924], \\\"type\\\": \\\"Point\\\"}\"],[820,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.728420819, -0.4752529666], \\\"type\\\": \\\"Point\\\"}\"],[821,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.4090031611, -0.7765202428], \\\"type\\\": \\\"Point\\\"}\"],[822,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.8407457085, -2.4481462252], \\\"type\\\": \\\"Point\\\"}\"],[823,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.087495009, -2.8913325869], \\\"type\\\": \\\"Point\\\"}\"],[824,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9426133655, -2.356128016], \\\"type\\\": \\\"Point\\\"}\"],[825,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2523142505, 0.8341479968], \\\"type\\\": \\\"Point\\\"}\"],[826,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.04512348, -0.0542372558], \\\"type\\\": \\\"Point\\\"}\"],[827,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4461301378, -0.0445172112], \\\"type\\\": \\\"Point\\\"}\"],[828,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6497334957, 4.8329956566], \\\"type\\\": \\\"Point\\\"}\"],[829,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.9014143849, 6.4348541775], \\\"type\\\": \\\"Point\\\"}\"],[83,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3525823379, 6.5236250211], \\\"type\\\": \\\"Point\\\"}\"],[830,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7032226717, -0.35681141], \\\"type\\\": \\\"Point\\\"}\"],[831,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.144291047, -2.7229948045], \\\"type\\\": \\\"Point\\\"}\"],[832,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.574893561, -2.7019280345], \\\"type\\\": \\\"Point\\\"}\"],[833,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0373605535, -3.7375188794], \\\"type\\\": \\\"Point\\\"}\"],[834,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.1124492286, 1.7430196412], \\\"type\\\": \\\"Point\\\"}\"],[835,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0893849442, 1.6731983266], \\\"type\\\": \\\"Point\\\"}\"],[836,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0244767413, 1.3098113226], \\\"type\\\": \\\"Point\\\"}\"],[837,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.5467366367, -0.3979110504], \\\"type\\\": \\\"Point\\\"}\"],[838,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.155402101, 6.4050739228], \\\"type\\\": \\\"Point\\\"}\"],[839,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8015678303, 7.1271653342], \\\"type\\\": \\\"Point\\\"}\"],[84,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3981567228, 6.1608735608], \\\"type\\\": \\\"Point\\\"}\"],[840,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.017151061, 7.2073800643], \\\"type\\\": \\\"Point\\\"}\"],[841,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8859563686, 6.8318711183], \\\"type\\\": \\\"Point\\\"}\"],[842,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8928444836, 5.8088904256], \\\"type\\\": \\\"Point\\\"}\"],[843,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.032626058, 0.7018803162], \\\"type\\\": \\\"Point\\\"}\"],[844,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.3379327045, 4.5546428008], \\\"type\\\": \\\"Point\\\"}\"],[845,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.3547345497, 4.8961164797], \\\"type\\\": \\\"Point\\\"}\"],[846,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.9839654275, 3.6655185787], \\\"type\\\": \\\"Point\\\"}\"],[847,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3053123517, 3.2841643361], \\\"type\\\": \\\"Point\\\"}\"],[848,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.6863360004, 4.9645131999], \\\"type\\\": \\\"Point\\\"}\"],[849,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.0794557366, -3.6796766253], \\\"type\\\": \\\"Point\\\"}\"],[85,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3315696095, 5.9762030283], \\\"type\\\": \\\"Point\\\"}\"],[850,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.1935510819, 14.9937777772], \\\"type\\\": \\\"Point\\\"}\"],[851,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.9867333148, 15.2620176296], \\\"type\\\": \\\"Point\\\"}\"],[852,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8036167868, 4.8199883311], \\\"type\\\": \\\"Point\\\"}\"],[853,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.5431888139, 16.4125185903], \\\"type\\\": \\\"Point\\\"}\"],[854,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4167914236, 4.3715066704], \\\"type\\\": \\\"Point\\\"}\"],[855,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.8710281451, 3.7245190879], \\\"type\\\": \\\"Point\\\"}\"],[856,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2853603483, 16.4337512356], \\\"type\\\": \\\"Point\\\"}\"],[857,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.5394619713, 16.4530802426], \\\"type\\\": \\\"Point\\\"}\"],[858,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6027935414, 18.2489169324], \\\"type\\\": \\\"Point\\\"}\"],[859,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0488884752, 6.4605856321], \\\"type\\\": \\\"Point\\\"}\"],[86,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.3900028728, 3.5186636168], \\\"type\\\": \\\"Point\\\"}\"],[860,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.2123984163, 5.1483866868], \\\"type\\\": \\\"Point\\\"}\"],[861,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.0813706928, 17.9479492562], \\\"type\\\": \\\"Point\\\"}\"],[862,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.499267758, 17.9001362511], \\\"type\\\": \\\"Point\\\"}\"],[863,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.1151507666, 17.449178666], \\\"type\\\": \\\"Point\\\"}\"],[864,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.2115127318, 18.7432634824], \\\"type\\\": \\\"Point\\\"}\"],[865,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.5983650584, 18.7977401041], \\\"type\\\": \\\"Point\\\"}\"],[866,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.6891218897, 10.4570458826], \\\"type\\\": \\\"Point\\\"}\"],[867,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.4249114165, 18.7181758215], \\\"type\\\": \\\"Point\\\"}\"],[868,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.3247347584, 16.6712646174], \\\"type\\\": \\\"Point\\\"}\"],[869,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.3386208438, 17.8590799393], \\\"type\\\": \\\"Point\\\"}\"],[87,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7780625921, 3.5659270149], \\\"type\\\": \\\"Point\\\"}\"],[870,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.23120903, 16.0092115385], \\\"type\\\": \\\"Point\\\"}\"],[871,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.4838281849, 16.0915729522], \\\"type\\\": \\\"Point\\\"}\"],[872,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.4735243791, -3.0604585243], \\\"type\\\": \\\"Point\\\"}\"],[873,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.9377900081, -0.2077325933], \\\"type\\\": \\\"Point\\\"}\"],[874,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.8116884139, 0.6139141151], \\\"type\\\": \\\"Point\\\"}\"],[875,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.1302574099, 0.5865879485], \\\"type\\\": \\\"Point\\\"}\"],[876,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1716646625, 19.286657318], \\\"type\\\": \\\"Point\\\"}\"],[877,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2928819402, 17.0990133734], \\\"type\\\": \\\"Point\\\"}\"],[878,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.318780018, 2.8115108279], \\\"type\\\": \\\"Point\\\"}\"],[879,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.6511886866, 14.2225767747], \\\"type\\\": \\\"Point\\\"}\"],[88,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.9080948339, 3.6783646547], \\\"type\\\": \\\"Point\\\"}\"],[880,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-19.9734377956, 12.7254771659], \\\"type\\\": \\\"Point\\\"}\"],[881,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.8706490291, 15.8020463962], \\\"type\\\": \\\"Point\\\"}\"],[882,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5312741891, 16.0205044957], \\\"type\\\": \\\"Point\\\"}\"],[883,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0766543602, 4.3837243331], \\\"type\\\": \\\"Point\\\"}\"],[884,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.8169936992, 5.3549641776], \\\"type\\\": \\\"Point\\\"}\"],[885,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.315402255, 7.1846941576], \\\"type\\\": \\\"Point\\\"}\"],[886,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.0770707804, 7.0422722596], \\\"type\\\": \\\"Point\\\"}\"],[887,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.7790590863, 10.2959301641], \\\"type\\\": \\\"Point\\\"}\"],[888,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-12.6295418355, 10.3960537327], \\\"type\\\": \\\"Point\\\"}\"],[889,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.65792738, 1.6346595182], \\\"type\\\": \\\"Point\\\"}\"],[89,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4847879663, 5.1276243184], \\\"type\\\": \\\"Point\\\"}\"],[890,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.5461575048, 1.4387305939], \\\"type\\\": \\\"Point\\\"}\"],[891,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.8180918065, 1.8942155425], \\\"type\\\": \\\"Point\\\"}\"],[892,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.7043188742, 1.6192129471], \\\"type\\\": \\\"Point\\\"}\"],[893,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.3790675888, 7.1988838381], \\\"type\\\": \\\"Point\\\"}\"],[894,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2004023005, 6.4731051377], \\\"type\\\": \\\"Point\\\"}\"],[895,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2347497397, 5.8138360072], \\\"type\\\": \\\"Point\\\"}\"],[896,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.4573681525, 8.5698557051], \\\"type\\\": \\\"Point\\\"}\"],[897,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.7948505398, 9.5077846316], \\\"type\\\": \\\"Point\\\"}\"],[898,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-21.124825147, 7.6543099536], \\\"type\\\": \\\"Point\\\"}\"],[899,22.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8831854598, 9.2172690947], \\\"type\\\": \\\"Point\\\"}\"],[9,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.0236742512, 16.5617839248], \\\"type\\\": \\\"Point\\\"}\"],[90,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6359495821, 4.3039639792], \\\"type\\\": \\\"Point\\\"}\"],[900,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.8702372123, 6.7917200976], \\\"type\\\": \\\"Point\\\"}\"],[901,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5318453068, 11.2126615733], \\\"type\\\": \\\"Point\\\"}\"],[902,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9063034261, 7.9055458817], \\\"type\\\": \\\"Point\\\"}\"],[903,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6634777199, 12.8632390226], \\\"type\\\": \\\"Point\\\"}\"],[904,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.5132311364, 3.515390232], \\\"type\\\": \\\"Point\\\"}\"],[905,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9466714315, 14.6649176584], \\\"type\\\": \\\"Point\\\"}\"],[906,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2398689235, 13.4650385526], \\\"type\\\": \\\"Point\\\"}\"],[907,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.1619208427, 12.974631909], \\\"type\\\": \\\"Point\\\"}\"],[908,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2816565968, 14.0230722603], \\\"type\\\": \\\"Point\\\"}\"],[909,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3939451652, 17.0548983843], \\\"type\\\": \\\"Point\\\"}\"],[91,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6751920017, 4.5229718369], \\\"type\\\": \\\"Point\\\"}\"],[910,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.543363893, 14.6875724383], \\\"type\\\": \\\"Point\\\"}\"],[911,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9825571659, 8.208569137], \\\"type\\\": \\\"Point\\\"}\"],[912,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6177958476, 14.7961458812], \\\"type\\\": \\\"Point\\\"}\"],[913,11.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5952414845, 14.3725171706], \\\"type\\\": \\\"Point\\\"}\"],[914,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.0647188074, -0.8524958917], \\\"type\\\": \\\"Point\\\"}\"],[915,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.5511714585, -2.6769471183], \\\"type\\\": \\\"Point\\\"}\"],[916,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.444593114, 11.3263266999], \\\"type\\\": \\\"Point\\\"}\"],[917,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.0519187375, 15.8274845625], \\\"type\\\": \\\"Point\\\"}\"],[918,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.1303171261, 15.3848171725], \\\"type\\\": \\\"Point\\\"}\"],[919,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4327756979, 13.9254904914], \\\"type\\\": \\\"Point\\\"}\"],[92,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.4309325953, 12.5023546965], \\\"type\\\": \\\"Point\\\"}\"],[920,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4437882103, 13.6463086221], \\\"type\\\": \\\"Point\\\"}\"],[921,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4090135277, 4.6544514711], \\\"type\\\": \\\"Point\\\"}\"],[922,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.4493040672, 4.5277582939], \\\"type\\\": \\\"Point\\\"}\"],[923,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9249362234, 5.6090762691], \\\"type\\\": \\\"Point\\\"}\"],[924,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-5.2026578862, 11.1232119722], \\\"type\\\": \\\"Point\\\"}\"],[925,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.8958791771, 7.4472555478], \\\"type\\\": \\\"Point\\\"}\"],[926,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6808661852, 8.8396940786], \\\"type\\\": \\\"Point\\\"}\"],[927,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.6442998359, 4.3707371543], \\\"type\\\": \\\"Point\\\"}\"],[928,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.5961147302, 4.119093636], \\\"type\\\": \\\"Point\\\"}\"],[929,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3296262537, -0.669531207], \\\"type\\\": \\\"Point\\\"}\"],[93,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.6996750711, 13.9795046829], \\\"type\\\": \\\"Point\\\"}\"],[930,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.9495121034, 8.31419608], \\\"type\\\": \\\"Point\\\"}\"],[931,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.4914739068, 5.405353366], \\\"type\\\": \\\"Point\\\"}\"],[932,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.4217281145, 13.6975830212], \\\"type\\\": \\\"Point\\\"}\"],[933,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.967612229, 16.0697618558], \\\"type\\\": \\\"Point\\\"}\"],[934,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.1277288676, -1.6721524681], \\\"type\\\": \\\"Point\\\"}\"],[935,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8137606636, -1.6215355039], \\\"type\\\": \\\"Point\\\"}\"],[936,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.1424345897, 5.9979592646], \\\"type\\\": \\\"Point\\\"}\"],[937,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.6371852463, 7.3774446744], \\\"type\\\": \\\"Point\\\"}\"],[938,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0353746845, 7.4521121696], \\\"type\\\": \\\"Point\\\"}\"],[939,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.3645864138, 15.1178143531], \\\"type\\\": \\\"Point\\\"}\"],[94,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.1853062635, 14.5088241952], \\\"type\\\": \\\"Point\\\"}\"],[940,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.4578702889, 14.885346069], \\\"type\\\": \\\"Point\\\"}\"],[941,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.2433076787, 16.1314137429], \\\"type\\\": \\\"Point\\\"}\"],[942,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-22.695517007, 13.7233013619], \\\"type\\\": \\\"Point\\\"}\"],[943,66.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7106479621, 15.4226849326], \\\"type\\\": \\\"Point\\\"}\"],[944,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.1896573528, 13.9008553459], \\\"type\\\": \\\"Point\\\"}\"],[945,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7545250921, 10.9033506256], \\\"type\\\": \\\"Point\\\"}\"],[946,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8463749253, 13.5990247226], \\\"type\\\": \\\"Point\\\"}\"],[947,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9411097102, 14.1145851431], \\\"type\\\": \\\"Point\\\"}\"],[948,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.4409140309, 6.3944806782], \\\"type\\\": \\\"Point\\\"}\"],[949,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2501407319, 11.0385464887], \\\"type\\\": \\\"Point\\\"}\"],[95,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.0095607567, 16.4082034542], \\\"type\\\": \\\"Point\\\"}\"],[950,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.6957276807, 16.6349006284], \\\"type\\\": \\\"Point\\\"}\"],[951,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.9153947637, 16.2984141396], \\\"type\\\": \\\"Point\\\"}\"],[952,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0133963907, 9.9022291961], \\\"type\\\": \\\"Point\\\"}\"],[953,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3190466696, 9.878440551], \\\"type\\\": \\\"Point\\\"}\"],[954,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-16.0937516401, 6.8922796435], \\\"type\\\": \\\"Point\\\"}\"],[955,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.5492732171, 4.1531207565], \\\"type\\\": \\\"Point\\\"}\"],[956,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.731128886, 4.6573243964], \\\"type\\\": \\\"Point\\\"}\"],[957,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9571073542, 5.6785837021], \\\"type\\\": \\\"Point\\\"}\"],[958,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.4623343192, 4.7278660106], \\\"type\\\": \\\"Point\\\"}\"],[959,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-17.9883087203, 4.3874462071], \\\"type\\\": \\\"Point\\\"}\"],[96,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.2597550657, 16.436040108], \\\"type\\\": \\\"Point\\\"}\"],[960,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.187120807, 3.9732624123], \\\"type\\\": \\\"Point\\\"}\"],[961,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.9172932425, 11.4427329102], \\\"type\\\": \\\"Point\\\"}\"],[962,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-13.8343594923, 11.6290028514], \\\"type\\\": \\\"Point\\\"}\"],[963,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6306090025, 12.1371805857], \\\"type\\\": \\\"Point\\\"}\"],[964,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.6209696895, 2.2668253828], \\\"type\\\": \\\"Point\\\"}\"],[965,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.6761955717, 2.0572503048], \\\"type\\\": \\\"Point\\\"}\"],[966,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.6951985395, 7.8150507498], \\\"type\\\": \\\"Point\\\"}\"],[967,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-20.8162530866, 8.0302934742], \\\"type\\\": \\\"Point\\\"}\"],[968,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4650859942, 7.3764072502], \\\"type\\\": \\\"Point\\\"}\"],[969,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5035733704, 7.2058907707], \\\"type\\\": \\\"Point\\\"}\"],[97,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.7367177794, 12.8844411182], \\\"type\\\": \\\"Point\\\"}\"],[970,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.6469951423, 13.486015782], \\\"type\\\": \\\"Point\\\"}\"],[971,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4843504759, 6.9855300745], \\\"type\\\": \\\"Point\\\"}\"],[972,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.3722220562, 12.5994521995], \\\"type\\\": \\\"Point\\\"}\"],[973,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.4961833624, 12.4079162618], \\\"type\\\": \\\"Point\\\"}\"],[974,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.6218569277, -3.7199517985], \\\"type\\\": \\\"Point\\\"}\"],[975,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.7561527431, 2.5910607523], \\\"type\\\": \\\"Point\\\"}\"],[976,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-6.02279011, 2.5562873265], \\\"type\\\": \\\"Point\\\"}\"],[977,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2805930792, 7.2117609747], \\\"type\\\": \\\"Point\\\"}\"],[978,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-8.0167649031, 6.1565636717], \\\"type\\\": \\\"Point\\\"}\"],[979,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.9244075281, 2.3704629234], \\\"type\\\": \\\"Point\\\"}\"],[98,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.4270125536, 13.3596452196], \\\"type\\\": \\\"Point\\\"}\"],[980,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0704539931, 2.214774998], \\\"type\\\": \\\"Point\\\"}\"],[981,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.2044420877, 10.1321856629], \\\"type\\\": \\\"Point\\\"}\"],[982,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.3147621472, -3.6829496681], \\\"type\\\": \\\"Point\\\"}\"],[983,275.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.3657101696, 2.5714209308], \\\"type\\\": \\\"Point\\\"}\"],[984,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-14.5838450929, -2.5559703879], \\\"type\\\": \\\"Point\\\"}\"],[985,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.100382418, 5.5465326459], \\\"type\\\": \\\"Point\\\"}\"],[986,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-18.1435179127, 5.7409582899], \\\"type\\\": \\\"Point\\\"}\"],[987,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.8263223159, 14.1735889493], \\\"type\\\": \\\"Point\\\"}\"],[988,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.9116868982, 15.2390969311], \\\"type\\\": \\\"Point\\\"}\"],[989,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-15.5845023558, 15.5421959044], \\\"type\\\": \\\"Point\\\"}\"],[99,400.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-7.9402152986, 13.2296352619], \\\"type\\\": \\\"Point\\\"}\"],[990,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.7103396048, -4.0585031646], \\\"type\\\": \\\"Point\\\"}\"],[991,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.5770309788, -4.2529147247], \\\"type\\\": \\\"Point\\\"}\"],[992,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.2401437021, -4.1590082769], \\\"type\\\": \\\"Point\\\"}\"],[993,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.0415955553, -4.0908818523], \\\"type\\\": \\\"Point\\\"}\"],[994,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.2286319255, -1.7633910412], \\\"type\\\": \\\"Point\\\"}\"],[995,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.9776180539, -5.2944459962], \\\"type\\\": \\\"Point\\\"}\"],[996,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-9.619472159, -5.4586516875], \\\"type\\\": \\\"Point\\\"}\"],[997,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-11.9158434419, -5.0008933347], \\\"type\\\": \\\"Point\\\"}\"],[998,132.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.4979055214, -5.7404819979], \\\"type\\\": \\\"Point\\\"}\"],[999,33.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-10.0172438419, -5.4989792266], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,13,7.79,21.52,0.0,0.0,null,1.0,true,null],[null,49,15.98,11.470000000000001,0.0,0.0,null,1.0,true,null],[null,261,215.099999999999994,100.689999999999998,0.0,0.0,null,1.0,true,null],[null,717,489.600000000000023,189.819999999999993,0.0,0.0,null,1.0,true,null],[null,718,174.819999999999993,81.519999999999996,0.0,0.0,null,1.0,true,null],[null,719,171.509999999999991,115.219999999999999,0.0,0.0,null,1.0,true,null],[null,720,393.28000000000003,222.349999999999994,0.0,0.0,null,1.0,true,null],[null,722,207.789999999999992,46.850000000000001,0.0,0.0,null,1.0,true,null],[null,723,446.110000000000014,80.840000000000003,0.0,0.0,null,1.0,true,null],[null,724,508.0,173.75,0.0,0.0,null,1.0,true,null],[null,726,164.599999999999994,55.810000000000002,0.0,0.0,null,1.0,true,null],[null,727,272.220000000000027,60.579999999999998,0.0,0.0,null,1.0,true,null],[null,728,114.730000000000004,34.280000000000001,0.0,0.0,null,1.0,true,null],[null,265,233.460000000000008,69.25,0.0,0.0,null,1.0,true,null],[null,729,105.280000000000001,31.460000000000001,0.0,0.0,null,1.0,true,null],[null,730,399.800000000000011,64.079999999999998,0.0,0.0,null,1.0,true,null],[null,732,152.319999999999993,21.719999999999999,0.0,0.0,null,1.0,true,null],[null,733,167.420000000000016,31.07,0.0,0.0,null,1.0,true,null],[null,734,114.920000000000002,28.239999999999998,0.0,0.0,null,1.0,true,null],[null,736,94.469999999999999,13.44,0.0,0.0,null,1.0,true,null],[null,737,339.420000000000016,107.040000000000006,0.0,0.0,null,1.0,true,null],[null,739,208.129999999999995,60.189999999999998,0.0,0.0,null,1.0,true,null],[null,740,101.990000000000009,36.520000000000003,0.0,0.0,null,1.0,true,null],[null,741,250.780000000000001,76.060000000000002,0.0,0.0,null,1.0,true,null],[null,268,386.670000000000016,122.030000000000001,0.0,0.0,null,1.0,true,null],[null,744,838.870000000000004,275.740000000000009,0.0,0.0,null,1.0,true,null],[null,746,228.810000000000002,90.379999999999995,0.0,0.0,null,1.0,true,null],[null,747,203.939999999999998,104.490000000000009,0.0,0.0,null,1.0,true,null],[null,748,146.330000000000012,57.780000000000001,0.0,0.0,null,1.0,true,null],[null,749,219.140000000000015,92.870000000000004,0.0,0.0,null,1.0,true,null],[null,750,219.140000000000015,92.870000000000004,0.0,0.0,null,1.0,true,null],[null,751,43.649999999999999,14.32,0.0,0.0,null,1.0,true,null],[null,752,43.649999999999999,14.32,0.0,0.0,null,1.0,true,null],[null,753,134.719999999999999,44.310000000000002,0.0,0.0,null,1.0,true,null],[null,754,141.700000000000017,46.359999999999999,0.0,0.0,null,1.0,true,null],[null,270,5.84,3.02,0.0,0.0,null,1.0,true,null],[null,755,125.320000000000007,40.759999999999998,0.0,0.0,null,1.0,true,null],[null,756,125.320000000000007,40.759999999999998,0.0,0.0,null,1.0,true,null],[null,757,131.069999999999993,67.159999999999997,0.0,0.0,null,1.0,true,null],[null,758,131.069999999999993,67.159999999999997,0.0,0.0,null,1.0,true,null],[null,759,170.969999999999999,87.600000000000008,0.0,0.0,null,1.0,true,null],[null,760,146.990000000000009,76.5,0.0,0.0,null,1.0,true,null],[null,761,309.470000000000027,101.680000000000007,0.0,0.0,null,1.0,true,null],[null,762,309.470000000000027,101.680000000000007,0.0,0.0,null,1.0,true,null],[null,763,37.810000000000002,13.119999999999999,0.0,0.0,null,1.0,true,null],[null,764,38.920000000000002,12.82,0.0,0.0,null,1.0,true,null],[null,273,267.829999999999984,96.230000000000004,0.0,0.0,null,1.0,true,null],[null,765,38.920000000000002,12.82,0.0,0.0,null,1.0,true,null],[null,766,35.549999999999997,11.69,0.0,0.0,null,1.0,true,null],[null,767,150.080000000000012,49.380000000000003,0.0,0.0,null,1.0,true,null],[null,768,150.080000000000012,49.380000000000003,0.0,0.0,null,1.0,true,null],[null,769,292.53000000000003,76.100000000000009,0.0,0.0,null,1.0,true,null],[null,770,197.420000000000016,64.909999999999997,0.0,0.0,null,1.0,true,null],[null,773,173.439999999999998,56.979999999999997,0.0,0.0,null,1.0,true,null],[null,774,60.869999999999998,22.09,0.0,0.0,null,1.0,true,null],[null,775,250.640000000000015,81.519999999999996,0.0,0.0,null,1.0,true,null],[null,776,15.74,13.49,0.0,0.0,null,1.0,true,null],[null,345,17.039999999999999,0.0,0.0,0.0,null,1.0,true,null],[null,777,15.74,13.49,0.0,0.0,null,1.0,true,null],[null,778,268.810000000000002,131.77000000000001,0.0,0.0,null,1.0,true,null],[null,779,271.730000000000018,133.22999999999999,0.0,0.0,null,1.0,true,null],[null,780,84.859999999999999,24.760000000000002,0.0,0.0,null,1.0,true,null],[null,781,84.859999999999999,24.760000000000002,0.0,0.0,null,1.0,true,null],[null,782,188.719999999999999,113.180000000000007,0.0,0.0,null,1.0,true,null],[null,783,218.069999999999993,106.939999999999998,0.0,0.0,null,1.0,true,null],[null,784,92.730000000000004,45.460000000000001,0.0,0.0,null,1.0,true,null],[null,785,92.730000000000004,45.460000000000001,0.0,0.0,null,1.0,true,null],[null,786,206.469999999999999,101.189999999999998,0.0,0.0,null,1.0,true,null],[null,348,17.039999999999999,0.0,0.0,0.0,null,1.0,true,null],[null,787,67.200000000000003,32.920000000000002,0.0,0.0,null,1.0,true,null],[null,788,67.200000000000003,32.920000000000002,0.0,0.0,null,1.0,true,null],[null,789,84.859999999999999,24.760000000000002,0.0,0.0,null,1.0,true,null],[null,790,84.859999999999999,24.760000000000002,0.0,0.0,null,1.0,true,null],[null,791,84.859999999999999,24.760000000000002,0.0,0.0,null,1.0,true,null],[null,793,78.780000000000001,38.600000000000001,0.0,0.0,null,1.0,true,null],[null,794,78.780000000000001,38.600000000000001,0.0,0.0,null,1.0,true,null],[null,796,82.430000000000007,25.129999999999999,0.0,0.0,null,1.0,true,null],[null,797,78.540000000000006,22.890000000000001,0.0,0.0,null,1.0,true,null],[null,798,245.099999999999994,120.129999999999995,0.0,0.0,null,1.0,true,null],[null,354,14.609999999999999,0.0,0.0,0.0,null,1.0,true,null],[null,799,191.980000000000018,94.129999999999995,0.0,0.0,null,1.0,true,null],[null,800,104.790000000000006,51.340000000000003,0.0,0.0,null,1.0,true,null],[null,801,92.730000000000004,45.460000000000001,0.0,0.0,null,1.0,true,null],[null,802,36.939999999999998,18.09,0.0,0.0,null,1.0,true,null],[null,803,207.860000000000014,60.619999999999998,0.0,0.0,null,1.0,true,null],[null,804,207.860000000000014,60.619999999999998,0.0,0.0,null,1.0,true,null],[null,805,107.079999999999998,31.23,0.0,0.0,null,1.0,true,null],[null,806,107.079999999999998,31.23,0.0,0.0,null,1.0,true,null],[null,807,35.060000000000002,17.239999999999998,0.0,0.0,null,1.0,true,null],[null,809,293.150000000000034,143.75,0.0,0.0,null,1.0,true,null],[null,371,9.98,0.0,0.0,0.0,null,1.0,true,null],[null,811,342.579999999999984,112.579999999999998,0.0,0.0,null,1.0,true,null],[null,812,214.530000000000001,79.590000000000003,0.0,0.0,null,1.0,true,null],[null,813,366.25,106.799999999999997,0.0,0.0,null,1.0,true,null],[null,814,168.210000000000008,52.280000000000001,0.0,0.0,null,1.0,true,null],[null,815,168.210000000000008,52.280000000000001,0.0,0.0,null,1.0,true,null],[null,816,673.970000000000027,209.300000000000011,0.0,0.0,null,1.0,true,null],[null,817,724.120000000000005,286.240000000000009,0.0,0.0,null,1.0,true,null],[null,818,56.0,14.02,0.0,0.0,null,1.0,true,null],[null,819,218.75,54.350000000000001,0.0,0.0,null,1.0,true,null],[null,820,139.560000000000002,29.510000000000002,0.0,0.0,null,1.0,true,null],[null,374,12.66,0.0,0.0,0.0,null,1.0,true,null],[null,821,142.890000000000015,30.289999999999999,0.0,0.0,null,1.0,true,null],[null,823,274.650000000000034,67.400000000000006,0.0,0.0,null,1.0,true,null],[null,824,428.53000000000003,106.260000000000005,0.0,0.0,null,1.0,true,null],[null,825,325.29000000000002,80.25,0.0,0.0,null,1.0,true,null],[null,826,299.269999999999982,61.460000000000001,0.0,0.0,null,1.0,true,null],[null,827,351.319999999999993,72.170000000000002,0.0,0.0,null,1.0,true,null],[null,828,207.450000000000017,29.219999999999999,0.0,0.0,null,1.0,true,null],[null,829,285.45999999999998,91.939999999999998,0.0,0.0,null,1.0,true,null],[null,830,183.099999999999994,51.229999999999997,0.0,0.0,null,1.0,true,null],[null,831,125.010000000000005,23.280000000000001,0.0,0.0,null,1.0,true,null],[null,73,15.83,10.93,0.0,0.0,null,1.0,true,null],[null,377,12.66,0.0,0.0,0.0,null,1.0,true,null],[null,832,125.010000000000005,23.280000000000001,0.0,0.0,null,1.0,true,null],[null,833,166.539999999999992,47.630000000000002,0.0,0.0,null,1.0,true,null],[null,834,96.420000000000002,47.719999999999999,0.0,0.0,null,1.0,true,null],[null,835,331.259999999999991,119.210000000000008,0.0,0.0,null,1.0,true,null],[null,836,277.050000000000011,95.450000000000003,0.0,0.0,null,1.0,true,null],[null,837,226.930000000000007,32.039999999999999,0.0,0.0,null,1.0,true,null],[null,838,304.650000000000034,98.079999999999998,0.0,0.0,null,1.0,true,null],[null,842,188.550000000000011,74.510000000000005,0.0,0.0,null,1.0,true,null],[null,843,184.069999999999993,85.609999999999999,0.0,0.0,null,1.0,true,null],[null,844,97.010000000000005,30.100000000000001,0.0,0.0,null,1.0,true,null],[null,389,14.609999999999999,0.0,0.0,0.0,null,1.0,true,null],[null,845,97.010000000000005,30.100000000000001,0.0,0.0,null,1.0,true,null],[null,846,143.97999999999999,52.280000000000001,0.0,0.0,null,1.0,true,null],[null,847,386.650000000000034,154.659999999999997,0.0,0.0,null,1.0,true,null],[null,848,223.030000000000001,78.400000000000006,0.0,0.0,null,1.0,true,null],[null,849,189.219999999999999,26.98,0.0,0.0,null,1.0,true,null],[null,850,165.740000000000009,50.939999999999998,0.0,0.0,null,1.0,true,null],[null,851,94.909999999999997,27.66,0.0,0.0,null,1.0,true,null],[null,852,470.509999999999991,176.670000000000016,0.0,0.0,null,1.0,true,null],[null,853,101.390000000000001,29.609999999999999,0.0,0.0,null,1.0,true,null],[null,855,77.920000000000002,26.98,0.0,0.0,null,1.0,true,null],[null,395,0.97,0.1,0.0,0.0,null,1.0,true,null],[null,857,101.519999999999996,69.0,0.0,0.0,null,1.0,true,null],[null,858,59.219999999999999,12.029999999999999,0.0,0.0,null,1.0,true,null],[null,859,108.689999999999998,33.210000000000001,0.0,0.0,null,1.0,true,null],[null,860,81.519999999999996,26.780000000000001,0.0,0.0,null,1.0,true,null],[null,861,91.180000000000007,38.82,0.0,0.0,null,1.0,true,null],[null,862,60.159999999999997,8.550000000000001,0.0,0.0,null,1.0,true,null],[null,863,64.879999999999996,18.920000000000002,0.0,0.0,null,1.0,true,null],[null,864,48.880000000000002,41.829999999999998,0.0,0.0,null,1.0,true,null],[null,865,3.76,2.63,0.0,0.0,null,1.0,true,null],[null,866,47.939999999999998,0.0,0.0,0.0,null,1.0,true,null],[null,403,7.54,1.06,0.0,0.0,null,1.0,true,null],[null,867,91.180000000000007,18.52,0.0,0.0,null,1.0,true,null],[null,868,50.259999999999998,14.619999999999999,0.0,0.0,null,1.0,true,null],[null,869,23.969999999999999,13.91,0.0,0.0,null,1.0,true,null],[null,871,62.979999999999997,64.299999999999997,0.0,0.0,null,1.0,true,null],[null,873,107.129999999999995,21.719999999999999,0.0,0.0,null,1.0,true,null],[null,874,64.769999999999996,29.510000000000002,0.0,0.0,null,1.0,true,null],[null,875,64.769999999999996,29.510000000000002,0.0,0.0,null,1.0,true,null],[null,876,22.559999999999999,12.220000000000001,0.0,0.0,null,1.0,true,null],[null,877,98.700000000000003,24.719999999999999,0.0,0.0,null,1.0,true,null],[null,878,125.540000000000006,74.510000000000005,0.0,0.0,null,1.0,true,null],[null,407,0.0,1127.0,0.0,0.0,null,1.0,true,null],[null,879,183.950000000000017,90.170000000000002,0.0,0.0,null,1.0,true,null],[null,880,174.909999999999997,85.719999999999999,0.0,0.0,null,1.0,true,null],[null,898,9.050000000000001,1.28,0.0,0.0,null,1.0,true,null],[null,899,9.140000000000001,1.28,0.0,0.0,null,1.0,true,null],[null,901,146.330000000000012,57.780000000000001,0.0,0.0,null,1.0,true,null],[null,903,174.560000000000002,0.0,0.0,0.0,null,1.0,true,null],[null,905,615.710000000000036,280.5,0.0,0.0,null,1.0,true,null],[null,906,292.53000000000003,76.100000000000009,0.0,0.0,null,1.0,true,null],[null,908,292.53000000000003,76.100000000000009,0.0,0.0,null,1.0,true,null],[null,909,54.829999999999998,48.340000000000003,0.0,0.0,null,1.0,true,null],[null,456,0.85,0.0,0.0,0.0,null,1.0,true,null],[null,911,196.25,89.409999999999997,0.0,0.0,null,1.0,true,null],[null,912,209.27000000000001,52.460000000000001,0.0,0.0,null,1.0,true,null],[null,913,19.280000000000001,5.57,0.0,0.0,null,1.0,true,null],[null,914,3.58,2.53,0.0,0.0,null,1.0,true,null],[null,915,0.31,0.19,0.0,0.0,null,1.0,true,null],[null,916,222.150000000000006,66.420000000000002,0.0,0.0,null,1.0,true,null],[null,917,223.819999999999993,65.25,0.0,0.0,null,1.0,true,null],[null,918,223.819999999999993,65.25,0.0,0.0,null,1.0,true,null],[null,919,237.599999999999994,69.269999999999996,0.0,0.0,null,1.0,true,null],[null,920,237.599999999999994,69.269999999999996,0.0,0.0,null,1.0,true,null],[null,508,5.49,4.14,0.0,0.0,null,1.0,true,null],[null,921,90.870000000000004,29.800000000000001,0.0,0.0,null,1.0,true,null],[null,922,90.870000000000004,29.800000000000001,0.0,0.0,null,1.0,true,null],[null,923,208.689999999999998,57.270000000000003,0.0,0.0,null,1.0,true,null],[null,924,30.079999999999998,4.32,0.0,0.0,null,1.0,true,null],[null,925,271.439999999999998,107.230000000000004,0.0,0.0,null,1.0,true,null],[null,930,181.099999999999994,49.18,0.0,0.0,null,1.0,true,null],[null,932,327.370000000000005,95.450000000000003,0.0,0.0,null,1.0,true,null],[null,934,33.600000000000001,4.77,0.0,0.0,null,1.0,true,null],[null,935,33.600000000000001,4.77,0.0,0.0,null,1.0,true,null],[null,936,224.879999999999996,32.719999999999999,0.0,0.0,null,1.0,true,null],[null,622,13.640000000000001,11.49,0.0,0.0,null,1.0,true,null],[null,939,302.939999999999998,88.340000000000003,0.0,0.0,null,1.0,true,null],[null,940,370.259999999999991,108.010000000000005,0.0,0.0,null,1.0,true,null],[null,942,37.549999999999997,12.369999999999999,0.0,0.0,null,1.0,true,null],[null,943,234.860000000000014,47.700000000000003,0.0,0.0,null,1.0,true,null],[null,944,327.370000000000005,95.450000000000003,0.0,0.0,null,1.0,true,null],[null,946,148.990000000000009,30.27,0.0,0.0,null,1.0,true,null],[null,947,148.990000000000009,30.27,0.0,0.0,null,1.0,true,null],[null,950,267.980000000000018,78.210000000000008,0.0,0.0,null,1.0,true,null],[null,951,267.980000000000018,78.210000000000008,0.0,0.0,null,1.0,true,null],[null,953,210.860000000000014,90.480000000000004,0.0,0.0,null,1.0,true,null],[null,624,13.640000000000001,11.49,0.0,0.0,null,1.0,true,null],[null,954,305.329999999999984,120.480000000000004,0.0,0.0,null,1.0,true,null],[null,955,358.980000000000018,141.840000000000003,0.0,0.0,null,1.0,true,null],[null,956,401.480000000000018,158.710000000000008,0.0,0.0,null,1.0,true,null],[null,957,147.360000000000014,58.240000000000002,0.0,0.0,null,1.0,true,null],[null,959,218.069999999999993,106.939999999999998,0.0,0.0,null,1.0,true,null],[null,960,188.719999999999999,113.180000000000007,0.0,0.0,null,1.0,true,null],[null,961,146.990000000000009,76.5,0.0,0.0,null,1.0,true,null],[null,964,135.5,51.869999999999998,0.0,0.0,null,1.0,true,null],[null,965,135.5,51.869999999999998,0.0,0.0,null,1.0,true,null],[null,966,164.47999999999999,47.969999999999999,0.0,0.0,null,1.0,true,null],[null,629,74.019999999999996,10.52,0.0,0.0,null,1.0,true,null],[null,967,164.47999999999999,47.969999999999999,0.0,0.0,null,1.0,true,null],[null,968,125.409999999999997,38.950000000000003,0.0,0.0,null,1.0,true,null],[null,969,73.689999999999998,23.399999999999999,0.0,0.0,null,1.0,true,null],[null,970,734.120000000000005,334.420000000000016,0.0,0.0,null,1.0,true,null],[null,971,630.340000000000032,197.900000000000006,0.0,0.0,null,1.0,true,null],[null,972,153.039999999999992,76.969999999999999,0.0,0.0,null,1.0,true,null],[null,1076,86.359999999999999,30.52,0.0,0.0,null,1.0,true,null],[null,1078,86.359999999999999,30.52,0.0,0.0,null,1.0,true,null],[null,1081,297.0,0.0,0.0,0.0,null,1.0,true,null],[null,1378,198.170000000000016,67.579999999999998,0.0,0.0,null,1.0,true,null],[null,132,17.68,0.0,0.0,0.0,null,1.0,true,null],[null,631,268.670000000000016,0.0,0.0,0.0,null,1.0,true,null],[null,1488,300.0,153.0,0.0,0.0,null,1.0,true,null],[null,1583,33.969999999999999,9.74,0.0,0.0,null,1.0,true,null],[null,1584,140.460000000000008,31.489999999999998,0.0,0.0,null,1.0,true,null],[null,1661,32.979999999999997,14.9,0.0,0.0,null,1.0,true,null],[null,1662,27.02,3.77,0.0,0.0,null,1.0,true,null],[null,1663,47.780000000000001,13.91,0.0,0.0,null,1.0,true,null],[null,1666,45.600000000000001,12.91,0.0,0.0,null,1.0,true,null],[null,1667,27.02,5.66,0.0,0.0,null,1.0,true,null],[null,1668,23.539999999999999,-6.95,0.0,0.0,null,1.0,true,null],[null,1669,10.130000000000001,3.38,0.0,0.0,null,1.0,true,null],[null,632,29.239999999999998,21.93,0.0,0.0,null,1.0,true,null],[null,1670,68.049999999999997,16.690000000000001,0.0,0.0,null,1.0,true,null],[null,1674,61.289999999999999,16.190000000000001,0.0,0.0,null,1.0,true,null],[null,1677,45.399999999999999,-10.23,0.0,0.0,null,1.0,true,null],[null,1678,35.170000000000002,7.25,0.0,0.0,null,1.0,true,null],[null,1679,62.189999999999998,15.300000000000001,0.0,0.0,null,1.0,true,null],[null,1683,59.700000000000003,16.690000000000001,0.0,0.0,null,1.0,true,null],[null,1685,59.899999999999999,14.699999999999999,0.0,0.0,null,1.0,true,null],[null,1688,87.519999999999996,24.739999999999998,0.0,0.0,null,1.0,true,null],[null,1689,73.710000000000008,14.800000000000001,0.0,0.0,null,1.0,true,null],[null,1690,41.619999999999998,8.34,0.0,0.0,null,1.0,true,null],[null,633,8.5,6.4,0.0,0.0,null,1.0,true,null],[null,1691,100.230000000000004,25.129999999999999,0.0,0.0,null,1.0,true,null],[null,1692,10.33,6.16,0.0,0.0,null,1.0,true,null],[null,1693,16.789999999999999,3.38,0.0,0.0,null,1.0,true,null],[null,1697,91.989999999999995,18.280000000000001,0.0,0.0,null,1.0,true,null],[null,1698,64.670000000000002,15.699999999999999,0.0,0.0,null,1.0,true,null],[null,1699,35.859999999999999,9.140000000000001,0.0,0.0,null,1.0,true,null],[null,1702,35.859999999999999,9.44,0.0,0.0,null,1.0,true,null],[null,1703,70.930000000000007,14.300000000000001,0.0,0.0,null,1.0,true,null],[null,1705,33.68,9.640000000000001,0.0,0.0,null,1.0,true,null],[null,1706,30.399999999999999,7.55,0.0,0.0,null,1.0,true,null],[null,634,107.829999999999998,31.440000000000001,0.0,0.0,null,1.0,true,null],[null,1709,91.689999999999998,19.370000000000001,0.0,0.0,null,1.0,true,null],[null,1711,36.850000000000001,7.35,0.0,0.0,null,1.0,true,null],[null,1712,94.570000000000007,33.969999999999999,0.0,0.0,null,1.0,true,null],[null,1713,68.739999999999995,19.670000000000002,0.0,0.0,null,1.0,true,null],[null,1714,19.870000000000001,5.56,0.0,0.0,null,1.0,true,null],[null,1715,80.359999999999999,19.969999999999999,0.0,0.0,null,1.0,true,null],[null,1716,90.299999999999997,22.649999999999999,0.0,0.0,null,1.0,true,null],[null,1719,14.6,4.07,0.0,0.0,null,1.0,true,null],[null,1720,28.309999999999999,7.05,0.0,0.0,null,1.0,true,null],[null,1723,58.710000000000001,16.989999999999998,0.0,0.0,null,1.0,true,null],[null,635,97.780000000000001,24.489999999999998,0.0,0.0,null,1.0,true,null],[null,1724,105.299999999999997,16.890000000000001,0.0,0.0,null,1.0,true,null],[null,1725,54.93,11.42,0.0,0.0,null,1.0,true,null],[null,1726,32.280000000000001,4.57,0.0,0.0,null,1.0,true,null],[null,1727,24.640000000000001,9.44,0.0,0.0,null,1.0,true,null],[null,1728,64.070000000000007,13.109999999999999,0.0,0.0,null,1.0,true,null],[null,1729,73.710000000000008,14.699999999999999,0.0,0.0,null,1.0,true,null],[null,1732,40.329999999999998,12.619999999999999,0.0,0.0,null,1.0,true,null],[null,1733,34.770000000000003,7.65,0.0,0.0,null,1.0,true,null],[null,1734,29.300000000000001,5.86,0.0,0.0,null,1.0,true,null],[null,1735,35.759999999999998,8.74,0.0,0.0,null,1.0,true,null],[null,636,78.960000000000008,23.030000000000001,0.0,0.0,null,1.0,true,null],[null,1736,23.940000000000001,7.25,0.0,0.0,null,1.0,true,null],[null,1737,39.729999999999997,9.74,0.0,0.0,null,1.0,true,null],[null,1738,46.090000000000003,13.41,0.0,0.0,null,1.0,true,null],[null,1739,6.46,2.78,0.0,0.0,null,1.0,true,null],[null,1740,47.780000000000001,11.82,0.0,0.0,null,1.0,true,null],[null,1741,38.640000000000001,9.44,0.0,0.0,null,1.0,true,null],[null,1742,45.5,9.039999999999999,0.0,0.0,null,1.0,true,null],[null,1745,42.520000000000003,12.02,0.0,0.0,null,1.0,true,null],[null,1746,82.25,20.66,0.0,0.0,null,1.0,true,null],[null,1747,71.519999999999996,23.539999999999999,0.0,0.0,null,1.0,true,null],[null,637,125.329999999999998,49.539999999999999,0.0,0.0,null,1.0,true,null],[null,1748,64.570000000000007,16.690000000000001,0.0,0.0,null,1.0,true,null],[null,1749,41.130000000000003,11.619999999999999,0.0,0.0,null,1.0,true,null],[null,1750,47.68,11.720000000000001,0.0,0.0,null,1.0,true,null],[null,1751,67.549999999999997,21.260000000000002,0.0,0.0,null,1.0,true,null],[null,1752,5.36,1.99,0.0,0.0,null,1.0,true,null],[null,1753,39.93,10.029999999999999,0.0,0.0,null,1.0,true,null],[null,1754,27.52,7.15,0.0,0.0,null,1.0,true,null],[null,1755,51.850000000000001,16.890000000000001,0.0,0.0,null,1.0,true,null],[null,1756,54.140000000000001,13.109999999999999,0.0,0.0,null,1.0,true,null],[null,1757,42.219999999999999,12.220000000000001,0.0,0.0,null,1.0,true,null],[null,639,190.819999999999993,62.700000000000003,0.0,0.0,null,1.0,true,null],[null,1758,11.67,0.0,0.0,0.0,null,1.0,true,null],[null,1759,11.67,0.0,0.0,0.0,null,1.0,true,null],[null,1760,42.020000000000003,10.23,0.0,0.0,null,1.0,true,null],[null,1761,77.680000000000007,25.530000000000001,0.0,0.0,null,1.0,true,null],[null,1762,79.670000000000002,15.890000000000001,0.0,0.0,null,1.0,true,null],[null,1763,20.859999999999999,4.17,0.0,0.0,null,1.0,true,null],[null,1764,70.829999999999998,14.109999999999999,0.0,0.0,null,1.0,true,null],[null,1765,24.539999999999999,6.06,0.0,0.0,null,1.0,true,null],[null,1766,11.029999999999999,2.78,0.0,0.0,null,1.0,true,null],[null,1767,45.990000000000002,11.619999999999999,0.0,0.0,null,1.0,true,null],[null,640,328.699999999999989,131.289999999999992,0.0,0.0,null,1.0,true,null],[null,1768,66.370000000000005,17.579999999999998,0.0,0.0,null,1.0,true,null],[null,1771,12.720000000000001,0.0,0.0,0.0,null,1.0,true,null],[null,1772,56.030000000000001,85.129999999999995,0.0,0.0,null,1.0,true,null],[null,1773,48.079999999999998,-24.039999999999999,0.0,0.0,null,1.0,true,null],[null,1774,12.720000000000001,3.28,0.0,0.0,null,1.0,true,null],[null,1775,33.969999999999999,8.34,0.0,0.0,null,1.0,true,null],[null,1780,33.579999999999998,9.44,0.0,0.0,null,1.0,true,null],[null,1781,73.010000000000005,19.77,0.0,0.0,null,1.0,true,null],[null,1808,1.34,0.2,0.0,0.0,null,1.0,true,null],[null,1890,66.320000000000007,13.279999999999999,0.0,0.0,null,1.0,true,null],[null,641,139.27000000000001,28.239999999999998,0.0,0.0,null,1.0,true,null],[null,1917,1.67,0.3,0.0,0.0,null,1.0,true,null],[null,1951,26.870000000000001,5.35,0.0,0.0,null,1.0,true,null],[null,1971,30.629999999999999,-6.05,0.0,0.0,null,1.0,true,null],[null,1983,40.200000000000003,10.41,0.0,0.0,null,1.0,true,null],[null,1989,32.270000000000003,7.93,0.0,0.0,null,1.0,true,null],[null,2002,17.629999999999999,0.0,0.0,0.0,null,1.0,true,null],[null,2022,3.02,0.4,0.0,0.0,null,1.0,true,null],[null,2040,27.52,7.34,0.0,0.0,null,1.0,true,null],[null,2054,13.76,0.0,0.0,0.0,null,1.0,true,null],[null,2057,25.0,-3.57,0.0,0.0,null,1.0,true,null],[null,140,4.5,3.37,0.0,0.0,null,1.0,true,null],[null,643,164.259999999999991,47.920000000000002,0.0,0.0,null,1.0,true,null],[null,2061,43.439999999999998,10.609999999999999,0.0,0.0,null,1.0,true,null],[null,2080,72.480000000000004,20.52,0.0,0.0,null,1.0,true,null],[null,2088,0.22,0.2,0.0,0.0,null,1.0,true,null],[null,2107,56.32,22.010000000000002,0.0,0.0,null,1.0,true,null],[null,2109,20.59,-5.95,0.0,0.0,null,1.0,true,null],[null,2122,62.780000000000001,16.75,0.0,0.0,null,1.0,true,null],[null,2123,17.109999999999999,-3.47,0.0,0.0,null,1.0,true,null],[null,2133,14.15,1.98,0.0,0.0,null,1.0,true,null],[null,2161,27.41,5.45,0.0,0.0,null,1.0,true,null],[null,2165,38.140000000000001,0.0,0.0,0.0,null,1.0,true,null],[null,644,210.950000000000017,96.129999999999995,0.0,0.0,null,1.0,true,null],[null,2169,6.13,1.49,0.0,0.0,null,1.0,true,null],[null,2172,18.98,2.68,0.0,0.0,null,1.0,true,null],[null,2174,2.59,7.63,0.0,0.0,null,1.0,true,null],[null,2178,41.759999999999998,10.31,0.0,0.0,null,1.0,true,null],[null,2179,36.619999999999998,7.34,0.0,0.0,null,1.0,true,null],[null,2180,22.190000000000001,4.46,0.0,0.0,null,1.0,true,null],[null,2181,7.94,1.09,0.0,0.0,null,1.0,true,null],[null,2182,8.56,1.69,0.0,0.0,null,1.0,true,null],[null,2183,50.340000000000003,10.109999999999999,0.0,0.0,null,1.0,true,null],[null,2184,4.71,0.69,0.0,0.0,null,1.0,true,null],[null,646,263.240000000000009,71.579999999999998,0.0,0.0,null,1.0,true,null],[null,2185,30.489999999999998,6.15,0.0,0.0,null,1.0,true,null],[null,2186,46.600000000000001,14.869999999999999,0.0,0.0,null,1.0,true,null],[null,2187,32.119999999999997,4.56,0.0,0.0,null,1.0,true,null],[null,2188,6.47,1.29,0.0,0.0,null,1.0,true,null],[null,2189,36.310000000000002,10.609999999999999,0.0,0.0,null,1.0,true,null],[null,2190,56.240000000000002,13.98,0.0,0.0,null,1.0,true,null],[null,2192,0.54,0.2,0.0,0.0,null,1.0,true,null],[null,2193,23.370000000000001,4.76,0.0,0.0,null,1.0,true,null],[null,2194,22.899999999999999,7.44,0.0,0.0,null,1.0,true,null],[null,2195,34.060000000000002,4.86,0.0,0.0,null,1.0,true,null],[null,647,217.280000000000001,63.399999999999999,0.0,0.0,null,1.0,true,null],[null,2196,11.869999999999999,3.77,0.0,0.0,null,1.0,true,null],[null,2197,11.869999999999999,3.77,0.0,0.0,null,1.0,true,null],[null,2198,3.78,1.09,0.0,0.0,null,1.0,true,null],[null,2200,34.950000000000003,8.82,0.0,0.0,null,1.0,true,null],[null,2201,30.879999999999999,6.15,0.0,0.0,null,1.0,true,null],[null,2202,31.719999999999999,8.130000000000001,0.0,0.0,null,1.0,true,null],[null,2206,6.99,0.99,0.0,0.0,null,1.0,true,null],[null,2209,22.210000000000001,5.55,0.0,0.0,null,1.0,true,null],[null,2210,53.07,10.710000000000001,0.0,0.0,null,1.0,true,null],[null,2212,40.490000000000002,11.5,0.0,0.0,null,1.0,true,null],[null,648,217.280000000000001,63.399999999999999,0.0,0.0,null,1.0,true,null],[null,2214,17.390000000000001,3.47,0.0,0.0,null,1.0,true,null],[null,2216,10.08,3.07,0.0,0.0,null,1.0,true,null],[null,2217,47.229999999999997,9.52,0.0,0.0,null,1.0,true,null],[null,2218,44.340000000000003,11.0,0.0,0.0,null,1.0,true,null],[null,2219,33.130000000000003,0.0,0.0,0.0,null,1.0,true,null],[null,2222,9.77,1.98,0.0,0.0,null,1.0,true,null],[null,649,124.659999999999997,70.609999999999999,0.0,0.0,null,1.0,true,null],[null,653,13.57,10.1,0.0,0.0,null,1.0,true,null],[null,654,81.420000000000002,31.98,0.0,0.0,null,1.0,true,null],[null,655,60.859999999999999,28.510000000000002,0.0,0.0,null,1.0,true,null],[null,657,77.810000000000002,23.399999999999999,0.0,0.0,null,1.0,true,null],[null,193,125.640000000000001,71.0,0.0,0.0,null,1.0,true,null],[null,658,85.510000000000005,23.16,0.0,0.0,null,1.0,true,null],[null,659,217.670000000000016,31.359999999999999,0.0,0.0,null,1.0,true,null],[null,660,217.670000000000016,31.359999999999999,0.0,0.0,null,1.0,true,null],[null,661,163.620000000000004,46.75,0.0,0.0,null,1.0,true,null],[null,662,163.620000000000004,46.75,0.0,0.0,null,1.0,true,null],[null,663,323.350000000000023,50.640000000000001,0.0,0.0,null,1.0,true,null],[null,664,272.699999999999989,38.859999999999999,0.0,0.0,null,1.0,true,null],[null,665,125.640000000000001,71.0,0.0,0.0,null,1.0,true,null],[null,666,260.04000000000002,67.299999999999997,0.0,0.0,null,1.0,true,null],[null,667,344.670000000000016,87.650000000000006,0.0,0.0,null,1.0,true,null],[null,222,94.0,27.449999999999999,0.0,0.0,null,1.0,true,null],[null,668,163.439999999999998,55.719999999999999,0.0,0.0,null,1.0,true,null],[null,670,59.280000000000001,0.0,0.0,0.0,null,1.0,true,null],[null,672,314.78000000000003,82.879999999999996,0.0,0.0,null,1.0,true,null],[null,673,312.730000000000018,109.370000000000005,0.0,0.0,null,1.0,true,null],[null,674,250.010000000000019,84.439999999999998,0.0,0.0,null,1.0,true,null],[null,675,220.300000000000011,82.590000000000003,0.0,0.0,null,1.0,true,null],[null,676,356.45999999999998,115.409999999999997,0.0,0.0,null,1.0,true,null],[null,677,347.699999999999989,103.530000000000001,0.0,0.0,null,1.0,true,null],[null,679,384.610000000000014,138.099999999999994,0.0,0.0,null,1.0,true,null],[null,680,110.049999999999997,42.170000000000002,0.0,0.0,null,1.0,true,null],[null,244,216.400000000000006,82.939999999999998,0.0,0.0,null,1.0,true,null],[null,681,267.050000000000011,94.370000000000005,0.0,0.0,null,1.0,true,null],[null,684,123.200000000000003,47.140000000000001,0.0,0.0,null,1.0,true,null],[null,685,123.200000000000003,47.140000000000001,0.0,0.0,null,1.0,true,null],[null,686,201.960000000000008,50.630000000000002,0.0,0.0,null,1.0,true,null],[null,687,253.140000000000015,83.159999999999997,0.0,0.0,null,1.0,true,null],[null,688,137.240000000000009,54.240000000000002,0.0,0.0,null,1.0,true,null],[null,689,244.909999999999997,61.409999999999997,0.0,0.0,null,1.0,true,null],[null,692,267.899999999999977,97.200000000000003,0.0,0.0,null,1.0,true,null],[null,693,179.539999999999992,45.030000000000001,0.0,0.0,null,1.0,true,null],[null,694,173.900000000000006,57.149999999999999,0.0,0.0,null,1.0,true,null],[null,247,4.48,2.82,0.0,0.0,null,1.0,true,null],[null,695,250.039999999999992,82.159999999999997,0.0,0.0,null,1.0,true,null],[null,696,210.560000000000002,69.189999999999998,0.0,0.0,null,1.0,true,null],[null,697,210.560000000000002,76.420000000000002,0.0,0.0,null,1.0,true,null],[null,698,258.5,75.390000000000001,0.0,0.0,null,1.0,true,null],[null,699,464.370000000000005,123.799999999999997,0.0,0.0,null,1.0,true,null],[null,700,113.269999999999996,54.049999999999997,0.0,0.0,null,1.0,true,null],[null,701,26.789999999999999,12.220000000000001,0.0,0.0,null,1.0,true,null],[null,702,250.659999999999997,99.079999999999998,0.0,0.0,null,1.0,true,null],[null,703,327.129999999999995,149.090000000000003,0.0,0.0,null,1.0,true,null],[null,704,214.789999999999992,58.189999999999998,0.0,0.0,null,1.0,true,null],[null,254,34.119999999999997,12.369999999999999,0.0,0.0,null,1.0,true,null],[null,705,214.789999999999992,62.420000000000002,0.0,0.0,null,1.0,true,null],[null,706,262.079999999999984,77.460000000000008,0.0,0.0,null,1.0,true,null],[null,707,262.079999999999984,77.460000000000008,0.0,0.0,null,1.0,true,null],[null,709,455.220000000000027,153.300000000000011,0.0,0.0,null,1.0,true,null],[null,710,537.710000000000036,132.159999999999997,0.0,0.0,null,1.0,true,null],[null,711,504.379999999999995,158.050000000000011,0.0,0.0,null,1.0,true,null],[null,712,471.949999999999989,147.930000000000007,0.0,0.0,null,1.0,true,null],[null,714,656.039999999999964,198.099999999999994,0.0,0.0,null,1.0,true,null],[null,715,275.720000000000027,81.420000000000002,0.0,0.0,null,1.0,true,null],[null,716,380.70999999999998,103.530000000000001,0.0,0.0,null,1.0,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,4,5,6,7,8,9],\"data\":[[null,656,40.950000000000003,-39.5,null,1.0,true,\"\",true],[null,690,5.48,1.64,null,1.0,true,\"\",true],[null,1809,10.0,0.0,null,1.0,true,\"\",true],[null,1815,20.0,0.0,null,1.0,true,\"\",true],[null,1817,36.07,-0.79,null,1.0,true,\"\",true],[null,1819,20.300000000000001,0.0,null,1.0,true,\"\",true],[null,1821,40.700000000000003,0.0,null,1.0,true,\"\",true],[null,1831,38.0,0.0,null,1.0,true,\"\",true],[null,1835,9.720000000000001,0.0,null,1.0,true,\"\",true],[null,1849,23.0,0.0,null,1.0,true,\"\",true],[null,1858,7.5,0.0,null,1.0,true,\"\",true],[null,1868,25.0,0.0,null,1.0,true,\"\",true],[null,1684,6.66,0.0,null,1.0,true,\"\",true],[null,1870,20.0,0.0,null,1.0,true,\"\",true],[null,1878,20.0,0.0,null,1.0,true,\"\",true],[null,1880,6.0,0.0,null,1.0,true,\"\",true],[null,1882,23.5,0.0,null,1.0,true,\"\",true],[null,1883,23.5,0.0,null,1.0,true,\"\",true],[null,1887,17.0,0.0,null,1.0,true,\"\",true],[null,1889,17.0,0.0,null,1.0,true,\"\",true],[null,1899,18.0,0.0,null,1.0,true,\"\",true],[null,1933,3.9,0.0,null,1.0,true,\"\",true],[null,1934,3.9,0.0,null,1.0,true,\"\",true],[null,1694,6.85,0.99,null,1.0,true,\"\",true],[null,1936,7.5,0.0,null,1.0,true,\"\",true],[null,1942,7.5,0.0,null,1.0,true,\"\",true],[null,1943,7.5,0.0,null,1.0,true,\"\",true],[null,2191,0.18,0.2,null,1.0,true,\"\",true],[null,2199,0.61,0.59,null,1.0,true,\"\",true],[null,2213,2.84,0.89,null,1.0,true,\"\",true],[null,2215,34.0,0.0,null,1.0,true,\"\",true],[null,1704,19.670000000000002,0.0,null,1.0,true,\"\",true],[null,1710,11.720000000000001,0.0,null,1.0,true,\"\",true],[null,1778,3.97,0.0,null,1.0,true,\"\",true],[null,1779,3.97,0.0,null,1.0,true,\"\",true],[null,1783,20.0,0.0,null,1.0,true,\"\",true],[null,1807,11.119999999999999,0.0,null,1.0,true,\"\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,1,303.796599999999955,1.05,null,-81.0,298.0,1.0,false,true,0.0,null,true,820.5,0.0],[null,2,304.382200000000012,1.05,null,-81.0,298.0,1.0,false,true,0.0,null,true,820.5,0.0],[null,14,290.462800000000016,1.05,null,-120.0,263.0,1.0,false,true,0.0,null,true,742.5,0.0],[null,139,300.629599999999982,1.05,null,-88.0,114.0,1.0,false,true,0.0,null,true,388.5,0.0],[null,141,308.819500000000005,1.05,null,-211.0,386.0,1.0,false,true,0.0,null,true,892.5,0.0],[null,142,308.81940000000003,1.05,null,-204.0,385.0,1.0,false,true,0.0,null,true,892.5,0.0],[null,144,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,145,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,146,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,147,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,149,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,150,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,151,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,15,290.180000000000007,1.05,null,-115.0,243.0,1.0,false,true,0.0,null,true,757.5,0.0],[null,152,230.25,1.05,null,-48.0,72.0,1.0,false,true,0.0,null,true,230.25,0.0],[null,153,279.995999999999981,1.05,null,-114.0,192.0,1.0,false,true,0.0,null,true,485.25,0.0],[null,154,280.0471,1.05,null,-114.0,192.0,1.0,false,true,0.0,null,true,485.25,0.0],[null,155,0.0,1.01,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,157,0.0,0.99,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,158,299.771200000000022,1.05,null,-60.0,175.0,1.0,false,true,0.0,null,true,525.0,0.0],[null,160,301.629799999999989,1.05,null,-60.0,175.0,1.0,false,true,0.0,null,true,525.0,0.0],[null,161,299.206400000000031,1.05,null,-56.399999999999999,190.0,1.0,false,true,0.0,null,true,525.0,0.0],[null,163,289.307099999999991,1.05,null,-110.0,287.0,1.0,false,true,0.0,null,true,724.5,0.0],[null,164,289.275100000000009,1.05,null,-107.0,252.0,1.0,false,true,0.0,null,true,754.5,0.0],[null,16,290.43180000000001,1.05,null,-120.0,243.0,1.0,false,true,0.0,null,true,757.5,0.0],[null,165,289.321599999999989,1.05,null,-107.0,252.0,1.0,false,true,0.0,null,true,754.5,0.0],[null,166,289.306400000000053,1.05,null,-110.0,287.0,1.0,false,true,0.0,null,true,724.5,0.0],[null,168,293.322099999999978,1.05,null,-85.0,182.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,169,293.305999999999983,1.05,null,-83.0,179.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,170,293.384900000000016,1.05,null,-83.0,176.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,171,293.903099999999995,1.05,null,-80.0,178.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,173,291.469299999999976,1.05,null,-124.0,220.0,1.0,false,true,0.0,null,true,517.5,0.0],[null,174,291.469200000000001,1.05,null,-124.0,220.0,1.0,false,true,0.0,null,true,517.5,0.0],[null,175,291.468799999999987,1.05,null,-124.0,220.0,1.0,false,true,0.0,null,true,517.5,0.0],[null,176,291.468999999999994,1.05,null,-124.0,221.0,1.0,false,true,0.0,null,true,517.5,0.0],[null,17,290.384700000000009,1.05,null,-120.0,263.0,1.0,false,true,0.0,null,true,742.5,0.0],[null,177,304.264599999999973,1.05,null,-62.0,91.0,1.0,false,true,0.0,null,true,349.5,0.0],[null,178,304.264599999999973,1.05,null,-62.0,91.0,1.0,false,true,0.0,null,true,349.5,0.0],[null,179,304.425900000000013,1.05,null,-73.0,119.0,1.0,false,true,0.0,null,true,426.0,0.0],[null,181,0.0,1.01,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,183,253.5,1.05,null,-55.0,103.0,1.0,false,true,0.0,null,true,253.5,0.0],[null,184,253.5,1.05,null,-59.0,96.0,1.0,false,true,0.0,null,true,253.5,0.0],[null,185,253.5,1.05,null,-60.0,94.0,1.0,false,true,0.0,null,true,253.5,0.0],[null,186,281.846699999999998,1.05,null,-91.0,164.0,1.0,false,true,0.0,null,true,393.0,0.0],[null,187,304.750400000000013,1.05,null,-61.0,94.0,1.0,false,true,0.0,null,true,345.0,0.0],[null,188,304.750400000000013,1.05,null,-57.0,103.0,1.0,false,true,0.0,null,true,345.0,0.0],[null,19,290.199700000000007,1.05,null,-56.799999999999997,107.400000000000006,1.0,false,true,0.0,null,true,300.0,0.0],[null,189,304.914400000000057,1.05,null,-81.0,154.0,1.0,false,true,0.0,null,true,435.0,0.0],[null,190,261.0,1.05,null,-57.0,94.0,1.0,false,true,0.0,null,true,261.0,0.0],[null,191,261.0,1.05,null,-57.0,94.0,1.0,false,true,0.0,null,true,261.0,0.0],[null,192,252.0,1.05,null,-57.0,107.0,1.0,false,true,0.0,null,true,252.0,0.0],[null,194,290.958500000000015,1.05,null,-123.0,225.599999999999994,1.0,false,true,0.0,null,true,373.5,0.0],[null,195,290.958500000000015,1.05,null,-123.0,225.599999999999994,1.0,false,true,0.0,null,true,373.5,0.0],[null,196,290.958500000000015,1.05,null,-117.600000000000008,229.400000000000006,1.0,false,true,0.0,null,true,375.0,0.0],[null,198,294.283500000000004,1.05,null,-95.640000000000001,134.289999999999992,1.0,false,true,0.0,null,true,400.050000000000011,0.0],[null,199,294.283500000000004,1.05,null,-95.640000000000001,134.289999999999992,1.0,false,true,0.0,null,true,400.050000000000011,0.0],[null,200,294.283500000000004,1.05,null,-87.760000000000005,162.75,1.0,false,true,0.0,null,true,399.900000000000034,0.0],[null,20,290.199700000000007,1.05,null,-56.799999999999997,107.400000000000006,1.0,false,true,0.0,null,true,300.0,0.0],[null,202,306.673400000000015,1.05,null,-93.0,138.0,1.0,false,true,0.0,null,true,406.0,0.0],[null,203,306.673400000000015,1.05,null,-93.0,138.0,1.0,false,true,0.0,null,true,406.0,0.0],[null,204,306.673400000000015,1.05,null,-85.0,155.0,1.0,false,true,0.0,null,true,406.0,0.0],[null,205,305.925799999999981,1.05,null,-145.200000000000017,209.0,1.0,false,true,0.0,null,true,633.0,0.0],[null,207,306.789299999999969,1.05,null,-188.659999999999997,298.720000000000027,1.0,false,true,0.0,null,true,780.0,0.0],[null,208,48.450000000000003,1.05,null,-9.800000000000001,16.899999999999999,1.0,false,true,0.0,null,true,48.450000000000003,0.0],[null,210,291.910500000000013,1.05,null,-145.099999999999994,189.900000000000006,1.0,false,true,0.0,null,true,385.5,0.0],[null,211,291.910500000000013,1.05,null,-143.800000000000011,196.200000000000017,1.0,false,true,0.0,null,true,385.5,0.0],[null,212,292.033599999999979,1.05,null,-183.5,313.0,1.0,false,true,0.0,null,true,549.0,0.0],[null,214,302.017099999999971,1.05,null,-93.0,166.0,1.0,false,true,0.0,null,true,409.5,0.0],[null,21,144.0,1.05,null,-59.0,116.200000000000003,1.0,false,true,0.0,null,true,144.0,0.0],[null,215,302.017099999999971,1.05,null,-94.0,155.0,1.0,false,true,0.0,null,true,409.5,0.0],[null,216,302.017099999999971,1.05,null,-89.0,159.0,1.0,false,true,0.0,null,true,388.5,0.0],[null,218,301.364400000000046,1.05,null,-106.0,167.0,1.0,false,true,0.0,null,true,371.5,0.0],[null,219,301.364400000000046,1.05,null,-106.0,167.0,1.0,false,true,0.0,null,true,371.5,0.0],[null,220,301.364400000000046,1.05,null,-94.0,196.0,1.0,false,true,0.0,null,true,371.5,0.0],[null,221,290.495699999999999,1.05,null,-136.72999999999999,220.0,1.0,false,true,0.0,null,true,592.5,0.0],[null,223,284.230700000000013,1.05,null,-139.22999999999999,248.680000000000007,1.0,false,true,0.0,null,true,550.5,0.0],[null,224,284.230700000000013,1.05,null,-139.22999999999999,248.680000000000007,1.0,false,true,0.0,null,true,550.5,0.0],[null,225,284.230700000000013,1.05,null,-139.22999999999999,248.680000000000007,1.0,false,true,0.0,null,true,550.5,0.0],[null,227,316.638800000000003,1.02,null,-138.0,250.0,1.0,false,true,0.0,null,true,637.5,0.0],[null,23,305.121700000000033,1.05,null,-180.969999999999999,282.70999999999998,1.0,false,true,0.0,null,true,790.5,0.0],[null,228,316.638800000000003,1.02,null,-138.0,250.0,1.0,false,true,0.0,null,true,637.5,0.0],[null,230,304.959599999999966,1.05,null,-140.0,250.0,1.0,false,true,0.0,null,true,600.0,0.0],[null,231,304.959599999999966,1.05,null,-140.0,250.0,1.0,false,true,0.0,null,true,600.0,0.0],[null,233,66.0,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,66.0,0.0],[null,234,66.0,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,66.0,0.0],[null,235,67.5,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,67.5,0.0],[null,236,67.5,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,67.5,0.0],[null,237,67.5,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,67.5,0.0],[null,238,67.5,1.05,null,-14.0,25.0,1.0,false,true,0.0,null,true,67.5,0.0],[null,240,282.639599999999973,1.05,null,-90.390000000000001,158.629999999999996,1.0,false,true,0.0,null,true,363.75,0.0],[null,24,305.00200000000001,1.05,null,-174.400000000000006,302.660000000000025,1.0,false,true,0.0,null,true,790.5,0.0],[null,241,282.639599999999973,1.05,null,-90.390000000000001,158.629999999999996,1.0,false,true,0.0,null,true,363.75,0.0],[null,242,175.5,1.05,null,-37.799999999999997,74.570000000000007,1.0,false,true,0.0,null,true,175.5,0.0],[null,243,175.5,1.05,null,-37.799999999999997,74.570000000000007,1.0,false,true,0.0,null,true,175.5,0.0],[null,248,310.092099999999959,1.05,null,-91.0,194.0,1.0,false,true,0.0,null,true,342.0,0.0],[null,250,310.273700000000019,1.05,null,-86.0,180.0,1.0,false,true,0.0,null,true,363.0,0.0],[null,252,90.0,1.05,null,-21.0,41.0,1.0,false,true,0.0,null,true,90.0,0.0],[null,253,253.5,1.05,null,-57.0,100.0,1.0,false,true,0.0,null,true,253.5,0.0],[null,255,55.5,1.05,null,-15.0,28.0,1.0,false,true,0.0,null,true,55.5,0.0],[null,256,55.5,1.05,null,-16.0,24.0,1.0,false,true,0.0,null,true,55.5,0.0],[null,257,55.5,1.05,null,-16.0,24.0,1.0,false,true,0.0,null,true,55.5,0.0],[null,26,304.586700000000008,1.05,null,-180.969999999999999,282.70999999999998,1.0,false,true,0.0,null,true,790.5,0.0],[null,258,66.0,1.05,null,-17.0,34.0,1.0,false,true,0.0,null,true,66.0,0.0],[null,260,307.314900000000023,1.05,null,-147.700000000000017,331.5,1.0,false,true,0.0,null,true,630.0,0.0],[null,262,105.0,1.05,null,-27.899999999999999,44.399999999999999,1.0,false,true,0.0,null,true,105.0,0.0],[null,263,105.0,1.05,null,-27.899999999999999,44.399999999999999,1.0,false,true,0.0,null,true,105.0,0.0],[null,264,105.0,1.05,null,-23.5,49.0,1.0,false,true,0.0,null,true,105.0,0.0],[null,269,304.201700000000017,1.05,null,-140.700000000000017,273.400000000000034,1.0,false,true,0.0,null,true,585.0,0.0],[null,271,255.0,1.05,null,-51.0,70.0,1.0,false,true,0.0,null,true,255.0,0.0],[null,272,112.5,1.05,null,-23.0,33.0,1.0,false,true,0.0,null,true,112.5,0.0],[null,274,181.5,1.05,null,-39.799999999999997,39.799999999999997,1.0,false,true,0.0,null,true,181.5,0.0],[null,275,181.5,1.05,null,-39.799999999999997,39.799999999999997,1.0,false,true,0.0,null,true,181.5,0.0],[null,3,303.95150000000001,1.05,null,-81.0,298.0,1.0,false,true,0.0,null,true,820.5,0.0],[null,27,304.61930000000001,1.05,null,-180.969999999999999,282.70999999999998,1.0,false,true,0.0,null,true,790.5,0.0],[null,276,181.5,1.05,null,-39.799999999999997,39.799999999999997,1.0,false,true,0.0,null,true,181.5,0.0],[null,351,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,352,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,407,313.804100000000005,1.05,null,-50.0,250.0,1.0,false,true,0.0,null,true,2817.0,1800.0],[null,424,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,571,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,573,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,584,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,854,0.0,1.05,null,-67.810000000000002,158.680000000000007,1.0,false,true,0.0,null,true,0.0,0.0],[null,881,0.0,1.02,null,-88.879999999999996,158.680000000000007,1.0,false,true,0.0,null,true,0.0,0.0],[null,29,286.843799999999988,1.05,null,-115.0,115.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,882,0.0,1.02,null,-88.879999999999996,158.680000000000007,1.0,false,true,0.0,null,true,0.0,0.0],[null,883,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,884,0.0,1.05,null,-125.920000000000002,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,885,0.0,1.05,null,-134.710000000000008,151.659999999999997,1.0,false,true,0.0,null,true,0.0,0.0],[null,886,0.0,1.05,null,-134.710000000000008,151.659999999999997,1.0,false,true,0.0,null,true,0.0,0.0],[null,887,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,888,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,889,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,890,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,891,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,30,286.843799999999988,1.05,null,-115.0,115.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,892,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,893,0.0,1.05,null,-67.079999999999998,162.110000000000014,1.0,false,true,0.0,null,true,0.0,0.0],[null,894,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,895,0.0,1.05,null,-67.109999999999999,161.990000000000009,1.0,false,true,0.0,null,true,0.0,0.0],[null,896,0.0,1.05,null,-67.810000000000002,158.680000000000007,1.0,false,true,0.0,null,true,0.0,0.0],[null,897,0.0,1.05,null,-67.810000000000002,158.680000000000007,1.0,false,true,0.0,null,true,0.0,0.0],[null,900,0.0,1.05,null,-71.25,142.5,1.0,false,true,0.0,null,true,0.0,0.0],[null,902,0.0,1.05,null,0.0,257.600000000000023,1.0,false,true,0.0,null,true,0.0,0.0],[null,973,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,974,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,31,286.843799999999988,1.05,null,-115.0,115.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,975,0.0,1.03,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,976,0.0,1.03,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,977,0.0,1.01,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,978,0.0,1.04,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,979,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,980,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,981,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,982,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,983,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,984,0.0,1.05,null,0.0,57.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,32,286.843799999999988,1.05,null,-115.0,115.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,1082,196.5,1.05,null,-46.0,56.0,1.0,false,true,0.0,null,true,196.5,0.0],[null,1083,196.5,1.05,null,-46.0,56.0,1.0,false,true,0.0,null,true,196.5,0.0],[null,1084,196.5,1.05,null,-46.0,56.0,1.0,false,true,0.0,null,true,196.5,0.0],[null,1287,200.550000000000011,1.05,null,-60.0,85.0,1.0,false,true,0.0,null,true,200.550000000000011,0.0],[null,1288,200.550000000000011,1.05,null,-60.0,85.0,1.0,false,true,0.0,null,true,200.550000000000011,0.0],[null,1289,200.550000000000011,1.05,null,-60.0,85.0,1.0,false,true,0.0,null,true,200.550000000000011,0.0],[null,1322,202.5,1.05,null,-48.0,83.0,1.0,false,true,0.0,null,true,202.5,0.0],[null,1323,202.5,1.05,null,-48.0,83.0,1.0,false,true,0.0,null,true,202.5,0.0],[null,1324,202.5,1.05,null,-57.0,100.0,1.0,false,true,0.0,null,true,202.5,0.0],[null,1326,294.402600000000007,1.05,null,-129.800000000000011,176.550000000000011,1.0,false,true,0.0,null,true,510.0,0.0],[null,33,286.843799999999988,1.05,null,-115.0,115.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,1371,299.390700000000038,1.05,null,-138.0,138.0,1.0,false,true,0.0,null,true,630.0,0.0],[null,1373,61.5,1.05,null,-7.0,7.0,1.0,false,true,0.0,null,true,61.5,0.0],[null,1374,61.5,1.05,null,-7.0,7.0,1.0,false,true,0.0,null,true,61.5,0.0],[null,1375,61.5,1.05,null,-7.0,7.0,1.0,false,true,0.0,null,true,61.5,0.0],[null,1376,61.5,1.05,null,-15.1,15.1,1.0,false,true,0.0,null,true,61.5,0.0],[null,1377,96.0,1.05,null,-20.699999999999999,20.699999999999999,1.0,false,true,0.0,null,true,96.0,0.0],[null,1386,237.0,1.05,null,-51.93,51.93,1.0,false,true,0.0,null,true,237.0,0.0],[null,1391,220.076400000000007,1.05,null,-52.0,176.0,1.0,false,true,0.0,null,true,432.0,0.0],[null,1392,220.076400000000007,1.05,null,-52.0,176.0,1.0,false,true,0.0,null,true,432.0,0.0],[null,1393,220.076400000000007,1.05,null,-2.0,2.0,1.0,false,true,0.0,null,true,432.0,0.0],[null,34,0.0,1.01,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,1394,220.076400000000007,1.05,null,-2.0,2.0,1.0,false,true,0.0,null,true,432.0,0.0],[null,1396,247.304299999999984,1.05,null,-190.5,414.400000000000034,1.0,false,true,0.0,null,true,900.0,0.0],[null,1397,247.304299999999984,1.05,null,-190.5,414.400000000000034,1.0,false,true,0.0,null,true,900.0,0.0],[null,1399,232.051500000000004,1.05,null,-171.0,405.0,1.0,false,true,0.0,null,true,907.5,0.0],[null,1400,232.032000000000011,1.05,null,-97.0,128.0,1.0,false,true,0.0,null,true,907.5,0.0],[null,1402,105.75,1.05,null,-24.0,45.0,1.0,false,true,0.0,null,true,105.75,0.0],[null,1404,78.75,1.05,null,-20.0,37.0,1.0,false,true,0.0,null,true,78.75,0.0],[null,1406,190.583400000000012,1.05,null,-108.0,371.800000000000011,1.0,false,true,0.0,null,true,864.0,0.0],[null,1407,190.583400000000012,1.05,null,-108.0,371.800000000000011,1.0,false,true,0.0,null,true,864.0,0.0],[null,1408,190.583400000000012,1.05,null,-108.0,371.800000000000011,1.0,false,true,0.0,null,true,864.0,0.0],[null,36,288.176199999999994,1.05,null,-198.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1409,190.57650000000001,1.05,null,-108.0,371.800000000000011,1.0,false,true,0.0,null,true,864.0,0.0],[null,1411,165.0,1.05,null,-39.0,68.0,1.0,false,true,0.0,null,true,165.0,0.0],[null,1412,165.0,1.05,null,-39.0,68.0,1.0,false,true,0.0,null,true,165.0,0.0],[null,1414,165.0,1.05,null,-33.0,48.0,1.0,false,true,0.0,null,true,165.0,0.0],[null,1415,165.0,1.05,null,-33.0,48.0,1.0,false,true,0.0,null,true,165.0,0.0],[null,1417,140.400000000000006,1.05,null,-10.0,10.0,1.0,false,true,0.0,null,true,140.400000000000006,0.0],[null,1419,53.316600000000001,1.05,null,-22.02,32.450000000000003,1.0,false,true,0.0,null,true,72.359999999999999,0.0],[null,1421,53.370900000000013,1.05,null,-22.02,32.450000000000003,1.0,false,true,0.0,null,true,72.359999999999999,0.0],[null,1423,32.399999999999999,1.05,null,-9.859999999999999,9.859999999999999,1.0,false,true,0.0,null,true,32.399999999999999,0.0],[null,1425,68.040000000000006,1.05,null,-20.539999999999999,30.27,1.0,false,true,0.0,null,true,68.040000000000006,0.0],[null,37,288.176299999999969,1.05,null,-198.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1427,35.640000000000001,1.05,null,-11.5,16.949999999999999,1.0,false,true,0.0,null,true,35.640000000000001,0.0],[null,1429,41.039999999999999,1.05,null,-12.49,12.49,1.0,false,true,0.0,null,true,41.039999999999999,0.0],[null,1431,67.5,1.05,null,-14.789999999999999,14.789999999999999,1.0,false,true,0.0,null,true,67.5,0.0],[null,1433,115.920000000000002,1.05,null,-35.270000000000003,35.270000000000003,1.0,false,true,0.0,null,true,115.920000000000002,0.0],[null,1435,115.920000000000002,1.05,null,-35.270000000000003,35.270000000000003,1.0,false,true,0.0,null,true,115.920000000000002,0.0],[null,1437,115.920000000000002,1.05,null,-35.270000000000003,35.270000000000003,1.0,false,true,0.0,null,true,115.920000000000002,0.0],[null,1439,34.560000000000002,1.05,null,-10.35,10.35,1.0,false,true,0.0,null,true,34.560000000000002,0.0],[null,1682,180.0,1.05,null,-47.0,88.0,1.0,false,true,0.0,null,true,180.0,0.0],[null,1727,49.5,1.05,null,-25.5,24.809999999999999,1.0,false,true,0.0,null,true,49.5,0.0],[null,1785,20.52,1.05,null,-3.5,3.5,1.0,false,true,0.0,null,true,20.52,0.0],[null,38,288.175799999999981,1.05,null,-198.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1787,12.960000000000001,1.02,null,-1.0,-1.0,1.0,false,true,0.0,null,true,12.960000000000001,0.0],[null,1789,30.239999999999998,1.05,null,-6.9,6.9,1.0,false,true,0.0,null,true,30.239999999999998,0.0],[null,1791,31.32,1.05,null,-5.0,5.0,1.0,false,true,0.0,null,true,31.32,0.0],[null,1793,9.359999999999999,1.05,null,-1.0,-1.0,1.0,false,true,0.0,null,true,9.359999999999999,0.0],[null,1795,23.010000000000002,1.04,null,-7.0,7.0,1.0,false,true,0.0,null,true,23.010000000000002,0.0],[null,1797,39.960000000000001,1.05,null,-7.3,10.699999999999999,1.0,false,true,0.0,null,true,39.960000000000001,0.0],[null,1799,39.960000000000001,1.05,null,-7.3,10.699999999999999,1.0,false,true,0.0,null,true,39.960000000000001,0.0],[null,1801,20.25,1.05,null,-3.5,3.5,1.0,false,true,0.0,null,true,20.25,0.0],[null,1803,32.399999999999999,1.05,null,-6.0,-6.0,1.0,false,true,0.0,null,true,32.399999999999999,0.0],[null,1805,54.640000000000001,1.05,null,-16.0,16.0,1.0,false,true,0.0,null,true,54.640000000000001,0.0],[null,5,191.25,1.05,null,-45.0,78.0,1.0,false,true,0.0,null,true,191.25,0.0],[null,40,288.553900000000056,1.05,null,-184.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1811,25.920000000000002,1.05,null,-2.5,-2.5,1.0,false,true,0.0,null,true,25.920000000000002,0.0],[null,1813,25.920000000000002,1.05,null,-2.5,-2.5,1.0,false,true,0.0,null,true,25.920000000000002,0.0],[null,1823,24.0,1.05,null,-5.25,5.25,1.0,false,true,0.0,null,true,24.0,0.0],[null,1825,24.0,1.05,null,-5.25,5.25,1.0,false,true,0.0,null,true,24.0,0.0],[null,1827,31.32,1.05,null,-2.5,-2.5,1.0,false,true,0.0,null,true,31.32,0.0],[null,1829,28.649999999999999,1.05,null,0.0,8.300000000000001,1.0,false,true,0.0,null,true,28.649999999999999,0.0],[null,1833,16.199999999999999,1.05,null,-3.0,-3.0,1.0,false,true,0.0,null,true,16.199999999999999,0.0],[null,1837,32.399999999999999,1.05,null,-9.859999999999999,9.859999999999999,1.0,false,true,0.0,null,true,32.399999999999999,0.0],[null,1839,37.5,1.05,null,0.0,12.1,1.0,false,true,0.0,null,true,37.5,0.0],[null,1841,37.5,1.05,null,0.0,12.1,1.0,false,true,0.0,null,true,37.5,0.0],[null,41,288.55359999999996,1.05,null,-184.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1843,49.68,1.05,null,-9.0,9.0,1.0,false,true,0.0,null,true,49.68,0.0],[null,1845,49.68,1.05,null,-9.0,9.0,1.0,false,true,0.0,null,true,49.68,0.0],[null,1847,34.5,1.03,null,0.0,0.0,1.0,false,true,0.0,null,true,34.5,0.0],[null,1848,34.5,1.04,null,0.0,0.0,1.0,false,true,0.0,null,true,34.5,0.0],[null,1851,24.75,1.05,null,-5.4,10.199999999999999,1.0,false,true,0.0,null,true,24.75,0.0],[null,1853,158.843299999999999,1.05,null,-80.0,40.0,1.0,false,true,0.0,null,true,225.0,0.0],[null,1854,158.794499999999999,1.05,null,-80.0,40.0,1.0,false,true,0.0,null,true,225.0,0.0],[null,1856,7.5,1.05,null,-0.5,-0.5,1.0,false,true,0.0,null,true,7.5,0.0],[null,1860,55.5,1.04,null,0.0,13.74,1.0,false,true,0.0,null,true,55.5,0.0],[null,1862,14.039999999999999,1.05,null,-4.2,4.2,1.0,false,true,0.0,null,true,14.039999999999999,0.0],[null,42,288.58499999999998,1.05,null,-184.0,380.0,1.0,false,true,0.0,null,true,973.5,0.0],[null,1864,14.039999999999999,1.05,null,-4.2,4.2,1.0,false,true,0.0,null,true,14.039999999999999,0.0],[null,1866,32.549999999999997,1.05,null,0.0,5.26,1.0,false,true,0.0,null,true,32.549999999999997,0.0],[null,1872,11.23,1.05,null,-1.5,1.5,1.0,false,true,0.0,null,true,11.23,0.0],[null,1874,15.0,1.05,null,-2.7,4.3,1.0,false,true,0.0,null,true,15.0,0.0],[null,1875,15.0,1.05,null,-2.7,4.3,1.0,false,true,0.0,null,true,15.0,0.0],[null,1876,15.0,1.05,null,-2.7,4.3,1.0,false,true,0.0,null,true,15.0,0.0],[null,1885,22.5,1.05,null,-2.8,7.3,1.0,false,true,0.0,null,true,22.5,0.0],[null,1891,12.449999999999999,1.05,null,-3.9,6.58,1.0,false,true,0.0,null,true,12.449999999999999,0.0],[null,1893,70.200000000000003,1.05,null,-15.0,15.0,1.0,false,true,0.0,null,true,70.200000000000003,0.0],[null,1895,27.989999999999998,1.05,null,0.0,5.26,1.0,false,true,0.0,null,true,27.989999999999998,0.0],[null,44,314.781200000000012,1.05,null,-217.0,409.0,1.0,false,true,0.0,null,true,811.5,0.0],[null,1897,19.98,1.05,null,-1.0,-1.0,1.0,false,true,0.0,null,true,19.98,0.0],[null,1901,75.600000000000008,1.05,null,-13.0,13.0,1.0,false,true,0.0,null,true,75.600000000000008,0.0],[null,1903,176.011799999999994,1.05,null,-50.0,408.0,1.0,false,true,0.0,null,true,558.0,0.0],[null,1905,175.939600000000013,1.05,null,-50.0,408.0,1.0,false,true,0.0,null,true,531.0,0.0],[null,1907,175.497700000000009,1.05,null,-87.5,165.0,1.0,false,true,0.0,null,true,399.0,0.0],[null,1909,175.489399999999989,1.05,null,-87.5,165.0,1.0,false,true,0.0,null,true,399.0,0.0],[null,1911,175.520200000000017,1.05,null,-87.5,165.0,1.0,false,true,0.0,null,true,399.0,0.0],[null,1913,27.079999999999998,1.05,null,0.0,5.9,1.0,false,true,0.0,null,true,27.079999999999998,0.0],[null,1915,25.199999999999999,1.05,null,0.0,10.5,1.0,false,true,0.0,null,true,25.199999999999999,0.0],[null,1917,27.93,1.05,null,0.0,6.0,1.0,false,true,0.0,null,true,27.93,0.0],[null,45,314.763000000000034,1.05,null,-227.0,402.0,1.0,false,true,0.0,null,true,811.5,0.0],[null,1919,60.0,1.04,null,-7.5,13.5,1.0,false,true,0.0,null,true,60.0,0.0],[null,1921,60.0,1.04,null,-7.5,13.5,1.0,false,true,0.0,null,true,60.0,0.0],[null,1923,60.0,1.04,null,-7.5,13.5,1.0,false,true,0.0,null,true,60.0,0.0],[null,1925,48.75,1.05,null,-9.0,18.899999999999999,1.0,false,true,0.0,null,true,48.75,0.0],[null,1927,7.8,1.05,null,-1.5,-1.5,1.0,false,true,0.0,null,true,7.8,0.0],[null,1929,18.0,1.05,null,0.0,0.0,1.0,false,true,0.0,null,true,18.0,0.0],[null,1931,72.359999999999999,1.05,null,-12.210000000000001,17.91,1.0,false,true,0.0,null,true,72.359999999999999,0.0],[null,1938,20.25,1.05,null,-3.0,-3.0,1.0,false,true,0.0,null,true,20.25,0.0],[null,1940,23.100000000000001,1.05,null,-5.0,0.0,1.0,false,true,0.0,null,true,23.100000000000001,0.0],[null,2027,7.5,1.05,null,-1.0,-1.0,1.0,false,true,0.0,null,true,7.5,0.0],[null,47,289.220100000000002,1.05,null,-84.0,289.0,1.0,false,true,0.0,null,true,724.5,0.0],[null,2038,9.300000000000001,1.05,null,0.0,0.0,1.0,false,true,0.0,null,true,9.300000000000001,0.0],[null,2039,9.300000000000001,1.05,null,0.0,0.0,1.0,false,true,0.0,null,true,9.300000000000001,0.0],[null,2073,37.5,1.05,null,0.0,12.1,1.0,false,true,0.0,null,true,37.5,0.0],[null,2089,22.5,1.04,null,0.0,0.0,1.0,false,true,0.0,null,true,22.5,0.0],[null,2211,66.0,1.05,null,0.0,32.700000000000003,1.0,false,true,0.0,null,true,66.0,0.0],[null,351,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,352,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,424,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,571,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,573,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,48,288.636300000000006,1.05,null,-84.0,308.0,1.0,false,true,0.0,null,true,724.5,0.0],[null,584,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,534,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,559,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,559,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,411,0.0,1.02,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,404,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,407,313.804100000000005,1.05,null,-50.0,250.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,407,313.804100000000005,1.05,null,-50.0,250.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,373,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,373,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,50,288.172500000000014,1.05,null,-81.0,241.0,1.0,false,true,0.0,null,true,732.0,0.0],[null,421,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,421,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,424,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,424,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,347,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,358,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,358,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,443,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,521,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,540,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,51,288.448599999999999,1.05,null,-82.0,268.0,1.0,false,true,0.0,null,true,732.0,0.0],[null,346,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,564,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,613,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,545,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,543,0.0,1.03,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,532,0.0,1.01,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,363,0.0,1.04,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,605,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,605,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,566,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,53,0.0,1.01,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,613,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,623,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,438,0.0,1.05,null,-50.0,150.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,6,191.25,1.05,null,-45.0,78.0,1.0,false,true,0.0,null,true,191.25,0.0],[null,54,0.0,1.01,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,56,289.948800000000006,1.05,null,-86.0,286.0,1.0,false,true,0.0,null,true,735.0,0.0],[null,58,290.752200000000016,1.05,null,-86.0,286.0,1.0,false,true,0.0,null,true,735.0,0.0],[null,60,291.178299999999979,1.05,null,-86.0,286.0,1.0,false,true,0.0,null,true,735.0,0.0],[null,61,289.995200000000011,1.05,null,-81.0,287.0,1.0,false,true,0.0,null,true,735.0,0.0],[null,63,270.0,1.05,null,-60.0,60.0,1.0,false,true,0.0,null,true,270.0,0.0],[null,64,135.0,1.04,null,-30.0,30.0,1.0,false,true,0.0,null,true,135.0,0.0],[null,66,292.387499999999989,1.05,null,-95.0,308.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,68,292.371900000000039,1.05,null,-95.0,311.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,70,292.757499999999993,1.05,null,-101.0,329.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,8,191.25,1.05,null,-46.0,81.0,1.0,false,true,0.0,null,true,191.25,0.0],[null,72,292.776400000000024,1.05,null,-91.0,203.0,1.0,false,true,0.0,null,true,759.0,0.0],[null,74,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,75,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,76,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,77,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,79,287.224800000000016,1.05,null,-210.0,367.0,1.0,false,true,0.0,null,true,906.0,0.0],[null,80,287.254900000000021,1.05,null,-208.0,351.0,1.0,false,true,0.0,null,true,906.0,0.0],[null,82,300.416499999999985,1.05,null,-206.0,392.0,1.0,false,true,0.0,null,true,910.5,0.0],[null,83,300.399799999999971,1.05,null,-207.0,398.0,1.0,false,true,0.0,null,true,894.0,0.0],[null,84,300.449799999999982,1.05,null,-188.0,367.0,1.0,false,true,0.0,null,true,900.75,0.0],[null,9,191.25,1.05,null,-45.0,78.0,1.0,false,true,0.0,null,true,191.25,0.0],[null,85,300.449999999999989,1.05,null,-187.0,362.0,1.0,false,true,0.0,null,true,903.75,0.0],[null,87,320.308199999999999,1.05,null,-155.0,312.0,1.0,false,true,0.0,null,true,966.0,0.0],[null,88,320.289900000000046,1.05,null,-204.0,289.0,1.0,false,true,0.0,null,true,925.5,0.0],[null,90,298.57159999999999,1.05,null,-99.0,296.0,1.0,false,true,0.0,null,true,723.0,0.0],[null,91,298.598799999999983,1.05,null,-92.0,296.0,1.0,false,true,0.0,null,true,723.0,0.0],[null,93,285.404200000000003,1.05,null,-75.0,138.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,95,285.816200000000038,1.05,null,-72.0,155.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,96,285.816300000000012,1.05,null,-79.0,145.900000000000006,1.0,false,true,0.0,null,true,367.5,0.0],[null,98,216.0,1.05,null,-52.799999999999997,87.200000000000003,1.0,false,true,0.0,null,true,216.0,0.0],[null,99,216.0,1.05,null,-52.799999999999997,87.200000000000003,1.0,false,true,0.0,null,true,216.0,0.0],[null,10,191.25,1.05,null,-45.0,78.0,1.0,false,true,0.0,null,true,191.25,0.0],[null,100,216.0,1.05,null,-52.799999999999997,87.200000000000003,1.0,false,true,0.0,null,true,216.0,0.0],[null,101,216.0,1.05,null,-52.799999999999997,87.200000000000003,1.0,false,true,0.0,null,true,216.0,0.0],[null,102,243.0,1.05,null,-55.0,103.0,1.0,false,true,0.0,null,true,243.0,0.0],[null,103,243.0,1.05,null,-55.0,103.0,1.0,false,true,0.0,null,true,243.0,0.0],[null,104,216.900000000000006,1.05,null,-52.460000000000001,75.920000000000002,1.0,false,true,0.0,null,true,216.900000000000006,0.0],[null,105,216.900000000000006,1.05,null,-52.460000000000001,75.920000000000002,1.0,false,true,0.0,null,true,216.900000000000006,0.0],[null,106,216.900000000000006,1.05,null,-52.460000000000001,75.920000000000002,1.0,false,true,0.0,null,true,216.900000000000006,0.0],[null,107,281.604400000000055,1.05,null,-78.060000000000002,139.819999999999993,1.0,false,true,0.0,null,true,346.800000000000011,0.0],[null,109,303.295999999999992,1.05,null,-64.0,286.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,110,303.313199999999995,1.05,null,-64.0,286.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,11,209.25,1.05,null,-46.0,78.0,1.0,false,true,0.0,null,true,209.25,0.0],[null,112,302.544600000000003,1.05,null,-64.0,286.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,113,302.5428,1.05,null,-64.0,286.0,1.0,false,true,0.0,null,true,727.5,0.0],[null,115,297.391500000000008,1.05,null,-78.0,128.0,1.0,false,true,0.0,null,true,315.0,0.0],[null,116,297.410200000000032,1.05,null,-78.0,128.0,1.0,false,true,0.0,null,true,315.0,0.0],[null,117,297.688199999999995,1.05,null,-84.0,158.0,1.0,false,true,0.0,null,true,367.5,0.0],[null,119,306.892900000000054,1.05,null,-204.0,335.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,120,306.875499999999988,1.05,null,-204.0,335.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,121,0.0,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,123,291.782900000000041,1.05,null,-88.0,149.0,1.0,false,true,0.0,null,true,340.050000000000011,0.0],[null,124,291.767299999999978,1.05,null,-87.0,151.0,1.0,false,true,0.0,null,true,340.050000000000011,0.0],[null,12,302.388599999999997,1.05,null,-70.0,125.0,1.0,false,true,0.0,null,true,334.5,0.0],[null,125,291.703200000000038,1.05,null,-81.0,164.0,1.0,false,true,0.0,null,true,340.050000000000011,0.0],[null,127,299.906200000000012,1.05,null,-79.0,255.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,128,300.357900000000029,1.05,null,-79.0,255.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,130,300.897099999999966,1.05,null,-79.0,255.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,131,300.224199999999996,1.05,null,-18.0,255.0,1.0,false,true,0.0,null,true,750.0,0.0],[null,133,299.903900000000022,1.05,null,-86.0,270.0,1.0,false,true,0.0,null,true,747.0,0.0],[null,134,299.906099999999981,1.05,null,-86.0,270.0,1.0,false,true,0.0,null,true,747.0,0.0],[null,136,228.0,1.05,null,-50.0,88.0,1.0,false,true,0.0,null,true,228.0,0.0],[null,137,228.0,1.05,null,-50.0,88.0,1.0,false,true,0.0,null,true,228.0,0.0],[null,138,228.0,1.05,null,-50.0,88.0,1.0,false,true,0.0,null,true,228.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[89,null,-2.02,0.0,400.0,1,1,true],[244,null,-1.09,0.0,132.0,1,1,true],[350,null,-2.02,0.0,400.0,1,1,true],[723,null,-0.74,0.0,132.0,1,1,true],[724,null,-0.11,0.0,132.0,1,1,true],[726,null,-0.02,0.0,132.0,1,1,true],[727,null,-0.1,0.0,132.0,1,1,true],[728,null,-0.54,0.0,132.0,1,1,true],[729,null,-0.03,0.0,132.0,1,1,true],[730,null,-1.51,0.0,132.0,1,1,true],[732,null,-0.39,0.0,132.0,1,1,true],[733,null,-0.48,0.0,132.0,1,1,true],[734,null,-0.1,0.0,132.0,1,1,true],[351,null,-2.02,0.0,400.0,1,1,true],[736,null,-0.17,0.0,132.0,1,1,true],[737,null,-0.28,0.0,132.0,1,1,true],[739,null,-0.26,0.0,132.0,1,1,true],[740,null,-0.28,0.0,132.0,1,1,true],[741,null,-0.49,0.0,132.0,1,1,true],[744,null,-0.79,0.0,132.0,1,1,true],[746,null,-0.06,0.0,132.0,1,1,true],[747,null,-0.06,0.0,132.0,1,1,true],[748,null,-0.02,0.0,132.0,1,1,true],[749,null,-0.41,0.0,132.0,1,1,true],[352,null,-2.02,0.0,400.0,1,1,true],[750,null,-0.41,0.0,132.0,1,1,true],[753,null,-0.14,0.0,132.0,1,1,true],[754,null,-0.17,0.0,132.0,1,1,true],[755,null,-0.03,0.0,132.0,1,1,true],[756,null,-0.03,0.0,132.0,1,1,true],[757,null,-0.03,0.0,132.0,1,1,true],[758,null,-0.01,0.0,132.0,1,1,true],[759,null,-0.1,0.0,132.0,1,1,true],[760,null,-0.03,0.0,132.0,1,1,true],[761,null,-0.05,0.0,132.0,1,1,true],[358,null,-2.02,0.0,400.0,1,1,true],[762,null,-0.03,0.0,132.0,1,1,true],[763,null,-0.03,0.0,132.0,1,1,true],[764,null,-0.03,0.0,132.0,1,1,true],[767,null,-0.29,0.0,132.0,1,1,true],[768,null,-0.27,0.0,132.0,1,1,true],[769,null,-0.54,0.0,132.0,1,1,true],[770,null,-0.22,0.0,132.0,1,1,true],[773,null,-0.02,0.0,132.0,1,1,true],[774,null,-0.05,0.0,132.0,1,1,true],[775,null,-0.35,0.0,132.0,1,1,true],[359,null,-2.02,0.0,400.0,1,1,true],[778,null,-0.22,0.0,132.0,1,1,true],[779,null,-0.22,0.0,132.0,1,1,true],[780,null,-0.43,0.0,132.0,1,1,true],[781,null,-0.43,0.0,132.0,1,1,true],[782,null,-0.41,0.0,132.0,1,1,true],[783,null,-0.28,0.0,132.0,1,1,true],[784,null,-0.12,0.0,132.0,1,1,true],[785,null,-0.08,0.0,132.0,1,1,true],[786,null,-0.01,0.0,132.0,1,1,true],[789,null,-0.42,0.0,132.0,1,1,true],[360,null,-2.02,0.0,400.0,1,1,true],[790,null,-0.43,0.0,132.0,1,1,true],[791,null,-0.14,0.0,132.0,1,1,true],[793,null,-0.01,0.0,132.0,1,1,true],[794,null,-0.01,0.0,132.0,1,1,true],[796,null,-0.04,0.0,132.0,1,1,true],[797,null,-0.04,0.0,132.0,1,1,true],[798,null,-0.17,0.0,132.0,1,1,true],[799,null,-0.04,0.0,132.0,1,1,true],[800,null,-0.43,0.0,132.0,1,1,true],[801,null,-0.43,0.0,132.0,1,1,true],[363,null,-2.02,0.0,400.0,1,1,true],[802,null,-0.05,0.0,132.0,1,1,true],[803,null,-0.5,0.0,132.0,1,1,true],[805,null,-0.6,0.0,132.0,1,1,true],[806,null,-0.44,0.0,132.0,1,1,true],[807,null,-0.07,0.0,132.0,1,1,true],[809,null,-0.07,0.0,132.0,1,1,true],[811,null,-0.71,0.0,132.0,1,1,true],[812,null,-0.94,0.0,132.0,1,1,true],[813,null,-0.17,0.0,132.0,1,1,true],[814,null,-0.22,0.0,132.0,1,1,true],[371,null,-2.02,0.0,400.0,1,1,true],[815,null,-0.23,0.0,132.0,1,1,true],[816,null,-0.12,0.0,132.0,1,1,true],[817,null,-0.56,0.0,132.0,1,1,true],[818,null,0.6,0.0,132.0,1,1,true],[820,null,-0.41,0.0,132.0,1,1,true],[821,null,-0.41,0.0,132.0,1,1,true],[823,null,-0.54,0.0,132.0,1,1,true],[824,null,-0.54,0.0,132.0,1,1,true],[825,null,-0.5,0.0,132.0,1,1,true],[826,null,-0.21,0.0,132.0,1,1,true],[405,null,-2.02,0.0,400.0,1,1,true],[827,null,-0.21,0.0,132.0,1,1,true],[828,null,-0.43,0.0,132.0,1,1,true],[829,null,-0.27,0.0,132.0,1,1,true],[830,null,-0.12,0.0,132.0,1,1,true],[832,null,-0.54,0.0,132.0,1,1,true],[833,null,-0.04,0.0,132.0,1,1,true],[837,null,-0.54,0.0,132.0,1,1,true],[838,null,-0.31,0.0,132.0,1,1,true],[842,null,-0.05,0.0,132.0,1,1,true],[843,null,-0.41,0.0,132.0,1,1,true],[407,null,-9.1,0.0,400.0,1,1,true],[844,null,-0.19,0.0,132.0,1,1,true],[845,null,-0.19,0.0,132.0,1,1,true],[846,null,-0.01,0.0,132.0,1,1,true],[848,null,-0.1,0.0,132.0,1,1,true],[850,null,-0.02,0.0,33.0,1,1,true],[851,null,-0.1,0.0,33.0,1,1,true],[852,null,-0.54,0.0,132.0,1,1,true],[853,null,-0.14,0.0,33.0,1,1,true],[856,null,-0.01,0.0,33.0,1,1,true],[857,null,-0.02,0.0,33.0,1,1,true],[265,null,-0.19,0.0,132.0,1,1,true],[411,null,-2.02,0.0,400.0,1,1,true],[861,null,-0.03,0.0,33.0,1,1,true],[863,null,-0.01,0.0,33.0,1,1,true],[878,null,-0.01,0.0,132.0,1,1,true],[879,null,-0.33,0.0,132.0,1,1,true],[901,null,-0.02,0.0,132.0,1,1,true],[903,null,-0.02,0.0,66.0,1,1,true],[905,null,-0.4,0.0,132.0,1,1,true],[909,null,-0.07,0.0,66.0,1,1,true],[911,null,-0.11,0.0,66.0,1,1,true],[912,null,-0.34,0.0,132.0,1,1,true],[427,null,-2.02,0.0,400.0,1,1,true],[916,null,-0.15,0.0,132.0,1,1,true],[917,null,-0.21,0.0,66.0,1,1,true],[918,null,-0.3,0.0,66.0,1,1,true],[919,null,-0.23,0.0,132.0,1,1,true],[920,null,-0.22,0.0,132.0,1,1,true],[921,null,-0.02,0.0,132.0,1,1,true],[922,null,-0.02,0.0,132.0,1,1,true],[923,null,-0.28,0.0,132.0,1,1,true],[925,null,-0.45,0.0,132.0,1,1,true],[932,null,-0.63,0.0,132.0,1,1,true],[443,null,-1.35,0.0,275.0,1,1,true],[934,null,-0.05,0.0,132.0,1,1,true],[935,null,-0.05,0.0,132.0,1,1,true],[936,null,-0.06,0.0,132.0,1,1,true],[939,null,-0.15,0.0,132.0,1,1,true],[940,null,-0.16,0.0,132.0,1,1,true],[943,null,-0.34,0.0,66.0,1,1,true],[944,null,-0.36,0.0,132.0,1,1,true],[946,null,-0.07,0.0,132.0,1,1,true],[947,null,-0.07,0.0,132.0,1,1,true],[950,null,-0.3,0.0,132.0,1,1,true],[451,null,-1.35,0.0,275.0,1,1,true],[951,null,-0.3,0.0,132.0,1,1,true],[953,null,-0.16,0.0,132.0,1,1,true],[954,null,-0.34,0.0,132.0,1,1,true],[955,null,-0.37,0.0,132.0,1,1,true],[956,null,-0.44,0.0,132.0,1,1,true],[957,null,-0.05,0.0,132.0,1,1,true],[959,null,-0.4,0.0,132.0,1,1,true],[960,null,-0.27,0.0,132.0,1,1,true],[961,null,-0.03,0.0,132.0,1,1,true],[964,null,-0.11,0.0,132.0,1,1,true],[453,null,-1.35,0.0,275.0,1,1,true],[968,null,-0.11,0.0,132.0,1,1,true],[969,null,-0.04,0.0,132.0,1,1,true],[970,null,-0.19,0.0,132.0,1,1,true],[971,null,-0.46,0.0,132.0,1,1,true],[972,null,0.6,0.0,132.0,1,1,true],[985,null,-0.43,0.0,132.0,1,1,true],[986,null,-0.43,0.0,132.0,1,1,true],[1378,null,-0.18,0.0,132.0,1,1,true],[1395,null,1.5,0.0,400.0,1,1,true],[1488,null,-2.65,0.0,275.0,1,1,true],[472,null,-1.35,0.0,275.0,1,1,true],[2109,null,-0.09,0.0,33.0,1,1,true],[2165,null,-0.08,0.0,33.0,1,1,true],[2219,null,-0.08,0.0,33.0,1,1,true],[474,null,-1.35,0.0,275.0,1,1,true],[490,null,-1.35,0.0,275.0,1,1,true],[504,null,-1.35,0.0,275.0,1,1,true],[505,null,-1.35,0.0,275.0,1,1,true],[268,null,-0.03,0.0,132.0,1,1,true],[533,null,-1.35,0.0,275.0,1,1,true],[535,null,-1.35,0.0,275.0,1,1,true],[541,null,-1.35,0.0,275.0,1,1,true],[587,null,-1.35,0.0,275.0,1,1,true],[590,null,1.0,0.0,275.0,1,1,true],[597,null,-1.35,0.0,275.0,1,1,true],[598,null,-1.35,0.0,275.0,1,1,true],[631,null,-0.54,0.0,66.0,1,1,true],[634,null,-0.02,0.0,66.0,1,1,true],[638,null,-0.01,0.0,66.0,1,1,true],[273,null,-0.09,0.0,132.0,1,1,true],[639,null,-0.01,0.0,66.0,1,1,true],[640,null,-0.08,0.0,66.0,1,1,true],[641,null,-0.21,0.0,66.0,1,1,true],[643,null,-0.33,0.0,66.0,1,1,true],[644,null,-0.66,0.0,66.0,1,1,true],[646,null,-0.21,0.0,66.0,1,1,true],[647,null,-0.24,0.0,66.0,1,1,true],[648,null,-0.1,0.0,66.0,1,1,true],[656,null,-0.13,0.0,132.0,1,1,true],[657,null,-0.07,0.0,132.0,1,1,true],[290,null,-2.02,0.0,400.0,1,1,true],[658,null,-0.08,0.0,132.0,1,1,true],[659,null,-0.58,0.0,132.0,1,1,true],[660,null,-0.24,0.0,132.0,1,1,true],[661,null,-0.03,0.0,132.0,1,1,true],[662,null,-0.59,0.0,132.0,1,1,true],[663,null,-1.09,0.0,132.0,1,1,true],[664,null,-0.8,0.0,132.0,1,1,true],[666,null,-0.15,0.0,132.0,1,1,true],[667,null,-0.23,0.0,132.0,1,1,true],[668,null,-0.13,0.0,132.0,1,1,true],[342,null,-2.02,0.0,400.0,1,1,true],[670,null,-0.25,0.0,132.0,1,1,true],[672,null,-0.44,0.0,132.0,1,1,true],[673,null,-0.29,0.0,132.0,1,1,true],[674,null,-0.32,0.0,132.0,1,1,true],[675,null,-0.03,0.0,132.0,1,1,true],[676,null,-0.9,0.0,132.0,1,1,true],[677,null,-0.88,0.0,132.0,1,1,true],[679,null,-0.27,0.0,132.0,1,1,true],[681,null,-0.15,0.0,132.0,1,1,true],[686,null,-0.35,0.0,132.0,1,1,true],[344,null,-2.02,0.0,400.0,1,1,true],[687,null,-0.12,0.0,132.0,1,1,true],[688,null,-0.08,0.0,132.0,1,1,true],[689,null,-0.08,0.0,132.0,1,1,true],[690,null,-0.23,0.0,132.0,1,1,true],[692,null,-0.24,0.0,132.0,1,1,true],[693,null,-0.15,0.0,132.0,1,1,true],[694,null,-0.26,0.0,132.0,1,1,true],[695,null,-0.19,0.0,132.0,1,1,true],[696,null,-1.13,0.0,132.0,1,1,true],[697,null,-0.37,0.0,132.0,1,1,true],[346,null,-2.02,0.0,400.0,1,1,true],[698,null,-0.11,0.0,132.0,1,1,true],[699,null,-0.16,0.0,132.0,1,1,true],[700,null,-0.09,0.0,132.0,1,1,true],[702,null,-0.04,0.0,132.0,1,1,true],[703,null,-0.1,0.0,132.0,1,1,true],[704,null,-0.2,0.0,132.0,1,1,true],[705,null,-0.2,0.0,132.0,1,1,true],[706,null,-0.19,0.0,132.0,1,1,true],[707,null,-0.19,0.0,132.0,1,1,true],[709,null,-0.45,0.0,132.0,1,1,true],[347,null,-2.02,0.0,400.0,1,1,true],[710,null,-0.42,0.0,132.0,1,1,true],[712,null,-0.54,0.0,132.0,1,1,true],[714,null,-0.78,0.0,132.0,1,1,true],[715,null,-0.21,0.0,132.0,1,1,true],[716,null,-0.56,0.0,132.0,1,1,true],[717,null,-0.38,0.0,132.0,1,1,true],[718,null,-0.26,0.0,132.0,1,1,true],[719,null,-0.09,0.0,132.0,1,1,true],[720,null,-1.29,0.0,132.0,1,1,true],[722,null,-0.66,0.0,132.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,430,1.05,0.0,1.0,true,1500.0,0.0,250.0,-250.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
