      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,62,63,1.0,3.025,73.946124999999995,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,62,64,1.0,3.025,73.946124999999995,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,286,287,1.0,0.064,0.608,24.867959858100001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,334,162,1.0,0.48,7.504,380.977145026199992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1513,1464,1.0,0.242,1.96625,74.247753947500001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1513,1465,1.0,1.0965625,9.0145,340.260115029400026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1514,1443,1.0,2.02675,19.2919375,756.241153727499977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1514,1515,1.0,0.862125,8.1599375,319.846191750199978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1441,1516,1.0,4.0005504,8.8635888,697.307642081899985,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1441,1450,1.0,5.4380304,12.2612688,336.687970751100011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1441,1450,1.0,5.35788,12.097483199999999,357.331346060300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1467,1.0,1.2998304,2.883672,68.689461205900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1517,1.0,5.2864416,11.776881599999999,279.873017466500016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1517,1.0,5.2864416,11.776881599999999,279.873017466500016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,340,162,1.0,0.416,4.464,272.353896366000015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1509,1518,1.0,5.906736,13.378147200000001,303.622033308899972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1519,1517,1.0,3.8803248,8.644046400000001,205.520329405899986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1520,1517,1.0,3.8088864,8.4488976,197.664885704099987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1521,1522,1.0,0.688248,0.4721904,1169.182318397799918,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1521,1459,1.0,0.4634784,1.6134624,1681.43032164579995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1523,1524,1.0,0.688248,0.4721904,1169.182318397799918,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1523,1459,1.0,0.4634784,1.6134624,1681.43032164579995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1525,1526,1.0,3.188592,6.760512,175.377347759700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1516,1442,1.0,9.7121376,21.6353808,514.257535357799952,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1505,1527,1.0,0.0662112,0.1062864,432.049403595400008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,341,126,1.0,1.808,19.359999999999999,909.76944344900005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1507,1527,1.0,0.0662112,0.1062864,432.049403595400008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1482,1483,1.0,0.33275,2.7225,102.532612594200003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1502,1.0,0.242,1.0285,1564.548334457899955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1500,1.0,0.2495625,1.043625,1591.570476200700114,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1482,1528,1.0,2.02675,16.60725,626.812671080900032,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1467,1529,1.0,6.0234768,13.419964800000001,318.967551237900011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1493,1530,1.0,0.166375,1.17975,163.100933416499998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1493,1531,1.0,0.166375,1.17975,163.100933416499998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1532,1444,1.0,1.328,10.848000000000001,408.292112134399986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1532,1398,1.0,1.472,17.007999999999999,751.41027507260003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,342,162,1.0,3.696,40.271999999999998,1671.723733501499964,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1533,1459,1.0,2.0542896,4.477968,540.929506996199962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1534,1459,1.0,2.0542896,4.477968,540.929506996199962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1490,1529,1.0,2.26512,5.0459904,119.841187635799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1525,1490,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1529,1491,1.0,1.7040672,3.7966896,90.246260201300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1510,1528,1.0,0.5974375,4.885375,184.356667965000014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1535,1528,1.0,0.5974375,4.885375,184.356667965000014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1536,1537,1.0,0.242,0.7789375,1286.792706169999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1536,1483,1.0,0.33275,2.57125,281.71214125329999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1538,1539,1.0,0.242,0.7789375,1286.792706169999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,13,343,1.0,0.784,8.32,340.591578216699986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1538,1483,1.0,0.33275,2.57125,281.71214125329999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1540,1528,1.0,0.2798125,0.499125,858.647494631299992,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1541,1528,1.0,0.2798125,0.499125,858.647494631299992,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1542,1469,1.0,0.3641616,0.6080976,2228.753794445699896,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1543,1469,1.0,0.3641616,0.6080976,2228.753794445699896,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1544,1444,1.0,2.816,23.135999999999999,873.223489641600054,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1544,1395,1.0,1.232,15.968,1555.978301137899962,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1545,1395,1.0,1.232,15.952,1533.975130255500062,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1464,1528,1.0,0.4613125,3.8115,143.865545914199998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1464,1546,1.0,0.7335625,6.972625,273.1677568705,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,344,345,1.0,1.104,12.192,512.08102939820003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1444,1547,1.0,2.416,25.808,1179.656438197099988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1548,1549,1.0,0.0993168,0.8119584,132.629119243199995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1548,1550,1.0,0.2648448,0.4164336,1266.73596808909997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1551,1552,1.0,0.2648448,0.4164336,1266.73596808909997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1551,1553,1.0,0.1603008,1.2998304,212.279664684099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1554,1.0,1.1796048,2.4724656,2623.535511642200163,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1555,1.0,1.3277088,2.543904,1450.151444287700087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1549,1556,1.0,0.2596176,2.0804256,439.3567930854,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1557,1492,1.0,0.9478656,4.6731168,124.773675541499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1558,1492,1.0,0.9478656,4.6731168,124.773675541499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,346,345,1.0,1.232,13.247999999999999,542.121524906800005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1559,1547,1.0,0.304,4.304,214.142975930099993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1559,1560,1.0,0.88,8.384,356.427495054299982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1561,1562,1.0,0.209088,0.9740016,124.956360278800005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1561,1492,1.0,0.2892384,1.4217984,37.998425347900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1563,1564,1.0,0.2108304,0.9774864,133.359858192199994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1563,1492,1.0,0.2892384,1.4217984,37.998425347900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1554,1565,1.0,3.0788208,6.8598288,163.137470363900007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1552,1566,1.0,0.418176,0.47916,1132.645370947800075,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1550,1567,1.0,0.418176,0.47916,1132.645370947800075,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1398,1547,1.0,1.648,18.064,847.559755067999959,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,126,347,1.0,0.56,6.352,262.207768743899976,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1398,1547,1.0,1.568,17.824000000000002,850.106234157500012,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1398,1568,1.0,0.992,9.632,376.998271448900027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1569,1570,1.0,1.0872576,5.0982624,1426.03705897079999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1569,1571,1.0,0.0052272,0.0278784,72.343155950899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1572,1573,1.0,0.7997616,3.676464,1388.038633622800035,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1572,1571,1.0,0.0052272,0.0278784,48.228770633899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1575,1.0,0.9286992,4.5807696,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1576,1.0,0.6412032,3.1589712,84.400348609299996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1574,1571,1.0,0.0906048,0.635976,2363.940500010499818,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1575,1577,1.0,1.2824064,5.2951536,135.734759776499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,344,126,1.0,0.64,9.84,499.746521308599995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1570,1577,1.0,1.2824064,5.2951536,135.734759776499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1465,1578,1.0,0.983125,7.77425,299.600630724799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1553,1579,1.0,0.0818928,0.662112,25.210493740499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1553,1492,1.0,0.3206016,2.5595856,97.553649691299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1556,1580,1.0,0.0818928,0.662112,25.210493740499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1556,1492,1.0,0.3206016,2.5595856,97.553649691299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1581,1565,1.0,1.324224,2.9481408,70.150939103900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1582,1565,1.0,1.324224,2.9481408,70.150939103900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1497,1498,1.0,0.5445,4.4694375,168.783159483899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1583,1584,1.0,0.0018513,0.0051183,192.915082535599993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,344,129,1.0,0.64,9.824,498.751802914200027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1583,1584,1.0,0.0013068,0.0038115,143.22483400370001,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1585,1586,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1587,1.0,0.15125,1.225125,46.173348118200003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1588,1.0,0.1588125,1.24025,92.5571490536,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1589,1.0,1.3688125,11.305937500000001,547.471958954399952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1585,1578,1.0,0.680625,5.581125,210.536998438500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1586,1405,1.0,1.6259375,15.6770625,772.69856404129996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1586,1578,1.0,0.680625,5.581125,210.536998438500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1587,1590,1.0,0.1285625,0.4235,515.020134524899959,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1588,1591,1.0,0.105875,0.3705625,449.990213975699987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,18,288,1.0,0.352,4.24,175.468324758800009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,344,348,1.0,1.104,12.144,510.489479967299985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1592,1593,1.0,0.9687744,2.4898896,1918.189741121299903,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1592,1594,1.0,1.3782384,6.7971024,181.588628826199994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1595,1596,1.0,0.9687744,2.4898896,1918.189741121299903,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1595,1594,1.0,2.0630016,6.8058144,173.550500387200003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1597,1594,1.0,0.5349168,2.6275392,238.220897373500009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1597,1594,1.0,0.5279472,2.5979184,117.6489707888,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1589,1405,1.0,0.5520625,6.9196875,333.1889003677,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1598,1594,1.0,0.818928,4.0388832,107.966679714500003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1599,1594,1.0,1.4671008,3.2269248,94.082639683599993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1600,1601,1.0,2.3295888,5.1906096,123.312197643499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,346,348,1.0,1.232,13.215999999999999,540.728919154699952,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1602,1603,1.0,2.3295888,5.1906096,123.312197643499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1604,1605,1.0,0.6655968,3.7130544,99.015127589299993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1604,1606,1.0,5.5965888,12.466872,296.314643818899981,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1607,1608,1.0,1.3521024,3.0073824,104.861039181300001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1607,1609,1.0,1.0088496,4.1956992,105.957147604799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1610,1611,1.0,1.3521024,3.0073824,104.861039181300001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1610,1609,1.0,1.0088496,4.1956992,105.957147604799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1401,1612,1.0,0.0540144,0.8677152,353.494966578099991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1403,1606,1.0,0.0540144,0.8677152,353.494966578099991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1614,1.0,1.7667936,3.9360816,93.5345854718,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,129,349,1.0,1.2,12.880000000000001,527.39969267080005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1613,1609,1.0,0.1289376,0.4234032,130.802271870699997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1609,1.0,0.1359072,0.5715072,118.197025000500005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1606,1.0,1.2510432,2.78784,66.314559621599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1613,1606,1.0,1.2510432,2.78784,66.314559621599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1615,1616,1.0,0.4613125,3.751,139.361855623699995,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1615,1617,1.0,0.45375,4.008125,141.845198868000011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1618,1.0,0.166375,1.4293125,257.383795572099984,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1619,1.0,0.166375,1.3990625,187.934365859299987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1618,1.0,0.0378125,14.633437499999999,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1619,1.0,0.0378125,14.633437499999999,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,129,347,1.0,0.576,6.56,339.795803501199998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1498,1620,1.0,0.378125,3.251875,302.210245659500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1498,1621,1.0,0.378125,3.251875,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1622,1601,1.0,0.3798432,0.8468064,20.095321097500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1623,1603,1.0,0.3885552,0.8642304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1601,1614,1.0,1.5611904,3.476088,82.573501236799998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1603,1606,1.0,3.2513184,7.2431568,172.089022489200005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1405,1624,1.0,0.99825,8.152374999999999,378.899252287799982,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1625,1609,1.0,0.0836352,0.1097712,367.561691346299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1626,1609,1.0,0.0766656,0.0993168,333.582330217899994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1624,1627,1.0,0.2041875,1.6410625,60.90504533,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,13,350,1.0,0.656,7.744,340.591578216699986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1627,1628,1.0,0.2041875,1.6410625,60.90504533,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1628,1616,1.0,0.1134375,0.9301875,34.4721714756,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1614,1612,1.0,1.6918704,3.7670688,89.515521252300005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1605,1629,1.0,0.1498464,0.7422624,19.729951623000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1605,1594,1.0,0.8084736,4.5075888,120.206557110299997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1631,1.0,0.1533312,0.7509744,52.795889065099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1594,1.0,0.8084736,4.5075888,120.206557110299997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1630,1612,1.0,6.2621856,16.179926399999999,395.329771408199974,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1616,1632,1.0,0.831875,7.033125,248.334324427700011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1410,1633,1.0,0.0,2.465375,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,342,350,1.0,2.848,30.463999999999999,1247.376866482700052,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1413,1634,1.0,0.0,3.2896875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1633,1635,1.0,0.3025,2.7225,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1634,1635,1.0,0.3025,2.7225,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1635,1578,1.0,2.949375,24.956250000000001,852.754815746600002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1635,1578,1.0,2.949375,24.956250000000001,852.754815746600002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1636,1578,1.0,0.09075,0.801625,163.185114543400005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1637,1578,1.0,0.09075,0.741125,28.0744058294,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1638,1639,1.0,0.2317392,0.331056,1558.483493476800049,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1638,1640,1.0,0.3676464,0.6551424,2776.808006194699828,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1638,1641,1.0,0.2282544,0.3258288,1535.830586057800019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,342,351,1.0,1.104,11.84,484.427858035999975,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1642,1643,1.0,0.313632,0.69696,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1642,1644,1.0,0.8712,2.00376,43.844336939900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1642,1641,1.0,6.2273376,13.845110399999999,452.327409430099976,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1646,1.0,0.296208,0.69696,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1647,1.0,0.888624,2.038608,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1645,1641,1.0,6.2656704,13.834656000000001,421.271004097699972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1648,1649,1.0,2.683296,6.133248,137.013552937199989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1648,1641,1.0,4.434408,9.84456,381.628416114499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1650,1641,1.0,0.5819616,1.1273328,1464.583538530399892,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1651,1641,1.0,0.200376,0.3467376,1465.131592742199928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,342,352,1.0,1.104,11.888,486.81518218230002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1652,1641,1.0,0.200376,0.3467376,1465.131592742199928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1653,1641,1.0,0.9809712,1.8417168,4447.825297817200408,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1654,1655,1.0,4.826448,11.029392,244.797547914500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1654,1641,1.0,2.6118576,5.3247744,216.481413640800014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1643,1656,1.0,0.400752,0.679536,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1646,1657,1.0,0.400752,0.679536,14.61477898,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1658,1546,1.0,0.317625,2.662,67.807897737800005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1658,1515,1.0,0.317625,2.662,67.807897737800005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1659,1594,1.0,3.815856,8.729424,195.47266885709999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1660,1594,1.0,3.798432,8.659727999999999,193.645821484599992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,13,353,1.0,2.32,35.936,1824.114591512000061,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1661,1662,1.0,5.2111917,5.8385646,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1664,1.0,1.4735259,2.5345386,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1665,1.0,3.628548,6.3606312,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1428,1.0,0.691515,1.852389,6056.364409300400439,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1430,1.0,1.2750012,2.6250345,7450.614323989700097,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1663,1430,1.0,1.2750012,2.6250345,7450.614323989700097,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1666,1422,1.0,0.869022,2.304324,5612.075128309300453,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1424,1667,1.0,0.496584,1.316601,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1668,1669,1.0,4.165425,7.301745,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1670,1426,1.0,1.0607949,2.1839895,6199.589243304099909,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,353,1.0,2.32,35.936,1824.114591512000061,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1671,1510,1.0,0.3554375,1.96625,686.034093872299991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1672,1535,1.0,0.3554375,1.96625,686.034093872299991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1405,1616,1.0,1.104125,9.074999999999999,396.956104013100003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1513,1673,1.0,0.242,0.710875,995.989003208900044,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1674,1438,1.0,0.8631414,2.0961072,6719.875374991100216,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1465,1675,1.0,0.0075625,0.0226875,62.799120685799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1492,1676,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1677,1678,1.0,3.987918,6.5802825,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1454,1682,1.0,0.0,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1466,1684,1.0,7.7745888,130.9117392,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,289,288,1.0,2.16,19.744,752.007106109199981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,346,354,1.0,0.24,3.792,192.179593783499996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1508,1694,1.0,7.2327024,130.680000000000007,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1509,1704,1.0,4.1625936,126.6132384,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1467,1710,1.0,5.05296,124.870838399999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1518,1727,1.0,2.9324592,59.227660800000002,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1518,1727,1.0,2.9132928,59.4019008,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1658,1772,1.0,3.6905,153.140625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1658,1772,1.0,3.735875,152.505374999999987,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1518,1503,1.0,0.0,4.356,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1784,1785,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1786,1787,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,355,1.0,0.88,9.936,424.346867018800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1788,1789,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1794,1795,1.0,0.2178,2.6136,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1796,1797,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1798,1799,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1800,1801,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1822,1823,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1824,1825,1.0,0.2178,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1836,1837,1.0,0.1089,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1842,1843,1.0,0.1089,1.6335,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1844,1845,1.0,0.1089,1.6335,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,13,356,1.0,0.88,9.936,424.346867018800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1846,1847,1.0,2.631024,108.516672,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,1848,1.0,3.066624,88.635887999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1859,1860,1.0,0.95832,38.228256000000002,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1869,1870,1.0,3.31056,70.114176,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1871,1872,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1886,1887,1.0,3.39768,63.632447999999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,1889,1.0,3.39768,63.841535999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1892,1893,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1898,1899,1.0,3.781008,84.941999999999993,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1918,1919,1.0,1.376496,40.214592000000003,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,209,357,1.0,0.432,7.904,393.112709436999978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1920,1921,1.0,1.376496,39.900959999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1922,1923,1.0,1.376496,40.040351999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1928,1929,1.0,0.37026,9.626760000000001,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1930,1931,1.0,0.1089,1.089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1944,1840,1.0,12.249072,27.895824000000001,630.262343511299946,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1945,1944,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1945,1946,1.0,4.338576,9.861984,222.875379444599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1782,1877,1.0,0.4599936,1.0349856,120.571926584799996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1947,1948,1.0,0.104544,0.487872,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1949,1950,1.0,0.104544,0.487872,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,359,1.0,1.136,13.504,559.429624967999985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1951,1896,1.0,1.454904,2.76606,263.066021639499979,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1951,1790,1.0,1.411344,3.972672,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1952,1953,1.0,2.561328,5.871888,129.706163447300014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1954,1955,1.0,3.22344,9.182448000000001,213.741142582099997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1956,1957,1.0,2.1175,14.595625,314.83741469810002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1956,1958,1.0,3.35775,22.974875000000001,495.532203641900026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1959,1960,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1828,1.0,2.491632,5.715072,126.052468702300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1846,1.0,4.582512,10.506672,233.836463679600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1961,1.0,2.735568,6.255216,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,360,132,1.0,0.576,6.192,253.454246873800002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1959,1950,1.0,5.471136,12.527856,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1962,1.0,2.369664,5.57568,116.918231839800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1959,1963,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1964,1.0,4.53024,10.384703999999999,230.182768934600006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1965,1.0,2.735568,6.255216,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1877,1.0,0.226512,0.505296,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1948,1.0,5.471136,12.527856,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1966,1.0,2.369664,5.57568,116.918231839800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1960,1967,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1957,1968,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,132,1.0,1.808,18.16,725.149709462399983,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1957,1969,1.0,6.44325,23.700875,813.610591726599978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1968,1970,1.0,2.949375,15.578749999999999,408.699371219099987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1971,1941,1.0,3.31056,6.34887,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1972,1973,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1970,1.0,9.22625,38.568750000000001,1197.055624868399946,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1974,1.0,4.5375,16.713125000000002,574.957096895299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1975,1.0,0.075625,0.75625,24.412526808100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1976,1.0,4.5375,16.713125000000002,574.957096895299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1973,1969,1.0,2.858625,10.511875,360.295223237500011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1972,1977,1.0,3.17625,27.043500000000002,909.071989659199971,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,361,1.0,0.832,7.6,289.661996427199995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1978,1979,1.0,3.7670688,8.637076800000001,192.549713061099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1978,1963,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1980,1967,1.0,5.340456,12.240360000000001,272.200258501999997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1981,1840,1.0,10.227888,23.365583999999998,522.47834853400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1981,1659,1.0,1.707552,3.885552,87.688673879800007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1982,1838,1.0,10.227888,23.365583999999998,522.47834853400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1982,1660,1.0,1.707552,3.885552,87.688673879800007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1983,1796,1.0,0.3971583,1.1404008,3630.31109862509993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1983,1798,1.0,0.3971583,1.1404008,3630.31109862509993,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1984,1985,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,89,362,1.0,0.896,8.48,328.654957484799979,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1984,1986,1.0,1.062864,2.108304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1984,1987,1.0,6.168096,12.649824000000001,270.373411129500028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1985,1988,1.0,1.062864,2.108304,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1985,1953,1.0,5.366592,11.029392,235.663311052000012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1989,1800,1.0,1.8513,3.8115,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1990,1991,1.0,15.664175999999999,25.909488,568.149532846400007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1990,1992,1.0,10.4787936,17.359531199999999,426.020807266199995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1993,1994,1.0,0.209088,0.470448,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1994,1995,1.0,6.865056,15.699024,348.927848146799988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1994,1916,1.0,6.080976,13.921776,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,360,363,1.0,0.816,8.800000000000001,360.088058745400019,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1996,1997,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1996,1946,1.0,7.474896,17.005824,383.637948224299976,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1997,1838,1.0,10.436976,23.748912000000001,535.266280141500033,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1998,1999,1.0,15.246,25.317072,549.881059121399972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2000,2001,1.0,15.246,25.317072,549.881059121399972,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2002,1802,1.0,0.299475,0.659934,1783.003035556600025,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2002,1832,1.0,1.315512,2.705076,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2002,1937,1.0,3.965049,8.346095999999999,1344.559666157399988,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2003,2004,1.0,0.191664,0.296208,1081.493644517900066,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2003,2005,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,290,288,1.0,0.224,3.488,152.987689047099991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,360,364,1.0,1.52,14.800000000000001,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2006,2007,1.0,0.191664,0.296208,1081.493644517900066,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2006,2008,1.0,0.2456784,0.5645376,35.2581542892,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1806,2009,1.0,0.9801,2.178,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2010,2011,1.0,4.948416,11.7612,242.970700542000003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1814,2012,1.0,0.836352,1.995048,41.1040658812,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2013,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2014,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2015,1.0,0.34848,0.801504,754.487964841100052,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2016,1.0,0.34848,0.801504,754.487964841100052,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1946,2017,1.0,0.34848,0.78408,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,363,1.0,1.2,12.896000000000001,527.797580028499965,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1946,2018,1.0,0.296208,1.4827824,37.633055873399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2013,2019,1.0,0.34848,0.78408,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2014,2020,1.0,0.296208,1.4827824,37.633055873399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1816,2021,1.0,1.48104,3.39768,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1816,2022,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2023,2021,1.0,1.603008,3.65904,80.381284389800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2023,2024,1.0,1.777248,4.059792,89.515521252300005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2025,1926,1.0,3.0492,3.4848,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2026,1784,1.0,0.005445,0.0114345,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1817,2027,1.0,157.68719999999999,228.951359999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,89,1.0,1.84,19.744,808.308167228000002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2028,2029,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2030,2031,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2029,2032,1.0,0.331056,0.487872,1793.964119791600069,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2031,2033,1.0,0.331056,0.487872,1793.964119791600069,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1818,2034,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1820,2035,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2034,2036,1.0,6.760512,15.472512,343.447306029300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2034,1838,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2035,2037,1.0,6.760512,15.472512,343.447306029300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2035,1840,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,359,347,1.0,0.48,5.056,207.299313377200008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1819,2038,1.0,57.987071999999998,26.658719999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1819,2039,1.0,57.987071999999998,26.658719999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2036,2020,1.0,2.596176,5.941584,131.533010819699996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2037,2018,1.0,2.596176,5.941584,131.533010819699996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2040,1786,1.0,5.816349,11.502018,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2040,1822,1.0,3.919311,8.353719,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2040,1824,1.0,2.604888,5.748831,29.229557959899999,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2041,2042,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2043,1.0,2.160576,6.917328,162.589416152199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2043,1.0,2.160576,6.917328,162.589416152199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,360,1.0,1.136,13.52,560.225399683499973,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2041,2033,1.0,0.836352,2.665872,62.112810664900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2044,1.0,0.26136,0.383328,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2045,1.0,0.26136,0.383328,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2046,1.0,0.845064,1.8417168,40.373326932200001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2041,2047,1.0,0.845064,1.8417168,40.373326932200001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2042,2032,1.0,0.836352,2.665872,62.112810664900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1828,1830,1.0,1.620432,3.693888,82.208131762299999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1953,1955,1.0,0.662112,3.31056,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2048,2049,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2048,2050,1.0,2.735568,6.27264,138.840400309699987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,359,129,1.0,0.848,9.664,415.593345148699996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2051,2052,1.0,3.0779375,21.061562500000001,454.030908067999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1995,2053,1.0,3.693888,8.468064,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2054,1834,1.0,0.495495,0.123057,631.358451934799973,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2004,2015,1.0,0.104544,0.156816,599.205938178900055,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2007,2016,1.0,0.104544,0.156816,599.205938178900055,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2055,1656,1.0,4.26888,7.05672,155.282026662199996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2056,1657,1.0,4.26888,7.05672,155.282026662199996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2057,1932,1.0,2.445894,5.018112,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2057,2058,1.0,1.616076,4.436586,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2059,2043,1.0,1.446192,4.61736,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,363,347,1.0,1.936,23.936,1579.214922829299894,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2060,2043,1.0,1.446192,4.61736,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2061,1928,1.0,0.382239,0.3292047,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2062,2063,1.0,4.896144,11.203632000000001,250.278090031999994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2062,2064,1.0,6.27264,14.322528,319.69829018690001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2065,2063,1.0,4.896144,11.203632000000001,250.278090031999994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2065,2066,1.0,6.27264,14.322528,319.69829018690001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,1838,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,2067,1.0,6.534,14.949792,332.486221794400024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1840,2068,1.0,0.17424,0.383328,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1838,2069,1.0,0.17424,0.383328,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,89,366,1.0,1.552,18.416,762.949008446800008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2070,2071,1.0,13.573295999999999,34.290432000000003,949.960633698200013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2072,2071,1.0,13.573295999999999,34.290432000000003,949.960633698200013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2073,1841,1.0,0.0,0.17424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,1964,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1846,2074,1.0,3.4848,10.088495999999999,224.702226817100012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1964,2071,1.0,3.4848,10.088495999999999,224.702226817100012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2074,1.0,0.008712,0.0209088,0.3653694745,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2075,1.0,0.104544,0.418176,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2076,1.0,1.515888,3.449952,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2071,2077,1.0,1.515888,3.449952,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,287,1.0,1.344,15.84,1543.60400431249991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2078,2079,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2078,2047,1.0,5.2341696,10.727956799999999,226.16370471510001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1850,2067,1.0,0.365904,0.8712,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1970,1852,1.0,0.03025,0.1815,261.803304735600022,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1855,2080,1.0,11.877723,15.7962717,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2081,2082,1.0,1.56816,4.077216,91.707738099300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2083,2084,1.0,1.56816,4.077216,91.707738099300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2085,2076,1.0,6.18552,14.130864000000001,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2086,2077,1.0,6.18552,14.130864000000001,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2086,2087,1.0,3.0492,8.712,217.394837327099992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,358,296,1.0,0.784,9.327999999999999,386.547568034400001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1857,2088,1.0,1.7424,2.7225,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1859,2075,1.0,0.888624,2.09088,43.844336939900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1860,2089,1.0,0.0,0.17424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2090,2091,1.0,0.487872,1.115136,25.575863214999998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1865,2092,1.0,0.487872,1.115136,25.575863214999998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1869,2077,1.0,0.4356,1.010592,21.922168469999999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1961,2093,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1965,2066,1.0,4.9884912,11.499840000000001,566.322685473900037,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2093,2064,1.0,4.9884912,11.4980976,566.322685473900037,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2094,2095,1.0,1.202256,2.735568,60.285963292399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,172,291,1.0,0.4,4.256,174.274662685599992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,365,367,1.0,1.872,20.032,820.045844280999972,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2094,2096,1.0,0.313632,0.714384,16.441626352499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2094,2097,1.0,1.080288,2.474208,54.805421174899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2095,1.0,1.202256,2.735568,60.285963292399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2099,1.0,0.313632,0.714384,16.441626352499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2098,2100,1.0,1.080288,2.474208,54.805421174899998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2101,1.0,3.74616,6.18552,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2001,1.0,8.746848,14.496767999999999,316.044595441900015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2102,1.0,3.990096,9.147600000000001,202.78005834710001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2103,1.0,5.610528,9.286992,202.78005834710001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2021,2104,1.0,2.7495072,4.556376,99.380497063799993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,365,368,1.0,2.208,23.536000000000001,960.699025238499985,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2063,2105,1.0,6.690816,15.333119999999999,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2063,1979,1.0,7.3145952,16.767115199999999,373.772972412800016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1975,2106,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2106,1976,1.0,2.193125,18.452500000000001,619.573094165299949,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2107,1861,1.0,6.8333661,9.130720500000001,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,1871,1.0,5.1845112,5.7452373,672.279833078699994,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,2108,1.0,4.635873,9.853272,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2107,2109,1.0,12.028005,16.034435999999999,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2067,1881,1.0,0.4356,1.010592,21.922168469999999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2067,1914,1.0,3.815856,9.06048,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,369,370,1.0,1.184,13.984,579.125049175599997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2067,2022,1.0,7.945344,18.208079999999999,405.560116694200019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2067,2024,1.0,6.9922512,16.0231104,356.965976585799979,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2110,2111,1.0,0.3267,0.7623,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2101,1884,1.0,1.028016,1.794672,34.7101000774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2101,2112,1.0,1.864368,3.101472,67.593352782400004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2043,2046,1.0,3.1816224,6.5200608,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1976,2113,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1976,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1976,2115,1.0,1.05875,9.301875000000001,312.31198089039998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2116,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,89,370,1.0,0.368,4.448,183.823959271099994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2116,2117,1.0,4.461875,38.568750000000001,1293.022109562499963,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1974,2114,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2113,2118,1.0,4.613125,40.534999999999997,931.969256182699951,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2119,1.0,2.7225,23.216875000000002,777.833612783700005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2120,1.0,1.96625,16.561875000000001,556.437248971899976,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,2121,1.0,4.613125,40.534999999999997,931.969256182699951,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2114,1620,1.0,6.428125,55.281874999999999,1874.713696611700016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2122,1935,1.0,0.825462,1.0215909,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2122,1863,1.0,9.0308592,12.5564967,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2075,2012,1.0,0.836352,1.995048,41.1040658812,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,353,371,1.0,0.624,9.696,492.186661511699981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2011,1916,1.0,1.846944,4.390848,91.342368624800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1879,2123,1.0,1.9602,1.9602,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2111,2009,1.0,2.2869,4.9005,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2076,1991,1.0,3.327984,7.910496,164.416263524700014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1886,2091,1.0,2.108304,4.948416,104.130300232300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1886,1962,1.0,0.923472,2.143152,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,2092,1.0,2.108304,4.948416,104.130300232300002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1888,1966,1.0,0.923472,2.143152,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2082,2124,1.0,1.115136,2.543904,56.632268547400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2082,2125,1.0,1.237104,3.206016,72.160471213600005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,372,373,1.0,0.592,11.199999999999999,587.878571045700028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2084,2126,1.0,1.115136,2.543904,56.632268547400002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2084,2127,1.0,1.237104,3.206016,72.160471213600005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2128,1955,1.0,1.359072,6.812784,171.723653014700005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2129,1955,1.0,1.359072,6.812784,171.723653014700005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2109,2108,1.0,1.516977,3.224529,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2108,1794,1.0,0.127413,0.121968,233.836463679600001,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2005,2008,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2005,1955,1.0,0.505296,2.578752,65.766505409900006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2008,1955,1.0,0.505296,2.578752,65.766505409900006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2012,2130,1.0,0.583704,0.9652896,23.7490158425,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,373,371,1.0,0.464,7.136,361.878551855199987,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1894,2091,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2131,2092,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1948,1916,1.0,5.871888,13.451328,299.602969089400006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1950,1916,1.0,5.871888,13.451328,299.602969089400006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2132,1916,1.0,16.622496000000002,38.054015999999997,845.830333465900026,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2132,2049,1.0,2.857536,6.534,144.320942427200009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2053,2050,1.0,2.857536,6.534,144.320942427200009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2133,1810,1.0,0.0,0.01089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2133,1812,1.0,0.0,0.01089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1898,1962,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,373,352,1.0,0.768,11.92,604.987727428100016,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2134,1966,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2135,1.0,0.1498464,0.1028016,275.853953246999993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2136,1.0,0.139392,0.0975744,257.585479522000014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2137,1.0,0.0209088,0.0975744,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2138,1.0,0.0209088,0.0975744,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2095,2126,1.0,2.6136,6.080976,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2139,2119,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,1902,1.0,0.015125,0.2495625,598.106906799599983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,2140,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2139,2141,1.0,1.815,15.73,526.973854548200052,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,351,371,1.0,0.304,4.832,245.098612361499988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2120,2142,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1904,2143,1.0,0.015125,0.242,568.643512375899945,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1906,2144,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1908,2145,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1910,2146,1.0,0.045375,0.1588125,220.975458177200011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2142,2147,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2143,2148,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2146,2147,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2146,2140,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2147,2145,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,374,351,1.0,1.168,10.720000000000001,408.232429030700018,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2145,2148,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2148,2144,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2144,2140,1.0,0.0,0.75625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2143,1977,1.0,0.0,0.03025,0.9259923962,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2149,2150,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2149,2151,1.0,0.243936,0.365904,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2150,2152,1.0,0.243936,0.365904,1370.135529372400015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2141,2115,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1999,2104,1.0,5.9973408,9.940391999999999,216.664098378099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1912,1991,1.0,0.209088,0.487872,9.1342368625,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,289,291,1.0,2.16,19.744,752.007106109199981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,375,376,1.0,0.24,2.816,4859.995130989899735,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2153,2069,1.0,4.216608,9.600624,215.567989954599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2154,2068,1.0,4.216608,9.600624,215.567989954599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2155,2156,1.0,0.0156816,0.0592416,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2157,2158,1.0,0.0156816,0.0592416,84.034979134799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2124,2097,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2126,2100,1.0,0.0,0.0017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2100,1.0,0.017424,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2159,1.0,0.6655968,0.9705168,341.803143394100005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2097,2155,1.0,0.4356,0.853776,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2100,2160,1.0,0.6655968,0.9705168,341.803143394100005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,377,352,1.0,1.168,10.688000000000001,407.038766957500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2100,2157,1.0,0.4356,0.853776,18.268473725,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,2022,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1922,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1924,1.0,0.26136,0.592416,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,2024,1.0,0.9530928,2.1849696,48.594140108399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1655,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2102,1647,1.0,2.509056,5.74992,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1918,1.0,0.226512,0.52272,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1920,1.0,0.226512,0.52272,10.961084235,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2022,1649,1.0,2.52648,5.767344,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,378,379,1.0,0.56,6.048,247.286992829000013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2022,1644,1.0,2.52648,5.767344,127.879316074800002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2052,1958,1.0,0.6730625,4.5904375,98.912824136500006,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2058,1826,1.0,0.461736,1.267596,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,2162,1.0,4.761108,6.336891,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,1792,1.0,1.075932,2.060388,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2161,1867,1.0,0.222156,0.173151,146.147789799700007,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2162,1792,1.0,2.259675,4.326597,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1955,2020,1.0,0.4164336,2.0891376,52.9785738024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1955,2018,1.0,0.4164336,2.0891376,52.9785738024,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2118,2163,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,380,381,1.0,0.144,1.248,3416.260853467500056,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2118,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2118,1632,1.0,1.436875,12.629375,429.323747315700018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2163,1621,1.0,3.251875,28.056875000000002,961.769375114000013,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2121,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2164,2117,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2164,1617,1.0,1.436875,12.629375,429.323747315700018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,2165,1939,1.0,0.180774,0.361548,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2165,2166,1.0,0.654489,1.307889,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2152,2044,1.0,0.13068,0.505296,713.931953171599957,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2151,2045,1.0,0.13068,0.505296,713.931953171599957,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,382,380,1.0,0.0,0.016,53.714793293500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2167,2168,1.0,4.146912,6.865056,169.896805642200008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2168,1992,1.0,2.1013344,3.4795728,85.496457032799995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2169,1788,1.0,0.57717,1.584495,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2170,2046,1.0,5.436288,13.904351999999999,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2171,2047,1.0,5.436288,13.904351999999999,310.564053324399992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2172,2173,1.0,0.2539548,0.2600532,441.366325195199977,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2174,1873,1.0,0.08712,0.352836,29.229557959899999,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2175,1900,1.0,0.4566177,1.3114827,4173.98087667999971,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2175,1900,1.0,0.4566177,1.3114827,4173.98087667999971,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,382,380,1.0,0.0,0.016,53.714793293500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2176,1804,1.0,0.1299177,0.3732003,1186.72005317370008,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2177,1836,1.0,0.306009,0.629442,1783.003035556600025,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,2173,2223,1.0,0.4356,4.356,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1840,2070,1.0,0.1271952,3.267,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1838,2072,1.0,0.1271952,3.267,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,2079,1987,1.0,0.3084048,6.27264,16441.443667731298774,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,382,383,1.0,0.144,1.232,3362.546060174000104,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,384,385,1.0,0.688,6.24,237.53875256469999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,135,1.0,0.4,6.208,315.524674679700013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,135,386,1.0,0.096,1.408,71.221837033599996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,290,291,1.0,0.224,3.488,152.987689047099991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,387,1.0,0.4,6.096,309.556364313699987,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,387,388,1.0,0.096,1.488,75.996485326400006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,389,352,1.0,0.256,3.92,199.341566222599994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,354,351,1.0,0.256,3.92,199.341566222599994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,353,114,1.0,0.032,0.512,986.561703490899958,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,140,1.0,1.904,29.664000000000002,1505.406817970500015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,390,391,1.0,0.816,12.768000000000001,648.357449420600005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,390,392,1.0,0.56,8.816000000000001,447.424333767099995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,393,1.0,2.112,19.808,727.338089930000024,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,140,1.0,0.736,11.327999999999999,574.748288240600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,281,292,1.0,0.736,10.736000000000001,487.809900576699988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,394,392,1.0,0.56,8.816000000000001,447.424333767099995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,394,373,1.0,1.12,17.424,884.503596233200028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,140,1.0,2.832,31.167999999999999,1329.341662175100055,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,391,140,1.0,0.736,11.327999999999999,574.748288240600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,357,1.0,0.704,13.424,704.061679502799961,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,357,1.0,2.704,25.456,884.901483590900057,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,393,357,1.0,2.704,25.456,884.901483590900057,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,197,357,1.0,0.128,1.184,44.961271423500001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,373,1.0,0.592,11.151999999999999,584.894415862700043,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,372,357,1.0,0.72,13.504,708.637384116699991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,293,292,1.0,0.08,1.344,1877.829384805500013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,380,376,1.0,0.096,0.896,2464.71323745690006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,380,376,1.0,0.096,0.896,2426.516051114800121,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,353,371,1.0,0.624,9.696,492.186661511699981,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,396,1.0,0.272,2.96,115.984164778199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,396,1.0,0.272,2.976,211.676074312200001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,357,162,1.0,1.456,27.312000000000001,1422.049416526100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,392,397,1.0,0.576,6.096,249.47537329650001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,217,392,1.0,0.368,4.048,165.521140815600006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,217,398,1.0,0.336,3.616,147.616209717700002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,378,346,1.0,0.992,10.640000000000001,435.288769356300008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,289,293,1.0,0.208,3.072,262.804599780499984,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,384,346,1.0,1.2,10.976000000000001,418.179612974000008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,399,1.0,0.656,7.008,285.285235492200002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,395,399,1.0,0.656,6.944,282.897911345800026,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,400,401,1.0,1.04,11.424,457.172574031500005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,400,402,1.0,1.04,11.375999999999999,454.188418848500021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,213,111,1.0,0.016,0.16,336.612704639400022,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,399,403,1.0,0.144,1.68,76.593316363,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,111,399,1.0,0.448,6.384,315.723618358500005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,108,403,1.0,0.304,4.704,239.130301995600007,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,404,1.0,0.608,11.375999999999999,596.433149236900022,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,277,278,1.0,3.248,30.512,1060.767695707500025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,294,287,1.0,0.064,0.624,24.072185142599999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,404,1.0,0.608,11.44,599.616248098699998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,404,1.0,0.88,13.648,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,404,1.0,0.88,13.648,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,407,1.0,0.784,8.192,449.612714234599991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,407,1.0,0.784,8.192,511.882085719299994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,407,1.0,0.688,7.376,597.626811310100038,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,43,407,1.0,0.688,7.376,597.626811310100038,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,400,1.0,0.72,8.048,357.501790920199994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,400,1.0,0.16,2.224,1281.197291889799999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,400,1.0,0.144,2.16,1278.412080385599893,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,295,193,1.0,0.032,0.32,13.329226483899999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,406,408,1.0,0.336,3.856,171.290507502699995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,408,400,1.0,0.368,4.192,186.211283417499999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,122,1.0,0.08,0.784,28.6478897565,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,118,401,1.0,0.272,2.512,94.896134818500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,118,402,1.0,0.272,2.512,95.294022176300004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,401,409,1.0,0.912,8.32,316.121505716300021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,402,409,1.0,0.912,8.304,315.922562037399984,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,410,409,1.0,0.16,1.44,3943.461602459400183,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,108,1.0,0.208,3.12,512.478916755899945,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,73,398,1.0,0.496,7.536,1161.433197213099902,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,296,1.0,0.832,9.904,1332.524761036899918,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,111,397,1.0,0.288,4.496,942.197263103999944,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,411,1.0,1.12,17.248000000000001,875.352187005399969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,405,411,1.0,1.12,17.248000000000001,875.352187005399969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,229,367,1.0,3.76,58.432000000000002,3764.810178838799857,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,229,1.0,2.464,38.176000000000002,1938.109319501600112,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,229,1.0,2.496,38.719999999999999,1965.165659827199988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,229,413,1.0,1.44,22.463999999999999,1140.34516725339995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,413,1.0,1.04,16.224,823.228943142799949,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,414,1.0,2.416,25.760000000000002,1054.202554304900104,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,414,1.0,2.416,25.760000000000002,1054.401497983800027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,297,1.0,0.752,8.432,374.412003623700002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,201,1.0,0.928,14.384,714.406750803699992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,201,415,1.0,0.576,8.960000000000001,1950.244883912300111,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,413,416,1.0,0.016,0.192,7.5598597969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,413,417,1.0,0.016,0.192,7.5598597969,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,418,180,1.0,3.344,31.376000000000001,1090.41030385830004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,419,1.0,0.464,7.28,354.51763573720001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,419,367,1.0,1.28,19.712,1814.565294926499973,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,420,421,1.0,0.752,14.112,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,180,422,1.0,1.648,15.007999999999999,571.76413305760002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,423,424,1.0,1.68,15.728,546.498285841799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,18,297,1.0,0.784,8.816000000000001,391.52116000609999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,425,426,1.0,2.496,23.440000000000001,814.475421272799963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,427,411,1.0,1.088,11.6,475.077505129299993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,427,411,1.0,1.088,11.6,475.077505129299993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,421,1.0,1.04,16.111999999999998,817.658520134600053,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,428,1.0,0.352,5.44,276.332769943299979,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,411,428,1.0,0.624,9.68,490.992999438500021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,368,1.0,0.784,8.352,341.586296611000023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,422,226,1.0,0.72,6.592,251.265866406300006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,423,226,1.0,0.848,7.904,275.934882585600008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,52,411,1.0,0.448,6.432,1493.6691409174,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,287,298,1.0,0.752,8.432,374.213059944800023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,429,52,1.0,0.192,2.432,1190.47897432740001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,25,1.0,0.192,3.024,153.783463762499991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,431,1.0,0.112,1.648,83.556345123200003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,368,1.0,2.064,28.079999999999998,2000.179747307400021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,431,25,1.0,0.096,1.376,70.227118639300002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,427,1.0,0.304,4.672,237.140865206900003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,427,1.0,0.304,4.672,237.140865206900003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,414,1.0,2.752,25.135999999999999,957.118039018900049,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,414,1.0,2.752,25.135999999999999,957.118039018900049,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,433,1.0,0.688,10.544,534.95955246760002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,172,298,1.0,0.784,8.816000000000001,391.52116000609999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,411,433,1.0,0.624,9.76,494.971873015799986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,434,435,1.0,0.688,9.6,590.066951513200024,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,435,421,1.0,0.752,14.112,740.269429056200011,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,434,424,1.0,0.624,9.648,489.600393686400025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,420,424,1.0,1.296,19.263999999999999,1080.662063594000074,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,367,1.0,1.776,24.864000000000001,1869.473750293200055,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,429,411,1.0,0.256,3.936,199.540509901500002,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,22,1.0,0.736,11.311999999999999,2829.575944494999931,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,22,1.0,0.736,11.311999999999999,2829.774888173899853,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,436,1.0,1.072,11.375999999999999,465.727152222699999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,299,287,1.0,0.048,0.56,23.475354106099999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,436,1.0,0.736,7.936,325.272914944100023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,426,1.0,1.072,11.375999999999999,465.727152222699999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,86,426,1.0,0.736,7.936,325.272914944100023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,414,368,1.0,0.784,8.352,341.586296611000023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,415,1.0,0.608,9.488,478.061660312299978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,425,180,1.0,3.344,31.376000000000001,1090.41030385830004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,418,436,1.0,2.496,23.440000000000001,814.475421272799963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,437,424,1.0,1.68,15.808,549.482441024799982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,180,438,1.0,1.664,15.215999999999999,579.721880212199949,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,412,439,1.0,0.432,6.736,339.19897246459999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,299,283,1.0,1.584,16.928000000000001,693.119777165200048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,439,414,1.0,1.392,21.616,2620.685081686900048,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,438,226,1.0,0.704,6.448,245.695443398099996,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,437,226,1.0,0.848,7.904,275.934882585600008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,346,1.0,0.624,9.664,490.595112080799993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,440,1.0,1.664,15.247999999999999,580.51765492770005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,432,441,1.0,1.664,15.247999999999999,580.51765492770005,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,430,389,1.0,0.88,13.584,689.936678303399958,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,442,443,1.0,0.287375,3.130875,182.67304542650001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,445,1.0,0.1588125,1.4141875,3403.022055928499867,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,445,1.0,0.1588125,1.3990625,3349.567040331400222,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,287,300,1.0,0.432,4.736,194.169030572100013,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,444,446,1.0,0.1890625,2.888875,146.896066483499993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,447,446,1.0,0.1890625,2.888875,146.896066483499993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,71,446,1.0,0.136125,2.1099375,107.330936828899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,69,446,1.0,0.136125,2.1099375,107.330936828899993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,65,448,1.0,0.1588125,2.4275625,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,67,449,1.0,0.1588125,2.4275625,123.325350944600004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,451,1.0,0.5369375,5.0290625,174.254932733999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,453,1.0,0.4008125,3.6224375,297.159378043999993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,451,1.0,0.529375,4.9988125,173.413121464800014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,450,454,1.0,0.2041875,2.253625,5263.004055328399772,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,279,280,1.0,2.624,24.975999999999999,968.457828714199991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,281,167,1.0,0.608,9.359999999999999,474.878561450400014,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,455,456,1.0,0.5823125,2.2158125,86.706560732400007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,62,456,1.0,0.5823125,2.2385,124.167162213799998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,457,458,1.0,0.347875,3.388,225.184514523399997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,459,453,1.0,0.499125,4.522375,229.814476504299989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,459,453,1.0,0.499125,4.5450625,281.164963928299983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,453,1.0,0.39325,3.6073125,252.122475139300008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,452,460,1.0,0.9075,9.4985,373.764203545399994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,461,462,1.0,0.51425,4.6509375,176.359460907099987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,461,458,1.0,0.3554375,3.11575,1962.262068613300016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,457,458,1.0,0.317625,2.99475,166.25772567620001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,28,281,1.0,0.112,1.888,4282.063743887400051,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,461,463,1.0,0.6730625,6.08025,230.656287773499997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,464,465,1.0,0.6579375,6.9575,285.374020274500026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,466,467,1.0,0.6579375,6.972625,285.794925909100016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,447,465,1.0,0.3100625,3.251875,133.42708617560001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,444,467,1.0,0.3100625,3.2594375,133.8479918102,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,468,466,1.0,0.015125,0.15125,5.8926788847,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,469,464,1.0,0.0,0.03025,248.755230062300001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,470,471,1.0,0.226875,2.1553125,81.234787482300007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,472,473,1.0,1.11925,10.428687500000001,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,471,1.0,0.5445,5.187875,196.142025734399994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,301,296,1.0,1.408,14.688000000000001,570.968358342199963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,472,475,1.0,0.5445,5.157625,195.300214465200014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,475,476,1.0,0.378125,3.5468125,134.26889744479999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,470,476,1.0,0.15125,1.346125,50.929581789399997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,477,476,1.0,0.2798125,2.5636875,97.229201598000003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,476,1.0,1.6713125,15.21575,572.010757452899952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,478,477,1.0,0.3251875,2.9266875,111.119087540500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,472,479,1.0,1.2175625,10.6101875,622.940339242299956,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,479,473,1.0,0.0,0.0075625,24.412526808100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,480,478,1.0,0.589875,5.3164375,201.613798984499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,481,482,1.0,0.2041875,1.8528125,69.028524078199993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,302,301,1.0,0.08,0.544,1596.125135532799959,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,483,473,1.0,0.81675,11.7143125,518.555741855799965,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,484,483,1.0,0.9301875,6.50375,246.229796254599989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,485,473,1.0,0.81675,11.699187500000001,473.518838951100008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,486,481,1.0,0.15125,0.2798125,482.357857278200015,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,487,481,1.0,0.15125,0.2798125,473.518838951100008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,488,1.0,0.242,2.586375,105.2264086558,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,489,485,1.0,0.93775,6.534,247.492513158399987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,57,490,1.0,0.075625,1.2175625,108.593653732799993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,59,1.0,1.1570625,13.3478125,561.067210952699952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,492,490,1.0,0.87725,13.612500000000001,691.547957685899974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,302,303,1.0,0.224,3.376,169.500014392899999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,493,494,1.0,0.847,7.759125,686.076184435799973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,493,494,1.0,0.847,7.77425,731.954898609699967,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,495,494,1.0,0.3100625,2.8510625,103.963691751900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,495,496,1.0,1.0814375,5.4979375,209.190100407699987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,143,497,1.0,0.0378125,0.33275,78.709353674499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,143,498,1.0,0.0378125,0.33275,78.709353674499994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,500,1.0,0.45375,1.72425,67.765807174299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,492,491,1.0,0.57475,5.203,233.602627215899986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,501,502,1.0,0.075625,1.2024375,61.031317020400003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,503,504,1.0,0.1134375,1.815,3938.414023169199936,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,28,281,1.0,0.144,2.304,2521.611129612199875,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,492,505,1.0,0.650375,6.292,2282.992162196199843,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,501,55,1.0,0.0075625,0.0831875,4.2090563462,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,148,498,1.0,0.03025,0.242,75.342108597600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,148,506,1.0,0.03025,0.242,75.342108597600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,505,1.0,1.225125,11.5555,2706.00232499249978,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,480,78,1.0,0.4764375,4.3938125,160.78595242610001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,78,482,1.0,0.4764375,5.0744375,205.822855330700008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,507,504,1.0,0.741125,7.244875,427.219219142499981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,55,504,1.0,0.741125,7.2373125,416.27567264229998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,490,508,1.0,2.8208125,12.8865,454.578085392999981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,279,280,1.0,2.624,24.975999999999999,968.457828714199991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,509,510,1.0,0.136125,0.99825,1266.084148946599953,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,507,59,1.0,0.0075625,0.121,95.5455790595,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,509,511,1.0,0.1588125,1.089,1364.996973083000057,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,512,513,1.0,0.121,0.69575,1015.645296345800034,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,510,514,1.0,0.2193125,1.3083125,1913.437014997000006,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,510,513,1.0,0.0680625,0.4461875,697.019730935999974,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,514,1.0,0.0983125,0.8999375,33.672450769900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,515,508,1.0,2.556125,16.660187499999999,490.775969970599988,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,515,502,1.0,2.0645625,12.9848125,438.583671277400015,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,512,1.0,0.0983125,0.8999375,33.672450769900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,81,1.0,0.88,8.32,289.264109069500023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,496,516,1.0,0.484,4.3030625,678.49988301259998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,496,517,1.0,0.529375,4.431625,1048.055030211799931,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,518,1.0,0.105875,0.983125,37.460601481499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,519,1.0,0.105875,0.983125,37.460601481499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,516,520,1.0,0.0831875,0.4461875,847.283042496500002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,520,510,1.0,0.347875,2.0796875,3053.670379191300071,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,489,488,1.0,0.347875,3.751,147.316972118100011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,517,511,1.0,0.1436875,0.847,1231.148981272800029,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,478,484,1.0,0.484,7.426375,580.00796451079998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,473,1.0,1.11925,10.428687500000001,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,305,81,1.0,0.896,8.384,291.253545858200027,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,521,473,1.0,3.72075,25.939374999999998,1053.105897827199897,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,522,443,1.0,2.662,18.550812499999999,798.878894514799981,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,474,522,1.0,1.8225625,14.724187499999999,612.83860401139998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,523,500,1.0,0.378125,1.4293125,55.9804494049,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,523,494,1.0,0.5671875,5.1954375,189.407535580400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,491,462,1.0,1.24025,12.145375,464.679820624000001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,524,222,1.0,0.015125,0.1890625,9.2599239617,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,525,222,1.0,0.4613125,6.2239375,282.006775197500019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,526,524,1.0,0.4461875,6.095375,452.894462854600022,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,499,527,1.0,0.378125,5.9063125,300.105717486300023,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,283,1.0,0.688,6.24,341.785240289800015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,496,527,1.0,0.3856875,5.95925,400.281258526700014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,527,528,1.0,0.7486875,11.585750000000001,587.584265933999973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,527,528,1.0,0.7486875,11.608437500000001,588.846982837800056,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,528,523,1.0,4.1366875,15.760249999999999,617.047660357599966,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,529,530,1.0,0.1739375,2.7451875,139.74067069489999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,531,530,1.0,0.1815,2.7754375,141.003387598800003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,531,1.0,0.347875,5.35425,271.905039966599986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,534,1.0,1.05875,10.7916875,434.795520565800018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,531,1.0,0.7184375,7.1995,456.682613566200018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,531,535,1.0,1.089,10.285,513.504874240299955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,18,281,1.0,1.52,22.608,996.906774791900034,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,305,283,1.0,0.688,6.24,338.602141427999982,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,535,536,1.0,0.1588125,1.467125,181.410328522599997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,537,530,1.0,0.1588125,2.1553125,3530.55646321940003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,538,530,1.0,0.1588125,2.162875,3554.968990027499785,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,537,539,1.0,0.589875,9.188437499999999,466.784348797099994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,538,540,1.0,0.589875,9.180875,466.363443162500005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,541,540,1.0,1.11925,11.8806875,486.566913624400002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,542,543,1.0,0.27225,2.5031875,363.241562679799983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,542,1.0,0.8243125,7.4793125,284.1113033707,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,542,1.0,0.9301875,8.394375,319.046471044399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,545,1.0,0.9150625,9.143062499999999,417.959295180799984,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,283,285,1.0,0.896,9.552,391.123272648299974,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,541,545,1.0,0.6125625,6.5113125,323.676433025200026,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,544,534,1.0,0.69575,6.897,274.851379408900016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,541,546,1.0,0.2344375,2.51075,2035.92055467239993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,547,546,1.0,0.1436875,1.3083125,49.666864885499997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,532,1.0,0.63525,5.7475,218.450024369400012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,542,535,1.0,0.4613125,4.1745,258.436059658600016,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,533,532,1.0,0.6428125,5.8760625,224.342703254199989,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,548,1.0,1.5200625,18.286124999999998,1018.591635788100007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,549,550,1.0,0.196625,1.799875,68.607618443600003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,549,551,1.0,0.257125,2.3519375,229.393570869600012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,283,284,1.0,0.896,9.52,389.332779538500006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,552,550,1.0,0.2041875,1.84525,70.291240982100007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,552,553,1.0,0.257125,2.32925,265.170549812599972,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,554,555,1.0,0.2041875,1.8376875,69.870335347500003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,554,556,1.0,0.257125,2.344375,194.45840319589999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,557,555,1.0,0.2041875,1.8376875,69.870335347500003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,557,558,1.0,0.257125,2.374625,262.64511600489999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,558,1.0,0.2193125,2.7225,7488.753051215900086,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,553,1.0,0.226875,2.7451875,7552.730707678600084,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,560,561,1.0,0.3100625,3.29725,135.110708713999998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,561,551,1.0,0.121,1.5200625,4652.269979490200058,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,304,306,1.0,0.128,1.232,45.1602151023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,562,563,1.0,0.3100625,3.29725,135.110708713999998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,563,556,1.0,0.1285625,1.6108125,5462.092420505199698,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,564,565,1.0,0.1890625,1.709125,164.574103137700007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,567,1.0,0.1890625,1.7469375,245.808890619900012,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,568,1.0,1.8225625,17.953375000000001,829.184100207699998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,564,568,1.0,1.8225625,18.036562499999999,979.868317402800017,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,156,568,1.0,0.4613125,4.1745,158.681424252900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,159,568,1.0,0.4613125,4.1745,158.681424252900001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,569,1.0,0.4159375,2.9266875,2344.86529048579996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,570,1.0,0.408375,2.919125,2324.661820023899963,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,305,307,1.0,0.128,1.232,45.1602151023,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,571,572,1.0,0.45375,2.6393125,3838.238482128900159,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,574,1.0,0.45375,2.6393125,3838.238482128900159,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,560,575,1.0,0.559625,5.066875,243.70436244679999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,562,576,1.0,0.5520625,5.0290625,189.407535580400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,577,556,1.0,0.196625,1.8376875,200.771987715300014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,577,578,1.0,0.2646875,2.465375,89.652900174699994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,579,551,1.0,0.196625,1.8376875,200.771987715300014,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,579,580,1.0,0.2646875,2.465375,89.652900174699994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,565,1.0,0.5066875,4.643375,372.08058100689999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,573,567,1.0,0.5066875,4.6509375,393.546768372700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,300,282,1.0,0.912,11.135999999999999,496.961309804400003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,560,4,1.0,0.075625,0.8394375,190.670252484299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,562,7,1.0,0.075625,0.8394375,190.670252484299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,581,582,1.0,0.0983125,1.2326875,3385.344019274400125,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,583,582,1.0,0.0983125,1.2326875,3385.344019274400125,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,571,584,1.0,0.726,7.7213125,470.151593874100001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,585,586,1.0,0.484,5.1651875,577.903436337600056,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,588,1.0,0.2193125,2.057,1194.530191060599918,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,589,1.0,0.21175,2.0494375,1174.747626233300025,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,590,591,1.0,0.2041875,2.3368125,5747.045535145100075,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,590,591,1.0,0.2041875,2.3368125,5747.045535145100075,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,280,285,1.0,1.152,10.608,402.26411866479998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,591,592,1.0,0.3100625,3.5770625,8812.922177740400002,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,594,1.0,0.09075,1.0511875,2590.253275471100096,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,586,1.0,0.4008125,2.9645,7054.378436284700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,593,586,1.0,0.4008125,2.9645,7054.378436284700001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,595,584,1.0,0.3856875,4.5299375,187.723913041900005,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,595,596,1.0,0.3856875,4.5375,188.144818676600011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,597,595,1.0,0.6276875,5.65675,272.325945601199976,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,598,595,1.0,0.6276875,5.687,337.566318967799987,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,597,599,1.0,0.3025,2.767875,359.032506333599997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,598,591,1.0,0.3100625,2.8359375,494.985026316900019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,280,284,1.0,0.944,10.256,419.572218726000017,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,586,600,1.0,0.2344375,2.525875,157.418707349100004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,590,1.0,0.3251875,3.6829375,9062.940124706599818,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,587,590,1.0,0.3251875,3.766125,9268.342074402700746,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,601,576,1.0,0.1134375,1.134375,1718.557706166500111,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,602,575,1.0,0.1134375,1.0814375,1588.918770702600114,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,603,604,1.0,0.242,2.1704375,82.076598751500001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,606,1.0,1.3915,12.969687499999999,463.417103720099988,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,607,1.0,1.406625,13.052875,667.97724214699997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,608,1.0,2.75275,10.481624999999999,410.382993757599991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,609,1.0,2.75275,10.481624999999999,410.382993757599991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,308,172,1.0,0.16,3.024,158.757055734200009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,0,610,1.0,0.9453125,8.568312499999999,325.360055563699973,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,604,1.0,0.93775,8.538062500000001,570.327134914399949,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,611,610,1.0,0.242,2.14775,81.234787482300007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,612,613,1.0,0.21175,1.9586875,153.630556637500007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,613,1.0,1.3385625,10.572374999999999,409.541182488400011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,614,615,1.0,0.8091875,7.5625,191.932969388200007,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,206,616,1.0,0.6428125,5.8458125,443.213633258199991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,206,612,1.0,0.4235,3.8644375,368.292430295299994,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,617,613,1.0,1.0058125,6.98775,264.328738543399993,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,617,1.0,0.33275,3.5921875,145.21244394499999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,309,18,1.0,0.16,3.024,158.757055734200009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,614,617,1.0,1.1570625,10.776562500000001,273.58866250509999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,618,619,1.0,0.226875,2.1175,53.8759212318,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,0,620,1.0,1.936,15.7905,516.451213682699972,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,620,618,1.0,0.8696875,5.218125,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,615,619,1.0,0.226875,2.1175,53.8759212318,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,621,622,1.0,0.6276875,5.7701875,524.448420740499955,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,623,624,1.0,0.6276875,5.7550625,492.459592509099991,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,625,619,1.0,0.468875,1.7771875,69.449429712799997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,626,619,1.0,0.468875,1.7771875,69.449429712799997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,627,615,1.0,0.015125,0.15125,3.7881507116,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,172,281,1.0,1.52,22.608,996.906774791900034,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,309,295,1.0,0.32,4.992,252.061641121799994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,628,629,1.0,0.3693888,3.39768,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,630,629,1.0,0.3693888,3.39768,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,534,854,1.0,2.1175,74.437687499999996,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,881,1.0,0.0,51.651874999999997,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,559,882,1.0,0.0,51.651874999999997,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,411,883,1.0,0.0,131.647999999999996,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,404,884,1.0,1.728,62.688000000000002,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,407,885,1.0,1.712,62.368000000000002,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,407,886,1.0,1.712,61.951999999999998,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,887,1.0,4.496,161.744,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,308,295,1.0,0.32,4.912,249.276429617699989,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,373,888,1.0,4.416,160.575999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,889,1.0,4.288,132.319999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,421,890,1.0,4.288,132.319999999999993,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,891,1.0,4.208,132.336000000000013,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,424,892,1.0,4.224,132.240000000000009,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,347,893,1.0,4.24,131.568000000000012,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,358,894,1.0,4.24,131.568000000000012,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,358,895,1.0,4.24,131.759999999999991,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,443,896,1.0,2.1175,75.0426875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,521,897,1.0,2.1175,74.082250000000002,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,310,279,1.0,0.288,3.104,121.554587786400006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,540,900,1.0,2.08725,74.437687499999996,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,346,902,1.0,2.512,80.975999999999999,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,445,454,1.0,0.0378125,10.4891875,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,65,71,1.0,0.0529375,7.8725625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,67,69,1.0,0.0529375,7.8725625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,35,39,1.0,0.096,32.031999999999996,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,528,652,1.0,0.09075,7.65325,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,375,374,1.0,0.0,16.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,805,806,1.0,0.0,34.847999999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,805,806,1.0,0.0,34.255583999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,311,312,1.0,0.336,4.816,194.765861608699993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,769,906,1.0,0.0,20.908799999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,796,797,1.0,0.4251456,34.847999999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,25,22,1.0,0.032,8.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,340,341,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,317,355,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,317,356,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,503,505,1.0,0.0075625,7.41125,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,366,290,1.0,0.016,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,369,290,1.0,0.016,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,303,331,1.0,0.032,7.104,1790.493109783800037,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,313,311,1.0,0.08,0.496,1513.165621446200021,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,381,396,1.0,0.272,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,383,396,1.0,0.288,5.6,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,619,609,1.0,0.0378125,3.5014375,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,619,608,1.0,0.0378125,3.5014375,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,582,594,1.0,0.0529375,5.0441875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,582,592,1.0,0.0529375,5.0441875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,535,547,1.0,0.0075625,5.1651875,3788.108621045299969,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,343,349,1.0,0.016,4.8,1790.473215415900086,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,564,973,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,613,974,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,313,314,1.0,0.896,13.904,704.260623181599954,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,545,975,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,543,976,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,532,977,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,363,978,1.0,0.0,0.16,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,605,979,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,605,980,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,566,981,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,613,982,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,623,983,1.0,0.0,0.075625,0.0,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,438,984,1.0,0.0,0.16,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,315,97,1.0,0.624,11.023999999999999,534.561665109899991,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,787,985,1.0,0.5262048,1.5124032,3628.118881778099876,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,788,986,1.0,0.5174928,1.5699024,3640.906813385499845,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,696,695,1.0,8.137008,18.38232,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,232,699,1.0,2.1274704,7.9488288,1344.925035631900073,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,232,699,1.0,2.5107984,9.1685088,1400.095826281300106,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,987,759,1.0,0.0,11.4353712,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,987,758,1.0,0.0,11.428401600000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,718,719,1.0,0.4826448,0.9896832,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,707,706,1.0,7.14384,20.734559999999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,750,774,1.0,0.0,20.192673599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,316,317,1.0,0.848,13.215999999999999,641.991251696900008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,750,774,1.0,0.0,19.736164800000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,813,1.0,0.0,54.415151999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,813,1.0,0.0,149.044895999999994,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,705,704,1.0,6.464304,21.466367999999999,3211.597680848899927,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,683,682,1.0,0.0,275.299199999999985,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,955,956,1.0,4.059792,14.3748,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,935,934,1.0,0.0,14.096016000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,633,632,1.0,0.165528,0.17424,0.0,0.0,86.602540378399993,1.0,1,\"ol\",true,null],[null,null,673,674,1.0,1.411344,91.214640000000003,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,662,661,1.0,0.0,78.195427199999997,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,315,92,1.0,0.016,0.224,142.642617746100001,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,661,663,1.0,0.0,77.139532799999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,661,658,1.0,0.0,52.8957792,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,988,932,1.0,0.836352,1.8591408,5389.199748864700268,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,989,944,1.0,0.836352,1.8591408,5389.199748864700268,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,919,920,1.0,0.243936,10.942272000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,755,775,1.0,0.0,6.0984,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,756,775,1.0,0.0,6.0984,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,658,657,1.0,0.0,54.354168000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,658,923,1.0,0.0,9.4037328,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,657,659,1.0,0.0,87.609614399999998,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,317,94,1.0,0.016,0.128,4.5757046139,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,657,923,1.0,0.0,9.3932784,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,659,660,1.0,0.0,160.30080000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,759,757,1.0,0.635976,63.214272000000001,4128.675061842100149,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,758,757,1.0,3.5597232,67.392547199999996,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,758,757,1.0,0.0,12.02256,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,747,1.0,3.1206384,6.943464,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,747,1.0,9.983952,201.379622399999988,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,757,759,1.0,5.8509792,159.938380800000004,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,826,827,1.0,2.282544,9.147600000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,763,764,1.0,0.0,23.860425599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,281,167,1.0,0.608,9.359999999999999,474.878561450400014,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,39,46,1.0,0.192,3.104,150.799308579599995,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,838,829,1.0,0.0,14.409648000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,831,990,1.0,0.1411344,0.496584,189.992126739599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,831,991,1.0,1.071576,5.2150032,351.302749731099993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,832,992,1.0,0.4896144,1.8573984,5107.317199288499978,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,832,993,1.0,1.4305104,6.9643728,400.262259314000005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,994,830,1.0,1.3259664,7.7432256,705.345770520900032,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,992,995,1.0,0.0017424,0.017424,0.1826847372,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,995,997,1.0,1.0332432,5.6993904,1732.033993863899923,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,995,998,1.0,0.5627952,1.7424,105.774462867500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,996,999,1.0,0.830907,1.466883,286.449668007500009,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,318,319,1.0,0.512,7.824,397.091583014299999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1000,1001,1.0,0.069696,0.2718144,878.348216696300028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1000,1002,1.0,0.2038608,0.7997616,2577.681642592599928,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1001,849,1.0,0.121968,0.418176,1257.053677014800087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1001,993,1.0,0.1794672,0.6133248,1845.115846221500078,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,849,997,1.0,0.339768,1.1377872,2831.613427369599776,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1007,1005,1.0,0.2087613,0.2358774,11431.680118134099757,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1008,1003,1.0,0.1401543,0.1610631,6348.659988899799828,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,998,270,1.0,0.0191664,0.060984,10.0476605487,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,991,1002,1.0,0.3589344,1.7493696,44.209706414400003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,991,998,1.0,0.5070384,1.5716448,64.487712249099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,320,321,1.0,0.464,7.296,370.035242688700009,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,680,1009,1.0,5.6506032,12.588839999999999,299.237599614899978,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1010,1.0,3.327984,7.413912,176.1080867087,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1011,1.0,2.1466368,39.630887999999999,113.629906569300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,680,1012,1.0,2.1466368,39.630887999999999,113.629906569300004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1013,1014,1.0,3.44124,7.6648176,182.136683037900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1013,1015,1.0,2.00376,4.538952,185.607693045600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1016,1.0,0.3728736,0.8311248,19.729951623000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,684,1.0,0.8746848,2.0333808,259.412326894499984,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1019,1.0,0.810216,1.803384,42.930913253699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1018,1011,1.0,1.91664,4.26888,101.390029173599999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,318,322,1.0,0.512,7.824,397.091583014299999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1020,1009,1.0,0.365904,0.8154432,19.364582148499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1022,1013,1.0,1.69884,3.7879776,224.519542079800004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1022,1020,1.0,0.365904,0.8154432,19.364582148499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,685,1023,1.0,0.4286304,1.019304,167.33921932070001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1024,1023,1.0,3.9221424,8.790407999999999,523.574456957500047,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1024,1015,1.0,1.0558944,2.3905728,54.257366963099997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1010,1027,1.0,2.4881472,5.5443168,131.715695557000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1014,1028,1.0,0.1376496,0.3066624,7.30738949,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1014,1027,1.0,0.235224,0.5262048,12.422562133,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1019,1011,1.0,1.106424,2.465496,58.641800657099999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,323,1.0,0.176,2.768,140.454237278600004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1023,1012,1.0,0.8781696,1.977624,45.671184312400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1037,1038,1.0,0.117612,0.099099,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1039,1040,1.0,11.58696,25.813656000000002,613.455347684300023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1039,654,1.0,0.6115824,1.9183824,88.054043354300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1039,1041,1.0,5.410152,12.2961168,324.265408618100025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1042,655,1.0,0.6115824,1.9183824,88.054043354300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1042,1044,1.0,5.40144,12.282177600000001,278.411539568500018,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1045,655,1.0,0.9740016,2.1727728,51.699780641700002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1046,654,1.0,1.2876336,2.9028384,67.045298570599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1047,654,1.0,9.0029808,20.056766400000001,476.624479484300025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,324,321,1.0,0.624,6.56,343.575733399599983,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1047,1049,1.0,5.3631072,11.9458944,283.892081685999983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1050,1049,1.0,2.0873952,4.6504656,110.524266036,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1040,254,1.0,2.0873952,4.6504656,110.524266036,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,654,1052,1.0,4.5668304,10.166904000000001,316.775334390900014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1053,1.0,4.5668304,10.166904000000001,316.775334390900014,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1054,1.0,10.1111472,22.520520000000001,562.668990728899985,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,655,1055,1.0,9.6075936,21.4036416,544.765886478499965,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1056,1.0,1.080288,2.4079968,57.180322759100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1057,1.0,1.080288,2.4079968,57.180322759100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,930,1058,1.0,0.5262048,2.238984,86.592565456299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,97,182,1.0,0.272,4.608,211.079243275599993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,930,1059,1.0,0.5262048,2.238984,86.592565456299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1057,1061,1.0,4.042368,9.165024000000001,208.260600464600003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1062,251,1.0,1.5002064,3.3244992,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1062,254,1.0,8.328671999999999,18.547847999999998,500.373495326800025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1063,251,1.0,1.5002064,3.3244992,76.727589644899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1063,254,1.0,8.328671999999999,18.547847999999998,500.373495326800025,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1058,1064,1.0,2.7860976,11.8518048,458.356005759399977,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1059,1065,1.0,2.7860976,11.8518048,458.356005759399977,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1044,1061,1.0,4.6208448,10.4648544,238.038212636299988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1066,1067,1.0,2.8314,4.926636,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,316,182,1.0,0.192,3.232,155.176069514599988,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,251,1064,1.0,1.1290752,4.8055392,185.790377782900009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,251,1065,1.0,1.1290752,4.8055392,185.790377782900009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1048,1069,1.0,0.520542,1.342737,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1054,1050,1.0,2.8540512,6.3562752,158.935721407199992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1055,1049,1.0,4.9292496,10.985832,286.9977222192,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1049,1072,1.0,0.1585584,0.3537072,8.403497913500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1049,1073,1.0,0.1951488,0.4338576,30.142981646199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1074,949,1.0,1.5977808,3.61548,82.390816499600007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1075,949,1.0,1.5977808,3.61548,82.390816499600007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1076,1077,1.0,0.0209088,0.0993168,2.7402710587,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,39,319,1.0,0.384,5.888,298.813405654999997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1078,1077,1.0,0.0278784,0.1080288,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1079,1076,1.0,0.6290064,2.1658032,504.940613757999984,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1080,1078,1.0,0.627264,2.1536064,560.476773881900044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1081,1082,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1081,1083,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1081,1084,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,820,825,1.0,8.133523200000001,18.053006400000001,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1085,1.0,2.1745152,5.3160624,162.406731414900008,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1086,1.0,1.4357376,4.207896,176.838825657699999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,820,1087,1.0,0.1376496,0.2178,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,324,322,1.0,1.68,25.968,5344.621932704700157,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1088,825,1.0,8.2537488,18.3178512,1088.983718745199894,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1089,1.0,0.5192352,1.6308864,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1090,1.0,1.4357376,4.207896,176.838825657699999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,821,1091,1.0,0.1376496,0.2178,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1092,1.0,0.6952176,3.0248064,72.708525425399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1092,1.0,0.6952176,3.031776,72.708525425399998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1093,1.0,5.5530288,12.299601600000001,935.16316998100001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,837,1094,1.0,12.3849792,27.517723199999999,1296.878949735300012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1095,847,1.0,0.2735568,1.8678528,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1097,847,1.0,0.2735568,1.8678528,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,282,283,1.0,0.88,10.656000000000001,476.867998239100018,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,324,319,1.0,1.68,25.968,5344.621932704700157,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1097,1098,1.0,4.329864,9.644183999999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,819,1099,1.0,0.0209088,0.052272,135.186705564699992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,819,1100,1.0,0.0209088,0.0505296,131.350326082500004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1101,1092,1.0,1.8016416,4.0092624,94.265324420799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1103,1092,1.0,1.8016416,4.0092624,94.265324420799999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1104,852,1.0,1.3521024,4.0981248,1750.302467588900072,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1106,852,1.0,1.3521024,4.0981248,1750.302467588900072,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1107,834,1.0,3.9604752,8.8113168,335.40917759040002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1109,834,1.0,3.9622176,8.8130592,333.399645480599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1110,835,1.0,0.6377184,3.057912,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,325,326,1.0,0.848,12.128,590.265895192099947,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1111,1112,1.0,0.4750218,0.8229573,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,843,1115,1.0,5.5251504,12.2560416,281.151810627200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,1116,1.0,2.78784,6.1576416,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,834,1.0,3.3872256,7.5480768,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,834,1.0,3.4691184,7.727544,183.598160935900012,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,843,1098,1.0,5.1365952,11.393553600000001,261.23917426700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1113,1114,1.0,0.0,0.001089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1113,1117,1.0,1.1605473,2.2953942,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1118,1120,1.0,1.986336,5.131368,112.351113408499998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1118,824,1.0,5.436288,14.0733648,306.910358579399997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,325,314,1.0,0.64,9.904,499.547577629700015,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1124,1125,1.0,0.5541921,1.1482416,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1126,823,1.0,0.5087808,1.733688,68.141406994099995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1126,1128,1.0,0.4356,2.3539824,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,1129,1.0,0.0540144,0.1672704,7.6727589645,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,823,1.0,0.4565088,1.5664176,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1130,1131,1.0,1.7424,3.8803248,92.255792311099995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1135,1136,1.0,1.3904352,3.0979872,73.621949111600003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1137,1.0,3.2966208,7.2274752,577.101084971600017,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1138,1.0,5.906736,13.1481504,310.92942279890002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1136,1.0,1.2144528,2.7059472,64.305027511899993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,326,1.0,0.224,3.584,181.436635124800006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,825,1139,1.0,0.7335504,2.6327664,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,1141,1.0,3.0910176,6.8842224,163.685524575699986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,825,1142,1.0,3.084048,6.8685408,163.320155101199987,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,825,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1140,1144,1.0,3.284424,7.1978544,622.589584546799983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1145,1132,1.0,2.43936,6.0774912,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1148,1150,1.0,0.139392,0.8555184,1713.400150664499961,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1151,836,1.0,2.35224,8.210188799999999,309.467944900900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1151,1153,1.0,0.104544,0.4024944,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1154,836,1.0,2.35224,8.210188799999999,309.467944900900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,327,1.0,0.208,3.248,165.12325345779999,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1154,1155,1.0,0.104544,0.4024944,1082.772437678700044,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1156,1157,1.0,0.139392,0.8659728,1748.84098969089996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1158,824,1.0,0.7161264,1.5890688,81.294708076099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1160,824,1.0,0.1115136,1.0036224,38.729164296900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1160,1162,1.0,4.9989456,13.1150448,276.219322721500021,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1159,1163,1.0,0.8431038,2.1588336,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1161,1164,1.0,1.020393,1.8681795,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1120,1166,1.0,3.0126096,7.9331472,168.252643006900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1093,1.0,8.894952,24.553900800000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1167,1.0,2.1013344,4.66092,106.870571291000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,49,1.0,0.208,3.12,607.176107895600012,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,824,1168,1.0,0.3990096,0.8851392,20.2780058347,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1094,1.0,2.7582192,8.962905599999999,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,824,1169,1.0,1.3381632,5.540832,231.826931569799996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1150,1.0,0.5122656,3.9953232,757.045551162599963,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1170,1.0,0.8590032,3.7026,1339.809862988900022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1171,1.0,0.8938512,3.8646432,1806.569366661799904,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,1157,1.0,0.514008,4.0040352,781.707990691299983,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,249,1.0,0.5174928,4.1138064,491.969997413300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,835,249,1.0,0.487872,3.8750976,482.835760550799989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,1121,1.0,0.4774176,1.5002064,68.872145943099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,321,328,1.0,1.664,24.175999999999998,1057.982484203399963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,836,1123,1.0,0.4774176,1.5002064,68.872145943099994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,247,1.0,0.5192352,4.1225184,630.810397723000051,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,247,1.0,0.487872,3.8750976,482.835760550799989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,836,1172,1.0,1.237104,6.0705216,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,823,1174,1.0,1.8695952,4.164336,99.015127589299993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1173,1175,1.0,1.1818917,2.2503096,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1128,1131,1.0,0.2770416,0.8293824,1863.567004683699906,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1128,1131,1.0,0.2770416,0.8293824,1863.567004683699906,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1138,1089,1.0,1.5298272,3.406392,80.929338601599994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1089,1179,1.0,1.6535376,3.685176,87.505989142600001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,328,319,1.0,0.288,4.48,227.392624942499992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1180,1181,1.0,2.2177485,4.1178357,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1182,1131,1.0,1.3102848,2.9202624,69.420200154900002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1182,1087,1.0,4.2113808,9.3810816,222.875379444599986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1131,1091,1.0,5.5129536,12.282177600000001,291.930210124899986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1187,1188,1.0,6.1053696,15.690312,354.40839026430001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1189,1095,1.0,1.0558944,2.35224,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1189,1115,1.0,4.5058464,10.036224000000001,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1191,852,1.0,4.077216,8.990784,363.542627126800028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1191,1192,1.0,3.5335872,7.7833008,183.415476198600004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1192,852,1.0,2.3731488,5.2237152,252.2876221418,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,239,97,1.0,0.048,0.832,32.427819655,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1162,1166,1.0,0.069696,0.1864368,3.8363794822,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1166,1169,1.0,1.3538448,5.0094,213.193088370299989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1168,1195,1.0,1.7092944,3.78972,86.957934930799993,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1168,1196,1.0,6.6106656,14.7250224,350.023956570300015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1185,1.0,0.7980192,4.0563072,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,847,1187,1.0,0.7980192,4.0580496,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1185,1198,1.0,8.154432,21.020313600000001,469.317089994400021,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1188,1198,1.0,2.13444,5.4345456,122.398773957299994,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1110,1.0,0.5871888,3.075336,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1197,1172,1.0,0.0923472,0.6342336,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,35,322,1.0,0.384,5.888,298.813405654999997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1136,1200,1.0,0.1359072,0.30492,7.30738949,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1139,1134,1.0,1.2493008,3.1729104,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1139,1202,1.0,0.1271952,0.2857536,6.7593352782,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1207,1206,1.0,0.0,0.001089,0.0,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1091,1210,1.0,0.156816,0.4930992,22.652907419000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1087,1211,1.0,0.156816,0.4930992,22.652907419000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1212,1098,1.0,0.7614288,2.6606448,100.2939207501,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1214,819,1.0,5.6262096,13.033151999999999,647.434708812799954,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1214,819,1.0,5.6174976,13.0192128,644.329068279500007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1145,825,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,81,284,1.0,0.336,3.088,107.429586587000003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,329,322,1.0,0.288,4.48,227.392624942499992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,782,1216,1.0,0.679536,0.113256,391.858761400499986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,1217,1.0,0.0679536,0.113256,391.858761400499986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1216,1218,1.0,3.258288,7.2274752,172.454391963700004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1217,1218,1.0,3.258288,7.2274752,172.454391963700004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1219,1218,1.0,4.739328,10.698335999999999,242.970700542000003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1220,1221,1.0,4.652208,10.4544,237.490158424500009,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1222,1218,1.0,1.4322528,3.1781376,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1222,1218,1.0,1.4322528,3.1781376,74.900742272399995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,959,1222,1.0,2.7651888,9.443808000000001,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,960,1222,1.0,2.70072,9.478656000000001,341.620458656799997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,239,330,1.0,0.688,10.688000000000001,479.454266064299986,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1223,1217,1.0,0.888624,2.195424,73.073894899899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1224,1216,1.0,0.888624,2.195424,73.073894899899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,880,1221,1.0,5.331744,12.092256000000001,277.680800619500019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1225,1226,1.0,0.940896,2.09088,49.324879057399997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,879,1225,1.0,7.509744,16.631208000000001,942.653244208200022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,879,1227,1.0,8.45064,18.722087999999999,991.978123265599948,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1228,880,1.0,2.848824,6.4521072,595.552243433900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1229,879,1.0,2.848824,6.4521072,595.552243433900003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,959,1230,1.0,1.2475584,4.6312992,463.28849366510002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,782,1231,1.0,1.0663488,3.6660096,402.454476161000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,321,329,1.0,1.664,24.175999999999998,1057.982484203399963,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,960,259,1.0,1.3956624,4.8769776,620.214682962600023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,259,1.0,1.3886928,4.913568,185.42500830840001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1232,259,1.0,0.0627264,0.1010592,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1233,259,1.0,3.8141136,8.3443536,188.165279367099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1230,1234,1.0,0.592416,0.940896,3653.694744992999858,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1231,1235,1.0,0.592416,0.940896,3653.694744992999858,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,259,1235,1.0,2.8104912,6.2587008,148.705376121200004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,259,1.0,1.4043744,3.1293504,74.352688060600002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1237,1238,1.0,3.3436656,7.5742128,171.906337751899997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1239,1238,1.0,0.6063552,1.3433904,29.229557959899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,49,331,1.0,0.768,11.84,601.008853850800051,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1240,1241,1.0,0.6743088,1.5820992,40.007957457700002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1242,1238,1.0,0.0679536,0.2369664,8.951552125199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,798,1242,1.0,1.2963456,4.5267552,170.627544591200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,798,1241,1.0,1.2963456,4.5267552,170.627544591200007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,1230,1.0,0.1411344,0.4721904,527.958890651500042,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1236,1243,1.0,1.4043744,3.1293504,74.352688060600002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1244,259,1.0,0.034848,0.069696,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1245,259,1.0,0.034848,0.069696,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1232,1246,1.0,0.7300656,0.7962768,2920.946263884699874,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1247,1245,1.0,0.4390848,0.6865056,1688.006972186800112,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,314,1.0,0.48,7.472,507.704268463099993,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1248,1244,1.0,0.4390848,0.6865056,1688.006972186800112,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1249,798,1.0,1.1708928,4.0876704,154.185918238699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1249,799,1.0,1.1708928,4.0876704,154.185918238699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1250,1249,1.0,0.2247696,0.4983264,11.874507921199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1251,1249,1.0,0.2247696,0.4983264,11.874507921199999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1252,1222,1.0,1.2092256,2.6606448,61.747441190399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1253,1222,1.0,1.2092256,2.6606448,61.747441190399996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,783,1254,1.0,0.5854464,1.9131552,68.506776468599995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,782,1255,1.0,0.5854464,1.9131552,68.506776468599995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1256,1257,1.0,0.1998315,1.1097999,5553.616012389399657,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,318,330,1.0,0.416,7.808,409.227147424999998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1237,1279,1.0,1.968912,3.83328,77.641013331099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1233,1280,1.0,1.968912,3.83328,77.641013331099998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1291,1.0,0.6464304,1.4235408,112.168428671300006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1292,712,1.0,1.5577056,3.7130544,99.745866538300007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,712,1.0,0.9722592,3.0788208,432.962827281700015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,712,1.0,0.9722592,3.0788208,432.962827281700015,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1293,1.0,0.1637856,0.7701408,1452.343661134699914,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1290,1294,1.0,0.1637856,0.7701408,1452.343661134699914,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1295,1.0,4.687056,10.419552,1647.816329991800103,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1296,1.0,0.5157504,1.6483104,85.861826507299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,315,330,1.0,0.144,2.112,107.230642908199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,711,1297,1.0,0.5157504,1.6483104,85.861826507299995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1296,1.0,3.868128,8.5865472,204.972275194100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1297,1.0,3.868128,8.5865472,204.972275194100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1299,712,1.0,1.7441424,5.3857584,613.638032421599974,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1300,712,1.0,1.7737632,5.4310608,800.52451862800001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1300,1.0,2.2023936,4.826448,689.086828905700031,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1299,1.0,2.1989088,4.8229632,675.202788874699991,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1301,1.0,1.1255904,2.4986016,59.555224343399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,711,1302,1.0,1.1255904,2.4986016,59.555224343399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1298,1286,1.0,0.2387088,0.7527168,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,318,332,1.0,0.416,7.808,409.227147424999998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1286,1298,1.0,0.2387088,0.7527168,33.613991653900001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1286,1303,1.0,3.0613968,6.804072,-158.753036669900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1286,1304,1.0,3.0613968,6.804072,-158.753036669900013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1304,1305,1.0,2.8854144,6.3980928,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1303,1306,1.0,2.8854144,6.3980928,137.378922411699989,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1303,1307,1.0,0.4669632,1.0349856,22.287537944499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1304,1308,1.0,0.4669632,1.0349856,22.287537944499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,908,1327,1.0,0.6080976,2.9324592,339.245557072599979,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1328,1.0,0.6115824,2.9481408,339.610926547100007,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1327,1.0,1.2423312,5.9555232,159.849145093400011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,317,332,1.0,0.144,2.112,107.230642908199997,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1330,1328,1.0,1.2353616,5.92416,158.935721407199992,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1331,1.0,3.1223808,6.9225552,165.147002473700013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1330,1332,1.0,3.1223808,6.9225552,165.147002473700013,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1329,1333,1.0,0.2631024,0.592416,14.249409505499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1330,1334,1.0,0.2631024,0.592416,14.249409505499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1331,1335,1.0,0.444312,0.9548352,253.56641530249999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1332,1336,1.0,0.444312,0.9548352,254.29715425149999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,769,1.0,2.4167088,11.80476,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1321,908,1.0,2.5229952,12.0957408,324.630778092599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,1321,1.0,0.0940896,0.4512816,12.0571926585,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,332,97,1.0,0.64,9.872,446.230671693899978,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1331,1321,1.0,0.0993168,0.4756752,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1332,1321,1.0,0.0993168,0.4756752,12.787931607499999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1339,1321,1.0,0.3171168,1.019304,719.77786476359995,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1340,1321,1.0,0.4582512,1.332936,30.873720595199998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1338,1341,1.0,0.3624192,0.6063552,325.361517041599996,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1342,1343,1.0,0.2857536,0.6342336,13.701355293700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1344,1345,1.0,0.2857536,0.6342336,13.701355293700001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1344,1.0,3.0979872,6.9016464,164.050894050199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1342,1.0,3.0979872,6.8720256,164.050894050199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1346,1347,1.0,2.9063232,6.5636208,149.618799807500011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,81,285,1.0,0.32,3.024,105.241206119500006,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,39,314,1.0,0.432,5.808,738.677879625299966,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1348,1347,1.0,0.635976,2.0020176,89.150151777800005,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1349,1348,1.0,2.1553488,5.5739376,494.892953209300003,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1340,1350,1.0,0.2543904,0.4077216,1661.51768528560001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1339,1349,1.0,0.2543904,0.4077216,1663.161847920800028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1325,769,1.0,1.2946032,4.9623552,117.466286051500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1325,906,1.0,1.2946032,4.9623552,117.466286051500006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1351,1352,1.0,5.279472,11.708928,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1353,1354,1.0,5.279472,11.708928,279.507647991999988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1355,769,1.0,0.6673392,2.5561008,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1356,906,1.0,0.6673392,2.5561008,60.468648029599997,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,333,331,1.0,0.432,4.016,146.621491323399994,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1355,1325,1.0,0.4669632,2.2354992,59.920593817899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1356,1325,1.0,0.4669632,2.2354992,59.920593817899999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1357,1356,1.0,2.2929984,5.0860656,121.485350271000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1357,1355,1.0,2.2929984,5.0860656,121.485350271000002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1345,1.0,4.164336,9.1667664,623.868377707599962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,908,1343,1.0,4.164336,9.1667664,623.868377707599962,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1353,1.0,6.0426432,13.407768000000001,312.390900696900019,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,769,1351,1.0,6.0426432,13.41648,437.895315187400001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1370,970,1.0,0.0453024,0.1672704,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1372,971,1.0,0.3624192,0.8206704,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,326,334,1.0,0.304,3.184,521.630325983700004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1379,261,1.0,0.3275712,0.723096,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1380,261,1.0,0.1986336,0.714384,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1381,1081,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,1382,1081,1.0,0.0,0.000484,0.0,0.0,259.807621135299996,1.0,1,\"ol\",true,null],[null,null,776,1383,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,777,1384,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,244,1385,1.0,0.0,0.017424,0.0,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,108,111,1.0,0.0,16.0,0.0,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1387,1388,1.0,0.270072,2.5508736,3718.730511453899908,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1074,1440,1.0,2.674584,6.0496128,137.744291886199988,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,46,335,1.0,0.176,2.8,141.647899351799992,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1075,1441,1.0,12.310055999999999,27.373104000000001,1137.212489379099907,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1075,1442,1.0,0.888624,1.9793664,47.132662210399999,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,442,1443,1.0,0.0680625,0.63525,25.001794696600001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,310,1444,1.0,3.68,34.975999999999999,1371.358567151299894,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1445,1446,1.0,0.3554375,2.904,109.645917819299996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1447,1448,1.0,0.3554375,2.904,109.645917819299996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1449,1450,1.0,3.8036592,8.471548800000001,298.689545403199986,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1451,1450,1.0,3.8019168,8.468064,281.882549576200006,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1452,1453,1.0,1.21968,3.3401808,1139.039336751600104,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1454,1455,1.0,0.0112167,0.0317988,1198.411876357700066,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,335,282,1.0,1.584,24.047999999999998,1141.53882932660008,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1454,1455,1.0,0.0112167,0.0317988,1198.411876357700066,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1455,1456,1.0,0.0030492,0.0086031,324.448093355399976,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1455,1457,1.0,0.0033759,0.0095832,359.523562907300004,0.0,173.205080756900003,1.0,1,\"ol\",true,null],[null,null,1458,1459,1.0,1.8678528,4.1591088,98.832442852100002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1460,1459,1.0,1.8678528,4.1591088,98.832442852100002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1461,1462,1.0,0.1815,0.484,1452.124439449999954,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1463,1.0,0.1815,0.484,1452.124439449999954,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1464,1.0,0.589875,4.855125,183.136041624600011,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1461,1465,1.0,0.75625,6.20125,234.023532850500004,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1466,1467,1.0,0.4495392,1.0175616,23.018276893500001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,49,336,1.0,2.192,25.424,1321.582858699300004,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1468,1469,1.0,0.4739328,1.0576368,25.027809003200002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1470,1469,1.0,0.4739328,1.0576368,25.027809003200002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1471,1.0,2.0142144,9.928195199999999,265.075553749200026,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1471,1.0,2.0194416,9.952588799999999,367.927060820800023,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1472,1.0,1.1691504,2.5892064,109.793527087000001,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1473,1.0,1.17612,2.596176,131.715695557000004,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1442,1.0,2.2877712,5.09652,121.119980796500002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1440,1442,1.0,2.2877712,5.09652,121.119980796500002,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1474,1475,1.0,0.3705625,0.4915625,861.004566185200019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1476,1477,1.0,0.3705625,0.4915625,861.004566185200019,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,337,282,1.0,1.12,16.800000000000001,777.272953325000003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1478,1475,1.0,0.166375,1.3915,52.402751510599998,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1477,1.0,0.1739375,1.406625,80.645519593800003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1479,1.0,0.1815,2.4275625,121.515456715699997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1480,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1481,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1478,1405,1.0,1.0360625,14.4973125,739.86792454069996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1390,1482,1.0,0.69575,5.71725,215.4615943636,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1390,1483,1.0,0.363,2.99475,112.928981769399996,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1484,1485,1.0,2.496,21.007999999999999,724.154991068100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1486,1485,1.0,2.496,21.007999999999999,724.154991068100003,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,209,162,1.0,1.216,22.847999999999999,1170.783550119800111,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1487,1446,1.0,0.0605,0.468875,17.5517649638,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1487,1448,1.0,0.0605,0.468875,17.5517649638,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1487,1488,1.0,3.7283125,27.005687500000001,562.456199546999983,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1489,1490,1.0,3.171168,7.0950528,166.608480371700011,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1489,1491,1.0,0.8119584,1.8068688,42.930913253699998,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1489,1492,1.0,8.037691199999999,17.90316,425.472753054400016,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1446,1493,1.0,0.51425,4.2425625,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1448,1493,1.0,0.51425,4.2425625,159.944141156799986,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1482,1.0,0.347875,2.8208125,106.362853869299997,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1495,1.0,0.1285625,0.63525,432.396358448400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,315,162,1.0,0.48,7.504,381.176088705100028,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1494,1496,1.0,0.1285625,0.63525,432.396358448400008,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1483,1.0,0.6730625,5.53575,209.021738153900003,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1497,1.0,1.5956875,13.0906875,494.1011244842,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1494,1498,1.0,2.0948125,17.159312499999999,647.437047177400018,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1499,1500,1.0,0.09075,0.2495625,758.892859225599977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1501,1502,1.0,0.09075,0.2495625,758.892859225599977,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1471,1503,1.0,7.7484528,18.661104000000002,398.252727204200028,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1504,1505,1.0,1.6012656,3.432528,1440.469153213500022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1506,1507,1.0,1.6012656,3.432528,1440.469153213500022,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,1508,1509,1.0,0.2996928,0.679536,15.345517929,0.0,43.301270189199997,1.0,1,\"ol\",true,null],[null,null,338,339,1.0,3.248,30.512,1060.767695707500025,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,339,1.0,0.352,2.72,102.555466454799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,278,1.0,0.352,2.72,102.555466454799998,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,1395,1.0,0.8,10.448,1280.421411542200076,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1485,1395,1.0,0.8,10.448,1280.421411542200076,0.0,14.2894191624,1.0,1,\"ol\",true,null],[null,null,1479,1510,1.0,0.5823125,4.7795,180.2738833091,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1479,1405,1.0,0.892375,12.3798125,629.548557705899952,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1480,1511,1.0,0.2646875,2.26875,57.832434197200001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1480,1464,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1481,1512,1.0,0.2646875,2.26875,57.832434197200001,0.0,20.7846096908,1.0,1,\"ol\",true,null],[null,null,1481,1464,1.0,0.196625,1.6561875,58.337520958799999,0.0,20.7846096908,1.0,1,\"ol\",true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,0,1,9900.0,275.0,275.0,265.664152728600016,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09,null,-1.0,false,1,1.0,true],[null,null,0,2,9900.0,275.0,275.0,267.355452581400016,5.445,0.0,0.0,0.0,\"hv\",0.0,null,null,0.01,null,-1.0,false,1,1.0,true],[null,null,13,14,9900.0,400.0,400.0,279.987752739299992,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,2.82,null,1.0,false,1,1.0,true],[null,null,140,142,9900.0,400.0,400.0,194.844173400199992,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,4.63,null,1.0,false,1,1.0,true],[null,null,1093,1190,9900.0,132.0,33.0,2644.564118682099888,149.588999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1093,1190,9900.0,132.0,33.0,2107.759264595700188,99.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1188,1193,9900.0,132.0,33.0,2033.92777421539995,68.706000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1188,1193,9900.0,132.0,33.0,2007.727012487800039,72.072000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1162,1194,9900.0,132.0,33.0,2828.213919135000197,139.590000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1162,1194,9900.0,132.0,33.0,2706.349674785200023,160.082999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1162,1194,9900.0,132.0,33.0,2636.967213149399868,137.115000000000009,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1167,1164,9900.0,132.0,33.0,2783.730584148199796,64.251000000000005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1195,1164,9900.0,132.0,33.0,2776.914721540600112,123.254999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1172,1199,9900.0,132.0,11.0,6902.142560163500093,268.091999999999985,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,143,144,9900.0,275.0,275.0,1024.644743899599916,13.859999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,1172,1199,9900.0,132.0,11.0,7034.209343171100045,270.665999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1172,1199,9900.0,132.0,11.0,6842.514139959100248,333.827999999999974,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1196,1175,9900.0,132.0,33.0,2594.766069538599822,129.689999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1174,1175,9900.0,132.0,33.0,2598.958990967899808,124.442999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1200,1201,9900.0,132.0,33.0,2628.045284435199846,134.739000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1202,1201,9900.0,132.0,33.0,2621.590981440900123,138.006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1153,1203,9900.0,132.0,11.0,8712.341341375500633,77.120999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1153,1204,9900.0,132.0,11.0,8712.341341375500633,77.120999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1155,1203,9900.0,132.0,11.0,8778.272777545500503,77.120999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1155,1204,9900.0,132.0,11.0,8712.341341375500633,77.120999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,143,145,9900.0,275.0,275.0,1030.172941116700031,12.672000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,false,1,1.0,true],[null,null,1116,1117,9900.0,132.0,33.0,3406.084343203800017,220.076999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1094,1205,9900.0,132.0,33.0,2700.373929641799805,71.280000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1094,1205,9900.0,132.0,33.0,2711.554447021299893,71.180999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,834,1206,9900.0,132.0,33.0,2726.576903049300199,127.611000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,834,1206,9900.0,132.0,33.0,2665.211804281600052,130.580999999999989,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,834,1207,9900.0,132.0,33.0,2687.187725094199777,131.075999999999993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1141,1208,9900.0,132.0,33.0,2907.899175180899874,151.173000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1142,1208,9900.0,132.0,33.0,2753.67753984250021,143.74799999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1090,1209,9900.0,132.0,33.0,2377.200420319899877,75.537000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1086,1209,9900.0,132.0,33.0,2374.847832958800154,69.795000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,143,146,9900.0,275.0,275.0,1030.172941116700031,12.672000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,false,1,1.0,true],[null,null,1210,1181,9900.0,132.0,33.0,2863.396215991900135,139.193999999999988,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1211,1181,9900.0,132.0,33.0,2785.129325341500135,155.033999999999992,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1169,1163,9900.0,132.0,33.0,2685.815547623500152,70.884,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1212,1125,9900.0,132.0,33.0,2520.136130467799831,106.920000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1099,1213,9900.0,132.0,33.0,1956.711117638199994,110.879999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1100,1213,9900.0,132.0,33.0,1966.600874232000024,110.978999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1214,1215,9900.0,132.0,33.0,2078.967218955800036,104.742000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1214,1215,9900.0,132.0,33.0,2260.460949341500054,84.447000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1214,1215,9900.0,132.0,33.0,2471.15386324200017,73.853999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1247,1256,9900.0,132.0,33.0,2475.989503218700065,69.992999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,143,147,9900.0,275.0,275.0,1036.119929342600017,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,1.46,null,1.0,false,1,1.0,true],[null,null,1248,1256,9900.0,132.0,33.0,2420.973733524800082,70.191000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1240,1258,9900.0,132.0,33.0,2643.753768523300096,142.064999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1239,1258,9900.0,132.0,33.0,2707.518683360499836,142.064999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1239,1259,9900.0,132.0,11.0,6408.610114780900403,292.446000000000026,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1240,1259,9900.0,132.0,11.0,6362.647944383000322,295.119000000000028,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1244,1260,9900.0,132.0,33.0,2526.801033267399816,107.811000000000007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1232,1260,9900.0,132.0,33.0,2487.220535502399798,107.415000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1245,1260,9900.0,132.0,33.0,2724.610382254500109,107.216999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1246,1257,9900.0,132.0,33.0,2701.389888895900185,72.269999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1241,1261,9900.0,132.0,33.0,2875.665792910599976,163.746000000000009,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,148,149,9900.0,275.0,275.0,1024.635604246700041,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,1.0,false,1,1.0,true],[null,null,1242,1261,9900.0,132.0,33.0,2893.199838630199793,164.438999999999993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1231,1262,9900.0,132.0,33.0,2843.648068655500083,141.768000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1230,1262,9900.0,132.0,33.0,2843.648068655500083,141.768000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1235,1263,9900.0,132.0,33.0,2490.220456814200134,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1234,1263,9900.0,132.0,33.0,2492.428130895099912,70.388999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1243,1264,9900.0,132.0,33.0,2498.310184156499872,81.575999999999993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1223,1265,9900.0,132.0,11.0,7266.824050135899597,315.612000000000023,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1223,1265,9900.0,132.0,11.0,7200.763108063300024,313.533000000000015,0.0,-0.004040404,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1224,1265,9900.0,132.0,11.0,7200.763108063300024,313.533000000000015,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1219,1266,9900.0,132.0,33.0,2399.214637536199916,77.022000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,148,150,9900.0,275.0,275.0,1036.127704882499984,13.859999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.31,null,1.0,false,1,1.0,true],[null,null,1220,1266,9900.0,132.0,33.0,2476.207428258199798,77.319000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1227,1267,9900.0,132.0,33.0,3310.895423961500001,168.597000000000008,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1226,1267,9900.0,132.0,33.0,3350.479599117099951,169.289999999999992,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1227,1268,9900.0,132.0,11.0,6955.149881564399948,272.745000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1226,1268,9900.0,132.0,11.0,7529.266217974800384,281.555999999999983,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1226,1269,9900.0,132.0,6.6,6606.571977962499659,207.900000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1227,1269,9900.0,132.0,6.6,6606.571977962499659,207.900000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1225,1270,9900.0,132.0,33.0,2841.632042810800158,156.12299999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1221,1270,9900.0,132.0,33.0,2809.231818533000023,154.736999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1228,1271,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,148,151,9900.0,275.0,275.0,1024.635604246700041,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5,null,1.0,false,1,1.0,true],[null,null,1229,1271,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,879,1272,9900.0,132.0,33.0,2556.129579285799991,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,879,1272,9900.0,132.0,33.0,2556.129579285799991,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,879,1272,9900.0,132.0,33.0,2556.129579285799991,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,783,1273,9900.0,132.0,33.0,3302.604652418800015,131.967000000000013,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,782,1273,9900.0,132.0,33.0,3302.604652418800015,131.967000000000013,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1254,1274,9900.0,132.0,33.0,2614.518588574199839,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1255,1274,9900.0,132.0,33.0,2614.518588574199839,69.299999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1218,1275,9900.0,132.0,33.0,2581.478106356899843,89.099999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1218,1275,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,148,152,9900.0,275.0,275.0,1030.179148941600033,13.167,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,1.0,false,1,1.0,true],[null,null,1218,1275,9900.0,132.0,33.0,2737.507786772499912,64.152000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1222,1276,9900.0,132.0,33.0,2842.170937161400161,155.13300000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1222,1276,9900.0,132.0,33.0,2784.981021729399799,154.143000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1252,1277,9900.0,132.0,33.0,2774.333921854799883,159.884999999999991,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1252,1278,9900.0,132.0,33.0,2774.333921854799883,159.884999999999991,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1253,1278,9900.0,132.0,33.0,2774.408389244999853,161.171999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1237,1281,9900.0,132.0,33.0,2460.864604503499777,108.602999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1233,1281,9900.0,132.0,33.0,2467.409085515399966,106.721999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,9.880000000000001,null,1.0,false,1,1.0,true],[null,null,1279,1282,9900.0,132.0,33.0,2546.394411329300056,103.257000000000005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1280,1282,9900.0,132.0,33.0,2536.49051281489983,102.959999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,143,153,9900.0,275.0,275.0,438.117998567699999,6.138,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,false,1,1.0,true],[null,null,1251,1283,9900.0,132.0,33.0,6732.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1250,1284,9900.0,132.0,11.0,6272.398120336400098,267.300000000000011,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1250,1285,9900.0,132.0,11.0,6272.398120336400098,267.300000000000011,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1251,1284,9900.0,132.0,11.0,6272.398120336400098,267.300000000000011,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1251,1285,9900.0,132.0,11.0,6272.398120336400098,267.300000000000011,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1286,1287,9900.0,132.0,132.0,1147.296152893799899,25.443000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,false,1,1.0,true],[null,null,1286,1288,9900.0,132.0,132.0,1147.296152893799899,25.443000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,false,1,1.0,true],[null,null,1286,1289,9900.0,132.0,132.0,1147.296152893799899,25.443000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,1.0,false,1,1.0,true],[null,null,1292,1309,9900.0,132.0,33.0,2749.978806108299978,75.834000000000003,0.0,0.001010101,0.0,\"hv\",0.0,null,null,7.53,null,1.0,false,1,1.0,true],[null,null,1291,1309,9900.0,132.0,33.0,2760.947392415099784,75.239999999999995,0.0,0.001010101,0.0,\"hv\",0.0,null,null,6.76,null,1.0,false,1,1.0,true],[null,null,13,15,9900.0,400.0,400.0,277.735655847399983,4.752,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,false,1,1.0,true],[null,null,148,154,9900.0,275.0,275.0,443.064819439500013,5.94,0.0,0.0,0.0,\"hv\",0.0,null,null,3.01,null,1.0,false,1,1.0,true],[null,null,1290,1310,9900.0,132.0,33.0,3184.467086006100089,227.699999999999989,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,7.23,null,1.0,false,1,1.0,true],[null,null,1290,1310,9900.0,132.0,33.0,2767.643999999999778,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.15,null,1.0,false,1,1.0,true],[null,null,1293,1311,9900.0,132.0,33.0,2413.347283854499892,85.337999999999994,0.0,0.0014141414,0.0,\"hv\",0.0,null,null,7.23,null,1.0,false,1,1.0,true],[null,null,1294,1311,9900.0,132.0,33.0,2415.559101293099957,86.328000000000003,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,7.23,null,1.0,false,1,1.0,true],[null,null,1295,1312,9900.0,132.0,33.0,1673.533168511800113,69.003,0.0,0.015959596,0.0,\"hv\",0.0,null,null,6.57,null,1.0,false,1,1.0,true],[null,null,1295,1313,9900.0,132.0,11.0,5781.719111538500329,264.62700000000001,0.0,0.003030303,0.0,\"hv\",0.0,null,null,6.62,null,1.0,false,1,1.0,true],[null,null,1312,1314,9900.0,33.0,11.0,2475.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.56,null,-1.0,false,1,1.0,true],[null,null,1296,1315,9900.0,132.0,33.0,2072.327679605999947,104.444999999999993,0.0,0.0091111111,0.0,\"hv\",0.0,null,null,6.88,null,1.0,false,1,1.0,true],[null,null,1297,1315,9900.0,132.0,33.0,2115.141304203099935,104.444999999999993,0.0,0.0091111111,0.0,\"hv\",0.0,null,null,6.88,null,1.0,false,1,1.0,true],[null,null,1299,1316,9900.0,132.0,33.0,2475.029244427199956,106.820999999999998,0.0,0.0011313131,0.0,\"hv\",0.0,null,null,8.699999999999999,null,1.0,false,1,1.0,true],[null,null,143,155,9900.0,275.0,275.0,4764.408708223600115,124.146000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.19,null,1.0,false,1,1.0,true],[null,null,1300,1316,9900.0,132.0,33.0,2475.037797911400048,107.019000000000005,0.0,0.0014646465,0.0,\"hv\",0.0,null,null,8.65,null,1.0,false,1,1.0,true],[null,null,1301,1317,9900.0,132.0,33.0,2448.77543630279979,96.227999999999994,0.0,0.0011818182,0.0,\"hv\",0.0,null,null,6.52,null,1.0,false,1,1.0,true],[null,null,1302,1317,9900.0,132.0,33.0,2450.472719877700001,96.623999999999995,0.0,0.0012525253,0.0,\"hv\",0.0,null,null,6.52,null,1.0,false,1,1.0,true],[null,null,1298,1318,9900.0,132.0,33.0,2120.174414784999954,104.247,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1298,1318,9900.0,132.0,33.0,2110.325717897800132,105.039000000000001,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1298,1318,9900.0,132.0,33.0,2166.336110563199782,99.692999999999998,0.0,0.0070707071,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1306,1319,9900.0,132.0,33.0,2753.040406615600205,130.977000000000004,0.0,0.0055555556,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1305,1319,9900.0,132.0,33.0,2753.040406615600205,130.977000000000004,0.0,0.0055555556,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1307,1320,9900.0,132.0,33.0,1981.563644454799942,78.704999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,false,1,1.0,true],[null,null,1308,1320,9900.0,132.0,33.0,1981.563644454799942,78.704999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,false,1,1.0,true],[null,null,156,157,9900.0,275.0,275.0,435.029803058399978,19.106999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.9,null,1.0,false,1,1.0,true],[null,null,1321,1322,9900.0,132.0,132.0,1160.963578626400022,25.838999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1321,1323,9900.0,132.0,132.0,1160.963578626400022,25.838999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1321,1324,9900.0,132.0,132.0,1160.963578626400022,25.838999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1325,1326,9900.0,132.0,132.0,321.123481553399984,6.534,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,1.0,false,1,1.0,true],[null,null,1335,1337,9900.0,132.0,33.0,2087.16345629280022,31.878,0.0,0.0,0.0,\"hv\",0.0,null,null,0.07,null,-1.0,false,1,1.0,true],[null,null,1336,1337,9900.0,132.0,33.0,2118.847321335099878,32.372999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,0.08,null,-1.0,false,1,1.0,true],[null,null,1357,1358,9900.0,132.0,33.0,2051.37555761980002,19.800000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.52,null,1.0,false,1,1.0,true],[null,null,1357,1358,9900.0,132.0,33.0,2059.29519010749982,19.800000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.52,null,1.0,false,1,1.0,true],[null,null,1350,1359,9900.0,132.0,11.0,9106.202912986800584,57.716999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,false,1,1.0,true],[null,null,1350,1360,9900.0,132.0,11.0,8843.858339038999475,57.716999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.19,null,-1.0,false,1,1.0,true],[null,null,156,158,9900.0,275.0,275.0,431.839009971300015,18.513000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,1.44,null,1.0,false,1,1.0,true],[null,null,1349,1359,9900.0,132.0,11.0,9106.202912986800584,57.716999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3,null,1.0,false,1,1.0,true],[null,null,1349,1360,9900.0,132.0,11.0,8843.858339038999475,57.716999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.23,null,1.0,false,1,1.0,true],[null,null,1345,1361,9900.0,132.0,33.0,2687.819774747199972,143.450999999999993,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,8.949999999999999,null,1.0,false,1,1.0,true],[null,null,1343,1361,9900.0,132.0,33.0,2720.683157771200058,142.361999999999995,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,9.18,null,1.0,false,1,1.0,true],[null,null,1348,1362,9900.0,132.0,33.0,2531.721309225999903,107.216999999999999,0.0,0.0006969697,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1348,1362,9900.0,132.0,33.0,2510.257747359400128,107.216999999999999,0.0,0.0007373737,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1346,1363,9900.0,132.0,33.0,2113.678447817900178,85.040999999999997,0.0,0.003030303,0.0,\"hv\",0.0,null,null,9.52,null,1.0,false,1,1.0,true],[null,null,1346,1363,9900.0,132.0,33.0,2113.678447817900178,85.040999999999997,0.0,0.003030303,0.0,\"hv\",0.0,null,null,9.52,null,1.0,false,1,1.0,true],[null,null,1351,1364,9900.0,132.0,33.0,2819.399002231699797,139.293000000000006,0.0,0.003030303,0.0,\"hv\",0.0,null,null,8.81,null,1.0,false,1,1.0,true],[null,null,1353,1364,9900.0,132.0,33.0,2819.399002231699797,139.293000000000006,0.0,0.003030303,0.0,\"hv\",0.0,null,null,8.869999999999999,null,1.0,false,1,1.0,true],[null,null,159,160,9900.0,275.0,275.0,422.163871851900012,4.851,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,1.0,false,1,1.0,true],[null,null,1354,1365,9900.0,132.0,33.0,2819.507445951699992,141.471000000000004,0.0,0.0012727273,0.0,\"hv\",0.0,null,null,8.93,null,1.0,false,1,1.0,true],[null,null,1352,1365,9900.0,132.0,33.0,2819.562297154599946,142.560000000000002,0.0,0.0012121212,0.0,\"hv\",0.0,null,null,8.91,null,1.0,false,1,1.0,true],[null,null,1328,1366,9900.0,132.0,33.0,2779.39807856949983,69.299999999999997,0.0,-0.003030303,0.0,\"hv\",0.0,null,null,2.87,null,-1.0,false,1,1.0,true],[null,null,1327,1366,9900.0,132.0,33.0,2744.115887950099932,67.319999999999993,0.0,-0.003030303,0.0,\"hv\",0.0,null,null,1.61,null,-1.0,false,1,1.0,true],[null,null,1334,1367,9900.0,132.0,33.0,2637.707370873600212,110.781000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,2.03,null,-1.0,false,1,1.0,true],[null,null,1333,1367,9900.0,132.0,33.0,2708.479389810599969,67.022999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,false,1,1.0,true],[null,null,1340,1368,9900.0,132.0,11.0,10527.084844002900354,93.456000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,false,1,1.0,true],[null,null,1341,1369,9900.0,132.0,11.0,8217.102217460600514,40.985999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,false,1,1.0,true],[null,null,1341,1369,9900.0,132.0,11.0,8217.102217460600514,40.985999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,1.0,false,1,1.0,true],[null,null,554,268,9900.0,275.0,132.0,802.349486802999991,15.642,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,159,161,9900.0,275.0,275.0,432.557205088499984,19.106999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.01,null,1.0,false,1,1.0,true],[null,null,552,268,9900.0,275.0,132.0,857.213714255699983,11.087999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,549,268,9900.0,275.0,132.0,812.651273605699998,16.038,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,626,273,9900.0,275.0,132.0,1151.96837739800003,37.125,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,627,273,9900.0,275.0,132.0,1155.8401657677,37.521000000000001,0.0,0.008,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,625,273,9900.0,275.0,132.0,1149.191441376500052,36.927,0.0,0.0072222222,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,618,273,9900.0,275.0,132.0,1150.088356060500018,37.125,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1370,1371,9900.0,132.0,132.0,308.060417467100024,6.633,0.0,0.0,0.0,\"hv\",0.0,null,null,2.82,null,-1.0,false,1,1.0,true],[null,null,1372,1373,9900.0,132.0,132.0,2420.641831386899867,57.618000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,4.98,null,-1.0,false,1,1.0,true],[null,null,1372,1374,9900.0,132.0,132.0,2420.641831386899867,57.618000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,4.98,null,-1.0,false,1,1.0,true],[null,null,1372,1375,9900.0,132.0,132.0,2420.550809815800221,53.658000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,162,163,9900.0,400.0,400.0,266.704934296299996,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.94,null,1.0,false,1,1.0,true],[null,null,1372,1376,9900.0,132.0,132.0,2420.550809815800221,53.658000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,false,1,1.0,true],[null,null,1372,1377,9900.0,132.0,132.0,1676.143599299600055,50.688000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,3.45,null,-1.0,false,1,1.0,true],[null,null,172,1378,9900.0,400.0,132.0,810.161465906600029,15.246,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.74,null,1.0,false,1,1.0,true],[null,null,18,1378,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.84,null,1.0,false,1,1.0,true],[null,null,172,1379,9900.0,400.0,132.0,783.754257335800048,10.494,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.16,null,1.0,false,1,1.0,true],[null,null,18,1380,9900.0,400.0,132.0,810.161465906600029,15.246,0.0,-0.0015555556,0.0,\"hv\",0.0,null,null,1.5,null,1.0,false,1,1.0,true],[null,null,1385,1386,9900.0,132.0,132.0,1482.184265317900099,21.384,0.0,0.0,0.0,\"hv\",0.0,null,null,0.73,null,1.0,false,1,1.0,true],[null,null,404,799,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.54,null,1.0,false,1,1.0,true],[null,null,566,1387,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0,0.0,\"hv\",0.0,null,null,1.7,null,-1.0,false,1,1.0,true],[null,null,392,1389,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.91,null,-1.0,false,1,1.0,true],[null,null,162,164,9900.0,400.0,400.0,268.689611250600024,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,false,1,1.0,true],[null,null,561,853,9900.0,275.0,33.0,2801.681614974999775,65.834999999999994,0.0,0.0036565657,0.0,\"hv\",0.0,null,null,3.44,null,-1.0,false,1,1.0,true],[null,null,1390,1391,9900.0,275.0,275.0,515.946789509299947,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,2.72,null,1.0,false,1,1.0,true],[null,null,1390,1392,9900.0,275.0,275.0,515.946789509299947,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,2.72,null,1.0,false,1,1.0,true],[null,null,1390,1393,9900.0,275.0,275.0,515.946789509299947,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,false,1,1.0,true],[null,null,1390,1394,9900.0,275.0,275.0,515.946789509299947,7.722,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,false,1,1.0,true],[null,null,1395,1396,9900.0,400.0,400.0,198.99985050250001,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,2.94,null,-1.0,false,1,1.0,true],[null,null,1395,1397,9900.0,400.0,400.0,198.99985050250001,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,2.94,null,-1.0,false,1,1.0,true],[null,null,1398,1399,9900.0,400.0,400.0,202.464681920099991,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,1.79,null,1.0,false,1,1.0,true],[null,null,1398,1400,9900.0,400.0,400.0,200.585824922900002,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,1.61,null,1.0,false,1,1.0,true],[null,null,1401,1402,9900.0,132.0,132.0,1320.45881207439993,36.036000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.85,null,1.0,false,1,1.0,true],[null,null,162,165,9900.0,400.0,400.0,269.869151643900011,7.128,0.0,0.0,0.0,\"hv\",0.0,null,null,4.03,null,1.0,false,1,1.0,true],[null,null,1403,1404,9900.0,132.0,132.0,3366.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.88,null,1.0,false,1,1.0,true],[null,null,1405,1406,9900.0,275.0,275.0,294.143011615100022,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,false,1,1.0,true],[null,null,1405,1407,9900.0,275.0,275.0,294.143011615100022,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,false,1,1.0,true],[null,null,1405,1408,9900.0,275.0,275.0,292.658082712599992,2.871,0.0,0.0,0.0,\"hv\",0.0,null,null,1.91,null,1.0,false,1,1.0,true],[null,null,1405,1409,9900.0,275.0,275.0,294.143994568999972,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,1.85,null,1.0,false,1,1.0,true],[null,null,1410,1411,9900.0,275.0,275.0,906.499623620999955,28.611000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.54,null,1.0,false,1,1.0,true],[null,null,1410,1412,9900.0,275.0,275.0,902.244754488500007,28.611000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,1.0,false,1,1.0,true],[null,null,1413,1414,9900.0,275.0,275.0,882.797788257900038,26.928000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,1413,1415,9900.0,275.0,275.0,882.797788257900038,26.928000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,1416,1417,9900.0,33.0,33.0,410.174252352599979,20.492999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5,null,1.0,false,1,1.0,true],[null,null,162,166,9900.0,400.0,400.0,268.684212595400027,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.96,null,1.0,false,1,1.0,true],[null,null,1418,1419,9900.0,33.0,33.0,1849.648303192800086,34.847999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.51,null,1.0,false,1,1.0,true],[null,null,1420,1421,9900.0,33.0,33.0,1846.682578196900067,35.045999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.5,null,1.0,false,1,1.0,true],[null,null,1422,1423,9900.0,33.0,33.0,2202.528008566700009,109.989000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.48,null,1.0,false,1,1.0,true],[null,null,1424,1425,9900.0,33.0,33.0,915.007905693699968,45.639000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.45,null,1.0,false,1,1.0,true],[null,null,1426,1427,9900.0,33.0,33.0,1573.090215451399899,78.507000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,2.62,null,1.0,false,1,1.0,true],[null,null,1428,1429,9900.0,33.0,33.0,1120.097502106400043,55.935000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,0.34,null,1.0,false,1,1.0,true],[null,null,1430,1431,9900.0,33.0,33.0,2984.813059472900022,297.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.64,null,1.0,false,1,1.0,true],[null,null,1432,1433,9900.0,33.0,33.0,471.828682303200026,23.562000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,false,1,1.0,true],[null,null,1434,1435,9900.0,33.0,33.0,471.828682303200026,23.562000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,false,1,1.0,true],[null,null,1436,1437,9900.0,33.0,33.0,471.828682303200026,23.562000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,1.0,false,1,1.0,true],[null,null,13,16,9900.0,400.0,400.0,276.030180175999988,3.168,0.0,0.0,0.0,\"hv\",0.0,null,null,2.61,null,1.0,false,1,1.0,true],[null,null,167,168,9900.0,400.0,400.0,474.800129571400021,9.504,0.0,0.0,0.0,\"hv\",0.0,null,null,0.58,null,-1.0,false,1,1.0,true],[null,null,1438,1439,9900.0,33.0,33.0,2281.826946769000188,113.948999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3,null,1.0,false,1,1.0,true],[null,null,1445,1679,9900.0,275.0,33.0,1906.359765592299937,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.28,null,-1.0,false,1,1.0,true],[null,null,1447,1679,9900.0,275.0,33.0,1897.918165792500076,42.866999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,4.28,null,-1.0,false,1,1.0,true],[null,null,1449,1661,9900.0,132.0,33.0,3306.71645336849997,211.167000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.08,null,-1.0,false,1,1.0,true],[null,null,1449,1680,9900.0,132.0,132.0,5545.37095308950029,45.045000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.22,null,1.0,false,1,1.0,true],[null,null,1451,1661,9900.0,132.0,33.0,2630.102219528499973,78.012,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,-1.0,false,1,1.0,true],[null,null,1451,1681,9900.0,132.0,132.0,5545.37095308950029,45.045000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.13,null,1.0,false,1,1.0,true],[null,null,1452,1418,9900.0,132.0,33.0,1849.648303192800086,34.847999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,false,1,1.0,true],[null,null,1452,1420,9900.0,132.0,33.0,1846.682578196900067,35.045999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,false,1,1.0,true],[null,null,1458,1683,9900.0,132.0,33.0,2750.749321092299852,67.418999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.99,null,-1.0,false,1,1.0,true],[null,null,167,169,9900.0,400.0,400.0,486.481789359099992,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,false,1,1.0,true],[null,null,1460,1683,9900.0,132.0,33.0,2750.749321092299852,67.418999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.99,null,-1.0,false,1,1.0,true],[null,null,1468,1685,9900.0,132.0,33.0,2566.068207438199806,100.484999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.29,null,-1.0,false,1,1.0,true],[null,null,1468,1686,9900.0,132.0,132.0,5811.510813893400154,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1470,1685,9900.0,132.0,33.0,2539.659611826899891,100.584000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,2.29,null,-1.0,false,1,1.0,true],[null,null,1470,1687,9900.0,132.0,132.0,5811.510813893400154,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1440,1663,9900.0,132.0,33.0,2354.720546241099782,61.280999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,false,1,1.0,true],[null,null,1440,1663,9900.0,132.0,33.0,2354.720546241099782,61.280999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,false,1,1.0,true],[null,null,1474,1688,9900.0,275.0,33.0,1799.080138772299961,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.92,null,-1.0,false,1,1.0,true],[null,null,1476,1688,9900.0,275.0,33.0,2046.501997488599954,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.9,null,-1.0,false,1,1.0,true],[null,null,1478,1689,9900.0,275.0,33.0,1980.599017788299989,48.707999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.02,null,-1.0,false,1,1.0,true],[null,null,167,170,9900.0,400.0,400.0,470.437176958800023,9.108000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,false,1,1.0,true],[null,null,1478,1689,9900.0,275.0,33.0,2001.137640555499956,46.728000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.01,null,-1.0,false,1,1.0,true],[null,null,1484,1390,9900.0,400.0,275.0,158.406063633900004,1.386,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1486,1390,9900.0,400.0,275.0,158.405228351200009,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1390,1690,9900.0,275.0,33.0,1836.17657420029991,47.619,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,false,1,1.0,true],[null,null,1390,1690,9900.0,275.0,33.0,1852.698984645099927,47.420999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.85,null,-1.0,false,1,1.0,true],[null,null,1487,1491,9900.0,275.0,132.0,858.201947022399963,17.027999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,10.32,null,-1.0,false,1,1.0,true],[null,null,1487,1491,9900.0,275.0,132.0,1279.140076723799893,34.155000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,10.26,null,-1.0,false,1,1.0,true],[null,null,1494,1459,9900.0,275.0,132.0,836.627468306499964,11.385,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,1.0,false,1,1.0,true],[null,null,1494,1459,9900.0,275.0,132.0,839.110509448000016,11.978999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,1.0,false,1,1.0,true],[null,null,1475,1469,9900.0,275.0,132.0,866.404002024999954,16.335000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.46,null,1.0,false,1,1.0,true],[null,null,167,171,9900.0,400.0,400.0,457.318302981600027,5.841,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,false,1,1.0,true],[null,null,1477,1469,9900.0,275.0,132.0,866.404002024999954,16.335000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.46,null,1.0,false,1,1.0,true],[null,null,1499,1691,9900.0,275.0,33.0,1910.310231099899966,43.758000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,false,1,1.0,true],[null,null,1501,1691,9900.0,275.0,33.0,1910.435084821499913,48.905999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.87,null,-1.0,false,1,1.0,true],[null,null,1471,1666,9900.0,132.0,33.0,1161.640338518300041,36.332999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,-1.0,false,1,1.0,true],[null,null,1471,1666,9900.0,132.0,33.0,1168.196060967899939,37.125,0.0,0.0,0.0,\"hv\",0.0,null,null,3.97,null,-1.0,false,1,1.0,true],[null,null,1471,1692,9900.0,132.0,33.0,2037.445764851700005,75.834000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.61,null,-1.0,false,1,1.0,true],[null,null,1471,1693,9900.0,132.0,11.0,6785.538126352100335,527.966999999999984,0.0,0.0,0.0,\"hv\",0.0,null,null,6.93,null,-1.0,false,1,1.0,true],[null,null,1471,1693,9900.0,132.0,11.0,7838.800300625700402,527.966999999999984,0.0,0.0,0.0,\"hv\",0.0,null,null,7.11,null,-1.0,false,1,1.0,true],[null,null,1504,1667,9900.0,132.0,33.0,2129.998859494799944,79.893000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,1.0,false,1,1.0,true],[null,null,1506,1667,9900.0,132.0,33.0,2129.998859494799944,79.893000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,1.0,false,1,1.0,true],[null,null,172,173,9900.0,400.0,400.0,371.47591526230002,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.69,null,1.0,false,1,1.0,true],[null,null,1472,1695,9900.0,132.0,132.0,3373.590955653799938,33.462000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.44,null,-1.0,false,1,1.0,true],[null,null,1473,1696,9900.0,132.0,132.0,2663.696982214200034,154.044000000000011,0.0,0.0,0.0,\"hv\",0.0,null,null,2.09,null,-1.0,false,1,1.0,true],[null,null,1485,1450,9900.0,400.0,132.0,969.86514037569998,10.890000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,false,1,1.0,true],[null,null,1485,1450,9900.0,400.0,132.0,969.86514037569998,10.890000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,false,1,1.0,true],[null,null,1479,1697,9900.0,275.0,33.0,1856.876020597200068,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.28,null,-1.0,false,1,1.0,true],[null,null,1479,1697,9900.0,275.0,33.0,1789.384454727399998,30.294,0.0,0.0,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,false,1,1.0,true],[null,null,1511,1698,9900.0,275.0,33.0,1774.531555451500026,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,false,1,1.0,true],[null,null,1512,1698,9900.0,275.0,33.0,1766.810663638000051,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,false,1,1.0,true],[null,null,1513,1699,9900.0,275.0,33.0,2409.465396537999823,49.005000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,false,1,1.0,true],[null,null,1513,1699,9900.0,275.0,33.0,2401.214395723300186,47.222999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.34,null,-1.0,false,1,1.0,true],[null,null,172,174,9900.0,400.0,400.0,371.970878114100003,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7,null,1.0,false,1,1.0,true],[null,null,1514,1700,9900.0,275.0,275.0,3372.929999999999836,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.14,null,1.0,false,1,1.0,true],[null,null,1514,1701,9900.0,275.0,275.0,3372.929999999999836,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.14,null,1.0,false,1,1.0,true],[null,null,1441,1702,9900.0,132.0,33.0,2800.829490346000057,118.206000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,4.19,null,-1.0,false,1,1.0,true],[null,null,1441,1702,9900.0,132.0,33.0,2842.203421095200156,155.727000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,-1.0,false,1,1.0,true],[null,null,1462,1703,9900.0,275.0,33.0,1828.001637794699946,49.103999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,false,1,1.0,true],[null,null,1463,1703,9900.0,275.0,33.0,1816.398975844799907,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.49,null,-1.0,false,1,1.0,true],[null,null,1519,1668,9900.0,132.0,33.0,2430.629665253400162,95.138999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,3.59,null,-1.0,false,1,1.0,true],[null,null,1520,1668,9900.0,132.0,33.0,2485.47115647110013,105.831000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,3.59,null,-1.0,false,1,1.0,true],[null,null,1521,1705,9900.0,132.0,33.0,2171.58242140270022,90.783000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,false,1,1.0,true],[null,null,1523,1705,9900.0,132.0,33.0,2174.920770561800055,90.188999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,false,1,1.0,true],[null,null,172,175,9900.0,400.0,400.0,373.653752546400028,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.71,null,1.0,false,1,1.0,true],[null,null,1443,1442,9900.0,275.0,132.0,866.389431692800031,15.542999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.31,null,-1.0,false,1,1.0,true],[null,null,1443,1442,9900.0,275.0,132.0,839.516643566400035,12.672000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,7.98,null,-1.0,false,1,1.0,true],[null,null,1526,1416,9900.0,132.0,33.0,1317.413812377900058,43.362000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,7.9,null,-1.0,false,1,1.0,true],[null,null,1516,1706,9900.0,132.0,33.0,2539.706940352200036,101.772000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,5.29,null,-1.0,false,1,1.0,true],[null,null,1516,1706,9900.0,132.0,33.0,2566.064332591100083,100.385999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,5.31,null,-1.0,false,1,1.0,true],[null,null,1505,1707,9900.0,132.0,132.0,5445.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1507,1708,9900.0,132.0,132.0,5445.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1482,1709,9900.0,275.0,33.0,2005.317822696400071,47.718000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,-1.0,false,1,1.0,true],[null,null,1482,1709,9900.0,275.0,33.0,2005.346443718899991,48.905999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,-1.0,false,1,1.0,true],[null,null,1532,1493,9900.0,400.0,275.0,159.102979774099992,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,172,176,9900.0,400.0,400.0,372.960804113499989,4.554,0.0,0.0,0.0,\"hv\",0.0,null,null,4.71,null,1.0,false,1,1.0,true],[null,null,1532,1493,9900.0,400.0,275.0,164.840024247799988,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1493,1711,9900.0,275.0,33.0,2378.101288393099821,49.598999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2,null,-1.0,false,1,1.0,true],[null,null,1493,1711,9900.0,275.0,33.0,2392.909829450300094,47.718000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2,null,-1.0,false,1,1.0,true],[null,null,1530,1712,9900.0,275.0,33.0,1832.150204882000025,48.807000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,5.47,null,-1.0,false,1,1.0,true],[null,null,1531,1712,9900.0,275.0,33.0,1832.163458101900005,49.302,0.0,0.0,0.0,\"hv\",0.0,null,null,5.47,null,-1.0,false,1,1.0,true],[null,null,1533,1713,9900.0,132.0,33.0,2937.835268625699882,72.765000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.74,null,-1.0,false,1,1.0,true],[null,null,1534,1713,9900.0,132.0,33.0,2849.842018795100103,72.369,0.0,0.0,0.0,\"hv\",0.0,null,null,3.72,null,-1.0,false,1,1.0,true],[null,null,1490,1714,9900.0,132.0,33.0,3304.990842148999946,182.159999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,9.880000000000001,null,-1.0,false,1,1.0,true],[null,null,1490,1714,9900.0,132.0,33.0,3407.107050909300142,182.159999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,9.880000000000001,null,-1.0,false,1,1.0,true],[null,null,1510,1715,9900.0,275.0,33.0,1807.390527665799937,48.113999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,-1.0,false,1,1.0,true],[null,null,25,177,9900.0,400.0,400.0,475.969154089799986,8.513999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.68,null,1.0,false,1,1.0,true],[null,null,1535,1715,9900.0,275.0,33.0,1799.077488423399927,48.113999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,0.67,null,-1.0,false,1,1.0,true],[null,null,1517,1669,9900.0,132.0,33.0,4589.744368431500334,317.492999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,false,1,1.0,true],[null,null,1536,1716,9900.0,275.0,33.0,1909.163815518199954,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,-1.0,false,1,1.0,true],[null,null,1536,1717,9900.0,275.0,275.0,3299.670000000000073,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1538,1716,9900.0,275.0,33.0,1766.810663638000051,29.997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.47,null,-1.0,false,1,1.0,true],[null,null,1538,1718,9900.0,275.0,275.0,3299.670000000000073,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,1.0,false,1,1.0,true],[null,null,1540,1719,9900.0,275.0,33.0,2389.643479980400116,47.718000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,false,1,1.0,true],[null,null,1541,1719,9900.0,275.0,33.0,2389.643479980400116,47.718000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,false,1,1.0,true],[null,null,1542,1720,9900.0,132.0,33.0,2136.826907218300221,87.516000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,false,1,1.0,true],[null,null,1542,1721,9900.0,132.0,132.0,3314.653061845200227,29.699999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.49,null,1.0,false,1,1.0,true],[null,null,25,178,9900.0,400.0,400.0,475.969154089799986,8.513999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.68,null,1.0,false,1,1.0,true],[null,null,1543,1720,9900.0,132.0,33.0,2105.540855891700176,86.822999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,0.84,null,-1.0,false,1,1.0,true],[null,null,1543,1722,9900.0,132.0,132.0,3314.653061845200227,29.699999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.49,null,1.0,false,1,1.0,true],[null,null,1537,1723,9900.0,275.0,33.0,1980.537388174200032,46.134,0.0,0.0,0.0,\"hv\",0.0,null,null,1.92,null,-1.0,false,1,1.0,true],[null,null,1539,1723,9900.0,275.0,33.0,1980.601454924500104,48.807000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,-1.0,false,1,1.0,true],[null,null,1495,1724,9900.0,275.0,33.0,1873.345965128999978,49.796999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,-1.0,false,1,1.0,true],[null,null,1496,1724,9900.0,275.0,33.0,1856.876020597200068,48.213000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.42,null,-1.0,false,1,1.0,true],[null,null,1545,1483,9900.0,400.0,275.0,158.405228351200009,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1444,1464,9900.0,400.0,275.0,168.903400676199993,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1464,1725,9900.0,275.0,33.0,2005.294509164200008,46.728000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,1.57,null,-1.0,false,1,1.0,true],[null,null,1464,1725,9900.0,275.0,33.0,1980.599017788299989,48.707999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.58,null,-1.0,false,1,1.0,true],[null,null,13,17,9900.0,400.0,400.0,275.241811186099994,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,false,1,1.0,true],[null,null,25,179,9900.0,400.0,400.0,448.039853979499981,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,2.92,null,1.0,false,1,1.0,true],[null,null,1522,1726,9900.0,132.0,33.0,2051.493479142499837,94.841999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,false,1,1.0,true],[null,null,1524,1726,9900.0,132.0,33.0,2010.255525363100105,94.841999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,false,1,1.0,true],[null,null,1395,1527,9900.0,400.0,132.0,825.132650655599946,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.04,null,-1.0,false,1,1.0,true],[null,null,1395,1527,9900.0,400.0,132.0,825.136641684300002,16.731000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,0.03,null,-1.0,false,1,1.0,true],[null,null,1502,1728,9900.0,275.0,33.0,1997.10786782590003,51.875999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.64,null,-1.0,false,1,1.0,true],[null,null,1500,1728,9900.0,275.0,33.0,1963.934886847800044,42.866999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,1.65,null,-1.0,false,1,1.0,true],[null,null,1528,1453,9900.0,275.0,132.0,880.006116253700043,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.39,null,-1.0,false,1,1.0,true],[null,null,1528,1729,9900.0,275.0,33.0,1897.929410541900097,43.362000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,-1.0,false,1,1.0,true],[null,null,1528,1729,9900.0,275.0,33.0,1815.612523643199893,48.411000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.7,null,-1.0,false,1,1.0,true],[null,null,1528,1730,9900.0,275.0,275.0,2960.099999999999909,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,180,181,9900.0,400.0,400.0,358.728641327999981,10.395,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,1528,1731,9900.0,275.0,275.0,2960.099999999999909,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1549,1732,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,7.59,null,-1.0,false,1,1.0,true],[null,null,1549,1732,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,7.59,null,-1.0,false,1,1.0,true],[null,null,1557,1733,9900.0,132.0,33.0,1978.726740183399897,90.980999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,8.779999999999999,null,-1.0,false,1,1.0,true],[null,null,1557,1734,9900.0,132.0,33.0,2179.899434001699774,90.980999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,8.66,null,-1.0,false,1,1.0,true],[null,null,1558,1733,9900.0,132.0,33.0,1978.781719775299962,92.168999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.779999999999999,null,-1.0,false,1,1.0,true],[null,null,1558,1734,9900.0,132.0,33.0,2179.949339907000194,92.168999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.66,null,-1.0,false,1,1.0,true],[null,null,1559,1565,9900.0,400.0,132.0,829.23112120869996,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,5.62,null,1.0,false,1,1.0,true],[null,null,1559,1565,9900.0,400.0,132.0,829.23112120869996,13.266,0.0,0.0,0.0,\"hv\",0.0,null,null,5.62,null,1.0,false,1,1.0,true],[null,null,1561,1735,9900.0,132.0,33.0,1965.550909105400024,90.486000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,8.67,null,-1.0,false,1,1.0,true],[null,null,182,183,9900.0,400.0,400.0,658.772728267500042,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,1563,1735,9900.0,132.0,33.0,1982.066526682699987,90.486000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,8.67,null,-1.0,false,1,1.0,true],[null,null,1554,1736,9900.0,132.0,33.0,3407.107050909300142,182.159999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,7.73,null,-1.0,false,1,1.0,true],[null,null,1555,1736,9900.0,132.0,33.0,3321.167866050100201,176.021999999999991,0.0,0.0,0.0,\"hv\",0.0,null,null,5.23,null,-1.0,false,1,1.0,true],[null,null,1552,1737,9900.0,132.0,33.0,2018.663058253200006,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.69,null,-1.0,false,1,1.0,true],[null,null,1550,1737,9900.0,132.0,33.0,2023.55413215880003,97.911000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,8.15,null,-1.0,false,1,1.0,true],[null,null,1566,1738,9900.0,132.0,33.0,2030.141346224399967,97.119,0.0,0.0,0.0,\"hv\",0.0,null,null,8.18,null,-1.0,false,1,1.0,true],[null,null,1567,1738,9900.0,132.0,33.0,2056.544471355000042,97.119,0.0,0.0,0.0,\"hv\",0.0,null,null,8.529999999999999,null,-1.0,false,1,1.0,true],[null,null,1398,1571,9900.0,400.0,132.0,925.419428342099991,11.087999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,false,1,1.0,true],[null,null,1398,1571,9900.0,400.0,132.0,937.793551762900052,11.087999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,false,1,1.0,true],[null,null,1569,1739,9900.0,132.0,33.0,1628.741097906600089,78.111000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,false,1,1.0,true],[null,null,182,184,9900.0,400.0,400.0,660.85133273379995,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,1572,1739,9900.0,132.0,33.0,1643.645409236700061,79.596000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,false,1,1.0,true],[null,null,1562,1740,9900.0,132.0,33.0,2163.495011273399996,93.653999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,9.17,null,-1.0,false,1,1.0,true],[null,null,1564,1740,9900.0,132.0,33.0,2163.495011273399996,93.653999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,9.17,null,-1.0,false,1,1.0,true],[null,null,1575,1741,9900.0,132.0,33.0,2744.256660614999873,69.003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.45,null,-1.0,false,1,1.0,true],[null,null,1570,1741,9900.0,132.0,33.0,2744.256660614999873,69.003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.68,null,-1.0,false,1,1.0,true],[null,null,1465,1492,9900.0,275.0,132.0,839.554100604599967,14.949,0.0,0.0,0.0,\"hv\",0.0,null,null,13.24,null,-1.0,false,1,1.0,true],[null,null,1465,1492,9900.0,275.0,132.0,843.702819336900006,14.454000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,13.27,null,-1.0,false,1,1.0,true],[null,null,1579,1742,9900.0,132.0,33.0,2044.019629722299896,74.349000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0,null,-1.0,false,1,1.0,true],[null,null,1580,1742,9900.0,132.0,33.0,2017.689541686700068,76.626000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,8.4,null,-1.0,false,1,1.0,true],[null,null,1576,1677,9900.0,132.0,33.0,2423.936289982099879,93.456000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.66,null,1.0,false,1,1.0,true],[null,null,182,185,9900.0,400.0,400.0,657.173998308699993,12.077999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.45,null,1.0,false,1,1.0,true],[null,null,1576,1678,9900.0,132.0,33.0,2097.561368654599846,94.445999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,0.86,null,-1.0,false,1,1.0,true],[null,null,1576,1743,9900.0,132.0,132.0,5544.565685425700394,79.200000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,2.43,null,1.0,false,1,1.0,true],[null,null,1573,1677,9900.0,132.0,33.0,2423.936289982099879,93.456000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5,null,1.0,false,1,1.0,true],[null,null,1573,1678,9900.0,132.0,33.0,2124.029975756699969,95.831999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0,null,-1.0,false,1,1.0,true],[null,null,1573,1744,9900.0,132.0,132.0,5544.565685425700394,79.200000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,1.0,false,1,1.0,true],[null,null,1581,1745,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,-1.0,false,1,1.0,true],[null,null,1582,1745,9900.0,132.0,33.0,2640.91762414879986,72.072000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.93,null,-1.0,false,1,1.0,true],[null,null,1497,1456,9900.0,275.0,33.0,1856.983059812100009,52.173000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1497,1457,9900.0,275.0,33.0,1863.625849072999927,30.393000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,10.0,null,1.0,false,1,1.0,true],[null,null,1497,1584,9900.0,275.0,33.0,2491.883373683399896,47.322000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,7.05,null,-1.0,false,1,1.0,true],[null,null,182,186,9900.0,400.0,400.0,460.988915659600025,6.435,0.0,0.0,0.0,\"hv\",0.0,null,null,2.53,null,1.0,false,1,1.0,true],[null,null,1497,1584,9900.0,275.0,33.0,2500.197879005600043,47.322000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,7.06,null,-1.0,false,1,1.0,true],[null,null,1587,1746,9900.0,275.0,33.0,1815.336599088200046,36.630000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45,null,-1.0,false,1,1.0,true],[null,null,1588,1746,9900.0,275.0,33.0,1821.968253537899955,36.630000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45,null,-1.0,false,1,1.0,true],[null,null,1590,1747,9900.0,275.0,33.0,1808.190174369100077,48.411000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,false,1,1.0,true],[null,null,1591,1747,9900.0,275.0,33.0,1815.617813850200036,48.609000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,false,1,1.0,true],[null,null,1592,1748,9900.0,132.0,33.0,2678.360822147899853,73.358999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,11.210000000000001,null,-1.0,false,1,1.0,true],[null,null,1595,1748,9900.0,132.0,33.0,2697.064851161399929,73.358999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1,null,-1.0,false,1,1.0,true],[null,null,1597,1749,9900.0,132.0,33.0,2047.401967774000013,77.516999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,9.779999999999999,null,-1.0,false,1,1.0,true],[null,null,1597,1749,9900.0,132.0,33.0,2055.678624293199846,76.626000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,9.789999999999999,null,-1.0,false,1,1.0,true],[null,null,1589,1594,9900.0,275.0,132.0,885.788645700499956,15.444000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,7.52,null,-1.0,false,1,1.0,true],[null,null,22,187,9900.0,400.0,400.0,475.969154089799986,8.513999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.45,null,1.0,false,1,1.0,true],[null,null,1589,1594,9900.0,275.0,132.0,885.788645700499956,15.444000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,7.52,null,-1.0,false,1,1.0,true],[null,null,1598,1750,9900.0,132.0,33.0,2904.893436938799823,73.358999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,10.609999999999999,null,-1.0,false,1,1.0,true],[null,null,1599,1750,9900.0,132.0,33.0,2684.991339837400119,73.358999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,10.210000000000001,null,-1.0,false,1,1.0,true],[null,null,1600,1751,9900.0,132.0,33.0,1972.292006149400095,92.960999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,8.33,null,-1.0,false,1,1.0,true],[null,null,1602,1751,9900.0,132.0,33.0,1972.306027107400041,93.257999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,8.220000000000001,null,-1.0,false,1,1.0,true],[null,null,1604,1674,9900.0,132.0,33.0,2937.946539794199907,73.260000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,5.05,null,-1.0,false,1,1.0,true],[null,null,1604,1674,9900.0,132.0,33.0,2915.846850422699845,72.072000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,5.05,null,-1.0,false,1,1.0,true],[null,null,1593,1752,9900.0,132.0,33.0,2706.46991984360011,52.173000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,9.09,null,-1.0,false,1,1.0,true],[null,null,1596,1752,9900.0,132.0,33.0,2706.462315055900035,51.777000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,9.08,null,-1.0,false,1,1.0,true],[null,null,1607,1753,9900.0,132.0,33.0,2448.568278878100045,73.061999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,5.52,null,-1.0,false,1,1.0,true],[null,null,22,188,9900.0,400.0,400.0,475.969154089799986,8.513999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.7,null,1.0,false,1,1.0,true],[null,null,1610,1753,9900.0,132.0,33.0,2448.568278878100045,73.061999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,5.52,null,-1.0,false,1,1.0,true],[null,null,1613,1754,9900.0,132.0,33.0,2755.249654184499832,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,4.73,null,-1.0,false,1,1.0,true],[null,null,1613,1754,9900.0,132.0,33.0,2750.768846422799925,68.210999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.74,null,-1.0,false,1,1.0,true],[null,null,1615,1755,9900.0,275.0,33.0,2425.963520179399893,47.420999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.12,null,-1.0,false,1,1.0,true],[null,null,1615,1755,9900.0,275.0,33.0,2417.643307279200144,47.124000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,3.12,null,-1.0,false,1,1.0,true],[null,null,1608,1756,9900.0,132.0,33.0,2354.720546241099782,61.280999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,6.19,null,-1.0,false,1,1.0,true],[null,null,1611,1756,9900.0,132.0,33.0,2354.728294307600208,61.578000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.19,null,-1.0,false,1,1.0,true],[null,null,1622,1757,9900.0,132.0,33.0,2041.701751050100029,96.921000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,6.79,null,-1.0,false,1,1.0,true],[null,null,1623,1757,9900.0,132.0,33.0,2056.37474367779987,93.456000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57,null,-1.0,false,1,1.0,true],[null,null,1625,1758,9900.0,132.0,11.0,1983.69243495149999,120.977999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,-1.0,false,1,1.0,true],[null,null,22,189,9900.0,400.0,400.0,448.039853979499981,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,false,1,1.0,true],[null,null,1626,1759,9900.0,132.0,11.0,1983.69243495149999,120.977999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,3.83,null,-1.0,false,1,1.0,true],[null,null,1627,1609,9900.0,275.0,132.0,825.102432240999974,14.949,0.0,0.0,0.0,\"hv\",0.0,null,null,0.31,null,1.0,false,1,1.0,true],[null,null,1627,1609,9900.0,275.0,132.0,866.389431692800031,15.542999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,false,1,1.0,true],[null,null,1614,1760,9900.0,132.0,33.0,1972.29667484380002,93.060000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,5.45,null,-1.0,false,1,1.0,true],[null,null,1614,1760,9900.0,132.0,33.0,1972.29667484380002,93.060000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,5.45,null,-1.0,false,1,1.0,true],[null,null,1629,1761,9900.0,132.0,33.0,2727.502888126100061,59.399999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,11.18,null,-1.0,false,1,1.0,true],[null,null,1631,1761,9900.0,132.0,33.0,2686.628536492899912,49.796999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,11.82,null,-1.0,false,1,1.0,true],[null,null,1616,1612,9900.0,275.0,132.0,852.801250966499992,13.959,0.0,0.0,0.0,\"hv\",0.0,null,null,0.06,null,-1.0,false,1,1.0,true],[null,null,1616,1606,9900.0,275.0,132.0,865.151931466400015,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09,null,1.0,false,1,1.0,true],[null,null,1636,1762,9900.0,275.0,33.0,1873.345965128999978,49.796999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,2.17,null,-1.0,false,1,1.0,true],[null,null,182,190,9900.0,400.0,400.0,655.609252577300026,13.068,0.0,0.0,0.0,\"hv\",0.0,null,null,1.24,null,1.0,false,1,1.0,true],[null,null,1637,1762,9900.0,275.0,33.0,1910.310231099899966,43.758000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2,null,-1.0,false,1,1.0,true],[null,null,1648,1763,9900.0,132.0,33.0,2069.573168265600088,94.445999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,7.65,null,-1.0,false,1,1.0,true],[null,null,1648,1763,9900.0,132.0,33.0,3166.114788449699972,96.822000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,7.67,null,-1.0,false,1,1.0,true],[null,null,1650,1764,9900.0,132.0,33.0,2510.076747445199999,71.576999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,10.949999999999999,null,-1.0,false,1,1.0,true],[null,null,1639,1764,9900.0,132.0,33.0,2466.138941124199846,71.576999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,11.06,null,-1.0,false,1,1.0,true],[null,null,1651,1765,9900.0,132.0,33.0,2366.065521652600182,88.308000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,9.699999999999999,null,-1.0,false,1,1.0,true],[null,null,1651,1766,9900.0,132.0,11.0,9686.862740942700839,431.442000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,10.380000000000001,null,-1.0,false,1,1.0,true],[null,null,1652,1765,9900.0,132.0,33.0,2362.800801033400148,88.308000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,9.699999999999999,null,-1.0,false,1,1.0,true],[null,null,1652,1766,9900.0,132.0,11.0,9642.357154211000307,431.442000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,10.380000000000001,null,-1.0,false,1,1.0,true],[null,null,1640,1767,9900.0,132.0,33.0,2112.206137846399997,90.090000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,10.31,null,-1.0,false,1,1.0,true],[null,null,18,19,9900.0,400.0,400.0,655.110431267900026,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.37,null,1.0,false,1,1.0,true],[null,null,182,191,9900.0,400.0,400.0,657.687840839399996,13.068,0.0,0.0,0.0,\"hv\",0.0,null,null,1.24,null,1.0,false,1,1.0,true],[null,null,1653,1767,9900.0,132.0,33.0,2135.4357371271999,92.069999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,10.34,null,-1.0,false,1,1.0,true],[null,null,1654,1768,9900.0,132.0,33.0,2455.199999999999818,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.949999999999999,null,-1.0,false,1,1.0,true],[null,null,1654,1768,9900.0,132.0,33.0,2466.684000000000196,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.949999999999999,null,-1.0,false,1,1.0,true],[null,null,1654,1769,9900.0,132.0,132.0,5692.5,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.98,null,-1.0,false,1,1.0,true],[null,null,1654,1770,9900.0,132.0,132.0,5692.5,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.98,null,-1.0,false,1,1.0,true],[null,null,1560,1578,9900.0,400.0,275.0,158.405228351200009,1.287,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1578,1641,9900.0,275.0,132.0,837.486244551500022,15.542999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,7.8,null,-1.0,false,1,1.0,true],[null,null,1578,1641,9900.0,275.0,132.0,862.223323024800038,15.048,0.0,0.0,0.0,\"hv\",0.0,null,null,7.79,null,-1.0,false,1,1.0,true],[null,null,1578,1641,9900.0,275.0,132.0,837.477204028900019,15.048,0.0,0.0,0.0,\"hv\",0.0,null,null,7.79,null,-1.0,false,1,1.0,true],[null,null,1643,1771,9900.0,132.0,33.0,2691.282399177200205,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.86,null,-1.0,false,1,1.0,true],[null,null,182,192,9900.0,400.0,400.0,655.900343510400035,12.771000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.36,null,1.0,false,1,1.0,true],[null,null,1646,1771,9900.0,132.0,33.0,2691.282399177200205,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.85,null,-1.0,false,1,1.0,true],[null,null,1491,1773,9900.0,132.0,33.0,2064.813276527700054,98.406000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,8.27,null,-1.0,false,1,1.0,true],[null,null,1491,1773,9900.0,132.0,33.0,2150.238257329599946,91.278000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,8.220000000000001,null,-1.0,false,1,1.0,true],[null,null,1459,1774,9900.0,132.0,11.0,7827.514134488999844,319.274999999999977,0.0,0.0,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,false,1,1.0,true],[null,null,1459,1774,9900.0,132.0,11.0,7827.534340576199611,319.769999999999982,0.0,0.0,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,false,1,1.0,true],[null,null,1450,1662,9900.0,132.0,33.0,2663.461757864200081,104.346000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,false,1,1.0,true],[null,null,1450,1662,9900.0,132.0,33.0,2648.470055829200192,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,false,1,1.0,true],[null,null,1565,1775,9900.0,132.0,33.0,1982.927602042999979,107.712000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.96,null,-1.0,false,1,1.0,true],[null,null,1565,1775,9900.0,132.0,33.0,1986.184420203200034,107.613,0.0,0.0,0.0,\"hv\",0.0,null,null,0.96,null,-1.0,false,1,1.0,true],[null,null,1565,1776,9900.0,132.0,132.0,7306.206707313999686,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,1.0,false,1,1.0,true],[null,null,193,194,9900.0,400.0,400.0,433.390046560799988,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,false,1,1.0,true],[null,null,1565,1777,9900.0,132.0,132.0,7306.206707313999686,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5,null,1.0,false,1,1.0,true],[null,null,1594,1670,9900.0,132.0,33.0,2100.973197407599855,95.534999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,3.24,null,-1.0,false,1,1.0,true],[null,null,1594,1670,9900.0,132.0,33.0,2100.973197407599855,95.534999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,3.24,null,-1.0,false,1,1.0,true],[null,null,1609,1778,9900.0,132.0,33.0,2644.133255856099822,141.768000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.63,null,-1.0,false,1,1.0,true],[null,null,1609,1779,9900.0,132.0,33.0,2644.133255856099822,141.768000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.63,null,-1.0,false,1,1.0,true],[null,null,1612,1780,9900.0,132.0,33.0,2033.274101410100002,94.346999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,4.76,null,-1.0,false,1,1.0,true],[null,null,1606,1780,9900.0,132.0,33.0,2039.899980022999898,94.346999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,4.33,null,-1.0,false,1,1.0,true],[null,null,1671,1781,9900.0,275.0,33.0,2425.963520179399893,47.420999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.34,null,-1.0,false,1,1.0,true],[null,null,1672,1781,9900.0,275.0,33.0,2417.643307279200144,47.124000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,1.28,null,-1.0,false,1,1.0,true],[null,null,1673,1432,9900.0,275.0,33.0,1237.885422219700104,30.888000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,193,195,9900.0,400.0,400.0,433.390046560799988,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,false,1,1.0,true],[null,null,1673,1434,9900.0,275.0,33.0,1237.885422219700104,30.888000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1673,1436,9900.0,275.0,33.0,1237.885422219700104,30.888000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1568,1676,9900.0,400.0,132.0,929.577131208100013,11.087999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,15.0,null,1.0,false,1,1.0,true],[null,null,1568,1675,9900.0,400.0,275.0,160.092918060100004,1.782,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1782,1783,9900.0,132.0,132.0,4447.524397875699833,174.240000000000009,0.0,0.0,0.0,\"hv\",0.0,null,null,1.22,null,-1.0,false,1,1.0,true],[null,null,1790,1791,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.48,null,1.0,false,1,1.0,true],[null,null,1792,1793,9900.0,33.0,33.0,8964.831286755999827,990.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,false,1,1.0,true],[null,null,1802,1803,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.74,null,-1.0,false,1,1.0,true],[null,null,1804,1805,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.52,null,1.0,false,1,1.0,true],[null,null,1806,1807,9900.0,33.0,33.0,7920.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,-1.0,false,1,1.0,true],[null,null,193,196,9900.0,400.0,400.0,433.390046560799988,7.623,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,false,1,1.0,true],[null,null,1808,1809,9900.0,33.0,33.0,9167.399999999999636,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0,null,1.0,false,1,1.0,true],[null,null,1810,1811,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,false,1,1.0,true],[null,null,1812,1813,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,false,1,1.0,true],[null,null,1814,1815,9900.0,132.0,132.0,3441.736815402899992,154.439999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,false,1,1.0,true],[null,null,1816,1817,9900.0,132.0,132.0,2476.113499519000015,74.25,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3,null,-1.0,false,1,1.0,true],[null,null,1818,1819,9900.0,132.0,132.0,1934.747250934899966,70.290000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,1.09,null,1.0,false,1,1.0,true],[null,null,1820,1821,9900.0,132.0,132.0,1936.725945145600008,70.290000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,1.66,null,-1.0,false,1,1.0,true],[null,null,1826,1827,9900.0,33.0,33.0,1498.141849091699896,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.14,null,1.0,false,1,1.0,true],[null,null,1828,1829,9900.0,132.0,132.0,3725.205171745600182,144.539999999999992,0.0,0.0,0.0,\"hv\",0.0,null,null,1.69,null,1.0,false,1,1.0,true],[null,null,1830,1831,9900.0,132.0,132.0,2486.910937307599852,99.989999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2,null,-1.0,false,1,1.0,true],[null,null,197,198,9900.0,400.0,400.0,437.320697718500014,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.03,null,1.0,false,1,1.0,true],[null,null,1832,1833,9900.0,33.0,33.0,3979.750745963900044,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.32,null,-1.0,false,1,1.0,true],[null,null,1834,1835,9900.0,33.0,33.0,8964.831286755999827,990.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,1.0,false,1,1.0,true],[null,null,1838,1839,9900.0,132.0,132.0,2634.364515096599916,71.280000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.34,null,1.0,false,1,1.0,true],[null,null,1840,1841,9900.0,132.0,132.0,2634.364515096599916,71.280000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.76,null,1.0,false,1,1.0,true],[null,null,1846,1849,9900.0,132.0,132.0,3372.475505040799817,208.889999999999986,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,-1.0,false,1,1.0,true],[null,null,1850,1851,9900.0,132.0,132.0,2685.572217181999804,95.040000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,1.94,null,1.0,false,1,1.0,true],[null,null,1852,1853,9900.0,275.0,275.0,809.005078970499994,16.829999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.59,null,-1.0,false,1,1.0,true],[null,null,1852,1854,9900.0,275.0,275.0,791.210700445799944,17.82,0.0,0.0,0.0,\"hv\",0.0,null,null,1.46,null,-1.0,false,1,1.0,true],[null,null,1855,1856,9900.0,33.0,33.0,12670.163416909799707,1164.240000000000009,0.0,0.0,0.0,\"hv\",0.0,null,null,0.16,null,-1.0,false,1,1.0,true],[null,null,1857,1858,9900.0,33.0,33.0,10242.189197549500022,720.720000000000027,0.0,0.0,0.0,\"hv\",0.0,null,null,0.25,null,1.0,false,1,1.0,true],[null,null,197,199,9900.0,400.0,400.0,437.320697718500014,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.03,null,1.0,false,1,1.0,true],[null,null,1861,1862,9900.0,33.0,33.0,3979.750745963900044,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.37,null,1.0,false,1,1.0,true],[null,null,1863,1864,9900.0,33.0,33.0,3979.750745963900044,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,1.0,false,1,1.0,true],[null,null,1865,1866,9900.0,132.0,132.0,5039.143275845600328,174.240000000000009,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,1.0,false,1,1.0,true],[null,null,1867,1868,9900.0,33.0,33.0,3117.794191555899943,118.799999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,0.01,null,-1.0,false,1,1.0,true],[null,null,1873,1874,9900.0,33.0,33.0,7145.580794001300092,500.939999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,false,1,1.0,true],[null,null,1873,1875,9900.0,33.0,33.0,7145.580794001300092,500.939999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,false,1,1.0,true],[null,null,1873,1876,9900.0,33.0,33.0,7145.580794001300092,500.939999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.36,null,1.0,false,1,1.0,true],[null,null,1877,1878,9900.0,132.0,132.0,4500.031687088399849,176.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.27,null,-1.0,false,1,1.0,true],[null,null,1879,1880,9900.0,33.0,33.0,13196.700000000000728,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.26,null,-1.0,false,1,1.0,true],[null,null,1881,1882,9900.0,132.0,132.0,3818.263670217099843,191.069999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,0.56,null,-1.0,false,1,1.0,true],[null,null,197,200,9900.0,400.0,400.0,437.320697718500014,5.742,0.0,0.0,0.0,\"hv\",0.0,null,null,5.48,null,1.0,false,1,1.0,true],[null,null,1881,1883,9900.0,132.0,132.0,3786.623692011100047,191.069999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,false,1,1.0,true],[null,null,1884,1885,9900.0,132.0,132.0,11832.479999999999563,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.52,null,1.0,false,1,1.0,true],[null,null,1890,1891,9900.0,33.0,33.0,4923.466582642799949,495.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.47,null,1.0,false,1,1.0,true],[null,null,1894,1895,9900.0,132.0,132.0,3600.858642726800099,193.050000000000011,0.0,0.0,0.0,\"hv\",0.0,null,null,0.47,null,1.0,false,1,1.0,true],[null,null,1896,1897,9900.0,33.0,33.0,3979.750745963900044,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.81,null,-1.0,false,1,1.0,true],[null,null,1900,1901,9900.0,33.0,33.0,1488.296341458900088,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.96,null,1.0,false,1,1.0,true],[null,null,1902,1903,9900.0,275.0,275.0,191.080258791999995,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,0.23,null,1.0,false,1,1.0,true],[null,null,1904,1905,9900.0,275.0,275.0,192.070205914399992,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,0.16,null,1.0,false,1,1.0,true],[null,null,1906,1907,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.11,null,1.0,false,1,1.0,true],[null,null,1908,1909,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.28,null,1.0,false,1,1.0,true],[null,null,201,202,9900.0,400.0,400.0,455.400527282300004,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,1910,1911,9900.0,275.0,275.0,475.2970204083,9.603,0.0,0.0,0.0,\"hv\",0.0,null,null,0.31,null,1.0,false,1,1.0,true],[null,null,1912,1913,9900.0,132.0,132.0,3282.551734931199917,132.659999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,false,1,1.0,true],[null,null,1914,1915,9900.0,132.0,132.0,3913.482021231200179,197.009999999999991,0.0,0.0,0.0,\"hv\",0.0,null,null,2.24,null,1.0,false,1,1.0,true],[null,null,1916,1917,9900.0,132.0,132.0,3461.257051260400203,148.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.34,null,-1.0,false,1,1.0,true],[null,null,1924,1925,9900.0,132.0,132.0,2298.165111561800131,79.200000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,1.0,false,1,1.0,true],[null,null,1926,1927,9900.0,33.0,33.0,13244.738596514500386,1237.5,0.0,0.0,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,false,1,1.0,true],[null,null,1932,1933,9900.0,33.0,33.0,21419.986126571100613,5390.550000000000182,0.0,0.0,0.0,\"hv\",0.0,null,null,0.59,null,1.0,false,1,1.0,true],[null,null,1932,1934,9900.0,33.0,33.0,20998.691728355399391,5390.550000000000182,0.0,0.0,0.0,\"hv\",0.0,null,null,0.6,null,1.0,false,1,1.0,true],[null,null,1935,1936,9900.0,33.0,33.0,2381.953167045900045,168.300000000000011,0.0,0.0,0.0,\"hv\",0.0,null,null,9.41,null,-1.0,false,1,1.0,true],[null,null,1937,1938,9900.0,33.0,33.0,3979.750745963900044,396.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.62,null,-1.0,false,1,1.0,true],[null,null,201,203,9900.0,400.0,400.0,455.400527282300004,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,1939,1940,9900.0,33.0,33.0,1989.8753729819,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,-1.0,false,1,1.0,true],[null,null,1941,1942,9900.0,33.0,33.0,12679.262391988699164,1584.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.71,null,1.0,false,1,1.0,true],[null,null,1941,1943,9900.0,33.0,33.0,7699.93112790630039,161.370000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,0.03,null,-1.0,false,1,1.0,true],[null,null,1945,2178,9900.0,132.0,33.0,2771.969769478000217,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,8.289999999999999,null,-1.0,false,1,1.0,true],[null,null,1944,2178,9900.0,132.0,33.0,2823.414219079400027,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,8.300000000000001,null,-1.0,false,1,1.0,true],[null,null,1947,1951,9900.0,132.0,33.0,2761.055334704500183,180.180000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,0.27,null,1.0,false,1,1.0,true],[null,null,1949,1951,9900.0,132.0,33.0,2745.120049997799924,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,0.27,null,1.0,false,1,1.0,true],[null,null,1952,2179,9900.0,132.0,33.0,2801.567238904000078,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.699999999999999,null,-1.0,false,1,1.0,true],[null,null,1954,2179,9900.0,132.0,33.0,2801.567238904000078,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true],[null,null,1968,1959,9900.0,275.0,132.0,1213.759783688700054,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.29,null,-1.0,false,1,1.0,true],[null,null,18,20,9900.0,400.0,400.0,655.110431267900026,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.37,null,1.0,false,1,1.0,true],[null,null,201,204,9900.0,400.0,400.0,455.400527282300004,0.693,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,1959,1971,9900.0,132.0,33.0,2747.200053600000047,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,false,1,1.0,true],[null,null,1957,1960,9900.0,275.0,132.0,1206.185708089800073,29.699999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2,null,1.0,false,1,1.0,true],[null,null,1957,1960,9900.0,275.0,132.0,1209.803088977700099,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.28,null,-1.0,false,1,1.0,true],[null,null,1960,1971,9900.0,132.0,33.0,2747.200053600000047,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,2.38,null,1.0,false,1,1.0,true],[null,null,1978,2180,9900.0,132.0,33.0,3504.020774167900072,210.870000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,1.19,null,-1.0,false,1,1.0,true],[null,null,1980,2180,9900.0,132.0,33.0,3934.204321447999973,175.22999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,5.17,null,-1.0,false,1,1.0,true],[null,null,1981,1983,9900.0,132.0,33.0,2758.589301164599874,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,0.65,null,-1.0,false,1,1.0,true],[null,null,1982,1983,9900.0,132.0,33.0,2733.852331418100221,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,0.64,null,-1.0,false,1,1.0,true],[null,null,1986,1989,9900.0,132.0,33.0,2806.713535630100068,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.64,null,-1.0,false,1,1.0,true],[null,null,1988,1989,9900.0,132.0,33.0,2806.713535630100068,99.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.65,null,-1.0,false,1,1.0,true],[null,null,201,205,9900.0,400.0,400.0,322.480992849199993,4.95,0.0,0.0,0.0,\"hv\",0.0,null,null,0.19,null,1.0,false,1,1.0,true],[null,null,1990,2181,9900.0,132.0,33.0,3862.796939537499838,117.810000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.11,null,-1.0,false,1,1.0,true],[null,null,1993,2182,9900.0,132.0,33.0,6648.312033087800046,180.180000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,-1.0,false,1,1.0,true],[null,null,1996,2183,9900.0,132.0,33.0,2424.096016105800118,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,7.76,null,-1.0,false,1,1.0,true],[null,null,1997,2183,9900.0,132.0,33.0,2424.096016105800118,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,7.76,null,-1.0,false,1,1.0,true],[null,null,1998,2002,9900.0,132.0,33.0,2739.285633901699839,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.76,null,-1.0,false,1,1.0,true],[null,null,2000,2002,9900.0,132.0,33.0,2739.285633901699839,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,-1.0,false,1,1.0,true],[null,null,2010,1808,9900.0,132.0,33.0,8802.313529385299262,607.860000000000014,0.0,0.0,0.0,\"hv\",0.0,null,null,0.71,null,-1.0,false,1,1.0,true],[null,null,1815,2184,9900.0,132.0,33.0,13750.216170300700469,1267.200000000000045,0.0,0.0,0.0,\"hv\",0.0,null,null,4.13,null,-1.0,false,1,1.0,true],[null,null,2013,2185,9900.0,132.0,33.0,2750.541577959500046,53.460000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1,null,-1.0,false,1,1.0,true],[null,null,2014,2185,9900.0,132.0,33.0,2750.541577959500046,53.460000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1,null,-1.0,false,1,1.0,true],[null,null,206,207,9900.0,275.0,275.0,344.224423638100006,0.99,0.0,0.0,0.0,\"hv\",0.0,null,null,3.53,null,1.0,false,1,1.0,true],[null,null,2023,2026,9900.0,132.0,33.0,2476.113499519000015,74.25,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,-1.0,false,1,1.0,true],[null,null,1817,2025,9900.0,132.0,33.0,10560.329999999999927,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.29,null,1.0,false,1,1.0,true],[null,null,2028,2186,9900.0,132.0,33.0,2468.583015274100035,86.129999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,5.65,null,-1.0,false,1,1.0,true],[null,null,2030,2186,9900.0,132.0,33.0,2468.583015274100035,86.129999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,5.65,null,-1.0,false,1,1.0,true],[null,null,2036,2040,9900.0,132.0,33.0,2763.066056865100109,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.04,null,1.0,false,1,1.0,true],[null,null,2037,2040,9900.0,132.0,33.0,2763.066056865100109,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,false,1,1.0,true],[null,null,2041,2187,9900.0,132.0,33.0,2965.340705281600094,176.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.36,null,-1.0,false,1,1.0,true],[null,null,2042,2187,9900.0,132.0,33.0,3001.733874846299841,173.25,0.0,0.0,0.0,\"hv\",0.0,null,null,4.38,null,-1.0,false,1,1.0,true],[null,null,2051,2048,9900.0,275.0,132.0,978.591338864199997,53.460000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.26,null,1.0,false,1,1.0,true],[null,null,2048,2188,9900.0,132.0,11.0,5263.06058510640014,410.850000000000023,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,false,1,1.0,true],[null,null,206,208,9900.0,275.0,275.0,4157.292515274900325,200.474999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.18,null,-1.0,false,1,1.0,true],[null,null,2048,2188,9900.0,132.0,11.0,5215.229042486999788,429.660000000000025,0.0,0.0,0.0,\"hv\",0.0,null,null,0.77,null,-1.0,false,1,1.0,true],[null,null,1995,2054,9900.0,132.0,33.0,3903.501580683700013,150.47999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.25,null,-1.0,false,1,1.0,true],[null,null,2004,2189,9900.0,132.0,33.0,2469.277718949399969,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.619999999999999,null,-1.0,false,1,1.0,true],[null,null,2007,2189,9900.0,132.0,33.0,2370.328161521099901,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.59,null,-1.0,false,1,1.0,true],[null,null,2055,2057,9900.0,132.0,33.0,2432.581497113700152,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.98,null,-1.0,false,1,1.0,true],[null,null,2056,2057,9900.0,132.0,33.0,2441.462040745299873,198.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.98,null,-1.0,false,1,1.0,true],[null,null,2059,2061,9900.0,132.0,33.0,2643.710428810200028,133.650000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,false,1,1.0,true],[null,null,2060,2061,9900.0,132.0,33.0,2649.692971364800087,134.639999999999986,0.0,0.0,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,false,1,1.0,true],[null,null,2062,2190,9900.0,132.0,33.0,2770.722075073600081,62.369999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.77,null,-1.0,false,1,1.0,true],[null,null,2065,2190,9900.0,132.0,33.0,2750.927128315100163,62.369999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.74,null,-1.0,false,1,1.0,true],[null,null,209,210,9900.0,400.0,400.0,470.728468479400021,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.99,null,1.0,false,1,1.0,true],[null,null,1848,2191,9900.0,132.0,33.0,4952.533751525599655,158.400000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,3.65,null,-1.0,false,1,1.0,true],[null,null,2074,2192,9900.0,132.0,33.0,6372.495348119099617,220.77000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.36,null,-1.0,false,1,1.0,true],[null,null,2078,2193,9900.0,132.0,33.0,3613.854348379300063,308.879999999999996,0.0,0.0,0.0,\"hv\",0.0,null,null,2.76,null,-1.0,false,1,1.0,true],[null,null,2079,2193,9900.0,132.0,33.0,3528.66068163259979,315.810000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,2.7,null,-1.0,false,1,1.0,true],[null,null,2081,2194,9900.0,132.0,33.0,2773.911455255899909,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.76,null,-1.0,false,1,1.0,true],[null,null,2083,2194,9900.0,132.0,33.0,2773.911455255899909,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.77,null,-1.0,false,1,1.0,true],[null,null,2085,2195,9900.0,132.0,33.0,2707.072227204099818,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,-1.0,false,1,1.0,true],[null,null,2086,2195,9900.0,132.0,33.0,2740.715005851599926,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,1.37,null,-1.0,false,1,1.0,true],[null,null,2015,2196,9900.0,132.0,33.0,1915.391098783700045,81.180000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,8.039999999999999,null,-1.0,false,1,1.0,true],[null,null,2016,2197,9900.0,132.0,33.0,1942.097410636200038,81.180000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,8.050000000000001,null,-1.0,false,1,1.0,true],[null,null,209,211,9900.0,400.0,400.0,470.728468479400021,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,0.99,null,1.0,false,1,1.0,true],[null,null,2090,1866,9900.0,132.0,132.0,5039.143275845600328,174.240000000000009,0.0,0.0,0.0,\"hv\",0.0,null,null,0.45,null,1.0,false,1,1.0,true],[null,null,1866,2198,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1866,2198,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.1,null,-1.0,false,1,1.0,true],[null,null,1961,2080,9900.0,132.0,33.0,2760.536492966500191,88.109999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.05,null,1.0,false,1,1.0,true],[null,null,1965,2080,9900.0,132.0,33.0,2773.431594613400193,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.15,null,-1.0,false,1,1.0,true],[null,null,1975,2063,9900.0,275.0,132.0,887.095243815499998,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,3.62,null,-1.0,false,1,1.0,true],[null,null,2106,2063,9900.0,275.0,132.0,886.368512583799998,23.760000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,4.59,null,-1.0,false,1,1.0,true],[null,null,2063,2107,9900.0,132.0,33.0,2750.541577959500046,53.460000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.11,null,-1.0,false,1,1.0,true],[null,null,2063,2107,9900.0,132.0,33.0,2750.541577959500046,53.460000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.11,null,-1.0,false,1,1.0,true],[null,null,2067,2110,9900.0,132.0,33.0,4033.451604432600106,239.580000000000012,0.0,0.0,0.0,\"hv\",0.0,null,null,1.26,null,1.0,false,1,1.0,true],[null,null,209,212,9900.0,400.0,400.0,347.188920848599992,8.118,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,false,1,1.0,true],[null,null,1976,2043,9900.0,275.0,132.0,1011.255803543299976,30.690000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,-1.0,false,1,1.0,true],[null,null,1974,2043,9900.0,275.0,132.0,1205.196008498199944,29.699999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.44,null,-1.0,false,1,1.0,true],[null,null,2043,2122,9900.0,132.0,33.0,2739.285633901699839,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,4.39,null,1.0,false,1,1.0,true],[null,null,2043,2122,9900.0,132.0,33.0,2476.204338983399794,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,2130,1892,9900.0,132.0,33.0,2281.396735532900038,141.569999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,-1.0,false,1,1.0,true],[null,null,2011,2199,9900.0,132.0,33.0,5011.493041000900121,346.5,0.0,0.0,0.0,\"hv\",0.0,null,null,0.13,null,1.0,false,1,1.0,true],[null,null,2128,2200,9900.0,132.0,33.0,2080.154679344800115,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.44,null,-1.0,false,1,1.0,true],[null,null,2129,2200,9900.0,132.0,33.0,2080.154679344800115,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.44,null,-1.0,false,1,1.0,true],[null,null,2019,2201,9900.0,132.0,33.0,2406.939014266899903,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.08,null,-1.0,false,1,1.0,true],[null,null,2017,2201,9900.0,132.0,33.0,2449.487481352000032,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.09,null,-1.0,false,1,1.0,true],[null,null,213,214,9900.0,400.0,400.0,432.088445945999979,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,false,1,1.0,true],[null,null,2105,2109,9900.0,132.0,33.0,2744.461422574599965,108.900000000000006,0.0,0.0,0.0,\"hv\",0.0,null,null,0.72,null,1.0,false,1,1.0,true],[null,null,2005,1890,9900.0,132.0,33.0,2459.382580506699924,77.219999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.56,null,-1.0,false,1,1.0,true],[null,null,2008,1890,9900.0,132.0,33.0,2786.232368504100123,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,8.56,null,-1.0,false,1,1.0,true],[null,null,2131,1895,9900.0,132.0,132.0,3672.038118552100059,193.050000000000011,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,false,1,1.0,true],[null,null,2132,2133,9900.0,132.0,33.0,2369.440267471200059,88.605000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,1.32,null,-1.0,false,1,1.0,true],[null,null,2053,2133,9900.0,132.0,33.0,3260.088188531100059,197.009999999999991,0.0,0.0,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,false,1,1.0,true],[null,null,2053,2133,9900.0,132.0,33.0,3343.19554770520017,161.963999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.89,null,-1.0,false,1,1.0,true],[null,null,2064,2202,9900.0,132.0,33.0,2833.344024928800081,104.939999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,6.4,null,-1.0,false,1,1.0,true],[null,null,2066,2202,9900.0,132.0,33.0,2833.307530519799911,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.51,null,-1.0,false,1,1.0,true],[null,null,1884,2203,9900.0,132.0,33.0,4534.515843311700337,282.843000000000018,0.0,0.0,0.0,\"hv\",0.0,null,null,2.51,null,1.0,false,1,1.0,true],[null,null,213,215,9900.0,400.0,400.0,432.088445945999979,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,false,1,1.0,true],[null,null,2119,2095,9900.0,275.0,132.0,987.476739422300056,29.699999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,0.39,null,1.0,false,1,1.0,true],[null,null,2120,2095,9900.0,275.0,132.0,881.3941699943,22.77,0.0,0.0,0.0,\"hv\",0.0,null,null,0.18,null,-1.0,false,1,1.0,true],[null,null,2095,2204,9900.0,132.0,132.0,6615.401642500600246,399.95999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.78,null,1.0,false,1,1.0,true],[null,null,2095,2205,9900.0,132.0,132.0,6615.401642500600246,399.95999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,2.78,null,1.0,false,1,1.0,true],[null,null,2095,2206,9900.0,132.0,11.0,4198.446668149999823,255.419999999999988,0.0,0.0,0.0,\"hv\",0.0,null,null,0.57,null,-1.0,false,1,1.0,true],[null,null,2135,2207,9900.0,132.0,11.0,3210.024583644199993,124.739999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,false,1,1.0,true],[null,null,2136,2208,9900.0,132.0,11.0,3229.733855536700048,122.760000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,false,1,1.0,true],[null,null,2096,2209,9900.0,132.0,33.0,2826.382207593299881,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,false,1,1.0,true],[null,null,2099,2209,9900.0,132.0,33.0,2813.520954693599833,103.950000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,false,1,1.0,true],[null,null,2141,2149,9900.0,275.0,132.0,882.358847918500032,21.780000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.48,null,-1.0,false,1,1.0,true],[null,null,213,216,9900.0,400.0,400.0,432.088445945999979,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,1.0,false,1,1.0,true],[null,null,2149,2210,9900.0,132.0,33.0,1880.688384714499989,79.200000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,4.42,null,-1.0,false,1,1.0,true],[null,null,2115,2150,9900.0,275.0,132.0,878.400059938500021,21.780000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.54,null,-1.0,false,1,1.0,true],[null,null,2150,2210,9900.0,132.0,33.0,1934.102269891599917,79.200000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44,null,-1.0,false,1,1.0,true],[null,null,1999,2123,9900.0,132.0,33.0,2962.494401159300196,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,false,1,1.0,true],[null,null,2001,2123,9900.0,132.0,33.0,2962.494401159300196,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,false,1,1.0,true],[null,null,2153,2211,9900.0,132.0,132.0,5612.217181275100302,145.530000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.53,null,-1.0,false,1,1.0,true],[null,null,2154,2211,9900.0,132.0,132.0,5612.217181275100302,145.530000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.53,null,-1.0,false,1,1.0,true],[null,null,2211,2088,9900.0,132.0,33.0,6662.699999999999818,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,0.33,null,-1.0,false,1,1.0,true],[null,null,2032,2212,9900.0,132.0,33.0,2674.517752436900082,90.090000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,5.32,null,-1.0,false,1,1.0,true],[null,null,2033,2212,9900.0,132.0,33.0,2756.610334976599916,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,5.36,null,-1.0,false,1,1.0,true],[null,null,18,21,9900.0,400.0,400.0,655.110431267900026,12.869999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,4.45,null,1.0,false,1,1.0,true],[null,null,217,218,9900.0,400.0,400.0,400.711228904300015,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,false,1,1.0,true],[null,null,1915,2213,9900.0,132.0,33.0,6930.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.94,null,-1.0,false,1,1.0,true],[null,null,2125,2214,9900.0,132.0,33.0,2747.200053600000047,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.14,null,-1.0,false,1,1.0,true],[null,null,2127,2214,9900.0,132.0,33.0,2747.200053600000047,102.959999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.14,null,-1.0,false,1,1.0,true],[null,null,2112,2161,9900.0,132.0,33.0,2777.721951527899819,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,false,1,1.0,true],[null,null,2103,2161,9900.0,132.0,33.0,2777.721951527899819,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,false,1,1.0,true],[null,null,2163,1955,9900.0,275.0,132.0,1166.926148691499975,40.590000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.36,null,-1.0,false,1,1.0,true],[null,null,2121,1955,9900.0,275.0,132.0,1161.600796874700109,27.719999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05,null,-1.0,false,1,1.0,true],[null,null,2164,1955,9900.0,275.0,132.0,1177.809619675399972,40.590000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,6.12,null,-1.0,false,1,1.0,true],[null,null,2049,2165,9900.0,132.0,33.0,2875.260325222699976,86.129999999999995,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11,null,-1.0,false,1,1.0,true],[null,null,2050,2165,9900.0,132.0,33.0,2314.767752148999989,72.566999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,0.95,null,-1.0,false,1,1.0,true],[null,null,217,219,9900.0,400.0,400.0,400.711228904300015,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,false,1,1.0,true],[null,null,2069,2215,9900.0,132.0,132.0,7699.93112790630039,161.370000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,1.86,null,-1.0,false,1,1.0,true],[null,null,2068,2215,9900.0,132.0,132.0,7592.066272003999984,162.360000000000014,0.0,0.0,0.0,\"hv\",0.0,null,null,1.8,null,-1.0,false,1,1.0,true],[null,null,2215,2216,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,false,1,1.0,true],[null,null,2215,2216,9900.0,132.0,33.0,9900.0,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.89,null,-1.0,false,1,1.0,true],[null,null,2152,2217,9900.0,132.0,33.0,2427.064099771600013,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,-1.0,false,1,1.0,true],[null,null,2151,2217,9900.0,132.0,33.0,2427.064099771600013,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67,null,-1.0,false,1,1.0,true],[null,null,2044,2218,9900.0,132.0,33.0,2697.458433785399848,61.380000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,4.94,null,-1.0,false,1,1.0,true],[null,null,2045,2218,9900.0,132.0,33.0,2704.364355666600204,60.390000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,4.95,null,-1.0,false,1,1.0,true],[null,null,2167,2219,9900.0,132.0,33.0,2619.405182925299869,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,-1.0,false,1,1.0,true],[null,null,2168,2169,9900.0,132.0,33.0,2997.088432479099993,208.889999999999986,0.0,0.0,0.0,\"hv\",0.0,null,null,0.19,null,1.0,false,1,1.0,true],[null,null,217,220,9900.0,400.0,400.0,400.711228904300015,6.831,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,false,1,1.0,true],[null,null,2159,2220,9900.0,132.0,11.0,4081.70180636699979,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,3.44,null,1.0,false,1,1.0,true],[null,null,2160,2221,9900.0,132.0,11.0,4081.70180636699979,178.199999999999989,0.0,0.0,0.0,\"hv\",0.0,null,null,3.44,null,1.0,false,1,1.0,true],[null,null,2155,2222,9900.0,132.0,11.0,9295.87084222339945,225.719999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.36,null,-1.0,false,1,1.0,true],[null,null,2157,2222,9900.0,132.0,11.0,9189.972435127299832,225.719999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,false,1,1.0,true],[null,null,2170,2172,9900.0,132.0,33.0,4066.06438419269989,239.580000000000012,0.0,0.0,0.0,\"hv\",0.0,null,null,3.61,null,-1.0,false,1,1.0,true],[null,null,2171,2172,9900.0,132.0,33.0,3820.294169013699957,210.870000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,false,1,1.0,true],[null,null,2087,2174,9900.0,132.0,33.0,2751.599524422099876,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,0.55,null,-1.0,false,1,1.0,true],[null,null,1979,2175,9900.0,132.0,33.0,2774.181245002000196,109.989000000000004,0.0,0.0,0.0,\"hv\",0.0,null,null,1.31,null,-1.0,false,1,1.0,true],[null,null,1969,2176,9900.0,275.0,33.0,1980.430328511700054,41.283000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.77,null,1.0,false,1,1.0,true],[null,null,2104,2177,9900.0,132.0,33.0,4534.515843311700337,282.843000000000018,0.0,0.0,0.0,\"hv\",0.0,null,null,4.4,null,1.0,false,1,1.0,true],[null,null,13,221,9900.0,400.0,400.0,267.314372946899994,2.772,0.0,0.0,0.0,\"hv\",0.0,null,null,2.91,null,1.0,false,1,1.0,true],[null,null,1963,1842,9900.0,132.0,33.0,2807.074428225900192,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,false,1,1.0,true],[null,null,1967,1844,9900.0,132.0,33.0,2807.074428225900192,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,1.56,null,1.0,false,1,1.0,true],[null,null,2093,2080,9900.0,132.0,33.0,2080.154679344800115,69.299999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1,null,1.0,false,1,1.0,true],[null,null,2116,2043,9900.0,275.0,132.0,1014.224439510300044,30.690000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.52,null,-1.0,false,1,1.0,true],[null,null,1977,2095,9900.0,275.0,132.0,881.3941699943,22.77,0.0,0.0,0.0,\"hv\",0.0,null,null,0.83,null,1.0,false,1,1.0,true],[null,null,1958,1930,9900.0,275.0,33.0,1980.618653350499926,49.5,0.0,0.0,0.0,\"hv\",0.0,null,null,3.7,null,-1.0,false,1,1.0,true],[null,null,1077,1381,9900.0,132.0,22.0,905.8161878935,34.551000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1077,1382,9900.0,132.0,22.0,905.8161878935,34.551000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,472,1080,9900.0,275.0,132.0,825.027772332500035,16.236000000000001,0.0,0.0021010101,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,472,1079,9900.0,275.0,132.0,829.091859457099986,16.533000000000001,0.0,0.0026363636,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,222,223,9900.0,275.0,275.0,376.636805360300002,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,false,1,1.0,true],[null,null,393,970,9900.0,400.0,132.0,791.962880317600025,9.9,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,393,970,9900.0,400.0,132.0,836.148051304900036,12.474,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,393,970,9900.0,400.0,132.0,796.098514067199972,14.85,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,393,970,9900.0,400.0,132.0,827.020011202900037,10.989000000000001,0.0,0.0032020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,347,971,9900.0,400.0,132.0,787.913211345599962,10.593,0.0,0.0028888889,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,347,971,9900.0,400.0,132.0,787.906711843500034,10.098000000000001,0.0,0.0027979798,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,937,971,9900.0,275.0,132.0,1213.58464646059997,28.710000000000001,0.0,0.0194343434,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,937,971,9900.0,275.0,132.0,1215.112642911800094,30.492000000000001,0.0,0.0072222222,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,108,972,9900.0,400.0,132.0,790.904952661800053,17.424,0.0,0.0065858586,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,111,972,9900.0,400.0,132.0,786.846942862499986,17.424,0.0,0.0067070707,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,222,224,9900.0,275.0,275.0,376.636805360300002,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,false,1,1.0,true],[null,null,222,225,9900.0,275.0,275.0,376.636805360300002,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.68,null,1.0,false,1,1.0,true],[null,null,226,227,9900.0,400.0,400.0,291.158999999999992,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.52,null,1.0,false,1,1.0,true],[null,null,226,228,9900.0,400.0,400.0,291.158999999999992,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.52,null,1.0,false,1,1.0,true],[null,null,229,230,9900.0,400.0,400.0,317.049397301099987,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,false,1,1.0,true],[null,null,22,23,9900.0,400.0,400.0,274.510559010000009,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,3.13,null,1.0,false,1,1.0,true],[null,null,229,231,9900.0,400.0,400.0,317.049397301099987,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8,null,-1.0,false,1,1.0,true],[null,null,232,233,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,232,234,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,232,235,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,232,236,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,232,237,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,232,238,9900.0,132.0,132.0,1080.375174910099986,28.809000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,239,240,9900.0,400.0,400.0,472.850956832099996,5.049,0.0,0.0,0.0,\"hv\",0.0,null,null,1.88,null,1.0,false,1,1.0,true],[null,null,239,241,9900.0,400.0,400.0,472.850956832099996,5.049,0.0,0.0,0.0,\"hv\",0.0,null,null,1.88,null,1.0,false,1,1.0,true],[null,null,239,242,9900.0,400.0,400.0,1026.705779459699897,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,false,1,1.0,true],[null,null,22,24,9900.0,400.0,400.0,268.887535690999982,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8,null,1.0,false,1,1.0,true],[null,null,239,243,9900.0,400.0,400.0,1026.705779459699897,12.474,0.0,0.0,0.0,\"hv\",0.0,null,null,1.03,null,1.0,false,1,1.0,true],[null,null,244,245,9900.0,132.0,132.0,1727.334004806499934,36.134999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,3.93,null,1.0,false,1,1.0,true],[null,null,244,246,9900.0,132.0,132.0,1705.358781541300004,36.036000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.93,null,1.0,false,1,1.0,true],[null,null,247,248,9900.0,132.0,132.0,444.933117331099993,10.593,0.0,0.0,0.0,\"hv\",0.0,null,null,1.56,null,1.0,false,1,1.0,true],[null,null,249,250,9900.0,132.0,132.0,341.682404770900007,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,0.88,null,1.0,false,1,1.0,true],[null,null,251,252,9900.0,132.0,132.0,1204.454701449599952,31.68,0.0,0.0,0.0,\"hv\",0.0,null,null,2.41,null,1.0,false,1,1.0,true],[null,null,251,253,9900.0,132.0,132.0,589.435092273999999,14.85,0.0,0.0,0.0,\"hv\",0.0,null,null,2.15,null,1.0,false,1,1.0,true],[null,null,254,255,9900.0,132.0,132.0,2425.085376806399836,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,false,1,1.0,true],[null,null,254,256,9900.0,132.0,132.0,2421.199992483099777,89.099999999999994,0.0,0.0,0.0,\"hv\",0.0,null,null,0.32,null,1.0,false,1,1.0,true],[null,null,254,257,9900.0,132.0,132.0,2421.127937140000085,87.120000000000005,0.0,0.0,0.0,\"hv\",0.0,null,null,0.33,null,1.0,false,1,1.0,true],[null,null,25,26,9900.0,400.0,400.0,264.717725188500026,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.24,null,1.0,false,1,1.0,true],[null,null,254,258,9900.0,132.0,132.0,1866.901243032699995,65.438999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,0.42,null,1.0,false,1,1.0,true],[null,null,259,260,9900.0,132.0,132.0,388.610423990400022,5.247,0.0,0.0,0.0,\"hv\",0.0,null,null,3.16,null,1.0,false,1,1.0,true],[null,null,261,262,9900.0,132.0,132.0,1327.292409263699938,42.866999999999997,0.0,0.0,0.0,\"hv\",0.0,null,null,3.92,null,1.0,false,1,1.0,true],[null,null,261,263,9900.0,132.0,132.0,1335.045815550899988,43.956000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,3.84,null,1.0,false,1,1.0,true],[null,null,261,264,9900.0,132.0,132.0,1344.940487612700053,43.956000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,false,1,1.0,true],[null,null,265,266,9900.0,132.0,132.0,1760.021999999999935,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.88,null,-1.0,false,1,1.0,true],[null,null,265,267,9900.0,132.0,132.0,1760.021999999999935,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.88,null,-1.0,false,1,1.0,true],[null,null,268,269,9900.0,132.0,132.0,381.580728051099982,5.148,0.0,0.0,0.0,\"hv\",0.0,null,null,3.46,null,1.0,false,1,1.0,true],[null,null,270,271,9900.0,132.0,132.0,726.299605929300014,21.978000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,0.39,null,1.0,false,1,1.0,true],[null,null,270,272,9900.0,132.0,132.0,1386.626531926000098,41.679000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,0.73,null,1.0,false,1,1.0,true],[null,null,0,3,9900.0,275.0,275.0,265.141315017099998,7.92,0.0,0.0,0.0,\"hv\",0.0,null,null,0.08,null,-1.0,false,1,1.0,true],[null,null,25,27,9900.0,400.0,400.0,274.015708150100011,6.732,0.0,0.0,0.0,\"hv\",0.0,null,null,2.37,null,1.0,false,1,1.0,true],[null,null,273,274,9900.0,132.0,132.0,1033.262464070000078,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,false,1,1.0,true],[null,null,273,275,9900.0,132.0,132.0,1033.262464070000078,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,false,1,1.0,true],[null,null,273,276,9900.0,132.0,132.0,1033.262464070000078,24.75,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,-1.0,false,1,1.0,true],[null,null,476,631,9900.0,275.0,66.0,1650.045833063400096,36.728999999999999,0.0,0.0151717172,0.0,\"hv\",0.0,null,null,3.18,null,-1.0,false,1,1.0,true],[null,null,476,631,9900.0,275.0,66.0,1650.050252294799975,36.927,0.0,0.0285454545,0.0,\"hv\",0.0,null,null,3.15,null,-1.0,false,1,1.0,true],[null,null,476,631,9900.0,275.0,66.0,1608.741546900899948,46.926000000000002,0.0,0.0263737374,0.0,\"hv\",0.0,null,null,2.8,null,-1.0,false,1,1.0,true],[null,null,482,632,9900.0,275.0,66.0,1645.908397646099956,45.441000000000002,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,false,1,1.0,true],[null,null,487,633,9900.0,275.0,66.0,1640.104256463300089,39.104999999999997,0.0,0.0083939394,0.0,\"hv\",0.0,null,null,1.34,null,-1.0,false,1,1.0,true],[null,null,486,633,9900.0,275.0,66.0,1635.148592088200076,38.808,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,1.35,null,-1.0,false,1,1.0,true],[null,null,478,634,9900.0,275.0,66.0,1319.951228811499959,31.68,0.0,0.0050808081,0.0,\"hv\",0.0,null,null,3.37,null,-1.0,false,1,1.0,true],[null,null,28,29,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true],[null,null,478,634,9900.0,275.0,66.0,1303.519620232099896,31.581,0.0,0.004979798,0.0,\"hv\",0.0,null,null,3.35,null,-1.0,false,1,1.0,true],[null,null,480,635,9900.0,275.0,66.0,1683.000515382299909,36.530999999999999,0.0,0.0148888889,0.0,\"hv\",0.0,null,null,3.01,null,-1.0,false,1,1.0,true],[null,null,480,635,9900.0,275.0,66.0,1658.260807218500076,36.728999999999999,0.0,0.0122929293,0.0,\"hv\",0.0,null,null,2.97,null,-1.0,false,1,1.0,true],[null,null,482,632,9900.0,275.0,66.0,1642.345759141499912,45.441000000000002,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,false,1,1.0,true],[null,null,57,636,9900.0,275.0,66.0,1072.483700922299931,25.937999999999999,0.0,0.0059191919,0.0,\"hv\",0.0,null,null,0.93,null,-1.0,false,1,1.0,true],[null,null,55,636,9900.0,275.0,66.0,1077.986906609299922,24.254999999999999,0.0,0.0071313131,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,false,1,1.0,true],[null,null,493,637,9900.0,275.0,66.0,1592.675511485299921,38.213999999999999,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,7.34,null,-1.0,false,1,1.0,true],[null,null,493,637,9900.0,275.0,66.0,1604.583106589399904,35.244,0.0,0.007010101,0.0,\"hv\",0.0,null,null,7.66,null,-1.0,false,1,1.0,true],[null,null,331,638,9900.0,400.0,66.0,1334.886132267499988,21.186,0.0,0.0054545455,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true],[null,null,331,638,9900.0,400.0,66.0,1343.097451619200001,20.888999999999999,0.0,0.0043838384,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true],[null,null,28,30,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true],[null,null,500,639,9900.0,275.0,66.0,1023.020235187000026,22.670999999999999,0.0,0.0024040404,0.0,\"hv\",0.0,null,null,7.15,null,-1.0,false,1,1.0,true],[null,null,500,639,9900.0,275.0,66.0,1012.045172883100008,23.166,0.0,0.0022929293,0.0,\"hv\",0.0,null,null,7.07,null,-1.0,false,1,1.0,true],[null,null,534,640,9900.0,275.0,66.0,1567.775218417800033,31.085999999999999,0.0,0.0242020202,0.0,\"hv\",0.0,null,null,5.79,null,-1.0,false,1,1.0,true],[null,null,534,640,9900.0,275.0,66.0,1559.270846432099916,31.481999999999999,0.0,0.0295353535,0.0,\"hv\",0.0,null,null,5.74,null,-1.0,false,1,1.0,true],[null,null,571,641,9900.0,275.0,66.0,1800.487023675799946,49.005000000000003,0.0,0.0270707071,0.0,\"hv\",0.0,null,null,4.04,null,-1.0,false,1,1.0,true],[null,null,571,642,9900.0,275.0,66.0,1798.51045824480002,49.103999999999999,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,8.82,null,1.0,false,1,1.0,true],[null,null,573,641,9900.0,275.0,66.0,1798.51045824480002,49.103999999999999,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,2.38,null,-1.0,false,1,1.0,true],[null,null,571,641,9900.0,275.0,66.0,1774.737697730000036,48.311999999999998,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,4.04,null,-1.0,false,1,1.0,true],[null,null,577,643,9900.0,275.0,66.0,1319.951228811499959,31.68,0.0,0.0046565657,0.0,\"hv\",0.0,null,null,4.19,null,-1.0,false,1,1.0,true],[null,null,579,643,9900.0,275.0,66.0,1334.30922278349999,31.977,0.0,0.0051212121,0.0,\"hv\",0.0,null,null,3.97,null,-1.0,false,1,1.0,true],[null,null,28,31,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true],[null,null,593,644,9900.0,275.0,66.0,1088.993033977699952,29.106000000000002,0.0,0.003989899,0.0,\"hv\",0.0,null,null,3.67,null,-1.0,false,1,1.0,true],[null,null,593,644,9900.0,275.0,66.0,1056.038178762999905,29.106000000000002,0.0,0.0031515152,0.0,\"hv\",0.0,null,null,3.35,null,-1.0,false,1,1.0,true],[null,null,593,644,9900.0,275.0,66.0,1089.003689993699936,29.501999999999999,0.0,0.0032222222,0.0,\"hv\",0.0,null,null,3.52,null,-1.0,false,1,1.0,true],[null,null,593,645,9900.0,275.0,66.0,1079.096603113900073,29.106000000000002,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,0.1,null,-1.0,false,1,1.0,true],[null,null,582,646,9900.0,275.0,66.0,1440.994108060499912,31.581,0.0,0.0052626263,0.0,\"hv\",0.0,null,null,4.0,null,-1.0,false,1,1.0,true],[null,null,582,646,9900.0,275.0,66.0,1413.470054900700006,31.184999999999999,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,3.94,null,-1.0,false,1,1.0,true],[null,null,582,646,9900.0,275.0,66.0,1419.023675383899899,31.68,0.0,0.0058888889,0.0,\"hv\",0.0,null,null,3.85,null,-1.0,false,1,1.0,true],[null,null,590,647,9900.0,275.0,66.0,1069.758699861800096,23.661000000000001,0.0,0.0196464646,0.0,\"hv\",0.0,null,null,4.83,null,-1.0,false,1,1.0,true],[null,null,590,648,9900.0,275.0,66.0,1138.467772891699951,24.552,0.0,0.003989899,0.0,\"hv\",0.0,null,null,4.92,null,-1.0,false,1,1.0,true],[null,null,590,648,9900.0,275.0,66.0,1073.00984558389996,22.968,0.0,0.014020202,0.0,\"hv\",0.0,null,null,4.97,null,-1.0,false,1,1.0,true],[null,null,28,32,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true],[null,null,590,647,9900.0,275.0,66.0,1072.530023487500102,23.661000000000001,0.0,0.003989899,0.0,\"hv\",0.0,null,null,4.83,null,-1.0,false,1,1.0,true],[null,null,612,649,9900.0,275.0,66.0,1768.845899264500076,46.332000000000001,0.0,0.0048888889,0.0,\"hv\",0.0,null,null,5.43,null,-1.0,false,1,1.0,true],[null,null,612,649,9900.0,275.0,66.0,1110.481592269800103,29.600999999999999,0.0,0.0125959596,0.0,\"hv\",0.0,null,null,5.35,null,-1.0,false,1,1.0,true],[null,null,309,650,9900.0,400.0,275.0,158.808343659900004,1.98,0.0,-0.0815151515,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,308,451,9900.0,400.0,275.0,158.114189021700014,1.881,0.0,-0.0347474747,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,289,456,9900.0,400.0,275.0,167.522158976100002,2.178,0.0,-0.0164949495,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,289,456,9900.0,400.0,275.0,164.840826923999998,1.386,0.0,0.0074444444,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,286,457,9900.0,400.0,275.0,158.114189021700014,1.881,0.0,0.0162828283,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,294,457,9900.0,400.0,275.0,158.111957479500006,1.683,0.0,0.0057979798,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,279,443,9900.0,400.0,275.0,241.580772877300006,3.168,0.0,-0.0122222222,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,28,33,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,2.04,null,-1.0,false,1,1.0,true],[null,null,279,521,9900.0,400.0,275.0,237.815330550800013,2.871,0.0,0.0059494949,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,279,443,9900.0,400.0,275.0,231.69054414019999,3.762,0.0,0.0093636364,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,279,521,9900.0,400.0,275.0,240.99383959970001,3.663,0.0,0.0093434343,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,296,463,9900.0,400.0,275.0,159.894930341800006,1.782,0.0,0.0027272727,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,283,464,9900.0,400.0,275.0,159.698078041000002,1.881,0.0,-0.0163737374,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,300,459,9900.0,400.0,275.0,159.201973568200003,1.782,0.0,0.0025353535,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,300,459,9900.0,400.0,275.0,158.404454937400004,1.188,0.0,0.0056666667,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,312,460,9900.0,400.0,275.0,154.44916992009999,1.683,0.0,0.0081515152,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,327,59,9900.0,400.0,275.0,159.200896206599992,1.683,0.0,0.0028484848,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,327,57,9900.0,400.0,275.0,149.203641956199988,1.782,0.0,-0.0312121212,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,28,34,9900.0,400.0,400.0,463.074857262799981,6.93,0.0,0.0,0.0,\"hv\",0.0,null,null,3.86,null,1.0,false,1,1.0,true],[null,null,324,497,9900.0,400.0,275.0,158.507935101100003,1.683,0.0,0.0032121212,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,324,498,9900.0,400.0,275.0,158.404454937400004,1.188,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,314,493,9900.0,400.0,275.0,161.082857104699997,1.782,0.0,0.0085454545,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,314,493,9900.0,400.0,275.0,158.906133254800011,1.881,0.0,0.0174545455,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,325,651,9900.0,400.0,275.0,159.396917551799987,1.485,0.0,-0.0142424242,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,325,499,9900.0,400.0,275.0,166.028785230199986,1.386,0.0,0.0062020202,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,336,452,9900.0,400.0,275.0,157.717067475300013,1.782,0.0,0.0046767677,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,337,492,9900.0,400.0,275.0,157.222099171800011,1.782,0.0,0.004989899,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,338,473,9900.0,400.0,275.0,162.969907789800004,2.277,0.0,0.0184848485,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,340,652,9900.0,400.0,275.0,235.642648281199996,3.267,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,35,36,9900.0,400.0,400.0,195.662098263800004,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,false,1,1.0,true],[null,null,340,528,9900.0,400.0,275.0,155.738359725500004,1.881,0.0,0.0099393939,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,126,548,9900.0,400.0,275.0,159.396917551799987,1.485,0.0,0.0032222222,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,362,545,9900.0,400.0,275.0,165.829994253199999,1.287,0.0,0.0093333333,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,359,539,9900.0,400.0,275.0,159.205574980899996,2.079,0.0,-0.0316161616,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,359,539,9900.0,400.0,275.0,158.511366788000004,1.98,0.0,0.0081919192,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,363,529,9900.0,400.0,275.0,158.311029700999995,1.782,0.0,0.0118181818,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,364,543,9900.0,400.0,275.0,159.497879641100013,1.683,0.0,0.0023939394,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,365,534,9900.0,400.0,275.0,167.721457079900006,2.277,0.0,0.0038484848,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,359,540,9900.0,400.0,275.0,157.320002574400007,1.683,0.0,0.003989899,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,386,550,9900.0,400.0,275.0,156.7321338239,2.178,0.0,0.0113737374,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,35,37,9900.0,400.0,400.0,194.672292011499991,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.63,null,1.0,false,1,1.0,true],[null,null,388,550,9900.0,400.0,275.0,156.7321338239,2.178,0.0,0.003,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,396,580,9900.0,400.0,275.0,264.339807121399986,2.277,0.0,0.0023434343,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,396,578,9900.0,400.0,275.0,264.339807121399986,2.277,0.0,0.0050505051,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,379,573,9900.0,400.0,275.0,237.623841303900008,3.366,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,385,571,9900.0,400.0,275.0,235.642648281199996,3.267,0.0,-0.013030303,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,385,585,9900.0,400.0,275.0,235.642648281199996,3.267,0.0,0.0034343434,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,395,560,9900.0,400.0,275.0,264.339807121399986,2.277,0.0,-0.0041313131,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,395,562,9900.0,400.0,275.0,264.339807121399986,2.277,0.0,-0.0041313131,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,43,653,9900.0,400.0,275.0,158.410023432900005,1.782,0.0,0.0095757576,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,43,653,9900.0,400.0,275.0,158.805998438300008,1.782,0.0,0.0121515152,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,35,38,9900.0,400.0,400.0,198.928472577500003,3.861,0.0,0.0,0.0,\"hv\",0.0,null,null,1.66,null,1.0,false,1,1.0,true],[null,null,410,597,9900.0,400.0,275.0,256.715418489000001,2.079,0.0,0.003030303,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,440,596,9900.0,400.0,275.0,158.705923953699994,1.683,0.0,0.0103434343,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,440,596,9900.0,400.0,275.0,157.715979970299998,1.683,0.0,0.0084949495,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,441,584,9900.0,400.0,275.0,161.083982723300011,1.881,0.0,0.0136363636,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,441,600,9900.0,400.0,275.0,158.808343659900004,1.98,0.0,0.0131616162,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,414,606,9900.0,400.0,275.0,158.311029700999995,1.782,0.0,0.0081616162,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,414,607,9900.0,400.0,275.0,167.421908727599998,2.079,0.0,0.0202727273,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,412,611,9900.0,400.0,275.0,158.705923953699994,1.683,0.0,0.0088686869,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,416,616,9900.0,400.0,275.0,149.604854884500014,2.178,0.0,0.0111414141,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,417,616,9900.0,400.0,275.0,158.511366788000004,1.98,0.0,0.0096767677,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,4,5,9900.0,275.0,275.0,1133.944085514400058,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,false,1,1.0,true],[null,null,39,40,9900.0,400.0,400.0,189.637336118200011,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.11,null,1.0,false,1,1.0,true],[null,null,412,603,9900.0,400.0,275.0,160.091846694299988,1.683,0.0,0.0084545455,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,415,619,9900.0,400.0,275.0,159.69694265390001,1.782,0.0,0.0116060606,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,86,622,9900.0,400.0,275.0,241.48730115059999,3.564,0.0,-0.0595959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,86,624,9900.0,400.0,275.0,240.896376753600009,3.762,0.0,-0.0595959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,443,654,9900.0,275.0,132.0,1237.476437775700106,34.155000000000001,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,5.46,null,-1.0,false,1,1.0,true],[null,null,443,655,9900.0,275.0,132.0,1155.019949270599909,33.363,0.0,0.0154747475,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,false,1,1.0,true],[null,null,521,654,9900.0,275.0,132.0,1237.476437775700106,34.155000000000001,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,0.19,null,-1.0,false,1,1.0,true],[null,null,521,655,9900.0,275.0,132.0,1212.785873836799965,28.413,0.0,0.0016969697,0.0,\"hv\",0.0,null,null,1.37,null,-1.0,false,1,1.0,true],[null,null,81,656,9900.0,400.0,132.0,824.135000651000041,16.137,0.0,0.0046060606,0.0,\"hv\",0.0,null,null,0.86,null,1.0,false,1,1.0,true],[null,null,81,656,9900.0,400.0,132.0,800.70409881119997,12.077999999999999,0.0,0.005959596,0.0,\"hv\",0.0,null,null,1.11,null,1.0,false,1,1.0,true],[null,null,39,41,9900.0,400.0,400.0,191.220902586499989,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.13,null,1.0,false,1,1.0,true],[null,null,468,657,9900.0,275.0,132.0,860.075820026400038,10.395,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.1,null,-1.0,false,1,1.0,true],[null,null,469,658,9900.0,275.0,132.0,851.842449570300005,15.741,0.0,0.0080606061,0.0,\"hv\",0.0,null,null,3.21,null,-1.0,false,1,1.0,true],[null,null,446,659,9900.0,275.0,132.0,843.401708514399957,19.206,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,1.98,null,1.0,false,1,1.0,true],[null,null,446,659,9900.0,275.0,132.0,841.707996588500009,18.710999999999998,0.0,0.0041414141,0.0,\"hv\",0.0,null,null,2.01,null,1.0,false,1,1.0,true],[null,null,446,660,9900.0,275.0,132.0,847.648730135299957,18.809999999999999,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,2.23,null,1.0,false,1,1.0,true],[null,null,446,660,9900.0,275.0,132.0,846.953708020699992,18.710999999999998,0.0,0.0038888889,0.0,\"hv\",0.0,null,null,2.23,null,1.0,false,1,1.0,true],[null,null,444,661,9900.0,275.0,132.0,854.514994591100049,15.741,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.43,null,1.0,false,1,1.0,true],[null,null,447,662,9900.0,275.0,132.0,830.481549662599946,16.731000000000002,0.0,0.0074545455,0.0,\"hv\",0.0,null,null,0.73,null,-1.0,false,1,1.0,true],[null,null,444,662,9900.0,275.0,132.0,825.530559817700009,16.632000000000002,0.0,0.0065757576,0.0,\"hv\",0.0,null,null,0.14,null,-1.0,false,1,1.0,true],[null,null,447,661,9900.0,275.0,132.0,824.971508628000038,13.068,0.0,0.0065757576,0.0,\"hv\",0.0,null,null,0.02,null,-1.0,false,1,1.0,true],[null,null,39,42,9900.0,400.0,400.0,189.236887973800009,4.257,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2,null,1.0,false,1,1.0,true],[null,null,445,663,9900.0,275.0,132.0,864.242130994000036,11.087999999999999,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,3.05,null,1.0,false,1,1.0,true],[null,null,445,663,9900.0,275.0,132.0,817.738351995899961,17.919,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.3,null,1.0,false,1,1.0,true],[null,null,445,663,9900.0,275.0,132.0,825.848031107399947,17.622,0.0,0.0041818182,0.0,\"hv\",0.0,null,null,2.33,null,1.0,false,1,1.0,true],[null,null,450,664,9900.0,275.0,132.0,862.486590907899995,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,1.78,null,1.0,false,1,1.0,true],[null,null,450,664,9900.0,275.0,132.0,862.486590907899995,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,1.78,null,1.0,false,1,1.0,true],[null,null,450,664,9900.0,275.0,132.0,866.445692410100037,18.414000000000002,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,1.78,null,1.0,false,1,1.0,true],[null,null,295,665,9900.0,400.0,132.0,484.238510856999994,5.346,0.0,0.0012828283,0.0,\"hv\",0.0,null,null,1.15,null,1.0,false,1,1.0,true],[null,null,451,666,9900.0,275.0,132.0,843.687508453799978,18.710999999999998,0.0,0.0042828283,0.0,\"hv\",0.0,null,null,2.78,null,1.0,false,1,1.0,true],[null,null,650,666,9900.0,275.0,132.0,827.17462244980004,19.404,0.0,0.013020202,0.0,\"hv\",0.0,null,null,2.82,null,1.0,false,1,1.0,true],[null,null,193,665,9900.0,400.0,132.0,484.238510856999994,5.346,0.0,0.0,0.0,\"hv\",0.0,null,null,1.21,null,1.0,false,1,1.0,true],[null,null,43,44,9900.0,400.0,400.0,202.266691397800002,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,3.19,null,1.0,false,1,1.0,true],[null,null,451,666,9900.0,275.0,132.0,839.330384246900053,18.611999999999998,0.0,0.0038080808,0.0,\"hv\",0.0,null,null,2.78,null,1.0,false,1,1.0,true],[null,null,167,667,9900.0,400.0,132.0,779.643982626000024,13.563000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.54,null,1.0,false,1,1.0,true],[null,null,167,667,9900.0,400.0,132.0,823.737143149999952,16.038,0.0,0.0164747475,0.0,\"hv\",0.0,null,null,3.31,null,1.0,false,1,1.0,true],[null,null,281,668,9900.0,400.0,132.0,823.799957370699985,14.058,0.0,0.0053939394,0.0,\"hv\",0.0,null,null,6.22,null,1.0,false,1,1.0,true],[null,null,281,669,9900.0,400.0,132.0,820.828701850099947,13.959,0.0,0.0048282828,0.0,\"hv\",0.0,null,null,2.07,null,-1.0,false,1,1.0,true],[null,null,456,670,9900.0,275.0,132.0,1228.449305844199898,29.501999999999999,0.0,0.0112020202,0.0,\"hv\",0.0,null,null,9.31,null,-1.0,false,1,1.0,true],[null,null,456,670,9900.0,275.0,132.0,1212.712904738800034,29.501999999999999,0.0,0.0177575758,0.0,\"hv\",0.0,null,null,9.32,null,-1.0,false,1,1.0,true],[null,null,453,671,9900.0,275.0,132.0,797.808224540799984,16.236000000000001,0.0,0.0064949495,0.0,\"hv\",0.0,null,null,0.99,null,1.0,false,1,1.0,true],[null,null,453,672,9900.0,275.0,132.0,796.51947967709998,16.137,0.0,0.0065353535,0.0,\"hv\",0.0,null,null,11.83,null,1.0,false,1,1.0,true],[null,null,453,672,9900.0,275.0,132.0,804.047965457300052,16.434000000000001,0.0,0.0081616162,0.0,\"hv\",0.0,null,null,11.82,null,1.0,false,1,1.0,true],[null,null,43,45,9900.0,400.0,400.0,203.554617184199998,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,3.05,null,1.0,false,1,1.0,true],[null,null,459,673,9900.0,275.0,132.0,826.739682021500016,12.177,0.0,0.005989899,0.0,\"hv\",0.0,null,null,11.720000000000001,null,1.0,false,1,1.0,true],[null,null,459,674,9900.0,275.0,132.0,791.970478887300032,16.335000000000001,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,11.1,null,1.0,false,1,1.0,true],[null,null,459,674,9900.0,275.0,132.0,855.928110295500005,11.186999999999999,0.0,0.0096161616,0.0,\"hv\",0.0,null,null,12.24,null,1.0,false,1,1.0,true],[null,null,459,673,9900.0,275.0,132.0,822.775771702099974,11.880000000000001,0.0,0.0067777778,0.0,\"hv\",0.0,null,null,11.779999999999999,null,1.0,false,1,1.0,true],[null,null,282,675,9900.0,400.0,132.0,824.187605308999991,13.563000000000001,0.0,0.0022222222,0.0,\"hv\",0.0,null,null,6.24,null,1.0,false,1,1.0,true],[null,null,282,675,9900.0,400.0,132.0,827.464114205600026,14.157,0.0,0.0026363636,0.0,\"hv\",0.0,null,null,6.14,null,1.0,false,1,1.0,true],[null,null,458,676,9900.0,275.0,132.0,826.831529469600014,17.324999999999999,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,12.67,null,1.0,false,1,1.0,true],[null,null,458,676,9900.0,275.0,132.0,818.921758619800016,17.721,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,12.56,null,1.0,false,1,1.0,true],[null,null,461,677,9900.0,275.0,132.0,819.800439531500046,11.484,0.0,0.0050707071,0.0,\"hv\",0.0,null,null,9.220000000000001,null,1.0,false,1,1.0,true],[null,null,458,678,9900.0,275.0,132.0,812.658485766899958,10.395,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.16,null,-1.0,false,1,1.0,true],[null,null,46,47,9900.0,400.0,400.0,249.881530445900012,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,3.02,null,1.0,false,1,1.0,true],[null,null,461,677,9900.0,275.0,132.0,835.744853841199983,11.978999999999999,0.0,0.0050606061,0.0,\"hv\",0.0,null,null,9.18,null,1.0,false,1,1.0,true],[null,null,461,677,9900.0,275.0,132.0,822.981045449399971,12.375,0.0,0.0061111111,0.0,\"hv\",0.0,null,null,9.1,null,1.0,false,1,1.0,true],[null,null,460,679,9900.0,275.0,132.0,792.023048102100006,18.710999999999998,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,9.92,null,1.0,false,1,1.0,true],[null,null,462,679,9900.0,275.0,132.0,849.59666432079996,17.324999999999999,0.0,0.0119191919,0.0,\"hv\",0.0,null,null,8.199999999999999,null,1.0,false,1,1.0,true],[null,null,462,679,9900.0,275.0,132.0,847.023201182199955,17.324999999999999,0.0,0.0097373737,0.0,\"hv\",0.0,null,null,8.19,null,1.0,false,1,1.0,true],[null,null,460,679,9900.0,275.0,132.0,862.361092936100022,17.126999999999999,0.0,0.0107575758,0.0,\"hv\",0.0,null,null,10.35,null,1.0,false,1,1.0,true],[null,null,457,680,9900.0,275.0,132.0,1220.998333944799924,28.314,0.0,0.0153434343,0.0,\"hv\",0.0,null,null,2.92,null,1.0,false,1,1.0,true],[null,null,457,681,9900.0,275.0,132.0,844.679464057199994,18.809999999999999,0.0,0.0038585859,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,457,680,9900.0,275.0,132.0,1209.430168323099906,28.809000000000001,0.0,0.0156262626,0.0,\"hv\",0.0,null,null,2.91,null,1.0,false,1,1.0,true],[null,null,457,681,9900.0,275.0,132.0,830.790664201899972,17.324999999999999,0.0,0.0078585859,0.0,\"hv\",0.0,null,null,6.24,null,1.0,false,1,1.0,true],[null,null,46,48,9900.0,400.0,400.0,274.446142257500014,10.890000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.21,null,1.0,false,1,1.0,true],[null,null,71,682,9900.0,275.0,132.0,1218.519416128000103,28.116,0.0,0.0199393939,0.0,\"hv\",0.0,null,null,3.48,null,-1.0,false,1,1.0,true],[null,null,65,683,9900.0,275.0,132.0,1212.781251270800112,28.215,0.0,0.0034848485,0.0,\"hv\",0.0,null,null,0.29,null,1.0,false,1,1.0,true],[null,null,65,684,9900.0,275.0,132.0,825.11716148070002,15.741,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.29,null,1.0,false,1,1.0,true],[null,null,67,685,9900.0,275.0,132.0,830.723983776200043,13.760999999999999,0.0,0.0041313131,0.0,\"hv\",0.0,null,null,4.68,null,1.0,false,1,1.0,true],[null,null,473,686,9900.0,275.0,132.0,1134.41652835979994,32.670000000000002,0.0,0.013010101,0.0,\"hv\",0.0,null,null,4.49,null,1.0,false,1,1.0,true],[null,null,473,686,9900.0,275.0,132.0,1155.008578553899952,32.966999999999999,0.0,0.0155555556,0.0,\"hv\",0.0,null,null,4.51,null,1.0,false,1,1.0,true],[null,null,473,686,9900.0,275.0,132.0,1179.765454514199973,33.561,0.0,0.0136363636,0.0,\"hv\",0.0,null,null,4.51,null,1.0,false,1,1.0,true],[null,null,473,687,9900.0,275.0,132.0,1155.008578553899952,32.966999999999999,0.0,0.0194343434,0.0,\"hv\",0.0,null,null,5.07,null,1.0,false,1,1.0,true],[null,null,473,687,9900.0,275.0,132.0,1155.025685500100053,33.561,0.0,0.0192121212,0.0,\"hv\",0.0,null,null,5.04,null,1.0,false,1,1.0,true],[null,null,316,688,9900.0,400.0,132.0,824.63380418769998,16.335000000000001,0.0,0.0083939394,0.0,\"hv\",0.0,null,null,2.63,null,1.0,false,1,1.0,true],[null,null,49,50,9900.0,400.0,400.0,255.282015053900011,9.009,0.0,0.0,0.0,\"hv\",0.0,null,null,2.05,null,1.0,false,1,1.0,true],[null,null,316,688,9900.0,400.0,132.0,827.502294465100022,16.236000000000001,0.0,0.0085353535,0.0,\"hv\",0.0,null,null,2.65,null,1.0,false,1,1.0,true],[null,null,483,689,9900.0,275.0,132.0,837.38910502409999,15.642,0.0,0.0045353535,0.0,\"hv\",0.0,null,null,3.79,null,1.0,false,1,1.0,true],[null,null,483,689,9900.0,275.0,132.0,837.390960143500024,15.741,0.0,0.0044444444,0.0,\"hv\",0.0,null,null,3.78,null,1.0,false,1,1.0,true],[null,null,485,689,9900.0,275.0,132.0,820.899164930699953,17.622,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,3.89,null,1.0,false,1,1.0,true],[null,null,488,690,9900.0,275.0,132.0,825.172482869499959,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,488,690,9900.0,275.0,132.0,825.172482869499959,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.52,null,1.0,false,1,1.0,true],[null,null,57,691,9900.0,275.0,132.0,1145.629287546800015,36.927,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,4.44,null,-1.0,false,1,1.0,true],[null,null,505,692,9900.0,275.0,132.0,796.172969269900022,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.69,null,1.0,false,1,1.0,true],[null,null,491,693,9900.0,275.0,132.0,836.321372486100017,16.731000000000002,0.0,0.0081111111,0.0,\"hv\",0.0,null,null,5.98,null,1.0,false,1,1.0,true],[null,null,491,694,9900.0,275.0,132.0,817.816236034699955,16.928999999999998,0.0,0.0033838384,0.0,\"hv\",0.0,null,null,6.44,null,1.0,false,1,1.0,true],[null,null,49,51,9900.0,400.0,400.0,267.595608209500028,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,2.63,null,1.0,false,1,1.0,true],[null,null,491,693,9900.0,275.0,132.0,852.550322379300042,16.533000000000001,0.0,0.0071313131,0.0,\"hv\",0.0,null,null,6.02,null,1.0,false,1,1.0,true],[null,null,491,694,9900.0,275.0,132.0,830.487586152299968,17.027999999999999,0.0,0.0066666667,0.0,\"hv\",0.0,null,null,6.46,null,1.0,false,1,1.0,true],[null,null,492,695,9900.0,275.0,132.0,810.576621357899967,16.236000000000001,0.0,0.0043232323,0.0,\"hv\",0.0,null,null,7.35,null,1.0,false,1,1.0,true],[null,null,492,696,9900.0,275.0,132.0,818.79198937030003,16.236000000000001,0.0,0.0046868687,0.0,\"hv\",0.0,null,null,6.82,null,1.0,false,1,1.0,true],[null,null,492,695,9900.0,275.0,132.0,822.957083902300042,16.632000000000002,0.0,0.0044040404,0.0,\"hv\",0.0,null,null,7.33,null,1.0,false,1,1.0,true],[null,null,492,696,9900.0,275.0,132.0,816.729527743400013,17.027999999999999,0.0,0.0052222222,0.0,\"hv\",0.0,null,null,6.72,null,1.0,false,1,1.0,true],[null,null,318,697,9900.0,400.0,132.0,825.190869060599994,14.355,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.95,null,1.0,false,1,1.0,true],[null,null,318,698,9900.0,400.0,132.0,824.996368011999948,14.553000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.16,null,1.0,false,1,1.0,true],[null,null,318,697,9900.0,400.0,132.0,816.778901488600013,14.454000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,318,698,9900.0,400.0,132.0,829.155467798399968,14.651999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.15,null,1.0,false,1,1.0,true],[null,null,52,53,9900.0,400.0,400.0,249.881530445900012,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,false,1,1.0,true],[null,null,317,699,9900.0,400.0,132.0,836.945959013499987,12.869999999999999,0.0,0.0147272727,0.0,\"hv\",0.0,null,null,3.13,null,1.0,false,1,1.0,true],[null,null,317,699,9900.0,400.0,132.0,816.780659424499959,14.553000000000001,0.0,0.0025555556,0.0,\"hv\",0.0,null,null,2.46,null,1.0,false,1,1.0,true],[null,null,35,700,9900.0,400.0,132.0,841.55195592550001,15.939,0.0,0.0037575758,0.0,\"hv\",0.0,null,null,5.21,null,1.0,false,1,1.0,true],[null,null,35,701,9900.0,400.0,132.0,825.417907133700055,15.939,0.0,0.0071818182,0.0,\"hv\",0.0,null,null,1.66,null,-1.0,false,1,1.0,true],[null,null,494,702,9900.0,275.0,132.0,1332.853526860300008,28.908000000000001,0.0,0.0117070707,0.0,\"hv\",0.0,null,null,8.85,null,1.0,false,1,1.0,true],[null,null,494,703,9900.0,275.0,132.0,777.103519055900051,15.345000000000001,0.0,0.0051616162,0.0,\"hv\",0.0,null,null,7.17,null,1.0,false,1,1.0,true],[null,null,494,703,9900.0,275.0,132.0,814.012664914999959,14.751,0.0,0.0151313131,0.0,\"hv\",0.0,null,null,7.42,null,1.0,false,1,1.0,true],[null,null,494,702,9900.0,275.0,132.0,1334.833061796100083,28.908000000000001,0.0,0.0110909091,0.0,\"hv\",0.0,null,null,8.85,null,1.0,false,1,1.0,true],[null,null,494,703,9900.0,275.0,132.0,808.467781255999967,14.651999999999999,0.0,0.0148181818,0.0,\"hv\",0.0,null,null,7.42,null,1.0,false,1,1.0,true],[null,null,494,702,9900.0,275.0,132.0,1336.509276634500111,28.611000000000001,0.0,0.0147272727,0.0,\"hv\",0.0,null,null,8.890000000000001,null,1.0,false,1,1.0,true],[null,null,4,6,9900.0,275.0,275.0,1135.824760784000091,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,false,1,1.0,true],[null,null,52,54,9900.0,400.0,400.0,250.772159046799999,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,1.75,null,1.0,false,1,1.0,true],[null,null,494,702,9900.0,275.0,132.0,1328.298450905100026,28.809000000000001,0.0,0.0133232323,0.0,\"hv\",0.0,null,null,8.85,null,1.0,false,1,1.0,true],[null,null,315,699,9900.0,400.0,132.0,824.543916892199945,10.890000000000001,0.0,0.0023232323,0.0,\"hv\",0.0,null,null,0.7,null,-1.0,false,1,1.0,true],[null,null,507,704,9900.0,275.0,132.0,1237.821609209099961,28.215,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,1.23,null,1.0,false,1,1.0,true],[null,null,501,705,9900.0,275.0,132.0,866.69385885669999,9.108000000000001,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,2.97,null,1.0,false,1,1.0,true],[null,null,527,706,9900.0,275.0,132.0,866.694904891600004,9.207000000000001,0.0,0.0019090909,0.0,\"hv\",0.0,null,null,8.83,null,1.0,false,1,1.0,true],[null,null,527,707,9900.0,275.0,132.0,864.567232394300049,18.513000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,7.76,null,1.0,false,1,1.0,true],[null,null,527,706,9900.0,275.0,132.0,755.316054102499948,14.751,0.0,0.0116565657,0.0,\"hv\",0.0,null,null,7.42,null,1.0,false,1,1.0,true],[null,null,527,707,9900.0,275.0,132.0,755.304687019100015,14.157,0.0,0.0077070707,0.0,\"hv\",0.0,null,null,8.1,null,1.0,false,1,1.0,true],[null,null,346,708,9900.0,400.0,132.0,856.309712347100003,16.434000000000001,0.0,0.0112020202,0.0,\"hv\",0.0,null,null,1.6,null,-1.0,false,1,1.0,true],[null,null,346,709,9900.0,400.0,132.0,825.043738360599946,17.027999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.81,null,1.0,false,1,1.0,true],[null,null,55,56,9900.0,275.0,275.0,277.261532277699985,5.841,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true],[null,null,346,709,9900.0,400.0,132.0,824.982777120200012,13.760999999999999,0.0,0.0107676768,0.0,\"hv\",0.0,null,null,6.53,null,1.0,false,1,1.0,true],[null,null,346,709,9900.0,400.0,132.0,809.311751451200053,11.781000000000001,0.0,0.0029494949,0.0,\"hv\",0.0,null,null,7.03,null,1.0,false,1,1.0,true],[null,null,344,710,9900.0,400.0,132.0,830.087631391400009,16.829999999999998,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,6.24,null,1.0,false,1,1.0,true],[null,null,344,710,9900.0,400.0,132.0,833.243196744499983,16.236000000000001,0.0,0.0046767677,0.0,\"hv\",0.0,null,null,6.34,null,1.0,false,1,1.0,true],[null,null,344,710,9900.0,400.0,132.0,825.829505262399948,10.791,0.0,0.0022727273,0.0,\"hv\",0.0,null,null,7.41,null,1.0,false,1,1.0,true],[null,null,342,711,9900.0,400.0,132.0,829.175426406899987,15.741,0.0,0.0024848485,0.0,\"hv\",0.0,null,null,4.86,null,1.0,false,1,1.0,true],[null,null,342,712,9900.0,400.0,132.0,788.692097910200005,15.741,0.0,0.0079393939,0.0,\"hv\",0.0,null,null,3.25,null,1.0,false,1,1.0,true],[null,null,342,712,9900.0,400.0,132.0,827.094923798400032,15.642,0.0,0.0101111111,0.0,\"hv\",0.0,null,null,3.45,null,1.0,false,1,1.0,true],[null,null,342,711,9900.0,400.0,132.0,816.802690300399945,15.741,0.0,0.0092727273,0.0,\"hv\",0.0,null,null,4.8,null,1.0,false,1,1.0,true],[null,null,126,713,9900.0,400.0,132.0,789.123957454699962,12.177,0.0,0.0065353535,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,false,1,1.0,true],[null,null,57,58,9900.0,275.0,275.0,275.03803624950001,2.97,0.0,0.0,0.0,\"hv\",0.0,null,null,7.47,null,1.0,false,1,1.0,true],[null,null,129,714,9900.0,400.0,132.0,783.74110801270001,15.642,0.0,0.0064444444,0.0,\"hv\",0.0,null,null,8.529999999999999,null,1.0,false,1,1.0,true],[null,null,129,714,9900.0,400.0,132.0,780.42931367929998,18.117000000000001,0.0,0.0022525253,0.0,\"hv\",0.0,null,null,8.0,null,1.0,false,1,1.0,true],[null,null,129,714,9900.0,400.0,132.0,787.906711843500034,10.098000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,10.210000000000001,null,1.0,false,1,1.0,true],[null,null,343,715,9900.0,400.0,132.0,783.750336947299957,10.196999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.07,null,1.0,false,1,1.0,true],[null,null,343,715,9900.0,400.0,132.0,783.750336947299957,10.196999999999999,0.0,0.0092626263,0.0,\"hv\",0.0,null,null,5.07,null,1.0,false,1,1.0,true],[null,null,533,716,9900.0,275.0,132.0,845.623577618300032,16.632000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,8.029999999999999,null,1.0,false,1,1.0,true],[null,null,533,716,9900.0,275.0,132.0,824.875556854500019,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,7.79,null,1.0,false,1,1.0,true],[null,null,533,716,9900.0,275.0,132.0,845.571981986700052,13.760999999999999,0.0,0.0041313131,0.0,\"hv\",0.0,null,null,8.4,null,1.0,false,1,1.0,true],[null,null,544,717,9900.0,275.0,132.0,803.149146525699962,16.038,0.0,0.0036464646,0.0,\"hv\",0.0,null,null,8.25,null,1.0,false,1,1.0,true],[null,null,544,717,9900.0,275.0,132.0,797.808224540799984,16.236000000000001,0.0,0.007030303,0.0,\"hv\",0.0,null,null,8.210000000000001,null,1.0,false,1,1.0,true],[null,null,59,60,9900.0,275.0,275.0,272.715082751199986,6.138,0.0,0.0,0.0,\"hv\",0.0,null,null,6.59,null,1.0,false,1,1.0,true],[null,null,544,717,9900.0,275.0,132.0,794.432962439199969,15.741,0.0,0.0056969697,0.0,\"hv\",0.0,null,null,8.27,null,1.0,false,1,1.0,true],[null,null,541,718,9900.0,275.0,132.0,752.764674519199957,15.84,0.0,0.0041616162,0.0,\"hv\",0.0,null,null,5.75,null,1.0,false,1,1.0,true],[null,null,541,718,9900.0,275.0,132.0,767.201539566400015,15.147,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.85,null,1.0,false,1,1.0,true],[null,null,541,718,9900.0,275.0,132.0,875.716697939500023,10.395,0.0,0.0015151515,0.0,\"hv\",0.0,null,null,6.77,null,1.0,false,1,1.0,true],[null,null,536,719,9900.0,275.0,132.0,874.495781593599986,14.949,0.0,0.0065050505,0.0,\"hv\",0.0,null,null,7.53,null,1.0,false,1,1.0,true],[null,null,537,720,9900.0,275.0,132.0,804.334942079500024,15.939,0.0,0.0074242424,0.0,\"hv\",0.0,null,null,11.24,null,1.0,false,1,1.0,true],[null,null,537,720,9900.0,275.0,132.0,808.488250567699993,15.741,0.0,0.0068888889,0.0,\"hv\",0.0,null,null,11.31,null,1.0,false,1,1.0,true],[null,null,537,721,9900.0,275.0,132.0,849.788620015600031,17.027999999999999,0.0,0.0025151515,0.0,\"hv\",0.0,null,null,1.43,null,-1.0,false,1,1.0,true],[null,null,538,720,9900.0,275.0,132.0,816.71735934779997,16.434000000000001,0.0,0.0041010101,0.0,\"hv\",0.0,null,null,11.699999999999999,null,1.0,false,1,1.0,true],[null,null,358,722,9900.0,400.0,132.0,821.272429419699961,16.533000000000001,0.0,0.0092828283,0.0,\"hv\",0.0,null,null,3.94,null,1.0,false,1,1.0,true],[null,null,55,61,9900.0,275.0,275.0,279.037080439100009,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,5.28,null,1.0,false,1,1.0,true],[null,null,358,723,9900.0,400.0,132.0,836.591742982200003,15.345000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.86,null,1.0,false,1,1.0,true],[null,null,358,723,9900.0,400.0,132.0,836.591742982200003,15.345000000000001,0.0,0.0085454545,0.0,\"hv\",0.0,null,null,4.87,null,1.0,false,1,1.0,true],[null,null,358,723,9900.0,400.0,132.0,823.395712658900038,13.563000000000001,0.0,0.0021010101,0.0,\"hv\",0.0,null,null,5.03,null,1.0,false,1,1.0,true],[null,null,532,724,9900.0,275.0,132.0,853.906863057699979,14.949,0.0,0.0060808081,0.0,\"hv\",0.0,null,null,11.07,null,1.0,false,1,1.0,true],[null,null,532,724,9900.0,275.0,132.0,845.59390602350004,15.048,0.0,0.0060707071,0.0,\"hv\",0.0,null,null,11.02,null,1.0,false,1,1.0,true],[null,null,532,724,9900.0,275.0,132.0,837.348092375600004,13.266,0.0,0.0054848485,0.0,\"hv\",0.0,null,null,11.390000000000001,null,1.0,false,1,1.0,true],[null,null,532,725,9900.0,275.0,132.0,824.163304241300011,17.523,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,1.19,null,-1.0,false,1,1.0,true],[null,null,540,726,9900.0,275.0,132.0,1193.737816836299999,37.521000000000001,0.0,0.003020202,0.0,\"hv\",0.0,null,null,4.96,null,1.0,false,1,1.0,true],[null,null,539,726,9900.0,275.0,132.0,1181.36585510710006,37.421999999999997,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,4.7,null,1.0,false,1,1.0,true],[null,null,540,726,9900.0,275.0,132.0,1369.494238506000102,29.799,0.0,0.0125454545,0.0,\"hv\",0.0,null,null,5.78,null,1.0,false,1,1.0,true],[null,null,65,66,9900.0,275.0,275.0,290.104208733699977,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,2.81,null,1.0,false,1,1.0,true],[null,null,363,727,9900.0,400.0,132.0,832.461943481500043,10.791,0.0,0.0014343434,0.0,\"hv\",0.0,null,null,4.79,null,1.0,false,1,1.0,true],[null,null,363,727,9900.0,400.0,132.0,833.247613541100009,10.295999999999999,0.0,0.0013939394,0.0,\"hv\",0.0,null,null,4.87,null,1.0,false,1,1.0,true],[null,null,89,728,9900.0,400.0,132.0,827.094923798400032,15.642,0.0,0.0114646465,0.0,\"hv\",0.0,null,null,3.89,null,1.0,false,1,1.0,true],[null,null,89,729,9900.0,400.0,132.0,827.098692060999952,15.84,0.0,0.0096565657,0.0,\"hv\",0.0,null,null,3.61,null,1.0,false,1,1.0,true],[null,null,542,730,9900.0,275.0,132.0,802.353371282899957,15.84,0.0,0.008989899,0.0,\"hv\",0.0,null,null,5.71,null,1.0,false,1,1.0,true],[null,null,542,730,9900.0,275.0,132.0,802.353371282899957,15.84,0.0,0.0069393939,0.0,\"hv\",0.0,null,null,5.7,null,1.0,false,1,1.0,true],[null,null,542,730,9900.0,275.0,132.0,802.353371282899957,15.84,0.0,0.0083535354,0.0,\"hv\",0.0,null,null,5.71,null,1.0,false,1,1.0,true],[null,null,542,731,9900.0,275.0,132.0,810.564940988699959,15.642,0.0,0.0068787879,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,false,1,1.0,true],[null,null,530,732,9900.0,275.0,132.0,845.674213963000056,13.959,0.0,0.0050606061,0.0,\"hv\",0.0,null,null,4.67,null,1.0,false,1,1.0,true],[null,null,530,733,9900.0,275.0,132.0,857.953449064100028,14.256,0.0,0.0057878788,0.0,\"hv\",0.0,null,null,5.18,null,1.0,false,1,1.0,true],[null,null,67,68,9900.0,275.0,275.0,289.899047918400015,3.96,0.0,0.0,0.0,\"hv\",0.0,null,null,2.85,null,1.0,false,1,1.0,true],[null,null,530,732,9900.0,275.0,132.0,833.222688621699945,15.147,0.0,0.0066666667,0.0,\"hv\",0.0,null,null,4.61,null,1.0,false,1,1.0,true],[null,null,530,733,9900.0,275.0,132.0,849.754780180699981,15.246,0.0,0.0057171717,0.0,\"hv\",0.0,null,null,5.11,null,1.0,false,1,1.0,true],[null,null,535,734,9900.0,275.0,132.0,805.777980285500007,18.611999999999998,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,4.62,null,1.0,false,1,1.0,true],[null,null,535,734,9900.0,275.0,132.0,800.820203557000014,18.216000000000001,0.0,0.0051919192,0.0,\"hv\",0.0,null,null,4.63,null,1.0,false,1,1.0,true],[null,null,535,735,9900.0,275.0,132.0,773.294076094000047,17.721,0.0,0.0130707071,0.0,\"hv\",0.0,null,null,1.71,null,-1.0,false,1,1.0,true],[null,null,543,736,9900.0,275.0,132.0,862.109246382399988,14.157,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.08,null,1.0,false,1,1.0,true],[null,null,543,736,9900.0,275.0,132.0,862.09068121170003,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.98,null,1.0,false,1,1.0,true],[null,null,545,737,9900.0,275.0,132.0,862.280270438800017,18.018000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,5.85,null,1.0,false,1,1.0,true],[null,null,545,737,9900.0,275.0,132.0,850.348684634700021,15.246,0.0,0.0042929293,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,545,738,9900.0,275.0,132.0,839.453359147500009,14.85,0.0,0.0054444444,0.0,\"hv\",0.0,null,null,2.61,null,-1.0,false,1,1.0,true],[null,null,69,70,9900.0,275.0,275.0,286.441646193400004,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,3.71,null,1.0,false,1,1.0,true],[null,null,545,737,9900.0,275.0,132.0,853.912114149900049,15.246,0.0,0.0065858586,0.0,\"hv\",0.0,null,null,6.19,null,1.0,false,1,1.0,true],[null,null,132,739,9900.0,400.0,132.0,812.663647608899964,10.791,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.83,null,1.0,false,1,1.0,true],[null,null,132,739,9900.0,400.0,132.0,808.910123020500009,11.385,0.0,0.0018484848,0.0,\"hv\",0.0,null,null,2.72,null,1.0,false,1,1.0,true],[null,null,384,740,9900.0,400.0,132.0,824.999884500000007,14.751,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,5.16,null,1.0,false,1,1.0,true],[null,null,378,740,9900.0,400.0,132.0,824.999884500000007,14.751,0.0,0.0049393939,0.0,\"hv\",0.0,null,null,1.28,null,1.0,false,1,1.0,true],[null,null,560,741,9900.0,275.0,132.0,858.024678568199988,12.474,0.0,0.0007575758,0.0,\"hv\",0.0,null,null,5.13,null,1.0,false,1,1.0,true],[null,null,562,742,9900.0,275.0,132.0,802.997641551300035,18.216000000000001,0.0,0.0037878788,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,false,1,1.0,true],[null,null,560,741,9900.0,275.0,132.0,858.023245011999961,12.375,0.0,0.0008383838,0.0,\"hv\",0.0,null,null,5.15,null,1.0,false,1,1.0,true],[null,null,562,743,9900.0,275.0,132.0,803.004433891900021,18.513000000000002,0.0,0.0038181818,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,false,1,1.0,true],[null,null,391,744,9900.0,400.0,132.0,826.615378915700035,16.434000000000001,0.0,0.0098686869,0.0,\"hv\",0.0,null,null,9.83,null,1.0,false,1,1.0,true],[null,null,71,72,9900.0,275.0,275.0,274.563145294499975,4.455,0.0,0.0,0.0,\"hv\",0.0,null,null,3.53,null,1.0,false,1,1.0,true],[null,null,391,744,9900.0,400.0,132.0,824.63380418769998,16.335000000000001,0.0,0.0112424242,0.0,\"hv\",0.0,null,null,9.85,null,1.0,false,1,1.0,true],[null,null,391,744,9900.0,400.0,132.0,834.124539656399975,15.741,0.0,0.0106969697,0.0,\"hv\",0.0,null,null,10.08,null,1.0,false,1,1.0,true],[null,null,391,744,9900.0,400.0,132.0,832.047789618500019,15.84,0.0,0.0114747475,0.0,\"hv\",0.0,null,null,10.039999999999999,null,1.0,false,1,1.0,true],[null,null,557,745,9900.0,275.0,132.0,810.570726782700035,15.939,0.0,0.0067272727,0.0,\"hv\",0.0,null,null,4.26,null,-1.0,false,1,1.0,true],[null,null,372,746,9900.0,400.0,132.0,803.54704964550001,16.137,0.0,0.0140707071,0.0,\"hv\",0.0,null,null,4.67,null,1.0,false,1,1.0,true],[null,null,372,746,9900.0,400.0,132.0,812.324602934099971,14.454000000000001,0.0,0.0127171717,0.0,\"hv\",0.0,null,null,5.03,null,1.0,false,1,1.0,true],[null,null,390,747,9900.0,400.0,132.0,819.246624185900032,14.058,0.0,0.0021818182,0.0,\"hv\",0.0,null,null,5.7,null,1.0,false,1,1.0,true],[null,null,353,748,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.59,null,1.0,false,1,1.0,true],[null,null,564,749,9900.0,275.0,132.0,800.244777817999989,19.007999999999999,0.0,0.009959596,0.0,\"hv\",0.0,null,null,3.53,null,1.0,false,1,1.0,true],[null,null,564,749,9900.0,275.0,132.0,802.459790166500056,10.196999999999999,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,5.7,null,1.0,false,1,1.0,true],[null,null,73,74,9900.0,400.0,400.0,189.106196950299989,2.475,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,false,1,1.0,true],[null,null,566,750,9900.0,275.0,132.0,804.121373799399976,19.701,0.0,0.0098181818,0.0,\"hv\",0.0,null,null,5.58,null,-1.0,false,1,1.0,true],[null,null,566,750,9900.0,275.0,132.0,813.979444902599994,18.018000000000001,0.0,0.0113636364,0.0,\"hv\",0.0,null,null,5.33,null,-1.0,false,1,1.0,true],[null,null,566,751,9900.0,275.0,132.0,1117.087525292899954,35.540999999999997,0.0,0.0162121212,0.0,\"hv\",0.0,null,null,1.08,null,-1.0,false,1,1.0,true],[null,null,564,752,9900.0,275.0,132.0,1105.466760127100088,34.155000000000001,0.0,0.0142121212,0.0,\"hv\",0.0,null,null,0.93,null,-1.0,false,1,1.0,true],[null,null,570,753,9900.0,275.0,132.0,829.444102773099985,19.106999999999999,0.0,0.0064545455,0.0,\"hv\",0.0,null,null,2.28,null,1.0,false,1,1.0,true],[null,null,570,754,9900.0,275.0,132.0,858.795048411399989,10.890000000000001,0.0,0.007969697,0.0,\"hv\",0.0,null,null,2.44,null,1.0,false,1,1.0,true],[null,null,569,754,9900.0,275.0,132.0,860.481723367799987,11.186999999999999,0.0,0.0084747475,0.0,\"hv\",0.0,null,null,2.4,null,1.0,false,1,1.0,true],[null,null,569,753,9900.0,275.0,132.0,826.078999619899946,19.106999999999999,0.0,0.0077777778,0.0,\"hv\",0.0,null,null,2.28,null,1.0,false,1,1.0,true],[null,null,373,755,9900.0,400.0,132.0,853.860910318500032,17.721,0.0,0.0035555556,0.0,\"hv\",0.0,null,null,5.28,null,1.0,false,1,1.0,true],[null,null,373,756,9900.0,400.0,132.0,858.013952540400055,17.523,0.0,0.0038989899,0.0,\"hv\",0.0,null,null,5.34,null,1.0,false,1,1.0,true],[null,null,7,8,9900.0,275.0,275.0,1120.482441729900074,21.087,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3,null,1.0,false,1,1.0,true],[null,null,73,75,9900.0,400.0,400.0,189.101428712200004,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,false,1,1.0,true],[null,null,392,757,9900.0,400.0,132.0,766.057701202699946,17.225999999999999,0.0,0.0092222222,0.0,\"hv\",0.0,null,null,5.85,null,1.0,false,1,1.0,true],[null,null,392,758,9900.0,400.0,132.0,769.323878634299945,17.225999999999999,0.0,0.0062828283,0.0,\"hv\",0.0,null,null,5.94,null,1.0,false,1,1.0,true],[null,null,392,759,9900.0,400.0,132.0,782.468525264099981,16.335000000000001,0.0,0.0087676768,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,135,760,9900.0,400.0,132.0,868.69004750199997,16.829999999999998,0.0,0.0116363636,0.0,\"hv\",0.0,null,null,8.68,null,1.0,false,1,1.0,true],[null,null,351,761,9900.0,400.0,132.0,812.641655281100043,15.542999999999999,0.0,0.0119191919,0.0,\"hv\",0.0,null,null,5.83,null,1.0,false,1,1.0,true],[null,null,351,762,9900.0,400.0,132.0,804.744888615599962,16.632000000000002,0.0,0.0138383838,0.0,\"hv\",0.0,null,null,5.59,null,1.0,false,1,1.0,true],[null,null,352,762,9900.0,400.0,132.0,805.227733047000015,16.038,0.0,0.0105555556,0.0,\"hv\",0.0,null,null,6.33,null,1.0,false,1,1.0,true],[null,null,352,761,9900.0,400.0,132.0,816.327472707499965,16.731000000000002,0.0,0.0106666667,0.0,\"hv\",0.0,null,null,6.22,null,1.0,false,1,1.0,true],[null,null,159,763,9900.0,275.0,132.0,1282.832148094599916,38.709000000000003,0.0,0.0060505051,0.0,\"hv\",0.0,null,null,2.29,null,1.0,false,1,1.0,true],[null,null,156,764,9900.0,275.0,132.0,1299.390836132100048,36.432000000000002,0.0,0.0058787879,0.0,\"hv\",0.0,null,null,1.35,null,1.0,false,1,1.0,true],[null,null,73,76,9900.0,400.0,400.0,191.380546080300007,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,false,1,1.0,true],[null,null,159,765,9900.0,275.0,132.0,1255.642056124700048,36.134999999999998,0.0,0.0057171717,0.0,\"hv\",0.0,null,null,2.97,null,-1.0,false,1,1.0,true],[null,null,156,766,9900.0,275.0,132.0,1270.517417023500002,37.223999999999997,0.0,0.0062222222,0.0,\"hv\",0.0,null,null,2.84,null,-1.0,false,1,1.0,true],[null,null,551,767,9900.0,275.0,132.0,816.705622794400028,15.84,0.0,0.0071212121,0.0,\"hv\",0.0,null,null,2.94,null,1.0,false,1,1.0,true],[null,null,556,767,9900.0,275.0,132.0,822.219037396999966,19.106999999999999,0.0,0.0087676768,0.0,\"hv\",0.0,null,null,2.66,null,1.0,false,1,1.0,true],[null,null,558,768,9900.0,275.0,132.0,861.66962310270003,11.186999999999999,0.0,0.0084848485,0.0,\"hv\",0.0,null,null,2.54,null,1.0,false,1,1.0,true],[null,null,553,768,9900.0,275.0,132.0,854.736376310799983,10.890000000000001,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,2.6,null,1.0,false,1,1.0,true],[null,null,357,769,9900.0,400.0,132.0,824.996368011999948,14.553000000000001,0.0,0.0026565657,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,568,770,9900.0,275.0,132.0,856.718755691200045,11.087999999999999,0.0,0.0057979798,0.0,\"hv\",0.0,null,null,3.68,null,1.0,false,1,1.0,true],[null,null,568,771,9900.0,275.0,132.0,856.717480112299995,10.989000000000001,0.0,0.0066969697,0.0,\"hv\",0.0,null,null,4.13,null,-1.0,false,1,1.0,true],[null,null,568,770,9900.0,275.0,132.0,843.171934059099954,12.177,0.0,0.0054949495,0.0,\"hv\",0.0,null,null,3.43,null,1.0,false,1,1.0,true],[null,null,73,77,9900.0,400.0,400.0,193.753117262699988,1.98,0.0,0.0,0.0,\"hv\",0.0,null,null,4.97,null,1.0,false,1,1.0,true],[null,null,565,772,9900.0,275.0,132.0,837.348092375600004,13.266,0.0,0.0045858586,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,false,1,1.0,true],[null,null,565,773,9900.0,275.0,132.0,814.001960970599953,19.007999999999999,0.0,0.0092828283,0.0,\"hv\",0.0,null,null,3.54,null,1.0,false,1,1.0,true],[null,null,567,773,9900.0,275.0,132.0,797.748425514000019,12.968999999999999,0.0,0.004989899,0.0,\"hv\",0.0,null,null,2.21,null,1.0,false,1,1.0,true],[null,null,567,774,9900.0,275.0,132.0,1110.473856341099918,36.036000000000001,0.0,0.0171616162,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,567,774,9900.0,275.0,132.0,1104.712507966700059,35.343000000000004,0.0,0.0152121212,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,371,775,9900.0,400.0,132.0,806.811419445700039,16.038,0.0,0.007989899,0.0,\"hv\",0.0,null,null,3.61,null,1.0,false,1,1.0,true],[null,null,371,775,9900.0,400.0,132.0,825.025830015600036,16.137,0.0,0.0080909091,0.0,\"hv\",0.0,null,null,3.64,null,1.0,false,1,1.0,true],[null,null,140,776,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0137373737,0.0,\"hv\",0.0,null,null,1.96,null,-1.0,false,1,1.0,true],[null,null,140,777,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,false,1,1.0,true],[null,null,140,777,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,false,1,1.0,true],[null,null,78,79,9900.0,275.0,275.0,215.554125680800013,3.663,0.0,0.0,0.0,\"hv\",0.0,null,null,4.42,null,1.0,false,1,1.0,true],[null,null,140,776,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.96,null,-1.0,false,1,1.0,true],[null,null,597,778,9900.0,275.0,132.0,790.487847373399973,16.434000000000001,0.0,0.0062121212,0.0,\"hv\",0.0,null,null,7.17,null,1.0,false,1,1.0,true],[null,null,598,779,9900.0,275.0,132.0,796.325557287299944,16.335000000000001,0.0,0.005030303,0.0,\"hv\",0.0,null,null,13.220000000000001,null,1.0,false,1,1.0,true],[null,null,598,778,9900.0,275.0,132.0,797.119425717399963,16.434000000000001,0.0,0.0061111111,0.0,\"hv\",0.0,null,null,13.1,null,1.0,false,1,1.0,true],[null,null,597,779,9900.0,275.0,132.0,790.096076224299964,16.632000000000002,0.0,0.0058686869,0.0,\"hv\",0.0,null,null,7.22,null,1.0,false,1,1.0,true],[null,null,597,780,9900.0,275.0,132.0,1289.434912927800042,30.294,0.0,0.0177373737,0.0,\"hv\",0.0,null,null,8.130000000000001,null,1.0,false,1,1.0,true],[null,null,598,781,9900.0,275.0,132.0,1291.925667012199938,30.986999999999998,0.0,0.0148383838,0.0,\"hv\",0.0,null,null,6.92,null,1.0,false,1,1.0,true],[null,null,405,782,9900.0,400.0,132.0,836.148051304900036,12.474,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.539999999999999,null,1.0,false,1,1.0,true],[null,null,405,783,9900.0,400.0,132.0,808.480637523200016,15.345000000000001,0.0,0.0105353535,0.0,\"hv\",0.0,null,null,6.9,null,1.0,false,1,1.0,true],[null,null,406,784,9900.0,400.0,132.0,823.143255826700056,16.038,0.0,0.0066767677,0.0,\"hv\",0.0,null,null,4.35,null,1.0,false,1,1.0,true],[null,null,78,80,9900.0,275.0,275.0,215.550851898100007,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,4.65,null,1.0,false,1,1.0,true],[null,null,406,785,9900.0,400.0,132.0,832.059309763999977,16.434000000000001,0.0,0.0078181818,0.0,\"hv\",0.0,null,null,4.42,null,1.0,false,1,1.0,true],[null,null,595,786,9900.0,275.0,132.0,792.170484400900023,16.434000000000001,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,8.109999999999999,null,1.0,false,1,1.0,true],[null,null,595,786,9900.0,275.0,132.0,853.997326542100041,14.454000000000001,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,8.93,null,1.0,false,1,1.0,true],[null,null,595,787,9900.0,275.0,132.0,1204.533097641199902,30.888000000000002,0.0,0.0054747475,0.0,\"hv\",0.0,null,null,5.1,null,1.0,false,1,1.0,true],[null,null,595,788,9900.0,275.0,132.0,1212.74238707809991,30.690000000000001,0.0,0.0063737374,0.0,\"hv\",0.0,null,null,5.11,null,1.0,false,1,1.0,true],[null,null,587,789,9900.0,275.0,132.0,831.314648364299956,13.563000000000001,0.0,0.004020202,0.0,\"hv\",0.0,null,null,7.33,null,-1.0,false,1,1.0,true],[null,null,587,790,9900.0,275.0,132.0,836.626126950400021,11.286,0.0,0.0043535354,0.0,\"hv\",0.0,null,null,7.33,null,-1.0,false,1,1.0,true],[null,null,587,791,9900.0,275.0,132.0,835.828945816100031,10.890000000000001,0.0,0.0044343434,0.0,\"hv\",0.0,null,null,7.31,null,-1.0,false,1,1.0,true],[null,null,400,792,9900.0,400.0,132.0,825.095352609600013,14.553000000000001,0.0,0.0039191919,0.0,\"hv\",0.0,null,null,2.15,null,-1.0,false,1,1.0,true],[null,null,400,793,9900.0,400.0,132.0,822.949175962300046,16.236000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.65,null,1.0,false,1,1.0,true],[null,null,81,82,9900.0,400.0,400.0,200.388937082399991,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,2.18,null,1.0,false,1,1.0,true],[null,null,400,794,9900.0,400.0,132.0,806.831329477200029,11.385,0.0,0.0018787879,0.0,\"hv\",0.0,null,null,3.54,null,1.0,false,1,1.0,true],[null,null,118,795,9900.0,400.0,132.0,804.540845979900041,16.335000000000001,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,false,1,1.0,true],[null,null,118,796,9900.0,400.0,132.0,791.962880317600025,9.9,0.0,0.0107373737,0.0,\"hv\",0.0,null,null,2.8,null,1.0,false,1,1.0,true],[null,null,118,797,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0095858586,0.0,\"hv\",0.0,null,null,2.73,null,1.0,false,1,1.0,true],[null,null,404,798,9900.0,400.0,132.0,822.949175962300046,16.236000000000001,0.0,0.0115555556,0.0,\"hv\",0.0,null,null,4.88,null,1.0,false,1,1.0,true],[null,null,404,798,9900.0,400.0,132.0,804.411260598099943,14.751,0.0,0.0188181818,0.0,\"hv\",0.0,null,null,5.17,null,1.0,false,1,1.0,true],[null,null,404,799,9900.0,400.0,132.0,822.949175962300046,16.236000000000001,0.0,0.0082525253,0.0,\"hv\",0.0,null,null,4.16,null,1.0,false,1,1.0,true],[null,null,407,800,9900.0,400.0,132.0,787.907986869700039,10.196999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.42,null,1.0,false,1,1.0,true],[null,null,407,801,9900.0,400.0,132.0,816.782429356200055,14.651999999999999,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,4.03,null,1.0,false,1,1.0,true],[null,null,407,802,9900.0,400.0,132.0,809.286555600700012,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,0.7,null,1.0,false,1,1.0,true],[null,null,81,83,9900.0,400.0,400.0,203.260887494400009,2.376,0.0,0.0,0.0,\"hv\",0.0,null,null,2.12,null,1.0,false,1,1.0,true],[null,null,407,802,9900.0,400.0,132.0,814.727596101899962,9.603,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,0.73,null,1.0,false,1,1.0,true],[null,null,591,803,9900.0,275.0,132.0,803.25816263080003,16.533000000000001,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,6.04,null,-1.0,false,1,1.0,true],[null,null,591,804,9900.0,275.0,132.0,796.329643459900012,16.533000000000001,0.0,0.0044848485,0.0,\"hv\",0.0,null,null,0.61,null,-1.0,false,1,1.0,true],[null,null,591,803,9900.0,275.0,132.0,784.003952562100039,18.611999999999998,0.0,0.0036868687,0.0,\"hv\",0.0,null,null,6.41,null,-1.0,false,1,1.0,true],[null,null,591,804,9900.0,275.0,132.0,788.950236997200022,18.513000000000002,0.0,0.0038484848,0.0,\"hv\",0.0,null,null,0.95,null,-1.0,false,1,1.0,true],[null,null,591,805,9900.0,275.0,132.0,823.010823725899968,19.106999999999999,0.0,0.0093131313,0.0,\"hv\",0.0,null,null,6.01,null,-1.0,false,1,1.0,true],[null,null,591,806,9900.0,275.0,132.0,823.604663742299976,19.106999999999999,0.0,0.0091717172,0.0,\"hv\",0.0,null,null,6.0,null,-1.0,false,1,1.0,true],[null,null,582,265,9900.0,275.0,132.0,796.131686148100016,16.533000000000001,0.0,0.0053030303,0.0,\"hv\",0.0,null,null,8.050000000000001,null,-1.0,false,1,1.0,true],[null,null,582,265,9900.0,275.0,132.0,806.459523612300018,18.117000000000001,0.0,0.0031616162,0.0,\"hv\",0.0,null,null,8.300000000000001,null,-1.0,false,1,1.0,true],[null,null,582,265,9900.0,275.0,132.0,794.053135659100008,16.533000000000001,0.0,0.0027878788,0.0,\"hv\",0.0,null,null,8.050000000000001,null,-1.0,false,1,1.0,true],[null,null,81,84,9900.0,400.0,400.0,195.536052598999987,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,2.34,null,1.0,false,1,1.0,true],[null,null,584,807,9900.0,275.0,132.0,1307.952107136999984,30.690000000000001,0.0,0.0217777778,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,584,808,9900.0,275.0,132.0,803.213942972200016,19.007999999999999,0.0,0.0053636364,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,false,1,1.0,true],[null,null,596,809,9900.0,275.0,132.0,836.631562651100012,11.682,0.0,0.0038282828,0.0,\"hv\",0.0,null,null,8.31,null,1.0,false,1,1.0,true],[null,null,584,807,9900.0,275.0,132.0,1296.358398475100103,30.096,0.0,0.0223333333,0.0,\"hv\",0.0,null,null,4.0,null,1.0,false,1,1.0,true],[null,null,584,810,9900.0,275.0,132.0,800.843334370100024,19.206,0.0,0.0063030303,0.0,\"hv\",0.0,null,null,2.23,null,-1.0,false,1,1.0,true],[null,null,584,809,9900.0,275.0,132.0,837.825062126899979,12.077999999999999,0.0,0.0037777778,0.0,\"hv\",0.0,null,null,14.06,null,1.0,false,1,1.0,true],[null,null,411,811,9900.0,400.0,132.0,791.9980694976,17.622,0.0,0.0058484848,0.0,\"hv\",0.0,null,null,9.31,null,1.0,false,1,1.0,true],[null,null,411,812,9900.0,400.0,132.0,796.170685735800021,18.315000000000001,0.0,0.0071414141,0.0,\"hv\",0.0,null,null,6.8,null,1.0,false,1,1.0,true],[null,null,411,811,9900.0,400.0,132.0,793.19467246320005,18.018000000000001,0.0,0.0065454545,0.0,\"hv\",0.0,null,null,9.23,null,1.0,false,1,1.0,true],[null,null,411,812,9900.0,400.0,132.0,794.072186855200016,17.424,0.0,0.0067777778,0.0,\"hv\",0.0,null,null,6.92,null,1.0,false,1,1.0,true],[null,null,81,85,9900.0,400.0,400.0,193.061194290799989,2.079,0.0,0.0,0.0,\"hv\",0.0,null,null,2.31,null,1.0,false,1,1.0,true],[null,null,428,813,9900.0,400.0,132.0,825.388839106199953,14.355,0.0,0.0059292929,0.0,\"hv\",0.0,null,null,6.07,null,1.0,false,1,1.0,true],[null,null,428,813,9900.0,400.0,132.0,823.803359993100003,14.256,0.0,0.0057474747,0.0,\"hv\",0.0,null,null,6.08,null,1.0,false,1,1.0,true],[null,null,433,813,9900.0,400.0,132.0,783.746529087100043,9.9,0.0,0.0105959596,0.0,\"hv\",0.0,null,null,8.460000000000001,null,1.0,false,1,1.0,true],[null,null,432,814,9900.0,400.0,132.0,824.996368011999948,14.553000000000001,0.0,0.0046969697,0.0,\"hv\",0.0,null,null,7.94,null,1.0,false,1,1.0,true],[null,null,432,815,9900.0,400.0,132.0,824.994627582500016,14.454000000000001,0.0,0.004989899,0.0,\"hv\",0.0,null,null,7.94,null,1.0,false,1,1.0,true],[null,null,430,816,9900.0,400.0,132.0,787.854614374999983,18.216000000000001,0.0,0.0069191919,0.0,\"hv\",0.0,null,null,4.12,null,1.0,false,1,1.0,true],[null,null,430,816,9900.0,400.0,132.0,794.092237328899955,18.315000000000001,0.0,0.0064545455,0.0,\"hv\",0.0,null,null,4.13,null,1.0,false,1,1.0,true],[null,null,430,816,9900.0,400.0,132.0,798.147897482700046,18.216000000000001,0.0,0.0057878788,0.0,\"hv\",0.0,null,null,4.16,null,1.0,false,1,1.0,true],[null,null,430,816,9900.0,400.0,132.0,800.228617075100033,18.315000000000001,0.0,0.0067474747,0.0,\"hv\",0.0,null,null,4.15,null,1.0,false,1,1.0,true],[null,null,52,244,9900.0,400.0,132.0,781.648962538199953,14.949,0.0,0.0117373737,0.0,\"hv\",0.0,null,null,5.87,null,1.0,false,1,1.0,true],[null,null,86,87,9900.0,400.0,400.0,211.178231768800003,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,1.01,null,1.0,false,1,1.0,true],[null,null,52,244,9900.0,400.0,132.0,763.139430674400046,14.949,0.0,0.0125555556,0.0,\"hv\",0.0,null,null,5.79,null,1.0,false,1,1.0,true],[null,null,421,817,9900.0,400.0,132.0,868.325382446000049,12.869999999999999,0.0,0.0162323232,0.0,\"hv\",0.0,null,null,11.949999999999999,null,1.0,false,1,1.0,true],[null,null,421,817,9900.0,400.0,132.0,799.023167430099988,17.523,0.0,0.0062727273,0.0,\"hv\",0.0,null,null,9.83,null,1.0,false,1,1.0,true],[null,null,421,817,9900.0,400.0,132.0,804.365739639000026,17.424,0.0,0.0054343434,0.0,\"hv\",0.0,null,null,9.890000000000001,null,1.0,false,1,1.0,true],[null,null,421,817,9900.0,400.0,132.0,789.917383185099993,17.523,0.0,0.0103434343,0.0,\"hv\",0.0,null,null,9.779999999999999,null,1.0,false,1,1.0,true],[null,null,420,818,9900.0,400.0,132.0,818.45474091120002,14.058,0.0,0.0078383838,0.0,\"hv\",0.0,null,null,4.99,null,-1.0,false,1,1.0,true],[null,null,420,818,9900.0,400.0,132.0,814.696739112200021,14.256,0.0,0.0066868687,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,434,819,9900.0,400.0,132.0,766.79599858109998,14.651999999999999,0.0,0.008040404,0.0,\"hv\",0.0,null,null,2.82,null,1.0,false,1,1.0,true],[null,null,434,819,9900.0,400.0,132.0,762.343725888800009,14.751,0.0,0.0082121212,0.0,\"hv\",0.0,null,null,2.8,null,1.0,false,1,1.0,true],[null,null,423,820,9900.0,400.0,132.0,833.241273578100049,16.137,0.0,0.006989899,0.0,\"hv\",0.0,null,null,2.45,null,1.0,false,1,1.0,true],[null,null,7,9,9900.0,275.0,275.0,1134.525314041100046,20.393999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,false,1,1.0,true],[null,null,86,88,9900.0,400.0,400.0,203.556735739700002,2.277,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,false,1,1.0,true],[null,null,437,821,9900.0,400.0,132.0,827.102507705699963,16.038,0.0,0.0081919192,0.0,\"hv\",0.0,null,null,2.62,null,1.0,false,1,1.0,true],[null,null,422,822,9900.0,400.0,132.0,788.669281786700026,14.553000000000001,0.0,0.0083434343,0.0,\"hv\",0.0,null,null,2.13,null,-1.0,false,1,1.0,true],[null,null,422,823,9900.0,400.0,132.0,787.838647328900038,12.276,0.0,0.003020202,0.0,\"hv\",0.0,null,null,1.95,null,1.0,false,1,1.0,true],[null,null,180,824,9900.0,400.0,132.0,796.159852708600056,12.672000000000001,0.0,0.0093636364,0.0,\"hv\",0.0,null,null,2.82,null,1.0,false,1,1.0,true],[null,null,180,824,9900.0,400.0,132.0,825.878655399799982,14.058,0.0,0.0062323232,0.0,\"hv\",0.0,null,null,2.68,null,1.0,false,1,1.0,true],[null,null,180,824,9900.0,400.0,132.0,826.640692761999958,12.177,0.0,0.0083535354,0.0,\"hv\",0.0,null,null,2.99,null,1.0,false,1,1.0,true],[null,null,424,825,9900.0,400.0,132.0,820.899164930699953,17.622,0.0,0.0076262626,0.0,\"hv\",0.0,null,null,3.11,null,1.0,false,1,1.0,true],[null,null,424,825,9900.0,400.0,132.0,822.969302949400003,17.225999999999999,0.0,0.0068080808,0.0,\"hv\",0.0,null,null,3.17,null,1.0,false,1,1.0,true],[null,null,616,826,9900.0,275.0,132.0,775.490008658999955,18.513000000000002,0.0,0.0095656566,0.0,\"hv\",0.0,null,null,5.29,null,1.0,false,1,1.0,true],[null,null,616,826,9900.0,275.0,132.0,795.313047901300024,19.701,0.0,0.0064646465,0.0,\"hv\",0.0,null,null,5.21,null,1.0,false,1,1.0,true],[null,null,89,90,9900.0,400.0,400.0,270.866786169900024,7.425,0.0,0.0,0.0,\"hv\",0.0,null,null,7.25,null,1.0,false,1,1.0,true],[null,null,616,827,9900.0,275.0,132.0,800.204433527499987,17.225999999999999,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,5.5,null,1.0,false,1,1.0,true],[null,null,616,827,9900.0,275.0,132.0,771.653739285300048,15.048,0.0,0.0105252525,0.0,\"hv\",0.0,null,null,5.75,null,1.0,false,1,1.0,true],[null,null,229,828,9900.0,400.0,132.0,800.278721051599973,16.038,0.0,0.0028181818,0.0,\"hv\",0.0,null,null,1.57,null,1.0,false,1,1.0,true],[null,null,229,828,9900.0,400.0,132.0,831.155070439299948,15.741,0.0,0.012959596,0.0,\"hv\",0.0,null,null,1.63,null,1.0,false,1,1.0,true],[null,null,367,829,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,6.77,null,1.0,false,1,1.0,true],[null,null,604,830,9900.0,275.0,132.0,837.397063867000043,9.603,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.02,null,1.0,false,1,1.0,true],[null,null,604,830,9900.0,275.0,132.0,835.715318206500001,9.702,0.0,0.0011818182,0.0,\"hv\",0.0,null,null,2.99,null,1.0,false,1,1.0,true],[null,null,0,831,9900.0,275.0,132.0,797.513307689000044,16.335000000000001,0.0,0.0081515152,0.0,\"hv\",0.0,null,null,0.84,null,1.0,false,1,1.0,true],[null,null,0,832,9900.0,275.0,132.0,811.75898036609999,9.702,0.0,0.0011616162,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,false,1,1.0,true],[null,null,613,833,9900.0,275.0,132.0,808.529405832599991,21.780000000000001,0.0,0.0037777778,0.0,\"hv\",0.0,null,null,2.3,null,1.0,false,1,1.0,true],[null,null,89,91,9900.0,400.0,400.0,277.789025258399988,7.227,0.0,0.0,0.0,\"hv\",0.0,null,null,7.45,null,1.0,false,1,1.0,true],[null,null,436,834,9900.0,400.0,132.0,796.487160506699979,14.454000000000001,0.0,0.0146969697,0.0,\"hv\",0.0,null,null,2.23,null,1.0,false,1,1.0,true],[null,null,605,835,9900.0,275.0,132.0,776.602930185699961,19.503,0.0,0.0056767677,0.0,\"hv\",0.0,null,null,1.54,null,1.0,false,1,1.0,true],[null,null,605,836,9900.0,275.0,132.0,764.513877363300026,18.908999999999999,0.0,0.0033939394,0.0,\"hv\",0.0,null,null,2.38,null,1.0,false,1,1.0,true],[null,null,605,835,9900.0,275.0,132.0,769.969538904599972,19.404,0.0,0.0075353535,0.0,\"hv\",0.0,null,null,1.53,null,1.0,false,1,1.0,true],[null,null,605,836,9900.0,275.0,132.0,780.955097948699972,19.404,0.0,0.0057070707,0.0,\"hv\",0.0,null,null,2.37,null,1.0,false,1,1.0,true],[null,null,418,837,9900.0,400.0,132.0,800.278721051599973,16.038,0.0,0.0027777778,0.0,\"hv\",0.0,null,null,0.95,null,1.0,false,1,1.0,true],[null,null,367,838,9900.0,400.0,132.0,833.206967542300049,14.256,0.0,0.0069292929,0.0,\"hv\",0.0,null,null,5.24,null,1.0,false,1,1.0,true],[null,null,367,829,9900.0,400.0,132.0,794.095835128900035,13.563000000000001,0.0,0.0035050505,0.0,\"hv\",0.0,null,null,5.91,null,1.0,false,1,1.0,true],[null,null,367,838,9900.0,400.0,132.0,862.095075270099983,13.266,0.0,0.0118383838,0.0,\"hv\",0.0,null,null,5.57,null,1.0,false,1,1.0,true],[null,null,431,839,9900.0,400.0,33.0,2497.023178006999842,34.847999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,92,93,9900.0,400.0,400.0,519.879626692600027,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,5.9,null,1.0,false,1,1.0,true],[null,null,431,840,9900.0,400.0,33.0,2508.009738888999891,34.749000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,431,841,9900.0,400.0,33.0,2508.009738888999891,34.749000000000002,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,368,842,9900.0,400.0,132.0,799.033654985800013,12.869999999999999,0.0,0.0100606061,0.0,\"hv\",0.0,null,null,4.53,null,1.0,false,1,1.0,true],[null,null,368,842,9900.0,400.0,132.0,783.77706648000003,12.077999999999999,0.0,0.0024545455,0.0,\"hv\",0.0,null,null,4.63,null,1.0,false,1,1.0,true],[null,null,623,843,9900.0,275.0,132.0,792.214033829200048,18.414000000000002,0.0,0.0063737374,0.0,\"hv\",0.0,null,null,2.88,null,1.0,false,1,1.0,true],[null,null,621,843,9900.0,275.0,132.0,800.789875478600038,16.829999999999998,0.0,0.0063232323,0.0,\"hv\",0.0,null,null,1.64,null,1.0,false,1,1.0,true],[null,null,425,837,9900.0,400.0,132.0,829.496110797399979,11.087999999999999,0.0,0.0023434343,0.0,\"hv\",0.0,null,null,1.9,null,1.0,false,1,1.0,true],[null,null,432,844,9900.0,400.0,132.0,787.907986869700039,10.196999999999999,0.0,0.0097676768,0.0,\"hv\",0.0,null,null,4.8,null,1.0,false,1,1.0,true],[null,null,432,845,9900.0,400.0,132.0,783.744053030099963,9.702,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.75,null,1.0,false,1,1.0,true],[null,null,429,846,9900.0,400.0,132.0,810.990313466799989,11.484,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.42,null,1.0,false,1,1.0,true],[null,null,94,95,9900.0,400.0,400.0,519.285661725799969,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,false,1,1.0,true],[null,null,429,846,9900.0,400.0,132.0,813.069105550099948,11.484,0.0,0.0019393939,0.0,\"hv\",0.0,null,null,5.43,null,1.0,false,1,1.0,true],[null,null,201,847,9900.0,400.0,132.0,783.747785870599955,9.999,0.0,0.0097272727,0.0,\"hv\",0.0,null,null,4.92,null,1.0,false,1,1.0,true],[null,null,201,847,9900.0,400.0,132.0,787.906711843500034,10.098000000000001,0.0,0.0134545455,0.0,\"hv\",0.0,null,null,4.9,null,1.0,false,1,1.0,true],[null,null,419,848,9900.0,400.0,132.0,809.286555600700012,9.9,0.0,0.0022424242,0.0,\"hv\",0.0,null,null,4.34,null,1.0,false,1,1.0,true],[null,null,419,848,9900.0,400.0,132.0,809.78031430880003,9.801,0.0,0.0027777778,0.0,\"hv\",0.0,null,null,4.37,null,1.0,false,1,1.0,true],[null,null,614,849,9900.0,275.0,132.0,862.932067500099947,9.108000000000001,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,0.5,null,-1.0,false,1,1.0,true],[null,null,614,849,9900.0,275.0,132.0,864.220044948000009,9.207000000000001,0.0,0.0015757576,0.0,\"hv\",0.0,null,null,0.5,null,-1.0,false,1,1.0,true],[null,null,55,705,9900.0,275.0,132.0,858.005648058300039,11.087999999999999,0.0,0.0014848485,0.0,\"hv\",0.0,null,null,2.59,null,1.0,false,1,1.0,true],[null,null,560,850,9900.0,275.0,33.0,2938.284831106900128,62.171999999999997,0.0,0.0044646465,0.0,\"hv\",0.0,null,null,8.73,null,-1.0,false,1,1.0,true],[null,null,562,851,9900.0,275.0,33.0,2897.682973772799869,61.182000000000002,0.0,0.0044040404,0.0,\"hv\",0.0,null,null,5.9,null,-1.0,false,1,1.0,true],[null,null,94,96,9900.0,400.0,400.0,518.988679272500008,5.643,0.0,0.0,0.0,\"hv\",0.0,null,null,0.78,null,1.0,false,1,1.0,true],[null,null,505,692,9900.0,275.0,132.0,862.165871662799987,11.286,0.0,0.0014141414,0.0,\"hv\",0.0,null,null,6.75,null,1.0,false,1,1.0,true],[null,null,414,852,9900.0,400.0,132.0,828.317783653699962,11.781000000000001,0.0,0.0017979798,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,414,852,9900.0,400.0,132.0,828.317783653699962,11.781000000000001,0.0,0.0017676768,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,414,852,9900.0,400.0,132.0,827.921823727900005,11.781000000000001,0.0,0.0017070707,0.0,\"hv\",0.0,null,null,6.16,null,1.0,false,1,1.0,true],[null,null,563,853,9900.0,275.0,33.0,2791.772729228499884,65.340000000000003,0.0,0.0038484848,0.0,\"hv\",0.0,null,null,4.02,null,-1.0,false,1,1.0,true],[null,null,561,853,9900.0,275.0,33.0,2801.681614974999775,65.834999999999994,0.0,0.0036565657,0.0,\"hv\",0.0,null,null,3.44,null,-1.0,false,1,1.0,true],[null,null,438,823,9900.0,400.0,132.0,787.913211345599962,10.593,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.79,null,1.0,false,1,1.0,true],[null,null,562,850,9900.0,275.0,33.0,2935.317595267999877,62.271000000000001,0.0,0.0046161616,0.0,\"hv\",0.0,null,null,10.26,null,-1.0,false,1,1.0,true],[null,null,388,555,9900.0,400.0,275.0,155.836188993399986,1.782,0.0,0.003010101,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,386,555,9900.0,400.0,275.0,155.935182524699996,1.782,0.0,0.0031010101,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,97,98,9900.0,400.0,400.0,709.725593576799952,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,false,1,1.0,true],[null,null,379,571,9900.0,400.0,275.0,156.529143883800003,1.782,0.0,0.0031616162,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,439,855,9900.0,400.0,33.0,1468.538450058400031,22.373999999999999,0.0,0.0,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,false,1,1.0,true],[null,null,439,855,9900.0,400.0,33.0,1468.538450058400031,22.373999999999999,0.0,0.0021717172,0.0,\"hv\",0.0,null,null,2.25,null,-1.0,false,1,1.0,true],[null,null,495,856,9900.0,275.0,33.0,2639.973644624699773,70.091999999999999,0.0,0.0034040404,0.0,\"hv\",0.0,null,null,6.64,null,1.0,false,1,1.0,true],[null,null,495,856,9900.0,275.0,33.0,2442.010083040000154,48.015000000000001,0.0,0.0012525253,0.0,\"hv\",0.0,null,null,6.62,null,1.0,false,1,1.0,true],[null,null,495,857,9900.0,275.0,33.0,2567.396532240600209,64.944000000000003,0.0,0.0054040404,0.0,\"hv\",0.0,null,null,12.050000000000001,null,-1.0,false,1,1.0,true],[null,null,495,857,9900.0,275.0,33.0,2580.571845402700092,65.438999999999993,0.0,0.004959596,0.0,\"hv\",0.0,null,null,12.039999999999999,null,-1.0,false,1,1.0,true],[null,null,495,856,9900.0,275.0,33.0,2458.456937723499777,43.560000000000002,0.0,0.0057373737,0.0,\"hv\",0.0,null,null,6.64,null,1.0,false,1,1.0,true],[null,null,560,851,9900.0,275.0,33.0,2957.103194973899917,62.765999999999998,0.0,0.0046464646,0.0,\"hv\",0.0,null,null,4.76,null,-1.0,false,1,1.0,true],[null,null,516,858,9900.0,275.0,33.0,2069.938310439500128,58.905000000000001,0.0,0.0024848485,0.0,\"hv\",0.0,null,null,4.3,null,-1.0,false,1,1.0,true],[null,null,97,99,9900.0,400.0,400.0,645.274899239900037,10.890000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,1.55,null,1.0,false,1,1.0,true],[null,null,516,858,9900.0,275.0,33.0,2065.001654018999943,59.301000000000002,0.0,0.003,0.0,\"hv\",0.0,null,null,4.29,null,-1.0,false,1,1.0,true],[null,null,459,859,9900.0,275.0,33.0,2450.221627835700019,47.817,0.0,0.0016666667,0.0,\"hv\",0.0,null,null,10.16,null,-1.0,false,1,1.0,true],[null,null,459,859,9900.0,275.0,33.0,2442.002328951599793,47.619,0.0,0.0017272727,0.0,\"hv\",0.0,null,null,10.17,null,-1.0,false,1,1.0,true],[null,null,463,860,9900.0,275.0,33.0,2435.327006528099901,66.825000000000003,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,7.5,null,-1.0,false,1,1.0,true],[null,null,463,860,9900.0,275.0,33.0,2435.362661421099801,68.111999999999995,0.0,0.0028282828,0.0,\"hv\",0.0,null,null,7.45,null,-1.0,false,1,1.0,true],[null,null,509,861,9900.0,275.0,33.0,2334.795584099199914,41.877000000000002,0.0,0.0024343434,0.0,\"hv\",0.0,null,null,7.27,null,-1.0,false,1,1.0,true],[null,null,509,861,9900.0,275.0,33.0,2309.97246699310017,43.064999999999998,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,7.12,null,-1.0,false,1,1.0,true],[null,null,520,862,9900.0,275.0,33.0,1950.254492133999975,53.954999999999998,0.0,0.0031616162,0.0,\"hv\",0.0,null,null,3.88,null,-1.0,false,1,1.0,true],[null,null,517,862,9900.0,275.0,33.0,1950.331704869199939,53.162999999999997,0.0,0.0032424242,0.0,\"hv\",0.0,null,null,3.89,null,-1.0,false,1,1.0,true],[null,null,477,863,9900.0,275.0,33.0,1788.97780644480008,47.915999999999997,0.0,0.0035353535,0.0,\"hv\",0.0,null,null,3.48,null,-1.0,false,1,1.0,true],[null,null,97,100,9900.0,400.0,400.0,704.183109858499961,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,false,1,1.0,true],[null,null,477,863,9900.0,275.0,33.0,2059.180261780400087,59.895000000000003,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,3.36,null,-1.0,false,1,1.0,true],[null,null,510,864,9900.0,275.0,33.0,2400.777681056899837,50.094000000000001,0.0,0.0033131313,0.0,\"hv\",0.0,null,null,7.38,null,-1.0,false,1,1.0,true],[null,null,510,864,9900.0,275.0,33.0,2396.624734636799985,50.292000000000002,0.0,0.0037575758,0.0,\"hv\",0.0,null,null,7.36,null,-1.0,false,1,1.0,true],[null,null,510,865,9900.0,275.0,33.0,2004.774554294099971,49.796999999999997,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,7.61,null,1.0,false,1,1.0,true],[null,null,510,865,9900.0,275.0,33.0,2015.589441777500042,50.886000000000003,0.0,0.0042727273,0.0,\"hv\",0.0,null,null,7.62,null,1.0,false,1,1.0,true],[null,null,508,866,9900.0,275.0,33.0,2390.847181675399952,48.509999999999998,0.0,0.0035858586,0.0,\"hv\",0.0,null,null,0.51,null,-1.0,false,1,1.0,true],[null,null,508,866,9900.0,275.0,33.0,2391.742678069700105,65.340000000000003,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,0.43,null,-1.0,false,1,1.0,true],[null,null,511,867,9900.0,275.0,33.0,2059.146049052899798,58.707000000000001,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.04,null,-1.0,false,1,1.0,true],[null,null,511,867,9900.0,275.0,33.0,2029.542999349399906,58.212000000000003,0.0,0.0025757576,0.0,\"hv\",0.0,null,null,5.03,null,-1.0,false,1,1.0,true],[null,null,470,868,9900.0,275.0,33.0,2024.556390210000018,49.302,0.0,0.0047373737,0.0,\"hv\",0.0,null,null,3.26,null,-1.0,false,1,1.0,true],[null,null,97,101,9900.0,400.0,400.0,704.183109858499961,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.91,null,1.0,false,1,1.0,true],[null,null,470,868,9900.0,275.0,33.0,2019.586307380099924,48.411000000000001,0.0,0.0044646465,0.0,\"hv\",0.0,null,null,3.28,null,-1.0,false,1,1.0,true],[null,null,514,869,9900.0,275.0,33.0,2640.051701418699849,69.299999999999997,0.0,0.0069292929,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,false,1,1.0,true],[null,null,512,869,9900.0,275.0,33.0,2640.051701418699849,69.299999999999997,0.0,0.0061212121,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,false,1,1.0,true],[null,null,519,870,9900.0,275.0,33.0,1989.861731945499969,47.024999999999999,0.0,0.0094545455,0.0,\"hv\",0.0,null,null,7.03,null,1.0,false,1,1.0,true],[null,null,518,870,9900.0,275.0,33.0,1989.932984950499986,45.837000000000003,0.0,0.0094747475,0.0,\"hv\",0.0,null,null,7.03,null,1.0,false,1,1.0,true],[null,null,518,871,9900.0,275.0,33.0,2425.546549757400044,46.332000000000001,0.0,0.0037676768,0.0,\"hv\",0.0,null,null,10.470000000000001,null,-1.0,false,1,1.0,true],[null,null,620,872,9900.0,275.0,33.0,1772.101471172599986,45.936,0.0,0.0030909091,0.0,\"hv\",0.0,null,null,0.25,null,-1.0,false,1,1.0,true],[null,null,610,873,9900.0,275.0,33.0,1782.039698557799966,47.520000000000003,0.0,0.0029090909,0.0,\"hv\",0.0,null,null,3.01,null,-1.0,false,1,1.0,true],[null,null,610,873,9900.0,275.0,33.0,1786.684780982900065,50.886000000000003,0.0,0.0033838384,0.0,\"hv\",0.0,null,null,2.85,null,-1.0,false,1,1.0,true],[null,null,619,874,9900.0,275.0,33.0,1895.466239227200049,58.509,0.0,0.0091515152,0.0,\"hv\",0.0,null,null,3.08,null,-1.0,false,1,1.0,true],[null,null,7,10,9900.0,275.0,275.0,1137.692803588000061,20.393999999999998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.39,null,1.0,false,1,1.0,true],[null,null,97,102,9900.0,400.0,400.0,627.88489582880004,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,false,1,1.0,true],[null,null,619,874,9900.0,275.0,33.0,1890.246427441900096,59.301000000000002,0.0,0.0093737374,0.0,\"hv\",0.0,null,null,3.03,null,-1.0,false,1,1.0,true],[null,null,619,875,9900.0,275.0,33.0,1887.645915595400084,58.409999999999997,0.0,0.0094444444,0.0,\"hv\",0.0,null,null,3.02,null,-1.0,false,1,1.0,true],[null,null,619,875,9900.0,275.0,33.0,1880.985621497700094,57.420000000000002,0.0,0.0088181818,0.0,\"hv\",0.0,null,null,3.06,null,-1.0,false,1,1.0,true],[null,null,513,876,9900.0,275.0,33.0,2585.19051824520011,81.674999999999997,0.0,0.0013333333,0.0,\"hv\",0.0,null,null,4.2,null,-1.0,false,1,1.0,true],[null,null,513,876,9900.0,275.0,33.0,2573.99476441780007,59.499000000000002,0.0,0.0011414141,0.0,\"hv\",0.0,null,null,4.59,null,-1.0,false,1,1.0,true],[null,null,318,526,9900.0,400.0,275.0,156.331156731499988,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,377,566,9900.0,400.0,275.0,173.164697571400012,2.178,0.0,-0.0316464646,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,57,704,9900.0,275.0,132.0,858.005648058300039,11.087999999999999,0.0,0.0014343434,0.0,\"hv\",0.0,null,null,4.06,null,1.0,false,1,1.0,true],[null,null,318,525,9900.0,400.0,275.0,156.331156731499988,1.782,0.0,0.0031111111,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,318,525,9900.0,400.0,275.0,156.331156731499988,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,97,103,9900.0,400.0,400.0,627.88489582880004,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,false,1,1.0,true],[null,null,318,526,9900.0,400.0,275.0,156.331156731499988,1.782,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,524,877,9900.0,275.0,132.0,856.879886638099947,15.147,0.0,0.0011919192,0.0,\"hv\",0.0,null,null,2.92,null,-1.0,false,1,1.0,true],[null,null,524,877,9900.0,275.0,132.0,851.444692722300033,15.642,0.0,0.0011919192,0.0,\"hv\",0.0,null,null,2.95,null,-1.0,false,1,1.0,true],[null,null,370,878,9900.0,400.0,132.0,787.910574233500029,10.395,0.0,0.0028282828,0.0,\"hv\",0.0,null,null,7.64,null,1.0,false,1,1.0,true],[null,null,365,640,9900.0,400.0,66.0,1376.635813310799904,25.640999999999998,0.0,0.0077878788,0.0,\"hv\",0.0,null,null,7.88,null,-1.0,false,1,1.0,true],[null,null,399,879,9900.0,400.0,132.0,794.896319873200014,14.058,0.0,0.0025252525,0.0,\"hv\",0.0,null,null,3.45,null,1.0,false,1,1.0,true],[null,null,399,880,9900.0,400.0,132.0,801.127195395299964,13.760999999999999,0.0,0.0034949495,0.0,\"hv\",0.0,null,null,3.99,null,1.0,false,1,1.0,true],[null,null,399,879,9900.0,400.0,132.0,799.840385580100019,13.760999999999999,0.0,0.0031515152,0.0,\"hv\",0.0,null,null,3.52,null,1.0,false,1,1.0,true],[null,null,399,880,9900.0,400.0,132.0,795.686453181799948,13.959,0.0,0.0025555556,0.0,\"hv\",0.0,null,null,3.93,null,1.0,false,1,1.0,true],[null,null,277,473,9900.0,400.0,275.0,154.345572093899989,1.188,0.0,0.002,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,97,104,9900.0,400.0,400.0,690.220985334399984,16.236000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,false,1,1.0,true],[null,null,338,473,9900.0,400.0,275.0,154.444569163199986,1.188,0.0,0.0021919192,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,277,473,9900.0,400.0,275.0,153.850586804199992,1.188,0.0,0.0020707071,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,407,898,9900.0,400.0,33.0,1188.034422626300056,31.977,0.0,0.0,0.0,\"hv\",0.0,null,null,0.17,null,-1.0,false,1,1.0,true],[null,null,522,899,9900.0,275.0,22.0,6521.620618450099755,124.245000000000005,0.0,0.000969697,0.0,\"hv\",0.0,null,null,1.25,null,-1.0,false,1,1.0,true],[null,null,522,899,9900.0,275.0,22.0,6506.771430124499602,124.146000000000001,0.0,0.0008080808,0.0,\"hv\",0.0,null,null,1.25,null,-1.0,false,1,1.0,true],[null,null,323,502,9900.0,400.0,275.0,158.412374516600011,1.98,0.0,0.0057575758,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,353,901,9900.0,400.0,132.0,787.909274332999985,10.295999999999999,0.0,0.0032323232,0.0,\"hv\",0.0,null,null,5.59,null,1.0,false,1,1.0,true],[null,null,472,903,9900.0,275.0,66.0,1691.244263463400102,45.837000000000003,0.0,0.0277676768,0.0,\"hv\",0.0,null,null,2.58,null,-1.0,false,1,1.0,true],[null,null,472,903,9900.0,275.0,66.0,1666.468587951500012,44.549999999999997,0.0,0.0074343434,0.0,\"hv\",0.0,null,null,2.63,null,-1.0,false,1,1.0,true],[null,null,472,903,9900.0,275.0,66.0,1073.595310788899951,22.571999999999999,0.0,0.0023232323,0.0,\"hv\",0.0,null,null,2.74,null,-1.0,false,1,1.0,true],[null,null,97,105,9900.0,400.0,400.0,690.220985334399984,16.236000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,false,1,1.0,true],[null,null,607,904,9900.0,275.0,132.0,797.478306567000004,19.206,0.0,0.0054646465,0.0,\"hv\",0.0,null,null,3.86,null,-1.0,false,1,1.0,true],[null,null,504,905,9900.0,275.0,132.0,858.004374392700015,10.989000000000001,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,10.43,null,1.0,false,1,1.0,true],[null,null,504,905,9900.0,275.0,132.0,858.006933145099993,11.186999999999999,0.0,0.0016565657,0.0,\"hv\",0.0,null,null,10.359999999999999,null,1.0,false,1,1.0,true],[null,null,504,905,9900.0,275.0,132.0,858.004374392700015,10.989000000000001,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,10.43,null,1.0,false,1,1.0,true],[null,null,357,906,9900.0,400.0,132.0,832.865118041299979,17.126999999999999,0.0,0.0067272727,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,357,907,9900.0,400.0,132.0,850.988474963099975,17.622,0.0,0.007979798,0.0,\"hv\",0.0,null,null,2.11,null,-1.0,false,1,1.0,true],[null,null,357,908,9900.0,400.0,132.0,820.868629482799974,16.137,0.0,0.0098585859,0.0,\"hv\",0.0,null,null,3.59,null,1.0,false,1,1.0,true],[null,null,148,909,9900.0,275.0,66.0,1232.944445919999907,31.184999999999999,0.0,0.003989899,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,false,1,1.0,true],[null,null,143,909,9900.0,275.0,66.0,1221.583597529900089,31.977,0.0,0.0017777778,0.0,\"hv\",0.0,null,null,1.83,null,-1.0,false,1,1.0,true],[null,null,143,909,9900.0,275.0,66.0,1232.548572649800008,31.184999999999999,0.0,0.0036161616,0.0,\"hv\",0.0,null,null,1.87,null,-1.0,false,1,1.0,true],[null,null,97,106,9900.0,400.0,400.0,690.220985334399984,16.236000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,0.93,null,1.0,false,1,1.0,true],[null,null,148,909,9900.0,275.0,66.0,1232.00991420119999,29.402999999999999,0.0,0.0040505051,0.0,\"hv\",0.0,null,null,1.94,null,-1.0,false,1,1.0,true],[null,null,519,871,9900.0,275.0,33.0,2367.789041322700086,48.707999999999998,0.0,0.0036464646,0.0,\"hv\",0.0,null,null,10.130000000000001,null,-1.0,false,1,1.0,true],[null,null,504,905,9900.0,275.0,132.0,858.009537581599943,11.385,0.0,0.0013535354,0.0,\"hv\",0.0,null,null,10.289999999999999,null,1.0,false,1,1.0,true],[null,null,361,545,9900.0,400.0,275.0,158.406960784599988,1.485,0.0,0.0046767677,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,239,910,9900.0,400.0,33.0,2225.212977532300101,66.033000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,false,1,1.0,true],[null,null,239,910,9900.0,400.0,33.0,2204.333264147000136,66.033000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,2.96,null,1.0,false,1,1.0,true],[null,null,574,911,9900.0,275.0,66.0,1334.30922278349999,31.977,0.0,0.003989899,0.0,\"hv\",0.0,null,null,6.29,null,-1.0,false,1,1.0,true],[null,null,572,911,9900.0,275.0,66.0,1334.30922278349999,31.977,0.0,0.003989899,0.0,\"hv\",0.0,null,null,7.94,null,-1.0,false,1,1.0,true],[null,null,118,601,9900.0,400.0,275.0,261.872984070500024,3.069,0.0,0.0033030303,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,118,602,9900.0,400.0,275.0,258.112442305699972,3.168,0.0,0.0041010101,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,97,107,9900.0,400.0,400.0,476.828122439299989,11.682,0.0,0.0,0.0,\"hv\",0.0,null,null,1.04,null,1.0,false,1,1.0,true],[null,null,475,912,9900.0,275.0,132.0,845.588672819700037,14.751,0.0,0.0076666667,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true],[null,null,475,912,9900.0,275.0,132.0,855.977043582900024,14.454000000000001,0.0,0.0068585859,0.0,\"hv\",0.0,null,null,5.05,null,1.0,false,1,1.0,true],[null,null,471,913,9900.0,275.0,11.0,5263.258815163900181,121.769999999999996,0.0,-0.0124242424,0.0,\"hv\",0.0,null,null,3.52,null,-1.0,false,1,1.0,true],[null,null,475,913,9900.0,275.0,11.0,5275.630510519599738,121.769999999999996,0.0,-0.0124242424,0.0,\"hv\",0.0,null,null,2.62,null,-1.0,false,1,1.0,true],[null,null,626,914,9900.0,275.0,33.0,1804.791716874299936,50.786999999999999,0.0,0.0035858586,0.0,\"hv\",0.0,null,null,0.69,null,-1.0,false,1,1.0,true],[null,null,627,915,9900.0,275.0,33.0,1778.06681689130005,50.588999999999999,0.0,0.0049090909,0.0,\"hv\",0.0,null,null,0.33,null,-1.0,false,1,1.0,true],[null,null,398,159,9900.0,400.0,275.0,156.127519909200004,1.188,0.0,0.005969697,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,397,156,9900.0,400.0,275.0,162.967261610999998,2.079,0.0,0.0162424242,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,333,509,9900.0,400.0,275.0,163.760484244499992,2.178,0.0,0.0112929293,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,162,916,9900.0,400.0,132.0,841.48241275739997,17.424,0.0,0.0122424242,0.0,\"hv\",0.0,null,null,3.32,null,1.0,false,1,1.0,true],[null,null,108,109,9900.0,400.0,400.0,280.99276575739998,4.158,0.0,0.0,0.0,\"hv\",0.0,null,null,1.86,null,1.0,false,1,1.0,true],[null,null,162,916,9900.0,400.0,132.0,841.478336191700009,17.225999999999999,0.0,0.0061414141,0.0,\"hv\",0.0,null,null,3.34,null,1.0,false,1,1.0,true],[null,null,559,917,9900.0,275.0,66.0,1089.009071962200096,29.699999999999999,0.0,0.0085656566,0.0,\"hv\",0.0,null,null,4.3,null,-1.0,false,1,1.0,true],[null,null,559,918,9900.0,275.0,66.0,1091.697401831200068,30.294,0.0,0.0098686869,0.0,\"hv\",0.0,null,null,4.27,null,-1.0,false,1,1.0,true],[null,null,559,918,9900.0,275.0,66.0,1095.035169236600041,29.303999999999998,0.0,0.010010101,0.0,\"hv\",0.0,null,null,4.42,null,-1.0,false,1,1.0,true],[null,null,320,478,9900.0,400.0,275.0,165.830792137600014,1.386,0.0,0.0105757576,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,321,484,9900.0,400.0,275.0,149.301486104499986,1.683,0.0,-0.0461616162,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,321,489,9900.0,400.0,275.0,157.612477323299998,1.188,0.0,0.0057171717,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,489,919,9900.0,275.0,132.0,827.920290695900008,17.324999999999999,0.0,0.0073535354,0.0,\"hv\",0.0,null,null,4.9,null,1.0,false,1,1.0,true],[null,null,489,919,9900.0,275.0,132.0,862.109246382399988,14.157,0.0,0.0029292929,0.0,\"hv\",0.0,null,null,5.46,null,1.0,false,1,1.0,true],[null,null,489,920,9900.0,275.0,132.0,853.91746850909999,15.542999999999999,0.0,0.0034242424,0.0,\"hv\",0.0,null,null,5.21,null,1.0,false,1,1.0,true],[null,null,108,110,9900.0,400.0,400.0,280.397380346200009,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,1.0,false,1,1.0,true],[null,null,489,920,9900.0,275.0,132.0,833.265127585499954,17.324999999999999,0.0,0.0065252525,0.0,\"hv\",0.0,null,null,4.91,null,1.0,false,1,1.0,true],[null,null,283,466,9900.0,400.0,275.0,158.0129630916,1.683,0.0,0.0031616162,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,465,921,9900.0,275.0,132.0,789.270997762499974,19.503,0.0,0.0021010101,0.0,\"hv\",0.0,null,null,3.62,null,1.0,false,1,1.0,true],[null,null,467,922,9900.0,275.0,132.0,775.709728767800016,19.404,0.0,0.003989899,0.0,\"hv\",0.0,null,null,3.41,null,1.0,false,1,1.0,true],[null,null,306,923,9900.0,400.0,132.0,796.545079368400025,11.978999999999999,0.0,0.0061515152,0.0,\"hv\",0.0,null,null,1.42,null,-1.0,false,1,1.0,true],[null,null,307,923,9900.0,400.0,132.0,795.255267310399972,11.781000000000001,0.0,0.0060505051,0.0,\"hv\",0.0,null,null,1.41,null,-1.0,false,1,1.0,true],[null,null,81,656,9900.0,400.0,132.0,787.85975212469998,13.563000000000001,0.0,0.0029494949,0.0,\"hv\",0.0,null,null,0.98,null,1.0,false,1,1.0,true],[null,null,35,924,9900.0,400.0,66.0,1409.634342960300046,21.978000000000002,0.0,0.0032828283,0.0,\"hv\",0.0,null,null,0.99,null,-1.0,false,1,1.0,true],[null,null,39,924,9900.0,400.0,66.0,1402.508768654899995,22.077000000000002,0.0,0.0030707071,0.0,\"hv\",0.0,null,null,0.26,null,1.0,false,1,1.0,true],[null,null,451,628,9900.0,275.0,132.0,824.994900824200044,19.305,0.0,0.0,0.0,\"hv\",0.0,null,null,0.75,null,1.0,false,1,1.0,true],[null,null,111,112,9900.0,400.0,400.0,266.538908126000024,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.81,null,1.0,false,1,1.0,true],[null,null,650,630,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,-0.0104242424,0.0,\"hv\",0.0,null,null,1.33,null,1.0,false,1,1.0,true],[null,null,571,925,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,false,1,1.0,true],[null,null,571,925,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,false,1,1.0,true],[null,null,571,925,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,5.57,null,1.0,false,1,1.0,true],[null,null,573,926,9900.0,275.0,132.0,885.520733937399996,17.027999999999999,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.46,null,-1.0,false,1,1.0,true],[null,null,427,927,9900.0,400.0,132.0,794.49347361699995,13.662000000000001,0.0,0.002959596,0.0,\"hv\",0.0,null,null,0.6,null,-1.0,false,1,1.0,true],[null,null,613,833,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,3.22,null,1.0,false,1,1.0,true],[null,null,89,928,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.97,null,-1.0,false,1,1.0,true],[null,null,505,692,9900.0,275.0,132.0,793.597548162799967,13.365,0.0,0.0011010101,0.0,\"hv\",0.0,null,null,6.25,null,1.0,false,1,1.0,true],[null,null,167,667,9900.0,400.0,132.0,827.035198098000023,12.077999999999999,0.0,0.0026969697,0.0,\"hv\",0.0,null,null,3.95,null,1.0,false,1,1.0,true],[null,null,111,113,9900.0,400.0,400.0,283.367072407900025,4.059,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9,null,1.0,false,1,1.0,true],[null,null,167,929,9900.0,400.0,132.0,783.801356738400045,13.563000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,1.86,null,-1.0,false,1,1.0,true],[null,null,365,640,9900.0,400.0,66.0,1319.968841444800091,22.968,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,8.210000000000001,null,-1.0,false,1,1.0,true],[null,null,118,588,9900.0,400.0,275.0,259.399345843399999,3.168,0.0,0.0055454545,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,118,589,9900.0,400.0,275.0,257.015917096599992,2.475,0.0,0.0053232323,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,280,930,9900.0,400.0,132.0,821.040520598700027,14.751,0.0,0.0022222222,0.0,\"hv\",0.0,null,null,0.66,null,1.0,false,1,1.0,true],[null,null,280,930,9900.0,400.0,132.0,825.192597199000033,14.454000000000001,0.0,0.0022626263,0.0,\"hv\",0.0,null,null,0.73,null,1.0,false,1,1.0,true],[null,null,365,931,9900.0,400.0,66.0,1319.968841444800091,22.968,0.0,0.0050505051,0.0,\"hv\",0.0,null,null,5.56,null,1.0,false,1,1.0,true],[null,null,376,932,9900.0,400.0,132.0,830.399406556899976,11.978999999999999,0.0,0.0024343434,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,376,932,9900.0,400.0,132.0,829.504263526099976,11.682,0.0,0.0024141414,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,376,583,9900.0,400.0,275.0,254.736311139599991,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,4,11,9900.0,275.0,275.0,1080.458714333899934,19.206,0.0,0.0,0.0,\"hv\",0.0,null,null,1.38,null,1.0,false,1,1.0,true],[null,null,114,115,9900.0,400.0,400.0,620.847186306699996,4.752,0.0,0.0,0.0,\"hv\",0.0,null,null,6.17,null,1.0,false,1,1.0,true],[null,null,559,933,9900.0,275.0,132.0,789.896041778899985,16.533000000000001,0.0,0.0031414141,0.0,\"hv\",0.0,null,null,4.18,null,-1.0,false,1,1.0,true],[null,null,295,448,9900.0,400.0,275.0,166.523768033300001,1.386,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,295,449,9900.0,400.0,275.0,156.331156731499988,1.782,0.0,-0.0347474747,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,448,934,9900.0,275.0,132.0,824.981131704200038,13.662000000000001,0.0,0.0048080808,0.0,\"hv\",0.0,null,null,0.19,null,1.0,false,1,1.0,true],[null,null,449,934,9900.0,275.0,132.0,842.695559881500003,18.611999999999998,0.0,0.0039292929,0.0,\"hv\",0.0,null,null,0.31,null,1.0,false,1,1.0,true],[null,null,449,935,9900.0,275.0,132.0,846.958105392499988,18.908999999999999,0.0,0.004,0.0,\"hv\",0.0,null,null,0.31,null,1.0,false,1,1.0,true],[null,null,448,935,9900.0,275.0,132.0,835.277362327600031,13.760999999999999,0.0,0.0044949495,0.0,\"hv\",0.0,null,null,0.19,null,1.0,false,1,1.0,true],[null,null,283,464,9900.0,400.0,275.0,158.412374516600011,1.98,0.0,-0.0271414141,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,283,466,9900.0,400.0,275.0,165.343071040199987,2.079,0.0,-0.0111111111,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,394,747,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.78,null,1.0,false,1,1.0,true],[null,null,114,116,9900.0,400.0,400.0,616.490559650300042,4.653,0.0,0.0,0.0,\"hv\",0.0,null,null,6.13,null,1.0,false,1,1.0,true],[null,null,358,722,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.11,null,1.0,false,1,1.0,true],[null,null,605,835,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,2.39,null,1.0,false,1,1.0,true],[null,null,0,832,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.53,null,-1.0,false,1,1.0,true],[null,null,363,936,9900.0,400.0,132.0,832.861811279600033,11.087999999999999,0.0,0.0024444444,0.0,\"hv\",0.0,null,null,3.37,null,1.0,false,1,1.0,true],[null,null,363,936,9900.0,400.0,132.0,832.857910225400019,10.791,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,3.39,null,1.0,false,1,1.0,true],[null,null,347,937,9900.0,400.0,275.0,224.748338238600013,2.871,0.0,-0.0547575758,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,347,937,9900.0,400.0,275.0,277.212887378999994,2.673,0.0,-0.0568484848,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,937,938,9900.0,275.0,132.0,1216.068368816499969,29.106000000000002,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,2.57,null,-1.0,false,1,1.0,true],[null,null,382,939,9900.0,400.0,132.0,824.95787574459996,12.177,0.0,0.0027676768,0.0,\"hv\",0.0,null,null,4.75,null,-1.0,false,1,1.0,true],[null,null,380,939,9900.0,400.0,132.0,811.812658620799994,13.464,0.0,0.0025959596,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,114,117,9900.0,400.0,400.0,492.437504087600018,3.366,0.0,0.0,0.0,\"hv\",0.0,null,null,6.58,null,1.0,false,1,1.0,true],[null,null,380,940,9900.0,400.0,132.0,815.970089633799944,13.464,0.0,0.0025252525,0.0,\"hv\",0.0,null,null,4.82,null,-1.0,false,1,1.0,true],[null,null,380,939,9900.0,400.0,132.0,787.907986869700039,10.196999999999999,0.0,0.0024646465,0.0,\"hv\",0.0,null,null,4.4,null,-1.0,false,1,1.0,true],[null,null,380,940,9900.0,400.0,132.0,823.395712658900038,13.563000000000001,0.0,0.0026060606,0.0,\"hv\",0.0,null,null,4.81,null,-1.0,false,1,1.0,true],[null,null,382,940,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,559,917,9900.0,275.0,66.0,1095.035169236600041,29.303999999999998,0.0,0.010010101,0.0,\"hv\",0.0,null,null,4.37,null,-1.0,false,1,1.0,true],[null,null,559,941,9900.0,275.0,66.0,1090.086950048000062,29.303999999999998,0.0,0.0104747475,0.0,\"hv\",0.0,null,null,10.75,null,1.0,false,1,1.0,true],[null,null,283,658,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.38,null,-1.0,false,1,1.0,true],[null,null,575,942,9900.0,275.0,33.0,2938.284831106900128,62.171999999999997,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,2.59,null,-1.0,false,1,1.0,true],[null,null,576,942,9900.0,275.0,33.0,2938.284831106900128,62.171999999999997,0.0,0.0017474747,0.0,\"hv\",0.0,null,null,2.59,null,-1.0,false,1,1.0,true],[null,null,457,681,9900.0,275.0,132.0,844.290231451799968,19.106999999999999,0.0,0.004040404,0.0,\"hv\",0.0,null,null,6.15,null,1.0,false,1,1.0,true],[null,null,118,119,9900.0,400.0,400.0,194.168177817599997,3.366,0.0,0.0,0.0,\"hv\",0.0,null,null,0.41,null,1.0,false,1,1.0,true],[null,null,299,681,9900.0,400.0,132.0,825.124811078900052,16.137,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,7.5,null,1.0,false,1,1.0,true],[null,null,324,481,9900.0,400.0,275.0,158.408940685200008,1.683,0.0,0.0046464646,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,481,943,9900.0,275.0,66.0,1641.703615274399908,35.442,0.0,0.0129090909,0.0,\"hv\",0.0,null,null,4.0,null,-1.0,false,1,1.0,true],[null,null,481,943,9900.0,275.0,66.0,1666.482373659300038,37.026000000000003,0.0,0.0142929293,0.0,\"hv\",0.0,null,null,3.9,null,-1.0,false,1,1.0,true],[null,null,481,943,9900.0,275.0,66.0,1641.73025626320009,44.649000000000001,0.0,0.0056868687,0.0,\"hv\",0.0,null,null,3.27,null,-1.0,false,1,1.0,true],[null,null,376,944,9900.0,400.0,132.0,836.139400713199962,11.880000000000001,0.0,0.0023636364,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,376,559,9900.0,400.0,275.0,257.409214450499974,2.178,0.0,-0.0128686869,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,376,581,9900.0,400.0,275.0,254.736311139599991,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,515,945,9900.0,275.0,132.0,858.009537581599943,11.385,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.07,null,-1.0,false,1,1.0,true],[null,null,515,945,9900.0,275.0,132.0,858.009537581599943,11.385,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,4.07,null,-1.0,false,1,1.0,true],[null,null,118,120,9900.0,400.0,400.0,192.784141552199998,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,0.37,null,1.0,false,1,1.0,true],[null,null,329,946,9900.0,400.0,132.0,791.962880317600025,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,329,947,9900.0,400.0,132.0,783.751631240400002,10.295999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.23,null,1.0,false,1,1.0,true],[null,null,328,946,9900.0,400.0,132.0,792.018840713399982,13.662000000000001,0.0,0.0031111111,0.0,\"hv\",0.0,null,null,3.05,null,-1.0,false,1,1.0,true],[null,null,376,944,9900.0,400.0,132.0,830.796798720999959,12.077999999999999,0.0,0.0023535354,0.0,\"hv\",0.0,null,null,5.0,null,-1.0,false,1,1.0,true],[null,null,376,559,9900.0,400.0,275.0,254.736311139599991,2.178,0.0,-0.0112525253,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,948,597,9900.0,400.0,275.0,258.993158095000012,2.178,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,410,598,9900.0,400.0,275.0,258.200370071400016,2.079,0.0,0.004959596,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,521,949,9900.0,275.0,132.0,862.168486271699976,11.484,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8,null,-1.0,false,1,1.0,true],[null,null,544,717,9900.0,275.0,132.0,865.012000042799968,9.207000000000001,0.0,0.0018989899,0.0,\"hv\",0.0,null,null,9.869999999999999,null,1.0,false,1,1.0,true],[null,null,396,950,9900.0,400.0,132.0,787.905449254500013,9.999,0.0,0.0106464646,0.0,\"hv\",0.0,null,null,4.13,null,1.0,false,1,1.0,true],[null,null,118,121,9900.0,400.0,400.0,193.477030008700012,3.465,0.0,0.0,0.0,\"hv\",0.0,null,null,4.64,null,1.0,false,1,1.0,true],[null,null,396,950,9900.0,400.0,132.0,787.905449254500013,9.999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.13,null,1.0,false,1,1.0,true],[null,null,396,951,9900.0,400.0,132.0,791.962880317600025,9.9,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.18,null,1.0,false,1,1.0,true],[null,null,396,951,9900.0,400.0,132.0,791.966648672800034,10.196999999999999,0.0,0.0025757576,0.0,\"hv\",0.0,null,null,4.09,null,1.0,false,1,1.0,true],[null,null,452,952,9900.0,275.0,132.0,1237.821609209099961,28.215,0.0,0.0072222222,0.0,\"hv\",0.0,null,null,0.72,null,1.0,false,1,1.0,true],[null,null,452,953,9900.0,275.0,132.0,825.172482869499959,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,false,1,1.0,true],[null,null,452,953,9900.0,275.0,132.0,825.172482869499959,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,false,1,1.0,true],[null,null,452,953,9900.0,275.0,132.0,825.172482869499959,18.414000000000002,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,9.34,null,1.0,false,1,1.0,true],[null,null,586,954,9900.0,275.0,132.0,860.083204283199962,10.989000000000001,0.0,0.0066565657,0.0,\"hv\",0.0,null,null,15.0,null,1.0,false,1,1.0,true],[null,null,586,954,9900.0,275.0,132.0,860.083204283199962,10.989000000000001,0.0,0.0084848485,0.0,\"hv\",0.0,null,null,15.0,null,-1.0,false,1,1.0,true],[null,null,586,954,9900.0,275.0,132.0,800.746743497000011,19.305,0.0,0.0054040404,0.0,\"hv\",0.0,null,null,9.56,null,-1.0,false,1,1.0,true],[null,null,122,123,9900.0,400.0,400.0,541.750307106500031,73.953000000000003,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,false,1,1.0,true],[null,null,586,954,9900.0,275.0,132.0,803.52513103199999,19.602,0.0,0.0051111111,0.0,\"hv\",0.0,null,null,9.56,null,-1.0,false,1,1.0,true],[null,null,479,687,9900.0,275.0,132.0,795.683004227799984,13.760999999999999,0.0,0.0010909091,0.0,\"hv\",0.0,null,null,5.99,null,1.0,false,1,1.0,true],[null,null,427,955,9900.0,400.0,132.0,849.726250561300048,13.563000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.06,null,1.0,false,1,1.0,true],[null,null,427,955,9900.0,400.0,132.0,825.01256630429998,15.444000000000001,0.0,0.0088787879,0.0,\"hv\",0.0,null,null,7.54,null,1.0,false,1,1.0,true],[null,null,427,956,9900.0,400.0,132.0,825.01256630429998,15.444000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,8.09,null,1.0,false,1,1.0,true],[null,null,427,956,9900.0,400.0,132.0,820.857167203300037,15.542999999999999,0.0,0.0088787879,0.0,\"hv\",0.0,null,null,8.06,null,1.0,false,1,1.0,true],[null,null,427,955,9900.0,400.0,132.0,829.169841354599953,15.444000000000001,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,7.55,null,1.0,false,1,1.0,true],[null,null,427,956,9900.0,400.0,132.0,792.841510816600021,15.345000000000001,0.0,0.013040404,0.0,\"hv\",0.0,null,null,7.98,null,1.0,false,1,1.0,true],[null,null,375,564,9900.0,400.0,275.0,156.727131068599988,1.782,0.0,0.0019494949,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,546,719,9900.0,275.0,132.0,798.649174622399983,13.563000000000001,0.0,0.0010606061,0.0,\"hv\",0.0,null,null,7.51,null,1.0,false,1,1.0,true],[null,null,122,124,9900.0,400.0,400.0,540.390872011200031,74.052000000000007,0.0,0.0,0.0,\"hv\",0.0,null,null,1.13,null,1.0,false,1,1.0,true],[null,null,368,957,9900.0,400.0,132.0,802.276386667999986,11.286,0.0,0.0018787879,0.0,\"hv\",0.0,null,null,3.95,null,1.0,false,1,1.0,true],[null,null,368,957,9900.0,400.0,132.0,791.226958669299961,13.662000000000001,0.0,0.001979798,0.0,\"hv\",0.0,null,null,3.57,null,1.0,false,1,1.0,true],[null,null,405,958,9900.0,400.0,132.0,789.542503254299959,13.563000000000001,0.0,0.003040404,0.0,\"hv\",0.0,null,null,0.43,null,-1.0,false,1,1.0,true],[null,null,405,959,9900.0,400.0,132.0,795.580618915500054,13.563000000000001,0.0,0.0028989899,0.0,\"hv\",0.0,null,null,7.33,null,1.0,false,1,1.0,true],[null,null,405,960,9900.0,400.0,132.0,788.059432863400048,13.662000000000001,0.0,0.0028888889,0.0,\"hv\",0.0,null,null,7.44,null,1.0,false,1,1.0,true],[null,null,135,961,9900.0,400.0,132.0,789.940150851899944,13.662000000000001,0.0,0.0027171717,0.0,\"hv\",0.0,null,null,7.65,null,1.0,false,1,1.0,true],[null,null,387,962,9900.0,400.0,132.0,870.809092925100003,13.464,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.05,null,-1.0,false,1,1.0,true],[null,null,372,963,9900.0,400.0,132.0,791.226958669299961,13.662000000000001,0.0,0.002040404,0.0,\"hv\",0.0,null,null,1.95,null,-1.0,false,1,1.0,true],[null,null,290,964,9900.0,400.0,132.0,845.8415855513,17.622,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.83,null,1.0,false,1,1.0,true],[null,null,290,964,9900.0,400.0,132.0,840.862856851799961,16.137,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,2.98,null,1.0,false,1,1.0,true],[null,null,122,125,9900.0,400.0,400.0,544.858154208999963,74.447999999999993,0.0,0.0,0.0,\"hv\",0.0,null,null,1.12,null,1.0,false,1,1.0,true],[null,null,290,965,9900.0,400.0,132.0,790.730328218799968,13.563000000000001,0.0,0.001979798,0.0,\"hv\",0.0,null,null,0.13,null,1.0,false,1,1.0,true],[null,null,290,965,9900.0,400.0,132.0,793.206664221199958,13.662000000000001,0.0,0.0026565657,0.0,\"hv\",0.0,null,null,0.13,null,1.0,false,1,1.0,true],[null,null,590,966,9900.0,275.0,132.0,824.976266718599959,13.365,0.0,0.0025353535,0.0,\"hv\",0.0,null,null,0.95,null,1.0,false,1,1.0,true],[null,null,590,967,9900.0,275.0,132.0,797.357363899699976,13.266,0.0,0.0012727273,0.0,\"hv\",0.0,null,null,0.75,null,1.0,false,1,1.0,true],[null,null,324,506,9900.0,400.0,275.0,158.210951874399996,1.683,0.0,0.0036464646,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,283,968,9900.0,400.0,132.0,786.275987328899987,13.563000000000001,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,4.46,null,1.0,false,1,1.0,true],[null,null,335,502,9900.0,400.0,275.0,162.567767063500014,1.782,0.0,0.0033737374,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,335,490,9900.0,400.0,275.0,162.567767063500014,1.782,0.0,0.0035353535,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,201,847,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,3.74,null,1.0,false,1,1.0,true],[null,null,430,816,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,0.0032020202,0.0,\"hv\",0.0,null,null,4.97,null,1.0,false,1,1.0,true],[null,null,126,127,9900.0,400.0,400.0,267.134362012800011,4.158,0.0,0.0,0.0,\"hv\",0.0,null,null,5.74,null,1.0,false,1,1.0,true],[null,null,283,969,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,1.72,null,1.0,false,1,1.0,true],[null,null,283,969,9900.0,400.0,132.0,783.705823218100022,13.760999999999999,0.0,-0.0440707071,0.0,\"hv\",0.0,null,null,1.72,null,1.0,false,1,1.0,true],[null,null,703,637,9900.0,132.0,66.0,3011.957653835800102,273.636000000000024,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,992,996,9900.0,132.0,33.0,2544.300000000000182,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,992,996,9900.0,132.0,33.0,2108.699999999999818,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1001,1003,9900.0,132.0,33.0,2475.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1001,1004,9900.0,132.0,11.0,4125.329999999999927,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1001,1004,9900.0,132.0,11.0,4125.329999999999927,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,849,1005,9900.0,132.0,33.0,2098.49387154219994,594.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,849,1005,9900.0,132.0,33.0,2002.769999999999982,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,7,12,9900.0,275.0,275.0,831.262954555299984,9.9,0.0,0.0,0.0,\"hv\",0.0,null,null,2.21,null,1.0,false,1,1.0,true],[null,null,126,128,9900.0,400.0,400.0,194.148112228799988,1.881,0.0,0.0,0.0,\"hv\",0.0,null,null,3.94,null,1.0,false,1,1.0,true],[null,null,849,1006,9900.0,132.0,11.0,7375.5,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,849,1006,9900.0,132.0,11.0,7335.899999999999636,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,997,1007,9900.0,132.0,33.0,2481.929999999999836,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,993,1008,9900.0,132.0,33.0,2098.800000000000182,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,993,1008,9900.0,132.0,33.0,2079.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,990,999,9900.0,132.0,33.0,2158.199999999999818,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1016,1017,9900.0,132.0,33.0,3044.696334938700147,113.849999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1020,1021,9900.0,132.0,33.0,2647.385894351300067,148.796999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1020,1021,9900.0,132.0,33.0,2823.45723546220006,163.349999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1024,1025,9900.0,132.0,33.0,2862.531014275699818,120.087000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,129,130,9900.0,400.0,400.0,194.445098310600002,1.881,0.0,0.0,0.0,\"hv\",0.0,null,null,3.3,null,1.0,false,1,1.0,true],[null,null,1010,1026,9900.0,132.0,33.0,2962.834985584800052,89.397000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1010,1026,9900.0,132.0,33.0,5101.589034920199992,453.716999999999984,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1028,1029,9900.0,132.0,33.0,2827.585593152799902,140.87700000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1019,1030,9900.0,132.0,11.0,7930.163590843800193,222.948000000000008,0.0,-0.0089292929,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1023,1031,9900.0,132.0,33.0,3207.809885355400184,123.75,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1027,1032,9900.0,132.0,33.0,2632.94334151439989,133.848000000000013,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1027,1032,9900.0,132.0,33.0,2635.582789718399908,133.253999999999991,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1027,1033,9900.0,132.0,33.0,1950.299999999999954,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1027,1033,9900.0,132.0,33.0,1950.299999999999954,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1011,1034,9900.0,132.0,33.0,2922.566690787400148,109.890000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,129,131,9900.0,400.0,400.0,243.207196998799986,5.544,0.0,0.0,0.0,\"hv\",0.0,null,null,4.57,null,1.0,false,1,1.0,true],[null,null,1012,1035,9900.0,132.0,33.0,2985.2305921535999,110.978999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1015,1036,9900.0,132.0,33.0,2823.392587409200132,145.925999999999988,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1042,1043,9900.0,132.0,33.0,2616.45328002999986,126.323999999999998,0.0,-0.0012626263,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1045,1043,9900.0,132.0,33.0,2410.61102986979995,103.850999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1046,1043,9900.0,132.0,33.0,2425.489918142300212,104.840999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1047,1048,9900.0,132.0,33.0,2704.299528052500136,139.094999999999999,0.0,-0.0019191919,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1050,1051,9900.0,132.0,33.0,2320.99711732049991,78.507000000000005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1040,1051,9900.0,132.0,33.0,2337.465359966899996,79.793999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1056,1060,9900.0,132.0,33.0,2550.87580358510013,79.200000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1057,1060,9900.0,132.0,33.0,2540.968282944899784,78.804000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,132,133,9900.0,400.0,400.0,246.667415401800014,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,4.75,null,1.0,false,1,1.0,true],[null,null,1062,1037,9900.0,132.0,33.0,2872.108144053900105,239.679000000000002,0.0,-0.0047171717,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1063,1037,9900.0,132.0,33.0,2938.235094932299944,247.104000000000013,0.0,-0.0047272727,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1041,1066,9900.0,132.0,33.0,2683.939835501899779,137.312999999999988,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1044,1066,9900.0,132.0,33.0,2679.452954549100014,138.501000000000005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,251,1038,9900.0,132.0,33.0,2803.341871188899859,95.930999999999997,0.0,-0.0028585859,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,254,1068,9900.0,132.0,11.0,6616.134560334499838,249.776999999999987,0.0,-0.0030606061,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,254,1068,9900.0,132.0,11.0,6613.696907978200216,248.093999999999994,0.0,-0.0003131313,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1061,1067,9900.0,132.0,33.0,2914.984787997999774,123.156000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1052,1070,9900.0,132.0,11.0,6302.896441434600092,300.95999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1053,1070,9900.0,132.0,11.0,6500.889000118399963,166.518000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,132,134,9900.0,400.0,400.0,243.006788238500008,8.811,0.0,0.0,0.0,\"hv\",0.0,null,null,4.69,null,1.0,false,1,1.0,true],[null,null,1054,1069,9900.0,132.0,33.0,2475.020940391400018,108.900000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1055,1069,9900.0,132.0,33.0,2465.09690276909987,73.161000000000001,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1064,1071,9900.0,132.0,33.0,2365.526826203600194,112.859999999999999,0.0,-0.0008383838,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1065,1071,9900.0,132.0,33.0,2372.166442685900165,113.156999999999996,0.0,-0.0002929293,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1095,1096,9900.0,132.0,33.0,2444.325768175100166,79.793999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1097,1096,9900.0,132.0,33.0,2482.800701739300166,79.299000000000007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1101,1102,9900.0,132.0,33.0,2528.499417507900034,108.206999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1103,1102,9900.0,132.0,33.0,2541.625008276399967,107.513999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1104,1105,9900.0,132.0,33.0,2322.197789686500073,75.933000000000007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1106,1105,9900.0,132.0,33.0,2322.197789686500073,75.933000000000007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,135,136,9900.0,400.0,400.0,703.094410508999999,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.49,null,1.0,false,1,1.0,true],[null,null,1107,1108,9900.0,132.0,33.0,2894.026548668799933,136.620000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1109,1108,9900.0,132.0,33.0,2852.94679600390009,151.469999999999999,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1110,1111,9900.0,132.0,33.0,3186.052756864000003,38.511000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,843,1113,9900.0,132.0,33.0,2025.328210701899934,103.751999999999995,0.0,-0.004,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,843,1113,9900.0,132.0,33.0,2068.433051719299783,105.632999999999996,0.0,-0.0045151515,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,843,1114,9900.0,132.0,33.0,2691.022700146700117,73.161000000000001,0.0,-0.0001111111,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1118,1119,9900.0,132.0,33.0,2718.005839637799909,75.537000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1118,1119,9900.0,132.0,33.0,2869.787827068099887,74.447999999999993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1121,1122,9900.0,132.0,33.0,2362.954829452300146,75.635999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1123,1122,9900.0,132.0,33.0,2355.252747720499883,76.131,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,135,137,9900.0,400.0,400.0,632.734930621800004,12.573,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3,null,1.0,false,1,1.0,true],[null,null,1115,1124,9900.0,132.0,33.0,2493.059133684999779,87.218999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1115,1124,9900.0,132.0,33.0,2147.067906477299857,93.456000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1126,1127,9900.0,132.0,33.0,2400.380493357899923,79.397999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1129,1127,9900.0,132.0,33.0,2475.986706595199848,69.894000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1132,1133,9900.0,132.0,33.0,2751.061941320099777,75.635999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1134,1133,9900.0,132.0,33.0,2751.048376594800175,75.141000000000005,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,825,1143,9900.0,132.0,33.0,2866.706583755300016,160.875,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1145,1143,9900.0,132.0,33.0,2842.561002597699826,160.379999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1144,1146,9900.0,132.0,33.0,2772.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1137,1146,9900.0,132.0,33.0,2864.135232146899853,153.647999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,135,138,9900.0,400.0,400.0,706.954348745400012,16.533000000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5,null,1.0,false,1,1.0,true],[null,null,1092,1147,9900.0,132.0,33.0,2693.904242340499877,207.900000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1092,1147,9900.0,132.0,33.0,2647.773996678899948,211.167000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1148,1149,9900.0,132.0,33.0,2434.7076360346,85.040999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1151,1152,9900.0,132.0,33.0,2440.788382024300063,70.983000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1154,1149,9900.0,132.0,33.0,2462.839079438600038,70.388999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1156,1152,9900.0,132.0,33.0,2438.003887557400049,85.932000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1158,1159,9900.0,132.0,33.0,3150.349403050399815,32.670000000000002,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1160,1161,9900.0,132.0,33.0,3186.652734050599975,39.006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1120,1165,9900.0,132.0,33.0,2711.554447021299893,71.180999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1120,1165,9900.0,132.0,33.0,2711.554447021299893,71.180999999999997,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,135,139,9900.0,400.0,400.0,437.98446996780001,9.702,0.0,0.0,0.0,\"hv\",0.0,null,null,3.9,null,1.0,false,1,1.0,true],[null,null,823,1173,9900.0,132.0,33.0,2698.868896665000193,127.215000000000003,0.0,-0.0024242424,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1150,1176,9900.0,132.0,33.0,2488.273422822499924,77.120999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1170,1112,9900.0,132.0,33.0,1988.454774583500011,118.007999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1171,1112,9900.0,132.0,33.0,1971.851158559899886,116.325000000000003,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1157,1176,9900.0,132.0,33.0,2466.35295795960019,78.605999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1128,1177,9900.0,132.0,33.0,2410.175952774000052,76.328999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1128,1177,9900.0,132.0,33.0,2432.276398080599847,77.418000000000006,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1138,1178,9900.0,132.0,33.0,2829.631328357099846,120.977999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1138,1178,9900.0,132.0,33.0,2796.519399342700126,119.195999999999998,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1179,1180,9900.0,132.0,33.0,2018.429446805100042,91.971000000000004,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,140,141,9900.0,400.0,400.0,194.349204405400002,2.178,0.0,0.0,0.0,\"hv\",0.0,null,null,4.62,null,1.0,false,1,1.0,true],[null,null,1085,1180,9900.0,132.0,33.0,2039.849902971499887,93.257999999999996,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1182,1183,9900.0,132.0,33.0,2872.182453169200016,138.896999999999991,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1182,1183,9900.0,132.0,33.0,2951.6360707163999,148.004999999999995,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1131,1184,9900.0,132.0,33.0,2864.729259676199945,102.861000000000004,0.0,-0.0013737374,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1131,1184,9900.0,132.0,33.0,2147.025042295700132,92.465999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1131,1184,9900.0,132.0,33.0,2105.635978154799886,89.099999999999994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1185,1186,9900.0,132.0,33.0,1731.036311621699952,163.548000000000002,0.0,-0.0191919192,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1185,1186,9900.0,132.0,33.0,2315.205510097299793,124.641000000000005,0.0,-0.0182828283,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1187,1186,9900.0,132.0,33.0,2117.382116490100088,115.236000000000004,0.0,-0.0190606061,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true],[null,null,1093,1190,9900.0,132.0,33.0,2741.037986775299942,153.152999999999992,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393],\"data\":[[0,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[1,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[10,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[100,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[101,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[102,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[103,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[104,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[105,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[106,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[107,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[108,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[109,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[11,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[110,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[111,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[112,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[113,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[114,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[115,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[116,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[117,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[118,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[119,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[12,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[120,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[121,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[122,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[123,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[124,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[125,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[126,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[127,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[128,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[129,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[13,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[130,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[131,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[132,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[133,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[134,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[135,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[136,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[137,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[138,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[139,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[14,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[140,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[141,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[142,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[143,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[144,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[145,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[146,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[147,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[148,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[149,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[15,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[150,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[151,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[152,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[153,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[154,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[155,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[156,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[157,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[158,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[159,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[16,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[160,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[161,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[162,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[163,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[164,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[165,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[166,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[167,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[168,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[169,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[17,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[170,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[171,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[172,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[173,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[174,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[175,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[176,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[177,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[178,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[179,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[18,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[180,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[181,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[182,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[183,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[184,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[185,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[186,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[187,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[188,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[189,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[19,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[190,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[191,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[192,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[193,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[194,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[195,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[196,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[197,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[198,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[199,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[2,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[20,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[200,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[201,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[202,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[203,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[204,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[0,\"ext_grid\",1.0,2.0,0.1,0.0,0.0,0.0],[205,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[206,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[207,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[208,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[21,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[209,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[210,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[211,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[212,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[213,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[214,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[215,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[216,\"gen\",0.0,0.1,0.1,0.0,0.0,0.0],[217,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[218,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[22,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[219,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[220,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[221,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[222,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[223,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[224,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[225,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[226,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[227,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[228,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[23,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[229,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[230,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[231,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[232,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[233,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[234,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[235,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[236,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[237,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[238,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[24,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[239,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[240,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[241,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[242,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[243,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[244,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[245,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[246,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[247,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[248,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[25,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[249,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[250,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[251,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[252,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[253,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[254,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[255,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[256,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[257,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[258,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[26,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[259,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[260,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[261,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[262,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[263,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[264,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[265,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[266,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[267,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[268,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[27,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[269,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[270,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[271,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[272,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[273,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[274,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[275,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[276,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[277,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[278,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[28,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[279,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[280,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[281,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[282,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[283,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[284,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[285,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[286,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[287,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[288,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[29,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[289,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[290,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[291,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[292,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[293,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[294,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[295,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[296,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[297,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[298,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[3,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[30,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[299,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[300,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[301,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[302,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[303,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[304,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[305,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[306,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[307,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[308,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[31,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[309,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[310,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[311,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[312,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[313,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[314,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[315,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[316,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[317,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[318,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[32,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[319,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[320,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[321,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[322,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[323,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[324,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[325,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[326,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[327,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[328,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[33,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[329,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[330,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[331,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[332,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[333,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[334,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[335,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[336,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[337,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[338,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[34,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[339,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[340,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[341,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[342,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[343,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[344,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[345,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[346,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[347,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[348,\"gen\",0.0,1.0,0.1,0.0,0.0,0.0],[35,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[349,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[350,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[351,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[352,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[353,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[354,\"gen\",0.0,1.5,0.1,0.0,0.0,0.0],[355,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[356,\"gen\",1.0,1.5,0.1,0.0,0.0,0.0],[357,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[358,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[36,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[359,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[360,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[361,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[362,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[363,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[364,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[365,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[366,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[367,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[368,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[37,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[369,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[370,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[371,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[372,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[373,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[374,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[375,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[376,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[377,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[378,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[38,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[379,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[380,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[381,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[382,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[383,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[384,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[385,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[386,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[387,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[388,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[39,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[389,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[390,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[391,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[392,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[4,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[40,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[41,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[42,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[43,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[44,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[45,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[46,\"gen\",0.0,2.0,0.1,0.0,0.0,0.0],[47,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[48,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[49,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[5,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[50,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[51,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[52,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[53,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[54,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[55,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[56,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[57,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[58,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[59,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[6,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[60,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[61,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[62,\"gen\",0.1,0.5,0.1,0.0,0.0,0.0],[63,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[64,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[65,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[66,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[67,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[68,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[69,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[7,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[70,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[71,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[72,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[73,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[74,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[75,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[76,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[77,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[78,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[79,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[8,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[80,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[81,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[82,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[83,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[84,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[85,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[86,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[87,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[88,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[89,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[9,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[90,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[91,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[92,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[93,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[94,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[95,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[96,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[97,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[98,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0],[99,\"gen\",1.0,2.0,0.1,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.2,
          "tap_max": 9
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "tap_max": 2
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "tap_max": 2
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 12.0,
          "tap_max": 9
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 11.2,
          "tap_max": 9
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vk_percent": 10.04,
          "tap_max": 9
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}