{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5452878562, 2.9149699979], \\\"type\\\": \\\"Point\\\"}\"],[1,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.7855991814, 2.1109887601], \\\"type\\\": \\\"Point\\\"}\"],[10,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.957824101, 0.8410842904], \\\"type\\\": \\\"Point\\\"}\"],[100,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3579745436, 1.1745231476], \\\"type\\\": \\\"Point\\\"}\"],[101,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.400601419, -1.6186932054], \\\"type\\\": \\\"Point\\\"}\"],[102,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2798403384, 2.8814748362], \\\"type\\\": \\\"Point\\\"}\"],[103,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.8952336347, -0.5180964148], \\\"type\\\": \\\"Point\\\"}\"],[104,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4430133472, 0.5322573749], \\\"type\\\": \\\"Point\\\"}\"],[105,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3470637619, 0.7678544766], \\\"type\\\": \\\"Point\\\"}\"],[106,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8849139234, 2.9616407023], \\\"type\\\": \\\"Point\\\"}\"],[107,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4915110172, -0.158162485], \\\"type\\\": \\\"Point\\\"}\"],[108,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5716637677, 0.1605068497], \\\"type\\\": \\\"Point\\\"}\"],[109,18.5,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.8952709429, 4.4950618512], \\\"type\\\": \\\"Point\\\"}\"],[11,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.3154932537, 2.4484243786], \\\"type\\\": \\\"Point\\\"}\"],[110,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5017108395, -1.3998401644], \\\"type\\\": \\\"Point\\\"}\"],[111,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9241575145, 1.2675196361], \\\"type\\\": \\\"Point\\\"}\"],[112,24.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1380267435, 1.9866387406], \\\"type\\\": \\\"Point\\\"}\"],[113,24.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.0821115607, 1.5744548977], \\\"type\\\": \\\"Point\\\"}\"],[114,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.1416924207, -1.6521625904], \\\"type\\\": \\\"Point\\\"}\"],[115,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.4125449377, -0.6521690217], \\\"type\\\": \\\"Point\\\"}\"],[116,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9096087924, -1.0653725752], \\\"type\\\": \\\"Point\\\"}\"],[117,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.1056786434, -0.8794979247], \\\"type\\\": \\\"Point\\\"}\"],[118,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7428816861, -1.7933991966], \\\"type\\\": \\\"Point\\\"}\"],[119,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6606431666, -1.5171475621], \\\"type\\\": \\\"Point\\\"}\"],[12,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.1275762267, 2.5571287485], \\\"type\\\": \\\"Point\\\"}\"],[120,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.8427580623, -0.6123788892], \\\"type\\\": \\\"Point\\\"}\"],[121,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.518978089, -1.2298544029], \\\"type\\\": \\\"Point\\\"}\"],[122,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.0396556486, -1.5049504952], \\\"type\\\": \\\"Point\\\"}\"],[123,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.2795183659, -0.7112840509], \\\"type\\\": \\\"Point\\\"}\"],[124,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.41957666, -1.613439018], \\\"type\\\": \\\"Point\\\"}\"],[125,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.2665439569, -3.0555778151], \\\"type\\\": \\\"Point\\\"}\"],[126,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2699420385, -2.0949661117], \\\"type\\\": \\\"Point\\\"}\"],[127,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.1017824567, -1.8197063718], \\\"type\\\": \\\"Point\\\"}\"],[128,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6334882168, -2.3148944914], \\\"type\\\": \\\"Point\\\"}\"],[129,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.184092554, -2.6023428477], \\\"type\\\": \\\"Point\\\"}\"],[13,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6121379339, 3.6411893962], \\\"type\\\": \\\"Point\\\"}\"],[130,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.170134283, -1.5780814872], \\\"type\\\": \\\"Point\\\"}\"],[131,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0759669098, -1.3185106508], \\\"type\\\": \\\"Point\\\"}\"],[132,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.49161833, -2.0243709882], \\\"type\\\": \\\"Point\\\"}\"],[133,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3439270618, -1.9616301166], \\\"type\\\": \\\"Point\\\"}\"],[134,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0579422986, 0.1124516404], \\\"type\\\": \\\"Point\\\"}\"],[135,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.5111217661, -0.827101091], \\\"type\\\": \\\"Point\\\"}\"],[136,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.543661934, -2.5677590075], \\\"type\\\": \\\"Point\\\"}\"],[137,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.2397649084, 0.4487484982], \\\"type\\\": \\\"Point\\\"}\"],[138,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.766451517, -1.9039825905], \\\"type\\\": \\\"Point\\\"}\"],[139,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.6024378171, -1.5423681994], \\\"type\\\": \\\"Point\\\"}\"],[14,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.825925343, 4.1348059053], \\\"type\\\": \\\"Point\\\"}\"],[140,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2014782388, -1.0504497188], \\\"type\\\": \\\"Point\\\"}\"],[141,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.5549311185, -1.5336716529], \\\"type\\\": \\\"Point\\\"}\"],[142,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.6051014216, -1.1583431544], \\\"type\\\": \\\"Point\\\"}\"],[143,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.9131840497, -2.2115261588], \\\"type\\\": \\\"Point\\\"}\"],[144,100.0,\"b\",1.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8480749062, -1.5996915382], \\\"type\\\": \\\"Point\\\"}\"],[15,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.5577735454, 4.1613003777], \\\"type\\\": \\\"Point\\\"}\"],[16,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8336856706, 3.8569425858], \\\"type\\\": \\\"Point\\\"}\"],[17,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.6144211844, 3.3511558014], \\\"type\\\": \\\"Point\\\"}\"],[18,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2204494672, 3.4237484042], \\\"type\\\": \\\"Point\\\"}\"],[19,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8795280452, 3.5023946779], \\\"type\\\": \\\"Point\\\"}\"],[2,25.699999999999999,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.3390417005, 3.776140996], \\\"type\\\": \\\"Point\\\"}\"],[20,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4269310729, 3.1983109425], \\\"type\\\": \\\"Point\\\"}\"],[21,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0157932636, 4.6035285436], \\\"type\\\": \\\"Point\\\"}\"],[22,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.3196028343, 4.5596309911], \\\"type\\\": \\\"Point\\\"}\"],[23,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9830138677, 5.70026987], \\\"type\\\": \\\"Point\\\"}\"],[24,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0406550581, 1.407878762], \\\"type\\\": \\\"Point\\\"}\"],[25,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.54328284, 1.3810117148], \\\"type\\\": \\\"Point\\\"}\"],[26,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.709611075, 0.1840692259], \\\"type\\\": \\\"Point\\\"}\"],[27,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6882019432, -1.1925477736], \\\"type\\\": \\\"Point\\\"}\"],[28,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.8852839582, -0.9438971908], \\\"type\\\": \\\"Point\\\"}\"],[29,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0805991956, 5.0959288859], \\\"type\\\": \\\"Point\\\"}\"],[3,25.699999999999999,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.250900523, 3.3583910007], \\\"type\\\": \\\"Point\\\"}\"],[30,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9749050101, 1.6181331577], \\\"type\\\": \\\"Point\\\"}\"],[31,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6562298987, 1.115473975], \\\"type\\\": \\\"Point\\\"}\"],[32,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.9860904533, 3.7894957312], \\\"type\\\": \\\"Point\\\"}\"],[33,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.6870011095, 4.8596473712], \\\"type\\\": \\\"Point\\\"}\"],[34,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.2027507889, 4.1647688456], \\\"type\\\": \\\"Point\\\"}\"],[35,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.4775516848, 5.6551145943], \\\"type\\\": \\\"Point\\\"}\"],[36,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.7566542634, 4.2506521067], \\\"type\\\": \\\"Point\\\"}\"],[37,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.095991086, 5.0536274602], \\\"type\\\": \\\"Point\\\"}\"],[38,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1703405572, 2.836281509], \\\"type\\\": \\\"Point\\\"}\"],[39,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1112904022, 2.5669736328], \\\"type\\\": \\\"Point\\\"}\"],[4,25.699999999999999,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.5462272203, 3.4270877759], \\\"type\\\": \\\"Point\\\"}\"],[40,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.3741767402, 0.8534912587], \\\"type\\\": \\\"Point\\\"}\"],[41,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2308897264, 0.2355414009], \\\"type\\\": \\\"Point\\\"}\"],[42,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.1243398213, 1.150888714], \\\"type\\\": \\\"Point\\\"}\"],[43,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.100285702, 0.8788305569], \\\"type\\\": \\\"Point\\\"}\"],[44,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1296376505, -0.3084391781], \\\"type\\\": \\\"Point\\\"}\"],[45,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.1694406363, -0.034204557], \\\"type\\\": \\\"Point\\\"}\"],[46,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.187483286, 4.6547778626], \\\"type\\\": \\\"Point\\\"}\"],[47,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.930302454, 4.9145707551], \\\"type\\\": \\\"Point\\\"}\"],[48,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2776419207, 4.4888770703], \\\"type\\\": \\\"Point\\\"}\"],[49,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3920400791, 4.2742380699], \\\"type\\\": \\\"Point\\\"}\"],[5,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.5948968945, 2.1103679595], \\\"type\\\": \\\"Point\\\"}\"],[50,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.6305953455, 3.4438008059], \\\"type\\\": \\\"Point\\\"}\"],[51,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.2715620223, 2.3510879387], \\\"type\\\": \\\"Point\\\"}\"],[52,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5472738983, 1.9886304005], \\\"type\\\": \\\"Point\\\"}\"],[53,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.5016731263, 0.7559107991], \\\"type\\\": \\\"Point\\\"}\"],[54,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6441481679, 0.3681734058], \\\"type\\\": \\\"Point\\\"}\"],[55,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.4782798529, 3.3814768259], \\\"type\\\": \\\"Point\\\"}\"],[56,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.2537069454, 3.6835392683], \\\"type\\\": \\\"Point\\\"}\"],[57,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.5299534877, 3.0080806649], \\\"type\\\": \\\"Point\\\"}\"],[58,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.846404104, 2.5558197927], \\\"type\\\": \\\"Point\\\"}\"],[59,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.8612217306, 1.5371065947], \\\"type\\\": \\\"Point\\\"}\"],[6,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8083556407, 0.5556566253], \\\"type\\\": \\\"Point\\\"}\"],[60,220.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.8852606327, -0.335208675], \\\"type\\\": \\\"Point\\\"}\"],[61,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.6662222331, -1.3649379934], \\\"type\\\": \\\"Point\\\"}\"],[62,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.2999169396, -0.4069656693], \\\"type\\\": \\\"Point\\\"}\"],[63,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.7709172394, -0.4133076729], \\\"type\\\": \\\"Point\\\"}\"],[64,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.6695956594, -0.0487128901], \\\"type\\\": \\\"Point\\\"}\"],[65,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.8209103476, -0.1595602412], \\\"type\\\": \\\"Point\\\"}\"],[66,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0495399581, -0.5084034761], \\\"type\\\": \\\"Point\\\"}\"],[67,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.4472879069, 0.3473136881], \\\"type\\\": \\\"Point\\\"}\"],[68,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.0501420339, 0.638997175], \\\"type\\\": \\\"Point\\\"}\"],[69,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6465529029, 1.2875461333], \\\"type\\\": \\\"Point\\\"}\"],[7,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.7834296493, -0.5370848969], \\\"type\\\": \\\"Point\\\"}\"],[70,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.3549242438, 1.4548789732], \\\"type\\\": \\\"Point\\\"}\"],[71,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.7132194897, 1.8983776244], \\\"type\\\": \\\"Point\\\"}\"],[72,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.0125983872, 0.7024304584], \\\"type\\\": \\\"Point\\\"}\"],[73,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.8545085983, 0.6720165394], \\\"type\\\": \\\"Point\\\"}\"],[74,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.6211462855, -0.0584028091], \\\"type\\\": \\\"Point\\\"}\"],[75,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.3198093687, 5.0269854947], \\\"type\\\": \\\"Point\\\"}\"],[76,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.4933675762, 6.1900566438], \\\"type\\\": \\\"Point\\\"}\"],[77,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5865019745, 5.5324386049], \\\"type\\\": \\\"Point\\\"}\"],[78,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.15950354, 2.2005428226], \\\"type\\\": \\\"Point\\\"}\"],[79,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.7029210587, 2.3386435211], \\\"type\\\": \\\"Point\\\"}\"],[8,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.0567221371, 1.3288919152], \\\"type\\\": \\\"Point\\\"}\"],[80,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.0818801767, 1.0262893307], \\\"type\\\": \\\"Point\\\"}\"],[81,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.7980270727, -0.0961983162], \\\"type\\\": \\\"Point\\\"}\"],[82,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.5841320579, 4.0414812522], \\\"type\\\": \\\"Point\\\"}\"],[83,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2870145899, 2.7863829128], \\\"type\\\": \\\"Point\\\"}\"],[84,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [4.0360436027, -0.960341572], \\\"type\\\": \\\"Point\\\"}\"],[85,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [2.3972303806, -1.6884280897], \\\"type\\\": \\\"Point\\\"}\"],[86,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.4964618803, 3.9632029503], \\\"type\\\": \\\"Point\\\"}\"],[87,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [1.9679934865, 5.6100451909], \\\"type\\\": \\\"Point\\\"}\"],[88,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.2942617666, 3.7861260909], \\\"type\\\": \\\"Point\\\"}\"],[89,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-4.0043548477, 2.0045120134], \\\"type\\\": \\\"Point\\\"}\"],[9,500.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.8981169372, 1.5097825441], \\\"type\\\": \\\"Point\\\"}\"],[90,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.1956838649, 0.0489664414], \\\"type\\\": \\\"Point\\\"}\"],[91,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.0173193133, 2.4746322354], \\\"type\\\": \\\"Point\\\"}\"],[92,18.5,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [3.7536690155, 2.7849189916], \\\"type\\\": \\\"Point\\\"}\"],[93,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-2.9278522945, 1.7902237837], \\\"type\\\": \\\"Point\\\"}\"],[94,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-3.74637527, 1.0636411795], \\\"type\\\": \\\"Point\\\"}\"],[95,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.8111588301, 0.5564990195], \\\"type\\\": \\\"Point\\\"}\"],[96,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [0.1624562309, -0.0094301755], \\\"type\\\": \\\"Point\\\"}\"],[97,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-0.9477308414, 2.6710343808], \\\"type\\\": \\\"Point\\\"}\"],[98,18.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [5.2020400928, 6.38819629], \\\"type\\\": \\\"Point\\\"}\"],[99,100.0,\"b\",2.0,true,1.06,0.94,\"{\\\"coordinates\\\": [-1.2035164875, 2.501443139], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,6,7,8,9],\"data\":[[null,33,45.049999999999997,46.560000000000002,0.0,0.0,null,1.0,true,null,false],[null,34,49.189999999999998,27.530000000000001,0.0,0.0,null,1.0,true,null,false],[null,78,9.1,3.0,0.0,0.0,null,1.0,true,null,false],[null,79,17.100000000000001,5.0,0.0,0.0,null,1.0,true,null,false],[null,80,82.200000000000003,-93.100000000000009,0.0,0.0,null,1.0,true,null,false],[null,81,2.1,1.1,0.0,0.0,null,1.0,true,null,false],[null,83,24.300000000000001,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,84,27.399999999999999,0.3,0.0,0.0,null,1.0,true,null,false],[null,87,69.0,20.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,88,0.6,0.2,0.0,0.0,null,1.0,true,null,false],[null,89,4.6,1.5,0.0,0.0,null,1.0,true,null,false],[null,91,0.0,31.02,0.0,0.0,null,1.0,true,null,false],[null,50,58.450000000000003,28.440000000000001,0.0,0.0,null,1.0,true,null,false],[null,92,100.400000000000006,73.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,93,15.4,7.6,0.0,0.0,null,1.0,true,null,false],[null,94,6.7,2.2,0.0,0.0,null,1.0,true,null,false],[null,98,10.460000000000001,5.23,0.0,0.0,null,1.0,true,null,false],[null,100,17.800000000000001,4.5,0.0,0.0,null,1.0,true,null,false],[null,101,37.600000000000001,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,103,30.199999999999999,7.6,0.0,0.0,null,1.0,true,null,false],[null,104,96.0,167.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,105,64.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,109,100.400000000000006,73.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,57,76.299999999999997,-10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,110,60.399999999999999,1166.0,0.0,0.0,null,1.0,true,null,false],[null,111,18.600000000000001,4.6,0.0,0.0,null,1.0,true,null,false],[null,114,683.5,184.700000000000017,0.0,0.0,null,1.0,true,null,false],[null,115,792.600000000000023,315.5,0.0,0.0,null,1.0,true,null,false],[null,116,485.300000000000011,71.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,117,651.899999999999977,328.400000000000034,0.0,0.0,null,1.0,true,null,false],[null,118,2094.0,3774.0,0.0,0.0,null,1.0,true,null,false],[null,120,237.700000000000017,-17.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,121,29.199999999999999,7.0,0.0,0.0,null,1.0,true,null,false],[null,123,94.100000000000009,780.300000000000068,0.0,0.0,null,1.0,true,null,false],[null,65,102.200000000000003,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,127,4075.0,703.5,0.0,0.0,null,1.0,true,null,false],[null,129,4328.0,944.300000000000068,0.0,0.0,null,1.0,true,null,false],[null,130,21840.0,4320.0,0.0,0.0,null,1.0,true,null,false],[null,131,491.900000000000034,110.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,133,22309.0,7402.0,0.0,0.0,null,1.0,true,null,false],[null,134,4298.0,1264.0,0.0,0.0,null,1.0,true,null,false],[null,135,52951.0,13552.0,0.0,0.0,null,1.0,true,null,false],[null,136,12946.0,2608.0,0.0,0.0,null,1.0,true,null,false],[null,138,57718.0,13936.0,0.0,0.0,null,1.0,true,null,false],[null,139,24775.0,6676.0,0.0,0.0,null,1.0,true,null,false],[null,67,0.0,-7.41,0.0,0.0,null,1.0,true,null,false],[null,140,32799.0,11361.0,0.0,0.0,null,1.0,true,null,false],[null,141,17737.0,3934.0,0.0,0.0,null,1.0,true,null,false],[null,142,4672.0,1709.0,0.0,0.0,null,1.0,true,null,false],[null,143,9602.0,2203.0,0.0,0.0,null,1.0,true,null,false],[null,144,9173.0,1555.0,0.0,0.0,null,1.0,true,null,false],[null,69,0.0,56.630000000000002,0.0,0.0,null,1.0,true,null,false],[null,70,0.0,-21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,73,81.900000000000006,43.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,77,89.0,26.800000000000001,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8],\"data\":[[null,106,17.5,12.800000000000001,null,1.0,true,\"\",true,false],[null,119,408.0,-175.099999999999994,null,1.0,true,\"\",true,false],[null,122,84.0,19.0,null,1.0,true,\"\",true,false],[null,124,712.0,319.0,null,1.0,true,\"\",true,false],[null,125,333.0,160.0,null,1.0,true,\"\",true,false],[null,126,546.0,72.0,null,1.0,true,\"\",true,false],[null,128,482.0,122.0,null,1.0,true,\"\",true,false],[null,132,83.0,36.299999999999997,null,1.0,true,\"\",true,false],[null,137,363.0,188.0,null,1.0,true,\"\",true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,5,6,7,8,9],\"data\":[[null,59,51.0,1.137,null,-20.399999999999999,53.399999999999999,1.0,false,true,0.0,null,true,151.0,0.0],[null,66,1486.0,1.09,null,-594.0,891.600000000000023,1.0,false,true,0.0,null,true,1586.0,0.0],[null,94,131.0,0.92,null,-72.400000000000006,108.600000000000008,1.0,false,true,0.0,null,true,231.0,0.0],[null,95,60.0,1.0,null,-24.0,36.0,1.0,false,true,0.0,null,true,160.0,0.0],[null,96,140.0,0.967,null,-56.0,84.0,1.0,false,true,0.0,null,true,240.0,0.0],[null,97,426.0,0.97,null,-170.0,255.599999999999994,1.0,false,true,0.0,null,true,526.0,0.0],[null,98,200.0,1.0,null,-110.0,110.0,1.0,false,true,0.0,null,true,300.0,0.0],[null,99,170.0,1.014,null,-68.0,102.0,1.0,false,true,0.0,null,true,270.0,0.0],[null,100,310.900000000000034,1.039,null,-124.0,186.5,1.0,false,true,0.0,null,true,410.900000000000034,0.0],[null,101,2040.0,1.019,null,0.0,640.0,1.0,false,true,0.0,null,true,2140.0,0.0],[null,102,135.0,1.0,null,-54.0,81.0,1.0,false,true,0.0,null,true,235.0,0.0],[null,103,2000.0,1.045,null,0.0,500.0,1.0,false,true,0.0,null,true,2100.0,0.0],[null,78,250.200000000000017,1.052,null,-100.0,150.099999999999994,1.0,false,true,0.0,null,true,350.199999999999989,0.0],[null,104,1620.0,1.007,null,0.0,1008.0,1.0,false,true,0.0,null,true,1720.0,0.0],[null,105,1080.0,1.005,null,0.0,671.0,1.0,false,true,0.0,null,true,1180.0,0.0],[null,107,800.0,1.014,null,-320.0,480.0,1.0,false,true,0.0,null,true,900.0,0.0],[null,108,52.0,0.915,null,-20.800000000000001,31.199999999999999,1.0,false,true,0.0,null,true,152.0,0.0],[null,109,700.0,1.0,null,0.0,766.0,1.0,false,true,0.0,null,true,800.0,0.0],[null,110,2000.0,1.0,null,0.0,1000.0,1.0,false,true,0.0,null,true,2100.0,0.0],[null,111,300.0,1.037,null,0.0,160.0,1.0,false,true,0.0,null,true,400.0,0.0],[null,114,2493.0,1.049,null,-997.0,1496.0,1.0,false,true,0.0,null,true,2593.0,0.0],[null,115,2713.0,1.043,null,-1085.0,1628.0,1.0,false,true,0.0,null,true,2813.0,0.0],[null,116,2627.0,1.03,null,-1051.0,1576.0,1.0,false,true,0.0,null,true,2727.0,0.0],[null,79,47.0,1.069,null,-18.800000000000001,28.199999999999999,1.0,false,true,0.0,null,true,147.0,0.0],[null,117,4220.0,1.01,null,-1688.0,2532.0,1.0,false,true,0.0,null,true,4320.0,0.0],[null,118,8954.0,1.013,null,-3582.0,5373.0,1.0,false,true,0.0,null,true,9054.0,0.0],[null,120,2997.0,1.046,null,-1199.0,1798.0,1.0,false,true,0.0,null,true,3097.0,0.0],[null,121,1009.0,1.0,null,-404.0,605.399999999999977,1.0,false,true,0.0,null,true,1109.0,0.0],[null,123,3005.0,1.0,null,-1202.0,1803.0,1.0,false,true,0.0,null,true,3105.0,0.0],[null,127,12963.0,1.025,null,-5185.0,7778.0,1.0,false,true,0.0,null,true,13063.0,0.0],[null,129,5937.0,1.057,null,-2375.0,3562.0,1.0,false,true,0.0,null,true,6037.0,0.0],[null,130,28300.0,1.042,null,-9999.0,16980.0,1.0,false,true,0.0,null,true,28400.0,0.0],[null,131,3095.0,1.042,null,-1238.0,1857.0,1.0,false,true,0.0,null,true,3195.0,0.0],[null,133,20626.0,1.044,null,-8250.0,12375.0,1.0,false,true,0.0,null,true,20726.0,0.0],[null,81,70.0,0.975,null,-28.0,42.0,1.0,false,true,0.0,null,true,170.0,0.0],[null,134,5982.0,1.107,null,-2393.0,3589.0,1.0,false,true,0.0,null,true,6082.0,0.0],[null,135,51950.0,1.083,null,-9999.0,31170.0,1.0,false,true,0.0,null,true,52050.0,0.0],[null,136,12068.0,1.064,null,-4827.0,7241.0,1.0,false,true,0.0,null,true,12168.0,0.0],[null,138,56834.0,1.04,null,-9999.0,34100.0,1.0,false,true,0.0,null,true,56934.0,0.0],[null,139,23123.0,1.05,null,-9249.0,13874.0,1.0,false,true,0.0,null,true,23223.0,0.0],[null,140,37911.0,1.053,null,-9999.0,22747.0,1.0,false,true,0.0,null,true,38011.0,0.0],[null,141,24449.0,1.155,null,-9780.0,14670.0,1.0,false,true,0.0,null,true,24549.0,0.0],[null,142,5254.0,1.031,null,-2101.0,3152.0,1.0,false,true,0.0,null,true,5354.0,0.0],[null,143,11397.0,0.997,null,-4559.0,6838.0,1.0,false,true,0.0,null,true,11497.0,0.0],[null,88,673.0,1.066,null,-269.0,403.800000000000011,1.0,false,true,0.0,null,true,773.0,0.0],[null,89,22.0,0.95,null,-8.800000000000001,13.199999999999999,1.0,false,true,0.0,null,true,122.0,0.0],[null,90,64.0,1.0,null,-25.600000000000001,38.399999999999999,1.0,false,true,0.0,null,true,164.0,0.0],[null,92,700.0,1.0,null,-520.0,766.0,1.0,false,true,0.0,null,true,800.0,0.0],[null,93,300.0,1.02,null,-192.0,288.0,1.0,false,true,0.0,null,true,400.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96],\"data\":[[2,null,126.0,0.0,25.699999999999999,1,1,true],[3,null,126.0,0.0,25.699999999999999,1,1,true],[40,null,10.0,54.0,100.0,1,1,true],[41,null,10.0,54.799999999999997,100.0,1,1,true],[46,null,-5.37,15.199999999999999,100.0,1,1,true],[47,null,-5.2,13.800000000000001,100.0,1,1,true],[51,null,9.699999999999999,23.0,100.0,1,1,true],[52,null,9.699999999999999,23.199999999999999,100.0,1,1,true],[53,null,9.300000000000001,18.800000000000001,100.0,1,1,true],[54,null,9.199999999999999,18.699999999999999,100.0,1,1,true],[55,null,7.5,18.600000000000001,100.0,1,1,true],[56,null,7.0,18.800000000000001,100.0,1,1,true],[4,null,126.0,0.0,25.699999999999999,1,1,true],[57,null,-140.0,121.0,100.0,1,1,true],[58,null,-8.630000000000001,508.0,100.0,1,1,true],[59,null,-165.0,201.0,100.0,1,1,true],[60,null,-149.0,0.0,220.0,1,1,true],[62,null,-525.0,823.0,100.0,1,1,true],[63,null,26.0,123.0,100.0,1,1,true],[64,null,26.0,124.0,100.0,1,1,true],[65,null,-1897.0,216.0,100.0,1,1,true],[66,null,-1280.0,1821.0,100.0,1,1,true],[67,null,25.0,56.299999999999997,100.0,1,1,true],[14,null,126.0,0.0,100.0,1,1,true],[68,null,144.0,971.0,100.0,1,1,true],[69,null,86.0,103.0,100.0,1,1,true],[70,null,122.0,106.0,100.0,1,1,true],[71,null,-24.600000000000001,1019.0,100.0,1,1,true],[72,null,-841.0,1222.0,100.0,1,1,true],[73,null,-574.0,857.0,100.0,1,1,true],[74,null,-199.0,387.0,100.0,1,1,true],[75,null,185.0,-667.0,100.0,1,1,true],[76,null,125.0,0.0,100.0,1,1,true],[78,null,-27.100000000000001,238.0,100.0,1,1,true],[15,null,126.0,0.0,100.0,1,1,true],[79,null,-29.899999999999999,-0.08,100.0,1,1,true],[80,null,47.0,70.0,100.0,1,1,true],[81,null,28.0,111.0,100.0,1,1,true],[82,null,0.42,105.0,100.0,1,1,true],[85,null,22.0,292.0,100.0,1,1,true],[86,null,47.0,37.700000000000003,100.0,1,1,true],[88,null,-71.100000000000009,678.0,100.0,1,1,true],[89,null,19.0,29.5,100.0,1,1,true],[90,null,27.0,19.300000000000001,100.0,1,1,true],[91,null,43.0,43.399999999999999,100.0,1,1,true],[16,null,250.0,0.0,500.0,1,1,true],[93,null,141.0,140.0,100.0,1,1,true],[94,null,58.0,27.199999999999999,100.0,1,1,true],[95,null,45.0,47.799999999999997,100.0,1,1,true],[96,null,177.0,129.0,100.0,1,1,true],[97,null,121.0,82.100000000000009,100.0,1,1,true],[99,null,101.0,59.100000000000001,100.0,1,1,true],[100,null,238.0,64.700000000000003,100.0,1,1,true],[101,null,619.0,458.0,100.0,1,1,true],[102,null,45.0,62.399999999999999,100.0,1,1,true],[104,null,999.0,24.199999999999999,100.0,1,1,true],[17,null,126.0,0.0,100.0,1,1,true],[105,null,719.0,36.899999999999999,100.0,1,1,true],[106,null,22.0,28.800000000000001,100.0,1,1,true],[107,null,244.0,520.0,100.0,1,1,true],[108,null,47.0,84.5,100.0,1,1,true],[110,null,999.0,23.300000000000001,100.0,1,1,true],[111,null,236.0,64.299999999999997,100.0,1,1,true],[114,null,-9.41,2856.0,100.0,1,1,true],[115,null,195.0,1930.0,100.0,1,1,true],[116,null,54.0,2410.0,100.0,1,1,true],[117,null,979.0,4788.0,100.0,1,1,true],[18,null,58.0,0.0,100.0,1,1,true],[118,null,999.0,9999.0,100.0,1,1,true],[119,null,-855.0,2026.0,100.0,1,1,true],[120,null,-1055.0,306.0,100.0,1,1,true],[121,null,61.0,397.0,100.0,1,1,true],[122,null,-1.4,118.0,100.0,1,1,true],[123,null,999.0,766.0,100.0,1,1,true],[124,null,71.0,2831.0,100.0,1,1,true],[125,null,-347.0,1604.0,100.0,1,1,true],[126,null,51.0,305.0,100.0,1,1,true],[127,null,472.0,5252.0,100.0,1,1,true],[27,null,126.0,0.0,100.0,1,1,true],[128,null,-387.0,3855.0,100.0,1,1,true],[129,null,91.0,3830.0,100.0,1,1,true],[130,null,780.0,5145.0,100.0,1,1,true],[131,null,226.0,1239.0,100.0,1,1,true],[132,null,5.9,103.0,100.0,1,1,true],[133,null,78.0,-141.0,100.0,1,1,true],[134,null,-835.0,-999.0,100.0,1,1,true],[135,null,-375.0,-999.0,100.0,1,1,true],[136,null,219.0,499.0,100.0,1,1,true],[137,null,81.0,433.0,100.0,1,1,true],[28,null,126.0,0.0,100.0,1,1,true],[138,null,999.0,1609.0,100.0,1,1,true],[139,null,77.0,-289.0,100.0,1,1,true],[140,null,999.0,5212.0,100.0,1,1,true],[141,null,-2210.0,4323.0,100.0,1,1,true],[142,null,999.0,586.0,100.0,1,1,true],[143,null,999.0,-436.0,100.0,1,1,true],[144,null,-457.0,-999.0,100.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,144,1.052,5.02,1.0,true,14218.6200000000008,0.0,9999.0,-9999.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,0,1,1.0,0.075,2.0,67.057282689385246,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,0,1,1.0,0.075,2.0,67.057282689385246,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,7,65,1.0,0.02,2.21,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,101,1.0,1.06,15.76,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,101,1.0,1.07,16.039999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,101,1.0,1.04,15.42,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,115,1.0,-38.969999999999999,685.879999999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,116,1.0,0.3,5.6,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,117,1.0,-1.25,24.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,123,1.0,-12.65,202.199999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,64,1.0,0.13,16.739999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,65,1.0,0.39,6.84,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,66,1.0,2.33,21.199999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,10,68,1.0,0.02,2.62,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,68,1.0,0.75,11.960000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,96,1.0,-43.359999999999999,829.229999999999904,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,63,123,1.0,-10.41,153.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,65,1.0,0.39,6.82,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,66,1.0,2.33,21.109999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,68,1.0,0.75,11.91,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,96,1.0,-42.920000000000002,825.82000000000005,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,123,1.0,-10.32,153.119999999999976,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,66,1.0,0.81,6.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,67,1.0,-247.299999999999983,247.199999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,11,13,1.0,2.4,22.75,907.819795396171116,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,65,68,1.0,0.28,3.81,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,96,1.0,-11.19,264.32000000000005,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,110,1.0,0.0,2.64,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,110,1.0,0.057,2.66,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,110,1.0,0.0,2.73,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,110,1.0,0.057,2.64,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,65,123,1.0,-2.83,49.020000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,67,1.0,-344.300000000000011,371.720000000000027,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,68,1.0,0.61,5.5,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,96,1.0,0.63,11.66,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,11,13,1.0,2.4,22.75,907.819795396171116,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,66,118,1.0,-22.129999999999999,939.17999999999995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,119,1.0,-0.34,178.469999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,120,1.0,0.82,117.0,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,121,1.0,-0.47,44.729999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,123,1.0,0.03,0.65,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,124,1.0,0.62,25.190000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,131,1.0,-31.940000000000001,435.660000000000025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,67,68,1.0,-69.199999999999989,69.840000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,69,1.0,0.85,33.329999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,70,1.0,0.75,31.199999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,11,24,1.0,1.275,13.75,663.145596216230615,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,68,71,1.0,0.13,1.0,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,72,1.0,0.98,7.47,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,73,1.0,1.35,7.41,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,96,1.0,-6.74,158.490000000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,100,1.0,1.74,21.879999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,111,1.0,1.75,22.010000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,123,1.0,-2.67,39.859999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,69,70,1.0,-48.909999999999997,266.129999999999995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,69,71,1.0,-0.62,12.16,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,69,72,1.0,-4.24,91.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,11,24,1.0,1.275,13.75,663.145596216230615,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,69,73,1.0,0.32,91.379999999999995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,69,100,1.0,-12.48,104.089999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,69,111,1.0,-12.57,104.709999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,70,71,1.0,-0.6,11.380000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,70,72,1.0,-4.09,85.409999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,70,73,1.0,0.18,85.530000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,70,100,1.0,-15.92,123.030000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,70,111,1.0,-16.030000000000001,123.769999999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,72,1.0,0.15,2.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,73,1.0,0.28,2.74,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,12,71,1.0,0.02,2.6,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,97,1.0,1.38,24.170000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,99,1.0,13.369999999999999,173.840000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,100,1.0,0.02,8.02,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,102,1.0,102.239999999999995,759.450000000000046,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,111,1.0,0.02,8.06,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,73,1.0,-0.07,3.93,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,74,1.0,1.47,25.809999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,80,1.0,-1.22,30.68,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,81,1.0,0.36,201.690000000000026,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,90,1.0,2.71,57.320000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,12,71,1.0,0.03,2.62,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,95,1.0,2.45,48.049999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,100,1.0,0.44,60.140000000000008,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,104,1.0,0.07,3.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,104,1.0,0.07,3.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,104,1.0,0.06,2.95,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,107,1.0,-1.82,58.320000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,108,1.0,5.24,300.589999999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,111,1.0,0.43,60.5,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,120,1.0,-2.68,176.530000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,74,1.0,2.15,32.770000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,12,71,1.0,0.02,2.6,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,80,1.0,-3.33,46.310000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,81,1.0,-0.98,198.590000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,90,1.0,4.13,75.109999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,95,1.0,43.5,769.009999999999991,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,100,1.0,3.44,60.049999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,105,1.0,0.3,3.35,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,105,1.0,0.05,3.28,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,107,1.0,-1.87,45.439999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,108,1.0,10.039999999999999,346.970000000000027,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,111,1.0,3.45,60.419999999999988,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,13,16,1.0,8.475,91.750000000000014,3669.264161335949666,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,73,120,1.0,-3.48,137.569999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,81,1.0,7.77,112.5,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,90,1.0,-22.550000000000001,314.420000000000016,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,95,1.0,-45.159999999999997,463.100000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,107,1.0,0.42,10.49,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,108,1.0,10.460000000000001,144.649999999999977,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,74,120,1.0,1.78,31.719999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,75,76,1.0,0.02,1.6,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,75,88,1.0,0.11,2.21,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,79,1.0,4.4,9.91,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,0,5,1.0,4.85,52.249999999999993,2524.409604028249305,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,13,16,1.0,8.800000000000001,91.750000000000014,3662.261343839907113,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,78,89,1.0,5.06,247.100000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,91,1.0,0.17,30.32,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,93,1.0,12.75,111.949999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,94,1.0,30.5,641.539999999999964,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,106,1.0,7.86,141.400000000000006,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,79,89,1.0,46.579999999999998,587.560000000000059,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,79,91,1.0,11.92,150.530000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,79,93,1.0,46.0,264.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,81,90,1.0,-23.489999999999998,241.879999999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,81,107,1.0,-7.42,72.780000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,14,57,1.0,0.02,2.55,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,81,108,1.0,-0.71,26.34,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,81,120,1.0,-18.920000000000002,220.539999999999992,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,82,88,1.0,5.82,38.549999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,88,102,1.0,-107.299999999999997,414.329999999999984,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,89,91,1.0,-13.800000000000001,829.589999999999918,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,89,93,1.0,6.89,107.170000000000016,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,90,95,1.0,-12.24,424.629999999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,90,107,1.0,-10.779999999999999,69.939999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,90,108,1.0,-26.989999999999998,426.339999999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,90,120,1.0,-29.239999999999998,212.099999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,15,57,1.0,0.02,2.2,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,91,93,1.0,28.829999999999998,377.170000000000016,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,91,106,1.0,1.76,302.269999999999982,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,93,94,1.0,5.34,99.599999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,93,137,1.0,-11.25,183.849999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,94,137,1.0,-7.32,63.890000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,95,107,1.0,-82.150000000000006,611.430000000000064,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,96,123,1.0,-37.93,195.569999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,97,99,1.0,-0.63,32.689999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,97,102,1.0,5.44,143.579999999999984,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,99,102,1.0,-2.49,48.909999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,16,21,1.0,5.7,69.0,2780.330752520017086,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,100,111,1.0,-1.38,36.100000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,101,116,1.0,-0.03,1.9,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,101,117,1.0,-2.67,32.219999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,107,108,1.0,-8.25,127.13000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,107,120,1.0,-0.09,4.31,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,108,120,1.0,-18.809999999999999,384.990000000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,114,115,1.0,0.08,2.91,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,114,116,1.0,-0.92,22.219999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,114,117,1.0,-0.44,6.77,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,114,142,1.0,-10.17,49.240000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,17,58,1.0,0.02,2.98,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,115,116,1.0,0.191,2.88,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,115,117,1.0,-0.1,4.4,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,115,142,1.0,-21.870000000000001,128.960000000000008,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,116,117,1.0,0.08,0.81,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,116,142,1.0,-8.34,68.540000000000006,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,117,130,1.0,-89.25,623.850000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,117,131,1.0,-69.670000000000002,814.300000000000068,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,117,142,1.0,-0.11,2.31,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,119,1.0,0.1,2.36,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,120,1.0,-1.1,29.010000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,18,58,1.0,0.0,6.29,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,121,1.0,-60.130000000000003,589.409999999999968,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,123,1.0,-26.18,339.400000000000034,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,124,1.0,-0.82,25.949999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,125,1.0,0.153,1.79,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,126,1.0,-11.720000000000001,139.319999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,127,1.0,-0.54,5.16,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,128,1.0,0.34,6.42,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,129,1.0,-0.22,1.63,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,130,1.0,-0.44,2.42,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,131,1.0,-41.369999999999997,240.269999999999982,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,58,1.0,0.0,6.38,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,118,143,1.0,-85.109999999999999,383.579999999999984,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,120,1.0,0.09,7.79,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,121,1.0,-6.1,93.049999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,122,1.0,-4.66,50.109999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,123,1.0,-2.59,47.219999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,124,1.0,-0.02,5.55,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,126,1.0,0.2,18.18,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,127,1.0,-0.29,7.43,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,128,1.0,-2.29,49.109999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,129,1.0,-16.739999999999998,106.749999999999986,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,20,58,1.0,0.02,3.29,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,130,1.0,-6.87,45.159999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,119,131,1.0,-2.55,45.659999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,121,1.0,-1.08,48.299999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,122,1.0,-17.120000000000001,194.819999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,123,1.0,-0.6,34.939999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,124,1.0,0.0,1.24,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,126,1.0,-2.04,83.379999999999995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,127,1.0,-2.78,30.949999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,128,1.0,-45.450000000000003,425.399999999999977,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,120,130,1.0,-21.829999999999998,150.659999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,21,23,1.0,4.325,52.0,2084.717547913040107,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,120,131,1.0,-13.08,138.150000000000006,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,122,1.0,-58.399999999999999,486.089999999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,123,1.0,-0.09,5.52,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,124,1.0,-0.69,15.83,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,130,1.0,-24.329999999999998,193.5,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,131,1.0,-1.87,25.719999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,132,1.0,-9.800000000000001,98.209999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,121,142,1.0,-3.12,48.880000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,122,123,1.0,-22.300000000000001,196.700000000000017,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,122,124,1.0,-8.210000000000001,60.619999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,22,82,1.0,0.04,5.95,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,122,130,1.0,-17.829999999999998,125.350000000000008,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,122,131,1.0,-13.550000000000001,120.409999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,124,1.0,-0.17,9.49,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,127,1.0,-115.299999999999997,825.130000000000109,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,130,1.0,-10.619999999999999,81.849999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,131,1.0,-0.94,16.120000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,132,1.0,-3.42,117.97999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,123,142,1.0,-0.78,76.070000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,126,1.0,-7.91,98.509999999999991,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,127,1.0,-6.2,59.909999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1,5,1.0,4.85,52.249999999999993,2524.409604028249305,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,22,82,1.0,0.03,5.97,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,128,1.0,-42.170000000000002,397.020000000000039,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,129,1.0,-197.400000000000006,848.540000000000077,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,130,1.0,-12.51,69.390000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,124,131,1.0,-5.36,50.860000000000006,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,126,127,1.0,-0.26,12.4,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,126,128,1.0,-3.92,110.820000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,127,128,1.0,-0.1,2.07,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,127,129,1.0,-110.000000000000014,299.240000000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,127,130,1.0,-155.900000000000006,408.689999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,129,130,1.0,-0.27,1.54,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,24,26,1.0,5.75,66.5,3236.999335898362006,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,129,131,1.0,-65.090000000000003,303.100000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,129,143,1.0,-75.319999999999993,306.639999999999986,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,130,131,1.0,-0.32,4.11,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,130,132,1.0,-107.699999999999989,552.850000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,130,142,1.0,-5.88,40.549999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,130,143,1.0,-0.22,1.51,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,131,132,1.0,-9.16,82.289999999999992,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,131,142,1.0,-0.49,9.65,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,131,143,1.0,-11.08,98.269999999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,132,142,1.0,-36.0,263.089999999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,24,26,1.0,5.75,66.5,3236.999335898362006,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,133,130,1.0,-40.420000000000002,91.439999999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,135,1.0,-6.98,64.280000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,138,1.0,-3.53,16.600000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,140,1.0,-2.3,11.789999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,141,1.0,-2.63,11.67,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,143,1.0,-1.45,4.35,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,133,144,1.0,-0.34,2.16,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,134,94,1.0,-34.479999999999997,348.449999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,134,135,1.0,-0.31,1.78,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,134,137,1.0,-0.84,17.289999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,25,72,1.0,0.03,2.67,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,134,140,1.0,-12.9,69.930000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,114,1.0,-1.2,8.550000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,115,1.0,-120.0,426.550000000000011,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,116,1.0,-296.899999999999977,908.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,117,1.0,-57.489999999999988,162.060000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,137,1.0,-15.81,54.850000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,138,1.0,-0.59,2.93,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,139,1.0,-240.300000000000011,937.799999999999954,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,140,1.0,-0.26,1.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,141,1.0,-4.67,17.09,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,74,1.0,0.02,2.9,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,142,1.0,-176.199999999999989,345.490000000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,135,144,1.0,-0.49,5.39,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,136,138,1.0,-1.83,9.359999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,136,139,1.0,-222.900000000000006,802.279999999999973,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,136,144,1.0,-8.52,40.710000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,138,139,1.0,-0.54,2.39,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,138,140,1.0,-0.83,4.6,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,138,141,1.0,-31.02,126.699999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,138,144,1.0,-0.09,0.8,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,139,144,1.0,-10.880000000000001,48.0,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,28,74,1.0,0.02,2.69,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,114,1.0,-0.07,1.31,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,115,1.0,-15.68,74.480000000000004,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,116,1.0,-37.020000000000003,138.199999999999989,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,117,1.0,-4.14,14.390000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,130,1.0,-23.309999999999999,81.289999999999992,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,131,1.0,-162.799999999999983,709.360000000000014,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,141,1.0,-0.18,1.05,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,142,1.0,-7.02,17.780000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,143,1.0,-7.56,24.41,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,140,144,1.0,-0.38,3.58,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,29,77,1.0,0.0,3.35,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,114,1.0,-1.66,15.630000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,115,1.0,-69.159999999999997,263.019999999999982,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,116,1.0,-55.960000000000001,222.840000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,117,1.0,-1.85,10.369999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,118,1.0,-27.420000000000002,186.109999999999985,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,119,1.0,-60.429999999999993,735.299999999999954,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,121,1.0,-25.890000000000001,217.319999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,123,1.0,-17.359999999999999,213.469999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,124,1.0,-109.000000000000014,861.599999999999909,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,129,1.0,-36.079999999999998,186.179999999999978,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,30,73,1.0,0.03,2.79,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,130,1.0,-0.13,1.57,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,131,1.0,-0.55,8.1,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,132,1.0,-163.599999999999994,917.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,142,1.0,-0.38,1.87,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,143,1.0,-0.2,2.29,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,144,1.0,-7.38,43.799999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,142,143,1.0,-48.630000000000002,232.819999999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,143,144,1.0,-38.350000000000001,120.52000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,31,68,1.0,0.02,2.65,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,32,33,1.0,0.02904,0.4356,3.28832527049371,0.0,2.06796369146102,1.0,1,\"ol\",true,100.0,null],[null,null,5,6,1.0,3.225,34.75,1554.62548412163369,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,32,34,1.0,0.02904,0.4356,3.28832527049371,0.0,1.28591650864962,1.0,1,\"ol\",true,100.0,null],[null,null,32,36,1.0,4.82064,34.218800000000002,611.628500311829271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,32,37,1.0,4.8158,33.541200000000003,608.340175041335556,0.0,3.03108891324554,1.0,1,\"ol\",true,100.0,null],[null,null,32,38,1.0,4.114,33.831600000000002,551.342537019444649,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,32,39,1.0,4.10916,33.783200000000001,550.246428595946782,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,32,48,1.0,2.7104,23.8612,426.386176740683823,0.0,2.82901631902917,1.0,1,\"ol\",true,100.0,null],[null,null,32,49,1.0,2.7104,23.8612,426.386176740683823,0.0,2.82901631902917,1.0,1,\"ol\",true,100.0,null],[null,null,33,35,1.0,0.121,1.0648,3.28832527049371,0.0,2.06796369146102,1.0,1,\"ol\",true,100.0,null],[null,null,38,42,1.0,2.91368,23.957999999999998,390.214598765253015,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,39,43,1.0,2.91852,24.006399999999999,391.310707188750939,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,5,8,1.0,0.4,4.25,185.892973531333752,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,40,41,1.0,0.05,15.140000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,45,1.0,2.99112,24.587199999999999,401.175683000232084,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,43,44,1.0,2.99112,24.587199999999999,401.175683000232084,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,44,60,1.0,2.1538,17.714400000000001,288.276515379948194,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,45,60,1.0,2.1538,17.714400000000001,288.276515379948194,0.0,3.17017784173213,1.0,1,\"ol\",true,100.0,null],[null,null,46,47,1.0,-1.0,23.059999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,46,86,1.0,8.31,40.100000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,47,86,1.0,9.98,43.600000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,48,50,1.0,4.34632,38.235999999999997,683.971656262690772,0.0,2.82901631902917,1.0,1,\"ol\",true,100.0,null],[null,null,49,50,1.0,4.34632,38.235999999999997,683.971656262690772,0.0,2.82901631902917,1.0,1,\"ol\",true,100.0,null],[null,null,5,9,1.0,0.4,4.25,185.892973531333752,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,51,52,1.0,-0.67,39.109999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,51,53,1.0,0.47,2.93,1225.493061807594131,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,52,54,1.0,0.47,2.93,1225.493061807594131,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,53,54,1.0,-5.53,92.890000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,55,56,1.0,-0.9,38.950000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,55,57,1.0,0.19,1.2,472.159664505956187,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,56,57,1.0,0.19,1.2,472.159664505956187,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,58,1.0,66.739999999999995,221.749999999999972,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,71,1.0,3.02,23.640000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,86,1.0,8.630000000000001,39.060000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5,11,1.0,0.5,5.25,931.162520382982393,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,57,97,1.0,1.31,17.649999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,99,1.0,11.93,126.899999999999992,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,102,1.0,84.159999999999997,553.829999999999927,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,59,1.0,-18.030000000000001,596.590000000000032,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,71,1.0,86.129999999999995,304.850000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,78,1.0,0.99,26.440000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,79,1.0,28.760000000000002,238.980000000000018,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,88,1.0,34.210000000000001,905.710000000000036,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,91,1.0,-0.7,56.779999999999987,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,93,1.0,70.409999999999997,598.850000000000023,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5,11,1.0,0.5,5.25,931.162520382982393,0.0,9.998551961825941,1.0,1,\"ol\",true,100.0,null],[null,null,58,97,1.0,10.6,58.450000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,99,1.0,1.83,20.16,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,102,1.0,3.68,33.409999999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,58,106,1.0,3.72,88.340000000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,134,1.0,-183.099999999999994,979.639999999999986,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,78,1.0,-3.75,110.680000000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,79,1.0,6.55,264.409999999999968,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,89,1.0,-2.01,151.349999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,91,1.0,-26.399999999999999,371.390000000000043,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,93,1.0,0.12,7.75,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,7,65,1.0,0.02,2.99,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,94,1.0,-8.550000000000001,99.260000000000005,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,59,137,1.0,-36.390000000000001,179.360000000000014,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,61,85,1.0,0.36,5.01,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,61,85,1.0,0.13,8.380000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,63,1.0,1.47,28.25,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,64,1.0,1.47,28.129999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,65,1.0,0.56,9.0,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,66,1.0,3.21,27.850000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,68,1.0,1.07,15.710000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,62,101,1.0,1.06,15.83,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,8,9],\"data\":[[null,null,0,2,99.998999999999995,500.0,25.699999999999999,-17.20338573599965,-0.899991,0.0,0.0,0.0,\"hv\",0.0,null,null,6.49999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,0,3,99.998999999999995,500.0,25.699999999999999,-17.20338573599965,-0.899991,0.0,0.0,0.0,\"hv\",0.0,null,null,6.49999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,32,4,99.998999999999995,220.0,25.699999999999999,2.19006942138363,0.0199998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,6,7,99.998999999999995,500.0,100.0,-15.20116371937057,-1.1199888,0.0,0.0,0.0,\"hv\",0.0,null,null,2.84,null,-1.0,false,1,1.0,true,100.0],[null,null,6,65,750.0,500.0,100.0,7.27586979336492,0.1125,0.0,0.0,0.0,\"hv\",0.0,null,null,2.84,null,-1.0,false,1,1.0,true,100.0],[null,null,6,103,99.998999999999995,500.0,100.0,1.90032201861714,0.03599964,0.0,0.0,0.0,\"hv\",0.0,null,null,10.52,null,1.0,false,1,1.0,true,100.0],[null,null,6,103,99.998999999999995,500.0,100.0,1.740465574116,0.04099959,0.0,0.0,0.0,\"hv\",0.0,null,null,10.52,null,1.0,false,1,1.0,true,100.0],[null,null,8,10,99.998999999999995,500.0,100.0,-30.696489281809239,-2.1699783,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,8,68,750.0,500.0,100.0,14.10319112825179,0.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,9,31,99.998999999999995,500.0,100.0,-30.529321298240571,-2.699973,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,9,68,750.0,500.0,100.0,14.028208189216469,0.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,11,12,99.998999999999995,500.0,100.0,-31.06981964924379,-2.2299777,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,0,4,99.998999999999995,500.0,25.699999999999999,-16.9931522846374,-0.8899911,0.0,0.0,0.0,\"hv\",0.0,null,null,6.49999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,11,12,99.998999999999995,500.0,100.0,-31.688433482304202,-2.3699763,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,11,12,99.998999999999995,500.0,100.0,-31.688433482304202,-2.3699763,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,11,71,750.0,500.0,100.0,14.176785601821029,0.225,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,11,71,750.0,500.0,100.0,14.251776205091071,0.225,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,11,71,99.998999999999995,500.0,100.0,1.9002178249772,0.0299997,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,13,14,99.998999999999995,500.0,100.0,-40.174517043511578,-4.1499585,0.0,0.0,0.0,\"hv\",0.0,null,null,8.359999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,13,15,99.998999999999995,500.0,100.0,-16.719764020642021,-0.99999,0.0,0.0,0.0,\"hv\",0.0,null,null,8.359999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,13,57,750.0,500.0,100.0,7.2765462274351,0.15,0.0,0.0,0.0,\"hv\",0.0,null,null,8.359999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,16,17,99.998999999999995,500.0,100.0,-135.291389302159246,-31.809681900000001,0.0,0.0,0.0,\"hv\",0.0,null,null,12.92,null,-1.0,false,1,1.0,true,100.0],[null,null,16,18,99.998999999999995,500.0,100.0,-84.699152999999981,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,13.660000000000011,null,-1.0,false,1,1.0,true,100.0],[null,null,0,32,750.0,500.0,220.0,4.50062495660325,0.075,0.0,0.0,0.0,\"hv\",0.0,null,null,6.49999999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,16,19,99.998999999999995,500.0,100.0,-86.759132399999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,13.660000000000011,null,-1.0,false,1,1.0,true,100.0],[null,null,16,20,99.998999999999995,500.0,100.0,-16.17775526845961,-0.9499905,0.0,0.0,0.0,\"hv\",0.0,null,null,12.92,null,-1.0,false,1,1.0,true,100.0],[null,null,16,58,750.0,500.0,100.0,5.32552814282302,0.075,0.0,0.0,0.0,\"hv\",0.0,null,null,12.92,null,-1.0,false,1,1.0,true,100.0],[null,null,21,22,99.998999999999995,500.0,100.0,-37.869621299999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.78,null,-1.0,false,1,1.0,true,100.0],[null,null,21,29,99.998999999999995,500.0,100.0,-30.659693399999998,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.68,null,-1.0,false,1,1.0,true,100.0],[null,null,21,77,99.998999999999995,500.0,100.0,2.6799732,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.68,null,-1.0,false,1,1.0,true,100.0],[null,null,21,82,99.998999999999995,500.0,100.0,3.4899651,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.78,null,-1.0,false,1,1.0,true,100.0],[null,null,23,75,99.998999999999995,500.0,100.0,0.88021844111418,0.0199998,0.0,0.0,0.0,\"hv\",0.0,null,null,1.02,null,-1.0,false,1,1.0,true,100.0],[null,null,23,76,99.998999999999995,500.0,100.0,-6.03432446323873,-0.2299977,0.0,0.0,0.0,\"hv\",0.0,null,null,1.02,null,-1.0,false,1,1.0,true,100.0],[null,null,24,25,99.998999999999995,500.0,100.0,-13.762947052464529,-0.599994,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,0,92,99.998999999999995,500.0,18.5,1.38013111847769,0.0199998,0.0,0.0,0.0,\"hv\",0.0,null,null,10.359999999999991,null,1.0,false,1,1.0,true,100.0],[null,null,24,30,99.998999999999995,500.0,100.0,-16.50022287035015,-0.8199918,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,24,72,750.0,500.0,100.0,12.90196206008993,0.225,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,24,73,750.0,500.0,100.0,13.42835153695345,0.3,0.0,0.0,0.0,\"hv\",0.0,null,null,8.34,null,-1.0,false,1,1.0,true,100.0],[null,null,26,27,99.998999999999995,500.0,100.0,-75.415834195033384,-11.5298847,0.0,0.0,0.0,\"hv\",0.0,null,null,9.26,null,-1.0,false,1,1.0,true,100.0],[null,null,26,28,99.998999999999995,500.0,100.0,-26.230431545874431,-1.6299837,0.0,0.0,0.0,\"hv\",0.0,null,null,9.26,null,-1.0,false,1,1.0,true,100.0],[null,null,26,74,750.0,500.0,100.0,7.50095993856786,0.12,0.0,0.0,0.0,\"hv\",0.0,null,null,9.26,null,-1.0,false,1,1.0,true,100.0],[null,null,32,109,99.998999999999995,220.0,18.5,1.57016772694083,0.02399976,0.0,0.0,0.0,\"hv\",0.0,null,null,17.999999999999989,null,1.0,false,1,1.0,true,100.0],[null,null,32,109,99.998999999999995,220.0,18.5,1.56015394037365,0.02299977,0.0,0.0,0.0,\"hv\",0.0,null,null,17.999999999999989,null,1.0,false,1,1.0,true,100.0],[null,null,35,98,99.998999999999995,220.0,18.0,4.55065773532474,0.0799992,0.0,0.0,0.0,\"hv\",0.0,null,null,12.91,null,1.0,false,1,1.0,true,100.0],[null,null,36,86,99.998999999999995,220.0,100.0,4.4209340756196,0.09299907,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,0,92,99.998999999999995,500.0,18.5,1.38013111847769,0.0199998,0.0,0.0,0.0,\"hv\",0.0,null,null,10.359999999999991,null,1.0,false,1,1.0,true,100.0],[null,null,36,87,99.998999999999995,220.0,100.0,16.51274497178672,0.3099969,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,37,87,99.998999999999995,220.0,100.0,16.382769363475759,0.3099969,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,38,83,99.998999999999995,220.0,100.0,27.869075156165309,0.72199278,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,39,83,99.998999999999995,220.0,100.0,27.569364145282499,0.72899271,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,42,40,99.998999999999995,220.0,100.0,0.09000465532854,0.00099999,0.0,-0.060000600006,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,43,41,99.998999999999995,220.0,100.0,0.09000465532854,0.00099999,0.0,-0.060000600006,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,44,84,99.998999999999995,220.0,100.0,25.999739999999999,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,45,84,99.998999999999995,220.0,100.0,25.9197408,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,49,46,99.998999999999995,220.0,100.0,0.09000465532854,0.00099999,0.0,-0.060000600006,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,48,47,99.998999999999995,220.0,100.0,0.09000465532854,0.00099999,0.0,-0.060000600006,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1,112,99.998999999999995,500.0,24.0,1.4799852,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.52,null,1.0,false,1,1.0,true,100.0],[null,null,50,51,858.0,220.0,100.0,24.067167645570589,2.4882,0.0,-0.54312354312354,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,50,52,858.0,220.0,100.0,24.067167645570589,2.4882,0.0,-0.54312354312354,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,50,55,1093.0,220.0,100.0,53.439743306521407,8.295870000000001,0.0,-0.65141811527905,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,50,56,1093.0,220.0,100.0,53.439743306521407,8.295870000000001,0.0,-0.65141811527905,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,53,390.0,220.0,100.0,3.43727203025888,0.5499,0.0,-0.35384615384615,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,54,390.0,220.0,100.0,3.43727203025888,0.5499,0.0,-0.35384615384615,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,61,99.998999999999995,220.0,100.0,-26.329772780130991,-3.6199638,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,60,61,99.998999999999995,220.0,100.0,-54.583909818205072,-4.7199528,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,60,62,1331.0,220.0,100.0,104.643812532028861,10.80772,0.0,-0.99023290758828,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,62,1331.0,220.0,100.0,104.643812532028861,10.80772,0.0,-0.99023290758828,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1,113,99.998999999999995,500.0,24.0,1.45009721871683,0.01799982,0.0,0.0,0.0,\"hv\",0.0,null,null,10.52,null,1.0,false,1,1.0,true,100.0],[null,null,60,63,1839.0,220.0,100.0,58.649293893314692,4.45038,0.0,-0.30886351277868,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,64,1208.0,220.0,100.0,38.525474183319282,2.92336,0.0,-0.47019867549669,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,60,85,215.0,220.0,100.0,6.88585088714532,0.2838,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,60,85,250.0,220.0,100.0,9.25408693497095,0.275,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,60,85,225.0,220.0,100.0,8.328678241473851,0.2475,0.0,0.0,0.0,\"hv\",0.0,null,null,5.0,null,1.0,false,1,1.0,true,100.0],[null,null,32,2,99.998999999999995,220.0,25.699999999999999,2.21006839497977,0.0199998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,32,3,99.998999999999995,220.0,25.699999999999999,2.21006839497977,0.0199998,0.0,0.0,0.0,null,null,null,null,null,null,null,false,1,1.0,true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49],\"data\":[[0,\"gen\",0.0,20.0,0.19607843,0.0,0.0,0.0],[1,\"gen\",0.0,20.0,0.00672948,0.0,0.0,0.0],[10,\"gen\",0.0,20.0,0.07633588,0.0,0.0,0.0],[11,\"gen\",0.0,20.0,0.16666667,0.0,0.0,0.0],[12,\"gen\",0.0,20.0,0.07142857,0.0,0.0,0.0],[13,\"gen\",0.0,20.0,0.02347418,0.0,0.0,0.0],[14,\"gen\",0.0,20.0,0.05,0.0,0.0,0.0],[15,\"gen\",0.0,20.0,0.05882353,0.0,0.0,0.0],[16,\"gen\",0.0,20.0,0.03216468,0.0,0.0,0.0],[17,\"gen\",0.0,20.0,0.00490196,0.0,0.0,0.0],[18,\"gen\",0.0,20.0,0.07407407,0.0,0.0,0.0],[19,\"gen\",0.0,20.0,0.005,0.0,0.0,0.0],[2,\"gen\",0.0,20.0,0.03996803,0.0,0.0,0.0],[20,\"gen\",0.0,20.0,0.00617284,0.0,0.0,0.0],[21,\"gen\",0.0,20.0,0.00925926,0.0,0.0,0.0],[22,\"gen\",0.0,20.0,0.0125,0.0,0.0,0.0],[23,\"gen\",0.0,20.0,0.19230769,0.0,0.0,0.0],[24,\"gen\",0.0,20.0,0.01428571,0.0,0.0,0.0],[25,\"gen\",0.0,20.0,0.005,0.0,0.0,0.0],[26,\"gen\",0.0,20.0,0.03333333,0.0,0.0,0.0],[27,\"gen\",0.0,20.0,0.00401123,0.0,0.0,0.0],[28,\"gen\",0.0,20.0,0.00368596,0.0,0.0,0.0],[29,\"gen\",0.0,20.0,0.00380662,0.0,0.0,0.0],[3,\"gen\",0.0,20.0,0.21276596,0.0,0.0,0.0],[30,\"gen\",0.0,20.0,0.00236967,0.0,0.0,0.0],[31,\"gen\",0.0,20.0,0.00111682,0.0,0.0,0.0],[32,\"gen\",0.0,20.0,0.00333667,0.0,0.0,0.0],[33,\"gen\",0.0,20.0,0.0099108,0.0,0.0,0.0],[34,\"gen\",0.0,20.0,0.00332779,0.0,0.0,0.0],[35,\"gen\",0.0,20.0,0.00077143,0.0,0.0,0.0],[36,\"gen\",0.0,20.0,0.00168435,0.0,0.0,0.0],[37,\"gen\",0.0,20.0,0.00035336,0.0,0.0,0.0],[38,\"gen\",0.0,20.0,0.00323102,0.0,0.0,0.0],[39,\"gen\",0.0,20.0,0.00048482,0.0,0.0,0.0],[4,\"gen\",0.0,20.0,0.14285714,0.0,0.0,0.0],[40,\"gen\",0.0,20.0,0.00167168,0.0,0.0,0.0],[41,\"gen\",0.0,20.0,0.00019249,0.0,0.0,0.0],[42,\"gen\",0.0,20.0,0.00082864,0.0,0.0,0.0],[43,\"gen\",0.0,20.0,0.00017595,0.0,0.0,0.0],[44,\"gen\",0.0,20.0,0.00043247,0.0,0.0,0.0],[45,\"gen\",0.0,20.0,0.00026378,0.0,0.0,0.0],[46,\"gen\",0.0,20.0,0.00040901,0.0,0.0,0.0],[47,\"gen\",0.0,20.0,0.00190331,0.0,0.0,0.0],[48,\"gen\",0.0,20.0,0.00087742,0.0,0.0,0.0],[0,\"ext_grid\",0.0,20.0,0.00070828,0.0,0.0,0.0],[5,\"gen\",0.0,20.0,0.01485884,0.0,0.0,0.0],[6,\"gen\",0.0,20.0,0.45454546,0.0,0.0,0.0],[7,\"gen\",0.0,20.0,0.15625,0.0,0.0,0.0],[8,\"gen\",0.0,20.0,0.01428571,0.0,0.0,0.0],[9,\"gen\",0.0,20.0,0.03333333,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 60,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}