      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,0,20.600000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,1,20.899999999999999,17.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,19,45.0,13.4,0.0,0.0,null,1.0,true,null,false],[null,150,9.6,3.3,0.0,0.0,null,1.0,true,null,false],[null,1720,114.700000000000003,4.8,0.0,0.0,null,1.0,true,null,false],[null,1721,19.5,0.7,0.0,0.0,null,1.0,true,null,false],[null,1722,26.699999999999999,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1723,52.799999999999997,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1724,43.600000000000001,-18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1729,33.899999999999999,-4.1,0.0,0.0,null,1.0,true,null,false],[null,1730,47.799999999999997,2.0,0.0,0.0,null,1.0,true,null,false],[null,1732,2.7,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1735,2.1,4.3,0.0,0.0,null,1.0,true,null,false],[null,1736,0.0,0.9,0.0,0.0,null,1.0,true,null,false],[null,154,14.1,-3.7,0.0,0.0,null,1.0,true,null,false],[null,1739,8.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,1740,20.399999999999999,3.1,0.0,0.0,null,1.0,true,null,false],[null,1741,60.5,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1742,21.300000000000001,0.5,0.0,0.0,null,1.0,true,null,false],[null,1743,13.9,0.5,0.0,0.0,null,1.0,true,null,false],[null,1744,16.699999999999999,-0.6,0.0,0.0,null,1.0,true,null,false],[null,1747,75.100000000000009,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1752,12.800000000000001,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1754,71.700000000000003,5.7,0.0,0.0,null,1.0,true,null,false],[null,1755,38.799999999999997,-2.5,0.0,0.0,null,1.0,true,null,false],[null,155,11.300000000000001,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1756,20.399999999999999,0.7,0.0,0.0,null,1.0,true,null,false],[null,1757,10.300000000000001,-4.1,0.0,0.0,null,1.0,true,null,false],[null,1758,21.399999999999999,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1759,6.0,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1761,1.4,1.3,0.0,0.0,null,1.0,true,null,false],[null,1764,1.9,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1765,45.700000000000003,4.8,0.0,0.0,null,1.0,true,null,false],[null,1766,8.6,0.0,0.0,0.0,null,1.0,true,null,false],[null,1767,128.599999999999994,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1770,31.100000000000001,2.8,0.0,0.0,null,1.0,true,null,false],[null,156,9.4,-2.2,0.0,0.0,null,1.0,true,null,false],[null,1771,33.899999999999999,4.4,0.0,0.0,null,1.0,true,null,false],[null,1773,24.399999999999999,8.0,0.0,0.0,null,1.0,true,null,false],[null,1775,79.900000000000006,-31.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1780,69.700000000000003,16.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1781,18.600000000000001,-3.2,0.0,0.0,null,1.0,true,null,false],[null,1782,52.299999999999997,8.5,0.0,0.0,null,1.0,true,null,false],[null,1783,6.1,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1786,11.300000000000001,-3.3,0.0,0.0,null,1.0,true,null,false],[null,1787,37.299999999999997,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1789,7.4,-1.3,0.0,0.0,null,1.0,true,null,false],[null,159,11.1,4.5,0.0,0.0,null,1.0,true,null,false],[null,1792,8.6,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1803,17.5,11.1,0.0,0.0,null,1.0,true,null,false],[null,1804,52.100000000000001,6.7,0.0,0.0,null,1.0,true,null,false],[null,1805,15.6,2.1,0.0,0.0,null,1.0,true,null,false],[null,1806,25.5,9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1808,14.800000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,1809,54.600000000000001,9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1814,2.2,2.2,0.0,0.0,null,1.0,true,null,false],[null,1815,3.6,0.4,0.0,0.0,null,1.0,true,null,false],[null,1816,23.699999999999999,0.1,0.0,0.0,null,1.0,true,null,false],[null,160,7.2,5.2,0.0,0.0,null,1.0,true,null,false],[null,1817,29.300000000000001,-13.9,0.0,0.0,null,1.0,true,null,false],[null,1818,21.5,-8.6,0.0,0.0,null,1.0,true,null,false],[null,1819,8.4,-1.5,0.0,0.0,null,1.0,true,null,false],[null,1820,66.0,10.9,0.0,0.0,null,1.0,true,null,false],[null,1821,27.399999999999999,-6.0,0.0,0.0,null,1.0,true,null,false],[null,1822,24.199999999999999,-7.1,0.0,0.0,null,1.0,true,null,false],[null,1827,3.9,-6.8,0.0,0.0,null,1.0,true,null,false],[null,1828,14.6,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1829,137.0,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1830,11.6,8.1,0.0,0.0,null,1.0,true,null,false],[null,161,20.899999999999999,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1832,114.700000000000003,-27.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1835,22.600000000000001,12.1,0.0,0.0,null,1.0,true,null,false],[null,1836,20.899999999999999,0.9,0.0,0.0,null,1.0,true,null,false],[null,1837,53.399999999999999,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1838,27.899999999999999,-3.1,0.0,0.0,null,1.0,true,null,false],[null,1839,63.5,-29.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1840,5.5,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1841,65.799999999999997,-17.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1842,3.9,9.1,0.0,0.0,null,1.0,true,null,false],[null,1843,5.9,-0.2,0.0,0.0,null,1.0,true,null,false],[null,162,33.399999999999999,6.5,0.0,0.0,null,1.0,true,null,false],[null,1844,138.900000000000006,13.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1845,15.0,-0.8,0.0,0.0,null,1.0,true,null,false],[null,1848,34.899999999999999,-9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1849,56.700000000000003,7.7,0.0,0.0,null,1.0,true,null,false],[null,1851,3.5,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1853,24.600000000000001,1.6,0.0,0.0,null,1.0,true,null,false],[null,1854,90.400000000000006,0.3,0.0,0.0,null,1.0,true,null,false],[null,1855,11.199999999999999,-2.1,0.0,0.0,null,1.0,true,null,false],[null,1856,21.100000000000001,-7.0,0.0,0.0,null,1.0,true,null,false],[null,1857,11.5,4.0,0.0,0.0,null,1.0,true,null,false],[null,163,61.799999999999997,-3.3,0.0,0.0,null,1.0,true,null,false],[null,1858,0.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,1859,81.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1861,5.9,2.9,0.0,0.0,null,1.0,true,null,false],[null,1862,16.399999999999999,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1864,67.599999999999994,15.9,0.0,0.0,null,1.0,true,null,false],[null,1866,23.199999999999999,5.0,0.0,0.0,null,1.0,true,null,false],[null,1867,11.9,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1868,59.0,-24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1869,16.399999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,1871,15.699999999999999,1.1,0.0,0.0,null,1.0,true,null,false],[null,169,61.799999999999997,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1872,11.0,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1873,13.800000000000001,3.3,0.0,0.0,null,1.0,true,null,false],[null,1874,30.300000000000001,7.9,0.0,0.0,null,1.0,true,null,false],[null,1879,27.899999999999999,0.3,0.0,0.0,null,1.0,true,null,false],[null,1880,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,1884,11.699999999999999,-5.9,0.0,0.0,null,1.0,true,null,false],[null,1887,14.800000000000001,2.6,0.0,0.0,null,1.0,true,null,false],[null,1888,8.0,-7.2,0.0,0.0,null,1.0,true,null,false],[null,1890,32.299999999999997,9.9,0.0,0.0,null,1.0,true,null,false],[null,1892,12.4,3.5,0.0,0.0,null,1.0,true,null,false],[null,21,77.299999999999997,29.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,171,9.800000000000001,4.5,0.0,0.0,null,1.0,true,null,false],[null,1893,2.5,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1896,24.300000000000001,7.4,0.0,0.0,null,1.0,true,null,false],[null,1898,60.700000000000003,-24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1903,14.300000000000001,-5.9,0.0,0.0,null,1.0,true,null,false],[null,1904,30.5,-15.5,0.0,0.0,null,1.0,true,null,false],[null,1905,0.0,0.4,0.0,0.0,null,1.0,true,null,false],[null,1906,16.399999999999999,-3.4,0.0,0.0,null,1.0,true,null,false],[null,1907,68.900000000000006,3.6,0.0,0.0,null,1.0,true,null,false],[null,1908,74.299999999999997,-3.4,0.0,0.0,null,1.0,true,null,false],[null,1910,3.7,0.4,0.0,0.0,null,1.0,true,null,false],[null,173,88.200000000000003,-7.1,0.0,0.0,null,1.0,true,null,false],[null,1911,25.199999999999999,-5.3,0.0,0.0,null,1.0,true,null,false],[null,1913,45.100000000000001,-45.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1914,44.700000000000003,1.3,0.0,0.0,null,1.0,true,null,false],[null,1915,1.3,0.2,0.0,0.0,null,1.0,true,null,false],[null,1916,13.0,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1917,12.4,-5.5,0.0,0.0,null,1.0,true,null,false],[null,1918,10.1,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1919,88.100000000000009,0.0,0.0,0.0,null,1.0,true,null,false],[null,1920,101.700000000000003,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1921,0.0,-1.1,0.0,0.0,null,1.0,true,null,false],[null,175,23.800000000000001,-12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1922,27.199999999999999,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1923,38.600000000000001,2.1,0.0,0.0,null,1.0,true,null,false],[null,1925,9.1,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1926,28.100000000000001,-8.0,0.0,0.0,null,1.0,true,null,false],[null,1927,32.700000000000003,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1928,20.399999999999999,-3.6,0.0,0.0,null,1.0,true,null,false],[null,1929,2.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1930,8.1,3.3,0.0,0.0,null,1.0,true,null,false],[null,1932,76.0,7.3,0.0,0.0,null,1.0,true,null,false],[null,1933,27.600000000000001,0.7,0.0,0.0,null,1.0,true,null,false],[null,176,18.199999999999999,-0.6,0.0,0.0,null,1.0,true,null,false],[null,1935,41.100000000000001,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1936,39.200000000000003,3.5,0.0,0.0,null,1.0,true,null,false],[null,1938,66.700000000000003,-5.0,0.0,0.0,null,1.0,true,null,false],[null,1939,71.600000000000008,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1941,18.0,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1942,19.0,-8.6,0.0,0.0,null,1.0,true,null,false],[null,1943,40.200000000000003,4.8,0.0,0.0,null,1.0,true,null,false],[null,1945,5.3,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1946,18.5,3.7,0.0,0.0,null,1.0,true,null,false],[null,1947,19.199999999999999,3.9,0.0,0.0,null,1.0,true,null,false],[null,177,0.4,0.2,0.0,0.0,null,1.0,true,null,false],[null,1948,42.100000000000001,16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1949,4.8,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1950,8.800000000000001,2.1,0.0,0.0,null,1.0,true,null,false],[null,1952,11.699999999999999,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1953,10.6,-6.5,0.0,0.0,null,1.0,true,null,false],[null,1954,56.899999999999999,-9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1955,20.800000000000001,6.1,0.0,0.0,null,1.0,true,null,false],[null,1958,19.5,-4.1,0.0,0.0,null,1.0,true,null,false],[null,1959,24.600000000000001,3.4,0.0,0.0,null,1.0,true,null,false],[null,1961,0.0,1.3,0.0,0.0,null,1.0,true,null,false],[null,178,18.699999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,1962,4.1,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1964,25.699999999999999,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1965,129.199999999999989,22.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1966,2.9,0.4,0.0,0.0,null,1.0,true,null,false],[null,1968,1.2,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1971,19.100000000000001,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1981,1.5,-8.6,0.0,0.0,null,1.0,true,null,false],[null,1984,15.699999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,1985,27.5,2.5,0.0,0.0,null,1.0,true,null,false],[null,1992,45.100000000000001,6.6,0.0,0.0,null,1.0,true,null,false],[null,179,19.199999999999999,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1996,46.399999999999999,3.7,0.0,0.0,null,1.0,true,null,false],[null,1997,34.799999999999997,5.1,0.0,0.0,null,1.0,true,null,false],[null,1998,5.2,-9.0,0.0,0.0,null,1.0,true,null,false],[null,1999,14.5,12.4,0.0,0.0,null,1.0,true,null,false],[null,2005,15.9,-2.7,0.0,0.0,null,1.0,true,null,false],[null,2006,21.5,3.4,0.0,0.0,null,1.0,true,null,false],[null,2007,17.899999999999999,-8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2008,0.5,0.5,0.0,0.0,null,1.0,true,null,false],[null,2012,16.699999999999999,-14.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2013,2.8,-8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,180,4.0,0.2,0.0,0.0,null,1.0,true,null,false],[null,2014,30.199999999999999,8.6,0.0,0.0,null,1.0,true,null,false],[null,2017,10.9,5.3,0.0,0.0,null,1.0,true,null,false],[null,2018,12.5,-3.6,0.0,0.0,null,1.0,true,null,false],[null,2020,73.600000000000008,-3.4,0.0,0.0,null,1.0,true,null,false],[null,2021,111.100000000000009,65.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,2028,20.699999999999999,-0.6,0.0,0.0,null,1.0,true,null,false],[null,2029,112.600000000000008,28.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2030,1.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,2031,6.7,-3.6,0.0,0.0,null,1.0,true,null,false],[null,2032,48.5,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,182,2.8,3.9,0.0,0.0,null,1.0,true,null,false],[null,2033,101.100000000000009,9.9,0.0,0.0,null,1.0,true,null,false],[null,2034,101.0,18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2035,27.300000000000001,-2.1,0.0,0.0,null,1.0,true,null,false],[null,2040,205.099999999999994,28.5,0.0,0.0,null,1.0,true,null,false],[null,2041,20.300000000000001,2.3,0.0,0.0,null,1.0,true,null,false],[null,2042,3.7,2.0,0.0,0.0,null,1.0,true,null,false],[null,2043,63.5,-7.4,0.0,0.0,null,1.0,true,null,false],[null,2044,10.800000000000001,0.3,0.0,0.0,null,1.0,true,null,false],[null,2046,21.300000000000001,4.8,0.0,0.0,null,1.0,true,null,false],[null,2047,29.5,0.4,0.0,0.0,null,1.0,true,null,false],[null,184,68.700000000000003,-27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2048,77.299999999999997,-2.2,0.0,0.0,null,1.0,true,null,false],[null,2049,76.900000000000006,4.8,0.0,0.0,null,1.0,true,null,false],[null,2050,52.200000000000003,5.8,0.0,0.0,null,1.0,true,null,false],[null,2051,64.599999999999994,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2052,212.900000000000006,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2053,24.899999999999999,-9.1,0.0,0.0,null,1.0,true,null,false],[null,2054,21.5,1.4,0.0,0.0,null,1.0,true,null,false],[null,2060,1.7,2.0,0.0,0.0,null,1.0,true,null,false],[null,2061,42.0,-17.5,0.0,0.0,null,1.0,true,null,false],[null,2062,61.5,12.9,0.0,0.0,null,1.0,true,null,false],[null,22,48.399999999999999,4.0,0.0,0.0,null,1.0,true,null,false],[null,185,70.900000000000006,-7.8,0.0,0.0,null,1.0,true,null,false],[null,2066,157.5,2.7,0.0,0.0,null,1.0,true,null,false],[null,2067,9.9,-1.8,0.0,0.0,null,1.0,true,null,false],[null,2071,0.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,2077,10.1,-2.6,0.0,0.0,null,1.0,true,null,false],[null,2078,6.6,-4.0,0.0,0.0,null,1.0,true,null,false],[null,2079,1.2,4.6,0.0,0.0,null,1.0,true,null,false],[null,2092,71.5,-3.8,0.0,0.0,null,1.0,true,null,false],[null,2093,7.5,-1.9,0.0,0.0,null,1.0,true,null,false],[null,2094,44.100000000000001,8.4,0.0,0.0,null,1.0,true,null,false],[null,2095,2.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,186,35.700000000000003,1.2,0.0,0.0,null,1.0,true,null,false],[null,2096,28.5,5.1,0.0,0.0,null,1.0,true,null,false],[null,2097,3.6,-0.3,0.0,0.0,null,1.0,true,null,false],[null,2098,39.600000000000001,2.4,0.0,0.0,null,1.0,true,null,false],[null,2099,41.299999999999997,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2100,2.2,0.0,0.0,0.0,null,1.0,true,null,false],[null,2101,2.4,-0.1,0.0,0.0,null,1.0,true,null,false],[null,2102,24.399999999999999,4.6,0.0,0.0,null,1.0,true,null,false],[null,2103,24.199999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,2105,8.300000000000001,-13.1,0.0,0.0,null,1.0,true,null,false],[null,2107,19.0,20.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,187,66.900000000000006,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2109,30.399999999999999,3.1,0.0,0.0,null,1.0,true,null,false],[null,2112,83.0,5.9,0.0,0.0,null,1.0,true,null,false],[null,2113,21.600000000000001,-5.2,0.0,0.0,null,1.0,true,null,false],[null,2117,31.199999999999999,3.4,0.0,0.0,null,1.0,true,null,false],[null,2119,33.100000000000001,-13.4,0.0,0.0,null,1.0,true,null,false],[null,2120,18.0,-0.2,0.0,0.0,null,1.0,true,null,false],[null,2121,24.800000000000001,1.4,0.0,0.0,null,1.0,true,null,false],[null,2123,19.0,7.2,0.0,0.0,null,1.0,true,null,false],[null,2124,7.6,-27.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2125,18.100000000000001,-3.2,0.0,0.0,null,1.0,true,null,false],[null,188,10.199999999999999,-5.9,0.0,0.0,null,1.0,true,null,false],[null,2126,3.0,2.4,0.0,0.0,null,1.0,true,null,false],[null,2127,9.4,-0.2,0.0,0.0,null,1.0,true,null,false],[null,2128,8.4,-0.8,0.0,0.0,null,1.0,true,null,false],[null,2129,18.899999999999999,1.4,0.0,0.0,null,1.0,true,null,false],[null,2130,29.899999999999999,-7.0,0.0,0.0,null,1.0,true,null,false],[null,2131,32.299999999999997,1.4,0.0,0.0,null,1.0,true,null,false],[null,2133,55.600000000000001,-15.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2134,9.699999999999999,2.5,0.0,0.0,null,1.0,true,null,false],[null,2143,112.900000000000006,6.5,0.0,0.0,null,1.0,true,null,false],[null,2145,22.899999999999999,-2.7,0.0,0.0,null,1.0,true,null,false],[null,189,22.5,-8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2147,14.800000000000001,-1.9,0.0,0.0,null,1.0,true,null,false],[null,2148,26.600000000000001,3.5,0.0,0.0,null,1.0,true,null,false],[null,2149,33.100000000000001,2.5,0.0,0.0,null,1.0,true,null,false],[null,2151,40.700000000000003,0.2,0.0,0.0,null,1.0,true,null,false],[null,2152,114.299999999999997,-3.8,0.0,0.0,null,1.0,true,null,false],[null,2153,5.3,-5.4,0.0,0.0,null,1.0,true,null,false],[null,2155,2.3,7.0,0.0,0.0,null,1.0,true,null,false],[null,2157,2.4,0.0,0.0,0.0,null,1.0,true,null,false],[null,2159,43.5,-20.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2162,29.199999999999999,-0.2,0.0,0.0,null,1.0,true,null,false],[null,190,3.1,1.2,0.0,0.0,null,1.0,true,null,false],[null,2163,132.300000000000011,-34.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2164,11.4,-3.8,0.0,0.0,null,1.0,true,null,false],[null,2165,22.5,1.5,0.0,0.0,null,1.0,true,null,false],[null,2167,94.0,17.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2170,70.200000000000003,-11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2173,29.600000000000001,0.3,0.0,0.0,null,1.0,true,null,false],[null,2174,8.800000000000001,-3.0,0.0,0.0,null,1.0,true,null,false],[null,2175,25.699999999999999,1.4,0.0,0.0,null,1.0,true,null,false],[null,2176,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,2177,7.3,-6.5,0.0,0.0,null,1.0,true,null,false],[null,191,103.900000000000006,36.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2182,8.300000000000001,-0.2,0.0,0.0,null,1.0,true,null,false],[null,2183,50.100000000000001,13.6,0.0,0.0,null,1.0,true,null,false],[null,2184,20.899999999999999,1.4,0.0,0.0,null,1.0,true,null,false],[null,2186,51.700000000000003,-3.7,0.0,0.0,null,1.0,true,null,false],[null,2188,19.800000000000001,2.5,0.0,0.0,null,1.0,true,null,false],[null,2193,21.300000000000001,1.7,0.0,0.0,null,1.0,true,null,false],[null,2196,31.0,-3.6,0.0,0.0,null,1.0,true,null,false],[null,2197,90.299999999999997,23.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2199,22.0,-5.0,0.0,0.0,null,1.0,true,null,false],[null,2202,4.3,-11.9,0.0,0.0,null,1.0,true,null,false],[null,193,46.899999999999999,-16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2207,46.899999999999999,10.1,0.0,0.0,null,1.0,true,null,false],[null,2210,16.300000000000001,-0.6,0.0,0.0,null,1.0,true,null,false],[null,2211,77.299999999999997,-6.5,0.0,0.0,null,1.0,true,null,false],[null,2212,2.3,-4.2,0.0,0.0,null,1.0,true,null,false],[null,2213,68.099999999999994,-12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2214,57.799999999999997,-7.2,0.0,0.0,null,1.0,true,null,false],[null,2220,70.0,-9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2222,32.100000000000001,-7.8,0.0,0.0,null,1.0,true,null,false],[null,2229,40.799999999999997,-3.7,0.0,0.0,null,1.0,true,null,false],[null,2232,2.6,-2.6,0.0,0.0,null,1.0,true,null,false],[null,195,83.400000000000006,-19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2233,20.699999999999999,-2.0,0.0,0.0,null,1.0,true,null,false],[null,2234,32.5,5.8,0.0,0.0,null,1.0,true,null,false],[null,2235,54.200000000000003,-2.4,0.0,0.0,null,1.0,true,null,false],[null,2236,22.5,0.0,0.0,0.0,null,1.0,true,null,false],[null,2237,43.600000000000001,-11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2238,8.0,-0.5,0.0,0.0,null,1.0,true,null,false],[null,2240,16.0,1.6,0.0,0.0,null,1.0,true,null,false],[null,2241,33.399999999999999,-5.7,0.0,0.0,null,1.0,true,null,false],[null,2242,51.799999999999997,3.8,0.0,0.0,null,1.0,true,null,false],[null,2243,108.400000000000006,11.1,0.0,0.0,null,1.0,true,null,false],[null,205,12.800000000000001,-5.2,0.0,0.0,null,1.0,true,null,false],[null,2244,23.800000000000001,-0.7,0.0,0.0,null,1.0,true,null,false],[null,2245,165.900000000000006,62.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2246,17.600000000000001,0.9,0.0,0.0,null,1.0,true,null,false],[null,2247,70.100000000000009,5.9,0.0,0.0,null,1.0,true,null,false],[null,2250,7.2,4.0,0.0,0.0,null,1.0,true,null,false],[null,2251,16.199999999999999,-0.3,0.0,0.0,null,1.0,true,null,false],[null,2254,10.4,5.1,0.0,0.0,null,1.0,true,null,false],[null,2255,15.6,15.4,0.0,0.0,null,1.0,true,null,false],[null,2256,2.8,-0.6,0.0,0.0,null,1.0,true,null,false],[null,2257,60.799999999999997,3.5,0.0,0.0,null,1.0,true,null,false],[null,23,4.6,-11.4,0.0,0.0,null,1.0,true,null,false],[null,214,8.4,-10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2258,13.300000000000001,-0.4,0.0,0.0,null,1.0,true,null,false],[null,2263,6.9,-2.5,0.0,0.0,null,1.0,true,null,false],[null,2277,5.1,1.6,0.0,0.0,null,1.0,true,null,false],[null,2278,1.7,0.0,0.0,0.0,null,1.0,true,null,false],[null,2324,22.100000000000001,-6.9,0.0,0.0,null,1.0,true,null,false],[null,2325,0.5,0.0,0.0,0.0,null,1.0,true,null,false],[null,2381,4.8,0.9,0.0,0.0,null,1.0,true,null,false],[null,2384,7.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,2404,13.1,2.2,0.0,0.0,null,1.0,true,null,false],[null,2408,0.0,-0.2,0.0,0.0,null,1.0,true,null,false],[null,215,34.100000000000001,-3.5,0.0,0.0,null,1.0,true,null,false],[null,2425,30.5,3.2,0.0,0.0,null,1.0,true,null,false],[null,2428,33.399999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,2482,23.699999999999999,0.4,0.0,0.0,null,1.0,true,null,false],[null,2509,21.5,4.3,0.0,0.0,null,1.0,true,null,false],[null,2530,16.199999999999999,0.8,0.0,0.0,null,1.0,true,null,false],[null,2550,43.299999999999997,11.9,0.0,0.0,null,1.0,true,null,false],[null,2575,37.899999999999999,-12.1,0.0,0.0,null,1.0,true,null,false],[null,2580,31.399999999999999,4.8,0.0,0.0,null,1.0,true,null,false],[null,2582,10.9,-0.5,0.0,0.0,null,1.0,true,null,false],[null,2587,20.100000000000001,-2.2,0.0,0.0,null,1.0,true,null,false],[null,216,29.199999999999999,4.5,0.0,0.0,null,1.0,true,null,false],[null,2593,33.600000000000001,-8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2622,37.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,2623,32.200000000000003,18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2624,37.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,2625,37.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,2639,31.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,2640,31.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,2641,41.799999999999997,23.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2642,38.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,2658,1.4,0.0,0.0,0.0,null,1.0,true,null,false],[null,217,11.4,4.2,0.0,0.0,null,1.0,true,null,false],[null,2661,43.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2662,43.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2663,43.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2668,3.5,2.2,0.0,0.0,null,1.0,true,null,false],[null,2669,3.5,2.2,0.0,0.0,null,1.0,true,null,false],[null,2670,4.2,2.3,0.0,0.0,null,1.0,true,null,false],[null,2673,1.7,0.8,0.0,0.0,null,1.0,true,null,false],[null,2681,40.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2682,40.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2683,40.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,222,3.7,13.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2684,40.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2689,40.0,17.0,0.0,0.0,null,1.0,true,null,false],[null,2690,40.0,17.0,0.0,0.0,null,1.0,true,null,false],[null,2691,40.0,17.0,0.0,0.0,null,1.0,true,null,false],[null,2692,40.0,17.0,0.0,0.0,null,1.0,true,null,false],[null,2706,37.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,2707,37.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,2708,37.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,2709,37.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,2710,37.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,224,152.400000000000006,6.2,0.0,0.0,null,1.0,true,null,false],[null,2711,33.700000000000003,12.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2733,2.1,1.2,0.0,0.0,null,1.0,true,null,false],[null,2734,0.4,0.2,0.0,0.0,null,1.0,true,null,false],[null,2748,30.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,2749,30.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,2797,32.600000000000001,14.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2798,41.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,2806,35.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,2807,35.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,2808,35.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,225,29.899999999999999,3.0,0.0,0.0,null,1.0,true,null,false],[null,2809,35.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,2817,857.399999999999977,544.0,0.0,0.0,null,1.0,true,null,false],[null,2818,509.600000000000023,310.400000000000034,0.0,0.0,null,1.0,true,null,false],[null,2820,406.199999999999989,-118.100000000000009,0.0,0.0,null,1.0,true,null,false],[null,2821,144.599999999999994,59.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2822,124.100000000000009,-42.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2823,20.600000000000001,17.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2824,16.0,21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2825,294.400000000000034,-73.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,2826,291.300000000000011,-113.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,226,35.0,3.5,0.0,0.0,null,1.0,true,null,false],[null,2828,259.0,-118.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2829,59.600000000000001,22.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2832,83.600000000000008,-34.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2833,349.800000000000011,-195.0,0.0,0.0,null,1.0,true,null,false],[null,2834,0.0,-3.0,0.0,0.0,null,1.0,true,null,false],[null,2835,632.300000000000068,-234.200000000000017,0.0,0.0,null,1.0,true,null,false],[null,2836,556.0,-244.599999999999994,0.0,0.0,null,1.0,true,null,false],[null,2837,220.0,-31.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2838,617.399999999999977,-176.0,0.0,0.0,null,1.0,true,null,false],[null,2839,170.400000000000006,-36.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,227,24.100000000000001,-16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2840,16.5,2.1,0.0,0.0,null,1.0,true,null,false],[null,2841,224.200000000000017,-52.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2842,37.0,2.2,0.0,0.0,null,1.0,true,null,false],[null,2843,115.400000000000006,-87.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2844,107.5,-10.6,0.0,0.0,null,1.0,true,null,false],[null,2845,107.400000000000006,-10.6,0.0,0.0,null,1.0,true,null,false],[null,2846,270.100000000000023,-82.5,0.0,0.0,null,1.0,true,null,false],[null,2847,615.700000000000046,-55.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,230,36.799999999999997,5.3,0.0,0.0,null,1.0,true,null,false],[null,24,33.299999999999997,-5.7,0.0,0.0,null,1.0,true,null,false],[null,231,20.399999999999999,-4.2,0.0,0.0,null,1.0,true,null,false],[null,234,6.2,2.7,0.0,0.0,null,1.0,true,null,false],[null,235,9.6,1.0,0.0,0.0,null,1.0,true,null,false],[null,236,25.699999999999999,-12.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,238,26.5,-2.3,0.0,0.0,null,1.0,true,null,false],[null,243,1.5,0.0,0.0,0.0,null,1.0,true,null,false],[null,244,101.100000000000009,-8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,247,17.300000000000001,3.3,0.0,0.0,null,1.0,true,null,false],[null,249,21.600000000000001,-6.3,0.0,0.0,null,1.0,true,null,false],[null,254,60.600000000000001,-5.7,0.0,0.0,null,1.0,true,null,false],[null,27,18.0,5.6,0.0,0.0,null,1.0,true,null,false],[null,257,6.2,7.3,0.0,0.0,null,1.0,true,null,false],[null,262,11.4,0.6,0.0,0.0,null,1.0,true,null,false],[null,263,9.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,265,1.2,-0.9,0.0,0.0,null,1.0,true,null,false],[null,266,37.299999999999997,-0.1,0.0,0.0,null,1.0,true,null,false],[null,268,26.300000000000001,1.1,0.0,0.0,null,1.0,true,null,false],[null,269,13.4,-0.3,0.0,0.0,null,1.0,true,null,false],[null,270,34.200000000000003,0.7,0.0,0.0,null,1.0,true,null,false],[null,272,9.9,3.2,0.0,0.0,null,1.0,true,null,false],[null,273,29.300000000000001,2.0,0.0,0.0,null,1.0,true,null,false],[null,28,1.0,-8.0,0.0,0.0,null,1.0,true,null,false],[null,274,94.100000000000009,-4.7,0.0,0.0,null,1.0,true,null,false],[null,275,31.600000000000001,4.2,0.0,0.0,null,1.0,true,null,false],[null,276,20.300000000000001,9.9,0.0,0.0,null,1.0,true,null,false],[null,281,6.0,-0.9,0.0,0.0,null,1.0,true,null,false],[null,282,17.399999999999999,1.8,0.0,0.0,null,1.0,true,null,false],[null,283,9.4,-0.6,0.0,0.0,null,1.0,true,null,false],[null,284,4.2,1.9,0.0,0.0,null,1.0,true,null,false],[null,285,62.100000000000001,20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,286,5.5,4.5,0.0,0.0,null,1.0,true,null,false],[null,289,8.300000000000001,-7.3,0.0,0.0,null,1.0,true,null,false],[null,29,22.0,-5.6,0.0,0.0,null,1.0,true,null,false],[null,293,19.300000000000001,-3.2,0.0,0.0,null,1.0,true,null,false],[null,299,50.0,4.4,0.0,0.0,null,1.0,true,null,false],[null,300,13.9,-2.1,0.0,0.0,null,1.0,true,null,false],[null,301,19.0,1.9,0.0,0.0,null,1.0,true,null,false],[null,302,17.5,-0.7,0.0,0.0,null,1.0,true,null,false],[null,303,10.800000000000001,-3.5,0.0,0.0,null,1.0,true,null,false],[null,304,134.0,-1.7,0.0,0.0,null,1.0,true,null,false],[null,305,15.199999999999999,-2.7,0.0,0.0,null,1.0,true,null,false],[null,308,15.800000000000001,-8.1,0.0,0.0,null,1.0,true,null,false],[null,309,28.5,3.5,0.0,0.0,null,1.0,true,null,false],[null,31,39.100000000000001,10.0,0.0,0.0,null,1.0,true,null,false],[null,310,59.200000000000003,-3.0,0.0,0.0,null,1.0,true,null,false],[null,312,40.200000000000003,1.2,0.0,0.0,null,1.0,true,null,false],[null,313,15.699999999999999,-9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,316,9.699999999999999,-2.8,0.0,0.0,null,1.0,true,null,false],[null,317,11.5,-2.0,0.0,0.0,null,1.0,true,null,false],[null,318,15.4,-1.6,0.0,0.0,null,1.0,true,null,false],[null,320,32.799999999999997,-2.2,0.0,0.0,null,1.0,true,null,false],[null,321,54.5,4.4,0.0,0.0,null,1.0,true,null,false],[null,326,158.800000000000011,28.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,330,76.700000000000003,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,32,7.1,-2.6,0.0,0.0,null,1.0,true,null,false],[null,331,33.799999999999997,11.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,332,67.099999999999994,9.9,0.0,0.0,null,1.0,true,null,false],[null,333,19.600000000000001,-0.3,0.0,0.0,null,1.0,true,null,false],[null,341,39.299999999999997,1.4,0.0,0.0,null,1.0,true,null,false],[null,342,7.2,-1.6,0.0,0.0,null,1.0,true,null,false],[null,343,55.299999999999997,-9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,349,8.300000000000001,-6.7,0.0,0.0,null,1.0,true,null,false],[null,350,62.0,20.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,351,1.1,4.8,0.0,0.0,null,1.0,true,null,false],[null,352,0.0,-1.1,0.0,0.0,null,1.0,true,null,false],[null,4,0.4,0.1,0.0,0.0,null,1.0,true,null,false],[null,33,3.5,-40.0,0.0,0.0,null,1.0,true,null,false],[null,353,9.6,5.7,0.0,0.0,null,1.0,true,null,false],[null,354,11.1,-0.5,0.0,0.0,null,1.0,true,null,false],[null,357,50.899999999999999,4.3,0.0,0.0,null,1.0,true,null,false],[null,358,13.1,1.3,0.0,0.0,null,1.0,true,null,false],[null,359,22.300000000000001,0.4,0.0,0.0,null,1.0,true,null,false],[null,360,1.5,0.8,0.0,0.0,null,1.0,true,null,false],[null,361,0.0,-4.2,0.0,0.0,null,1.0,true,null,false],[null,362,1.6,-2.6,0.0,0.0,null,1.0,true,null,false],[null,367,1.2,-1.2,0.0,0.0,null,1.0,true,null,false],[null,370,11.800000000000001,-2.1,0.0,0.0,null,1.0,true,null,false],[null,34,7.7,-1.8,0.0,0.0,null,1.0,true,null,false],[null,371,20.800000000000001,-3.4,0.0,0.0,null,1.0,true,null,false],[null,372,17.600000000000001,4.1,0.0,0.0,null,1.0,true,null,false],[null,373,94.799999999999997,-14.0,0.0,0.0,null,1.0,true,null,false],[null,375,42.0,-1.2,0.0,0.0,null,1.0,true,null,false],[null,377,19.100000000000001,2.6,0.0,0.0,null,1.0,true,null,false],[null,378,21.800000000000001,2.2,0.0,0.0,null,1.0,true,null,false],[null,379,17.199999999999999,-0.6,0.0,0.0,null,1.0,true,null,false],[null,381,8.1,-1.1,0.0,0.0,null,1.0,true,null,false],[null,384,29.300000000000001,-7.3,0.0,0.0,null,1.0,true,null,false],[null,385,22.899999999999999,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,35,12.1,2.1,0.0,0.0,null,1.0,true,null,false],[null,386,17.899999999999999,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,387,35.399999999999999,-3.0,0.0,0.0,null,1.0,true,null,false],[null,388,16.199999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,389,20.600000000000001,-1.0,0.0,0.0,null,1.0,true,null,false],[null,390,0.7,-2.5,0.0,0.0,null,1.0,true,null,false],[null,393,89.400000000000006,-32.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,394,40.600000000000001,6.7,0.0,0.0,null,1.0,true,null,false],[null,395,33.0,6.1,0.0,0.0,null,1.0,true,null,false],[null,396,5.7,-0.1,0.0,0.0,null,1.0,true,null,false],[null,398,25.600000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,36,2.4,-0.4,0.0,0.0,null,1.0,true,null,false],[null,399,9.4,-1.8,0.0,0.0,null,1.0,true,null,false],[null,400,25.399999999999999,0.5,0.0,0.0,null,1.0,true,null,false],[null,401,12.5,-9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,403,47.200000000000003,8.5,0.0,0.0,null,1.0,true,null,false],[null,405,21.399999999999999,-2.2,0.0,0.0,null,1.0,true,null,false],[null,406,16.199999999999999,-2.1,0.0,0.0,null,1.0,true,null,false],[null,407,7.9,1.8,0.0,0.0,null,1.0,true,null,false],[null,413,32.100000000000001,5.4,0.0,0.0,null,1.0,true,null,false],[null,415,81.700000000000003,-8.9,0.0,0.0,null,1.0,true,null,false],[null,416,11.4,-0.4,0.0,0.0,null,1.0,true,null,false],[null,38,26.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,417,20.0,-8.0,0.0,0.0,null,1.0,true,null,false],[null,424,3.4,-0.6,0.0,0.0,null,1.0,true,null,false],[null,425,4.8,2.0,0.0,0.0,null,1.0,true,null,false],[null,428,78.5,20.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,429,96.400000000000006,-58.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,430,16.399999999999999,-0.7,0.0,0.0,null,1.0,true,null,false],[null,431,89.400000000000006,3.6,0.0,0.0,null,1.0,true,null,false],[null,432,29.300000000000001,0.1,0.0,0.0,null,1.0,true,null,false],[null,436,196.900000000000006,18.5,0.0,0.0,null,1.0,true,null,false],[null,439,49.600000000000001,25.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,39,0.7,-4.1,0.0,0.0,null,1.0,true,null,false],[null,441,151.700000000000017,47.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,442,0.2,-0.4,0.0,0.0,null,1.0,true,null,false],[null,444,152.599999999999994,-17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,447,7.0,-5.3,0.0,0.0,null,1.0,true,null,false],[null,448,0.9,-2.6,0.0,0.0,null,1.0,true,null,false],[null,449,25.5,-9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,450,8.5,-2.6,0.0,0.0,null,1.0,true,null,false],[null,455,0.3,0.0,0.0,0.0,null,1.0,true,null,false],[null,459,24.399999999999999,3.3,0.0,0.0,null,1.0,true,null,false],[null,460,69.0,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,40,9.300000000000001,-5.3,0.0,0.0,null,1.0,true,null,false],[null,461,24.800000000000001,-1.9,0.0,0.0,null,1.0,true,null,false],[null,462,17.800000000000001,-0.2,0.0,0.0,null,1.0,true,null,false],[null,463,10.6,0.8,0.0,0.0,null,1.0,true,null,false],[null,464,54.600000000000001,-5.2,0.0,0.0,null,1.0,true,null,false],[null,466,96.5,-19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,470,11.0,-0.9,0.0,0.0,null,1.0,true,null,false],[null,472,167.400000000000006,3.6,0.0,0.0,null,1.0,true,null,false],[null,474,35.100000000000001,4.8,0.0,0.0,null,1.0,true,null,false],[null,477,4.8,-6.6,0.0,0.0,null,1.0,true,null,false],[null,481,168.900000000000006,-25.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,41,78.400000000000006,-4.8,0.0,0.0,null,1.0,true,null,false],[null,484,28.800000000000001,-17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,489,89.200000000000003,-30.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,490,27.699999999999999,12.5,0.0,0.0,null,1.0,true,null,false],[null,491,6.6,-0.9,0.0,0.0,null,1.0,true,null,false],[null,492,24.899999999999999,-10.0,0.0,0.0,null,1.0,true,null,false],[null,494,1.4,-8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,496,49.200000000000003,2.6,0.0,0.0,null,1.0,true,null,false],[null,497,32.700000000000003,5.0,0.0,0.0,null,1.0,true,null,false],[null,498,26.399999999999999,1.4,0.0,0.0,null,1.0,true,null,false],[null,503,2.5,1.2,0.0,0.0,null,1.0,true,null,false],[null,42,25.100000000000001,-3.3,0.0,0.0,null,1.0,true,null,false],[null,504,134.5,28.0,0.0,0.0,null,1.0,true,null,false],[null,505,9.6,-0.5,0.0,0.0,null,1.0,true,null,false],[null,506,40.899999999999999,-1.8,0.0,0.0,null,1.0,true,null,false],[null,507,10.199999999999999,-1.1,0.0,0.0,null,1.0,true,null,false],[null,508,0.0,0.5,0.0,0.0,null,1.0,true,null,false],[null,510,0.0,0.2,0.0,0.0,null,1.0,true,null,false],[null,511,79.200000000000003,-4.3,0.0,0.0,null,1.0,true,null,false],[null,512,18.100000000000001,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,513,18.100000000000001,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,514,56.799999999999997,-26.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,43,80.400000000000006,7.4,0.0,0.0,null,1.0,true,null,false],[null,515,2.9,-17.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,516,11.4,2.7,0.0,0.0,null,1.0,true,null,false],[null,517,95.799999999999997,-10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,518,30.300000000000001,-2.4,0.0,0.0,null,1.0,true,null,false],[null,519,22.5,-3.2,0.0,0.0,null,1.0,true,null,false],[null,520,23.100000000000001,3.4,0.0,0.0,null,1.0,true,null,false],[null,521,118.200000000000003,30.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,522,24.800000000000001,0.6,0.0,0.0,null,1.0,true,null,false],[null,523,54.200000000000003,10.1,0.0,0.0,null,1.0,true,null,false],[null,524,18.300000000000001,-1.3,0.0,0.0,null,1.0,true,null,false],[null,6,110.5,-25.5,0.0,0.0,null,1.0,true,null,false],[null,44,37.799999999999997,2.9,0.0,0.0,null,1.0,true,null,false],[null,525,18.0,5.5,0.0,0.0,null,1.0,true,null,false],[null,526,169.800000000000011,5.9,0.0,0.0,null,1.0,true,null,false],[null,528,5.1,6.9,0.0,0.0,null,1.0,true,null,false],[null,529,205.5,-9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,531,0.7,1.1,0.0,0.0,null,1.0,true,null,false],[null,532,9.199999999999999,-2.6,0.0,0.0,null,1.0,true,null,false],[null,533,0.6,2.8,0.0,0.0,null,1.0,true,null,false],[null,534,5.2,-2.1,0.0,0.0,null,1.0,true,null,false],[null,536,30.899999999999999,5.1,0.0,0.0,null,1.0,true,null,false],[null,537,43.200000000000003,10.0,0.0,0.0,null,1.0,true,null,false],[null,46,29.0,-10.0,0.0,0.0,null,1.0,true,null,false],[null,538,100.0,-1.2,0.0,0.0,null,1.0,true,null,false],[null,539,33.600000000000001,-0.2,0.0,0.0,null,1.0,true,null,false],[null,540,93.200000000000003,-11.6,0.0,0.0,null,1.0,true,null,false],[null,542,1.3,1.9,0.0,0.0,null,1.0,true,null,false],[null,544,94.700000000000003,-5.3,0.0,0.0,null,1.0,true,null,false],[null,545,25.300000000000001,1.3,0.0,0.0,null,1.0,true,null,false],[null,546,57.200000000000003,3.6,0.0,0.0,null,1.0,true,null,false],[null,551,14.0,-0.1,0.0,0.0,null,1.0,true,null,false],[null,554,7.1,1.4,0.0,0.0,null,1.0,true,null,false],[null,555,7.0,7.4,0.0,0.0,null,1.0,true,null,false],[null,47,97.400000000000006,-3.0,0.0,0.0,null,1.0,true,null,false],[null,556,49.100000000000001,-0.6,0.0,0.0,null,1.0,true,null,false],[null,557,0.1,0.7,0.0,0.0,null,1.0,true,null,false],[null,559,17.100000000000001,-7.0,0.0,0.0,null,1.0,true,null,false],[null,564,29.800000000000001,-19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,565,4.2,-0.4,0.0,0.0,null,1.0,true,null,false],[null,566,89.100000000000009,1.0,0.0,0.0,null,1.0,true,null,false],[null,568,13.4,-2.3,0.0,0.0,null,1.0,true,null,false],[null,569,33.700000000000003,-0.9,0.0,0.0,null,1.0,true,null,false],[null,570,51.299999999999997,-8.9,0.0,0.0,null,1.0,true,null,false],[null,571,0.2,0.0,0.0,0.0,null,1.0,true,null,false],[null,50,21.300000000000001,-2.6,0.0,0.0,null,1.0,true,null,false],[null,573,35.899999999999999,-18.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,575,23.399999999999999,-9.6,0.0,0.0,null,1.0,true,null,false],[null,576,62.299999999999997,6.1,0.0,0.0,null,1.0,true,null,false],[null,580,33.399999999999999,5.2,0.0,0.0,null,1.0,true,null,false],[null,581,28.100000000000001,6.4,0.0,0.0,null,1.0,true,null,false],[null,582,8.6,1.3,0.0,0.0,null,1.0,true,null,false],[null,584,46.700000000000003,21.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,587,1.8,-0.1,0.0,0.0,null,1.0,true,null,false],[null,593,9.0,0.9,0.0,0.0,null,1.0,true,null,false],[null,594,21.5,-0.9,0.0,0.0,null,1.0,true,null,false],[null,52,11.6,3.2,0.0,0.0,null,1.0,true,null,false],[null,598,0.6,0.9,0.0,0.0,null,1.0,true,null,false],[null,599,23.199999999999999,-4.4,0.0,0.0,null,1.0,true,null,false],[null,600,1.8,-0.5,0.0,0.0,null,1.0,true,null,false],[null,601,14.6,1.7,0.0,0.0,null,1.0,true,null,false],[null,602,17.0,-1.9,0.0,0.0,null,1.0,true,null,false],[null,604,77.900000000000006,8.9,0.0,0.0,null,1.0,true,null,false],[null,606,14.300000000000001,-1.3,0.0,0.0,null,1.0,true,null,false],[null,608,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,609,19.0,4.5,0.0,0.0,null,1.0,true,null,false],[null,610,60.0,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,53,9.300000000000001,4.7,0.0,0.0,null,1.0,true,null,false],[null,611,36.100000000000001,-22.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,614,10.1,-0.5,0.0,0.0,null,1.0,true,null,false],[null,615,130.199999999999989,-20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,620,41.299999999999997,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,621,35.700000000000003,10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,622,87.799999999999997,19.0,0.0,0.0,null,1.0,true,null,false],[null,623,4.9,4.7,0.0,0.0,null,1.0,true,null,false],[null,624,29.899999999999999,-6.7,0.0,0.0,null,1.0,true,null,false],[null,625,0.0,-4.0,0.0,0.0,null,1.0,true,null,false],[null,626,23.600000000000001,-1.3,0.0,0.0,null,1.0,true,null,false],[null,55,66.599999999999994,0.0,0.0,0.0,null,1.0,true,null,false],[null,627,146.099999999999994,9.5,0.0,0.0,null,1.0,true,null,false],[null,629,3.0,1.3,0.0,0.0,null,1.0,true,null,false],[null,630,21.300000000000001,-1.9,0.0,0.0,null,1.0,true,null,false],[null,632,6.4,-0.9,0.0,0.0,null,1.0,true,null,false],[null,633,35.399999999999999,3.9,0.0,0.0,null,1.0,true,null,false],[null,636,0.0,0.4,0.0,0.0,null,1.0,true,null,false],[null,637,0.3,-0.5,0.0,0.0,null,1.0,true,null,false],[null,640,26.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,641,58.399999999999999,-13.5,0.0,0.0,null,1.0,true,null,false],[null,642,3.1,0.7,0.0,0.0,null,1.0,true,null,false],[null,57,53.899999999999999,11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,645,21.800000000000001,0.5,0.0,0.0,null,1.0,true,null,false],[null,646,30.899999999999999,5.9,0.0,0.0,null,1.0,true,null,false],[null,648,69.600000000000008,7.0,0.0,0.0,null,1.0,true,null,false],[null,649,16.0,-4.0,0.0,0.0,null,1.0,true,null,false],[null,650,19.699999999999999,4.5,0.0,0.0,null,1.0,true,null,false],[null,652,5.8,2.2,0.0,0.0,null,1.0,true,null,false],[null,653,129.099999999999994,6.7,0.0,0.0,null,1.0,true,null,false],[null,654,3.7,5.9,0.0,0.0,null,1.0,true,null,false],[null,655,7.8,0.8,0.0,0.0,null,1.0,true,null,false],[null,658,41.799999999999997,11.1,0.0,0.0,null,1.0,true,null,false],[null,58,7.9,-4.7,0.0,0.0,null,1.0,true,null,false],[null,659,9.0,-3.7,0.0,0.0,null,1.0,true,null,false],[null,661,35.700000000000003,-67.0,0.0,0.0,null,1.0,true,null,false],[null,663,27.300000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,664,49.299999999999997,-23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,666,26.199999999999999,-1.4,0.0,0.0,null,1.0,true,null,false],[null,667,3.3,4.5,0.0,0.0,null,1.0,true,null,false],[null,672,28.399999999999999,-1.8,0.0,0.0,null,1.0,true,null,false],[null,673,22.0,2.1,0.0,0.0,null,1.0,true,null,false],[null,677,49.100000000000001,-18.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,678,237.700000000000017,101.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,60,40.5,8.5,0.0,0.0,null,1.0,true,null,false],[null,679,13.9,-5.7,0.0,0.0,null,1.0,true,null,false],[null,680,9.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,681,19.699999999999999,-2.4,0.0,0.0,null,1.0,true,null,false],[null,683,88.799999999999997,-13.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,691,64.5,-9.1,0.0,0.0,null,1.0,true,null,false],[null,693,69.700000000000003,-16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,694,91.600000000000008,5.3,0.0,0.0,null,1.0,true,null,false],[null,697,64.700000000000003,29.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,698,9.6,-7.0,0.0,0.0,null,1.0,true,null,false],[null,699,29.699999999999999,1.3,0.0,0.0,null,1.0,true,null,false],[null,7,44.700000000000003,1.5,0.0,0.0,null,1.0,true,null,false],[null,62,80.200000000000003,-7.7,0.0,0.0,null,1.0,true,null,false],[null,700,9.6,-0.7,0.0,0.0,null,1.0,true,null,false],[null,701,24.100000000000001,0.5,0.0,0.0,null,1.0,true,null,false],[null,702,12.4,12.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,703,119.100000000000009,-26.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,705,16.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,706,7.4,4.6,0.0,0.0,null,1.0,true,null,false],[null,707,6.6,-5.3,0.0,0.0,null,1.0,true,null,false],[null,708,28.399999999999999,2.1,0.0,0.0,null,1.0,true,null,false],[null,713,59.700000000000003,9.0,0.0,0.0,null,1.0,true,null,false],[null,714,24.899999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,64,35.299999999999997,-9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,717,18.100000000000001,-2.0,0.0,0.0,null,1.0,true,null,false],[null,718,81.5,-14.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,719,17.0,10.1,0.0,0.0,null,1.0,true,null,false],[null,720,28.0,-1.6,0.0,0.0,null,1.0,true,null,false],[null,723,63.799999999999997,-60.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,725,147.900000000000006,-2.2,0.0,0.0,null,1.0,true,null,false],[null,726,40.0,4.0,0.0,0.0,null,1.0,true,null,false],[null,728,19.0,1.2,0.0,0.0,null,1.0,true,null,false],[null,730,31.800000000000001,-3.2,0.0,0.0,null,1.0,true,null,false],[null,731,38.200000000000003,-10.5,0.0,0.0,null,1.0,true,null,false],[null,65,58.899999999999999,2.6,0.0,0.0,null,1.0,true,null,false],[null,732,7.3,-5.3,0.0,0.0,null,1.0,true,null,false],[null,734,2.6,-0.3,0.0,0.0,null,1.0,true,null,false],[null,735,1.5,-4.7,0.0,0.0,null,1.0,true,null,false],[null,737,0.1,-0.1,0.0,0.0,null,1.0,true,null,false],[null,738,14.0,1.9,0.0,0.0,null,1.0,true,null,false],[null,739,25.899999999999999,4.1,0.0,0.0,null,1.0,true,null,false],[null,741,28.699999999999999,3.4,0.0,0.0,null,1.0,true,null,false],[null,742,18.100000000000001,-5.2,0.0,0.0,null,1.0,true,null,false],[null,744,17.399999999999999,1.1,0.0,0.0,null,1.0,true,null,false],[null,746,10.199999999999999,-3.6,0.0,0.0,null,1.0,true,null,false],[null,66,5.5,1.7,0.0,0.0,null,1.0,true,null,false],[null,748,29.199999999999999,-21.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,749,0.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,750,6.0,3.4,0.0,0.0,null,1.0,true,null,false],[null,751,44.799999999999997,8.6,0.0,0.0,null,1.0,true,null,false],[null,752,54.0,-12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,753,11.300000000000001,-9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,758,58.100000000000001,2.4,0.0,0.0,null,1.0,true,null,false],[null,763,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,765,46.100000000000001,15.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,766,43.200000000000003,6.5,0.0,0.0,null,1.0,true,null,false],[null,67,0.6,0.7,0.0,0.0,null,1.0,true,null,false],[null,767,39.200000000000003,12.0,0.0,0.0,null,1.0,true,null,false],[null,768,37.399999999999999,-10.1,0.0,0.0,null,1.0,true,null,false],[null,769,36.299999999999997,2.0,0.0,0.0,null,1.0,true,null,false],[null,771,69.299999999999997,32.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,772,41.799999999999997,9.4,0.0,0.0,null,1.0,true,null,false],[null,773,38.200000000000003,3.8,0.0,0.0,null,1.0,true,null,false],[null,774,54.0,-5.4,0.0,0.0,null,1.0,true,null,false],[null,776,9.0,2.0,0.0,0.0,null,1.0,true,null,false],[null,777,82.900000000000006,-4.9,0.0,0.0,null,1.0,true,null,false],[null,778,10.6,-3.6,0.0,0.0,null,1.0,true,null,false],[null,68,28.600000000000001,4.1,0.0,0.0,null,1.0,true,null,false],[null,779,0.1,2.5,0.0,0.0,null,1.0,true,null,false],[null,780,0.1,2.5,0.0,0.0,null,1.0,true,null,false],[null,791,8.9,-7.1,0.0,0.0,null,1.0,true,null,false],[null,793,30.399999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,794,18.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,795,0.4,-0.7,0.0,0.0,null,1.0,true,null,false],[null,797,6.3,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,798,23.100000000000001,-6.4,0.0,0.0,null,1.0,true,null,false],[null,799,1.3,-7.7,0.0,0.0,null,1.0,true,null,false],[null,800,1.3,-5.4,0.0,0.0,null,1.0,true,null,false],[null,70,39.600000000000001,9.4,0.0,0.0,null,1.0,true,null,false],[null,801,12.9,9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,802,0.2,-0.6,0.0,0.0,null,1.0,true,null,false],[null,804,166.400000000000006,-14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,805,122.5,11.1,0.0,0.0,null,1.0,true,null,false],[null,806,76.0,-3.7,0.0,0.0,null,1.0,true,null,false],[null,807,113.299999999999997,3.5,0.0,0.0,null,1.0,true,null,false],[null,808,53.200000000000003,-2.8,0.0,0.0,null,1.0,true,null,false],[null,811,21.800000000000001,6.2,0.0,0.0,null,1.0,true,null,false],[null,812,24.899999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,813,25.899999999999999,5.0,0.0,0.0,null,1.0,true,null,false],[null,72,12.5,-6.5,0.0,0.0,null,1.0,true,null,false],[null,814,47.100000000000001,-1.5,0.0,0.0,null,1.0,true,null,false],[null,815,81.0,2.8,0.0,0.0,null,1.0,true,null,false],[null,818,5.6,-28.0,0.0,0.0,null,1.0,true,null,false],[null,819,24.5,-4.8,0.0,0.0,null,1.0,true,null,false],[null,821,31.199999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,822,61.5,-7.3,0.0,0.0,null,1.0,true,null,false],[null,824,62.0,-2.9,0.0,0.0,null,1.0,true,null,false],[null,825,41.799999999999997,13.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,827,18.300000000000001,1.5,0.0,0.0,null,1.0,true,null,false],[null,830,11.1,2.5,0.0,0.0,null,1.0,true,null,false],[null,74,0.4,3.2,0.0,0.0,null,1.0,true,null,false],[null,831,14.6,0.6,0.0,0.0,null,1.0,true,null,false],[null,832,25.5,6.4,0.0,0.0,null,1.0,true,null,false],[null,835,12.5,1.2,0.0,0.0,null,1.0,true,null,false],[null,836,35.399999999999999,1.2,0.0,0.0,null,1.0,true,null,false],[null,837,22.399999999999999,-2.0,0.0,0.0,null,1.0,true,null,false],[null,838,25.100000000000001,-19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,839,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,840,16.199999999999999,1.2,0.0,0.0,null,1.0,true,null,false],[null,841,11.9,0.0,0.0,0.0,null,1.0,true,null,false],[null,842,81.200000000000003,14.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,75,42.5,7.2,0.0,0.0,null,1.0,true,null,false],[null,854,9.1,0.4,0.0,0.0,null,1.0,true,null,false],[null,856,19.300000000000001,2.2,0.0,0.0,null,1.0,true,null,false],[null,857,50.200000000000003,3.8,0.0,0.0,null,1.0,true,null,false],[null,861,38.700000000000003,-7.8,0.0,0.0,null,1.0,true,null,false],[null,862,43.0,0.4,0.0,0.0,null,1.0,true,null,false],[null,863,23.699999999999999,1.1,0.0,0.0,null,1.0,true,null,false],[null,865,30.300000000000001,3.3,0.0,0.0,null,1.0,true,null,false],[null,866,23.300000000000001,-2.3,0.0,0.0,null,1.0,true,null,false],[null,867,10.0,-26.5,0.0,0.0,null,1.0,true,null,false],[null,871,70.799999999999997,-37.0,0.0,0.0,null,1.0,true,null,false],[null,11,31.699999999999999,-8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,76,4.2,-2.2,0.0,0.0,null,1.0,true,null,false],[null,875,13.699999999999999,-2.8,0.0,0.0,null,1.0,true,null,false],[null,876,25.800000000000001,-16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,877,146.0,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,878,16.899999999999999,-7.7,0.0,0.0,null,1.0,true,null,false],[null,879,18.300000000000001,-9.6,0.0,0.0,null,1.0,true,null,false],[null,901,109.799999999999997,4.5,0.0,0.0,null,1.0,true,null,false],[null,902,162.700000000000017,-13.9,0.0,0.0,null,1.0,true,null,false],[null,906,14.5,1.6,0.0,0.0,null,1.0,true,null,false],[null,907,17.0,2.3,0.0,0.0,null,1.0,true,null,false],[null,908,13.4,-8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,77,139.300000000000011,4.7,0.0,0.0,null,1.0,true,null,false],[null,910,106.0,35.5,0.0,0.0,null,1.0,true,null,false],[null,911,1.9,11.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,912,7.4,-19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,914,16.800000000000001,6.2,0.0,0.0,null,1.0,true,null,false],[null,915,26.100000000000001,1.6,0.0,0.0,null,1.0,true,null,false],[null,916,32.799999999999997,-1.4,0.0,0.0,null,1.0,true,null,false],[null,918,27.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,920,1.5,-8.6,0.0,0.0,null,1.0,true,null,false],[null,921,22.699999999999999,-8.0,0.0,0.0,null,1.0,true,null,false],[null,924,106.200000000000003,-6.1,0.0,0.0,null,1.0,true,null,false],[null,78,83.700000000000003,-8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,928,10.300000000000001,-1.1,0.0,0.0,null,1.0,true,null,false],[null,929,0.3,0.0,0.0,0.0,null,1.0,true,null,false],[null,930,22.100000000000001,2.9,0.0,0.0,null,1.0,true,null,false],[null,931,3.6,-5.0,0.0,0.0,null,1.0,true,null,false],[null,938,54.899999999999999,26.0,0.0,0.0,null,1.0,true,null,false],[null,942,72.100000000000009,4.9,0.0,0.0,null,1.0,true,null,false],[null,943,54.200000000000003,-15.5,0.0,0.0,null,1.0,true,null,false],[null,944,34.899999999999999,-7.6,0.0,0.0,null,1.0,true,null,false],[null,945,10.0,-2.8,0.0,0.0,null,1.0,true,null,false],[null,950,41.5,4.4,0.0,0.0,null,1.0,true,null,false],[null,83,15.199999999999999,5.4,0.0,0.0,null,1.0,true,null,false],[null,951,51.399999999999999,-4.5,0.0,0.0,null,1.0,true,null,false],[null,953,70.600000000000008,-8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,954,150.300000000000011,19.5,0.0,0.0,null,1.0,true,null,false],[null,956,84.600000000000008,5.1,0.0,0.0,null,1.0,true,null,false],[null,959,6.9,-0.1,0.0,0.0,null,1.0,true,null,false],[null,960,88.200000000000003,-15.4,0.0,0.0,null,1.0,true,null,false],[null,961,33.799999999999997,-2.5,0.0,0.0,null,1.0,true,null,false],[null,962,33.0,1.7,0.0,0.0,null,1.0,true,null,false],[null,963,34.700000000000003,-3.8,0.0,0.0,null,1.0,true,null,false],[null,965,57.0,6.4,0.0,0.0,null,1.0,true,null,false],[null,85,5.7,-1.3,0.0,0.0,null,1.0,true,null,false],[null,966,18.0,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,968,407.199999999999989,125.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,969,18.5,5.7,0.0,0.0,null,1.0,true,null,false],[null,970,16.100000000000001,-47.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,973,34.600000000000001,2.4,0.0,0.0,null,1.0,true,null,false],[null,977,9.6,3.6,0.0,0.0,null,1.0,true,null,false],[null,978,34.899999999999999,5.9,0.0,0.0,null,1.0,true,null,false],[null,980,97.299999999999997,6.5,0.0,0.0,null,1.0,true,null,false],[null,982,7.5,-0.4,0.0,0.0,null,1.0,true,null,false],[null,983,4.9,-0.4,0.0,0.0,null,1.0,true,null,false],[null,86,7.8,5.8,0.0,0.0,null,1.0,true,null,false],[null,984,39.200000000000003,67.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,985,39.100000000000001,78.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,986,23.899999999999999,5.2,0.0,0.0,null,1.0,true,null,false],[null,987,17.800000000000001,0.4,0.0,0.0,null,1.0,true,null,false],[null,988,31.699999999999999,-1.4,0.0,0.0,null,1.0,true,null,false],[null,989,32.700000000000003,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,991,11.199999999999999,-0.4,0.0,0.0,null,1.0,true,null,false],[null,992,0.7,0.9,0.0,0.0,null,1.0,true,null,false],[null,993,7.3,0.9,0.0,0.0,null,1.0,true,null,false],[null,998,1.9,1.0,0.0,0.0,null,1.0,true,null,false],[null,87,14.0,-4.6,0.0,0.0,null,1.0,true,null,false],[null,999,62.100000000000001,0.4,0.0,0.0,null,1.0,true,null,false],[null,1000,49.799999999999997,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1001,67.200000000000003,-6.7,0.0,0.0,null,1.0,true,null,false],[null,1003,44.899999999999999,13.0,0.0,0.0,null,1.0,true,null,false],[null,1004,12.5,-3.1,0.0,0.0,null,1.0,true,null,false],[null,1005,22.0,4.5,0.0,0.0,null,1.0,true,null,false],[null,1006,64.299999999999997,-6.2,0.0,0.0,null,1.0,true,null,false],[null,1008,0.0,-0.7,0.0,0.0,null,1.0,true,null,false],[null,1009,45.0,-18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1011,0.1,1.1,0.0,0.0,null,1.0,true,null,false],[null,88,7.1,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1013,32.399999999999999,-0.1,0.0,0.0,null,1.0,true,null,false],[null,1015,45.899999999999999,1.5,0.0,0.0,null,1.0,true,null,false],[null,1016,27.300000000000001,-1.5,0.0,0.0,null,1.0,true,null,false],[null,1017,25.300000000000001,0.7,0.0,0.0,null,1.0,true,null,false],[null,1018,11.1,1.2,0.0,0.0,null,1.0,true,null,false],[null,1019,83.799999999999997,-18.0,0.0,0.0,null,1.0,true,null,false],[null,1021,34.0,3.2,0.0,0.0,null,1.0,true,null,false],[null,1022,88.0,2.1,0.0,0.0,null,1.0,true,null,false],[null,1026,8.1,4.8,0.0,0.0,null,1.0,true,null,false],[null,1027,9.5,1.0,0.0,0.0,null,1.0,true,null,false],[null,90,59.600000000000001,24.0,0.0,0.0,null,1.0,true,null,false],[null,1030,52.299999999999997,-8.1,0.0,0.0,null,1.0,true,null,false],[null,1032,43.899999999999999,-20.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1033,11.800000000000001,-4.7,0.0,0.0,null,1.0,true,null,false],[null,1034,29.800000000000001,-10.4,0.0,0.0,null,1.0,true,null,false],[null,1036,13.199999999999999,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1037,16.100000000000001,0.8,0.0,0.0,null,1.0,true,null,false],[null,1038,38.299999999999997,2.2,0.0,0.0,null,1.0,true,null,false],[null,1039,122.900000000000006,-16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1040,28.0,9.6,0.0,0.0,null,1.0,true,null,false],[null,1041,21.600000000000001,-4.1,0.0,0.0,null,1.0,true,null,false],[null,91,27.800000000000001,-7.5,0.0,0.0,null,1.0,true,null,false],[null,1042,2.8,1.1,0.0,0.0,null,1.0,true,null,false],[null,1043,30.5,-3.7,0.0,0.0,null,1.0,true,null,false],[null,1044,39.799999999999997,8.9,0.0,0.0,null,1.0,true,null,false],[null,1045,25.100000000000001,1.5,0.0,0.0,null,1.0,true,null,false],[null,1046,21.399999999999999,-9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1048,2.9,4.5,0.0,0.0,null,1.0,true,null,false],[null,1049,9.4,-3.4,0.0,0.0,null,1.0,true,null,false],[null,1050,10.300000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,1051,17.800000000000001,-0.3,0.0,0.0,null,1.0,true,null,false],[null,1052,3.0,5.0,0.0,0.0,null,1.0,true,null,false],[null,12,43.700000000000003,9.9,0.0,0.0,null,1.0,true,null,false],[null,92,61.100000000000001,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1054,6.3,3.1,0.0,0.0,null,1.0,true,null,false],[null,1055,1.4,0.0,0.0,0.0,null,1.0,true,null,false],[null,1056,6.3,-8.6,0.0,0.0,null,1.0,true,null,false],[null,1057,12.300000000000001,-4.4,0.0,0.0,null,1.0,true,null,false],[null,1075,52.100000000000001,-1.2,0.0,0.0,null,1.0,true,null,false],[null,1076,0.0,-2.0,0.0,0.0,null,1.0,true,null,false],[null,1078,11.9,1.4,0.0,0.0,null,1.0,true,null,false],[null,1079,14.199999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,1080,11.5,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1081,22.600000000000001,3.1,0.0,0.0,null,1.0,true,null,false],[null,94,31.800000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,1082,1.0,-3.9,0.0,0.0,null,1.0,true,null,false],[null,1083,2.4,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1085,59.600000000000001,10.9,0.0,0.0,null,1.0,true,null,false],[null,1086,66.299999999999997,12.0,0.0,0.0,null,1.0,true,null,false],[null,1087,15.4,-3.5,0.0,0.0,null,1.0,true,null,false],[null,1088,167.0,12.5,0.0,0.0,null,1.0,true,null,false],[null,1089,59.0,3.5,0.0,0.0,null,1.0,true,null,false],[null,1090,30.100000000000001,4.5,0.0,0.0,null,1.0,true,null,false],[null,1091,27.0,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1094,66.200000000000003,-9.9,0.0,0.0,null,1.0,true,null,false],[null,95,22.800000000000001,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1095,32.700000000000003,3.2,0.0,0.0,null,1.0,true,null,false],[null,1097,198.400000000000006,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1103,5.7,44.5,0.0,0.0,null,1.0,true,null,false],[null,1104,125.5,-64.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1105,16.800000000000001,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1106,29.600000000000001,-6.3,0.0,0.0,null,1.0,true,null,false],[null,1107,6.0,-3.0,0.0,0.0,null,1.0,true,null,false],[null,1108,8.6,1.0,0.0,0.0,null,1.0,true,null,false],[null,1109,10.800000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,1111,13.9,-2.1,0.0,0.0,null,1.0,true,null,false],[null,96,2.1,0.8,0.0,0.0,null,1.0,true,null,false],[null,1112,146.900000000000006,-22.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1113,24.800000000000001,-9.1,0.0,0.0,null,1.0,true,null,false],[null,1114,7.9,10.4,0.0,0.0,null,1.0,true,null,false],[null,1117,0.6,0.0,0.0,0.0,null,1.0,true,null,false],[null,1119,95.299999999999997,-22.5,0.0,0.0,null,1.0,true,null,false],[null,1120,62.899999999999999,3.4,0.0,0.0,null,1.0,true,null,false],[null,1121,98.400000000000006,13.4,0.0,0.0,null,1.0,true,null,false],[null,1123,1.8,-2.2,0.0,0.0,null,1.0,true,null,false],[null,1124,4.2,-0.7,0.0,0.0,null,1.0,true,null,false],[null,1126,18.0,3.9,0.0,0.0,null,1.0,true,null,false],[null,97,30.5,6.3,0.0,0.0,null,1.0,true,null,false],[null,1127,44.5,11.4,0.0,0.0,null,1.0,true,null,false],[null,1128,28.800000000000001,7.3,0.0,0.0,null,1.0,true,null,false],[null,1130,26.300000000000001,-7.5,0.0,0.0,null,1.0,true,null,false],[null,1131,34.299999999999997,0.4,0.0,0.0,null,1.0,true,null,false],[null,1132,15.9,-3.6,0.0,0.0,null,1.0,true,null,false],[null,1133,19.800000000000001,6.1,0.0,0.0,null,1.0,true,null,false],[null,1136,12.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1138,9.800000000000001,1.1,0.0,0.0,null,1.0,true,null,false],[null,1140,21.199999999999999,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1141,3.7,0.0,0.0,0.0,null,1.0,true,null,false],[null,98,32.0,12.1,0.0,0.0,null,1.0,true,null,false],[null,1142,8.5,9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1143,123.299999999999997,-26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1144,11.800000000000001,-4.2,0.0,0.0,null,1.0,true,null,false],[null,1145,104.200000000000003,-10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1147,92.200000000000003,-18.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1148,38.600000000000001,10.1,0.0,0.0,null,1.0,true,null,false],[null,1149,0.5,-16.0,0.0,0.0,null,1.0,true,null,false],[null,1151,14.6,8.0,0.0,0.0,null,1.0,true,null,false],[null,1152,97.5,5.6,0.0,0.0,null,1.0,true,null,false],[null,1154,18.300000000000001,-7.0,0.0,0.0,null,1.0,true,null,false],[null,101,89.299999999999997,-15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1155,151.0,-18.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1156,5.0,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1157,67.299999999999997,1.4,0.0,0.0,null,1.0,true,null,false],[null,1158,66.900000000000006,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1159,11.1,-0.8,0.0,0.0,null,1.0,true,null,false],[null,1160,15.800000000000001,-0.1,0.0,0.0,null,1.0,true,null,false],[null,1162,26.899999999999999,11.0,0.0,0.0,null,1.0,true,null,false],[null,1163,86.600000000000008,-3.0,0.0,0.0,null,1.0,true,null,false],[null,1165,0.2,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1166,7.9,-0.8,0.0,0.0,null,1.0,true,null,false],[null,102,6.4,-11.6,0.0,0.0,null,1.0,true,null,false],[null,1169,21.399999999999999,-17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1170,0.1,-3.8,0.0,0.0,null,1.0,true,null,false],[null,1171,18.300000000000001,9.1,0.0,0.0,null,1.0,true,null,false],[null,1173,4.7,7.7,0.0,0.0,null,1.0,true,null,false],[null,1175,4.6,-3.2,0.0,0.0,null,1.0,true,null,false],[null,1176,0.0,0.9,0.0,0.0,null,1.0,true,null,false],[null,1177,31.800000000000001,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1178,108.799999999999997,7.6,0.0,0.0,null,1.0,true,null,false],[null,1181,51.799999999999997,7.0,0.0,0.0,null,1.0,true,null,false],[null,1182,45.399999999999999,-5.0,0.0,0.0,null,1.0,true,null,false],[null,104,37.700000000000003,57.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1183,70.900000000000006,13.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1184,7.7,4.4,0.0,0.0,null,1.0,true,null,false],[null,1185,7.7,4.4,0.0,0.0,null,1.0,true,null,false],[null,1187,26.5,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1188,99.299999999999997,31.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1189,37.200000000000003,-11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1190,11.9,-8.4,0.0,0.0,null,1.0,true,null,false],[null,1192,2.2,-1.3,0.0,0.0,null,1.0,true,null,false],[null,1193,23.699999999999999,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1200,76.400000000000006,-9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,105,33.399999999999999,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1204,15.1,-0.3,0.0,0.0,null,1.0,true,null,false],[null,1208,25.300000000000001,1.5,0.0,0.0,null,1.0,true,null,false],[null,1212,7.9,-7.1,0.0,0.0,null,1.0,true,null,false],[null,1213,197.900000000000006,-31.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1214,21.399999999999999,13.4,0.0,0.0,null,1.0,true,null,false],[null,1217,91.299999999999997,-39.0,0.0,0.0,null,1.0,true,null,false],[null,1218,109.100000000000009,28.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1224,111.5,5.4,0.0,0.0,null,1.0,true,null,false],[null,1225,3.0,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1226,56.200000000000003,7.8,0.0,0.0,null,1.0,true,null,false],[null,16,9.0,-3.3,0.0,0.0,null,1.0,true,null,false],[null,107,9.0,0.8,0.0,0.0,null,1.0,true,null,false],[null,1227,73.299999999999997,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1228,2.5,2.1,0.0,0.0,null,1.0,true,null,false],[null,1229,71.200000000000003,-0.8,0.0,0.0,null,1.0,true,null,false],[null,1230,5.8,0.3,0.0,0.0,null,1.0,true,null,false],[null,1231,0.9,0.2,0.0,0.0,null,1.0,true,null,false],[null,1233,34.299999999999997,7.6,0.0,0.0,null,1.0,true,null,false],[null,1234,68.700000000000003,4.2,0.0,0.0,null,1.0,true,null,false],[null,1235,17.699999999999999,2.7,0.0,0.0,null,1.0,true,null,false],[null,1236,79.600000000000008,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1237,5.9,-0.4,0.0,0.0,null,1.0,true,null,false],[null,108,35.799999999999997,4.5,0.0,0.0,null,1.0,true,null,false],[null,1240,17.899999999999999,-6.9,0.0,0.0,null,1.0,true,null,false],[null,1241,56.899999999999999,4.9,0.0,0.0,null,1.0,true,null,false],[null,1243,19.100000000000001,5.9,0.0,0.0,null,1.0,true,null,false],[null,1248,18.100000000000001,-0.1,0.0,0.0,null,1.0,true,null,false],[null,1250,9.300000000000001,-11.5,0.0,0.0,null,1.0,true,null,false],[null,1251,51.200000000000003,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1254,23.399999999999999,7.9,0.0,0.0,null,1.0,true,null,false],[null,1255,26.800000000000001,8.6,0.0,0.0,null,1.0,true,null,false],[null,1258,0.9,0.3,0.0,0.0,null,1.0,true,null,false],[null,1259,52.100000000000001,-9.1,0.0,0.0,null,1.0,true,null,false],[null,109,16.5,-8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1260,14.199999999999999,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1261,4.8,3.1,0.0,0.0,null,1.0,true,null,false],[null,1262,7.7,0.7,0.0,0.0,null,1.0,true,null,false],[null,1263,19.399999999999999,-5.8,0.0,0.0,null,1.0,true,null,false],[null,1264,25.199999999999999,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1265,19.399999999999999,8.1,0.0,0.0,null,1.0,true,null,false],[null,1266,0.2,0.1,0.0,0.0,null,1.0,true,null,false],[null,1267,9.199999999999999,-6.8,0.0,0.0,null,1.0,true,null,false],[null,1268,34.5,-6.3,0.0,0.0,null,1.0,true,null,false],[null,1271,27.0,-0.3,0.0,0.0,null,1.0,true,null,false],[null,110,28.600000000000001,5.0,0.0,0.0,null,1.0,true,null,false],[null,1276,26.100000000000001,-4.3,0.0,0.0,null,1.0,true,null,false],[null,1278,35.399999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,1283,0.8,1.0,0.0,0.0,null,1.0,true,null,false],[null,1284,27.300000000000001,-4.7,0.0,0.0,null,1.0,true,null,false],[null,1286,19.300000000000001,-11.0,0.0,0.0,null,1.0,true,null,false],[null,1287,22.399999999999999,-8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1288,28.300000000000001,-13.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1289,28.100000000000001,-23.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1290,38.600000000000001,2.3,0.0,0.0,null,1.0,true,null,false],[null,1291,7.1,1.9,0.0,0.0,null,1.0,true,null,false],[null,111,14.5,3.6,0.0,0.0,null,1.0,true,null,false],[null,1292,12.300000000000001,-7.1,0.0,0.0,null,1.0,true,null,false],[null,1294,4.1,1.4,0.0,0.0,null,1.0,true,null,false],[null,1295,13.0,6.3,0.0,0.0,null,1.0,true,null,false],[null,1296,13.0,6.1,0.0,0.0,null,1.0,true,null,false],[null,1297,5.5,-20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1298,75.799999999999997,-24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1299,41.299999999999997,-1.1,0.0,0.0,null,1.0,true,null,false],[null,1300,41.299999999999997,1.2,0.0,0.0,null,1.0,true,null,false],[null,1301,9.9,-9.9,0.0,0.0,null,1.0,true,null,false],[null,1302,0.9,-1.7,0.0,0.0,null,1.0,true,null,false],[null,112,7.3,-5.1,0.0,0.0,null,1.0,true,null,false],[null,1303,3.4,5.1,0.0,0.0,null,1.0,true,null,false],[null,1304,14.300000000000001,1.3,0.0,0.0,null,1.0,true,null,false],[null,1305,9.699999999999999,-5.9,0.0,0.0,null,1.0,true,null,false],[null,1312,108.299999999999997,-5.8,0.0,0.0,null,1.0,true,null,false],[null,1313,22.5,-4.4,0.0,0.0,null,1.0,true,null,false],[null,1314,63.200000000000003,1.8,0.0,0.0,null,1.0,true,null,false],[null,1319,3.4,1.2,0.0,0.0,null,1.0,true,null,false],[null,1321,29.800000000000001,8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1322,40.100000000000001,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1323,33.600000000000001,-3.1,0.0,0.0,null,1.0,true,null,false],[null,113,6.4,2.5,0.0,0.0,null,1.0,true,null,false],[null,1324,206.200000000000017,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1325,32.399999999999999,-6.3,0.0,0.0,null,1.0,true,null,false],[null,1326,80.700000000000003,2.0,0.0,0.0,null,1.0,true,null,false],[null,1327,41.899999999999999,-2.5,0.0,0.0,null,1.0,true,null,false],[null,1329,33.5,7.0,0.0,0.0,null,1.0,true,null,false],[null,1330,60.600000000000001,11.9,0.0,0.0,null,1.0,true,null,false],[null,1331,14.800000000000001,-0.7,0.0,0.0,null,1.0,true,null,false],[null,1335,62.5,-4.3,0.0,0.0,null,1.0,true,null,false],[null,1337,11.5,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1338,22.899999999999999,-6.5,0.0,0.0,null,1.0,true,null,false],[null,117,45.600000000000001,7.0,0.0,0.0,null,1.0,true,null,false],[null,1340,13.300000000000001,-9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1341,20.0,-3.9,0.0,0.0,null,1.0,true,null,false],[null,1342,11.0,5.0,0.0,0.0,null,1.0,true,null,false],[null,1343,38.799999999999997,6.1,0.0,0.0,null,1.0,true,null,false],[null,1349,91.299999999999997,7.4,0.0,0.0,null,1.0,true,null,false],[null,1350,32.100000000000001,-4.7,0.0,0.0,null,1.0,true,null,false],[null,1351,36.0,-6.4,0.0,0.0,null,1.0,true,null,false],[null,1352,1.6,1.0,0.0,0.0,null,1.0,true,null,false],[null,1353,46.0,-9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1354,3.9,1.6,0.0,0.0,null,1.0,true,null,false],[null,118,19.100000000000001,5.8,0.0,0.0,null,1.0,true,null,false],[null,1356,0.8,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1357,35.799999999999997,-3.8,0.0,0.0,null,1.0,true,null,false],[null,1358,0.8,0.2,0.0,0.0,null,1.0,true,null,false],[null,1359,68.700000000000003,-5.5,0.0,0.0,null,1.0,true,null,false],[null,1361,0.0,2.8,0.0,0.0,null,1.0,true,null,false],[null,1363,1.0,-2.0,0.0,0.0,null,1.0,true,null,false],[null,1364,39.299999999999997,-7.2,0.0,0.0,null,1.0,true,null,false],[null,1365,36.700000000000003,6.7,0.0,0.0,null,1.0,true,null,false],[null,1367,1.1,0.0,0.0,0.0,null,1.0,true,null,false],[null,1368,4.5,-2.4,0.0,0.0,null,1.0,true,null,false],[null,119,10.1,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1369,50.399999999999999,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1380,15.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1381,48.200000000000003,9.5,0.0,0.0,null,1.0,true,null,false],[null,1383,13.1,-3.6,0.0,0.0,null,1.0,true,null,false],[null,1384,120.100000000000009,-6.5,0.0,0.0,null,1.0,true,null,false],[null,1385,21.100000000000001,-10.1,0.0,0.0,null,1.0,true,null,false],[null,1386,31.199999999999999,0.4,0.0,0.0,null,1.0,true,null,false],[null,1387,16.100000000000001,-2.5,0.0,0.0,null,1.0,true,null,false],[null,1389,5.1,-0.8,0.0,0.0,null,1.0,true,null,false],[null,1390,73.600000000000008,20.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,17,120.0,6.3,0.0,0.0,null,1.0,true,null,false],[null,122,8.4,3.5,0.0,0.0,null,1.0,true,null,false],[null,1391,9.199999999999999,0.7,0.0,0.0,null,1.0,true,null,false],[null,1392,1.2,0.7,0.0,0.0,null,1.0,true,null,false],[null,1397,21.800000000000001,2.0,0.0,0.0,null,1.0,true,null,false],[null,1398,18.5,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1399,65.700000000000003,14.5,0.0,0.0,null,1.0,true,null,false],[null,1400,61.799999999999997,-28.0,0.0,0.0,null,1.0,true,null,false],[null,1401,24.899999999999999,0.6,0.0,0.0,null,1.0,true,null,false],[null,1402,23.0,2.6,0.0,0.0,null,1.0,true,null,false],[null,1404,80.799999999999997,4.8,0.0,0.0,null,1.0,true,null,false],[null,1408,6.2,0.8,0.0,0.0,null,1.0,true,null,false],[null,123,39.700000000000003,-6.4,0.0,0.0,null,1.0,true,null,false],[null,1409,3.3,-3.3,0.0,0.0,null,1.0,true,null,false],[null,1410,9.5,0.6,0.0,0.0,null,1.0,true,null,false],[null,1411,11.0,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1412,23.300000000000001,33.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1413,22.399999999999999,-0.1,0.0,0.0,null,1.0,true,null,false],[null,1414,70.0,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1416,52.600000000000001,-2.2,0.0,0.0,null,1.0,true,null,false],[null,1417,23.199999999999999,3.2,0.0,0.0,null,1.0,true,null,false],[null,1418,0.1,3.0,0.0,0.0,null,1.0,true,null,false],[null,1419,3.1,0.0,0.0,0.0,null,1.0,true,null,false],[null,126,62.200000000000003,-16.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1420,66.700000000000003,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1421,101.299999999999997,35.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1422,12.300000000000001,0.2,0.0,0.0,null,1.0,true,null,false],[null,1423,1.6,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1424,0.7,7.6,0.0,0.0,null,1.0,true,null,false],[null,1425,32.799999999999997,6.7,0.0,0.0,null,1.0,true,null,false],[null,1426,32.799999999999997,4.3,0.0,0.0,null,1.0,true,null,false],[null,1427,30.300000000000001,3.8,0.0,0.0,null,1.0,true,null,false],[null,1429,30.5,26.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1430,25.699999999999999,0.5,0.0,0.0,null,1.0,true,null,false],[null,127,2.2,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1431,1.8,-7.3,0.0,0.0,null,1.0,true,null,false],[null,1434,90.0,-3.1,0.0,0.0,null,1.0,true,null,false],[null,1437,11.699999999999999,2.4,0.0,0.0,null,1.0,true,null,false],[null,1438,75.700000000000003,21.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1439,57.100000000000001,6.4,0.0,0.0,null,1.0,true,null,false],[null,1440,91.0,16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1445,1.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,1446,33.700000000000003,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1448,0.5,1.0,0.0,0.0,null,1.0,true,null,false],[null,1449,59.899999999999999,22.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,128,12.300000000000001,-2.0,0.0,0.0,null,1.0,true,null,false],[null,1451,6.8,-2.1,0.0,0.0,null,1.0,true,null,false],[null,1452,170.400000000000006,-1.2,0.0,0.0,null,1.0,true,null,false],[null,1453,27.899999999999999,-2.6,0.0,0.0,null,1.0,true,null,false],[null,1455,29.899999999999999,16.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1456,44.0,20.5,0.0,0.0,null,1.0,true,null,false],[null,1457,0.0,-12.0,0.0,0.0,null,1.0,true,null,false],[null,1458,25.300000000000001,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1459,0.2,0.6,0.0,0.0,null,1.0,true,null,false],[null,1462,11.0,8.0,0.0,0.0,null,1.0,true,null,false],[null,1463,0.4,-0.8,0.0,0.0,null,1.0,true,null,false],[null,129,5.0,-3.8,0.0,0.0,null,1.0,true,null,false],[null,1464,15.0,2.9,0.0,0.0,null,1.0,true,null,false],[null,1465,28.5,-8.5,0.0,0.0,null,1.0,true,null,false],[null,1467,42.200000000000003,9.6,0.0,0.0,null,1.0,true,null,false],[null,1468,2.0,1.1,0.0,0.0,null,1.0,true,null,false],[null,1469,103.100000000000009,26.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1470,7.3,4.3,0.0,0.0,null,1.0,true,null,false],[null,1471,57.899999999999999,15.6,0.0,0.0,null,1.0,true,null,false],[null,1472,5.5,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1473,17.600000000000001,-7.4,0.0,0.0,null,1.0,true,null,false],[null,1474,1.0,-4.0,0.0,0.0,null,1.0,true,null,false],[null,130,30.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1475,26.899999999999999,-10.5,0.0,0.0,null,1.0,true,null,false],[null,1477,0.0,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1479,103.0,-31.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1482,4.1,2.8,0.0,0.0,null,1.0,true,null,false],[null,1484,62.600000000000001,4.6,0.0,0.0,null,1.0,true,null,false],[null,1485,0.1,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1486,31.0,-4.9,0.0,0.0,null,1.0,true,null,false],[null,1488,19.899999999999999,0.7,0.0,0.0,null,1.0,true,null,false],[null,1489,36.700000000000003,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1490,28.699999999999999,0.2,0.0,0.0,null,1.0,true,null,false],[null,131,11.699999999999999,1.8,0.0,0.0,null,1.0,true,null,false],[null,1491,193.300000000000011,3.7,0.0,0.0,null,1.0,true,null,false],[null,1492,22.199999999999999,1.2,0.0,0.0,null,1.0,true,null,false],[null,1493,60.600000000000001,-6.3,0.0,0.0,null,1.0,true,null,false],[null,1495,23.699999999999999,2.5,0.0,0.0,null,1.0,true,null,false],[null,1496,6.7,3.3,0.0,0.0,null,1.0,true,null,false],[null,1497,0.4,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1498,12.300000000000001,-3.3,0.0,0.0,null,1.0,true,null,false],[null,1500,4.7,-2.6,0.0,0.0,null,1.0,true,null,false],[null,1502,19.600000000000001,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1503,21.699999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,132,51.899999999999999,15.9,0.0,0.0,null,1.0,true,null,false],[null,1505,3.3,-6.4,0.0,0.0,null,1.0,true,null,false],[null,1506,25.600000000000001,-2.9,0.0,0.0,null,1.0,true,null,false],[null,1507,84.200000000000003,-12.1,0.0,0.0,null,1.0,true,null,false],[null,1508,33.399999999999999,-2.7,0.0,0.0,null,1.0,true,null,false],[null,1509,20.199999999999999,-14.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1510,21.699999999999999,-3.1,0.0,0.0,null,1.0,true,null,false],[null,1517,155.0,16.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1518,0.3,0.1,0.0,0.0,null,1.0,true,null,false],[null,1522,5.2,-10.1,0.0,0.0,null,1.0,true,null,false],[null,1524,14.0,-0.5,0.0,0.0,null,1.0,true,null,false],[null,133,2.6,0.2,0.0,0.0,null,1.0,true,null,false],[null,1526,27.899999999999999,2.3,0.0,0.0,null,1.0,true,null,false],[null,1527,145.5,12.4,0.0,0.0,null,1.0,true,null,false],[null,1528,143.599999999999994,7.1,0.0,0.0,null,1.0,true,null,false],[null,1529,65.700000000000003,-5.4,0.0,0.0,null,1.0,true,null,false],[null,1530,98.200000000000003,4.7,0.0,0.0,null,1.0,true,null,false],[null,1531,40.200000000000003,5.5,0.0,0.0,null,1.0,true,null,false],[null,1533,15.199999999999999,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1536,4.1,-0.8,0.0,0.0,null,1.0,true,null,false],[null,1537,19.399999999999999,7.8,0.0,0.0,null,1.0,true,null,false],[null,1539,29.100000000000001,-0.5,0.0,0.0,null,1.0,true,null,false],[null,18,35.0,6.9,0.0,0.0,null,1.0,true,null,false],[null,134,38.0,3.1,0.0,0.0,null,1.0,true,null,false],[null,1541,147.300000000000011,31.0,0.0,0.0,null,1.0,true,null,false],[null,1542,1.3,0.8,0.0,0.0,null,1.0,true,null,false],[null,1543,22.199999999999999,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1544,122.600000000000008,26.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1545,70.299999999999997,-18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1546,26.899999999999999,4.8,0.0,0.0,null,1.0,true,null,false],[null,1547,27.0,-5.0,0.0,0.0,null,1.0,true,null,false],[null,1548,83.799999999999997,19.5,0.0,0.0,null,1.0,true,null,false],[null,1549,19.600000000000001,-5.4,0.0,0.0,null,1.0,true,null,false],[null,1550,44.299999999999997,-5.4,0.0,0.0,null,1.0,true,null,false],[null,135,24.0,-7.3,0.0,0.0,null,1.0,true,null,false],[null,1551,43.799999999999997,13.0,0.0,0.0,null,1.0,true,null,false],[null,1552,21.100000000000001,25.0,0.0,0.0,null,1.0,true,null,false],[null,1555,35.5,0.7,0.0,0.0,null,1.0,true,null,false],[null,1560,16.699999999999999,-48.0,0.0,0.0,null,1.0,true,null,false],[null,1563,7.2,-2.0,0.0,0.0,null,1.0,true,null,false],[null,1564,62.899999999999999,15.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1568,36.200000000000003,-12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1569,16.300000000000001,1.9,0.0,0.0,null,1.0,true,null,false],[null,1579,15.4,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1583,11.9,4.0,0.0,0.0,null,1.0,true,null,false],[null,137,8.0,2.5,0.0,0.0,null,1.0,true,null,false],[null,1584,12.6,3.5,0.0,0.0,null,1.0,true,null,false],[null,1585,146.900000000000006,19.0,0.0,0.0,null,1.0,true,null,false],[null,1587,37.399999999999999,-5.0,0.0,0.0,null,1.0,true,null,false],[null,1589,32.0,-0.6,0.0,0.0,null,1.0,true,null,false],[null,1590,6.3,-2.8,0.0,0.0,null,1.0,true,null,false],[null,1591,28.399999999999999,5.0,0.0,0.0,null,1.0,true,null,false],[null,1593,77.299999999999997,144.200000000000017,0.0,0.0,null,1.0,true,null,false],[null,1594,6.0,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1595,1.1,-6.0,0.0,0.0,null,1.0,true,null,false],[null,1596,13.1,13.4,0.0,0.0,null,1.0,true,null,false],[null,138,9.9,3.5,0.0,0.0,null,1.0,true,null,false],[null,1597,23.800000000000001,6.3,0.0,0.0,null,1.0,true,null,false],[null,1598,218.200000000000017,2.8,0.0,0.0,null,1.0,true,null,false],[null,1599,0.4,0.2,0.0,0.0,null,1.0,true,null,false],[null,1600,8.0,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1601,50.600000000000001,-21.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1602,14.4,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1603,105.900000000000006,-9.5,0.0,0.0,null,1.0,true,null,false],[null,1604,242.700000000000017,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1605,9.5,-2.6,0.0,0.0,null,1.0,true,null,false],[null,1606,27.899999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,139,77.100000000000009,-3.9,0.0,0.0,null,1.0,true,null,false],[null,1607,12.9,0.2,0.0,0.0,null,1.0,true,null,false],[null,1609,10.0,2.8,0.0,0.0,null,1.0,true,null,false],[null,1611,4.9,-12.9,0.0,0.0,null,1.0,true,null,false],[null,1612,12.300000000000001,0.9,0.0,0.0,null,1.0,true,null,false],[null,1613,5.8,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1617,51.899999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,1618,10.1,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1619,55.299999999999997,-3.3,0.0,0.0,null,1.0,true,null,false],[null,1621,69.100000000000009,15.4,0.0,0.0,null,1.0,true,null,false],[null,1627,0.5,-10.0,0.0,0.0,null,1.0,true,null,false],[null,140,21.199999999999999,4.4,0.0,0.0,null,1.0,true,null,false],[null,1628,98.0,-9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1629,184.099999999999994,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1631,27.100000000000001,15.6,0.0,0.0,null,1.0,true,null,false],[null,1633,81.299999999999997,18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1634,6.1,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1638,14.300000000000001,0.7,0.0,0.0,null,1.0,true,null,false],[null,1639,9.6,-7.9,0.0,0.0,null,1.0,true,null,false],[null,1640,129.199999999999989,9.1,0.0,0.0,null,1.0,true,null,false],[null,1641,2.1,-11.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1643,152.400000000000006,-3.6,0.0,0.0,null,1.0,true,null,false],[null,141,0.0,-4.6,0.0,0.0,null,1.0,true,null,false],[null,1644,33.899999999999999,-5.9,0.0,0.0,null,1.0,true,null,false],[null,1645,22.699999999999999,13.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1646,52.299999999999997,34.0,0.0,0.0,null,1.0,true,null,false],[null,1656,13.300000000000001,1.8,0.0,0.0,null,1.0,true,null,false],[null,1659,18.699999999999999,-0.6,0.0,0.0,null,1.0,true,null,false],[null,1660,9.199999999999999,-4.6,0.0,0.0,null,1.0,true,null,false],[null,1661,0.5,-1.9,0.0,0.0,null,1.0,true,null,false],[null,1662,21.0,-8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1664,18.699999999999999,-3.7,0.0,0.0,null,1.0,true,null,false],[null,1671,11.0,6.8,0.0,0.0,null,1.0,true,null,false],[null,145,17.100000000000001,1.5,0.0,0.0,null,1.0,true,null,false],[null,1679,25.199999999999999,-9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1680,32.299999999999997,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1681,16.899999999999999,1.5,0.0,0.0,null,1.0,true,null,false],[null,1682,17.699999999999999,-22.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1684,21.100000000000001,-7.7,0.0,0.0,null,1.0,true,null,false],[null,1685,33.399999999999999,-0.5,0.0,0.0,null,1.0,true,null,false],[null,1688,85.400000000000006,2.9,0.0,0.0,null,1.0,true,null,false],[null,1689,12.1,-5.4,0.0,0.0,null,1.0,true,null,false],[null,1690,53.200000000000003,-19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1691,19.600000000000001,8.9,0.0,0.0,null,1.0,true,null,false],[null,146,18.199999999999999,12.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1692,5.1,2.0,0.0,0.0,null,1.0,true,null,false],[null,1693,26.800000000000001,-1.6,0.0,0.0,null,1.0,true,null,false],[null,1694,24.699999999999999,-2.4,0.0,0.0,null,1.0,true,null,false],[null,1695,30.600000000000001,4.9,0.0,0.0,null,1.0,true,null,false],[null,1696,22.300000000000001,5.9,0.0,0.0,null,1.0,true,null,false],[null,1697,27.899999999999999,11.5,0.0,0.0,null,1.0,true,null,false],[null,1698,25.699999999999999,-11.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1699,2.0,2.1,0.0,0.0,null,1.0,true,null,false],[null,1700,18.699999999999999,-2.3,0.0,0.0,null,1.0,true,null,false],[null,1701,2.5,3.6,0.0,0.0,null,1.0,true,null,false],[null,149,81.200000000000003,18.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1706,34.600000000000001,7.4,0.0,0.0,null,1.0,true,null,false],[null,1707,62.399999999999999,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1708,0.4,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1709,7.5,2.4,0.0,0.0,null,1.0,true,null,false],[null,1710,123.0,7.5,0.0,0.0,null,1.0,true,null,false],[null,1711,1.7,0.1,0.0,0.0,null,1.0,true,null,false],[null,1716,1.0,6.2,0.0,0.0,null,1.0,true,null,false],[null,1717,12.1,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1718,5.4,-1.7,0.0,0.0,null,1.0,true,null,false],[null,1719,44.700000000000003,1.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,5,2.3,20.600000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,15,4.1,-3.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,287,2.8,1.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,2015,12.699999999999999,-0.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,2019,1.1,-2.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,2090,5.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,2135,14.1,2.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,2231,5.0,14.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,2239,2.1,-1.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,2248,2.0,18.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,2284,7.2,-0.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,2322,29.899999999999999,-19.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,2336,10.1,-3.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,288,2.8,1.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,2436,16.699999999999999,-3.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,2438,35.600000000000001,-9.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,2458,7.2,-5.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,2500,0.7,-1.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,2517,23.800000000000001,-7.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,2543,5.4,-1.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,2568,5.4,2.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,2626,1.7,1.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,2628,4.2,3.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,2819,56.700000000000003,2.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,369,0.6,-0.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,2827,27.0,-22.600000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,2830,34.399999999999999,-32.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,2831,157.700000000000017,-86.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1175,6.0,0.9,null,1.0,true,\"\",true,true,7.0,1.4,-0.9,-1.0],[null,178,-0.1,0.0,null,1.0,true,\"\",true,true,2.7,0.0,0.0,0.0],[null,1343,-0.66,0.0,null,1.0,true,\"\",true,true,16.0,3.2,0.0,0.0],[null,1748,37.990000000000002,-0.02,null,1.0,true,\"\",true,true,40.0,1.0,15.0,-5.0],[null,1749,15.76,-0.03,null,1.0,true,\"\",true,true,40.0,1.0,6.0,-6.0],[null,1275,0.0,0.0,null,1.0,false,\"\",true,true,14.0,2.8,-0.9,-1.0],[null,1275,4.88,0.9,null,1.0,true,\"\",true,true,12.0,2.4,-0.9,-1.0],[null,380,1.4,0.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,756,-0.62,0.22,null,1.0,true,\"\",true,true,10.33,2.07,3.0,-3.0],[null,756,-0.22,0.22,null,1.0,true,\"\",true,true,10.33,2.07,3.0,-3.0],[null,931,0.94,0.0,null,1.0,true,\"\",true,true,12.0,2.4,0.0,0.0],[null,477,3.81,0.0,null,1.0,true,\"\",true,true,13.800000000000001,2.76,0.0,0.0],[null,477,-0.18,0.0,null,1.0,true,\"\",true,true,1.2,0.0,0.0,0.0],[null,22,18.329999999999998,0.0,null,1.0,true,\"\",true,true,24.0,4.8,0.0,0.0],[null,22,21.59,0.0,null,1.0,true,\"\",true,true,27.600000000000001,5.52,0.0,0.0],[null,1092,12.18,0.0,null,1.0,true,\"\",true,true,18.0,3.6,0.0,0.0],[null,1092,15.210000000000001,0.0,null,1.0,true,\"\",true,true,21.0,4.2,0.0,0.0],[null,325,11.710000000000001,-0.11,null,1.0,true,\"\",true,true,37.5,7.5,6.0,-10.0],[null,383,0.1,0.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,324,35.990000000000002,-0.12,null,1.0,true,\"\",true,true,37.5,7.5,6.0,-10.0],[null,58,17.0,0.0,null,1.0,true,\"\",true,true,18.0,3.6,0.8,-0.8],[null,703,2.26,0.0,null,1.0,true,\"\",true,true,4.0,0.0,0.0,0.0],[null,1154,1.09,0.0,null,1.0,true,\"\",true,true,4.6,0.0,0.0,0.0],[null,1993,5.46,-0.04,null,1.0,true,\"\",true,true,21.0,4.2,4.5,-6.7],[null,1383,-0.71,0.0,null,1.0,true,\"\",true,true,7.2,1.44,0.0,0.0],[null,612,10.0,1.0,null,1.0,true,\"\",true,true,11.0,2.2,-1.0,-5.0],[null,443,1.61,-0.04,null,1.0,true,\"\",true,true,8.0,1.6,5.0,-5.0],[null,1173,7.85,-0.08,null,1.0,true,\"\",true,true,35.0,7.0,15.0,-12.0],[null,1051,-0.64,0.0,null,1.0,true,\"\",true,true,11.5,2.3,0.0,0.0],[null,391,8.9,-1.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,286,3.59,-0.33,null,1.0,true,\"\",true,true,9.0,1.8,5.0,-6.0],[null,286,2.51,-0.59,null,1.0,true,\"\",true,true,11.0,2.2,5.0,-8.0],[null,286,3.67,-0.33,null,1.0,true,\"\",true,true,9.0,1.8,5.0,-6.0],[null,131,10.69,0.0,null,1.0,true,\"\",true,true,25.300000000000001,5.06,0.0,0.0],[null,1164,-1.06,0.0,null,1.0,true,\"\",true,true,2.3,0.0,0.0,0.0],[null,1888,2.4,-0.82,null,1.0,true,\"\",true,true,12.0,2.4,5.0,-5.0],[null,1352,-0.88,0.0,null,1.0,true,\"\",true,true,17.25,3.45,0.0,0.0],[null,1338,0.89,0.0,null,1.0,true,\"\",true,true,6.9,1.38,0.0,0.0],[null,2021,44.490000000000002,-0.74,null,1.0,true,\"\",true,true,45.0,44.0,9.0,-27.0],[null,1961,1.67,0.0,null,1.0,true,\"\",true,true,29.899999999999999,5.98,0.0,0.0],[null,402,53.5,23.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,1962,4.54,0.0,null,1.0,true,\"\",true,true,13.699999999999999,2.74,0.0,0.0],[null,1380,15.210000000000001,0.0,null,1.0,true,\"\",true,true,20.800000000000001,4.16,0.0,0.0],[null,597,0.0,0.0,null,1.0,false,\"\",true,true,7.0,1.4,-0.9,-1.0],[null,597,3.4,0.9,null,1.0,true,\"\",true,true,17.0,3.4,-0.9,-1.0],[null,1524,15.18,0.0,null,1.0,true,\"\",true,true,18.0,3.6,0.0,0.0],[null,1777,0.0,0.0,null,1.0,false,\"\",true,true,18.0,3.6,11.0,-11.0],[null,1723,39.549999999999997,0.0,null,1.0,true,\"\",true,true,55.0,11.0,0.0,0.0],[null,667,-0.83,0.0,null,1.0,true,\"\",true,true,10.0,2.0,0.0,0.0],[null,1250,-0.34,0.0,null,1.0,true,\"\",true,true,12.0,2.4,0.0,0.0],[null,1250,-0.6,0.0,null,1.0,true,\"\",true,true,2.0,0.0,0.0,0.0],[null,414,0.8,1.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,344,29.0,-0.16,null,1.0,true,\"\",true,true,31.0,6.2,17.0,-15.0],[null,346,29.0,-0.16,null,1.0,true,\"\",true,true,31.0,6.2,17.0,-15.0],[null,345,28.640000000000001,-0.15,null,1.0,true,\"\",true,true,31.0,6.2,17.0,-15.0],[null,1791,7.94,-0.02,null,1.0,true,\"\",true,true,27.0,5.4,11.0,-6.0],[null,1662,9.19,0.0,null,1.0,true,\"\",true,true,20.02,4.0,0.0,0.0],[null,1662,8.94,0.0,null,1.0,true,\"\",true,true,20.350000000000001,4.07,0.0,0.0],[null,255,37.359999999999999,-1.95,null,1.0,true,\"\",true,true,45.0,9.0,45.0,-45.0],[null,1903,1.57,0.0,null,1.0,true,\"\",true,true,1.74,0.0,0.0,0.0],[null,685,0.0,0.0,null,1.0,false,\"\",true,true,169.0,82.0,45.0,-70.0],[null,688,0.0,0.0,null,1.0,false,\"\",true,true,169.0,82.0,45.0,-70.0],[null,445,3.5,9.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1958,7.18,0.0,null,1.0,true,\"\",true,true,12.0,2.4,0.0,0.0],[null,1958,3.68,0.0,null,1.0,true,\"\",true,true,4.0,0.0,0.0,0.0],[null,1370,36.149999999999999,0.0,null,1.0,true,\"\",true,true,54.0,10.800000000000001,0.0,0.0],[null,1099,0.0,0.0,null,1.0,false,\"\",true,true,21.0,4.2,8.0,-8.0],[null,1757,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0],[null,1757,1.6,0.0,null,1.0,true,\"\",true,true,8.0,1.6,3.0,-3.0],[null,1159,0.19,0.0,null,1.0,true,\"\",true,true,22.0,4.4,0.0,0.0],[null,1379,15.99,-0.07,null,1.0,true,\"\",true,true,16.800000000000001,3.36,10.0,-10.0],[null,314,1.26,-0.01,null,1.0,true,\"\",true,true,5.6,1.12,3.0,-3.0],[null,2108,9.0,-0.08,null,1.0,true,\"\",true,true,10.0,2.0,5.0,-5.0],[null,482,30.5,26.600000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,1960,5.2,-13.130000000000001,null,1.0,true,\"\",true,true,26.0,5.2,17.0,-16.0],[null,2091,4.85,0.9,null,1.0,true,\"\",true,true,11.0,2.2,-0.9,-1.0],[null,2215,21.640000000000001,-0.23,null,1.0,true,\"\",true,true,30.0,6.0,18.0,-18.0],[null,872,0.0,0.0,null,1.0,false,\"\",true,true,43.0,8.6,26.0,-26.0],[null,873,0.0,0.0,null,1.0,false,\"\",true,true,38.0,7.6,20.0,-20.0],[null,1503,15.210000000000001,-0.14,null,1.0,true,\"\",true,true,23.100000000000001,4.62,14.0,-14.0],[null,1111,2.63,0.0,null,1.0,true,\"\",true,true,26.0,5.2,0.0,0.0],[null,2090,2.3,0.0,null,1.0,true,\"\",true,true,11.5,2.3,1.0,-1.0],[null,1687,10.99,-0.06,null,1.0,true,\"\",true,true,12.0,2.4,7.2,-7.2],[null,1599,2.4,-0.04,null,1.0,true,\"\",true,true,12.0,2.4,7.0,-7.0],[null,30,2.1,0.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,483,8.5,6.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,335,8.800000000000001,-0.59,null,1.0,true,\"\",true,true,15.0,3.0,26.0,-26.0],[null,1912,0.0,0.0,null,1.0,false,\"\",true,true,39.0,7.8,24.0,-24.0],[null,500,15.0,-4.45,null,1.0,true,\"\",true,true,75.0,15.0,40.0,-50.0],[null,501,15.0,-4.45,null,1.0,true,\"\",true,true,75.0,15.0,40.0,-50.0],[null,34,6.07,0.0,null,1.0,true,\"\",true,true,6.68,1.34,0.0,0.0],[null,268,3.01,0.0,null,1.0,true,\"\",true,true,15.0,3.0,0.0,-7.0],[null,2076,0.48,0.0,null,1.0,true,\"\",true,true,1.0,0.0,1.0,-1.0],[null,2076,0.48,0.0,null,1.0,true,\"\",true,true,1.0,0.0,1.0,-1.0],[null,1091,1.02,0.0,null,1.0,true,\"\",true,true,1.7,0.0,0.0,0.0],[null,1091,17.23,0.0,null,1.0,true,\"\",true,true,22.600000000000001,4.52,0.0,0.0],[null,509,4.7,0.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,85,2.43,0.0,null,1.0,true,\"\",true,true,23.5,4.7,0.0,0.0],[null,141,-5.91,0.0,null,1.0,true,\"\",true,true,0.0,-7.0,0.0,0.0],[null,654,-1.27,0.0,null,1.0,true,\"\",true,true,21.0,4.2,0.0,0.0],[null,1436,8.4,-0.48,null,1.0,true,\"\",true,true,42.0,8.4,20.0,-25.0],[null,755,2.2,-0.06,null,1.0,true,\"\",true,true,11.0,2.2,5.0,-5.0],[null,1109,11.119999999999999,0.0,null,1.0,true,\"\",true,true,12.0,2.4,0.0,0.0],[null,1565,8.0,-1.3,null,1.0,true,\"\",true,true,40.0,8.0,10.0,-30.0],[null,1906,10.140000000000001,0.0,null,1.0,true,\"\",true,true,13.800000000000001,2.76,0.0,0.0],[null,1906,11.15,0.0,null,1.0,true,\"\",true,true,15.0,3.0,0.0,0.0],[null,1339,25.989999999999998,0.0,null,1.0,true,\"\",true,true,55.399999999999999,11.08,0.0,0.0],[null,530,3.6,0.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,349,-0.41,0.0,null,1.0,true,\"\",true,true,40.799999999999997,8.16,0.0,0.0],[null,1931,2.84,-0.01,null,1.0,true,\"\",true,true,5.0,0.0,2.0,-2.0],[null,1931,0.88,0.0,null,1.0,true,\"\",true,true,2.0,0.0,1.0,-1.0],[null,2141,30.0,-6.36,null,1.0,true,\"\",true,true,150.0,30.0,70.0,-70.0],[null,2140,0.0,0.0,null,1.0,false,\"\",true,true,150.0,30.0,70.0,-70.0],[null,2136,34.0,-6.37,null,1.0,true,\"\",true,true,170.0,34.0,80.0,-70.0],[null,2137,34.0,-6.37,null,1.0,true,\"\",true,true,170.0,34.0,80.0,-70.0],[null,2139,34.0,-6.37,null,1.0,true,\"\",true,true,170.0,34.0,80.0,-70.0],[null,2138,34.0,-6.37,null,1.0,true,\"\",true,true,170.0,34.0,80.0,-70.0],[null,2140,0.0,0.0,null,1.0,false,\"\",true,true,150.0,30.0,70.0,-70.0],[null,552,0.5,0.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,396,4.07,-0.77,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0],[null,396,4.07,-0.77,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0],[null,396,4.07,-0.77,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0],[null,73,17.0,-1.03,null,1.0,true,\"\",true,true,17.899999999999999,3.58,13.0,-10.0],[null,1405,5.4,-0.07,null,1.0,true,\"\",true,true,27.0,5.4,3.0,-10.0],[null,300,4.99,-0.09,null,1.0,true,\"\",true,true,5.7,1.14,3.0,-3.0],[null,300,1.7,-0.34,null,1.0,true,\"\",true,true,8.5,1.7,5.0,-6.0],[null,300,0.45,-0.04,null,1.0,true,\"\",true,true,4.0,0.0,2.0,-2.0],[null,990,0.0,0.0,null,1.0,false,\"\",true,true,15.0,3.0,9.0,-9.0],[null,1822,0.0,-0.04,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0],[null,567,5.2,-10.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,1011,22.449999999999999,-0.03,null,1.0,true,\"\",true,true,24.0,2.5,8.0,-8.0],[null,619,11.99,-0.85,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-7.0],[null,575,0.65,0.0,null,1.0,true,\"\",true,true,4.6,0.0,0.0,0.0],[null,1054,26.0,-0.34,null,1.0,true,\"\",true,true,28.0,5.6,9.0,-12.0],[null,1054,26.0,-0.34,null,1.0,true,\"\",true,true,28.0,5.6,9.0,-12.0],[null,355,28.050000000000001,-0.02,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0],[null,356,1.02,-0.02,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0],[null,356,29.489999999999998,-0.02,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0],[null,356,1.04,-0.02,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0],[null,1735,0.07,0.0,null,1.0,true,\"\",true,true,11.69,2.34,0.0,0.0],[null,585,0.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,2028,-0.41,0.0,null,1.0,true,\"\",true,true,6.0,1.2,0.0,0.0],[null,897,21.66,-0.06,null,1.0,true,\"\",true,true,29.0,5.8,10.0,-10.0],[null,1501,1.5,0.0,null,1.0,true,\"\",true,true,7.5,1.5,1.0,-1.0],[null,1501,7.0,0.0,null,1.0,true,\"\",true,true,7.5,1.5,1.0,-1.0],[null,1501,1.5,0.0,null,1.0,true,\"\",true,true,7.5,1.5,1.0,-1.0],[null,1501,2.47,0.0,null,1.0,true,\"\",true,true,7.5,1.5,1.0,-1.0],[null,1172,9.0,-0.05,null,1.0,true,\"\",true,true,9.800000000000001,1.96,6.0,-6.0],[null,2019,8.93,0.0,null,1.0,true,\"\",true,true,11.699999999999999,2.34,0.0,0.0],[null,1387,4.0,0.0,null,1.0,true,\"\",true,true,8.0,1.6,0.0,0.0],[null,1387,4.0,0.0,null,1.0,true,\"\",true,true,8.0,1.6,0.0,0.0],[null,616,10.5,3.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,295,0.0,0.0,null,1.0,false,\"\",true,true,37.0,7.4,17.0,-15.0],[null,295,0.0,0.0,null,1.0,false,\"\",true,true,37.0,7.4,17.0,-15.0],[null,294,23.510000000000002,-0.14,null,1.0,true,\"\",true,true,37.0,7.4,17.0,-15.0],[null,296,0.0,0.0,null,1.0,false,\"\",true,true,37.0,7.4,15.0,-15.0],[null,296,0.0,0.0,null,1.0,false,\"\",true,true,37.0,7.4,15.0,-15.0],[null,1453,9.1,0.0,null,1.0,true,\"\",true,true,10.199999999999999,2.04,0.0,0.0],[null,1453,18.0,0.0,null,1.0,true,\"\",true,true,18.0,3.6,0.0,0.0],[null,1272,6.01,-0.05,null,1.0,true,\"\",true,true,26.5,6.0,9.0,-9.0],[null,1272,24.010000000000002,-0.05,null,1.0,true,\"\",true,true,26.5,6.0,9.0,-9.0],[null,2154,6.0,-0.12,null,1.0,true,\"\",true,true,6.4,1.28,4.0,-4.0],[null,631,1.8,-0.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1519,10.6,-0.12,null,1.0,true,\"\",true,true,53.0,10.6,10.0,-17.0],[null,1660,0.84,0.0,null,1.0,true,\"\",true,true,10.0,2.0,0.0,0.0],[null,1660,0.6,0.0,null,1.0,true,\"\",true,true,10.0,2.0,0.0,0.0],[null,1533,1.21,0.0,null,1.0,true,\"\",true,true,10.0,2.0,0.0,0.0],[null,585,0.0,0.0,null,1.0,false,\"\",true,true,1.06,0.0,0.35,-0.35],[null,585,7.0,-0.01,null,1.0,true,\"\",true,true,8.0,1.6,2.8,-2.6],[null,192,0.0,0.0,null,1.0,false,\"\",true,true,25.0,5.0,9.0,-8.0],[null,1506,-0.43,0.0,null,1.0,true,\"\",true,true,3.0,0.0,0.0,0.0],[null,1055,0.0,0.0,null,1.0,false,\"\",true,true,7.0,1.4,-2.9,-3.0],[null,829,0.0,-0.12,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0],[null,634,3.0,-0.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,1409,9.699999999999999,0.0,null,1.0,true,\"\",true,true,18.0,3.6,0.0,0.0],[null,1409,4.01,0.0,null,1.0,true,\"\",true,true,10.0,2.0,0.0,0.0],[null,1391,-2.99,0.0,null,1.0,true,\"\",true,true,8.6,1.72,0.0,0.0],[null,1391,1.52,0.0,null,1.0,true,\"\",true,true,10.5,2.1,0.0,0.0],[null,362,8.720000000000001,-0.01,null,1.0,true,\"\",true,true,13.0,2.6,3.0,-3.0],[null,2626,0.0,0.0,null,1.0,false,\"\",true,true,252.0,156.0,101.260000000000005,-164.819999999999993],[null,2641,0.0,0.0,null,1.0,false,\"\",true,true,930.389999999999986,280.389999999999986,225.550000000000011,-515.370000000000005],[null,2656,0.0,0.0,null,1.0,false,\"\",true,true,95.0,19.0,33.270000000000003,-53.630000000000002],[null,2657,0.0,0.0,null,1.0,false,\"\",true,true,102.0,20.399999999999999,29.609999999999999,-53.950000000000003],[null,2681,0.0,0.0,null,1.0,false,\"\",true,true,1000.0,280.0,128.949999999999989,-521.600000000000023],[null,657,0.4,-0.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,2682,0.0,0.0,null,1.0,false,\"\",true,true,1000.0,280.0,128.949999999999989,-521.600000000000023],[null,2683,0.0,0.0,null,1.0,false,\"\",true,true,1000.0,280.0,129.840000000000003,-566.430000000000064],[null,2684,0.0,0.0,null,1.0,false,\"\",true,true,930.0,280.0,149.319999999999993,-565.460000000000036],[null,2714,0.0,0.0,null,1.0,false,\"\",true,true,230.0,120.0,104.870000000000004,-155.360000000000014],[null,2715,0.0,0.0,null,1.0,false,\"\",true,true,585.0,250.0,126.320000000000007,-280.730000000000018],[null,2736,0.0,0.0,null,1.0,false,\"\",true,true,115.0,23.0,57.299999999999997,-75.670000000000002],[null,2737,0.0,0.0,null,1.0,false,\"\",true,true,115.0,23.0,57.299999999999997,-75.670000000000002],[null,2738,0.0,0.0,null,1.0,false,\"\",true,true,122.0,24.399999999999999,9.18,-25.640000000000001],[null,2791,0.0,0.0,null,1.0,false,\"\",true,true,285.0,150.0,-14.279999999999999,-168.900000000000006],[null,2813,120.0,-6.54,null,1.0,true,\"\",true,true,250.0,120.0,96.079999999999998,-138.090000000000003],[null,51,0.3,-0.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,665,15.1,3.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,727,2.9,-0.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,747,0.5,0.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,796,1.2,-2.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,826,8.1,5.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,828,2.5,0.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,860,0.5,14.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,957,1.4,-0.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,971,0.1,-2.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,972,0.2,4.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,147,13.199999999999999,-16.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,981,1.5,0.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,995,1.8,-3.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,996,1.8,-2.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,997,2.5,2.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,1007,0.3,-4.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,1025,232.800000000000011,77.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1092,3.3,8.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1093,6.7,19.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1098,6.6,0.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,1118,0.1,0.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,152,8.9,4.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,1137,0.4,1.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1164,4.1,17.399999999999999,null,1.0,true,\"\",true,false,null,null,null,null],[null,1179,0.5,-1.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,1180,1.6,0.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,1186,0.3,-0.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1202,7.2,-1.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1216,4.0,5.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1244,2.9,2.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1256,10.699999999999999,8.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1272,4.1,-2.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,153,10.6,2.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1315,4.9,-4.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,1339,15.800000000000001,-13.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1370,7.1,-2.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1395,70.299999999999997,25.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1396,35.299999999999997,4.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1403,1.2,1.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1441,12.1,2.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1478,7.6,-11.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1480,6.7,2.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1483,3.3,3.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,200,0.3,5.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1499,10.300000000000001,-8.699999999999999,null,1.0,true,\"\",true,false,null,null,null,null],[null,1501,3.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1521,0.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1557,0.3,-0.4,null,1.0,true,\"\",true,false,null,null,null,null],[null,1558,4.6,-4.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1566,5.5,-0.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1592,5.7,18.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,1625,1.4,-9.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null],[null,1642,0.6,2.8,null,1.0,true,\"\",true,false,null,null,null,null],[null,1650,2.1,1.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,201,0.2,8.9,null,1.0,true,\"\",true,false,null,null,null,null],[null,1651,5.8,3.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1663,0.1,0.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1669,20.399999999999999,-4.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1704,26.699999999999999,17.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1715,0.7,-7.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1725,5.0,2.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1762,0.4,-1.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1778,13.800000000000001,0.3,null,1.0,true,\"\",true,false,null,null,null,null],[null,1793,4.5,1.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1813,7.4,21.899999999999999,null,1.0,true,\"\",true,false,null,null,null,null],[null,206,3.5,3.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1833,4.3,5.6,null,1.0,true,\"\",true,false,null,null,null,null],[null,1846,1.9,1.0,null,1.0,true,\"\",true,false,null,null,null,null],[null,1847,1.8,-0.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1852,1.2,5.1,null,1.0,true,\"\",true,false,null,null,null,null],[null,1885,0.7,-0.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1951,0.4,-1.5,null,1.0,true,\"\",true,false,null,null,null,null],[null,1967,0.5,3.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,1982,0.1,1.2,null,1.0,true,\"\",true,false,null,null,null,null],[null,2002,0.5,2.7,null,1.0,true,\"\",true,false,null,null,null,null],[null,2009,0.9,-0.2,null,1.0,true,\"\",true,false,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,1522,7.0,1.037,null,-15.0,15.0,1.0,false,true,0.0,null,true,35.0,7.0],[null,1442,20.27,1.059,null,-15.0,20.0,1.0,false,true,0.0,null,true,36.100000000000001,7.22],[null,1749,15.76,1.015,null,-6.0,6.0,1.0,false,true,0.0,null,true,40.0,1.0],[null,136,13.99,1.038,null,-9.0,9.0,1.0,false,true,0.0,null,true,15.0,3.0],[null,651,5.0,1.012,null,-10.0,22.0,1.0,false,true,0.0,null,true,50.0,5.0],[null,141,-5.91,1.047,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,-7.0],[null,2200,8.99,1.0,null,-6.0,6.0,1.0,false,true,0.0,null,true,9.6,1.92],[null,151,24.0,1.042,null,-9.0,13.0,1.0,false,true,0.0,null,true,25.0,5.0],[null,1436,8.4,0.971,null,-20.0,25.0,1.0,false,true,0.0,null,true,42.0,8.4],[null,755,2.2,1.028,null,-5.0,5.0,1.0,false,true,0.0,null,true,11.0,2.2],[null,1565,10.0,1.063,null,-28.0,28.0,1.0,false,true,0.0,null,true,50.0,10.0],[null,311,24.32,1.052,null,-18.0,18.0,1.0,false,true,0.0,null,true,39.0,7.8],[null,764,14.640000000000001,1.041,null,-18.0,18.0,1.0,false,true,0.0,null,true,28.899999999999999,5.78],[null,1275,4.88,1.08,null,0.9,1.0,1.0,false,true,0.0,null,true,12.0,2.4],[null,1931,0.88,1.042,null,-1.0,1.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,1900,3.46,1.028,null,-2.0,2.0,1.0,false,true,0.0,null,true,5.0,0.0],[null,2136,34.0,1.044,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,34.0],[null,2137,34.0,1.044,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,34.0],[null,2141,30.0,1.044,null,-70.0,70.0,1.0,false,true,0.0,null,true,150.0,30.0],[null,2138,34.0,1.044,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,34.0],[null,2139,34.0,1.044,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,34.0],[null,1142,14.99,1.048,null,-9.0,12.0,1.0,false,true,0.0,null,true,16.0,3.2],[null,1869,3.8,0.987,null,-5.0,5.0,1.0,false,true,0.0,null,true,19.0,3.8],[null,396,4.07,1.013,null,-5.0,5.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,644,5.0,1.011,null,-10.0,22.0,1.0,false,true,0.0,null,true,50.0,5.0],[null,2225,18.309999999999999,1.063,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,7.02],[null,2223,15.390000000000001,1.038,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,7.02],[null,2224,17.530000000000001,1.063,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,7.02],[null,1068,4.8,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,1066,4.8,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,1067,4.48,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,20.0,4.0],[null,1065,4.8,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,1063,4.8,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,1064,4.81,1.058,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,745,23.899999999999999,1.042,null,-13.0,10.0,1.0,false,true,0.0,null,true,52.0,10.4],[null,325,1.2,1.054,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,1.2],[null,1608,1.21,1.043,null,-1.8,1.8,1.0,false,true,0.0,null,true,3.0,0.0],[null,1371,7.6,1.035,null,-20.0,20.0,1.0,false,true,0.0,null,true,38.0,7.6],[null,1372,16.5,1.035,null,-20.0,20.0,1.0,false,true,0.0,null,true,38.0,7.6],[null,1374,16.550000000000001,1.035,null,-19.0,20.0,1.0,false,true,0.0,null,true,38.0,7.6],[null,1373,16.390000000000001,1.035,null,-19.0,20.0,1.0,false,true,0.0,null,true,38.0,7.6],[null,365,24.989999999999998,1.035,null,-10.0,10.0,1.0,false,true,0.0,null,true,27.0,5.4],[null,1865,11.99,1.053,null,0.0,13.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,1540,12.0,1.059,null,-7.6,7.6,1.0,false,true,0.0,null,true,12.800000000000001,2.56],[null,73,3.58,1.0,null,-13.0,10.0,1.0,false,true,0.0,null,true,17.899999999999999,3.58],[null,1405,5.4,0.96,null,-3.0,10.0,1.0,false,true,0.0,null,true,27.0,5.4],[null,324,1.2,1.058,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,1.2],[null,2115,28.0,1.042,null,-10.0,10.0,1.0,false,true,0.0,null,true,30.0,6.0],[null,740,58.280000000000001,1.047,null,0.0,1.0,1.0,false,true,0.0,null,true,78.0,15.6],[null,164,106.329999999999998,1.02,null,-26.0,59.0,1.0,false,true,0.0,null,true,130.0,26.0],[null,300,2.15,0.998,null,-2.5,2.5,1.0,false,true,0.0,null,true,4.0,0.0],[null,1822,3.09,0.982,null,-2.0,2.0,1.0,false,true,0.0,null,true,5.0,0.0],[null,20,12.0,1.049,null,0.9,1.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,1011,2.5,1.047,null,-8.0,8.0,1.0,false,true,0.0,null,true,24.0,2.5],[null,619,8.289999999999999,1.034,null,-5.0,7.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,315,21.699999999999999,1.055,null,-15.0,15.0,1.0,false,true,0.0,null,true,26.600000000000001,5.32],[null,1054,25.989999999999998,1.034,null,-9.0,12.0,1.0,false,true,0.0,null,true,28.0,5.6],[null,152,10.32,1.066,null,-6.0,5.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,355,1.0,1.03,null,-9.0,6.0,1.0,false,true,0.0,null,true,32.0,1.0],[null,356,26.870000000000001,1.031,null,-9.0,6.0,1.0,false,true,0.0,null,true,32.0,1.0],[null,2132,12.24,1.049,null,-18.0,18.0,1.0,false,true,0.0,null,true,27.0,5.4],[null,509,1.4,1.036,null,-0.1,0.1,1.0,false,true,0.0,null,true,7.0,1.4],[null,897,21.66,1.068,null,-10.0,10.0,1.0,false,true,0.0,null,true,29.0,5.8],[null,1501,1.5,1.047,null,-1.0,1.0,1.0,false,true,0.0,null,true,7.5,1.5],[null,1172,1.57,1.052,null,-1.7,1.7,1.0,false,true,0.0,null,true,2.6,0.0],[null,267,4.49,1.053,null,-4.0,4.0,1.0,false,true,0.0,null,true,7.3,1.46],[null,294,27.399999999999999,1.071,null,-17.0,15.0,1.0,false,true,0.0,null,true,37.0,7.4],[null,1367,2.51,1.053,null,0.0,12.0,1.0,false,true,0.0,null,true,9.0,1.8],[null,58,3.6,1.05,null,-0.8,0.8,1.0,false,true,0.0,null,true,18.0,3.6],[null,1272,6.0,1.044,null,-8.0,8.0,1.0,false,true,0.0,null,true,22.899999999999999,6.0],[null,2154,10.0,0.997,null,-6.4,6.4,1.0,false,true,0.0,null,true,10.800000000000001,2.16],[null,1249,13.0,1.05,null,-5.56,4.63,1.0,false,true,0.0,null,true,13.800000000000001,2.76],[null,1902,44.0,1.056,null,-34.0,20.0,1.0,false,true,0.0,null,true,46.0,9.199999999999999],[null,84,20.699999999999999,0.953,null,-14.0,14.0,1.0,false,true,0.0,null,true,30.0,6.0],[null,1909,30.289999999999999,1.055,null,-25.0,25.0,1.0,false,true,0.0,null,true,44.0,8.800000000000001],[null,1519,-8.0,1.069,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,-8.0],[null,585,1.86,1.057,null,-2.8,2.6,1.0,false,true,0.0,null,true,8.0,1.6],[null,1992,6.2,1.014,null,-14.0,16.0,1.0,false,true,0.0,null,true,31.0,6.2],[null,1911,11.6,1.061,null,-35.0,35.0,1.0,false,true,0.0,null,true,58.0,11.6],[null,1993,19.98,1.058,null,-4.0,6.0,1.0,false,true,0.0,null,true,21.0,4.2],[null,248,1.22,1.039,null,-1.0,1.0,1.0,false,true,0.0,null,true,6.1,1.22],[null,150,5.0,1.028,null,-9.0,13.0,1.0,false,true,0.0,null,true,25.0,5.0],[null,1055,9.0,1.048,null,-1.0,1.0,1.0,false,true,0.0,null,true,10.0,2.0],[null,829,1.97,1.048,null,-1.0,1.0,1.0,false,true,0.0,null,true,4.0,0.0],[null,362,5.99,1.067,null,-3.0,3.0,1.0,false,true,0.0,null,true,7.0,1.4],[null,2608,200.0,0.959,null,-173.140000000000015,260.970000000000027,1.0,false,true,0.0,null,true,670.0,200.0],[null,2609,140.0,0.959,null,-111.090000000000003,269.329999999999984,1.0,false,true,0.0,null,true,700.0,140.0],[null,2610,11.59,1.017,null,-8.869999999999999,14.0,1.0,false,true,0.0,null,true,23.0,4.6],[null,2611,4.6,1.018,null,-8.869999999999999,14.0,1.0,false,true,0.0,null,true,23.0,4.6],[null,2612,24.43,1.01,null,-13.33,22.359999999999999,1.0,false,true,0.0,null,true,27.0,5.4],[null,612,10.0,1.024,null,1.0,5.0,1.0,false,true,0.0,null,true,11.0,2.2],[null,2613,82.0,0.921,null,-3.45,36.039999999999999,1.0,false,true,0.0,null,true,86.0,17.199999999999999],[null,2614,9.800000000000001,0.93,null,-3.23,22.190000000000001,1.0,false,true,0.0,null,true,49.0,9.800000000000001],[null,2615,27.940000000000001,1.048,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,6.4],[null,2616,28.440000000000001,1.048,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,6.4],[null,2617,27.77,1.049,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,6.4],[null,2618,27.530000000000001,1.049,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,6.4],[null,2619,22.149999999999999,0.988,null,-27.300000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,18.399999999999999],[null,2620,35.539999999999999,0.987,null,-27.300000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,18.399999999999999],[null,2621,60.68,0.984,null,-27.300000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,18.399999999999999],[null,2622,899.990000000000009,0.964,null,-421.28000000000003,338.090000000000032,1.0,false,true,0.0,null,true,935.5,245.5],[null,443,6.0,1.055,null,-5.0,5.0,1.0,false,true,0.0,null,true,8.0,1.6],[null,2623,514.139999999999986,0.968,null,-410.590000000000032,348.019999999999982,1.0,false,true,0.0,null,true,976.470000000000027,286.470000000000027],[null,2624,935.990000000000009,0.963,null,-411.870000000000004,339.680000000000007,1.0,false,true,0.0,null,true,972.509999999999991,252.510000000000019],[null,2625,573.769999999999982,0.969,null,-438.240000000000009,315.490000000000009,1.0,false,true,0.0,null,true,910.0,220.0],[null,2627,140.0,0.968,null,-109.439999999999998,153.819999999999993,1.0,false,true,0.0,null,true,236.0,140.0],[null,2628,154.0,0.99,null,-56.189999999999998,101.230000000000004,1.0,false,true,0.0,null,true,250.0,154.0],[null,2629,112.0,0.985,null,-167.569999999999993,237.670000000000016,1.0,false,true,0.0,null,true,295.0,112.0],[null,2630,89.0,0.993,null,-66.489999999999995,102.260000000000005,1.0,false,true,0.0,null,true,155.0,89.0],[null,2631,48.560000000000002,1.007,null,-20.550000000000001,19.649999999999999,1.0,false,true,0.0,null,true,58.0,11.6],[null,2632,47.600000000000001,1.007,null,-12.49,12.289999999999999,1.0,false,true,0.0,null,true,58.0,11.6],[null,2633,47.600000000000001,1.007,null,-20.550000000000001,19.649999999999999,1.0,false,true,0.0,null,true,58.0,11.6],[null,905,44.0,1.01,null,-9.0,21.0,1.0,false,true,0.0,null,true,46.0,9.199999999999999],[null,1173,14.970000000000001,1.046,null,-15.0,12.0,1.0,false,true,0.0,null,true,35.0,7.0],[null,2634,47.600000000000001,1.007,null,-12.49,12.289999999999999,1.0,false,true,0.0,null,true,58.0,11.6],[null,2635,47.600000000000001,1.007,null,-12.49,12.289999999999999,1.0,false,true,0.0,null,true,58.0,11.6],[null,2636,120.0,0.959,null,-88.280000000000001,166.050000000000011,1.0,false,true,0.0,null,true,250.0,120.0],[null,2637,27.800000000000001,1.029,null,-56.479999999999997,99.900000000000006,1.0,false,true,0.0,null,true,139.0,27.800000000000001],[null,2638,9.800000000000001,0.992,null,-22.82,31.960000000000001,1.0,false,true,0.0,null,true,49.0,9.800000000000001],[null,2639,906.82000000000005,0.933,null,-229.840000000000003,546.350000000000023,1.0,false,true,0.0,null,true,942.399999999999977,272.399999999999977],[null,2640,872.0,0.92,null,-240.680000000000007,538.049999999999955,1.0,false,true,0.0,null,true,906.0,236.0],[null,2642,885.990000000000009,0.924,null,-223.530000000000001,519.789999999999964,1.0,false,true,0.0,null,true,920.980000000000018,270.980000000000018],[null,2643,1244.509999999999991,0.903,null,-237.700000000000017,673.870000000000004,1.0,false,true,0.0,null,true,1308.0,318.0],[null,2644,337.850000000000023,0.911,null,-237.700000000000017,673.870000000000004,1.0,false,true,0.0,null,true,1308.0,318.0],[null,903,7.69,1.0,null,-5.0,5.0,1.0,false,true,0.0,null,true,8.5,1.7],[null,2645,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2646,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2647,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2648,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2649,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2650,33.0,1.04,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,7.0],[null,2651,19.0,0.954,null,-7.31,10.539999999999999,1.0,false,true,0.0,null,true,20.0,4.0],[null,2652,576.159999999999968,0.933,null,-249.560000000000002,703.470000000000027,1.0,false,true,0.0,null,true,1330.0,337.0],[null,2653,520.330000000000041,0.928,null,-240.980000000000018,712.050000000000068,1.0,false,true,0.0,null,true,1360.0,367.0],[null,2654,584.169999999999959,0.928,null,-240.980000000000018,712.050000000000068,1.0,false,true,0.0,null,true,1360.0,367.0],[null,1419,19.0,1.077,null,1.9,2.0,1.0,false,true,0.0,null,true,20.0,4.0],[null,2655,18.0,0.988,null,-33.810000000000002,53.82,1.0,false,true,0.0,null,true,90.0,18.0],[null,2658,1.44,0.959,null,-103.180000000000007,285.20999999999998,1.0,false,true,0.0,null,true,1.5,1.4],[null,2659,48.0,0.973,null,-30.75,109.25,1.0,false,true,0.0,null,true,240.0,48.0],[null,2660,48.0,0.973,null,-30.75,109.25,1.0,false,true,0.0,null,true,240.0,48.0],[null,2661,905.990000000000009,0.937,null,-159.780000000000001,500.900000000000034,1.0,false,true,0.0,null,true,942.090000000000032,232.090000000000003],[null,2662,912.990000000000009,0.936,null,-153.400000000000006,532.879999999999996,1.0,false,true,0.0,null,true,949.120000000000005,239.120000000000005],[null,2663,906.990000000000009,0.935,null,-155.039999999999992,551.769999999999982,1.0,false,true,0.0,null,true,943.120000000000005,233.120000000000005],[null,2664,1026.779999999999973,0.923,null,-222.980000000000018,657.680000000000064,1.0,false,true,0.0,null,true,1503.0,403.0],[null,2665,962.810000000000059,0.925,null,-222.980000000000018,657.680000000000064,1.0,false,true,0.0,null,true,1503.0,403.0],[null,2666,405.170000000000016,0.977,null,-446.449999999999989,390.29000000000002,1.0,false,true,0.0,null,true,1498.0,398.0],[null,1494,4.57,1.024,null,-7.0,7.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,2667,1441.990000000000009,0.968,null,-446.449999999999989,368.810000000000002,1.0,false,true,0.0,null,true,1498.0,398.0],[null,2668,81.760000000000005,0.944,null,-50.899999999999999,93.600000000000008,1.0,false,true,0.0,null,true,125.0,8.5],[null,2669,88.010000000000005,0.943,null,-50.899999999999999,93.600000000000008,1.0,false,true,0.0,null,true,125.0,8.5],[null,2670,137.700000000000017,0.955,null,-2.56,72.700000000000003,1.0,false,true,0.0,null,true,148.200000000000017,4.2],[null,2671,180.0,0.959,null,-51.659999999999997,328.920000000000016,1.0,false,true,0.0,null,true,685.0,180.0],[null,2672,571.649999999999977,0.951,null,-170.849999999999994,359.660000000000025,1.0,false,true,0.0,null,true,610.0,310.0],[null,2673,310.009999999999991,0.958,null,-212.840000000000003,323.139999999999986,1.0,false,true,0.0,null,true,610.0,310.0],[null,2674,205.0,0.962,null,-216.75,380.920000000000016,1.0,false,true,0.0,null,true,700.0,205.0],[null,2675,35.869999999999998,0.988,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,2676,37.18,0.988,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,286,2.21,0.998,null,-5.0,8.0,1.0,false,true,0.0,null,true,11.0,2.2],[null,2677,38.200000000000003,0.988,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,2678,34.539999999999999,0.988,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,2679,32.140000000000001,0.989,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,2680,36.770000000000003,0.988,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,10.0],[null,2685,30.940000000000001,1.007,null,-12.76,21.890000000000001,1.0,false,true,0.0,null,true,57.0,11.4],[null,2686,239.009999999999991,0.922,null,-95.560000000000002,320.29000000000002,1.0,false,true,0.0,null,true,451.0,239.0],[null,2687,21.0,0.965,null,-8.25,63.509999999999998,1.0,false,true,0.0,null,true,63.0,21.0],[null,2688,240.0,0.988,null,-171.099999999999994,267.620000000000004,1.0,false,true,0.0,null,true,425.0,240.0],[null,2689,864.139999999999986,0.913,null,-149.360000000000014,530.480000000000018,1.0,false,true,0.0,null,true,920.060000000000059,230.060000000000002],[null,2690,864.139999999999986,0.913,null,-149.300000000000011,530.549999999999954,1.0,false,true,0.0,null,true,920.07000000000005,230.069999999999993],[null,603,10.92,0.983,null,-6.5,6.5,1.0,false,true,0.0,null,true,12.4,2.48],[null,2691,864.149999999999977,0.913,null,-149.640000000000015,530.129999999999995,1.0,false,true,0.0,null,true,920.039999999999964,230.039999999999992],[null,2692,237.080000000000012,0.92,null,-147.400000000000006,531.299999999999954,1.0,false,true,0.0,null,true,927.07000000000005,237.069999999999993],[null,2693,29.989999999999998,1.031,null,-5.76,10.380000000000001,1.0,false,true,0.0,null,true,32.0,6.4],[null,2694,860.420000000000073,0.968,null,-463.970000000000027,407.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0],[null,2695,841.330000000000041,0.968,null,-463.970000000000027,407.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0],[null,2696,13.0,1.007,null,-22.66,37.340000000000003,1.0,false,true,0.0,null,true,65.0,13.0],[null,2697,14.0,1.009,null,-21.699999999999999,22.34,1.0,false,true,0.0,null,true,70.0,14.0],[null,2698,13.0,1.005,null,-36.049999999999997,53.950000000000003,1.0,false,true,0.0,null,true,65.0,13.0],[null,2699,13.0,1.003,null,-34.619999999999998,55.380000000000003,1.0,false,true,0.0,null,true,65.0,13.0],[null,2700,36.920000000000002,1.004,null,-20.370000000000001,39.630000000000002,1.0,false,true,0.0,null,true,70.0,14.0],[null,1944,2.0,1.035,null,-1.0,1.0,1.0,false,true,0.0,null,true,3.0,0.0],[null,2701,1258.990000000000009,0.941,null,-494.400000000000034,566.82000000000005,1.0,false,true,0.0,null,true,1308.0,288.0],[null,2702,1258.990000000000009,0.941,null,-494.400000000000034,566.82000000000005,1.0,false,true,0.0,null,true,1308.0,288.0],[null,2703,13.17,1.008,null,-6.96,10.52,1.0,false,true,0.0,null,true,22.0,4.4],[null,2704,171.0,0.949,null,-122.560000000000002,281.329999999999984,1.0,false,true,0.0,null,true,451.0,82.0],[null,2705,7.2,1.024,null,-12.56,10.34,1.0,false,true,0.0,null,true,36.0,7.2],[null,2706,677.159999999999968,0.934,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0],[null,2707,681.810000000000059,0.934,null,-146.099999999999994,527.889999999999986,1.0,false,true,0.0,null,true,947.0,267.0],[null,2708,677.220000000000027,0.934,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0],[null,2709,677.220000000000027,0.934,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0],[null,2710,677.129999999999995,0.934,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0],[null,2150,2.7,1.03,null,-5.5,5.5,1.0,false,true,0.0,null,true,9.0,1.8],[null,2711,237.0,0.938,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0],[null,2712,125.0,0.959,null,-11.56,132.47999999999999,1.0,false,true,0.0,null,true,240.0,125.0],[null,2713,206.0,0.966,null,-135.969999999999999,262.389999999999986,1.0,false,true,0.0,null,true,446.0,206.0],[null,2716,272.0,0.936,null,-109.25,297.579999999999984,1.0,false,true,0.0,null,true,607.0,272.0],[null,2717,17.550000000000001,0.99,null,-7.22,20.129999999999999,1.0,false,true,0.0,null,true,31.0,6.2],[null,2718,13.99,0.988,null,-21.949999999999999,33.890000000000001,1.0,false,true,0.0,null,true,31.0,6.2],[null,2719,5.48,1.04,null,-5.51,8.32,1.0,false,true,0.0,null,true,21.0,4.2],[null,2720,24.59,1.01,null,-7.24,6.13,1.0,false,true,0.0,null,true,35.0,7.0],[null,2721,24.620000000000001,1.01,null,-7.24,6.13,1.0,false,true,0.0,null,true,35.0,7.0],[null,2722,24.690000000000001,1.01,null,-11.73,11.43,1.0,false,true,0.0,null,true,35.0,7.0],[null,382,11.1,1.06,null,-7.0,7.0,1.0,false,true,0.0,null,true,14.0,2.8],[null,2723,24.190000000000001,1.01,null,-7.24,6.13,1.0,false,true,0.0,null,true,35.0,7.0],[null,2724,120.0,0.956,null,-113.650000000000006,112.629999999999996,1.0,false,true,0.0,null,true,235.0,120.0],[null,2725,43.490000000000002,1.001,null,-4.13,10.25,1.0,false,true,0.0,null,true,47.0,9.4],[null,2726,9.4,1.005,null,-4.13,10.25,1.0,false,true,0.0,null,true,47.0,9.4],[null,2727,23.210000000000001,0.987,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,6.2],[null,2728,29.0,0.985,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,6.2],[null,2729,29.0,0.985,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,6.2],[null,2730,48.0,0.949,null,-15.57,31.73,1.0,false,true,0.0,null,true,50.0,10.0],[null,2731,7.4,1.005,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,7.4],[null,2732,7.4,1.005,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,7.4],[null,381,12.949999999999999,1.06,null,-7.0,7.0,1.0,false,true,0.0,null,true,14.0,2.8],[null,2733,137.0,0.968,null,-33.560000000000002,170.469999999999999,1.0,false,true,0.0,null,true,250.0,137.0],[null,2734,137.0,0.968,null,-33.560000000000002,170.469999999999999,1.0,false,true,0.0,null,true,250.0,137.0],[null,2735,15.869999999999999,0.936,null,-7.12,10.619999999999999,1.0,false,true,0.0,null,true,19.0,3.8],[null,2739,196.0,1.003,null,-164.909999999999997,211.590000000000003,1.0,false,true,0.0,null,true,414.0,196.0],[null,2740,41.600000000000001,0.975,null,-19.390000000000001,39.82,1.0,false,true,0.0,null,true,52.0,10.4],[null,2741,30.690000000000001,0.977,null,-19.390000000000001,39.82,1.0,false,true,0.0,null,true,52.0,10.4],[null,2742,5.0,0.964,null,-23.379999999999999,104.230000000000004,1.0,false,true,0.0,null,true,185.0,5.0],[null,2743,5.0,0.964,null,-23.379999999999999,104.230000000000004,1.0,false,true,0.0,null,true,185.0,5.0],[null,2744,45.399999999999999,0.967,null,-56.560000000000002,195.629999999999996,1.0,false,true,0.0,null,true,227.0,45.399999999999999],[null,2745,45.399999999999999,0.967,null,-56.259999999999998,195.980000000000018,1.0,false,true,0.0,null,true,227.0,45.399999999999999],[null,1175,2.18,1.071,null,-0.1,0.1,1.0,false,true,0.0,null,true,4.0,0.0],[null,2168,11.99,1.03,null,-7.7,7.7,1.0,false,true,0.0,null,true,12.800000000000001,2.56],[null,2746,45.399999999999999,0.967,null,-56.259999999999998,195.980000000000018,1.0,false,true,0.0,null,true,227.0,45.399999999999999],[null,2747,45.399999999999999,0.967,null,-56.170000000000002,196.080000000000012,1.0,false,true,0.0,null,true,227.0,45.399999999999999],[null,2748,913.980000000000018,0.933,null,-179.840000000000003,511.819999999999993,1.0,false,true,0.0,null,true,950.0,237.0],[null,2749,913.980000000000018,0.938,null,-146.330000000000012,533.700000000000046,1.0,false,true,0.0,null,true,950.0,237.0],[null,2750,156.0,0.991,null,-152.75,191.0,1.0,false,true,0.0,null,true,304.0,156.0],[null,2751,168.0,0.929,null,-145.960000000000008,197.289999999999992,1.0,false,true,0.0,null,true,316.0,168.0],[null,2752,1308.980000000000018,0.923,null,-213.289999999999992,671.919999999999959,1.0,false,true,0.0,null,true,1360.0,289.0],[null,2753,58.0,0.976,null,-24.219999999999999,28.899999999999999,1.0,false,true,0.0,null,true,61.0,12.199999999999999],[null,2754,58.0,0.976,null,-24.219999999999999,28.899999999999999,1.0,false,true,0.0,null,true,61.0,12.199999999999999],[null,2755,726.470000000000027,0.93,null,-235.159999999999997,706.840000000000032,1.0,false,true,0.0,null,true,1380.0,350.0],[null,1562,25.629999999999999,1.084,null,-19.0,19.0,1.0,false,true,0.0,null,true,39.0,7.8],[null,2756,706.560000000000059,0.928,null,-235.159999999999997,706.840000000000032,1.0,false,true,0.0,null,true,1380.0,350.0],[null,2757,708.740000000000009,0.929,null,-235.159999999999997,695.830000000000041,1.0,false,true,0.0,null,true,1380.0,350.0],[null,2758,350.04000000000002,0.933,null,-260.689999999999998,681.310000000000059,1.0,false,true,0.0,null,true,1290.0,350.0],[null,2759,46.43,0.971,null,-10.49,37.509999999999998,1.0,false,true,0.0,null,true,51.0,0.8],[null,2760,1103.549999999999954,0.931,null,-207.210000000000008,675.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0],[null,2761,340.009999999999991,0.937,null,-207.210000000000008,675.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0],[null,2762,175.0,0.929,null,-100.079999999999998,322.120000000000005,1.0,false,true,0.0,null,true,585.0,175.0],[null,2763,175.0,0.929,null,-100.079999999999998,322.120000000000005,1.0,false,true,0.0,null,true,585.0,175.0],[null,2764,175.0,0.929,null,-100.079999999999998,322.120000000000005,1.0,false,true,0.0,null,true,585.0,175.0],[null,2765,175.0,0.939,null,-109.400000000000006,311.949999999999989,1.0,false,true,0.0,null,true,585.0,175.0],[null,79,13.35,1.079,null,-4.0,10.0,1.0,false,true,0.0,null,true,30.0,6.0],[null,2766,8.6,1.014,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,8.6],[null,2767,8.6,1.014,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,8.6],[null,2768,8.6,1.014,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,8.6],[null,2769,14.0,0.978,null,-24.379999999999999,78.5,1.0,false,true,0.0,null,true,70.0,14.0],[null,2770,16.800000000000001,0.982,null,-21.780000000000001,42.659999999999997,1.0,false,true,0.0,null,true,80.0,16.0],[null,2771,184.200000000000017,0.944,null,-75.850000000000008,107.829999999999998,1.0,false,true,0.0,null,true,230.0,70.0],[null,2772,565.419999999999959,0.92,null,-115.950000000000003,230.469999999999999,1.0,false,true,0.0,null,true,605.0,295.0],[null,2773,11.199999999999999,1.046,null,-16.5,24.739999999999998,1.0,false,true,0.0,null,true,56.0,11.199999999999999],[null,2774,37.579999999999998,0.96,null,-1.88,61.200000000000003,1.0,false,true,0.0,null,true,58.0,11.6],[null,2775,10.369999999999999,1.049,null,-10.859999999999999,17.140000000000001,1.0,false,true,0.0,null,true,23.100000000000001,4.62],[null,103,3.14,1.078,null,1.9,2.0,1.0,false,true,0.0,null,true,6.0,1.2],[null,2776,220.0,0.971,null,-15.32,159.050000000000011,1.0,false,true,0.0,null,true,429.0,220.0],[null,2777,18.079999999999998,1.011,null,-17.309999999999999,21.739999999999998,1.0,false,true,0.0,null,true,41.0,8.199999999999999],[null,2778,16.0,1.035,null,-6.63,18.02,1.0,false,true,0.0,null,true,80.0,16.0],[null,2779,16.0,1.035,null,-6.63,18.02,1.0,false,true,0.0,null,true,80.0,16.0],[null,2780,16.0,1.035,null,-6.63,18.02,1.0,false,true,0.0,null,true,80.0,16.0],[null,2781,36.0,0.988,null,-79.859999999999999,124.730000000000004,1.0,false,true,0.0,null,true,180.0,36.0],[null,2782,36.0,1.01,null,-89.939999999999998,116.010000000000005,1.0,false,true,0.0,null,true,180.0,36.0],[null,2783,36.0,0.988,null,-79.859999999999999,124.730000000000004,1.0,false,true,0.0,null,true,180.0,36.0],[null,2784,36.0,0.988,null,-79.859999999999999,124.730000000000004,1.0,false,true,0.0,null,true,180.0,36.0],[null,2785,42.0,1.019,null,-6.01,14.640000000000001,1.0,false,true,0.0,null,true,44.0,8.800000000000001],[null,146,6.89,1.029,null,-4.0,4.0,1.0,false,true,0.0,null,true,11.0,2.2],[null,2786,7.6,1.039,null,-18.300000000000001,27.02,1.0,false,true,0.0,null,true,38.0,7.6],[null,2787,22.260000000000002,0.961,null,-3.76,26.239999999999998,1.0,false,true,0.0,null,true,33.0,6.6],[null,2788,124.980000000000004,1.023,null,-18.18,30.84,1.0,false,true,0.0,null,true,130.0,26.0],[null,2789,1282.0,0.926,null,-239.659999999999997,671.480000000000018,1.0,false,true,0.0,null,true,1332.0,282.0],[null,2790,762.529999999999973,0.932,null,-239.659999999999997,671.480000000000018,1.0,false,true,0.0,null,true,1332.0,282.0],[null,2792,225.0,0.959,null,-97.540000000000006,204.969999999999999,1.0,false,true,0.0,null,true,595.0,225.0],[null,2793,120.0,0.917,null,-50.960000000000001,307.189999999999998,1.0,false,true,0.0,null,true,436.0,120.0],[null,2794,127.0,0.918,null,-47.759999999999998,310.329999999999984,1.0,false,true,0.0,null,true,443.0,127.0],[null,2795,9.800000000000001,1.007,null,-21.789999999999999,32.520000000000003,1.0,false,true,0.0,null,true,49.0,9.800000000000001],[null,2796,12.57,0.983,null,-13.24,21.620000000000001,1.0,false,true,0.0,null,true,30.0,6.0],[null,1888,2.4,1.052,null,-5.0,5.0,1.0,false,true,0.0,null,true,12.0,2.4],[null,2797,770.789999999999964,0.93,null,-152.009999999999991,541.659999999999968,1.0,false,true,0.0,null,true,950.090000000000032,230.090000000000003],[null,2798,233.099999999999994,0.935,null,-151.129999999999995,541.940000000000055,1.0,false,true,0.0,null,true,953.090000000000032,233.090000000000003],[null,2799,47.0,0.992,null,-20.199999999999999,21.77,1.0,false,true,0.0,null,true,49.0,9.800000000000001],[null,2800,47.0,0.992,null,-20.199999999999999,21.77,1.0,false,true,0.0,null,true,49.0,9.800000000000001],[null,2801,11.199999999999999,0.953,null,-13.699999999999999,30.300000000000001,1.0,false,true,0.0,null,true,56.0,11.199999999999999],[null,2802,32.200000000000003,0.965,null,-45.939999999999998,114.060000000000002,1.0,false,true,0.0,null,true,161.0,32.200000000000003],[null,2803,32.200000000000003,0.965,null,-45.939999999999998,114.060000000000002,1.0,false,true,0.0,null,true,161.0,32.200000000000003],[null,2804,32.200000000000003,0.965,null,-45.939999999999998,114.060000000000002,1.0,false,true,0.0,null,true,161.0,32.200000000000003],[null,2805,32.200000000000003,0.965,null,-45.939999999999998,114.060000000000002,1.0,false,true,0.0,null,true,161.0,32.200000000000003],[null,2806,685.690000000000055,0.963,null,-162.030000000000001,405.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0],[null,1607,2.16,1.032,null,-2.0,2.0,1.0,false,true,0.0,null,true,5.0,0.0],[null,2807,738.409999999999968,0.964,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0],[null,2808,744.560000000000059,0.963,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0],[null,2809,607.5,0.959,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0],[null,2810,72.0,0.962,null,-26.719999999999999,102.609999999999999,1.0,false,true,0.0,null,true,185.0,72.0],[null,2811,72.0,0.962,null,-24.82,102.609999999999999,1.0,false,true,0.0,null,true,185.0,72.0],[null,2812,72.0,0.979,null,-24.82,102.609999999999999,1.0,false,true,0.0,null,true,185.0,72.0],[null,2814,138.0,0.943,null,-87.359999999999999,148.090000000000003,1.0,false,true,0.0,null,true,268.0,138.0],[null,2815,130.0,0.947,null,-46.119999999999997,133.879999999999996,1.0,false,true,0.0,null,true,136.0,27.199999999999999],[null,2816,123.0,0.955,null,-46.049999999999997,123.950000000000003,1.0,false,true,0.0,null,true,128.0,25.600000000000001],[null,1673,15.65,1.032,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,7.56],[null,1675,15.800000000000001,1.032,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,7.56],[null,1674,15.02,1.032,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,7.56],[null,1450,11.99,1.053,null,-5.0,5.0,1.0,false,true,0.0,null,true,13.0,2.6],[null,2021,44.490000000000002,1.039,null,-9.0,27.0,1.0,false,true,0.0,null,true,45.0,44.0],[null,261,1.66,1.04,null,-8.300000000000001,8.300000000000001,1.0,false,true,0.0,null,true,8.300000000000001,1.66],[null,1973,11.199999999999999,1.021,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,4.74],[null,1974,4.74,1.021,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,4.74],[null,1975,11.279999999999999,1.021,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,4.74],[null,1972,11.289999999999999,1.021,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,4.74],[null,597,14.800000000000001,1.114,null,0.9,1.0,1.0,false,true,0.0,null,true,17.0,3.4],[null,845,10.44,1.01,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,843,13.460000000000001,1.01,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,846,4.81,1.01,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,439,27.57,1.036,null,-9.0,27.0,1.0,false,true,0.0,null,true,50.0,10.0],[null,844,7.56,1.01,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,898,9.98,1.02,null,-18.0,8.0,1.0,false,true,0.0,null,true,29.0,5.8],[null,899,12.619999999999999,1.029,null,-18.0,5.0,1.0,false,true,0.0,null,true,29.0,5.8],[null,1588,0.31,1.03,null,-1.0,3.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,345,14.33,1.07,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,6.2],[null,344,29.0,1.06,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,6.2],[null,346,29.0,1.06,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,6.2],[null,889,10.93,1.029,null,-0.01,0.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,885,4.81,1.029,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,887,4.8,1.029,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,549,12.4,1.077,null,-40.0,40.0,1.0,false,true,0.0,null,true,62.0,12.4],[null,884,10.85,1.029,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,886,6.96,1.029,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,888,11.539999999999999,1.029,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,4.8],[null,322,8.43,1.024,null,-8.0,8.0,1.0,false,true,0.0,null,true,23.5,4.7],[null,1791,24.989999999999998,1.029,null,-11.0,6.0,1.0,false,true,0.0,null,true,27.0,5.4],[null,2188,30.0,1.035,null,-8.0,12.0,1.0,false,true,0.0,null,true,32.0,6.4],[null,255,9.0,1.05,null,-45.0,45.0,1.0,false,true,0.0,null,true,45.0,9.0],[null,366,17.530000000000001,0.986,null,-10.0,10.0,1.0,false,true,0.0,null,true,20.0,4.0],[null,686,44.009999999999998,1.022,null,-60.0,100.0,1.0,false,true,0.0,null,true,239.0,44.0],[null,687,44.009999999999998,1.022,null,-60.0,100.0,1.0,false,true,0.0,null,true,239.0,44.0],[null,1165,15.380000000000001,1.07,null,-10.0,10.0,1.0,false,true,0.0,null,true,18.0,3.6],[null,1725,4.82,1.063,null,-3.0,2.0,1.0,false,true,0.0,null,true,7.0,1.4],[null,1757,1.6,1.039,null,-3.0,3.0,1.0,false,true,0.0,null,true,8.0,1.6],[null,1160,7.99,0.977,null,-2.0,1.0,1.0,false,true,0.0,null,true,8.9,1.78],[null,1116,11.0,1.056,null,-5.0,5.0,1.0,false,true,0.0,null,true,12.0,2.4],[null,1379,14.99,1.04,null,-17.300000000000001,17.300000000000001,1.0,false,true,0.0,null,true,16.0,3.2],[null,314,5.58,1.054,null,-3.7,3.7,1.0,false,true,0.0,null,true,6.7,1.34],[null,2108,9.0,1.035,null,-5.0,5.0,1.0,false,true,0.0,null,true,10.0,2.0],[null,204,22.0,1.056,null,-17.0,8.0,1.0,false,true,0.0,null,true,23.399999999999999,4.68],[null,1960,5.2,1.038,null,-17.0,16.0,1.0,false,true,0.0,null,true,26.0,5.2],[null,2091,0.95,1.079,null,-0.1,0.1,1.0,false,true,0.0,null,true,2.5,0.0],[null,2166,21.0,1.05,null,-12.0,7.0,1.0,false,true,0.0,null,true,22.0,4.4],[null,2215,6.0,1.055,null,-18.0,18.0,1.0,false,true,0.0,null,true,30.0,6.0],[null,1503,15.210000000000001,1.051,null,-14.0,14.0,1.0,false,true,0.0,null,true,23.100000000000001,4.62],[null,181,3.6,1.063,null,-5.0,5.0,1.0,false,true,0.0,null,true,18.0,3.6],[null,714,5.82,1.054,null,-6.0,6.0,1.0,false,true,0.0,null,true,10.199999999999999,2.04],[null,2090,10.99,1.045,null,-1.0,1.0,1.0,false,true,0.0,null,true,11.5,2.3],[null,1687,11.99,1.051,null,-7.8,7.8,1.0,false,true,0.0,null,true,13.0,2.6],[null,784,21.23,1.059,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,8.0],[null,786,23.649999999999999,1.059,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,8.0],[null,785,23.629999999999999,1.059,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,8.0],[null,1599,2.4,1.051,null,-7.0,7.0,1.0,false,true,0.0,null,true,12.0,2.4],[null,1748,37.990000000000002,1.07,null,-15.0,5.0,1.0,false,true,0.0,null,true,40.0,1.0],[null,335,4.35,1.045,null,-26.0,26.0,1.0,false,true,0.0,null,true,8.0,1.6],[null,334,9.73,1.054,null,-26.0,26.0,1.0,false,true,0.0,null,true,19.0,3.8],[null,1774,9.99,1.057,null,-6.5,6.5,1.0,false,true,0.0,null,true,10.6,2.12],[null,1983,20.0,1.023,null,-15.0,15.0,1.0,false,true,0.0,null,true,21.399999999999999,4.28],[null,1995,16.210000000000001,1.065,null,-24.359999999999999,26.100000000000001,1.0,false,true,0.0,null,true,87.0,17.399999999999999],[null,500,15.0,1.051,null,-40.0,50.0,1.0,false,true,0.0,null,true,75.0,15.0],[null,501,15.0,1.051,null,-40.0,50.0,1.0,false,true,0.0,null,true,75.0,15.0],[null,550,-0.68,1.06,null,-11.59,12.42,1.0,false,true,0.0,null,true,41.399999999999999,8.279999999999999],[null,268,3.0,1.024,null,0.0,7.0,1.0,false,true,0.0,null,true,15.0,3.0],[null,2076,0.48,1.04,null,-1.0,1.0,1.0,false,true,0.0,null,true,1.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,5,6,7,8,9],\"data\":[[8,null,21.0,0.0,20.0,1,1,true],[9,null,64.0,0.0,20.0,1,1,true],[421,null,58.0,0.0,20.0,1,1,true],[486,null,64.0,0.0,20.0,1,1,true],[538,null,80.0,0.0,225.0,1,1,true],[572,null,80.0,0.0,20.0,1,1,true],[660,null,64.0,0.0,20.0,1,1,true],[692,null,64.0,0.0,20.0,1,1,true],[721,null,64.0,0.0,20.0,1,1,true],[722,null,64.0,0.0,20.0,1,1,true],[868,null,64.0,0.0,20.0,1,1,true],[947,null,64.0,0.0,20.0,1,1,true],[63,null,64.0,0.0,20.0,1,1,true],[1100,null,64.0,0.0,20.0,1,1,true],[1195,null,64.0,0.0,20.0,1,1,true],[1211,null,64.0,0.0,20.0,1,1,true],[1219,null,64.0,0.0,20.0,1,1,true],[1253,null,214.0,0.0,380.0,1,1,true],[1306,null,60.0,0.0,20.0,1,1,true],[1307,null,60.0,0.0,20.0,1,1,true],[1326,null,80.0,0.0,225.0,1,1,true],[1333,null,64.0,0.0,20.0,1,1,true],[1334,null,64.0,0.0,20.0,1,1,true],[82,null,80.0,0.0,225.0,1,1,true],[1399,null,80.0,0.0,225.0,1,1,true],[1570,null,60.0,0.0,20.0,1,1,true],[1571,null,60.0,0.0,20.0,1,1,true],[1705,null,31.0,0.0,20.0,1,1,true],[1706,null,80.0,0.0,225.0,1,1,true],[1731,null,64.0,0.0,20.0,1,1,true],[1785,null,58.0,0.0,20.0,1,1,true],[1797,null,64.0,0.0,20.0,1,1,true],[1798,null,64.0,0.0,20.0,1,1,true],[1810,null,64.0,0.0,20.0,1,1,true],[118,null,80.0,0.0,225.0,1,1,true],[1823,null,64.0,0.0,20.0,1,1,true],[2056,null,54.0,0.0,20.0,1,1,true],[2158,null,64.0,0.0,20.0,1,1,true],[2204,null,60.0,0.0,20.0,1,1,true],[2205,null,58.0,0.0,20.0,1,1,true],[2206,null,58.0,0.0,20.0,1,1,true],[2217,null,64.0,0.0,20.0,1,1,true],[2218,null,60.0,0.0,20.0,1,1,true],[196,null,64.0,0.0,20.0,1,1,true],[408,null,64.0,0.0,20.0,1,1,true],[409,null,64.0,0.0,20.0,1,1,true],[419,null,58.0,0.0,20.0,1,1,true],[420,null,58.0,0.0,20.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,271,1.075,-4.12756264,1.0,true,239.0,47.799999999999997,80.0,-75.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,753,0,1.0,0.23016231,0.42130935,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1101,1,1.0,1.31979375,8.840137500000001,203.718327157626021,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1625,5,1.0,0.03999375,0.089991,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,464,47,1.0,0.2602125,1.72985625,174.795354783395169,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,1863,529,1.0,0.2298375,1.62,32.066773719255949,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2314,529,1.0,0.4201875,2.86993125,69.792389859557062,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,683,529,1.0,2.739825,18.499893749999998,413.724257005302263,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,683,529,1.0,2.74995,18.499893749999998,413.724257005302263,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1475,534,1.0,4.35736665,7.9761024,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1567,535,1.0,4.4398125,13.41005625,273.510717017183083,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1790,535,1.0,0.49005,1.779975,38.354376409306141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2463,535,1.0,4.10011875,14.30004375,293.002285356338689,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1538,535,1.0,0.77000625,3.6500625,76.07999254960724,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,765,537,1.0,0.0698625,0.29008125,439.503428034507976,0.0,0.66459430986717,1.0,1,\"ol\",true,100.0,null],[null,null,487,47,1.0,0.548775,3.6439875,82.996355508662461,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,1399,538,1.0,0.1002375,0.37006875,4068.0789404624702,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1487,538,1.0,0.330075,1.19019375,3221.13885811270984,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,2370,538,1.0,0.30020625,2.85980625,140.213539988119123,0.0,1.68329678483731,1.0,1,\"ol\",true,100.0,null],[null,null,1487,538,1.0,0.330075,1.1998125,3227.42646080276063,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,2369,538,1.0,0.309825,2.86993125,174.795354783395169,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1399,538,1.0,0.11998125,1.0702125,1228.597565635806404,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,2350,538,1.0,0.10985625,1.0398375,123.865772993988656,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2351,538,1.0,0.10985625,1.03021875,92.427759543737722,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1530,539,1.0,1.4529375,8.96518125,210.005929847676214,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2323,540,1.0,1.02009375,6.51999375,152.788745368219509,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,2313,47,1.0,0.26476875,1.233225,105.002964923838107,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,881,539,1.0,2.440125,15.789937500000001,362.794675215895722,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,882,541,1.0,0.763876,11.67474,550.64965075284556,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1384,541,1.0,1.649048,21.037635999999999,849.781586730272124,0.0,2.65277255264496,1.0,1,\"ol\",true,100.0,null],[null,null,954,542,1.0,1.460025,9.7999875,448.934832069583251,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1541,542,1.0,2.5201125,12.4102125,273.510717017183083,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,1598,542,1.0,7.7598,51.770137499999997,1196.530791916550243,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1919,542,1.0,2.80006875,14.159812499999999,356.507072525845558,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,2434,542,1.0,0.54016875,3.69005625,305.577490736439017,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,531,542,1.0,0.02986875,0.45005625,18.86280807015056,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1541,542,1.0,1.42003125,9.6197625,229.497498186831791,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,464,47,1.0,0.2602125,1.75010625,127.638334608018766,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,2376,542,1.0,0.51991875,3.42984375,76.07999254960724,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,530,542,1.0,0.03999375,0.4201875,12.575205380100369,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,532,542,1.0,0.02986875,0.330075,6.28760269005019,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,684,543,1.0,4.479288,45.520656000000002,1808.017788420672787,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1158,543,1.0,1.686592,16.991548000000002,665.276479572493258,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,684,543,1.0,4.51972,45.809455999999997,1808.017788420672787,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1157,543,1.0,1.679372,16.935231999999999,665.276479572493258,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1223,543,1.0,7.08282,72.148015999999998,2867.87508258387561,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,533,543,1.0,0.030324,0.359556,12.78530013757608,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,545,544,1.0,0.51991875,2.39000625,50.929581789406512,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,487,47,1.0,0.5497875,3.66980625,82.996355508662461,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1309,544,1.0,0.51991875,2.48011875,57.217184479456698,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,1294,545,1.0,1.289925,6.2501625,127.638334608018766,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,566,546,1.0,2.39000625,15.869925,369.082277905945944,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,2177,546,1.0,1.800225,11.93990625,273.510717017183083,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1013,547,1.0,1.2800025,5.90999976,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1700,547,1.0,0.32998266,1.35001566,1964.875840640683464,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1827,547,1.0,3.34999476,10.020018329999999,785.950336256273204,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1013,547,1.0,1.30000626,5.9900148,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2474,547,1.0,0.56998809,1.54001169,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,743,548,1.0,0.78975,5.2599375,120.721971648963574,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2312,47,1.0,0.27995625,1.24993125,98.715362233787914,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,861,548,1.0,0.548775,2.5747875,69.792389859557062,0.0,0.9263264318998,1.0,1,\"ol\",true,100.0,null],[null,null,1406,548,1.0,1.08995625,6.5701125,152.788745368219509,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,861,548,1.0,0.556875,2.5201125,89.283958198712639,0.0,0.90579842232861,1.0,1,\"ol\",true,100.0,null],[null,null,1406,548,1.0,1.10008125,6.58985625,152.788745368219509,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2316,549,1.0,0.0799875,0.34981875,6.28760269005019,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,1339,550,1.0,1.2879,10.2009375,218.808573613746461,0.0,1.43952667117947,1.0,1,\"ol\",true,100.0,null],[null,null,1963,550,1.0,1.88679375,14.598224999999999,331.356661765644787,0.0,1.44209267237587,1.0,1,\"ol\",true,100.0,null],[null,null,1618,551,1.0,0.49699818,1.74798729,2109.234065667345931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1925,551,1.0,1.78001712,4.36998807,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1173,552,1.0,1.29802176,3.15702198,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,487,47,1.0,0.5497875,3.67993125,82.996355508662461,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1266,552,1.0,0.45000522,1.04999895,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,591,553,1.0,0.05054,0.739328,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,1566,553,1.0,2.724828,27.563071999999998,1088.51400136811526,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,2024,553,1.0,2.280076,21.789960000000001,900.922787280576472,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,2089,553,1.0,1.370356,13.489848,534.778243685509778,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,590,553,1.0,0.05054,0.730664,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,1566,553,1.0,2.706056,27.369575999999999,1082.341787508595644,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,2089,553,1.0,1.40068,13.769983999999999,547.563543823085865,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,588,553,1.0,0.05054,0.789868,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2089,553,1.0,1.40068,13.769983999999999,547.563543823085865,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,452,50,1.0,0.64000125,2.70999351,649.612012619980988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,589,553,1.0,0.05054,0.789868,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,614,554,1.0,3.23219484,5.91654861,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1694,554,1.0,2.75000103,6.97000059,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2317,555,1.0,0.43993125,3.05015625,63.504787169506884,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,626,557,1.0,0.24000543,0.74998224,537.333393154799069,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1892,558,1.0,0.27001107,1.15001775,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2307,559,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2483,559,1.0,0.32998266,0.72001629,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2439,558,1.0,0.18598734,0.78701301,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1565,558,1.0,0.29001483,1.15001775,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2012,50,1.0,2.35000521,5.97001104,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,754,562,1.0,0.51991875,3.38023125,76.07999254960724,0.0,1.25220858384239,1.0,1,\"ol\",true,100.0,null],[null,null,946,560,1.0,4.82000625,32.519981250000001,763.9437268410976,0.0,0.96225044864938,1.0,1,\"ol\",true,100.0,null],[null,null,1293,562,1.0,1.07983125,11.819925,407.436654315252042,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1466,561,1.0,1.12995,3.9497625,89.283958198712639,0.0,0.73644234336632,1.0,1,\"ol\",true,100.0,null],[null,null,1747,560,1.0,0.30020625,1.310175,101.85916357881301,0.0,0.66972631225997,1.0,1,\"ol\",true,100.0,null],[null,null,1801,560,1.0,0.010125,8.00026875,0.0,0.0,0.73644234336632,1.0,1,\"ol\",true,100.0,null],[null,null,1828,562,1.0,0.9001125,8.280225,254.647908947032533,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,2001,562,1.0,5.9200875,39.820106250000002,955.086848618623208,0.0,0.96225044864938,1.0,1,\"ol\",true,100.0,null],[null,null,2463,562,1.0,0.11998125,0.78975,89.283958198712639,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,754,560,1.0,0.51991875,3.37010625,76.07999254960724,0.0,1.19062455512883,1.0,1,\"ol\",true,100.0,null],[null,null,452,50,1.0,0.64000125,2.70999351,649.612012619980988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1538,560,1.0,2.40975,11.390118749999999,235.785100876881984,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1801,561,1.0,0.010125,0.1002375,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2142,563,1.0,0.667128,9.296472,372.316757454586138,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2142,563,1.0,0.667128,9.290696,372.316757454586138,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,819,564,1.0,1.6372125,9.7351875,229.497498186831791,0.0,1.05206049052332,1.0,1,\"ol\",true,100.0,null],[null,null,881,564,1.0,10.100193750000001,36.220162500000001,719.301747741741224,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1452,564,1.0,8.1,27.0702,541.362591613320888,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,734,565,1.0,0.70001253,2.22998265,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,831,565,1.0,0.11315619,0.20710242,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,735,565,1.0,0.72001629,2.26999017,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,224,6,1.0,3.12001875,20.790168749999999,477.229044174809019,0.0,1.14443653359366,1.0,1,\"ol\",true,100.0,null],[null,null,1906,51,1.0,4.06000917,9.760009139999999,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,830,565,1.0,0.0500094,0.17999415,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1550,566,1.0,2.7702,19.099799999999998,445.791030724558254,0.0,1.05462649171972,1.0,1,\"ol\",true,100.0,null],[null,null,2021,566,1.0,0.49005,3.229875,69.792389859557062,0.0,1.02383447736294,1.0,1,\"ol\",true,100.0,null],[null,null,2392,566,1.0,2.86993125,12.979743750000001,286.714682666288525,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1018,567,1.0,18.4941,38.5749,687.549354156987761,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2320,568,1.0,0.68000877,2.84998014,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,951,570,1.0,1.43015625,9.49978125,219.437333882751489,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1125,570,1.0,0.2399625,1.56988125,38.354376409306141,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2252,570,1.0,0.8758125,5.842125,133.925937298068988,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2252,570,1.0,0.87024375,5.81985,181.711717742450361,0.0,0.94428844027459,1.0,1,\"ol\",true,100.0,null],[null,null,2478,51,1.0,1.44999477,3.50998515,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2321,571,1.0,0.01730484,0.03163293,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,827,573,1.0,6.8202,34.1101125,763.9437268410976,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1709,573,1.0,2.31001875,12.393000000000001,267.223114327132919,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2274,573,1.0,5.37991875,23.039943749999999,470.941441484758968,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,2395,573,1.0,4.9602375,23.159925000000001,512.439619239090234,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,2444,573,1.0,5.9099625,26.879850000000001,579.0882077536221,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1396,574,1.0,1.172528,9.065431999999999,280.174421980330919,0.0,2.1225219106787,1.0,1,\"ol\",true,100.0,null],[null,null,1670,574,1.0,2.594868,27.828768,929.359058276219912,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,2178,574,1.0,5.531964,42.281764000000003,1304.982358869834343,0.0,1.98578105744958,1.0,1,\"ol\",true,100.0,null],[null,null,680,575,1.0,5.76001125,12.750015599999999,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1204,52,1.0,0.75998412,3.23001189,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1173,575,1.0,3.0200121,7.51998492,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,907,577,1.0,0.1002375,0.81,1018.591635788130134,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1744,577,1.0,0.2298375,0.5599125,630.017789543028584,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,2051,576,1.0,0.159975,0.479925,687.863734291490346,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,882,579,1.0,1.11188,16.141031999999999,687.760972917885624,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,976,579,1.0,1.27072,18.370567999999999,725.676000912076802,0.0,3.3425541900452,1.0,1,\"ol\",true,100.0,null],[null,null,1970,579,1.0,0.450528,6.450348,254.603821705178859,0.0,3.3425541900452,1.0,1,\"ol\",true,100.0,null],[null,null,882,578,1.0,1.113324,16.161248,641.46936897148953,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,976,578,1.0,1.27072,18.36046,725.676000912076802,0.0,3.3425541900452,1.0,1,\"ol\",true,100.0,null],[null,null,1969,578,1.0,0.450528,6.450348,254.603821705178859,0.0,3.3425541900452,1.0,1,\"ol\",true,100.0,null],[null,null,1880,52,1.0,0.9200142,1.6900002,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,803,581,1.0,0.010125,0.1002375,18.86280807015056,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2029,580,1.0,0.0901125,0.31995,490.433009823914574,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,1022,583,1.0,0.3898125,2.62996875,57.217184479456698,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1589,583,1.0,0.27995625,1.8700875,98.715362233787914,0.0,1.11621052043328,1.0,1,\"ol\",true,100.0,null],[null,null,1721,583,1.0,0.2602125,0.50979375,942.511643238522993,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2169,583,1.0,0.84999375,4.19985,95.571560888762832,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,2252,583,1.0,1.289925,8.59005,197.430724467575828,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1022,583,1.0,0.37006875,2.4998625,57.217184479456698,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1589,583,1.0,0.26983125,1.84021875,38.354376409306141,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1722,583,1.0,0.2500875,0.50979375,935.595280279467488,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2330,52,1.0,0.09001692,0.89000856,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,824,584,1.0,0.2602125,0.59990625,452.078633414608419,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2505,585,1.0,0.26000919,0.66000501,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,908,586,1.0,0.03000564,0.23000355,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1174,587,1.0,0.31995,2.11005,50.929581789406512,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1023,592,1.0,0.04937436,0.09033444,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2323,593,1.0,0.010125,0.1002375,18.86280807015056,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,957,594,1.0,0.25000731,0.68000877,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,613,595,1.0,0.09,0.2799,5.65884242104517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,733,595,1.0,4.4901,13.59,280.112699841735832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1716,595,1.0,3.930075,14.339924999999999,305.577490736439074,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2479,53,1.0,0.48001086,1.20998934,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1470,596,1.0,0.22000167,0.61999749,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1618,596,1.0,0.64000125,2.048004,2029.035051763644333,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2149,596,1.0,1.14001587,2.47998996,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2421,596,1.0,0.11998287,0.32998266,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1287,597,1.0,0.77998788,3.26001753,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1732,597,1.0,4.48000875,14.32999512,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,966,598,1.0,0.05100975,0.15699825,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,966,599,1.0,0.02999025,0.0999945,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1506,600,1.0,2.62001628,6.65001981,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,626,601,1.0,1.24999686,5.19998535,561.39309732590948,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1204,53,1.0,1.3300119,3.50998515,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1941,601,1.0,0.4600071,1.6399908,2389.930614330300159,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2418,601,1.0,1.12001211,4.65000102,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2374,602,1.0,0.62420625,4.16491875,92.427759543737722,0.0,1.34715062810913,1.0,1,\"ol\",true,100.0,null],[null,null,1783,603,1.0,0.05591025,0.1023435,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,942,604,1.0,1.97994375,13.7001375,305.577490736439017,0.0,1.12390852402247,1.0,1,\"ol\",true,100.0,null],[null,null,1335,604,1.0,0.35994375,3.4900875,140.213539988119123,0.0,2.21959103488456,1.0,1,\"ol\",true,100.0,null],[null,null,1349,604,1.0,3.549825,15.499856250000001,321.296497461564513,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2092,604,1.0,3.86724375,26.093137500000001,1440.489776290497502,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,696,605,1.0,3.750068,49.279387999999997,2603.79250388014907,0.0,3.46410161513775,1.0,1,\"ol\",true,100.0,null],[null,null,1507,605,1.0,4.330556,48.599263999999998,1483.315252168093821,0.0,2.36865544649112,1.0,1,\"ol\",true,100.0,null],[null,null,2329,53,1.0,0.1000188,0.8199954,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1776,605,1.0,1.880088,19.020368000000001,751.246601187228976,0.0,2.62390503918548,1.0,1,\"ol\",true,100.0,null],[null,null,696,605,1.0,3.750068,49.279387999999997,2597.399853811360572,0.0,3.46410161513775,1.0,1,\"ol\",true,100.0,null],[null,null,1336,605,1.0,0.369664,3.900244,152.762293023107304,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1776,605,1.0,1.890196,19.140219999999999,757.639251256017019,0.0,2.62390503918548,1.0,1,\"ol\",true,100.0,null],[null,null,2171,606,1.0,1.39978125,9.330187499999999,216.293532537726406,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,946,607,1.0,1.0702125,6.4101375,146.501142678169344,0.0,0.95968444745298,1.0,1,\"ol\",true,100.0,null],[null,null,2283,607,1.0,0.30121875,2.03715,50.929581789406512,0.0,1.29069860178836,1.0,1,\"ol\",true,100.0,null],[null,null,948,609,1.0,0.6399,4.26009375,95.571560888762832,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,1848,611,1.0,0.37006875,0.70014375,1165.092778466299478,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,661,615,1.0,2.97016875,19.839937500000001,521.871023274165509,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,1316,54,1.0,0.92998125,5.9200875,477.229044174809019,0.0,1.19832255871802,1.0,1,\"ol\",true,100.0,null],[null,null,2344,615,1.0,1.929825,12.9002625,293.002285356338689,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,1639,616,1.0,1.59975,10.639856249999999,235.785100876881984,0.0,1.35484863169832,1.0,1,\"ol\",true,100.0,null],[null,null,1669,616,1.0,2.334825,15.544912500000001,343.931867145745173,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,1683,617,1.0,0.0698625,0.69001875,1273.239544735162781,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1683,618,1.0,0.0799875,0.66976875,1145.601210127143986,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2488,619,1.0,1.35001566,3.44001168,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,811,620,1.0,0.28299375,0.5184,458.366236104658583,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,625,621,1.0,0.83678427,1.53175617,2237.552487913268124,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1433,621,1.0,0.06001128,0.14998851,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2328,621,1.0,0.07001316,0.24000543,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1496,54,1.0,0.54016875,3.61006875,82.996355508662461,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2330,621,1.0,1.23999498,5.05999872,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2329,621,1.0,1.24999686,5.08000248,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1799,622,1.0,0.147825,1.2848625,1600.823644886777402,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,1134,623,1.0,2.73999915,9.259994519999999,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2151,624,1.0,0.31995,2.1799125,50.929581789406512,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1959,626,1.0,0.18999603,0.5100165,1860.617122565871568,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2319,626,1.0,0.12998475,0.56998809,553.373195935539343,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1508,628,1.0,0.629775,4.26009375,194.286923122550775,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1805,628,1.0,1.0702125,7.2100125,305.577490736439017,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1206,629,1.0,5.41998702,12.070006830000001,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1059,6,1.0,0.330075,2.21180625,50.929581789406512,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2022,54,1.0,0.650025,4.35020625,95.571560888762832,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1173,631,1.0,0.94998015,2.40001461,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1343,631,1.0,1.24999686,3.17000061,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,974,632,1.0,1.43999289,3.27001941,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1699,632,1.0,0.59999373,1.43999289,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2278,632,1.0,0.03000564,0.07001316,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2331,632,1.0,1.14001587,3.59000019,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2220,633,1.0,0.87024375,4.05,82.996355508662461,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,2332,634,1.0,0.01000188,0.04000752,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1057,635,1.0,3.63000771,9.909997649999999,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,879,638,1.0,0.79098201,3.15900648,745.850829304422518,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2023,54,1.0,0.650025,4.35020625,101.85916357881301,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1613,638,1.0,2.02700799,6.35500404,769.910533475533043,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1698,638,1.0,0.33998454,0.74998224,1708.238996148838851,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1698,638,1.0,0.33998454,0.74998224,1708.238996148838851,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2262,641,1.0,0.3078,2.05891875,44.64197909935632,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2448,641,1.0,1.0398375,6.93005625,159.076348058269701,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2414,642,1.0,0.0500094,0.14998851,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2499,643,1.0,0.02000376,0.04000752,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2333,644,1.0,0.02000376,0.07001316,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,816,645,1.0,0.38999394,1.02999519,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,816,645,1.0,0.58999185,1.57997952,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2023,54,1.0,0.650025,4.31983125,101.85916357881301,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,907,646,1.0,0.180225,0.37006875,260.935511637082754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,649,647,1.0,0.010125,0.0496125,69.792389859557062,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1140,648,1.0,0.49005,2.9899125,378.513681941021162,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1323,648,1.0,0.67381875,4.56384375,569.656803718546826,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1088,649,1.0,2.8400625,15.6400875,356.507072525845558,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2231,649,1.0,1.929825,12.850143750000001,296.146086701363799,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,416,650,1.0,0.41999958,1.83998871,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,565,650,1.0,0.55998621,1.77001524,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,734,650,1.0,1.39998537,3.94998849,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,802,650,1.0,0.07600635,0.46901673,1676.159390587358303,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,333,55,1.0,0.2500875,0.4698,439.503428034507976,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1133,650,1.0,0.23000355,0.93001608,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2334,651,1.0,0.02000376,0.07001316,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,755,652,1.0,3.23001189,7.13999286,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2177,653,1.0,2.64920625,12.359081249999999,273.510717017183083,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,2392,653,1.0,1.140075,5.2498125,114.434368958913396,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2177,653,1.0,2.0098125,13.359937499999999,337.644264455694952,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,575,654,1.0,5.61998493,17.449986330000002,449.114477860727618,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,600,654,1.0,0.20999979,0.53998245,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1343,655,1.0,1.91000187,4.83999705,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1352,654,1.0,2.47998996,5.55001146,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,518,55,1.0,0.09315,0.8049375,1044.370806817335961,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,2028,654,1.0,1.12001211,2.83997826,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2116,655,1.0,2.21001858,5.52000582,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2451,654,1.0,0.72997848,1.59998328,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2495,655,1.0,0.49001274,1.49000229,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1174,656,1.0,2.6902125,12.21024375,267.223114327132919,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,2080,656,1.0,1.7202375,8.88013125,197.430724467575828,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1174,656,1.0,2.739825,12.439068750000001,289.858484011313578,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1755,657,1.0,0.0500094,0.12998475,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,453,658,1.0,0.63585,4.17706875,1502.108282652989601,0.0,0.96225044864938,1.0,1,\"ol\",true,100.0,null],[null,null,2112,658,1.0,0.0799875,0.330075,458.366236104658583,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1781,55,1.0,0.1002375,0.86619375,1075.808820267586952,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,2335,659,1.0,0.53004375,3.53008125,82.996355508662461,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,971,661,1.0,2.73020625,15.00980625,401.149051625201821,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,972,661,1.0,2.73020625,15.000187499999999,401.149051625201821,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2344,661,1.0,0.95023125,6.34989375,216.293532537726406,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,867,662,1.0,0.850516,11.130352,579.306357957757541,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2161,662,1.0,1.6606,16.88036,668.362586502252952,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2259,662,1.0,3.48004,35.300024,1394.259023623598296,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,867,662,1.0,0.850516,11.130352,579.306357957757541,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,2161,662,1.0,1.6606,16.88036,668.362586502252952,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2209,662,1.0,2.20932,22.419543999999998,884.830944003972036,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1807,55,1.0,0.38019375,1.6999875,964.518252653698482,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1416,663,1.0,2.2599,15.019931250000001,343.931867145745173,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2171,663,1.0,2.610225,17.460056250000001,401.149051625201821,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2092,664,1.0,4.1117625,18.65885625,411.837976198287208,0.0,0.84421439361505,1.0,1,\"ol\",true,100.0,null],[null,null,2163,664,1.0,5.60975625,25.280100000000001,560.225399683471551,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,970,665,1.0,0.1701,1.10008125,25.150410760200749,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2320,666,1.0,0.8199954,2.21001858,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,839,667,1.0,0.03865806,0.07076727,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,905,667,1.0,0.01599507,0.05501034,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1186,667,1.0,1.11001023,3.26001753,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1295,667,1.0,0.02000376,0.0500094,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,538,56,1.0,0.0901125,0.53004375,942.511643238522993,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,1296,667,1.0,0.02000376,0.0500094,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2402,667,1.0,0.45000522,1.78001712,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,792,668,1.0,0.78975,5.2700625,120.721971648963574,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,923,668,1.0,0.0901125,0.83986875,38.354376409306141,0.0,2.09898897865384,1.0,1,\"ol\",true,100.0,null],[null,null,1632,668,1.0,1.03021875,6.36001875,687.863734291490346,0.0,0.96994845223857,1.0,1,\"ol\",true,100.0,null],[null,null,1641,668,1.0,0.13010625,0.83986875,18.86280807015056,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,792,668,1.0,0.72495,4.83823125,140.213539988119123,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1641,668,1.0,0.0799875,0.54016875,28.922972374230849,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2101,669,1.0,0.07000425,0.16999875,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2101,669,1.0,0.0100035,0.16999875,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,770,57,1.0,0.06024375,0.2399625,432.587065075452813,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,964,670,1.0,1.92195,6.61995,134.397507499822723,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1228,671,1.0,1.70505,18.413831250000001,171.651553438370087,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2152,672,1.0,0.18984375,0.70014375,1075.808820267586952,0.0,0.80315837447268,1.0,1,\"ol\",true,100.0,null],[null,null,2248,673,1.0,0.45714375,3.04914375,69.792389859557062,0.0,1.33945262451993,1.0,1,\"ol\",true,100.0,null],[null,null,1209,677,1.0,1.19424375,8.318193750000001,127.638334608018766,0.0,0.81855438165107,1.0,1,\"ol\",true,100.0,null],[null,null,1025,678,1.0,0.02025,0.500175,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2072,678,1.0,0.02986875,0.59990625,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2084,678,1.0,0.02025,0.500175,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,1355,679,1.0,2.38001085,6.47998785,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1856,681,1.0,4.38753105,8.03135088,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1487,56,1.0,0.159975,1.12995,1744.180986219921579,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,1856,681,1.0,3.4300098,7.58999808,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2506,682,1.0,0.49005,3.26025,76.07999254960724,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1434,683,1.0,5.96008125,27.300037499999998,604.867378782827927,0.0,1.09568251086209,1.0,1,\"ol\",true,100.0,null],[null,null,1060,684,1.0,1.394904,14.155531999999999,556.821864612365175,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1499,684,1.0,2.90966,30.090071999999999,1190.575966259455299,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1061,684,1.0,1.390572,14.139647999999999,560.128407751393411,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1629,691,1.0,2.12979375,14.720231249999999,343.931867145745173,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,2066,691,1.0,1.42003125,9.810112500000001,229.497498186831791,0.0,1.32149061614514,1.0,1,\"ol\",true,100.0,null],[null,null,2376,693,1.0,5.21994375,34.699893750000001,802.298103250403642,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2485,693,1.0,0.51485625,3.4992,398.005250280176767,0.0,1.15213453718285,1.0,1,\"ol\",true,100.0,null],[null,null,1265,7,1.0,2.65998411,5.45999454,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,263,58,1.0,1.86999435,4.29001272,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1104,694,1.0,1.409344,19.069464,980.500258826524259,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1158,694,1.0,1.468548,14.9093,585.699008026545584,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1298,694,1.0,1.976836,25.987667999999999,1368.688423348446122,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1581,694,1.0,3.396288,36.664603999999997,1257.368137667826886,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1616,694,1.0,2.918324,38.374300000000012,2027.351816642882795,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,1104,694,1.0,1.409344,19.079571999999999,980.500258826524259,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1157,694,1.0,1.468548,14.9093,585.699008026545584,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2163,695,1.0,2.64414375,17.552193750000001,477.857804443814189,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,912,696,1.0,0.030324,0.434644,25.57060027515216,0.0,3.30608996251744,1.0,1,\"ol\",true,100.0,null],[null,null,1122,696,1.0,1.006468,13.150508,686.438355662274375,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1342,58,1.0,1.43999289,6.11999955,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,911,696,1.0,0.027436,0.40432,23.807110601003739,0.0,3.30608996251744,1.0,1,\"ol\",true,100.0,null],[null,null,2160,696,1.0,1.796336,23.746580000000002,1245.905454785862276,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,777,697,1.0,2.57985,17.12998125,394.861448935151657,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2337,697,1.0,2.56010625,15.230024999999999,356.507072525845558,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,2338,699,1.0,0.0010125,0.1002375,41.49817775433123,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,1124,700,1.0,0.1701,0.74975625,18.86280807015056,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2151,700,1.0,0.330075,2.2001625,50.929581789406512,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1123,700,1.0,0.1701,0.75988125,18.86280807015056,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2062,701,1.0,0.38800944,0.81900315,1499.721559999215288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,805,703,1.0,3.1397625,20.929893750000002,477.229044174809019,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,2000,59,1.0,8.376075,24.0381,464.025078525703805,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2057,703,1.0,0.61003125,4.10011875,95.571560888762832,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2057,703,1.0,0.62015625,4.10011875,95.571560888762832,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2339,706,1.0,0.500175,2.89018125,63.504787169506884,0.0,1.10594651564768,1.0,1,\"ol\",true,100.0,null],[null,null,1953,707,1.0,2.24454888,4.10862942,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2068,707,1.0,2.38001085,5.92000164,328.815957005175562,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1635,708,1.0,0.95023125,6.33015,140.213539988119123,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1703,708,1.0,0.7401375,4.9399875,114.434368958913396,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2003,710,1.0,0.040432,0.560272,19.17795020636412,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2003,709,1.0,0.040432,0.560272,19.17795020636412,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2003,712,1.0,0.040432,0.560272,19.17795020636412,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2287,59,1.0,1.370025,4.6701,94.785610552506569,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2003,711,1.0,0.040432,0.560272,19.17795020636412,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,1140,713,1.0,0.3402,1.96981875,503.008215204014903,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1140,713,1.0,0.31995,1.929825,572.800605063571993,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1464,714,1.0,0.62999937,1.67999832,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2340,714,1.0,0.11998287,0.24000543,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,904,715,1.0,0.4201875,2.89018125,114.434368958913396,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1693,715,1.0,0.86518125,8.421975,362.794675215895722,0.0,2.22215703608096,1.0,1,\"ol\",true,100.0,null],[null,null,1832,715,1.0,0.8899875,8.8300125,343.931867145745173,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,904,715,1.0,0.4201875,2.89018125,140.213539988119123,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1566,716,1.0,0.268584,4.900936,210.075707432931097,0.0,3.41852133072805,1.0,1,\"ol\",true,100.0,null],[null,null,1324,60,1.0,0.36905625,2.5909875,586.63333098168232,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,1865,717,1.0,1.06500177,2.37699441,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2233,717,1.0,2.92900293,7.42500675,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1198,718,1.0,1.91008125,12.789899999999999,293.002285356338689,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1839,718,1.0,2.62996875,11.93990625,260.935511637082754,0.0,0.93402443548899,1.0,1,\"ol\",true,100.0,null],[null,null,1653,719,1.0,0.02025,0.500175,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2088,719,1.0,0.02986875,0.53004375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2073,719,1.0,0.03999375,0.650025,12.575205380100369,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,730,720,1.0,0.90001044,2.90999142,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1727,720,1.0,3.25001565,10.28998971,344.855759785915836,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1212,723,1.0,14.540006249999999,41.00979375,853.227685039810126,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1324,60,1.0,0.38221875,2.65021875,571.543084525561881,0.0,1.0751545012909,1.0,1,\"ol\",true,100.0,null],[null,null,1236,723,1.0,6.20004375,31.4998875,674.659768642384961,0.0,1.06232449530891,1.0,1,\"ol\",true,100.0,null],[null,null,1330,723,1.0,4.59016875,21.710025000000002,541.362591613320888,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,1353,723,1.0,10.429762500000001,34.480181250000001,680.947371332435182,0.0,0.66202830867077,1.0,1,\"ol\",true,100.0,null],[null,null,1434,723,1.0,8.44981875,38.120118750000003,840.023719390704855,0.0,0.84678039481145,1.0,1,\"ol\",true,100.0,null],[null,null,1904,723,1.0,4.1299875,17.79975,365.938476560920833,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2100,723,1.0,8.409825,39.829725000000003,827.448514010604526,0.0,0.75183835054471,1.0,1,\"ol\",true,100.0,null],[null,null,1297,723,1.0,11.84979375,56.100093749999999,1165.092778466299478,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,1213,724,1.0,2.740712,30.810628000000001,935.751708345007955,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1507,724,1.0,2.639632,29.649652,904.008894210336393,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1734,724,1.0,6.690052,73.669992000000008,2552.871739539113605,0.0,1.91892997364868,1.0,1,\"ol\",true,100.0,null],[null,null,374,61,1.0,2.580428,28.100239999999999,928.918185857682715,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2120,724,1.0,1.520532,19.989291999999999,1050.378537164655427,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2161,724,1.0,4.170272,45.849888000000007,1674.213009394660503,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2120,724,1.0,1.520532,19.97052,1050.378537164655427,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1269,725,1.0,1.68024375,10.8702,254.647908947032533,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,1780,725,1.0,0.61003125,3.890025,89.283958198712639,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1854,726,1.0,1.119825,7.3699875,187.999320432500554,0.0,0.97764645582777,1.0,1,\"ol\",true,100.0,null],[null,null,2162,726,1.0,0.22021875,1.47976875,57.217184479456698,0.0,1.28300059819917,1.0,1,\"ol\",true,100.0,null],[null,null,1780,725,1.0,0.5801625,3.8799,89.283958198712639,0.0,1.26503858982438,1.0,1,\"ol\",true,100.0,null],[null,null,2341,727,1.0,0.0901125,0.59990625,12.575205380100369,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1342,728,1.0,2.81001231,6.15000519,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,752,62,1.0,0.87024375,4.4398125,98.715362233787914,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1999,728,1.0,1.70000208,9.58001499,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2342,729,1.0,0.05011875,0.2298375,6.28760269005019,0.0,0.67229231345636,1.0,1,\"ol\",true,100.0,null],[null,null,1459,730,1.0,1.23999498,4.03000353,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1459,730,1.0,0.99998955,3.05997993,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2062,731,1.0,0.60301017,2.45498526,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,959,732,1.0,2.5099956,6.15500613,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1526,735,1.0,1.13199849,3.46898538,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1770,734,1.0,1.65999456,6.09999579,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2413,734,1.0,3.34999476,9.150013530000001,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2489,734,1.0,2.92201749,7.43600088,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1824,62,1.0,4.63978125,21.859874999999999,484.145407133864239,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1031,736,1.0,2.86993125,13.2100875,299.289888046388853,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,2234,736,1.0,0.87024375,6.0699375,133.925937298068988,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2265,737,1.0,0.370008,0.83999025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2480,737,1.0,1.5200055,3.960009,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2343,740,1.0,0.00658125,0.05011875,6.28760269005019,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,906,741,1.0,0.0698625,0.1701,197.430724467575828,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1130,742,1.0,0.30001671,0.61999749,1740.318601710319399,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1332,742,1.0,0.24679242,0.45175158,457.134379251097812,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1555,742,1.0,0.5100165,1.94000751,5477.592649622803037,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1821,742,1.0,0.70001253,1.57997952,537.333393154799069,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,214,64,1.0,2.46999375,16.429837500000001,378.513681941021162,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,1997,742,1.0,0.55998621,1.43999289,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1130,742,1.0,0.28001295,0.67000689,1555.860869731806133,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1821,742,1.0,0.64000125,1.6900002,633.572209839240827,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1997,742,1.0,0.53998245,1.34001378,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1406,743,1.0,0.9558,7.0439625,2533.903884090225347,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,1827,744,1.0,3.4300098,10.319995349999999,585.452801497019891,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1927,744,1.0,1.92000375,5.24999475,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2344,745,1.0,0.010125,0.05011875,0.0,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,775,746,1.0,2.50400241,6.07899978,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1495,746,1.0,2.34000333,5.62998681,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1459,7,1.0,1.30000626,3.52998891,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,293,64,1.0,3.21013125,21.640162499999999,493.576811168939628,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,2345,747,1.0,1.08000459,1.98001503,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,771,748,1.0,1.25600625,6.1428375,137.06973864309407,0.0,0.88270441156103,1.0,1,\"ol\",true,100.0,null],[null,null,1233,748,1.0,1.7202375,10.820081249999999,251.504107602007451,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,2123,748,1.0,0.4100625,2.81019375,63.504787169506884,0.0,1.44979067596506,1.0,1,\"ol\",true,100.0,null],[null,null,2346,749,1.0,0.03000564,0.09001692,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,876,750,1.0,0.1701,0.3402,294.888566163353687,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2486,751,1.0,2.6800875,18.459900000000001,388.573846245101549,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2371,752,1.0,3.3199875,15.08979375,324.440298806589567,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,1736,753,1.0,0.10700424,0.28398195,649.612012619980988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2403,753,1.0,0.37999206,1.52000793,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,323,64,1.0,3.5002125,15.819806249999999,343.931867145745173,0.0,0.83908239122226,1.0,1,\"ol\",true,100.0,null],[null,null,2446,753,1.0,1.16601282,4.41698103,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2381,754,1.0,0.99984375,6.789825,146.501142678169344,0.0,1.25220858384239,1.0,1,\"ol\",true,100.0,null],[null,null,1342,755,1.0,0.74002005,1.64999268,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1594,756,1.0,0.91001232,2.31999957,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1998,756,1.0,0.5350212,1.36799523,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2424,757,1.0,0.48199536,1.95798708,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2423,757,1.0,0.48001086,1.95298614,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,743,758,1.0,2.53985625,16.91026875,388.573846245101549,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,776,758,1.0,1.81996875,9.94021875,222.581135227776599,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,1241,758,1.0,0.7198875,4.15985625,633.161590888053752,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,473,65,1.0,0.840408,11.049488,582.61290109678589,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1461,758,1.0,1.119825,7.109775,159.076348058269701,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,1621,758,1.0,0.7128,4.3000875,1473.814070547763549,0.0,0.71334833259874,1.0,1,\"ol\",true,100.0,null],[null,null,1635,758,1.0,1.34004375,8.920125,203.718327157626021,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1461,758,1.0,1.119825,7.07990625,165.363950748319922,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2297,758,1.0,0.1701,1.12995,25.150410760200749,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1860,759,1.0,0.069312,0.127072,439.329365072226381,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1860,760,1.0,0.069312,0.127072,439.329365072226381,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1859,761,1.0,0.0243,0.04455,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1859,762,1.0,0.0243,0.04455,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,770,769,1.0,0.010125,0.1002375,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1199,65,1.0,2.379712,31.239495999999999,1648.862845328776984,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,770,766,1.0,0.010125,0.1002375,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,770,767,1.0,0.010125,0.1002375,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,770,768,1.0,0.010125,0.1002375,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1421,770,1.0,0.159975,0.54016875,1483.245474582838824,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,2050,770,1.0,0.19996875,1.3699125,159.076348058269701,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,1421,770,1.0,0.10985625,0.91985625,1139.313607437093651,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,1574,770,1.0,1.11020625,7.4601,289.858484011313578,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,2348,770,1.0,0.62015625,3.9598875,203.718327157626021,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2347,770,1.0,0.62015625,3.9598875,203.718327157626021,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,965,771,1.0,1.40686875,6.980175,152.788745368219509,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1479,65,1.0,1.210072,20.650644,1145.827415777939223,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2348,772,1.0,0.27995625,0.5599125,1024.879238478180468,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2347,773,1.0,0.27995625,0.5599125,1024.879238478180468,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2007,777,1.0,2.48720625,16.5148875,382.286243555051328,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,783,779,1.0,0.1670625,0.76089375,12.575205380100369,0.0,0.81342237925827,1.0,1,\"ol\",true,100.0,null],[null,null,783,780,1.0,0.14985,0.68293125,12.575205380100369,0.0,0.81342237925827,1.0,1,\"ol\",true,100.0,null],[null,null,1366,782,1.0,0.010108,0.190608,6.39265006878804,0.0,2.63909846732205,1.0,1,\"ol\",true,100.0,null],[null,null,1366,781,1.0,0.010108,0.1805,6.39265006878804,0.0,2.63909846732205,1.0,1,\"ol\",true,100.0,null],[null,null,789,783,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1441,783,1.0,1.630125,7.51021875,165.363950748319922,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2230,783,1.0,0.4201875,4.02975,210.005929847676214,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,2039,65,1.0,1.679372,22.110527999999999,1165.005365984303126,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,788,783,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,787,783,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1048,791,1.0,0.16999227,0.55998621,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2512,790,1.0,0.20999979,0.38999394,352.875661176285973,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1049,790,1.0,0.24679242,0.45175158,545.353294545169092,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1258,790,1.0,0.07001316,0.13998663,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2402,791,1.0,0.93997827,3.30998724,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1115,792,1.0,1.02009375,6.86019375,152.788745368219509,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1511,792,1.0,0.5538375,5.8401,226.353696841806681,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,1683,792,1.0,0.010125,0.05011875,254.647908947032533,0.0,1.78337083149684,1.0,1,\"ol\",true,100.0,null],[null,null,473,65,1.0,0.8303,10.939743999999999,576.220251027997847,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1697,792,1.0,0.61003125,4.05,95.571560888762832,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,1876,792,1.0,2.0401875,13.91985,324.440298806589567,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1511,792,1.0,0.55485,5.85984375,225.724936572801653,0.0,0.91093042472141,1.0,1,\"ol\",true,100.0,null],[null,null,1683,792,1.0,0.010125,0.06024375,318.152696116539403,0.0,1.78337083149684,1.0,1,\"ol\",true,100.0,null],[null,null,2416,793,1.0,3.09998745,8.910008100000001,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,908,794,1.0,3.22001001,7.18000038,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1038,795,1.0,0.70014375,3.98975625,89.283958198712639,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,973,796,1.0,1.46999853,3.8400075,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1051,796,1.0,0.88000668,2.23998453,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1253,798,1.0,0.369664,6.320388,343.880486458942812,0.0,3.02956957043188,1.0,1,\"ol\",true,100.0,null],[null,null,1199,65,1.0,2.376824,31.238052,1648.642409119508784,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1253,797,1.0,0.379772,6.320388,346.96659338870262,0.0,3.02956957043188,1.0,1,\"ol\",true,100.0,null],[null,null,1253,800,1.0,0.379772,6.330496,350.052700318462314,0.0,1.51478478521594,1.0,1,\"ol\",true,100.0,null],[null,null,1253,799,1.0,0.379772,6.340604,350.052700318462314,0.0,2.4187937593418,1.0,1,\"ol\",true,100.0,null],[null,null,2252,801,1.0,0.0678375,0.12403125,6.28760269005019,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1189,802,1.0,0.31200309,1.96501221,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1181,803,1.0,0.0901125,0.35994375,496.720612513964625,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1707,803,1.0,0.159975,0.6399,890.953301180111339,0.0,0.73644234336632,1.0,1,\"ol\",true,100.0,null],[null,null,1335,804,1.0,5.53989375,36.780074999999996,846.940082349760019,0.0,1.30609460896675,1.0,1,\"ol\",true,100.0,null],[null,null,1349,804,1.0,7.47984375,26.460168750000001,521.871023274165509,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1414,804,1.0,10.39989375,37.200262500000001,738.164555811891887,0.0,0.71591433379514,1.0,1,\"ol\",true,100.0,null],[null,null,1479,65,1.0,1.210072,20.630427999999998,1145.827415777939223,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1767,804,1.0,8.060006250000001,36.639843749999997,805.441904595428809,0.0,0.84421439361505,1.0,1,\"ol\",true,100.0,null],[null,null,2363,804,1.0,4.27021875,28.419862500000001,655.796960572234411,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1103,805,1.0,5.01795,22.62988125,1142.457408782118819,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,2044,805,1.0,3.85003125,18.530268750000001,413.724257005302263,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,2289,805,1.0,2.5889625,17.809875000000002,420.011859695352427,0.0,1.01100447138094,1.0,1,\"ol\",true,100.0,null],[null,null,2237,806,1.0,2.8198125,17.020125,394.861448935151657,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,1335,807,1.0,1.50609375,9.85921875,316.895175578529404,0.0,1.13930453120086,1.0,1,\"ol\",true,100.0,null],[null,null,1491,807,1.0,1.32991875,9.09984375,203.718327157626021,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1335,807,1.0,1.51520625,9.888075000000001,296.774846970368742,0.0,1.13930453120086,1.0,1,\"ol\",true,100.0,null],[null,null,1495,808,1.0,1.95000939,5.52000582,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2038,65,1.0,1.68948,22.149515999999998,1165.005365984303126,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1965,809,1.0,1.47976875,10.39989375,229.497498186831791,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,1548,812,1.0,0.0718875,0.4161375,674.659768642384961,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1548,811,1.0,0.10985625,0.42980625,694.151336981540567,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,813,2096,1.0,0.0698625,0.14985,140.213539988119123,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,1686,814,1.0,3.01978125,20.199881250000001,464.653838794708747,0.0,0.88270441156103,1.0,1,\"ol\",true,100.0,null],[null,null,2282,814,1.0,0.45005625,3.09015,69.792389859557062,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1440,815,1.0,2.36975625,11.06004375,868.946691764935622,0.0,0.99047646180976,1.0,1,\"ol\",true,100.0,null],[null,null,1111,816,1.0,1.28801988,4.37300451,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1144,816,1.0,2.83001607,7.69001688,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1766,816,1.0,0.68500971,2.25998829,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1459,7,1.0,1.19800296,3.17901024,425.054773689617207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2039,65,1.0,2.629524,25.810056,951.843551621612278,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2010,817,1.0,1.49495625,10.01716875,228.239977648821764,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2010,817,1.0,1.50001875,9.98983125,229.497498186831791,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,980,818,1.0,0.2500875,1.119825,25.150410760200749,0.0,0.82625238524026,1.0,1,\"ol\",true,100.0,null],[null,null,980,818,1.0,0.2399625,1.11020625,25.150410760200749,0.0,0.82625238524026,1.0,1,\"ol\",true,100.0,null],[null,null,882,820,1.0,3.012184,36.862431999999998,999.457772823619734,0.0,1.90373654551211,1.0,1,\"ol\",true,100.0,null],[null,null,1197,820,1.0,2.067808,22.620259999999998,827.517529594148414,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1359,821,1.0,0.80999352,3.39000228,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1543,822,1.0,0.41999958,0.91001232,1852.597221175501318,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1943,822,1.0,1.6399908,4.53001815,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2487,822,1.0,0.59999373,1.5899814,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,202,66,1.0,0.11998287,0.4600071,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1543,822,1.0,0.44000334,0.9200142,1692.199193368099031,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2063,823,1.0,1.3800375,9.219825,302.433689391413964,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2063,823,1.0,1.39978125,9.219825,305.577490736439017,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2381,824,1.0,0.18984375,1.289925,38.354376409306141,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,2400,824,1.0,0.99680625,5.9119875,140.213539988119123,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,2350,826,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2351,825,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2343,827,1.0,1.93995,9.98983125,225.724936572801653,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1888,829,1.0,0.88000668,2.23998453,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,832,1.0,0.78998976,3.39000228,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,67,1.0,0.44305947,0.81102546,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1352,833,1.0,1.07000271,2.43002025,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1355,833,1.0,1.54001169,3.25001565,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1464,834,1.0,0.43000146,2.08999602,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1774,834,1.0,0.40852917,0.74779929,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1896,834,1.0,0.28001295,1.06000083,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2319,836,1.0,0.10998099,0.45000522,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2418,836,1.0,0.29001483,1.23999498,473.174182031838029,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1600,837,1.0,0.93001608,2.93999706,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1691,837,1.0,1.7400096,4.35998619,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1633,838,1.0,0.02986875,0.0698625,50.929581789406512,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1885,68,1.0,2.78000667,7.56999432,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2352,840,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2353,841,1.0,0.010125,0.1002375,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1183,842,1.0,0.10985625,0.4100625,630.017789543028584,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,851,850,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,851,847,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,851,848,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,851,849,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1803,851,1.0,1.9288125,12.8638125,296.146086701363799,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1750,852,1.0,0.30001671,2.01002067,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1858,852,1.0,2.16000918,5.96199366,6768.796773472396126,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1998,69,1.0,4.36998807,11.69001477,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1879,852,1.0,1.25999874,5.39998326,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2164,852,1.0,0.93001608,5.00998932,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2318,852,1.0,1.43999289,6.10999767,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2387,852,1.0,0.83999916,2.85398883,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1755,852,1.0,0.32998266,1.40998725,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2452,852,1.0,1.39998537,3.56999643,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1755,852,1.0,0.32998266,1.40998725,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1280,853,1.0,2.40975,16.250118749999999,356.507072525845558,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,1568,853,1.0,1.43015625,9.6602625,216.293532537726406,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,1751,853,1.0,0.30020625,2.0401875,44.64197909935632,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,2077,68,1.0,1.35001566,5.78001501,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2317,853,1.0,0.81,5.510025,120.721971648963574,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,1963,855,1.0,9.472950000000001,32.240025000000003,674.659768642384961,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2192,855,1.0,6.5660625,24.786000000000001,496.720612513964625,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,945,856,1.0,0.39999582,0.74002005,1892.696728127352117,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2440,856,1.0,2.99000646,5.4799983,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,945,856,1.0,0.39999582,0.74002005,1892.696728127352117,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1898,857,1.0,0.69001875,4.6099125,191.143121777525664,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2357,857,1.0,5.78998125,39.530025000000002,865.802890419910568,0.0,0.70821633020594,1.0,1,\"ol\",true,100.0,null],[null,null,2333,859,1.0,0.08001504,0.28001295,521.293590374058795,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2334,858,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,71,69,1.0,0.00678699,0.01242297,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2474,860,1.0,0.29001483,0.78998976,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1014,861,1.0,0.43993125,2.23104375,2648.33825304913853,0.0,0.80059237327628,1.0,1,\"ol\",true,100.0,null],[null,null,1459,862,1.0,0.13998663,0.59999373,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2333,862,1.0,0.07001316,0.24000543,481.194083422208109,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1459,862,1.0,0.14998851,0.59999373,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2355,863,1.0,0.13998663,0.36999018,850.109547379234414,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2273,864,1.0,0.03000564,0.08001504,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1045,865,1.0,0.10985625,0.2399625,279.798319707233304,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2342,866,1.0,1.39978125,6.5802375,133.925937298068988,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,871,867,1.0,1.74002,22.880179999999999,1209.533480256550774,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,880,70,1.0,0.3402,1.76023125,229.497498186831791,0.0,0.65176430388518,1.0,1,\"ol\",true,100.0,null],[null,null,2003,867,1.0,0.899612,11.800368000000001,623.83447223000519,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,871,867,1.0,1.74002,22.890288000000002,1209.533480256550774,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,2003,867,1.0,0.899612,11.800368000000001,623.83447223000519,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1143,869,1.0,0.8211375,5.54293125,513.068379508095177,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1312,869,1.0,2.20775625,9.82479375,217.551053075736434,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1965,869,1.0,3.26025,22.08009375,509.295817894065067,0.0,1.37794264246591,1.0,1,\"ol\",true,100.0,null],[null,null,1312,869,1.0,1.460025,9.68304375,224.467416034791626,0.0,1.37794264246591,1.0,1,\"ol\",true,100.0,null],[null,null,1734,870,1.0,5.130532,58.346263999999998,1934.548172540822179,0.0,2.57528606914846,1.0,1,\"ol\",true,100.0,null],[null,null,2011,870,1.0,2.040372,29.619327999999999,1171.398016053091169,0.0,3.58868772585762,1.0,1,\"ol\",true,100.0,null],[null,null,2160,870,1.0,2.929876,29.700192000000001,1184.183316190667256,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,286,72,1.0,2.79699075,6.723,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1029,870,1.0,1.780452,17.999459999999999,713.11113698376937,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2011,870,1.0,2.03604,28.774588000000001,1204.243011234105325,0.0,3.58868772585762,1.0,1,\"ol\",true,100.0,null],[null,null,1899,871,1.0,1.419452,18.640595999999999,986.672472686043648,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1172,872,1.0,1.13699943,2.97802008,392.975168128136602,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1806,875,1.0,0.04199202,0.26100144,930.308561282935784,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1489,876,1.0,5.72011875,25.94986875,553.93779699342133,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,2151,876,1.0,1.12995,6.2197875,137.06973864309407,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,2151,876,1.0,1.8802125,9.09984375,254.647908947032533,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,1267,878,1.0,0.69001065,2.94999894,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1278,878,1.0,0.54998433,2.22998265,866.149350159974802,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2105,73,1.0,0.020007,0.07000425,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1032,880,1.0,1.929825,9.40005,350.219469835795337,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1813,881,1.0,1.97994375,8.4999375,178.567916397425279,0.0,0.64150029909958,1.0,1,\"ol\",true,100.0,null],[null,null,2237,880,1.0,2.56010625,15.76006875,369.082277905945944,0.0,1.11621052043328,1.0,1,\"ol\",true,100.0,null],[null,null,2323,881,1.0,1.40990625,9.18995625,210.005929847676214,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,2178,882,1.0,3.709636,52.659792000000003,2039.696244361922027,0.0,2.65884992389959,1.0,1,\"ol\",true,100.0,null],[null,null,2178,882,1.0,3.709636,52.659792000000003,2039.696244361922027,0.0,3.33799616160423,1.0,1,\"ol\",true,100.0,null],[null,null,2178,882,1.0,7.829368,56.600468000000014,1853.868519948531684,0.0,1.81105663387904,1.0,1,\"ol\",true,100.0,null],[null,null,1329,883,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,896,890,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,896,892,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1626,10,1.0,2.189925,7.670025,261.72146197333899,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2503,72,1.0,0.16999875,0.4700025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,896,893,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,896,894,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,896,895,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,896,891,1.0,0.0010125,0.59990625,6.28760269005019,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1672,896,1.0,0.83025,5.72011875,133.925937298068988,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1980,896,1.0,1.34004375,9.130218749999999,210.005929847676214,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,1448,899,1.0,1.81998495,5.57001522,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1814,898,1.0,1.24999686,3.05001774,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2357,901,1.0,0.010125,0.0698625,6.28760269005019,0.0,1.30609460896675,1.0,1,\"ol\",true,100.0,null],[null,null,2358,901,1.0,0.19996875,1.34004375,32.066773719255949,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2252,74,1.0,0.31995,2.120175,50.929581789406512,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1121,902,1.0,1.64986875,10.96993125,254.647908947032533,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1121,902,1.0,1.64025,11.020049999999999,248.360306256982312,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1179,904,1.0,1.19019375,5.5798875,114.434368958913396,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1280,904,1.0,1.62,8.04988125,222.581135227776599,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1446,904,1.0,1.140075,8.0200125,496.720612513964625,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,1281,904,1.0,0.66825,6.619725,242.07270356693212,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,1832,904,1.0,2.80006875,13.6900125,394.861448935151657,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,2051,906,1.0,0.0698625,0.159975,197.430724467575828,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1237,908,1.0,3.04001586,7.71998283,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,908,1.0,4.76700714,12.98601234,336.835858395545699,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2252,75,1.0,0.309825,2.099925,44.64197909935632,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2299,908,1.0,7.18218333,13.1469156,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1733,909,1.0,4.6899,19.589849999999998,401.149051625201821,0.0,0.79289436968709,1.0,1,\"ol\",true,100.0,null],[null,null,1963,909,1.0,11.180025000000001,31.3399125,636.934152502083862,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2163,909,1.0,8.69990625,40.1000625,840.023719390704855,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,2360,910,1.0,0.14985,0.9801,86.140156853687557,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2382,913,1.0,1.1998125,2.909925,69.792389859557062,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1572,914,1.0,0.1701,1.140075,25.150410760200749,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1193,915,1.0,2.71999539,7.41000393,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1900,915,1.0,0.67000689,1.81998495,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1138,916,1.0,0.90001044,2.79000855,521.293590374058795,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1615,77,1.0,0.3402,2.23003125,50.929581789406512,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2103,916,1.0,1.38998349,3.22001001,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2441,917,1.0,0.04000752,0.1000188,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,931,918,1.0,4.68000666,11.860007039999999,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1240,918,1.0,2.35099746,6.45998409,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1634,918,1.0,2.83501701,7.20500508,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2302,918,1.0,1.2800025,3.25001565,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2304,918,1.0,0.33998454,2.13000354,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2300,918,1.0,1.2800025,3.22001001,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1963,919,1.0,5.850225,26.830237499999999,592.292173402727599,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,2159,919,1.0,5.72011875,28.899787499999999,636.934152502083862,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,2448,77,1.0,0.49005,2.3297625,50.929581789406512,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,1574,921,1.0,1.10008125,7.35024375,171.651553438370087,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,1093,922,1.0,5.951025,14.778,292.845095289087396,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1176,922,1.0,2.729925,6.79005,134.397507499822723,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1003,924,1.0,0.4768875,2.5039125,114.434368958913396,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1203,924,1.0,4.31983125,19.599975000000001,426.299462385402649,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1209,924,1.0,1.50710625,7.466175,165.363950748319922,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1640,924,1.0,1.25701875,8.351100000000001,191.143121777525664,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1795,924,1.0,2.120175,9.6602625,210.005929847676214,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1843,924,1.0,0.8818875,5.9281875,238.928902221907094,0.0,1.17266254675404,1.0,1,\"ol\",true,100.0,null],[null,null,1980,924,1.0,0.7158375,4.82304375,108.146766268863203,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1615,77,1.0,0.31995,2.249775,50.929581789406512,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1525,925,1.0,4.3902,20.260124999999999,528.15862596421573,0.0,0.65689630627797,1.0,1,\"ol\",true,100.0,null],[null,null,2380,925,1.0,0.62623125,2.853225,160.962628865284785,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,1415,926,1.0,1.5501375,10.30978125,242.07270356693212,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1907,926,1.0,0.3979125,2.65275,171.651553438370087,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2363,926,1.0,1.83009375,12.3201,279.798319707233304,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1908,926,1.0,0.6449625,4.2960375,95.571560888762832,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1060,927,1.0,2.359496,24.309740000000001,961.322308620160129,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1528,927,1.0,1.35014,19.587859999999999,776.596765253112494,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,2120,927,1.0,2.070696,27.2194,1438.787137895845944,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,1061,927,1.0,2.359496,24.319848,961.322308620160129,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2453,78,1.0,0.99984375,6.69009375,152.788745368219509,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1527,927,1.0,1.348696,19.587859999999999,776.596765253112494,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,2120,927,1.0,2.070696,27.2194,1438.787137895845944,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,1577,928,1.0,0.06001128,0.27001107,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1577,929,1.0,0.06001128,0.27001107,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1577,930,1.0,0.06001128,0.27001107,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2249,934,1.0,0.160284,2.316176,91.701463055718079,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2249,932,1.0,0.160284,2.3104,89.05622854449544,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2249,933,1.0,0.160284,2.3104,89.05622854449544,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2249,937,1.0,0.160284,2.3104,89.05622854449544,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2249,936,1.0,0.160284,2.319064,91.701463055718079,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2454,78,1.0,0.990225,6.59998125,152.788745368219509,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2249,935,1.0,0.160284,2.333504,92.362771683523746,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,1281,938,1.0,0.500175,3.51995625,171.651553438370087,0.0,0.96994845223857,1.0,1,\"ol\",true,100.0,null],[null,null,1685,939,1.0,0.52001838,3.56999643,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1694,939,1.0,0.67000689,2.84998014,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2416,939,1.0,2.62001628,8.550019799999999,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,960,942,1.0,2.62996875,17.479800000000001,407.436654315252042,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,2313,943,1.0,0.658125,2.9808,63.504787169506884,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2312,944,1.0,0.6611625,2.99295,63.504787169506884,0.0,0.80572437566908,1.0,1,\"ol\",true,100.0,null],[null,null,1342,945,1.0,7.33999077,18.09998946,417.03487229924707,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1569,945,1.0,1.24999686,4.6099935,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2091,79,1.0,0.659925,2.310075,45.27073936836134,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1789,945,1.0,4.41999747,13.570010999999999,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1999,945,1.0,1.56001545,6.41001438,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2001,946,1.0,1.0600875,6.7300875,152.788745368219509,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,956,948,1.0,3.29011875,21.89986875,503.008215204014903,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1178,948,1.0,1.89185625,19.147893750000002,684.091172677460236,0.0,0.80572437566908,1.0,1,\"ol\",true,100.0,null],[null,null,2327,948,1.0,0.6348375,4.23478125,95.571560888762832,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,1970,949,1.0,3.56668,39.288352000000003,1266.846894666374737,0.0,2.52514775629778,1.0,1,\"ol\",true,100.0,null],[null,null,2178,949,1.0,2.550104,28.579647999999999,872.266080075664718,0.0,2.52058972785681,1.0,1,\"ol\",true,100.0,null],[null,null,1577,950,1.0,0.31998078,0.78998976,1499.721559999215288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1577,950,1.0,0.31001859,0.77998788,1499.721559999215288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2269,79,1.0,0.63,1.689975,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1026,951,1.0,0.20300625,0.91985625,18.86280807015056,0.0,1.10594651564768,1.0,1,\"ol\",true,100.0,null],[null,null,2519,952,1.0,1.62,7.40998125,152.788745368219509,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,952,674,1.0,0.010125,0.1002375,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1145,953,1.0,1.72175625,11.52376875,260.935511637082754,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2229,953,1.0,2.0867625,13.943137500000001,315.008894771514292,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,1937,954,1.0,0.91985625,4.1502375,89.283958198712639,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,2434,954,1.0,0.94010625,6.33015,146.501142678169344,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1161,956,1.0,1.439775,9.560025,222.581135227776599,0.0,1.03153248095213,1.0,1,\"ol\",true,100.0,null],[null,null,1329,957,1.0,0.93997827,2.07999414,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1317,958,1.0,0.001,0.01,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,165,11,1.0,0.14023125,1.02009375,18.86280807015056,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,82,81,1.0,0.010125,0.1002375,76.07999254960724,0.0,0.66972631225997,1.0,1,\"ol\",true,100.0,null],[null,null,904,961,1.0,0.02025,0.18984375,0.0,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,904,962,1.0,0.02986875,0.19996875,0.0,0.0,0.89810041873942,1.0,1,\"ol\",true,100.0,null],[null,null,904,963,1.0,0.02986875,0.2298375,6.28760269005019,0.0,0.89810041873942,1.0,1,\"ol\",true,100.0,null],[null,null,1228,965,1.0,0.2500875,1.68024375,38.354376409306141,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2123,965,1.0,1.609875,8.21998125,181.711717742450361,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,2508,965,1.0,1.80478125,6.58276875,137.06973864309407,0.0,0.65433030508158,1.0,1,\"ol\",true,100.0,null],[null,null,1007,965,1.0,0.69001875,3.09015,69.792389859557062,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1228,965,1.0,0.2602125,1.76985,38.354376409306141,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1228,965,1.0,0.500175,2.46999375,57.217184479456698,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1117,966,1.0,0.1400085,0.43000875,204.347087426631049,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,82,80,1.0,0.010125,0.1002375,89.283958198712639,0.0,0.66972631225997,1.0,1,\"ol\",true,100.0,null],[null,null,1423,966,1.0,0.16999875,0.39999825,738.79331608089683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2248,968,1.0,0.180225,1.68024375,76.07999254960724,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2248,969,1.0,0.18225,1.698975,105.002964923838107,0.0,2.18879902052778,1.0,1,\"ol\",true,100.0,null],[null,null,1713,970,1.0,1.439775,9.57015,216.293532537726406,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1948,970,1.0,0.5497875,3.69005625,82.996355508662461,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2143,970,1.0,1.55925,10.442925000000001,235.785100876881984,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1948,970,1.0,0.54016875,3.69005625,82.996355508662461,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2143,970,1.0,1.5298875,10.18018125,235.785100876881984,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2143,970,1.0,1.5298875,10.210050000000001,273.510717017183083,0.0,1.18805855393243,1.0,1,\"ol\",true,100.0,null],[null,null,1413,973,1.0,0.78998976,2.05999038,850.109547379234414,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,475,82,1.0,1.03123125,5.52015,117.578170303938478,0.0,0.90323242113221,1.0,1,\"ol\",true,100.0,null],[null,null,1540,974,1.0,0.99844164,1.82760543,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1922,974,1.0,0.14998851,0.38999394,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2331,974,1.0,0.769986,4.11001857,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2411,974,1.0,0.31998078,1.36001754,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1921,974,1.0,0.11998287,0.38999394,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2400,975,1.0,0.86315625,5.2842375,191.143121777525664,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2365,977,1.0,0.23401224,1.21899897,3175.880950586573817,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2143,978,1.0,0.5599125,3.8201625,222.581135227776599,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,954,979,1.0,0.0799875,0.67989375,3517.284944814073697,0.0,1.67816478244451,1.0,1,\"ol\",true,100.0,null],[null,null,1006,980,1.0,1.14615,7.6221,171.651553438370087,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,506,82,1.0,0.21009375,1.02009375,796.010500560353535,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1617,980,1.0,1.10008125,7.39985625,165.363950748319922,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,1724,980,1.0,0.18984375,1.27018125,25.150410760200749,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2248,980,1.0,0.8839125,5.8968,135.812218105084014,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,2254,980,1.0,0.46018125,2.419875,54.073383134431602,0.0,1.10594651564768,1.0,1,\"ol\",true,100.0,null],[null,null,2339,980,1.0,0.9801,5.68974375,127.638334608018766,0.0,1.10594651564768,1.0,1,\"ol\",true,100.0,null],[null,null,2248,980,1.0,0.8798625,5.89021875,133.925937298068988,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,2255,980,1.0,0.38019375,2.099925,63.504787169506884,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2248,980,1.0,0.84999375,5.680125,127.638334608018766,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1181,986,1.0,0.19288125,0.35285625,305.577490736439017,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1045,989,1.0,0.0799875,0.30020625,432.587065075452813,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,576,82,1.0,0.19996875,0.78975,1190.243189226500363,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,1254,989,1.0,0.1701,0.66015,1018.591635788130134,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1326,989,1.0,0.02025,0.11998125,210.005929847676214,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1745,989,1.0,0.14985,1.35016875,1171.380381156349586,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,1044,989,1.0,0.1832625,0.33615,293.002285356338689,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1746,989,1.0,0.22021875,0.83986875,2106.975661435817528,0.0,0.89810041873942,1.0,1,\"ol\",true,100.0,null],[null,null,2366,990,1.0,0.020007,0.04999725,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1232,992,1.0,0.03999375,0.0999945,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,995,993,1.0,0.010125,0.1002375,146.501142678169344,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1603,993,1.0,0.11998125,1.1502,50.929581789406512,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1603,993,1.0,0.13010625,1.23980625,50.929581789406512,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,955,82,1.0,0.02025,0.0901125,95.571560888762832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,996,993,1.0,0.010125,0.1002375,82.996355508662461,0.0,2.23242104086655,1.0,1,\"ol\",true,100.0,null],[null,null,997,994,1.0,0.01444,0.1444,101.841528682071527,0.0,1.35981181822293,1.0,1,\"ol\",true,100.0,null],[null,null,1714,994,1.0,1.650492,16.460156000000001,649.405072505157364,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1714,994,1.0,1.569628,17.869499999999999,553.956193891874022,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1315,998,1.0,0.41999958,1.04999895,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1385,999,1.0,0.44499375,1.873125,534.446228654265838,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2367,999,1.0,0.26983125,1.800225,38.354376409306141,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1386,999,1.0,0.43993125,1.73998125,535.074988923270894,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2370,1001,1.0,0.159975,1.08995625,25.150410760200749,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2369,1000,1.0,0.159975,1.08995625,25.150410760200749,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1309,82,1.0,0.66976875,6.299775,426.299462385402649,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1151,1002,1.0,0.02025,0.11998125,0.0,0.0,1.2393785778604,1.0,1,\"ol\",true,100.0,null],[null,null,1102,1004,1.0,1.230288,12.470383999999999,490.25012941326213,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1004,1.0,1.859872,18.819652000000001,738.461301049652889,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2371,1005,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.00843847018455,1.0,1,\"ol\",true,100.0,null],[null,null,1152,1006,1.0,0.78013125,5.20981875,149.644944023194427,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1739,1006,1.0,0.0901125,0.62015625,12.575205380100369,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2248,1006,1.0,1.26005625,8.409825,191.143121777525664,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2519,1006,1.0,1.42003125,6.490125,140.213539988119123,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1152,1006,1.0,0.78013125,5.190075,120.721971648963574,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2461,1006,1.0,0.0799875,0.5599125,12.575205380100369,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1932,82,1.0,0.2298375,1.07983125,1578.817035471601684,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,2123,1007,1.0,1.2301875,6.8698125,155.932546713244619,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,2401,1009,1.0,0.7097625,2.760075,63.504787169506884,0.0,0.88783641395382,1.0,1,\"ol\",true,100.0,null],[null,null,1146,1010,1.0,3.09016,35.700012000000001,1222.318780394126861,0.0,2.45677732968322,1.0,1,\"ol\",true,100.0,null],[null,null,1396,1010,1.0,4.88072,49.520536,1954.387431374992275,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1424,1010,1.0,0.330676,3.55946,121.019478888435643,0.0,2.25926276390783,1.0,1,\"ol\",true,100.0,null],[null,null,2187,1010,1.0,0.810084,8.949911999999999,324.702536252578682,0.0,2.62998241044011,1.0,1,\"ol\",true,100.0,null],[null,null,1395,1010,1.0,4.88072,49.520536,1954.387431374992275,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1217,1012,1.0,4.32084375,19.707806250000001,426.299462385402649,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,1274,1012,1.0,0.5599125,2.6001,50.929581789406512,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1113,1013,1.0,1.70000208,7.13999286,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2197,82,1.0,0.06024375,0.34981875,630.017789543028584,0.0,0.99304246300616,1.0,1,\"ol\",true,100.0,null],[null,null,1573,1015,1.0,1.55975625,10.18018125,235.785100876881984,0.0,0.97764645582777,1.0,1,\"ol\",true,100.0,null],[null,null,2386,1015,1.0,0.26983125,1.7901,38.354376409306141,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1017,1.0,0.54016875,2.1222,550.793995648396276,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1016,1.0,0.54016875,2.1799125,503.008215204014903,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2437,1018,1.0,1.4499,2.850075,50.929581789406512,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1161,1019,1.0,0.9801,6.50025,152.788745368219509,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,2327,1019,1.0,0.69001875,7.80991875,279.798319707233304,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,2372,1020,1.0,0.11795625,0.78975,18.86280807015056,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1391,1021,1.0,0.71398341,2.9950074,553.373195935539343,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,987,1022,1.0,0.34981875,1.950075,44.64197909935632,0.0,0.82112038284747,1.0,1,\"ol\",true,100.0,null],[null,null,2243,82,1.0,0.4201875,2.61984375,127.638334608018766,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,999,1022,1.0,0.2298375,1.58000625,38.354376409306141,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2251,1022,1.0,0.95985,5.5798875,178.567916397425279,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,988,1022,1.0,0.2602125,1.18006875,72.936191204582144,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,999,1022,1.0,0.2399625,1.56988125,38.354376409306141,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2250,1022,1.0,1.1502,5.6001375,165.363950748319922,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,2373,1023,1.0,0.00678699,0.01242297,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1429,1024,1.0,0.02986875,0.500175,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2082,1024,1.0,0.02986875,0.5700375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2081,1025,1.0,0.02986875,0.53004375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1028,1.0,2.72999727,9.2699964,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,461,12,1.0,4.4600625,17.209968750000002,381.657483286046272,0.0,0.74157434575912,1.0,1,\"ol\",true,100.0,null],[null,null,1309,82,1.0,0.6652125,6.13321875,423.155661040377538,0.0,2.41973912820363,1.0,1,\"ol\",true,100.0,null],[null,null,1662,1028,1.0,1.30000626,4.41999747,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2160,1029,1.0,1.16964,11.830692000000001,464.679529138109956,0.0,2.57376672633481,1.0,1,\"ol\",true,100.0,null],[null,null,1242,1030,1.0,0.03000564,0.08001504,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1497,1030,1.0,0.9077103,1.66158216,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2018,1030,1.0,3.56999643,9.150013530000001,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2429,1030,1.0,7.71299739,21.07900179,481.194083422208109,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1135,1031,1.0,1.2798,8.470068749999999,191.143121777525664,0.0,1.20345456111082,1.0,1,\"ol\",true,100.0,null],[null,null,1243,1031,1.0,0.0243,0.04455,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1525,1031,1.0,4.550175,30.660018749999999,655.796960572234411,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,2293,1033,1.0,2.59001064,10.28998971,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2195,82,1.0,0.02986875,0.10985625,311.865093426489238,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,1163,1034,1.0,1.11020625,7.449975,165.363950748319922,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1441,1034,1.0,0.66976875,4.4701875,101.85916357881301,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1027,1035,1.0,1.57001733,3.47997951,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2114,1035,1.0,1.6900002,3.7399887,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2403,1037,1.0,0.52001838,1.40998725,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1693,1038,1.0,0.74975625,3.5802,76.07999254960724,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1832,1038,1.0,0.990225,6.6501,152.788745368219509,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1121,1039,1.0,5.56875,28.651218750000002,645.73679626815408,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1040,1.0,1.53100206,4.0479831,1612.000179464397206,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1821,1041,1.0,0.23000355,0.56998809,1082.686687699968388,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2194,82,1.0,0.02986875,0.10985625,293.002285356338689,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,1997,1041,1.0,0.26000919,0.64000125,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1591,1042,1.0,0.8199954,2.06999226,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1475,1043,1.0,1.07099496,2.73098952,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1634,1043,1.0,2.72999727,6.90998931,505.253787593318521,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2360,1046,1.0,0.34981875,2.31001875,50.929581789406512,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1358,1047,1.0,3.35999664,7.20000414,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1413,1050,1.0,3.0200121,6.79000644,1499.721559999215288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1430,1050,1.0,1.44999477,3.71998494,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1498,1051,1.0,2.73999915,6.95999871,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2041,1051,1.0,0.77399469,3.15599004,681.691618181461536,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1942,83,1.0,0.03389526,0.06203547,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2077,1051,1.0,3.79999998,11.22000579,497.233886202948327,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2414,1051,1.0,0.53998245,1.49000229,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1498,1051,1.0,2.63001816,6.67998576,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2041,1050,1.0,0.77998788,3.20000625,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1874,1052,1.0,1.23980625,8.270099999999999,222.581135227776599,0.0,1.2291145730748,1.0,1,\"ol\",true,100.0,null],[null,null,2374,1052,1.0,3.27088125,10.9998,242.07270356693212,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,1874,1052,1.0,1.30005,8.6801625,254.647908947032533,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1053,1.0,0.659908,7.27054,321.395993113550389,0.0,2.79711011994237,1.0,1,\"ol\",true,100.0,null],[null,null,1265,1054,1.0,1.17002151,4.83999705,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1955,1054,1.0,3.04001586,6.36000498,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2267,84,1.0,0.0100035,0.020007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1265,1054,1.0,1.1799837,4.95001773,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2510,1055,1.0,1.6900002,3.15999873,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1473,1057,1.0,0.60499467,2.00898873,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1853,1057,1.0,2.22200496,6.09999579,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1910,1056,1.0,0.69699609,1.82200914,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2263,1056,1.0,0.47000898,1.18998558,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1262,1058,1.0,1.51875,6.84298125,152.788745368219509,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,2375,1058,1.0,1.929825,6.58985625,133.925937298068988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1167,1062,1.0,4.81995,16.890075,343.77467707849388,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1273,1062,1.0,5.67,19.329975000000001,356.507072525845558,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,85,1.0,2.46998808,5.50000206,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1072,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1069,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1070,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1071,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1074,1.0,0.0010125,0.629775,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1073,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1441,1075,1.0,1.23980625,5.64013125,127.638334608018766,0.0,0.75183835054471,1.0,1,\"ol\",true,100.0,null],[null,null,1824,1075,1.0,0.3402,1.59013125,32.066773719255949,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1240,1076,1.0,2.28999393,4.9699818,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2373,1077,1.0,0.03000564,0.08001504,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2261,85,1.0,1.40998725,3.36499758,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2080,1078,1.0,0.02986875,0.1002375,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2080,1079,1.0,0.02025,0.1002375,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2502,1080,1.0,4.50001251,10.020018329999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1727,1081,1.0,1.78001712,5.21998911,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1399,1083,1.0,0.0405,0.07441875,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1399,1082,1.0,0.04404375,0.081,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2380,1084,1.0,0.0961875,0.313875,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1155,1085,1.0,1.5501375,10.30978125,235.785100876881984,0.0,1.31635861375235,1.0,1,\"ol\",true,100.0,null],[null,null,1221,1085,1.0,0.22021875,1.31979375,32.066773719255949,0.0,1.32149061614514,1.0,1,\"ol\",true,100.0,null],[null,null,1221,1086,1.0,0.2500875,1.47976875,32.066773719255949,0.0,1.18805855393243,1.0,1,\"ol\",true,100.0,null],[null,null,1805,86,1.0,0.0799875,0.479925,12.575205380100369,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,1327,1087,1.0,1.2099375,8.0200125,178.567916397425279,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,1357,1087,1.0,1.39978125,9.389925,216.293532537726406,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1971,1087,1.0,2.80411875,19.287112499999999,452.078633414608419,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1087,1.0,2.589975,17.340074999999999,394.861448935151657,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2372,1087,1.0,2.1799125,10.083993749999999,222.581135227776599,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1981,1088,1.0,3.9497625,18.259931250000001,398.005250280176767,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2391,1088,1.0,0.13010625,0.83025,18.86280807015056,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2470,1088,1.0,2.57023125,12.11000625,267.223114327132919,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1309,1089,1.0,0.2602125,2.43,108.146766268863203,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2379,1090,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,142,87,1.0,1.39998537,8.670002670000001,232.577140320733946,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1453,1091,1.0,3.86100351,8.537001480000001,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2415,1091,1.0,0.5262894,0.96335568,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1524,1092,1.0,4.10001669,9.130009769999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2467,1092,1.0,1.61998704,3.61000395,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2405,1093,1.0,2.369925,8.279999999999999,171.179983236616295,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1522,1094,1.0,5.6730375,25.456781249999999,565.255481835511659,0.0,0.88783641395382,1.0,1,\"ol\",true,100.0,null],[null,null,2299,1098,1.0,0.24000543,0.47000898,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2382,1099,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.12390852402247,1.0,1,\"ol\",true,100.0,null],[null,null,1489,1101,1.0,0.99984375,6.70021875,194.286923122550775,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1723,1101,1.0,0.650025,4.4499375,101.85916357881301,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,237,87,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1102,1.0,3.059836,31.06044,1222.318780394126861,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1630,1103,1.0,5.8401,27.809831249999998,585.375810443672322,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1104,1.0,1.640384,21.566140000000001,1145.827415777939223,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1104,1.0,1.640384,21.566140000000001,1139.65520191841938,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1276,1105,1.0,3.09998745,7.58999808,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1962,1105,1.0,1.86495372,3.41381628,256.636844491844329,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2055,1105,1.0,1.19998746,2.92999518,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1248,1106,1.0,1.08000459,2.80001043,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1587,1106,1.0,1.14001587,2.89998954,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1114,1107,1.0,0.10998099,0.31001859,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,521,12,1.0,2.3500125,10.039949999999999,222.581135227776599,0.0,0.65433030508158,1.0,1,\"ol\",true,100.0,null],[null,null,417,87,1.0,1.36700298,4.6869921,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1114,1108,1.0,0.13998663,0.39999582,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2017,1109,1.0,1.95000939,5.57001522,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1631,1110,1.0,0.36999018,0.68000877,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2289,1112,1.0,2.022975,13.908206249999999,324.440298806589567,0.0,1.01100447138094,1.0,1,\"ol\",true,100.0,null],[null,null,2314,1112,1.0,3.59994375,24.760181249999999,579.0882077536221,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,1248,1114,1.0,0.56998809,3.52998891,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1337,1114,1.0,0.8199954,3.04001586,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1248,1114,1.0,0.56998809,3.61000395,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1511,1115,1.0,0.062775,0.70014375,32.066773719255949,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1561,1115,1.0,0.53004375,3.51995625,82.996355508662461,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,142,87,1.0,1.36001754,8.78998554,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1647,1115,1.0,0.05011875,0.14023125,178.567916397425279,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1115,1.0,1.72985625,11.489850000000001,267.223114327132919,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1649,1115,1.0,0.05011875,0.1701,165.363950748319922,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1648,1115,1.0,0.02025,0.05011875,0.0,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2067,1116,1.0,1.66999644,3.98999601,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2383,1118,1.0,0.50850828,0.93080988,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1121,1119,1.0,2.270025,10.729968749999999,229.497498186831791,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,1604,1119,1.0,1.64025,7.5400875,152.788745368219509,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,1217,1120,1.0,1.08489375,7.2687375,165.992711017324922,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2163,1121,1.0,2.0401875,9.1398375,219.437333882751489,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,362,88,1.0,3.329991,9.09000225,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2163,1121,1.0,2.270025,10.710225,229.497498186831791,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,2160,1122,1.0,0.804308,10.59174,558.364918077245079,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1487,1127,1.0,0.0799875,0.14630625,171.651553438370087,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1487,1126,1.0,0.058725,0.107325,89.283958198712639,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1487,1128,1.0,0.06226875,0.1144125,95.571560888762832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1732,1129,1.0,2.85998202,9.279998279999999,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1147,1131,1.0,0.67179375,4.49195625,293.002285356338689,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2207,1131,1.0,1.15981875,7.7000625,178.567916397425279,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2385,1132,1.0,0.09061875,0.16554375,146.501142678169344,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1190,1133,1.0,0.48001086,2.34000333,1379.423039143663345,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,794,88,1.0,1.93000563,4.89000645,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1271,1134,1.0,0.17300871,0.73601136,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1398,1134,1.0,1.19998746,3.4300098,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1398,1134,1.0,1.19998746,3.4300098,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1737,1135,1.0,0.629775,4.19985,89.283958198712639,0.0,1.2393785778604,1.0,1,\"ol\",true,100.0,null],[null,null,1856,1136,1.0,3.47997951,11.29001895,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2387,1137,1.0,0.23198805,0.51299325,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1607,1138,1.0,1.67999832,6.88998555,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2098,1138,1.0,0.31998078,1.88999811,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2148,1138,1.0,1.00999143,2.79000855,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2098,1138,1.0,0.70001253,2.23998453,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1096,89,1.0,0.77000625,3.582225,74.193711742592186,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,2460,1139,1.0,2.400075,7.7499,158.447587789264702,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1717,1140,1.0,4.99010625,33.860025,796.010500560353535,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2099,1140,1.0,0.31995,1.99006875,152.788745368219509,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,2104,1140,1.0,1.08995625,4.9399875,108.146766268863203,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1409,1141,1.0,3.88001502,9.82398942,713.771223742942084,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1687,1142,1.0,0.76101606,1.7650143,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1965,1143,1.0,1.65999375,11.45998125,260.935511637082754,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1735,1144,1.0,2.21998077,5.82998472,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1766,1144,1.0,1.25202105,4.12799814,344.855759785915836,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2390,1145,1.0,0.978075,6.4810125,146.501142678169344,0.0,1.22398257068201,1.0,1,\"ol\",true,100.0,null],[null,null,2014,89,1.0,1.24993125,5.80010625,127.638334608018766,0.0,0.80829037686548,1.0,1,\"ol\",true,100.0,null],[null,null,1366,1146,1.0,0.90972,9.260372,359.751893526278707,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,2388,1147,1.0,0.30020625,2.00019375,213.149731192701324,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1254,1148,1.0,0.1002375,0.86011875,1088.384025647687167,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,1915,1149,1.0,0.42282,0.773955,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2359,1149,1.0,0.491994,2.40900075,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2484,1149,1.0,0.06000075,0.20000925,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2496,1149,1.0,1.050003,2.7699975,738.79331608089683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2310,1150,1.0,2.3499,7.3701,145.715192341913081,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2245,1151,1.0,0.14985,0.8899875,18.86280807015056,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2518,1151,1.0,0.180225,1.0398375,25.150410760200749,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,624,90,1.0,0.7300125,4.91011875,108.146766268863203,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2450,1151,1.0,3.38985,15.17990625,331.356661765644787,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,1247,1153,1.0,0.320568,3.360188,127.412128957223686,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,1328,1153,1.0,2.25986,29.700192000000001,1559.806616784281687,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2473,1153,1.0,1.319816,14.259499999999999,493.336236343021824,0.0,2.58896015447137,1.0,1,\"ol\",true,100.0,null],[null,null,1229,1153,1.0,2.369604,31.109535999999999,1642.470195259989168,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1247,1153,1.0,0.330676,3.339972,127.412128957223686,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,1328,1153,1.0,2.249752,29.700192000000001,1559.806616784281687,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1229,1153,1.0,2.359496,31.050332000000001,1642.470195259989168,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2356,1154,1.0,2.41997868,6.69998952,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2432,1154,1.0,0.01000188,0.04000752,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,671,90,1.0,0.7198875,4.83013125,108.146766268863203,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1221,1155,1.0,1.7101125,11.350125,260.935511637082754,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2389,1156,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1495,1159,1.0,2.83799376,7.02501093,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1577,1160,1.0,1.56001545,4.06000917,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1246,1162,1.0,1.9369125,9.44915625,210.005929847676214,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1289,1162,1.0,0.3898125,1.7901,41.49817775433123,0.0,0.84678039481145,1.0,1,\"ol\",true,100.0,null],[null,null,1971,1162,1.0,2.54998125,17.609906250000002,410.580455660277096,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1246,1162,1.0,1.83009375,8.920125,197.430724467575828,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1288,1162,1.0,0.35994375,2.32014375,50.929581789406512,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,1824,1163,1.0,1.3800375,9.210206250000001,210.005929847676214,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,179,91,1.0,0.97998579,2.25998829,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2046,1163,1.0,1.314225,5.8978125,127.638334608018766,0.0,0.83651639002586,1.0,1,\"ol\",true,100.0,null],[null,null,1824,1163,1.0,1.3800375,9.210206250000001,210.005929847676214,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1165,1164,1.0,0.02000376,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2302,1164,1.0,1.15997994,3.20000625,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2300,1165,1.0,1.25999874,3.18000249,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1842,1167,1.0,1.014075,2.94795,60.832556026235537,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2405,1167,1.0,2.909925,9.9801,203.718327157626021,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2417,1167,1.0,0.609975,2.000025,45.27073936836134,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2492,1168,1.0,0.1002375,0.46018125,12.575205380100369,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,1996,1169,1.0,1.140075,5.32018125,117.578170303938478,0.0,0.9237604307034,1.0,1,\"ol\",true,100.0,null],[null,null,485,91,1.0,0.769986,1.53000981,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2175,1169,1.0,4.05,20.239875000000001,445.791030724558254,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,1537,1170,1.0,0.05518125,0.2500875,6.28760269005019,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,1757,1171,1.0,2.6100144,7.1199891,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1610,1172,1.0,0.31001859,1.08000459,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1154,1173,1.0,0.91001232,3.75999246,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1533,1173,1.0,1.55001357,5.72000373,689.711519571831673,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1779,1173,1.0,0.58999185,1.31000814,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2373,1173,1.0,0.48001086,1.31000814,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1154,1173,1.0,0.9200142,3.72998682,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2122,1174,1.0,2.94991875,13.683937500000001,299.289888046388853,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,49,2,1.0,0.030324,0.1805,305.524586046214608,0.0,1.11975565366514,1.0,1,\"ol\",true,100.0,null],[null,null,1151,11,1.0,4.48588125,17.749124999999999,391.717647590126603,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,718,92,1.0,2.36975625,14.28991875,324.440298806589567,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1519,1176,1.0,1.442025,3.696975,70.73553026306459,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1177,1.0,0.52001838,1.3800213,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2173,1177,1.0,2.94999894,6.23998242,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1177,1.0,0.71001441,1.81998495,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2375,1178,1.0,0.990225,10.609987500000001,547.650194303371222,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1925,1180,1.0,2.29499487,6.67498482,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2392,1182,1.0,0.02986875,0.22021875,15.719006725125469,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1402,1183,1.0,0.1701,0.62015625,961.374451308673656,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1706,1183,1.0,0.0698625,0.3999375,668.37216595233474,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2183,1183,1.0,0.0698625,0.45005625,763.9437268410976,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,1198,92,1.0,0.59990625,4.05,95.571560888762832,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1248,1185,1.0,0.07001316,0.18999603,336.835858395545699,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1248,1184,1.0,0.04000752,0.11998287,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1594,1186,1.0,0.44000334,1.13001399,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1508,1187,1.0,0.52700625,3.52704375,95.571560888762832,0.0,1.28300059819917,1.0,1,\"ol\",true,100.0,null],[null,null,1469,1188,1.0,4.59016875,14.739974999999999,305.577490736439017,0.0,0.67229231345636,1.0,1,\"ol\",true,100.0,null],[null,null,1271,1189,1.0,0.96998391,4.04000541,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2042,1190,1.0,3.48998139,11.099983229999999,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1737,1191,1.0,0.35488125,2.32824375,51.558342058411533,0.0,1.2419445790568,1.0,1,\"ol\",true,100.0,null],[null,null,1737,1191,1.0,0.35690625,2.3439375,52.187102327416547,0.0,1.2419445790568,1.0,1,\"ol\",true,100.0,null],[null,null,2393,1192,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2461,92,1.0,2.69983125,13.780125,308.721292081464128,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1727,1193,1.0,1.07000271,4.48000875,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1728,1194,1.0,0.990225,4.39981875,155.932546713244619,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1452,1196,1.0,6.3261,22.083131250000001,461.51003744968375,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,1539,1196,1.0,9.520031250000001,35.040093749999997,776.518932221197929,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1545,1196,1.0,6.2299125,31.690237499999998,697.29513832656562,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,1452,1196,1.0,3.6298125,21.6300375,470.941441484758968,0.0,0.80572437566908,1.0,1,\"ol\",true,100.0,null],[null,null,1825,1197,1.0,2.349388,24.592763999999999,840.302829731724387,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2094,1198,1.0,0.13010625,0.309825,343.931867145745173,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2095,1198,1.0,0.11998125,0.27995625,311.865093426489238,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2093,1198,1.0,0.11998125,0.27995625,311.865093426489238,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1199,93,1.0,0.20938,2.759484,145.708334326513608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2249,1199,1.0,0.57038,7.550676,394.801250799978618,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1864,1200,1.0,2.53985625,16.970006250000001,381.657483286046272,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1201,1.0,0.84999375,3.8100375,82.996355508662461,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,2439,1202,1.0,0.02298051,0.06298803,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1375,1203,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1795,1203,1.0,2.1900375,9.9700875,216.293532537726406,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2229,1203,1.0,1.6898625,7.63981875,165.363950748319922,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1376,1203,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,2229,1203,1.0,1.6898625,7.63981875,165.363950748319922,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1377,1203,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,2249,93,1.0,0.365332,4.798412,253.060768240298955,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1378,1203,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1502,1204,1.0,1.02999519,2.88998766,681.691618181461536,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1297,1205,1.0,0.0698625,0.30020625,0.0,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1250,1206,1.0,6.2999937,14.030018099999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1851,1206,1.0,0.03000564,0.20999979,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1951,1206,1.0,2.71999539,6.58699209,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2264,1206,1.0,3.82000374,9.47999619,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2478,1206,1.0,0.19999791,0.50001462,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1852,1206,1.0,0.10998099,0.24000543,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1525,1207,1.0,3.90976875,16.260243750000001,331.356661765644787,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,179,94,1.0,0.74002005,1.62998892,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1733,1207,1.0,4.83013125,20.039906250000001,407.436654315252042,0.0,0.64663230149238,1.0,1,\"ol\",true,100.0,null],[null,null,1503,1208,1.0,1.2280086,3.70299762,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2132,1208,1.0,0.61999749,1.6399908,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1300,1209,1.0,0.76899375,5.3571375,101.85916357881301,0.0,1.30866061016315,1.0,1,\"ol\",true,100.0,null],[null,null,1640,1209,1.0,1.12185,7.49503125,171.651553438370087,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1299,1209,1.0,0.77405625,5.38498125,101.85916357881301,0.0,1.22398257068201,1.0,1,\"ol\",true,100.0,null],[null,null,1640,1209,1.0,1.1167875,7.45605,171.651553438370087,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1796,1210,1.0,0.659908,8.700100000000001,458.286879069321856,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2180,1210,1.0,2.680064,36.339703999999998,1887.595259966620006,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1330,1212,1.0,7.5502125,28.000181250000001,563.369201028496718,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,757,94,1.0,1.95000939,4.94001585,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2133,1212,1.0,4.75014375,21.569793749999999,477.229044174809019,0.0,0.70821633020594,1.0,1,\"ol\",true,100.0,null],[null,null,2003,1213,1.0,3.750068,29.359407999999998,926.272951346460104,0.0,2.13923468162893,1.0,1,\"ol\",true,100.0,null],[null,null,2003,1213,1.0,2.789808,30.900155999999999,980.500258826524259,0.0,2.11340585379676,1.0,1,\"ol\",true,100.0,null],[null,null,1711,1214,1.0,2.72999727,6.19001271,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2394,1215,1.0,0.1002375,0.46018125,6.28760269005019,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2395,1216,1.0,0.5599125,3.7098,82.996355508662461,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1522,1217,1.0,7.8408,34.129856250000003,757.656124151047379,0.0,0.7646683565267,1.0,1,\"ol\",true,100.0,null],[null,null,1844,1221,1.0,3.02990625,20.950143749999999,464.653838794708747,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,2506,1221,1.0,0.12301875,0.8170875,18.86280807015056,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1491,1224,1.0,1.89185625,12.5539875,286.714682666288525,0.0,1.12390852402247,1.0,1,\"ol\",true,100.0,null],[null,null,2276,94,1.0,0.8700048,3.62000583,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2275,1224,1.0,0.43993125,2.9797875,260.935511637082754,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1794,1225,1.0,4.73200056,8.66186622,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2207,1226,1.0,0.2602125,2.15004375,76.07999254960724,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2396,1227,1.0,0.02986875,0.2399625,12.575205380100369,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1484,1228,1.0,2.1697875,10.330031249999999,216.293532537726406,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1601,1228,1.0,3.86015625,17.9101125,420.011859695352427,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,1694,1230,1.0,0.34998642,0.98998767,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1601,1233,1.0,0.5801625,2.81019375,63.504787169506884,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,2170,1234,1.0,4.19985,19.639968750000001,407.436654315252042,0.0,0.79289436968709,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1235,1.0,0.99101961,4.21599087,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,232,95,1.0,0.59999373,1.57997952,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1563,1236,1.0,2.673,14.7328875,311.865093426489238,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,1920,1238,1.0,0.05011875,0.50979375,18.86280807015056,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1920,1239,1.0,0.06024375,0.54016875,25.150410760200749,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2377,1240,1.0,2.06999226,4.13998452,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1621,1241,1.0,0.19996875,0.5700375,655.796960572234411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2281,1244,1.0,0.42980625,1.929825,44.64197909935632,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1666,1247,1.0,0.109744,0.799976,25.57060027515216,0.0,1.37956327480047,1.0,1,\"ol\",true,100.0,null],[null,null,1668,1247,1.0,0.109744,0.799976,25.57060027515216,0.0,1.37956327480047,1.0,1,\"ol\",true,100.0,null],[null,null,1665,1247,1.0,0.109744,0.799976,25.57060027515216,0.0,1.37956327480047,1.0,1,\"ol\",true,100.0,null],[null,null,1667,1247,1.0,0.109744,0.820192,25.57060027515216,0.0,1.37956327480047,1.0,1,\"ol\",true,100.0,null],[null,null,232,95,1.0,0.59999373,1.57997952,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2398,1249,1.0,0.00759375,0.05011875,6.28760269005019,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1301,1250,1.0,4.99673286,9.146441429999999,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2016,1250,1.0,4.34998431,10.4999895,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2477,1251,1.0,1.5899814,4.00999977,545.353294545169092,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2399,1252,1.0,0.14023125,0.629775,557.081598338446497,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1253,1.0,0.720556,9.468308,503.035429550838103,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2052,1253,1.0,0.430312,4.359436,171.940243229471406,0.0,2.99462468571777,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1253,1.0,0.72922,9.583828,509.207643410357718,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2052,1253,1.0,0.430312,4.349328,171.940243229471406,0.0,2.99462468571777,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1253,1.0,0.720556,9.468308,503.035429550838103,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1188,11,1.0,3.54020625,16.63993125,350.219469835795337,0.0,0.65433030508158,1.0,1,\"ol\",true,100.0,null],[null,null,1727,96,1.0,0.18999603,0.72001629,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1253,1.0,0.720556,9.468308,503.035429550838103,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1365,1255,1.0,0.0799875,0.650025,745.080918770947051,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1548,1255,1.0,0.0901125,0.77000625,878.378095800010897,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,2400,1256,1.0,0.00759375,0.05011875,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2401,1257,1.0,0.0799875,0.330075,6.28760269005019,0.0,0.88783641395382,1.0,1,\"ol\",true,100.0,null],[null,null,1829,1259,1.0,1.51014375,10.319906250000001,235.785100876881984,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1841,1259,1.0,2.6001,17.489925,394.861448935151657,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1318,1260,1.0,0.12101481,0.50898456,1555.860869731806133,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2402,1261,1.0,0.14998851,0.58999185,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1354,1263,1.0,2.73999915,5.89999788,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,810,98,1.0,0.14998851,0.82999728,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2336,1264,1.0,0.23000355,0.89000856,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2403,1264,1.0,0.02000376,0.09001692,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1900,1265,1.0,1.1799837,4.96001961,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2028,1266,1.0,2.21001858,5.5300077,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1279,1268,1.0,0.66976875,4.46715,213.149731192701324,0.0,1.05462649171972,1.0,1,\"ol\",true,100.0,null],[null,null,1517,1269,1.0,0.37006875,2.45025,57.217184479456698,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2162,1269,1.0,1.460025,9.459787499999999,235.785100876881984,0.0,1.28300059819917,1.0,1,\"ol\",true,100.0,null],[null,null,2412,1269,1.0,0.91985625,6.16005,140.213539988119123,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1420,1269,1.0,1.40990625,9.560025,210.005929847676214,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1517,1269,1.0,0.3898125,2.6001,57.217184479456698,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2146,97,1.0,0.28001295,0.80999352,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2454,1269,1.0,1.58000625,10.55986875,242.07270356693212,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1517,1269,1.0,0.37006875,2.440125,57.217184479456698,0.0,0.97764645582777,1.0,1,\"ol\",true,100.0,null],[null,null,1514,1270,1.0,0.140068,1.40068,57.313414409823807,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2048,1270,1.0,2.119792,21.519932000000001,846.69547980051243,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2259,1270,1.0,0.51984,5.250384,210.075707432931097,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1270,1.0,0.140068,1.40068,57.313414409823807,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2049,1270,1.0,2.109684,21.349540000000001,840.302829731724387,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2209,1270,1.0,1.800668,18.299811999999999,719.283350843288758,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1515,1270,1.0,0.140068,1.419452,57.313414409823807,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1516,1270,1.0,0.140068,1.4801,57.313414409823807,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,810,98,1.0,0.14998851,0.82999728,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1770,1271,1.0,0.96998391,3.83000562,1555.860869731806133,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1562,1273,1.0,1.550025,4.2201,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2091,1275,1.0,0.3699,1.30005,25.464790894703249,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2157,1278,1.0,1.13001399,4.52001627,256.636844491844329,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1293,1281,1.0,5.94995625,27.529875000000001,585.375810443672322,0.0,0.75440435174111,1.0,1,\"ol\",true,100.0,null],[null,null,1321,1281,1.0,0.4201875,4.23984375,165.363950748319922,0.0,2.22215703608096,1.0,1,\"ol\",true,100.0,null],[null,null,1568,1281,1.0,1.2200625,8.32021875,171.651553438370087,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,1968,1280,1.0,3.83990625,14.239800000000001,286.714682666288525,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2152,1279,1.0,0.330075,3.0101625,108.146766268863203,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,2364,1280,1.0,0.31995,2.2001625,146.501142678169344,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1703,100,1.0,0.2500875,1.140075,25.150410760200749,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,1320,1280,1.0,0.43993125,4.3102125,171.651553438370087,0.0,2.22215703608096,1.0,1,\"ol\",true,100.0,null],[null,null,2152,1280,1.0,0.31995,2.8299375,299.289888046388853,0.0,1.26760459102078,1.0,1,\"ol\",true,100.0,null],[null,null,1284,1283,1.0,0.01000188,0.02000376,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1727,1284,1.0,2.29999581,5.43999078,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1875,1284,1.0,0.46298385,2.63799585,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2490,1284,1.0,0.25699275,0.68500971,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1359,1285,1.0,1.83998871,3.99999789,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1930,1286,1.0,0.07862589,0.14391594,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1314,1290,1.0,3.9801375,19.599975000000001,413.724257005302263,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1574,1290,1.0,0.87024375,4.4600625,127.638334608018766,0.0,0.9186284283106,1.0,1,\"ol\",true,100.0,null],[null,null,1703,99,1.0,0.2500875,1.140075,25.150410760200749,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,1689,1292,1.0,0.90001044,2.6100144,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2233,1291,1.0,0.96002172,2.44998432,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2426,1292,1.0,0.14998851,0.98998767,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1689,1291,1.0,0.65000313,2.63001816,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2427,1291,1.0,0.14998851,0.96998391,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1733,1297,1.0,7.2201375,34.119731250000001,706.726542361640895,0.0,0.81855438165107,1.0,1,\"ol\",true,100.0,null],[null,null,1904,1297,1.0,10.67023125,44.989931249999998,923.020074899367501,0.0,0.7723663601159,1.0,1,\"ol\",true,100.0,null],[null,null,1940,1297,1.0,0.081,0.38221875,8.173883497065241,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1733,1297,1.0,6.810075,32.210156249999997,668.37216595233474,0.0,0.81855438165107,1.0,1,\"ol\",true,100.0,null],[null,null,1616,1298,1.0,0.9386,12.327427999999999,649.405072505157364,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,160,101,1.0,2.31001875,15.53985,350.219469835795337,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1951,1301,1.0,3.22001001,7.90001667,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2405,1303,1.0,0.078075,0.182925,25.464790894703249,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1308,1305,1.0,0.02025,0.1002375,140.213539988119123,0.0,0.7774983625087,1.0,1,\"ol\",true,100.0,null],[null,null,1309,1304,1.0,0.010125,0.1002375,95.571560888762832,0.0,0.7774983625087,1.0,1,\"ol\",true,100.0,null],[null,null,1800,1309,1.0,0.0698625,9.99995625,6.28760269005019,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,1837,1309,1.0,0.2500875,1.5197625,1521.599850992145093,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,2243,1310,1.0,1.3800375,6.9498,528.15862596421573,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2419,1308,1.0,0.180225,1.6999875,76.07999254960724,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1800,1310,1.0,0.05011875,0.1002375,57.217184479456698,0.0,1.14443653359366,1.0,1,\"ol\",true,100.0,null],[null,null,1837,1309,1.0,0.2602125,1.56988125,1585.104638161651792,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,511,101,1.0,4.99010625,22.669875000000001,484.145407133864239,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2379,1309,1.0,0.46018125,3.04003125,89.283958198712639,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1311,1.0,0.239704,3.969556,235.646307708083242,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2308,1311,1.0,1.449776,15.879668,515.600293479145648,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1311,1.0,0.229596,3.900244,216.46835750171914,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1340,1313,1.0,3.24001377,6.3500031,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2291,1313,1.0,1.60998516,4.39999371,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1791,1315,1.0,0.16999227,1.07000271,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1838,1315,1.0,1.66999644,3.69998118,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2309,1315,1.0,0.12998475,0.8199954,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2479,1315,1.0,1.78001712,4.53001815,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1269,101,1.0,8.659912500000001,39.650006249999997,872.090493109960789,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,1715,1316,1.0,0.19996875,1.3597875,32.066773719255949,0.0,1.25734058623518,1.0,1,\"ol\",true,100.0,null],[null,null,1445,1318,1.0,0.20999979,1.12001211,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1605,1319,1.0,0.7596666,1.39053915,2638.547557431774294,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1909,1319,1.0,0.06001128,0.22000167,441.094576470357481,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2404,1319,1.0,0.28001295,1.17002151,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2436,1319,1.0,0.11998287,0.83999916,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2438,1318,1.0,0.12998475,0.90001044,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1446,1321,1.0,0.159975,1.19019375,38.354376409306141,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,1486,1321,1.0,0.2592,0.67179375,999.728827717979698,0.0,0.81342237925827,1.0,1,\"ol\",true,100.0,null],[null,null,2117,1322,1.0,1.17002151,2.49999372,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2044,101,1.0,5.2002,24.649818750000002,544.506392958346055,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2430,1322,1.0,1.04499801,2.77298154,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2117,1322,1.0,1.17002151,2.49999372,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1578,1323,1.0,0.5801625,4.19985,416.868058350327317,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2015,1324,1.0,0.35994375,1.64025,1833.464944418634332,0.0,0.75183835054471,1.0,1,\"ol\",true,100.0,null],[null,null,1592,1325,1.0,0.94010625,4.27021875,95.571560888762832,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2036,1325,1.0,1.34004375,6.7098375,152.788745368219509,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2208,1326,1.0,0.5801625,5.52976875,1072.665018922561785,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,2208,1326,1.0,0.59990625,5.489775,1050.658409507386068,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,2180,1328,1.0,1.230288,16.220452000000002,853.088129869300474,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2181,1328,1.0,1.230288,16.210343999999999,853.088129869300474,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2106,12,1.0,1.10008125,4.42006875,95.571560888762832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,723,102,1.0,6.5701125,30.039862500000002,630.017789543028584,0.0,1.04949448932692,1.0,1,\"ol\",true,100.0,null],[null,null,2121,1329,1.0,0.45000522,1.93000563,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2121,1329,1.0,0.45000522,1.93000563,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1331,1.0,1.86999435,7.79999787,545.353294545169092,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1776,1336,1.0,1.589844,17.589364,572.913707888969611,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1560,1337,1.0,0.52799607,1.44098514,425.054773689617207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1965,1339,1.0,1.698975,13.37715,287.972203204298523,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,1966,1340,1.0,1.39998537,5.96000916,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1994,1340,1.0,0.62999937,2.62001628,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2047,1340,1.0,3.00000834,8.050005179999999,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2151,1341,1.0,0.29008125,1.93995,44.64197909935632,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1297,102,1.0,6.0598125,28.66995,592.292173402727599,0.0,0.67229231345636,1.0,1,\"ol\",true,100.0,null],[null,null,2272,1341,1.0,1.83009375,12.770156249999999,305.577490736439017,0.0,1.40873465682269,1.0,1,\"ol\",true,100.0,null],[null,null,2134,1342,1.0,1.06000083,4.46000499,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2028,1343,1.0,0.70001253,1.78001712,689.711519571831673,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1347,1346,1.0,0.030324,0.183388,251.517714775419051,0.0,1.65912235251335,1.0,1,\"ol\",true,100.0,null],[null,null,1734,1346,1.0,0.160284,2.789808,63.706064478611843,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,1348,1346,1.0,0.030324,0.183388,254.603821705178859,0.0,1.59986798278073,1.0,1,\"ol\",true,100.0,null],[null,null,2409,1351,1.0,0.010125,0.1002375,108.146766268863203,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,2410,1350,1.0,0.010125,0.1002375,89.283958198712639,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,1364,1353,1.0,1.75213125,7.03485,152.788745368219509,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,2442,1354,1.0,0.53998245,1.32001002,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2269,103,1.0,0.13005,0.2601,5.65884242104517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2116,1355,1.0,2.73999915,5.97001104,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2513,1355,1.0,0.06001128,0.15999039,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2128,1355,1.0,0.16999227,0.47000898,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2411,1356,1.0,0.38999394,1.04999895,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1914,1357,1.0,1.92020625,6.18991875,127.638334608018766,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1618,1359,1.0,1.94000751,6.4000125,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2349,1359,1.0,0.93997827,2.39001273,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2355,1359,1.0,1.5899814,4.04000541,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1493,1360,1.0,0.7401375,3.38023125,935.595280279467488,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2010,1360,1.0,0.62319375,4.1502375,369.082277905945944,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1683,104,1.0,0.159975,0.84999375,120.721971648963574,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2443,1360,1.0,0.43790625,2.922075,63.504787169506884,0.0,1.11877652162968,1.0,1,\"ol\",true,100.0,null],[null,null,2010,1360,1.0,1.310175,8.0301375,191.143121777525664,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,1453,1361,1.0,2.51301204,5.82700797,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2445,1361,1.0,0.69001065,1.49000229,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1525,1362,1.0,5.975775,26.7958125,592.292173402727599,0.0,0.64663230149238,1.0,1,\"ol\",true,100.0,null],[null,null,1796,1366,1.0,1.589844,17.970580000000002,684.454429778857275,0.0,2.26078210672148,1.0,1,\"ol\",true,100.0,null],[null,null,1826,1366,1.0,1.2996,10.799676,216.46835750171914,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2187,1366,1.0,3.189796,35.990256000000002,1263.76078773661493,0.0,2.45677732968322,1.0,1,\"ol\",true,100.0,null],[null,null,1825,1366,1.0,1.2996,10.70004,286.56707204911902,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1610,1367,1.0,3.0200121,7.14999474,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1683,105,1.0,0.159975,0.84999375,120.721971648963574,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1610,1368,1.0,3.28998348,7.33999077,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2412,1369,1.0,0.19996875,1.31979375,32.066773719255949,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2186,1370,1.0,5.173875,27.678206249999999,626.873988198003531,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,2343,1370,1.0,1.7658,7.98710625,178.567916397425279,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1524,1379,1.0,0.12998475,0.29001483,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2413,1380,1.0,0.03000564,0.07001316,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2428,1381,1.0,0.99101961,2.90800692,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2509,1381,1.0,1.02999519,3.61000395,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2425,1381,1.0,0.99101961,3.29800086,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1405,1382,1.0,6.74505,22.675049999999999,517.784081525632814,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1115,106,1.0,0.14023125,0.29008125,210.005929847676214,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1885,1383,1.0,0.08001504,0.20999979,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2268,1383,1.0,3.67001523,9.72000162,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1327,1387,1.0,0.51890625,4.124925,89.283958198712639,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,2414,1388,1.0,0.06001128,0.14998851,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1390,1389,1.0,0.02176875,0.0455625,25.150410760200749,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1787,1390,1.0,0.3999375,1.99006875,44.64197909935632,0.0,0.86987440557904,1.0,1,\"ol\",true,100.0,null],[null,null,2220,1390,1.0,0.7300125,3.38985,76.07999254960724,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,1756,1391,1.0,0.55498527,1.88400492,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2517,1391,1.0,3.45600675,11.428021080000001,232.577140320733946,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2490,1392,1.0,1.5899814,3.0700215,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1601,107,1.0,0.53409375,2.448225,50.929581789406512,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1511,1393,1.0,0.018225,0.04708125,76.07999254960724,0.0,1.68073078364091,1.0,1,\"ol\",true,100.0,null],[null,null,1512,1394,1.0,0.040432,0.399988,12.78530013757608,0.0,3.32280273346766,1.0,1,\"ol\",true,100.0,null],[null,null,2172,1395,1.0,2.503896,26.819412,897.616244141548123,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2178,1395,1.0,3.149364,45.719928000000003,1814.410438489460603,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2308,1396,1.0,2.470684,24.999972,986.672472686043648,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2178,1396,1.0,3.149364,45.699712000000012,1808.017788420672787,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,1548,1399,1.0,0.1002375,0.330075,3666.929888837268663,0.0,1.21885056828921,1.0,1,\"ol\",true,100.0,null],[null,null,1729,1399,1.0,0.159975,0.7300125,833.736116700654634,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,1548,1399,1.0,0.11998125,0.7198875,1177.667983846399693,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1730,1399,1.0,0.13010625,0.50979375,763.9437268410976,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,757,108,1.0,2.23998453,6.36000498,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2415,1403,1.0,0.03068037,0.05620104,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2211,1404,1.0,1.68024375,11.499974999999999,260.935511637082754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1436,1405,1.0,5.469075,17.718074999999999,355.092361920584267,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2166,1406,1.0,0.0172125,0.0475875,12.575205380100369,0.0,0.73387634216992,1.0,1,\"ol\",true,100.0,null],[null,null,2190,1406,1.0,1.66910625,11.087887500000001,293.002285356338689,0.0,1.22398257068201,1.0,1,\"ol\",true,100.0,null],[null,null,1636,1407,1.0,2.160224,20.429711999999999,814.952665665840641,0.0,2.33522990459067,1.0,1,\"ol\",true,100.0,null],[null,null,2064,1407,1.0,1.360248,13.769983999999999,541.170893754297822,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,1636,1407,1.0,2.160224,20.429711999999999,814.952665665840641,0.0,2.33522990459067,1.0,1,\"ol\",true,100.0,null],[null,null,2064,1407,1.0,1.360248,13.769983999999999,541.170893754297822,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,2416,1408,1.0,0.49001274,1.32001002,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2459,108,1.0,2.01998286,5.80998096,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2429,1409,1.0,1.66900419,4.23099369,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2493,1409,1.0,0.60999561,1.6900002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1411,1.0,0.14023125,0.31995,381.657483286046272,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1410,1.0,0.19996875,0.37006875,394.861448935151657,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1874,1412,1.0,0.0901125,0.4698,2240.901598733886203,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,1873,1413,1.0,0.85000104,3.0700215,745.850829304422518,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2247,1414,1.0,6.20004375,22.469906250000001,464.653838794708747,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,2025,1415,1.0,0.05011875,0.500175,25.150410760200749,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1438,1416,1.0,3.5022375,23.309774999999998,535.074988923270894,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,1707,1417,1.0,0.0799875,0.14630625,127.638334608018766,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1552,109,1.0,1.0702125,4.32995625,95.571560888762832,0.0,0.88783641395382,1.0,1,\"ol\",true,100.0,null],[null,null,1706,1418,1.0,0.07340625,0.13415625,114.434368958913396,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2417,1419,1.0,0.04995,0.159975,5.65884242104517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2412,1420,1.0,0.49005,3.26025,76.07999254960724,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2113,1422,1.0,2.90999142,7.84000539,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2513,1422,1.0,2.07999414,5.60998305,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1504,1425,1.0,0.11593125,0.21211875,331.356661765644787,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1504,1427,1.0,0.11593125,0.21211875,331.356661765644787,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1504,1426,1.0,0.143775,0.26325,289.858484011313578,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2075,1429,1.0,0.02025,0.5497875,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2085,1429,1.0,0.02986875,0.53004375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2156,11,1.0,0.3898125,1.58000625,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,536,110,1.0,0.0799875,0.330075,528.15862596421573,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2418,1430,1.0,2.01998286,5.11000812,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2042,1431,1.0,4.94144469,9.045271619999999,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1831,1432,1.0,4.55979375,22.2102,470.941441484758968,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1432,1.0,1.3861125,9.397012500000001,251.504107602007451,0.0,1.29069860178836,1.0,1,\"ol\",true,100.0,null],[null,null,2398,1432,1.0,1.0519875,4.2737625,95.571560888762832,0.0,0.9237604307034,1.0,1,\"ol\",true,100.0,null],[null,null,1552,1435,1.0,0.014175,0.087075,152.788745368219509,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2013,1436,1.0,4.628025,14.712075,306.992201341700366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1740,1437,1.0,0.0637875,0.13213125,95.571560888762832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1866,1438,1.0,0.4201875,1.99006875,44.64197909935632,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2171,1438,1.0,1.43015625,9.58989375,216.293532537726406,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1402,111,1.0,0.1002375,0.37006875,592.292173402727599,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,2175,1438,1.0,1.6898625,9.700256250000001,219.437333882751489,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1867,1438,1.0,0.4201875,1.93995,44.64197909935632,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2171,1438,1.0,1.310175,8.7399,197.430724467575828,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1439,1.0,0.180225,0.500175,687.863734291490346,0.0,0.71848033499153,1.0,1,\"ol\",true,100.0,null],[null,null,2219,1440,1.0,1.30005,5.7499875,967.662053998723536,0.0,0.81855438165107,1.0,1,\"ol\",true,100.0,null],[null,null,2419,1440,1.0,0.2298375,2.0199375,2310.69398859344301,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1443,1441,1.0,0.0010125,0.59990625,0.0,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,1444,1441,1.0,0.0010125,0.59990625,0.0,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,1913,1447,1.0,0.21515625,0.9790875,18.86280807015056,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,2164,1448,1.0,1.80998307,5.57001522,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2014,112,1.0,1.64025,6.38685,141.471060526129179,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,1733,1449,1.0,2.9352375,20.0961,455.222434759633529,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2491,1449,1.0,2.4998625,16.789781250000001,381.657483286046272,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1888,1450,1.0,0.61793361,1.13112531,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1612,1452,1.0,0.496125,0.9082125,935.595280279467488,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2334,1459,1.0,0.15999039,0.52001838,970.40806823478647,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2459,1459,1.0,0.61999749,1.57997952,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1719,1460,1.0,0.47000898,1.65999456,3785.393456254704233,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1461,1.0,0.51991875,6.34989375,152.788745368219509,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1461,1.0,3.51084375,18.486225000000001,416.868058350327317,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1461,1.0,0.9102375,6.12005625,140.213539988119123,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2222,113,1.0,3.8080125,15.053850000000001,311.865093426489238,0.0,0.7774983625087,1.0,1,\"ol\",true,100.0,null],[null,null,1535,1461,1.0,0.0243,0.04455,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1534,1461,1.0,0.0243,0.04455,6.28760269005019,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1615,1462,1.0,2.9899125,13.47991875,286.714682666288525,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,1615,1463,1.0,2.9899125,13.47991875,279.798319707233304,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,1896,1464,1.0,0.69001065,1.87999623,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2244,1464,1.0,2.9700027,7.5299868,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2340,1464,1.0,0.34200873,1.39299993,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1955,1468,1.0,2.72999727,4.99998744,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1530,1469,1.0,2.31508125,10.284974999999999,254.647908947032533,0.0,0.74157434575912,1.0,1,\"ol\",true,100.0,null],[null,null,2037,1471,1.0,1.43015625,9.739743750000001,299.289888046388853,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,2501,113,1.0,3.44705625,15.4051875,327.584100151614678,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,1963,1476,1.0,3.90976875,22.499775,515.583420584115288,0.0,1.21115256470002,1.0,1,\"ol\",true,100.0,null],[null,null,1920,1477,1.0,0.83986875,5.85984375,57.217184479456698,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1920,1477,1.0,0.83986875,5.85984375,57.217184479456698,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1481,1479,1.0,0.030324,0.489516,19.17795020636412,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1480,1479,1.0,0.030324,0.4693,19.17795020636412,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2424,1482,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2426,1483,1.0,0.25000731,0.72997848,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1817,1484,1.0,2.40013125,11.200275,238.928902221907094,0.0,0.82112038284747,1.0,1,\"ol\",true,100.0,null],[null,null,2260,1485,1.0,2.99052,5.4741015,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2032,1487,1.0,0.1002375,0.38019375,579.0882077536221,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,624,114,1.0,1.08995625,7.4601,171.651553438370087,0.0,1.44979067596506,1.0,1,\"ol\",true,100.0,null],[null,null,1723,1489,1.0,1.07983125,4.88986875,101.85916357881301,0.0,0.80059237327628,1.0,1,\"ol\",true,100.0,null],[null,null,1900,1490,1.0,1.78001712,5.66999433,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1775,1491,1.0,1.2342375,8.3318625,197.430724467575828,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1775,1491,1.0,1.2301875,8.3298375,200.57452581260091,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1822,1492,1.0,2.27999205,4.75001982,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1782,1493,1.0,0.180225,0.7198875,0.0,0.0,0.94428844027459,1.0,1,\"ol\",true,100.0,null],[null,null,2429,1494,1.0,0.00900963,0.02401245,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1718,1498,1.0,3.06898956,8.341012259999999,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2213,1499,1.0,0.889504,9.569388,337.487836390154826,0.0,2.66492729515422,1.0,1,\"ol\",true,100.0,null],[null,null,2430,1500,1.0,0.19745775,0.36141714,521.293590374058795,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,739,114,1.0,0.29413125,1.9429875,44.64197909935632,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1962,1501,1.0,0.37999206,1.06000083,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2321,1502,1.0,1.44824841,2.65097448,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2407,1502,1.0,1.98001503,5.02999308,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1912,1503,1.0,1.71000396,5.75000937,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1706,1504,1.0,0.39285,2.334825,1091.527826992712335,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2271,1504,1.0,0.06024375,0.34981875,47.785780444381423,0.0,1.01870247497014,1.0,1,\"ol\",true,100.0,null],[null,null,2270,1504,1.0,0.06024375,0.35994375,44.64197909935632,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,2352,1504,1.0,0.5700375,3.01978125,101.85916357881301,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2273,1506,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2185,1509,1.0,7.2819,21.426075000000001,420.16904976260372,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1228,114,1.0,0.94010625,10.2799125,350.219469835795337,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2121,1510,1.0,0.70001253,2.99000646,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1635,1511,1.0,1.00895625,10.3568625,401.149051625201821,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1635,1511,1.0,1.00895625,10.363950000000001,401.149051625201821,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1544,1517,1.0,1.3597875,9.20008125,203.718327157626021,0.0,0.97764645582777,1.0,1,\"ol\",true,100.0,null],[null,null,1864,1517,1.0,2.909925,19.41975,432.587065075452813,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2406,1518,1.0,0.22075578,0.40408389,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1963,1520,1.0,0.14023125,1.310175,32.066773719255949,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,2432,1521,1.0,1.08000459,2.49999372,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1523,676,1.0,0.010125,0.1002375,0.0,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,1768,1524,1.0,2.67597918,7.40698749,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2151,115,1.0,1.18006875,7.8600375,174.795354783395169,0.0,1.40873465682269,1.0,1,\"ol\",true,100.0,null],[null,null,2017,1524,1.0,2.4599862,8.609991389999999,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2264,1524,1.0,2.38001085,5.86999224,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2433,1524,1.0,0.13998663,0.31001859,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1769,1525,1.0,1.34004375,6.02994375,133.925937298068988,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,1770,1526,1.0,0.55800171,1.80899082,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1811,1529,1.0,0.83986875,5.60975625,127.638334608018766,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1811,1529,1.0,1.27018125,5.73024375,127.638334608018766,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1786,1531,1.0,0.4698,3.13014375,69.792389859557062,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2471,1531,1.0,0.10985625,0.74975625,18.86280807015056,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2511,1532,1.0,0.010108,0.18772,6.39265006878804,0.0,4.09310953999172,1.0,1,\"ol\",true,100.0,null],[null,null,2367,114,1.0,0.68090625,4.54005,101.85916357881301,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1950,1533,1.0,1.6900002,4.08001293,537.333393154799069,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1808,1537,1.0,0.05619375,0.37513125,8.80264376607026,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2169,1537,1.0,0.94010625,4.23984375,89.283958198712639,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1809,1537,1.0,0.05011875,0.35994375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1881,1538,1.0,0.1002375,0.46018125,6.28760269005019,0.0,0.67742431584916,1.0,1,\"ol\",true,100.0,null],[null,null,1926,1543,1.0,3.05001774,6.3500031,721.791125133312107,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1704,1545,1.0,6.7199625,30.5400375,655.796960572234411,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1548,1547,1.0,0.010125,0.1002375,57.217184479456698,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,1548,1546,1.0,0.010125,0.1002375,32.066773719255949,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,1768,1549,1.0,2.14000542,5.31000603,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2450,12,1.0,2.08018125,8.169862500000001,178.567916397425279,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,738,114,1.0,0.29008125,1.97994375,44.64197909935632,0.0,1.06489049650531,1.0,1,\"ol\",true,100.0,null],[null,null,2017,1549,1.0,0.93997827,2.25998829,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1768,1549,1.0,2.13000354,5.31000603,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2237,1550,1.0,2.37988125,15.219900000000001,343.931867145745173,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,1784,1552,1.0,0.67989375,3.9801375,89.283958198712639,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,1991,1554,1.0,0.040432,0.20938,133.584342816743174,0.0,1.29903810567666,1.0,1,\"ol\",true,100.0,null],[null,null,2435,1553,1.0,0.00722,0.1444,0.0,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1553,675,1.0,0.01444,0.1444,0.0,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1997,1555,1.0,1.04999895,2.87998578,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2472,1555,1.0,1.29198888,2.68598106,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2437,1556,1.0,0.022275,0.04095,5.65884242104517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,999,114,1.0,0.95985,6.42988125,146.501142678169344,0.0,1.28556659939557,1.0,1,\"ol\",true,100.0,null],[null,null,2388,1557,1.0,0.3695625,0.67584375,694.151336981540567,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1505,1558,1.0,0.08001504,0.22000167,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1757,1558,1.0,1.15001775,4.83999705,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1525,1559,1.0,9.1317375,29.257200000000001,575.944406408597047,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2378,1559,1.0,0.9102375,2.29989375,50.929581789406512,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1631,1560,1.0,0.62999937,4.24000332,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2439,1565,1.0,0.06100353,0.15999039,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1846,1566,1.0,0.011552,0.1444,4.40872418537106,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1847,1566,1.0,0.011552,0.1444,4.40872418537106,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1911,1567,1.0,0.46018125,1.67011875,32.066773719255949,0.0,0.79546037088348,1.0,1,\"ol\",true,100.0,null],[null,null,877,116,1.0,0.869288,9.699348,299.131935977426508,0.0,2.62086635355817,1.0,1,\"ol\",true,100.0,null],[null,null,2440,1569,1.0,1.97001315,4.99998744,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1488,1572,1.0,1.32991875,8.750025000000001,273.510717017183083,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1786,1572,1.0,1.1502,5.68974375,127.638334608018766,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1799,1572,1.0,1.3030875,6.85513125,219.437333882751489,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,2050,1574,1.0,0.91985625,6.17979375,140.213539988119123,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2241,1574,1.0,0.18984375,1.27018125,32.066773719255949,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2361,1572,1.0,0.180225,1.16994375,25.150410760200749,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2385,1573,1.0,1.55975625,10.17005625,235.785100876881984,0.0,0.97764645582777,1.0,1,\"ol\",true,100.0,null],[null,null,2242,1573,1.0,0.18984375,1.2798,32.066773719255949,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2286,1572,1.0,0.9102375,5.12983125,114.434368958913396,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,1229,116,1.0,0.90972,10.249511999999999,350.052700318462314,0.0,2.91106083096664,1.0,1,\"ol\",true,100.0,null],[null,null,1799,1572,1.0,0.4910625,4.79975625,232.641299531856845,0.0,1.8475208614068,1.0,1,\"ol\",true,100.0,null],[null,null,2348,1574,1.0,0.54016875,3.58981875,82.996355508662461,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2288,1572,1.0,0.38019375,3.75789375,155.932546713244619,0.0,2.13747899659981,1.0,1,\"ol\",true,100.0,null],[null,null,2347,1574,1.0,0.54016875,3.58981875,82.996355508662461,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1478,1575,1.0,1.42956,10.939743999999999,343.880486458942812,0.0,2.25774342109417,1.0,1,\"ol\",true,100.0,null],[null,null,1788,1576,1.0,0.430312,4.710328,152.762293023107304,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,2038,1576,1.0,0.810084,9.079872,346.96659338870262,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,2039,1576,1.0,0.799976,8.899372,350.052700318462314,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2038,1575,1.0,0.551608,7.222888,378.709407523374182,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2039,1575,1.0,0.550164,7.22,382.015950662402531,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2253,116,1.0,0.529948,6.687164,248.211171636390759,0.0,3.45650490106947,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1575,1.0,0.789868,8.730423999999999,273.781771911542933,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1492,1577,1.0,1.04999895,2.17001106,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1492,1577,1.0,0.43099371,1.03801257,4017.970596575438776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1475,1579,1.0,1.91797956,5.13898182,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2500,1579,1.0,3.09760605,5.67015309,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1475,1579,1.0,1.93699107,4.99800294,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1710,1580,1.0,3.1701375,22.069968750000001,490.433009823914574,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2066,1580,1.0,0.83986875,5.5798875,127.638334608018766,0.0,1.31635861375235,1.0,1,\"ol\",true,100.0,null],[null,null,2315,1580,1.0,1.38915,9.4901625,219.437333882751489,0.0,1.32149061614514,1.0,1,\"ol\",true,100.0,null],[null,null,2066,1580,1.0,0.83986875,5.5900125,127.638334608018766,0.0,1.38050864366231,1.0,1,\"ol\",true,100.0,null],[null,null,1229,116,1.0,0.681568,8.954243999999999,471.072179206897999,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2441,1582,1.0,0.07001316,0.16999227,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,1584,1.0,0.89000856,2.18001294,513.273688983688658,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,1583,1.0,0.9200142,2.23998453,529.313491764428932,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1633,1585,1.0,1.8700875,12.560062500000001,286.714682666288525,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1713,1585,1.0,1.50001875,10.020206249999999,436.359626689482923,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,1765,1585,1.0,1.34004375,8.93986875,203.718327157626021,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1585,1.0,3.6399375,16.8399,388.573846245101549,0.0,0.81855438165107,1.0,1,\"ol\",true,100.0,null],[null,null,2345,1587,1.0,0.56998809,1.92000375,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1806,1587,1.0,1.19998746,3.68001711,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2504,1588,1.0,0.27001107,0.61999749,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2249,116,1.0,2.171776,27.866312000000001,1008.936529822167472,0.0,3.45650490106947,1.0,1,\"ol\",true,100.0,null],[null,null,2295,1591,1.0,0.10998099,0.47000898,1419.522546095514144,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1728,1592,1.0,1.75010625,7.95015,178.567916397425279,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2022,1592,1.0,0.83025,10.990181249999999,572.800605063571993,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1843,1593,1.0,0.010125,0.05011875,76.07999254960724,0.0,1.17266254675404,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1593,1.0,0.22021875,1.4569875,32.066773719255949,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1596,1595,1.0,0.1000188,0.19999791,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1755,1595,1.0,0.27473418,0.50291199,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1755,1596,1.0,0.06001128,0.13998663,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1771,1597,1.0,1.99006875,10.30978125,232.641299531856845,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,1859,1597,1.0,1.42003125,6.320025,200.57452581260091,0.0,0.83908239122226,1.0,1,\"ol\",true,100.0,null],[null,null,312,118,1.0,0.0799875,0.5599125,853.227685039810126,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1844,1598,1.0,3.70018125,25.249725000000002,553.93779699342133,0.0,1.38050864366231,1.0,1,\"ol\",true,100.0,null],[null,null,2040,1598,1.0,3.059775,21.3202125,458.366236104658583,0.0,1.31635861375235,1.0,1,\"ol\",true,100.0,null],[null,null,1949,1599,1.0,0.38999394,0.82999728,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2290,1599,1.0,1.19998746,3.27001941,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2068,1600,1.0,1.71000396,5.36001543,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1633,1603,1.0,0.309825,2.0898,50.929581789406512,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1754,1603,1.0,0.62015625,3.4698375,878.378095800010897,0.0,0.66972631225997,1.0,1,\"ol\",true,100.0,null],[null,null,1765,1603,1.0,0.8798625,5.88009375,133.925937298068988,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1451,1604,1.0,0.53611875,1.82098125,287.972203204298523,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,1690,1604,1.0,4.91011875,22.69974375,470.941441484758968,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,580,117,1.0,0.11086875,0.9770625,1228.597565635806404,0.0,1.04436248693412,1.0,1,\"ol\",true,100.0,null],[null,null,1938,1604,1.0,0.7219125,4.695975,183.597998549465416,0.0,0.93915643788179,1.0,1,\"ol\",true,100.0,null],[null,null,2014,1604,1.0,7.15989375,32.599968750000002,713.014145051691116,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2159,1604,1.0,1.7728875,11.734875000000001,343.931867145745173,0.0,0.93915643788179,1.0,1,\"ol\",true,100.0,null],[null,null,2159,1604,1.0,2.29989375,12.60005625,273.510717017183083,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,2443,1606,1.0,0.010125,0.0496125,0.0,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2445,1608,1.0,0.12998475,0.3599883,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2444,1609,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2368,1610,1.0,0.56998809,1.42999101,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2446,1610,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2455,1610,1.0,0.88000668,1.82998683,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,622,117,1.0,0.0799875,0.46018125,827.448514010604526,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2199,1610,1.0,0.57768795,1.05746067,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2447,1611,1.0,0.02986875,0.180225,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2449,1614,1.0,0.5700375,2.54998125,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1868,1615,1.0,2.3500125,15.619837499999999,350.219469835795337,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2262,1615,1.0,0.7988625,5.3287875,120.721971648963574,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2448,1615,1.0,0.06024375,0.45005625,12.575205380100369,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2010,1619,1.0,0.68394375,4.5491625,190.514361508520636,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,1985,1620,1.0,0.06001128,0.19999791,986.44787101552663,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1984,1620,1.0,0.14998851,0.58999185,1483.681757218475013,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2297,1621,1.0,0.51991875,3.09976875,1359.379701588850139,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,167,13,1.0,0.119852,1.309708,44.52811427224772,0.0,1.57100046932124,1.0,1,\"ol\",true,100.0,null],[null,null,1531,117,1.0,0.20806875,1.80225,2240.901598733886203,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,2260,1625,1.0,0.1200015,0.27999675,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2265,1625,1.0,1.19999475,2.861001,78.595033625627337,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2450,1627,1.0,0.0982125,0.3159,5.65884242104517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2341,1628,1.0,0.5801625,3.86015625,89.283958198712639,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1624,1629,1.0,0.05011875,0.1002375,89.283958198712639,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1622,1629,1.0,0.05011875,0.1002375,114.434368958913396,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2026,1630,1.0,0.05011875,0.500175,25.150410760200749,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,1623,1629,1.0,0.05619375,0.11289375,133.925937298068988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1728,1632,1.0,1.76023125,12.0598875,286.714682666288525,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1633,1.0,0.164025,0.5022,458.366236104658583,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1707,118,1.0,0.0799875,0.6399,808.585705940453863,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1635,1.0,0.4100625,2.7702,63.504787169506884,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1635,1.0,0.38019375,2.56010625,79.852554163637365,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1636,1.0,2.720496,27.720468,1018.635723029983865,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1636,1.0,2.730604,27.629496,1018.635723029983865,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,2451,1637,1.0,1.15997994,3.05001774,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2326,1639,1.0,0.7401375,4.96985625,111.2905676138883,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2131,1642,1.0,0.11998125,0.75988125,18.86280807015056,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2039,1643,1.0,0.580488,7.569448,394.801250799978618,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2038,1643,1.0,0.580488,7.569448,400.97346465949812,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2107,1652,1.0,0.02986875,0.53004375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,854,119,1.0,1.81998495,4.80999141,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2086,1653,1.0,0.02986875,0.5700375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2087,1652,1.0,0.02986875,0.5700375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,1955,1659,1.0,0.38999394,1.30000626,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2420,1659,1.0,0.15999039,0.53998245,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1961,1660,1.0,4.44000123,9.60001875,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2505,1660,1.0,0.9200142,2.49999372,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2452,1661,1.0,1.54001169,2.89998954,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1799,1664,1.0,0.1852875,0.33868125,299.289888046388853,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1799,1663,1.0,0.1782,0.32653125,293.002285356338689,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2097,1669,1.0,1.58000625,10.629731250000001,242.07270356693212,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1180,119,1.0,2.55000312,6.20001459,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2395,1669,1.0,2.3297625,10.529999999999999,229.497498186831791,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,2181,1670,1.0,3.890136,41.119344000000012,1454.658544963181839,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,2229,1671,1.0,0.38019375,1.72985625,38.354376409306141,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1678,1672,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1676,1672,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1677,1672,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2454,1679,1.0,0.4201875,2.77981875,63.504787169506884,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1837,1680,1.0,0.28704375,0.6571125,1158.805175776249143,0.0,0.67485831465276,1.0,1,\"ol\",true,100.0,null],[null,null,1837,1681,1.0,0.19996875,0.7198875,1196.530791916550243,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1913,1682,1.0,0.2500875,1.50001875,32.066773719255949,0.0,0.89810041873942,1.0,1,\"ol\",true,100.0,null],[null,null,1316,120,1.0,0.1002375,0.70014375,18.86280807015056,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2322,1684,1.0,0.15899814,0.40202001,433.074675079987401,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2384,1685,1.0,1.1779992,4.93398297,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2397,1685,1.0,0.83999916,3.14999685,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2277,1687,1.0,1.17299826,3.11701446,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2455,1687,1.0,0.20999979,0.47000898,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2104,1688,1.0,0.22021875,0.81,1241.172771015906619,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,2104,1688,1.0,0.22021875,0.820125,1260.664339355062111,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,2014,1690,1.0,3.29011875,14.9202,318.152696116539403,0.0,0.7723663601159,1.0,1,\"ol\",true,100.0,null],[null,null,2069,1693,1.0,2.46999375,11.379993750000001,235.785100876881984,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,2215,1694,1.0,0.69501159,2.95099119,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1316,121,1.0,0.10985625,0.7097625,18.86280807015056,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2397,1694,1.0,0.33899229,0.91898226,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2457,1696,1.0,0.05011875,0.29008125,321.296497461564513,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2456,1695,1.0,0.0698625,0.22021875,279.798319707233304,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2458,1698,1.0,0.07398216,0.29799252,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1992,1702,1.0,3.21000813,8.110016460000001,344.855759785915836,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2193,1702,1.0,1.52000793,5.22999099,2558.348543528073151,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2346,1702,1.0,0.57998997,1.48000041,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1728,1703,1.0,1.48989375,10.010081250000001,222.581135227776599,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1876,1703,1.0,0.84999375,5.61988125,127.638334608018766,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2444,1704,1.0,3.18988125,14.4898875,311.865093426489238,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,643,122,1.0,1.42999101,3.64000959,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2220,1707,1.0,1.3901625,7.18014375,1174.524182501374753,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2219,1706,1.0,1.24993125,6.99991875,1104.731792641817719,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2353,1707,1.0,1.0600875,5.36979375,1145.601210127143986,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,1875,1708,1.0,0.01730484,0.03163293,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2335,1709,1.0,4.71976875,23.590237500000001,503.008215204014903,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2315,1710,1.0,2.24015625,14.85793125,343.931867145745173,0.0,1.48314869151824,1.0,1,\"ol\",true,100.0,null],[null,null,2031,1711,1.0,3.14999685,6.48998973,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2257,1713,1.0,1.62,10.8702,242.07270356693212,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,2048,1714,1.0,1.189856,12.090612,477.464829275685929,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2058,1714,1.0,1.748684,25.372523999999998,1005.850422892407778,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,763,122,1.0,0.74998224,1.87999623,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2049,1714,1.0,1.189856,12.090612,477.464829275685929,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2058,1714,1.0,1.74002,25.180472000000002,999.457772823619734,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1956,1716,1.0,4.7799,13.610025,273.039146815429319,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2481,1717,1.0,0.27995625,1.92020625,44.64197909935632,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1811,1720,1.0,3.8201625,17.300081250000002,381.657483286046272,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,2460,1726,1.0,2.0601,9.0099,190.9859317102744,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1992,1727,1.0,0.68000877,1.72000584,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2268,1727,1.0,0.19999791,0.55998621,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1763,1728,1.0,0.4698,2.099925,44.64197909935632,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1901,1728,1.0,1.439775,9.429918750000001,210.005929847676214,0.0,1.20088855991442,1.0,1,\"ol\",true,100.0,null],[null,null,1959,122,1.0,0.13601763,0.36800568,970.40806823478647,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2374,1728,1.0,1.3010625,8.64826875,197.430724467575828,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2316,1733,1.0,0.84999375,5.6001375,127.638334608018766,0.0,1.12390852402247,1.0,1,\"ol\",true,100.0,null],[null,null,2380,1733,1.0,2.5099875,11.499974999999999,248.360306256982312,0.0,0.67999031704556,1.0,1,\"ol\",true,100.0,null],[null,null,2469,1733,1.0,0.0901125,0.3898125,22.00660941517565,0.0,0.69538632422395,1.0,1,\"ol\",true,100.0,null],[null,null,2462,1742,1.0,0.11998125,0.78013125,18.86280807015056,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2208,1745,1.0,0.479925,4.64990625,203.718327157626021,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,2208,1746,1.0,0.45005625,4.380075,191.143121777525664,0.0,0.89810041873942,1.0,1,\"ol\",true,100.0,null],[null,null,2464,1752,1.0,0.04000752,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1753,1.0,0.8798625,5.86996875,133.925937298068988,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2257,1754,1.0,4.380075,19.970043749999998,455.222434759633529,0.0,0.95968444745298,1.0,1,\"ol\",true,100.0,null],[null,null,2147,122,1.0,0.25000731,0.72997848,1315.263828020702249,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2189,1758,1.0,2.92999518,7.88001291,954.368265454046195,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2258,1759,1.0,4.25389482,7.78666203,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2465,1760,1.0,0.54016875,2.2001625,114.434368958913396,0.0,0.9237604307034,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1761,1.0,0.94204215,1.72437174,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2466,1762,1.0,0.69001065,1.27000062,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2467,1764,1.0,0.22000167,0.48001086,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2092,1767,1.0,4.218075,19.176243750000001,416.868058350327317,0.0,0.67742431584916,1.0,1,\"ol\",true,100.0,null],[null,null,2389,1768,1.0,1.31000814,2.88998766,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2069,1769,1.0,4.4418375,15.83803125,308.721292081464128,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,2468,1771,1.0,1.16994375,7.83016875,178.567916397425279,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,502,13,1.0,0.797088,9.712344,206.989600503171346,0.0,2.71354626519124,1.0,1,\"ol\",true,100.0,null],[null,null,2309,122,1.0,0.70001253,1.75001148,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2469,1772,1.0,0.6399,2.6001,57.217184479456698,0.0,0.69538632422395,1.0,1,\"ol\",true,100.0,null],[null,null,2469,1772,1.0,0.6399,2.6001,57.217184479456698,0.0,0.69538632422395,1.0,1,\"ol\",true,100.0,null],[null,null,1811,1773,1.0,2.9797875,15.970162500000001,356.507072525845558,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,2177,1773,1.0,5.68974375,25.64004375,566.513002373521772,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,2275,1775,1.0,0.91985625,6.12005625,140.213539988119123,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2470,1778,1.0,0.02986875,0.20401875,6.28760269005019,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2167,1780,1.0,0.159975,0.9801,1603.967446231802342,0.0,1.01870247497014,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1781,1.0,0.11188125,0.68698125,1241.172771015906619,0.0,0.98791046061336,1.0,1,\"ol\",true,100.0,null],[null,null,2010,1782,1.0,1.9328625,12.36313125,714.271665589701115,0.0,0.93915643788179,1.0,1,\"ol\",true,100.0,null],[null,null,1929,1783,1.0,0.07000425,0.15999525,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2498,122,1.0,1.83657537,3.36186207,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2497,1783,1.0,0.00678375,0.01241325,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2518,1784,1.0,0.820125,4.700025,101.85916357881301,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2220,1787,1.0,0.990225,4.6301625,95.571560888762832,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2361,1786,1.0,0.92998125,4.550175,127.638334608018766,0.0,1.03409848214853,1.0,1,\"ol\",true,100.0,null],[null,null,2471,1786,1.0,0.3402,2.29989375,105.002964923838107,0.0,1.03409848214853,1.0,1,\"ol\",true,100.0,null],[null,null,2221,1788,1.0,0.349448,3.94934,121.019478888435643,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2471,1793,1.0,0.11998125,0.2500875,184.855519087475443,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1905,1794,1.0,1.62998892,3.91998285,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2008,1794,1.0,0.17999415,0.39999582,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2493,1794,1.0,0.14998851,0.41999958,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1959,122,1.0,0.1520127,0.35201061,1146.845898822929485,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1799,1.0,0.159975,0.573075,961.374451308673656,0.0,0.76210235533031,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1799,1.0,0.159975,0.573075,961.374451308673656,0.0,0.76210235533031,1.0,1,\"ol\",true,100.0,null],[null,null,2286,1799,1.0,0.28501875,1.707075,72.936191204582144,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,2288,1799,1.0,0.10681875,1.0418625,69.792389859557062,0.0,2.02457494395829,1.0,1,\"ol\",true,100.0,null],[null,null,2193,1806,1.0,1.06000083,3.81000186,2117.253967057715727,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2345,1806,1.0,0.49001274,1.64999268,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2393,1806,1.0,0.65000313,1.66999644,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2054,1811,1.0,1.3901625,9.4901625,206.862128502651132,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2501,1811,1.0,1.5197625,7.620075,168.507752093345005,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2178,1812,1.0,2.950092,33.109476000000001,1012.243072961195821,0.0,2.52058972785681,1.0,1,\"ol\",true,100.0,null],[null,null,602,123,1.0,0.66015,4.39981875,95.571560888762832,0.0,1.34715062810913,1.0,1,\"ol\",true,100.0,null],[null,null,2202,1812,1.0,1.120544,12.269667999999999,397.887357729738312,0.0,2.52058972785681,1.0,1,\"ol\",true,100.0,null],[null,null,1958,1814,1.0,1.49000229,3.67001523,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1816,1815,1.0,0.02032128,0.03722922,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2473,1818,1.0,0.01444,0.1444,6.39265006878804,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,1869,1822,1.0,1.85999247,4.7100123,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2371,1824,1.0,1.58000625,7.18014375,152.788745368219509,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1856,1830,1.0,2.36000709,5.80998096,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2153,1830,1.0,1.790019,6.07999203,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2283,1831,1.0,1.56886875,10.18220625,242.07270356693212,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,2465,1831,1.0,1.2798,8.440200000000001,191.143121777525664,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,1316,123,1.0,0.34981875,2.3601375,57.217184479456698,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2235,1832,1.0,0.84999375,5.76973125,140.213539988119123,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,2474,1835,1.0,0.52200288,1.3839903,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1836,1.0,1.42999101,3.67001523,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2475,1836,1.0,4.95001773,12.550017690000001,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1933,1837,1.0,0.3898125,0.83986875,1324.169126524569265,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2476,1838,1.0,0.4600071,1.24999686,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2477,1840,1.0,0.07001316,0.19999791,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2506,1844,1.0,2.849175,19.576181250000001,458.366236104658583,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,2331,1845,1.0,0.79999164,3.46001544,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2112,1849,1.0,0.330075,0.629775,1152.517573086199036,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,126,124,1.0,0.05011875,0.21009375,286.714682666288525,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1850,1852,1.0,0.14808339,0.27104301,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2167,1854,1.0,0.4201875,1.310175,2012.03286081605961,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,2212,1855,1.0,0.19996875,1.15981875,114.434368958913396,0.0,0.94428844027459,1.0,1,\"ol\",true,100.0,null],[null,null,2410,1855,1.0,0.83986875,5.6001375,127.638334608018766,0.0,0.90323242113221,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1857,1.0,5.040225,18.11008125,359.650873870870612,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,2398,1857,1.0,1.0641375,4.1947875,89.283958198712639,0.0,0.9237604307034,1.0,1,\"ol\",true,100.0,null],[null,null,2465,1857,1.0,0.59990625,4.05,95.571560888762832,0.0,1.14956853598645,1.0,1,\"ol\",true,100.0,null],[null,null,1981,1859,1.0,1.8781875,9.056812499999999,225.724936572801653,0.0,0.88270441156103,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1859,1.0,0.722925,9.93718125,474.085242829784022,0.0,1.63710876330214,1.0,1,\"ol\",true,100.0,null],[null,null,2468,1859,1.0,0.629775,8.259975000000001,439.503428034507976,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,478,125,1.0,0.001444,0.150176,171.940243229471406,0.0,1.60898403966267,1.0,1,\"ol\",true,100.0,null],[null,null,2470,1859,1.0,3.40605,15.489224999999999,369.082277905945944,0.0,0.88270441156103,1.0,1,\"ol\",true,100.0,null],[null,null,2181,1860,1.0,0.680124,8.929696,521.992943547933692,0.0,1.44945304422869,1.0,1,\"ol\",true,100.0,null],[null,null,2359,1861,1.0,0.4440015,1.1150055,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2480,1861,1.0,0.39999825,1.0199925,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2065,1871,1.0,1.42999101,3.69998118,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2298,1870,1.0,0.33998454,0.93001608,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1870,1886,1.0,0.31998078,0.88000668,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2145,1873,1.0,2.1500073,5.44999266,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2173,1872,1.0,1.3300119,4.51001439,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1878,1874,1.0,3.080025,11.680199999999999,1509.024645612044651,0.0,0.72361233738433,1.0,1,\"ol\",true,100.0,null],[null,null,684,125,1.0,0.509732,6.619296,260.996471773966846,0.0,3.58109101178934,1.0,1,\"ol\",true,100.0,null],[null,null,2149,1877,1.0,2.04498756,4.93398297,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2365,1877,1.0,1.85999247,4.35998619,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2443,1878,1.0,2.2548375,7.9531875,159.076348058269701,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,2135,1879,1.0,1.30000626,3.30998724,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2307,1882,1.0,0.86000292,2.64002004,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2307,1883,1.0,0.82999728,2.54000124,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2472,1887,1.0,0.06001128,0.18999603,360.895562566656054,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2460,1889,1.0,4.470075,13.290075,267.380304394384154,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2161,1894,1.0,0.040432,0.590596,25.57060027515216,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2161,1895,1.0,0.040432,0.609368,25.57060027515216,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1097,125,1.0,1.009356,13.254476,700.32583684619317,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2236,1896,1.0,1.18998558,3.01001022,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2222,1898,1.0,5.40016875,26.38018125,566.513002373521772,0.0,0.81342237925827,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1901,1.0,1.99006875,13.5097875,318.152696116539403,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,1896,1902,1.0,0.09001692,0.27001107,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2019,1903,1.0,1.98001503,6.61898223,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1906,1905,1.0,0.69001065,1.55001357,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1949,1912,1.0,0.88000668,2.28999393,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2292,1913,1.0,0.21009375,1.40990625,32.066773719255949,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2372,1914,1.0,0.62015625,3.02788125,69.792389859557062,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2354,1914,1.0,0.2399625,1.59418125,38.354376409306141,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,684,125,1.0,0.509732,6.619296,260.996471773966846,0.0,3.58109101178934,1.0,1,\"ol\",true,100.0,null],[null,null,2338,1919,1.0,0.326025,1.48280625,32.066773719255949,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1920,1.0,0.42980625,2.8998,63.504787169506884,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1920,1.0,0.22021875,1.50001875,130.782135953043877,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2485,1924,1.0,0.02986875,0.1701,6.28760269005019,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1954,1926,1.0,2.28999393,4.78998765,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2130,1927,1.0,1.67999832,6.64001793,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2182,1928,1.0,1.85999247,6.30999558,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2290,1928,1.0,0.48001086,1.31000814,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2507,1931,1.0,1.3800213,2.57000688,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2486,1935,1.0,1.98804375,13.239956250000001,305.577490736439017,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,976,13,1.0,0.739328,11.569328,541.170893754297822,0.0,3.74062200722331,1.0,1,\"ol\",true,100.0,null],[null,null,1097,125,1.0,1.059896,13.349780000000001,693.93318677740524,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2159,1938,1.0,1.03021875,7.10015625,165.363950748319922,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2096,1939,1.0,0.11998125,0.4201875,1158.805175776249143,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1942,1.0,0.09501786,0.58999185,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2488,1944,1.0,0.03000564,0.06001128,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2489,1945,1.0,0.00599319,0.01698732,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2169,1947,1.0,0.2298375,1.0702125,38.354376409306141,0.0,0.80059237327628,1.0,1,\"ol\",true,100.0,null],[null,null,2169,1946,1.0,0.2298375,1.0702125,25.150410760200749,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2238,1950,1.0,2.77000479,6.80000832,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2232,1952,1.0,4.10001669,9.58001499,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2489,1952,1.0,2.70598482,6.8889933,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,480,125,1.0,0.010108,0.150176,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2068,1953,1.0,0.57998997,1.96001127,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2168,1953,1.0,1.64999268,4.04000541,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2068,1953,1.0,0.62999937,2.01002067,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2062,1954,1.0,2.13000354,12.050003070000001,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2062,1954,1.0,2.14000542,12.06000495,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2188,1955,1.0,1.5610077,4.04000541,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2108,1955,1.0,0.01000188,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2449,1957,1.0,1.32991875,9.0001125,210.005929847676214,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,2318,1958,1.0,0.24000543,0.99998955,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2261,1961,1.0,2.51098785,5.4029997,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,479,125,1.0,0.010108,0.150176,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2510,1961,1.0,0.47000898,1.31000814,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2491,1963,1.0,0.7401375,5.1202125,114.434368958913396,0.0,1.13417252880806,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1964,1.0,0.4099977,1.49000229,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2005,1966,1.0,0.24500637,0.99800505,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2047,1967,1.0,0.90001044,3.81000186,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2279,1966,1.0,1.76001336,7.50998304,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2280,1967,1.0,1.91000187,8.18999181,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2178,1969,1.0,3.969556,56.689996000000001,2613.271260878696921,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1979,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1978,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,683,126,1.0,1.293975,8.77483125,506.152016549040013,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1977,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1976,1.0,0.0010125,0.59990625,0.0,0.0,8.99896619576897,1.0,1,\"ol\",true,100.0,null],[null,null,2490,1983,1.0,0.01801926,0.04798521,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2287,1988,1.0,1.469925,5.010075,101.85916357881301,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2310,1988,1.0,3.840075,13.130100000000001,273.039146815429319,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2413,1990,1.0,3.97999413,11.97998991,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2491,1995,1.0,0.0070875,0.05011875,1.25752053801004,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2462,1996,1.0,1.42104375,7.31278125,162.848909672299811,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1802,1999,1.0,2.17001106,4.79998953,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2153,1999,1.0,4.52700171,13.771001160000001,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1615,126,1.0,4.47980625,31.69985625,719.301747741741224,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1831,2001,1.0,3.50983125,16.91026875,381.657483286046272,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2357,2002,1.0,0.70014375,4.72989375,108.146766268863203,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,2358,2002,1.0,0.51991875,3.45009375,76.07999254960724,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2145,2004,1.0,0.56998809,1.55001357,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2173,2004,1.0,0.49001274,1.3300119,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2492,2007,1.0,0.02986875,0.14985,0.0,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,2494,2009,1.0,0.24000543,0.97998579,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2024,2011,1.0,2.03604,28.884332,1094.906651436903076,0.0,4.49877407123811,1.0,1,\"ol\",true,100.0,null],[null,null,2024,2011,1.0,2.03604,28.879999999999999,1094.906651436903076,0.0,4.49877407123811,1.0,1,\"ol\",true,100.0,null],[null,null,2401,2014,1.0,3.38985,14.47014375,311.865093426489238,0.0,0.88783641395382,1.0,1,\"ol\",true,100.0,null],[null,null,2271,127,1.0,0.0111375,0.05011875,6.28760269005019,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2034,2020,1.0,0.280136,3.6822,197.290407295355038,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2033,2020,1.0,0.280136,3.6822,197.290407295355038,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2192,2023,1.0,2.89018125,18.249806249999999,553.93779699342133,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2192,2023,1.0,2.909925,18.350043750000001,626.873988198003531,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2089,2024,1.0,1.289492,12.509372000000001,496.642779482050173,0.0,2.49779958565196,1.0,1,\"ol\",true,100.0,null],[null,null,2511,2024,1.0,2.464908,32.882767999999999,1722.047666805936615,0.0,3.72238989345943,1.0,1,\"ol\",true,100.0,null],[null,null,2089,2024,1.0,1.289492,12.509372000000001,496.642779482050173,0.0,2.49779958565196,1.0,1,\"ol\",true,100.0,null],[null,null,2089,2024,1.0,1.68948,15.390152,649.405072505157364,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,2089,2024,1.0,0.590596,10.030023999999999,553.956193891874022,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2089,2024,1.0,0.590596,10.030023999999999,553.956193891874022,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2270,128,1.0,0.010125,0.05011875,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2027,2028,1.0,0.37999206,0.99998955,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2129,2028,1.0,6.31999746,11.79999576,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2495,2028,1.0,0.3599883,0.97998579,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2497,2030,1.0,0.33957225,0.621594,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2279,2031,1.0,2.55000312,5.29000227,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2058,2034,1.0,1.46566,21.29