0336,846.69547980051243,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2058,2033,1.0,1.469992,21.339431999999999,846.69547980051243,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2434,2040,1.0,4.11024375,27.380025,630.017789543028584,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2383,2041,1.0,0.96002172,2.41997868,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2123,2043,1.0,0.54016875,2.48011875,50.929581789406512,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,1162,129,1.0,0.29008125,1.310175,32.066773719255949,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2447,2043,1.0,0.06024375,0.3898125,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2498,2045,1.0,0.77998788,1.61998704,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2501,2053,1.0,0.629775,3.18988125,69.792389859557062,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,2341,2057,1.0,0.309825,2.05993125,44.64197909935632,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2105,2059,1.0,0.0999945,0.26999325,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2502,2060,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2176,2062,1.0,2.13000354,3.90001878,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2190,2063,1.0,2.2599,15.65983125,343.931867145745173,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,2311,2065,1.0,2.2000167,5.59001898,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2153,2067,1.0,2.44998432,5.89999788,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,202,130,1.0,1.57997952,4.68000666,890.209054331085099,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2504,2068,1.0,0.01000188,0.02000376,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2107,2074,1.0,0.02025,0.49005,18.86280807015056,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2507,2076,1.0,0.38999394,1.00999143,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2508,2078,1.0,0.010125,0.1002375,0.0,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2508,2079,1.0,0.010125,0.1002375,0.0,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2107,2083,1.0,0.02986875,0.53004375,25.150410760200749,0.0,3.49745963069093,1.0,1,\"ol\",true,100.0,null],[null,null,2510,2090,1.0,0.04000752,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2131,2097,1.0,5.47509375,25.46386875,550.793995648396276,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,2399,2104,1.0,1.27018125,8.060006250000001,184.855519087475443,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,2191,2109,1.0,6.71999328,15.01000389,352.875661176285973,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,704,130,1.0,0.78800526,1.8940068,681.691618181461536,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2383,2109,1.0,2.79000855,7.06001751,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2219,2110,1.0,0.159975,0.99781875,171.651553438370087,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,2220,2111,1.0,0.12403125,1.528875,38.354376409306141,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2298,2113,1.0,3.11999121,8.450001,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2406,2121,1.0,0.37999206,0.98998767,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2447,2123,1.0,0.180225,1.2200625,25.150410760200749,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2514,2124,1.0,0.18984375,2.40013125,76.07999254960724,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2284,2125,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2285,2125,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2512,2126,1.0,0.00678699,0.01242297,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1384,13,1.0,1.598508,13.25592,420.151414865862193,0.0,2.49779958565196,1.0,1,\"ol\",true,100.0,null],[null,null,2272,131,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2513,2127,1.0,0.18999603,0.39999582,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2445,2129,1.0,1.68599151,3.5859915,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2189,2130,1.0,0.34998642,1.41998913,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2189,2130,1.0,0.34998642,1.41998913,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2515,2132,1.0,0.56998809,1.94000751,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2332,2134,1.0,2.80001043,6.8600196,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2257,2143,1.0,1.43015625,6.5802375,187.999320432500554,0.0,0.84678039481145,1.0,1,\"ol\",true,100.0,null],[null,null,2476,2147,1.0,1.18998558,3.04001586,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2504,2150,1.0,0.44000334,0.98998767,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2281,2151,1.0,0.74975625,3.38985,69.792389859557062,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,980,132,1.0,0.0698625,0.3898125,6.28760269005019,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2174,2153,1.0,4.79998953,10.61001018,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2154,2155,1.0,0.023976,0.04388175,47.157020175376388,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2503,2155,1.0,0.72999225,1.990008,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2516,2155,1.0,1.3000095,2.82999825,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2214,2161,1.0,0.810084,8.170152,318.309886183790695,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2213,2161,1.0,0.810084,8.180260000000001,324.702536252578682,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2258,2168,1.0,1.35001566,2.88998766,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2252,2169,1.0,0.75988125,5.07414375,114.434368958913396,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,2326,2171,1.0,1.02718125,6.85108125,157.190067251254675,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2473,2172,1.0,1.000692,10.669715999999999,356.445350387250414,0.0,2.58896015447137,1.0,1,\"ol\",true,100.0,null],[null,null,2273,133,1.0,0.03000564,0.07001316,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2335,2177,1.0,5.4999,25.54993125,531.302427309240784,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2292,2179,1.0,0.87024375,5.80010625,133.925937298068988,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2422,2179,1.0,0.3999375,4.039875,178.567916397425279,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2354,2179,1.0,0.7259625,4.83924375,108.146766268863203,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2196,2186,1.0,2.1191625,14.104125,324.440298806589567,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2360,2186,1.0,1.10008125,7.2100125,171.651553438370087,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2391,2186,1.0,2.08018125,13.87985625,305.577490736439017,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2486,2186,1.0,0.5599125,3.74979375,82.996355508662461,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2466,2191,1.0,0.41999958,1.7400096,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2475,2191,1.0,1.89999999,7.97999202,545.353294545169092,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,87,134,1.0,1.44999477,4.77998577,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2494,2191,1.0,1.04999895,4.32998055,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2451,2198,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2516,2200,1.0,0.020007,0.04999725,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2435,2201,1.0,0.356668,5.038116,101.841528682071527,0.0,2.71354626519124,1.0,1,\"ol\",true,100.0,null],[null,null,2212,2207,1.0,0.4201875,3.570075,455.222434759633529,0.0,0.94428844027459,1.0,1,\"ol\",true,100.0,null],[null,null,2303,2208,1.0,0.37006875,1.58000625,32.066773719255949,0.0,0.89296841634662,1.0,1,\"ol\",true,100.0,null],[null,null,2388,2207,1.0,0.51890625,3.48705,76.07999254960724,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2409,2207,1.0,0.27995625,1.81996875,44.64197909935632,0.0,0.90323242113221,1.0,1,\"ol\",true,100.0,null],[null,null,2410,2207,1.0,0.26983125,1.80984375,38.354376409306141,0.0,0.90323242113221,1.0,1,\"ol\",true,100.0,null],[null,null,2457,2207,1.0,0.42980625,4.02975,178.567916397425279,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,2482,134,1.0,1.83601971,6.21799416,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2301,2208,1.0,0.37006875,1.58000625,32.066773719255949,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2456,2208,1.0,0.42980625,4.16998125,178.567916397425279,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,2396,2208,1.0,0.18984375,1.88983125,76.07999254960724,0.0,2.13747899659981,1.0,1,\"ol\",true,100.0,null],[null,null,2358,2211,1.0,2.08018125,14.129943750000001,324.440298806589567,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,2384,2215,1.0,0.69699609,2.87498484,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2271,2219,1.0,0.969975,4.71976875,140.213539988119123,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2419,2219,1.0,0.2602125,2.45986875,114.434368958913396,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,2270,2219,1.0,1.119825,5.1202125,146.501142678169344,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2352,2219,1.0,0.479925,2.3297625,50.929581789406512,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,2353,2220,1.0,0.46018125,2.21990625,50.929581789406512,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,87,134,1.0,1.44999477,4.77998577,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2230,2226,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2230,2227,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2229,2228,1.0,0.0010125,0.59990625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2426,2236,1.0,0.26000919,1.71000396,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2441,2236,1.0,0.27001107,0.70001253,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2362,2236,1.0,0.11998287,0.79999164,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2432,2238,1.0,0.61999749,2.64998223,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2253,2249,1.0,1.627388,20.841252000000001,751.246601187228976,0.0,3.45650490106947,1.0,1,\"ol\",true,100.0,null],[null,null,2519,2256,1.0,0.10985625,0.500175,12.575205380100369,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2484,2267,1.0,0.50999625,1.62,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2145,135,1.0,1.56001545,6.48998973,577.432900106649754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2417,2269,1.0,0.6201,1.770075,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2423,2276,1.0,0.0500094,0.18999603,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2325,2285,1.0,3.29998536,7.96800564,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2305,2295,1.0,0.85000104,1.94000751,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2377,2304,1.0,1.25999874,3.31998912,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2382,2316,1.0,0.180225,1.2200625,25.150410760200749,0.0,1.12390852402247,1.0,1,\"ol\",true,100.0,null],[null,null,2328,2321,1.0,0.01000188,0.03000564,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2421,2349,1.0,0.60999561,1.57997952,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2427,2362,1.0,0.13998663,0.91001232,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2483,2368,1.0,0.03000564,0.07001316,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2365,135,1.0,1.5899814,3.60000207,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2415,2433,1.0,6.49165671,11.88290817,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2487,2431,1.0,4.05000729,8.8599987,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2507,2440,1.0,1.82998683,4.63999914,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2481,2449,1.0,0.34981875,2.36975625,57.217184479456698,0.0,1.29069860178836,1.0,1,\"ol\",true,100.0,null],[null,null,1888,2607,1.0,3.59000019,10.709989289999999,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,13,2520,1.0,0.249812,46.000064000000002,0.0,0.0,0.88273817473466,1.0,1,\"ol\",true,100.0,null],[null,null,13,2549,1.0,0.420204,44.499747999999997,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,13,2573,1.0,0.420204,44.499747999999997,0.0,0.0,1.80497926262441,1.0,1,\"ol\",true,100.0,null],[null,null,65,2521,1.0,0.280136,45.200088000000008,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,65,2574,1.0,0.31046,46.200780000000002,0.0,0.0,1.80345991981075,1.0,1,\"ol\",true,100.0,null],[null,null,289,136,1.0,3.65120217,6.68347848,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,82,2550,1.0,1.140075,57.499875000000003,0.0,0.0,1.13930453120086,1.0,1,\"ol\",true,100.0,null],[null,null,82,2575,1.0,1.23980625,64.499793749999995,0.0,0.0,1.13930453120086,1.0,1,\"ol\",true,100.0,null],[null,null,174,2576,1.0,0.680124,70.600048000000001,0.0,0.0,0.91160568819415,1.0,1,\"ol\",true,100.0,null],[null,null,199,2522,1.0,0.099636,42.300536000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,199,2551,1.0,0.25992,45.500439999999998,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,260,2552,1.0,0.399988,68.600108000000006,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,319,2523,1.0,0.099636,42.300536000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,319,2553,1.0,0.25992,45.500439999999998,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,412,2524,1.0,0.430312,69.899708000000004,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,412,2554,1.0,0.550164,68.900459999999995,0.0,0.0,0.8462739472069,1.0,1,\"ol\",true,100.0,null],[null,null,2068,136,1.0,2.37000897,5.34001167,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,427,2525,1.0,0.290244,38.175027999999998,0.0,0.0,1.77459240635127,1.0,1,\"ol\",true,100.0,null],[null,null,426,2577,1.0,0.239704,55.299423999999988,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,427,2591,1.0,0.270028,50.799920000000007,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,426,2601,1.0,0.25992,50.099580000000003,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,454,2526,1.0,0.57038,71.000035999999994,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,454,2555,1.0,0.05054,69.999343999999994,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,468,2578,1.0,0.119852,51.599896000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,488,2579,1.0,0.249812,50.199216000000007,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,574,2602,1.0,0.349448,45.399360000000002,0.0,0.0,0.88273817473466,1.0,1,\"ol\",true,100.0,null],[null,null,662,2527,1.0,0.089528,47.50038,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,166,13,1.0,0.089528,1.070004,38.135464203459676,0.0,1.66368038095432,1.0,1,\"ol\",true,100.0,null],[null,null,742,138,1.0,0.06001128,0.39999582,1122.78619465181896,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,694,2592,1.0,0.249812,48.700344000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,694,2603,1.0,0.089528,47.600015999999996,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,724,2528,1.0,0.270028,49.500320000000002,0.0,0.0,1.80345991981075,1.0,1,\"ol\",true,100.0,null],[null,null,724,2556,1.0,0.249812,76.800584000000001,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,870,2557,1.0,0.069312,42.700524000000002,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,949,2529,1.0,0.229596,44.999372000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,989,2580,1.0,0.91985625,62.5998375,0.0,0.0,1.14443653359366,1.0,1,\"ol\",true,100.0,null],[null,null,989,2593,1.0,0.95023125,49.999781250000012,0.0,0.0,1.14443653359366,1.0,1,\"ol\",true,100.0,null],[null,null,1012,2530,1.0,3.29011875,72.7997625,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1102,2581,1.0,0.270028,45.399360000000002,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,742,137,1.0,0.26000919,0.48001086,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1176,2582,1.0,1.199925,69.399900000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1213,2531,1.0,0.060648,77.600560000000002,0.0,0.0,0.83108051907033,1.0,1,\"ol\",true,100.0,null],[null,null,1223,2532,1.0,0.280136,55.999764000000013,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1222,2559,1.0,0.270028,50.399932000000007,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1247,2533,1.0,0.359556,69.300448000000003,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,1247,2560,1.0,0.730664,67.599416000000005,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,1270,2534,1.0,0.270028,55.299423999999988,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1270,2561,1.0,0.540056,77.200571999999994,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,1270,2584,1.0,0.140068,46.300416000000013,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1270,2594,1.0,0.280136,55.500139999999988,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,274,139,1.0,0.59281875,3.9700125,104.374204654833093,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1274,2535,1.0,1.39978125,66.899924999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1282,2536,1.0,0.140068,42.400171999999998,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1282,2562,1.0,0.140068,42.000183999999997,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1311,2563,1.0,0.270028,55.500139999999988,0.0,0.0,1.80345991981075,1.0,1,\"ol\",true,100.0,null],[null,null,1311,2585,1.0,0.280136,49.999943999999999,0.0,0.0,1.80345991981075,1.0,1,\"ol\",true,100.0,null],[null,null,1311,2595,1.0,0.31046,50.399932000000007,0.0,0.0,1.80345991981075,1.0,1,\"ol\",true,100.0,null],[null,null,1336,2537,1.0,0.550164,73.099612000000008,0.0,0.0,0.86146737534347,1.0,1,\"ol\",true,100.0,null],[null,null,1336,2564,1.0,0.529948,72.999976000000004,0.0,0.0,0.88273817473466,1.0,1,\"ol\",true,100.0,null],[null,null,1407,2538,1.0,0.12996,42.000183999999997,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1407,2565,1.0,0.280136,45.100451999999997,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1335,139,1.0,1.119825,7.58311875,243.95898437394726,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,2025,1414,1.0,0.06024375,4.5997875,0.0,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,676,1522,1.0,2.00019375,14.7450375,101.85916357881301,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,1576,2539,1.0,0.320568,50.799920000000007,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1576,2566,1.0,0.07942,47.299664,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1575,2586,1.0,0.290244,50.199216000000007,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1575,2596,1.0,0.280136,49.299604000000002,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,1616,2540,1.0,0.1805,48.000003999999997,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1707,2587,1.0,0.990225,54.899774999999998,0.0,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1734,2541,1.0,0.399988,69.199367999999993,0.0,0.0,0.91160568819415,1.0,1,\"ol\",true,100.0,null],[null,null,1734,2567,1.0,0.51984,71.59929600000001,0.0,0.0,0.91160568819415,1.0,1,\"ol\",true,100.0,null],[null,null,1028,140,1.0,0.85000104,3.44001168,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1788,2542,1.0,0.270028,47.600015999999996,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1799,2543,1.0,0.4100625,-3.9497625,0.0,0.0,1.11621052043328,1.0,1,\"ol\",true,100.0,null],[null,null,1799,2568,1.0,0.4100625,-3.9497625,0.0,0.0,1.11621052043328,1.0,1,\"ol\",true,100.0,null],[null,null,1812,2544,1.0,0.089528,42.700524000000002,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,1826,2588,1.0,0.290244,80.000488000000004,0.0,0.0,0.91160568819415,1.0,1,\"ol\",true,100.0,null],[null,null,1825,2597,1.0,0.619476,77.600560000000002,0.0,0.0,0.91160568819415,1.0,1,\"ol\",true,100.0,null],[null,null,1889,2545,1.0,0.81,2.009925,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1899,2604,1.0,0.349448,68.500472000000002,0.0,0.0,0.8462739472069,1.0,1,\"ol\",true,100.0,null],[null,null,2011,2546,1.0,0.249812,44.999372000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2011,2569,1.0,0.12996,42.400171999999998,0.0,0.0,1.78370846323321,1.0,1,\"ol\",true,100.0,null],[null,null,2324,140,1.0,0.02000376,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2058,2589,1.0,0.239704,50.700284000000004,0.0,0.0,1.80497926262441,1.0,1,\"ol\",true,100.0,null],[null,null,2058,2598,1.0,0.290244,50.300296000000003,0.0,0.0,1.80497926262441,1.0,1,\"ol\",true,100.0,null],[null,null,2120,2547,1.0,0.020216,76.299515999999997,0.0,0.0,0.92072174507609,1.0,1,\"ol\",true,100.0,null],[null,null,2160,2570,1.0,0.140068,42.099820000000001,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2548,1.0,0.07942,47.299664,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2571,1.0,0.099636,47.50038,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2590,1.0,0.290244,50.300296000000003,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2599,1.0,0.239704,50.300296000000003,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2605,1.0,0.300352,55.800491999999998,0.0,0.0,1.8019405769971,1.0,1,\"ol\",true,100.0,null],[null,null,2221,2572,1.0,0.270028,55.900128000000002,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,2325,140,1.0,0.1000188,0.26000919,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2221,2600,1.0,0.040432,47.50038,0.0,0.0,1.79890189136978,1.0,1,\"ol\",true,100.0,null],[null,null,2221,2606,1.0,0.33934,76.999856000000008,0.0,0.0,0.91920240226243,1.0,1,\"ol\",true,100.0,null],[null,null,1199,2817,1.0,0.00722,0.0722,3.08610692975974,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,1199,2818,1.0,0.00722,0.0722,3.08610692975974,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,1530,2819,1.0,1.1451375,6.82981875,159.076348058269701,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,1153,2820,1.0,0.785536,9.879848000000001,388.408600731190518,0.0,2.23951130733029,1.0,1,\"ol\",true,100.0,null],[null,null,60,2821,1.0,1.1248875,7.150275,184.855519087475443,0.0,1.20602056230722,1.0,1,\"ol\",true,100.0,null],[null,null,1826,2822,1.0,0.464968,4.545712,222.861007570507155,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1327,2823,1.0,0.39538125,3.16254375,66.64858851453198,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,1387,2824,1.0,0.11745,0.9396,18.86280807015056,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,1028,140,1.0,0.83999916,3.4300098,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1229,2825,1.0,0.954484,11.684848000000001,662.19037264273345,0.0,2.23951130733029,1.0,1,\"ol\",true,100.0,null],[null,null,116,2826,1.0,0.53428,6.785356,246.668118171510912,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1197,2827,1.0,0.785536,8.214916000000001,275.32482537642278,0.0,1.90373654551211,1.0,1,\"ol\",true,100.0,null],[null,null,1826,2828,1.0,0.659908,7.455372,253.060768240298955,0.0,1.99945514277249,1.0,1,\"ol\",true,100.0,null],[null,null,1523,2829,1.0,2.21484375,10.194862499999999,205.604607964641104,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,2399,2830,1.0,0.38475,2.28976875,54.073383134431602,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,343,2831,1.0,1.568184,23.888092,926.272951346460104,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2230,2832,1.0,0.536625,2.97624375,15.719006725125469,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1366,2833,1.0,0.381216,4.102404,111.320285680619321,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,1859,2834,1.0,0.8353125,3.84091875,159.076348058269701,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,365,142,1.0,0.34446951,0.63051534,1138.825997432559461,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2180,2835,1.0,0.369664,5.134864,284.803582374970631,0.0,2.71962363644587,1.0,1,\"ol\",true,100.0,null],[null,null,2181,2836,1.0,0.365332,5.134864,284.803582374970631,0.0,2.71962363644587,1.0,1,\"ol\",true,100.0,null],[null,null,484,2837,1.0,1.545075,11.24026875,173.537834245385142,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,61,2838,1.0,0.785536,8.469060000000001,280.835730608136657,0.0,2.46741272937882,1.0,1,\"ol\",true,100.0,null],[null,null,1825,2839,1.0,0.677236,7.5449,248.211171636390759,0.0,2.25926276390783,1.0,1,\"ol\",true,100.0,null],[null,null,539,2840,1.0,2.828925,17.56738125,404.292852970226932,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,13,2841,1.0,1.244728,28.299512,600.909106466075627,0.0,2.36865544649112,1.0,1,\"ol\",true,100.0,null],[null,null,540,2842,1.0,2.21484375,13.57003125,305.577490736439017,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,2201,2843,1.0,0.479408,5.794772,138.433939420651342,0.0,1.99945514277249,1.0,1,\"ol\",true,100.0,null],[null,null,880,2844,1.0,0.70520625,4.7050875,111.2905676138883,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1036,142,1.0,1.42399782,5.8129974,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,880,2845,1.0,0.70520625,4.71015,111.2905676138883,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,343,2846,1.0,0.089528,1.23462,50.920764341035763,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,144,2847,1.0,1.506092,16.435607999999998,673.212183106161206,0.0,2.46741272937882,1.0,1,\"ol\",true,100.0,null],[null,null,1053,2,1.0,0.20938,2.710388,139.976992885531217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,976,13,1.0,0.739328,11.579435999999999,541.170893754297822,0.0,3.74062200722331,1.0,1,\"ol\",true,100.0,null],[null,null,1381,142,1.0,0.38400075,2.38798854,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1391,142,1.0,1.55001357,5.77001313,433.074675079987401,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2019,142,1.0,1.59998328,4.69000854,392.975168128136602,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1036,142,1.0,1.43098326,5.84399529,593.472702887390028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1381,142,1.0,0.384993,2.39699817,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1391,142,1.0,0.80999352,5.1700194,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1381,142,1.0,0.79800714,3.02501304,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1833,143,1.0,0.34981875,1.310175,1063.23361488748651,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1834,143,1.0,0.34981875,1.310175,948.7992459285731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,870,144,1.0,2.349388,21.450620000000001,859.480779938088517,0.0,2.60871161104891,1.0,1,\"ol\",true,100.0,null],[null,null,976,13,1.0,1.664932,18.949611999999998,405.82306126340626,0.0,2.17721825197035,1.0,1,\"ol\",true,100.0,null],[null,null,870,144,1.0,2.420144,20.070156000000001,929.359058276219912,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1037,145,1.0,0.10998099,0.37999206,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,753,145,1.0,0.10998099,0.43000146,1283.184222459221928,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,219,146,1.0,1.07901234,2.91201561,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,218,146,1.0,1.07500365,2.90701467,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,828,147,1.0,0.92418165,1.69170687,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1159,147,1.0,1.6900002,4.46000499,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1285,147,1.0,2.49999372,5.30000415,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1816,147,1.0,0.26501013,1.39399218,473.174182031838029,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2355,147,1.0,1.55001357,3.92998473,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,187,14,1.0,0.0799875,0.3402,452.078633414608419,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1816,147,1.0,0.26000919,1.38998349,473.174182031838029,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,809,148,1.0,1.55975625,10.2697875,229.497498186831791,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1360,148,1.0,1.2200625,8.115187499999999,184.855519087475443,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2061,149,1.0,0.0891,0.70115625,956.344369156633547,0.0,0.96994845223857,1.0,1,\"ol\",true,100.0,null],[null,null,2159,149,1.0,0.91985625,6.4000125,146.501142678169344,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2159,149,1.0,0.94415625,6.3291375,143.986101602149262,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,619,150,1.0,1.55001357,3.93998661,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1607,150,1.0,2.96000082,7.76999223,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,458,151,1.0,1.66995,5.510025,114.591559026164646,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,733,151,1.0,6.3801,18.8901,387.630705841593965,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1743,14,1.0,0.02278125,0.04505625,12.575205380100369,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,1139,151,1.0,3.7899,13.160024999999999,280.112699841735832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2115,151,1.0,2.040075,6.329925,134.397507499822723,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1240,152,1.0,1.14001587,2.98000458,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2274,153,1.0,0.30020625,2.0300625,44.64197909935632,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,835,154,1.0,2.22101271,4.89000645,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1999,154,1.0,5.18998347,13.17001518,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2332,154,1.0,4.63999914,8.500010400000001,232.577140320733946,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,582,155,1.0,5.24019375,16.399968749999999,353.363271180820448,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2378,155,1.0,4.6301625,13.050112499999999,257.791710292057644,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2189,156,1.0,2.39001273,6.51999537,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,991,15,1.0,1.32001002,3.61000395,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1457,158,1.0,0.57038,9.599712,534.778243685509778,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1479,158,1.0,0.710448,12.050179999999999,668.362586502252952,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1643,157,1.0,1.729912,22.669356,1190.575966259455299,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1714,158,1.0,1.059896,15.339612000000001,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2039,157,1.0,2.135676,28.080024000000002,1483.315252168093821,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2144,157,1.0,0.44042,5.7399,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1455,157,1.0,0.57038,9.589604,534.778243685509778,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1479,157,1.0,0.710448,12.040072,668.362586502252952,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1643,158,1.0,1.709696,22.480191999999999,1184.183316190667256,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1714,157,1.0,1.059896,15.339612000000001,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,554,16,1.0,2.83001607,7.18000038,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2038,158,1.0,2.140008,28.110347999999998,1483.315252168093821,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2144,158,1.0,0.44042,5.750008,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1458,157,1.0,0.560272,9.5304,528.385593616721735,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1456,158,1.0,0.560272,9.520292,528.385593616721735,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1775,159,1.0,0.91985625,6.09980625,146.501142678169344,0.0,1.12647452521887,1.0,1,\"ol\",true,100.0,null],[null,null,231,160,1.0,1.76985,11.779931250000001,267.223114327132919,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,757,161,1.0,1.14001587,2.5099956,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1062,162,1.0,6.797925,23.74605,445.633840657306905,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1093,162,1.0,4.38705,15.102,291.430384683826162,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1094,163,1.0,3.1701375,20.679806249999999,470.941441484758968,0.0,1.02126847616654,1.0,1,\"ol\",true,100.0,null],[null,null,1056,16,1.0,2.83997826,7.2200079,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1939,164,1.0,0.010125,0.1002375,18.86280807015056,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,967,165,1.0,0.9801,6.48,114.434368958913396,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,377,168,1.0,0.010125,0.1002375,50.929581789406512,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1487,168,1.0,0.14985,0.500175,1387.673913694076191,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,378,169,1.0,0.04303125,0.1002375,120.721971648963574,0.0,0.99047646180976,1.0,1,\"ol\",true,100.0,null],[null,null,851,170,1.0,1.25904375,8.349074999999999,191.143121777525664,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,985,170,1.0,0.44195625,1.80376875,25.150410760200749,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,1209,170,1.0,1.80376875,11.989012499999999,276.654518362208194,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1640,170,1.0,1.379025,9.167175,210.005929847676214,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,984,170,1.0,0.44195625,1.80376875,25.150410760200749,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,540,17,1.0,2.419875,14.4898875,343.931867145745173,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,1487,171,1.0,0.13010625,0.4698,713.014145051691116,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,200,173,1.0,1.15981875,5.0301,191.143121777525664,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,1364,173,1.0,2.11005,14.639737500000001,375.369880595996165,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,1737,173,1.0,1.0398375,12.499818749999999,802.298103250403642,0.0,1.49854469869663,1.0,1,\"ol\",true,100.0,null],[null,null,1804,173,1.0,2.46999375,16.469831249999999,381.657483286046272,0.0,0.88270441156103,1.0,1,\"ol\",true,100.0,null],[null,null,2234,173,1.0,2.6800875,18.730237500000001,420.011859695352427,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2282,173,1.0,0.7198875,5.00985,108.146766268863203,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,871,174,1.0,3.130592,42.219672000000003,2183.641089014287445,0.0,3.0994593398601,1.0,1,\"ol\",true,100.0,null],[null,null,941,174,1.0,2.119792,21.53004,846.69547980051243,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1213,174,1.0,3.579676,40.650044000000001,1387.86637355481048,0.0,2.25926276390783,1.0,1,\"ol\",true,100.0,null],[null,null,539,17,1.0,2.419875,14.47014375,343.931867145745173,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,1738,174,1.0,1.03968,13.66024,719.283350843288758,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,940,174,1.0,2.05048,23.34948,801.506056900459043,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1213,174,1.0,3.589784,40.670259999999999,1387.86637355481048,0.0,2.25926276390783,1.0,1,\"ol\",true,100.0,null],[null,null,1899,174,1.0,1.709696,23.209412,1073.303902928585103,0.0,3.0994593398601,1.0,1,\"ol\",true,100.0,null],[null,null,1335,175,1.0,0.26375625,1.17196875,119.464451110953547,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,637,176,1.0,0.08001504,0.16999227,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,837,176,1.0,0.34899417,1.04801445,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1692,176,1.0,0.55399302,3.47997951,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2068,176,1.0,3.01298697,8.36200827,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,636,176,1.0,0.08473815,0.15514821,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,171,18,1.0,0.13010625,0.2602125,184.855519087475443,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2035,177,1.0,2.14000542,5.50000206,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2476,177,1.0,0.58999185,1.51000605,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,775,178,1.0,1.25999874,2.85998202,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,816,178,1.0,3.60000207,9.82998261,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1047,178,1.0,2.43002025,5.89999788,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1105,178,1.0,6.5540097,13.117981589999999,769.910533475533043,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1735,178,1.0,1.27000062,3.4300098,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2424,179,1.0,0.74002005,3.05997993,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,493,180,1.0,0.80340498,1.47059388,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1725,181,1.0,2.18001294,3.99999789,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2024,2,1.0,0.460636,4.669896,184.725543367047493,0.0,2.79711011994237,1.0,1,\"ol\",true,100.0,null],[null,null,1183,19,1.0,0.13010625,1.08995625,1349.948297553774864,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,227,182,1.0,0.0901125,0.46018125,12.575205380100369,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,1543,183,1.0,0.06001128,0.11998287,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,373,184,1.0,1.2200625,7.9450875,184.855519087475443,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1217,184,1.0,3.4799625,22.66025625,525.014824619190563,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1209,185,1.0,0.77000625,10.9998,547.650194303371222,0.0,2.13234699420702,1.0,1,\"ol\",true,100.0,null],[null,null,2468,185,1.0,0.66015,8.71003125,458.366236104658583,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1702,186,1.0,0.24000543,0.62999937,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2296,186,1.0,0.1000188,0.25000731,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1702,186,1.0,0.23000355,0.64000125,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,749,186,1.0,0.83678427,1.53175617,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1504,19,1.0,0.14023125,0.43993125,585.375810443672322,0.0,1.2342465754676,1.0,1,\"ol\",true,100.0,null],[null,null,474,187,1.0,0.1701,0.69001875,942.511643238522993,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,577,187,1.0,0.0901125,0.7198875,910.444869519267058,0.0,0.86987440557904,1.0,1,\"ol\",true,100.0,null],[null,null,657,188,1.0,1.3300119,4.29501366,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2387,188,1.0,0.72997848,2.39001273,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1757,189,1.0,3.18000249,6.67998576,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2466,189,1.0,1.85999247,7.77999411,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2279,190,1.0,0.24000543,1.02999519,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2151,191,1.0,1.140075,6.05019375,137.06973864309407,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,2281,191,1.0,0.3999375,2.69983125,63.504787169506884,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1558,192,1.0,0.31998078,0.80999352,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2261,20,1.0,0.03000564,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,610,193,1.0,0.75988125,5.07009375,114.434368958913396,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,649,193,1.0,1.57089375,10.7051625,251.504107602007451,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2422,193,1.0,0.91479375,8.70800625,388.573846245101549,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,211,193,1.0,0.10985625,0.7300125,18.86280807015056,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2131,193,1.0,0.820125,5.4300375,127.638334608018766,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,212,193,1.0,0.06024375,0.5497875,25.150410760200749,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,1010,194,1.0,1.03968,13.650131999999999,719.283350843288758,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1210,194,1.0,4.629464,51.059840000000001,1989.436788648691618,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2180,194,1.0,0.889504,11.629975999999999,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1010,194,1.0,1.029572,13.550496000000001,713.11113698376937,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1487,21,1.0,0.11998125,0.4201875,1171.380381156349586,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,2181,194,1.0,0.889504,11.640084,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,213,194,1.0,0.05054,0.540056,19.17795020636412,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,1541,195,1.0,6.78020625,35.210193750000002,792.866699215328367,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,1598,195,1.0,6.82981875,35.620256249999997,799.154301905378588,0.0,1.05719249291611,1.0,1,\"ol\",true,100.0,null],[null,null,1869,197,1.0,0.07001316,0.17999415,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1323,198,1.0,0.990225,5.29993125,2066.106243950491262,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,1578,198,1.0,0.7097625,5.15008125,1680.676199050414652,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2064,199,1.0,0.935712,9.487080000000001,375.623300593614488,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,2064,199,1.0,0.940044,9.489967999999999,375.623300593614488,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,1783,201,1.0,1.19999475,3.31000425,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1548,21,1.0,0.0901125,0.309825,865.802890419910568,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,442,202,1.0,0.01730484,0.03163293,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,705,202,1.0,0.47635938,0.8719893,1868.637023956241819,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,974,202,1.0,2.96000082,7.83000351,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,981,202,1.0,0.19999791,0.5100165,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1397,202,1.0,0.13998663,0.5100165,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,704,202,1.0,0.59701698,1.60899291,1315.263828020702249,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,983,202,1.0,0.19999791,0.5100165,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,982,202,1.0,0.11998287,0.52001838,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,975,203,1.0,1.68075,7.7598,167.878991824340005,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,2283,204,1.0,0.01215,0.04910625,6.28760269005019,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,64,22,1.0,1.30005,5.94995625,127.638334608018766,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,1549,205,1.0,1.13100624,2.36000709,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2258,205,1.0,2.93999706,6.05998827,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,245,206,1.0,0.05011875,0.1002375,140.213539988119123,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,246,210,1.0,0.020216,0.20938,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,246,207,1.0,0.010108,0.229596,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,246,209,1.0,0.020216,0.239704,12.78530013757608,0.0,2.63909846732205,1.0,1,\"ol\",true,100.0,null],[null,null,246,208,1.0,0.020216,0.25992,12.78530013757608,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2430,215,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2431,215,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1323,216,1.0,0.12706875,1.10210625,1375.098708313975521,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,2266,22,1.0,1.30005,5.88009375,143.357341333144262,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,1311,217,1.0,1.565296,20.572668,1082.341787508595644,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,1396,217,1.0,0.710448,9.370115999999999,490.25012941326213,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1428,217,1.0,0.010108,0.219488,12.78530013757608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1311,217,1.0,1.605728,21.111280000000001,1114.084601643267206,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1395,217,1.0,0.710448,9.370115999999999,493.336236343021824,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,638,218,1.0,0.65000313,4.05000729,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1267,218,1.0,0.72997848,3.36999852,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1286,219,1.0,0.46699254,1.93298238,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1602,218,1.0,0.22698711,0.90199494,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1684,219,1.0,1.61998704,4.68000666,489.213984812578303,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,698,23,1.0,4.06000917,8.99998533,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1884,218,1.0,1.77001524,4.51001439,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2442,219,1.0,0.18499509,0.72997848,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1286,218,1.0,0.55101627,2.22299721,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,611,220,1.0,0.6399,4.88025,235.785100876881984,0.0,1.02383447736294,1.0,1,\"ol\",true,100.0,null],[null,null,639,220,1.0,0.6399,4.26009375,95.571560888762832,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,1262,220,1.0,1.32991875,6.170175,137.06973864309407,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,1268,220,1.0,0.53814375,3.57615,82.996355508662461,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,1968,220,1.0,1.26005625,8.459943750000001,191.143121777525664,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,2375,220,1.0,0.81,7.55983125,337.644264455694952,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,611,220,1.0,0.6399,4.88986875,254.647908947032533,0.0,1.02383447736294,1.0,1,\"ol\",true,100.0,null],[null,null,1030,23,1.0,7.04699919,16.085999789999999,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,434,221,1.0,0.723444,7.901568,254.603821705178859,0.0,2.17114088071572,1.0,1,\"ol\",true,100.0,null],[null,null,1282,221,1.0,0.619476,6.840228,222.861007570507155,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,510,222,1.0,1.60998516,3.45001356,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,864,222,1.0,1.5899814,4.28001084,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1302,222,1.0,1.41498819,3.77400303,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1338,222,1.0,0.47000898,1.25999874,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1454,222,1.0,0.59999373,1.29000438,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1871,222,1.0,2.9199933,7.65000936,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2070,222,1.0,0.52799607,1.39200768,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2116,222,1.0,2.30999769,5.85999036,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1431,23,1.0,3.50319816,6.41255454,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2407,222,1.0,0.49898268,1.31798583,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2464,222,1.0,2.60001252,9.279998279999999,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2071,222,1.0,0.43000146,1.41998913,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,582,223,1.0,0.27995625,1.8802125,72.936191204582144,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,656,223,1.0,2.00019375,10.199925,321.296497461564513,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2036,223,1.0,3.77004375,17.660025000000001,394.861448935151657,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2080,223,1.0,0.31995,2.1697875,50.929581789406512,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,582,223,1.0,0.27995625,1.8802125,76.07999254960724,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1536,223,1.0,0.5599125,2.70995625,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2080,223,1.0,0.3402,2.29989375,50.929581789406512,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,48,2,1.0,0.030324,0.1805,305.524586046214608,0.0,1.11975565366514,1.0,1,\"ol\",true,100.0,null],[null,null,991,24,1.0,1.72000584,4.7100123,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1434,224,1.0,2.120175,14.110200000000001,324.440298806589567,0.0,1.24451058025319,1.0,1,\"ol\",true,100.0,null],[null,null,2119,224,1.0,1.630125,11.23014375,248.360306256982312,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2119,224,1.0,1.630125,11.23014375,248.360306256982312,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,611,225,1.0,0.10985625,0.4100625,636.934152502083862,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,611,226,1.0,0.13010625,0.500175,763.9437268410976,0.0,0.69538632422395,1.0,1,\"ol\",true,100.0,null],[null,null,1269,227,1.0,1.6999875,11.350125,260.935511637082754,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2453,227,1.0,1.73998125,11.609831249999999,267.223114327132919,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1297,228,1.0,1.08590625,4.89999375,106.889245730853162,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1297,229,1.0,1.07578125,4.84785,105.63172519284312,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,807,230,1.0,0.34981875,0.70014375,1285.814750115262996,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1263,24,1.0,2.68998975,5.55001146,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1713,231,1.0,0.86011875,5.72011875,133.925937298068988,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1171,232,1.0,1.5899814,4.34998431,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2129,232,1.0,1.41998913,3.7899981,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,656,233,1.0,2.43,11.45998125,254.647908947032533,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1362,233,1.0,1.68024375,7.9299,165.363950748319922,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,2004,234,1.0,0.04000752,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1036,235,1.0,0.67000689,2.21001858,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,852,236,1.0,2.52698292,6.36599817,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2164,236,1.0,0.80999352,2.08999602,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,274,238,1.0,0.2602125,0.78013125,719.301747741741224,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2005,24,1.0,1.87999623,6.4000125,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,548,240,1.0,1.64025,17.350200000000001,840.023719390704855,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,776,241,1.0,2.57023125,12.04014375,267.223114327132919,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,1432,241,1.0,1.1988,9.530156249999999,321.296497461564513,0.0,1.33175462093074,1.0,1,\"ol\",true,100.0,null],[null,null,1592,241,1.0,1.65999375,21.819881250000002,1145.601210127143986,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1957,241,1.0,0.70875,5.5778625,120.721971648963574,0.0,1.33175462093074,1.0,1,\"ol\",true,100.0,null],[null,null,240,239,1.0,0.0243,0.04455,25.150410760200749,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1532,242,1.0,0.147288,2.356608,108.23417875085957,0.0,3.72238989345943,1.0,1,\"ol\",true,100.0,null],[null,null,1340,243,1.0,0.22000167,0.55998621,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,690,244,1.0,0.51991875,8.979862499999999,63.504787169506884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,980,244,1.0,0.1609875,1.22715,32.695533988260969,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2280,24,1.0,0.15999039,0.66000501,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,689,244,1.0,0.51991875,8.979862499999999,63.504787169506884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,980,244,1.0,0.20098125,1.34510625,32.066773719255949,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1336,246,1.0,0.919828,11.92022,467.986072277138135,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1528,246,1.0,0.993472,14.429892000000001,566.521057820181568,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,605,246,1.0,0.639692,9.319576,369.230650524826444,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,1527,246,1.0,0.993472,14.429892000000001,566.521057820181568,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,605,246,1.0,0.670016,9.770104,388.408600731190518,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,605,246,1.0,0.670016,9.780212000000001,388.408600731190518,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,1529,247,1.0,0.51890625,2.3358375,50.929581789406512,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,829,248,1.0,1.81998495,4.61999538,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1633,25,1.0,0.05011875,0.3898125,490.433009823914574,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2477,248,1.0,0.75998412,2.10999978,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,931,249,1.0,2.43200475,6.18001083,376.935365347396384,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1476,250,1.0,0.9790875,6.5458125,150.902464561204454,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2159,250,1.0,2.3500125,15.6380625,360.279634139875611,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,254,251,1.0,0.49005,0.99984375,50.929581789406512,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,254,252,1.0,0.49005,0.99984375,6.28760269005019,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,254,253,1.0,0.49005,0.99984375,6.28760269005019,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,1221,254,1.0,1.76175,12.127725,286.714682666288525,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,1564,254,1.0,1.23980625,8.659912500000001,191.143121777525664,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2315,254,1.0,3.03800625,20.985074999999998,490.433009823914574,0.0,1.32149061614514,1.0,1,\"ol\",true,100.0,null],[null,null,1633,26,1.0,0.05011875,0.3898125,484.145407133864239,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2394,256,1.0,0.02025,0.1002375,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1019,257,1.0,0.61003125,2.78994375,57.217184479456698,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,909,259,1.0,7.279875,32.940168749999998,725.589350431791445,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,1297,259,1.0,1.7911125,8.345025,171.651553438370087,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,1563,259,1.0,6.3959625,28.640081250000002,633.790351157058808,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,2337,259,1.0,1.779975,8.179987499999999,171.651553438370087,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,2342,259,1.0,1.59975,7.5502125,159.076348058269701,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,2492,259,1.0,3.90015,17.540043749999999,381.657483286046272,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,1297,259,1.0,1.26005625,8.23010625,184.855519087475443,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,457,259,1.0,1.75010625,7.83016875,171.651553438370087,0.0,0.79289436968709,1.0,1,\"ol\",true,100.0,null],[null,null,2266,27,1.0,0.2602125,1.73998125,38.354376409306141,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,1213,260,1.0,9.500076,71.430347999999995,2234.56185335532291,0.0,1.80497926262441,1.0,1,\"ol\",true,100.0,null],[null,null,1734,260,1.0,1.959508,21.401523999999998,732.068650980864845,0.0,1.77915043479224,1.0,1,\"ol\",true,100.0,null],[null,null,1188,261,1.0,1.782,7.50414375,165.363950748319922,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2287,264,1.0,0.249975,0.7299,19.805948473658091,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2286,265,1.0,0.010125,0.1002375,140.213539988119123,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2288,266,1.0,0.05011875,0.14985,25.150410760200749,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1865,267,1.0,0.96799941,2.64002004,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1136,268,1.0,2.63001816,8.799987420000001,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2420,268,1.0,1.08000459,3.4300098,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1225,269,1.0,3.35999664,8.53001604,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2272,27,1.0,2.772225,18.66999375,789.094137601298371,0.0,1.33945262451993,1.0,1,\"ol\",true,100.0,null],[null,null,2018,269,1.0,1.95000939,4.94001585,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2467,269,1.0,2.63001816,5.85999036,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2248,270,1.0,0.47385,3.156975,91.798999274732708,0.0,1.13160652761167,1.0,1,\"ol\",true,100.0,null],[null,null,1734,271,1.0,0.160284,1.481544,194.865608993400968,0.0,0.59862106858082,1.0,1,\"ol\",true,100.0,null],[null,null,452,272,1.0,0.43099371,1.32501096,2558.348543528073151,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,778,273,1.0,1.02999519,3.31998912,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1964,273,1.0,0.31001859,0.93001608,1098.726490480708662,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,778,273,1.0,0.77998788,3.28998348,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2191,273,1.0,0.73200267,2.70598482,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2494,273,1.0,0.16999227,0.67000689,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,27,1.0,0.2602125,1.75010625,38.354376409306141,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,1491,274,1.0,0.828225,5.53786875,135.812218105084014,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,547,275,1.0,0.17999415,1.06000083,360.895562566656054,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1700,275,1.0,0.31998078,0.60999561,938.328462673305921,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,547,275,1.0,0.62499843,1.58398821,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1203,276,1.0,0.13010625,0.8899875,18.86280807015056,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1672,276,1.0,0.820125,5.63000625,133.925937298068988,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,1970,280,1.0,0.020216,0.249812,216.46835750171914,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1969,279,1.0,0.020216,0.270028,178.332893298259449,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1970,278,1.0,0.020216,0.290244,12.78530013757608,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1969,277,1.0,0.020216,0.290244,12.78530013757608,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1357,28,1.0,1.76023125,5.659875,117.578170303938478,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,1601,281,1.0,2.64009375,17.719762500000002,401.149051625201821,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,630,282,1.0,2.55401181,6.48101979,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1689,282,1.0,1.10798604,4.48401744,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2182,282,1.0,3.6629901,9.99600588,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,793,283,1.0,1.80998307,4.9699818,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,752,284,1.0,0.70723125,4.7111625,108.146766268863203,0.0,0.87244040677543,1.0,1,\"ol\",true,100.0,null],[null,null,1196,284,1.0,1.72884375,11.04991875,251.504107602007451,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2289,285,1.0,0.010125,0.05011875,0.0,0.0,1.01100447138094,1.0,1,\"ol\",true,100.0,null],[null,null,903,286,1.0,0.4499955,0.95999175,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2366,286,1.0,0.700002,1.5200055,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1276,3,1.0,1.49000229,3.98999601,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1682,28,1.0,0.309825,1.58000625,95.571560888762832,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,871,287,1.0,0.010108,0.190608,12.78530013757608,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,871,288,1.0,0.010108,0.150176,6.39265006878804,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2389,289,1.0,1.89999999,5.77001313,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2029,290,1.0,0.11998125,0.29008125,490.433009823914574,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,1052,291,1.0,0.43993125,1.96981875,72.936191204582144,0.0,1.06232449530891,1.0,1,\"ol\",true,100.0,null],[null,null,1052,292,1.0,0.43993125,1.96981875,72.936191204582144,0.0,1.06232449530891,1.0,1,\"ol\",true,100.0,null],[null,null,2294,297,1.0,1.3699125,6.48,133.925937298068988,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,2314,299,1.0,1.1998125,8.00026875,184.855519087475443,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1777,300,1.0,1.4999985,3.20000625,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2366,300,1.0,0.4700025,1.050003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1057,29,1.0,0.54998433,1.40998725,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2516,300,1.0,0.899991,1.9599975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2155,300,1.0,2.2059945,5.22500625,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,774,304,1.0,1.7992125,12.415274999999999,293.002285356338689,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,926,304,1.0,3.28708125,21.902906250000001,503.008215204014903,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1829,304,1.0,4.01000625,27.32990625,636.934152502083862,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2363,304,1.0,2.29989375,15.3201375,350.219469835795337,0.0,1.24451058025319,1.0,1,\"ol\",true,100.0,null],[null,null,2305,305,1.0,1.51199055,4.17201435,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1957,306,1.0,0.5700375,2.5201125,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,436,307,1.0,1.7901,8.5201875,178.567916397425279,0.0,0.78519636609789,1.0,1,\"ol\",true,100.0,null],[null,null,1893,307,1.0,0.78013125,5.0301,162.220149403294784,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1799,30,1.0,0.01215,0.0729,133.925937298068988,0.0,1.79876683867523,1.0,1,\"ol\",true,100.0,null],[null,null,2100,307,1.0,4.23984375,20.100149999999999,413.724257005302263,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,630,308,1.0,2.81001231,7.13999286,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,852,308,1.0,2.5099956,7.21000602,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2452,308,1.0,1.39998537,3.56999643,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1251,309,1.0,1.2800025,3.27001941,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1890,309,1.0,0.04000752,0.14998851,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,309,1.0,0.72997848,3.05001774,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1891,309,1.0,0.04000752,0.14998851,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,309,1.0,0.769986,3.13999497,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,375,310,1.0,5.7601125,27.279787500000001,601.72357743780276,0.0,0.70821633020594,1.0,1,\"ol\",true,100.0,null],[null,null,1799,31,1.0,0.03594375,0.0820125,101.85916357881301,0.0,0.64406630029598,1.0,1,\"ol\",true,100.0,null],[null,null,1169,310,1.0,4.26009375,20.969887499999999,464.653838794708747,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,1817,310,1.0,1.92020625,8.60979375,184.855519087475443,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2462,310,1.0,2.37988125,13.530037500000001,302.433689391413964,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1101,310,1.0,0.95023125,9.240074999999999,401.149051625201821,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,2290,311,1.0,0.01000188,0.03000564,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,702,312,1.0,0.0243,0.04455,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1787,312,1.0,0.26983125,2.3500125,2921.848970066321726,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,752,313,1.0,1.43116875,5.5981125,120.721971648963574,0.0,0.9314584342926,1.0,1,\"ol\",true,100.0,null],[null,null,1196,313,1.0,1.1431125,4.789125,108.146766268863203,0.0,0.9314584342926,1.0,1,\"ol\",true,100.0,null],[null,null,315,314,1.0,0.97998579,2.46998808,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,283,32,1.0,2.69999163,6.86998179,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2244,314,1.0,1.02999519,2.31999957,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1599,315,1.0,1.3300119,2.72999727,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,908,316,1.0,2.02998474,5.15001564,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,920,316,1.0,2.80001043,7.02000999,1323.2837294110725,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,316,1.0,3.27001941,8.29001061,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2068,317,1.0,1.02999519,2.8699839,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1140,318,1.0,0.69001875,4.6200375,108.146766268863203,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2104,318,1.0,0.81,5.48015625,127.638334608018766,0.0,1.20602056230722,1.0,1,\"ol\",true,100.0,null],[null,null,1140,318,1.0,0.7097625,4.7698875,108.146766268863203,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,2104,318,1.0,0.820125,5.55001875,133.925937298068988,0.0,1.20602056230722,1.0,1,\"ol\",true,100.0,null],[null,null,342,32,1.0,1.08000459,2.72999727,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,199,319,1.0,1.664932,15.592312,623.83447223000519,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,199,319,1.0,1.6606,15.589423999999999,623.83447223000519,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,1204,320,1.0,1.2299931,3.12999309,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1302,320,1.0,0.9239832,2.59199514,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1934,320,1.0,0.38999394,0.72001629,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2464,320,1.0,1.59998328,3.96999225,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1586,321,1.0,0.19085625,0.3493125,171.651553438370087,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1707,321,1.0,0.1701,0.66015,1827.177341728584452,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,323,322,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1839,323,1.0,2.7702,12.60005625,279.798319707233304,0.0,0.83908239122226,1.0,1,\"ol\",true,100.0,null],[null,null,939,32,1.0,1.2299931,8.050005179999999,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2291,325,1.0,0.01000188,0.02000376,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,693,326,1.0,1.02009375,6.86019375,480.372845519834243,0.0,1.15213453718285,1.0,1,\"ol\",true,100.0,null],[null,null,1629,326,1.0,6.320025,28.5798375,630.017789543028584,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,1658,326,1.0,0.43993125,1.97994375,44.64197909935632,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,1657,326,1.0,0.43993125,1.97994375,44.64197909935632,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,2485,326,1.0,0.50675625,3.39795,76.07999254960724,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,2436,330,1.0,0.07001316,0.5100165,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2438,330,1.0,0.06001128,0.41999958,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2292,331,1.0,0.3108375,2.07208125,174.795354783395169,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,758,332,1.0,0.26476875,1.314225,1881.250724863015648,0.0,0.87757240916823,1.0,1,\"ol\",true,100.0,null],[null,null,1517,33,1.0,0.13010625,0.58978125,12.575205380100369,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,508,336,1.0,0.85000104,2.30999769,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1503,337,1.0,1.91000187,6.2499843,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1510,336,1.0,1.3800213,3.86001126,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1912,337,1.0,2.64002004,6.8600196,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2006,336,1.0,0.97998579,2.48999184,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2121,337,1.0,1.80998307,5.45999454,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2502,336,1.0,1.07000271,3.40000416,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2515,336,1.0,0.04000752,0.15999039,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,608,336,1.0,1.28448747,2.35127529,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2006,337,1.0,1.10000835,3.54999267,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2264,34,1.0,1.87801173,5.22300555,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,298,338,1.0,2.45025,10.83020625,242.07270356693212,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,348,338,1.0,0.78013125,3.70018125,76.07999254960724,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,413,339,1.0,0.3402,2.3297625,95.571560888762832,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,900,339,1.0,1.2301875,5.81023125,120.721971648963574,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2122,339,1.0,1.16994375,5.7601125,146.501142678169344,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2306,339,1.0,0.2399625,1.18006875,50.929581789406512,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2317,339,1.0,1.43015625,9.6602625,216.293532537726406,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,853,339,1.0,2.1697875,14.69998125,331.356661765644787,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,2294,339,1.0,1.0499625,4.9399875,101.85916357881301,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,434,340,1.0,2.261304,22.922056000000001,904.008894210336393,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,735,35,1.0,3.01001022,8.92000998,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,553,340,1.0,1.890196,18.569839999999999,738.461301049652889,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,202,341,1.0,0.49799043,2.13000354,946.348364063676058,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,414,341,1.0,0.02000376,0.07001316,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,554,342,1.0,1.06000083,2.66998599,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,429,343,1.0,0.010108,0.1805,6.39265006878804,0.0,0.83867723313861,1.0,1,\"ol\",true,100.0,null],[null,null,882,343,1.0,1.000692,11.100028,375.623300593614488,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,2294,347,1.0,0.34981875,1.65999375,32.066773719255949,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,1391,349,1.0,2.13000354,6.04998639,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,668,351,1.0,0.14023125,0.969975,18.86280807015056,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,668,350,1.0,0.14023125,0.9801,18.86280807015056,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1819,3,1.0,3.57999831,8.389989720000001,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,764,35,1.0,1.13001399,3.55999455,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,731,352,1.0,3.0200121,7.12999098,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2189,352,1.0,1.48000041,3.13999497,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1635,353,1.0,0.10985625,0.61003125,54.073383134431602,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,1955,354,1.0,2.08999602,5.33699523,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2188,354,1.0,1.01598462,2.71499445,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2330,356,1.0,0.01000188,0.06001128,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2329,355,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,703,357,1.0,0.820125,3.77004375,82.996355508662461,0.0,0.82625238524026,1.0,1,\"ol\",true,100.0,null],[null,null,1628,357,1.0,0.45005625,3.01978125,69.792389859557062,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,758,359,1.0,0.26983125,1.7901,38.354376409306141,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1590,35,1.0,3.19000437,10.150003079999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2297,358,1.0,0.0901125,0.59990625,12.575205380100369,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,964,360,1.0,0.650025,1.44,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1871,361,1.0,0.31998078,0.88000668,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,908,362,1.0,5.2759917,14.216997689999999,1291.204123849591952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1598,363,1.0,0.10378125,1.067175,1620.315213225932894,0.0,1.40103665323349,1.0,1,\"ol\",true,100.0,null],[null,null,543,364,1.0,4.186156,42.431939999999997,1674.213009394660503,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1222,364,1.0,2.95298,29.94134,1177.790666121879212,0.0,3.01893417073628,1.0,1,\"ol\",true,100.0,null],[null,null,1363,366,1.0,0.569997,1.54999575,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1783,366,1.0,0.39999825,0.99000225,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2065,367,1.0,0.11597418,0.21226212,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2408,35,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1301,368,1.0,3.21901776,7.47100746,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1819,368,1.0,1.99001691,4.51001439,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2295,369,1.0,0.01500282,0.04000752,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1322,372,1.0,0.44841762,0.82086858,705.751322352571947,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1322,370,1.0,0.31998078,0.68000877,1251.104616897741153,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1322,371,1.0,0.31001859,0.64000125,1186.945405774780056,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1217,373,1.0,4.67775,30.485868750000002,706.726542361640895,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,1324,373,1.0,4.55979375,33.780037499999999,749.482240653982103,0.0,1.88857688054918,1.0,1,\"ol\",true,100.0,null],[null,null,1400,373,1.0,2.29989375,15.42999375,343.931867145745173,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,1400,373,1.0,2.1900375,14.69998125,331.356661765644787,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,2265,36,1.0,0.008991,0.023004,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1776,374,1.0,1.959508,25.410067999999999,770.204115184324451,0.0,2.93537031598515,1.0,1,\"ol\",true,100.0,null],[null,null,1776,374,1.0,1.939292,25.140039999999999,757.639251256017019,0.0,2.93537031598515,1.0,1,\"ol\",true,100.0,null],[null,null,1601,375,1.0,1.83009375,12.2401125,279.798319707233304,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,1153,376,1.0,1.640384,17.550376,585.699008026545584,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,1229,376,1.0,1.890196,20.210224,674.755236571040882,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,1421,378,1.0,0.13010625,0.77000625,1018.591635788130134,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,1467,378,1.0,0.13111875,0.2561625,264.079312982107865,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,1811,379,1.0,0.4698,3.1397625,69.792389859557062,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1811,380,1.0,0.4698,3.1397625,69.792389859557062,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2302,381,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1625,37,1.0,1.160001,2.649996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2300,382,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,522,383,1.0,0.4099977,1.12001211,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,731,384,1.0,4.53001815,9.409983029999999,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1013,384,1.0,1.6900002,7.08998346,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1982,384,1.0,0.03000564,0.09001692,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1114,385,1.0,0.36693405,0.67167387,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1114,386,1.0,0.24000543,0.44000334,473.174182031838029,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2035,387,1.0,1.24999686,3.39000228,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2311,387,1.0,1.02999519,2.64002004,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2035,387,1.0,0.27001107,0.56998809,1042.587180748117589,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,273,38,1.0,2.17298781,6.24899205,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1013,389,1.0,0.57998997,1.2299931,2253.59229069400817,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1013,388,1.0,0.57998997,1.2299931,2269.632093474748672,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2303,390,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2301,391,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,921,393,1.0,0.54016875,3.6601875,82.996355508662461,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,1314,392,1.0,1.6999875,11.31013125,260.935511637082754,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1574,393,1.0,1.609875,10.5998625,248.360306256982312,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,2037,393,1.0,0.4698,4.54005,197.430724467575828,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2514,392,1.0,2.48011875,11.55009375,254.647908947032533,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,2037,392,1.0,0.45005625,4.26009375,197.430724467575828,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1792,38,1.0,1.53000981,4.09001481,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,989,395,1.0,0.11998125,0.7198875,1060.089813542461343,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1326,394,1.0,0.14023125,0.5497875,890.953301180111339,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1820,394,1.0,0.14985,0.3402,426.299462385402649,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,595,397,1.0,0.510075,1.6101,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,918,398,1.0,0.65000313,4.05000729,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1662,398,1.0,6.30142254,11.5347078,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2304,398,1.0,0.31998078,1.99001691,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2180,399,1.0,0.412984,7.029392,388.408600731190518,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2180,400,1.0,0.414428,7.064048,391.494707660950269,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2181,401,1.0,0.408652,6.951416,388.408600731190518,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2475,38,1.0,0.50001462,2.07999414,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2181,402,1.0,0.41154,6.993292,382.015950662402531,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1551,403,1.0,0.2602125,0.70014375,598.579776092777706,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1799,403,1.0,0.12504375,0.548775,929.307677589417494,0.0,1.03409848214853,1.0,1,\"ol\",true,100.0,null],[null,null,2498,404,1.0,0.54998433,1.00999143,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1591,405,1.0,0.60999561,1.61998704,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2499,405,1.0,1.62998892,4.15998828,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1113,406,1.0,2.34000333,6.4000125,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1954,406,1.0,0.96998391,4.06000917,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,790,407,1.0,0.24000543,0.66000501,1122.78619465181896,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1039,411,1.0,6.62985,33.489956249999999,754.512322806022326,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,966,39,1.0,0.1400085,0.42000525,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1094,410,1.0,1.0499625,5.040225,108.146766268863203,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,1094,410,1.0,0.77608125,4.67015625,108.146766268863203,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,1094,411,1.0,0.78975,4.72989375,108.146766268863203,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,1218,412,1.0,2.089468,29.119703999999999,1481.551762493945489,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2160,412,1.0,2.410036,32.010592000000003,1680.605659463448774,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2411,414,1.0,0.8199954,3.49998327,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1395,415,1.0,4.150056,32.019255999999999,986.672472686043648,0.0,2.1225219106787,1.0,1,\"ol\",true,100.0,null],[null,null,1478,415,1.0,0.200716,1.61006,50.920764341035763,0.0,2.25774342109417,1.0,1,\"ol\",true,100.0,null],[null,null,2509,417,1.0,1.67999832,6.39001062,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1517,422,1.0,1.630125,10.700100000000001,248.360306256982312,0.0,1.18036055034323,1.0,1,\"ol\",true,100.0,null],[null,null,852,40,1.0,1.27500156,3.28998348,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1544,422,1.0,0.27995625,1.8700875,44.64197909935632,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2370,424,1.0,0.2500875,2.88005625,89.283958198712639,0.0,1.8475208614068,1.0,1,\"ol\",true,100.0,null],[null,null,2385,422,1.0,0.330075,2.28015,50.929581789406512,0.0,1.12134252282607,1.0,1,\"ol\",true,100.0,null],[null,null,2386,422,1.0,0.330075,2.28015,50.929581789406512,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2369,424,1.0,0.2602125,2.88005625,89.283958198712639,0.0,1.8475208614068,1.0,1,\"ol\",true,100.0,null],[null,null,2350,425,1.0,0.43993125,4.27021875,213.149731192701324,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2351,423,1.0,0.45005625,4.32995625,245.216504911957287,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1270,427,1.0,0.990584,10.239404,385.102057592162225,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2039,427,1.0,0.879396,9.209832,324.702536252578682,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1270,426,1.0,0.990584,10.279836,385.102057592162225,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1961,3,1.0,3.8900169,10.62001206,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1958,40,1.0,1.01499237,3.9170061,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2038,426,1.0,0.879396,9.250264,327.788643182338433,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2171,428,1.0,1.0499625,7.01004375,159.076348058269701,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2171,428,1.0,1.0499625,7.01004375,159.076348058269701,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1459,430,1.0,1.50000417,3.85000938,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2393,430,1.0,0.11998287,0.32998266,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,472,431,1.0,0.4201875,2.85980625,69.792389859557062,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,542,431,1.0,1.11020625,7.5400875,178.567916397425279,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1174,432,1.0,1.08590625,5.64519375,127.638334608018766,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,2306,432,1.0,3.229875,15.9397875,337.644264455694952,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1033,433,1.0,0.87699024,3.5089929,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,751,41,1.0,2.89018125,19.200037500000001,432.587065075452813,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,1040,433,1.0,1.02098556,4.17999204,1475.661855828104763,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1278,433,1.0,1.18899333,4.80300597,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1942,433,1.0,0.36999018,1.13001399,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2047,433,1.0,1.82998683,5.18998347,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2165,433,1.0,0.24000543,1.62998892,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1942,433,1.0,0.17201646,1.06099308,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,553,435,1.0,4.154388,41.629075999999998,1651.948952258536792,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,563,435,1.0,3.159472,34.992452,1152.220065846727266,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,976,434,1.0,1.439668,20.468699999999998,1025.028373098771908,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1282,434,1.0,0.542944,4.174604,133.584342816743174,0.0,1.98730040026324,1.0,1,\"ol\",true,100.0,null],[null,null,2390,41,1.0,0.8899875,5.8998375,130.782135953043877,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,1566,435,1.0,1.409344,14.275384000000001,560.128407751393411,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1969,435,1.0,0.561716,5.705244,222.861007570507155,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,563,434,1.0,2.255528,27.609279999999998,942.144358413795999,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,976,435,1.0,1.441112,20.471588000000001,1025.028373098771908,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1282,435,1.0,0.287356,3.686532,184.725543367047493,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1566,434,1.0,1.409344,14.282603999999999,560.128407751393411,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1970,434,1.0,0.560272,5.709576,222.861007570507155,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1970,435,1.0,0.57038,5.780332,229.253657639295227,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1969,434,1.0,0.57038,5.780332,229.253657639295227,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,661,436,1.0,1.56988125,10.55986875,235.785100876881984,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,115,42,1.0,0.70014375,4.7901375,108.146766268863203,0.0,1.18805855393243,1.0,1,\"ol\",true,100.0,null],[null,null,661,436,1.0,2.5201125,11.14003125,225.724936572801653,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,661,436,1.0,1.58000625,10.529999999999999,318.152696116539403,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2161,438,1.0,0.720556,7.289312,286.56707204911902,0.0,2.09669308284654,1.0,1,\"ol\",true,100.0,null],[null,null,2161,437,1.0,0.720556,7.280648,286.56707204911902,0.0,2.09669308284654,1.0,1,\"ol\",true,100.0,null],[null,null,783,440,1.0,1.11020625,5.510025,123.865772993988656,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,1824,440,1.0,2.04980625,9.2502,203.718327157626021,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,566,441,1.0,5.58495,25.536262499999999,547.650194303371222,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,948,441,1.0,0.74975625,7.0500375,324.440298806589567,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,948,441,1.0,0.74975625,7.0500375,324.440298806589567,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,2307,443,1.0,0.74002005,1.89999999,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,700,42,1.0,0.78975,3.50983125,76.07999254960724,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,684,444,1.0,2.3104,25.030296,891.223594072760079,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1097,444,1.0,0.450528,5.839536,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1616,444,1.0,1.189856,15.160556,827.517529594148414,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2214,444,1.0,1.92052,20.579888,719.283350843288758,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1097,444,1.0,0.450528,5.839536,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1616,444,1.0,1.189856,15.169219999999999,827.517529594148414,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1669,445,1.0,0.9801,6.51999375,152.788745368219509,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,1685,446,1.0,2.41001649,6.74999892,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1684,447,1.0,0.47000898,1.20998934,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1948,448,1.0,0.083025,0.5599125,12.575205380100369,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,951,42,1.0,3.22785,14.54608125,318.152696116539403,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,506,449,1.0,0.1701,0.42980625,910.444869519267058,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,537,449,1.0,0.0901125,0.34981875,630.017789543028584,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,2184,449,1.0,0.159975,0.66015,1171.380381156349586,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,2197,449,1.0,0.05011875,0.309825,515.583420584115288,0.0,0.99304246300616,1.0,1,\"ol\",true,100.0,null],[null,null,614,450,1.0,2.59001064,5.73000561,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,939,450,1.0,0.98998767,4.1499864,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,470,452,1.0,0.77998788,3.25001565,417.03487229924707,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,492,452,1.0,0.39999582,1.56001545,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,569,452,1.0,0.77998788,3.27001941,649.612012619980988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2320,452,1.0,0.1000188,0.4099977,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1537,42,1.0,0.799875,5.37991875,120.721971648963574,0.0,1.2342465754676,1.0,1,\"ol\",true,100.0,null],[null,null,2112,453,1.0,0.5801625,3.59994375,1407.165482033231683,0.0,0.7646683565267,1.0,1,\"ol\",true,100.0,null],[null,null,941,454,1.0,1.640384,18.590056000000001,643.012422436369434,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,1566,454,1.0,0.789868,14.470324,617.44182216121726,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1969,454,1.0,1.709696,17.369876000000001,681.147886639829039,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,716,454,1.0,0.532836,9.712344,417.065307936102442,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,940,454,1.0,1.640384,18.590056000000001,643.012422436369434,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,1970,454,1.0,1.699588,17.369876000000001,681.147886639829039,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,2047,455,1.0,0.3417309,0.62555409,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2337,456,1.0,0.03999375,0.159975,6.28760269005019,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,1726,458,1.0,0.4401,1.9899,38.197186342054877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1323,43,1.0,0.5497875,1.7901,2367.911173072900056,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,1960,458,1.0,0.029925,0.069975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2457,460,1.0,0.1002375,0.3402,948.7992459285731,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,2456,459,1.0,0.1002375,0.34981875,961.374451308673656,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,881,461,1.0,4.6899,16.109887499999999,356.507072525845558,0.0,0.74157434575912,1.0,1,\"ol\",true,100.0,null],[null,null,615,463,1.0,0.010125,0.1002375,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,615,462,1.0,0.02025,0.1002375,38.354376409306141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1805,464,1.0,1.630125,10.98005625,432.587065075452813,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,627,466,1.0,1.779975,8.31009375,171.651553438370087,0.0,0.93402443548899,1.0,1,\"ol\",true,100.0,null],[null,null,1404,466,1.0,2.11005,14.3501625,337.644264455694952,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,1472,466,1.0,0.9801,4.4701875,279.798319707233304,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1323,43,1.0,0.5497875,1.7901,2367.911173072900056,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,1720,466,1.0,4.10011875,18.530268750000001,566.513002373521772,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,2240,466,1.0,0.479925,2.9797875,181.711717742450361,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,627,466,1.0,1.18006875,7.960275,283.570881321263414,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,2239,466,1.0,0.479925,2.909925,191.143121777525664,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,627,466,1.0,1.16994375,7.98001875,273.510717017183083,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1650,466,1.0,0.1701,1.18006875,25.150410760200749,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,1344,466,1.0,0.10681875,0.60699375,254.647908947032533,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,1345,466,1.0,0.10580625,0.60193125,254.647908947032533,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,471,467,1.0,0.030324,0.300352,12.78530013757608,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,488,467,1.0,1.81944,20.419604,627.141015369033426,0.0,1.80953729106538,1.0,1,\"ol\",true,100.0,null],[null,null,267,44,1.0,1.6110171,4.39400052,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1651,469,1.0,0.114076,1.240396,38.135464203459676,0.0,1.82928874764292,1.0,1,\"ol\",true,100.0,null],[null,null,2003,468,1.0,2.749376,30.760088,1031.421023167559952,0.0,2.37929084618672,1.0,1,\"ol\",true,100.0,null],[null,null,2202,469,1.0,2.190548,24.36028,770.204115184324451,0.0,2.52058972785681,1.0,1,\"ol\",true,100.0,null],[null,null,2308,468,1.0,0.030324,0.270028,6.39265006878804,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,471,468,1.0,0.030324,0.300352,12.78530013757608,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,488,467,1.0,1.81944,20.389279999999999,630.227122298793347,0.0,1.80953729106538,1.0,1,\"ol\",true,100.0,null],[null,null,1311,469,1.0,1.419452,15.810356,528.385593616721735,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1395,469,1.0,2.470684,25.050512000000001,986.672472686043648,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2003,469,1.0,1.849764,26.679344,1082.341787508595644,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2003,469,1.0,1.839656,26.459855999999998,1066.249944231991321,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,1625,4,1.0,0.19000575,0.39999825,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,282,44,1.0,2.92300974,8.95398462,697.73142096220181,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,542,472,1.0,1.48989375,10.130062499999999,235.785100876881984,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,1259,472,1.0,3.0000375,20.6499375,484.145407133864239,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1638,472,1.0,2.31406875,15.466950000000001,350.219469835795337,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2170,472,1.0,1.07375625,4.89088125,101.85916357881301,0.0,0.91093042472141,1.0,1,\"ol\",true,100.0,null],[null,null,2338,472,1.0,1.50305625,6.69110625,146.501142678169344,0.0,1.02640047855933,1.0,1,\"ol\",true,100.0,null],[null,null,2376,472,1.0,2.81019375,12.7301625,279.798319707233304,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,877,473,1.0,0.590596,7.810596,413.758764797074207,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1102,473,1.0,1.979724,20.029724000000002,795.774715459476624,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2249,473,1.0,3.110376,31.600496,1247.66894446001038,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,877,473,1.0,0.600704,7.859692,413.758764797074207,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,324,44,1.0,0.8199954,3.51998703,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1102,473,1.0,1.969616,19.97052,792.68860852971693,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,2249,473,1.0,3.110376,31.590388000000001,1247.66894446001038,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,536,474,1.0,0.49005,1.48989375,2171.109208874329397,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,577,474,1.0,0.10985625,0.42980625,585.375810443672322,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,1401,474,1.0,0.61003125,1.3901625,2935.052935715426884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1740,474,1.0,0.2298375,1.18006875,324.440298806589567,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2208,474,1.0,0.650025,4.86,238.928902221907094,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,2243,475,1.0,0.62015625,3.09015,127.638334608018766,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,576,475,1.0,0.13010625,0.42980625,1190.243189226500363,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,1741,475,1.0,0.27995625,1.289925,305.577490736439017,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2291,44,1.0,0.78998976,3.3800004,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2208,474,1.0,0.650025,4.83975,238.928902221907094,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,2208,474,1.0,0.46018125,4.4499375,245.216504911957287,0.0,2.13747899659981,1.0,1,\"ol\",true,100.0,null],[null,null,2396,474,1.0,0.26983125,2.57985,155.932546713244619,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,976,476,1.0,0.399988,3.780392,152.762293023107304,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,1080,477,1.0,2.31999957,5.1700194,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1950,477,1.0,2.73999915,6.7099914,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,683,481,1.0,3.9497625,26.549775,640.077953847108915,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,1234,481,1.0,1.56988125,10.410018750000001,242.07270356693212,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1638,481,1.0,1.90400625,12.77521875,286.714682666288525,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2247,481,1.0,4.50005625,16.299731250000001,337.644264455694952,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,2293,44,1.0,0.56998809,2.69999163,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,683,481,1.0,7.300125,36.330018749999986,811.729507285478917,0.0,0.95455244506018,1.0,1,\"ol\",true,100.0,null],[null,null,1153,482,1.0,0.550164,10.119552000000001,458.286879069321856,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1153,483,1.0,0.540056,9.290696,486.943586274233894,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1246,484,1.0,0.84999375,8.750025000000001,365.938476560920833,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,1246,484,1.0,0.75988125,9.40005,353.363271180820448,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,2472,485,1.0,2.30999769,4.78399446,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1147,487,1.0,0.3999375,2.70590625,222.581135227776599,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1187,487,1.0,1.2909375,8.648775,194.286923122550775,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,1147,487,1.0,0.37715625,2.55504375,219.437333882751489,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,867,488,1.0,1.070004,14.029904,738.461301049652889,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2102,44,1.0,2.35000521,5.96000916,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2209,488,1.0,0.609368,6.799796,210.075707432931097,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,867,488,1.0,1.070004,14.019795999999999,738.461301049652889,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2209,488,1.0,0.609368,6.870552,210.075707432931097,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,2209,488,1.0,0.929936,7.27054,245.125064706631065,0.0,2.1225219106787,1.0,1,\"ol\",true,100.0,null],[null,null,1335,489,1.0,2.2852125,15.11814375,689.121254829500458,0.0,1.12647452521887,1.0,1,\"ol\",true,100.0,null],[null,null,2120,490,1.0,0.020216,0.300352,12.78530013757608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2120,491,1.0,0.030324,0.349448,19.17795020636412,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,879,493,1.0,1.42300557,4.9679973,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1057,493,1.0,3.04001586,7.73998659,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,806,494,1.0,1.2160125,7.66918125,365.938476560920833,0.0,1.21115256470002,1.0,1,\"ol\",true,100.0,null],[null,null,203,45,1.0,2.40013125,10.319906250000001,210.005929847676214,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1032,494,1.0,0.45005625,2.69983125,63.504787169506884,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,873,495,1.0,0.09001692,0.18999603,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2455,495,1.0,0.08001504,0.15999039,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,874,495,1.0,0.01000188,0.03000564,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,970,496,1.0,0.38019375,2.5201125,57.217184479456698,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1200,496,1.0,0.8798625,5.9200875,133.925937298068988,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,970,496,1.0,0.330075,2.2001625,50.929581789406512,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,671,497,1.0,0.30020625,1.35016875,32.066773719255949,0.0,0.95968444745298,1.0,1,\"ol\",true,100.0,null],[null,null,671,498,1.0,0.29919375,1.35675,28.922972374230849,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1879,499,1.0,0.07001316,0.18999603,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2364,45,1.0,4.56991875,24.739931250000002,528.15862596421573,0.0,0.90066641993582,1.0,1,\"ol\",true,100.0,null],[null,null,1554,502,1.0,1.403568,17.491171999999999,360.633638363352873,0.0,2.71354626519124,1.0,1,\"ol\",true,100.0,null],[null,null,1204,503,1.0,0.31001859,0.56998809,858.129448769604323,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,695,504,1.0,1.76023125,11.76980625,267.223114327132919,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,960,504,1.0,3.21013125,21.379950000000001,490.433009823914574,0.0,1.06489049650531,1.0,1,\"ol\",true,100.0,null],[null,null,1542,505,1.0,0.00678699,0.01242297,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2309,505,1.0,0.07001316,0.41999958,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2310,507,1.0,0.010125,0.020025,9.90297423682904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,594,508,1.0,0.93997827,2.560005,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1043,509,1.0,0.55998621,2.39001273,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,556,511,1.0,1.31675625,8.750025000000001,203.718327157626021,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2394,45,1.0,1.779975,8.23010625,171.651553438370087,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,2262,511,1.0,4.18010625,18.441168749999999,365.938476560920833,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,1019,512,1.0,0.94010625,7.32088125,302.433689391413964,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,2177,513,1.0,1.6210125,15.60718125,731.876953121841666,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,1101,514,1.0,3.04003125,14.569875,311.865093426489238,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,1314,514,1.0,1.81996875,8.91,184.855519087475443,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2234,515,1.0,1.07983125,7.470225,184.855519087475443,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2311,516,1.0,0.65000313,1.77001524,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1598,517,1.0,3.250125,22.200074999999998,521.871023274165509,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,1844,517,1.0,1.5197625,10.239918749999999,242.07270356693212,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,1621,518,1.0,0.04505625,0.38019375,496.720612513964625,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,305,46,1.0,2.36000709,6.47998785,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,562,520,1.0,1.76023125,9.149962500000001,191.143121777525664,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,1293,520,1.0,1.59013125,7.8600375,168.507752093345005,0.0,0.64919830268878,1.0,1,\"ol\",true,100.0,null],[null,null,1466,520,1.0,0.11998125,0.78013125,57.217184479456698,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,967,521,1.0,0.5497875,3.250125,76.07999254960724,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,1188,521,1.0,2.2599,10.860075,242.07270356693212,0.0,0.65433030508158,1.0,1,\"ol\",true,100.0,null],[null,null,1474,522,1.0,0.93997827,1.73000772,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2103,522,1.0,0.16999227,0.83999916,1251.104616897741153,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2488,522,1.0,2.83997826,7.30998513,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1095,523,1.0,0.0799875,0.2399625,318.152696116539403,0.0,0.71334833259874,1.0,1,\"ol\",true,100.0,null],[null,null,1326,523,1.0,0.1002375,0.3898125,611.154981472878035,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,1955,46,1.0,5.80998096,14.82000786,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2313,525,1.0,0.0081,0.05011875,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2312,524,1.0,0.0081,0.05011875,6.28760269005019,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,703,526,1.0,2.48011875,16.709793749999999,439.503428034507976,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1712,526,1.0,2.80006875,18.840093750000001,426.299462385402649,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2057,526,1.0,2.20978125,14.929818750000001,337.644264455694952,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1712,526,1.0,2.760075,18.409781250000002,420.011859695352427,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2267,527,1.0,0.81,1.80000225,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,671,528,1.0,1.5197625,7.17001875,159.076348058269701,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,876,528,1.0,0.9001125,4.97998125,155.932546713244619,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,683,529,1.0,2.77981875,18.769725000000001,413.724257005302263,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,12,10,99.998999999999995,225.0,150.0,12.03473434604742,0.355596444,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,2520,8,99.998999999999995,380.0,20.0,6.38009555691777,0.33799662,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,61,60,1187.0,380.0,225.0,29.677616602400139,0.394084,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2601,424,1184.0,380.0,225.0,-9.02079397868547,0.139712,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,434,433,1627.0,380.0,63.0,161.14845294928412,2.930227,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,435,433,1627.0,380.0,63.0,162.275778831076877,2.930227,0.0,0.0,0.0,\"hv\",0.0,null,null,0.8919,null,-1.0,false,1,1.0,true,100.0],[null,null,438,436,1184.0,380.0,225.0,31.734717036133411,0.3848,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,437,436,1184.0,380.0,225.0,31.48837727074801,0.377696,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,440,439,639.0,225.0,20.0,160.326428321159341,4.897296,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,440,439,639.0,225.0,20.0,160.326428321159341,4.897296,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,440,439,639.0,225.0,20.0,160.326428321159341,4.897296,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,453,452,724.0,225.0,63.0,86.389307240205596,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,4.671,null,-1.0,false,1,1.0,true,100.0],[null,null,2526,451,99.998999999999995,380.0,20.0,14.825770186901771,0.422395776,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2521,63,99.998999999999995,380.0,20.0,8.471300293337359,0.178698213,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04199999999999,null,1.0,false,1,1.0,true,100.0],[null,null,454,452,1627.0,380.0,63.0,164.528811463671019,2.930227,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,454,452,1579.0,380.0,63.0,159.773754616456756,2.209021,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,2526,453,606.0,380.0,225.0,-5.46088227537529,0.235128,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,2555,453,606.0,380.0,225.0,-3.17063323367683,0.38178,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,2578,465,99.998999999999995,380.0,20.0,9.8410485989144,0.380196198,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,467,466,1184.0,380.0,225.0,32.144351302745306,0.3848,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,467,466,1187.0,380.0,225.0,32.307611028487898,0.378653,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2578,466,1186.0,380.0,225.0,-9.61280948514117,0.271594,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2579,486,99.998999999999995,380.0,20.0,9.1427066087259,0.165498345,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,488,487,1186.0,380.0,225.0,32.362507545290988,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2521,64,1186.0,380.0,225.0,-7.47615013001237,0.17197,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,488,487,1186.0,380.0,225.0,32.445521154695847,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2579,487,1186.0,380.0,225.0,-8.87147541830219,0.156552,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,502,501,99.998999999999995,380.0,20.0,7.58092499793278,0.003499965,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,502,500,99.998999999999995,380.0,20.0,7.58092499793278,0.003499965,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,520,519,1038.0,225.0,20.0,553.605586103972882,2.562822,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,541,540,1186.0,380.0,225.0,29.81734546776114,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,541,539,1186.0,380.0,225.0,30.062827121700249,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,543,542,1186.0,380.0,225.0,32.116921781509006,0.393752,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,543,542,1186.0,380.0,225.0,32.445319651428918,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,543,542,606.0,380.0,225.0,25.646457389785599,0.495102,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2574,64,1187.0,380.0,225.0,-8.05753523710483,0.148375,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,543,542,606.0,380.0,225.0,26.106760076561709,0.415716,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,548,547,435.0,225.0,63.0,54.926685675188203,1.486395,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,548,547,436.0,225.0,63.0,48.6881560548089,1.662032,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,548,547,446.0,225.0,63.0,49.784103970052527,0.90761,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,560,558,446.0,225.0,63.0,54.822902541771533,1.673838,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,560,559,435.0,225.0,63.0,55.615385977591672,1.54686,0.0,0.0,0.0,\"hv\",0.0,null,null,3.4751,null,-1.0,false,1,1.0,true,100.0],[null,null,562,558,435.0,225.0,63.0,54.504329386112538,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,563,562,1186.0,380.0,225.0,29.32391871356964,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,563,560,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2602,572,99.998999999999995,380.0,20.0,8.66614701325727,0.221597784,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,71,68,99.998999999999995,63.0,63.0,0.25325433308359,0.025199748,0.0,-0.030000300003,-1.3,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2602,573,581.0,380.0,225.0,-4.27151124925184,0.233562,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9318,null,1.0,false,1,1.0,true,100.0],[null,null,602,601,438.0,225.0,63.0,53.662541883579458,1.505406,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,602,601,316.0,225.0,63.0,51.451568923959691,1.354376,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,605,604,1184.0,380.0,225.0,29.192982615153252,0.393088,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,605,604,1184.0,380.0,225.0,29.192673362735391,0.369408,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,613,612,2164.0,150.0,20.0,513.952595759280712,13.271812000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,6.1033,null,-1.0,false,1,1.0,true,100.0],[null,null,639,638,435.0,225.0,63.0,54.579175360271798,1.33197,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2879,null,-1.0,false,1,1.0,true,100.0],[null,null,641,640,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,656,654,446.0,225.0,63.0,56.409487417760353,1.717992,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45899999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,655,446.0,225.0,63.0,55.70459109510368,1.700152,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11220000000001,null,1.0,false,1,1.0,true,100.0],[null,null,77,76,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2527,660,99.998999999999995,380.0,20.0,9.479957978333729,0.34699653,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2527,661,1184.0,380.0,225.0,-6.48514424469957,0.311392,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,668,667,435.0,225.0,63.0,54.564056224177918,1.709985,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,668,667,435.0,225.0,63.0,54.564056224177918,1.709985,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,671,669,545.0,225.0,45.0,64.183728266817155,1.679145,0.0,0.0,0.0,\"hv\",0.0,null,null,2.7233,null,-1.0,false,1,1.0,true,100.0],[null,null,684,683,1186.0,380.0,225.0,32.445319651428918,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,684,683,600.0,380.0,225.0,24.935174315011309,0.4776,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,684,683,607.0,380.0,225.0,29.596361046462491,0.441289,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,684,683,1186.0,380.0,225.0,32.690804456567364,0.38545,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,690,688,99.998999999999995,225.0,17.0,8.643995995733031,0.371396286,0.0,-0.10000100001,0.0,\"hv\",0.0,null,null,11.660800000000011,null,-1.0,false,1,1.0,true,100.0],[null,null,93,92,606.0,380.0,225.0,29.295599894483878,0.40299,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,690,686,99.998999999999995,225.0,17.0,4.85186000849436,0.15599844,0.0,-0.10000100001,0.0,\"hv\",0.0,null,null,1.01,null,1.0,false,1,1.0,true,100.0],[null,null,689,685,99.998999999999995,225.0,17.0,8.643995995733031,0.371396286,0.0,-0.10000100001,0.0,\"hv\",0.0,null,null,11.660800000000011,null,-1.0,false,1,1.0,true,100.0],[null,null,689,687,99.998999999999995,225.0,17.0,4.85186000849436,0.15599844,0.0,-0.10000100001,0.0,\"hv\",0.0,null,null,1.01,null,1.0,false,1,1.0,true,100.0],[null,null,2592,692,99.998999999999995,380.0,20.0,9.01829436772468,0.179398206,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2592,693,1186.0,380.0,225.0,-8.461839467995119,0.188574,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2603,693,1186.0,380.0,225.0,-6.66038107585144,0.328522,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,696,695,1184.0,380.0,225.0,29.356250076227109,0.3848,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,716,715,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,716,715,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2528,721,99.998999999999995,380.0,20.0,9.38535933910768,0.181398186,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,93,92,606.0,380.0,225.0,24.009561180671088,0.474498,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2556,722,99.998999999999995,380.0,20.0,22.818763497929449,0.133698663,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2528,723,1187.0,380.0,225.0,-8.96112904537152,0.172115,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2556,723,606.0,380.0,225.0,-2.95559023014829,0.322998,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,733,732,99.998999999999995,150.0,63.0,13.24638919897883,0.537794622,0.0,0.0,0.0,\"hv\",0.0,null,null,5.39269999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,733,732,99.998999999999995,150.0,63.0,13.75346229277381,0.435595644,0.0,0.0,0.0,\"hv\",0.0,null,null,5.39269999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,736,735,428.0,225.0,63.0,53.532923560452922,1.35248,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,736,734,435.0,225.0,63.0,54.676069207942547,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.42,null,1.0,false,1,1.0,true,100.0],[null,null,736,734,435.0,225.0,63.0,48.296413341088787,0.77343,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,743,742,724.0,225.0,63.0,87.961663773700422,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,743,742,724.0,225.0,63.0,87.961663773700422,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,100,97,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,-0.02242152466368,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,743,742,724.0,225.0,63.0,87.961663773700422,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2833,null,-1.0,false,1,1.0,true,100.0],[null,null,754,753,435.0,225.0,63.0,54.75200302614531,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,754,753,435.0,225.0,63.0,54.074764809079383,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,758,757,435.0,225.0,63.0,48.578280584339858,1.709985,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2879,null,-1.0,false,1,1.0,true,100.0],[null,null,758,757,435.0,225.0,63.0,48.578280584339858,1.709985,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,789,786,99.998999999999995,225.0,20.0,34.181590803771599,0.790092099,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,788,785,99.998999999999995,225.0,20.0,34.181590803771599,0.790092099,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,787,784,99.998999999999995,225.0,20.0,34.181590803771599,0.790092099,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,792,791,446.0,225.0,63.0,55.173507838127861,1.62121,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7618,null,-1.0,false,1,1.0,true,100.0],[null,null,792,790,435.0,225.0,63.0,51.678283613363163,1.95054,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,99,98,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,-0.02242152466368,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,809,808,436.0,225.0,63.0,51.698582264238702,1.58486,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11220000000001,null,1.0,false,1,1.0,true,100.0],[null,null,809,808,435.0,225.0,63.0,54.495894898733887,1.426365,0.0,0.0,0.0,\"hv\",0.0,null,null,1.381,null,-1.0,false,1,1.0,true,100.0],[null,null,817,816,435.0,225.0,63.0,54.407604662898457,1.340235,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,817,816,435.0,225.0,63.0,54.82747758656442,0.85086,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7618,null,-1.0,false,1,1.0,true,100.0],[null,null,820,819,593.0,380.0,225.0,26.491709696061541,0.435855,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0307,null,-1.0,false,1,1.0,true,100.0],[null,null,823,822,724.0,225.0,63.0,87.676572913867474,1.344468,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2833,null,-1.0,false,1,1.0,true,100.0],[null,null,823,822,724.0,225.0,63.0,87.676572913867474,1.344468,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2833,null,-1.0,false,1,1.0,true,100.0],[null,null,850,846,99.998999999999995,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,847,844,99.998999999999995,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,848,845,99.998999999999995,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2549,9,99.998999999999995,380.0,20.0,8.199318035879941,0.000699993,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,99,98,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,849,843,99.998999999999995,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,853,852,724.0,225.0,63.0,88.962849752608974,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1996,null,-1.0,false,1,1.0,true,100.0],[null,null,853,852,724.0,225.0,63.0,88.532318564305029,1.14392,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1996,null,-1.0,false,1,1.0,true,100.0],[null,null,855,854,312.0,225.0,63.0,51.049153574920709,1.417416,0.0,0.0,0.0,\"hv\",0.0,null,null,4.489,null,-1.0,false,1,1.0,true,100.0],[null,null,2557,868,99.998999999999995,380.0,20.0,8.61476476430416,0.343496565,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,870,869,605.0,380.0,225.0,20.828556459013779,0.485815,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2557,869,1184.0,380.0,225.0,-5.58509378766015,0.327968,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,877,876,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,882,880,1186.0,380.0,225.0,29.32412168747749,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,882,880,1186.0,380.0,225.0,29.652206470900271,0.36173,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,116,114,1186.0,380.0,225.0,29.81767782856425,0.410356,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,890,888,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,892,887,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,893,886,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,894,885,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,895,889,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,891,884,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,900,897,99.998999999999995,225.0,20.0,15.744281335384571,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,909,908,435.0,225.0,63.0,52.008626307014929,1.563825,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,909,908,312.0,225.0,63.0,50.249132184326847,1.448304,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,919,918,436.0,225.0,63.0,54.284099442982658,1.696476,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,116,114,1186.0,380.0,225.0,29.570899344160502,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,919,918,436.0,225.0,63.0,49.205995005405747,1.705196,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,927,926,1186.0,380.0,225.0,31.870065706991511,0.378334,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,927,926,1186.0,380.0,225.0,31.870356116167201,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,927,926,1186.0,380.0,225.0,32.362826545926112,0.42696,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,941,939,1017.0,380.0,63.0,161.310110530207169,2.958453,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,940,939,1017.0,380.0,63.0,159.90037484721887,2.880144,0.0,0.0,0.0,\"hv\",0.0,null,null,3.7535,null,-1.0,false,1,1.0,true,100.0],[null,null,946,945,435.0,225.0,63.0,55.871832481937169,1.495095,0.0,0.0,0.0,\"hv\",0.0,null,null,0.9896,null,-1.0,false,1,1.0,true,100.0],[null,null,946,945,435.0,225.0,63.0,55.871832481937169,1.495095,0.0,0.0,0.0,\"hv\",0.0,null,null,0.9896,null,-1.0,false,1,1.0,true,100.0],[null,null,2529,947,99.998999999999995,380.0,20.0,8.33951499362696,0.168298317,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2529,948,1186.0,380.0,225.0,-7.31154071445328,0.180272,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,116,115,1186.0,380.0,225.0,29.570899344160502,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,949,948,1186.0,380.0,225.0,29.488653724699741,0.370032,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,674,951,418.0,225.0,225.0,3.32765179442862,0.049742,0.0,0.0,-1.94,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,965,964,99.998999999999995,225.0,150.0,14.40097520121633,0.509594904,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,965,964,99.998999999999995,225.0,150.0,18.83263540321623,0.553094469,0.0,0.0,0.0,\"hv\",0.0,null,null,0.20070000000001,null,1.0,false,1,1.0,true,100.0],[null,null,967,966,560.0,225.0,45.0,89.089646515388083,2.76528,0.0,0.0,0.0,\"hv\",0.0,null,null,6.0153,null,-1.0,false,1,1.0,true,100.0],[null,null,967,966,604.0,225.0,45.0,96.089547313025719,2.982552,0.0,0.0,0.0,\"hv\",0.0,null,null,6.0153,null,-1.0,false,1,1.0,true,100.0],[null,null,975,974,312.0,225.0,63.0,51.235532907659312,1.479192,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,975,974,446.0,225.0,63.0,47.597050318717741,1.497668,0.0,0.0,0.0,\"hv\",0.0,null,null,0.9899,null,-1.0,false,1,1.0,true,100.0],[null,null,976,975,606.0,380.0,225.0,26.233056564763629,0.432078,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,976,975,606.0,380.0,225.0,26.569309154689741,0.466014,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,123,122,435.0,225.0,63.0,53.294990226842607,1.495095,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,994,993,1187.0,380.0,225.0,32.554490199192998,0.378653,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,994,993,1187.0,380.0,225.0,32.47259275362277,0.378653,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1009,1008,99.998999999999995,225.0,150.0,16.17896759195791,0.207397926,0.0,0.0,0.0,\"hv\",0.0,null,null,12.4343,null,-1.0,false,1,1.0,true,100.0],[null,null,1009,1008,99.998999999999995,225.0,150.0,16.17896759195791,0.207397926,0.0,0.0,0.0,\"hv\",0.0,null,null,12.4343,null,-1.0,false,1,1.0,true,100.0],[null,null,2530,1011,99.998999999999995,225.0,20.0,6.86021225514469,0.286397136,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1014,1013,724.0,225.0,63.0,86.676566495426158,1.372704,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,1014,1013,724.0,225.0,63.0,86.676566495426158,1.372704,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,1019,1018,99.998999999999995,225.0,150.0,19.010186906957479,0.547194528,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1029,1028,1018.0,380.0,63.0,166.474161319356682,3.0031,0.0,0.0,0.0,\"hv\",0.0,null,null,1.5751,null,-1.0,false,1,1.0,true,100.0],[null,null,1031,1030,428.0,225.0,63.0,48.388421167333838,1.691028,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,123,122,447.0,225.0,63.0,54.857533303257462,1.668651,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,1031,1030,435.0,225.0,63.0,54.074764809079383,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1052,1050,438.0,225.0,63.0,54.361279666735634,1.73886,0.0,0.0,0.0,\"hv\",0.0,null,null,0.9899,null,-1.0,false,1,1.0,true,100.0],[null,null,1052,1051,447.0,225.0,63.0,52.642212504366228,1.368714,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,1052,1051,438.0,225.0,63.0,54.956002994752993,1.358238,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,1053,1052,1186.0,380.0,225.0,28.830584481379489,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1058,1057,435.0,225.0,63.0,52.537765574339467,1.976205,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1058,1057,435.0,225.0,63.0,52.534611956331467,1.89051,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1058,1056,312.0,225.0,63.0,49.141051582272027,1.479192,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,1060,1059,606.0,380.0,225.0,29.547302597815719,0.419958,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1061,1059,606.0,380.0,225.0,25.730434019602541,0.482376,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,125,124,600.0,380.0,225.0,25.475756331854019,0.4818,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1072,1067,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1069,1064,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1070,1063,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1071,1065,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1074,1066,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1073,1068,99.998999999999995,225.0,20.0,18.571917402201748,0.395096049,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1094,1093,99.998999999999995,225.0,150.0,12.448389135372871,0.3199968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2558,1100,99.998999999999995,380.0,20.0,8.277416282695871,0.177298227,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04199999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2558,1101,1186.0,380.0,225.0,-7.55796271179846,0.17197,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1104,1103,606.0,380.0,225.0,25.8988368010607,0.51207,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,144,142,1020.0,380.0,63.0,164.731353723911354,2.97432,0.0,0.0,0.0,\"hv\",0.0,null,null,3.3058,null,1.0,false,1,1.0,true,100.0],[null,null,1115,1114,446.0,225.0,63.0,55.442172654826223,1.762146,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,1115,1114,445.0,225.0,63.0,52.760658843043508,1.4418,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2146,null,1.0,false,1,1.0,true,100.0],[null,null,1122,1121,1186.0,380.0,225.0,28.748964582491102,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1122,1121,1184.0,380.0,225.0,28.700484035134458,0.393088,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1135,1134,724.0,225.0,63.0,85.104457227005071,1.4299,0.0,0.0,0.0,\"hv\",0.0,null,null,1.42,null,1.0,false,1,1.0,true,100.0],[null,null,1139,1138,278.0,150.0,63.0,30.413579360906411,1.075026,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8807,null,1.0,false,1,1.0,true,100.0],[null,null,1140,1138,435.0,225.0,63.0,54.827606472754667,0.859125,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,1140,1138,436.0,225.0,63.0,48.86087238474957,1.679472,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,1140,1139,99.998999999999995,225.0,150.0,13.73577742837174,0.454295457,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7619,null,-1.0,false,1,1.0,true,100.0],[null,null,1146,1145,600.0,380.0,225.0,23.564612200500989,0.486,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,144,142,1627.0,380.0,63.0,163.403107267358138,2.930227,0.0,0.0,0.0,\"hv\",0.0,null,null,0.59669999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,1146,1145,600.0,380.0,225.0,23.772168429489131,0.486,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1151,1149,453.0,225.0,45.0,75.17863022167991,1.45866,0.0,0.0,0.0,\"hv\",0.0,null,null,10.79369999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,1151,1150,99.998999999999995,225.0,150.0,15.80586701533355,0.333796662,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1167,1166,974.0,150.0,20.0,4.29840579115932,1.905144,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1174,1173,435.0,225.0,63.0,55.018222033017388,1.67562,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,1174,1173,436.0,225.0,63.0,55.144700704357653,1.679472,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1176,1175,99.998999999999995,150.0,20.0,3.97081543486541,0.395596044,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1191,1189,445.0,225.0,63.0,52.306020765176022,0.7031,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,1191,1189,446.0,225.0,63.0,50.664337806240987,0.88085,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1191,1190,724.0,225.0,63.0,85.960023144188597,1.287272,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,144,142,1016.0,380.0,63.0,156.416167965553427,2.8702,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3541,null,1.0,false,1,1.0,true,100.0],[null,null,2583,1195,99.998999999999995,380.0,20.0,20.954231795789401,0.486195138,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2583,1196,600.0,380.0,225.0,-2.55610506826304,0.3324,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1199,1198,606.0,380.0,225.0,27.491239532590669,0.411474,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1199,1198,606.0,380.0,225.0,27.323460662980811,0.415716,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1207,1206,312.0,225.0,63.0,50.854014041984293,0.98592,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4386,null,-1.0,false,1,1.0,true,100.0],[null,null,1207,1206,312.0,225.0,63.0,53.316547685770352,0.86268,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2876,null,-1.0,false,1,1.0,true,100.0],[null,null,1210,1209,1186.0,380.0,225.0,29.488960908308179,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2531,1211,99.998999999999995,380.0,20.0,22.39454278766615,0.499295007,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2531,1212,547.0,380.0,225.0,-2.7879203953187,0.356097,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1215,1214,312.0,225.0,63.0,51.052724055716368,1.540656,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4591,null,1.0,false,1,1.0,true,100.0],[null,null,2549,12,1186.0,380.0,225.0,-7.31243484316435,0.21348,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,144,143,593.0,380.0,225.0,26.696850463525621,0.435262,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,1218,1217,1188.0,380.0,225.0,42.585091233421117,0.901692,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2532,1219,99.998999999999995,380.0,20.0,8.83136052757594,0.180698193,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2559,1220,99.998999999999995,380.0,20.0,9.21915347137074,0.179398206,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2532,1221,1186.0,380.0,225.0,-13.306845266991569,0.17197,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2559,1221,1186.0,380.0,225.0,-9.118272362505961,0.164854,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1229,1228,1186.0,380.0,225.0,29.488759069004239,0.378334,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1229,1228,1186.0,380.0,225.0,29.488851224093551,0.38545,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1233,1232,604.0,225.0,45.0,71.132058482857914,1.860924,0.0,0.0,0.0,\"hv\",0.0,null,null,6.015,null,-1.0,false,1,1.0,true,100.0],[null,null,1233,1231,342.0,225.0,45.0,55.619590108314888,1.540368,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9431,null,-1.0,false,1,1.0,true,100.0],[null,null,2560,1245,99.998999999999995,380.0,20.0,13.882831418050699,0.367696323,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04199999999999,null,1.0,false,1,1.0,true,100.0],[null,null,144,143,593.0,380.0,225.0,26.491632070027261,0.431111,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,2533,1246,606.0,380.0,225.0,-2.95012806473007,0.268458,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2560,1246,606.0,380.0,225.0,-4.32654776912309,0.18483,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1247,1246,1188.0,380.0,225.0,29.301929617456391,0.871992,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1252,1251,446.0,225.0,63.0,56.047827273002078,1.374126,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5676,null,-1.0,false,1,1.0,true,100.0],[null,null,2534,1269,1186.0,380.0,225.0,-13.30695514656678,0.180272,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2561,1269,606.0,380.0,225.0,-6.67806418397727,0.268458,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2584,1269,1186.0,380.0,225.0,-6.16535925856361,0.25499,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2594,1269,1186.0,380.0,225.0,-13.635340492794301,0.17197,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2535,1272,99.998999999999995,225.0,20.0,7.01703036981628,0.256797432,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1280,1278,435.0,225.0,63.0,51.492874292399193,1.54686,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,148,147,433.0,225.0,63.0,54.082511844639107,1.702123,0.0,0.0,0.0,\"hv\",0.0,null,null,2.45899999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2562,1277,99.998999999999995,380.0,20.0,8.316902633304069,0.335896641,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2536,1280,1186.0,380.0,225.0,-5.42800495534704,0.271594,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2562,1281,1186.0,380.0,225.0,-5.26253325386206,0.25499,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,1282,1279,1186.0,380.0,225.0,29.734136555221848,0.370032,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,1293,1292,435.0,225.0,63.0,54.32279442664931,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1293,1291,435.0,225.0,63.0,55.703928369801943,1.632555,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1293,1291,435.0,225.0,63.0,53.039056533319147,1.54686,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2563,1306,99.998999999999995,380.0,20.0,8.93519776842489,0.178698213,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2595,1307,99.998999999999995,380.0,20.0,9.122268662417479,0.184198158,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1311,1309,1184.0,380.0,225.0,32.390605790296668,0.3848,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,148,147,312.0,225.0,63.0,50.24931242364886,1.454544,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,2563,1308,1187.0,380.0,225.0,-13.48196632675876,0.180424,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2585,1309,1187.0,380.0,225.0,-8.79735382499334,0.172115,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2595,1309,1187.0,380.0,225.0,-9.207567569288271,0.148375,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1319,1317,99.998999999999995,63.0,20.0,60.327558803843012,3.22496775,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1321,1319,435.0,225.0,63.0,54.408462029899603,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,1321,1318,724.0,225.0,63.0,88.103982363060254,1.215596,0.0,0.0,0.0,\"hv\",0.0,null,null,2.534,null,-1.0,false,1,1.0,true,100.0],[null,null,1323,1322,435.0,225.0,63.0,49.862420933870638,1.58949,0.0,0.0,0.0,\"hv\",0.0,null,null,4.67109999999999,null,-1.0,false,1,1.0,true,100.0],[null,null,1323,1322,446.0,225.0,63.0,52.969020700735634,1.515508,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7618,null,-1.0,false,1,1.0,true,100.0],[null,null,1323,1322,435.0,225.0,63.0,48.405360671178762,1.67562,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,1328,1327,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2576,172,99.998999999999995,380.0,20.0,14.92131654511279,0.369096309,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2537,1333,99.998999999999995,380.0,20.0,14.74137988450161,0.373296267,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2564,1334,99.998999999999995,380.0,20.0,14.68612106249493,0.378096219,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2537,1335,567.0,380.0,225.0,-8.1710526396006,0.25515,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2564,1335,581.0,380.0,225.0,-7.97137049856453,0.273651,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1336,1335,581.0,380.0,225.0,20.28400907839222,0.466543,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1360,1359,432.0,225.0,63.0,49.001934486862048,1.416528,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,1360,1359,432.0,225.0,63.0,53.957609969709232,1.698192,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1360,1359,432.0,225.0,63.0,48.754265210647397,1.680912,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1362,1361,446.0,225.0,63.0,52.87825911625945,1.40936,0.0,0.0,0.0,\"hv\",0.0,null,null,4.671,null,-1.0,false,1,1.0,true,100.0],[null,null,1375,1372,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,174,173,600.0,380.0,225.0,23.35696973581976,0.4818,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,1376,1374,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1377,1373,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1378,1371,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1382,1381,292.0,150.0,63.0,38.68401587873214,0.895564,0.0,0.0,0.0,\"hv\",0.0,null,null,9.409200000000009,null,1.0,false,1,1.0,true,100.0],[null,null,1382,1381,292.0,150.0,63.0,38.68401587873214,0.895564,0.0,0.0,0.0,\"hv\",0.0,null,null,9.40909999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2538,1406,1184.0,380.0,225.0,-5.09170400109983,0.27824,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2565,1406,1184.0,380.0,225.0,-7.3818686495212,0.17168,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1443,1442,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1461,1459,446.0,225.0,63.0,55.355317987512556,1.805854,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5676,null,-1.0,false,1,1.0,true,100.0],[null,null,1461,1459,435.0,225.0,63.0,54.067180832376728,1.46073,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1527,null,-1.0,false,1,1.0,true,100.0],[null,null,174,173,598.0,380.0,225.0,23.817720860017239,0.50531,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,1461,1460,435.0,225.0,63.0,54.225945838431443,0.85086,0.0,0.0,0.0,\"hv\",0.0,null,null,4.4891,null,-1.0,false,1,1.0,true,100.0],[null,null,1466,1464,435.0,225.0,63.0,49.351829510956577,1.72695,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,1466,1464,435.0,225.0,63.0,51.841782189855813,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5343,null,-1.0,false,1,1.0,true,100.0],[null,null,1466,1465,724.0,225.0,63.0,84.67518613817478,1.4299,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,1476,1475,723.0,225.0,63.0,85.841511590047972,1.299954,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1476,1475,723.0,225.0,63.0,88.411391978991631,1.242837,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,1512,1511,1186.0,380.0,225.0,29.4052411480729,0.336824,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6025,null,1.0,false,1,1.0,true,100.0],[null,null,1525,1524,312.0,225.0,63.0,51.661884671879342,1.294176,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1523,null,-1.0,false,1,1.0,true,100.0],[null,null,675,1554,1184.0,380.0,380.0,0.40444476428803,0.049728,0.0,-0.05152027027027,1.87,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1554,1552,606.0,380.0,225.0,25.98066060596382,0.411474,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,2576,173,600.0,380.0,225.0,-5.40645897052775,0.2244,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,1559,1558,313.0,225.0,63.0,71.363328203427884,1.446686,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2793,null,-1.0,false,1,1.0,true,100.0],[null,null,1561,1560,312.0,225.0,63.0,51.790931554376812,1.51008,0.0,0.0,0.0,\"hv\",0.0,null,null,3.1946,null,-1.0,false,1,1.0,true,100.0],[null,null,2539,1571,99.998999999999995,380.0,20.0,9.274502107736449,0.177298227,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,2586,1570,99.998999999999995,380.0,20.0,9.323054362014149,0.185598144,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2539,1574,1184.0,380.0,225.0,-9.348603834272581,0.131424,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2566,1572,1184.0,380.0,225.0,-6.40395205786427,0.31968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2586,1574,1184.0,380.0,225.0,-9.431093268036321,0.179968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2596,1573,1184.0,380.0,225.0,-8.6107449068893,0.179968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1575,1572,1184.0,380.0,225.0,32.062661171585617,0.3848,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1578,1577,436.0,225.0,63.0,49.977047188891028,1.593144,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7618,null,-1.0,false,1,1.0,true,100.0],[null,null,194,193,606.0,380.0,225.0,26.528322184265029,0.541158,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1578,1577,436.0,225.0,63.0,49.977047188891028,1.593144,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,1578,1577,446.0,225.0,63.0,51.12330973909495,1.629684,0.0,0.0,0.0,\"hv\",0.0,null,null,5.8381,null,-1.0,false,1,1.0,true,100.0],[null,null,1581,1580,1186.0,380.0,225.0,32.362507545290988,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1592,1591,435.0,225.0,63.0,53.294990226842607,1.495095,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,1592,1591,435.0,225.0,63.0,53.294990226842607,1.495095,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,1619,1618,434.0,225.0,63.0,54.454336906497531,1.354514,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1621,1620,435.0,225.0,63.0,53.98894213477169,1.72695,0.0,0.0,0.0,\"hv\",0.0,null,null,6.8904,null,-1.0,false,1,1.0,true,100.0],[null,null,1621,1620,435.0,225.0,63.0,54.751579730709587,1.357635,0.0,0.0,0.0,\"hv\",0.0,null,null,6.8904,null,-1.0,false,1,1.0,true,100.0],[null,null,1626,1625,290.0,150.0,45.0,81.429646637165874,1.30181,0.0,0.0,0.0,\"hv\",0.0,null,null,13.9413,null,-1.0,false,1,1.0,true,100.0],[null,null,2026,1629,473.0,225.0,225.0,4.2980465816523,0.056287,0.0,0.0,-6.32,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,198,197,436.0,225.0,63.0,49.977047188891028,1.593144,0.0,0.0,0.0,\"hv\",0.0,null,null,9.9099,null,-1.0,false,1,1.0,true,100.0],[null,null,1632,1631,312.0,225.0,63.0,50.74369019025967,1.51008,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2793,null,-1.0,false,1,1.0,true,100.0],[null,null,1636,1635,1188.0,380.0,225.0,28.87920266768873,0.378972,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1636,1635,1188.0,380.0,225.0,29.70273039745377,0.402732,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1636,1635,1188.0,380.0,225.0,29.20834400573343,0.3861,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1647,1646,446.0,225.0,63.0,55.330341538180633,0.70468,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,1649,1644,446.0,225.0,63.0,55.330341538180633,0.70468,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,1647,1646,446.0,225.0,63.0,55.330341538180633,0.70468,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,1648,1645,446.0,225.0,63.0,55.330341538180633,0.70468,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2146,null,-1.0,false,1,1.0,true,100.0],[null,null,1658,1655,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1658,1654,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2573,11,1188.0,380.0,225.0,-7.32476609922365,0.21384,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2522,196,99.998999999999995,380.0,20.0,8.559353591092201,0.342096579,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1657,1656,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1678,1673,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1676,1675,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1677,1674,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1686,1685,435.0,225.0,63.0,54.074764809079383,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.42,null,1.0,false,1,1.0,true,100.0],[null,null,1693,1692,435.0,225.0,63.0,54.838105920296208,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,2.66949999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1693,1691,435.0,225.0,63.0,53.978820306572331,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,5.3742,null,1.0,false,1,1.0,true,100.0],[null,null,1703,1702,446.0,225.0,63.0,55.346121185386977,1.497668,0.0,0.0,0.0,\"hv\",0.0,null,null,1.381,null,-1.0,false,1,1.0,true,100.0],[null,null,1703,1702,446.0,225.0,63.0,49.71812995198151,1.744306,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,2587,1705,99.998999999999995,225.0,20.0,5.06150238033999,0.219297807,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2522,198,1186.0,380.0,225.0,-5.34634829852975,0.295314,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1714,1713,606.0,380.0,225.0,29.42204881549651,0.432078,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1714,1712,1187.0,380.0,225.0,31.979021280938301,0.394084,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1714,1712,1187.0,380.0,225.0,31.321283912132881,0.378653,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1726,1725,99.998999999999995,150.0,63.0,11.983367404658511,0.591094089,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3438,null,-1.0,false,1,1.0,true,100.0],[null,null,1728,1727,446.0,225.0,63.0,52.159476797401872,0.73144,0.0,0.0,0.0,\"hv\",0.0,null,null,3.1946,null,-1.0,false,1,1.0,true,100.0],[null,null,1728,1727,724.0,225.0,63.0,88.490037889357467,1.230076,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,1733,1732,311.0,225.0,63.0,51.435837370688198,1.332946,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,2567,1731,99.998999999999995,380.0,20.0,15.548110355369991,0.190398096,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2541,1733,600.0,380.0,225.0,-4.99571475967153,0.3114,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2567,1733,600.0,380.0,225.0,-4.82807775413777,0.2826,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2551,198,1186.0,380.0,225.0,-7.63996713733665,0.180272,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1738,1737,606.0,380.0,225.0,25.100913450682629,0.482376,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,1738,1737,606.0,380.0,225.0,24.051958474144929,0.503586,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5964,null,-1.0,false,1,1.0,true,100.0],[null,null,1750,1749,99.998999999999995,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1751,1748,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1769,1768,312.0,225.0,63.0,51.355319952107791,1.355952,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1776,1775,1186.0,380.0,225.0,29.405948330343779,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1776,1775,1182.0,380.0,225.0,29.306771438841771,0.392424,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1784,1783,453.0,225.0,45.0,72.067160484769289,2.236914,0.0,0.0,0.0,\"hv\",0.0,null,null,12.7401,null,-1.0,false,1,1.0,true,100.0],[null,null,2542,1785,99.998999999999995,380.0,20.0,9.26038639200064,0.165498345,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2542,1786,1186.0,380.0,225.0,-7.0652021856816,0.139948,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,203,202,446.0,225.0,63.0,55.529990335150359,1.762146,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1788,1787,1186.0,380.0,225.0,29.488851224093551,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,1796,1795,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2543,1797,99.998999999999995,225.0,20.0,14.550052122111209,0.053299467,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2568,1798,99.998999999999995,225.0,20.0,14.550052122111209,0.053299467,0.0,0.0,0.0,\"hv\",0.0,null,null,5.04199999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1807,1806,435.0,225.0,63.0,54.504329386112538,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,1807,1806,435.0,225.0,63.0,54.827606472754667,0.859125,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,2544,1810,99.998999999999995,380.0,20.0,8.46256119680532,0.342796572,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2544,1811,1186.0,380.0,225.0,-5.5128373770758,0.328522,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2597,1823,99.998999999999995,380.0,20.0,15.772993500248569,0.374696253,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1826,1824,600.0,380.0,225.0,25.43900412909279,0.7062,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,203,202,446.0,225.0,63.0,55.615526119245402,1.673838,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2588,1824,600.0,380.0,225.0,-4.16577308071383,0.2994,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2597,1824,600.0,380.0,225.0,-6.52723721646456,0.2118,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1831,1830,312.0,225.0,63.0,52.588740062112613,1.399008,0.0,0.0,0.0,\"hv\",0.0,null,null,3.1946,null,-1.0,false,1,1.0,true,100.0],[null,null,1831,1830,312.0,225.0,63.0,52.588740062112613,1.399008,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,1857,1856,446.0,225.0,63.0,49.622265985682518,1.497668,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11220000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1857,1856,446.0,225.0,63.0,58.434236312585703,1.700152,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2146,null,1.0,false,1,1.0,true,100.0],[null,null,1860,1859,1186.0,380.0,225.0,29.40533741559889,0.345126,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1863,1862,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1871,1886,99.998999999999995,63.0,63.0,0.03566615423798,0.017099829,0.0,-0.030000300003,4.32,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1874,1873,436.0,225.0,63.0,48.947735852990789,1.696476,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,203,202,312.0,225.0,63.0,51.282211346479201,0.801216,0.0,0.0,0.0,\"hv\",0.0,null,null,1.9606,null,-1.0,false,1,1.0,true,100.0],[null,null,1874,1872,435.0,225.0,63.0,54.241331244656052,1.54686,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,1876,1875,435.0,225.0,63.0,54.564056224177918,1.709985,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,1878,1877,726.0,225.0,63.0,88.921049518146788,1.233474,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,1878,1877,726.0,225.0,63.0,88.920849288308929,1.218954,0.0,0.0,0.0,\"hv\",0.0,null,null,1.088,null,-1.0,false,1,1.0,true,100.0],[null,null,2545,1888,99.998999999999995,150.0,63.0,14.738049526065501,0.893291067,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2604,1897,99.998999999999995,380.0,20.0,21.300225364110052,0.481295187,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2604,1898,557.0,380.0,225.0,-2.90423480193407,0.254549,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1899,1898,557.0,380.0,225.0,26.850503864863189,0.443372,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,1901,1900,435.0,225.0,63.0,48.491898047336207,1.701285,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,1919,1917,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,220,218,435.0,225.0,63.0,51.584404453908839,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1919,1918,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1919,1916,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1924,1923,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1937,1936,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1957,1955,435.0,225.0,63.0,54.332590102895189,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,1957,1955,435.0,225.0,63.0,54.332590102895189,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2149,null,-1.0,false,1,1.0,true,100.0],[null,null,1957,1956,99.998999999999995,225.0,150.0,12.745534073882039,0.355596444,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2146,null,1.0,false,1,1.0,true,100.0],[null,null,1963,1961,435.0,225.0,63.0,50.972475833902998,1.366335,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,1968,1967,312.0,225.0,63.0,50.37506099597649,1.540656,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2876,null,-1.0,false,1,1.0,true,100.0],[null,null,1968,1967,312.0,225.0,63.0,51.175908060974159,1.540656,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3065,null,-1.0,false,1,1.0,true,100.0],[null,null,220,219,446.0,225.0,63.0,52.880686464860688,1.497668,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,1968,1966,435.0,225.0,63.0,51.76212510386528,1.89051,0.0,0.0,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,1979,1975,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1978,1974,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1977,1972,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1976,1973,99.998999999999995,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1988,1987,99.998999999999995,150.0,63.0,13.75346229277381,0.435595644,0.0,0.0,0.0,\"hv\",0.0,null,null,3.62690000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1988,1986,99.998999999999995,150.0,63.0,15.9436548862272,0.871091289,0.0,0.0,0.0,\"hv\",0.0,null,null,3.62690000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1990,1989,99.998999999999995,63.0,20.0,55.363135912122097,1.965180348,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1994,1993,99.998999999999995,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2001,1999,435.0,225.0,63.0,54.332590102895189,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,2.1526,null,-1.0,false,1,1.0,true,100.0],[null,null,221,220,1186.0,380.0,225.0,29.488759069004239,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2001,2000,99.998999999999995,225.0,150.0,11.852916085734231,0.16399836,0.0,0.0,0.0,\"hv\",0.0,null,null,0.70490000000001,null,1.0,false,1,1.0,true,100.0],[null,null,2003,2002,600.0,380.0,225.0,25.765883384817219,0.4698,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2003,2002,600.0,380.0,225.0,25.849193572720988,0.4656,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2546,2010,1186.0,380.0,225.0,-7.14813780476958,0.188574,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2569,2010,1174.0,380.0,225.0,-5.37308416321874,0.268846,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2011,2010,1186.0,380.0,225.0,30.391428836703081,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2014,2013,99.998999999999995,225.0,150.0,13.7793459255349,0.318596814,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2833,null,-1.0,false,1,1.0,true,100.0],[null,null,2024,2022,606.0,380.0,225.0,29.0437073199769,0.415716,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2024,2023,1266.0,380.0,225.0,34.808569829533987,0.41145,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2024,2023,1266.0,380.0,225.0,34.808569829533987,0.41145,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,221,220,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2036,2035,435.0,225.0,63.0,54.504590632378168,1.72695,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,2036,2035,435.0,225.0,63.0,54.504590632378168,1.72695,0.0,0.0,0.0,\"hv\",0.0,null,null,1.11220000000001,null,1.0,false,1,1.0,true,100.0],[null,null,2039,2037,1184.0,380.0,225.0,32.390522173790529,0.377696,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2038,2037,1184.0,380.0,225.0,35.259436607020262,0.401376,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2598,2056,99.998999999999995,380.0,20.0,9.288246426731179,0.174498255,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2589,2057,1188.0,380.0,225.0,-9.13465931241752,0.21384,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2598,2057,1188.0,380.0,225.0,-9.051402249588509,0.1485,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2063,2062,724.0,225.0,63.0,87.676572913867474,1.344468,0.0,0.0,0.0,\"hv\",0.0,null,null,3.568,null,-1.0,false,1,1.0,true,100.0],[null,null,2063,2062,446.0,225.0,63.0,54.735355075078189,1.682758,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,2063,2062,724.0,225.0,63.0,87.676572913867474,1.344468,0.0,0.0,0.0,\"hv\",0.0,null,null,2.439,null,-1.0,false,1,1.0,true,100.0],[null,null,45,44,435.0,225.0,63.0,51.922461933173253,1.54686,0.0,0.0,0.0,\"hv\",0.0,null,null,0.10019999999999,null,1.0,false,1,1.0,true,100.0],[null,null,223,222,724.0,225.0,63.0,88.533273694359693,1.215596,0.0,0.0,0.0,\"hv\",0.0,null,null,3.5676,null,-1.0,false,1,1.0,true,100.0],[null,null,2064,2063,1186.0,380.0,225.0,37.699453711386177,0.073532,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2064,2063,1186.0,380.0,225.0,37.781287556059823,0.073532,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2069,2068,435.0,225.0,63.0,54.580232356471328,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,2069,2068,435.0,225.0,63.0,49.179820578949098,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2088,1769.0,380.0,225.0,29.036928412397771,0.367952,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2083,1746.0,380.0,225.0,25.757806341316019,0.363168,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2086,2258.0,380.0,225.0,37.063529878572169,0.469664,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2087,2258.0,380.0,225.0,37.063529878572169,0.469664,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2085,1769.0,380.0,225.0,29.036928412397771,0.367952,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2084,1769.0,380.0,225.0,29.036928412397771,0.367952,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,223,222,435.0,225.0,63.0,51.058361935935878,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2082,2258.0,380.0,225.0,37.063529878572169,0.469664,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2081,2258.0,380.0,225.0,37.063529878572169,0.469664,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2129,null,-1.0,false,1,1.0,true,100.0],[null,null,2089,2080,1186.0,380.0,225.0,28.830584481379489,0.378334,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2104,2103,435.0,225.0,63.0,54.827606472754667,0.859125,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,2104,2103,435.0,225.0,63.0,54.397749751608529,0.85086,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,2104,2103,435.0,225.0,63.0,54.397749751608529,0.85086,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,2106,2105,374.0,225.0,45.0,60.239209980338117,1.891318,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6291,null,-1.0,false,1,1.0,true,100.0],[null,null,2106,2105,374.0,225.0,45.0,60.239209980338117,1.891318,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6291,null,-1.0,false,1,1.0,true,100.0],[null,null,2115,2114,99.998999999999995,150.0,63.0,44.166882196110677,1.733282667,0.0,0.0,0.0,\"hv\",0.0,null,null,2.8182,null,-1.0,false,1,1.0,true,100.0],[null,null,2547,2118,99.998999999999995,380.0,20.0,22.351354877027621,0.421695783,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,223,222,724.0,225.0,63.0,88.533273694359693,1.215596,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,2547,2119,606.0,380.0,225.0,-2.88492166766309,0.423594,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2120,2119,606.0,380.0,225.0,29.421813079686849,0.415716,0.0,0.0,0.0,\"hv\",0.0,null,null,0.3984,null,-1.0,false,1,1.0,true,100.0],[null,null,2122,2121,435.0,225.0,63.0,54.494564580888479,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2122,2121,724.0,225.0,63.0,87.81798963400071,1.2127,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2142,2137,99.998999999999995,380.0,20.0,9.32437624691693,0.243097569,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2142,2136,99.998999999999995,380.0,20.0,9.290488150829541,0.243097569,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2142,2139,99.998999999999995,380.0,20.0,9.34586874070815,0.243097569,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2142,2138,99.998999999999995,380.0,20.0,9.352066582353549,0.243097569,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2142,2141,99.998999999999995,380.0,20.0,9.34586874070815,0.243097569,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2142,2140,99.998999999999995,380.0,20.0,9.377492662020369,0.890591094,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,233,232,312.0,225.0,63.0,50.621057385861867,1.528488,0.0,0.0,0.0,\"hv\",0.0,null,null,4.3062,null,-1.0,false,1,1.0,true,100.0],[null,null,2144,2143,1187.0,380.0,225.0,32.061021286111043,0.402393,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2144,2143,1188.0,380.0,225.0,32.336013128233112,0.46926,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2144,2143,1188.0,380.0,225.0,32.82908652259237,0.3861,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2156,2155,453.0,225.0,45.0,72.964667447743224,2.326608,0.0,0.0,0.0,\"hv\",0.0,null,null,13.6439,null,-1.0,false,1,1.0,true,100.0],[null,null,2570,2158,99.998999999999995,380.0,20.0,8.46244823960015,0.3399966,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2160,2159,1186.0,380.0,225.0,29.405948330343779,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2570,2159,1186.0,380.0,225.0,-5.18164065071672,0.271594,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2172,2171,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2172,2171,1186.0,380.0,225.0,29.6524136726769,0.378334,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2178,2177,1186.0,380.0,225.0,29.652505319154741,0.38545,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,241,239,935.0,225.0,225.0,4.43287444297997,0.0187,0.0,-0.0427807486631,4.66,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2181,2179,1186.0,380.0,225.0,29.48855071730593,0.36173,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2186,2185,358.0,225.0,150.0,44.911638021265169,0.791896,0.0,0.0,0.0,\"hv\",0.0,null,null,7.1495,null,-1.0,false,1,1.0,true,100.0],[null,null,2190,2189,435.0,225.0,63.0,51.657968285526877,1.30587,0.0,0.0,0.0,\"hv\",0.0,null,null,5.303,null,-1.0,false,1,1.0,true,100.0],[null,null,2190,2189,435.0,225.0,63.0,51.657968285526877,1.30587,0.0,0.0,0.0,\"hv\",0.0,null,null,3.1946,null,-1.0,false,1,1.0,true,100.0],[null,null,2192,2191,435.0,225.0,63.0,54.665911121060852,1.357635,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,2192,2191,435.0,225.0,63.0,54.504329386112538,1.718685,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,2192,2191,435.0,225.0,63.0,54.665911121060852,1.357635,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2835,null,-1.0,false,1,1.0,true,100.0],[null,null,2548,2203,99.998999999999995,380.0,20.0,9.251538639868411,0.344896551,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2590,2204,99.998999999999995,380.0,20.0,9.33700754951211,0.188398116,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2599,2206,99.998999999999995,380.0,20.0,9.170608842025651,0.176598234,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,242,241,1186.0,380.0,225.0,28.830584481379489,0.378334,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2605,2205,99.998999999999995,380.0,20.0,8.824490820657781,0.182098179,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2548,2208,1186.0,380.0,225.0,-6.33185440498311,0.32022,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2571,2208,1186.0,380.0,225.0,-6.49532279273571,0.295314,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2590,2207,1186.0,380.0,225.0,-9.117987283278261,0.14825,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2599,2208,1186.0,380.0,225.0,-9.36571772223485,0.205178,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2605,2208,1186.0,380.0,225.0,-12.978156256635531,0.156552,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2211,2210,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2572,2217,99.998999999999995,380.0,20.0,9.066824129723789,0.181398186,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2600,2218,99.998999999999995,380.0,20.0,9.498444862915051,0.27699723,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2606,2216,99.998999999999995,380.0,20.0,22.41504944452355,0.486195138,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,242,241,1188.0,380.0,225.0,28.87920266768873,0.378972,0.0,0.0,0.0,\"hv\",0.0,null,null,0.50269999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2572,2219,1184.0,380.0,225.0,-13.36609461220681,0.17168,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2221,2220,1184.0,380.0,225.0,32.390522173790529,0.377696,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2600,2219,1184.0,380.0,225.0,-6.5684027112789,0.344544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2221,2220,605.0,380.0,225.0,29.415063130067392,0.419265,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2606,2220,605.0,380.0,225.0,-3.19684026583281,0.284955,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2226,2225,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2227,2224,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2228,2223,99.998999999999995,225.0,20.0,35.574992317901533,1.185188148,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2249,2248,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2249,2248,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,246,245,632.0,380.0,225.0,27.71064208354905,0.559952,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2249,2248,1186.0,380.0,225.0,28.995743567579911,0.402054,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2249,2248,1187.0,380.0,225.0,29.759512401087239,0.394084,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2253,2252,1186.0,380.0,225.0,30.063156768600869,0.410356,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2253,2252,1186.0,380.0,225.0,29.89928082758594,0.393752,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,49,2608,99.998999999999995,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,48,2609,99.998999999999995,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,89,2610,99.998999999999995,225.0,10.0,54.183458160000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,89,2611,99.998999999999995,225.0,10.0,54.183458160000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,89,2612,99.998999999999995,225.0,10.0,54.183458160000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,106,2613,99.998999999999995,225.0,11.0,14.285557143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1111,null,1.0,false,1,1.0,true,100.0],[null,null,250,249,446.0,225.0,63.0,55.959545859160258,1.374126,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,106,2614,99.998999999999995,225.0,11.0,21.914680851,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1111,null,1.0,false,1,1.0,true,100.0],[null,null,120,2615,99.998999999999995,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,120,2616,99.998999999999995,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,121,2617,99.998999999999995,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,121,2618,99.998999999999995,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,166,2619,99.998999999999995,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,166,2620,99.998999999999995,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,167,2621,99.998999999999995,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,210,2622,1050.0,380.0,24.0,13.24155,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,207,2623,586.0,380.0,24.0,7.390046,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,250,249,446.0,225.0,63.0,55.783871456373127,1.391966,0.0,0.0,0.0,\"hv\",0.0,null,null,3.6606,null,-1.0,false,1,1.0,true,100.0],[null,null,209,2624,1095.0,380.0,24.0,13.809044999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,208,2625,651.0,380.0,24.0,8.209761,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,211,2626,99.998999999999995,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,212,2627,99.998999999999995,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,213,2628,99.998999999999995,380.0,20.0,4.396456035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,213,2629,99.998999999999995,380.0,17.0,3.44196558,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,213,2630,99.998999999999995,380.0,15.0,6.50593494,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,223,2631,99.998999999999995,225.0,10.0,16.142738570999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,223,2632,99.998999999999995,225.0,10.0,17.930820690000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,223,2633,99.998999999999995,225.0,10.0,16.142738570999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,45,44,435.0,225.0,63.0,54.408462029899603,1.3746,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,256,255,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,223,2634,99.998999999999995,225.0,10.0,17.930820690000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,223,2635,99.998999999999995,225.0,10.0,17.930820690000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,1228,2636,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,259,2637,99.998999999999995,225.0,10.0,11.242787570999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2667,null,1.0,false,1,1.0,true,100.0],[null,null,259,2638,99.998999999999995,225.0,12.0,18.339516603,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,false,1,1.0,true,100.0],[null,null,280,2639,1111.0,380.0,24.0,14.093035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,279,2640,1102.0,380.0,24.0,13.978870000000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,278,2641,99.998999999999995,380.0,24.0,1.268487315,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,277,2642,1094.0,380.0,24.0,13.87739,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,287,2643,1571.0,380.0,20.0,14.615012999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,2552,258,99.998999999999995,380.0,20.0,14.29071965806358,0.344896551,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,288,2644,501.0,380.0,20.0,4.660803,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,291,2645,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,291,2646,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,291,2647,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,292,2648,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,292,2649,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,292,2650,99.998999999999995,225.0,4.0,20.005999937999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,false,1,1.0,true,100.0],[null,null,306,2651,99.998999999999995,225.0,5.0,45.317746818000003,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,false,1,1.0,true,100.0],[null,null,399,2652,773.0,380.0,20.0,6.886657,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,401,2653,706.0,380.0,20.0,6.289754,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,2552,259,606.0,380.0,225.0,-4.7523687629114,0.314514,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,402,2654,778.0,380.0,20.0,6.931202,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,456,2655,99.998999999999995,225.0,15.0,12.888771111,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.844500000000011,null,1.0,false,1,1.0,true,100.0],[null,null,457,2656,99.998999999999995,225.0,15.0,13.337066628000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.31109999999999,null,1.0,false,1,1.0,true,100.0],[null,null,457,2657,99.998999999999995,225.0,15.0,13.337066628000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.844500000000011,null,1.0,false,1,1.0,true,100.0],[null,null,472,2658,99.998999999999995,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,476,2659,99.998999999999995,380.0,15.0,5.407345926,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.7631,null,1.0,false,1,1.0,true,100.0],[null,null,476,2660,99.998999999999995,380.0,15.0,5.407345926,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.7631,null,1.0,false,1,1.0,true,100.0],[null,null,478,2661,1059.0,380.0,24.0,13.433415,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,480,2662,1069.0,380.0,24.0,13.481159,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,479,2663,1063.0,380.0,24.0,13.405493,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,264,262,99.998999999999995,150.0,63.0,17.58598658872264,0.373296267,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7615,null,-1.0,false,1,1.0,true,100.0],[null,null,482,2664,1271.0,380.0,20.0,11.765647,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,483,2665,1192.0,380.0,20.0,11.034344000000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,490,2666,494.0,380.0,20.0,4.572958,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,491,2667,1758.0,380.0,20.0,16.273806,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,26,2668,99.998999999999995,225.0,15.0,6.57893421,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.666700000000009,null,1.0,false,1,1.0,true,100.0],[null,null,25,2669,99.998999999999995,225.0,15.0,6.57893421,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.666700000000009,null,1.0,false,1,1.0,true,100.0],[null,null,955,2670,99.998999999999995,225.0,14.0,9.9999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,false,1,1.0,true,100.0],[null,null,531,2671,99.998999999999995,225.0,20.0,1.95398046,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,530,2672,695.0,225.0,20.0,14.057765,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,532,2673,372.0,225.0,20.0,7.26888,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,298,295,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,533,2674,99.998999999999995,380.0,20.0,2.157578424,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,656,2675,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,2676,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,2677,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,2678,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,2679,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,656,2680,99.998999999999995,225.0,10.0,24.239757600000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,591,2681,99.998999999999995,380.0,24.0,1.268487315,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,590,2682,99.998999999999995,380.0,24.0,1.268487315,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,588,2683,99.998999999999995,380.0,24.0,1.261087389,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,298,296,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,589,2684,99.998999999999995,380.0,24.0,1.261087389,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,607,2685,99.998999999999995,225.0,10.0,18.181618182000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,617,2686,295.0,225.0,21.0,12.163145,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.48,null,1.0,false,1,1.0,true,100.0],[null,null,618,2687,99.998999999999995,225.0,15.0,27.349126506000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2667,null,1.0,false,1,1.0,true,100.0],[null,null,647,2688,298.0,225.0,19.0,9.783638,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,710,2689,1033.0,380.0,24.0,13.103605,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,709,2690,1033.0,380.0,24.0,13.103605,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,712,2691,1033.0,380.0,24.0,13.103605,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,711,2692,298.0,380.0,24.0,3.78013,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,729,2693,99.998999999999995,225.0,11.0,34.583454162000002,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,297,294,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,798,2694,1037.0,380.0,20.0,9.647211,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,797,2695,1014.0,380.0,20.0,9.433242,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,881,2696,99.998999999999995,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,false,1,1.0,true,100.0],[null,null,880,2697,99.998999999999995,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,false,1,1.0,true,100.0],[null,null,880,2698,99.998999999999995,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,false,1,1.0,true,100.0],[null,null,880,2699,99.998999999999995,225.0,15.0,14.837351625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,false,1,1.0,true,100.0],[null,null,881,2700,99.998999999999995,225.0,15.0,14.837351625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,false,1,1.0,true,100.0],[null,null,912,2701,1545.0,380.0,20.0,13.764405,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,911,2702,1545.0,380.0,20.0,13.764405,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,913,2703,99.998999999999995,225.0,10.0,45.727742718000002,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,false,1,1.0,true,100.0],[null,null,304,301,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,923,2704,99.998999999999995,225.0,21.0,4.247557524,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2222,null,1.0,false,1,1.0,true,100.0],[null,null,925,2705,99.998999999999995,225.0,10.0,30.279197204999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,934,2706,771.0,380.0,24.0,9.780135,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,932,2707,776.0,380.0,24.0,9.84356,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,933,2708,771.0,380.0,24.0,9.780135,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,937,2709,771.0,380.0,24.0,9.780135,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,936,2710,771.0,380.0,24.0,9.780135,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,935,2711,253.0,380.0,24.0,3.209305,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,965,2712,99.998999999999995,225.0,20.0,4.111158888,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1067,null,1.0,false,1,1.0,true,100.0],[null,null,979,2713,99.998999999999995,225.0,18.0,2.908070919,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.08880000000001,null,1.0,false,1,1.0,true,100.0],[null,null,304,302,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,995,2714,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,996,2715,99.998999999999995,225.0,20.0,2.022679773,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,997,2716,328.0,380.0,20.0,6.952616,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.307899999999989,null,1.0,false,1,1.0,true,100.0],[null,null,1009,2717,99.998999999999995,225.0,10.0,37.284227154,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6889,null,1.0,false,1,1.0,true,100.0],[null,null,1009,2718,99.998999999999995,225.0,10.0,37.284227154,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6889,null,1.0,false,1,1.0,true,100.0],[null,null,1099,2719,99.998999999999995,225.0,10.0,46.013939856,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.55559999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1174,2720,99.998999999999995,225.0,10.0,31.285387143000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,1174,2721,99.998999999999995,225.0,10.0,31.285387143000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,1174,2722,99.998999999999995,225.0,10.0,31.285387143000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,1174,2723,99.998999999999995,225.0,10.0,31.285387143000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,false,1,1.0,true,100.0],[null,null,304,303,99.998999999999995,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1161,2724,99.998999999999995,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1168,2725,99.998999999999995,225.0,5.0,22.007579922000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,false,1,1.0,true,100.0],[null,null,1168,2726,99.998999999999995,225.0,5.0,22.007579922000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,false,1,1.0,true,100.0],[null,null,1194,2727,99.998999999999995,225.0,5.0,32.940870588000003,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1194,2728,99.998999999999995,225.0,5.0,32.940870588000003,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1194,2729,99.998999999999995,225.0,5.0,32.940870588000003,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1201,2730,99.998999999999995,225.0,5.0,18.163418364000002,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1205,2731,99.998999999999995,225.0,12.0,36.010939886999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,false,1,1.0,true,100.0],[null,null,1205,2732,99.998999999999995,225.0,12.0,36.010939886999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,false,1,1.0,true,100.0],[null,null,1238,2733,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,54,53,446.0,225.0,63.0,51.999493832220978,1.488748,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,2523,318,1186.0,380.0,225.0,-5.34634829852975,0.295314,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1239,2734,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1257,2735,99.998999999999995,225.0,5.0,48.274617248999988,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,13.777799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,228,2736,99.998999999999995,225.0,10.0,10.631893679999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.31109999999999,null,1.0,false,1,1.0,true,100.0],[null,null,229,2737,99.998999999999995,225.0,10.0,10.631893679999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.31109999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1940,2738,99.998999999999995,225.0,10.0,8.463515363999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.77779999999999,null,1.0,false,1,1.0,true,100.0],[null,null,173,2739,99.998999999999995,225.0,20.0,3.172268277,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1339,2740,99.998999999999995,225.0,5.0,25.607743920000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.24450000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1339,2741,99.998999999999995,225.0,5.0,25.607743920000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.24450000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1344,2742,99.998999999999995,225.0,15.0,5.1599484,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,false,1,1.0,true,100.0],[null,null,1345,2743,99.998999999999995,225.0,15.0,5.1599484,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,false,1,1.0,true,100.0],[null,null,2553,318,1184.0,380.0,225.0,-7.62708355025851,0.179968,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1347,2744,99.998999999999995,380.0,18.0,5.9199408,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1347,2745,99.998999999999995,380.0,18.0,5.9599404,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1348,2746,99.998999999999995,380.0,18.0,5.9599404,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1348,2747,99.998999999999995,380.0,18.0,5.97194028,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,782,2748,1124.0,380.0,24.0,14.25794,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,781,2749,1110.0,380.0,24.0,14.080349999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1393,2750,99.998999999999995,225.0,17.0,3.29896701,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,false,1,1.0,true,100.0],[null,null,1394,2751,99.998999999999995,380.0,17.0,3.426865731,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1428,2752,1644.0,380.0,20.0,15.294131999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1432,2753,99.998999999999995,225.0,10.0,14.415255846000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,false,1,1.0,true,100.0],[null,null,330,329,99.998999999999995,63.0,20.0,45.342657499328631,1.234587654,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1432,2754,99.998999999999995,225.0,10.0,14.415255846000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,false,1,1.0,true,100.0],[null,null,1457,2755,884.0,380.0,20.0,7.875556,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1455,2756,859.0,380.0,20.0,7.652831,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1458,2757,861.0,380.0,20.0,7.670649,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1456,2758,430.0,380.0,20.0,3.83087,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1469,2759,99.998999999999995,225.0,10.0,38.978810208000013,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1481,2760,1340.0,380.0,20.0,12.46602,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1480,2761,413.0,380.0,20.0,3.842139,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1514,2762,99.998999999999995,380.0,20.0,2.148478515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.307899999999989,null,1.0,false,1,1.0,true,100.0],[null,null,1513,2763,99.998999999999995,380.0,20.0,2.148478515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.307899999999989,null,1.0,false,1,1.0,true,100.0],[null,null,330,327,99.998999999999995,63.0,20.0,45.644843142033537,1.234587654,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1515,2764,99.998999999999995,380.0,20.0,2.148478515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.307899999999989,null,1.0,false,1,1.0,true,100.0],[null,null,1516,2765,99.998999999999995,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1520,2766,99.998999999999995,225.0,10.0,31.438485612000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1520,2767,99.998999999999995,225.0,10.0,31.438485612000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1520,2768,99.998999999999995,225.0,10.0,31.438485612000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1522,2769,99.998999999999995,225.0,10.0,15.629743701000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1522,2770,99.998999999999995,225.0,10.0,15.629743701000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1535,2771,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1534,2772,712.0,225.0,20.0,14.401624,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1559,2773,99.998999999999995,225.0,10.0,21.436485633,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.6667,null,1.0,false,1,1.0,true,100.0],[null,null,330,328,99.998999999999995,63.0,20.0,45.620341544801853,1.259787402,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1567,2774,99.998999999999995,225.0,11.0,73.354066451999998,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1610,2775,99.998999999999995,63.0,10.0,43.101268982999997,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1601,2776,266.0,225.0,20.0,12.434968,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,false,1,1.0,true,100.0],[null,null,1614,2777,99.998999999999995,225.0,5.0,28.363316363999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,false,1,1.0,true,100.0],[null,null,1624,2778,99.998999999999995,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1622,2779,99.998999999999995,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1623,2780,99.998999999999995,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,1666,2781,99.998999999999995,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,1668,2782,99.998999999999995,380.0,13.0,6.03693963,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.14220000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1665,2783,99.998999999999995,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,337,334,99.998999999999995,63.0,20.0,60.327558803843012,3.22496775,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1667,2784,99.998999999999995,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,false,1,1.0,true,100.0],[null,null,1760,2785,99.998999999999995,225.0,5.0,31.758782408999998,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,false,1,1.0,true,100.0],[null,null,1772,2786,99.998999999999995,225.0,15.0,30.23089768800001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.4667,null,1.0,false,1,1.0,true,100.0],[null,null,1790,2787,99.998999999999995,225.0,10.0,73.361766374999988,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.000000000000011,null,1.0,false,1,1.0,true,100.0],[null,null,1831,2788,99.998999999999995,225.0,15.0,8.882711172,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,false,1,1.0,true,100.0],[null,null,1846,2789,1620.0,380.0,20.0,15.07086,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1847,2790,986.0,380.0,20.0,9.172758,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,761,2791,99.998999999999995,225.0,20.0,3.594164058,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.10230000000001,null,1.0,false,1,1.0,true,100.0],[null,null,762,2792,273.0,225.0,20.0,5.377281,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,759,2793,99.998999999999995,380.0,19.0,3.741862581,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.57900000000001,null,1.0,false,1,1.0,true,100.0],[null,null,336,335,99.998999999999995,63.0,20.0,60.327558803843012,3.22496775,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,760,2794,99.998999999999995,380.0,19.0,3.711662883,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.57900000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1881,2795,99.998999999999995,225.0,10.0,22.599774,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1882,2796,99.998999999999995,63.0,10.0,33.959660399999997,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.9841,null,1.0,false,1,1.0,true,100.0],[null,null,1894,2797,919.0,380.0,24.0,11.589509,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1895,2798,277.0,380.0,24.0,3.493247,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1901,2799,99.998999999999995,225.0,5.0,19.919800800000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1901,2800,99.998999999999995,225.0,5.0,19.919800800000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,1957,2801,99.998999999999995,225.0,5.0,19.327106727,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,false,1,1.0,true,100.0],[null,null,1991,2802,99.998999999999995,380.0,15.0,9.276407235000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1991,2803,99.998999999999995,380.0,15.0,9.276407235000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,339,337,435.0,225.0,63.0,54.139956982114647,0.859125,0.0,0.0,0.0,\"hv\",0.0,null,null,1.0877,null,-1.0,false,1,1.0,true,100.0],[null,null,1991,2804,99.998999999999995,380.0,15.0,9.276407235000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,1991,2805,99.998999999999995,380.0,15.0,9.276407235000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,false,1,1.0,true,100.0],[null,null,2072,2806,785.0,225.0,24.0,10.023664999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2075,2807,849.0,225.0,24.0,10.840881,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2074,2808,855.0,225.0,24.0,10.917495000000001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2073,2809,688.0,225.0,24.0,8.785072,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2110,2810,99.998999999999995,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,2110,2811,99.998999999999995,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,2111,2812,99.998999999999995,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,false,1,1.0,true,100.0],[null,null,2195,2813,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,339,336,435.0,225.0,63.0,54.408462029899603,1.3746,0.0,-0.02298850574713,0.0,\"hv\",0.0,null,null,2.3441,null,-1.0,false,1,1.0,true,100.0],[null,null,2194,2814,99.998999999999995,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.097799999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2237,2815,99.998999999999995,225.0,10.0,15.12484875,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,2237,2816,99.998999999999995,225.0,10.0,15.12484875,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,false,1,1.0,true,100.0],[null,null,340,338,1186.0,380.0,225.0,29.488653724699741,0.370032,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,54,52,436.0,225.0,63.0,56.088453447146357,1.56742,0.0,0.0,0.0,\"hv\",0.0,null,null,2.4394,null,-1.0,false,1,1.0,true,100.0],[null,null,340,338,1186.0,380.0,225.0,29.734136555221848,0.370032,0.0,0.0,0.0,\"hv\",0.0,null,null,0.0999,null,-1.0,false,1,1.0,true,100.0],[null,null,348,344,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,348,346,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,347,345,99.998999999999995,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,364,363,1186.0,380.0,225.0,29.62740485074351,0.370032,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,374,373,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,374,373,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"hv\",0.0,null,null,0.09999999999999,null,1.0,false,1,1.0,true,100.0],[null,null,376,375,1186.0,380.0,225.0,66.527534331085889,0.081834,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,397,396,2164.0,150.0,20.0,513.952595759280712,13.271812000000001,0.0,0.0,0.0,\"hv\",0.0,null,null,6.1033,null,-1.0,false,1,1.0,true,100.0],[null,null,2524,408,99.998999999999995,380.0,20.0,14.3460526976481,0.342796572,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,59,58,99.998999999999995,150.0,63.0,14.917040918729439,0.217797822,0.0,0.0,0.0,\"hv\",0.0,null,null,2.5336,null,-1.0,false,1,1.0,true,100.0],[null,null,2554,409,99.998999999999995,380.0,20.0,14.138166013853009,0.336596634,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,false,1,1.0,true,100.0],[null,null,2524,411,606.0,380.0,225.0,-5.08667036296947,0.302394,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2554,410,557.0,380.0,225.0,-4.86375197111746,0.181025,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2525,418,99.998999999999995,380.0,20.0,8.11092428077157,0.175798242,0.0,0.0,0.0,\"hv\",0.0,null,null,0.705,null,1.0,false,1,1.0,true,100.0],[null,null,2577,421,99.998999999999995,380.0,20.0,8.84524524641679,0.180098199,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,2591,419,99.998999999999995,380.0,20.0,9.36454990791291,0.180698193,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,2601,420,99.998999999999995,380.0,20.0,9.295290920429171,0.182098179,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4778,null,-1.0,false,1,1.0,true,100.0],[null,null,2525,424,1168.0,380.0,225.0,-5.9155942654648,0.193888,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2577,423,1184.0,380.0,225.0,-12.875132248460989,0.196544,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0],[null,null,2591,425,1184.0,380.0,225.0,-9.18486731291422,0.179968,0.0,0.0,0.0,\"hv\",0.0,null,null,0.2005,null,1.0,false,1,1.0,true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546],\"data\":[[0,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[53,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[54,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[55,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[170,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[56,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[171,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[172,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[57,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[58,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[59,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[60,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[61,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[62,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[63,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[64,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[173,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[65,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[174,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[175,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[66,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[176,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[177,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[67,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[68,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[178,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[179,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[69,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"ext_grid\",0.0,1.0,0.0,0.0,0.0,0.0],[180,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[181,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[182,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[70,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[183,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[184,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[71,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[185,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[72,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[186,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[73,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[74,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[126,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[187,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[75,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[188,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[76,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[189,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[77,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[78,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[190,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[79,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[191,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[127,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[80,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[192,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[193,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[194,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[81,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[195,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[82,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[83,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[196,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[84,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[11,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[197,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[85,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[198,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[86,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[87,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[88,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[89,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[199,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[90,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[200,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[128,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[91,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[92,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[93,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[201,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[94,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[95,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[96,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[202,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[203,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[97,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[129,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[204,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[98,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[205,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[99,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[206,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[207,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[208,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[209,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[100,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[101,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[130,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[210,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[102,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[211,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[212,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[103,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[104,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[105,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[213,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[106,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[214,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[131,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[215,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[107,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[216,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[217,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[218,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[108,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[219,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[220,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[109,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[110,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[12,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[221,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[222,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[111,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[112,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[113,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[114,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[115,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[223,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[224,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[116,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[132,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[225,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[226,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[227,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[228,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[229,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[117,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[118,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[119,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[230,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[231,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[133,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[232,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[120,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[121,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[122,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[123,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[124,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[125,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[126,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[127,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[128,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[134,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[129,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[130,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[131,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[132,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[133,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[134,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[135,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[136,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[137,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[138,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[135,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[233,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[139,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[234,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[140,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[141,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[142,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[143,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[235,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[236,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[237,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[136,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[238,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[239,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[144,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[145,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[146,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[240,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[147,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[241,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[148,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[242,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[137,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[149,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[243,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[244,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[150,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[245,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[151,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[246,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[247,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[248,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[249,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[138,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[152,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[153,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[250,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[154,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[251,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[155,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[252,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[253,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[254,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[255,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[13,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[156,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[256,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[257,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[258,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[259,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[157,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[260,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[261,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[158,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[262,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[139,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[263,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[264,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[265,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[266,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[159,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[160,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[267,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[268,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[161,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[269,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[14,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[162,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[163,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[164,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[165,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[166,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[270,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[271,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[272,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[273,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[167,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[140,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[274,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[275,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[168,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[169,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[170,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[171,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[276,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[277,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[172,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[278,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[15,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[279,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[173,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[280,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[281,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[282,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[283,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[174,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[284,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[175,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[176,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[16,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[177,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[178,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[179,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[180,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[181,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[182,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[183,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[184,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[185,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[186,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[141,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[187,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[188,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[189,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[190,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[191,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[192,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[285,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[193,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[194,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[195,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[142,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[196,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[197,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[198,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[199,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[200,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[201,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[202,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[203,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[204,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[205,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[143,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[206,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[286,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[207,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[208,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[209,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[210,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[211,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[212,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[213,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[214,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[17,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[215,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[216,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[217,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[218,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[219,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[220,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[287,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[288,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[221,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[222,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[144,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[223,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[224,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[225,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[226,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[227,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[228,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[229,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[230,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[231,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[232,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[123,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[145,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[233,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[234,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[235,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[236,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[237,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[238,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[239,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[240,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[241,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[242,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[18,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[243,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[289,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[290,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[291,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[292,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[244,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[245,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[246,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[247,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[248,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[146,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[249,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[250,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[251,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[252,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[253,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[254,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[255,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[256,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[257,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[258,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[19,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[259,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[260,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[261,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[262,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[263,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[264,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[265,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[266,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[267,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[268,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[147,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[269,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[270,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[271,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[272,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[293,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[294,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[273,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[274,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[275,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[276,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[20,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[277,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[278,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[279,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[280,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[281,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[282,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[283,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[284,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[285,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[286,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[148,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[287,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[288,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[289,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[290,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[291,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[292,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[295,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[296,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[297,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[293,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[149,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[294,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[295,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[296,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[297,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[298,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[299,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[300,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[301,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[302,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[303,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[21,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[304,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[305,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[306,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[307,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[308,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[309,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[310,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[311,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[312,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[313,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[22,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[314,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[315,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[316,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[317,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[318,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[319,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[320,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[321,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[322,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[323,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[124,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[23,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[324,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[325,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[326,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[327,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[328,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[329,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[330,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[331,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[332,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[333,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[24,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[334,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[335,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[336,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[337,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[338,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[339,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[340,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[341,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[342,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[343,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[150,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[344,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[298,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[345,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[346,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[347,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[348,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[349,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[350,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[351,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[352,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[151,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[353,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[354,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[355,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[356,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[357,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[358,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[359,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[360,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[361,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[362,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[152,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[363,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[364,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[365,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[299,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[366,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[367,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[368,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[25,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[153,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[154,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[26,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[27,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[28,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[29,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[30,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[31,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[32,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[33,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[34,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[35,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[155,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[36,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[156,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[37,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[38,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[39,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[157,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[40,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[158,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[159,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[160,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[161,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[125,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[41,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[42,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[43,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[44,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[45,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[46,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[162,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[163,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[47,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[48,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[49,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[50,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[164,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[165,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[51,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[52,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[166,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[167,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[168,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[169,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}