      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,0,151.0,48.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1,171.409999999999997,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,16,48.649999999999999,16.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,188,72.879999999999996,14.4,0.0,0.0,null,1.0,true,null,false],[null,2192,44.649999999999999,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2198,0.0,-0.6,0.0,0.0,null,1.0,true,null,false],[null,2199,149.530000000000001,34.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2201,33.340000000000003,5.0,0.0,0.0,null,1.0,true,null,false],[null,2202,222.0,90.5,0.0,0.0,null,1.0,true,null,false],[null,2203,102.299999999999997,19.0,0.0,0.0,null,1.0,true,null,false],[null,2204,29.23,9.4,0.0,0.0,null,1.0,true,null,false],[null,2206,150.200000000000017,51.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2207,99.400000000000006,22.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2208,8.48,-1.82,0.0,0.0,null,1.0,true,null,false],[null,189,21.420000000000002,8.1,0.0,0.0,null,1.0,true,null,false],[null,2209,46.75,24.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2221,55.460000000000001,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2223,99.900000000000006,19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2224,72.680000000000007,1.1,0.0,0.0,null,1.0,true,null,false],[null,2225,18.620000000000001,6.1,0.0,0.0,null,1.0,true,null,false],[null,2228,144.0,31.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2233,37.939999999999998,9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2234,220.800000000000011,68.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,2235,7.51,3.1,0.0,0.0,null,1.0,true,null,false],[null,2236,392.25,92.019999999999996,0.0,0.0,null,1.0,true,null,false],[null,192,45.32,18.5,0.0,0.0,null,1.0,true,null,false],[null,2238,82.390000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,2244,219.599999999999994,36.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2245,54.93,16.5,0.0,0.0,null,1.0,true,null,false],[null,2246,79.390000000000001,31.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2249,101.100000000000009,6.6,0.0,0.0,null,1.0,true,null,false],[null,2256,82.890000000000001,32.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2258,256.0,69.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,2259,56.659999999999997,15.6,0.0,0.0,null,1.0,true,null,false],[null,2266,37.439999999999998,0.0,0.0,0.0,null,1.0,true,null,false],[null,2267,169.0,70.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,194,15.52,6.3,0.0,0.0,null,1.0,true,null,false],[null,2269,101.299999999999997,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2270,75.560000000000002,13.039999999999999,0.0,0.0,null,1.0,true,null,false],[null,2271,61.670000000000002,16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2272,127.299999999999997,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2275,70.480000000000004,22.5,0.0,0.0,null,1.0,true,null,false],[null,2276,1.5,0.4,0.0,0.0,null,1.0,true,null,false],[null,2280,105.670000000000002,0.56,0.0,0.0,null,1.0,true,null,false],[null,2282,142.0,27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2283,55.659999999999997,22.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2286,100.299999999999997,17.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,195,40.939999999999998,19.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2287,19.02,5.4,0.0,0.0,null,1.0,true,null,false],[null,2288,94.5,-27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2291,33.640000000000001,13.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2292,106.400000000000006,19.0,0.0,0.0,null,1.0,true,null,false],[null,2293,65.670000000000002,25.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2299,18.32,5.3,0.0,0.0,null,1.0,true,null,false],[null,2300,121.299999999999997,20.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2303,108.799999999999997,28.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2305,178.700000000000017,31.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2306,197.650000000000006,28.23,0.0,0.0,null,1.0,true,null,false],[null,196,17.219999999999999,4.4,0.0,0.0,null,1.0,true,null,false],[null,2309,113.439999999999998,71.420000000000002,0.0,0.0,null,1.0,true,null,false],[null,2311,84.790000000000006,12.5,0.0,0.0,null,1.0,true,null,false],[null,2312,59.670000000000002,27.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2314,44.350000000000001,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2319,4.0,0.8,0.0,0.0,null,1.0,true,null,false],[null,2321,88.0,36.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2322,46.350000000000001,14.9,0.0,0.0,null,1.0,true,null,false],[null,2324,97.969999999999999,31.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2332,40.850000000000001,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2333,346.420000000000016,89.040000000000006,0.0,0.0,null,1.0,true,null,false],[null,198,258.399999999999977,66.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2336,531.700000000000046,-12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2340,126.600000000000008,28.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2341,29.030000000000001,6.1,0.0,0.0,null,1.0,true,null,false],[null,2344,136.900000000000006,11.4,0.0,0.0,null,1.0,true,null,false],[null,2347,5.01,1.8,0.0,0.0,null,1.0,true,null,false],[null,2348,127.600000000000008,45.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2350,59.07,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2352,119.0,31.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2353,115.400000000000006,31.0,0.0,0.0,null,1.0,true,null,false],[null,2354,70.480000000000004,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,203,109.299999999999997,35.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2355,32.740000000000002,10.5,0.0,0.0,null,1.0,true,null,false],[null,2356,78.890000000000001,45.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2360,37.939999999999998,3.4,0.0,0.0,null,1.0,true,null,false],[null,2363,68.780000000000001,35.0,0.0,0.0,null,1.0,true,null,false],[null,2365,124.100000000000009,-30.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2367,33.939999999999998,11.4,0.0,0.0,null,1.0,true,null,false],[null,2371,37.140000000000001,2.7,0.0,0.0,null,1.0,true,null,false],[null,2372,93.400000000000006,27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2373,67.079999999999998,25.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2374,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,204,232.099999999999994,89.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2375,66.070000000000007,21.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2376,49.450000000000003,6.5,0.0,0.0,null,1.0,true,null,false],[null,2377,12.710000000000001,5.1,0.0,0.0,null,1.0,true,null,false],[null,2382,66.170000000000002,27.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2383,11.91,3.5,0.0,0.0,null,1.0,true,null,false],[null,2385,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,2387,20.82,6.7,0.0,0.0,null,1.0,true,null,false],[null,2389,31.84,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2391,524.5,126.0,0.0,0.0,null,1.0,true,null,false],[null,2395,78.890000000000001,25.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,209,96.409999999999997,26.5,0.0,0.0,null,1.0,true,null,false],[null,2396,47.149999999999999,15.5,0.0,0.0,null,1.0,true,null,false],[null,2397,223.599999999999994,51.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2398,151.5,7.9,0.0,0.0,null,1.0,true,null,false],[null,2400,153.0,21.5,0.0,0.0,null,1.0,true,null,false],[null,2404,44.350000000000001,5.1,0.0,0.0,null,1.0,true,null,false],[null,2408,169.5,27.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2411,127.200000000000003,-10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2412,179.0,22.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2413,9.210000000000001,3.4,0.0,0.0,null,1.0,true,null,false],[null,2414,137.200000000000017,41.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,18,119.200000000000003,20.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,211,36.539999999999999,8.4,0.0,0.0,null,1.0,true,null,false],[null,2418,134.699999999999989,17.5,0.0,0.0,null,1.0,true,null,false],[null,2422,38.640000000000001,6.0,0.0,0.0,null,1.0,true,null,false],[null,2428,178.900000000000006,9.1,0.0,0.0,null,1.0,true,null,false],[null,2430,84.989999999999995,19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2431,101.900000000000006,20.0,0.0,0.0,null,1.0,true,null,false],[null,2434,64.209999999999994,5.59,0.0,0.0,null,1.0,true,null,false],[null,2435,73.579999999999998,48.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2437,47.549999999999997,17.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2438,35.840000000000003,14.1,0.0,0.0,null,1.0,true,null,false],[null,2439,142.400000000000006,20.0,0.0,0.0,null,1.0,true,null,false],[null,213,114.799999999999997,22.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2440,162.5,42.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2441,36.939999999999998,11.0,0.0,0.0,null,1.0,true,null,false],[null,2442,338.699999999999989,52.5,0.0,0.0,null,1.0,true,null,false],[null,2443,191.700000000000017,6.8,0.0,0.0,null,1.0,true,null,false],[null,2445,347.100000000000023,87.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2450,36.840000000000003,14.1,0.0,0.0,null,1.0,true,null,false],[null,2451,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,2453,4.5,1.1,0.0,0.0,null,1.0,true,null,false],[null,2454,56.060000000000002,17.0,0.0,0.0,null,1.0,true,null,false],[null,2455,38.439999999999998,2.0,0.0,0.0,null,1.0,true,null,false],[null,214,83.989999999999995,21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2456,17.920000000000002,5.8,0.0,0.0,null,1.0,true,null,false],[null,2457,156.0,60.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2458,111.600000000000008,8.9,0.0,0.0,null,1.0,true,null,false],[null,2461,50.560000000000002,8.1,0.0,0.0,null,1.0,true,null,false],[null,2465,237.900000000000006,68.5,0.0,0.0,null,1.0,true,null,false],[null,2466,115.700000000000003,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2467,234.0,13.1,0.0,0.0,null,1.0,true,null,false],[null,2468,233.5,151.0,0.0,0.0,null,1.0,true,null,false],[null,2469,112.0,19.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2472,11.91,3.3,0.0,0.0,null,1.0,true,null,false],[null,216,76.379999999999995,5.1,0.0,0.0,null,1.0,true,null,false],[null,2477,7.91,2.7,0.0,0.0,null,1.0,true,null,false],[null,2478,36.840000000000003,14.1,0.0,0.0,null,1.0,true,null,false],[null,2479,23.329999999999998,9.1,0.0,0.0,null,1.0,true,null,false],[null,2481,14.220000000000001,4.7,0.0,0.0,null,1.0,true,null,false],[null,2483,83.989999999999995,6.0,0.0,0.0,null,1.0,true,null,false],[null,2488,69.180000000000007,9.5,0.0,0.0,null,1.0,true,null,false],[null,2489,10.710000000000001,17.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2492,41.740000000000002,7.4,0.0,0.0,null,1.0,true,null,false],[null,2497,206.400000000000006,21.0,0.0,0.0,null,1.0,true,null,false],[null,2498,39.340000000000003,-10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,217,110.400000000000006,41.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2499,127.200000000000003,40.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2500,68.180000000000007,16.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2502,87.900000000000006,29.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2504,80.489999999999995,7.3,0.0,0.0,null,1.0,true,null,false],[null,2508,303.5,56.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2509,111.359999999999999,27.440000000000001,0.0,0.0,null,1.0,true,null,false],[null,2511,125.299999999999997,34.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2514,76.579999999999998,16.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2515,1.8,0.6,0.0,0.0,null,1.0,true,null,false],[null,2519,291.600000000000023,47.0,0.0,0.0,null,1.0,true,null,false],[null,218,135.110000000000014,41.0,0.0,0.0,null,1.0,true,null,false],[null,2522,99.600000000000008,22.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2532,83.390000000000001,16.5,0.0,0.0,null,1.0,true,null,false],[null,2535,207.900000000000006,25.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2536,58.969999999999999,11.1,0.0,0.0,null,1.0,true,null,false],[null,2539,92.700000000000003,-5.6,0.0,0.0,null,1.0,true,null,false],[null,2543,118.100000000000009,20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2548,196.099999999999994,32.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2549,39.039999999999999,13.1,0.0,0.0,null,1.0,true,null,false],[null,2552,40.439999999999998,20.5,0.0,0.0,null,1.0,true,null,false],[null,2554,57.659999999999997,6.1,0.0,0.0,null,1.0,true,null,false],[null,221,400.300000000000011,189.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,2557,156.599999999999994,16.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2558,16.02,5.1,0.0,0.0,null,1.0,true,null,false],[null,2560,112.700000000000003,14.5,0.0,0.0,null,1.0,true,null,false],[null,2561,14.220000000000001,6.3,0.0,0.0,null,1.0,true,null,false],[null,2563,59.670000000000002,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2570,82.390000000000001,14.4,0.0,0.0,null,1.0,true,null,false],[null,2573,263.95999999999998,-98.640000000000001,0.0,0.0,null,1.0,true,null,false],[null,2574,637.919999999999959,139.569999999999993,0.0,0.0,null,1.0,true,null,false],[null,2575,149.900000000000006,0.0,0.0,0.0,null,1.0,true,null,false],[null,2578,67.269999999999996,15.9,0.0,0.0,null,1.0,true,null,false],[null,223,58.359999999999999,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2579,155.099999999999994,39.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2581,126.540000000000006,29.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2582,77.989999999999995,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2584,216.300000000000011,-6.9,0.0,0.0,null,1.0,true,null,false],[null,2585,153.400000000000006,86.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2589,72.180000000000007,49.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2590,100.799999999999997,32.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2592,131.699999999999989,32.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2594,40.75,12.5,0.0,0.0,null,1.0,true,null,false],[null,2596,39.640000000000001,9.6,0.0,0.0,null,1.0,true,null,false],[null,226,69.579999999999998,16.0,0.0,0.0,null,1.0,true,null,false],[null,2597,266.0,62.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2598,99.100000000000009,-98.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,2601,125.5,22.5,0.0,0.0,null,1.0,true,null,false],[null,2602,380.800000000000011,62.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2603,31.440000000000001,12.4,0.0,0.0,null,1.0,true,null,false],[null,2604,286.100000000000023,89.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2606,285.199999999999989,83.5,0.0,0.0,null,1.0,true,null,false],[null,2607,24.129999999999999,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2609,216.200000000000017,75.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2610,21.420000000000002,11.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,230,132.099999999999994,32.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2617,149.0,99.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2619,44.450000000000003,7.68,0.0,0.0,null,1.0,true,null,false],[null,2621,98.600000000000008,27.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2623,235.969999999999999,34.520000000000003,0.0,0.0,null,1.0,true,null,false],[null,2624,38.840000000000003,14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2625,6.41,2.2,0.0,0.0,null,1.0,true,null,false],[null,2626,37.439999999999998,9.1,0.0,0.0,null,1.0,true,null,false],[null,2629,93.600000000000008,-43.5,0.0,0.0,null,1.0,true,null,false],[null,2630,140.700000000000017,10.4,0.0,0.0,null,1.0,true,null,false],[null,2633,0.0,-3.7,0.0,0.0,null,1.0,true,null,false],[null,19,62.869999999999998,20.5,0.0,0.0,null,1.0,true,null,false],[null,233,152.569999999999993,40.0,0.0,0.0,null,1.0,true,null,false],[null,2634,76.989999999999995,-0.7,0.0,0.0,null,1.0,true,null,false],[null,2636,295.199999999999989,39.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2637,72.680000000000007,24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2638,87.700000000000003,26.0,0.0,0.0,null,1.0,true,null,false],[null,2639,5.01,1.8,0.0,0.0,null,1.0,true,null,false],[null,2640,21.219999999999999,9.9,0.0,0.0,null,1.0,true,null,false],[null,2645,175.700000000000017,56.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2646,126.799999999999997,21.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2648,89.600000000000008,13.1,0.0,0.0,null,1.0,true,null,false],[null,2651,27.829999999999998,-2.6,0.0,0.0,null,1.0,true,null,false],[null,234,343.900000000000034,141.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,2656,101.799999999999997,20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2659,136.0,36.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2661,277.100000000000023,37.0,0.0,0.0,null,1.0,true,null,false],[null,2662,98.609999999999999,50.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2664,31.43,10.6,0.0,0.0,null,1.0,true,null,false],[null,2665,163.200000000000017,31.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2666,162.490000000000009,45.109999999999999,0.0,0.0,null,1.0,true,null,false],[null,2667,44.549999999999997,7.5,0.0,0.0,null,1.0,true,null,false],[null,2668,5.51,1.3,0.0,0.0,null,1.0,true,null,false],[null,2669,38.539999999999999,12.0,0.0,0.0,null,1.0,true,null,false],[null,243,295.300000000000011,41.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2670,226.700000000000017,39.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2672,34.539999999999999,15.4,0.0,0.0,null,1.0,true,null,false],[null,2673,69.879999999999996,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2674,74.980000000000004,10.5,0.0,0.0,null,1.0,true,null,false],[null,2676,62.770000000000003,5.7,0.0,0.0,null,1.0,true,null,false],[null,2681,42.649999999999999,18.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2682,305.04000000000002,77.159999999999997,0.0,0.0,null,1.0,true,null,false],[null,2683,82.590000000000003,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2685,180.700000000000017,71.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2686,40.340000000000003,15.9,0.0,0.0,null,1.0,true,null,false],[null,245,2.0,114.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,2687,101.900000000000006,24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2688,124.5,-6.0,0.0,0.0,null,1.0,true,null,false],[null,2690,91.799999999999997,8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2694,191.200000000000017,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2695,66.269999999999996,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2697,11.609999999999999,7.6,0.0,0.0,null,1.0,true,null,false],[null,2698,279.699999999999989,4.6,0.0,0.0,null,1.0,true,null,false],[null,2699,54.659999999999997,18.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2706,100.5,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2707,22.829999999999998,8.0,0.0,0.0,null,1.0,true,null,false],[null,246,50.560000000000002,18.0,0.0,0.0,null,1.0,true,null,false],[null,2708,143.800000000000011,46.450000000000003,0.0,0.0,null,1.0,true,null,false],[null,2711,107.900000000000006,35.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2713,22.02,4.4,0.0,0.0,null,1.0,true,null,false],[null,2716,203.599999999999994,19.809999999999999,0.0,0.0,null,1.0,true,null,false],[null,2717,101.200000000000003,-2.9,0.0,0.0,null,1.0,true,null,false],[null,2718,89.900000000000006,29.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2720,37.869999999999998,11.59,0.0,0.0,null,1.0,true,null,false],[null,2723,91.600000000000008,27.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2726,113.700000000000003,22.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2727,208.700000000000017,63.0,0.0,0.0,null,1.0,true,null,false],[null,249,124.5,29.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2728,20.82,0.0,0.0,0.0,null,1.0,true,null,false],[null,2730,410.300000000000011,91.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,2731,69.180000000000007,35.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2733,57.159999999999997,19.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2735,50.960000000000001,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2736,63.310000000000002,-9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2737,131.5,12.9,0.0,0.0,null,1.0,true,null,false],[null,2742,285.199999999999989,61.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2745,58.259999999999998,16.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2751,101.600000000000008,4.5,0.0,0.0,null,1.0,true,null,false],[null,252,24.530000000000001,8.6,0.0,0.0,null,1.0,true,null,false],[null,2753,278.300000000000011,33.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2756,3.1,1.6,0.0,0.0,null,1.0,true,null,false],[null,2758,91.0,21.0,0.0,0.0,null,1.0,true,null,false],[null,2760,59.670000000000002,13.1,0.0,0.0,null,1.0,true,null,false],[null,2762,67.079999999999998,35.5,0.0,0.0,null,1.0,true,null,false],[null,2764,139.400000000000006,21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2767,186.800000000000011,22.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2769,3.7,0.2,0.0,0.0,null,1.0,true,null,false],[null,2771,516.700000000000046,144.300000000000011,0.0,0.0,null,1.0,true,null,false],[null,2776,925.909999999999968,147.969999999999999,0.0,0.0,null,1.0,true,null,false],[null,254,287.699999999999989,16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2780,81.290000000000006,26.5,0.0,0.0,null,1.0,true,null,false],[null,2781,63.969999999999999,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2784,88.5,24.5,0.0,0.0,null,1.0,true,null,false],[null,2788,69.280000000000001,31.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2791,41.149999999999999,10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2793,119.019999999999996,12.539999999999999,0.0,0.0,null,1.0,true,null,false],[null,2794,73.680000000000007,24.0,0.0,0.0,null,1.0,true,null,false],[null,2795,88.400000000000006,25.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2796,25.629999999999999,6.5,0.0,0.0,null,1.0,true,null,false],[null,2797,70.780000000000001,19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,257,615.810000000000059,286.689999999999998,0.0,0.0,null,1.0,true,null,false],[null,2798,55.460000000000001,16.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2799,91.400000000000006,18.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2800,152.180000000000007,21.629999999999999,0.0,0.0,null,1.0,true,null,false],[null,2803,81.989999999999995,32.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2806,76.879999999999996,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2809,60.57,18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2810,36.840000000000003,14.1,0.0,0.0,null,1.0,true,null,false],[null,2813,72.379999999999995,23.0,0.0,0.0,null,1.0,true,null,false],[null,2818,23.260000000000002,3.01,0.0,0.0,null,1.0,true,null,false],[null,2821,88.100000000000009,36.0,0.0,0.0,null,1.0,true,null,false],[null,261,49.960000000000001,7.5,0.0,0.0,null,1.0,true,null,false],[null,2823,187.400000000000006,72.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2830,36.740000000000002,14.1,0.0,0.0,null,1.0,true,null,false],[null,2834,38.840000000000003,9.6,0.0,0.0,null,1.0,true,null,false],[null,2835,50.560000000000002,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2836,245.509999999999991,9.17,0.0,0.0,null,1.0,true,null,false],[null,2841,35.439999999999998,11.4,0.0,0.0,null,1.0,true,null,false],[null,2844,54.960000000000001,9.42,0.0,0.0,null,1.0,true,null,false],[null,2846,94.900000000000006,40.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2847,7.71,2.4,0.0,0.0,null,1.0,true,null,false],[null,2848,66.070000000000007,15.6,0.0,0.0,null,1.0,true,null,false],[null,20,126.299999999999997,42.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,263,94.200000000000003,5.5,0.0,0.0,null,1.0,true,null,false],[null,2852,2.43,1.35,0.0,0.0,null,1.0,true,null,false],[null,2853,66.969999999999999,18.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2854,62.57,-61.0,0.0,0.0,null,1.0,true,null,false],[null,2856,17.920000000000002,23.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2857,137.900000000000006,25.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2858,627.360000000000014,-73.129999999999995,0.0,0.0,null,1.0,true,null,false],[null,2859,23.43,7.3,0.0,0.0,null,1.0,true,null,false],[null,2860,226.099999999999994,88.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2862,103.600000000000008,4.69,0.0,0.0,null,1.0,true,null,false],[null,2865,133.5,24.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,264,110.0,3.4,0.0,0.0,null,1.0,true,null,false],[null,2866,242.080000000000012,59.979999999999997,0.0,0.0,null,1.0,true,null,false],[null,265,108.890000000000001,-21.760000000000002,0.0,0.0,null,1.0,true,null,false],[null,267,192.5,78.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,270,25.629999999999999,7.9,0.0,0.0,null,1.0,true,null,false],[null,272,82.689999999999998,20.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,273,631.710000000000036,-54.159999999999997,0.0,0.0,null,1.0,true,null,false],[null,275,125.900000000000006,-0.5,0.0,0.0,null,1.0,true,null,false],[null,279,34.439999999999998,8.5,0.0,0.0,null,1.0,true,null,false],[null,280,62.07,14.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,21,6.91,-4.6,0.0,0.0,null,1.0,true,null,false],[null,281,112.900000000000006,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,282,43.75,12.4,0.0,0.0,null,1.0,true,null,false],[null,284,77.590000000000003,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,287,90.700000000000003,5.8,0.0,0.0,null,1.0,true,null,false],[null,288,15.82,4.0,0.0,0.0,null,1.0,true,null,false],[null,289,69.079999999999998,22.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,290,108.700000000000003,-12.15,0.0,0.0,null,1.0,true,null,false],[null,291,66.269999999999996,13.6,0.0,0.0,null,1.0,true,null,false],[null,292,244.200000000000017,152.700000000000017,0.0,0.0,null,1.0,true,null,false],[null,293,65.769999999999996,16.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,22,38.740000000000002,6.1,0.0,0.0,null,1.0,true,null,false],[null,295,42.549999999999997,17.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,296,88.5,16.5,0.0,0.0,null,1.0,true,null,false],[null,297,62.270000000000003,-2.1,0.0,0.0,null,1.0,true,null,false],[null,300,14.710000000000001,4.6,0.0,0.0,null,1.0,true,null,false],[null,302,15.98,0.86,0.0,0.0,null,1.0,true,null,false],[null,306,20.02,6.8,0.0,0.0,null,1.0,true,null,false],[null,311,21.32,7.3,0.0,0.0,null,1.0,true,null,false],[null,313,136.060000000000002,40.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,314,44.549999999999997,0.0,0.0,0.0,null,1.0,true,null,false],[null,315,8.210000000000001,3.31,0.0,0.0,null,1.0,true,null,false],[null,23,22.129999999999999,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,318,241.400000000000006,-2.5,0.0,0.0,null,1.0,true,null,false],[null,319,201.400000000000006,53.0,0.0,0.0,null,1.0,true,null,false],[null,322,26.329999999999998,5.3,0.0,0.0,null,1.0,true,null,false],[null,323,382.5,57.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,326,34.640000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,327,31.940000000000001,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,329,47.049999999999997,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,331,67.480000000000004,32.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,334,215.200000000000017,-7.6,0.0,0.0,null,1.0,true,null,false],[null,335,89.600000000000008,20.0,0.0,0.0,null,1.0,true,null,false],[null,26,363.25,115.390000000000001,0.0,0.0,null,1.0,true,null,false],[null,336,403.900000000000034,-0.1,0.0,0.0,null,1.0,true,null,false],[null,339,277.860000000000014,58.950000000000003,0.0,0.0,null,1.0,true,null,false],[null,341,12.01,5.6,0.0,0.0,null,1.0,true,null,false],[null,342,56.060000000000002,18.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,344,28.530000000000001,11.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,349,29.829999999999998,7.3,0.0,0.0,null,1.0,true,null,false],[null,350,192.400000000000006,63.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,353,59.270000000000003,5.1,0.0,0.0,null,1.0,true,null,false],[null,358,190.469999999999999,55.030000000000001,0.0,0.0,null,1.0,true,null,false],[null,359,115.200000000000003,319.199999999999989,0.0,0.0,null,1.0,true,null,false],[null,31,704.529999999999973,-35.329999999999998,0.0,0.0,null,1.0,true,null,false],[null,360,16.219999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,362,32.840000000000003,0.0,0.0,0.0,null,1.0,true,null,false],[null,364,12.41,3.9,0.0,0.0,null,1.0,true,null,false],[null,366,65.670000000000002,24.0,0.0,0.0,null,1.0,true,null,false],[null,367,112.400000000000006,13.0,0.0,0.0,null,1.0,true,null,false],[null,374,86.600000000000008,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,375,199.400000000000006,-19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,376,150.400000000000006,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,377,67.570000000000007,21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,378,30.93,6.6,0.0,0.0,null,1.0,true,null,false],[null,33,23.73,12.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,379,129.599999999999994,13.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,381,124.799999999999997,7.9,0.0,0.0,null,1.0,true,null,false],[null,382,114.100000000000009,23.5,0.0,0.0,null,1.0,true,null,false],[null,384,70.180000000000007,28.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,386,230.5,91.0,0.0,0.0,null,1.0,true,null,false],[null,390,71.780000000000001,17.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,393,23.530000000000001,4.0,0.0,0.0,null,1.0,true,null,false],[null,396,348.930000000000007,26.469999999999999,0.0,0.0,null,1.0,true,null,false],[null,397,39.439999999999998,24.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,399,20.620000000000001,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2,134.0,24.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,36,38.140000000000001,12.5,0.0,0.0,null,1.0,true,null,false],[null,400,50.859999999999999,36.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,402,173.0,-21.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,404,52.460000000000001,2.9,0.0,0.0,null,1.0,true,null,false],[null,407,202.0,34.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,408,6.11,0.0,0.0,0.0,null,1.0,true,null,false],[null,410,479.0,99.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,412,37.939999999999998,15.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,413,149.300000000000011,-2.0,0.0,0.0,null,1.0,true,null,false],[null,415,100.600000000000008,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,418,29.030000000000001,9.4,0.0,0.0,null,1.0,true,null,false],[null,41,38.340000000000003,5.6,0.0,0.0,null,1.0,true,null,false],[null,419,108.400000000000006,-2.4,0.0,0.0,null,1.0,true,null,false],[null,424,30.530000000000001,13.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,425,28.93,11.9,0.0,0.0,null,1.0,true,null,false],[null,429,40.850000000000001,14.5,0.0,0.0,null,1.0,true,null,false],[null,431,145.200000000000017,21.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,434,2.4,0.7,0.0,0.0,null,1.0,true,null,false],[null,435,30.93,7.6,0.0,0.0,null,1.0,true,null,false],[null,437,196.700000000000017,44.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,439,11.91,2.9,0.0,0.0,null,1.0,true,null,false],[null,443,144.700000000000017,20.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,42,32.340000000000003,12.0,0.0,0.0,null,1.0,true,null,false],[null,445,40.549999999999997,3.6,0.0,0.0,null,1.0,true,null,false],[null,446,42.950000000000003,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,448,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,451,204.599999999999994,53.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,452,110.100000000000009,2.0,0.0,0.0,null,1.0,true,null,false],[null,453,238.400000000000006,210.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,455,20.82,36.0,0.0,0.0,null,1.0,true,null,false],[null,460,109.600000000000008,36.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,461,22.73,6.4,0.0,0.0,null,1.0,true,null,false],[null,463,95.609999999999999,8.6,0.0,0.0,null,1.0,true,null,false],[null,44,147.759999999999991,32.729999999999997,0.0,0.0,null,1.0,true,null,false],[null,467,82.189999999999998,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,469,79.590000000000003,18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,471,117.5,-3.0,0.0,0.0,null,1.0,true,null,false],[null,476,142.800000000000011,-6.4,0.0,0.0,null,1.0,true,null,false],[null,479,22.02,9.0,0.0,0.0,null,1.0,true,null,false],[null,480,173.599999999999994,72.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,483,36.340000000000003,15.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,484,73.579999999999998,3.24,0.0,0.0,null,1.0,true,null,false],[null,485,125.400000000000006,45.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,486,116.700000000000003,64.0,0.0,0.0,null,1.0,true,null,false],[null,46,100.799999999999997,13.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,487,42.549999999999997,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,489,300.199999999999989,-3.1,0.0,0.0,null,1.0,true,null,false],[null,491,20.420000000000002,8.1,0.0,0.0,null,1.0,true,null,false],[null,494,77.390000000000001,24.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,495,140.400000000000006,49.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,496,156.900000000000006,-4.0,0.0,0.0,null,1.0,true,null,false],[null,497,69.079999999999998,21.5,0.0,0.0,null,1.0,true,null,false],[null,503,28.329999999999998,44.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,504,71.769999999999996,13.57,0.0,0.0,null,1.0,true,null,false],[null,505,51.960000000000001,13.4,0.0,0.0,null,1.0,true,null,false],[null,47,111.700000000000003,10.960000000000001,0.0,0.0,null,1.0,true,null,false],[null,507,38.740000000000002,14.1,0.0,0.0,null,1.0,true,null,false],[null,508,45.75,4.2,0.0,0.0,null,1.0,true,null,false],[null,511,73.780000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,513,274.100000000000023,166.5,0.0,0.0,null,1.0,true,null,false],[null,516,73.180000000000007,22.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,517,41.950000000000003,8.5,0.0,0.0,null,1.0,true,null,false],[null,518,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,521,70.079999999999998,11.1,0.0,0.0,null,1.0,true,null,false],[null,522,51.659999999999997,8.0,0.0,0.0,null,1.0,true,null,false],[null,524,95.710000000000008,25.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,48,370.5,-17.0,0.0,0.0,null,1.0,true,null,false],[null,525,449.560000000000002,245.719999999999999,0.0,0.0,null,1.0,true,null,false],[null,526,60.270000000000003,9.4,0.0,0.0,null,1.0,true,null,false],[null,527,3.67,-1.86,0.0,0.0,null,1.0,true,null,false],[null,528,34.039999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,529,46.450000000000003,19.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,535,83.189999999999998,25.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,537,47.450000000000003,18.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,538,68.280000000000001,39.0,0.0,0.0,null,1.0,true,null,false],[null,539,62.159999999999997,8.0,0.0,0.0,null,1.0,true,null,false],[null,542,25.129999999999999,-61.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,49,94.900000000000006,36.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,546,34.439999999999998,14.4,0.0,0.0,null,1.0,true,null,false],[null,549,162.5,48.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,553,58.460000000000001,6.6,0.0,0.0,null,1.0,true,null,false],[null,554,85.799999999999997,13.4,0.0,0.0,null,1.0,true,null,false],[null,558,333.5,-1.4,0.0,0.0,null,1.0,true,null,false],[null,559,73.980000000000004,22.5,0.0,0.0,null,1.0,true,null,false],[null,560,35.140000000000001,1.8,0.0,0.0,null,1.0,true,null,false],[null,566,32.939999999999998,10.1,0.0,0.0,null,1.0,true,null,false],[null,571,8.51,3.2,0.0,0.0,null,1.0,true,null,false],[null,574,52.460000000000001,11.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,52,36.840000000000003,13.9,0.0,0.0,null,1.0,true,null,false],[null,575,88.920000000000002,19.789999999999999,0.0,0.0,null,1.0,true,null,false],[null,576,63.659999999999997,9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,577,108.909999999999997,33.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,579,62.369999999999997,25.5,0.0,0.0,null,1.0,true,null,false],[null,581,56.259999999999998,8.5,0.0,0.0,null,1.0,true,null,false],[null,583,22.02,21.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,588,88.799999999999997,-3.2,0.0,0.0,null,1.0,true,null,false],[null,589,177.400000000000006,41.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,590,209.200000000000017,23.5,0.0,0.0,null,1.0,true,null,false],[null,591,11.710000000000001,3.8,0.0,0.0,null,1.0,true,null,false],[null,54,73.140000000000001,21.550000000000001,0.0,0.0,null,1.0,true,null,false],[null,594,94.299999999999997,13.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,596,50.259999999999998,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,597,27.329999999999998,5.0,0.0,0.0,null,1.0,true,null,false],[null,599,57.159999999999997,0.0,0.0,0.0,null,1.0,true,null,false],[null,601,22.219999999999999,5.9,0.0,0.0,null,1.0,true,null,false],[null,602,20.82,0.0,0.0,0.0,null,1.0,true,null,false],[null,604,53.960000000000001,4.9,0.0,0.0,null,1.0,true,null,false],[null,609,52.060000000000002,14.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,610,91.100000000000009,54.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,612,197.5,-31.0,0.0,0.0,null,1.0,true,null,false],[null,3,59.670000000000002,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,56,39.740000000000002,11.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,613,192.110000000000014,45.5,0.0,0.0,null,1.0,true,null,false],[null,616,44.75,4.1,0.0,0.0,null,1.0,true,null,false],[null,619,76.280000000000001,2.9,0.0,0.0,null,1.0,true,null,false],[null,621,248.700000000000017,8.1,0.0,0.0,null,1.0,true,null,false],[null,622,118.400000000000006,137.0,0.0,0.0,null,1.0,true,null,false],[null,624,210.099999999999994,66.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,625,241.900000000000006,38.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,627,177.300000000000011,36.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,629,147.400000000000006,-55.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,630,69.780000000000001,20.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,57,86.799999999999997,28.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,631,25.73,7.3,0.0,0.0,null,1.0,true,null,false],[null,635,154.800000000000011,-47.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,636,41.450000000000003,4.9,0.0,0.0,null,1.0,true,null,false],[null,637,72.079999999999998,21.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,639,3.9,1.0,0.0,0.0,null,1.0,true,null,false],[null,643,14.02,6.5,0.0,0.0,null,1.0,true,null,false],[null,644,3.2,1.7,0.0,0.0,null,1.0,true,null,false],[null,647,52.659999999999997,21.5,0.0,0.0,null,1.0,true,null,false],[null,649,120.200000000000003,20.5,0.0,0.0,null,1.0,true,null,false],[null,651,115.100000000000009,23.5,0.0,0.0,null,1.0,true,null,false],[null,59,46.149999999999999,18.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,652,101.200000000000003,2.1,0.0,0.0,null,1.0,true,null,false],[null,653,72.180000000000007,44.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,654,77.189999999999998,18.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,656,30.93,2.8,0.0,0.0,null,1.0,true,null,false],[null,657,121.400000000000006,20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,660,199.860000000000014,56.93,0.0,0.0,null,1.0,true,null,false],[null,666,53.359999999999999,7.1,0.0,0.0,null,1.0,true,null,false],[null,669,92.299999999999997,14.6,0.0,0.0,null,1.0,true,null,false],[null,670,79.090000000000003,18.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,672,107.299999999999997,14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,60,321.980000000000018,84.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,675,129.5,38.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,676,6.11,0.0,0.0,0.0,null,1.0,true,null,false],[null,679,63.670000000000002,20.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,680,35.659999999999997,-9.390000000000001,0.0,0.0,null,1.0,true,null,false],[null,681,20.920000000000002,7.7,0.0,0.0,null,1.0,true,null,false],[null,682,8.6,-1.48,0.0,0.0,null,1.0,true,null,false],[null,683,114.200000000000003,34.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,688,25.23,11.9,0.0,0.0,null,1.0,true,null,false],[null,692,213.0,39.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,694,74.980000000000004,26.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,61,75.280000000000001,19.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,696,143.099999999999994,18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,700,269.899999999999977,12.4,0.0,0.0,null,1.0,true,null,false],[null,701,193.099999999999994,69.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,703,66.870000000000004,21.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,705,110.299999999999997,28.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,706,100.700000000000003,-4.2,0.0,0.0,null,1.0,true,null,false],[null,710,0.0,-0.01,0.0,0.0,null,1.0,true,null,false],[null,711,141.300000000000011,32.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,713,208.879999999999996,60.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,714,170.900000000000006,39.0,0.0,0.0,null,1.0,true,null,false],[null,62,155.599999999999994,54.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,716,93.200000000000003,13.6,0.0,0.0,null,1.0,true,null,false],[null,717,402.100000000000023,110.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,718,82.390000000000001,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,720,88.700000000000003,-0.1,0.0,0.0,null,1.0,true,null,false],[null,721,21.219999999999999,8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,722,32.039999999999999,6.6,0.0,0.0,null,1.0,true,null,false],[null,724,39.640000000000001,20.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,725,114.5,25.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,730,103.400000000000006,27.0,0.0,0.0,null,1.0,true,null,false],[null,731,96.909999999999997,13.9,0.0,0.0,null,1.0,true,null,false],[null,63,105.200000000000003,0.1,0.0,0.0,null,1.0,true,null,false],[null,733,33.039999999999999,5.6,0.0,0.0,null,1.0,true,null,false],[null,735,54.460000000000001,11.9,0.0,0.0,null,1.0,true,null,false],[null,736,52.960000000000001,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,738,215.5,31.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,739,16.899999999999999,3.85,0.0,0.0,null,1.0,true,null,false],[null,740,37.939999999999998,15.4,0.0,0.0,null,1.0,true,null,false],[null,742,101.700000000000003,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,743,32.939999999999998,13.0,0.0,0.0,null,1.0,true,null,false],[null,744,20.82,0.0,0.0,0.0,null,1.0,true,null,false],[null,745,37.240000000000002,5.3,0.0,0.0,null,1.0,true,null,false],[null,64,69.829999999999998,15.119999999999999,0.0,0.0,null,1.0,true,null,false],[null,747,117.129999999999995,52.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,748,3.9,-35.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,750,14.32,5.6,0.0,0.0,null,1.0,true,null,false],[null,752,44.549999999999997,16.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,757,291.199999999999989,35.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,758,0.0,-8.6,0.0,0.0,null,1.0,true,null,false],[null,762,34.240000000000002,16.5,0.0,0.0,null,1.0,true,null,false],[null,763,301.900000000000034,-103.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,764,30.73,9.6,0.0,0.0,null,1.0,true,null,false],[null,765,132.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,68,152.069999999999993,22.52,0.0,0.0,null,1.0,true,null,false],[null,770,103.5,21.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,772,50.960000000000001,6.8,0.0,0.0,null,1.0,true,null,false],[null,778,50.560000000000002,4.6,0.0,0.0,null,1.0,true,null,false],[null,781,119.200000000000003,32.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,783,115.870000000000004,29.41,0.0,0.0,null,1.0,true,null,false],[null,788,238.450000000000017,46.859999999999999,0.0,0.0,null,1.0,true,null,false],[null,789,59.770000000000003,16.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,790,51.560000000000002,2.1,0.0,0.0,null,1.0,true,null,false],[null,791,118.799999999999997,39.5,0.0,0.0,null,1.0,true,null,false],[null,794,205.300000000000011,27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,70,45.850000000000001,7.0,0.0,0.0,null,1.0,true,null,false],[null,795,28.530000000000001,11.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,797,159.27000000000001,38.310000000000002,0.0,0.0,null,1.0,true,null,false],[null,799,52.859999999999999,13.0,0.0,0.0,null,1.0,true,null,false],[null,803,62.969999999999999,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,804,253.77000000000001,84.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,805,14.720000000000001,5.4,0.0,0.0,null,1.0,true,null,false],[null,806,25.629999999999999,12.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,812,203.099999999999994,65.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,816,46.649999999999999,15.1,0.0,0.0,null,1.0,true,null,false],[null,818,207.099999999999994,50.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,4,161.200000000000017,39.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,71,0.0,-0.01,0.0,0.0,null,1.0,true,null,false],[null,822,70.680000000000007,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,823,252.900000000000006,95.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,824,123.240000000000009,23.649999999999999,0.0,0.0,null,1.0,true,null,false],[null,827,285.199999999999989,65.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,828,16.219999999999999,8.9,0.0,0.0,null,1.0,true,null,false],[null,829,0.0,-1.2,0.0,0.0,null,1.0,true,null,false],[null,831,151.700000000000017,27.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,833,47.75,18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,835,13.01,14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,839,0.1,152.700000000000017,0.0,0.0,null,1.0,true,null,false],[null,74,113.900000000000006,24.5,0.0,0.0,null,1.0,true,null,false],[null,840,85.590000000000003,20.719999999999999,0.0,0.0,null,1.0,true,null,false],[null,842,36.240000000000002,5.7,0.0,0.0,null,1.0,true,null,false],[null,844,65.469999999999999,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,845,55.560000000000002,26.5,0.0,0.0,null,1.0,true,null,false],[null,846,34.539999999999999,8.6,0.0,0.0,null,1.0,true,null,false],[null,848,64.870000000000004,25.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,850,98.600000000000008,28.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,851,85.390000000000001,14.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,853,189.400000000000006,25.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,857,100.700000000000003,17.5,0.0,0.0,null,1.0,true,null,false],[null,76,38.740000000000002,9.0,0.0,0.0,null,1.0,true,null,false],[null,862,31.329999999999998,9.6,0.0,0.0,null,1.0,true,null,false],[null,864,97.0,18.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,865,25.329999999999998,14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,869,48.149999999999999,14.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,872,179.0,50.5,0.0,0.0,null,1.0,true,null,false],[null,873,40.140000000000001,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,874,453.230000000000018,139.159999999999997,0.0,0.0,null,1.0,true,null,false],[null,879,37.729999999999997,13.84,0.0,0.0,null,1.0,true,null,false],[null,883,29.93,0.0,0.0,0.0,null,1.0,true,null,false],[null,890,56.759999999999998,13.4,0.0,0.0,null,1.0,true,null,false],[null,78,103.799999999999997,2.7,0.0,0.0,null,1.0,true,null,false],[null,894,241.0,32.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,895,203.800000000000011,61.0,0.0,0.0,null,1.0,true,null,false],[null,897,51.960000000000001,9.4,0.0,0.0,null,1.0,true,null,false],[null,898,63.469999999999999,30.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,899,31.640000000000001,7.5,0.0,0.0,null,1.0,true,null,false],[null,902,37.240000000000002,7.1,0.0,0.0,null,1.0,true,null,false],[null,903,19.920000000000002,7.4,0.0,0.0,null,1.0,true,null,false],[null,907,230.700000000000017,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,910,103.0,28.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,913,104.600000000000008,40.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,80,96.700000000000003,26.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,914,4.81,1.2,0.0,0.0,null,1.0,true,null,false],[null,915,81.189999999999998,24.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,916,159.900000000000006,53.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,917,93.5,42.5,0.0,0.0,null,1.0,true,null,false],[null,920,112.510000000000005,16.510000000000002,0.0,0.0,null,1.0,true,null,false],[null,922,97.820000000000007,20.59,0.0,0.0,null,1.0,true,null,false],[null,923,65.469999999999999,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,929,139.599999999999994,68.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,930,108.799999999999997,33.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,932,2.2,1.1,0.0,0.0,null,1.0,true,null,false],[null,81,102.100000000000009,25.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,935,74.379999999999995,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,936,149.0,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,940,116.930000000000007,33.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,941,221.0,146.800000000000011,0.0,0.0,null,1.0,true,null,false],[null,942,29.329999999999998,5.6,0.0,0.0,null,1.0,true,null,false],[null,946,493.400000000000034,53.5,0.0,0.0,null,1.0,true,null,false],[null,947,71.280000000000001,6.9,0.0,0.0,null,1.0,true,null,false],[null,948,55.859999999999999,8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,949,119.700000000000003,3.7,0.0,0.0,null,1.0,true,null,false],[null,950,272.300000000000011,58.5,0.0,0.0,null,1.0,true,null,false],[null,82,119.600000000000008,29.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,951,89.600000000000008,22.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,954,92.900000000000006,27.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,955,30.329999999999998,10.5,0.0,0.0,null,1.0,true,null,false],[null,956,164.0,42.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,959,567.970000000000027,130.72999999999999,0.0,0.0,null,1.0,true,null,false],[null,960,64.670000000000002,24.5,0.0,0.0,null,1.0,true,null,false],[null,961,69.780000000000001,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,962,128.110000000000014,64.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,963,30.629999999999999,11.6,0.0,0.0,null,1.0,true,null,false],[null,969,99.900000000000006,20.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,84,27.329999999999998,11.9,0.0,0.0,null,1.0,true,null,false],[null,970,242.159999999999997,73.640000000000001,0.0,0.0,null,1.0,true,null,false],[null,972,104.780000000000001,20.920000000000002,0.0,0.0,null,1.0,true,null,false],[null,981,184.909999999999997,32.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,983,39.340000000000003,11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,984,180.200000000000017,46.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,985,31.940000000000001,12.6,0.0,0.0,null,1.0,true,null,false],[null,987,14.119999999999999,7.7,0.0,0.0,null,1.0,true,null,false],[null,989,107.0,34.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,991,127.799999999999997,15.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,993,86.200000000000003,19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,85,191.200000000000017,-3.4,0.0,0.0,null,1.0,true,null,false],[null,994,8.51,3.2,0.0,0.0,null,1.0,true,null,false],[null,996,146.700000000000017,20.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,999,63.07,25.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1000,73.579999999999998,30.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1002,76.379999999999995,24.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1004,251.300000000000011,42.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1008,132.0,27.0,0.0,0.0,null,1.0,true,null,false],[null,1009,296.100000000000023,82.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1011,20.899999999999999,-171.5,0.0,0.0,null,1.0,true,null,false],[null,1012,84.189999999999998,17.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,86,13.82,1.4,0.0,0.0,null,1.0,true,null,false],[null,1025,33.140000000000001,11.6,0.0,0.0,null,1.0,true,null,false],[null,1026,332.900000000000034,99.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,1027,72.079999999999998,29.5,0.0,0.0,null,1.0,true,null,false],[null,1036,46.850000000000001,16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1037,76.180000000000007,13.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1038,83.290000000000006,24.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1042,155.800000000000011,38.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1044,57.460000000000001,15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1046,156.200000000000017,24.5,0.0,0.0,null,1.0,true,null,false],[null,1047,77.489999999999995,21.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,6,167.300000000000011,54.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,87,23.73,9.4,0.0,0.0,null,1.0,true,null,false],[null,1049,115.0,-4.5,0.0,0.0,null,1.0,true,null,false],[null,1052,302.5,65.099999999999994,0.0,0.0,null,1.0,true,null,false],[null,1053,24.120000000000001,9.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1055,23.219999999999999,6.3,0.0,0.0,null,1.0,true,null,false],[null,1058,19.420000000000002,7.0,0.0,0.0,null,1.0,true,null,false],[null,1061,83.590000000000003,21.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1062,146.900000000000006,26.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1064,175.400000000000006,28.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1065,125.100000000000009,44.0,0.0,0.0,null,1.0,true,null,false],[null,1068,54.960000000000001,12.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,89,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,1071,78.989999999999995,16.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1073,209.5,95.0,0.0,0.0,null,1.0,true,null,false],[null,1074,50.359999999999999,-36.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1076,142.5,23.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1077,157.780000000000001,276.03000000000003,0.0,0.0,null,1.0,true,null,false],[null,1080,101.5,-18.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1081,16.32,7.6,0.0,0.0,null,1.0,true,null,false],[null,1082,55.659999999999997,4.5,0.0,0.0,null,1.0,true,null,false],[null,1085,226.300000000000011,61.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1086,36.340000000000003,3.3,0.0,0.0,null,1.0,true,null,false],[null,90,103.0,12.0,0.0,0.0,null,1.0,true,null,false],[null,1087,99.299999999999997,23.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1088,100.5,32.0,0.0,0.0,null,1.0,true,null,false],[null,1089,138.5,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1090,180.400000000000006,71.600000000000008,0.0,0.0,null,1.0,true,null,false],[null,1091,94.200000000000003,21.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1092,98.200000000000003,19.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1095,23.620000000000001,16.5,0.0,0.0,null,1.0,true,null,false],[null,1096,65.640000000000001,-0.98,0.0,0.0,null,1.0,true,null,false],[null,1100,33.340000000000003,13.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1101,118.5,21.0,0.0,0.0,null,1.0,true,null,false],[null,92,42.049999999999997,17.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1107,20.120000000000001,7.6,0.0,0.0,null,1.0,true,null,false],[null,1109,87.200000000000003,31.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1113,277.720000000000027,7.35,0.0,0.0,null,1.0,true,null,false],[null,1119,37.539999999999999,18.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1120,102.700000000000003,77.5,0.0,0.0,null,1.0,true,null,false],[null,1121,31.43,6.6,0.0,0.0,null,1.0,true,null,false],[null,1123,86.600000000000008,14.9,0.0,0.0,null,1.0,true,null,false],[null,1126,185.800000000000011,31.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1128,152.5,14.4,0.0,0.0,null,1.0,true,null,false],[null,1130,35.140000000000001,16.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,94,163.099999999999994,46.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1135,24.23,6.4,0.0,0.0,null,1.0,true,null,false],[null,1137,42.549999999999997,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1140,20.719999999999999,5.0,0.0,0.0,null,1.0,true,null,false],[null,1142,131.0,1.3,0.0,0.0,null,1.0,true,null,false],[null,1147,295.400000000000034,42.0,0.0,0.0,null,1.0,true,null,false],[null,1148,28.030000000000001,6.5,0.0,0.0,null,1.0,true,null,false],[null,1149,82.989999999999995,25.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1151,155.050000000000011,39.560000000000002,0.0,0.0,null,1.0,true,null,false],[null,1160,77.489999999999995,17.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1163,68.780000000000001,13.0,0.0,0.0,null,1.0,true,null,false],[null,97,303.800000000000011,85.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,1164,179.400000000000006,58.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1166,67.769999999999996,10.4,0.0,0.0,null,1.0,true,null,false],[null,1167,51.359999999999999,-0.7,0.0,0.0,null,1.0,true,null,false],[null,1168,45.149999999999999,4.1,0.0,0.0,null,1.0,true,null,false],[null,1169,42.479999999999997,10.359999999999999,0.0,0.0,null,1.0,true,null,false],[null,1172,93.900000000000006,10.949999999999999,0.0,0.0,null,1.0,true,null,false],[null,1173,39.439999999999998,5.9,0.0,0.0,null,1.0,true,null,false],[null,1174,115.100000000000009,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1176,83.489999999999995,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1177,163.5,44.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,99,524.5,43.0,0.0,0.0,null,1.0,true,null,false],[null,1178,19.82,10.9,0.0,0.0,null,1.0,true,null,false],[null,1179,34.140000000000001,13.5,0.0,0.0,null,1.0,true,null,false],[null,1180,55.539999999999999,15.06,0.0,0.0,null,1.0,true,null,false],[null,1185,197.700000000000017,67.650000000000006,0.0,0.0,null,1.0,true,null,false],[null,1186,165.300000000000011,7.4,0.0,0.0,null,1.0,true,null,false],[null,1189,226.0,55.789999999999999,0.0,0.0,null,1.0,true,null,false],[null,1190,130.5,24.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1192,44.450000000000003,10.9,0.0,0.0,null,1.0,true,null,false],[null,1197,160.0,69.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1199,123.900000000000006,32.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,101,372.800000000000011,147.5,0.0,0.0,null,1.0,true,null,false],[null,1204,201.060000000000002,19.460000000000001,0.0,0.0,null,1.0,true,null,false],[null,1212,121.5,29.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1219,89.299999999999997,25.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1220,105.200000000000003,24.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1221,48.950000000000003,11.6,0.0,0.0,null,1.0,true,null,false],[null,1223,83.189999999999998,11.4,0.0,0.0,null,1.0,true,null,false],[null,1225,310.800000000000011,162.599999999999994,0.0,0.0,null,1.0,true,null,false],[null,1229,42.350000000000001,7.2,0.0,0.0,null,1.0,true,null,false],[null,1230,19.420000000000002,11.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1231,220.700000000000017,-14.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,102,197.5,48.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1236,148.0,26.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1238,77.189999999999998,26.5,0.0,0.0,null,1.0,true,null,false],[null,1240,7.01,1.8,0.0,0.0,null,1.0,true,null,false],[null,1241,36.340000000000003,10.4,0.0,0.0,null,1.0,true,null,false],[null,1242,26.129999999999999,9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1243,110.799999999999997,36.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1245,171.180000000000007,28.489999999999998,0.0,0.0,null,1.0,true,null,false],[null,1247,144.800000000000011,39.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1257,265.699999999999989,113.5,0.0,0.0,null,1.0,true,null,false],[null,1262,74.780000000000001,-31.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,104,110.400000000000006,26.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1266,6.31,0.0,0.0,0.0,null,1.0,true,null,false],[null,1272,65.269999999999996,6.0,0.0,0.0,null,1.0,true,null,false],[null,1273,47.649999999999999,7.1,0.0,0.0,null,1.0,true,null,false],[null,1274,61.670000000000002,28.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1276,81.090000000000003,12.5,0.0,0.0,null,1.0,true,null,false],[null,1277,40.340000000000003,10.4,0.0,0.0,null,1.0,true,null,false],[null,1278,13.01,3.8,0.0,0.0,null,1.0,true,null,false],[null,1279,64.769999999999996,6.4,0.0,0.0,null,1.0,true,null,false],[null,1280,9.91,5.4,0.0,0.0,null,1.0,true,null,false],[null,1281,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,7,152.900000000000006,49.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,107,35.539999999999999,11.5,0.0,0.0,null,1.0,true,null,false],[null,1283,230.420000000000016,-7.87,0.0,0.0,null,1.0,true,null,false],[null,1285,39.140000000000001,7.7,0.0,0.0,null,1.0,true,null,false],[null,1288,25.43,7.9,0.0,0.0,null,1.0,true,null,false],[null,1291,11.109999999999999,4.1,0.0,0.0,null,1.0,true,null,false],[null,1292,310.199999999999989,4.5,0.0,0.0,null,1.0,true,null,false],[null,1294,325.199999999999989,38.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1296,20.219999999999999,5.7,0.0,0.0,null,1.0,true,null,false],[null,1297,195.599999999999994,-1.0,0.0,0.0,null,1.0,true,null,false],[null,1299,87.5,21.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1301,59.170000000000002,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,108,65.170000000000002,-51.5,0.0,0.0,null,1.0,true,null,false],[null,1302,200.650000000000006,30.719999999999999,0.0,0.0,null,1.0,true,null,false],[null,1305,9.01,4.9,0.0,0.0,null,1.0,true,null,false],[null,1307,5.81,1.7,0.0,0.0,null,1.0,true,null,false],[null,1312,57.759999999999998,16.0,0.0,0.0,null,1.0,true,null,false],[null,1317,190.700000000000017,52.0,0.0,0.0,null,1.0,true,null,false],[null,1319,24.93,9.6,0.0,0.0,null,1.0,true,null,false],[null,1321,57.060000000000002,15.6,0.0,0.0,null,1.0,true,null,false],[null,1322,47.149999999999999,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1323,105.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,1325,70.780000000000001,19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,110,56.759999999999998,23.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1326,184.700000000000017,71.5,0.0,0.0,null,1.0,true,null,false],[null,1327,35.490000000000002,11.529999999999999,0.0,0.0,null,1.0,true,null,false],[null,1333,80.590000000000003,7.3,0.0,0.0,null,1.0,true,null,false],[null,1335,81.489999999999995,25.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1337,30.530000000000001,9.0,0.0,0.0,null,1.0,true,null,false],[null,1339,133.400000000000006,29.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1340,26.129999999999999,2.7,0.0,0.0,null,1.0,true,null,false],[null,1343,51.060000000000002,16.5,0.0,0.0,null,1.0,true,null,false],[null,1344,50.350000000000001,24.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1348,55.460000000000001,8.4,0.0,0.0,null,1.0,true,null,false],[null,116,134.099999999999994,34.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1353,68.480000000000004,-10.6,0.0,0.0,null,1.0,true,null,false],[null,1354,165.800000000000011,44.0,0.0,0.0,null,1.0,true,null,false],[null,1355,65.069999999999993,15.0,0.0,0.0,null,1.0,true,null,false],[null,1356,235.0,58.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1357,20.82,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1358,43.75,17.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1360,90.600000000000008,15.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1361,72.280000000000001,6.6,0.0,0.0,null,1.0,true,null,false],[null,1366,193.0,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1370,45.049999999999997,13.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,118,56.5,36.289999999999999,0.0,0.0,null,1.0,true,null,false],[null,1372,30.030000000000001,9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1376,485.5,-63.380000000000003,0.0,0.0,null,1.0,true,null,false],[null,1377,296.800000000000011,77.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1379,19.52,5.6,0.0,0.0,null,1.0,true,null,false],[null,1384,140.200000000000017,11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1391,69.780000000000001,25.0,0.0,0.0,null,1.0,true,null,false],[null,1395,15.32,18.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1397,336.300000000000011,104.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,1398,170.099999999999994,-9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1399,95.510000000000005,17.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,119,129.099999999999994,7.4,0.0,0.0,null,1.0,true,null,false],[null,1402,77.989999999999995,30.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1403,75.379999999999995,21.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1404,81.890000000000001,19.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1405,92.100000000000009,29.5,0.0,0.0,null,1.0,true,null,false],[null,1408,48.479999999999997,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1415,119.0,21.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1416,138.200000000000017,21.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1417,130.5,25.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1420,2.2,0.6,0.0,0.0,null,1.0,true,null,false],[null,1421,11.01,3.9,0.0,0.0,null,1.0,true,null,false],[null,120,170.890000000000015,50.380000000000003,0.0,0.0,null,1.0,true,null,false],[null,1424,183.800000000000011,2.2,0.0,0.0,null,1.0,true,null,false],[null,1427,19.120000000000001,7.4,0.0,0.0,null,1.0,true,null,false],[null,1428,70.280000000000001,10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1429,74.180000000000007,14.6,0.0,0.0,null,1.0,true,null,false],[null,1430,42.549999999999997,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1431,30.829999999999998,16.5,0.0,0.0,null,1.0,true,null,false],[null,1435,18.219999999999999,8.6,0.0,0.0,null,1.0,true,null,false],[null,1439,93.900000000000006,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1441,51.060000000000002,7.4,0.0,0.0,null,1.0,true,null,false],[null,1444,390.5,62.5,0.0,0.0,null,1.0,true,null,false],[null,122,4.71,0.7,0.0,0.0,null,1.0,true,null,false],[null,1445,124.0,29.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1446,102.700000000000003,17.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1447,38.840000000000003,8.5,0.0,0.0,null,1.0,true,null,false],[null,1448,46.149999999999999,11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1449,16.02,5.1,0.0,0.0,null,1.0,true,null,false],[null,1451,109.700000000000003,15.0,0.0,0.0,null,1.0,true,null,false],[null,1457,195.400000000000006,76.840000000000003,0.0,0.0,null,1.0,true,null,false],[null,1462,4.91,1.6,0.0,0.0,null,1.0,true,null,false],[null,1463,3.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,1468,101.890000000000001,25.719999999999999,0.0,0.0,null,1.0,true,null,false],[null,123,70.680000000000007,13.5,0.0,0.0,null,1.0,true,null,false],[null,1470,2.2,0.0,0.0,0.0,null,1.0,true,null,false],[null,1471,93.299999999999997,27.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1473,137.700000000000017,32.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1474,101.100000000000009,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1475,147.0,56.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1476,33.039999999999999,10.1,0.0,0.0,null,1.0,true,null,false],[null,1480,63.270000000000003,28.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1484,71.980000000000004,27.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1488,210.800000000000011,-0.7,0.0,0.0,null,1.0,true,null,false],[null,1489,39.840000000000003,6.4,0.0,0.0,null,1.0,true,null,false],[null,126,123.100000000000009,6.5,0.0,0.0,null,1.0,true,null,false],[null,1490,151.0,7.1,0.0,0.0,null,1.0,true,null,false],[null,1495,103.600000000000008,16.0,0.0,0.0,null,1.0,true,null,false],[null,1496,171.900000000000006,39.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1497,130.400000000000006,44.329999999999998,0.0,0.0,null,1.0,true,null,false],[null,1501,45.549999999999997,-59.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1502,127.900000000000006,-34.0,0.0,0.0,null,1.0,true,null,false],[null,1503,45.950000000000003,7.5,0.0,0.0,null,1.0,true,null,false],[null,1507,65.769999999999996,27.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1508,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,1509,15.42,3.9,0.0,0.0,null,1.0,true,null,false],[null,10,42.75,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,128,26.93,-22.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1512,166.400000000000006,50.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1513,74.980000000000004,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1514,185.0,43.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1515,329.699999999999989,32.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1517,175.800000000000011,70.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1518,125.159999999999997,29.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1519,50.060000000000002,9.9,0.0,0.0,null,1.0,true,null,false],[null,1521,14.91,-8.73,0.0,0.0,null,1.0,true,null,false],[null,1524,3.8,1.1,0.0,0.0,null,1.0,true,null,false],[null,1525,37.0,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,134,36.740000000000002,10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1527,312.199999999999989,28.0,0.0,0.0,null,1.0,true,null,false],[null,1528,56.759999999999998,31.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1529,109.900000000000006,33.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1531,88.299999999999997,2.8,0.0,0.0,null,1.0,true,null,false],[null,1532,10.210000000000001,-3.2,0.0,0.0,null,1.0,true,null,false],[null,1533,218.700000000000017,-9.1,0.0,0.0,null,1.0,true,null,false],[null,1534,71.980000000000004,34.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1536,66.769999999999996,11.1,0.0,0.0,null,1.0,true,null,false],[null,1544,89.079999999999998,26.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1546,82.489999999999995,24.5,0.0,0.0,null,1.0,true,null,false],[null,137,274.319999999999993,5.66,0.0,0.0,null,1.0,true,null,false],[null,1548,17.870000000000001,-8.59,0.0,0.0,null,1.0,true,null,false],[null,1556,174.700000000000017,35.0,0.0,0.0,null,1.0,true,null,false],[null,1557,32.240000000000002,4.8,0.0,0.0,null,1.0,true,null,false],[null,1558,24.329999999999998,10.0,0.0,0.0,null,1.0,true,null,false],[null,1560,136.599999999999994,29.0,0.0,0.0,null,1.0,true,null,false],[null,1565,30.93,5.8,0.0,0.0,null,1.0,true,null,false],[null,1566,80.390000000000001,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1568,70.780000000000001,28.0,0.0,0.0,null,1.0,true,null,false],[null,1573,39.939999999999998,13.0,0.0,0.0,null,1.0,true,null,false],[null,1576,139.900000000000006,1.1,0.0,0.0,null,1.0,true,null,false],[null,138,336.199999999999989,131.599999999999994,0.0,0.0,null,1.0,true,null,false],[null,1577,46.25,13.1,0.0,0.0,null,1.0,true,null,false],[null,1579,23.399999999999999,8.380000000000001,0.0,0.0,null,1.0,true,null,false],[null,1582,16.920000000000002,0.0,0.0,0.0,null,1.0,true,null,false],[null,1584,229.900000000000006,48.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1586,411.300000000000011,168.0,0.0,0.0,null,1.0,true,null,false],[null,1587,55.259999999999998,0.0,0.0,0.0,null,1.0,true,null,false],[null,1593,179.800000000000011,5.67,0.0,0.0,null,1.0,true,null,false],[null,1595,107.900000000000006,17.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1596,24.329999999999998,5.8,0.0,0.0,null,1.0,true,null,false],[null,1597,67.980000000000004,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,142,57.259999999999998,15.6,0.0,0.0,null,1.0,true,null,false],[null,1598,85.090000000000003,13.4,0.0,0.0,null,1.0,true,null,false],[null,1599,221.900000000000006,86.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1601,347.610000000000014,74.370000000000005,0.0,0.0,null,1.0,true,null,false],[null,1603,246.800000000000011,36.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1606,12.109999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,1613,43.950000000000003,8.5,0.0,0.0,null,1.0,true,null,false],[null,1614,91.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,1617,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,1619,69.180000000000007,19.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1620,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,143,7.01,2.0,0.0,0.0,null,1.0,true,null,false],[null,1621,143.200000000000017,5.9,0.0,0.0,null,1.0,true,null,false],[null,1623,158.800000000000011,105.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1625,17.219999999999999,5.1,0.0,0.0,null,1.0,true,null,false],[null,1630,16.02,4.7,0.0,0.0,null,1.0,true,null,false],[null,1631,55.259999999999998,11.0,0.0,0.0,null,1.0,true,null,false],[null,1636,293.199999999999989,87.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,1637,18.120000000000001,5.9,0.0,0.0,null,1.0,true,null,false],[null,1640,366.600000000000023,57.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1641,83.590000000000003,-7.2,0.0,0.0,null,1.0,true,null,false],[null,1642,17.52,6.6,0.0,0.0,null,1.0,true,null,false],[null,145,20.52,4.0,0.0,0.0,null,1.0,true,null,false],[null,1645,64.269999999999996,17.5,0.0,0.0,null,1.0,true,null,false],[null,1646,32.140000000000001,13.1,0.0,0.0,null,1.0,true,null,false],[null,1651,70.180000000000007,19.5,0.0,0.0,null,1.0,true,null,false],[null,1653,152.72999999999999,-17.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1654,110.600000000000008,38.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1656,66.070000000000007,12.5,0.0,0.0,null,1.0,true,null,false],[null,1657,21.02,8.0,0.0,0.0,null,1.0,true,null,false],[null,1660,159.5,42.0,0.0,0.0,null,1.0,true,null,false],[null,1661,57.060000000000002,11.9,0.0,0.0,null,1.0,true,null,false],[null,1664,241.620000000000004,52.780000000000001,0.0,0.0,null,1.0,true,null,false],[null,147,144.400000000000006,35.5,0.0,0.0,null,1.0,true,null,false],[null,1666,69.780000000000001,26.0,0.0,0.0,null,1.0,true,null,false],[null,1669,32.740000000000002,5.3,0.0,0.0,null,1.0,true,null,false],[null,1671,349.300000000000011,144.300000000000011,0.0,0.0,null,1.0,true,null,false],[null,1672,56.960000000000001,1.94,0.0,0.0,null,1.0,true,null,false],[null,1674,28.629999999999999,7.3,0.0,0.0,null,1.0,true,null,false],[null,1676,152.800000000000011,38.0,0.0,0.0,null,1.0,true,null,false],[null,1677,103.299999999999997,24.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1678,138.009999999999991,34.549999999999997,0.0,0.0,null,1.0,true,null,false],[null,1681,82.090000000000003,39.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1686,88.400000000000006,-5.9,0.0,0.0,null,1.0,true,null,false],[null,150,77.290000000000006,7.0,0.0,0.0,null,1.0,true,null,false],[null,1687,25.23,3.3,0.0,0.0,null,1.0,true,null,false],[null,1689,106.600000000000008,-18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1697,111.5,24.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1700,67.680000000000007,6.2,0.0,0.0,null,1.0,true,null,false],[null,1702,34.240000000000002,-19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1705,236.330000000000012,59.350000000000001,0.0,0.0,null,1.0,true,null,false],[null,1710,30.030000000000001,12.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1719,99.700000000000003,6.0,0.0,0.0,null,1.0,true,null,false],[null,1723,118.600000000000008,41.5,0.0,0.0,null,1.0,true,null,false],[null,1724,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,151,57.460000000000001,17.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1725,168.5,54.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1726,449.400000000000034,14.6,0.0,0.0,null,1.0,true,null,false],[null,1727,99.5,9.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1728,225.200000000000017,35.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1729,38.039999999999999,3.4,0.0,0.0,null,1.0,true,null,false],[null,1733,105.5,31.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1737,96.590000000000003,7.28,0.0,0.0,null,1.0,true,null,false],[null,1740,185.700000000000017,18.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1742,124.799999999999997,34.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1745,139.700000000000017,9.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,12,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,153,207.200000000000017,9.4,0.0,0.0,null,1.0,true,null,false],[null,1747,198.099999999999994,33.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1748,34.740000000000002,16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1749,52.259999999999998,19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1750,14.119999999999999,5.2,0.0,0.0,null,1.0,true,null,false],[null,1751,195.099999999999994,-14.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1752,142.800000000000011,20.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1753,131.599999999999994,33.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1756,183.069999999999993,44.649999999999999,0.0,0.0,null,1.0,true,null,false],[null,1757,337.600000000000023,-15.4,0.0,0.0,null,1.0,true,null,false],[null,1758,141.200000000000017,45.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,154,118.5,20.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1760,161.300000000000011,10.039999999999999,0.0,0.0,null,1.0,true,null,false],[null,1769,99.400000000000006,4.3,0.0,0.0,null,1.0,true,null,false],[null,1771,190.5,70.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,1774,222.700000000000017,80.5,0.0,0.0,null,1.0,true,null,false],[null,1777,69.079999999999998,-49.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1780,4.4,1.1,0.0,0.0,null,1.0,true,null,false],[null,1781,40.950000000000003,13.4,0.0,0.0,null,1.0,true,null,false],[null,1782,6.11,0.0,0.0,0.0,null,1.0,true,null,false],[null,1783,334.100000000000023,103.5,0.0,0.0,null,1.0,true,null,false],[null,1786,167.599999999999994,-9.0,0.0,0.0,null,1.0,true,null,false],[null,155,189.900000000000006,74.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,1788,5.21,1.3,0.0,0.0,null,1.0,true,null,false],[null,1793,155.5,38.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1796,244.090000000000003,48.920000000000002,0.0,0.0,null,1.0,true,null,false],[null,1800,122.5,38.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1802,78.390000000000001,21.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1803,177.5,72.5,0.0,0.0,null,1.0,true,null,false],[null,1808,6.91,-11.1,0.0,0.0,null,1.0,true,null,false],[null,1811,14.02,5.5,0.0,0.0,null,1.0,true,null,false],[null,1812,49.859999999999999,14.1,0.0,0.0,null,1.0,true,null,false],[null,1813,26.030000000000001,10.6,0.0,0.0,null,1.0,true,null,false],[null,156,277.699999999999989,45.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1815,186.099999999999994,14.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1817,73.829999999999998,16.41,0.0,0.0,null,1.0,true,null,false],[null,1819,74.079999999999998,10.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1822,78.489999999999995,18.5,0.0,0.0,null,1.0,true,null,false],[null,1825,71.879999999999996,21.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1827,57.060000000000002,13.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1828,160.700000000000017,40.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1829,40.340000000000003,15.9,0.0,0.0,null,1.0,true,null,false],[null,1830,208.060000000000002,36.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1832,113.5,11.5,0.0,0.0,null,1.0,true,null,false],[null,157,87.799999999999997,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1838,24.039999999999999,1.68,0.0,0.0,null,1.0,true,null,false],[null,1846,20.82,7.9,0.0,0.0,null,1.0,true,null,false],[null,1855,43.549999999999997,-20.5,0.0,0.0,null,1.0,true,null,false],[null,1856,165.900000000000006,154.599999999999994,0.0,0.0,null,1.0,true,null,false],[null,1860,79.489999999999995,22.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1862,412.100000000000023,79.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1863,47.649999999999999,19.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1868,163.5,35.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1872,21.02,12.4,0.0,0.0,null,1.0,true,null,false],[null,1873,103.0,40.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,158,57.960000000000001,18.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1874,93.120000000000005,4.99,0.0,0.0,null,1.0,true,null,false],[null,1875,78.590000000000003,16.0,0.0,0.0,null,1.0,true,null,false],[null,1876,45.280000000000001,15.27,0.0,0.0,null,1.0,true,null,false],[null,1879,82.549999999999997,30.579999999999998,0.0,0.0,null,1.0,true,null,false],[null,1880,221.25,72.560000000000002,0.0,0.0,null,1.0,true,null,false],[null,1883,60.670000000000002,5.9,0.0,0.0,null,1.0,true,null,false],[null,1884,42.549999999999997,6.5,0.0,0.0,null,1.0,true,null,false],[null,1885,2.2,0.5,0.0,0.0,null,1.0,true,null,false],[null,1887,76.890000000000001,35.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1890,39.049999999999997,24.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,159,79.689999999999998,39.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1891,60.670000000000002,33.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1894,152.599999999999994,61.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1896,289.100000000000023,84.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1897,91.0,28.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1899,59.369999999999997,12.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1900,63.07,13.4,0.0,0.0,null,1.0,true,null,false],[null,1902,209.900000000000006,38.0,0.0,0.0,null,1.0,true,null,false],[null,1903,50.560000000000002,5.9,0.0,0.0,null,1.0,true,null,false],[null,1906,83.790000000000006,33.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1907,14.02,5.6,0.0,0.0,null,1.0,true,null,false],[null,160,30.93,8.9,0.0,0.0,null,1.0,true,null,false],[null,1909,69.480000000000004,19.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,1910,88.799999999999997,35.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1912,231.900000000000006,27.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1915,49.25,12.0,0.0,0.0,null,1.0,true,null,false],[null,1919,88.409999999999997,34.420000000000002,0.0,0.0,null,1.0,true,null,false],[null,1922,164.700000000000017,44.5,0.0,0.0,null,1.0,true,null,false],[null,1923,128.800000000000011,29.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1925,75.879999999999996,11.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1927,91.299999999999997,18.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1928,3.7,2.6,0.0,0.0,null,1.0,true,null,false],[null,163,180.800000000000011,90.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,1929,122.799999999999997,37.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1933,25.23,10.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1934,47.649999999999999,20.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1936,186.5,49.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1944,48.950000000000003,14.9,0.0,0.0,null,1.0,true,null,false],[null,1945,95.710000000000008,19.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1947,116.100000000000009,30.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1951,42.75,4.0,0.0,0.0,null,1.0,true,null,false],[null,1957,55.460000000000001,14.1,0.0,0.0,null,1.0,true,null,false],[null,1960,44.950000000000003,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,165,16.52,9.0,0.0,0.0,null,1.0,true,null,false],[null,1961,430.800000000000011,107.900000000000006,0.0,0.0,null,1.0,true,null,false],[null,1962,74.680000000000007,10.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1966,246.200000000000017,119.100000000000009,0.0,0.0,null,1.0,true,null,false],[null,1967,75.430000000000007,10.49,0.0,0.0,null,1.0,true,null,false],[null,1968,15.619999999999999,5.3,0.0,0.0,null,1.0,true,null,false],[null,1969,159.900000000000006,47.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1971,93.700000000000003,29.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1972,53.859999999999999,-15.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1973,154.700000000000017,48.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,1975,44.049999999999997,18.0,0.0,0.0,null,1.0,true,null,false],[null,15,127.600000000000008,31.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,167,42.25,16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,1976,76.480000000000004,19.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,1978,67.670000000000002,16.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1981,10.210000000000001,3.8,0.0,0.0,null,1.0,true,null,false],[null,1982,83.189999999999998,22.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,1987,163.300000000000011,70.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,1988,43.950000000000003,15.5,0.0,0.0,null,1.0,true,null,false],[null,1989,5.51,2.1,0.0,0.0,null,1.0,true,null,false],[null,1991,20.52,13.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1992,159.400000000000006,28.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1998,141.200000000000017,34.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,172,17.32,6.6,0.0,0.0,null,1.0,true,null,false],[null,2001,31.739999999999998,17.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2003,84.590000000000003,12.9,0.0,0.0,null,1.0,true,null,false],[null,2005,49.659999999999997,12.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2008,49.259999999999998,30.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2009,88.200000000000003,26.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2015,8.41,2.6,0.0,0.0,null,1.0,true,null,false],[null,2016,120.689999999999998,18.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2017,68.480000000000004,22.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2018,0.9,0.3,0.0,0.0,null,1.0,true,null,false],[null,2019,336.699999999999989,-115.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,174,21.120000000000001,8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2020,118.400000000000006,7.1,0.0,0.0,null,1.0,true,null,false],[null,2021,62.170000000000002,0.7,0.0,0.0,null,1.0,true,null,false],[null,2025,105.5,35.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2026,216.0,56.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2028,328.900000000000034,-9.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2031,153.800000000000011,23.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2033,109.100000000000009,15.0,0.0,0.0,null,1.0,true,null,false],[null,2034,52.359999999999999,7.4,0.0,0.0,null,1.0,true,null,false],[null,2035,25.829999999999998,7.2,0.0,0.0,null,1.0,true,null,false],[null,2036,15.220000000000001,7.2,0.0,0.0,null,1.0,true,null,false],[null,176,67.570000000000007,17.0,0.0,0.0,null,1.0,true,null,false],[null,2038,41.140000000000001,15.25,0.0,0.0,null,1.0,true,null,false],[null,2042,18.82,1.7,0.0,0.0,null,1.0,true,null,false],[null,2043,62.630000000000002,16.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2044,134.099999999999994,24.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2047,61.649999999999999,10.24,0.0,0.0,null,1.0,true,null,false],[null,2048,388.04000000000002,52.609999999999999,0.0,0.0,null,1.0,true,null,false],[null,2052,199.599999999999994,27.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,2053,435.199999999999989,1.3,0.0,0.0,null,1.0,true,null,false],[null,2055,74.579999999999998,16.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2057,132.900000000000006,13.6,0.0,0.0,null,1.0,true,null,false],[null,177,47.549999999999997,5.3,0.0,0.0,null,1.0,true,null,false],[null,2058,37.939999999999998,7.5,0.0,0.0,null,1.0,true,null,false],[null,2063,42.549999999999997,12.5,0.0,0.0,null,1.0,true,null,false],[null,2064,10.33,3.3,0.0,0.0,null,1.0,true,null,false],[null,2065,309.0,74.5,0.0,0.0,null,1.0,true,null,false],[null,2067,119.5,44.5,0.0,0.0,null,1.0,true,null,false],[null,2076,137.400000000000006,23.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,2077,244.120000000000005,95.290000000000006,0.0,0.0,null,1.0,true,null,false],[null,2078,25.629999999999999,51.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2080,5.91,1.7,0.0,0.0,null,1.0,true,null,false],[null,2082,4.21,1.2,0.0,0.0,null,1.0,true,null,false],[null,178,33.340000000000003,15.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2085,27.530000000000001,9.9,0.0,0.0,null,1.0,true,null,false],[null,2086,99.0,23.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2088,61.369999999999997,23.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2090,140.099999999999994,25.5,0.0,0.0,null,1.0,true,null,false],[null,2092,46.350000000000001,9.1,0.0,0.0,null,1.0,true,null,false],[null,2094,42.25,5.9,0.0,0.0,null,1.0,true,null,false],[null,2097,135.840000000000003,15.970000000000001,0.0,0.0,null,1.0,true,null,false],[null,2101,36.840000000000003,14.4,0.0,0.0,null,1.0,true,null,false],[null,2102,68.780000000000001,28.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2103,326.900000000000034,-82.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,179,140.599999999999994,42.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2104,58.159999999999997,16.5,0.0,0.0,null,1.0,true,null,false],[null,2109,184.879999999999996,-21.109999999999999,0.0,0.0,null,1.0,true,null,false],[null,2110,47.75,11.0,0.0,0.0,null,1.0,true,null,false],[null,2112,122.799999999999997,20.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2113,98.0,21.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2116,44.350000000000001,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2120,54.899999999999999,-96.799999999999997,0.0,0.0,null,1.0,true,null,false],[null,2122,199.599999999999994,24.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2124,67.469999999999999,6.1,0.0,0.0,null,1.0,true,null,false],[null,2130,135.610000000000014,26.859999999999999,0.0,0.0,null,1.0,true,null,false],[null,180,110.799999999999997,-8.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2131,176.800000000000011,39.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2135,122.5,8.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2136,11.710000000000001,3.7,0.0,0.0,null,1.0,true,null,false],[null,2139,113.600000000000008,44.700000000000003,0.0,0.0,null,1.0,true,null,false],[null,2140,33.340000000000003,8.6,0.0,0.0,null,1.0,true,null,false],[null,2141,124.5,101.400000000000006,0.0,0.0,null,1.0,true,null,false],[null,2142,117.0,20.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2146,35.439999999999998,5.3,0.0,0.0,null,1.0,true,null,false],[null,2147,180.900000000000006,33.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,2148,61.770000000000003,10.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,181,33.240000000000002,4.4,0.0,0.0,null,1.0,true,null,false],[null,2149,18.120000000000001,10.0,0.0,0.0,null,1.0,true,null,false],[null,2150,389.800000000000011,-68.099999999999994,0.0,0.0,null,1.0,true,null,false],[null,2151,56.560000000000002,18.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,2152,120.100000000000009,2.5,0.0,0.0,null,1.0,true,null,false],[null,2156,125.200000000000003,1.2,0.0,0.0,null,1.0,true,null,false],[null,2157,112.100000000000009,36.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2161,30.030000000000001,8.6,0.0,0.0,null,1.0,true,null,false],[null,2162,51.159999999999997,12.0,0.0,0.0,null,1.0,true,null,false],[null,2164,84.590000000000003,21.699999999999999,0.0,0.0,null,1.0,true,null,false],[null,2166,53.259999999999998,29.5,0.0,0.0,null,1.0,true,null,false],[null,182,150.900000000000006,10.4,0.0,0.0,null,1.0,true,null,false],[null,2167,52.560000000000002,12.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2168,226.800000000000011,53.299999999999997,0.0,0.0,null,1.0,true,null,false],[null,2174,220.980000000000018,91.0,0.0,0.0,null,1.0,true,null,false],[null,2175,339.900000000000034,70.5,0.0,0.0,null,1.0,true,null,false],[null,2177,120.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,2179,111.0,36.600000000000001,0.0,0.0,null,1.0,true,null,false],[null,2183,28.93,8.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,2185,258.79000000000002,42.82,0.0,0.0,null,1.0,true,null,false],[null,2186,142.900000000000006,25.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2191,82.890000000000001,41.299999999999997,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,28,8.4,-28.66,null,1.0,true,\"\",true,false],[null,37,75.379999999999995,-7.8,null,1.0,true,\"\",true,false],[null,114,0.19,4.38,null,1.0,true,\"\",true,false],[null,1570,2.27,1.81,null,1.0,true,\"\",true,false],[null,1574,55.829999999999998,31.989999999999998,null,1.0,true,\"\",true,false],[null,1588,11.81,12.0,null,1.0,true,\"\",true,false],[null,1643,16.620000000000001,-8.699999999999999,null,1.0,true,\"\",true,false],[null,1679,0.17,0.84,null,1.0,true,\"\",true,false],[null,1684,15.890000000000001,6.42,null,1.0,true,\"\",true,false],[null,1706,8.710000000000001,19.539999999999999,null,1.0,true,\"\",true,false],[null,1738,0.21,1.04,null,1.0,true,\"\",true,false],[null,1746,536.710000000000036,85.760000000000005,null,1.0,true,\"\",true,false],[null,1772,38.009999999999998,22.73,null,1.0,true,\"\",true,false],[null,139,22.949999999999999,3.72,null,1.0,true,\"\",true,false],[null,1816,57.590000000000003,30.52,null,1.0,true,\"\",true,false],[null,1851,0.16,1.92,null,1.0,true,\"\",true,false],[null,1857,57.460000000000001,30.300000000000001,null,1.0,true,\"\",true,false],[null,1859,0.2,0.98,null,1.0,true,\"\",true,false],[null,1881,0.1,-68.5,null,1.0,true,\"\",true,false],[null,1905,4.82,0.88,null,1.0,true,\"\",true,false],[null,1908,7.62,2.52,null,1.0,true,\"\",true,false],[null,1931,0.28,5.54,null,1.0,true,\"\",true,false],[null,1946,0.2,1.64,null,1.0,true,\"\",true,false],[null,1980,0.18,2.28,null,1.0,true,\"\",true,false],[null,166,0.18,3.57,null,1.0,true,\"\",true,false],[null,1999,0.21,1.04,null,1.0,true,\"\",true,false],[null,2002,0.12,1.74,null,1.0,true,\"\",true,false],[null,2011,0.18,1.0,null,1.0,true,\"\",true,false],[null,2013,0.19,1.94,null,1.0,true,\"\",true,false],[null,2023,37.810000000000002,21.640000000000001,null,1.0,true,\"\",true,false],[null,2041,37.329999999999998,11.880000000000001,null,1.0,true,\"\",true,false],[null,2049,26.030000000000001,0.84,null,1.0,true,\"\",true,false],[null,2054,0.2,1.64,null,1.0,true,\"\",true,false],[null,2069,20.82,8.800000000000001,null,1.0,true,\"\",true,false],[null,2075,4.91,2.53,null,1.0,true,\"\",true,false],[null,171,0.13,1.0,null,1.0,true,\"\",true,false],[null,2093,73.980000000000004,29.800000000000001,null,1.0,true,\"\",true,false],[null,2106,0.12,1.74,null,1.0,true,\"\",true,false],[null,2108,0.15,1.93,null,1.0,true,\"\",true,false],[null,2126,0.12,1.31,null,1.0,true,\"\",true,false],[null,2129,12.49,5.83,null,1.0,true,\"\",true,false],[null,2132,37.840000000000003,19.23,null,1.0,true,\"\",true,false],[null,2138,37.340000000000003,13.33,null,1.0,true,\"\",true,false],[null,2173,175.800000000000011,19.600000000000001,null,1.0,true,\"\",true,false],[null,2216,18.600000000000001,6.72,null,1.0,true,\"\",true,false],[null,2229,0.18,1.0,null,1.0,true,\"\",true,false],[null,197,0.15,1.93,null,1.0,true,\"\",true,false],[null,2231,893.430000000000064,-260.670000000000016,null,1.0,true,\"\",true,false],[null,2273,40.950000000000003,28.399999999999999,null,1.0,true,\"\",true,false],[null,2278,0.2,0.83,null,1.0,true,\"\",true,false],[null,2289,0.2,1.0,null,1.0,true,\"\",true,false],[null,2295,0.2,1.0,null,1.0,true,\"\",true,false],[null,2308,18.949999999999999,6.93,null,1.0,true,\"\",true,false],[null,2313,0.18,3.54,null,1.0,true,\"\",true,false],[null,2328,8.66,6.01,null,1.0,true,\"\",true,false],[null,2349,18.27,12.99,null,1.0,true,\"\",true,false],[null,2370,0.21,2.37,null,1.0,true,\"\",true,false],[null,202,5.61,2.79,null,1.0,true,\"\",true,false],[null,2379,14.960000000000001,4.7,null,1.0,true,\"\",true,false],[null,2415,3.2,7.9,null,1.0,true,\"\",true,false],[null,2416,17.170000000000002,7.1,null,1.0,true,\"\",true,false],[null,2424,3.53,4.62,null,1.0,true,\"\",true,false],[null,2432,20.940000000000001,6.16,null,1.0,true,\"\",true,false],[null,2447,0.18,1.31,null,1.0,true,\"\",true,false],[null,2470,3.55,1.43,null,1.0,true,\"\",true,false],[null,2526,0.18,1.0,null,1.0,true,\"\",true,false],[null,2527,101.010000000000005,129.289999999999992,null,1.0,true,\"\",true,false],[null,2528,134.349999999999994,6.5,null,1.0,true,\"\",true,false],[null,235,55.140000000000001,27.140000000000001,null,1.0,true,\"\",true,false],[null,2556,0.12,1.31,null,1.0,true,\"\",true,false],[null,2576,2.3,3.34,null,1.0,true,\"\",true,false],[null,2577,2.09,1.43,null,1.0,true,\"\",true,false],[null,2591,757.230000000000018,-63.890000000000001,null,1.0,true,\"\",true,false],[null,2600,0.19,17.710000000000001,null,1.0,true,\"\",true,false],[null,2616,0.17,1.82,null,1.0,true,\"\",true,false],[null,2620,0.19,1.0,null,1.0,true,\"\",true,false],[null,2627,8.02,15.140000000000001,null,1.0,true,\"\",true,false],[null,2644,0.19,0.92,null,1.0,true,\"\",true,false],[null,2657,70.450000000000003,35.140000000000001,null,1.0,true,\"\",true,false],[null,239,26.0,14.720000000000001,null,1.0,true,\"\",true,false],[null,2671,0.12,1.74,null,1.0,true,\"\",true,false],[null,2709,29.73,-23.600000000000001,null,1.0,true,\"\",true,false],[null,2748,0.16,1.44,null,1.0,true,\"\",true,false],[null,2752,8.15,5.23,null,1.0,true,\"\",true,false],[null,2754,0.2,1.0,null,1.0,true,\"\",true,false],[null,2765,0.56,0.0,null,1.0,true,\"\",true,false],[null,2785,8.49,17.09,null,1.0,true,\"\",true,false],[null,2815,41.57,23.399999999999999,null,1.0,true,\"\",true,false],[null,2831,0.22,3.34,null,1.0,true,\"\",true,false],[null,2864,5.15,2.04,null,1.0,true,\"\",true,false],[null,242,0.15,1.0,null,1.0,true,\"\",true,false],[null,312,0.2,1.0,null,1.0,true,\"\",true,false],[null,38,764.340000000000032,-66.909999999999997,null,1.0,true,\"\",true,false],[null,320,5.91,2.33,null,1.0,true,\"\",true,false],[null,351,54.060000000000002,-13.1,null,1.0,true,\"\",true,false],[null,354,40.539999999999999,-9.300000000000001,null,1.0,true,\"\",true,false],[null,356,9.0,10.19,null,1.0,true,\"\",true,false],[null,383,0.19,1.0,null,1.0,true,\"\",true,false],[null,387,0.18,1.0,null,1.0,true,\"\",true,false],[null,405,0.2,1.0,null,1.0,true,\"\",true,false],[null,416,0.17,1.82,null,1.0,true,\"\",true,false],[null,427,3.29,1.32,null,1.0,true,\"\",true,false],[null,462,11.029999999999999,5.11,null,1.0,true,\"\",true,false],[null,67,23.43,-57.399999999999999,null,1.0,true,\"\",true,false],[null,472,1.85,1.63,null,1.0,true,\"\",true,false],[null,478,35.740000000000002,-38.600000000000001,null,1.0,true,\"\",true,false],[null,481,10.859999999999999,5.93,null,1.0,true,\"\",true,false],[null,502,0.16,11.880000000000001,null,1.0,true,\"\",true,false],[null,520,0.18,1.06,null,1.0,true,\"\",true,false],[null,530,28.129999999999999,0.83,null,1.0,true,\"\",true,false],[null,541,15.380000000000001,4.94,null,1.0,true,\"\",true,false],[null,545,0.2,1.0,null,1.0,true,\"\",true,false],[null,547,17.18,4.35,null,1.0,true,\"\",true,false],[null,562,32.039999999999999,-10.300000000000001,null,1.0,true,\"\",true,false],[null,69,0.13,1.0,null,1.0,true,\"\",true,false],[null,565,0.18,3.85,null,1.0,true,\"\",true,false],[null,570,0.63,0.83,null,1.0,true,\"\",true,false],[null,582,28.140000000000001,0.76,null,1.0,true,\"\",true,false],[null,592,2.23,1.27,null,1.0,true,\"\",true,false],[null,634,40.439999999999998,-1.5,null,1.0,true,\"\",true,false],[null,662,5.64,2.84,null,1.0,true,\"\",true,false],[null,667,0.2,1.0,null,1.0,true,\"\",true,false],[null,668,0.19,3.76,null,1.0,true,\"\",true,false],[null,727,0.2,1.33,null,1.0,true,\"\",true,false],[null,728,0.15,1.4,null,1.0,true,\"\",true,false],[null,79,0.13,1.0,null,1.0,true,\"\",true,false],[null,773,2.65,1.17,null,1.0,true,\"\",true,false],[null,775,0.21,1.98,null,1.0,true,\"\",true,false],[null,785,5.29,1.91,null,1.0,true,\"\",true,false],[null,796,0.15,1.0,null,1.0,true,\"\",true,false],[null,798,88.600000000000008,24.199999999999999,null,1.0,true,\"\",true,false],[null,819,0.72,0.0,null,1.0,true,\"\",true,false],[null,832,0.2,4.97,null,1.0,true,\"\",true,false],[null,838,0.13,1.0,null,1.0,true,\"\",true,false],[null,841,61.670000000000002,0.9,null,1.0,true,\"\",true,false],[null,852,28.129999999999999,0.81,null,1.0,true,\"\",true,false],[null,93,0.16,2.91,null,1.0,true,\"\",true,false],[null,878,12.33,2.65,null,1.0,true,\"\",true,false],[null,918,29.960000000000001,21.309999999999999,null,1.0,true,\"\",true,false],[null,988,20.920000000000002,-2.5,null,1.0,true,\"\",true,false],[null,1006,5.06,1.84,null,1.0,true,\"\",true,false],[null,1029,0.2,1.64,null,1.0,true,\"\",true,false],[null,1050,0.2,1.64,null,1.0,true,\"\",true,false],[null,1070,7.63,4.3,null,1.0,true,\"\",true,false],[null,1075,3.4,0.5,null,1.0,true,\"\",true,false],[null,1112,38.700000000000003,12.99,null,1.0,true,\"\",true,false],[null,1125,28.129999999999999,0.82,null,1.0,true,\"\",true,false],[null,105,0.15,1.93,null,1.0,true,\"\",true,false],[null,1146,0.2,0.96,null,1.0,true,\"\",true,false],[null,1157,32.710000000000001,13.76,null,1.0,true,\"\",true,false],[null,1162,0.19,0.87,null,1.0,true,\"\",true,false],[null,1175,24.93,-11.800000000000001,null,1.0,true,\"\",true,false],[null,1201,38.729999999999997,15.32,null,1.0,true,\"\",true,false],[null,1205,8.43,7.98,null,1.0,true,\"\",true,false],[null,1209,28.129999999999999,0.82,null,1.0,true,\"\",true,false],[null,1217,11.800000000000001,5.47,null,1.0,true,\"\",true,false],[null,1232,0.18,2.27,null,1.0,true,\"\",true,false],[null,1235,0.18,1.42,null,1.0,true,\"\",true,false],[null,111,0.18,1.0,null,1.0,true,\"\",true,false],[null,1246,0.18,1.0,null,1.0,true,\"\",true,false],[null,1252,0.18,1.0,null,1.0,true,\"\",true,false],[null,1290,0.62,0.0,null,1.0,true,\"\",true,false],[null,1304,3.2,1.05,null,1.0,true,\"\",true,false],[null,1310,0.17,8.06,null,1.0,true,\"\",true,false],[null,1311,20.559999999999999,3.88,null,1.0,true,\"\",true,false],[null,1331,1.9,28.100000000000001,null,1.0,true,\"\",true,false],[null,1334,0.18,1.0,null,1.0,true,\"\",true,false],[null,1341,113.329999999999998,-45.200000000000003,null,1.0,true,\"\",true,false],[null,1362,67.310000000000002,44.039999999999999,null,1.0,true,\"\",true,false],[null,112,95.710000000000008,2.8,null,1.0,true,\"\",true,false],[null,1369,5.15,16.030000000000001,null,1.0,true,\"\",true,false],[null,1387,0.2,1.64,null,1.0,true,\"\",true,false],[null,1425,1.73,1.71,null,1.0,true,\"\",true,false],[null,1469,0.15,0.9,null,1.0,true,\"\",true,false],[null,1482,777.450000000000046,-39.020000000000003,null,1.0,true,\"\",true,false],[null,1486,0.01,0.0,null,1.0,true,\"\",true,false],[null,1506,28.210000000000001,6.0,null,1.0,true,\"\",true,false],[null,1510,0.58,53.030000000000001,null,1.0,true,\"\",true,false],[null,1545,0.12,1.74,null,1.0,true,\"\",true,false],[null,1550,58.770000000000003,-18.699999999999999,null,1.0,true,\"\",true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,8,8.0,1.006206,null,-4.56,5.91,1.0,false,true,0.0,null,true,16.199999999999999,0.0],[null,9,5.3,1.031909,null,-1.08,2.27,1.0,false,true,0.0,null,true,5.38,0.0],[null,88,975.899999999999977,1.046197,null,-258.70999999999998,721.25,1.0,false,true,0.0,null,true,1600.0,533.330000000000041],[null,598,573.680000000000064,1.043102,null,-155.830000000000012,396.019999999999982,1.0,false,true,0.0,null,true,912.779999999999973,312.78000000000003],[null,600,1526.0,1.050852,null,-294.620000000000004,686.730000000000018,1.0,false,true,0.0,null,true,1600.0,533.330000000000041],[null,605,246.0,1.077705,null,-51.25,133.110000000000014,1.0,false,true,0.0,null,true,300.0,0.0],[null,607,-31.18,1.021788,null,-11.1,38.670000000000002,1.0,false,true,0.0,null,true,100.0,-41.57],[null,611,115.5,1.038338,null,-150.950000000000017,160.360000000000014,1.0,false,true,0.0,null,true,472.160000000000025,39.350000000000001],[null,617,-17.02,1.056511,null,-0.97,2.05,1.0,false,true,0.0,null,true,100.0,-22.699999999999999],[null,620,31.0,1.066953,null,-6.75,18.140000000000001,1.0,false,true,0.0,null,true,40.0,0.0],[null,632,141.599999999999994,1.080207,null,-30.07,80.510000000000005,1.0,false,true,0.0,null,true,180.0,0.0],[null,640,576.0,1.072679,null,-110.850000000000008,257.0,1.0,false,true,0.0,null,true,600.0,200.0],[null,642,855.600000000000023,1.034553,null,-171.27000000000001,441.850000000000023,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,100,83.700000000000003,1.049578,null,-19.16,55.539999999999999,1.0,false,true,0.0,null,true,120.0,0.0],[null,646,836.200000000000045,1.008592,null,-263.649999999999977,962.200000000000045,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,658,176.0,1.03273,null,-36.189999999999998,88.390000000000001,1.0,false,true,0.0,null,true,200.0,0.0],[null,661,33.899999999999999,1.026543,null,-7.04,17.879999999999999,1.0,false,true,0.0,null,true,40.0,0.0],[null,663,1063.5,1.050714,null,-212.370000000000005,522.740000000000009,1.0,false,true,0.0,null,true,1200.0,400.0],[null,665,1269.400000000000091,1.048234,null,-257.620000000000004,661.899999999999977,1.0,false,true,0.0,null,true,1500.0,500.0],[null,677,498.400000000000034,1.064827,null,-101.5,266.170000000000016,1.0,false,true,0.0,null,true,600.0,200.0],[null,685,-121.299999999999997,1.070558,null,-16.260000000000002,58.350000000000001,1.0,false,true,0.0,null,true,100.0,-161.72999999999999],[null,690,7.9,1.014181,null,-2.56,7.47,1.0,false,true,0.0,null,true,16.120000000000001,0.0],[null,691,-53.289999999999999,1.036195,null,-14.74,19.510000000000002,1.0,false,true,0.0,null,true,100.0,-71.049999999999997],[null,693,204.300000000000011,1.020141,null,-46.579999999999998,137.289999999999992,1.0,false,true,0.0,null,true,300.0,100.0],[null,106,1250.400000000000091,1.054691,null,-297.680000000000007,926.350000000000023,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,695,-83.5,1.02967,null,-1.04,2.27,1.0,false,true,0.0,null,true,100.0,-111.329999999999998],[null,702,-38.450000000000003,1.023164,null,-1.07,2.23,1.0,false,true,0.0,null,true,100.0,-51.259999999999998],[null,708,362.0,1.000857,null,-78.829999999999998,228.159999999999997,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,712,38.899999999999999,1.055141,null,-36.5,41.670000000000002,1.0,false,true,0.0,null,true,119.299999999999997,0.0],[null,715,110.5,1.068687,null,-28.93,95.689999999999998,1.0,false,true,0.0,null,true,200.0,0.0],[null,729,431.199999999999989,1.040978,null,-94.100000000000009,273.490000000000009,1.0,false,true,0.0,null,true,600.0,200.0],[null,737,78.200000000000003,1.025004,null,-15.5,34.350000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,749,67.299999999999997,1.016849,null,-136.289999999999992,134.539999999999992,1.0,false,true,0.0,null,true,409.090000000000032,0.0],[null,751,-320.400000000000034,1.047704,null,-12.449999999999999,37.390000000000001,1.0,false,true,0.0,null,true,100.0,-427.199999999999989],[null,753,-100.5,1.043025,null,-20.489999999999998,54.299999999999997,1.0,false,true,0.0,null,true,100.0,-134.0],[null,115,69.0,1.020856,null,-17.84,56.729999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,754,-43.200000000000003,1.040828,null,-99.019999999999996,105.340000000000003,1.0,false,true,0.0,null,true,100.0,-57.600000000000001],[null,761,1367.0,1.053565,null,-304.730000000000018,921.620000000000004,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,767,37.789999999999999,0.983266,null,-11.74,38.009999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,769,46.799999999999997,1.049474,null,-11.81,38.020000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,774,31.800000000000001,1.041748,null,-10.710000000000001,39.119999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,776,286.5,1.049212,null,-61.789999999999999,162.400000000000006,1.0,false,true,0.0,null,true,360.0,0.0],[null,784,3.85,1.017237,null,-77.070000000000007,78.129999999999995,1.0,false,true,0.0,null,true,234.52000000000001,0.0],[null,793,54.299999999999997,1.050935,null,-16.489999999999998,58.229999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,802,411.199999999999989,1.044905,null,-91.629999999999996,276.189999999999998,1.0,false,true,0.0,null,true,600.0,200.0],[null,807,76.480000000000004,1.041924,null,-23.59,76.079999999999998,1.0,false,true,0.0,null,true,160.0,0.0],[null,121,231.0,1.052152,null,-49.840000000000003,124.120000000000005,1.0,false,true,0.0,null,true,280.0,0.0],[null,811,1367.0,1.052984,null,-304.79000000000002,921.519999999999982,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,814,1897.0,1.054923,null,-377.670000000000016,848.759999999999991,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,817,41.920000000000002,1.036409,null,-22.800000000000001,51.939999999999998,1.0,false,true,0.0,null,true,120.0,0.0],[null,820,308.310000000000002,1.026597,null,-59.390000000000001,124.680000000000007,1.0,false,true,0.0,null,true,700.0,200.0],[null,821,144.900000000000006,1.013897,null,-30.77,79.689999999999998,1.0,false,true,0.0,null,true,180.0,0.0],[null,825,-72.900000000000006,1.020441,null,-69.900000000000006,69.010000000000005,1.0,false,true,0.0,null,true,100.0,-97.200000000000003],[null,834,77.600000000000008,1.039499,null,-58.100000000000001,70.150000000000006,1.0,false,true,0.0,null,true,196.719999999999999,0.0],[null,849,575.399999999999977,1.05096,null,-134.5,416.699999999999989,1.0,false,true,0.0,null,true,900.0,300.0],[null,854,1221.200000000000045,1.069288,null,-291.470000000000027,934.810000000000059,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,858,-95.100000000000009,1.044662,null,-36.329999999999998,88.329999999999998,1.0,false,true,0.0,null,true,100.0,-126.799999999999997],[null,130,83.100000000000009,1.029422,null,-19.010000000000002,55.729999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,859,66.799999999999997,1.055463,null,-21.66,77.909999999999997,1.0,false,true,0.0,null,true,160.0,0.0],[null,860,1048.200000000000045,1.030206,null,-209.840000000000003,525.340000000000032,1.0,false,true,0.0,null,true,1200.0,400.0],[null,866,1250.400000000000091,1.054536,null,-297.740000000000009,926.259999999999991,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,867,71.799999999999997,0.991705,null,-14.94,34.799999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,870,80.700000000000003,1.079986,null,-18.760000000000002,55.979999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,871,31.600000000000001,1.044122,null,-6.74,18.190000000000001,1.0,false,true,0.0,null,true,40.0,0.0],[null,877,126.0,1.000604,null,-27.469999999999999,72.019999999999996,1.0,false,true,0.0,null,true,160.0,0.0],[null,882,4.5,1.060615,null,-2.54,3.31,1.0,false,true,0.0,null,true,9.050000000000001,0.0],[null,884,8.949999999999999,1.05418,null,-68.710000000000008,72.950000000000003,1.0,false,true,0.0,null,true,214.860000000000014,0.0],[null,885,60.899999999999999,1.052878,null,-17.02,57.689999999999998,1.0,false,true,0.0,null,true,120.0,0.0],[null,132,-40.350000000000001,1.013689,null,-0.93,1.95,1.0,false,true,0.0,null,true,100.0,-53.799999999999997],[null,889,-223.400000000000006,1.011629,null,-0.73,1.52,1.0,false,true,0.0,null,true,100.0,-297.870000000000004],[null,893,20.899999999999999,1.061022,null,-5.72,19.190000000000001,1.0,false,true,0.0,null,true,40.0,0.0],[null,906,53.200000000000003,1.049271,null,-12.539999999999999,37.240000000000002,1.0,false,true,0.0,null,true,80.0,0.0],[null,908,3.4,1.052968,null,-1.91,2.51,1.0,false,true,0.0,null,true,6.83,0.0],[null,911,-222.099999999999994,1.020023,null,-0.87,1.83,1.0,false,true,0.0,null,true,100.0,-296.129999999999995],[null,927,46.600000000000001,1.05077,null,-132.670000000000016,184.460000000000008,1.0,false,true,0.0,null,true,493.350000000000023,0.0],[null,933,162.5,1.043371,null,-34.82,89.609999999999999,1.0,false,true,0.0,null,true,200.0,0.0],[null,939,855.700000000000046,1.034318,null,-171.27000000000001,441.850000000000023,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,945,210.400000000000006,0.999852,null,-77.109999999999999,167.719999999999999,1.0,false,true,0.0,null,true,400.0,133.330000000000012],[null,967,-20.300000000000001,1.072644,null,-20.989999999999998,22.390000000000001,1.0,false,true,0.0,null,true,100.0,-27.07],[null,136,260.100000000000023,1.021096,null,-74.400000000000006,257.230000000000018,1.0,false,true,0.0,null,true,540.0,0.0],[null,968,38.600000000000001,1.0681,null,-7.61,17.329999999999998,1.0,false,true,0.0,null,true,40.0,0.0],[null,973,85.540000000000006,1.061763,null,-35.560000000000002,113.969999999999999,1.0,false,true,0.0,null,true,240.0,0.0],[null,974,-136.300000000000011,1.02503,null,-29.329999999999998,70.25,1.0,false,true,0.0,null,true,100.0,-181.72999999999999],[null,978,-31.34,1.017094,null,-5.1,6.66,1.0,false,true,0.0,null,true,100.0,-41.789999999999999],[null,979,9.0,1.023658,null,-5.13,6.78,1.0,false,true,0.0,null,true,18.41,0.0],[null,980,33.899999999999999,1.006379,null,-69.019999999999996,67.920000000000002,1.0,false,true,0.0,null,true,206.860000000000014,0.0],[null,986,98.700000000000003,1.056991,null,-20.98,53.700000000000003,1.0,false,true,0.0,null,true,120.0,0.0],[null,995,416.699999999999989,1.03763,null,-88.460000000000008,243.610000000000014,1.0,false,true,0.0,null,true,540.0,0.0],[null,1001,-107.400000000000006,1.032146,null,-13.0,36.789999999999999,1.0,false,true,0.0,null,true,100.0,-143.200000000000017],[null,1005,13.0,1.012423,null,-79.109999999999999,178.469999999999999,1.0,false,true,0.0,null,true,420.0,0.0],[null,144,-107.400000000000006,1.012805,null,-4.82,6.28,1.0,false,true,0.0,null,true,100.0,-143.200000000000017],[null,1007,-42.299999999999997,1.051571,null,-51.369999999999997,62.229999999999997,1.0,false,true,0.0,null,true,100.0,-56.399999999999999],[null,1024,326.400000000000034,1.027251,null,-77.019999999999996,229.0,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,1028,861.300000000000068,1.069265,null,-173.430000000000007,439.199999999999989,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1030,-26.48,1.016523,null,-11.640000000000001,38.130000000000003,1.0,false,true,0.0,null,true,100.0,-35.299999999999997],[null,1034,-45.5,1.03247,null,-15.34,34.409999999999997,1.0,false,true,0.0,null,true,100.0,-60.670000000000002],[null,1035,-600.0,1.08873,null,-99999.0,99999.0,1.0,false,true,0.0,null,true,630.0,-630.0],[null,1039,56.799999999999997,1.014746,null,-12.76,37.100000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,1041,19.07,1.047796,null,-11.609999999999999,38.200000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,1043,44.5,1.055303,null,-41.439999999999998,47.189999999999998,1.0,false,true,0.0,null,true,135.27000000000001,0.0],[null,1051,2.4,1.041678,null,-20.190000000000001,54.590000000000003,1.0,false,true,0.0,null,true,120.0,0.0],[null,152,539.399999999999977,1.074804,null,-106.670000000000002,261.79000000000002,1.0,false,true,0.0,null,true,600.0,200.0],[null,1059,171.300000000000011,0.997085,null,-34.119999999999997,76.430000000000007,1.0,false,true,0.0,null,true,180.0,0.0],[null,1060,53.700000000000003,1.065868,null,-16.5,58.189999999999998,1.0,false,true,0.0,null,true,120.0,0.0],[null,1067,521.0,1.056276,null,-184.890000000000015,550.970000000000027,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1084,-370.800000000000011,1.04519,null,-21.079999999999998,53.75,1.0,false,true,0.0,null,true,100.0,-494.400000000000034],[null,1097,829.800000000000068,1.029628,null,-163.400000000000006,387.879999999999996,1.0,false,true,0.0,null,true,900.0,300.0],[null,1111,15.880000000000001,1.079121,null,-10.970000000000001,38.829999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1114,539.0,1.075232,null,-107.359999999999999,261.699999999999989,1.0,false,true,0.0,null,true,600.0,0.0],[null,1115,-321.800000000000011,1.045127,null,-52.039999999999999,52.829999999999998,1.0,false,true,0.0,null,true,100.0,-429.069999999999993],[null,1116,-88.400000000000006,1.019651,null,-15.119999999999999,19.800000000000001,1.0,false,true,0.0,null,true,100.0,-117.870000000000004],[null,1117,50.799999999999997,1.006097,null,-12.32,37.43,1.0,false,true,0.0,null,true,80.0,0.0],[null,11,34.299999999999997,1.005551,null,-7.14,17.760000000000002,1.0,false,true,0.0,null,true,40.0,0.0],[null,169,-51.670000000000002,1.069692,null,-19.350000000000001,18.469999999999999,1.0,false,true,0.0,null,true,100.0,-68.890000000000001],[null,1127,-125.400000000000006,1.03827,null,-20.120000000000001,54.590000000000003,1.0,false,true,0.0,null,true,100.0,-167.200000000000017],[null,1131,202.030000000000001,1.023915,null,-54.039999999999999,130.009999999999991,1.0,false,true,0.0,null,true,300.0,0.0],[null,1133,54.969999999999999,1.020807,null,-22.640000000000001,76.850000000000008,1.0,false,true,0.0,null,true,160.0,0.0],[null,1136,16.399999999999999,1.018948,null,-21.219999999999999,22.350000000000001,1.0,false,true,0.0,null,true,66.090000000000003,0.0],[null,1141,-26.199999999999999,1.067132,null,-33.32,116.070000000000007,1.0,false,true,0.0,null,true,100.0,-34.93],[null,1143,1097.400000000000091,1.065964,null,-282.009999999999991,943.639999999999986,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,1144,861.200000000000045,1.059844,null,-172.050000000000011,441.04000000000002,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1150,424.5,1.013624,null,-110.430000000000007,257.610000000000014,1.0,false,true,0.0,null,true,600.0,200.0],[null,1154,5.2,1.032178,null,-1.05,2.18,1.0,false,true,0.0,null,true,6.2,0.0],[null,1155,239.599999999999994,1.030169,null,-49.890000000000001,133.840000000000003,1.0,false,true,0.0,null,true,300.0,100.0],[null,173,-270.0,1.043394,null,-7.03,17.879999999999999,1.0,false,true,0.0,null,true,100.0,-360.0],[null,1156,164.400000000000006,1.025431,null,-77.840000000000003,180.110000000000014,1.0,false,true,0.0,null,true,420.0,0.0],[null,1158,-12.58,1.041028,null,-13.470000000000001,36.340000000000003,1.0,false,true,0.0,null,true,100.0,-16.780000000000001],[null,1161,40.399999999999999,1.00126,null,-11.380000000000001,38.359999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,1165,1146.299999999999954,1.062798,null,-221.730000000000018,514.149999999999977,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1171,854.700000000000046,1.035379,null,-187.159999999999997,548.57000000000005,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1183,90.600000000000008,0.997709,null,-19.969999999999999,54.700000000000003,1.0,false,true,0.0,null,true,120.0,0.0],[null,1184,85.400000000000006,1.058708,null,-41.25,108.060000000000002,1.0,false,true,0.0,null,true,240.0,0.0],[null,1188,257.0,1.084761,null,-116.730000000000004,313.009999999999991,1.0,false,true,0.0,null,true,700.0,233.330000000000012],[null,1194,292.0,1.029497,null,-79.170000000000002,165.759999999999991,1.0,false,true,0.0,null,true,400.0,133.330000000000012],[null,1195,837.300000000000068,1.026381,null,-163.400000000000006,388.170000000000016,1.0,false,true,0.0,null,true,900.0,300.0],[null,185,38.200000000000003,1.06611,null,-7.79,17.09,1.0,false,true,0.0,null,true,40.0,0.0],[null,1198,-22.949999999999999,1.030834,null,-35.420000000000002,36.289999999999999,1.0,false,true,0.0,null,true,100.0,-30.600000000000001],[null,1206,855.600000000000023,1.035477,null,-172.140000000000015,440.689999999999998,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1207,-25.100000000000001,1.046886,null,-15.52,34.270000000000003,1.0,false,true,0.0,null,true,100.0,-33.469999999999999],[null,1216,-21.27,1.044945,null,-11.77,38.020000000000003,1.0,false,true,0.0,null,true,100.0,-28.370000000000001],[null,1224,-27.100000000000001,1.029014,null,-127.560000000000002,126.159999999999997,1.0,false,true,0.0,null,true,100.0,-36.130000000000003],[null,1234,-134.5,1.060173,null,-19.09,55.670000000000002,1.0,false,true,0.0,null,true,100.0,-179.330000000000012],[null,1237,229.900000000000006,1.012943,null,-48.75,134.97999999999999,1.0,false,true,0.0,null,true,300.0,100.0],[null,1239,44.600000000000001,1.021034,null,-11.720000000000001,38.049999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,1250,109.200000000000003,1.026951,null,-22.440000000000001,52.25,1.0,false,true,0.0,null,true,120.0,0.0],[null,1253,89.5,1.032708,null,-27.440000000000001,97.070000000000007,1.0,false,true,0.0,null,true,200.0,0.0],[null,186,379.199999999999989,1.049295,null,-81.159999999999997,217.900000000000006,1.0,false,true,0.0,null,true,480.0,160.0],[null,1255,399.300000000000011,1.05962,null,-83.700000000000003,223.069999999999993,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,1261,-76.900000000000006,1.042513,null,-11.77,38.049999999999997,1.0,false,true,0.0,null,true,100.0,-102.530000000000001],[null,1270,366.100000000000023,1.060214,null,-103.740000000000009,264.939999999999998,1.0,false,true,0.0,null,true,600.0,0.0],[null,1282,41.0,1.029072,null,-11.4,38.369999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,1284,59.600000000000001,0.999283,null,-13.0,36.890000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,1286,67.5,1.023094,null,-17.629999999999999,57.030000000000001,1.0,false,true,0.0,null,true,120.0,0.0],[null,1298,710.700000000000046,1.016453,null,-146.060000000000002,344.900000000000034,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,1303,767.399999999999977,1.077662,null,-154.990000000000009,396.379999999999995,1.0,false,true,0.0,null,true,900.0,300.0],[null,1306,-48.159999999999997,1.017661,null,-0.85,1.83,1.0,false,true,0.0,null,true,100.0,-64.209999999999994],[null,1324,28.0,1.013671,null,-6.45,18.41,1.0,false,true,0.0,null,true,40.0,0.0],[null,187,670.300000000000068,1.028233,null,-139.110000000000014,351.180000000000007,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,1329,515.389999999999986,1.01711,null,-106.390000000000001,261.600000000000023,1.0,false,true,0.0,null,true,600.0,200.0],[null,1332,251.0,1.02141,null,-61.880000000000002,196.080000000000012,1.0,false,true,0.0,null,true,420.0,0.0],[null,1346,60.200000000000003,1.032206,null,-13.119999999999999,36.729999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,1347,152.400000000000006,0.999193,null,-31.460000000000001,79.100000000000009,1.0,false,true,0.0,null,true,180.0,0.0],[null,1349,1334.299999999999954,1.010847,null,-158.189999999999998,576.779999999999973,1.0,false,true,0.0,null,true,2700.0,800.0],[null,1350,-52.5,1.024208,null,-7.97,16.93,1.0,false,true,0.0,null,true,100.0,-70.0],[null,1364,115.359999999999999,1.066547,null,-41.869999999999998,142.0,1.0,false,true,0.0,null,true,300.0,100.0],[null,1365,-129.099999999999994,1.039119,null,-11.33,38.479999999999997,1.0,false,true,0.0,null,true,100.0,-172.129999999999995],[null,1374,861.300000000000068,1.059728,null,-172.050000000000011,441.04000000000002,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1378,14.699999999999999,1.019796,null,-19.239999999999998,20.489999999999998,1.0,false,true,0.0,null,true,60.240000000000002,0.0],[null,190,152.400000000000006,0.98494,null,-31.690000000000001,78.790000000000006,1.0,false,true,0.0,null,true,180.0,0.0],[null,1382,-11.23,1.036687,null,-33.920000000000002,34.609999999999999,1.0,false,true,0.0,null,true,100.0,-14.98],[null,1388,861.300000000000068,1.069297,null,-173.430000000000007,439.199999999999989,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1390,35.200000000000003,1.05005,null,-10.949999999999999,38.850000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,1400,-171.800000000000011,1.040247,null,-11.949999999999999,37.859999999999999,1.0,false,true,0.0,null,true,100.0,-229.069999999999993],[null,1419,-30.390000000000001,1.073131,null,-11.869999999999999,37.939999999999998,1.0,false,true,0.0,null,true,100.0,-40.509999999999998],[null,1422,-545.700000000000046,1.042233,null,-29.809999999999999,92.960000000000008,1.0,false,true,0.0,null,true,100.0,-727.600000000000023],[null,1433,68.0,1.039942,null,-14.19,35.619999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1440,101.620000000000004,1.022686,null,-43.310000000000002,140.97999999999999,1.0,false,true,0.0,null,true,300.0,0.0],[null,1442,-78.900000000000006,1.051599,null,-5.77,19.140000000000001,1.0,false,true,0.0,null,true,100.0,-105.200000000000003],[null,1443,-116.0,1.028053,null,-19.629999999999999,55.07,1.0,false,true,0.0,null,true,100.0,-154.670000000000016],[null,191,-46.200000000000003,1.046182,null,-38.899999999999999,135.52000000000001,1.0,false,true,0.0,null,true,100.0,-61.600000000000001],[null,1452,541.0,1.033192,null,-132.469999999999999,417.980000000000018,1.0,false,true,0.0,null,true,900.0,300.0],[null,1454,93.200000000000003,1.044876,null,-86.290000000000006,98.400000000000006,1.0,false,true,0.0,null,true,281.850000000000023,0.0],[null,1478,78.0,1.027623,null,-34.979999999999997,89.540000000000006,1.0,false,true,0.0,null,true,200.0,0.0],[null,1479,16.0,1.020563,null,-20.899999999999999,22.149999999999999,1.0,false,true,0.0,null,true,65.299999999999997,0.0],[null,1481,805.5,1.068296,null,-161.159999999999997,389.829999999999984,1.0,false,true,0.0,null,true,900.0,300.0],[null,1483,861.300000000000068,1.069324,null,-173.430000000000007,439.199999999999989,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1491,-26.079999999999998,1.062911,null,-11.44,38.369999999999997,1.0,false,true,0.0,null,true,100.0,-34.770000000000003],[null,1492,855.600000000000023,1.035474,null,-172.140000000000015,440.689999999999998,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1493,10.300000000000001,1.06272,null,-2.07,4.44,1.0,false,true,0.0,null,true,10.460000000000001,0.0],[null,1498,6.8,1.053038,null,-3.81,5.0,1.0,false,true,0.0,null,true,13.630000000000001,0.0],[null,193,63.329999999999998,1.036757,null,-93.030000000000001,90.129999999999995,1.0,false,true,0.0,null,true,276.090000000000032,0.0],[null,1499,239.599999999999994,1.030285,null,-49.890000000000001,133.840000000000003,1.0,false,true,0.0,null,true,300.0,100.0],[null,1500,88.799999999999997,1.052648,null,-23.190000000000001,76.519999999999996,1.0,false,true,0.0,null,true,160.0,0.0],[null,1511,-40.299999999999997,1.03955,null,-23.960000000000001,75.620000000000004,1.0,false,true,0.0,null,true,100.0,-53.729999999999997],[null,1516,18.559999999999999,1.018589,null,-12.23,37.579999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1522,41.689999999999998,1.059135,null,-12.57,37.270000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,1526,20.199999999999999,1.040167,null,-33.640000000000001,34.390000000000001,1.0,false,true,0.0,null,true,102.790000000000006,0.0],[null,1530,385.400000000000034,1.059702,null,-82.219999999999999,224.400000000000006,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,1535,-12.57,1.044318,null,-12.609999999999999,37.229999999999997,1.0,false,true,0.0,null,true,100.0,-16.77],[null,1537,40.840000000000003,1.019681,null,-20.260000000000002,54.460000000000001,1.0,false,true,0.0,null,true,120.0,0.0],[null,1538,961.0,1.048836,null,-201.120000000000005,533.389999999999986,1.0,false,true,0.0,null,true,1200.0,400.0],[null,205,37.399999999999999,1.065269,null,-11.06,38.770000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,1541,83.200000000000003,1.023151,null,-75.829999999999998,182.200000000000017,1.0,false,true,0.0,null,true,420.0,0.0],[null,1549,54.299999999999997,1.061776,null,-70.409999999999997,74.730000000000004,1.0,false,true,0.0,null,true,220.120000000000005,0.0],[null,1554,49.399999999999999,1.04927,null,-12.09,37.719999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,1555,-155.099999999999994,1.006979,null,-4.3,5.65,1.0,false,true,0.0,null,true,100.0,-206.800000000000011],[null,1561,83.480000000000004,1.039098,null,-24.969999999999999,74.549999999999997,1.0,false,true,0.0,null,true,160.0,0.0],[null,1562,13.300000000000001,1.067508,null,-12.43,14.220000000000001,1.0,false,true,0.0,null,true,40.68,0.0],[null,1563,1008.300000000000068,1.072972,null,-203.189999999999998,532.960000000000036,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1564,542.0,1.021364,null,-109.579999999999998,258.910000000000025,1.0,false,true,0.0,null,true,600.0,0.0],[null,1567,276.420000000000016,1.054352,null,-69.25,151.810000000000002,1.0,false,true,0.0,null,true,360.0,0.0],[null,1571,21.100000000000001,1.059554,null,-4.11,8.91,1.0,false,true,0.0,null,true,21.23,7.08],[null,206,-21.649999999999999,1.018064,null,-34.259999999999998,34.75,1.0,false,true,0.0,null,true,100.0,-28.859999999999999],[null,1575,-52.509999999999998,1.034874,null,-11.5,38.280000000000001,1.0,false,true,0.0,null,true,100.0,-70.010000000000005],[null,1578,75.600000000000008,1.057395,null,-18.420000000000002,56.350000000000001,1.0,false,true,0.0,null,true,120.0,0.0],[null,1583,1713.600000000000136,1.035348,null,-343.240000000000009,882.860000000000014,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,1591,-87.600000000000008,1.01545,null,-32.289999999999999,32.890000000000001,1.0,false,true,0.0,null,true,100.0,-116.799999999999997],[null,1608,106.799999999999997,1.050569,null,-24.739999999999998,75.019999999999996,1.0,false,true,0.0,null,true,160.0,0.0],[null,1609,-1344.400000000000091,1.005494,null,-99999.0,99999.0,1.0,false,true,0.0,null,true,100.0,-1792.529999999999973],[null,1622,119.400000000000006,1.041244,null,-23.489999999999998,51.299999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,1624,-193.900000000000006,1.021983,null,-1.06,2.29,1.0,false,true,0.0,null,true,100.0,-258.529999999999973],[null,1628,332.54000000000002,1.011274,null,-61.420000000000002,159.670000000000016,1.0,false,true,0.0,null,true,360.0,0.0],[null,1632,152.300000000000011,1.061166,null,-582.680000000000064,542.730000000000018,1.0,false,true,0.0,null,true,1689.1400000000001,51.189999999999998],[null,14,-144.5,1.01198,null,-4.19,5.48,1.0,false,true,0.0,null,true,100.0,-192.670000000000016],[null,210,274.800000000000011,1.001541,null,-53.909999999999997,129.939999999999998,1.0,false,true,0.0,null,true,300.0,100.0],[null,1638,-54.780000000000001,1.018401,null,-34.600000000000001,35.25,1.0,false,true,0.0,null,true,100.0,-73.049999999999997],[null,1644,-159.0,1.051438,null,-13.43,36.369999999999997,1.0,false,true,0.0,null,true,100.0,-212.0],[null,1648,10.800000000000001,1.015924,null,-10.08,11.359999999999999,1.0,false,true,0.0,null,true,32.740000000000002,0.0],[null,1655,19.59,1.063822,null,-6.75,18.140000000000001,1.0,false,true,0.0,null,true,40.0,0.0],[null,1658,1250.600000000000136,1.105689,null,-297.629999999999996,926.470000000000027,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,1663,-395.800000000000011,1.049,null,-16.66,58.060000000000002,1.0,false,true,0.0,null,true,100.0,-527.730000000000018],[null,1665,219.5,1.023182,null,-44.689999999999998,102.600000000000008,1.0,false,true,0.0,null,true,240.0,0.0],[null,1675,181.099999999999994,1.077356,null,-39.200000000000003,108.269999999999996,1.0,false,true,0.0,null,true,240.0,0.0],[null,1685,43.399999999999999,1.05743,null,-11.550000000000001,38.259999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1688,18.5,1.001327,null,-30.760000000000002,31.09,1.0,false,true,0.0,null,true,93.469999999999999,0.0],[null,215,16.0,1.072146,null,-20.829999999999998,22.23,1.0,false,true,0.0,null,true,65.299999999999997,0.0],[null,1691,1368.600000000000136,1.063327,null,-305.639999999999986,920.310000000000059,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,1692,56.799999999999997,1.046078,null,-48.119999999999997,101.320000000000007,1.0,false,true,0.0,null,true,249.060000000000002,0.0],[null,1693,861.300000000000068,1.0598,null,-172.050000000000011,441.04000000000002,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,1694,-96.400000000000006,1.041439,null,-12.33,37.490000000000002,1.0,false,true,0.0,null,true,100.0,-128.530000000000001],[null,1695,3424.800000000000182,1.064044,null,-686.669999999999959,1765.360000000000127,1.0,false,true,0.0,null,true,4000.0,1333.329999999999927],[null,1701,75.620000000000004,1.020123,null,-30.0,69.670000000000002,1.0,false,true,0.0,null,true,160.0,0.0],[null,1708,173.0,1.041341,null,-35.710000000000001,88.870000000000004,1.0,false,true,0.0,null,true,200.0,0.0],[null,1709,21.5,1.055712,null,-5.75,19.16,1.0,false,true,0.0,null,true,40.0,0.0],[null,1715,57.600000000000001,1.042161,null,-12.99,36.799999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,1739,229.800000000000011,1.009808,null,-46.25,103.180000000000007,1.0,false,true,0.0,null,true,240.0,0.0],[null,224,465.699999999999989,1.040583,null,-93.450000000000003,212.969999999999999,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,1741,128.0,1.068735,null,-27.050000000000001,72.710000000000008,1.0,false,true,0.0,null,true,160.0,0.0],[null,1743,294.54000000000002,1.003946,null,-15.34,34.469999999999999,1.0,false,true,0.0,null,true,600.0,100.0],[null,1744,16.600000000000001,1.018899,null,-21.699999999999999,22.969999999999999,1.0,false,true,0.0,null,true,67.760000000000005,0.0],[null,1755,837.0,1.026473,null,-185.150000000000006,550.690000000000055,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1759,18.5,1.020165,null,-31.539999999999999,31.98,1.0,false,true,0.0,null,true,95.980000000000004,0.0],[null,1763,84.5,1.028692,null,-16.43,35.689999999999998,1.0,false,true,0.0,null,true,85.140000000000001,28.379999999999999],[null,1776,1102.829999999999927,1.038035,null,-324.79000000000002,779.289999999999964,1.0,false,true,0.0,null,true,1800.0,600.0],[null,1778,63.549999999999997,1.031918,null,-32.560000000000002,114.670000000000002,1.0,false,true,0.0,null,true,240.0,0.0],[null,1787,181.200000000000017,1.048258,null,-77.170000000000002,196.980000000000018,1.0,false,true,0.0,null,true,440.0,146.670000000000016],[null,1789,-74.210000000000008,1.019461,null,-46.299999999999997,45.829999999999998,1.0,false,true,0.0,null,true,100.0,-98.939999999999998],[null,227,198.879999999999996,1.0548,null,-43.840000000000003,105.689999999999998,1.0,false,true,0.0,null,true,240.0,0.0],[null,1790,404.600000000000023,1.063184,null,-85.540000000000006,220.75,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,1791,262.600000000000023,0.995795,null,-34.049999999999997,76.5,1.0,false,true,0.0,null,true,600.0,100.0],[null,1792,13.199999999999999,1.029274,null,-12.27,13.93,1.0,false,true,0.0,null,true,39.979999999999997,0.0],[null,1794,-179.400000000000006,1.032948,null,-0.74,1.58,1.0,false,true,0.0,null,true,100.0,-239.200000000000017],[null,1801,305.699999999999989,1.039775,null,-85.0,214.129999999999995,1.0,false,true,0.0,null,true,480.0,160.0],[null,1806,60.0,1.062314,null,-13.130000000000001,36.719999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,1824,-74.900000000000006,1.031482,null,-7.73,17.210000000000001,1.0,false,true,0.0,null,true,100.0,-99.870000000000004],[null,1833,127.570000000000007,1.019864,null,-48.340000000000003,172.469999999999999,1.0,false,true,0.0,null,true,360.0,0.0],[null,1834,1221.200000000000045,1.067028,null,-291.639999999999986,934.539999999999964,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,1837,-102.5,1.064637,null,-12.59,37.270000000000003,1.0,false,true,0.0,null,true,100.0,-136.670000000000016],[null,229,65.900000000000006,1.023645,null,-47.240000000000002,136.939999999999998,1.0,false,true,0.0,null,true,300.0,0.0],[null,1840,854.600000000000023,1.018313,null,-217.25,517.549999999999954,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1842,-87.299999999999997,1.034164,null,-61.079999999999998,60.509999999999998,1.0,false,true,0.0,null,true,100.0,-116.400000000000006],[null,1844,617.700000000000046,1.085651,null,-139.210000000000008,411.660000000000025,1.0,false,true,0.0,null,true,900.0,300.0],[null,1854,820.200000000000045,1.041753,null,-161.159999999999997,390.400000000000034,1.0,false,true,0.0,null,true,900.0,300.0],[null,1870,60.399999999999999,1.032192,null,-13.23,36.579999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1871,774.899999999999977,1.03946,null,-155.879999999999996,395.590000000000032,1.0,false,true,0.0,null,true,900.0,300.0],[null,1882,602.399999999999977,1.141159,null,-136.330000000000012,415.259999999999991,1.0,false,true,0.0,null,true,900.0,300.0],[null,1886,-121.900000000000006,1.013527,null,-7.99,16.91,1.0,false,true,0.0,null,true,100.0,-162.530000000000001],[null,1888,190.580000000000012,1.021227,null,-42.600000000000001,104.760000000000005,1.0,false,true,0.0,null,true,240.0,0.0],[null,1892,94.299999999999997,0.996786,null,-261.819999999999993,249.650000000000006,1.0,false,true,0.0,null,true,769.940000000000055,32.079999999999998],[null,231,116.700000000000003,1.016623,null,-23.41,51.299999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,1895,26.300000000000001,1.043938,null,-14.93,19.859999999999999,1.0,false,true,0.0,null,true,53.759999999999998,0.0],[null,1898,65.900000000000006,1.038661,null,-14.41,35.43,1.0,false,true,0.0,null,true,80.0,0.0],[null,1916,879.600000000000023,1.018011,null,-189.969999999999999,545.680000000000064,1.0,false,true,0.0,null,true,1200.0,400.0],[null,1917,5.3,1.029262,null,-1.07,2.24,1.0,false,true,0.0,null,true,5.32,0.0],[null,1930,117.900000000000006,1.019445,null,-23.489999999999998,51.25,1.0,false,true,0.0,null,true,120.0,0.0],[null,1935,55.5,1.039201,null,-16.600000000000001,58.119999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,1948,223.400000000000006,0.994824,null,-49.149999999999999,134.080000000000012,1.0,false,true,0.0,null,true,300.0,100.0],[null,1949,48.799999999999997,1.053365,null,-12.050000000000001,37.759999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,1950,96.0,1.064292,null,-27.949999999999999,96.560000000000002,1.0,false,true,0.0,null,true,200.0,0.0],[null,1958,22.079999999999998,1.059908,null,-11.56,38.289999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,236,-111.400000000000006,1.029038,null,-6.73,18.16,1.0,false,true,0.0,null,true,100.0,-148.530000000000001],[null,1963,-145.300000000000011,1.046268,null,-23.460000000000001,51.109999999999999,1.0,false,true,0.0,null,true,100.0,-193.730000000000018],[null,1965,-27.800000000000001,1.047648,null,-50.729999999999997,148.650000000000006,1.0,false,true,0.0,null,true,100.0,-37.07],[null,1977,310.829999999999984,0.987105,null,-38.780000000000001,83.579999999999998,1.0,false,true,0.0,null,true,700.0,200.0],[null,1983,171.0,1.03915,null,-35.689999999999998,88.829999999999998,1.0,false,true,0.0,null,true,200.0,0.0],[null,1985,-86.5,1.01651,null,-1.04,2.26,1.0,false,true,0.0,null,true,100.0,-115.340000000000003],[null,1993,77.400000000000006,1.006942,null,-24.25,86.170000000000002,1.0,false,true,0.0,null,true,180.0,0.0],[null,1995,718.5,1.062877,null,-174.150000000000006,438.720000000000027,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2000,1168.799999999999954,1.030805,null,-227.300000000000011,508.020000000000039,1.0,false,true,0.0,null,true,1200.0,400.0],[null,2012,228.200000000000017,1.047972,null,-47.829999999999998,126.730000000000004,1.0,false,true,0.0,null,true,280.0,0.0],[null,2022,-204.200000000000017,1.048072,null,-12.16,37.579999999999998,1.0,false,true,0.0,null,true,100.0,-272.269999999999982],[null,237,16.5,1.051035,null,-9.359999999999999,12.369999999999999,1.0,false,true,0.0,null,true,33.579999999999998,0.0],[null,2045,2013.900000000000091,1.062949,null,-459.090000000000032,1378.190000000000055,1.0,false,true,0.0,null,true,3000.0,1000.0],[null,2050,742.759999999999991,1.02462,null,-153.259999999999991,337.04000000000002,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,2051,249.0,1.022999,null,-52.240000000000002,131.879999999999996,1.0,false,true,0.0,null,true,300.0,0.0],[null,2060,21.300000000000001,1.07064,null,-35.5,36.219999999999999,1.0,false,true,0.0,null,true,108.379999999999995,0.0],[null,2072,382.699999999999989,1.05765,null,-132.090000000000003,311.519999999999982,1.0,false,true,0.0,null,true,720.0,0.0],[null,2095,949.700000000000046,1.019012,null,-183.47999999999999,429.610000000000014,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2098,44.07,1.012126,null,-22.460000000000001,77.140000000000001,1.0,false,true,0.0,null,true,160.0,0.0],[null,2099,16.530000000000001,1.055666,null,-22.260000000000002,77.350000000000008,1.0,false,true,0.0,null,true,160.0,0.0],[null,2100,15.9,1.051187,null,-9.06,11.99,1.0,false,true,0.0,null,true,32.530000000000001,0.0],[null,2105,-57.5,1.034052,null,-14.25,35.619999999999998,1.0,false,true,0.0,null,true,100.0,-76.670000000000002],[null,238,50.799999999999997,1.006139,null,-12.32,37.43,1.0,false,true,0.0,null,true,80.0,0.0],[null,2111,578.0,1.043313,null,-112.310000000000002,255.230000000000018,1.0,false,true,0.0,null,true,600.0,200.0],[null,2115,102.900000000000006,1.051715,null,-21.469999999999999,53.240000000000002,1.0,false,true,0.0,null,true,120.0,0.0],[null,2117,-344.900000000000034,1.032911,null,-6.34,18.559999999999999,1.0,false,true,0.0,null,true,100.0,-459.870000000000004],[null,2119,2463.599999999999909,1.014858,null,-585.950000000000046,1865.829999999999927,1.0,false,true,0.0,null,true,4000.0,1333.329999999999927],[null,2121,19.800000000000001,1.066537,null,-32.950000000000003,33.57,1.0,false,true,0.0,null,true,100.510000000000005,0.0],[null,2128,133.0,1.042814,null,-59.869999999999998,189.310000000000002,1.0,false,true,0.0,null,true,300.0,88.670000000000002],[null,2143,665.800000000000068,1.030076,null,-162.640000000000015,388.699999999999989,1.0,false,true,0.0,null,true,900.0,300.0],[null,2145,227.5,1.046726,null,-48.289999999999999,126.090000000000003,1.0,false,true,0.0,null,true,280.0,0.0],[null,2153,39.799999999999997,1.061428,null,-11.27,38.530000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,2155,-12.6,1.038963,null,-18.440000000000001,56.219999999999999,1.0,false,true,0.0,null,true,100.0,-16.800000000000001],[null,244,58.399999999999999,1.039638,null,-13.039999999999999,36.75,1.0,false,true,0.0,null,true,80.0,0.0],[null,2169,1152.700000000000046,1.063951,null,-226.730000000000018,507.730000000000018,1.0,false,true,0.0,null,true,1200.0,400.0],[null,2171,65.799999999999997,1.042173,null,-13.720000000000001,36.159999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,2176,55.5,1.04735,null,-16.559999999999999,58.18,1.0,false,true,0.0,null,true,120.0,0.0],[null,2181,448.850000000000023,1.005566,null,-100.980000000000004,267.360000000000014,1.0,false,true,0.0,null,true,600.0,200.0],[null,2182,50.399999999999999,1.043279,null,-12.199999999999999,37.590000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,2188,-49.369999999999997,1.026663,null,-11.890000000000001,13.41,1.0,false,true,0.0,null,true,100.0,-65.829999999999998],[null,2195,234.200000000000017,1.004388,null,-50.289999999999999,133.02000000000001,1.0,false,true,0.0,null,true,300.0,100.0],[null,2197,65.870000000000004,1.014496,null,-83.340000000000003,95.060000000000002,1.0,false,true,0.0,null,true,272.28000000000003,0.0],[null,2205,876.399999999999977,1.031779,null,-219.170000000000016,516.029999999999973,1.0,false,true,0.0,null,true,1200.0,400.0],[null,2213,861.300000000000068,1.059739,null,-172.050000000000011,441.04000000000002,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,32,861.300000000000068,1.079291,null,-172.590000000000003,440.319999999999993,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,247,-89.200000000000003,1.04396,null,-25.539999999999999,74.030000000000001,1.0,false,true,0.0,null,true,100.0,-118.930000000000007],[null,2220,1250.600000000000136,1.105479,null,-297.629999999999996,926.470000000000027,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2226,7.3,1.052921,null,-1.46,3.12,1.0,false,true,0.0,null,true,7.35,0.0],[null,2237,21.300000000000001,1.030375,null,-35.229999999999997,35.770000000000003,1.0,false,true,0.0,null,true,107.290000000000006,0.0],[null,2239,32.0,1.016183,null,-6.28,13.73,1.0,false,true,0.0,null,true,32.700000000000003,10.9],[null,2242,-39.700000000000003,1.012113,null,-34.840000000000003,89.840000000000003,1.0,false,true,0.0,null,true,100.0,-52.93],[null,2243,766.800000000000068,1.06851,null,-156.120000000000005,394.860000000000014,1.0,false,true,0.0,null,true,900.0,300.0],[null,2247,-681.700000000000046,1.030612,null,-6.64,14.779999999999999,1.0,false,true,0.0,null,true,100.0,-908.930000000000064],[null,2248,2340.400000000000091,1.029503,null,-588.159999999999968,1862.289999999999964,1.0,false,true,0.0,null,true,4000.0,1333.329999999999927],[null,2255,856.399999999999977,1.033047,null,-167.039999999999992,384.340000000000032,1.0,false,true,0.0,null,true,900.0,300.0],[null,2262,59.060000000000002,1.042085,null,-23.620000000000001,76.109999999999999,1.0,false,true,0.0,null,true,160.0,0.0],[null,251,1597.5,1.057043,null,-360.970000000000027,864.470000000000027,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2263,53.0,0.994679,null,-12.390000000000001,37.450000000000003,1.0,false,true,0.0,null,true,80.0,0.0],[null,2264,62.799999999999997,1.039675,null,-13.550000000000001,36.259999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,2297,735.600000000000023,1.01868,null,-151.379999999999995,399.879999999999996,1.0,false,true,0.0,null,true,900.0,300.0],[null,2302,13.300000000000001,1.012514,null,-12.550000000000001,14.279999999999999,1.0,false,true,0.0,null,true,40.960000000000001,0.0],[null,2307,-202.530000000000001,1.057274,null,-77.060000000000002,75.850000000000008,1.0,false,true,0.0,null,true,100.0,-270.04000000000002],[null,2310,76.5,1.028765,null,-18.41,56.270000000000003,1.0,false,true,0.0,null,true,120.0,0.0],[null,2316,75.799999999999997,1.036344,null,-59.770000000000003,214.230000000000018,1.0,false,true,0.0,null,true,200.0,50.530000000000001],[null,2318,5.2,1.017989,null,-1.05,2.24,1.0,false,true,0.0,null,true,5.3,0.0],[null,2320,715.100000000000023,1.062735,null,-149.170000000000016,402.150000000000034,1.0,false,true,0.0,null,true,900.0,300.0],[null,2325,702.399999999999977,1.033404,null,-140.72999999999999,350.360000000000014,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,256,1274.200000000000045,1.044347,null,-298.310000000000002,926.680000000000064,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2326,508.0,1.000638,null,-119.670000000000002,371.110000000000014,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,2357,243.0,1.057002,null,-50.039999999999999,133.780000000000001,1.0,false,true,0.0,null,true,300.0,100.0],[null,2359,33.090000000000003,1.019127,null,-40.5,45.850000000000001,1.0,false,true,0.0,null,true,131.819999999999993,0.0],[null,2364,769.200000000000045,1.053056,null,-162.349999999999994,378.20999999999998,1.0,false,true,0.0,null,true,880.0,200.0],[null,2368,-39.5,1.035071,null,-24.780000000000001,74.700000000000003,1.0,false,true,0.0,null,true,100.0,-52.670000000000002],[null,2369,168.599999999999994,1.039659,null,-33.789999999999999,76.75,1.0,false,true,0.0,null,true,180.0,0.0],[null,2380,228.200000000000017,1.047945,null,-47.829999999999998,126.730000000000004,1.0,false,true,0.0,null,true,280.0,0.0],[null,2392,6.3,1.06304,null,-3.57,4.78,1.0,false,true,0.0,null,true,12.9,0.0],[null,2393,106.799999999999997,1.015679,null,-21.969999999999999,52.75,1.0,false,true,0.0,null,true,120.0,0.0],[null,2399,1221.200000000000045,1.068185,null,-291.519999999999982,934.730000000000018,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,259,8.699999999999999,1.041392,null,-4.91,6.45,1.0,false,true,0.0,null,true,17.57,0.0],[null,2401,345.199999999999989,1.083645,null,-85.820000000000007,281.920000000000016,1.0,false,true,0.0,null,true,600.0,200.0],[null,2407,1250.400000000000091,1.055,null,-297.680000000000007,926.350000000000023,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2410,25.600000000000001,1.020992,null,-14.44,18.899999999999999,1.0,false,true,0.0,null,true,51.539999999999999,0.0],[null,2417,15.5,1.02191,null,-42.810000000000002,106.769999999999996,1.0,false,true,0.0,null,true,240.0,0.0],[null,2420,165.0,1.005674,null,-34.560000000000002,90.079999999999998,1.0,false,true,0.0,null,true,200.0,0.0],[null,2427,397.0,1.058289,null,-109.909999999999997,380.360000000000014,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,2446,1368.600000000000136,1.063382,null,-305.579999999999984,920.409999999999968,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2452,1101.5,1.050833,null,-282.170000000000016,698.07000000000005,1.0,false,true,0.0,null,true,1600.0,533.330000000000041],[null,2460,419.0,1.018041,null,-93.219999999999999,274.199999999999989,1.0,false,true,0.0,null,true,600.0,200.0],[null,2474,811.800000000000068,1.042456,null,-160.950000000000017,391.569999999999993,1.0,false,true,0.0,null,true,900.0,300.0],[null,260,59.560000000000002,1.006263,null,-27.809999999999999,96.640000000000001,1.0,false,true,0.0,null,true,200.0,0.0],[null,2486,-27.0,1.063893,null,-23.960000000000001,75.670000000000002,1.0,false,true,0.0,null,true,100.0,-36.0],[null,2487,337.600000000000023,1.052835,null,-85.710000000000008,281.629999999999996,1.0,false,true,0.0,null,true,600.0,200.0],[null,2491,-188.900000000000006,1.01361,null,-9.529999999999999,10.73,1.0,false,true,0.0,null,true,100.0,-251.870000000000004],[null,2495,322.120000000000005,1.03306,null,-80.269999999999996,177.219999999999999,1.0,false,true,0.0,null,true,420.0,0.0],[null,2501,992.0,1.06101,null,-99999.0,99999.0,1.0,false,true,0.0,null,true,1041.599999999999909,0.0],[null,2512,153.0,1.05367,null,-33.009999999999998,91.670000000000002,1.0,false,true,0.0,null,true,200.0,0.0],[null,2513,698.600000000000023,1.064422,null,-137.409999999999997,291.70999999999998,1.0,false,true,0.0,null,true,709.870000000000004,236.620000000000004],[null,2531,1.75,1.030795,null,-66.450000000000003,70.170000000000002,1.0,false,true,0.0,null,true,207.27000000000001,0.0],[null,2533,1321.700000000000046,1.053137,null,-271.310000000000002,709.440000000000055,1.0,false,true,0.0,null,true,1600.0,533.330000000000041],[null,2537,66.799999999999997,1.019521,null,-14.050000000000001,35.759999999999998,1.0,false,true,0.0,null,true,80.0,0.0],[null,262,855.600000000000023,1.035299,null,-172.150000000000006,440.670000000000016,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2538,401.0,1.058011,null,-90.879999999999996,276.810000000000002,1.0,false,true,0.0,null,true,600.0,200.0],[null,2540,17.0,1.067644,null,-5.42,19.489999999999998,1.0,false,true,0.0,null,true,40.0,0.0],[null,2544,-15.640000000000001,1.059307,null,-35.590000000000003,36.340000000000003,1.0,false,true,0.0,null,true,100.0,-20.850000000000001],[null,2545,358.360000000000014,1.01497,null,-79.930000000000007,177.810000000000002,1.0,false,true,0.0,null,true,420.0,0.0],[null,2546,253.400000000000006,1.059416,null,-56.850000000000001,164.300000000000011,1.0,false,true,0.0,null,true,360.0,0.0],[null,2553,203.400000000000006,1.045102,null,-42.560000000000002,106.840000000000003,1.0,false,true,0.0,null,true,240.0,0.0],[null,2555,97.200000000000003,1.006884,null,-20.800000000000001,53.880000000000002,1.0,false,true,0.0,null,true,120.0,0.0],[null,2566,-8.75,1.039615,null,-7.13,17.800000000000001,1.0,false,true,0.0,null,true,100.0,-11.66],[null,2567,1702.200000000000045,1.078014,null,-374.639999999999986,1096.329999999999927,1.0,false,true,0.0,null,true,2400.0,800.0],[null,2586,33.799999999999997,1.022564,null,-7.11,17.780000000000001,1.0,false,true,0.0,null,true,40.0,0.0],[null,268,1702.799999999999954,1.063198,null,-373.910000000000025,1097.410000000000082,1.0,false,true,0.0,null,true,2400.0,800.0],[null,2605,517.100000000000023,1.045078,null,-138.490000000000009,474.420000000000016,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2611,-135.0,1.042275,null,-34.450000000000003,90.210000000000008,1.0,false,true,0.0,null,true,100.0,-180.0],[null,2618,78.799999999999997,1.046146,null,-15.67,34.159999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,2631,32.299999999999997,1.055375,null,-31.43,93.030000000000001,1.0,false,true,0.0,null,true,200.0,0.0],[null,2632,-75.689999999999998,1.023003,null,-1.69,3.61,1.0,false,true,0.0,null,true,100.0,-100.920000000000002],[null,2643,-65.0,1.019996,null,-22.859999999999999,51.909999999999997,1.0,false,true,0.0,null,true,100.0,-86.670000000000002],[null,2655,427.0,1.009283,null,-93.650000000000006,273.939999999999998,1.0,false,true,0.0,null,true,600.0,200.0],[null,2658,20.300000000000001,1.055846,null,-33.719999999999999,34.479999999999997,1.0,false,true,0.0,null,true,103.030000000000001,0.0],[null,2663,298.199999999999989,1.064508,null,-59.189999999999998,124.560000000000002,1.0,false,true,0.0,null,true,300.0,100.0],[null,2675,-138.300000000000011,1.049183,null,-12.460000000000001,37.399999999999999,1.0,false,true,0.0,null,true,100.0,-184.400000000000006],[null,276,1249.400000000000091,1.032774,null,-269.939999999999998,772.110000000000014,1.0,false,true,0.0,null,true,1700.0,566.669999999999959],[null,2678,-259.100000000000023,1.018144,null,-14.960000000000001,34.920000000000002,1.0,false,true,0.0,null,true,100.0,-345.470000000000027],[null,2680,-37.280000000000001,1.041179,null,-20.390000000000001,54.32,1.0,false,true,0.0,null,true,100.0,-49.700000000000003],[null,2684,130.689999999999998,1.029789,null,-47.670000000000002,173.200000000000017,1.0,false,true,0.0,null,true,360.0,0.0],[null,2691,1232.600000000000136,1.056768,null,-293.139999999999986,932.680000000000064,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2693,20.890000000000001,1.009953,null,-30.800000000000001,34.950000000000003,1.0,false,true,0.0,null,true,100.359999999999999,0.0],[null,2702,21.699999999999999,1.008996,null,-5.8,19.07,1.0,false,true,0.0,null,true,40.0,0.0],[null,2712,166.200000000000017,1.055026,null,-37.850000000000001,111.700000000000003,1.0,false,true,0.0,null,true,240.0,0.0],[null,2715,-304.0,1.046456,null,-14.07,35.840000000000003,1.0,false,true,0.0,null,true,100.0,-405.329999999999984],[null,2719,44.659999999999997,1.051013,null,-22.75,76.870000000000004,1.0,false,true,0.0,null,true,160.0,0.0],[null,2732,42.799999999999997,1.027559,null,-56.979999999999997,163.909999999999997,1.0,false,true,0.0,null,true,360.0,0.0],[null,277,230.200000000000017,1.024009,null,-49.759999999999998,134.449999999999989,1.0,false,true,0.0,null,true,300.0,0.0],[null,2739,-233.800000000000011,1.037687,null,-40.75,106.620000000000004,1.0,false,true,0.0,null,true,100.0,-311.730000000000018],[null,2740,1232.600000000000136,1.056528,null,-293.139999999999986,932.680000000000064,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2743,443.800000000000011,1.047011,null,-95.019999999999996,272.769999999999982,1.0,false,true,0.0,null,true,600.0,200.0],[null,2757,17.0,1.021928,null,-28.41,28.989999999999998,1.0,false,true,0.0,null,true,86.730000000000004,0.0],[null,2763,37.200000000000003,1.015122,null,-11.119999999999999,38.640000000000001,1.0,false,true,0.0,null,true,80.0,0.0],[null,2768,756.800000000000068,1.041085,null,-151.210000000000008,339.050000000000011,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,2770,-255.700000000000017,1.045004,null,-11.609999999999999,38.229999999999997,1.0,false,true,0.0,null,true,100.0,-340.939999999999998],[null,2772,498.400000000000034,1.064772,null,-101.5,266.170000000000016,1.0,false,true,0.0,null,true,600.0,200.0],[null,2774,-61.799999999999997,1.038824,null,-50.380000000000003,53.520000000000003,1.0,false,true,0.0,null,true,100.0,-82.400000000000006],[null,2777,1624.700000000000046,1.050147,null,-367.120000000000005,859.0,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,283,679.600000000000023,1.063763,null,-144.75,406.660000000000025,1.0,false,true,0.0,null,true,900.0,300.0],[null,2779,110.0,1.045593,null,-28.949999999999999,95.650000000000006,1.0,false,true,0.0,null,true,200.0,0.0],[null,2782,19.300000000000001,1.027038,null,-32.18,32.659999999999997,1.0,false,true,0.0,null,true,97.980000000000004,0.0],[null,2783,-21.949999999999999,1.052269,null,-29.920000000000002,31.68,1.0,false,true,0.0,null,true,100.0,-29.27],[null,2787,-46.189999999999998,1.022201,null,-10.82,38.979999999999997,1.0,false,true,0.0,null,true,100.0,-61.579999999999998],[null,2789,78.200000000000003,1.002676,null,-101.480000000000004,107.590000000000003,1.0,false,true,0.0,null,true,317.090000000000032,0.0],[null,2792,338.70999999999998,1.025721,null,-86.140000000000001,220.490000000000009,1.0,false,true,0.0,null,true,500.0,166.670000000000016],[null,2807,-39.850000000000001,1.02063,null,-1.07,2.23,1.0,false,true,0.0,null,true,100.0,-53.130000000000003],[null,2808,-10.550000000000001,1.02106,null,-7.09,17.82,1.0,false,true,0.0,null,true,100.0,-14.07],[null,2812,-90.0,0.982562,null,-10.23,11.6,1.0,false,true,0.0,null,true,100.0,-120.0],[null,2819,369.600000000000023,1.045155,null,-76.340000000000003,198.069999999999993,1.0,false,true,0.0,null,true,440.0,146.670000000000016],[null,43,67.290000000000006,1.062067,null,-22.539999999999999,77.090000000000003,1.0,false,true,0.0,null,true,160.0,0.0],[null,298,1221.200000000000045,1.068998,null,-291.519999999999982,934.730000000000018,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,2824,40.100000000000001,1.01907,null,-7.9,17.030000000000001,1.0,false,true,0.0,null,true,41.159999999999997,0.0],[null,2825,698.800000000000068,1.026751,null,-169.920000000000016,442.990000000000009,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2827,-239.230000000000018,1.04489,null,-14.16,18.649999999999999,1.0,false,true,0.0,null,true,100.0,-318.970000000000027],[null,2839,42.700000000000003,1.048734,null,-93.230000000000004,335.95999999999998,1.0,false,true,0.0,null,true,100.0,28.469999999999999],[null,2840,-37.200000000000003,1.049339,null,-26.48,73.189999999999998,1.0,false,true,0.0,null,true,100.0,-49.600000000000001],[null,2842,860.800000000000068,1.037874,null,-173.280000000000001,439.379999999999995,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,2849,-331.400000000000034,1.020141,null,-49.159999999999997,175.0,1.0,false,true,0.0,null,true,100.0,-441.870000000000004],[null,2851,72.0,1.057766,null,-21.969999999999999,77.689999999999998,1.0,false,true,0.0,null,true,160.0,0.0],[null,2867,419.0,1.018061,null,-93.219999999999999,274.199999999999989,1.0,false,true,0.0,null,true,600.0,200.0],[null,299,21.300000000000001,1.029847,null,-35.350000000000001,36.020000000000003,1.0,false,true,0.0,null,true,107.829999999999998,0.0],[null,308,92.100000000000009,1.073365,null,-19.809999999999999,55.020000000000003,1.0,false,true,0.0,null,true,120.0,0.0],[null,309,171.0,1.040649,null,-35.149999999999999,89.549999999999997,1.0,false,true,0.0,null,true,200.0,0.0],[null,316,-179.300000000000011,1.019135,null,-16.23,58.340000000000003,1.0,false,true,0.0,null,true,100.0,-239.069999999999993],[null,321,164.939999999999998,1.00979,null,-27.890000000000001,71.659999999999997,1.0,false,true,0.0,null,true,400.0,100.0],[null,324,202.5,1.038657,null,-46.450000000000003,137.390000000000015,1.0,false,true,0.0,null,true,300.0,100.0],[null,328,829.5,1.029789,null,-163.400000000000006,387.879999999999996,1.0,false,true,0.0,null,true,900.0,300.0],[null,340,91.799999999999997,1.046149,null,-19.879999999999999,54.909999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,343,837.0,1.026457,null,-185.150000000000006,550.690000000000055,1.0,false,true,0.0,null,true,1200.0,400.0],[null,50,-179.200000000000017,1.048817,null,-51.719999999999999,52.640000000000001,1.0,false,true,0.0,null,true,100.0,-238.930000000000007],[null,346,58.200000000000003,1.045212,null,-13.01,36.799999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,348,-124.150000000000006,1.051902,null,-11.59,38.049999999999997,1.0,false,true,0.0,null,true,100.0,-165.539999999999992],[null,355,289.79000000000002,1.019674,null,-62.810000000000002,158.200000000000017,1.0,false,true,0.0,null,true,360.0,0.0],[null,371,-124.700000000000003,1.026125,null,-0.88,1.85,1.0,false,true,0.0,null,true,100.0,-166.27000000000001],[null,372,26.800000000000001,1.004865,null,-6.28,18.609999999999999,1.0,false,true,0.0,null,true,40.0,0.0],[null,373,309.54000000000002,1.040018,null,-39.119999999999997,108.350000000000008,1.0,false,true,0.0,null,true,700.0,200.0],[null,391,1504.799999999999954,1.105045,null,-319.439999999999998,906.610000000000014,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,394,46.130000000000003,1.021438,null,-20.98,22.289999999999999,1.0,false,true,0.0,null,true,65.629999999999996,0.0],[null,398,837.0,1.0265,null,-185.150000000000006,550.690000000000055,1.0,false,true,0.0,null,true,1200.0,400.0],[null,403,-100.5,1.015573,null,-32.109999999999999,32.539999999999999,1.0,false,true,0.0,null,true,100.0,-134.0],[null,53,268.600000000000023,1.029584,null,-53.530000000000001,130.189999999999998,1.0,false,true,0.0,null,true,300.0,100.0],[null,409,-124.100000000000009,1.038943,null,-12.880000000000001,36.920000000000002,1.0,false,true,0.0,null,true,100.0,-165.469999999999999],[null,420,67.200000000000003,1.030396,null,-17.620000000000001,57.030000000000001,1.0,false,true,0.0,null,true,120.0,0.0],[null,426,-246.5,1.04168,null,-11.73,38.079999999999998,1.0,false,true,0.0,null,true,100.0,-328.670000000000016],[null,432,26.199999999999999,1.028915,null,-6.17,18.739999999999998,1.0,false,true,0.0,null,true,40.0,0.0],[null,438,-174.599999999999994,1.052722,null,-10.199999999999999,11.640000000000001,1.0,false,true,0.0,null,true,100.0,-232.800000000000011],[null,441,628.190000000000055,1.024907,null,-151.759999999999991,338.660000000000025,1.0,false,true,0.0,null,true,800.0,266.670000000000016],[null,447,-101.0,1.045292,null,-6.79,18.09,1.0,false,true,0.0,null,true,100.0,-134.670000000000016],[null,450,49.399999999999999,1.049261,null,-12.09,37.719999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,456,1588.0,1.05352,null,-330.78000000000003,895.230000000000018,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,464,783.899999999999977,1.025403,null,-157.0,394.449999999999989,1.0,false,true,0.0,null,true,900.0,300.0],[null,58,5.2,1.024675,null,-1.07,2.27,1.0,false,true,0.0,null,true,5.37,0.0],[null,466,62.600000000000001,1.046165,null,-13.44,36.399999999999999,1.0,false,true,0.0,null,true,80.0,0.0],[null,473,5.2,1.078389,null,-1.06,2.25,1.0,false,true,0.0,null,true,5.31,0.0],[null,498,121.400000000000006,1.079057,null,-29.489999999999998,93.159999999999997,1.0,false,true,0.0,null,true,200.0,66.670000000000002],[null,509,50.600000000000001,1.044277,null,-12.17,37.659999999999997,1.0,false,true,0.0,null,true,80.0,0.0],[null,515,-136.599999999999994,1.079319,null,-20.07,21.27,1.0,false,true,0.0,null,true,100.0,-182.129999999999995],[null,523,50.399999999999999,1.031925,null,-12.109999999999999,37.740000000000002,1.0,false,true,0.0,null,true,80.0,0.0],[null,532,1250.400000000000091,1.044209,null,-296.100000000000023,928.889999999999986,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,533,62.700000000000003,1.005778,null,-17.219999999999999,57.409999999999997,1.0,false,true,0.0,null,true,120.0,0.0],[null,536,-189.0,1.041486,null,-31.239999999999998,31.940000000000001,1.0,false,true,0.0,null,true,100.0,-252.0],[null,540,860.800000000000068,1.037844,null,-173.300000000000011,439.370000000000005,1.0,false,true,0.0,null,true,1000.0,333.329999999999984],[null,65,-155.390000000000015,0.996091,null,-65.299999999999997,183.920000000000016,1.0,false,true,0.0,null,true,100.0,-207.180000000000007],[null,544,28.100000000000001,1.061536,null,-6.39,18.52,1.0,false,true,0.0,null,true,40.0,0.0],[null,552,835.5,1.055274,null,-163.72999999999999,387.670000000000016,1.0,false,true,0.0,null,true,900.0,300.0],[null,555,40.0,1.040804,null,-7.92,16.989999999999998,1.0,false,true,0.0,null,true,41.060000000000002,0.0],[null,567,430.199999999999989,1.018729,null,-94.920000000000002,272.25,1.0,false,true,0.0,null,true,600.0,200.0],[null,568,-90.299999999999997,1.023406,null,-15.199999999999999,34.640000000000001,1.0,false,true,0.0,null,true,100.0,-120.400000000000006],[null,569,1250.400000000000091,1.052726,null,-297.680000000000007,926.350000000000023,1.0,false,true,0.0,null,true,2000.0,666.669999999999959],[null,573,-0.6,1.047818,null,-38.159999999999997,111.230000000000004,1.0,false,true,0.0,null,true,100.0,-0.8],[null,584,2.89,1.020156,null,-10.09,11.52,1.0,false,true,0.0,null,true,32.969999999999999,0.0],[null,585,15.6,1.0492,null,-8.890000000000001,11.76,1.0,false,true,0.0,null,true,31.920000000000002,0.0],[null,586,-241.800000000000011,1.056131,null,-16.52,58.159999999999997,1.0,false,true,0.0,null,true,100.0,-322.400000000000034]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,null,-4.69,0.0,220.0,1,1,true],[1,null,-2.1,0.0,220.0,1,1,true],[13,null,-7.27,0.0,220.0,1,1,true],[125,null,-2.72,0.0,380.0,1,1,true],[1312,null,-2.39,0.0,220.0,1,1,true],[1314,null,-8.949999999999999,0.0,220.0,1,1,true],[1315,null,-12.68,0.0,220.0,1,1,true],[1316,null,-8.08,0.0,220.0,1,1,true],[1317,null,-20.57,0.0,220.0,1,1,true],[1318,null,-93.609999999999999,0.0,380.0,1,1,true],[1319,null,-0.09,0.0,220.0,1,1,true],[1320,null,-3.24,0.0,220.0,1,1,true],[1321,null,-2.03,0.0,220.0,1,1,true],[1322,null,-5.41,0.0,220.0,1,1,true],[126,null,-3.25,0.0,220.0,1,1,true],[1323,null,-5.41,0.0,220.0,1,1,true],[1325,null,-7.9,0.0,220.0,1,1,true],[1326,null,-95.420000000000002,0.0,150.0,1,1,true],[1327,null,-1.31,0.0,220.0,1,1,true],[1328,null,-1.63,0.0,150.0,1,1,true],[1330,null,-11.4,0.0,220.0,1,1,true],[1331,null,-100.560000000000002,0.0,380.0,1,1,true],[1333,null,-18.920000000000002,0.0,220.0,1,1,true],[1335,null,-0.36,0.0,220.0,1,1,true],[1336,null,-2.27,0.0,220.0,1,1,true],[127,null,-1.24,0.0,380.0,1,1,true],[1337,null,-1.9,0.0,110.0,1,1,true],[1338,null,-0.3,0.0,380.0,1,1,true],[1339,null,-10.869999999999999,0.0,220.0,1,1,true],[1340,null,-1.7,0.0,220.0,1,1,true],[1341,null,-67.519999999999996,0.0,380.0,1,1,true],[1342,null,-3.81,0.0,220.0,1,1,true],[1343,null,-2.37,0.0,110.0,1,1,true],[1344,null,-3.64,0.0,220.0,1,1,true],[1345,null,-1.68,0.0,220.0,1,1,true],[1348,null,-5.0,0.0,220.0,1,1,true],[128,null,-4.95,0.0,220.0,1,1,true],[1351,null,-42.345005,0.0,380.0,1,1,true],[1352,null,-4.03,0.0,220.0,1,1,true],[1353,null,-2.65,0.0,150.0,1,1,true],[1354,null,-6.15,0.0,220.0,1,1,true],[1355,null,-1.37,0.0,220.0,1,1,true],[1356,null,-14.470000000000001,0.0,220.0,1,1,true],[1357,null,-2.96,0.0,220.0,1,1,true],[1358,null,-7.73,0.0,150.0,1,1,true],[1359,null,-18.66,0.0,380.0,1,1,true],[1360,null,-7.99,0.0,220.0,1,1,true],[129,null,-68.517662999999999,0.0,380.0,1,1,true],[1361,null,-1.42,0.0,220.0,1,1,true],[1363,null,-72.640000000000001,0.0,380.0,1,1,true],[1366,null,-4.74,0.0,220.0,1,1,true],[1367,null,-1.02,0.0,220.0,1,1,true],[1368,null,-51.43,0.0,380.0,1,1,true],[1370,null,-44.93,0.0,220.0,1,1,true],[1371,null,-13.44,0.0,150.0,1,1,true],[1372,null,-4.1,0.0,110.0,1,1,true],[1373,null,-0.05,0.0,220.0,1,1,true],[1375,null,-0.33,0.0,150.0,1,1,true],[131,null,-27.888515999999999,0.199768,380.0,1,1,true],[1376,null,-34.920000000000002,0.0,220.0,1,1,true],[1379,null,-1.46,0.0,150.0,1,1,true],[1380,null,-0.8,0.0,220.0,1,1,true],[1381,null,-102.217725999999999,0.0,380.0,1,1,true],[1383,null,-9.25,0.0,380.0,1,1,true],[1384,null,-9.1,0.0,220.0,1,1,true],[1385,null,-1.0,0.0,220.0,1,1,true],[1386,null,-7.22,0.0,220.0,1,1,true],[1389,null,-2.7,0.0,220.0,1,1,true],[1391,null,-14.24,0.0,220.0,1,1,true],[133,null,-2.45,0.0,220.0,1,1,true],[1392,null,-18.32,0.0,380.0,1,1,true],[1393,null,-5.9,0.0,220.0,1,1,true],[1394,null,-1.75,0.0,220.0,1,1,true],[1395,null,-27.620000000000001,0.0,220.0,1,1,true],[1396,null,-55.514618000000013,0.0,380.0,1,1,true],[1398,null,-5.97,0.0,220.0,1,1,true],[1399,null,-8.5,0.0,220.0,1,1,true],[1401,null,-43.439999999999998,0.0,380.0,1,1,true],[1402,null,-2.41,0.0,150.0,1,1,true],[1403,null,-0.63,0.0,220.0,1,1,true],[134,null,-8.1,0.0,220.0,1,1,true],[1404,null,-5.1,0.0,220.0,1,1,true],[1405,null,-3.14,0.0,220.0,1,1,true],[1406,null,-0.94,0.0,220.0,1,1,true],[1407,null,-6.12,0.0,220.0,1,1,true],[1408,null,-10.140000000000001,0.0,220.0,1,1,true],[1409,null,-150.797812000000022,0.0,380.0,1,1,true],[1410,null,-38.490000000000002,0.0,380.0,1,1,true],[1411,null,-2.32,0.0,380.0,1,1,true],[1412,null,-14.640000000000001,0.0,220.0,1,1,true],[1413,null,-0.3,0.0,220.0,1,1,true],[135,null,-29.420000000000002,0.0,380.0,1,1,true],[1414,null,-124.200000000000003,0.0,380.0,1,1,true],[1415,null,-0.95,0.0,220.0,1,1,true],[1416,null,-2.33,0.0,220.0,1,1,true],[1417,null,-2.27,0.0,220.0,1,1,true],[1420,null,-0.04,0.0,150.0,1,1,true],[1421,null,-7.98,0.0,220.0,1,1,true],[1423,null,-75.379999999999995,0.0,380.0,1,1,true],[1424,null,-2.98,0.0,220.0,1,1,true],[1425,null,-22.062314000000001,0.0,380.0,1,1,true],[1426,null,-52.958443000000003,0.0,380.0,1,1,true],[137,null,-13.24,0.0,220.0,1,1,true],[1427,null,-21.969999999999999,0.0,380.0,1,1,true],[1428,null,-13.73,0.0,220.0,1,1,true],[1429,null,-11.710000000000001,0.0,110.0,1,1,true],[1430,null,-1.2,0.0,220.0,1,1,true],[1431,null,-3.83,0.0,150.0,1,1,true],[1432,null,-80.388212999999993,0.0,380.0,1,1,true],[1434,null,-3.21,0.0,220.0,1,1,true],[1435,null,-34.700000000000003,0.0,380.0,1,1,true],[1437,null,-8.1,0.0,220.0,1,1,true],[1438,null,-165.629999999999996,0.0,380.0,1,1,true],[15,null,-20.510000000000002,0.0,150.0,1,1,true],[138,null,-64.010000000000005,0.0,150.0,1,1,true],[1439,null,-3.66,0.0,220.0,1,1,true],[1441,null,-2.49,0.0,220.0,1,1,true],[1445,null,-0.53,0.0,220.0,1,1,true],[1446,null,-48.049999999999997,0.0,220.0,1,1,true],[1447,null,-7.31,0.0,220.0,1,1,true],[1448,null,-10.16,0.0,220.0,1,1,true],[1449,null,-0.63,0.0,110.0,1,1,true],[1451,null,-30.969999999999999,0.0,220.0,1,1,true],[1453,null,-50.0,0.0,150.0,1,1,true],[1455,null,-30.256205000000001,0.304554,380.0,1,1,true],[139,null,-14.34,0.0,220.0,1,1,true],[1456,null,-20.809999999999999,0.0,380.0,1,1,true],[1457,null,-8.59,0.0,220.0,1,1,true],[1458,null,-16.109999999999999,0.0,220.0,1,1,true],[1459,null,-5.986272,0.073728,220.0,1,1,true],[1460,null,-46.25,0.0,380.0,1,1,true],[1461,null,-6.11,0.0,150.0,1,1,true],[1462,null,-4.15,0.0,220.0,1,1,true],[1463,null,-1.34,0.0,220.0,1,1,true],[1464,null,-2.38,0.0,220.0,1,1,true],[1466,null,-25.339116000000001,0.0,380.0,1,1,true],[140,null,-70.370000000000005,0.0,380.0,1,1,true],[1467,null,-13.59,0.0,380.0,1,1,true],[1468,null,-5.11,0.0,220.0,1,1,true],[1470,null,-4.81,0.0,220.0,1,1,true],[1471,null,-6.1,0.0,220.0,1,1,true],[1472,null,-1.49,0.0,220.0,1,1,true],[1473,null,-5.17,0.0,220.0,1,1,true],[1474,null,-3.62,0.0,220.0,1,1,true],[1475,null,-0.51,0.0,150.0,1,1,true],[1476,null,-0.43,0.0,220.0,1,1,true],[1477,null,-1.32,0.0,150.0,1,1,true],[141,null,-17.440000000000001,0.0,220.0,1,1,true],[1480,null,-2.19,0.0,150.0,1,1,true],[1484,null,-7.2,0.0,380.0,1,1,true],[1485,null,-81.290000000000006,0.0,380.0,1,1,true],[1487,null,-2.62,0.0,380.0,1,1,true],[1488,null,-4.14,0.0,220.0,1,1,true],[1489,null,-34.579999999999998,0.0,380.0,1,1,true],[1490,null,-4.24,0.0,220.0,1,1,true],[1494,null,-46.700000000000003,0.0,380.0,1,1,true],[1495,null,-11.220000000000001,0.0,220.0,1,1,true],[1496,null,-4.23,0.0,220.0,1,1,true],[142,null,-3.43,0.0,220.0,1,1,true],[1497,null,-5.22,0.0,220.0,1,1,true],[1501,null,-30.039999999999999,0.0,220.0,1,1,true],[1502,null,-19.859999999999999,0.0,220.0,1,1,true],[1503,null,-8.390000000000001,0.0,220.0,1,1,true],[1504,null,-53.969999999999999,0.0,380.0,1,1,true],[1506,null,-0.05,0.0,220.0,1,1,true],[1507,null,-0.49,0.0,220.0,1,1,true],[1508,null,-2.88,0.0,150.0,1,1,true],[1509,null,-0.79,0.0,110.0,1,1,true],[1510,null,-6.85,0.0,220.0,1,1,true],[143,null,-0.44,0.0,150.0,1,1,true],[1512,null,-1.23,0.0,220.0,1,1,true],[1513,null,-6.47,0.0,220.0,1,1,true],[1514,null,-6.3,0.0,220.0,1,1,true],[1515,null,-4.5,0.0,220.0,1,1,true],[1517,null,-19.079999999999998,0.0,220.0,1,1,true],[1518,null,-2.69,0.0,220.0,1,1,true],[1519,null,-11.56,0.0,220.0,1,1,true],[1520,null,-0.95,0.0,220.0,1,1,true],[1521,null,-34.659999999999997,0.0,220.0,1,1,true],[1523,null,-0.3,0.0,220.0,1,1,true],[145,null,-2.77,0.0,220.0,1,1,true],[1524,null,-10.69,0.0,380.0,1,1,true],[1525,null,-50.913893000000002,0.070441,380.0,1,1,true],[1527,null,-48.600000000000001,0.0,220.0,1,1,true],[1528,null,-0.37,0.0,220.0,1,1,true],[1529,null,-3.72,0.0,220.0,1,1,true],[1531,null,-5.21,0.0,220.0,1,1,true],[1532,null,-5.15,0.0,220.0,1,1,true],[1533,null,-49.0,0.0,220.0,1,1,true],[1534,null,-7.65,0.0,220.0,1,1,true],[1536,null,-2.7,0.0,220.0,1,1,true],[146,null,-10.039999999999999,0.0,150.0,1,1,true],[1539,null,-1.94,0.0,220.0,1,1,true],[1540,null,-29.32,0.0,380.0,1,1,true],[1542,null,-16.57,0.0,380.0,1,1,true],[1543,null,-171.931976999999989,0.0,380.0,1,1,true],[1544,null,-4.68,0.0,220.0,1,1,true],[1546,null,-0.62,0.0,110.0,1,1,true],[1547,null,-4.34,0.0,220.0,1,1,true],[1548,null,-0.21,0.0,220.0,1,1,true],[1550,null,-4.23,0.0,150.0,1,1,true],[1551,null,-40.291744999999999,0.0,380.0,1,1,true],[147,null,-7.66,0.0,220.0,1,1,true],[1552,null,-23.760000000000002,0.0,380.0,1,1,true],[1553,null,-8.347383000000001,0.0,380.0,1,1,true],[1556,null,-2.14,0.0,150.0,1,1,true],[1557,null,-0.85,0.0,220.0,1,1,true],[1558,null,-84.570000000000007,0.0,380.0,1,1,true],[1559,null,-12.01,0.0,380.0,1,1,true],[1560,null,-2.05,0.0,220.0,1,1,true],[1565,null,-4.45,0.0,220.0,1,1,true],[1566,null,-0.35,0.0,220.0,1,1,true],[1568,null,-1.49,0.0,220.0,1,1,true],[148,null,-1.96,0.0,220.0,1,1,true],[1569,null,-5.02,0.0,220.0,1,1,true],[1570,null,-42.759999999999998,0.0,380.0,1,1,true],[1572,null,-9.34,0.0,220.0,1,1,true],[1573,null,-2.47,0.0,220.0,1,1,true],[1574,null,-2.88,0.0,110.0,1,1,true],[1576,null,-5.58,0.0,220.0,1,1,true],[1577,null,-1.29,0.0,220.0,1,1,true],[1579,null,-1.07,0.0,220.0,1,1,true],[1580,null,-16.059999999999999,0.0,380.0,1,1,true],[1581,null,-7.84,0.0,220.0,1,1,true],[16,null,-7.14,0.0,220.0,1,1,true],[149,null,-0.4,0.0,380.0,1,1,true],[1582,null,-0.57,0.0,220.0,1,1,true],[1584,null,-8.359999999999999,0.0,220.0,1,1,true],[1585,null,-17.809999999999999,0.0,380.0,1,1,true],[1587,null,-1.05,0.0,220.0,1,1,true],[1588,null,-19.390000000000001,0.0,220.0,1,1,true],[1589,null,-35.060000000000002,0.0,380.0,1,1,true],[1590,null,-19.57,0.0,220.0,1,1,true],[1592,null,-8.19,0.0,220.0,1,1,true],[1593,null,-12.83,0.0,220.0,1,1,true],[1594,null,-0.18,0.0,220.0,1,1,true],[150,null,-17.600000000000001,0.0,220.0,1,1,true],[1595,null,-1.03,0.0,150.0,1,1,true],[1596,null,-13.48,0.0,220.0,1,1,true],[1597,null,-7.77,0.0,220.0,1,1,true],[1598,null,-0.23,0.0,220.0,1,1,true],[1599,null,-2.18,0.0,150.0,1,1,true],[1600,null,-2.84,0.0,220.0,1,1,true],[1602,null,-0.2,0.0,220.0,1,1,true],[1603,null,-16.010000000000002,0.0,220.0,1,1,true],[1604,null,-0.88,0.0,220.0,1,1,true],[1605,null,-0.89,0.0,220.0,1,1,true],[151,null,-1.61,0.0,220.0,1,1,true],[1606,null,-0.6,0.0,220.0,1,1,true],[1607,null,-14.039999999999999,0.0,220.0,1,1,true],[1610,null,-70.905047999999994,0.0,380.0,1,1,true],[1611,null,-1.06,0.0,150.0,1,1,true],[1612,null,-0.22,0.0,150.0,1,1,true],[1613,null,-29.289999999999999,0.0,150.0,1,1,true],[1614,null,-5.47,0.0,220.0,1,1,true],[1615,null,-0.18,0.0,220.0,1,1,true],[1616,null,-0.23,0.0,380.0,1,1,true],[1617,null,-0.06,0.0,220.0,1,1,true],[153,null,-8.77,0.0,220.0,1,1,true],[1618,null,-7.4,0.0,220.0,1,1,true],[1619,null,-6.99,0.0,150.0,1,1,true],[1620,null,-1.84,0.0,150.0,1,1,true],[1621,null,-5.79,0.0,220.0,1,1,true],[1623,null,-21.760000000000002,0.0,150.0,1,1,true],[1625,null,-0.99,0.0,220.0,1,1,true],[1626,null,-3.06,0.0,380.0,1,1,true],[1627,null,-165.340000000000003,0.0,380.0,1,1,true],[1629,null,-2.08,0.0,220.0,1,1,true],[1630,null,-0.94,0.0,110.0,1,1,true],[154,null,-2.57,0.0,220.0,1,1,true],[1631,null,-7.68,0.0,220.0,1,1,true],[1633,null,-1.3,0.0,220.0,1,1,true],[1634,null,-42.192059999999998,0.0,380.0,1,1,true],[1635,null,-7.85,0.0,220.0,1,1,true],[1636,null,-26.359999999999999,0.0,220.0,1,1,true],[1637,null,-1.52,0.0,150.0,1,1,true],[1639,null,-0.23,0.0,150.0,1,1,true],[1640,null,-60.780000000000001,0.0,380.0,1,1,true],[1641,null,-12.949999999999999,0.0,220.0,1,1,true],[1642,null,-3.79,0.0,220.0,1,1,true],[155,null,-26.199999999999999,0.0,150.0,1,1,true],[1643,null,-7.68,0.0,220.0,1,1,true],[1645,null,-0.43,0.0,220.0,1,1,true],[1646,null,-1.72,0.0,150.0,1,1,true],[1647,null,-0.81,0.0,110.0,1,1,true],[1649,null,-28.208233,0.0,380.0,1,1,true],[1650,null,-3.28,0.0,220.0,1,1,true],[1651,null,-3.59,0.0,220.0,1,1,true],[1652,null,-2.77,0.0,220.0,1,1,true],[1653,null,-45.850000000000001,0.0,220.0,1,1,true],[1654,null,-0.98,0.0,150.0,1,1,true],[156,null,-0.7,0.0,220.0,1,1,true],[1656,null,-2.08,0.0,220.0,1,1,true],[1657,null,-13.140000000000001,0.0,380.0,1,1,true],[1659,null,-24.699999999999999,0.0,220.0,1,1,true],[1660,null,-2.3,0.0,220.0,1,1,true],[1661,null,-1.68,0.0,220.0,1,1,true],[1662,null,-9.43,0.0,220.0,1,1,true],[1664,null,-0.82,0.0,220.0,1,1,true],[1666,null,-5.18,0.0,220.0,1,1,true],[1667,null,-5.57,0.0,220.0,1,1,true],[1668,null,-25.129999999999999,0.0,380.0,1,1,true],[157,null,-36.047348999999997,0.079073,380.0,1,1,true],[1669,null,-3.07,0.0,220.0,1,1,true],[1670,null,-3.96,0.0,220.0,1,1,true],[1671,null,-0.54,0.0,220.0,1,1,true],[1672,null,-26.48,0.0,380.0,1,1,true],[1673,null,-0.92,0.0,380.0,1,1,true],[1674,null,-4.36,0.0,110.0,1,1,true],[1676,null,-1.46,0.0,150.0,1,1,true],[1677,null,-9.41,0.0,220.0,1,1,true],[1678,null,-8.44,0.0,220.0,1,1,true],[1680,null,-1.17,0.0,150.0,1,1,true],[158,null,-14.91,0.0,150.0,1,1,true],[1681,null,-2.35,0.0,150.0,1,1,true],[1682,null,-5.27,0.0,220.0,1,1,true],[1683,null,-9.09,0.0,220.0,1,1,true],[1684,null,-38.657071000000002,0.0,380.0,1,1,true],[1686,null,-3.32,0.0,220.0,1,1,true],[1687,null,-35.450000000000003,0.0,380.0,1,1,true],[1689,null,-4.1,0.0,220.0,1,1,true],[1690,null,-18.02,0.0,220.0,1,1,true],[1696,null,-4.69,0.0,220.0,1,1,true],[1697,null,-9.65,0.0,220.0,1,1,true],[159,null,-18.829999999999998,0.0,380.0,1,1,true],[1698,null,-0.58,0.0,220.0,1,1,true],[1699,null,-17.296509,0.314057,380.0,1,1,true],[1700,null,-6.83,0.0,220.0,1,1,true],[1702,null,-3.59,0.0,150.0,1,1,true],[1703,null,-1.98,0.0,220.0,1,1,true],[1704,null,-1.18,0.0,220.0,1,1,true],[1705,null,-18.710000000000001,0.0,220.0,1,1,true],[1707,null,-0.36,0.0,220.0,1,1,true],[1710,null,-0.93,0.0,150.0,1,1,true],[1711,null,-10.83,0.0,220.0,1,1,true],[17,null,-2.31,0.0,380.0,1,1,true],[160,null,-0.45,0.0,110.0,1,1,true],[1712,null,-15.17,0.0,380.0,1,1,true],[1713,null,-2.66,0.0,220.0,1,1,true],[1714,null,-29.549,0.19855,380.0,1,1,true],[1716,null,-3.59,0.0,220.0,1,1,true],[1717,null,-1.01,0.0,220.0,1,1,true],[1718,null,-2.94,0.0,220.0,1,1,true],[1719,null,-2.06,0.0,220.0,1,1,true],[1721,null,-0.33,0.0,150.0,1,1,true],[1722,null,-173.904854,0.0,380.0,1,1,true],[1723,null,-0.58,0.0,150.0,1,1,true],[161,null,-5.15,0.0,220.0,1,1,true],[1724,null,-18.0,0.0,220.0,1,1,true],[1725,null,-5.34,0.0,150.0,1,1,true],[1726,null,-87.310000000000002,0.0,380.0,1,1,true],[1727,null,-27.550000000000001,0.0,220.0,1,1,true],[1728,null,-11.99,0.0,220.0,1,1,true],[1729,null,-3.43,0.0,220.0,1,1,true],[1730,null,-1.75,0.0,150.0,1,1,true],[1731,null,-0.53,0.0,220.0,1,1,true],[1732,null,-11.52,0.0,220.0,1,1,true],[1733,null,-9.630000000000001,0.0,220.0,1,1,true],[162,null,-10.0,0.0,220.0,1,1,true],[1734,null,-5.98,0.0,220.0,1,1,true],[1735,null,-1.1,0.0,220.0,1,1,true],[1736,null,-115.528858,0.0,380.0,1,1,true],[1737,null,-2.52,0.0,220.0,1,1,true],[1740,null,-23.68,0.0,220.0,1,1,true],[1742,null,-3.66,0.0,220.0,1,1,true],[1745,null,-12.609999999999999,0.0,220.0,1,1,true],[1746,null,-34.759999999999998,0.0,380.0,1,1,true],[1747,null,-22.82,0.0,220.0,1,1,true],[1748,null,-33.380000000000003,0.0,380.0,1,1,true],[163,null,-2.42,0.0,150.0,1,1,true],[1749,null,-2.64,0.0,220.0,1,1,true],[1750,null,-1.44,0.0,220.0,1,1,true],[1751,null,-12.890000000000001,0.0,220.0,1,1,true],[1752,null,-6.77,0.0,220.0,1,1,true],[1753,null,-6.55,0.0,220.0,1,1,true],[1754,null,-0.59,0.0,220.0,1,1,true],[1756,null,-2.77,0.0,220.0,1,1,true],[1757,null,-6.27,0.0,220.0,1,1,true],[1758,null,-7.55,0.0,220.0,1,1,true],[1760,null,-4.38,0.0,220.0,1,1,true],[164,null,-1.97,0.0,220.0,1,1,true],[1761,null,-8.130000000000001,0.0,220.0,1,1,true],[1762,null,-1.26,0.0,150.0,1,1,true],[1764,null,-4.28,0.0,220.0,1,1,true],[1765,null,-4.27,0.0,150.0,1,1,true],[1766,null,-1.81,0.0,220.0,1,1,true],[1767,null,-41.75,0.0,150.0,1,1,true],[1768,null,-2.23,0.0,380.0,1,1,true],[1769,null,-3.69,0.0,220.0,1,1,true],[1770,null,-1.87,0.0,220.0,1,1,true],[1771,null,-21.300000000000001,0.0,380.0,1,1,true],[165,null,-1.17,0.0,220.0,1,1,true],[1773,null,-0.36,0.0,220.0,1,1,true],[1775,null,-0.95,0.0,220.0,1,1,true],[1777,null,-3.42,0.0,110.0,1,1,true],[1779,null,-0.35,0.0,220.0,1,1,true],[1780,null,-0.41,0.0,220.0,1,1,true],[1781,null,-51.25,0.0,150.0,1,1,true],[1782,null,-1.17,0.0,220.0,1,1,true],[1783,null,-14.779999999999999,0.0,220.0,1,1,true],[1784,null,-1.38,0.0,220.0,1,1,true],[1785,null,-0.35,0.0,220.0,1,1,true],[168,null,-0.32,0.0,220.0,1,1,true],[1786,null,-0.39,0.0,150.0,1,1,true],[1788,null,-24.850000000000001,0.0,380.0,1,1,true],[1793,null,-52.840000000000003,0.0,150.0,1,1,true],[1795,null,-3.32,0.0,150.0,1,1,true],[1796,null,-5.96,0.0,220.0,1,1,true],[1797,null,-132.047439999999995,0.0,380.0,1,1,true],[1798,null,-8.58,0.0,380.0,1,1,true],[1799,null,0.42,0.29,380.0,1,1,true],[1800,null,-0.84,0.0,220.0,1,1,true],[1802,null,-0.97,0.0,220.0,1,1,true],[170,null,-0.67,0.0,220.0,1,1,true],[1803,null,-46.350000000000001,0.0,150.0,1,1,true],[1804,null,-132.840000000000003,0.0,380.0,1,1,true],[1805,null,-67.980000000000004,0.0,380.0,1,1,true],[1807,null,-68.730000000000004,0.0,380.0,1,1,true],[1808,null,-0.67,0.0,110.0,1,1,true],[1809,null,-93.070000000000007,0.0,380.0,1,1,true],[1810,null,-3.66,0.0,220.0,1,1,true],[1811,null,-3.3,0.0,220.0,1,1,true],[1812,null,-11.33,0.0,220.0,1,1,true],[1813,null,-2.14,0.0,110.0,1,1,true],[172,null,-16.52,0.0,380.0,1,1,true],[1815,null,-17.280000000000001,0.0,220.0,1,1,true],[1816,null,-2.45,0.0,110.0,1,1,true],[1817,null,-15.77,0.0,220.0,1,1,true],[1818,null,-33.030000000000001,0.0,380.0,1,1,true],[1819,null,-13.550000000000001,0.0,220.0,1,1,true],[1820,null,-3.98,0.0,220.0,1,1,true],[1821,null,-1.44,0.0,150.0,1,1,true],[1822,null,-6.91,0.0,220.0,1,1,true],[1823,null,-5.75,0.0,220.0,1,1,true],[1825,null,-9.630000000000001,0.0,220.0,1,1,true],[174,null,-4.26,0.0,150.0,1,1,true],[1826,null,-5.96,0.0,220.0,1,1,true],[1827,null,-19.18,0.0,220.0,1,1,true],[1828,null,-3.04,0.0,150.0,1,1,true],[1829,null,-1.31,0.0,150.0,1,1,true],[1830,null,-3.55,0.0,220.0,1,1,true],[1831,null,-2.78,0.0,220.0,1,1,true],[1832,null,-5.53,0.0,220.0,1,1,true],[1838,null,-4.02,0.0,220.0,1,1,true],[1839,null,-4.53,0.0,220.0,1,1,true],[1841,null,-2.75,0.0,220.0,1,1,true],[18,null,-3.31,0.0,220.0,1,1,true],[175,null,-29.199999999999999,0.0,380.0,1,1,true],[1843,null,-4.023827,0.164188,380.0,1,1,true],[1845,null,-2.37,0.0,380.0,1,1,true],[1846,null,-6.73,0.0,220.0,1,1,true],[1847,null,-1.35,0.0,220.0,1,1,true],[1848,null,-25.0,0.0,150.0,1,1,true],[1849,null,-23.149999999999999,0.0,380.0,1,1,true],[1850,null,-5.5,0.0,220.0,1,1,true],[1851,null,-0.45,0.0,110.0,1,1,true],[1852,null,-3.24,0.0,110.0,1,1,true],[1853,null,-2.22,0.0,220.0,1,1,true],[176,null,-5.75,0.0,220.0,1,1,true],[1855,null,-2.53,0.0,220.0,1,1,true],[1856,null,-15.17,0.0,380.0,1,1,true],[1857,null,-5.4,0.0,220.0,1,1,true],[1858,null,-0.53,0.0,220.0,1,1,true],[1860,null,-9.26,0.0,150.0,1,1,true],[1862,null,-7.73,0.0,220.0,1,1,true],[1863,null,-0.79,0.0,150.0,1,1,true],[1864,null,-1.73,0.0,110.0,1,1,true],[1865,null,-80.659999999999997,0.0,380.0,1,1,true],[1866,null,-33.079999999999998,0.0,380.0,1,1,true],[177,null,-7.59,0.0,220.0,1,1,true],[1867,null,-52.671067999999998,0.285753,380.0,1,1,true],[1868,null,-4.59,0.0,220.0,1,1,true],[1869,null,-33.734999999999999,0.361,380.0,1,1,true],[1872,null,-2.96,0.0,220.0,1,1,true],[1873,null,-1.13,0.0,220.0,1,1,true],[1874,null,-0.18,0.0,220.0,1,1,true],[1875,null,-1.87,0.0,220.0,1,1,true],[1876,null,-7.88,0.0,220.0,1,1,true],[1877,null,-8.779999999999999,0.0,220.0,1,1,true],[1878,null,-1.18,0.0,220.0,1,1,true],[178,null,-64.150000000000006,0.0,380.0,1,1,true],[1879,null,-4.26,0.0,220.0,1,1,true],[1880,null,-8.23,0.0,220.0,1,1,true],[1881,null,-17.239999999999998,0.0,220.0,1,1,true],[1883,null,-5.32,0.0,220.0,1,1,true],[1884,null,-3.7,0.0,220.0,1,1,true],[1885,null,-0.5,0.0,150.0,1,1,true],[1887,null,-1.9,0.0,150.0,1,1,true],[1889,null,-3.15,0.0,220.0,1,1,true],[1890,null,-7.47,0.0,150.0,1,1,true],[1891,null,-0.31,0.0,220.0,1,1,true],[179,null,-5.71,0.0,220.0,1,1,true],[1893,null,-4.96,0.0,220.0,1,1,true],[1894,null,-2.35,0.0,150.0,1,1,true],[1896,null,-17.34,0.0,220.0,1,1,true],[1897,null,-10.57,0.0,220.0,1,1,true],[1899,null,-22.18,0.0,220.0,1,1,true],[1900,null,-15.52,0.0,220.0,1,1,true],[1901,null,-25.934999999999999,0.361,380.0,1,1,true],[1902,null,-5.26,0.0,150.0,1,1,true],[1903,null,-10.58,0.0,220.0,1,1,true],[1904,null,-3.14,0.0,220.0,1,1,true],[180,null,-3.15,0.0,220.0,1,1,true],[1905,null,-224.849999999999994,0.0,380.0,1,1,true],[1906,null,-65.159999999999997,0.0,150.0,1,1,true],[1907,null,-2.34,0.0,220.0,1,1,true],[1908,null,-33.197994000000001,0.0,380.0,1,1,true],[1909,null,-22.100000000000001,0.0,220.0,1,1,true],[1910,null,-1.24,0.0,150.0,1,1,true],[1911,null,-0.22,0.0,220.0,1,1,true],[1912,null,-0.36,0.0,220.0,1,1,true],[1913,null,-58.990785000000002,0.0,380.0,1,1,true],[1914,null,-11.5,0.0,220.0,1,1,true],[181,null,-24.539999999999999,0.0,380.0,1,1,true],[1915,null,-7.28,0.0,220.0,1,1,true],[1918,null,-6.31,0.0,220.0,1,1,true],[1919,null,-3.45,0.0,220.0,1,1,true],[1920,null,-2.44,0.0,220.0,1,1,true],[1921,null,-86.730000000000004,0.0,380.0,1,1,true],[1922,null,-3.67,0.0,220.0,1,1,true],[1923,null,-26.739999999999998,0.0,220.0,1,1,true],[1924,null,-9.9,0.0,220.0,1,1,true],[1925,null,-4.58,0.0,220.0,1,1,true],[1926,null,-42.810000000000002,0.0,380.0,1,1,true],[182,null,-4.77,0.0,220.0,1,1,true],[1927,null,-3.05,0.0,220.0,1,1,true],[1928,null,-4.45,0.0,220.0,1,1,true],[1929,null,-37.130000000000003,0.0,150.0,1,1,true],[1932,null,-18.640000000000001,0.0,380.0,1,1,true],[1933,null,-2.69,0.0,150.0,1,1,true],[1934,null,-3.63,0.0,220.0,1,1,true],[1936,null,-13.17,0.0,220.0,1,1,true],[1937,null,-33.659999999999997,0.0,380.0,1,1,true],[1938,null,-46.829999999999998,0.0,150.0,1,1,true],[1939,null,-52.929034999999999,0.274712,380.0,1,1,true],[183,null,-5.67,0.0,220.0,1,1,true],[1940,null,-2.37,0.0,220.0,1,1,true],[1941,null,-2.13,0.0,220.0,1,1,true],[1942,null,-0.05,0.0,220.0,1,1,true],[1943,null,-2.05,0.0,220.0,1,1,true],[1944,null,-4.04,0.0,220.0,1,1,true],[1945,null,-20.199999999999999,0.0,220.0,1,1,true],[1947,null,-4.38,0.0,150.0,1,1,true],[1951,null,-5.41,0.0,220.0,1,1,true],[1952,null,-8.26,0.0,380.0,1,1,true],[1953,null,-2.27,0.0,380.0,1,1,true],[184,null,-0.91,0.0,150.0,1,1,true],[1954,null,-3.25,0.0,110.0,1,1,true],[1955,null,-0.27,0.0,220.0,1,1,true],[1957,null,-0.92,0.0,220.0,1,1,true],[1959,null,-47.060000000000002,0.0,150.0,1,1,true],[1960,null,-2.61,0.0,150.0,1,1,true],[1961,null,-11.640000000000001,0.0,220.0,1,1,true],[1962,null,-5.82,0.0,220.0,1,1,true],[1964,null,-0.35,0.0,220.0,1,1,true],[1966,null,-31.719999999999999,0.0,220.0,1,1,true],[1967,null,-7.91,0.0,220.0,1,1,true],[19,null,-1.15,0.0,150.0,1,1,true],[188,null,-2.96,0.0,220.0,1,1,true],[1968,null,-2.17,0.0,110.0,1,1,true],[1969,null,-3.65,0.0,220.0,1,1,true],[1970,null,-3.36,0.0,380.0,1,1,true],[1971,null,-2.1,0.0,110.0,1,1,true],[1972,null,-2.87,0.0,220.0,1,1,true],[1973,null,-5.49,0.0,150.0,1,1,true],[1974,null,-27.399999999999999,0.0,220.0,1,1,true],[1975,null,-0.88,0.0,150.0,1,1,true],[1976,null,-5.41,0.0,220.0,1,1,true],[1978,null,-3.7,0.0,220.0,1,1,true],[189,null,-7.38,0.0,220.0,1,1,true],[1979,null,-2.26,0.0,150.0,1,1,true],[1981,null,-4.6,0.0,220.0,1,1,true],[1982,null,-28.5,0.0,380.0,1,1,true],[1984,null,-6.03,0.0,220.0,1,1,true],[1987,null,-5.2,0.0,150.0,1,1,true],[1988,null,-6.36,0.0,220.0,1,1,true],[1989,null,-1.92,0.0,220.0,1,1,true],[1990,null,-11.67,0.0,220.0,1,1,true],[1991,null,-0.17,0.0,220.0,1,1,true],[1992,null,-15.17,0.0,220.0,1,1,true],[192,null,-0.74,0.0,220.0,1,1,true],[1994,null,-9.93,0.0,220.0,1,1,true],[1996,null,-149.047156999999999,0.0,380.0,1,1,true],[1997,null,-1.99,0.0,220.0,1,1,true],[1998,null,-2.37,0.0,220.0,1,1,true],[2001,null,-0.89,0.0,220.0,1,1,true],[2003,null,-3.66,0.0,220.0,1,1,true],[2004,null,-8.199999999999999,0.0,380.0,1,1,true],[2005,null,-2.2,0.0,220.0,1,1,true],[2006,null,-24.379999999999999,0.0,380.0,1,1,true],[2007,null,-13.859999999999999,0.0,220.0,1,1,true],[194,null,-0.6,0.0,150.0,1,1,true],[2008,null,-12.97086,0.097351,220.0,1,1,true],[2009,null,-8.91,0.0,220.0,1,1,true],[2010,null,-3.4,0.0,150.0,1,1,true],[2014,null,-2.3,0.0,220.0,1,1,true],[2015,null,-1.77,0.0,110.0,1,1,true],[2016,null,-15.460000000000001,0.0,220.0,1,1,true],[2017,null,-4.38,0.0,150.0,1,1,true],[2018,null,-0.12,0.0,150.0,1,1,true],[2019,null,-0.78,0.0,220.0,1,1,true],[2020,null,-11.109999999999999,0.0,220.0,1,1,true],[195,null,-5.2,0.0,220.0,1,1,true],[2021,null,-5.98,0.0,220.0,1,1,true],[2023,null,-83.362313999999998,0.0,380.0,1,1,true],[2024,null,-4.61,0.0,220.0,1,1,true],[2025,null,-1.23,0.0,150.0,1,1,true],[2026,null,-6.98,0.0,220.0,1,1,true],[2027,null,-8.94,0.0,220.0,1,1,true],[2028,null,-28.370000000000001,0.0,380.0,1,1,true],[2029,null,-4.05,0.0,220.0,1,1,true],[2030,null,-32.43,0.0,220.0,1,1,true],[2031,null,-87.730000000000004,0.0,380.0,1,1,true],[196,null,-1.71,0.0,110.0,1,1,true],[2032,null,-10.15,0.0,150.0,1,1,true],[2033,null,-8.82,0.0,220.0,1,1,true],[2034,null,-26.390000000000001,0.0,220.0,1,1,true],[2035,null,-0.88,0.0,110.0,1,1,true],[2036,null,-1.81,0.0,220.0,1,1,true],[2037,null,-40.859999999999999,0.0,380.0,1,1,true],[2038,null,-3.96,0.0,220.0,1,1,true],[2039,null,-3.06,0.0,220.0,1,1,true],[2040,null,-10.67,0.0,220.0,1,1,true],[2041,null,-145.180000000000007,0.0,380.0,1,1,true],[198,null,-5.87,0.0,220.0,1,1,true],[2042,null,-6.24,0.0,220.0,1,1,true],[2043,null,-2.03,0.0,220.0,1,1,true],[2044,null,-13.73,0.0,220.0,1,1,true],[2046,null,-0.31,0.0,220.0,1,1,true],[2047,null,-3.48,0.0,220.0,1,1,true],[2048,null,-2.87,0.0,220.0,1,1,true],[2049,null,-0.1,0.0,220.0,1,1,true],[2052,null,-33.579999999999998,0.0,380.0,1,1,true],[2053,null,-3.25,0.0,220.0,1,1,true],[2055,null,-2.02,0.0,220.0,1,1,true],[199,null,-73.977052,0.174507,380.0,1,1,true],[2056,null,-10.68,0.0,220.0,1,1,true],[2057,null,-3.44,0.0,220.0,1,1,true],[2058,null,-11.890000000000001,0.0,220.0,1,1,true],[2059,null,-2.48,0.0,220.0,1,1,true],[2061,null,-9.84,0.0,220.0,1,1,true],[2063,null,-1.26,0.0,220.0,1,1,true],[2064,null,-4.65,0.0,220.0,1,1,true],[2065,null,-3.69,0.0,220.0,1,1,true],[2066,null,-0.672832,0.211099,380.0,1,1,true],[2067,null,-3.61,0.0,150.0,1,1,true],[200,null,-0.6,0.0,380.0,1,1,true],[2068,null,-0.3,0.0,220.0,1,1,true],[2069,null,-9.24,0.0,220.0,1,1,true],[2070,null,-1.58,0.0,220.0,1,1,true],[2071,null,-2.18,0.0,220.0,1,1,true],[2073,null,-0.4,0.0,380.0,1,1,true],[2074,null,-9.74,0.0,220.0,1,1,true],[2075,null,-120.576812000000004,0.0,380.0,1,1,true],[2076,null,-7.26,0.0,220.0,1,1,true],[2077,null,-7.55,0.0,220.0,1,1,true],[2078,null,-2.79,0.0,220.0,1,1,true],[201,null,-4.14,0.0,380.0,1,1,true],[2079,null,-75.0,0.0,150.0,1,1,true],[2080,null,-8.75,0.0,220.0,1,1,true],[2081,null,-6.57,0.0,380.0,1,1,true],[2082,null,-30.550000000000001,0.0,380.0,1,1,true],[2083,null,-5.46,0.0,220.0,1,1,true],[2084,null,-5.12,0.0,380.0,1,1,true],[2085,null,-85.25,0.0,380.0,1,1,true],[2086,null,-10.16,0.0,220.0,1,1,true],[2087,null,-0.34,0.0,380.0,1,1,true],[2088,null,-0.22,0.0,220.0,1,1,true],[20,null,-55.240000000000002,0.0,150.0,1,1,true],[202,null,-150.930000000000007,0.0,380.0,1,1,true],[2089,null,-2.18,0.0,220.0,1,1,true],[2090,null,-10.779999999999999,0.0,220.0,1,1,true],[2091,null,-8.9,0.0,220.0,1,1,true],[2092,null,-18.199999999999999,0.0,220.0,1,1,true],[2093,null,-17.77,0.0,220.0,1,1,true],[2094,null,-13.07,0.0,220.0,1,1,true],[2096,null,-7.43,0.0,220.0,1,1,true],[2097,null,-4.57,0.0,220.0,1,1,true],[2101,null,-5.09,0.0,150.0,1,1,true],[2102,null,-0.26,0.0,150.0,1,1,true],[203,null,-1.91,0.0,150.0,1,1,true],[2104,null,-6.24,0.0,220.0,1,1,true],[2107,null,-4.841277,0.246363,380.0,1,1,true],[2109,null,-39.259999999999998,0.0,220.0,1,1,true],[2110,null,-0.05,0.0,220.0,1,1,true],[2112,null,-0.47,0.0,220.0,1,1,true],[2113,null,-6.0,0.0,220.0,1,1,true],[2114,null,-1.04,0.0,220.0,1,1,true],[2116,null,-3.25,0.0,220.0,1,1,true],[2120,null,-16.420000000000002,0.0,220.0,1,1,true],[2122,null,-10.6,0.0,220.0,1,1,true],[204,null,-0.09,0.0,220.0,1,1,true],[2123,null,-1.36,0.0,220.0,1,1,true],[2124,null,-1.46,0.0,220.0,1,1,true],[2125,null,-12.4,0.0,380.0,1,1,true],[2127,null,-3.13,0.0,220.0,1,1,true],[2129,null,-6.235224,0.0,380.0,1,1,true],[2130,null,-1.93,0.0,220.0,1,1,true],[2131,null,-28.239999999999998,0.0,380.0,1,1,true],[2132,null,-28.140257999999999,0.0,380.0,1,1,true],[2133,null,-6.97,0.0,220.0,1,1,true],[2134,null,-3.01,0.0,220.0,1,1,true],[207,null,-5.6,0.0,220.0,1,1,true],[2135,null,-15.85,0.0,220.0,1,1,true],[2136,null,-0.8,0.0,110.0,1,1,true],[2137,null,-96.890000000000001,0.0,380.0,1,1,true],[2138,null,-251.529665000000023,0.0,380.0,1,1,true],[2139,null,-1.91,0.0,220.0,1,1,true],[2140,null,-3.93,0.0,110.0,1,1,true],[2141,null,-0.53,0.0,220.0,1,1,true],[2142,null,-22.34,0.0,220.0,1,1,true],[2144,null,-10.460000000000001,0.0,220.0,1,1,true],[2146,null,-2.24,0.0,220.0,1,1,true],[208,null,-93.75,0.0,380.0,1,1,true],[2147,null,-29.170000000000002,0.0,220.0,1,1,true],[2148,null,-4.01,0.0,220.0,1,1,true],[2149,null,-1.03,0.0,220.0,1,1,true],[2150,null,-5.03,0.0,220.0,1,1,true],[2151,null,-3.29,0.0,220.0,1,1,true],[2152,null,-6.6,0.0,220.0,1,1,true],[2154,null,-27.800000000000001,0.0,380.0,1,1,true],[2156,null,-15.119999999999999,0.0,220.0,1,1,true],[2157,null,-6.4,0.0,150.0,1,1,true],[2158,null,-1.91,0.0,220.0,1,1,true],[209,null,-0.08,0.0,220.0,1,1,true],[2159,null,-4.54,0.0,220.0,1,1,true],[2160,null,-11.699999999999999,0.0,220.0,1,1,true],[2161,null,-21.449999999999999,0.0,150.0,1,1,true],[2162,null,-6.02,0.0,220.0,1,1,true],[2164,null,-7.42,0.0,110.0,1,1,true],[2165,null,-0.3,0.0,220.0,1,1,true],[2166,null,-41.350000000000001,0.0,150.0,1,1,true],[2167,null,-2.87,0.0,220.0,1,1,true],[2168,null,-3.26,0.0,220.0,1,1,true],[2170,null,-0.19,0.0,220.0,1,1,true],[211,null,-6.58,0.0,220.0,1,1,true],[2172,null,-2.77,0.0,220.0,1,1,true],[2173,null,-14.58,0.0,220.0,1,1,true],[2174,null,-1.16,0.0,220.0,1,1,true],[2175,null,-28.91,0.0,220.0,1,1,true],[2177,null,-22.010000000000002,0.0,220.0,1,1,true],[2178,null,-21.190000000000001,0.0,380.0,1,1,true],[2179,null,-2.21,0.0,220.0,1,1,true],[2180,null,-34.130000000000003,0.0,380.0,1,1,true],[2183,null,-0.42,0.0,150.0,1,1,true],[2184,null,-1.02,0.0,220.0,1,1,true],[212,null,-0.48,0.0,150.0,1,1,true],[2185,null,-9.279999999999999,0.0,220.0,1,1,true],[2186,null,-24.18,0.0,220.0,1,1,true],[2187,null,-15.470000000000001,0.0,150.0,1,1,true],[2189,null,-0.36,0.0,220.0,1,1,true],[2190,null,-2.2,0.0,380.0,1,1,true],[2191,null,-36.200000000000003,0.0,150.0,1,1,true],[2192,null,-20.170000000000002,0.0,220.0,1,1,true],[2193,null,-57.659999999999997,0.0,380.0,1,1,true],[2194,null,-7.17,0.0,220.0,1,1,true],[2198,null,-0.5,0.0,110.0,1,1,true],[213,null,-5.66,0.0,220.0,1,1,true],[2199,null,-8.9,0.0,220.0,1,1,true],[2200,null,-16.73,0.0,220.0,1,1,true],[2201,null,-0.38,0.0,220.0,1,1,true],[2202,null,-0.16,0.0,220.0,1,1,true],[2203,null,-1.84,0.0,220.0,1,1,true],[2204,null,-0.68,0.0,110.0,1,1,true],[2206,null,-2.79,0.0,150.0,1,1,true],[2207,null,-2.16,0.0,220.0,1,1,true],[2208,null,-0.37,0.0,220.0,1,1,true],[2209,null,-3.66,0.0,220.0,1,1,true],[214,null,-5.36,0.0,220.0,1,1,true],[2211,null,-10.890000000000001,0.0,220.0,1,1,true],[2212,null,-14.82,0.0,150.0,1,1,true],[2214,null,-2.48,0.0,220.0,1,1,true],[2215,null,-2.9,0.0,220.0,1,1,true],[2216,null,-152.683270999999991,0.0,380.0,1,1,true],[2217,null,-9.26,0.0,220.0,1,1,true],[2218,null,-2.45,0.0,220.0,1,1,true],[2219,null,-4.220723,0.234234,380.0,1,1,true],[2221,null,-13.460000000000001,0.0,220.0,1,1,true],[2222,null,-7.17,0.0,220.0,1,1,true],[21,null,-5.75,0.0,220.0,1,1,true],[216,null,-3.97,0.0,220.0,1,1,true],[2223,null,-6.19,0.0,150.0,1,1,true],[2224,null,-6.06,0.0,220.0,1,1,true],[2225,null,-2.0,0.0,220.0,1,1,true],[2227,null,-5.0,0.0,220.0,1,1,true],[2228,null,-3.18,0.0,220.0,1,1,true],[2230,null,-0.05,0.0,220.0,1,1,true],[2232,null,-1.99,0.0,220.0,1,1,true],[2233,null,-2.26,0.0,220.0,1,1,true],[2234,null,-1.97,0.0,220.0,1,1,true],[2236,null,-9.449999999999999,0.0,220.0,1,1,true],[217,null,-1.88,0.0,150.0,1,1,true],[2238,null,-0.15,0.0,220.0,1,1,true],[2240,null,-3.42,0.0,220.0,1,1,true],[2241,null,-2.12,0.0,220.0,1,1,true],[2244,null,-17.890000000000001,0.0,220.0,1,1,true],[2245,null,-6.75,0.0,220.0,1,1,true],[2246,null,-2.23,0.0,150.0,1,1,true],[2249,null,-5.66,0.0,220.0,1,1,true],[2251,null,-46.280000000000001,0.0,380.0,1,1,true],[2252,null,-26.5,0.0,220.0,1,1,true],[2253,null,-2.63,0.0,150.0,1,1,true],[218,null,-5.31,0.0,220.0,1,1,true],[2254,null,-2.67,0.0,150.0,1,1,true],[2256,null,-45.840000000000003,0.0,150.0,1,1,true],[2257,null,-1.32,0.0,220.0,1,1,true],[2258,null,-43.560000000000002,0.0,380.0,1,1,true],[2259,null,-7.45,0.0,220.0,1,1,true],[2260,null,-0.09,0.0,220.0,1,1,true],[2261,null,-0.41,0.0,220.0,1,1,true],[2265,null,-2.98,0.0,220.0,1,1,true],[2266,null,-0.67,0.0,220.0,1,1,true],[2267,null,-5.23,0.0,220.0,1,1,true],[219,null,-23.554120999999999,0.0,380.0,1,1,true],[2268,null,-61.359999999999999,0.0,380.0,1,1,true],[2269,null,-0.12,0.0,220.0,1,1,true],[2270,null,-8.77,0.0,220.0,1,1,true],[2271,null,-0.05,0.0,220.0,1,1,true],[2272,null,-7.02,0.0,220.0,1,1,true],[2273,null,-7.29,0.0,150.0,1,1,true],[2274,null,-14.289999999999999,0.0,220.0,1,1,true],[2275,null,-4.82,0.0,220.0,1,1,true],[2276,null,-0.15,0.0,220.0,1,1,true],[2277,null,-1.81,0.0,220.0,1,1,true],[220,null,-0.78,0.0,150.0,1,1,true],[2279,null,-0.63,0.0,220.0,1,1,true],[2280,null,-18.050000000000001,0.0,380.0,1,1,true],[2281,null,-12.789999999999999,0.0,380.0,1,1,true],[2282,null,-17.77,0.0,220.0,1,1,true],[2283,null,-2.11,0.0,110.0,1,1,true],[2284,null,-87.689999999999998,0.0,380.0,1,1,true],[2285,null,-5.68,0.0,220.0,1,1,true],[2286,null,-6.63,0.0,220.0,1,1,true],[2287,null,-0.63,0.0,110.0,1,1,true],[2288,null,-5.52,0.0,220.0,1,1,true],[221,null,-0.53,0.0,220.0,1,1,true],[2290,null,-0.68,0.0,150.0,1,1,true],[2291,null,-0.75,0.0,220.0,1,1,true],[2292,null,-4.65,0.0,220.0,1,1,true],[2293,null,-2.34,0.0,220.0,1,1,true],[2294,null,-7.3,0.0,220.0,1,1,true],[2296,null,-120.170000000000002,0.0,380.0,1,1,true],[2298,null,-19.609999999999999,0.0,380.0,1,1,true],[2299,null,-7.32,0.0,220.0,1,1,true],[2300,null,-2.39,0.0,220.0,1,1,true],[2301,null,-36.770000000000003,0.0,150.0,1,1,true],[222,null,-61.479999999999997,0.0,380.0,1,1,true],[2303,null,-30.899999999999999,0.0,150.0,1,1,true],[2304,null,-37.990000000000002,0.0,380.0,1,1,true],[2305,null,-5.6,0.0,220.0,1,1,true],[2306,null,-5.87,0.0,220.0,1,1,true],[2308,null,-33.11439,0.0,380.0,1,1,true],[2309,null,-11.08,0.0,220.0,1,1,true],[2311,null,-2.55,0.0,220.0,1,1,true],[2312,null,-43.030000000000001,0.0,150.0,1,1,true],[2314,null,-8.720000000000001,0.0,220.0,1,1,true],[2315,null,-4.29,0.0,220.0,1,1,true],[223,null,-8.41,0.0,110.0,1,1,true],[2317,null,-1.86,0.0,220.0,1,1,true],[2319,null,-17.649999999999999,0.0,220.0,1,1,true],[2321,null,-60.0,0.0,380.0,1,1,true],[2322,null,-20.620000000000001,0.0,220.0,1,1,true],[2323,null,-38.54949400000001,0.0,380.0,1,1,true],[2324,null,-5.02,0.0,220.0,1,1,true],[2327,null,-2.11,0.0,220.0,1,1,true],[2329,null,-1.88,0.0,380.0,1,1,true],[2330,null,-31.242294000000001,0.0,380.0,1,1,true],[2331,null,-17.184121000000001,0.0,380.0,1,1,true],[225,null,-2.83,0.0,220.0,1,1,true],[2332,null,-2.08,0.0,220.0,1,1,true],[2333,null,-43.549999999999997,0.0,380.0,1,1,true],[2334,null,-3.1,0.0,220.0,1,1,true],[2335,null,-20.539999999999999,0.0,380.0,1,1,true],[2337,null,-0.81,0.0,110.0,1,1,true],[2338,null,-1.18,0.0,150.0,1,1,true],[2339,null,-13.9,0.0,220.0,1,1,true],[2340,null,-15.02,0.0,220.0,1,1,true],[2341,null,-0.44,0.0,110.0,1,1,true],[2342,null,-0.5,0.0,220.0,1,1,true],[226,null,-3.03,0.0,220.0,1,1,true],[2343,null,-6.69,0.0,220.0,1,1,true],[2344,null,-3.05,0.0,220.0,1,1,true],[2345,null,-0.17,0.0,220.0,1,1,true],[2346,null,-3.44,0.0,220.0,1,1,true],[2347,null,-3.68,0.0,220.0,1,1,true],[2348,null,-57.43,0.0,150.0,1,1,true],[2350,null,-21.879999999999999,0.0,150.0,1,1,true],[2351,null,-2.13,0.0,220.0,1,1,true],[2352,null,-1.94,0.0,220.0,1,1,true],[2353,null,-28.850000000000001,0.0,220.0,1,1,true],[22,null,-1.17,0.0,220.0,1,1,true],[228,null,-18.629999999999999,0.0,220.0,1,1,true],[2354,null,-3.92,0.0,220.0,1,1,true],[2355,null,-1.78,0.0,220.0,1,1,true],[2356,null,-0.04,0.0,220.0,1,1,true],[2358,null,-1.15,0.0,220.0,1,1,true],[2360,null,-11.17,0.0,220.0,1,1,true],[2361,null,-1.86,0.0,220.0,1,1,true],[2362,null,-6.18,0.29,380.0,1,1,true],[2363,null,-34.520000000000003,0.0,380.0,1,1,true],[2365,null,-14.26,0.0,220.0,1,1,true],[2366,null,-0.1,0.0,220.0,1,1,true],[230,null,-58.289999999999999,0.0,380.0,1,1,true],[2371,null,-2.33,0.0,220.0,1,1,true],[2372,null,-29.52,0.0,150.0,1,1,true],[2373,null,-8.109999999999999,0.0,220.0,1,1,true],[2374,null,-42.359999999999999,0.0,380.0,1,1,true],[2375,null,-0.75,0.0,150.0,1,1,true],[2376,null,-3.53,0.0,220.0,1,1,true],[2377,null,-15.31,0.0,380.0,1,1,true],[2378,null,-96.480000000000004,0.0,380.0,1,1,true],[2379,null,-0.04,0.0,220.0,1,1,true],[2381,null,-19.620000000000001,0.0,380.0,1,1,true],[232,null,-7.85,0.0,220.0,1,1,true],[2382,null,-14.119999999999999,0.0,220.0,1,1,true],[2383,null,-0.43,0.0,150.0,1,1,true],[2384,null,-11.68,0.0,220.0,1,1,true],[2385,null,-0.58,0.0,220.0,1,1,true],[2386,null,-2.03,0.0,220.0,1,1,true],[2387,null,-2.25,0.0,110.0,1,1,true],[2388,null,-55.0,0.0,150.0,1,1,true],[2389,null,-5.23,0.0,220.0,1,1,true],[2391,null,-7.45,0.0,220.0,1,1,true],[2394,null,-48.453398999999997,0.304243,380.0,1,1,true],[233,null,-6.12,0.0,220.0,1,1,true],[2395,null,-1.6,0.0,220.0,1,1,true],[2396,null,-9.69,0.0,220.0,1,1,true],[2397,null,-18.449999999999999,0.0,220.0,1,1,true],[2398,null,-5.0,0.0,220.0,1,1,true],[2400,null,-28.850000000000001,0.0,380.0,1,1,true],[2402,null,-1.33,0.0,220.0,1,1,true],[2403,null,-0.46,0.0,150.0,1,1,true],[2404,null,-4.0,0.0,220.0,1,1,true],[2405,null,-2.09,0.0,220.0,1,1,true],[2406,null,-30.460000000000001,0.0,220.0,1,1,true],[234,null,-5.55,0.0,220.0,1,1,true],[2408,null,-3.04,0.0,220.0,1,1,true],[2409,null,-43.0,0.0,380.0,1,1,true],[2411,null,-7.8,0.0,220.0,1,1,true],[2412,null,-25.280000000000001,0.0,380.0,1,1,true],[2413,null,-2.63,0.0,220.0,1,1,true],[2414,null,-13.207291,0.101088,380.0,1,1,true],[2415,null,-1.95,0.0,220.0,1,1,true],[2416,null,-57.019803000000003,0.0,380.0,1,1,true],[2418,null,-4.53,0.0,220.0,1,1,true],[2419,null,-2.06,0.0,220.0,1,1,true],[240,null,-4.03,0.0,220.0,1,1,true],[2421,null,-27.390000000000001,0.0,150.0,1,1,true],[2422,null,-3.26,0.0,220.0,1,1,true],[2423,null,-1.55,0.0,220.0,1,1,true],[2426,null,-2.36,0.0,220.0,1,1,true],[2428,null,-15.710000000000001,0.0,220.0,1,1,true],[2429,null,-9.74,0.0,220.0,1,1,true],[2430,null,-4.32,0.0,220.0,1,1,true],[2431,null,-22.640000000000001,0.0,220.0,1,1,true],[2432,null,-11.99,0.0,220.0,1,1,true],[2433,null,-6.51,0.0,220.0,1,1,true],[241,null,-6.63,0.0,220.0,1,1,true],[2434,null,-2.57,0.0,220.0,1,1,true],[2435,null,-2.87,0.0,150.0,1,1,true],[2436,null,-7.99,0.0,220.0,1,1,true],[2437,null,-0.32,0.0,220.0,1,1,true],[2438,null,-50.109999999999999,0.0,150.0,1,1,true],[2439,null,-2.42,0.0,220.0,1,1,true],[2440,null,-12.789999999999999,0.0,220.0,1,1,true],[2441,null,-0.52,0.0,220.0,1,1,true],[2442,null,-11.359999999999999,0.0,220.0,1,1,true],[2443,null,-11.58,0.0,220.0,1,1,true],[242,null,-0.42,0.0,110.0,1,1,true],[2444,null,-7.78,0.0,220.0,1,1,true],[2445,null,-88.350000000000008,0.0,380.0,1,1,true],[2448,null,-117.469999999999999,0.0,380.0,1,1,true],[2449,null,-0.97,0.0,220.0,1,1,true],[2450,null,-33.549999999999997,0.0,380.0,1,1,true],[2451,null,-0.13,0.0,220.0,1,1,true],[2453,null,-12.56,0.0,380.0,1,1,true],[2454,null,-2.4,0.0,220.0,1,1,true],[2455,null,-0.56,0.0,220.0,1,1,true],[2456,null,-0.84,0.0,220.0,1,1,true],[245,null,-16.149999999999999,0.0,220.0,1,1,true],[2457,null,-1.52,0.0,150.0,1,1,true],[2458,null,-16.190000000000001,0.0,220.0,1,1,true],[2459,null,-0.22,0.0,150.0,1,1,true],[2461,null,-8.02,0.0,220.0,1,1,true],[2462,null,-79.5,0.0,380.0,1,1,true],[2463,null,-5.97,0.0,220.0,1,1,true],[2464,null,-79.802149999999998,0.2527,380.0,1,1,true],[2465,null,-5.12,0.0,220.0,1,1,true],[2466,null,-19.100000000000001,0.0,220.0,1,1,true],[2467,null,-51.030000000000001,0.0,220.0,1,1,true],[246,null,-0.11,0.0,220.0,1,1,true],[2468,null,-35.310000000000002,0.0,380.0,1,1,true],[2469,null,-38.039999999999999,0.0,220.0,1,1,true],[2470,null,-11.834121,0.0,380.0,1,1,true],[2471,null,-0.27,0.0,220.0,1,1,true],[2472,null,-6.84,0.0,220.0,1,1,true],[2473,null,-55.0,0.0,150.0,1,1,true],[2475,null,-9.68,0.0,220.0,1,1,true],[2476,null,-16.77,0.0,220.0,1,1,true],[2477,null,-0.01,0.0,150.0,1,1,true],[2478,null,-17.84,0.0,380.0,1,1,true],[23,null,-14.210000000000001,0.0,220.0,1,1,true],[248,null,-7.26,0.0,220.0,1,1,true],[2479,null,-15.359999999999999,0.0,150.0,1,1,true],[2480,null,-8.99,0.0,150.0,1,1,true],[2481,null,-5.58,0.0,220.0,1,1,true],[2482,null,-122.129999999999995,0.0,380.0,1,1,true],[2483,null,-65.120000000000005,0.0,380.0,1,1,true],[2484,null,-4.22,0.0,220.0,1,1,true],[2485,null,-5.73,0.0,150.0,1,1,true],[2488,null,-3.67,0.0,220.0,1,1,true],[2489,null,-10.58,0.0,150.0,1,1,true],[2490,null,-9.539999999999999,0.0,220.0,1,1,true],[249,null,-15.4,0.0,220.0,1,1,true],[2492,null,-18.539999999999999,0.0,220.0,1,1,true],[2493,null,-0.81,0.0,220.0,1,1,true],[2494,null,-17.690000000000001,0.0,380.0,1,1,true],[2496,null,-52.339650000000013,0.379958,380.0,1,1,true],[2497,null,-8.550000000000001,0.0,150.0,1,1,true],[2499,null,-0.2,0.0,220.0,1,1,true],[2500,null,-3.35,0.0,220.0,1,1,true],[2502,null,-1.21,0.0,220.0,1,1,true],[2503,null,-30.390000000000001,0.0,380.0,1,1,true],[2504,null,-1.81,0.0,220.0,1,1,true],[250,null,-32.020000000000003,0.0,380.0,1,1,true],[2505,null,-8.1,0.0,380.0,1,1,true],[2506,null,-6.66,0.0,220.0,1,1,true],[2507,null,-50.0,0.0,150.0,1,1,true],[2508,null,-21.07,0.0,220.0,1,1,true],[2509,null,-2.59,0.0,220.0,1,1,true],[2510,null,-14.23,0.0,220.0,1,1,true],[2511,null,-4.36,0.0,150.0,1,1,true],[2514,null,-21.539999999999999,0.0,220.0,1,1,true],[2515,null,-0.43,0.0,150.0,1,1,true],[2516,null,-2.42,0.0,220.0,1,1,true],[252,null,-7.01,0.0,220.0,1,1,true],[2517,null,-1.22,0.0,150.0,1,1,true],[2518,null,-19.146799999999999,0.194464,380.0,1,1,true],[2519,null,-2.38,0.0,220.0,1,1,true],[2520,null,-6.620599,0.210824,380.0,1,1,true],[2521,null,-2.97,0.0,380.0,1,1,true],[2522,null,-15.02,0.0,220.0,1,1,true],[2523,null,-9.539999999999999,0.0,220.0,1,1,true],[2524,null,-0.32,0.0,220.0,1,1,true],[2525,null,-11.380000000000001,0.0,220.0,1,1,true],[2527,null,-37.176703000000003,0.0,380.0,1,1,true],[253,null,-58.088687,0.0,380.0,1,1,true],[2528,null,-3.38,0.0,150.0,1,1,true],[2529,null,-39.579999999999998,0.0,380.0,1,1,true],[2530,null,-0.25,0.0,150.0,1,1,true],[2532,null,-16.43,0.0,220.0,1,1,true],[2534,null,-65.930000000000007,0.0,380.0,1,1,true],[2535,null,-1.75,0.0,220.0,1,1,true],[2536,null,-1.05,0.0,220.0,1,1,true],[2539,null,-35.620175000000003,0.2527,380.0,1,1,true],[2542,null,-59.43,0.0,380.0,1,1,true],[2543,null,-1.47,0.0,220.0,1,1,true],[254,null,-12.859999999999999,0.0,380.0,1,1,true],[2547,null,-17.800000000000001,0.0,380.0,1,1,true],[2548,null,-3.86,0.0,220.0,1,1,true],[2549,null,-3.22,0.0,220.0,1,1,true],[2550,null,-10.210000000000001,0.0,380.0,1,1,true],[2551,null,-65.730000000000004,0.0,380.0,1,1,true],[2552,null,-0.85,0.0,220.0,1,1,true],[2554,null,-1.77,0.0,110.0,1,1,true],[2557,null,-12.26,0.0,220.0,1,1,true],[2558,null,-8.6,0.0,110.0,1,1,true],[2559,null,-6.52,0.0,220.0,1,1,true],[255,null,-0.22,0.0,220.0,1,1,true],[2560,null,-1.24,0.0,220.0,1,1,true],[2561,null,-0.38,0.0,220.0,1,1,true],[2562,null,-14.35,0.0,380.0,1,1,true],[2563,null,-18.030000000000001,0.0,220.0,1,1,true],[2564,null,-0.14,0.0,220.0,1,1,true],[2565,null,-2.46,0.0,220.0,1,1,true],[2568,null,-0.72,0.0,220.0,1,1,true],[2570,null,-13.369999999999999,0.0,220.0,1,1,true],[2571,null,-2.04987,0.149712,380.0,1,1,true],[2572,null,-0.05,0.0,220.0,1,1,true],[257,null,-101.040000000000006,0.0,150.0,1,1,true],[2573,null,-27.848534999999998,0.0,380.0,1,1,true],[2575,null,-28.379999999999999,0.0,380.0,1,1,true],[2576,null,-8.15,0.0,220.0,1,1,true],[2577,null,-48.358243000000002,0.0,380.0,1,1,true],[2578,null,-2.65,0.0,220.0,1,1,true],[2579,null,-6.37,0.0,220.0,1,1,true],[2580,null,-0.72,0.0,150.0,1,1,true],[2581,null,-12.550000000000001,0.0,220.0,1,1,true],[2582,null,-3.04,0.0,220.0,1,1,true],[2583,null,-1.23,0.0,220.0,1,1,true],[258,null,-8.175140000000001,0.0,380.0,1,1,true],[2584,null,-2.44,0.0,220.0,1,1,true],[2585,null,-53.979999999999997,0.0,380.0,1,1,true],[2587,null,-0.22,0.0,110.0,1,1,true],[2588,null,-17.920000000000002,0.0,380.0,1,1,true],[2589,null,-37.520000000000003,0.0,150.0,1,1,true],[2590,null,-7.16,0.0,150.0,1,1,true],[2591,null,-34.18,0.0,380.0,1,1,true],[2592,null,-108.560000000000002,0.0,380.0,1,1,true],[2593,null,-4.05,0.0,220.0,1,1,true],[2594,null,-2.61,0.0,220.0,1,1,true],[261,null,-8.859999999999999,0.0,220.0,1,1,true],[2595,null,-14.380000000000001,0.0,220.0,1,1,true],[2596,null,-1.8,0.0,220.0,1,1,true],[2597,null,-1.95,0.0,220.0,1,1,true],[2598,null,-6.83,0.0,220.0,1,1,true],[2600,null,-28.98,0.0,380.0,1,1,true],[2601,null,-9.17,0.0,220.0,1,1,true],[2602,null,-7.11,0.0,220.0,1,1,true],[2603,null,-2.89,0.0,150.0,1,1,true],[2604,null,-8.890000000000001,0.0,220.0,1,1,true],[2606,null,-5.6,0.0,220.0,1,1,true],[2,null,-12.44,0.0,220.0,1,1,true],[24,null,-0.73,0.0,220.0,1,1,true],[263,null,-6.51,0.0,220.0,1,1,true],[2607,null,-15.199999999999999,0.0,150.0,1,1,true],[2608,null,-1.97,0.0,220.0,1,1,true],[2609,null,-2.74,0.0,220.0,1,1,true],[2610,null,-28.850000000000001,0.0,380.0,1,1,true],[2612,null,-8.35,0.0,220.0,1,1,true],[2613,null,-2.46,0.0,220.0,1,1,true],[2614,null,-3.01,0.0,220.0,1,1,true],[2615,null,-1.15,0.0,110.0,1,1,true],[2617,null,-9.27,0.0,220.0,1,1,true],[2619,null,-17.829999999999998,0.0,380.0,1,1,true],[264,null,-11.949999999999999,0.0,220.0,1,1,true],[2621,null,-42.450000000000003,0.0,150.0,1,1,true],[2622,null,-13.01,0.0,220.0,1,1,true],[2623,null,-7.15,0.0,380.0,1,1,true],[2624,null,-3.5,0.0,220.0,1,1,true],[2625,null,-52.07,0.0,380.0,1,1,true],[2626,null,-7.87,0.0,220.0,1,1,true],[2628,null,-8.779999999999999,0.0,220.0,1,1,true],[2629,null,-33.509999999999998,0.0,220.0,1,1,true],[2630,null,-2.51,0.0,220.0,1,1,true],[2633,null,-0.25,0.0,110.0,1,1,true],[265,null,-3.72,0.0,220.0,1,1,true],[2634,null,-1.06,0.0,220.0,1,1,true],[2635,null,-1.31,0.0,220.0,1,1,true],[2636,null,-7.3,0.0,220.0,1,1,true],[2637,null,-3.12,0.0,220.0,1,1,true],[2638,null,-47.579999999999998,0.0,220.0,1,1,true],[2639,null,-0.77,0.0,220.0,1,1,true],[2640,null,-4.64,0.0,220.0,1,1,true],[2641,null,-1.11,0.0,380.0,1,1,true],[2642,null,-237.539999999999992,0.0,380.0,1,1,true],[2645,null,-0.13,0.0,220.0,1,1,true],[266,null,-25.280000000000001,0.0,150.0,1,1,true],[2646,null,-11.43,0.0,220.0,1,1,true],[2647,null,-20.994738000000002,0.447839,380.0,1,1,true],[2648,null,-8.140000000000001,0.0,220.0,1,1,true],[2649,null,-4.55,0.0,220.0,1,1,true],[2650,null,-1.79,0.0,380.0,1,1,true],[2651,null,-6.07,0.0,220.0,1,1,true],[2652,null,-0.43,0.0,220.0,1,1,true],[2653,null,-1.96,0.0,380.0,1,1,true],[2654,null,-20.809999999999999,0.0,380.0,1,1,true],[2656,null,-0.91,0.0,150.0,1,1,true],[267,null,-6.65,0.0,220.0,1,1,true],[2659,null,-6.07,0.0,220.0,1,1,true],[2660,null,-4.26,0.0,220.0,1,1,true],[2661,null,-21.030000000000001,0.0,220.0,1,1,true],[2662,null,-0.17,0.0,150.0,1,1,true],[2664,null,-1.61,0.0,220.0,1,1,true],[2665,null,-4.9,0.0,150.0,1,1,true],[2666,null,-5.38,0.0,220.0,1,1,true],[2667,null,-0.6,0.0,220.0,1,1,true],[2668,null,-0.09,0.0,220.0,1,1,true],[2669,null,-16.52,0.0,220.0,1,1,true],[269,null,-9.1,0.0,220.0,1,1,true],[2670,null,-0.99,0.0,220.0,1,1,true],[2672,null,-29.82,0.0,380.0,1,1,true],[2673,null,-1.63,0.0,110.0,1,1,true],[2674,null,-12.960000000000001,0.0,220.0,1,1,true],[2676,null,-2.41,0.0,220.0,1,1,true],[2677,null,-28.515004999999999,0.0,380.0,1,1,true],[2679,null,-2.29,0.0,220.0,1,1,true],[2682,null,-17.43,0.0,220.0,1,1,true],[2683,null,-6.65,0.0,220.0,1,1,true],[2685,null,-2.46,0.0,220.0,1,1,true],[270,null,-0.77,0.0,110.0,1,1,true],[2686,null,-6.02,0.0,150.0,1,1,true],[2687,null,-8.529999999999999,0.0,220.0,1,1,true],[2688,null,-1.91,0.0,220.0,1,1,true],[2689,null,-3.9,0.0,220.0,1,1,true],[2690,null,-2.44,0.0,220.0,1,1,true],[2692,null,-2.13,0.0,220.0,1,1,true],[2694,null,-17.989999999999998,0.0,380.0,1,1,true],[2695,null,-12.94,0.0,220.0,1,1,true],[2696,null,-3.78,0.0,150.0,1,1,true],[2697,null,-6.21,0.0,220.0,1,1,true],[271,null,-0.15,0.0,220.0,1,1,true],[2698,null,-3.77,0.0,220.0,1,1,true],[2699,null,-3.04,0.0,220.0,1,1,true],[2700,null,-215.650000000000006,0.0,380.0,1,1,true],[2701,null,-11.69,0.0,220.0,1,1,true],[2704,null,-30.309999999999999,0.0,380.0,1,1,true],[2705,null,-6.28,0.0,220.0,1,1,true],[2706,null,-13.51,0.0,150.0,1,1,true],[2707,null,-3.71,0.0,220.0,1,1,true],[2708,null,-3.26,0.0,220.0,1,1,true],[2709,null,-11.75,0.0,150.0,1,1,true],[272,null,-1.36,0.0,220.0,1,1,true],[2710,null,-0.36,0.0,220.0,1,1,true],[2711,null,-5.48,0.0,150.0,1,1,true],[2713,null,-4.83,0.0,220.0,1,1,true],[2714,null,-342.150000000000034,0.0,380.0,1,1,true],[2716,null,-15.460000000000001,0.0,220.0,1,1,true],[2717,null,-0.51,0.0,220.0,1,1,true],[2718,null,-6.77,0.0,150.0,1,1,true],[2720,null,-1.88,0.0,220.0,1,1,true],[2721,null,-44.950000000000003,0.0,380.0,1,1,true],[2722,null,-1.05,0.0,150.0,1,1,true],[273,null,-7.534129,0.0,380.0,1,1,true],[2723,null,-10.949999999999999,0.0,220.0,1,1,true],[2724,null,-2.24,0.0,150.0,1,1,true],[2725,null,-1.52,0.0,220.0,1,1,true],[2726,null,-15.550000000000001,0.0,220.0,1,1,true],[2727,null,-3.45,0.0,220.0,1,1,true],[2728,null,-0.17,0.0,220.0,1,1,true],[2729,null,0.881251,0.18076,380.0,1,1,true],[2730,null,-13.25,0.0,220.0,1,1,true],[2731,null,-12.59,0.0,220.0,1,1,true],[2733,null,-22.170000000000002,0.0,220.0,1,1,true],[25,null,-4.530599,0.199111,380.0,1,1,true],[274,null,-0.05,0.0,220.0,1,1,true],[2734,null,-3.95,0.0,220.0,1,1,true],[2735,null,-1.52,0.0,110.0,1,1,true],[2736,null,-5.36,0.0,220.0,1,1,true],[2737,null,-18.699999999999999,0.0,220.0,1,1,true],[2738,null,-129.469999999999999,0.0,380.0,1,1,true],[2741,null,-1.87,0.0,220.0,1,1,true],[2742,null,-26.039999999999999,0.0,220.0,1,1,true],[2744,null,-1.03,0.0,220.0,1,1,true],[2745,null,-0.95,0.0,110.0,1,1,true],[2746,null,-1.47,0.0,220.0,1,1,true],[275,null,-0.21,0.0,220.0,1,1,true],[2747,null,-3.86,0.0,150.0,1,1,true],[2748,null,-0.42,0.0,110.0,1,1,true],[2749,null,1.392036,0.0,380.0,1,1,true],[2750,null,-102.708669999999998,0.0,380.0,1,1,true],[2751,null,-3.59,0.0,220.0,1,1,true],[2753,null,-25.899999999999999,0.0,220.0,1,1,true],[2756,null,-0.09,0.0,220.0,1,1,true],[2758,null,-11.23,0.0,220.0,1,1,true],[2759,null,-1.13,0.0,220.0,1,1,true],[2760,null,-2.26,0.0,110.0,1,1,true],[278,null,-13.890000000000001,0.0,380.0,1,1,true],[2761,null,-16.370000000000001,0.0,380.0,1,1,true],[2762,null,-32.32,0.0,220.0,1,1,true],[2764,null,-6.21,0.0,220.0,1,1,true],[2765,null,-108.210000000000008,0.0,380.0,1,1,true],[2766,null,-3.13,0.0,220.0,1,1,true],[2767,null,-9.94,0.0,220.0,1,1,true],[2769,null,-0.05,0.0,220.0,1,1,true],[2771,null,-2.32,0.0,220.0,1,1,true],[2773,null,-4.39,0.0,220.0,1,1,true],[2775,null,-2.78,0.0,220.0,1,1,true],[279,null,-1.11,0.0,220.0,1,1,true],[2778,null,-11.039999999999999,0.0,220.0,1,1,true],[2780,null,-7.04,0.0,150.0,1,1,true],[2781,null,-0.17,0.0,220.0,1,1,true],[2784,null,-2.23,0.0,220.0,1,1,true],[2786,null,-14.640000000000001,0.0,220.0,1,1,true],[2788,null,-32.759999999999998,0.0,150.0,1,1,true],[2790,null,-4.08,0.0,220.0,1,1,true],[2791,null,-2.41,0.0,220.0,1,1,true],[2793,null,-23.449999999999999,0.0,220.0,1,1,true],[2794,null,-0.46,0.0,150.0,1,1,true],[280,null,-4.84,0.0,220.0,1,1,true],[2795,null,-12.9,0.0,220.0,1,1,true],[2796,null,-0.52,0.0,220.0,1,1,true],[2797,null,-8.1,0.0,220.0,1,1,true],[2798,null,-1.92,0.0,220.0,1,1,true],[2799,null,-4.89,0.0,220.0,1,1,true],[2800,null,-1.91,0.0,220.0,1,1,true],[2801,null,-25.245999999999999,0.141019,380.0,1,1,true],[2802,null,-3.0768,0.205903,380.0,1,1,true],[2803,null,-7.3,0.0,220.0,1,1,true],[2804,null,-7.92,0.0,150.0,1,1,true],[281,null,-17.34,0.0,150.0,1,1,true],[2805,null,-2.42,0.0,380.0,1,1,true],[2806,null,-6.61,0.0,220.0,1,1,true],[2809,null,-1.46,0.0,220.0,1,1,true],[2810,null,-3.8,0.0,220.0,1,1,true],[2811,null,-2.15,0.0,220.0,1,1,true],[2813,null,-0.28,0.0,220.0,1,1,true],[2814,null,-2.0,0.0,220.0,1,1,true],[2816,null,-15.26,0.0,380.0,1,1,true],[2817,null,-0.59,0.0,380.0,1,1,true],[2818,null,-9.289999999999999,0.0,220.0,1,1,true],[282,null,-9.35,0.0,220.0,1,1,true],[2820,null,-1.41,0.0,150.0,1,1,true],[2821,null,-27.890000000000001,0.0,150.0,1,1,true],[2822,null,-3.65,0.0,220.0,1,1,true],[2823,null,-34.950000000000003,0.0,150.0,1,1,true],[2826,null,-1.12,0.0,220.0,1,1,true],[2828,null,-0.31,0.0,220.0,1,1,true],[2829,null,-19.710000000000001,0.0,220.0,1,1,true],[2830,null,-16.98,0.0,380.0,1,1,true],[2832,null,-1.24,0.0,220.0,1,1,true],[2833,null,-4.13,0.0,150.0,1,1,true],[284,null,-5.1,0.0,220.0,1,1,true],[2834,null,-0.88,0.0,110.0,1,1,true],[2835,null,-0.19,0.0,220.0,1,1,true],[2836,null,-24.25,0.0,220.0,1,1,true],[2837,null,-6.62,0.0,220.0,1,1,true],[2841,null,-1.15,0.0,110.0,1,1,true],[2843,null,-5.01,0.0,220.0,1,1,true],[2844,null,-5.92,0.0,220.0,1,1,true],[2845,null,-81.150000000000006,0.0,380.0,1,1,true],[2846,null,-17.199999999999999,0.0,220.0,1,1,true],[2847,null,-6.93,0.0,220.0,1,1,true],[285,null,-22.75,0.0,220.0,1,1,true],[2848,null,-5.57,0.0,220.0,1,1,true],[2850,null,-1.28,0.0,220.0,1,1,true],[2852,null,-0.1,0.0,220.0,1,1,true],[2853,null,-18.5,0.0,220.0,1,1,true],[2854,null,-55.140000000000001,0.0,220.0,1,1,true],[2855,null,-2.34,0.0,220.0,1,1,true],[2857,null,-8.24,0.0,220.0,1,1,true],[2858,null,-27.185220999999999,0.0,380.0,1,1,true],[2859,null,-0.89,0.0,110.0,1,1,true],[2860,null,-122.780000000000001,0.0,150.0,1,1,true],[286,null,-9.460000000000001,0.0,220.0,1,1,true],[2861,null,-10.210952000000001,0.0,380.0,1,1,true],[2862,null,-36.68,0.0,220.0,1,1,true],[2863,null,-6.33,0.0,220.0,1,1,true],[2864,null,-154.446402000000006,0.0,380.0,1,1,true],[2865,null,-2.92,0.0,110.0,1,1,true],[2866,null,-5.6,0.0,220.0,1,1,true],[2868,null,-0.36,0.0,220.0,1,1,true],[26,null,-3.95,0.0,220.0,1,1,true],[287,null,-4.1,0.0,220.0,1,1,true],[288,null,-0.7,0.0,150.0,1,1,true],[289,null,-0.54,0.0,150.0,1,1,true],[290,null,-37.109999999999999,0.0,380.0,1,1,true],[291,null,-0.67,0.0,220.0,1,1,true],[293,null,-1.66,0.0,220.0,1,1,true],[294,null,-108.728601999999995,0.0,380.0,1,1,true],[295,null,-1.67,0.0,220.0,1,1,true],[296,null,-146.439999999999998,0.0,380.0,1,1,true],[297,null,-8.01,0.0,220.0,1,1,true],[27,null,-0.02,0.0,150.0,1,1,true],[300,null,-7.88,0.0,220.0,1,1,true],[301,null,-0.84,0.0,220.0,1,1,true],[302,null,-5.96,0.0,220.0,1,1,true],[303,null,-1.18,0.0,150.0,1,1,true],[304,null,-8.619999999999999,0.0,220.0,1,1,true],[305,null,-25.0,0.0,150.0,1,1,true],[306,null,-0.48,0.0,110.0,1,1,true],[307,null,-1.8,0.0,220.0,1,1,true],[310,null,-0.81,0.0,220.0,1,1,true],[311,null,-0.6,0.0,110.0,1,1,true],[28,null,-3.49,0.0,220.0,1,1,true],[313,null,-12.08,0.0,220.0,1,1,true],[314,null,-4.78,0.0,220.0,1,1,true],[315,null,-8.380000000000001,0.0,150.0,1,1,true],[317,null,-0.93,0.0,220.0,1,1,true],[318,null,-31.280331,0.224624,380.0,1,1,true],[319,null,-9.67,0.0,220.0,1,1,true],[320,null,-30.393595000000001,0.0,380.0,1,1,true],[322,null,-4.31,0.0,220.0,1,1,true],[323,null,-8.16,0.0,220.0,1,1,true],[325,null,-0.55,0.0,380.0,1,1,true],[29,null,-6.532711,0.0,380.0,1,1,true],[326,null,-0.91,0.0,220.0,1,1,true],[327,null,-3.79,0.0,220.0,1,1,true],[329,null,-0.04,0.0,150.0,1,1,true],[330,null,-3.79,0.0,220.0,1,1,true],[331,null,-13.109999999999999,0.0,220.0,1,1,true],[333,null,-75.379999999999995,0.0,380.0,1,1,true],[334,null,-1.24,0.0,220.0,1,1,true],[335,null,-9.07,0.0,220.0,1,1,true],[336,null,-143.099999999999994,0.0,380.0,1,1,true],[337,null,-0.1,0.0,220.0,1,1,true],[30,null,-4.21,0.0,220.0,1,1,true],[338,null,-4.74,0.0,220.0,1,1,true],[339,null,-182.880644000000018,0.0,380.0,1,1,true],[341,null,-39.289999999999999,0.0,380.0,1,1,true],[342,null,-4.24,0.0,220.0,1,1,true],[344,null,-3.25,0.0,150.0,1,1,true],[345,null,-0.16,0.0,220.0,1,1,true],[347,null,-2.05,0.0,220.0,1,1,true],[349,null,-6.49,0.0,220.0,1,1,true],[350,null,-10.0,0.0,150.0,1,1,true],[351,null,-14.23,0.0,220.0,1,1,true],[31,null,-13.102834,0.0,380.0,1,1,true],[352,null,-1.1,0.0,220.0,1,1,true],[353,null,-26.030000000000001,0.0,380.0,1,1,true],[354,null,-3.05,0.0,220.0,1,1,true],[357,null,-8.609999999999999,0.0,220.0,1,1,true],[358,null,-6.7,0.0,220.0,1,1,true],[359,null,-290.910000000000025,0.0,380.0,1,1,true],[360,null,-0.71,0.0,220.0,1,1,true],[361,null,-0.05,0.0,220.0,1,1,true],[362,null,-1.41,0.0,220.0,1,1,true],[363,null,-18.82,0.0,220.0,1,1,true],[33,null,-0.52,0.0,220.0,1,1,true],[364,null,-2.23,0.0,220.0,1,1,true],[365,null,-1.91,0.0,380.0,1,1,true],[366,null,-9.949999999999999,0.0,220.0,1,1,true],[367,null,-3.99,0.0,220.0,1,1,true],[368,null,-16.039999999999999,0.0,380.0,1,1,true],[369,null,-89.060000000000002,0.0,380.0,1,1,true],[370,null,-2.3,0.0,220.0,1,1,true],[374,null,-0.39,0.0,220.0,1,1,true],[375,null,-6.68,0.0,220.0,1,1,true],[376,null,-8.09,0.0,220.0,1,1,true],[34,null,-47.750675000000001,0.135375,380.0,1,1,true],[377,null,-5.71,0.0,220.0,1,1,true],[378,null,-9.09,0.0,220.0,1,1,true],[379,null,-13.98,0.0,380.0,1,1,true],[380,null,-30.637695999999998,0.0,380.0,1,1,true],[381,null,-48.990000000000002,0.0,380.0,1,1,true],[382,null,-1.08,0.0,220.0,1,1,true],[384,null,-0.8,0.0,150.0,1,1,true],[385,null,-4.93,0.0,220.0,1,1,true],[386,null,-57.670000000000002,0.0,150.0,1,1,true],[388,null,-81.519999999999996,0.0,380.0,1,1,true],[3,null,-12.84,0.0,220.0,1,1,true],[35,null,-21.390000000000001,0.0,380.0,1,1,true],[389,null,-1.72,0.0,220.0,1,1,true],[390,null,-1.96,0.0,220.0,1,1,true],[393,null,-9.390000000000001,0.0,220.0,1,1,true],[395,null,-1.17,0.0,220.0,1,1,true],[396,null,-9.359999999999999,0.0,380.0,1,1,true],[397,null,-4.18,0.0,150.0,1,1,true],[399,null,-6.62,0.0,150.0,1,1,true],[401,null,-10.73,0.0,220.0,1,1,true],[402,null,-5.93,0.0,220.0,1,1,true],[404,null,-0.35,0.0,220.0,1,1,true],[36,null,-6.28,0.0,150.0,1,1,true],[406,null,-107.390000000000001,0.0,380.0,1,1,true],[407,null,-1.94,0.0,220.0,1,1,true],[408,null,-2.51,0.0,220.0,1,1,true],[410,null,-10.68,0.0,220.0,1,1,true],[411,null,-4.34,0.0,220.0,1,1,true],[412,null,-35.310000000000002,0.0,380.0,1,1,true],[413,null,-20.77,0.0,380.0,1,1,true],[414,null,-0.98,0.0,220.0,1,1,true],[415,null,-1.28,0.0,150.0,1,1,true],[417,null,-0.59,0.0,220.0,1,1,true],[37,null,-29.899999999999999,0.0,380.0,1,1,true],[418,null,-5.11,0.0,110.0,1,1,true],[419,null,-80.120000000000005,0.0,380.0,1,1,true],[421,null,-58.299999999999997,0.0,380.0,1,1,true],[422,null,-2.13,0.0,220.0,1,1,true],[423,null,-12.199999999999999,0.0,220.0,1,1,true],[424,null,-2.19,0.0,150.0,1,1,true],[425,null,-3.84,0.0,150.0,1,1,true],[427,null,-190.704588000000001,0.0,380.0,1,1,true],[428,null,-6.93,0.0,220.0,1,1,true],[429,null,-0.59,0.0,220.0,1,1,true],[38,null,-33.469999999999999,0.0,380.0,1,1,true],[430,null,1.509401,0.175687,380.0,1,1,true],[431,null,-1.09,0.0,220.0,1,1,true],[433,null,-4.2,0.0,220.0,1,1,true],[434,null,-10.69,0.0,220.0,1,1,true],[435,null,-4.69,0.0,220.0,1,1,true],[436,null,-2.14,0.0,220.0,1,1,true],[437,null,-0.1,0.0,220.0,1,1,true],[439,null,-5.27,0.0,220.0,1,1,true],[440,null,-4.15,0.0,150.0,1,1,true],[442,null,-7.52,0.0,220.0,1,1,true],[39,null,-4.14,0.0,220.0,1,1,true],[443,null,-6.35,0.0,220.0,1,1,true],[444,null,-0.3,0.0,220.0,1,1,true],[445,null,-1.88,0.0,220.0,1,1,true],[446,null,-3.85,0.0,220.0,1,1,true],[448,null,-5.62,0.0,220.0,1,1,true],[449,null,-3.85,0.0,220.0,1,1,true],[451,null,-7.4,0.0,220.0,1,1,true],[452,null,-13.85,0.0,220.0,1,1,true],[454,null,-9.49,0.0,220.0,1,1,true],[455,null,-0.97,0.0,220.0,1,1,true],[41,null,-7.64,0.0,220.0,1,1,true],[457,null,-3.38,0.0,220.0,1,1,true],[458,null,-1.44,0.0,220.0,1,1,true],[459,null,-0.42,0.0,220.0,1,1,true],[460,null,-13.24,0.0,150.0,1,1,true],[461,null,-2.1,0.0,150.0,1,1,true],[462,null,-29.706803000000001,0.0,380.0,1,1,true],[463,null,-3.48,0.0,220.0,1,1,true],[465,null,-5.51,0.0,150.0,1,1,true],[467,null,-17.91,0.0,380.0,1,1,true],[468,null,-4.86,0.0,220.0,1,1,true],[42,null,-6.1,0.0,220.0,1,1,true],[469,null,-6.78,0.0,220.0,1,1,true],[470,null,-2.54,0.0,220.0,1,1,true],[471,null,-5.38,0.0,220.0,1,1,true],[472,null,-31.424588,0.0,380.0,1,1,true],[474,null,-12.57,0.0,220.0,1,1,true],[475,null,-37.116157000000001,0.0,380.0,1,1,true],[476,null,-12.359999999999999,0.0,220.0,1,1,true],[477,null,-1.84,0.0,220.0,1,1,true],[478,null,-4.65,0.0,220.0,1,1,true],[479,null,-0.24,0.0,150.0,1,1,true],[44,null,-8.34,0.0,220.0,1,1,true],[480,null,-2.5,0.0,220.0,1,1,true],[481,null,-12.539999999999999,0.0,220.0,1,1,true],[483,null,-0.3,0.0,220.0,1,1,true],[484,null,-52.350000000000001,0.0,220.0,1,1,true],[486,null,-10.41,0.0,220.0,1,1,true],[487,null,-2.06,0.0,220.0,1,1,true],[488,null,-1.02,0.0,220.0,1,1,true],[489,null,-29.940000000000001,0.0,380.0,1,1,true],[490,null,-7.99,0.0,220.0,1,1,true],[491,null,-35.149999999999999,0.0,380.0,1,1,true],[45,null,-5.17,0.0,150.0,1,1,true],[492,null,-4.96,0.0,220.0,1,1,true],[493,null,-0.95,0.0,220.0,1,1,true],[494,null,-2.67,0.0,220.0,1,1,true],[495,null,-4.5,0.0,150.0,1,1,true],[496,null,-2.48,0.0,220.0,1,1,true],[497,null,-1.65,0.0,220.0,1,1,true],[499,null,-1.38,0.0,220.0,1,1,true],[500,null,-16.559999999999999,0.0,380.0,1,1,true],[501,null,-3.24,0.0,220.0,1,1,true],[502,null,-16.120000000000001,0.0,380.0,1,1,true],[46,null,-5.24,0.0,220.0,1,1,true],[503,null,-0.51,0.0,220.0,1,1,true],[504,null,-3.84,0.0,220.0,1,1,true],[505,null,-0.65,0.0,110.0,1,1,true],[506,null,-0.48,0.0,220.0,1,1,true],[507,null,-12.779999999999999,0.0,220.0,1,1,true],[508,null,-4.9,0.0,220.0,1,1,true],[510,null,-0.05,0.0,220.0,1,1,true],[511,null,-2.69,0.0,380.0,1,1,true],[512,null,-6.55,0.0,220.0,1,1,true],[513,null,-0.56,0.0,150.0,1,1,true],[4,null,-30.710000000000001,0.0,220.0,1,1,true],[47,null,-4.22,0.0,220.0,1,1,true],[514,null,-14.449999999999999,0.0,380.0,1,1,true],[516,null,-8.77,0.0,220.0,1,1,true],[517,null,-1.05,0.0,220.0,1,1,true],[518,null,-1.07,0.0,220.0,1,1,true],[519,null,-45.020000000000003,0.0,150.0,1,1,true],[521,null,-9.84,0.0,220.0,1,1,true],[522,null,-4.51,0.0,220.0,1,1,true],[524,null,-11.380000000000001,0.0,220.0,1,1,true],[525,null,-94.549999999999997,0.0,380.0,1,1,true],[526,null,-0.62,0.0,220.0,1,1,true],[48,null,-9.91,0.0,220.0,1,1,true],[527,null,-3.89,0.0,220.0,1,1,true],[528,null,-2.4,0.0,220.0,1,1,true],[529,null,-6.66,0.0,150.0,1,1,true],[530,null,-0.1,0.0,220.0,1,1,true],[531,null,1.4632,0.171586,380.0,1,1,true],[534,null,-58.960000000000001,0.0,380.0,1,1,true],[535,null,-0.33,0.0,220.0,1,1,true],[537,null,-1.36,0.0,150.0,1,1,true],[538,null,-79.847549999999998,0.19855,380.0,1,1,true],[539,null,-2.99,0.0,220.0,1,1,true],[49,null,-16.460000000000001,0.0,220.0,1,1,true],[541,null,-33.241518999999997,0.0,380.0,1,1,true],[542,null,-3.68,0.0,220.0,1,1,true],[543,null,-16.620000000000001,0.0,380.0,1,1,true],[546,null,-48.560000000000002,0.0,380.0,1,1,true],[547,null,-44.419364999999999,0.0,380.0,1,1,true],[548,null,-3.65,0.0,220.0,1,1,true],[549,null,-5.73,0.0,220.0,1,1,true],[550,null,-6.68,0.0,220.0,1,1,true],[551,null,-1.86,0.0,220.0,1,1,true],[553,null,-10.130000000000001,0.0,220.0,1,1,true],[51,null,-2.42,0.0,220.0,1,1,true],[554,null,-3.23,0.0,220.0,1,1,true],[556,null,-121.290000000000006,0.0,380.0,1,1,true],[557,null,-0.28,0.0,380.0,1,1,true],[558,null,-8.369999999999999,0.0,220.0,1,1,true],[559,null,-1.15,0.0,220.0,1,1,true],[560,null,-6.12,0.0,220.0,1,1,true],[561,null,-2.55,0.0,220.0,1,1,true],[562,null,-82.519999999999996,0.0,380.0,1,1,true],[563,null,-1.64,0.0,220.0,1,1,true],[564,null,-0.98,0.0,110.0,1,1,true],[52,null,-3.3,0.0,220.0,1,1,true],[566,null,-0.41,0.0,110.0,1,1,true],[570,null,-22.810288,0.0,380.0,1,1,true],[571,null,-2.93,0.0,220.0,1,1,true],[572,null,-0.05,0.0,220.0,1,1,true],[574,null,-0.27,0.0,110.0,1,1,true],[575,null,-2.81,0.0,220.0,1,1,true],[577,null,-56.240000000000002,0.0,380.0,1,1,true],[578,null,-3.33,0.0,220.0,1,1,true],[579,null,-3.98,0.0,150.0,1,1,true],[580,null,-3.02,0.0,220.0,1,1,true],[54,null,-8.52,0.0,220.0,1,1,true],[581,null,-5.32,0.0,220.0,1,1,true],[582,null,-0.1,0.0,220.0,1,1,true],[583,null,-10.289999999999999,0.0,220.0,1,1,true],[587,null,-1.53,0.0,220.0,1,1,true],[588,null,-13.630000000000001,0.0,220.0,1,1,true],[589,null,-2.98,0.0,150.0,1,1,true],[590,null,-6.44,0.0,220.0,1,1,true],[591,null,-2.96,0.0,220.0,1,1,true],[592,null,-3.64,0.0,220.0,1,1,true],[593,null,-0.74,0.0,150.0,1,1,true],[55,null,-12.48,0.0,220.0,1,1,true],[594,null,-5.3,0.0,220.0,1,1,true],[595,null,-6.273568,0.0,380.0,1,1,true],[596,null,-0.23,0.0,150.0,1,1,true],[597,null,-6.77,0.0,220.0,1,1,true],[599,null,-6.58,0.0,110.0,1,1,true],[601,null,-10.279999999999999,0.0,220.0,1,1,true],[602,null,-0.14,0.0,220.0,1,1,true],[603,null,-1.18,0.0,380.0,1,1,true],[604,null,-4.21,0.0,220.0,1,1,true],[606,null,-48.319777000000002,0.202076,380.0,1,1,true],[56,null,-1.44,0.0,220.0,1,1,true],[608,null,-2.68,0.0,220.0,1,1,true],[609,null,-1.59,0.0,220.0,1,1,true],[610,null,-30.59,0.0,150.0,1,1,true],[612,null,-17.34,0.0,220.0,1,1,true],[613,null,-68.040000000000006,0.0,380.0,1,1,true],[614,null,-30.780000000000001,0.0,150.0,1,1,true],[615,null,-1.19,0.0,220.0,1,1,true],[616,null,-3.12,0.0,220.0,1,1,true],[618,null,-51.659999999999997,0.0,380.0,1,1,true],[619,null,-7.28,0.0,220.0,1,1,true],[57,null,-1.34,0.0,150.0,1,1,true],[621,null,-12.460000000000001,0.0,220.0,1,1,true],[623,null,-0.86,0.0,220.0,1,1,true],[624,null,-59.359999999999999,0.0,220.0,1,1,true],[625,null,-12.460000000000001,0.0,220.0,1,1,true],[626,null,-0.14,0.0,220.0,1,1,true],[627,null,-0.7,0.0,220.0,1,1,true],[629,null,-1.12,0.0,220.0,1,1,true],[630,null,-10.26,0.0,110.0,1,1,true],[631,null,-2.82,0.0,220.0,1,1,true],[634,null,-14.199999999999999,0.0,220.0,1,1,true],[59,null,-1.29,0.0,150.0,1,1,true],[635,null,-4.18,0.0,220.0,1,1,true],[636,null,-18.43,0.0,220.0,1,1,true],[637,null,-7.19,0.0,220.0,1,1,true],[638,null,-9.98,0.0,220.0,1,1,true],[639,null,-3.81,0.0,220.0,1,1,true],[641,null,-55.436650999999998,0.104186,380.0,1,1,true],[643,null,-0.09,0.0,220.0,1,1,true],[644,null,-0.05,0.0,220.0,1,1,true],[645,null,-0.14,0.0,220.0,1,1,true],[647,null,-0.04,0.0,150.0,1,1,true],[5,null,-0.85,0.0,220.0,1,1,true],[60,null,-1.34,0.0,220.0,1,1,true],[648,null,-7.338808,0.0,380.0,1,1,true],[649,null,-19.940000000000001,0.0,220.0,1,1,true],[650,null,-1.31,0.0,380.0,1,1,true],[651,null,-3.78,0.0,220.0,1,1,true],[652,null,-38.43,0.0,380.0,1,1,true],[653,null,-6.34,0.0,150.0,1,1,true],[654,null,-2.22,0.0,220.0,1,1,true],[655,null,-13.94,0.0,220.0,1,1,true],[656,null,-2.11,0.0,220.0,1,1,true],[657,null,-16.609999999999999,0.0,220.0,1,1,true],[61,null,-1.9,0.0,110.0,1,1,true],[659,null,-6.02,0.0,220.0,1,1,true],[660,null,-46.829999999999998,0.0,220.0,1,1,true],[662,null,-34.582194999999999,0.0,380.0,1,1,true],[664,null,-38.32,0.0,380.0,1,1,true],[666,null,-6.02,0.0,220.0,1,1,true],[669,null,-1.14,0.0,220.0,1,1,true],[670,null,-10.800000000000001,0.0,220.0,1,1,true],[671,null,-56.686515,0.0,380.0,1,1,true],[672,null,-20.23,0.0,220.0,1,1,true],[673,null,-1.2,0.0,150.0,1,1,true],[62,null,-2.21,0.0,220.0,1,1,true],[674,null,-7.63,0.0,220.0,1,1,true],[675,null,-5.42,0.0,220.0,1,1,true],[676,null,-0.92,0.0,220.0,1,1,true],[678,null,-13.470000000000001,0.29,380.0,1,1,true],[679,null,-6.13,0.0,220.0,1,1,true],[680,null,-7.89,0.0,220.0,1,1,true],[681,null,-1.21,0.0,220.0,1,1,true],[683,null,-10.289999999999999,0.0,220.0,1,1,true],[684,null,-61.795782000000003,0.0,380.0,1,1,true],[686,null,-2.24,0.0,150.0,1,1,true],[63,null,-7.36,0.0,220.0,1,1,true],[687,null,-32.849820999999999,0.0,380.0,1,1,true],[688,null,-18.719999999999999,0.0,380.0,1,1,true],[689,null,-0.18,0.0,220.0,1,1,true],[692,null,-20.629999999999999,0.0,380.0,1,1,true],[694,null,-2.96,0.0,220.0,1,1,true],[696,null,-3.42,0.0,110.0,1,1,true],[697,null,-2.91,0.0,220.0,1,1,true],[698,null,-1.71,0.0,220.0,1,1,true],[699,null,-0.45,0.0,220.0,1,1,true],[700,null,-4.09,0.0,150.0,1,1,true],[64,null,-2.23,0.0,220.0,1,1,true],[701,null,-28.91,0.0,380.0,1,1,true],[703,null,-12.300000000000001,0.0,150.0,1,1,true],[704,null,-2.76,0.0,220.0,1,1,true],[705,null,-0.65,0.0,220.0,1,1,true],[706,null,-1.57,0.0,220.0,1,1,true],[707,null,-20.5,0.0,380.0,1,1,true],[709,null,-22.675025000000002,0.183167,380.0,1,1,true],[710,null,-5.48,0.0,150.0,1,1,true],[711,null,-7.29,0.0,220.0,1,1,true],[713,null,-6.68,0.0,220.0,1,1,true],[66,null,-1.15,0.0,220.0,1,1,true],[714,null,-11.25,0.0,220.0,1,1,true],[716,null,-14.9,0.0,220.0,1,1,true],[718,null,-9.02,0.0,220.0,1,1,true],[719,null,-7.94,0.0,220.0,1,1,true],[720,null,-2.83,0.0,220.0,1,1,true],[721,null,-19.100000000000001,0.0,150.0,1,1,true],[722,null,-0.44,0.0,220.0,1,1,true],[723,null,-0.41,0.0,220.0,1,1,true],[724,null,-0.65,0.0,220.0,1,1,true],[725,null,-17.57,0.0,220.0,1,1,true],[68,null,-7.87,0.0,220.0,1,1,true],[726,null,-0.4,0.0,220.0,1,1,true],[728,null,-0.01,0.0,110.0,1,1,true],[730,null,-1.41,0.0,220.0,1,1,true],[731,null,-3.98,0.0,220.0,1,1,true],[732,null,-3.28,0.0,220.0,1,1,true],[733,null,-14.550000000000001,0.0,220.0,1,1,true],[734,null,-7.03,0.0,150.0,1,1,true],[735,null,-3.93,0.0,220.0,1,1,true],[736,null,-5.68,0.0,220.0,1,1,true],[738,null,-14.23,0.0,220.0,1,1,true],[70,null,-1.05,0.0,220.0,1,1,true],[739,null,-25.09,0.0,220.0,1,1,true],[740,null,-117.386167,0.0,380.0,1,1,true],[741,null,-14.490904,0.0,380.0,1,1,true],[742,null,-13.140000000000001,0.0,220.0,1,1,true],[743,null,-4.04,0.0,150.0,1,1,true],[744,null,-0.13,0.0,220.0,1,1,true],[745,null,-14.779999999999999,0.0,220.0,1,1,true],[746,null,-1.69,0.0,220.0,1,1,true],[747,null,-7.51,0.0,150.0,1,1,true],[748,null,-4.71,0.0,220.0,1,1,true],[71,null,-13.49,0.0,150.0,1,1,true],[750,null,-88.820000000000007,0.0,380.0,1,1,true],[752,null,-2.31,0.0,220.0,1,1,true],[755,null,-50.0,0.0,150.0,1,1,true],[756,null,-6.21,0.0,220.0,1,1,true],[757,null,-21.870000000000001,0.0,220.0,1,1,true],[758,null,-297.939999999999998,0.0,380.0,1,1,true],[759,null,-0.64,0.0,220.0,1,1,true],[760,null,-1.143584,0.242534,380.0,1,1,true],[764,null,-2.75,0.0,220.0,1,1,true],[765,null,-27.18,0.0,380.0,1,1,true],[72,null,-0.68,0.0,150.0,1,1,true],[766,null,-145.97999999999999,0.0,380.0,1,1,true],[768,null,-11.65,0.0,220.0,1,1,true],[770,null,-8.880000000000001,0.0,220.0,1,1,true],[771,null,-0.21,0.0,220.0,1,1,true],[772,null,-9.130000000000001,0.0,110.0,1,1,true],[773,null,-65.673107999999999,0.0,380.0,1,1,true],[778,null,-1.74,0.0,220.0,1,1,true],[779,null,-9.359999999999999,0.0,220.0,1,1,true],[780,null,-2.09,0.0,220.0,1,1,true],[781,null,-4.14,0.0,220.0,1,1,true],[6,null,-110.540000000000006,0.0,380.0,1,1,true],[73,null,-26.300000000000001,0.0,220.0,1,1,true],[782,null,-36.170000000000002,0.0,380.0,1,1,true],[783,null,-7.92,0.0,220.0,1,1,true],[785,null,-42.622979000000001,0.0,380.0,1,1,true],[786,null,-3.80797,0.057433,380.0,1,1,true],[787,null,-7.06,0.0,220.0,1,1,true],[788,null,-125.534496000000004,0.0,380.0,1,1,true],[789,null,-0.64,0.0,220.0,1,1,true],[790,null,-0.18,0.0,220.0,1,1,true],[791,null,-2.61,0.0,220.0,1,1,true],[792,null,-3.86,0.0,220.0,1,1,true],[74,null,-6.72,0.0,220.0,1,1,true],[794,null,-8.220000000000001,0.0,220.0,1,1,true],[795,null,-6.81,0.0,150.0,1,1,true],[796,null,-0.38,0.0,110.0,1,1,true],[797,null,-2.18,0.0,220.0,1,1,true],[798,null,-5.66,0.0,220.0,1,1,true],[799,null,-6.04,0.0,220.0,1,1,true],[800,null,-0.93,0.0,220.0,1,1,true],[801,null,-68.930000000000007,0.0,380.0,1,1,true],[803,null,-0.3,0.0,220.0,1,1,true],[804,null,-20.710000000000001,0.0,220.0,1,1,true],[75,null,-1.29,0.0,380.0,1,1,true],[805,null,-0.72,0.0,220.0,1,1,true],[806,null,-8.42,0.0,220.0,1,1,true],[808,null,-1.46,0.0,150.0,1,1,true],[809,null,-1.01,0.0,150.0,1,1,true],[810,null,-6.91,0.0,380.0,1,1,true],[812,null,-0.64,0.0,220.0,1,1,true],[813,null,-1.72,0.0,220.0,1,1,true],[815,null,-0.19,0.0,220.0,1,1,true],[816,null,-9.789999999999999,0.0,110.0,1,1,true],[818,null,-4.93,0.0,220.0,1,1,true],[76,null,-0.57,0.0,220.0,1,1,true],[819,null,-69.582294000000004,0.0,380.0,1,1,true],[822,null,-1.24,0.0,220.0,1,1,true],[823,null,-1.22,0.0,220.0,1,1,true],[824,null,-6.44,0.0,220.0,1,1,true],[826,null,-0.45,0.0,220.0,1,1,true],[827,null,-11.279999999999999,0.0,220.0,1,1,true],[828,null,-2.2,0.0,220.0,1,1,true],[829,null,-0.41,0.0,110.0,1,1,true],[830,null,-3.08,0.0,380.0,1,1,true],[831,null,-6.49,0.0,220.0,1,1,true],[77,null,-140.960000000000008,0.0,380.0,1,1,true],[833,null,-4.42,0.0,150.0,1,1,true],[835,null,-15.779999999999999,0.0,150.0,1,1,true],[836,null,-10.040547,0.0,380.0,1,1,true],[837,null,-56.390000000000001,0.0,380.0,1,1,true],[839,null,-233.409999999999997,0.0,380.0,1,1,true],[840,null,-142.789999999999992,0.0,380.0,1,1,true],[841,null,-12.33,0.0,150.0,1,1,true],[842,null,-15.06,0.0,220.0,1,1,true],[843,null,-56.270000000000003,0.0,150.0,1,1,true],[844,null,-18.600000000000001,0.0,150.0,1,1,true],[78,null,-3.33,0.0,220.0,1,1,true],[845,null,-1.09,0.0,220.0,1,1,true],[846,null,-5.05,0.0,220.0,1,1,true],[847,null,-3.72,0.0,220.0,1,1,true],[848,null,-14.890000000000001,0.0,150.0,1,1,true],[850,null,-4.76,0.0,220.0,1,1,true],[851,null,-0.35,0.0,220.0,1,1,true],[852,null,-0.1,0.0,220.0,1,1,true],[853,null,-3.62,0.0,220.0,1,1,true],[855,null,-0.39,0.0,220.0,1,1,true],[856,null,-1.94,0.0,220.0,1,1,true],[81,null,-1.11,0.0,150.0,1,1,true],[857,null,-6.54,0.0,150.0,1,1,true],[861,null,-12.17,0.0,220.0,1,1,true],[862,null,-1.86,0.0,110.0,1,1,true],[863,null,-0.39,0.0,220.0,1,1,true],[864,null,-1.25,0.0,150.0,1,1,true],[865,null,-4.05,0.0,220.0,1,1,true],[868,null,-4.17,0.0,220.0,1,1,true],[869,null,-2.16,0.0,110.0,1,1,true],[872,null,-3.08,0.0,220.0,1,1,true],[873,null,-0.82,0.0,220.0,1,1,true],[82,null,-5.34,0.0,220.0,1,1,true],[874,null,-25.583217999999999,0.0,380.0,1,1,true],[875,null,-70.109999999999999,0.0,380.0,1,1,true],[876,null,-4.76,0.0,220.0,1,1,true],[878,null,-69.323027999999994,0.0,380.0,1,1,true],[879,null,-0.09,0.0,220.0,1,1,true],[880,null,-4.21,0.0,220.0,1,1,true],[881,null,-0.62,0.0,380.0,1,1,true],[883,null,-0.46,0.0,220.0,1,1,true],[886,null,-0.22,0.0,220.0,1,1,true],[887,null,-3.2,0.0,220.0,1,1,true],[83,null,-18.07,0.0,380.0,1,1,true],[888,null,-0.64,0.0,150.0,1,1,true],[890,null,-1.18,0.0,220.0,1,1,true],[891,null,-44.659999999999997,0.0,380.0,1,1,true],[894,null,-34.740000000000002,0.0,220.0,1,1,true],[895,null,-0.6,0.0,150.0,1,1,true],[896,null,-2.87,0.0,220.0,1,1,true],[897,null,-42.509999999999998,0.0,380.0,1,1,true],[898,null,-81.359999999999999,0.0,380.0,1,1,true],[899,null,-21.91,0.0,220.0,1,1,true],[900,null,-53.250030000000002,0.0,380.0,1,1,true],[84,null,-1.17,0.0,220.0,1,1,true],[901,null,-32.049115999999998,0.0,380.0,1,1,true],[902,null,-1.07,0.0,220.0,1,1,true],[903,null,-17.280000000000001,0.0,220.0,1,1,true],[904,null,-26.18,0.0,380.0,1,1,true],[905,null,-92.379999999999995,0.0,220.0,1,1,true],[907,null,-4.56,0.0,220.0,1,1,true],[909,null,-137.289999999999992,0.0,380.0,1,1,true],[910,null,-2.88,0.0,220.0,1,1,true],[912,null,-11.029999999999999,0.0,220.0,1,1,true],[913,null,-1.42,0.0,220.0,1,1,true],[7,null,-27.649999999999999,0.0,380.0,1,1,true],[85,null,-19.210000000000001,0.0,220.0,1,1,true],[914,null,-0.13,0.0,150.0,1,1,true],[915,null,-0.6,0.0,220.0,1,1,true],[916,null,-7.99,0.0,220.0,1,1,true],[917,null,-133.560000000000002,0.0,380.0,1,1,true],[919,null,-0.19,0.0,220.0,1,1,true],[920,null,-1.63,0.0,220.0,1,1,true],[921,null,-11.550000000000001,0.0,380.0,1,1,true],[922,null,-6.67,0.0,220.0,1,1,true],[923,null,-0.6,0.0,150.0,1,1,true],[924,null,-2.47,0.0,220.0,1,1,true],[86,null,-0.7,0.0,220.0,1,1,true],[925,null,-0.42,0.0,380.0,1,1,true],[926,null,-1.68,0.0,220.0,1,1,true],[928,null,-3.9,0.0,220.0,1,1,true],[930,null,-45.629849999999998,0.358716,380.0,1,1,true],[931,null,-22.699999999999999,0.0,380.0,1,1,true],[932,null,-0.67,0.0,220.0,1,1,true],[934,null,-1.37,0.0,220.0,1,1,true],[935,null,-6.1,0.0,220.0,1,1,true],[936,null,-23.890000000000001,0.0,380.0,1,1,true],[937,null,-27.690000000000001,0.0,380.0,1,1,true],[87,null,-1.45,0.0,150.0,1,1,true],[938,null,-1.54,0.0,220.0,1,1,true],[940,null,-3.35,0.0,220.0,1,1,true],[941,null,-8.35,0.0,220.0,1,1,true],[942,null,-6.56,0.0,220.0,1,1,true],[943,null,-3.84,0.0,150.0,1,1,true],[946,null,-58.090000000000003,0.0,380.0,1,1,true],[947,null,-1.93,0.0,220.0,1,1,true],[948,null,-4.2,0.0,220.0,1,1,true],[949,null,-0.88,0.0,220.0,1,1,true],[950,null,-23.57,0.0,380.0,1,1,true],[89,null,-0.21,0.0,150.0,1,1,true],[951,null,-4.06,0.0,220.0,1,1,true],[952,null,-4.27,0.0,220.0,1,1,true],[953,null,-2.83,0.0,220.0,1,1,true],[954,null,-5.22,0.0,220.0,1,1,true],[955,null,-0.33,0.0,220.0,1,1,true],[956,null,-8.07,0.0,220.0,1,1,true],[957,null,-101.229042000000007,0.256503,380.0,1,1,true],[958,null,-75.076037999999997,0.0,380.0,1,1,true],[959,null,-1.09,0.0,220.0,1,1,true],[960,null,-1.46,0.0,220.0,1,1,true],[90,null,-0.63,0.0,220.0,1,1,true],[961,null,-1.34,0.0,220.0,1,1,true],[962,null,-19.100000000000001,0.0,380.0,1,1,true],[963,null,-52.280000000000001,0.0,380.0,1,1,true],[964,null,-8.33,0.0,220.0,1,1,true],[965,null,-20.960000000000001,0.0,220.0,1,1,true],[969,null,-17.41,0.0,150.0,1,1,true],[970,null,-12.789999999999999,0.0,220.0,1,1,true],[971,null,-3.25,0.0,220.0,1,1,true],[972,null,-6.17,0.0,220.0,1,1,true],[975,null,-0.03,0.0,220.0,1,1,true],[91,null,-4.76,0.0,220.0,1,1,true],[976,null,-24.909116000000001,0.0,380.0,1,1,true],[981,null,-8.35,0.0,220.0,1,1,true],[982,null,-75.0,0.0,150.0,1,1,true],[983,null,-0.85,0.0,150.0,1,1,true],[984,null,-9.699999999999999,0.0,220.0,1,1,true],[985,null,-10.67,0.0,150.0,1,1,true],[987,null,-1.42,0.0,220.0,1,1,true],[988,null,-16.420000000000002,0.0,220.0,1,1,true],[989,null,-1.54,0.0,220.0,1,1,true],[990,null,-35.140000000000001,0.0,380.0,1,1,true],[92,null,-1.31,0.0,150.0,1,1,true],[991,null,-9.34,0.0,220.0,1,1,true],[992,null,-207.849999999999994,0.0,380.0,1,1,true],[993,null,-5.43,0.0,220.0,1,1,true],[994,null,-0.96,0.0,220.0,1,1,true],[996,null,-62.640000000000001,0.0,150.0,1,1,true],[997,null,-47.990000000000002,0.0,380.0,1,1,true],[998,null,-5.21,0.0,220.0,1,1,true],[999,null,-18.629999999999999,0.0,150.0,1,1,true],[1000,null,-6.02,0.0,150.0,1,1,true],[1002,null,-3.24,0.0,220.0,1,1,true],[93,null,-0.43,0.0,110.0,1,1,true],[1003,null,-1.86,0.0,110.0,1,1,true],[1004,null,-5.47,0.0,220.0,1,1,true],[1006,null,-187.327024999999992,0.0,380.0,1,1,true],[1008,null,-4.66,0.0,220.0,1,1,true],[1010,null,-1.18,0.0,380.0,1,1,true],[1011,null,-0.21,0.0,220.0,1,1,true],[1012,null,-6.2,0.0,220.0,1,1,true],[1013,null,-1.44,0.0,220.0,1,1,true],[1014,null,-1.87,0.0,380.0,1,1,true],[1015,null,-3.71,0.0,220.0,1,1,true],[94,null,-10.6,0.0,220.0,1,1,true],[1016,null,-61.520000000000003,0.0,380.0,1,1,true],[1017,null,-4.62,0.0,220.0,1,1,true],[1018,null,-29.27,0.0,380.0,1,1,true],[1019,null,-17.75,0.0,380.0,1,1,true],[1020,null,-0.13,0.0,220.0,1,1,true],[1022,null,-2.08,0.0,150.0,1,1,true],[1023,null,-9.66,0.0,220.0,1,1,true],[1025,null,-4.51,0.0,220.0,1,1,true],[1026,null,-0.53,0.0,150.0,1,1,true],[1027,null,-1.06,0.0,150.0,1,1,true],[95,null,-2.13,0.0,220.0,1,1,true],[1031,null,-0.91,0.0,220.0,1,1,true],[1032,null,-2.27,0.0,220.0,1,1,true],[1033,null,-4.56,0.0,220.0,1,1,true],[1036,null,-2.08,0.0,150.0,1,1,true],[1037,null,-7.4,0.0,220.0,1,1,true],[1038,null,-1.23,0.0,220.0,1,1,true],[1040,null,-5.22,0.0,380.0,1,1,true],[1042,null,-3.77,0.0,150.0,1,1,true],[1044,null,-4.37,0.0,220.0,1,1,true],[1046,null,-2.22,0.0,150.0,1,1,true],[10,null,-13.300000000000001,0.0,220.0,1,1,true],[96,null,1.82203,0.045946,380.0,1,1,true],[1047,null,-0.05,0.0,220.0,1,1,true],[1048,null,-13.02,0.0,220.0,1,1,true],[1049,null,-15.050000000000001,0.0,220.0,1,1,true],[1052,null,-8.869999999999999,0.0,220.0,1,1,true],[1053,null,-0.04,0.0,150.0,1,1,true],[1054,null,-17.309999999999999,0.0,220.0,1,1,true],[1055,null,-0.66,0.0,220.0,1,1,true],[1056,null,-16.399999999999999,0.0,380.0,1,1,true],[1058,null,-0.6,0.0,150.0,1,1,true],[1061,null,-25.510000000000002,0.0,220.0,1,1,true],[97,null,-3.63,0.0,220.0,1,1,true],[1062,null,-11.949999999999999,0.0,220.0,1,1,true],[1063,null,-17.920000000000002,0.0,380.0,1,1,true],[1064,null,-2.03,0.0,150.0,1,1,true],[1065,null,-6.04,0.0,220.0,1,1,true],[1066,null,-10.130000000000001,0.0,220.0,1,1,true],[1068,null,-7.05,0.0,220.0,1,1,true],[1069,null,-0.74,0.0,150.0,1,1,true],[1070,null,-94.000010000000017,0.0,380.0,1,1,true],[1071,null,-1.97,0.0,220.0,1,1,true],[1072,null,-2.09,0.0,150.0,1,1,true],[99,null,-6.85,0.0,220.0,1,1,true],[1073,null,-24.390000000000001,0.0,150.0,1,1,true],[1074,null,-1.25,0.0,220.0,1,1,true],[1075,null,-0.23,0.0,220.0,1,1,true],[1076,null,-4.24,0.0,220.0,1,1,true],[1077,null,-91.192543000000001,0.0,380.0,1,1,true],[1078,null,-37.100000000000001,0.0,380.0,1,1,true],[1079,null,-6.501668,0.0,380.0,1,1,true],[1080,null,-8.470000000000001,0.0,220.0,1,1,true],[1081,null,-3.15,0.0,220.0,1,1,true],[1082,null,-1.33,0.0,220.0,1,1,true],[101,null,-27.73,0.0,150.0,1,1,true],[1083,null,-12.24,0.0,220.0,1,1,true],[1086,null,-2.16,0.0,220.0,1,1,true],[1087,null,-1.88,0.0,220.0,1,1,true],[1088,null,-1.89,0.0,150.0,1,1,true],[1089,null,-5.26,0.0,220.0,1,1,true],[1090,null,-81.042938000000007,0.0,380.0,1,1,true],[1091,null,-2.88,0.0,220.0,1,1,true],[1092,null,-10.92,0.0,220.0,1,1,true],[1093,null,-1.93,0.0,220.0,1,1,true],[1094,null,-0.6,0.0,150.0,1,1,true],[102,null,-0.71,0.0,220.0,1,1,true],[1095,null,-8.390000000000001,0.0,150.0,1,1,true],[1096,null,-11.550000000000001,0.0,220.0,1,1,true],[1098,null,-68.053762000000006,0.0,380.0,1,1,true],[1099,null,-2.47,0.0,220.0,1,1,true],[1100,null,-0.76,0.0,220.0,1,1,true],[1101,null,-2.19,0.0,150.0,1,1,true],[1102,null,-0.49,0.0,220.0,1,1,true],[1103,null,-4.17,0.0,220.0,1,1,true],[1104,null,-3.34,0.0,220.0,1,1,true],[1105,null,-14.079026000000001,0.0,380.0,1,1,true],[103,null,-15.15,0.0,150.0,1,1,true],[1106,null,-83.960000000000008,0.0,380.0,1,1,true],[1107,null,-0.89,0.0,220.0,1,1,true],[1108,null,-3.91,0.0,220.0,1,1,true],[1109,null,-5.96,0.0,220.0,1,1,true],[1110,null,-2.51,0.0,220.0,1,1,true],[1112,null,-13.47383,0.0,380.0,1,1,true],[1113,null,-3.58,0.0,220.0,1,1,true],[1118,null,-78.219999999999999,0.0,380.0,1,1,true],[1119,null,-0.22,0.0,220.0,1,1,true],[1120,null,-4.89,0.0,220.0,1,1,true],[104,null,-5.62,0.0,220.0,1,1,true],[1121,null,-3.32,0.0,220.0,1,1,true],[1122,null,-0.23,0.0,220.0,1,1,true],[1123,null,-1.34,0.0,220.0,1,1,true],[1124,null,-58.146813000000002,0.0,380.0,1,1,true],[1125,null,-0.1,0.0,220.0,1,1,true],[1126,null,-3.73,0.0,220.0,1,1,true],[1128,null,-24.609999999999999,0.0,380.0,1,1,true],[1129,null,-13.51,0.0,380.0,1,1,true],[1130,null,-0.45,0.0,150.0,1,1,true],[1132,null,-4.08,0.0,220.0,1,1,true],[107,null,-3.65,0.0,110.0,1,1,true],[1134,null,-15.23,0.0,220.0,1,1,true],[1135,null,-3.9,0.0,220.0,1,1,true],[1137,null,-17.280000000000001,0.0,220.0,1,1,true],[1138,null,-4.86,0.0,220.0,1,1,true],[1139,null,-4.68,0.0,220.0,1,1,true],[1140,null,-6.64,0.0,220.0,1,1,true],[1142,null,-120.450000000000003,0.0,220.0,1,1,true],[1145,null,-4.74,0.0,380.0,1,1,true],[1147,null,-0.83,0.0,220.0,1,1,true],[1148,null,-6.32,0.0,220.0,1,1,true],[108,null,-4.85,0.0,220.0,1,1,true],[1149,null,-0.23,0.0,220.0,1,1,true],[1151,null,-6.27,0.0,220.0,1,1,true],[1152,null,-12.4,0.0,220.0,1,1,true],[1153,null,-70.710000000000008,0.0,380.0,1,1,true],[1157,null,-135.136610999999988,0.0,380.0,1,1,true],[1159,null,-0.43,0.0,220.0,1,1,true],[1160,null,-0.1,0.0,220.0,1,1,true],[1163,null,-10.449999999999999,0.0,220.0,1,1,true],[1164,null,-0.64,0.0,220.0,1,1,true],[1166,null,-7.18,0.0,220.0,1,1,true],[109,null,-3.78,0.0,220.0,1,1,true],[1167,null,-0.57,0.0,220.0,1,1,true],[1168,null,-2.61,0.0,220.0,1,1,true],[1169,null,-0.37,0.0,220.0,1,1,true],[1170,null,-13.029999999999999,0.0,220.0,1,1,true],[1172,null,-4.98,0.0,220.0,1,1,true],[1173,null,-1.92,0.0,220.0,1,1,true],[1174,null,-7.67,0.0,220.0,1,1,true],[1175,null,-3.51,0.0,220.0,1,1,true],[1176,null,-19.32,0.0,220.0,1,1,true],[1177,null,-1.17,0.0,220.0,1,1,true],[12,null,-26.890000000000001,0.0,380.0,1,1,true],[110,null,-0.49,0.0,150.0,1,1,true],[1178,null,-0.05,0.0,220.0,1,1,true],[1180,null,-6.28,0.0,220.0,1,1,true],[1181,null,-5.25,0.0,150.0,1,1,true],[1182,null,-26.98,0.0,220.0,1,1,true],[1185,null,-13.58,0.0,220.0,1,1,true],[1186,null,-28.32,0.0,380.0,1,1,true],[1187,null,-17.640000000000001,0.0,380.0,1,1,true],[1189,null,-18.199999999999999,0.0,220.0,1,1,true],[1190,null,-0.4,0.0,220.0,1,1,true],[1191,null,-1.02,0.0,220.0,1,1,true],[112,null,-7.25,0.0,220.0,1,1,true],[1192,null,-2.23,0.0,220.0,1,1,true],[1193,null,-35.0,0.0,150.0,1,1,true],[1196,null,-97.326027999999994,0.0,380.0,1,1,true],[1197,null,-0.19,0.0,220.0,1,1,true],[1199,null,-1.52,0.0,220.0,1,1,true],[1200,null,-5.36,0.0,150.0,1,1,true],[1201,null,-97.230000000000004,0.0,220.0,1,1,true],[1202,null,-11.68,0.0,220.0,1,1,true],[1203,null,-2.26,0.0,220.0,1,1,true],[1204,null,-2.87,0.0,220.0,1,1,true],[113,null,-105.840000000000003,0.0,380.0,1,1,true],[1208,null,-9.19,0.0,220.0,1,1,true],[1209,null,-0.09,0.0,220.0,1,1,true],[1210,null,-7.89,0.0,220.0,1,1,true],[1211,null,-4.77,0.0,220.0,1,1,true],[1212,null,-2.49,0.0,150.0,1,1,true],[1213,null,-4.36,0.0,220.0,1,1,true],[1214,null,-98.200000000000003,0.0,380.0,1,1,true],[1215,null,-19.73,0.0,220.0,1,1,true],[1217,null,-88.050735000000003,0.0,380.0,1,1,true],[1218,null,-39.950000000000003,0.0,380.0,1,1,true],[116,null,-0.75,0.0,150.0,1,1,true],[1219,null,-2.98,0.0,220.0,1,1,true],[1220,null,-0.25,0.0,220.0,1,1,true],[1221,null,-2.0,0.0,220.0,1,1,true],[1222,null,-4.86,0.0,220.0,1,1,true],[1223,null,-9.84,0.0,220.0,1,1,true],[1225,null,-19.469999999999999,0.0,220.0,1,1,true],[1226,null,-1.18,0.0,220.0,1,1,true],[1227,null,-0.04,0.0,220.0,1,1,true],[1228,null,-5.62,0.0,150.0,1,1,true],[1229,null,-1.47,0.0,220.0,1,1,true],[117,null,-7.85,0.0,380.0,1,1,true],[1230,null,-2.6,0.0,220.0,1,1,true],[1231,null,-125.519999999999996,0.0,380.0,1,1,true],[1233,null,-0.84,0.0,220.0,1,1,true],[1236,null,-9.44,0.0,220.0,1,1,true],[1238,null,-6.2,0.0,220.0,1,1,true],[1240,null,-35.439999999999998,0.0,380.0,1,1,true],[1241,null,-2.67,0.0,220.0,1,1,true],[1242,null,-2.37,0.0,220.0,1,1,true],[1243,null,-23.199999999999999,0.0,220.0,1,1,true],[1244,null,-24.103273999999999,0.0,380.0,1,1,true],[118,null,-3.08,0.0,220.0,1,1,true],[1247,null,-12.640000000000001,0.0,220.0,1,1,true],[1248,null,-0.17,0.0,150.0,1,1,true],[1251,null,-14.279999999999999,0.0,380.0,1,1,true],[1254,null,-2.67,0.0,220.0,1,1,true],[1256,null,-6.42,0.0,220.0,1,1,true],[1257,null,-1.85,0.0,220.0,1,1,true],[1258,null,-1.18,0.0,220.0,1,1,true],[1259,null,-0.89,0.0,220.0,1,1,true],[1260,null,-2.71,0.0,220.0,1,1,true],[1262,null,-1.74,0.0,110.0,1,1,true],[119,null,-0.04,0.0,220.0,1,1,true],[1263,null,-0.91,0.0,220.0,1,1,true],[1265,null,-2.08,0.0,220.0,1,1,true],[1266,null,-0.42,0.0,220.0,1,1,true],[1267,null,-23.27,0.0,380.0,1,1,true],[1268,null,-6.9,0.0,220.0,1,1,true],[1269,null,-1.14,0.0,150.0,1,1,true],[1271,null,-26.359999999999999,0.0,380.0,1,1,true],[1272,null,-3.89,0.0,220.0,1,1,true],[1273,null,-7.3,0.0,220.0,1,1,true],[1274,null,-0.1,0.0,220.0,1,1,true],[120,null,-6.44,0.0,220.0,1,1,true],[1275,null,-1.23,0.0,220.0,1,1,true],[1276,null,-2.4,0.0,220.0,1,1,true],[1277,null,-7.02,0.0,110.0,1,1,true],[1278,null,-3.59,0.0,220.0,1,1,true],[1279,null,-3.84,0.0,220.0,1,1,true],[1280,null,-4.6,0.0,220.0,1,1,true],[1281,null,-2.31,0.0,150.0,1,1,true],[1283,null,-5.13,0.0,220.0,1,1,true],[1285,null,-11.68,0.0,220.0,1,1,true],[1287,null,-2.1,0.0,150.0,1,1,true],[122,null,-11.390000000000001,0.0,220.0,1,1,true],[1288,null,-1.03,0.0,110.0,1,1,true],[1289,null,-0.09,0.0,220.0,1,1,true],[1290,null,-75.020288000000008,0.0,380.0,1,1,true],[1291,null,-0.8,0.0,220.0,1,1,true],[1292,null,-8.51,0.0,220.0,1,1,true],[1293,null,-1.2,0.0,220.0,1,1,true],[1294,null,-19.989999999999998,0.0,380.0,1,1,true],[1295,null,-12.880000000000001,0.0,220.0,1,1,true],[1296,null,-3.25,0.0,220.0,1,1,true],[1297,null,-3.19,0.0,220.0,1,1,true],[123,null,-6.96,0.0,220.0,1,1,true],[1299,null,-7.52,0.0,220.0,1,1,true],[1300,null,-5.06,0.0,220.0,1,1,true],[1301,null,-1.16,0.0,150.0,1,1,true],[1302,null,-9.720000000000001,0.0,220.0,1,1,true],[1304,null,-48.471563000000003,0.0,380.0,1,1,true],[1305,null,-0.64,0.0,220.0,1,1,true],[1307,null,-0.42,0.0,220.0,1,1,true],[1309,null,-17.289999999999999,0.0,220.0,1,1,true],[1310,null,-0.83,0.0,110.0,1,1,true],[1311,null,-1.72,0.0,220.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,1313,1.050918,0.0,1.0,true,4188.949999999999818,1333.329999999999927,99999.0,-99999.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
