4.1372933506], \\\"type\\\": \\\"Point\\\"}\"],[933,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8130553076, -26.0666099072], \\\"type\\\": \\\"Point\\\"}\"],[934,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9728517917, -24.6361366795], \\\"type\\\": \\\"Point\\\"}\"],[935,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9738328504, -26.1492325248], \\\"type\\\": \\\"Point\\\"}\"],[936,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.5105789694, -26.9367650554], \\\"type\\\": \\\"Point\\\"}\"],[937,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.241005506, -27.4050827353], \\\"type\\\": \\\"Point\\\"}\"],[938,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4916926725, -20.7437679427], \\\"type\\\": \\\"Point\\\"}\"],[939,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.318237399, -25.8006184411], \\\"type\\\": \\\"Point\\\"}\"],[94,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.6778423139, -23.097048457], \\\"type\\\": \\\"Point\\\"}\"],[940,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3724680859, -29.1421613723], \\\"type\\\": \\\"Point\\\"}\"],[941,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1999546324, -24.984817123], \\\"type\\\": \\\"Point\\\"}\"],[942,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0039824727, -22.3553382133], \\\"type\\\": \\\"Point\\\"}\"],[943,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4239100374, -30.1642336434], \\\"type\\\": \\\"Point\\\"}\"],[944,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.3827085457, -29.534477843], \\\"type\\\": \\\"Point\\\"}\"],[945,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.7201678979, -28.2626657741], \\\"type\\\": \\\"Point\\\"}\"],[946,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.350621291, -28.0495555619], \\\"type\\\": \\\"Point\\\"}\"],[947,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3201712976, -28.5527624088], \\\"type\\\": \\\"Point\\\"}\"],[948,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9446865339, -24.1693049851], \\\"type\\\": \\\"Point\\\"}\"],[949,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7264390672, -22.5173181522], \\\"type\\\": \\\"Point\\\"}\"],[95,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-33.3110091943, -30.3900995987], \\\"type\\\": \\\"Point\\\"}\"],[950,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8324936327, -25.6000284659], \\\"type\\\": \\\"Point\\\"}\"],[951,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9075585971, -27.9611677012], \\\"type\\\": \\\"Point\\\"}\"],[952,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.066299045, -27.7884626927], \\\"type\\\": \\\"Point\\\"}\"],[953,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9314978852, -29.1528501298], \\\"type\\\": \\\"Point\\\"}\"],[954,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2530590625, -30.0314879141], \\\"type\\\": \\\"Point\\\"}\"],[955,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2343820212, -27.023549063], \\\"type\\\": \\\"Point\\\"}\"],[956,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5996235548, -29.0869504689], \\\"type\\\": \\\"Point\\\"}\"],[957,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1398841358, -23.5327254062], \\\"type\\\": \\\"Point\\\"}\"],[958,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4739350631, -29.8159233305], \\\"type\\\": \\\"Point\\\"}\"],[959,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9208132986, -29.6377486009], \\\"type\\\": \\\"Point\\\"}\"],[96,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.3993978491, -30.2190497362], \\\"type\\\": \\\"Point\\\"}\"],[960,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.6019151317, -29.730198745], \\\"type\\\": \\\"Point\\\"}\"],[961,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6061766414, -30.1208109895], \\\"type\\\": \\\"Point\\\"}\"],[962,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7997368556, -27.1808561806], \\\"type\\\": \\\"Point\\\"}\"],[963,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2124752215, -29.2585362748], \\\"type\\\": \\\"Point\\\"}\"],[964,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5275135011, -28.4841223863], \\\"type\\\": \\\"Point\\\"}\"],[965,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1356856609, -28.6329613589], \\\"type\\\": \\\"Point\\\"}\"],[966,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2009981096, -26.9336256154], \\\"type\\\": \\\"Point\\\"}\"],[967,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5544774821, -27.6577053251], \\\"type\\\": \\\"Point\\\"}\"],[968,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7497454619, -28.2097871356], \\\"type\\\": \\\"Point\\\"}\"],[969,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3905307176, -22.4722197709], \\\"type\\\": \\\"Point\\\"}\"],[97,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.0316641815, -31.7078852902], \\\"type\\\": \\\"Point\\\"}\"],[970,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6958859589, -23.2834022569], \\\"type\\\": \\\"Point\\\"}\"],[971,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.6634852524, -27.3397448941], \\\"type\\\": \\\"Point\\\"}\"],[972,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.273368447, -24.3511450633], \\\"type\\\": \\\"Point\\\"}\"],[973,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6932740497, -20.8206148218], \\\"type\\\": \\\"Point\\\"}\"],[974,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5320282112, -28.112774244], \\\"type\\\": \\\"Point\\\"}\"],[975,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8894645204, -21.2460055237], \\\"type\\\": \\\"Point\\\"}\"],[976,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4508293333, -28.6038180703], \\\"type\\\": \\\"Point\\\"}\"],[977,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.889365408, -30.4186045228], \\\"type\\\": \\\"Point\\\"}\"],[978,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7864925794, -26.3739075423], \\\"type\\\": \\\"Point\\\"}\"],[979,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.920205038, -26.9397205316], \\\"type\\\": \\\"Point\\\"}\"],[98,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.1301937852, -26.2064744952], \\\"type\\\": \\\"Point\\\"}\"],[980,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0000508265, -22.391354534], \\\"type\\\": \\\"Point\\\"}\"],[981,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5117612365, -25.2984313556], \\\"type\\\": \\\"Point\\\"}\"],[982,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8027124471, -26.647665775], \\\"type\\\": \\\"Point\\\"}\"],[983,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6818632746, -21.6299588684], \\\"type\\\": \\\"Point\\\"}\"],[984,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2346514191, -21.1723058497], \\\"type\\\": \\\"Point\\\"}\"],[985,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7377681628, -23.2618487331], \\\"type\\\": \\\"Point\\\"}\"],[986,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4723145897, -21.6744252662], \\\"type\\\": \\\"Point\\\"}\"],[987,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1999322652, -26.5565317272], \\\"type\\\": \\\"Point\\\"}\"],[988,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1696792383, -24.1085018367], \\\"type\\\": \\\"Point\\\"}\"],[989,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0007601741, -18.1856548669], \\\"type\\\": \\\"Point\\\"}\"],[99,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.6206694745, -24.7709455483], \\\"type\\\": \\\"Point\\\"}\"],[990,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2333644913, -24.7158674075], \\\"type\\\": \\\"Point\\\"}\"],[991,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2457896172, -24.9426910705], \\\"type\\\": \\\"Point\\\"}\"],[992,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.9400166465, -27.7106197016], \\\"type\\\": \\\"Point\\\"}\"],[993,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1446912827, -27.0977182549], \\\"type\\\": \\\"Point\\\"}\"],[994,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4856896376, -24.5496484308], \\\"type\\\": \\\"Point\\\"}\"],[995,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9134680233, -23.5880468608], \\\"type\\\": \\\"Point\\\"}\"],[996,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8697436441, -24.2010219382], \\\"type\\\": \\\"Point\\\"}\"],[997,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5861071717, -26.5491457663], \\\"type\\\": \\\"Point\\\"}\"],[998,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0603702112, -26.7497340864], \\\"type\\\": \\\"Point\\\"}\"],[999,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3319571486, -27.4279118501], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,21,10.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,22,10.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,57,26.0,50.0,0.0,0.0,null,1.0,true,null,false],[null,289,19.52,11.23,0.0,0.0,null,1.0,true,null,false],[null,1455,3.0,2.4,0.0,0.0,null,1.0,true,null,false],[null,1456,44.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,1457,44.0,16.0,0.0,0.0,null,1.0,true,null,false],[null,1459,13.31,5.11,0.0,0.0,null,1.0,true,null,false],[null,1460,13.4,3.2,0.0,0.0,null,1.0,true,null,false],[null,1461,13.4,3.5,0.0,0.0,null,1.0,true,null,false],[null,1462,0.7,0.1,0.0,0.0,null,1.0,true,null,false],[null,1463,2.21,1.1,0.0,0.0,null,1.0,true,null,false],[null,1467,4.38,0.8,0.0,0.0,null,1.0,true,null,false],[null,1470,1.28,0.3,0.0,0.0,null,1.0,true,null,false],[null,290,6.81,0.5,0.0,0.0,null,1.0,true,null,false],[null,1473,5.88,0.99,0.0,0.0,null,1.0,true,null,false],[null,1474,7.05,3.51,0.0,0.0,null,1.0,true,null,false],[null,1475,9.140000000000001,8.9,0.0,0.0,null,1.0,true,null,false],[null,1476,8.390000000000001,8.6,0.0,0.0,null,1.0,true,null,false],[null,1477,3.24,1.84,0.0,0.0,null,1.0,true,null,false],[null,1478,2.37,1.45,0.0,0.0,null,1.0,true,null,false],[null,1479,0.2,0.18,0.0,0.0,null,1.0,true,null,false],[null,1481,13.890000000000001,10.029999999999999,0.0,0.0,null,1.0,true,null,false],[null,1482,8.539999999999999,5.02,0.0,0.0,null,1.0,true,null,false],[null,1483,53.0,25.02,0.0,0.0,null,1.0,true,null,false],[null,291,9.57,3.84,0.0,0.0,null,1.0,true,null,false],[null,1484,56.399999999999999,36.399999999999999,0.0,0.0,null,1.0,true,null,false],[null,1485,2.25,0.82,0.0,0.0,null,1.0,true,null,false],[null,1486,6.0,2.13,0.0,0.0,null,1.0,true,null,false],[null,1488,2.14,0.91,0.0,0.0,null,1.0,true,null,false],[null,1490,16.129999999999999,5.12,0.0,0.0,null,1.0,true,null,false],[null,1493,3.95,1.36,0.0,0.0,null,1.0,true,null,false],[null,1494,1.92,0.63,0.0,0.0,null,1.0,true,null,false],[null,1497,1.07,0.19,0.0,0.0,null,1.0,true,null,false],[null,1498,0.21,0.28,0.0,0.0,null,1.0,true,null,false],[null,1499,2.78,0.9,0.0,0.0,null,1.0,true,null,false],[null,293,8.380000000000001,0.8,0.0,0.0,null,1.0,true,null,false],[null,1500,2.46,0.71,0.0,0.0,null,1.0,true,null,false],[null,1501,1.39,0.37,0.0,0.0,null,1.0,true,null,false],[null,1502,10.57,3.51,0.0,0.0,null,1.0,true,null,false],[null,1503,8.220000000000001,2.71,0.0,0.0,null,1.0,true,null,false],[null,1506,8.029999999999999,3.4,0.0,0.0,null,1.0,true,null,false],[null,1507,5.35,2.24,0.0,0.0,null,1.0,true,null,false],[null,1508,1.07,0.46,0.0,0.0,null,1.0,true,null,false],[null,1509,1.93,0.7,0.0,0.0,null,1.0,true,null,false],[null,1510,5.29,3.85,0.0,0.0,null,1.0,true,null,false],[null,1511,4.04,2.51,0.0,0.0,null,1.0,true,null,false],[null,295,3.95,0.4,0.0,0.0,null,1.0,true,null,false],[null,1512,0.43,0.1,0.0,0.0,null,1.0,true,null,false],[null,1514,2.29,1.2,0.0,0.0,null,1.0,true,null,false],[null,1515,2.97,1.46,0.0,0.0,null,1.0,true,null,false],[null,1516,0.7,-0.15,0.0,0.0,null,1.0,true,null,false],[null,1517,0.8,0.62,0.0,0.0,null,1.0,true,null,false],[null,1518,2.78,1.66,0.0,0.0,null,1.0,true,null,false],[null,1519,5.83,0.67,0.0,0.0,null,1.0,true,null,false],[null,1520,6.39,3.4,0.0,0.0,null,1.0,true,null,false],[null,1521,3.31,2.36,0.0,0.0,null,1.0,true,null,false],[null,1522,3.56,1.11,0.0,0.0,null,1.0,true,null,false],[null,296,5.42,0.6,0.0,0.0,null,1.0,true,null,false],[null,1523,7.94,2.36,0.0,0.0,null,1.0,true,null,false],[null,1526,8.119999999999999,2.76,0.0,0.0,null,1.0,true,null,false],[null,1530,6.31,2.56,0.0,0.0,null,1.0,true,null,false],[null,1531,6.63,1.66,0.0,0.0,null,1.0,true,null,false],[null,1532,2.74,1.14,0.0,0.0,null,1.0,true,null,false],[null,1533,1.68,0.74,0.0,0.0,null,1.0,true,null,false],[null,1534,4.59,1.51,0.0,0.0,null,1.0,true,null,false],[null,1536,3.12,1.15,0.0,0.0,null,1.0,true,null,false],[null,1537,3.65,1.64,0.0,0.0,null,1.0,true,null,false],[null,1538,8.16,2.84,0.0,0.0,null,1.0,true,null,false],[null,297,2.47,0.3,0.0,0.0,null,1.0,true,null,false],[null,1539,5.02,1.48,0.0,0.0,null,1.0,true,null,false],[null,1540,5.36,1.15,0.0,0.0,null,1.0,true,null,false],[null,1542,6.2,1.2,0.0,0.0,null,1.0,true,null,false],[null,1543,7.06,2.31,0.0,0.0,null,1.0,true,null,false],[null,1544,0.0,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1545,35.409999999999997,12.609999999999999,0.0,0.0,null,1.0,true,null,false],[null,1546,14.85,7.58,0.0,0.0,null,1.0,true,null,false],[null,1547,12.19,5.48,0.0,0.0,null,1.0,true,null,false],[null,1548,1.18,0.2,0.0,0.0,null,1.0,true,null,false],[null,1549,2.99,0.8,0.0,0.0,null,1.0,true,null,false],[null,299,0.49,0.2,0.0,0.0,null,1.0,true,null,false],[null,1554,3.07,0.6,0.0,0.0,null,1.0,true,null,false],[null,1555,0.93,0.6,0.0,0.0,null,1.0,true,null,false],[null,1556,6.96,2.61,0.0,0.0,null,1.0,true,null,false],[null,1558,0.3,0.11,0.0,0.0,null,1.0,true,null,false],[null,1563,8.44,2.87,0.0,0.0,null,1.0,true,null,false],[null,1564,1.71,0.5,0.0,0.0,null,1.0,true,null,false],[null,1566,4.07,2.23,0.0,0.0,null,1.0,true,null,false],[null,1567,3.74,1.9,0.0,0.0,null,1.0,true,null,false],[null,1568,4.49,1.5,0.0,0.0,null,1.0,true,null,false],[null,1569,1.71,0.5,0.0,0.0,null,1.0,true,null,false],[null,300,0.17,0.3,0.0,0.0,null,1.0,true,null,false],[null,1570,6.73,2.11,0.0,0.0,null,1.0,true,null,false],[null,1572,6.75,4.04,0.0,0.0,null,1.0,true,null,false],[null,1574,4.41,1.06,0.0,0.0,null,1.0,true,null,false],[null,1575,4.41,1.53,0.0,0.0,null,1.0,true,null,false],[null,1576,7.8,2.56,0.0,0.0,null,1.0,true,null,false],[null,1578,5.34,1.5,0.0,0.0,null,1.0,true,null,false],[null,1579,5.13,1.4,0.0,0.0,null,1.0,true,null,false],[null,1580,1.71,0.81,0.0,0.0,null,1.0,true,null,false],[null,1582,0.0,0.15,0.0,0.0,null,1.0,true,null,false],[null,1583,6.75,2.49,0.0,0.0,null,1.0,true,null,false],[null,301,0.06,0.1,0.0,0.0,null,1.0,true,null,false],[null,1584,2.14,1.0,0.0,0.0,null,1.0,true,null,false],[null,1585,5.47,2.25,0.0,0.0,null,1.0,true,null,false],[null,1586,15.369999999999999,11.02,0.0,0.0,null,1.0,true,null,false],[null,1587,10.0,44.0,0.0,0.0,null,1.0,true,null,false],[null,1588,10.0,44.0,0.0,0.0,null,1.0,true,null,false],[null,1589,8.94,3.72,0.0,0.0,null,1.0,true,null,false],[null,1590,8.77,4.0,0.0,0.0,null,1.0,true,null,false],[null,1592,3.32,2.01,0.0,0.0,null,1.0,true,null,false],[null,1593,1.6,0.4,0.0,0.0,null,1.0,true,null,false],[null,1594,1.07,0.49,0.0,0.0,null,1.0,true,null,false],[null,58,26.0,50.0,0.0,0.0,null,1.0,true,null,false],[null,302,5.92,0.7,0.0,0.0,null,1.0,true,null,false],[null,1595,3.95,1.31,0.0,0.0,null,1.0,true,null,false],[null,1596,3.95,1.2,0.0,0.0,null,1.0,true,null,false],[null,1597,2.78,0.6,0.0,0.0,null,1.0,true,null,false],[null,1598,8.220000000000001,1.91,0.0,0.0,null,1.0,true,null,false],[null,1599,0.64,1.5,0.0,0.0,null,1.0,true,null,false],[null,1600,7.18,2.73,0.0,0.0,null,1.0,true,null,false],[null,1601,2.67,0.83,0.0,0.0,null,1.0,true,null,false],[null,1602,0.75,0.34,0.0,0.0,null,1.0,true,null,false],[null,1603,6.5,3.91,0.0,0.0,null,1.0,true,null,false],[null,1605,4.59,2.29,0.0,0.0,null,1.0,true,null,false],[null,303,0.3,0.1,0.0,0.0,null,1.0,true,null,false],[null,1606,5.04,1.83,0.0,0.0,null,1.0,true,null,false],[null,1607,5.15,1.73,0.0,0.0,null,1.0,true,null,false],[null,1608,3.18,2.03,0.0,0.0,null,1.0,true,null,false],[null,1611,1.39,0.47,0.0,0.0,null,1.0,true,null,false],[null,1612,0.96,0.45,0.0,0.0,null,1.0,true,null,false],[null,1613,2.57,0.64,0.0,0.0,null,1.0,true,null,false],[null,1614,2.68,0.21,0.0,0.0,null,1.0,true,null,false],[null,1617,9.51,3.71,0.0,0.0,null,1.0,true,null,false],[null,1619,6.53,2.79,0.0,0.0,null,1.0,true,null,false],[null,1623,4.91,1.71,0.0,0.0,null,1.0,true,null,false],[null,304,0.4,0.1,0.0,0.0,null,1.0,true,null,false],[null,1624,7.05,3.51,0.0,0.0,null,1.0,true,null,false],[null,1625,7.05,4.62,0.0,0.0,null,1.0,true,null,false],[null,1627,1.6,0.5,0.0,0.0,null,1.0,true,null,false],[null,1631,7.71,2.66,0.0,0.0,null,1.0,true,null,false],[null,1632,7.93,2.47,0.0,0.0,null,1.0,true,null,false],[null,1633,0.53,0.2,0.0,0.0,null,1.0,true,null,false],[null,1634,0.53,0.2,0.0,0.0,null,1.0,true,null,false],[null,1636,4.71,0.48,0.0,0.0,null,1.0,true,null,false],[null,1637,2.78,1.14,0.0,0.0,null,1.0,true,null,false],[null,1638,2.35,0.41,0.0,0.0,null,1.0,true,null,false],[null,305,10.06,7.01,0.0,0.0,null,1.0,true,null,false],[null,1640,1.71,0.6,0.0,0.0,null,1.0,true,null,false],[null,1641,7.06,2.81,0.0,0.0,null,1.0,true,null,false],[null,1642,4.92,-1.95,0.0,0.0,null,1.0,true,null,false],[null,1643,4.92,2.05,0.0,0.0,null,1.0,true,null,false],[null,1644,4.27,1.41,0.0,0.0,null,1.0,true,null,false],[null,1645,4.81,1.51,0.0,0.0,null,1.0,true,null,false],[null,1646,23.0,9.5,0.0,0.0,null,1.0,true,null,false],[null,1647,23.02,9.52,0.0,0.0,null,1.0,true,null,false],[null,1648,6.09,0.9,0.0,0.0,null,1.0,true,null,false],[null,1649,4.81,1.71,0.0,0.0,null,1.0,true,null,false],[null,306,0.49,0.2,0.0,0.0,null,1.0,true,null,false],[null,1651,0.64,0.54,0.0,0.0,null,1.0,true,null,false],[null,1652,8.24,3.64,0.0,0.0,null,1.0,true,null,false],[null,1653,4.49,1.5,0.0,0.0,null,1.0,true,null,false],[null,1655,18.91,30.210000000000001,0.0,0.0,null,1.0,true,null,false],[null,1656,2.03,0.86,0.0,0.0,null,1.0,true,null,false],[null,1657,7.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,1658,3.37,1.31,0.0,0.0,null,1.0,true,null,false],[null,1659,4.12,1.76,0.0,0.0,null,1.0,true,null,false],[null,1660,3.96,1.33,0.0,0.0,null,1.0,true,null,false],[null,1661,5.99,2.04,0.0,0.0,null,1.0,true,null,false],[null,307,8.09,1.3,0.0,0.0,null,1.0,true,null,false],[null,1664,8.039999999999999,3.49,0.0,0.0,null,1.0,true,null,false],[null,1665,13.18,5.37,0.0,0.0,null,1.0,true,null,false],[null,1666,7.48,4.01,0.0,0.0,null,1.0,true,null,false],[null,1667,19.5,48.0,0.0,0.0,null,1.0,true,null,false],[null,1668,7.92,1.18,0.0,0.0,null,1.0,true,null,false],[null,1669,7.28,0.93,0.0,0.0,null,1.0,true,null,false],[null,1670,2.35,0.9,0.0,0.0,null,1.0,true,null,false],[null,1672,25.760000000000002,6.99,0.0,0.0,null,1.0,true,null,false],[null,1673,5.8,1.9,0.0,0.0,null,1.0,true,null,false],[null,1674,4.71,1.73,0.0,0.0,null,1.0,true,null,false],[null,308,4.74,0.4,0.0,0.0,null,1.0,true,null,false],[null,1675,4.17,1.46,0.0,0.0,null,1.0,true,null,false],[null,1678,2.67,1.85,0.0,0.0,null,1.0,true,null,false],[null,1679,3.1,2.09,0.0,0.0,null,1.0,true,null,false],[null,1680,6.0,13.0,0.0,0.0,null,1.0,true,null,false],[null,1681,6.52,2.01,0.0,0.0,null,1.0,true,null,false],[null,1682,2.88,0.9,0.0,0.0,null,1.0,true,null,false],[null,1683,4.28,1.61,0.0,0.0,null,1.0,true,null,false],[null,1684,2.99,1.04,0.0,0.0,null,1.0,true,null,false],[null,1685,11.050000000000001,4.3,0.0,0.0,null,1.0,true,null,false],[null,1687,9.09,3.06,0.0,0.0,null,1.0,true,null,false],[null,309,4.74,1.74,0.0,0.0,null,1.0,true,null,false],[null,1689,0.91,0.35,0.0,0.0,null,1.0,true,null,false],[null,1691,8.25,2.34,0.0,0.0,null,1.0,true,null,false],[null,1692,12.529999999999999,3.47,0.0,0.0,null,1.0,true,null,false],[null,1695,7.96,3.41,0.0,0.0,null,1.0,true,null,false],[null,1696,2.0,0.86,0.0,0.0,null,1.0,true,null,false],[null,1697,7.44,2.92,0.0,0.0,null,1.0,true,null,false],[null,1698,15.02,5.97,0.0,0.0,null,1.0,true,null,false],[null,1699,1.07,0.3,0.0,0.0,null,1.0,true,null,false],[null,1701,5.97,1.32,0.0,0.0,null,1.0,true,null,false],[null,1702,8.640000000000001,3.63,0.0,0.0,null,1.0,true,null,false],[null,310,2.86,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1703,2.94,1.25,0.0,0.0,null,1.0,true,null,false],[null,1705,8.32,3.24,0.0,0.0,null,1.0,true,null,false],[null,1706,11.09,4.43,0.0,0.0,null,1.0,true,null,false],[null,1707,8.76,3.61,0.0,0.0,null,1.0,true,null,false],[null,1708,5.13,1.1,0.0,0.0,null,1.0,true,null,false],[null,1711,5.77,5.42,0.0,0.0,null,1.0,true,null,false],[null,1712,5.03,1.96,0.0,0.0,null,1.0,true,null,false],[null,1713,1.82,0.7,0.0,0.0,null,1.0,true,null,false],[null,1716,5.17,1.81,0.0,0.0,null,1.0,true,null,false],[null,1718,13.789999999999999,6.27,0.0,0.0,null,1.0,true,null,false],[null,311,2.86,-1.4,0.0,0.0,null,1.0,true,null,false],[null,1719,8.41,3.88,0.0,0.0,null,1.0,true,null,false],[null,1723,0.0,1.58,0.0,0.0,null,1.0,true,null,false],[null,1724,14.550000000000001,0.55,0.0,0.0,null,1.0,true,null,false],[null,1725,11.23,2.66,0.0,0.0,null,1.0,true,null,false],[null,1726,8.66,2.96,0.0,0.0,null,1.0,true,null,false],[null,1727,0.43,0.35,0.0,0.0,null,1.0,true,null,false],[null,1728,6.38,2.77,0.0,0.0,null,1.0,true,null,false],[null,1729,8.31,3.68,0.0,0.0,null,1.0,true,null,false],[null,1730,0.2,0.49,0.0,0.0,null,1.0,true,null,false],[null,1731,0.0,0.38,0.0,0.0,null,1.0,true,null,false],[null,67,13.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,312,3.08,2.0,0.0,0.0,null,1.0,true,null,false],[null,1732,8.859999999999999,3.13,0.0,0.0,null,1.0,true,null,false],[null,1733,3.82,2.03,0.0,0.0,null,1.0,true,null,false],[null,1734,4.45,0.78,0.0,0.0,null,1.0,true,null,false],[null,1735,4.95,2.28,0.0,0.0,null,1.0,true,null,false],[null,1736,1.35,0.63,0.0,0.0,null,1.0,true,null,false],[null,1738,9.300000000000001,3.12,0.0,0.0,null,1.0,true,null,false],[null,1740,0.0,0.08,0.0,0.0,null,1.0,true,null,false],[null,1741,14.75,10.949999999999999,0.0,0.0,null,1.0,true,null,false],[null,1743,8.56,4.3,0.0,0.0,null,1.0,true,null,false],[null,1744,13.5,7.19,0.0,0.0,null,1.0,true,null,false],[null,315,20.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,1745,23.510000000000002,39.5,0.0,0.0,null,1.0,true,null,false],[null,1746,6.42,3.31,0.0,0.0,null,1.0,true,null,false],[null,1749,9.539999999999999,3.7,0.0,0.0,null,1.0,true,null,false],[null,1750,4.92,1.95,0.0,0.0,null,1.0,true,null,false],[null,1753,1.85,0.34,0.0,0.0,null,1.0,true,null,false],[null,1754,3.02,1.25,0.0,0.0,null,1.0,true,null,false],[null,1755,0.85,0.08,0.0,0.0,null,1.0,true,null,false],[null,1757,5.88,1.96,0.0,0.0,null,1.0,true,null,false],[null,1758,3.53,1.25,0.0,0.0,null,1.0,true,null,false],[null,1759,12.75,5.84,0.0,0.0,null,1.0,true,null,false],[null,316,4.93,1.0,0.0,0.0,null,1.0,true,null,false],[null,1761,7.53,2.85,0.0,0.0,null,1.0,true,null,false],[null,1762,7.14,2.22,0.0,0.0,null,1.0,true,null,false],[null,1763,3.74,0.56,0.0,0.0,null,1.0,true,null,false],[null,1764,5.98,0.87,0.0,0.0,null,1.0,true,null,false],[null,1765,6.42,2.86,0.0,0.0,null,1.0,true,null,false],[null,1767,0.69,1.45,0.0,0.0,null,1.0,true,null,false],[null,1768,3.17,4.84,0.0,0.0,null,1.0,true,null,false],[null,1769,2.46,1.02,0.0,0.0,null,1.0,true,null,false],[null,1771,6.78,3.39,0.0,0.0,null,1.0,true,null,false],[null,1772,8.449999999999999,4.0,0.0,0.0,null,1.0,true,null,false],[null,317,2.96,0.7,0.0,0.0,null,1.0,true,null,false],[null,1775,1.07,0.39,0.0,0.0,null,1.0,true,null,false],[null,1776,1.92,0.71,0.0,0.0,null,1.0,true,null,false],[null,1779,11.710000000000001,4.19,0.0,0.0,null,1.0,true,null,false],[null,1780,0.0,0.15,0.0,0.0,null,1.0,true,null,false],[null,1781,8.34,3.13,0.0,0.0,null,1.0,true,null,false],[null,1782,7.16,1.53,0.0,0.0,null,1.0,true,null,false],[null,1783,3.21,1.23,0.0,0.0,null,1.0,true,null,false],[null,1784,4.92,1.63,0.0,0.0,null,1.0,true,null,false],[null,1785,2.88,0.9,0.0,0.0,null,1.0,true,null,false],[null,1786,4.81,1.5,0.0,0.0,null,1.0,true,null,false],[null,318,3.95,1.0,0.0,0.0,null,1.0,true,null,false],[null,1787,0.66,0.39,0.0,0.0,null,1.0,true,null,false],[null,1788,0.53,0.31,0.0,0.0,null,1.0,true,null,false],[null,1789,8.130000000000001,2.7,0.0,0.0,null,1.0,true,null,false],[null,1790,1.6,0.65,0.0,0.0,null,1.0,true,null,false],[null,1791,5.03,1.14,0.0,0.0,null,1.0,true,null,false],[null,1792,2.78,1.14,0.0,0.0,null,1.0,true,null,false],[null,1793,3.1,1.3,0.0,0.0,null,1.0,true,null,false],[null,1794,2.35,1.16,0.0,0.0,null,1.0,true,null,false],[null,1795,6.32,3.51,0.0,0.0,null,1.0,true,null,false],[null,1797,6.33,2.49,0.0,0.0,null,1.0,true,null,false],[null,319,1.48,0.2,0.0,0.0,null,1.0,true,null,false],[null,1798,4.71,1.73,0.0,0.0,null,1.0,true,null,false],[null,1799,3.64,1.28,0.0,0.0,null,1.0,true,null,false],[null,1800,4.38,0.64,0.0,0.0,null,1.0,true,null,false],[null,1801,6.72,2.64,0.0,0.0,null,1.0,true,null,false],[null,1802,11.779999999999999,4.5,0.0,0.0,null,1.0,true,null,false],[null,1803,4.42,0.4,0.0,0.0,null,1.0,true,null,false],[null,1804,17.920000000000002,4.21,0.0,0.0,null,1.0,true,null,false],[null,1805,2.57,2.02,0.0,0.0,null,1.0,true,null,false],[null,1807,5.03,1.23,0.0,0.0,null,1.0,true,null,false],[null,1808,2.03,0.35,0.0,0.0,null,1.0,true,null,false],[null,321,0.0,-3.42,0.0,0.0,null,1.0,true,null,false],[null,1809,3.1,1.16,0.0,0.0,null,1.0,true,null,false],[null,1810,2.46,0.92,0.0,0.0,null,1.0,true,null,false],[null,1811,1.28,0.6,0.0,0.0,null,1.0,true,null,false],[null,1812,6.23,2.47,0.0,0.0,null,1.0,true,null,false],[null,1814,3.63,1.2,0.0,0.0,null,1.0,true,null,false],[null,1815,0.64,0.2,0.0,0.0,null,1.0,true,null,false],[null,1816,2.14,0.3,0.0,0.0,null,1.0,true,null,false],[null,1817,3.75,1.83,0.0,0.0,null,1.0,true,null,false],[null,1818,2.46,0.92,0.0,0.0,null,1.0,true,null,false],[null,1819,1.92,0.71,0.0,0.0,null,1.0,true,null,false],[null,322,5.42,1.0,0.0,0.0,null,1.0,true,null,false],[null,1820,12.32,4.77,0.0,0.0,null,1.0,true,null,false],[null,1821,4.92,1.71,0.0,0.0,null,1.0,true,null,false],[null,1822,7.17,0.11,0.0,0.0,null,1.0,true,null,false],[null,1823,5.35,0.74,0.0,0.0,null,1.0,true,null,false],[null,1824,2.03,1.31,0.0,0.0,null,1.0,true,null,false],[null,1825,2.35,-0.28,0.0,0.0,null,1.0,true,null,false],[null,1826,3.59,1.78,0.0,0.0,null,1.0,true,null,false],[null,1831,10.369999999999999,3.46,0.0,0.0,null,1.0,true,null,false],[null,1832,3.03,2.04,0.0,0.0,null,1.0,true,null,false],[null,1833,0.78,0.36,0.0,0.0,null,1.0,true,null,false],[null,323,6.41,1.0,0.0,0.0,null,1.0,true,null,false],[null,1834,1.18,0.27,0.0,0.0,null,1.0,true,null,false],[null,1836,8.869999999999999,1.81,0.0,0.0,null,1.0,true,null,false],[null,1840,10.44,2.47,0.0,0.0,null,1.0,true,null,false],[null,1841,8.59,2.67,0.0,0.0,null,1.0,true,null,false],[null,1843,3.42,0.9,0.0,0.0,null,1.0,true,null,false],[null,1845,4.01,0.0,0.0,0.0,null,1.0,true,null,false],[null,1846,7.19,2.4,0.0,0.0,null,1.0,true,null,false],[null,1847,9.42,3.37,0.0,0.0,null,1.0,true,null,false],[null,1848,15.17,4.52,0.0,0.0,null,1.0,true,null,false],[null,1849,18.59,5.92,0.0,0.0,null,1.0,true,null,false],[null,324,1.97,0.0,0.0,0.0,null,1.0,true,null,false],[null,1850,7.92,3.22,0.0,0.0,null,1.0,true,null,false],[null,1851,4.59,1.4,0.0,0.0,null,1.0,true,null,false],[null,1852,5.54,2.47,0.0,0.0,null,1.0,true,null,false],[null,1853,0.0,0.04,0.0,0.0,null,1.0,true,null,false],[null,1854,2.57,0.93,0.0,0.0,null,1.0,true,null,false],[null,1855,0.43,0.3,0.0,0.0,null,1.0,true,null,false],[null,1858,5.35,0.76,0.0,0.0,null,1.0,true,null,false],[null,1860,1.28,0.47,0.0,0.0,null,1.0,true,null,false],[null,1861,2.14,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1862,6.42,2.54,0.0,0.0,null,1.0,true,null,false],[null,68,26.0,60.0,0.0,0.0,null,1.0,true,null,false],[null,325,4.74,0.7,0.0,0.0,null,1.0,true,null,false],[null,1863,8.27,3.21,0.0,0.0,null,1.0,true,null,false],[null,1864,7.26,2.71,0.0,0.0,null,1.0,true,null,false],[null,1866,1.18,0.57,0.0,0.0,null,1.0,true,null,false],[null,1867,1.71,0.58,0.0,0.0,null,1.0,true,null,false],[null,1868,18.5,6.44,0.0,0.0,null,1.0,true,null,false],[null,1872,7.5,1.88,0.0,0.0,null,1.0,true,null,false],[null,1873,3.21,0.4,0.0,0.0,null,1.0,true,null,false],[null,1877,1.6,-0.2,0.0,0.0,null,1.0,true,null,false],[null,1880,11.44,3.59,0.0,0.0,null,1.0,true,null,false],[null,1881,12.18,3.5,0.0,0.0,null,1.0,true,null,false],[null,327,9.99,5.11,0.0,0.0,null,1.0,true,null,false],[null,1882,7.18,3.72,0.0,0.0,null,1.0,true,null,false],[null,1884,3.48,1.55,0.0,0.0,null,1.0,true,null,false],[null,1885,4.3,1.56,0.0,0.0,null,1.0,true,null,false],[null,1886,5.23,1.61,0.0,0.0,null,1.0,true,null,false],[null,1887,5.34,0.6,0.0,0.0,null,1.0,true,null,false],[null,1888,3.85,2.11,0.0,0.0,null,1.0,true,null,false],[null,1889,0.32,0.0,0.0,0.0,null,1.0,true,null,false],[null,1890,4.81,1.16,0.0,0.0,null,1.0,true,null,false],[null,1891,1.5,0.37,0.0,0.0,null,1.0,true,null,false],[null,1892,10.26,3.21,0.0,0.0,null,1.0,true,null,false],[null,328,7.68,4.5,0.0,0.0,null,1.0,true,null,false],[null,1894,5.25,1.99,0.0,0.0,null,1.0,true,null,false],[null,1896,7.18,2.74,0.0,0.0,null,1.0,true,null,false],[null,1897,10.81,4.22,0.0,0.0,null,1.0,true,null,false],[null,1898,2.99,1.14,0.0,0.0,null,1.0,true,null,false],[null,1899,6.42,2.28,0.0,0.0,null,1.0,true,null,false],[null,1900,1.93,0.48,0.0,0.0,null,1.0,true,null,false],[null,1901,1.6,0.58,0.0,0.0,null,1.0,true,null,false],[null,1902,7.07,2.62,0.0,0.0,null,1.0,true,null,false],[null,1903,4.17,1.49,0.0,0.0,null,1.0,true,null,false],[null,1906,9.619999999999999,3.16,0.0,0.0,null,1.0,true,null,false],[null,329,18.57,4.0,0.0,0.0,null,1.0,true,null,false],[null,1908,10.59,3.91,0.0,0.0,null,1.0,true,null,false],[null,1910,11.23,4.12,0.0,0.0,null,1.0,true,null,false],[null,1911,0.75,0.3,0.0,0.0,null,1.0,true,null,false],[null,1912,6.05,2.45,0.0,0.0,null,1.0,true,null,false],[null,1913,9.27,4.31,0.0,0.0,null,1.0,true,null,false],[null,1914,8.5,3.32,0.0,0.0,null,1.0,true,null,false],[null,1915,4.04,0.89,0.0,0.0,null,1.0,true,null,false],[null,1916,4.02,2.5,0.0,0.0,null,1.0,true,null,false],[null,1918,3.1,1.3,0.0,0.0,null,1.0,true,null,false],[null,1920,8.119999999999999,3.31,0.0,0.0,null,1.0,true,null,false],[null,330,17.670000000000002,7.31,0.0,0.0,null,1.0,true,null,false],[null,1921,2.78,1.2,0.0,0.0,null,1.0,true,null,false],[null,1922,2.39,0.28,0.0,0.0,null,1.0,true,null,false],[null,1923,5.9,2.08,0.0,0.0,null,1.0,true,null,false],[null,1924,3.21,0.67,0.0,0.0,null,1.0,true,null,false],[null,1926,3.85,1.45,0.0,0.0,null,1.0,true,null,false],[null,1927,1.71,0.63,0.0,0.0,null,1.0,true,null,false],[null,1928,6.74,2.42,0.0,0.0,null,1.0,true,null,false],[null,1930,1.28,0.3,0.0,0.0,null,1.0,true,null,false],[null,1932,3.0,1.05,0.0,0.0,null,1.0,true,null,false],[null,1933,3.64,2.02,0.0,0.0,null,1.0,true,null,false],[null,331,5.92,1.0,0.0,0.0,null,1.0,true,null,false],[null,1934,6.42,2.28,0.0,0.0,null,1.0,true,null,false],[null,1935,12.32,4.77,0.0,0.0,null,1.0,true,null,false],[null,1936,5.46,1.99,0.0,0.0,null,1.0,true,null,false],[null,1937,3.96,1.39,0.0,0.0,null,1.0,true,null,false],[null,1941,5.99,2.06,0.0,0.0,null,1.0,true,null,false],[null,1943,11.199999999999999,3.95,0.0,0.0,null,1.0,true,null,false],[null,1944,9.359999999999999,3.32,0.0,0.0,null,1.0,true,null,false],[null,1945,16.32,1.67,0.0,0.0,null,1.0,true,null,false],[null,1949,6.63,2.23,0.0,0.0,null,1.0,true,null,false],[null,1950,13.57,4.56,0.0,0.0,null,1.0,true,null,false],[null,332,6.91,1.0,0.0,0.0,null,1.0,true,null,false],[null,1951,1.5,0.4,0.0,0.0,null,1.0,true,null,false],[null,1953,4.85,4.98,0.0,0.0,null,1.0,true,null,false],[null,1954,3.42,1.69,0.0,0.0,null,1.0,true,null,false],[null,1955,3.52,1.1,0.0,0.0,null,1.0,true,null,false],[null,1956,3.85,1.2,0.0,0.0,null,1.0,true,null,false],[null,1958,2.56,0.5,0.0,0.0,null,1.0,true,null,false],[null,1959,5.45,1.0,0.0,0.0,null,1.0,true,null,false],[null,1960,2.24,0.7,0.0,0.0,null,1.0,true,null,false],[null,1962,2.46,1.05,0.0,0.0,null,1.0,true,null,false],[null,1964,3.95,1.35,0.0,0.0,null,1.0,true,null,false],[null,333,36.5,2.0,0.0,0.0,null,1.0,true,null,false],[null,1965,5.02,1.76,0.0,0.0,null,1.0,true,null,false],[null,1966,4.61,2.82,0.0,0.0,null,1.0,true,null,false],[null,1968,4.17,0.9,0.0,0.0,null,1.0,true,null,false],[null,1969,11.32,4.82,0.0,0.0,null,1.0,true,null,false],[null,1970,3.32,2.01,0.0,0.0,null,1.0,true,null,false],[null,1971,3.0,1.26,0.0,0.0,null,1.0,true,null,false],[null,1972,2.31,0.44,0.0,0.0,null,1.0,true,null,false],[null,1973,3.85,1.4,0.0,0.0,null,1.0,true,null,false],[null,1974,3.31,0.8,0.0,0.0,null,1.0,true,null,false],[null,1977,1.18,0.59,0.0,0.0,null,1.0,true,null,false],[null,334,3.95,0.5,0.0,0.0,null,1.0,true,null,false],[null,1978,0.21,0.05,0.0,0.0,null,1.0,true,null,false],[null,1980,4.7,1.55,0.0,0.0,null,1.0,true,null,false],[null,1981,19.390000000000001,31.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,1982,15.0,19.0,0.0,0.0,null,1.0,true,null,false],[null,1983,20.23,22.109999999999999,0.0,0.0,null,1.0,true,null,false],[null,1984,6.21,0.75,0.0,0.0,null,1.0,true,null,false],[null,1985,3.42,1.26,0.0,0.0,null,1.0,true,null,false],[null,1986,2.57,1.31,0.0,0.0,null,1.0,true,null,false],[null,1988,4.54,1.89,0.0,0.0,null,1.0,true,null,false],[null,1989,4.28,1.79,0.0,0.0,null,1.0,true,null,false],[null,335,3.75,0.7,0.0,0.0,null,1.0,true,null,false],[null,1991,1.6,0.41,0.0,0.0,null,1.0,true,null,false],[null,1992,6.0,7.0,0.0,0.0,null,1.0,true,null,false],[null,1993,3.12,1.33,0.0,0.0,null,1.0,true,null,false],[null,1994,4.69,0.82,0.0,0.0,null,1.0,true,null,false],[null,1995,4.61,0.67,0.0,0.0,null,1.0,true,null,false],[null,1997,7.69,2.34,0.0,0.0,null,1.0,true,null,false],[null,1999,0.53,0.1,0.0,0.0,null,1.0,true,null,false],[null,2000,1.71,0.6,0.0,0.0,null,1.0,true,null,false],[null,2001,6.02,2.2,0.0,0.0,null,1.0,true,null,false],[null,2002,10.73,4.81,0.0,0.0,null,1.0,true,null,false],[null,69,0.0,2.25,0.0,0.0,null,1.0,true,null,false],[null,336,2.07,0.4,0.0,0.0,null,1.0,true,null,false],[null,2003,4.7,0.8,0.0,0.0,null,1.0,true,null,false],[null,2005,1.28,0.15,0.0,0.0,null,1.0,true,null,false],[null,2006,7.05,2.29,0.0,0.0,null,1.0,true,null,false],[null,2009,5.55,1.91,0.0,0.0,null,1.0,true,null,false],[null,2010,2.99,0.8,0.0,0.0,null,1.0,true,null,false],[null,2012,6.62,2.88,0.0,0.0,null,1.0,true,null,false],[null,2013,6.07,2.27,0.0,0.0,null,1.0,true,null,false],[null,2014,1.07,1.1,0.0,0.0,null,1.0,true,null,false],[null,2015,0.53,1.1,0.0,0.0,null,1.0,true,null,false],[null,2016,3.64,1.23,0.0,0.0,null,1.0,true,null,false],[null,337,9.67,3.56,0.0,0.0,null,1.0,true,null,false],[null,2017,4.27,1.55,0.0,0.0,null,1.0,true,null,false],[null,2020,10.710000000000001,5.71,0.0,0.0,null,1.0,true,null,false],[null,2021,0.85,0.29,0.0,0.0,null,1.0,true,null,false],[null,2022,4.28,1.76,0.0,0.0,null,1.0,true,null,false],[null,2023,1.13,0.38,0.0,0.0,null,1.0,true,null,false],[null,2024,2.35,0.8,0.0,0.0,null,1.0,true,null,false],[null,2025,2.14,0.7,0.0,0.0,null,1.0,true,null,false],[null,2026,0.43,0.03,0.0,0.0,null,1.0,true,null,false],[null,2028,4.04,1.71,0.0,0.0,null,1.0,true,null,false],[null,2029,3.98,1.71,0.0,0.0,null,1.0,true,null,false],[null,339,6.41,0.6,0.0,0.0,null,1.0,true,null,false],[null,2032,7.77,3.75,0.0,0.0,null,1.0,true,null,false],[null,2033,6.78,3.65,0.0,0.0,null,1.0,true,null,false],[null,2034,9.710000000000001,3.76,0.0,0.0,null,1.0,true,null,false],[null,2035,4.73,1.87,0.0,0.0,null,1.0,true,null,false],[null,2036,0.75,0.37,0.0,0.0,null,1.0,true,null,false],[null,2037,1.28,0.58,0.0,0.0,null,1.0,true,null,false],[null,2038,3.31,1.25,0.0,0.0,null,1.0,true,null,false],[null,2039,5.99,2.06,0.0,0.0,null,1.0,true,null,false],[null,2040,1.92,0.6,0.0,0.0,null,1.0,true,null,false],[null,2041,6.73,0.7,0.0,0.0,null,1.0,true,null,false],[null,340,4.99,1.2,0.0,0.0,null,1.0,true,null,false],[null,2042,5.66,1.71,0.0,0.0,null,1.0,true,null,false],[null,2043,19.699999999999999,7.46,0.0,0.0,null,1.0,true,null,false],[null,2044,18.629999999999999,7.16,0.0,0.0,null,1.0,true,null,false],[null,2045,2.47,1.59,0.0,0.0,null,1.0,true,null,false],[null,2046,4.41,2.94,0.0,0.0,null,1.0,true,null,false],[null,2047,4.92,1.55,0.0,0.0,null,1.0,true,null,false],[null,2048,7.16,1.96,0.0,0.0,null,1.0,true,null,false],[null,2049,7.69,1.61,0.0,0.0,null,1.0,true,null,false],[null,2050,11.859999999999999,3.71,0.0,0.0,null,1.0,true,null,false],[null,2051,1.28,0.37,0.0,0.0,null,1.0,true,null,false],[null,341,6.79,2.5,0.0,0.0,null,1.0,true,null,false],[null,2052,1.07,0.06,0.0,0.0,null,1.0,true,null,false],[null,2053,4.25,1.88,0.0,0.0,null,1.0,true,null,false],[null,2054,3.65,0.56,0.0,0.0,null,1.0,true,null,false],[null,2055,3.41,1.59,0.0,0.0,null,1.0,true,null,false],[null,2056,1.44,0.65,0.0,0.0,null,1.0,true,null,false],[null,2057,7.39,2.73,0.0,0.0,null,1.0,true,null,false],[null,2058,9.65,3.73,0.0,0.0,null,1.0,true,null,false],[null,2059,7.35,3.92,0.0,0.0,null,1.0,true,null,false],[null,2060,2.83,1.4,0.0,0.0,null,1.0,true,null,false],[null,2061,5.99,2.0,0.0,0.0,null,1.0,true,null,false],[null,342,1.97,1.3,0.0,0.0,null,1.0,true,null,false],[null,2062,3.1,0.8,0.0,0.0,null,1.0,true,null,false],[null,2064,13.24,4.41,0.0,0.0,null,1.0,true,null,false],[null,2065,5.56,0.65,0.0,0.0,null,1.0,true,null,false],[null,2066,10.5,2.26,0.0,0.0,null,1.0,true,null,false],[null,2067,6.0,2.33,0.0,0.0,null,1.0,true,null,false],[null,2068,7.39,2.75,0.0,0.0,null,1.0,true,null,false],[null,2069,2.92,1.83,0.0,0.0,null,1.0,true,null,false],[null,2070,2.71,1.92,0.0,0.0,null,1.0,true,null,false],[null,2071,1.07,0.63,0.0,0.0,null,1.0,true,null,false],[null,2073,1.93,0.49,0.0,0.0,null,1.0,true,null,false],[null,343,27.670000000000002,20.420000000000002,0.0,0.0,null,1.0,true,null,false],[null,2074,3.11,1.67,0.0,0.0,null,1.0,true,null,false],[null,2075,3.64,1.37,0.0,0.0,null,1.0,true,null,false],[null,2076,1.93,1.11,0.0,0.0,null,1.0,true,null,false],[null,2077,5.02,1.71,0.0,0.0,null,1.0,true,null,false],[null,2078,5.13,1.61,0.0,0.0,null,1.0,true,null,false],[null,2079,5.77,2.38,0.0,0.0,null,1.0,true,null,false],[null,2080,4.17,1.7,0.0,0.0,null,1.0,true,null,false],[null,2081,4.68,0.9,0.0,0.0,null,1.0,true,null,false],[null,2082,11.199999999999999,4.89,0.0,0.0,null,1.0,true,null,false],[null,2083,0.85,0.7,0.0,0.0,null,1.0,true,null,false],[null,344,20.43,20.620000000000001,0.0,0.0,null,1.0,true,null,false],[null,2085,7.59,2.5,0.0,0.0,null,1.0,true,null,false],[null,2087,15.31,5.14,0.0,0.0,null,1.0,true,null,false],[null,2088,0.0,0.15,0.0,0.0,null,1.0,true,null,false],[null,2091,4.71,1.53,0.0,0.0,null,1.0,true,null,false],[null,2093,1.82,0.7,0.0,0.0,null,1.0,true,null,false],[null,2099,17.030000000000001,6.7,0.0,0.0,null,1.0,true,null,false],[null,2100,7.28,2.76,0.0,0.0,null,1.0,true,null,false],[null,2101,0.64,0.41,0.0,0.0,null,1.0,true,null,false],[null,2103,17.579999999999998,6.94,0.0,0.0,null,1.0,true,null,false],[null,2104,7.39,2.75,0.0,0.0,null,1.0,true,null,false],[null,345,36.5,12.01,0.0,0.0,null,1.0,true,null,false],[null,2105,4.6,1.73,0.0,0.0,null,1.0,true,null,false],[null,2106,5.78,2.11,0.0,0.0,null,1.0,true,null,false],[null,2108,12.619999999999999,4.47,0.0,0.0,null,1.0,true,null,false],[null,2110,2.99,3.79,0.0,0.0,null,1.0,true,null,false],[null,2111,11.119999999999999,5.66,0.0,0.0,null,1.0,true,null,false],[null,2112,5.89,2.27,0.0,0.0,null,1.0,true,null,false],[null,2115,3.64,-0.64,0.0,0.0,null,1.0,true,null,false],[null,2116,11.34,3.96,0.0,0.0,null,1.0,true,null,false],[null,2117,12.300000000000001,3.96,0.0,0.0,null,1.0,true,null,false],[null,2118,6.33,2.63,0.0,0.0,null,1.0,true,null,false],[null,346,4.56,3.0,0.0,0.0,null,1.0,true,null,false],[null,2119,8.24,3.8,0.0,0.0,null,1.0,true,null,false],[null,2120,7.71,2.92,0.0,0.0,null,1.0,true,null,false],[null,2122,2.89,1.04,0.0,0.0,null,1.0,true,null,false],[null,2126,13.01,6.19,0.0,0.0,null,1.0,true,null,false],[null,2127,10.359999999999999,4.89,0.0,0.0,null,1.0,true,null,false],[null,2128,5.77,2.0,0.0,0.0,null,1.0,true,null,false],[null,2130,16.239999999999998,5.48,0.0,0.0,null,1.0,true,null,false],[null,2131,0.0,0.03,0.0,0.0,null,1.0,true,null,false],[null,2132,4.39,2.02,0.0,0.0,null,1.0,true,null,false],[null,2133,4.17,2.73,0.0,0.0,null,1.0,true,null,false],[null,70,26.0,60.0,0.0,0.0,null,1.0,true,null,false],[null,347,9.960000000000001,0.9,0.0,0.0,null,1.0,true,null,false],[null,2134,4.6,1.63,0.0,0.0,null,1.0,true,null,false],[null,2135,12.19,3.96,0.0,0.0,null,1.0,true,null,false],[null,2138,14.77,7.56,0.0,0.0,null,1.0,true,null,false],[null,2139,8.68,3.73,0.0,0.0,null,1.0,true,null,false],[null,2140,5.78,3.59,0.0,0.0,null,1.0,true,null,false],[null,2142,2.46,0.7,0.0,0.0,null,1.0,true,null,false],[null,2143,17.199999999999999,33.810000000000002,0.0,0.0,null,1.0,true,null,false],[null,2145,14.0,32.0,0.0,0.0,null,1.0,true,null,false],[null,2146,2.89,1.04,0.0,0.0,null,1.0,true,null,false],[null,2147,0.0,0.08,0.0,0.0,null,1.0,true,null,false],[null,349,7.0,2.0,0.0,0.0,null,1.0,true,null,false],[null,2148,7.67,4.14,0.0,0.0,null,1.0,true,null,false],[null,2149,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,2150,10.6,5.2,0.0,0.0,null,1.0,true,null,false],[null,2151,5.37,3.18,0.0,0.0,null,1.0,true,null,false],[null,2152,0.7,0.38,0.0,0.0,null,1.0,true,null,false],[null,2153,3.38,1.19,0.0,0.0,null,1.0,true,null,false],[null,2155,4.28,2.23,0.0,0.0,null,1.0,true,null,false],[null,2156,6.95,2.52,0.0,0.0,null,1.0,true,null,false],[null,2157,9.630000000000001,3.51,0.0,0.0,null,1.0,true,null,false],[null,2158,4.58,1.81,0.0,0.0,null,1.0,true,null,false],[null,351,13.32,1.4,0.0,0.0,null,1.0,true,null,false],[null,2159,3.43,0.62,0.0,0.0,null,1.0,true,null,false],[null,2160,9.300000000000001,4.89,0.0,0.0,null,1.0,true,null,false],[null,2161,4.92,0.58,0.0,0.0,null,1.0,true,null,false],[null,2162,2.14,3.61,0.0,0.0,null,1.0,true,null,false],[null,2165,10.58,2.71,0.0,0.0,null,1.0,true,null,false],[null,2166,0.0,0.15,0.0,0.0,null,1.0,true,null,false],[null,2167,4.05,0.0,0.0,0.0,null,1.0,true,null,false],[null,2168,4.59,2.71,0.0,0.0,null,1.0,true,null,false],[null,2169,6.85,3.64,0.0,0.0,null,1.0,true,null,false],[null,2170,5.88,2.76,0.0,0.0,null,1.0,true,null,false],[null,352,2.47,0.0,0.0,0.0,null,1.0,true,null,false],[null,2171,0.64,0.2,0.0,0.0,null,1.0,true,null,false],[null,2172,0.32,0.1,0.0,0.0,null,1.0,true,null,false],[null,2175,7.48,7.22,0.0,0.0,null,1.0,true,null,false],[null,2176,0.0,1.11,0.0,0.0,null,1.0,true,null,false],[null,2177,3.32,1.27,0.0,0.0,null,1.0,true,null,false],[null,2178,3.85,1.38,0.0,0.0,null,1.0,true,null,false],[null,2181,1.71,0.52,0.0,0.0,null,1.0,true,null,false],[null,2182,4.28,1.29,0.0,0.0,null,1.0,true,null,false],[null,2183,10.81,3.12,0.0,0.0,null,1.0,true,null,false],[null,2184,8.77,1.83,0.0,0.0,null,1.0,true,null,false],[null,353,1.97,0.0,0.0,0.0,null,1.0,true,null,false],[null,2185,8.220000000000001,2.61,0.0,0.0,null,1.0,true,null,false],[null,2186,7.37,2.31,0.0,0.0,null,1.0,true,null,false],[null,2187,5.25,2.76,0.0,0.0,null,1.0,true,null,false],[null,2188,8.390000000000001,3.23,0.0,0.0,null,1.0,true,null,false],[null,2189,6.97,2.43,0.0,0.0,null,1.0,true,null,false],[null,2190,3.68,0.99,0.0,0.0,null,1.0,true,null,false],[null,2192,4.49,1.83,0.0,0.0,null,1.0,true,null,false],[null,2195,4.06,1.3,0.0,0.0,null,1.0,true,null,false],[null,2196,2.99,0.9,0.0,0.0,null,1.0,true,null,false],[null,2197,5.66,1.86,0.0,0.0,null,1.0,true,null,false],[null,354,5.92,1.56,0.0,0.0,null,1.0,true,null,false],[null,2198,7.38,2.74,0.0,0.0,null,1.0,true,null,false],[null,2199,2.88,0.85,0.0,0.0,null,1.0,true,null,false],[null,2200,3.32,1.45,0.0,0.0,null,1.0,true,null,false],[null,2201,5.31,1.48,0.0,0.0,null,1.0,true,null,false],[null,2202,7.42,2.01,0.0,0.0,null,1.0,true,null,false],[null,2203,0.75,0.3,0.0,0.0,null,1.0,true,null,false],[null,2205,13.57,5.12,0.0,0.0,null,1.0,true,null,false],[null,2206,3.42,0.5,0.0,0.0,null,1.0,true,null,false],[null,2207,5.68,2.3,0.0,0.0,null,1.0,true,null,false],[null,2209,2.15,0.56,0.0,0.0,null,1.0,true,null,false],[null,355,5.92,1.56,0.0,0.0,null,1.0,true,null,false],[null,2213,4.01,1.01,0.0,0.0,null,1.0,true,null,false],[null,2214,28.0,18.760000000000002,0.0,0.0,null,1.0,true,null,false],[null,2218,10.279999999999999,3.76,0.0,0.0,null,1.0,true,null,false],[null,2221,11.82,4.66,0.0,0.0,null,1.0,true,null,false],[null,2222,11.210000000000001,4.84,0.0,0.0,null,1.0,true,null,false],[null,2223,4.13,1.7,0.0,0.0,null,1.0,true,null,false],[null,2224,2.57,1.04,0.0,0.0,null,1.0,true,null,false],[null,2225,2.14,1.32,0.0,0.0,null,1.0,true,null,false],[null,2227,2.78,1.4,0.0,0.0,null,1.0,true,null,false],[null,2228,6.63,1.08,0.0,0.0,null,1.0,true,null,false],[null,358,0.18,0.05,0.0,0.0,null,1.0,true,null,false],[null,2229,10.6,3.89,0.0,0.0,null,1.0,true,null,false],[null,2231,0.53,0.3,0.0,0.0,null,1.0,true,null,false],[null,2234,26.510000000000002,6.92,0.0,0.0,null,1.0,true,null,false],[null,2235,15.26,4.76,0.0,0.0,null,1.0,true,null,false],[null,2236,6.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,2237,2.22,0.71,0.0,0.0,null,1.0,true,null,false],[null,2238,1.14,0.53,0.0,0.0,null,1.0,true,null,false],[null,2239,23.129999999999999,6.91,0.0,0.0,null,1.0,true,null,false],[null,2240,5.28,2.31,0.0,0.0,null,1.0,true,null,false],[null,2241,8.529999999999999,1.26,0.0,0.0,null,1.0,true,null,false],[null,360,15.19,7.91,0.0,0.0,null,1.0,true,null,false],[null,2242,3.12,1.58,0.0,0.0,null,1.0,true,null,false],[null,2243,8.33,2.46,0.0,0.0,null,1.0,true,null,false],[null,2245,5.1,2.11,0.0,0.0,null,1.0,true,null,false],[null,2246,52.060000000000002,21.23,0.0,0.0,null,1.0,true,null,false],[null,2247,11.449999999999999,2.64,0.0,0.0,null,1.0,true,null,false],[null,2248,9.69,0.76,0.0,0.0,null,1.0,true,null,false],[null,2250,25.91,6.42,0.0,0.0,null,1.0,true,null,false],[null,2251,4.78,1.27,0.0,0.0,null,1.0,true,null,false],[null,2252,4.79,1.28,0.0,0.0,null,1.0,true,null,false],[null,2253,8.83,2.53,0.0,0.0,null,1.0,true,null,false],[null,362,3.65,0.8,0.0,0.0,null,1.0,true,null,false],[null,2254,6.14,0.12,0.0,0.0,null,1.0,true,null,false],[null,2255,3.65,0.13,0.0,0.0,null,1.0,true,null,false],[null,2256,24.379999999999999,4.55,0.0,0.0,null,1.0,true,null,false],[null,2257,4.48,0.37,0.0,0.0,null,1.0,true,null,false],[null,2258,3.33,1.18,0.0,0.0,null,1.0,true,null,false],[null,2259,10.73,2.93,0.0,0.0,null,1.0,true,null,false],[null,2260,6.77,0.53,0.0,0.0,null,1.0,true,null,false],[null,2261,3.43,1.05,0.0,0.0,null,1.0,true,null,false],[null,2262,12.49,1.06,0.0,0.0,null,1.0,true,null,false],[null,2263,13.130000000000001,0.84,0.0,0.0,null,1.0,true,null,false],[null,83,6.41,2.01,0.0,0.0,null,1.0,true,null,false],[null,363,3.65,0.8,0.0,0.0,null,1.0,true,null,false],[null,2264,1.46,0.52,0.0,0.0,null,1.0,true,null,false],[null,2265,5.4,1.58,0.0,0.0,null,1.0,true,null,false],[null,2266,4.69,0.54,0.0,0.0,null,1.0,true,null,false],[null,2268,10.84,2.51,0.0,0.0,null,1.0,true,null,false],[null,2269,4.16,0.84,0.0,0.0,null,1.0,true,null,false],[null,2270,7.51,1.19,0.0,0.0,null,1.0,true,null,false],[null,2272,2.08,-0.61,0.0,0.0,null,1.0,true,null,false],[null,2273,6.72,6.52,0.0,0.0,null,1.0,true,null,false],[null,2274,2.81,0.0,0.0,0.0,null,1.0,true,null,false],[null,2275,23.129999999999999,3.56,0.0,0.0,null,1.0,true,null,false],[null,364,1.97,0.4,0.0,0.0,null,1.0,true,null,false],[null,2276,6.04,2.42,0.0,0.0,null,1.0,true,null,false],[null,2277,2.5,0.11,0.0,0.0,null,1.0,true,null,false],[null,2278,3.02,1.27,0.0,0.0,null,1.0,true,null,false],[null,2279,2.29,0.33,0.0,0.0,null,1.0,true,null,false],[null,2280,10.33,1.58,0.0,0.0,null,1.0,true,null,false],[null,2281,2.08,0.84,0.0,0.0,null,1.0,true,null,false],[null,2286,2.6,1.05,0.0,0.0,null,1.0,true,null,false],[null,2287,6.63,0.64,0.0,0.0,null,1.0,true,null,false],[null,2288,19.170000000000002,4.29,0.0,0.0,null,1.0,true,null,false],[null,2289,2.5,1.58,0.0,0.0,null,1.0,true,null,false],[null,365,6.41,1.0,0.0,0.0,null,1.0,true,null,false],[null,2290,5.52,1.36,0.0,0.0,null,1.0,true,null,false],[null,2291,2.81,0.73,0.0,0.0,null,1.0,true,null,false],[null,2292,18.030000000000001,3.77,0.0,0.0,null,1.0,true,null,false],[null,2293,12.49,4.85,0.0,0.0,null,1.0,true,null,false],[null,2294,4.68,0.1,0.0,0.0,null,1.0,true,null,false],[null,2295,8.84,2.21,0.0,0.0,null,1.0,true,null,false],[null,2296,3.63,0.53,0.0,0.0,null,1.0,true,null,false],[null,2297,8.390000000000001,0.53,0.0,0.0,null,1.0,true,null,false],[null,2298,3.54,1.16,0.0,0.0,null,1.0,true,null,false],[null,2299,19.219999999999999,32.899999999999999,0.0,0.0,null,1.0,true,null,false],[null,366,6.69,2.2,0.0,0.0,null,1.0,true,null,false],[null,2301,7.88,0.53,0.0,0.0,null,1.0,true,null,false],[null,2303,11.98,0.21,0.0,0.0,null,1.0,true,null,false],[null,2304,3.75,0.94,0.0,0.0,null,1.0,true,null,false],[null,2305,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,2307,7.08,1.72,0.0,0.0,null,1.0,true,null,false],[null,2308,10.41,1.85,0.0,0.0,null,1.0,true,null,false],[null,2309,30.199999999999999,18.18,0.0,0.0,null,1.0,true,null,false],[null,2310,0.0,-1.8,0.0,0.0,null,1.0,true,null,false],[null,2311,7.61,3.45,0.0,0.0,null,1.0,true,null,false],[null,2312,2.29,0.84,0.0,0.0,null,1.0,true,null,false],[null,367,5.53,1.8,0.0,0.0,null,1.0,true,null,false],[null,2313,6.56,2.09,0.0,0.0,null,1.0,true,null,false],[null,2314,9.380000000000001,2.09,0.0,0.0,null,1.0,true,null,false],[null,2315,4.69,1.91,0.0,0.0,null,1.0,true,null,false],[null,2316,0.1,-0.79,0.0,0.0,null,1.0,true,null,false],[null,2317,0.1,0.05,0.0,0.0,null,1.0,true,null,false],[null,2318,13.539999999999999,0.01,0.0,0.0,null,1.0,true,null,false],[null,2319,9.48,-2.42,0.0,0.0,null,1.0,true,null,false],[null,2320,8.75,-0.5,0.0,0.0,null,1.0,true,null,false],[null,2321,7.62,2.1,0.0,0.0,null,1.0,true,null,false],[null,2322,3.01,5.01,0.0,0.0,null,1.0,true,null,false],[null,368,0.15,0.67,0.0,0.0,null,1.0,true,null,false],[null,2323,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,2324,12.91,4.74,0.0,0.0,null,1.0,true,null,false],[null,2325,4.56,0.64,0.0,0.0,null,1.0,true,null,false],[null,2326,4.56,0.64,0.0,0.0,null,1.0,true,null,false],[null,2327,8.01,4.41,0.0,0.0,null,1.0,true,null,false],[null,2328,20.420000000000002,4.6,0.0,0.0,null,1.0,true,null,false],[null,2329,3.23,0.21,0.0,0.0,null,1.0,true,null,false],[null,2330,9.369999999999999,3.79,0.0,0.0,null,1.0,true,null,false],[null,2331,3.75,1.18,0.0,0.0,null,1.0,true,null,false],[null,2333,9.640000000000001,2.35,0.0,0.0,null,1.0,true,null,false],[null,369,18.52,12.25,0.0,0.0,null,1.0,true,null,false],[null,2335,15.550000000000001,3.21,0.0,0.0,null,1.0,true,null,false],[null,2336,37.729999999999997,6.71,0.0,0.0,null,1.0,true,null,false],[null,2337,5.3,0.21,0.0,0.0,null,1.0,true,null,false],[null,2338,14.16,5.69,0.0,0.0,null,1.0,true,null,false],[null,2339,3.73,0.86,0.0,0.0,null,1.0,true,null,false],[null,2340,5.29,0.53,0.0,0.0,null,1.0,true,null,false],[null,2341,1.56,0.37,0.0,0.0,null,1.0,true,null,false],[null,2342,1.56,0.37,0.0,0.0,null,1.0,true,null,false],[null,2343,6.88,2.2,0.0,0.0,null,1.0,true,null,false],[null,2344,24.960000000000001,8.44,0.0,0.0,null,1.0,true,null,false],[null,370,14.09,6.13,0.0,0.0,null,1.0,true,null,false],[null,2345,24.949999999999999,8.43,0.0,0.0,null,1.0,true,null,false],[null,2346,19.510000000000002,7.58,0.0,0.0,null,1.0,true,null,false],[null,2347,39.030000000000001,15.16,0.0,0.0,null,1.0,true,null,false],[null,2348,11.470000000000001,6.86,0.0,0.0,null,1.0,true,null,false],[null,2349,11.460000000000001,6.85,0.0,0.0,null,1.0,true,null,false],[null,2350,110.890000000000001,66.230000000000004,0.0,0.0,null,1.0,true,null,false],[null,2352,3.72,1.2,0.0,0.0,null,1.0,true,null,false],[null,2353,3.72,1.2,0.0,0.0,null,1.0,true,null,false],[null,2354,6.46,2.62,0.0,0.0,null,1.0,true,null,false],[null,2355,10.41,2.95,0.0,0.0,null,1.0,true,null,false],[null,371,1.97,0.4,0.0,0.0,null,1.0,true,null,false],[null,2356,5.74,0.38,0.0,0.0,null,1.0,true,null,false],[null,2357,12.69,2.63,0.0,0.0,null,1.0,true,null,false],[null,2358,11.4,3.74,0.0,0.0,null,1.0,true,null,false],[null,2359,9.41,1.0,0.0,0.0,null,1.0,true,null,false],[null,2361,12.5,2.2,0.0,0.0,null,1.0,true,null,false],[null,2362,9.869999999999999,2.64,0.0,0.0,null,1.0,true,null,false],[null,2363,15.73,5.75,0.0,0.0,null,1.0,true,null,false],[null,2364,7.91,1.37,0.0,0.0,null,1.0,true,null,false],[null,2365,16.390000000000001,0.03,0.0,0.0,null,1.0,true,null,false],[null,2366,8.84,2.1,0.0,0.0,null,1.0,true,null,false],[null,373,12.039999999999999,4.84,0.0,0.0,null,1.0,true,null,false],[null,2367,3.97,0.22,0.0,0.0,null,1.0,true,null,false],[null,2368,6.55,2.52,0.0,0.0,null,1.0,true,null,false],[null,2369,16.260000000000002,5.8,0.0,0.0,null,1.0,true,null,false],[null,2370,3.64,1.05,0.0,0.0,null,1.0,true,null,false],[null,2371,3.33,1.27,0.0,0.0,null,1.0,true,null,false],[null,2372,12.41,3.31,0.0,0.0,null,1.0,true,null,false],[null,2373,5.71,1.87,0.0,0.0,null,1.0,true,null,false],[null,2374,19.989999999999998,8.43,0.0,0.0,null,1.0,true,null,false],[null,2376,22.879999999999999,1.08,0.0,0.0,null,1.0,true,null,false],[null,2377,16.949999999999999,4.84,0.0,0.0,null,1.0,true,null,false],[null,84,13.890000000000001,5.02,0.0,0.0,null,1.0,true,null,false],[null,375,2.47,0.8,0.0,0.0,null,1.0,true,null,false],[null,2378,18.77,6.81,0.0,0.0,null,1.0,true,null,false],[null,2379,7.28,2.63,0.0,0.0,null,1.0,true,null,false],[null,2381,5.83,2.0,0.0,0.0,null,1.0,true,null,false],[null,2382,7.19,2.59,0.0,0.0,null,1.0,true,null,false],[null,2383,17.190000000000001,7.74,0.0,0.0,null,1.0,true,null,false],[null,2384,12.380000000000001,4.36,0.0,0.0,null,1.0,true,null,false],[null,2385,12.380000000000001,4.36,0.0,0.0,null,1.0,true,null,false],[null,2386,6.03,2.31,0.0,0.0,null,1.0,true,null,false],[null,2389,12.119999999999999,3.64,0.0,0.0,null,1.0,true,null,false],[null,2390,12.109999999999999,3.63,0.0,0.0,null,1.0,true,null,false],[null,376,5.13,2.2,0.0,0.0,null,1.0,true,null,false],[null,2391,12.109999999999999,3.63,0.0,0.0,null,1.0,true,null,false],[null,2392,7.81,2.42,0.0,0.0,null,1.0,true,null,false],[null,2393,4.72,0.34,0.0,0.0,null,1.0,true,null,false],[null,2394,3.33,0.79,0.0,0.0,null,1.0,true,null,false],[null,2395,3.33,0.79,0.0,0.0,null,1.0,true,null,false],[null,2396,3.17,1.54,0.0,0.0,null,1.0,true,null,false],[null,2397,3.17,1.54,0.0,0.0,null,1.0,true,null,false],[null,2398,10.41,3.8,0.0,0.0,null,1.0,true,null,false],[null,2399,13.52,6.68,0.0,0.0,null,1.0,true,null,false],[null,2400,16.379999999999999,4.42,0.0,0.0,null,1.0,true,null,false],[null,377,5.62,2.4,0.0,0.0,null,1.0,true,null,false],[null,2401,30.079999999999998,7.86,0.0,0.0,null,1.0,true,null,false],[null,2402,6.78,12.18,0.0,0.0,null,1.0,true,null,false],[null,2403,1.0,3.0,0.0,0.0,null,1.0,true,null,false],[null,2405,5.3,2.21,0.0,0.0,null,1.0,true,null,false],[null,2406,9.869999999999999,2.11,0.0,0.0,null,1.0,true,null,false],[null,2407,15.74,7.73,0.0,0.0,null,1.0,true,null,false],[null,2409,15.73,7.72,0.0,0.0,null,1.0,true,null,false],[null,2410,15.73,7.72,0.0,0.0,null,1.0,true,null,false],[null,2411,3.43,1.37,0.0,0.0,null,1.0,true,null,false],[null,2412,3.85,4.11,0.0,0.0,null,1.0,true,null,false],[null,379,7.89,1.3,0.0,0.0,null,1.0,true,null,false],[null,2413,3.85,4.11,0.0,0.0,null,1.0,true,null,false],[null,2415,3.96,2.63,0.0,0.0,null,1.0,true,null,false],[null,2418,28.649999999999999,10.529999999999999,0.0,0.0,null,1.0,true,null,false],[null,2419,28.649999999999999,10.529999999999999,0.0,0.0,null,1.0,true,null,false],[null,2420,7.6,3.05,0.0,0.0,null,1.0,true,null,false],[null,2421,5.73,1.58,0.0,0.0,null,1.0,true,null,false],[null,2423,3.13,1.32,0.0,0.0,null,1.0,true,null,false],[null,2424,3.13,1.32,0.0,0.0,null,1.0,true,null,false],[null,2425,14.48,7.79,0.0,0.0,null,1.0,true,null,false],[null,2426,3.48,3.48,0.0,0.0,null,1.0,true,null,false],[null,380,2.96,0.0,0.0,0.0,null,1.0,true,null,false],[null,2427,1.56,2.11,0.0,0.0,null,1.0,true,null,false],[null,2428,1.56,2.11,0.0,0.0,null,1.0,true,null,false],[null,2429,4.91,2.0,0.0,0.0,null,1.0,true,null,false],[null,2430,2.6,1.05,0.0,0.0,null,1.0,true,null,false],[null,2431,2.6,1.05,0.0,0.0,null,1.0,true,null,false],[null,2432,24.890000000000001,5.37,0.0,0.0,null,1.0,true,null,false],[null,2433,3.7,3.27,0.0,0.0,null,1.0,true,null,false],[null,2434,3.7,3.26,0.0,0.0,null,1.0,true,null,false],[null,2435,2.87,2.58,0.0,0.0,null,1.0,true,null,false],[null,2436,2.87,2.58,0.0,0.0,null,1.0,true,null,false],[null,381,3.28,2.0,0.0,0.0,null,1.0,true,null,false],[null,2437,7.71,1.9,0.0,0.0,null,1.0,true,null,false],[null,2438,29.539999999999999,6.62,0.0,0.0,null,1.0,true,null,false],[null,2439,11.98,4.39,0.0,0.0,null,1.0,true,null,false],[null,2440,8.529999999999999,2.73,0.0,0.0,null,1.0,true,null,false],[null,2443,3.75,1.53,0.0,0.0,null,1.0,true,null,false],[null,2444,5.73,2.42,0.0,0.0,null,1.0,true,null,false],[null,2446,5.59,1.62,0.0,0.0,null,1.0,true,null,false],[null,2447,5.58,1.61,0.0,0.0,null,1.0,true,null,false],[null,2448,5.62,1.89,0.0,0.0,null,1.0,true,null,false],[null,2450,4.27,1.18,0.0,0.0,null,1.0,true,null,false],[null,382,3.13,2.0,0.0,0.0,null,1.0,true,null,false],[null,2451,5.49,0.64,0.0,0.0,null,1.0,true,null,false],[null,2452,7.64,3.05,0.0,0.0,null,1.0,true,null,false],[null,2453,7.64,3.05,0.0,0.0,null,1.0,true,null,false],[null,2454,6.87,2.0,0.0,0.0,null,1.0,true,null,false],[null,2455,11.960000000000001,4.23,0.0,0.0,null,1.0,true,null,false],[null,2456,1.87,0.42,0.0,0.0,null,1.0,true,null,false],[null,2457,10.09,3.32,0.0,0.0,null,1.0,true,null,false],[null,2458,4.27,0.12,0.0,0.0,null,1.0,true,null,false],[null,2460,22.920000000000002,0.21,0.0,0.0,null,1.0,true,null,false],[null,2462,11.460000000000001,3.24,0.0,0.0,null,1.0,true,null,false],[null,383,2.86,0.2,0.0,0.0,null,1.0,true,null,false],[null,2463,10.94,3.42,0.0,0.0,null,1.0,true,null,false],[null,2464,10.94,3.42,0.0,0.0,null,1.0,true,null,false],[null,2465,8.85,1.9,0.0,0.0,null,1.0,true,null,false],[null,2466,7.81,2.63,0.0,0.0,null,1.0,true,null,false],[null,2467,7.81,2.63,0.0,0.0,null,1.0,true,null,false],[null,2468,9.380000000000001,2.0,0.0,0.0,null,1.0,true,null,false],[null,2469,17.710000000000001,5.34,0.0,0.0,null,1.0,true,null,false],[null,2470,5.62,2.32,0.0,0.0,null,1.0,true,null,false],[null,2473,14.59,5.34,0.0,0.0,null,1.0,true,null,false],[null,2474,3.02,1.89,0.0,0.0,null,1.0,true,null,false],[null,384,8.529999999999999,3.3,0.0,0.0,null,1.0,true,null,false],[null,2475,1.66,0.64,0.0,0.0,null,1.0,true,null,false],[null,2476,1.66,0.64,0.0,0.0,null,1.0,true,null,false],[null,2477,9.880000000000001,1.26,0.0,0.0,null,1.0,true,null,false],[null,2478,4.68,1.05,0.0,0.0,null,1.0,true,null,false],[null,2479,8.42,2.11,0.0,0.0,null,1.0,true,null,false],[null,2480,4.16,1.69,0.0,0.0,null,1.0,true,null,false],[null,2481,5.21,1.48,0.0,0.0,null,1.0,true,null,false],[null,2482,7.19,3.35,0.0,0.0,null,1.0,true,null,false],[null,2483,4.27,1.9,0.0,0.0,null,1.0,true,null,false],[null,2484,1.46,0.53,0.0,0.0,null,1.0,true,null,false],[null,385,9.789999999999999,4.71,0.0,0.0,null,1.0,true,null,false],[null,2485,4.46,0.53,0.0,0.0,null,1.0,true,null,false],[null,2486,9.33,2.14,0.0,0.0,null,1.0,true,null,false],[null,2487,2.6,0.53,0.0,0.0,null,1.0,true,null,false],[null,2488,2.67,0.89,0.0,0.0,null,1.0,true,null,false],[null,2489,2.67,0.89,0.0,0.0,null,1.0,true,null,false],[null,2490,6.56,0.84,0.0,0.0,null,1.0,true,null,false],[null,2491,2.29,0.42,0.0,0.0,null,1.0,true,null,false],[null,2492,10.93,4.12,0.0,0.0,null,1.0,true,null,false],[null,2493,7.87,1.56,0.0,0.0,null,1.0,true,null,false],[null,2494,7.88,1.57,0.0,0.0,null,1.0,true,null,false],[null,91,28.0,70.0,0.0,0.0,null,1.0,true,null,false],[null,386,8.199999999999999,1.8,0.0,0.0,null,1.0,true,null,false],[null,2495,1.79,0.76,0.0,0.0,null,1.0,true,null,false],[null,2496,1.67,0.74,0.0,0.0,null,1.0,true,null,false],[null,2497,13.75,2.09,0.0,0.0,null,1.0,true,null,false],[null,2498,3.11,0.86,0.0,0.0,null,1.0,true,null,false],[null,2499,4.77,0.54,0.0,0.0,null,1.0,true,null,false],[null,2500,7.08,1.79,0.0,0.0,null,1.0,true,null,false],[null,2501,7.61,1.67,0.0,0.0,null,1.0,true,null,false],[null,2502,5.21,1.36,0.0,0.0,null,1.0,true,null,false],[null,2503,13.859999999999999,0.73,0.0,0.0,null,1.0,true,null,false],[null,2504,11.880000000000001,5.44,0.0,0.0,null,1.0,true,null,false],[null,387,5.62,2.07,0.0,0.0,null,1.0,true,null,false],[null,2505,6.87,3.68,0.0,0.0,null,1.0,true,null,false],[null,2506,7.29,0.73,0.0,0.0,null,1.0,true,null,false],[null,2507,4.06,1.05,0.0,0.0,null,1.0,true,null,false],[null,2508,11.449999999999999,4.64,0.0,0.0,null,1.0,true,null,false],[null,2509,8.43,3.37,0.0,0.0,null,1.0,true,null,false],[null,2510,7.07,1.68,0.0,0.0,null,1.0,true,null,false],[null,2511,19.170000000000002,3.14,0.0,0.0,null,1.0,true,null,false],[null,2512,14.039999999999999,2.1,0.0,0.0,null,1.0,true,null,false],[null,2513,12.59,3.76,0.0,0.0,null,1.0,true,null,false],[null,2514,6.77,-1.7,0.0,0.0,null,1.0,true,null,false],[null,389,3.74,0.85,0.0,0.0,null,1.0,true,null,false],[null,2516,7.29,2.46,0.0,0.0,null,1.0,true,null,false],[null,2517,12.300000000000001,3.14,0.0,0.0,null,1.0,true,null,false],[null,2518,7.5,2.4,0.0,0.0,null,1.0,true,null,false],[null,2519,5.83,2.44,0.0,0.0,null,1.0,true,null,false],[null,2520,3.76,1.58,0.0,0.0,null,1.0,true,null,false],[null,2521,18.609999999999999,6.7,0.0,0.0,null,1.0,true,null,false],[null,2522,21.859999999999999,7.81,0.0,0.0,null,1.0,true,null,false],[null,2523,10.640000000000001,1.37,0.0,0.0,null,1.0,true,null,false],[null,2524,14.460000000000001,-18.800000000000001,0.0,0.0,null,1.0,true,null,false],[null,2526,21.079999999999998,8.630000000000001,0.0,0.0,null,1.0,true,null,false],[null,390,5.33,0.7,0.0,0.0,null,1.0,true,null,false],[null,2530,11.75,5.05,0.0,0.0,null,1.0,true,null,false],[null,2533,3.33,0.71,0.0,0.0,null,1.0,true,null,false],[null,2534,15.779999999999999,30.640000000000001,0.0,0.0,null,1.0,true,null,false],[null,2535,4.17,1.21,0.0,0.0,null,1.0,true,null,false],[null,2536,4.17,1.21,0.0,0.0,null,1.0,true,null,false],[null,2537,3.33,0.63,0.0,0.0,null,1.0,true,null,false],[null,2538,3.22,0.74,0.0,0.0,null,1.0,true,null,false],[null,2539,11.050000000000001,3.09,0.0,0.0,null,1.0,true,null,false],[null,2540,4.48,1.23,0.0,0.0,null,1.0,true,null,false],[null,2541,6.04,1.97,0.0,0.0,null,1.0,true,null,false],[null,391,11.44,0.7,0.0,0.0,null,1.0,true,null,false],[null,2542,9.789999999999999,2.82,0.0,0.0,null,1.0,true,null,false],[null,2543,8.699999999999999,-2.98,0.0,0.0,null,1.0,true,null,false],[null,2545,10.73,-0.54,0.0,0.0,null,1.0,true,null,false],[null,2546,15.640000000000001,-0.88,0.0,0.0,null,1.0,true,null,false],[null,2547,14.81,-0.99,0.0,0.0,null,1.0,true,null,false],[null,2548,4.16,1.18,0.0,0.0,null,1.0,true,null,false],[null,2549,3.96,1.6,0.0,0.0,null,1.0,true,null,false],[null,2550,15.529999999999999,-1.1,0.0,0.0,null,1.0,true,null,false],[null,2551,18.75,5.96,0.0,0.0,null,1.0,true,null,false],[null,2554,21.870000000000001,12.66,0.0,0.0,null,1.0,true,null,false],[null,392,2.07,0.7,0.0,0.0,null,1.0,true,null,false],[null,2555,24.98,23.190000000000001,0.0,0.0,null,1.0,true,null,false],[null,2558,3.59,0.58,0.0,0.0,null,1.0,true,null,false],[null,2559,3.59,0.58,0.0,0.0,null,1.0,true,null,false],[null,2560,5.72,-0.5,0.0,0.0,null,1.0,true,null,false],[null,2561,13.539999999999999,1.26,0.0,0.0,null,1.0,true,null,false],[null,2562,2.29,0.21,0.0,0.0,null,1.0,true,null,false],[null,2563,14.57,4.22,0.0,0.0,null,1.0,true,null,false],[null,2564,16.129999999999999,4.74,0.0,0.0,null,1.0,true,null,false],[null,2565,14.59,7.32,0.0,0.0,null,1.0,true,null,false],[null,2567,5.4,1.05,0.0,0.0,null,1.0,true,null,false],[null,393,2.07,0.7,0.0,0.0,null,1.0,true,null,false],[null,2568,5.21,0.84,0.0,0.0,null,1.0,true,null,false],[null,2569,16.050000000000001,6.28,0.0,0.0,null,1.0,true,null,false],[null,2572,5.34,1.77,0.0,0.0,null,1.0,true,null,false],[null,2573,5.67,5.84,0.0,0.0,null,1.0,true,null,false],[null,2574,10.84,2.41,0.0,0.0,null,1.0,true,null,false],[null,2575,17.190000000000001,4.39,0.0,0.0,null,1.0,true,null,false],[null,2576,5.31,-0.5,0.0,0.0,null,1.0,true,null,false],[null,2577,6.88,-0.7,0.0,0.0,null,1.0,true,null,false],[null,2578,22.510000000000002,1.81,0.0,0.0,null,1.0,true,null,false],[null,2579,11.460000000000001,3.77,0.0,0.0,null,1.0,true,null,false],[null,394,9.67,3.88,0.0,0.0,null,1.0,true,null,false],[null,2580,11.460000000000001,4.08,0.0,0.0,null,1.0,true,null,false],[null,2581,9.23,10.65,0.0,0.0,null,1.0,true,null,false],[null,2582,9.220000000000001,10.640000000000001,0.0,0.0,null,1.0,true,null,false],[null,2583,3.13,1.9,0.0,0.0,null,1.0,true,null,false],[null,2584,31.989999999999998,-1.93,0.0,0.0,null,1.0,true,null,false],[null,2585,19.280000000000001,2.2,0.0,0.0,null,1.0,true,null,false],[null,2587,13.859999999999999,3.66,0.0,0.0,null,1.0,true,null,false],[null,2588,6.37,0.52,0.0,0.0,null,1.0,true,null,false],[null,2589,6.37,0.52,0.0,0.0,null,1.0,true,null,false],[null,2590,4.28,1.61,0.0,0.0,null,1.0,true,null,false],[null,396,9.57,3.52,0.0,0.0,null,1.0,true,null,false],[null,2591,7.7,3.16,0.0,0.0,null,1.0,true,null,false],[null,2592,10.85,2.63,0.0,0.0,null,1.0,true,null,false],[null,2593,11.050000000000001,3.66,0.0,0.0,null,1.0,true,null,false],[null,2594,2.92,1.26,0.0,0.0,null,1.0,true,null,false],[null,2595,4.06,2.94,0.0,0.0,null,1.0,true,null,false],[null,2597,7.4,2.54,0.0,0.0,null,1.0,true,null,false],[null,2598,12.4,0.63,0.0,0.0,null,1.0,true,null,false],[null,2599,55.189999999999998,24.539999999999999,0.0,0.0,null,1.0,true,null,false],[null,2601,2.5,0.37,0.0,0.0,null,1.0,true,null,false],[null,2602,2.9,0.53,0.0,0.0,null,1.0,true,null,false],[null,397,4.93,-0.66,0.0,0.0,null,1.0,true,null,false],[null,2603,7.05,0.53,0.0,0.0,null,1.0,true,null,false],[null,2604,8.949999999999999,0.63,0.0,0.0,null,1.0,true,null,false],[null,2605,8.109999999999999,1.58,0.0,0.0,null,1.0,true,null,false],[null,2606,5.36,0.0,0.0,0.0,null,1.0,true,null,false],[null,2607,0.83,0.63,0.0,0.0,null,1.0,true,null,false],[null,2608,0.83,0.63,0.0,0.0,null,1.0,true,null,false],[null,2609,8.33,1.48,0.0,0.0,null,1.0,true,null,false],[null,2610,6.77,0.25,0.0,0.0,null,1.0,true,null,false],[null,2611,16.780000000000001,-0.57,0.0,0.0,null,1.0,true,null,false],[null,2612,8.130000000000001,4.5,0.0,0.0,null,1.0,true,null,false],[null,92,28.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,398,5.42,0.5,0.0,0.0,null,1.0,true,null,false],[null,2613,1.2,0.47,0.0,0.0,null,1.0,true,null,false],[null,2614,1.2,0.47,0.0,0.0,null,1.0,true,null,false],[null,2615,1.88,0.43,0.0,0.0,null,1.0,true,null,false],[null,2616,4.57,0.55,0.0,0.0,null,1.0,true,null,false],[null,2617,5.21,1.18,0.0,0.0,null,1.0,true,null,false],[null,2618,3.84,2.22,0.0,0.0,null,1.0,true,null,false],[null,2619,21.84,8.199999999999999,0.0,0.0,null,1.0,true,null,false],[null,2620,13.67,1.9,0.0,0.0,null,1.0,true,null,false],[null,2621,7.29,1.85,0.0,0.0,null,1.0,true,null,false],[null,2622,14.15,5.88,0.0,0.0,null,1.0,true,null,false],[null,400,4.54,1.9,0.0,0.0,null,1.0,true,null,false],[null,2623,11.25,2.93,0.0,0.0,null,1.0,true,null,false],[null,2624,20.010000000000002,2.97,0.0,0.0,null,1.0,true,null,false],[null,2625,12.6,5.64,0.0,0.0,null,1.0,true,null,false],[null,2626,29.18,7.34,0.0,0.0,null,1.0,true,null,false],[null,2627,9.789999999999999,0.54,0.0,0.0,null,1.0,true,null,false],[null,2628,20.219999999999999,4.05,0.0,0.0,null,1.0,true,null,false],[null,2629,15.32,-2.09,0.0,0.0,null,1.0,true,null,false],[null,2630,1.16,0.28,0.0,0.0,null,1.0,true,null,false],[null,2631,5.72,2.32,0.0,0.0,null,1.0,true,null,false],[null,2632,5.83,2.32,0.0,0.0,null,1.0,true,null,false],[null,401,14.99,6.03,0.0,0.0,null,1.0,true,null,false],[null,2633,2.81,0.95,0.0,0.0,null,1.0,true,null,false],[null,2634,2.81,0.95,0.0,0.0,null,1.0,true,null,false],[null,2635,10.619999999999999,7.14,0.0,0.0,null,1.0,true,null,false],[null,2636,10.199999999999999,-2.4,0.0,0.0,null,1.0,true,null,false],[null,2637,7.98,0.75,0.0,0.0,null,1.0,true,null,false],[null,2638,1.35,0.42,0.0,0.0,null,1.0,true,null,false],[null,2639,6.32,1.71,0.0,0.0,null,1.0,true,null,false],[null,2640,23.969999999999999,6.28,0.0,0.0,null,1.0,true,null,false],[null,2641,7.68,2.45,0.0,0.0,null,1.0,true,null,false],[null,2642,12.49,4.92,0.0,0.0,null,1.0,true,null,false],[null,403,10.949999999999999,4.03,0.0,0.0,null,1.0,true,null,false],[null,2643,0.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,2644,6.25,1.74,0.0,0.0,null,1.0,true,null,false],[null,2645,6.25,1.74,0.0,0.0,null,1.0,true,null,false],[null,2646,1.97,0.0,0.0,0.0,null,1.0,true,null,false],[null,2647,0.63,0.21,0.0,0.0,null,1.0,true,null,false],[null,2648,13.130000000000001,5.28,0.0,0.0,null,1.0,true,null,false],[null,2649,6.04,2.22,0.0,0.0,null,1.0,true,null,false],[null,2650,8.220000000000001,3.47,0.0,0.0,null,1.0,true,null,false],[null,2651,9.369999999999999,3.61,0.0,0.0,null,1.0,true,null,false],[null,2652,7.28,1.26,0.0,0.0,null,1.0,true,null,false],[null,405,14.210000000000001,5.24,0.0,0.0,null,1.0,true,null,false],[null,2653,4.68,1.9,0.0,0.0,null,1.0,true,null,false],[null,2654,6.46,2.54,0.0,0.0,null,1.0,true,null,false],[null,2655,22.719999999999999,-1.7,0.0,0.0,null,1.0,true,null,false],[null,2656,10.220000000000001,-2.16,0.0,0.0,null,1.0,true,null,false],[null,2657,12.23,2.99,0.0,0.0,null,1.0,true,null,false],[null,2658,7.29,-0.75,0.0,0.0,null,1.0,true,null,false],[null,2659,4.83,2.11,0.0,0.0,null,1.0,true,null,false],[null,2660,4.83,2.11,0.0,0.0,null,1.0,true,null,false],[null,2661,2.18,1.06,0.0,0.0,null,1.0,true,null,false],[null,2662,13.720000000000001,5.81,0.0,0.0,null,1.0,true,null,false],[null,406,17.760000000000002,6.54,0.0,0.0,null,1.0,true,null,false],[null,2663,12.470000000000001,5.8,0.0,0.0,null,1.0,true,null,false],[null,2664,9.869999999999999,3.69,0.0,0.0,null,1.0,true,null,false],[null,2665,9.869999999999999,3.69,0.0,0.0,null,1.0,true,null,false],[null,2666,22.350000000000001,30.859999999999999,0.0,0.0,null,1.0,true,null,false],[null,2667,9.35,6.86,0.0,0.0,null,1.0,true,null,false],[null,2668,21.760000000000002,6.1,0.0,0.0,null,1.0,true,null,false],[null,2669,21.859999999999999,7.81,0.0,0.0,null,1.0,true,null,false],[null,2670,3.33,1.18,0.0,0.0,null,1.0,true,null,false],[null,2671,6.25,1.97,0.0,0.0,null,1.0,true,null,false],[null,2672,22.379999999999999,7.63,0.0,0.0,null,1.0,true,null,false],[null,407,5.66,1.52,0.0,0.0,null,1.0,true,null,false],[null,2673,19.48,3.35,0.0,0.0,null,1.0,true,null,false],[null,2674,10.09,5.57,0.0,0.0,null,1.0,true,null,false],[null,2676,20.32,5.44,0.0,0.0,null,1.0,true,null,false],[null,2677,2.08,0.84,0.0,0.0,null,1.0,true,null,false],[null,2678,28.670000000000002,24.710000000000001,0.0,0.0,null,1.0,true,null,false],[null,2679,16.91,5.94,0.0,0.0,null,1.0,true,null,false],[null,2680,1.35,0.95,0.0,0.0,null,1.0,true,null,false],[null,2681,2.71,1.05,0.0,0.0,null,1.0,true,null,false],[null,2683,0.63,0.37,0.0,0.0,null,1.0,true,null,false],[null,2684,6.76,1.59,0.0,0.0,null,1.0,true,null,false],[null,408,22.699999999999999,9.130000000000001,0.0,0.0,null,1.0,true,null,false],[null,2685,0.83,0.0,0.0,0.0,null,1.0,true,null,false],[null,2686,5.2,1.47,0.0,0.0,null,1.0,true,null,false],[null,2687,2.7,0.63,0.0,0.0,null,1.0,true,null,false],[null,2689,16.460000000000001,-2.5,0.0,0.0,null,1.0,true,null,false],[null,2690,10.67,3.6,0.0,0.0,null,1.0,true,null,false],[null,2692,7.66,2.25,0.0,0.0,null,1.0,true,null,false],[null,2693,7.66,2.25,0.0,0.0,null,1.0,true,null,false],[null,2694,6.63,-0.74,0.0,0.0,null,1.0,true,null,false],[null,2695,6.62,-0.75,0.0,0.0,null,1.0,true,null,false],[null,2696,18.030000000000001,-1.3,0.0,0.0,null,1.0,true,null,false],[null,410,14.44,10.73,0.0,0.0,null,1.0,true,null,false],[null,2697,10.85,2.61,0.0,0.0,null,1.0,true,null,false],[null,2698,10.84,2.6,0.0,0.0,null,1.0,true,null,false],[null,2699,4.4,-0.61,0.0,0.0,null,1.0,true,null,false],[null,2700,4.4,-0.61,0.0,0.0,null,1.0,true,null,false],[null,2701,22.280000000000001,7.3,0.0,0.0,null,1.0,true,null,false],[null,2702,6.83,2.62,0.0,0.0,null,1.0,true,null,false],[null,2703,6.83,2.62,0.0,0.0,null,1.0,true,null,false],[null,2704,8.34,-1.23,0.0,0.0,null,1.0,true,null,false],[null,2706,20.84,2.93,0.0,0.0,null,1.0,true,null,false],[null,2707,21.640000000000001,3.15,0.0,0.0,null,1.0,true,null,false],[null,411,14.199999999999999,0.68,0.0,0.0,null,1.0,true,null,false],[null,2708,4.06,0.53,0.0,0.0,null,1.0,true,null,false],[null,2709,6.22,1.07,0.0,0.0,null,1.0,true,null,false],[null,2710,12.640000000000001,2.98,0.0,0.0,null,1.0,true,null,false],[null,2711,12.640000000000001,2.98,0.0,0.0,null,1.0,true,null,false],[null,2712,8.51,1.61,0.0,0.0,null,1.0,true,null,false],[null,2713,8.51,1.61,0.0,0.0,null,1.0,true,null,false],[null,2714,4.68,1.85,0.0,0.0,null,1.0,true,null,false],[null,2715,4.68,1.85,0.0,0.0,null,1.0,true,null,false],[null,2716,6.36,0.03,0.0,0.0,null,1.0,true,null,false],[null,2717,9.130000000000001,0.37,0.0,0.0,null,1.0,true,null,false],[null,34,32.159999999999997,52.07,0.0,0.0,null,1.0,true,null,false],[null,93,2.78,1.91,0.0,0.0,null,1.0,true,null,false],[null,413,1.1,-4.85,0.0,0.0,null,1.0,true,null,false],[null,2718,9.130000000000001,0.37,0.0,0.0,null,1.0,true,null,false],[null,2719,16.949999999999999,6.41,0.0,0.0,null,1.0,true,null,false],[null,2720,15.970000000000001,5.52,0.0,0.0,null,1.0,true,null,false],[null,2756,4.09,0.2,0.0,0.0,null,1.0,true,null,false],[null,2757,4.09,0.2,0.0,0.0,null,1.0,true,null,false],[null,2758,2.6,1.05,0.0,0.0,null,1.0,true,null,false],[null,2759,9.359999999999999,2.1,0.0,0.0,null,1.0,true,null,false],[null,2760,8.43,3.06,0.0,0.0,null,1.0,true,null,false],[null,2761,57.210000000000001,18.91,0.0,0.0,null,1.0,true,null,false],[null,2762,7.29,0.49,0.0,0.0,null,1.0,true,null,false],[null,414,12.460000000000001,9.56,0.0,0.0,null,1.0,true,null,false],[null,2764,5.41,2.46,0.0,0.0,null,1.0,true,null,false],[null,2765,5.52,2.46,0.0,0.0,null,1.0,true,null,false],[null,2766,11.699999999999999,3.47,0.0,0.0,null,1.0,true,null,false],[null,2767,11.699999999999999,3.47,0.0,0.0,null,1.0,true,null,false],[null,2768,3.75,0.84,0.0,0.0,null,1.0,true,null,false],[null,2769,38.549999999999997,11.82,0.0,0.0,null,1.0,true,null,false],[null,2770,28.210000000000001,10.33,0.0,0.0,null,1.0,true,null,false],[null,2771,7.28,0.0,0.0,0.0,null,1.0,true,null,false],[null,2772,14.56,6.31,0.0,0.0,null,1.0,true,null,false],[null,2773,17.170000000000002,6.53,0.0,0.0,null,1.0,true,null,false],[null,415,11.34,0.7,0.0,0.0,null,1.0,true,null,false],[null,2774,9.869999999999999,2.64,0.0,0.0,null,1.0,true,null,false],[null,2775,3.54,0.21,0.0,0.0,null,1.0,true,null,false],[null,2776,5.6,0.86,0.0,0.0,null,1.0,true,null,false],[null,2777,8.220000000000001,4.1,0.0,0.0,null,1.0,true,null,false],[null,2778,15.42,-2.2,0.0,0.0,null,1.0,true,null,false],[null,2779,8.140000000000001,2.04,0.0,0.0,null,1.0,true,null,false],[null,2780,13.24,2.73,0.0,0.0,null,1.0,true,null,false],[null,2781,3.33,-1.18,0.0,0.0,null,1.0,true,null,false],[null,2782,11.66,2.83,0.0,0.0,null,1.0,true,null,false],[null,2784,7.92,2.53,0.0,0.0,null,1.0,true,null,false],[null,417,1.97,0.2,0.0,0.0,null,1.0,true,null,false],[null,2788,1.75,0.67,0.0,0.0,null,1.0,true,null,false],[null,2789,1.56,0.63,0.0,0.0,null,1.0,true,null,false],[null,2790,12.26,1.0,0.0,0.0,null,1.0,true,null,false],[null,2791,8.94,1.61,0.0,0.0,null,1.0,true,null,false],[null,2792,16.579999999999998,5.72,0.0,0.0,null,1.0,true,null,false],[null,2793,4.4,5.71,0.0,0.0,null,1.0,true,null,false],[null,2794,6.33,5.23,0.0,0.0,null,1.0,true,null,false],[null,2795,7.84,2.11,0.0,0.0,null,1.0,true,null,false],[null,2796,5.22,1.0,0.0,0.0,null,1.0,true,null,false],[null,2797,5.22,0.0,0.0,0.0,null,1.0,true,null,false],[null,418,2.82,0.0,0.0,0.0,null,1.0,true,null,false],[null,2798,6.63,1.81,0.0,0.0,null,1.0,true,null,false],[null,2799,11.550000000000001,5.82,0.0,0.0,null,1.0,true,null,false],[null,2800,6.93,3.11,0.0,0.0,null,1.0,true,null,false],[null,2801,15.17,4.72,0.0,0.0,null,1.0,true,null,false],[null,2802,6.33,1.91,0.0,0.0,null,1.0,true,null,false],[null,2803,5.22,2.61,0.0,0.0,null,1.0,true,null,false],[null,2804,13.16,4.92,0.0,0.0,null,1.0,true,null,false],[null,2805,6.53,2.91,0.0,0.0,null,1.0,true,null,false],[null,2806,21.0,7.33,0.0,0.0,null,1.0,true,null,false],[null,2807,13.06,4.72,0.0,0.0,null,1.0,true,null,false],[null,419,4.03,1.0,0.0,0.0,null,1.0,true,null,false],[null,2810,11.550000000000001,2.11,0.0,0.0,null,1.0,true,null,false],[null,2811,2.91,1.41,0.0,0.0,null,1.0,true,null,false],[null,2812,7.94,2.81,0.0,0.0,null,1.0,true,null,false],[null,2813,14.65,1.0,0.0,0.0,null,1.0,true,null,false],[null,2814,8.140000000000001,1.32,0.0,0.0,null,1.0,true,null,false],[null,2815,11.550000000000001,5.93,0.0,0.0,null,1.0,true,null,false],[null,2816,9.449999999999999,4.22,0.0,0.0,null,1.0,true,null,false],[null,2817,8.94,4.02,0.0,0.0,null,1.0,true,null,false],[null,2818,11.550000000000001,3.82,0.0,0.0,null,1.0,true,null,false],[null,2819,9.75,5.12,0.0,0.0,null,1.0,true,null,false],[null,420,2.28,0.4,0.0,0.0,null,1.0,true,null,false],[null,2820,7.33,3.11,0.0,0.0,null,1.0,true,null,false],[null,2821,10.449999999999999,1.0,0.0,0.0,null,1.0,true,null,false],[null,2822,11.550000000000001,3.11,0.0,0.0,null,1.0,true,null,false],[null,2823,14.17,4.22,0.0,0.0,null,1.0,true,null,false],[null,2824,5.22,0.5,0.0,0.0,null,1.0,true,null,false],[null,2825,3.12,0.4,0.0,0.0,null,1.0,true,null,false],[null,2826,4.22,1.0,0.0,0.0,null,1.0,true,null,false],[null,2827,0.8,0.2,0.0,0.0,null,1.0,true,null,false],[null,2828,6.83,3.11,0.0,0.0,null,1.0,true,null,false],[null,2830,10.550000000000001,4.52,0.0,0.0,null,1.0,true,null,false],[null,421,10.41,2.0,0.0,0.0,null,1.0,true,null,false],[null,2831,0.8,0.2,0.0,0.0,null,1.0,true,null,false],[null,2832,11.56,0.01,0.0,0.0,null,1.0,true,null,false],[null,2835,14.76,6.32,0.0,0.0,null,1.0,true,null,false],[null,2837,12.56,2.31,0.0,0.0,null,1.0,true,null,false],[null,2838,12.56,2.11,0.0,0.0,null,1.0,true,null,false],[null,2839,5.53,2.01,0.0,0.0,null,1.0,true,null,false],[null,2840,5.22,1.91,0.0,0.0,null,1.0,true,null,false],[null,2841,1.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,2845,19.050000000000001,8.51,0.0,0.0,null,1.0,true,null,false],[null,2846,10.85,2.93,0.0,0.0,null,1.0,true,null,false],[null,423,7.79,2.5,0.0,0.0,null,1.0,true,null,false],[null,2849,16.780000000000001,3.82,0.0,0.0,null,1.0,true,null,false],[null,2850,5.22,2.11,0.0,0.0,null,1.0,true,null,false],[null,2851,2.61,1.0,0.0,0.0,null,1.0,true,null,false],[null,2852,4.72,0.7,0.0,0.0,null,1.0,true,null,false],[null,2853,9.449999999999999,-3.27,0.0,0.0,null,1.0,true,null,false],[null,2854,9.949999999999999,2.41,0.0,0.0,null,1.0,true,null,false],[null,2855,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,2856,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,2857,6.83,4.12,0.0,0.0,null,1.0,true,null,false],[null,2858,5.22,1.61,0.0,0.0,null,1.0,true,null,false],[null,424,5.97,1.7,0.0,0.0,null,1.0,true,null,false],[null,2859,15.67,5.22,0.0,0.0,null,1.0,true,null,false],[null,2860,16.780000000000001,4.72,0.0,0.0,null,1.0,true,null,false],[null,2862,0.9,0.3,0.0,0.0,null,1.0,true,null,false],[null,2863,2.61,0.8,0.0,0.0,null,1.0,true,null,false],[null,2864,1.11,1.0,0.0,0.0,null,1.0,true,null,false],[null,2865,10.15,4.22,0.0,0.0,null,1.0,true,null,false],[null,2870,4.22,1.0,0.0,0.0,null,1.0,true,null,false],[null,2871,6.33,0.0,0.0,0.0,null,1.0,true,null,false],[null,2872,17.780000000000001,4.22,0.0,0.0,null,1.0,true,null,false],[null,2873,8.039999999999999,4.12,0.0,0.0,null,1.0,true,null,false],[null,95,32.0,142.0,0.0,0.0,null,1.0,true,null,false],[null,425,9.67,3.56,0.0,0.0,null,1.0,true,null,false],[null,2874,7.23,2.61,0.0,0.0,null,1.0,true,null,false],[null,2875,7.13,2.61,0.0,0.0,null,1.0,true,null,false],[null,2876,8.94,2.71,0.0,0.0,null,1.0,true,null,false],[null,2877,5.93,1.41,0.0,0.0,null,1.0,true,null,false],[null,2879,26.219999999999999,20.390000000000001,0.0,0.0,null,1.0,true,null,false],[null,2880,8.94,3.11,0.0,0.0,null,1.0,true,null,false],[null,2881,4.22,0.5,0.0,0.0,null,1.0,true,null,false],[null,2882,6.13,2.51,0.0,0.0,null,1.0,true,null,false],[null,2883,3.12,1.41,0.0,0.0,null,1.0,true,null,false],[null,2885,24.109999999999999,5.22,0.0,0.0,null,1.0,true,null,false],[null,427,17.07,6.29,0.0,0.0,null,1.0,true,null,false],[null,2887,13.66,4.22,0.0,0.0,null,1.0,true,null,false],[null,2888,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,2889,4.22,0.5,0.0,0.0,null,1.0,true,null,false],[null,2890,9.949999999999999,2.11,0.0,0.0,null,1.0,true,null,false],[null,2891,13.06,0.0,0.0,0.0,null,1.0,true,null,false],[null,2892,10.85,1.0,0.0,0.0,null,1.0,true,null,false],[null,2893,7.33,1.09,0.0,0.0,null,1.0,true,null,false],[null,2894,12.06,1.61,0.0,0.0,null,1.0,true,null,false],[null,2895,8.84,2.91,0.0,0.0,null,1.0,true,null,false],[null,2896,12.06,2.61,0.0,0.0,null,1.0,true,null,false],[null,429,5.42,1.0,0.0,0.0,null,1.0,true,null,false],[null,2897,5.42,2.31,0.0,0.0,null,1.0,true,null,false],[null,2898,12.06,-0.14,0.0,0.0,null,1.0,true,null,false],[null,2899,13.06,3.11,0.0,0.0,null,1.0,true,null,false],[null,2900,4.72,2.11,0.0,0.0,null,1.0,true,null,false],[null,2901,49.229999999999997,1.61,0.0,0.0,null,1.0,true,null,false],[null,2902,3.12,1.61,0.0,0.0,null,1.0,true,null,false],[null,2903,9.449999999999999,3.71,0.0,0.0,null,1.0,true,null,false],[null,2904,6.33,-0.57,0.0,0.0,null,1.0,true,null,false],[null,2905,6.33,0.0,0.0,0.0,null,1.0,true,null,false],[null,2906,7.43,1.51,0.0,0.0,null,1.0,true,null,false],[null,430,4.93,1.0,0.0,0.0,null,1.0,true,null,false],[null,2907,13.06,4.22,0.0,0.0,null,1.0,true,null,false],[null,2908,73.329999999999998,31.390000000000001,0.0,0.0,null,1.0,true,null,false],[null,2909,62.899999999999999,26.210000000000001,0.0,0.0,null,1.0,true,null,false],[null,2911,5.83,3.01,0.0,0.0,null,1.0,true,null,false],[null,2912,8.34,2.61,0.0,0.0,null,1.0,true,null,false],[null,2913,13.66,2.61,0.0,0.0,null,1.0,true,null,false],[null,2914,5.12,0.68,0.0,0.0,null,1.0,true,null,false],[null,2915,9.34,5.12,0.0,0.0,null,1.0,true,null,false],[null,2917,9.039999999999999,5.52,0.0,0.0,null,1.0,true,null,false],[null,2918,15.17,4.72,0.0,0.0,null,1.0,true,null,false],[null,431,23.18,9.32,0.0,0.0,null,1.0,true,null,false],[null,2919,14.67,3.11,0.0,0.0,null,1.0,true,null,false],[null,2920,7.54,1.0,0.0,0.0,null,1.0,true,null,false],[null,2921,0.1,0.0,0.0,0.0,null,1.0,true,null,false],[null,2922,13.66,6.33,0.0,0.0,null,1.0,true,null,false],[null,2923,2.11,0.5,0.0,0.0,null,1.0,true,null,false],[null,2924,2.11,0.5,0.0,0.0,null,1.0,true,null,false],[null,2925,8.94,2.32,0.0,0.0,null,1.0,true,null,false],[null,2926,0.9,0.5,0.0,0.0,null,1.0,true,null,false],[null,2927,2.11,0.6,0.0,0.0,null,1.0,true,null,false],[null,2928,13.66,2.61,0.0,0.0,null,1.0,true,null,false],[null,433,7.45,2.74,0.0,0.0,null,1.0,true,null,false],[null,2929,12.06,9.44,0.0,0.0,null,1.0,true,null,false],[null,2931,9.449999999999999,2.21,0.0,0.0,null,1.0,true,null,false],[null,2932,9.949999999999999,1.61,0.0,0.0,null,1.0,true,null,false],[null,2933,14.67,3.71,0.0,0.0,null,1.0,true,null,false],[null,2934,14.67,3.71,0.0,0.0,null,1.0,true,null,false],[null,2935,11.550000000000001,2.61,0.0,0.0,null,1.0,true,null,false],[null,2936,9.449999999999999,4.22,0.0,0.0,null,1.0,true,null,false],[null,2937,3.12,1.0,0.0,0.0,null,1.0,true,null,false],[null,2938,3.92,1.61,0.0,0.0,null,1.0,true,null,false],[null,2939,8.94,3.82,0.0,0.0,null,1.0,true,null,false],[null,434,7.45,2.74,0.0,0.0,null,1.0,true,null,false],[null,2940,8.74,3.11,0.0,0.0,null,1.0,true,null,false],[null,2941,15.17,3.11,0.0,0.0,null,1.0,true,null,false],[null,2942,16.280000000000001,5.22,0.0,0.0,null,1.0,true,null,false],[null,2943,11.050000000000001,3.72,0.0,0.0,null,1.0,true,null,false],[null,2944,11.050000000000001,3.86,0.0,0.0,null,1.0,true,null,false],[null,2945,11.050000000000001,2.11,0.0,0.0,null,1.0,true,null,false],[null,2946,12.460000000000001,5.82,0.0,0.0,null,1.0,true,null,false],[null,2947,6.33,1.31,0.0,0.0,null,1.0,true,null,false],[null,2948,2.61,1.0,0.0,0.0,null,1.0,true,null,false],[null,2949,3.82,1.0,0.0,0.0,null,1.0,true,null,false],[null,435,5.92,0.7,0.0,0.0,null,1.0,true,null,false],[null,2950,2.11,0.4,0.0,0.0,null,1.0,true,null,false],[null,2951,5.73,1.0,0.0,0.0,null,1.0,true,null,false],[null,2952,17.780000000000001,5.72,0.0,0.0,null,1.0,true,null,false],[null,2956,4.22,2.41,0.0,0.0,null,1.0,true,null,false],[null,2957,3.12,2.31,0.0,0.0,null,1.0,true,null,false],[null,2958,12.56,4.22,0.0,0.0,null,1.0,true,null,false],[null,2959,17.780000000000001,3.71,0.0,0.0,null,1.0,true,null,false],[null,2960,17.280000000000001,5.72,0.0,0.0,null,1.0,true,null,false],[null,2961,9.449999999999999,2.61,0.0,0.0,null,1.0,true,null,false],[null,2962,11.050000000000001,3.11,0.0,0.0,null,1.0,true,null,false],[null,436,2.96,0.2,0.0,0.0,null,1.0,true,null,false],[null,2963,23.609999999999999,4.72,0.0,0.0,null,1.0,true,null,false],[null,2964,3.12,1.1,0.0,0.0,null,1.0,true,null,false],[null,2965,3.72,1.0,0.0,0.0,null,1.0,true,null,false],[null,2966,20.399999999999999,6.83,0.0,0.0,null,1.0,true,null,false],[null,2967,6.33,2.11,0.0,0.0,null,1.0,true,null,false],[null,2968,11.550000000000001,4.21,0.0,0.0,null,1.0,true,null,false],[null,2971,9.449999999999999,3.11,0.0,0.0,null,1.0,true,null,false],[null,2973,11.550000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,2974,0.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,2975,4.22,1.0,0.0,0.0,null,1.0,true,null,false],[null,437,8.09,2.0,0.0,0.0,null,1.0,true,null,false],[null,2976,10.449999999999999,5.22,0.0,0.0,null,1.0,true,null,false],[null,2977,5.22,1.31,0.0,0.0,null,1.0,true,null,false],[null,2978,4.22,1.1,0.0,0.0,null,1.0,true,null,false],[null,2979,4.72,0.5,0.0,0.0,null,1.0,true,null,false],[null,2980,4.72,1.0,0.0,0.0,null,1.0,true,null,false],[null,2981,6.23,2.61,0.0,0.0,null,1.0,true,null,false],[null,2982,2.11,0.6,0.0,0.0,null,1.0,true,null,false],[null,2983,5.73,1.61,0.0,0.0,null,1.0,true,null,false],[null,2984,3.12,1.0,0.0,0.0,null,1.0,true,null,false],[null,2985,12.56,2.61,0.0,0.0,null,1.0,true,null,false],[null,100,38.799999999999997,-2.7,0.0,0.0,null,1.0,true,null,false],[null,438,7.4,1.9,0.0,0.0,null,1.0,true,null,false],[null,2986,3.72,1.71,0.0,0.0,null,1.0,true,null,false],[null,2987,3.52,1.61,0.0,0.0,null,1.0,true,null,false],[null,2988,4.72,2.11,0.0,0.0,null,1.0,true,null,false],[null,2989,2.11,0.6,0.0,0.0,null,1.0,true,null,false],[null,2990,2.51,0.7,0.0,0.0,null,1.0,true,null,false],[null,2991,0.1,0.1,0.0,0.0,null,1.0,true,null,false],[null,2992,16.780000000000001,6.33,0.0,0.0,null,1.0,true,null,false],[null,2993,6.83,2.31,0.0,0.0,null,1.0,true,null,false],[null,2994,6.23,2.81,0.0,0.0,null,1.0,true,null,false],[null,2995,12.76,4.32,0.0,0.0,null,1.0,true,null,false],[null,439,10.460000000000001,3.85,0.0,0.0,null,1.0,true,null,false],[null,2996,24.109999999999999,8.44,0.0,0.0,null,1.0,true,null,false],[null,2997,23.109999999999999,8.34,0.0,0.0,null,1.0,true,null,false],[null,2998,9.449999999999999,2.31,0.0,0.0,null,1.0,true,null,false],[null,2999,15.67,2.61,0.0,0.0,null,1.0,true,null,false],[null,3000,19.890000000000001,6.83,0.0,0.0,null,1.0,true,null,false],[null,3001,4.22,0.5,0.0,0.0,null,1.0,true,null,false],[null,3003,14.67,7.23,0.0,0.0,null,1.0,true,null,false],[null,3004,8.34,2.71,0.0,0.0,null,1.0,true,null,false],[null,3005,3.01,0.5,0.0,0.0,null,1.0,true,null,false],[null,3006,18.390000000000001,6.63,0.0,0.0,null,1.0,true,null,false],[null,440,9.07,2.4,0.0,0.0,null,1.0,true,null,false],[null,3007,16.780000000000001,6.33,0.0,0.0,null,1.0,true,null,false],[null,3008,13.56,6.23,0.0,0.0,null,1.0,true,null,false],[null,3009,6.83,2.61,0.0,0.0,null,1.0,true,null,false],[null,3010,15.67,4.72,0.0,0.0,null,1.0,true,null,false],[null,3011,15.67,4.22,0.0,0.0,null,1.0,true,null,false],[null,3012,8.34,3.01,0.0,0.0,null,1.0,true,null,false],[null,3013,2.11,0.0,0.0,0.0,null,1.0,true,null,false],[null,3015,11.550000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,3016,12.56,3.11,0.0,0.0,null,1.0,true,null,false],[null,3018,6.73,2.61,0.0,0.0,null,1.0,true,null,false],[null,441,5.42,1.0,0.0,0.0,null,1.0,true,null,false],[null,3019,14.67,3.11,0.0,0.0,null,1.0,true,null,false],[null,3020,5.22,0.0,0.0,0.0,null,1.0,true,null,false],[null,3021,3.12,0.0,0.0,0.0,null,1.0,true,null,false],[null,3022,8.94,3.11,0.0,0.0,null,1.0,true,null,false],[null,3023,6.33,3.64,0.0,0.0,null,1.0,true,null,false],[null,3024,7.33,2.11,0.0,0.0,null,1.0,true,null,false],[null,3025,5.22,0.5,0.0,0.0,null,1.0,true,null,false],[null,3028,9.449999999999999,1.0,0.0,0.0,null,1.0,true,null,false],[null,3029,8.34,1.0,0.0,0.0,null,1.0,true,null,false],[null,3030,4.72,2.61,0.0,0.0,null,1.0,true,null,false],[null,442,25.350000000000001,9.34,0.0,0.0,null,1.0,true,null,false],[null,3031,16.780000000000001,3.71,0.0,0.0,null,1.0,true,null,false],[null,3032,0.6,0.2,0.0,0.0,null,1.0,true,null,false],[null,3033,13.06,4.72,0.0,0.0,null,1.0,true,null,false],[null,3034,13.06,4.72,0.0,0.0,null,1.0,true,null,false],[null,3035,10.449999999999999,1.0,0.0,0.0,null,1.0,true,null,false],[null,3037,25.120000000000001,6.33,0.0,0.0,null,1.0,true,null,false],[null,3038,8.34,3.11,0.0,0.0,null,1.0,true,null,false],[null,3039,6.43,2.81,0.0,0.0,null,1.0,true,null,false],[null,3040,5.73,3.11,0.0,0.0,null,1.0,true,null,false],[null,3041,6.33,0.9,0.0,0.0,null,1.0,true,null,false],[null,444,10.970000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,3042,83.900000000000006,27.210000000000001,0.0,0.0,null,1.0,true,null,false],[null,3043,4.12,2.51,0.0,0.0,null,1.0,true,null,false],[null,3044,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,3045,5.12,2.11,0.0,0.0,null,1.0,true,null,false],[null,3046,23.109999999999999,6.33,0.0,0.0,null,1.0,true,null,false],[null,3047,21.300000000000001,8.640000000000001,0.0,0.0,null,1.0,true,null,false],[null,3048,10.25,3.11,0.0,0.0,null,1.0,true,null,false],[null,3050,7.23,2.21,0.0,0.0,null,1.0,true,null,false],[null,3051,11.25,5.12,0.0,0.0,null,1.0,true,null,false],[null,3052,9.449999999999999,3.71,0.0,0.0,null,1.0,true,null,false],[null,445,9.609999999999999,0.0,0.0,0.0,null,1.0,true,null,false],[null,3053,8.74,3.11,0.0,0.0,null,1.0,true,null,false],[null,3054,9.75,4.21,0.0,0.0,null,1.0,true,null,false],[null,3055,11.859999999999999,3.71,0.0,0.0,null,1.0,true,null,false],[null,3056,25.120000000000001,8.34,0.0,0.0,null,1.0,true,null,false],[null,3057,11.449999999999999,4.12,0.0,0.0,null,1.0,true,null,false],[null,3058,10.050000000000001,4.22,0.0,0.0,null,1.0,true,null,false],[null,3059,0.01,0.0,0.0,0.0,null,1.0,true,null,false],[null,3060,2.91,1.71,0.0,0.0,null,1.0,true,null,false],[null,3061,14.67,3.11,0.0,0.0,null,1.0,true,null,false],[null,3062,7.33,0.0,0.0,0.0,null,1.0,true,null,false],[null,446,2.96,0.7,0.0,0.0,null,1.0,true,null,false],[null,3063,12.06,5.52,0.0,0.0,null,1.0,true,null,false],[null,3064,30.440000000000001,4.22,0.0,0.0,null,1.0,true,null,false],[null,3065,18.890000000000001,4.72,0.0,0.0,null,1.0,true,null,false],[null,3066,11.550000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,3067,17.780000000000001,4.22,0.0,0.0,null,1.0,true,null,false],[null,3068,19.190000000000001,12.25,0.0,0.0,null,1.0,true,null,false],[null,3069,13.16,7.63,0.0,0.0,null,1.0,true,null,false],[null,3070,9.039999999999999,3.71,0.0,0.0,null,1.0,true,null,false],[null,3071,18.789999999999999,6.73,0.0,0.0,null,1.0,true,null,false],[null,3072,16.57,5.57,0.0,0.0,null,1.0,true,null,false],[null,447,7.89,1.2,0.0,0.0,null,1.0,true,null,false],[null,3073,0.5,0.15,0.0,0.0,null,1.0,true,null,false],[null,3074,12.460000000000001,5.42,0.0,0.0,null,1.0,true,null,false],[null,3075,7.33,1.71,0.0,0.0,null,1.0,true,null,false],[null,3082,41.899999999999999,16.77,0.0,0.0,null,1.0,true,null,false],[null,3083,21.0,8.33,0.0,0.0,null,1.0,true,null,false],[null,3084,2.11,0.8,0.0,0.0,null,1.0,true,null,false],[null,3085,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,3086,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,3087,8.94,2.11,0.0,0.0,null,1.0,true,null,false],[null,3088,13.06,3.71,0.0,0.0,null,1.0,true,null,false],[null,449,8.380000000000001,1.2,0.0,0.0,null,1.0,true,null,false],[null,3089,44.409999999999997,14.960000000000001,0.0,0.0,null,1.0,true,null,false],[null,3090,50.740000000000002,16.870000000000001,0.0,0.0,null,1.0,true,null,false],[null,3091,5.73,0.0,0.0,0.0,null,1.0,true,null,false],[null,3092,21.0,12.550000000000001,0.0,0.0,null,1.0,true,null,false],[null,3093,14.17,5.22,0.0,0.0,null,1.0,true,null,false],[null,3096,7.33,2.91,0.0,0.0,null,1.0,true,null,false],[null,3097,6.33,1.57,0.0,0.0,null,1.0,true,null,false],[null,3098,4.02,2.11,0.0,0.0,null,1.0,true,null,false],[null,3099,0.0,0.7,0.0,0.0,null,1.0,true,null,false],[null,3100,0.0,-0.49,0.0,0.0,null,1.0,true,null,false],[null,112,38.409999999999997,12.710000000000001,0.0,0.0,null,1.0,true,null,false],[null,450,12.43,4.57,0.0,0.0,null,1.0,true,null,false],[null,3101,1.61,0.5,0.0,0.0,null,1.0,true,null,false],[null,3102,8.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,3103,17.0,6.0,0.0,0.0,null,1.0,true,null,false],[null,3105,32.0,9.0,0.0,0.0,null,1.0,true,null,false],[null,3106,16.0,5.0,0.0,0.0,null,1.0,true,null,false],[null,3107,31.5,9.5,0.0,0.0,null,1.0,true,null,false],[null,3108,31.5,9.5,0.0,0.0,null,1.0,true,null,false],[null,3109,25.0,7.0,0.0,0.0,null,1.0,true,null,false],[null,3110,65.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,3112,40.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,452,8.5,4.0,0.0,0.0,null,1.0,true,null,false],[null,3113,406.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,3114,77.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,3116,634.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,3118,172.450000000000017,65.030000000000001,0.0,0.0,null,1.0,true,null,false],[null,454,9.859999999999999,2.6,0.0,0.0,null,1.0,true,null,false],[null,455,9.859999999999999,2.6,0.0,0.0,null,1.0,true,null,false],[null,456,4.93,0.8,0.0,0.0,null,1.0,true,null,false],[null,462,18.170000000000002,7.41,0.0,0.0,null,1.0,true,null,false],[null,463,14.039999999999999,5.41,0.0,0.0,null,1.0,true,null,false],[null,464,5.72,0.9,0.0,0.0,null,1.0,true,null,false],[null,465,7.68,0.38,0.0,0.0,null,1.0,true,null,false],[null,466,14.800000000000001,1.4,0.0,0.0,null,1.0,true,null,false],[null,118,10.0,44.0,0.0,0.0,null,1.0,true,null,false],[null,468,11.94,4.4,0.0,0.0,null,1.0,true,null,false],[null,470,9.369999999999999,2.38,0.0,0.0,null,1.0,true,null,false],[null,472,5.92,1.0,0.0,0.0,null,1.0,true,null,false],[null,473,0.99,0.3,0.0,0.0,null,1.0,true,null,false],[null,478,2.46,0.3,0.0,0.0,null,1.0,true,null,false],[null,479,4.94,2.0,0.0,0.0,null,1.0,true,null,false],[null,480,5.92,2.1,0.0,0.0,null,1.0,true,null,false],[null,481,5.92,2.1,0.0,0.0,null,1.0,true,null,false],[null,482,5.72,1.6,0.0,0.0,null,1.0,true,null,false],[null,483,3.85,1.4,0.0,0.0,null,1.0,true,null,false],[null,119,10.0,44.0,0.0,0.0,null,1.0,true,null,false],[null,488,2.56,0.6,0.0,0.0,null,1.0,true,null,false],[null,489,2.86,1.5,0.0,0.0,null,1.0,true,null,false],[null,490,7.57,2.2,0.0,0.0,null,1.0,true,null,false],[null,491,44.880000000000002,17.02,0.0,0.0,null,1.0,true,null,false],[null,492,53.770000000000003,21.02,0.0,0.0,null,1.0,true,null,false],[null,493,69.150000000000006,28.02,0.0,0.0,null,1.0,true,null,false],[null,494,77.060000000000002,34.030000000000001,0.0,0.0,null,1.0,true,null,false],[null,497,9.369999999999999,0.2,0.0,0.0,null,1.0,true,null,false],[null,499,12.92,1.2,0.0,0.0,null,1.0,true,null,false],[null,500,3.35,0.2,0.0,0.0,null,1.0,true,null,false],[null,120,7.0,18.0,0.0,0.0,null,1.0,true,null,false],[null,501,3.45,1.0,0.0,0.0,null,1.0,true,null,false],[null,503,6.27,3.0,0.0,0.0,null,1.0,true,null,false],[null,504,9.220000000000001,3.0,0.0,0.0,null,1.0,true,null,false],[null,505,6.02,1.2,0.0,0.0,null,1.0,true,null,false],[null,506,3.95,1.1,0.0,0.0,null,1.0,true,null,false],[null,507,11.84,1.5,0.0,0.0,null,1.0,true,null,false],[null,508,7.2,0.2,0.0,0.0,null,1.0,true,null,false],[null,509,8.68,1.0,0.0,0.0,null,1.0,true,null,false],[null,510,6.31,1.2,0.0,0.0,null,1.0,true,null,false],[null,511,6.91,1.0,0.0,0.0,null,1.0,true,null,false],[null,121,8.0,21.0,0.0,0.0,null,1.0,true,null,false],[null,512,13.5,4.61,0.0,0.0,null,1.0,true,null,false],[null,513,11.48,3.8,0.0,0.0,null,1.0,true,null,false],[null,514,8.4,3.0,0.0,0.0,null,1.0,true,null,false],[null,515,11.02,4.0,0.0,0.0,null,1.0,true,null,false],[null,516,24.190000000000001,15.32,0.0,0.0,null,1.0,true,null,false],[null,517,14.550000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,518,1.48,0.2,0.0,0.0,null,1.0,true,null,false],[null,519,4.2,1.5,0.0,0.0,null,1.0,true,null,false],[null,520,8.5,3.5,0.0,0.0,null,1.0,true,null,false],[null,521,16.870000000000001,6.06,0.0,0.0,null,1.0,true,null,false],[null,123,59.399999999999999,11.609999999999999,0.0,0.0,null,1.0,true,null,false],[null,523,14.66,7.01,0.0,0.0,null,1.0,true,null,false],[null,524,12.630000000000001,5.85,0.0,0.0,null,1.0,true,null,false],[null,528,3.75,0.5,0.0,0.0,null,1.0,true,null,false],[null,530,1.8,0.0,0.0,0.0,null,1.0,true,null,false],[null,531,6.61,1.3,0.0,0.0,null,1.0,true,null,false],[null,532,5.52,0.6,0.0,0.0,null,1.0,true,null,false],[null,533,4.14,0.6,0.0,0.0,null,1.0,true,null,false],[null,536,2.96,0.84,0.0,0.0,null,1.0,true,null,false],[null,537,2.96,0.84,0.0,0.0,null,1.0,true,null,false],[null,538,3.16,0.3,0.0,0.0,null,1.0,true,null,false],[null,131,0.0,1.78,0.0,0.0,null,1.0,true,null,false],[null,539,12.33,4.0,0.0,0.0,null,1.0,true,null,false],[null,540,22.0,6.01,0.0,0.0,null,1.0,true,null,false],[null,541,5.62,1.2,0.0,0.0,null,1.0,true,null,false],[null,542,5.62,1.3,0.0,0.0,null,1.0,true,null,false],[null,543,10.16,1.0,0.0,0.0,null,1.0,true,null,false],[null,544,3.55,0.3,0.0,0.0,null,1.0,true,null,false],[null,545,2.37,0.6,0.0,0.0,null,1.0,true,null,false],[null,546,6.21,1.2,0.0,0.0,null,1.0,true,null,false],[null,547,8.68,1.6,0.0,0.0,null,1.0,true,null,false],[null,548,6.66,2.0,0.0,0.0,null,1.0,true,null,false],[null,35,46.359999999999999,92.070000000000007,0.0,0.0,null,1.0,true,null,false],[null,132,9.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,549,6.4,1.0,0.0,0.0,null,1.0,true,null,false],[null,550,3.95,0.2,0.0,0.0,null,1.0,true,null,false],[null,552,2.47,0.2,0.0,0.0,null,1.0,true,null,false],[null,556,6.91,2.1,0.0,0.0,null,1.0,true,null,false],[null,557,6.61,1.1,0.0,0.0,null,1.0,true,null,false],[null,558,0.69,0.5,0.0,0.0,null,1.0,true,null,false],[null,559,4.59,1.9,0.0,0.0,null,1.0,true,null,false],[null,560,8.19,1.8,0.0,0.0,null,1.0,true,null,false],[null,562,12.23,0.9,0.0,0.0,null,1.0,true,null,false],[null,563,8.48,1.6,0.0,0.0,null,1.0,true,null,false],[null,133,6.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,564,6.02,2.7,0.0,0.0,null,1.0,true,null,false],[null,565,8.710000000000001,1.0,0.0,0.0,null,1.0,true,null,false],[null,566,17.760000000000002,5.41,0.0,0.0,null,1.0,true,null,false],[null,567,17.760000000000002,5.41,0.0,0.0,null,1.0,true,null,false],[null,568,8.48,4.7,0.0,0.0,null,1.0,true,null,false],[null,570,12.300000000000001,-2.23,0.0,0.0,null,1.0,true,null,false],[null,572,5.38,1.8,0.0,0.0,null,1.0,true,null,false],[null,573,5.38,1.7,0.0,0.0,null,1.0,true,null,false],[null,574,9.27,2.0,0.0,0.0,null,1.0,true,null,false],[null,576,7.33,2.53,0.0,0.0,null,1.0,true,null,false],[null,141,18.199999999999999,37.210000000000001,0.0,0.0,null,1.0,true,null,false],[null,577,7.33,2.62,0.0,0.0,null,1.0,true,null,false],[null,578,9.640000000000001,4.0,0.0,0.0,null,1.0,true,null,false],[null,579,8.98,3.4,0.0,0.0,null,1.0,true,null,false],[null,581,10.949999999999999,2.9,0.0,0.0,null,1.0,true,null,false],[null,582,7.89,0.2,0.0,0.0,null,1.0,true,null,false],[null,584,5.42,1.8,0.0,0.0,null,1.0,true,null,false],[null,585,5.23,2.1,0.0,0.0,null,1.0,true,null,false],[null,586,8.99,2.2,0.0,0.0,null,1.0,true,null,false],[null,587,7.0,2.1,0.0,0.0,null,1.0,true,null,false],[null,588,5.13,1.89,0.0,0.0,null,1.0,true,null,false],[null,142,41.520000000000003,73.010000000000005,0.0,0.0,null,1.0,true,null,false],[null,590,6.4,3.0,0.0,0.0,null,1.0,true,null,false],[null,591,4.75,1.8,0.0,0.0,null,1.0,true,null,false],[null,592,9.67,3.4,0.0,0.0,null,1.0,true,null,false],[null,593,8.09,3.1,0.0,0.0,null,1.0,true,null,false],[null,595,7.89,0.0,0.0,0.0,null,1.0,true,null,false],[null,596,3.16,0.8,0.0,0.0,null,1.0,true,null,false],[null,597,4.54,1.2,0.0,0.0,null,1.0,true,null,false],[null,598,17.760000000000002,6.51,0.0,0.0,null,1.0,true,null,false],[null,599,5.62,1.2,0.0,0.0,null,1.0,true,null,false],[null,600,6.41,2.57,0.0,0.0,null,1.0,true,null,false],[null,143,28.0,66.0,0.0,0.0,null,1.0,true,null,false],[null,601,14.5,5.35,0.0,0.0,null,1.0,true,null,false],[null,603,1.09,-0.9,0.0,0.0,null,1.0,true,null,false],[null,604,1.09,-0.9,0.0,0.0,null,1.0,true,null,false],[null,605,1.78,0.6,0.0,0.0,null,1.0,true,null,false],[null,606,1.18,0.8,0.0,0.0,null,1.0,true,null,false],[null,608,9.27,1.5,0.0,0.0,null,1.0,true,null,false],[null,609,13.25,5.37,0.0,0.0,null,1.0,true,null,false],[null,611,3.21,0.84,0.0,0.0,null,1.0,true,null,false],[null,612,4.49,3.8,0.0,0.0,null,1.0,true,null,false],[null,613,9.84,3.6,0.0,0.0,null,1.0,true,null,false],[null,149,0.0,-0.79,0.0,0.0,null,1.0,true,null,false],[null,614,7.84,3.2,0.0,0.0,null,1.0,true,null,false],[null,615,3.95,0.0,0.0,0.0,null,1.0,true,null,false],[null,616,4.3,1.4,0.0,0.0,null,1.0,true,null,false],[null,618,32.030000000000001,8.01,0.0,0.0,null,1.0,true,null,false],[null,619,1.48,-1.0,0.0,0.0,null,1.0,true,null,false],[null,620,12.529999999999999,0.4,0.0,0.0,null,1.0,true,null,false],[null,621,7.79,0.1,0.0,0.0,null,1.0,true,null,false],[null,622,6.41,0.5,0.0,0.0,null,1.0,true,null,false],[null,623,6.12,0.1,0.0,0.0,null,1.0,true,null,false],[null,624,13.83,4.7,0.0,0.0,null,1.0,true,null,false],[null,150,0.0,-0.79,0.0,0.0,null,1.0,true,null,false],[null,625,13.32,2.0,0.0,0.0,null,1.0,true,null,false],[null,626,8.380000000000001,0.6,0.0,0.0,null,1.0,true,null,false],[null,627,15.289999999999999,1.4,0.0,0.0,null,1.0,true,null,false],[null,629,11.279999999999999,6.51,0.0,0.0,null,1.0,true,null,false],[null,630,14.6,3.9,0.0,0.0,null,1.0,true,null,false],[null,631,7.3,3.3,0.0,0.0,null,1.0,true,null,false],[null,632,10.25,2.82,0.0,0.0,null,1.0,true,null,false],[null,633,7.68,2.8,0.0,0.0,null,1.0,true,null,false],[null,634,9.369999999999999,2.5,0.0,0.0,null,1.0,true,null,false],[null,635,8.98,2.3,0.0,0.0,null,1.0,true,null,false],[null,151,7.7,20.0,0.0,0.0,null,1.0,true,null,false],[null,636,9.859999999999999,1.3,0.0,0.0,null,1.0,true,null,false],[null,637,5.13,1.89,0.0,0.0,null,1.0,true,null,false],[null,639,4.89,1.5,0.0,0.0,null,1.0,true,null,false],[null,640,7.2,2.65,0.0,0.0,null,1.0,true,null,false],[null,642,3.65,1.2,0.0,0.0,null,1.0,true,null,false],[null,643,2.17,0.2,0.0,0.0,null,1.0,true,null,false],[null,644,5.42,0.0,0.0,0.0,null,1.0,true,null,false],[null,645,4.93,0.0,0.0,0.0,null,1.0,true,null,false],[null,646,12.33,0.0,0.0,0.0,null,1.0,true,null,false],[null,647,0.59,0.2,0.0,0.0,null,1.0,true,null,false],[null,152,7.8,20.0,0.0,0.0,null,1.0,true,null,false],[null,648,0.89,0.2,0.0,0.0,null,1.0,true,null,false],[null,649,14.300000000000001,1.9,0.0,0.0,null,1.0,true,null,false],[null,650,3.35,0.4,0.0,0.0,null,1.0,true,null,false],[null,651,2.47,0.6,0.0,0.0,null,1.0,true,null,false],[null,652,1.09,0.3,0.0,0.0,null,1.0,true,null,false],[null,653,16.399999999999999,7.51,0.0,0.0,null,1.0,true,null,false],[null,654,18.050000000000001,6.65,0.0,0.0,null,1.0,true,null,false],[null,656,5.92,0.2,0.0,0.0,null,1.0,true,null,false],[null,657,5.92,0.2,0.0,0.0,null,1.0,true,null,false],[null,658,4.83,1.1,0.0,0.0,null,1.0,true,null,false],[null,166,0.0,-13.01,0.0,0.0,null,1.0,true,null,false],[null,660,7.68,3.5,0.0,0.0,null,1.0,true,null,false],[null,662,9.859999999999999,1.6,0.0,0.0,null,1.0,true,null,false],[null,663,3.55,0.6,0.0,0.0,null,1.0,true,null,false],[null,664,10.56,1.5,0.0,0.0,null,1.0,true,null,false],[null,665,10.85,1.2,0.0,0.0,null,1.0,true,null,false],[null,668,0.99,-14.550000000000001,0.0,0.0,null,1.0,true,null,false],[null,669,0.99,0.3,0.0,0.0,null,1.0,true,null,false],[null,670,3.45,1.05,0.0,0.0,null,1.0,true,null,false],[null,671,3.45,1.05,0.0,0.0,null,1.0,true,null,false],[null,673,5.92,0.5,0.0,0.0,null,1.0,true,null,false],[null,36,60.0,120.0,0.0,0.0,null,1.0,true,null,false],[null,168,12.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,674,17.760000000000002,5.41,0.0,0.0,null,1.0,true,null,false],[null,675,17.760000000000002,5.41,0.0,0.0,null,1.0,true,null,false],[null,676,15.289999999999999,3.88,0.0,0.0,null,1.0,true,null,false],[null,677,15.289999999999999,3.88,0.0,0.0,null,1.0,true,null,false],[null,679,4.93,1.4,0.0,0.0,null,1.0,true,null,false],[null,680,13.32,4.19,0.0,0.0,null,1.0,true,null,false],[null,681,13.32,4.19,0.0,0.0,null,1.0,true,null,false],[null,682,4.93,4.0,0.0,0.0,null,1.0,true,null,false],[null,683,5.13,2.0,0.0,0.0,null,1.0,true,null,false],[null,684,5.13,2.0,0.0,0.0,null,1.0,true,null,false],[null,169,19.91,36.57,0.0,0.0,null,1.0,true,null,false],[null,685,3.33,1.2,0.0,0.0,null,1.0,true,null,false],[null,686,4.62,2.0,0.0,0.0,null,1.0,true,null,false],[null,687,6.12,1.86,0.0,0.0,null,1.0,true,null,false],[null,688,6.12,1.86,0.0,0.0,null,1.0,true,null,false],[null,689,12.33,4.63,0.0,0.0,null,1.0,true,null,false],[null,690,12.33,4.63,0.0,0.0,null,1.0,true,null,false],[null,691,11.84,3.84,0.0,0.0,null,1.0,true,null,false],[null,692,11.84,3.84,0.0,0.0,null,1.0,true,null,false],[null,693,9.369999999999999,3.61,0.0,0.0,null,1.0,true,null,false],[null,694,9.369999999999999,3.61,0.0,0.0,null,1.0,true,null,false],[null,170,12.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,695,4.93,0.8,0.0,0.0,null,1.0,true,null,false],[null,696,22.98,7.0,0.0,0.0,null,1.0,true,null,false],[null,697,40.340000000000003,12.279999999999999,0.0,0.0,null,1.0,true,null,false],[null,698,3.65,1.0,0.0,0.0,null,1.0,true,null,false],[null,699,2.76,0.6,0.0,0.0,null,1.0,true,null,false],[null,700,18.350000000000001,7.38,0.0,0.0,null,1.0,true,null,false],[null,702,5.92,4.0,0.0,0.0,null,1.0,true,null,false],[null,703,1.48,0.35,0.0,0.0,null,1.0,true,null,false],[null,704,1.48,0.35,0.0,0.0,null,1.0,true,null,false],[null,705,2.47,0.0,0.0,0.0,null,1.0,true,null,false],[null,171,12.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,706,6.41,1.69,0.0,0.0,null,1.0,true,null,false],[null,707,6.41,1.69,0.0,0.0,null,1.0,true,null,false],[null,708,0.79,0.24,0.0,0.0,null,1.0,true,null,false],[null,709,0.79,0.24,0.0,0.0,null,1.0,true,null,false],[null,710,10.359999999999999,4.1,0.0,0.0,null,1.0,true,null,false],[null,711,10.359999999999999,4.1,0.0,0.0,null,1.0,true,null,false],[null,712,9.859999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,713,9.859999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,714,5.12,1.0,0.0,0.0,null,1.0,true,null,false],[null,715,10.51,4.6,0.0,0.0,null,1.0,true,null,false],[null,176,30.5,64.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,716,10.65,-2.5,0.0,0.0,null,1.0,true,null,false],[null,717,10.56,-2.6,0.0,0.0,null,1.0,true,null,false],[null,718,18.739999999999998,6.66,0.0,0.0,null,1.0,true,null,false],[null,719,18.739999999999998,6.66,0.0,0.0,null,1.0,true,null,false],[null,720,7.89,2.4,0.0,0.0,null,1.0,true,null,false],[null,721,7.89,2.4,0.0,0.0,null,1.0,true,null,false],[null,722,8.880000000000001,2.34,0.0,0.0,null,1.0,true,null,false],[null,723,8.880000000000001,2.34,0.0,0.0,null,1.0,true,null,false],[null,724,20.719999999999999,7.15,0.0,0.0,null,1.0,true,null,false],[null,725,20.719999999999999,7.15,0.0,0.0,null,1.0,true,null,false],[null,177,58.899999999999999,96.0,0.0,0.0,null,1.0,true,null,false],[null,726,5.42,1.65,0.0,0.0,null,1.0,true,null,false],[null,727,5.42,1.65,0.0,0.0,null,1.0,true,null,false],[null,728,2.07,0.4,0.0,0.0,null,1.0,true,null,false],[null,729,3.23,1.14,0.0,0.0,null,1.0,true,null,false],[null,730,5.23,1.43,0.0,0.0,null,1.0,true,null,false],[null,731,9.369999999999999,2.85,0.0,0.0,null,1.0,true,null,false],[null,732,9.369999999999999,2.85,0.0,0.0,null,1.0,true,null,false],[null,733,20.719999999999999,6.52,0.0,0.0,null,1.0,true,null,false],[null,734,20.719999999999999,6.52,0.0,0.0,null,1.0,true,null,false],[null,735,19.73,7.81,0.0,0.0,null,1.0,true,null,false],[null,179,26.5,64.200000000000003,0.0,0.0,null,1.0,true,null,false],[null,736,19.73,7.81,0.0,0.0,null,1.0,true,null,false],[null,737,4.14,0.4,0.0,0.0,null,1.0,true,null,false],[null,739,27.699999999999999,27.23,0.0,0.0,null,1.0,true,null,false],[null,740,24.699999999999999,24.23,0.0,0.0,null,1.0,true,null,false],[null,741,13.81,4.91,0.0,0.0,null,1.0,true,null,false],[null,742,13.81,4.91,0.0,0.0,null,1.0,true,null,false],[null,743,7.89,2.48,0.0,0.0,null,1.0,true,null,false],[null,744,7.89,2.48,0.0,0.0,null,1.0,true,null,false],[null,745,19.239999999999998,9.470000000000001,0.0,0.0,null,1.0,true,null,false],[null,746,19.239999999999998,9.470000000000001,0.0,0.0,null,1.0,true,null,false],[null,187,12.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,747,11.34,3.45,0.0,0.0,null,1.0,true,null,false],[null,748,11.34,3.45,0.0,0.0,null,1.0,true,null,false],[null,749,11.84,4.44,0.0,0.0,null,1.0,true,null,false],[null,750,11.84,4.45,0.0,0.0,null,1.0,true,null,false],[null,751,20.719999999999999,10.720000000000001,0.0,0.0,null,1.0,true,null,false],[null,752,20.719999999999999,10.720000000000001,0.0,0.0,null,1.0,true,null,false],[null,753,7.69,2.34,0.0,0.0,null,1.0,true,null,false],[null,754,7.69,2.34,0.0,0.0,null,1.0,true,null,false],[null,755,12.33,3.38,0.0,0.0,null,1.0,true,null,false],[null,756,12.33,3.38,0.0,0.0,null,1.0,true,null,false],[null,188,23.800000000000001,60.0,0.0,0.0,null,1.0,true,null,false],[null,757,14.300000000000001,4.65,0.0,0.0,null,1.0,true,null,false],[null,758,14.300000000000001,4.64,0.0,0.0,null,1.0,true,null,false],[null,759,5.92,1.62,0.0,0.0,null,1.0,true,null,false],[null,760,5.92,1.62,0.0,0.0,null,1.0,true,null,false],[null,761,19.73,8.01,0.0,0.0,null,1.0,true,null,false],[null,762,19.73,8.01,0.0,0.0,null,1.0,true,null,false],[null,763,4.62,1.5,0.0,0.0,null,1.0,true,null,false],[null,764,8.199999999999999,3.0,0.0,0.0,null,1.0,true,null,false],[null,765,4.44,0.2,0.0,0.0,null,1.0,true,null,false],[null,766,8.380000000000001,1.6,0.0,0.0,null,1.0,true,null,false],[null,189,38.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,767,6.41,0.7,0.0,0.0,null,1.0,true,null,false],[null,768,4.1,2.0,0.0,0.0,null,1.0,true,null,false],[null,771,12.91,6.31,0.0,0.0,null,1.0,true,null,false],[null,772,24.91,16.309999999999999,0.0,0.0,null,1.0,true,null,false],[null,773,0.0,-12.17,0.0,0.0,null,1.0,true,null,false],[null,799,8.02,2.0,0.0,0.0,null,1.0,true,null,false],[null,800,5.82,2.21,0.0,0.0,null,1.0,true,null,false],[null,801,6.02,2.43,0.0,0.0,null,1.0,true,null,false],[null,803,3.56,0.4,0.0,0.0,null,1.0,true,null,false],[null,804,5.42,1.0,0.0,0.0,null,1.0,true,null,false],[null,37,60.0,120.0,0.0,0.0,null,1.0,true,null,false],[null,203,0.0,-7.17,0.0,0.0,null,1.0,true,null,false],[null,805,6.41,1.0,0.0,0.0,null,1.0,true,null,false],[null,806,2.07,0.6,0.0,0.0,null,1.0,true,null,false],[null,807,2.07,0.6,0.0,0.0,null,1.0,true,null,false],[null,808,7.79,1.0,0.0,0.0,null,1.0,true,null,false],[null,809,7.79,1.0,0.0,0.0,null,1.0,true,null,false],[null,810,7.3,3.37,0.0,0.0,null,1.0,true,null,false],[null,812,0.59,0.2,0.0,0.0,null,1.0,true,null,false],[null,813,2.47,0.1,0.0,0.0,null,1.0,true,null,false],[null,814,2.47,0.1,0.0,0.0,null,1.0,true,null,false],[null,815,1.18,0.3,0.0,0.0,null,1.0,true,null,false],[null,235,11.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,816,0.4,0.1,0.0,0.0,null,1.0,true,null,false],[null,818,1.97,0.6,0.0,0.0,null,1.0,true,null,false],[null,819,1.97,0.6,0.0,0.0,null,1.0,true,null,false],[null,820,0.1,0.04,0.0,0.0,null,1.0,true,null,false],[null,821,0.1,0.04,0.0,0.0,null,1.0,true,null,false],[null,822,2.17,1.0,0.0,0.0,null,1.0,true,null,false],[null,823,2.07,1.0,0.0,0.0,null,1.0,true,null,false],[null,824,12.82,1.3,0.0,0.0,null,1.0,true,null,false],[null,826,4.44,1.63,0.0,0.0,null,1.0,true,null,false],[null,827,6.91,1.0,0.0,0.0,null,1.0,true,null,false],[null,236,5.0,10.0,0.0,0.0,null,1.0,true,null,false],[null,828,7.79,-0.38,0.0,0.0,null,1.0,true,null,false],[null,830,6.51,3.1,0.0,0.0,null,1.0,true,null,false],[null,831,7.89,2.0,0.0,0.0,null,1.0,true,null,false],[null,833,6.66,0.3,0.0,0.0,null,1.0,true,null,false],[null,834,2.18,0.4,0.0,0.0,null,1.0,true,null,false],[null,835,6.26,1.2,0.0,0.0,null,1.0,true,null,false],[null,836,8.140000000000001,1.2,0.0,0.0,null,1.0,true,null,false],[null,837,6.16,0.8,0.0,0.0,null,1.0,true,null,false],[null,838,13.9,2.5,0.0,0.0,null,1.0,true,null,false],[null,840,18.870000000000001,5.01,0.0,0.0,null,1.0,true,null,false],[null,239,8.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,841,8.94,2.5,0.0,0.0,null,1.0,true,null,false],[null,842,4.57,1.1,0.0,0.0,null,1.0,true,null,false],[null,843,16.390000000000001,4.21,0.0,0.0,null,1.0,true,null,false],[null,844,4.07,0.0,0.0,0.0,null,1.0,true,null,false],[null,845,5.96,0.5,0.0,0.0,null,1.0,true,null,false],[null,846,2.61,0.0,0.0,0.0,null,1.0,true,null,false],[null,847,7.05,1.3,0.0,0.0,null,1.0,true,null,false],[null,849,14.300000000000001,1.6,0.0,0.0,null,1.0,true,null,false],[null,850,2.48,0.7,0.0,0.0,null,1.0,true,null,false],[null,851,3.38,0.4,0.0,0.0,null,1.0,true,null,false],[null,240,9.859999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,852,11.119999999999999,0.98,0.0,0.0,null,1.0,true,null,false],[null,854,10.92,0.5,0.0,0.0,null,1.0,true,null,false],[null,855,4.97,0.5,0.0,0.0,null,1.0,true,null,false],[null,856,7.3,3.6,0.0,0.0,null,1.0,true,null,false],[null,857,6.95,1.7,0.0,0.0,null,1.0,true,null,false],[null,859,14.9,4.0,0.0,0.0,null,1.0,true,null,false],[null,860,11.92,2.0,0.0,0.0,null,1.0,true,null,false],[null,861,6.65,0.1,0.0,0.0,null,1.0,true,null,false],[null,864,6.85,0.9,0.0,0.0,null,1.0,true,null,false],[null,865,5.96,1.0,0.0,0.0,null,1.0,true,null,false],[null,241,6.41,0.0,0.0,0.0,null,1.0,true,null,false],[null,868,6.46,0.5,0.0,0.0,null,1.0,true,null,false],[null,869,7.65,1.1,0.0,0.0,null,1.0,true,null,false],[null,870,7.85,0.6,0.0,0.0,null,1.0,true,null,false],[null,871,3.48,0.3,0.0,0.0,null,1.0,true,null,false],[null,872,2.98,0.5,0.0,0.0,null,1.0,true,null,false],[null,873,5.46,0.8,0.0,0.0,null,1.0,true,null,false],[null,874,2.98,0.5,0.0,0.0,null,1.0,true,null,false],[null,875,6.1,17.0,0.0,0.0,null,1.0,true,null,false],[null,876,5.16,1.8,0.0,0.0,null,1.0,true,null,false],[null,877,24.829999999999998,9.51,0.0,0.0,null,1.0,true,null,false],[null,242,9.369999999999999,0.6,0.0,0.0,null,1.0,true,null,false],[null,878,4.57,0.67,0.0,0.0,null,1.0,true,null,false],[null,880,3.48,1.0,0.0,0.0,null,1.0,true,null,false],[null,881,5.56,2.6,0.0,0.0,null,1.0,true,null,false],[null,882,10.92,1.6,0.0,0.0,null,1.0,true,null,false],[null,883,4.57,0.9,0.0,0.0,null,1.0,true,null,false],[null,884,11.220000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,885,4.07,0.7,0.0,0.0,null,1.0,true,null,false],[null,886,9.34,0.85,0.0,0.0,null,1.0,true,null,false],[null,887,6.95,1.0,0.0,0.0,null,1.0,true,null,false],[null,888,25.82,9.01,0.0,0.0,null,1.0,true,null,false],[null,243,7.25,4.0,0.0,0.0,null,1.0,true,null,false],[null,889,8.94,3.0,0.0,0.0,null,1.0,true,null,false],[null,890,12.91,6.01,0.0,0.0,null,1.0,true,null,false],[null,891,13.9,4.0,0.0,0.0,null,1.0,true,null,false],[null,892,7.55,1.1,0.0,0.0,null,1.0,true,null,false],[null,893,6.79,1.58,0.0,0.0,null,1.0,true,null,false],[null,894,3.77,1.8,0.0,0.0,null,1.0,true,null,false],[null,895,4.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,896,7.45,1.0,0.0,0.0,null,1.0,true,null,false],[null,897,10.73,0.0,0.0,0.0,null,1.0,true,null,false],[null,898,2.98,0.0,0.0,0.0,null,1.0,true,null,false],[null,245,2.18,2.4,0.0,0.0,null,1.0,true,null,false],[null,899,7.45,20.02,0.0,0.0,null,1.0,true,null,false],[null,900,2.88,0.6,0.0,0.0,null,1.0,true,null,false],[null,901,5.96,1.5,0.0,0.0,null,1.0,true,null,false],[null,902,2.29,0.7,0.0,0.0,null,1.0,true,null,false],[null,903,3.77,0.8,0.0,0.0,null,1.0,true,null,false],[null,904,2.98,1.0,0.0,0.0,null,1.0,true,null,false],[null,905,3.11,1.0,0.0,0.0,null,1.0,true,null,false],[null,906,1.49,0.5,0.0,0.0,null,1.0,true,null,false],[null,907,11.619999999999999,2.4,0.0,0.0,null,1.0,true,null,false],[null,909,3.68,0.91,0.0,0.0,null,1.0,true,null,false],[null,246,5.12,4.91,0.0,0.0,null,1.0,true,null,false],[null,910,3.04,1.0,0.0,0.0,null,1.0,true,null,false],[null,911,12.890000000000001,2.74,0.0,0.0,null,1.0,true,null,false],[null,912,0.87,0.0,0.0,0.0,null,1.0,true,null,false],[null,913,32.280000000000001,6.01,0.0,0.0,null,1.0,true,null,false],[null,914,14.9,2.0,0.0,0.0,null,1.0,true,null,false],[null,915,10.43,1.0,0.0,0.0,null,1.0,true,null,false],[null,916,0.87,0.0,0.0,0.0,null,1.0,true,null,false],[null,917,0.99,0.0,0.0,0.0,null,1.0,true,null,false],[null,918,4.37,2.2,0.0,0.0,null,1.0,true,null,false],[null,919,6.06,0.9,0.0,0.0,null,1.0,true,null,false],[null,51,3.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,247,3.65,0.9,0.0,0.0,null,1.0,true,null,false],[null,920,3.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,921,13.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,922,0.0,-0.46,0.0,0.0,null,1.0,true,null,false],[null,923,4.97,0.5,0.0,0.0,null,1.0,true,null,false],[null,924,22.84,5.51,0.0,0.0,null,1.0,true,null,false],[null,925,0.99,0.0,0.0,0.0,null,1.0,true,null,false],[null,926,6.36,1.5,0.0,0.0,null,1.0,true,null,false],[null,929,10.029999999999999,2.3,0.0,0.0,null,1.0,true,null,false],[null,930,11.67,5.15,0.0,0.0,null,1.0,true,null,false],[null,932,5.76,1.8,0.0,0.0,null,1.0,true,null,false],[null,248,3.85,1.0,0.0,0.0,null,1.0,true,null,false],[null,933,5.16,1.2,0.0,0.0,null,1.0,true,null,false],[null,934,9.93,1.5,0.0,0.0,null,1.0,true,null,false],[null,935,2.98,1.0,0.0,0.0,null,1.0,true,null,false],[null,936,13.609999999999999,2.27,0.0,0.0,null,1.0,true,null,false],[null,937,6.95,1.5,0.0,0.0,null,1.0,true,null,false],[null,938,6.46,0.5,0.0,0.0,null,1.0,true,null,false],[null,939,17.879999999999999,2.5,0.0,0.0,null,1.0,true,null,false],[null,940,12.41,3.5,0.0,0.0,null,1.0,true,null,false],[null,941,16.59,4.91,0.0,0.0,null,1.0,true,null,false],[null,942,8.94,3.2,0.0,0.0,null,1.0,true,null,false],[null,249,4.44,-1.76,0.0,0.0,null,1.0,true,null,false],[null,943,18.57,4.83,0.0,0.0,null,1.0,true,null,false],[null,944,8.289999999999999,0.2,0.0,0.0,null,1.0,true,null,false],[null,945,14.76,1.61,0.0,0.0,null,1.0,true,null,false],[null,946,0.47,-0.19,0.0,0.0,null,1.0,true,null,false],[null,948,11.92,1.2,0.0,0.0,null,1.0,true,null,false],[null,949,5.96,0.6,0.0,0.0,null,1.0,true,null,false],[null,950,4.67,2.3,0.0,0.0,null,1.0,true,null,false],[null,951,10.109999999999999,2.78,0.0,0.0,null,1.0,true,null,false],[null,952,0.0,-0.12,0.0,0.0,null,1.0,true,null,false],[null,953,4.75,0.8,0.0,0.0,null,1.0,true,null,false],[null,250,2.5,0.0,0.0,0.0,null,1.0,true,null,false],[null,954,10.58,1.39,0.0,0.0,null,1.0,true,null,false],[null,955,6.95,1.5,0.0,0.0,null,1.0,true,null,false],[null,956,8.039999999999999,3.08,0.0,0.0,null,1.0,true,null,false],[null,957,3.67,0.9,0.0,0.0,null,1.0,true,null,false],[null,960,2.68,0.0,0.0,0.0,null,1.0,true,null,false],[null,961,12.220000000000001,1.82,0.0,0.0,null,1.0,true,null,false],[null,962,13.59,1.38,0.0,0.0,null,1.0,true,null,false],[null,963,16.27,2.31,0.0,0.0,null,1.0,true,null,false],[null,964,2.16,0.12,0.0,0.0,null,1.0,true,null,false],[null,965,0.65,0.06,0.0,0.0,null,1.0,true,null,false],[null,251,17.760000000000002,1.2,0.0,0.0,null,1.0,true,null,false],[null,966,10.619999999999999,0.73,0.0,0.0,null,1.0,true,null,false],[null,967,4.27,0.6,0.0,0.0,null,1.0,true,null,false],[null,968,11.0,1.63,0.0,0.0,null,1.0,true,null,false],[null,969,1.99,-0.29,0.0,0.0,null,1.0,true,null,false],[null,970,0.99,1.0,0.0,0.0,null,1.0,true,null,false],[null,971,2.48,0.0,0.0,0.0,null,1.0,true,null,false],[null,973,10.92,3.0,0.0,0.0,null,1.0,true,null,false],[null,974,9.83,2.5,0.0,0.0,null,1.0,true,null,false],[null,975,2.38,0.0,0.0,0.0,null,1.0,true,null,false],[null,976,6.95,3.0,0.0,0.0,null,1.0,true,null,false],[null,252,12.33,2.1,0.0,0.0,null,1.0,true,null,false],[null,977,0.99,0.0,0.0,0.0,null,1.0,true,null,false],[null,980,15.289999999999999,2.8,0.0,0.0,null,1.0,true,null,false],[null,981,24.829999999999998,5.01,0.0,0.0,null,1.0,true,null,false],[null,982,6.52,3.9,0.0,0.0,null,1.0,true,null,false],[null,983,5.96,1.0,0.0,0.0,null,1.0,true,null,false],[null,984,24.73,8.210000000000001,0.0,0.0,null,1.0,true,null,false],[null,985,6.46,1.0,0.0,0.0,null,1.0,true,null,false],[null,986,16.489999999999998,0.8,0.0,0.0,null,1.0,true,null,false],[null,987,4.07,0.7,0.0,0.0,null,1.0,true,null,false],[null,988,5.46,1.4,0.0,0.0,null,1.0,true,null,false],[null,253,7.41,0.99,0.0,0.0,null,1.0,true,null,false],[null,989,15.789999999999999,2.0,0.0,0.0,null,1.0,true,null,false],[null,990,7.75,2.9,0.0,0.0,null,1.0,true,null,false],[null,992,2.98,0.0,0.0,0.0,null,1.0,true,null,false],[null,993,3.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,994,8.630000000000001,1.7,0.0,0.0,null,1.0,true,null,false],[null,995,0.1,0.0,0.0,0.0,null,1.0,true,null,false],[null,996,2.48,1.0,0.0,0.0,null,1.0,true,null,false],[null,997,5.66,0.2,0.0,0.0,null,1.0,true,null,false],[null,998,39.719999999999999,9.51,0.0,0.0,null,1.0,true,null,false],[null,1000,5.12,0.0,0.0,0.0,null,1.0,true,null,false],[null,254,4.93,0.0,0.0,0.0,null,1.0,true,null,false],[null,1001,1.49,0.4,0.0,0.0,null,1.0,true,null,false],[null,1003,69.519999999999996,30.030000000000001,0.0,0.0,null,1.0,true,null,false],[null,1004,5.12,0.0,0.0,0.0,null,1.0,true,null,false],[null,1005,14.4,3.71,0.0,0.0,null,1.0,true,null,false],[null,1006,36.149999999999999,3.5,0.0,0.0,null,1.0,true,null,false],[null,1007,6.26,1.1,0.0,0.0,null,1.0,true,null,false],[null,1008,7.15,0.4,0.0,0.0,null,1.0,true,null,false],[null,1009,3.97,0.5,0.0,0.0,null,1.0,true,null,false],[null,1010,13.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,1012,0.0,-0.57,0.0,0.0,null,1.0,true,null,false],[null,255,4.93,0.0,0.0,0.0,null,1.0,true,null,false],[null,1013,4.47,0.5,0.0,0.0,null,1.0,true,null,false],[null,1014,4.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,1015,0.99,-0.12,0.0,0.0,null,1.0,true,null,false],[null,1016,6.36,0.3,0.0,0.0,null,1.0,true,null,false],[null,1017,9.44,0.2,0.0,0.0,null,1.0,true,null,false],[null,1018,2.23,-0.83,0.0,0.0,null,1.0,true,null,false],[null,1019,4.37,0.3,0.0,0.0,null,1.0,true,null,false],[null,1020,2.18,0.7,0.0,0.0,null,1.0,true,null,false],[null,1021,5.46,2.0,0.0,0.0,null,1.0,true,null,false],[null,1022,17.579999999999998,4.6,0.0,0.0,null,1.0,true,null,false],[null,256,14.800000000000001,2.5,0.0,0.0,null,1.0,true,null,false],[null,1023,6.95,0.5,0.0,0.0,null,1.0,true,null,false],[null,1024,1.99,1.1,0.0,0.0,null,1.0,true,null,false],[null,1025,8.140000000000001,0.0,0.0,0.0,null,1.0,true,null,false],[null,1026,12.81,1.0,0.0,0.0,null,1.0,true,null,false],[null,1027,4.65,0.0,0.0,0.0,null,1.0,true,null,false],[null,1028,5.56,0.5,0.0,0.0,null,1.0,true,null,false],[null,1029,16.879999999999999,5.01,0.0,0.0,null,1.0,true,null,false],[null,1030,29.789999999999999,9.01,0.0,0.0,null,1.0,true,null,false],[null,1032,12.609999999999999,1.6,0.0,0.0,null,1.0,true,null,false],[null,1033,8.94,0.5,0.0,0.0,null,1.0,true,null,false],[null,54,13.0,30.0,0.0,0.0,null,1.0,true,null,false],[null,257,5.42,1.1,0.0,0.0,null,1.0,true,null,false],[null,1034,1.49,0.5,0.0,0.0,null,1.0,true,null,false],[null,1035,0.0,1.9,0.0,0.0,null,1.0,true,null,false],[null,1036,13.01,4.1,0.0,0.0,null,1.0,true,null,false],[null,1038,14.4,2.5,0.0,0.0,null,1.0,true,null,false],[null,1039,2.78,0.6,0.0,0.0,null,1.0,true,null,false],[null,1040,16.59,4.0,0.0,0.0,null,1.0,true,null,false],[null,1041,6.95,1.83,0.0,0.0,null,1.0,true,null,false],[null,1042,4.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,1044,9.93,2.0,0.0,0.0,null,1.0,true,null,false],[null,1045,14.9,3.0,0.0,0.0,null,1.0,true,null,false],[null,258,4.44,1.0,0.0,0.0,null,1.0,true,null,false],[null,1046,11.92,2.0,0.0,0.0,null,1.0,true,null,false],[null,1047,4.67,2.1,0.0,0.0,null,1.0,true,null,false],[null,1048,11.02,2.2,0.0,0.0,null,1.0,true,null,false],[null,1049,5.66,1.6,0.0,0.0,null,1.0,true,null,false],[null,1050,10.33,2.6,0.0,0.0,null,1.0,true,null,false],[null,1051,6.95,0.0,0.0,0.0,null,1.0,true,null,false],[null,1054,0.99,0.0,0.0,0.0,null,1.0,true,null,false],[null,1055,18.370000000000001,6.01,0.0,0.0,null,1.0,true,null,false],[null,1056,13.41,2.3,0.0,0.0,null,1.0,true,null,false],[null,1057,5.54,2.25,0.0,0.0,null,1.0,true,null,false],[null,259,2.96,0.5,0.0,0.0,null,1.0,true,null,false],[null,1058,4.17,1.2,0.0,0.0,null,1.0,true,null,false],[null,1059,2.68,1.03,0.0,0.0,null,1.0,true,null,false],[null,1060,2.98,0.5,0.0,0.0,null,1.0,true,null,false],[null,1061,5.82,3.04,0.0,0.0,null,1.0,true,null,false],[null,1062,5.96,1.0,0.0,0.0,null,1.0,true,null,false],[null,1063,13.06,3.5,0.0,0.0,null,1.0,true,null,false],[null,1064,5.96,1.5,0.0,0.0,null,1.0,true,null,false],[null,1065,11.92,1.0,0.0,0.0,null,1.0,true,null,false],[null,1066,4.87,1.2,0.0,0.0,null,1.0,true,null,false],[null,1067,8.34,0.9,0.0,0.0,null,1.0,true,null,false],[null,260,5.42,0.6,0.0,0.0,null,1.0,true,null,false],[null,1068,4.07,0.8,0.0,0.0,null,1.0,true,null,false],[null,1069,6.46,3.7,0.0,0.0,null,1.0,true,null,false],[null,1070,0.0,1.0,0.0,0.0,null,1.0,true,null,false],[null,1072,2.98,0.5,0.0,0.0,null,1.0,true,null,false],[null,1073,3.97,1.0,0.0,0.0,null,1.0,true,null,false],[null,1074,3.97,0.5,0.0,0.0,null,1.0,true,null,false],[null,1075,14.1,2.9,0.0,0.0,null,1.0,true,null,false],[null,1076,4.97,0.3,0.0,0.0,null,1.0,true,null,false],[null,1077,19.859999999999999,6.01,0.0,0.0,null,1.0,true,null,false],[null,1082,6.85,1.7,0.0,0.0,null,1.0,true,null,false],[null,262,2.96,0.9,0.0,0.0,null,1.0,true,null,false],[null,1083,2.98,0.5,0.0,0.0,null,1.0,true,null,false],[null,1084,11.92,2.0,0.0,0.0,null,1.0,true,null,false],[null,1085,14.84,28.52,0.0,0.0,null,1.0,true,null,false],[null,1086,31.550000000000001,28.52,0.0,0.0,null,1.0,true,null,false],[null,1087,8.640000000000001,3.4,0.0,0.0,null,1.0,true,null,false],[null,1088,0.99,0.0,0.0,0.0,null,1.0,true,null,false],[null,1089,11.02,3.3,0.0,0.0,null,1.0,true,null,false],[null,1090,6.16,2.0,0.0,0.0,null,1.0,true,null,false],[null,1091,7.65,0.8,0.0,0.0,null,1.0,true,null,false],[null,1092,6.26,1.7,0.0,0.0,null,1.0,true,null,false],[null,263,5.33,1.5,0.0,0.0,null,1.0,true,null,false],[null,1093,9.44,2.1,0.0,0.0,null,1.0,true,null,false],[null,1094,12.02,2.9,0.0,0.0,null,1.0,true,null,false],[null,1095,5.46,1.7,0.0,0.0,null,1.0,true,null,false],[null,1096,2.48,0.1,0.0,0.0,null,1.0,true,null,false],[null,1098,4.67,-0.12,0.0,0.0,null,1.0,true,null,false],[null,1099,1.49,1.0,0.0,0.0,null,1.0,true,null,false],[null,1100,4.77,0.8,0.0,0.0,null,1.0,true,null,false],[null,1101,10.92,4.0,0.0,0.0,null,1.0,true,null,false],[null,1103,3.93,1.8,0.0,0.0,null,1.0,true,null,false],[null,1104,8.08,2.15,0.0,0.0,null,1.0,true,null,false],[null,264,3.45,0.7,0.0,0.0,null,1.0,true,null,false],[null,1105,7.95,1.0,0.0,0.0,null,1.0,true,null,false],[null,1106,5.96,0.6,0.0,0.0,null,1.0,true,null,false],[null,1107,4.97,2.0,0.0,0.0,null,1.0,true,null,false],[null,1108,10.92,1.0,0.0,0.0,null,1.0,true,null,false],[null,1109,10.199999999999999,1.13,0.0,0.0,null,1.0,true,null,false],[null,1117,11.32,1.3,0.0,0.0,null,1.0,true,null,false],[null,1118,5.52,0.0,0.0,0.0,null,1.0,true,null,false],[null,1119,2.58,1.4,0.0,0.0,null,1.0,true,null,false],[null,1121,3.48,1.0,0.0,0.0,null,1.0,true,null,false],[null,1122,3.08,1.7,0.0,0.0,null,1.0,true,null,false],[null,265,3.45,0.7,0.0,0.0,null,1.0,true,null,false],[null,1123,7.45,0.0,0.0,0.0,null,1.0,true,null,false],[null,1124,7.75,2.2,0.0,0.0,null,1.0,true,null,false],[null,1125,2.98,0.79,0.0,0.0,null,1.0,true,null,false],[null,1126,6.95,1.5,0.0,0.0,null,1.0,true,null,false],[null,1128,0.53,-0.4,0.0,0.0,null,1.0,true,null,false],[null,1129,3.3,0.15,0.0,0.0,null,1.0,true,null,false],[null,1131,53.020000000000003,34.909999999999997,0.0,0.0,null,1.0,true,null,false],[null,1132,0.0,0.57,0.0,0.0,null,1.0,true,null,false],[null,1133,1.85,0.8,0.0,0.0,null,1.0,true,null,false],[null,1134,8.550000000000001,4.17,0.0,0.0,null,1.0,true,null,false],[null,266,4.34,1.8,0.0,0.0,null,1.0,true,null,false],[null,1135,1.5,0.07,0.0,0.0,null,1.0,true,null,false],[null,1137,4.28,1.58,0.0,0.0,null,1.0,true,null,false],[null,1138,7.77,3.02,0.0,0.0,null,1.0,true,null,false],[null,1139,9.140000000000001,4.42,0.0,0.0,null,1.0,true,null,false],[null,1141,10.81,1.95,0.0,0.0,null,1.0,true,null,false],[null,1142,7.5,2.45,0.0,0.0,null,1.0,true,null,false],[null,1145,11.220000000000001,4.72,0.0,0.0,null,1.0,true,null,false],[null,1146,3.21,2.41,0.0,0.0,null,1.0,true,null,false],[null,1147,5.48,2.3,0.0,0.0,null,1.0,true,null,false],[null,1149,18.760000000000002,5.17,0.0,0.0,null,1.0,true,null,false],[null,267,4.34,1.8,0.0,0.0,null,1.0,true,null,false],[null,1150,17.34,4.51,0.0,0.0,null,1.0,true,null,false],[null,1151,12.85,4.82,0.0,0.0,null,1.0,true,null,false],[null,1154,6.53,2.47,0.0,0.0,null,1.0,true,null,false],[null,1155,2.89,1.04,0.0,0.0,null,1.0,true,null,false],[null,1156,7.28,2.86,0.0,0.0,null,1.0,true,null,false],[null,1157,4.23,1.79,0.0,0.0,null,1.0,true,null,false],[null,1158,2.94,1.14,0.0,0.0,null,1.0,true,null,false],[null,1159,2.14,1.13,0.0,0.0,null,1.0,true,null,false],[null,1161,7.48,6.32,0.0,0.0,null,1.0,true,null,false],[null,1162,6.62,3.71,0.0,0.0,null,1.0,true,null,false],[null,55,39.350000000000001,90.070000000000007,0.0,0.0,null,1.0,true,null,false],[null,268,6.25,2.0,0.0,0.0,null,1.0,true,null,false],[null,1163,4.18,3.46,0.0,0.0,null,1.0,true,null,false],[null,1164,7.49,4.58,0.0,0.0,null,1.0,true,null,false],[null,1165,8.699999999999999,5.52,0.0,0.0,null,1.0,true,null,false],[null,1166,3.74,1.81,0.0,0.0,null,1.0,true,null,false],[null,1168,10.0,2.58,0.0,0.0,null,1.0,true,null,false],[null,1169,4.7,2.7,0.0,0.0,null,1.0,true,null,false],[null,1170,8.01,2.51,0.0,0.0,null,1.0,true,null,false],[null,1172,0.75,0.39,0.0,0.0,null,1.0,true,null,false],[null,1173,2.78,1.04,0.0,0.0,null,1.0,true,null,false],[null,1177,0.85,0.2,0.0,0.0,null,1.0,true,null,false],[null,269,6.69,3.0,0.0,0.0,null,1.0,true,null,false],[null,1178,2.18,1.15,0.0,0.0,null,1.0,true,null,false],[null,1179,2.31,0.45,0.0,0.0,null,1.0,true,null,false],[null,1181,7.7,2.56,0.0,0.0,null,1.0,true,null,false],[null,1183,6.52,1.5,0.0,0.0,null,1.0,true,null,false],[null,1184,0.85,0.1,0.0,0.0,null,1.0,true,null,false],[null,1186,8.65,0.5,0.0,0.0,null,1.0,true,null,false],[null,1187,12.51,7.51,0.0,0.0,null,1.0,true,null,false],[null,1188,2.0,4.0,0.0,0.0,null,1.0,true,null,false],[null,1190,5.03,1.89,0.0,0.0,null,1.0,true,null,false],[null,1191,7.46,3.04,0.0,0.0,null,1.0,true,null,false],[null,270,0.49,0.2,0.0,0.0,null,1.0,true,null,false],[null,1192,7.28,3.16,0.0,0.0,null,1.0,true,null,false],[null,1194,16.93,-0.04,0.0,0.0,null,1.0,true,null,false],[null,1195,8.23,2.16,0.0,0.0,null,1.0,true,null,false],[null,1196,8.77,2.66,0.0,0.0,null,1.0,true,null,false],[null,1197,0.32,0.2,0.0,0.0,null,1.0,true,null,false],[null,1199,10.15,4.01,0.0,0.0,null,1.0,true,null,false],[null,1200,16.559999999999999,7.02,0.0,0.0,null,1.0,true,null,false],[null,1202,16.609999999999999,6.22,0.0,0.0,null,1.0,true,null,false],[null,1203,15.01,4.66,0.0,0.0,null,1.0,true,null,false],[null,1204,0.0,0.12,0.0,0.0,null,1.0,true,null,false],[null,271,0.79,0.2,0.0,0.0,null,1.0,true,null,false],[null,1205,1.87,0.8,0.0,0.0,null,1.0,true,null,false],[null,1206,3.34,1.42,0.0,0.0,null,1.0,true,null,false],[null,1207,6.84,2.21,0.0,0.0,null,1.0,true,null,false],[null,1208,13.140000000000001,4.11,0.0,0.0,null,1.0,true,null,false],[null,1209,3.63,1.3,0.0,0.0,null,1.0,true,null,false],[null,1214,3.21,0.76,0.0,0.0,null,1.0,true,null,false],[null,1215,13.52,5.03,0.0,0.0,null,1.0,true,null,false],[null,1218,7.17,2.43,0.0,0.0,null,1.0,true,null,false],[null,1219,4.81,1.73,0.0,0.0,null,1.0,true,null,false],[null,1220,9.199999999999999,2.65,0.0,0.0,null,1.0,true,null,false],[null,272,1.18,-0.9,0.0,0.0,null,1.0,true,null,false],[null,1221,8.880000000000001,2.63,0.0,0.0,null,1.0,true,null,false],[null,1222,6.38,-0.16,0.0,0.0,null,1.0,true,null,false],[null,1223,5.22,0.76,0.0,0.0,null,1.0,true,null,false],[null,1224,7.38,3.26,0.0,0.0,null,1.0,true,null,false],[null,1225,9.710000000000001,3.89,0.0,0.0,null,1.0,true,null,false],[null,1226,2.88,0.9,0.0,0.0,null,1.0,true,null,false],[null,1228,5.29,3.04,0.0,0.0,null,1.0,true,null,false],[null,1229,4.62,3.14,0.0,0.0,null,1.0,true,null,false],[null,1230,6.31,2.2,0.0,0.0,null,1.0,true,null,false],[null,1232,10.68,2.91,0.0,0.0,null,1.0,true,null,false],[null,273,4.74,0.5,0.0,0.0,null,1.0,true,null,false],[null,1233,4.27,1.0,0.0,0.0,null,1.0,true,null,false],[null,1235,5.03,1.5,0.0,0.0,null,1.0,true,null,false],[null,1236,3.96,2.39,0.0,0.0,null,1.0,true,null,false],[null,1237,1.92,0.71,0.0,0.0,null,1.0,true,null,false],[null,1238,4.92,1.44,0.0,0.0,null,1.0,true,null,false],[null,1239,5.35,2.18,0.0,0.0,null,1.0,true,null,false],[null,1241,6.33,2.49,0.0,0.0,null,1.0,true,null,false],[null,1242,5.88,2.49,0.0,0.0,null,1.0,true,null,false],[null,1243,11.220000000000001,4.34,0.0,0.0,null,1.0,true,null,false],[null,1244,5.91,0.86,0.0,0.0,null,1.0,true,null,false],[null,275,3.16,0.1,0.0,0.0,null,1.0,true,null,false],[null,1245,4.03,0.97,0.0,0.0,null,1.0,true,null,false],[null,1247,1.07,0.0,0.0,0.0,null,1.0,true,null,false],[null,1248,4.29,2.79,0.0,0.0,null,1.0,true,null,false],[null,1250,5.25,1.02,0.0,0.0,null,1.0,true,null,false],[null,1252,6.53,1.48,0.0,0.0,null,1.0,true,null,false],[null,1254,4.27,3.01,0.0,0.0,null,1.0,true,null,false],[null,1255,2.24,1.81,0.0,0.0,null,1.0,true,null,false],[null,1256,6.69,1.87,0.0,0.0,null,1.0,true,null,false],[null,1257,3.72,0.44,0.0,0.0,null,1.0,true,null,false],[null,1258,4.38,0.98,0.0,0.0,null,1.0,true,null,false],[null,276,7.4,1.3,0.0,0.0,null,1.0,true,null,false],[null,1259,4.06,0.4,0.0,0.0,null,1.0,true,null,false],[null,1260,4.7,1.87,0.0,0.0,null,1.0,true,null,false],[null,1261,4.45,1.77,0.0,0.0,null,1.0,true,null,false],[null,1262,23.609999999999999,21.100000000000001,0.0,0.0,null,1.0,true,null,false],[null,1264,4.97,1.98,0.0,0.0,null,1.0,true,null,false],[null,1265,2.4,1.02,0.0,0.0,null,1.0,true,null,false],[null,1266,6.62,5.42,0.0,0.0,null,1.0,true,null,false],[null,1267,0.01,0.01,0.0,0.0,null,1.0,true,null,false],[null,1268,9.41,3.64,0.0,0.0,null,1.0,true,null,false],[null,1269,4.09,1.69,0.0,0.0,null,1.0,true,null,false],[null,277,10.359999999999999,1.3,0.0,0.0,null,1.0,true,null,false],[null,1270,0.85,0.5,0.0,0.0,null,1.0,true,null,false],[null,1272,6.31,1.12,0.0,0.0,null,1.0,true,null,false],[null,1274,2.99,0.8,0.0,0.0,null,1.0,true,null,false],[null,1275,3.63,0.8,0.0,0.0,null,1.0,true,null,false],[null,1276,6.8,3.54,0.0,0.0,null,1.0,true,null,false],[null,1277,4.18,1.44,0.0,0.0,null,1.0,true,null,false],[null,1278,5.46,2.31,0.0,0.0,null,1.0,true,null,false],[null,1280,10.09,2.45,0.0,0.0,null,1.0,true,null,false],[null,1281,12.34,3.22,0.0,0.0,null,1.0,true,null,false],[null,1282,11.33,3.96,0.0,0.0,null,1.0,true,null,false],[null,278,2.27,1.11,0.0,0.0,null,1.0,true,null,false],[null,1283,9.619999999999999,3.14,0.0,0.0,null,1.0,true,null,false],[null,1284,16.850000000000001,4.57,0.0,0.0,null,1.0,true,null,false],[null,1285,13.26,4.22,0.0,0.0,null,1.0,true,null,false],[null,1286,5.85,2.2,0.0,0.0,null,1.0,true,null,false],[null,1288,19.199999999999999,62.009999999999998,0.0,0.0,null,1.0,true,null,false],[null,1289,24.550000000000001,64.010000000000005,0.0,0.0,null,1.0,true,null,false],[null,1290,4.06,0.68,0.0,0.0,null,1.0,true,null,false],[null,1291,3.42,0.35,0.0,0.0,null,1.0,true,null,false],[null,1292,7.37,2.75,0.0,0.0,null,1.0,true,null,false],[null,1293,0.0,-0.01,0.0,0.0,null,1.0,true,null,false],[null,56,26.0,60.0,0.0,0.0,null,1.0,true,null,false],[null,279,5.33,1.6,0.0,0.0,null,1.0,true,null,false],[null,1294,0.0,0.1,0.0,0.0,null,1.0,true,null,false],[null,1296,9.42,4.5,0.0,0.0,null,1.0,true,null,false],[null,1297,7.26,3.63,0.0,0.0,null,1.0,true,null,false],[null,1298,8.07,5.39,0.0,0.0,null,1.0,true,null,false],[null,1300,6.44,1.53,0.0,0.0,null,1.0,true,null,false],[null,1301,17.010000000000002,0.01,0.0,0.0,null,1.0,true,null,false],[null,1302,0.0,0.01,0.0,0.0,null,1.0,true,null,false],[null,1305,3.1,1.0,0.0,0.0,null,1.0,true,null,false],[null,1306,6.73,3.01,0.0,0.0,null,1.0,true,null,false],[null,1307,3.96,1.41,0.0,0.0,null,1.0,true,null,false],[null,280,2.07,0.1,0.0,0.0,null,1.0,true,null,false],[null,1309,3.92,2.62,0.0,0.0,null,1.0,true,null,false],[null,1311,0.0,-0.01,0.0,0.0,null,1.0,true,null,false],[null,1312,18.48,8.74,0.0,0.0,null,1.0,true,null,false],[null,1313,0.0,-0.47,0.0,0.0,null,1.0,true,null,false],[null,1315,0.43,0.1,0.0,0.0,null,1.0,true,null,false],[null,1322,2.67,1.32,0.0,0.0,null,1.0,true,null,false],[null,1324,1.71,0.68,0.0,0.0,null,1.0,true,null,false],[null,1326,3.31,1.1,0.0,0.0,null,1.0,true,null,false],[null,1328,5.34,1.5,0.0,0.0,null,1.0,true,null,false],[null,1332,17.760000000000002,5.87,0.0,0.0,null,1.0,true,null,false],[null,281,1.87,0.09,0.0,0.0,null,1.0,true,null,false],[null,1334,13.26,3.94,0.0,0.0,null,1.0,true,null,false],[null,1335,11.789999999999999,3.73,0.0,0.0,null,1.0,true,null,false],[null,1336,11.779999999999999,4.44,0.0,0.0,null,1.0,true,null,false],[null,1337,11.67,4.74,0.0,0.0,null,1.0,true,null,false],[null,1339,1.0,0.38,0.0,0.0,null,1.0,true,null,false],[null,1340,2.36,-2.35,0.0,0.0,null,1.0,true,null,false],[null,1342,4.49,3.11,0.0,0.0,null,1.0,true,null,false],[null,1344,7.39,0.86,0.0,0.0,null,1.0,true,null,false],[null,1346,10.68,4.62,0.0,0.0,null,1.0,true,null,false],[null,1347,5.45,4.11,0.0,0.0,null,1.0,true,null,false],[null,282,1.87,0.31,0.0,0.0,null,1.0,true,null,false],[null,1348,13.99,5.02,0.0,0.0,null,1.0,true,null,false],[null,1350,3.74,1.81,0.0,0.0,null,1.0,true,null,false],[null,1351,4.06,2.11,0.0,0.0,null,1.0,true,null,false],[null,1354,9.98,5.84,0.0,0.0,null,1.0,true,null,false],[null,1356,3.1,1.13,0.0,0.0,null,1.0,true,null,false],[null,1357,1.28,0.47,0.0,0.0,null,1.0,true,null,false],[null,1358,26.489999999999998,9.33,0.0,0.0,null,1.0,true,null,false],[null,1359,9.83,2.01,0.0,0.0,null,1.0,true,null,false],[null,1360,3.98,1.62,0.0,0.0,null,1.0,true,null,false],[null,1361,4.7,1.86,0.0,0.0,null,1.0,true,null,false],[null,283,8.58,3.0,0.0,0.0,null,1.0,true,null,false],[null,1362,7.06,2.65,0.0,0.0,null,1.0,true,null,false],[null,1363,8.56,2.69,0.0,0.0,null,1.0,true,null,false],[null,1364,3.64,1.27,0.0,0.0,null,1.0,true,null,false],[null,1365,6.21,2.69,0.0,0.0,null,1.0,true,null,false],[null,1368,3.0,3.2,0.0,0.0,null,1.0,true,null,false],[null,1369,1.92,0.3,0.0,0.0,null,1.0,true,null,false],[null,1371,7.8,2.51,0.0,0.0,null,1.0,true,null,false],[null,1375,5.67,0.97,0.0,0.0,null,1.0,true,null,false],[null,1376,2.35,0.92,0.0,0.0,null,1.0,true,null,false],[null,1377,3.32,1.04,0.0,0.0,null,1.0,true,null,false],[null,284,1.58,0.4,0.0,0.0,null,1.0,true,null,false],[null,1378,5.88,1.75,0.0,0.0,null,1.0,true,null,false],[null,1379,2.46,0.8,0.0,0.0,null,1.0,true,null,false],[null,1380,1.5,0.5,0.0,0.0,null,1.0,true,null,false],[null,1381,4.06,0.1,0.0,0.0,null,1.0,true,null,false],[null,1382,7.26,0.5,0.0,0.0,null,1.0,true,null,false],[null,1383,4.38,0.3,0.0,0.0,null,1.0,true,null,false],[null,1385,6.94,4.29,0.0,0.0,null,1.0,true,null,false],[null,1386,2.14,1.41,0.0,0.0,null,1.0,true,null,false],[null,1387,0.85,0.3,0.0,0.0,null,1.0,true,null,false],[null,1392,0.0,0.08,0.0,0.0,null,1.0,true,null,false],[null,285,4.44,1.1,0.0,0.0,null,1.0,true,null,false],[null,1394,5.56,1.96,0.0,0.0,null,1.0,true,null,false],[null,1397,0.21,0.25,0.0,0.0,null,1.0,true,null,false],[null,1398,0.53,0.25,0.0,0.0,null,1.0,true,null,false],[null,1399,0.85,0.38,0.0,0.0,null,1.0,true,null,false],[null,1402,5.88,-0.06,0.0,0.0,null,1.0,true,null,false],[null,1403,4.49,-0.29,0.0,0.0,null,1.0,true,null,false],[null,1404,0.21,0.23,0.0,0.0,null,1.0,true,null,false],[null,1405,1.6,-0.54,0.0,0.0,null,1.0,true,null,false],[null,1407,4.71,2.3,0.0,0.0,null,1.0,true,null,false],[null,1408,4.7,2.26,0.0,0.0,null,1.0,true,null,false],[null,286,5.33,0.5,0.0,0.0,null,1.0,true,null,false],[null,1409,14.57,3.1,0.0,0.0,null,1.0,true,null,false],[null,1411,19.379999999999999,10.68,0.0,0.0,null,1.0,true,null,false],[null,1413,7.11,2.34,0.0,0.0,null,1.0,true,null,false],[null,1417,5.01,1.06,0.0,0.0,null,1.0,true,null,false],[null,1421,13.23,4.51,0.0,0.0,null,1.0,true,null,false],[null,1422,2.2,0.17,0.0,0.0,null,1.0,true,null,false],[null,1423,27.25,9.859999999999999,0.0,0.0,null,1.0,true,null,false],[null,1425,3.32,0.66,0.0,0.0,null,1.0,true,null,false],[null,1426,3.85,2.63,0.0,0.0,null,1.0,true,null,false],[null,1427,9.0,5.0,0.0,0.0,null,1.0,true,null,false],[null,287,4.64,0.4,0.0,0.0,null,1.0,true,null,false],[null,1428,80.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,1429,5.23,1.81,0.0,0.0,null,1.0,true,null,false],[null,1431,22.699999999999999,7.9,0.0,0.0,null,1.0,true,null,false],[null,1432,57.0,19.300000000000001,0.0,0.0,null,1.0,true,null,false],[null,1437,8.0,3.0,0.0,0.0,null,1.0,true,null,false],[null,1438,40.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1441,1.92,1.0,0.0,0.0,null,1.0,true,null,false],[null,1442,4.59,1.5,0.0,0.0,null,1.0,true,null,false],[null,1443,4.17,-1.1,0.0,0.0,null,1.0,true,null,false],[null,1444,1.6,0.5,0.0,0.0,null,1.0,true,null,false],[null,288,13.890000000000001,7.76,0.0,0.0,null,1.0,true,null,false],[null,1445,1.92,0.6,0.0,0.0,null,1.0,true,null,false],[null,1446,16.609999999999999,4.31,0.0,0.0,null,1.0,true,null,false],[null,1447,18.449999999999999,5.06,0.0,0.0,null,1.0,true,null,false],[null,1448,23.140000000000001,15.6,0.0,0.0,null,1.0,true,null,false],[null,1449,10.0,3.2,0.0,0.0,null,1.0,true,null,false],[null,1450,20.0,6.3,0.0,0.0,null,1.0,true,null,false],[null,1451,6.88,3.29,0.0,0.0,null,1.0,true,null,false],[null,1452,8.98,4.52,0.0,0.0,null,1.0,true,null,false],[null,1453,3.0,-9.4,0.0,0.0,null,1.0,true,null,false],[null,1454,1.44,-9.4,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,34,0.0,0.0,null,1.0,false,\"\",true,true,370.0,240.0,19.0,-190.0],[null,34,0.0,0.0,null,1.0,false,\"\",true,true,370.0,240.0,19.0,-190.0],[null,68,195.0,-5.94,null,1.0,true,\"\",true,true,225.0,129.0,10.0,-99.0],[null,966,0.0,0.0,null,1.0,false,\"\",true,true,7.0,0.0,0.0,0.0],[null,969,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0],[null,994,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,0.0],[null,1005,0.0,0.0,null,1.0,false,\"\",true,true,2.0,1.0,0.0,0.0],[null,1012,0.0,0.0,null,1.0,false,\"\",true,true,36.0,0.0,0.0,-30.0],[null,1015,0.0,0.0,null,1.0,false,\"\",true,true,3.0,2.0,0.0,0.0],[null,1035,0.0,0.0,null,1.0,false,\"\",true,true,101.0,49.0,0.0,-30.0],[null,1041,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0],[null,1059,0.0,0.0,null,1.0,false,\"\",true,true,2.0,1.0,0.0,0.0],[null,1061,0.0,0.0,null,1.0,false,\"\",true,true,6.0,1.0,0.0,0.0],[null,69,0.0,0.0,null,1.0,false,\"\",true,true,225.0,129.0,14.0,-120.0],[null,1070,0.0,0.0,null,1.0,false,\"\",true,true,68.0,5.0,0.0,-23.0],[null,1070,0.0,0.0,null,1.0,false,\"\",true,true,31.0,-32.0,0.0,-11.0],[null,1070,0.0,0.0,null,1.0,false,\"\",true,true,31.0,-32.0,0.0,-10.0],[null,1085,0.0,0.0,null,1.0,false,\"\",true,true,50.0,8.0,1.0,-24.0],[null,1086,0.0,0.0,null,1.0,false,\"\",true,true,41.0,12.0,2.0,-28.0],[null,1098,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,1125,0.0,0.0,null,1.0,false,\"\",true,true,3.0,2.0,0.0,0.0],[null,1131,13.0,14.23,null,1.0,true,\"\",true,true,31.0,0.0,0.0,0.0],[null,1132,0.0,0.0,null,1.0,false,\"\",true,true,25.0,0.0,0.0,0.0],[null,1132,0.0,0.0,null,1.0,false,\"\",true,true,25.0,0.0,0.0,0.0],[null,69,0.0,0.0,null,1.0,false,\"\",true,true,225.0,129.0,14.0,-120.0],[null,1187,0.0,0.0,null,1.0,false,\"\",true,true,48.0,40.0,10.0,-45.0],[null,1263,0.0,0.0,null,1.0,false,\"\",true,true,113.0,32.0,40.0,-110.0],[null,1293,0.0,0.0,null,1.0,false,\"\",true,true,6.0,1.0,0.0,0.0],[null,1294,0.0,0.0,null,1.0,false,\"\",true,true,135.0,35.0,40.0,-110.0],[null,1300,0.0,0.0,null,1.0,false,\"\",true,true,13.0,0.0,0.0,0.0],[null,1300,0.0,0.0,null,1.0,false,\"\",true,true,13.0,0.0,0.0,0.0],[null,1301,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0],[null,1302,0.0,0.0,null,1.0,false,\"\",true,true,19.0,0.0,0.0,0.0],[null,1311,0.0,0.0,null,1.0,false,\"\",true,true,24.0,12.0,-9.0,-18.0],[null,1312,0.0,0.0,null,1.0,false,\"\",true,true,24.0,12.0,-9.0,-18.0],[null,70,215.0,-7.81,null,1.0,true,\"\",true,true,225.0,129.0,14.0,-120.0],[null,1313,0.0,0.0,null,1.0,false,\"\",true,true,29.0,10.0,-10.5,-14.0],[null,1404,0.0,0.0,null,1.0,false,\"\",true,true,50.0,38.0,-16.800000000000001,-37.5],[null,1404,0.0,0.0,null,1.0,false,\"\",true,true,50.0,38.0,-16.800000000000001,-37.5],[null,1404,0.0,0.0,null,1.0,false,\"\",true,true,50.0,38.0,-16.800000000000001,-37.5],[null,1405,0.0,0.0,null,1.0,false,\"\",true,true,50.0,38.0,-16.800000000000001,-37.5],[null,1428,0.0,0.0,null,1.0,false,\"\",true,true,25.0,10.0,0.0,0.0],[null,1428,0.0,0.0,null,1.0,false,\"\",true,true,25.0,10.0,0.0,0.0],[null,1428,15.0,2.85,null,1.0,true,\"\",true,true,25.0,10.0,0.0,0.0],[null,1448,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0],[null,1476,0.0,0.0,null,1.0,false,\"\",true,true,50.0,40.0,-16.800000000000001,-42.0],[null,91,210.0,131.0,null,1.0,true,\"\",true,true,225.0,140.0,6.0,-131.0],[null,1483,0.0,0.0,null,1.0,false,\"\",true,true,50.0,10.0,0.0,0.0],[null,1544,0.0,0.0,null,1.0,false,\"\",true,true,24.0,5.0,0.0,0.0],[null,1544,0.0,0.0,null,1.0,false,\"\",true,true,17.0,4.0,0.0,0.0],[null,1545,0.0,0.0,null,1.0,false,\"\",true,true,15.0,3.0,0.0,0.0],[null,1545,0.0,0.0,null,1.0,false,\"\",true,true,15.0,3.0,0.0,0.0],[null,1546,2.5,0.64,null,1.0,true,\"\",true,true,6.0,0.0,0.0,0.0],[null,1580,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0],[null,1580,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0],[null,1647,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0],[null,1647,8.0,6.19,null,1.0,true,\"\",true,true,25.0,0.0,0.0,0.0],[null,92,0.0,0.0,null,1.0,false,\"\",true,true,225.0,140.0,6.0,-131.0],[null,1655,70.0,15.83,null,1.0,true,\"\",true,true,120.0,70.0,1.0,-73.0],[null,1657,0.0,0.0,null,1.0,false,\"\",true,true,110.0,79.0,1.0,-73.0],[null,1667,110.0,46.219999999999999,null,1.0,true,\"\",true,true,125.0,70.0,5.0,-83.0],[null,1679,0.0,0.0,null,1.0,false,\"\",true,true,117.0,80.0,25.0,-80.0],[null,1680,0.0,0.0,null,1.0,false,\"\",true,true,110.0,65.0,25.0,-80.0],[null,1680,0.0,0.0,null,1.0,false,\"\",true,true,100.0,65.0,25.0,-80.0],[null,1723,0.0,0.0,null,1.0,false,\"\",true,true,55.0,15.0,13.699999999999999,-41.200000000000003],[null,1723,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,-12.0,-33.5],[null,1723,0.0,0.0,null,1.0,false,\"\",true,true,55.0,15.0,13.699999999999999,-41.200000000000003],[null,1738,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0],[null,92,205.0,131.469999999999999,null,1.0,true,\"\",true,true,225.0,140.0,6.0,-131.0],[null,1740,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,0.0],[null,1767,0.0,0.0,null,1.0,false,\"\",true,true,46.0,3.0,6.0,-35.0],[null,1953,13.5,4.27,null,1.0,true,\"\",true,true,14.0,2.0,-1.9,-9.300000000000001],[null,1953,13.5,4.27,null,1.0,true,\"\",true,true,14.0,2.0,-1.9,-9.300000000000001],[null,1953,3.8,0.0,null,1.0,true,\"\",true,true,4.0,0.0,0.0,0.0],[null,1953,4.2,0.0,null,1.0,true,\"\",true,true,4.0,0.0,0.0,0.0],[null,1953,0.0,0.0,null,1.0,false,\"\",true,true,14.0,2.0,-2.0,-9.300000000000001],[null,1981,77.0,3.31,null,1.0,true,\"\",true,true,128.0,70.0,0.0,-79.0],[null,1991,0.0,0.0,null,1.0,false,\"\",true,true,50.0,35.0,0.0,-37.0],[null,1991,0.0,0.0,null,1.0,false,\"\",true,true,110.0,80.0,0.0,-15.0],[null,95,357.0,36.350000000000001,null,1.0,true,\"\",true,true,380.0,180.0,31.0,-212.0],[null,1992,0.0,0.0,null,1.0,false,\"\",true,true,110.0,80.0,0.0,-31.0],[null,2145,0.0,0.0,null,1.0,false,\"\",true,true,225.0,135.0,35.0,-140.0],[null,2175,0.0,0.0,null,1.0,false,\"\",true,true,35.0,18.0,-13.0,-26.0],[null,2175,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,-1.5,-8.300000000000001],[null,2175,0.0,0.0,null,1.0,false,\"\",true,true,25.0,18.0,-5.8,-12.0],[null,2176,0.0,0.0,null,1.0,false,\"\",true,true,30.0,18.0,-13.0,-26.0],[null,2214,0.0,0.0,null,1.0,false,\"\",true,true,32.0,27.0,0.0,0.0],[null,2234,0.0,0.0,null,1.0,false,\"\",true,true,11.0,0.0,0.0,0.0],[null,2236,0.0,0.0,null,1.0,false,\"\",true,true,120.0,100.0,15.0,-85.0],[null,2272,0.0,0.0,null,1.0,false,\"\",true,true,50.0,15.0,0.0,-30.0],[null,112,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0],[null,2305,0.0,0.0,null,1.0,false,\"\",true,true,28.0,-10.0,0.0,-8.0],[null,2305,0.0,0.0,null,1.0,false,\"\",true,true,28.0,-10.0,0.0,-8.0],[null,2309,0.0,0.0,null,1.0,false,\"\",true,true,100.0,55.0,17.0,-91.0],[null,2310,0.0,0.0,null,1.0,false,\"\",true,true,106.0,70.0,16.0,-89.0],[null,2316,0.0,0.0,null,1.0,false,\"\",true,true,1.0,0.0,0.0,0.0],[null,2319,0.0,0.0,null,1.0,false,\"\",true,true,3.0,2.0,0.0,0.0],[null,2322,2.3,2.0,null,1.0,true,\"\",true,true,6.0,2.0,0.0,-2.0],[null,2323,0.0,0.0,null,1.0,false,\"\",true,true,29.0,21.0,0.0,-10.0],[null,2365,0.0,0.0,null,1.0,false,\"\",true,true,4.0,3.0,0.0,0.0],[null,2373,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,112,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0],[null,2374,2.0,2.7,null,1.0,true,\"\",true,true,4.0,2.0,0.0,-2.0],[null,2376,0.0,0.0,null,1.0,false,\"\",true,true,1.0,0.0,0.0,0.0],[null,2399,0.0,0.0,null,1.0,false,\"\",true,true,1.0,1.0,0.0,0.0],[null,2402,40.0,12.06,null,1.0,true,\"\",true,true,55.0,35.0,0.0,-12.0],[null,2403,0.0,0.0,null,1.0,false,\"\",true,true,50.0,35.0,0.0,-12.0],[null,2495,1.13,1.47,null,1.0,true,\"\",true,true,1.0,1.0,0.0,0.0],[null,2524,0.0,0.0,null,1.0,false,\"\",true,true,3.0,3.0,0.0,0.0],[null,2533,0.0,0.0,null,1.0,false,\"\",true,true,200.0,150.0,32.0,-112.0],[null,2572,0.0,0.0,null,1.0,false,\"\",true,true,67.0,40.0,0.0,-15.0],[null,2624,0.0,0.0,null,1.0,false,\"\",true,true,2.0,2.0,0.0,0.0],[null,35,320.0,85.299999999999997,null,1.0,true,\"\",true,true,370.0,240.0,19.0,-190.0],[null,131,0.0,0.0,null,1.0,false,\"\",true,true,120.0,70.0,0.0,-79.0],[null,2651,0.0,0.0,null,1.0,false,\"\",true,true,4.0,1.0,0.0,-2.0],[null,2651,0.0,0.0,null,1.0,false,\"\",true,true,18.0,3.0,0.0,-6.0],[null,2651,0.0,0.0,null,1.0,false,\"\",true,true,56.0,10.0,0.0,-15.0],[null,2678,0.0,0.0,null,1.0,false,\"\",true,true,50.0,32.0,0.0,-30.0],[null,2679,0.0,0.0,null,1.0,false,\"\",true,true,108.0,70.0,0.0,-70.0],[null,2704,0.0,0.0,null,1.0,false,\"\",true,true,1.0,1.0,0.0,0.0],[null,2773,0.0,0.0,null,1.0,false,\"\",true,true,12.0,3.0,0.0,-10.0],[null,2781,0.0,0.0,null,1.0,false,\"\",true,true,3.0,3.0,0.0,0.0],[null,2790,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,2793,0.0,0.0,null,1.0,false,\"\",true,true,50.0,0.0,-5.0,-37.5],[null,142,205.0,74.939999999999998,null,1.0,true,\"\",true,true,225.0,135.0,35.0,-140.0],[null,2793,0.0,0.0,null,1.0,false,\"\",true,true,55.0,0.0,-6.0,-41.25],[null,2794,0.0,0.0,null,1.0,false,\"\",true,true,35.0,0.0,-5.0,-15.0],[null,2794,0.0,0.0,null,1.0,false,\"\",true,true,32.0,0.0,-5.0,-24.0],[null,2814,0.0,0.0,null,1.0,false,\"\",true,true,55.0,26.0,-4.0,-35.0],[null,2815,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,-5.0],[null,2835,0.0,0.0,null,1.0,false,\"\",true,true,28.0,4.0,0.0,-10.0],[null,2835,0.0,0.0,null,1.0,false,\"\",true,true,13.0,2.0,0.0,-5.0],[null,2845,0.0,0.0,null,1.0,false,\"\",true,true,25.0,15.0,-4.0,-18.699999999999999],[null,2845,0.0,0.0,null,1.0,false,\"\",true,true,55.0,26.0,-4.0,-35.0],[null,2846,0.0,0.0,null,1.0,false,\"\",true,true,55.0,24.0,-3.0,-39.0],[null,143,205.0,-2.8,null,1.0,true,\"\",true,true,220.0,135.0,36.0,-137.0],[null,2846,0.0,0.0,null,1.0,false,\"\",true,true,55.0,25.0,-3.5,-35.0],[null,2853,0.0,0.0,null,1.0,false,\"\",true,true,7.0,5.0,0.0,0.0],[null,2861,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,2879,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,-3.0],[null,2879,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,-3.0],[null,2879,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,-3.0],[null,2879,10.0,9.5,null,1.0,true,\"\",true,true,20.0,0.0,0.0,-15.0],[null,2886,0.0,0.0,null,1.0,false,\"\",true,true,12.0,5.0,-1.0,-9.300000000000001],[null,2893,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0],[null,2898,0.0,0.0,null,1.0,false,\"\",true,true,1.0,0.0,0.0,0.0],[null,149,0.0,0.0,null,1.0,false,\"\",true,true,135.0,-135.0,29.0,-72.0],[null,2903,0.0,0.0,null,1.0,false,\"\",true,true,5.0,4.0,0.0,0.0],[null,2904,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,-1.27],[null,2908,12.0,16.670000000000002,null,1.0,true,\"\",true,true,35.0,0.0,0.0,-25.949999999999999],[null,2908,0.0,0.0,null,1.0,false,\"\",true,true,25.0,0.0,0.0,-18.780000000000001],[null,2914,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,0.0],[null,2925,0.0,0.0,null,1.0,false,\"\",true,true,0.0,0.0,0.0,0.0],[null,2929,3.8,2.02,null,1.0,true,\"\",true,true,5.0,0.0,0.0,-3.75],[null,2929,0.0,0.0,null,1.0,false,\"\",true,true,5.0,0.0,0.0,-3.75],[null,2930,0.0,0.0,null,1.0,false,\"\",true,true,13.0,0.0,0.0,-10.5],[null,2944,0.0,0.0,null,1.0,false,\"\",true,true,6.0,5.0,0.0,0.0],[null,149,0.0,0.0,null,1.0,false,\"\",true,true,135.0,-135.0,29.0,-72.0],[null,2968,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,2992,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,3023,0.0,0.0,null,1.0,false,\"\",true,true,0.0,0.0,0.0,0.0],[null,3042,0.0,0.0,null,1.0,false,\"\",true,true,11.0,0.0,0.0,-8.0],[null,3042,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,-6.8],[null,3042,23.0,12.01,null,1.0,true,\"\",true,true,40.0,0.0,0.0,-26.0],[null,3054,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,-1.0],[null,3060,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,3068,0.0,0.0,null,1.0,false,\"\",true,true,35.0,0.0,0.0,0.0],[null,3072,16.5,9.33,null,1.0,true,\"\",true,true,27.0,0.0,10.0,-17.0],[null,150,0.0,0.0,null,1.0,false,\"\",true,true,135.0,-135.0,29.0,-72.0],[null,3073,0.0,0.0,null,1.0,false,\"\",true,true,27.0,0.0,10.0,-17.0],[null,3073,0.0,0.0,null,1.0,false,\"\",true,true,27.0,0.0,10.0,-17.0],[null,3073,0.0,0.0,null,1.0,false,\"\",true,true,27.0,0.0,10.0,-17.0],[null,3097,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,-0.5,-2.2],[null,3099,0.0,0.0,null,1.0,false,\"\",true,true,52.0,-69.0,29.0,-33.0],[null,3099,0.0,0.0,null,1.0,false,\"\",true,true,54.0,37.0,26.0,-33.0],[null,3100,0.0,0.0,null,1.0,false,\"\",true,true,51.0,-69.0,29.0,-33.0],[null,150,0.0,0.0,null,1.0,false,\"\",true,true,135.0,-135.0,29.0,-72.0],[null,151,0.0,0.0,null,1.0,false,\"\",true,true,120.0,100.0,15.0,-85.0],[null,166,0.0,0.0,null,1.0,false,\"\",true,true,50.0,40.0,0.0,-12.0],[null,169,0.0,0.0,null,1.0,false,\"\",true,true,222.0,90.0,15.0,-102.0],[null,36,340.0,34.920000000000002,null,1.0,true,\"\",true,true,370.0,240.0,19.0,-190.0],[null,169,0.0,0.0,null,1.0,false,\"\",true,true,205.0,135.0,21.0,-111.0],[null,171,0.0,0.0,null,1.0,false,\"\",true,true,232.0,100.0,10.0,-93.0],[null,176,189.0,115.109999999999999,null,1.0,true,\"\",true,true,235.0,94.0,38.0,-145.0],[null,177,0.0,0.0,null,1.0,false,\"\",true,true,206.0,120.0,17.0,-103.0],[null,177,220.0,116.0,null,1.0,true,\"\",true,true,261.0,104.0,35.0,-127.0],[null,177,220.0,116.0,null,1.0,true,\"\",true,true,261.0,104.0,35.0,-127.0],[null,179,194.0,100.5,null,1.0,true,\"\",true,true,206.0,120.0,17.0,-103.0],[null,188,0.0,0.0,null,1.0,false,\"\",true,true,200.0,150.0,32.0,-112.0],[null,188,160.0,112.180000000000007,null,1.0,true,\"\",true,true,200.0,150.0,32.0,-112.0],[null,203,0.0,0.0,null,1.0,false,\"\",true,true,188.0,76.0,0.0,-100.0],[null,36,340.0,34.920000000000002,null,1.0,true,\"\",true,true,370.0,240.0,19.0,-190.0],[null,235,89.5,33.189999999999998,null,1.0,true,\"\",true,true,179.0,-200.0,62.0,-105.0],[null,235,89.5,33.189999999999998,null,1.0,true,\"\",true,true,179.0,-200.0,75.0,-130.0],[null,249,0.0,0.0,null,1.0,false,\"\",true,true,55.0,23.0,0.0,-20.0],[null,249,0.0,0.0,null,1.0,false,\"\",true,true,50.0,25.0,0.0,-20.0],[null,250,0.0,0.0,null,1.0,false,\"\",true,true,50.0,25.0,0.0,-20.0],[null,281,0.0,0.0,null,1.0,false,\"\",true,true,7.0,6.0,0.0,-5.0],[null,282,0.0,0.0,null,1.0,false,\"\",true,true,7.0,6.0,0.0,-5.0],[null,300,1.68,2.99,null,1.0,true,\"\",true,true,5.0,1.0,0.0,-3.75],[null,300,1.68,2.99,null,1.0,true,\"\",true,true,5.0,1.0,0.0,-3.75],[null,321,0.0,0.0,null,1.0,false,\"\",true,true,6.0,1.0,0.0,-2.0],[null,37,340.0,29.84,null,1.0,true,\"\",true,true,370.0,240.0,19.0,-190.0],[null,321,0.0,0.0,null,1.0,false,\"\",true,true,6.0,1.0,0.0,-2.0],[null,397,0.0,0.0,null,1.0,false,\"\",true,true,7.0,5.0,0.0,-5.0],[null,401,0.55,1.11,null,1.0,true,\"\",true,true,1.0,0.0,0.0,-1.0],[null,401,0.55,1.11,null,1.0,true,\"\",true,true,1.0,0.0,0.0,-1.0],[null,408,0.0,0.0,null,1.0,false,\"\",true,true,27.0,11.0,0.0,-7.0],[null,408,0.0,0.0,null,1.0,false,\"\",true,true,30.0,9.0,0.0,-6.0],[null,410,0.0,0.0,null,1.0,false,\"\",true,true,55.0,20.0,0.0,-15.0],[null,411,0.0,0.0,null,1.0,false,\"\",true,true,40.0,10.0,0.0,-15.0],[null,411,0.0,0.0,null,1.0,false,\"\",true,true,55.0,20.0,0.0,-15.0],[null,413,0.0,0.0,null,1.0,false,\"\",true,true,50.0,25.0,0.0,-20.0],[null,37,340.0,29.84,null,1.0,true,\"\",true,true,370.0,240.0,19.0,-190.0],[null,413,0.0,0.0,null,1.0,false,\"\",true,true,100.0,55.0,0.0,-20.0],[null,465,0.0,0.0,null,1.0,false,\"\",true,true,2.0,1.0,0.0,-1.0],[null,493,15.0,23.02,null,1.0,true,\"\",true,true,55.0,15.0,22.0,-57.0],[null,494,15.0,16.82,null,1.0,true,\"\",true,true,77.0,3.0,28.0,-71.0],[null,516,0.0,0.0,null,1.0,false,\"\",true,true,25.0,12.0,0.0,-12.0],[null,521,0.0,0.0,null,1.0,false,\"\",true,true,4.0,4.0,0.0,-2.0],[null,570,0.0,0.0,null,1.0,false,\"\",true,true,7.0,3.0,0.0,-4.0],[null,579,0.0,0.0,null,1.0,false,\"\",true,true,3.0,3.0,0.0,-3.0],[null,586,1.0,6.34,null,1.0,true,\"\",true,true,7.0,1.0,-3.8,-4.7],[null,586,0.0,0.0,null,1.0,false,\"\",true,true,7.0,1.0,-3.8,-4.7],[null,54,0.0,0.0,null,1.0,false,\"\",true,true,220.0,125.0,33.0,-152.0],[null,632,0.0,0.0,null,1.0,false,\"\",true,true,4.0,3.0,0.0,-2.0],[null,662,0.0,0.0,null,1.0,false,\"\",true,true,2.0,1.0,0.0,-0.7],[null,668,0.0,0.0,null,1.0,false,\"\",true,true,4.0,3.0,0.0,-3.0],[null,739,0.0,0.0,null,1.0,false,\"\",true,true,30.0,10.0,-2.0,-23.0],[null,739,0.0,0.0,null,1.0,false,\"\",true,true,105.0,50.0,-6.0,-85.0],[null,739,58.0,17.629999999999999,null,1.0,true,\"\",true,true,105.0,50.0,-6.0,-85.0],[null,740,0.0,0.0,null,1.0,false,\"\",true,true,30.0,10.0,-2.0,-23.0],[null,740,0.0,0.0,null,1.0,false,\"\",true,true,30.0,10.0,-2.0,-23.0],[null,740,70.0,27.57,null,1.0,true,\"\",true,true,125.0,68.0,-6.0,-85.0],[null,740,0.0,0.0,null,1.0,false,\"\",true,true,105.0,50.0,-6.0,-85.0],[null,55,0.0,0.0,null,1.0,false,\"\",true,true,225.0,125.0,33.0,-149.0],[null,771,0.0,0.0,null,1.0,false,\"\",true,true,35.0,9.0,-2.0,-18.0],[null,772,0.0,0.0,null,1.0,false,\"\",true,true,35.0,9.0,-2.0,-18.0],[null,772,0.0,0.0,null,1.0,false,\"\",true,true,35.0,9.0,-2.0,-18.0],[null,772,0.0,0.0,null,1.0,false,\"\",true,true,35.0,9.0,-2.0,-18.0],[null,773,0.0,0.0,null,1.0,false,\"\",true,true,35.0,9.0,-2.0,-18.0],[null,773,0.0,0.0,null,1.0,false,\"\",true,true,30.0,9.0,-2.0,-18.0],[null,773,0.0,0.0,null,1.0,false,\"\",true,true,28.0,9.0,-2.0,-14.0],[null,808,0.0,0.0,null,1.0,false,\"\",true,true,2.0,1.0,0.0,-2.0],[null,828,0.0,0.0,null,1.0,false,\"\",true,true,4.0,4.0,-0.2,-4.5],[null,852,0.0,0.0,null,1.0,false,\"\",true,true,5.0,0.0,0.0,0.0],[null,56,185.0,85.600000000000008,null,1.0,true,\"\",true,true,225.0,120.0,33.0,-149.0],[null,875,12.0,4.21,null,1.0,true,\"\",true,true,36.0,0.0,0.0,-30.0],[null,878,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,885,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0],[null,886,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0],[null,922,0.0,0.0,null,1.0,false,\"\",true,true,225.0,110.0,33.0,-149.0],[null,930,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0],[null,936,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0],[null,946,0.0,0.0,null,1.0,false,\"\",true,true,170.0,66.0,0.0,-30.0],[null,946,0.0,0.0,null,1.0,false,\"\",true,true,61.0,34.0,0.0,-30.0],[null,952,0.0,0.0,null,1.0,false,\"\",true,true,21.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,21,180.0,1.06818,null,-61.0,162.0,1.0,false,true,0.0,null,true,221.0,110.0],[null,22,180.0,1.06818,null,-25.0,140.0,1.0,false,true,0.0,null,true,200.0,140.0],[null,67,210.0,1.08636,null,-14.0,120.0,1.0,false,true,0.0,null,true,225.0,129.0],[null,1588,215.0,1.09091,null,-10.0,120.0,1.0,false,true,0.0,null,true,225.0,120.0],[null,1647,32.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,32.0,0.0],[null,1655,90.0,1.08182,null,-1.0,73.0,1.0,false,true,0.0,null,true,120.0,70.0],[null,1657,120.0,1.08182,null,-1.0,73.0,1.0,false,true,0.0,null,true,120.0,79.0],[null,1667,125.0,1.09091,null,-5.0,83.0,1.0,false,true,0.0,null,true,125.0,70.0],[null,1680,100.0,1.08182,null,-25.0,80.0,1.0,false,true,0.0,null,true,119.0,80.0],[null,1738,10.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,12.0,0.0],[null,1741,12.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,0.0],[null,1745,215.0,1.08182,null,-6.0,131.0,1.0,false,true,0.0,null,true,15.0,0.0],[null,1768,43.0,1.08182,null,-6.0,35.0,1.0,false,true,0.0,null,true,46.0,3.0],[null,68,225.0,1.08636,null,-14.0,120.0,1.0,false,true,0.0,null,true,225.0,129.0],[null,1953,14.0,1.08182,null,1.9,9.300000000000001,1.0,false,true,0.0,null,true,14.0,2.0],[null,1981,123.0,1.08182,null,0.0,79.0,1.0,false,true,0.0,null,true,123.0,70.0],[null,1982,100.0,1.08182,null,-27.0,114.0,1.0,false,true,0.0,null,true,161.0,55.0],[null,1983,100.0,1.08182,null,-27.0,114.0,1.0,false,true,0.0,null,true,161.0,55.0],[null,1992,110.0,1.08182,null,0.0,15.0,1.0,false,true,0.0,null,true,110.0,80.0],[null,2099,38.0,1.08182,null,13.0,26.0,1.0,false,true,0.0,null,true,40.0,5.0],[null,2143,205.0,1.09091,null,-35.0,140.0,1.0,false,true,0.0,null,true,225.0,135.0],[null,2145,205.0,1.09091,null,-35.0,140.0,1.0,false,true,0.0,null,true,225.0,135.0],[null,2213,30.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,32.0,27.0],[null,2234,10.0,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,11.0,0.0],[null,70,225.0,1.0325,null,-10.0,99.0,1.0,false,true,0.0,null,true,225.0,129.0],[null,2236,110.0,1.09091,null,-15.0,85.0,1.0,false,true,0.0,null,true,120.0,100.0],[null,2252,2.5,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,1.0],[null,2255,1.8,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2266,1.5,1.1,null,0.0,0.0,1.0,false,true,0.0,null,true,5.0,0.0],[null,2270,1.3,1.09091,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2273,25.0,1.06364,null,0.0,30.0,1.0,false,true,0.0,null,true,50.0,15.0],[null,2299,150.0,1.1,null,-19.0,117.0,1.0,false,true,0.0,null,true,222.0,90.0],[null,2305,20.0,1.04545,null,0.0,8.0,1.0,false,true,0.0,null,true,29.0,10.0],[null,2309,50.0,1.07273,null,-7.0,49.0,1.0,false,true,0.0,null,true,55.0,15.0],[null,2315,1.7,1.00909,null,0.0,0.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,91,220.0,1.08182,null,-7.0,134.0,1.0,false,true,0.0,null,true,220.0,140.0],[null,2321,2.44,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,2.0],[null,2322,52.700000000000003,1.08182,null,0.0,15.0,1.0,false,true,0.0,null,true,55.0,10.0],[null,2323,5.0,1.08182,null,0.0,2.0,1.0,false,true,0.0,null,true,5.0,1.0],[null,2336,2.7,1.02727,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,3.0],[null,2344,4.0,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,30.0,4.0],[null,2348,2.5,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,12.0,2.0],[null,2356,0.5,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,7.0,0.0],[null,2367,1.1,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,1.0],[null,2369,1.46,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,1.0],[null,2374,3.0,1.05455,null,0.0,1.25,1.0,false,true,0.0,null,true,3.0,1.0],[null,92,225.0,1.08182,null,-6.0,131.0,1.0,false,true,0.0,null,true,225.0,140.0],[null,2378,2.5,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,3.0],[null,2382,0.3,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2389,2.25,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,10.0,2.0],[null,2402,50.0,1.1,null,0.0,12.0,1.0,false,true,0.0,null,true,50.0,40.0],[null,2403,20.0,1.08182,null,0.0,10.0,1.0,false,true,0.0,null,true,28.0,20.0],[null,2407,3.9,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,10.0,4.0],[null,2432,2.4,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2437,2.5,1.02727,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,3.0],[null,2446,2.0,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,1.0],[null,2455,1.9,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,0.0],[null,95,383.0,1.0375,null,-30.0,213.0,1.0,false,true,0.0,null,true,383.0,180.0],[null,2494,1.6,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,2.0,1.0],[null,2495,0.22,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2520,0.7,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,1.0],[null,2521,0.3,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2523,3.0,1.02727,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,3.0],[null,2526,2.0,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2534,180.0,1.09091,null,-18.0,111.0,1.0,false,true,0.0,null,true,200.0,150.0],[null,2546,1.63,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,1.0],[null,2547,0.3,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2554,6.0,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,20.0,6.0],[null,112,19.0,1.07727,null,0.0,0.0,1.0,false,true,0.0,null,true,21.0,0.0],[null,2573,50.0,1.1,null,0.0,15.0,1.0,false,true,0.0,null,true,65.0,40.0],[null,2581,0.23,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2584,2.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,1.0],[null,2590,0.2,1.09091,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2592,2.7,1.01818,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2596,9.0,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,31.0,0.0],[null,2597,9.0,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,31.0,0.0],[null,2599,2.5,1.04545,null,0.0,0.0,1.0,false,true,0.0,null,true,7.0,2.0],[null,2615,0.7,1.1,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2616,1.0,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,118,215.0,1.08182,null,-10.0,120.0,1.0,false,true,0.0,null,true,225.0,120.0],[null,2618,2.22,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,2.0],[null,2620,2.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2626,2.5,1.00909,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,2.0],[null,2628,2.5,1.00909,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,3.0],[null,2629,2.0,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2643,2.5,1.09091,null,0.0,1.03,1.0,false,true,0.0,null,true,10.0,2.0],[null,2648,1.69,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,2.0,1.0],[null,2649,2.52,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,2.0],[null,2654,0.2,1.0,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2666,225.0,1.09091,null,-38.0,145.0,1.0,false,true,0.0,null,true,235.0,94.0],[null,119,215.0,1.08182,null,-10.0,120.0,1.0,false,true,0.0,null,true,225.0,120.0],[null,2678,95.0,1.07273,null,0.0,70.0,1.0,false,true,0.0,null,true,108.0,70.0],[null,2683,5.5,1.09091,null,0.0,2.0,1.0,false,true,0.0,null,true,8.0,0.0],[null,2684,2.5,1.1,null,0.0,0.0,1.0,false,true,0.0,null,true,16.0,2.0],[null,2690,1.7,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,10.0,2.0],[null,2694,0.3,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2697,0.9,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,1.0],[null,2773,5.0,1.04545,null,0.0,10.0,1.0,false,true,0.0,null,true,11.0,3.0],[null,2780,1.0,1.03636,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2790,0.7,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2793,45.0,1.05455,null,6.0,41.700000000000003,1.0,false,true,0.0,null,true,55.0,0.0],[null,120,115.0,1.08182,null,-1.0,73.0,1.0,false,true,0.0,null,true,120.0,70.0],[null,2796,0.4,1.08182,null,0.0,1.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2802,1.8,1.04545,null,0.0,1.0,1.0,false,true,0.0,null,true,3.0,0.0],[null,2810,0.3,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2813,49.0,1.06364,null,4.0,35.0,1.0,false,true,0.0,null,true,55.0,26.0],[null,2822,0.2,1.01818,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2825,0.2,1.02727,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2826,0.3,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2827,1.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2829,0.4,1.02727,null,0.0,0.1,1.0,false,true,0.0,null,true,1.0,0.0],[null,2832,8.0,1.09091,null,0.0,0.0,1.0,false,true,0.0,null,true,26.0,0.0],[null,34,345.0,1.09545,null,-19.0,190.0,1.0,false,true,0.0,null,true,370.0,240.0],[null,121,115.0,1.08182,null,-1.0,73.0,1.0,false,true,0.0,null,true,120.0,70.0],[null,2835,10.0,1.03636,null,0.0,5.0,1.0,false,true,0.0,null,true,13.0,2.0],[null,2841,4.5,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,0.0],[null,2845,53.0,1.07273,null,6.0,35.0,1.0,false,true,0.0,null,true,55.0,26.0],[null,2855,4.8,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,18.0,0.0],[null,2856,4.8,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,22.0,0.0],[null,2874,3.2,1.05455,null,1.0,3.0,1.0,false,true,0.0,null,true,4.0,1.0],[null,2879,16.0,1.03636,null,0.0,12.0,1.0,false,true,0.0,null,true,16.0,0.0],[null,2886,10.0,1.05455,null,1.0,9.300000000000001,1.0,false,true,0.0,null,true,12.0,5.0],[null,2888,12.0,1.04545,null,0.0,1.0,1.0,false,true,0.0,null,true,41.0,0.0],[null,2899,0.85,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,132,115.0,1.07727,null,0.0,79.0,1.0,false,true,0.0,null,true,120.0,70.0],[null,2908,25.0,1.03636,null,0.0,18.780000000000001,1.0,false,true,0.0,null,true,25.0,0.0],[null,2919,0.2,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2929,13.199999999999999,1.02727,null,0.0,10.5,1.0,false,true,0.0,null,true,13.0,0.0],[null,2932,0.3,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2933,5.0,1.07273,null,0.0,18.75,1.0,false,true,0.0,null,true,20.0,5.0],[null,2950,0.5,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2956,0.8,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,2961,1.1,1.08182,null,0.0,0.5,1.0,false,true,0.0,null,true,2.0,1.0],[null,2989,0.1,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,2992,0.2,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,0.0],[null,133,105.0,1.07273,null,0.0,31.0,1.0,false,true,0.0,null,true,110.0,80.0],[null,2996,11.1,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,15.0,0.0],[null,2998,0.3,1.02727,null,0.0,0.1,1.0,false,true,0.0,null,true,0.0,0.0],[null,3007,0.3,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,3019,0.9,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,3028,0.1,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3033,1.4,1.02727,null,0.0,0.0,1.0,false,true,0.0,null,true,4.0,0.0],[null,3037,0.49,1.05455,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3042,32.0,1.05455,null,0.0,24.0,1.0,false,true,0.0,null,true,32.0,0.0],[null,3044,4.8,1.03636,null,0.0,2.0,1.0,false,true,0.0,null,true,18.0,0.0],[null,3047,3.4,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,18.0,0.0],[null,141,205.0,1.08182,null,-35.0,135.0,1.0,false,true,0.0,null,true,215.0,135.0],[null,3059,17.600000000000001,1.09091,null,0.0,1.0,1.0,false,true,0.0,null,true,50.0,0.0],[null,3064,4.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,9.0,0.0],[null,3066,0.2,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3068,9.6,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,35.0,0.0],[null,3072,26.699999999999999,1.06364,null,-10.0,17.0,1.0,false,true,0.0,null,true,27.0,0.0],[null,3073,21.600000000000001,1.06364,null,-10.0,17.0,1.0,false,true,0.0,null,true,27.0,0.0],[null,3085,4.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,24.0,0.0],[null,3086,4.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,24.0,0.0],[null,3096,2.7,1.04545,null,0.5,2.2,1.0,false,true,0.0,null,true,4.0,0.0],[null,3102,129.0,1.1,null,0.0,50.0,1.0,false,true,0.0,null,true,150.0,108.0],[null,142,215.0,1.08182,null,-35.0,135.0,1.0,false,true,0.0,null,true,215.0,135.0],[null,3112,0.0,1.043,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3113,0.0,1.04309,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3114,0.0,1.03798,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3115,0.0,1.02647,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,502.0,502.0],[null,3116,0.0,1.08259,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,0.0,0.0],[null,3117,0.0,1.0424,null,-9999.0,9999.0,1.0,false,true,0.0,null,true,109.0,109.0],[null,3118,57.600000000000001,0.98438,null,0.0,0.0,1.0,false,true,0.0,null,true,112.0,0.0],[null,143,225.0,1.0375,null,-36.0,140.0,1.0,false,true,0.0,null,true,225.0,135.0],[null,151,110.0,1.06818,null,-15.0,85.0,1.0,false,true,0.0,null,true,120.0,100.0],[null,152,110.0,1.06818,null,-15.0,85.0,1.0,false,true,0.0,null,true,120.0,100.0],[null,168,180.0,1.08182,null,-21.0,111.0,1.0,false,true,0.0,null,true,205.0,135.0],[null,169,180.0,1.08182,null,-31.0,119.0,1.0,false,true,0.0,null,true,232.0,100.0],[null,35,370.0,1.09545,null,-19.0,190.0,1.0,false,true,0.0,null,true,370.0,240.0],[null,170,200.0,1.0325,null,-15.0,102.0,1.0,false,true,0.0,null,true,222.0,90.0],[null,171,200.0,1.0325,null,-15.0,102.0,1.0,false,true,0.0,null,true,222.0,90.0],[null,176,261.0,1.09091,null,-35.0,127.0,1.0,false,true,0.0,null,true,261.0,104.0],[null,177,235.0,1.09091,null,-38.0,145.0,1.0,false,true,0.0,null,true,235.0,94.0],[null,179,206.0,1.03,null,-17.0,103.0,1.0,false,true,0.0,null,true,206.0,120.0],[null,187,180.0,1.05455,null,-32.0,112.0,1.0,false,true,0.0,null,true,225.0,150.0],[null,188,200.0,1.05455,null,-32.0,112.0,1.0,false,true,0.0,null,true,200.0,150.0],[null,189,400.0,1.005,null,-259.0,294.0,1.0,false,true,0.0,null,true,464.0,186.0],[null,235,179.0,1.0375,null,-62.0,105.0,1.0,false,true,0.0,null,true,179.0,-200.0],[null,236,0.0,1.0375,null,-100.0,160.0,1.0,false,true,0.0,null,true,179.0,-200.0],[null,37,370.0,1.04,null,-19.0,190.0,1.0,false,true,0.0,null,true,370.0,240.0],[null,239,224.0,1.09091,null,0.0,150.0,1.0,false,true,0.0,null,true,250.0,113.0],[null,250,15.0,1.08182,null,0.0,20.0,1.0,false,true,0.0,null,true,23.0,7.0],[null,266,1.5,1.07273,null,0.0,1.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,267,1.6,1.06364,null,0.0,1.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,300,5.0,1.04545,null,0.0,3.75,1.0,false,true,0.0,null,true,5.0,1.0],[null,301,2.79,1.04545,null,0.0,3.75,1.0,false,true,0.0,null,true,5.0,1.0],[null,315,350.0,1.0,null,-19.0,190.0,1.0,false,true,0.0,null,true,370.0,240.0],[null,368,9.16,1.07273,null,0.0,4.0,1.0,false,true,0.0,null,true,30.0,0.0],[null,401,0.9,1.08182,null,0.0,1.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,408,20.0,1.07545,null,0.0,7.0,1.0,false,true,0.0,null,true,30.0,11.0],[null,54,205.0,1.09091,null,-33.0,152.0,1.0,false,true,0.0,null,true,215.0,110.0],[null,410,20.0,1.07273,null,0.0,15.0,1.0,false,true,0.0,null,true,55.0,20.0],[null,414,30.0,1.07273,null,0.0,40.0,1.0,false,true,0.0,null,true,60.0,25.0],[null,427,2.0,1.07273,null,0.0,3.0,1.0,false,true,0.0,null,true,3.0,2.0],[null,491,38.0,1.07273,null,-22.0,57.0,1.0,false,true,0.0,null,true,52.0,15.0],[null,492,47.0,1.07273,null,-22.0,57.0,1.0,false,true,0.0,null,true,55.0,15.0],[null,493,47.0,1.08182,null,-22.0,57.0,1.0,false,true,0.0,null,true,55.0,15.0],[null,494,55.0,1.07273,null,-22.0,57.0,1.0,false,true,0.0,null,true,55.0,15.0],[null,516,180.0,1.09091,null,-61.0,162.0,1.0,false,true,0.0,null,true,226.0,120.0],[null,517,15.0,1.1,null,0.0,12.0,1.0,false,true,0.0,null,true,17.0,10.0],[null,541,0.3,1.08182,null,0.0,0.2,1.0,false,true,0.0,null,true,0.0,0.0],[null,55,205.0,1.09091,null,-33.0,149.0,1.0,false,true,0.0,null,true,225.0,110.0],[null,586,4.0,1.06364,null,3.8,4.7,1.0,false,true,0.0,null,true,7.0,1.0],[null,598,2.5,1.07273,null,0.0,2.0,1.0,false,true,0.0,null,true,3.0,2.0],[null,662,1.0,1.05455,null,0.0,0.7,1.0,false,true,0.0,null,true,2.0,1.0],[null,739,52.0,1.05455,null,2.0,35.0,1.0,false,true,0.0,null,true,52.0,37.0],[null,740,30.0,1.05455,null,2.0,25.0,1.0,false,true,0.0,null,true,30.0,10.0],[null,761,1.4,1.04545,null,0.0,0.7,1.0,false,true,0.0,null,true,2.0,1.0],[null,763,1.0,1.06364,null,0.0,1.0,1.0,false,true,0.0,null,true,1.0,0.0],[null,771,20.0,1.05455,null,2.0,30.0,1.0,false,true,0.0,null,true,20.0,9.0],[null,772,80.0,1.05455,null,6.0,65.0,1.0,false,true,0.0,null,true,97.0,30.0],[null,808,1.0,1.07273,null,0.0,4.0,1.0,false,true,0.0,null,true,8.0,1.0],[null,56,225.0,1.09091,null,-33.0,149.0,1.0,false,true,0.0,null,true,225.0,110.0],[null,843,2.5,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,3.0,0.0],[null,875,93.0,1.08182,null,0.0,30.0,1.0,false,true,0.0,null,true,93.0,0.0],[null,921,205.0,1.09091,null,-33.0,149.0,1.0,false,true,0.0,null,true,225.0,135.0],[null,984,8.5,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,30.0,0.0],[null,989,0.3,1.06364,null,0.0,0.0,1.0,false,true,0.0,null,true,2.0,0.0],[null,1010,190.0,1.09091,null,-14.0,120.0,1.0,false,true,0.0,null,true,225.0,129.0],[null,1056,6.1,1.07273,null,0.0,30.0,1.0,false,true,0.0,null,true,12.0,0.0],[null,1066,5.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,8.0,0.0],[null,1070,60.0,1.09091,null,0.0,23.0,1.0,false,true,0.0,null,true,68.0,5.0],[null,1085,110.0,1.08182,null,-15.0,74.0,1.0,false,true,0.0,null,true,125.0,92.0],[null,57,330.0,1.035,null,-47.0,363.0,1.0,false,true,0.0,null,true,535.0,255.0],[null,1086,110.0,1.08182,null,-15.0,74.0,1.0,false,true,0.0,null,true,125.0,85.0],[null,1131,31.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,31.0,0.0],[null,1163,35.0,1.08182,null,0.0,41.200000000000003,1.0,false,true,0.0,null,true,78.0,11.0],[null,1187,43.0,1.08182,null,-10.0,45.0,1.0,false,true,0.0,null,true,55.0,42.0],[null,1188,43.0,1.08182,null,-10.0,45.0,1.0,false,true,0.0,null,true,55.0,42.0],[null,1262,110.0,1.08182,null,-40.0,110.0,1.0,false,true,0.0,null,true,113.0,32.0],[null,1267,6.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,17.0,0.0],[null,1288,370.0,1.09091,null,-32.0,216.0,1.0,false,true,0.0,null,true,386.0,180.0],[null,1289,370.0,1.09091,null,-30.0,187.0,1.0,false,true,0.0,null,true,383.0,180.0],[null,1301,15.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,20.0,0.0],[null,58,330.0,1.035,null,-100.0,348.0,1.0,false,true,0.0,null,true,560.0,250.0],[null,1428,25.0,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,25.0,10.0],[null,1446,17.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,25.0,0.0],[null,1447,17.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,25.0,0.0],[null,1448,17.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,25.0,0.0],[null,1475,69.0,1.08182,null,0.0,52.5,1.0,false,true,0.0,null,true,70.0,21.0],[null,1476,69.0,1.08182,null,0.0,52.5,1.0,false,true,0.0,null,true,70.0,21.0],[null,1545,7.0,1.08182,null,0.0,0.0,1.0,false,true,0.0,null,true,15.0,3.0],[null,1546,5.5,1.07273,null,0.0,0.0,1.0,false,true,0.0,null,true,6.0,0.0],[null,1586,48.0,1.08182,null,-6.5,41.0,1.0,false,true,0.0,null,true,55.0,20.0],[null,1587,215.0,1.09091,null,-5.0,113.0,1.0,false,true,0.0,null,true,230.0,120.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8],\"data\":[[229,null,-70.0,0.0,400.0,1,1,true],[320,null,-45.0,0.0,16.0,1,1,true],[460,null,-45.0,0.0,16.0,1,1,true],[476,null,-15.0,0.0,16.0,1,1,true],[477,null,-15.0,0.0,16.0,1,1,true],[2844,null,-48.600000000000001,0.0,32.0,1,1,true],[2869,null,-60.0,0.0,16.0,1,1,true],[2878,null,-45.0,0.0,16.0,1,1,true],[2955,null,-60.0,0.0,16.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,36,1.04,0.0,1.0,true,370.0,240.0,190.0,-19.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
