      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3,30,300,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,301,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,302,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,303,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,304,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,305,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,306,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,307,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,308,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,309,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,31,310,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,311,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,312,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,313,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,314,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,315,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,316,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,317,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,318,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,319,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,32,320,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,321,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,322,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,323,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,324,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,325,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,326,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,327,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,328,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,329,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,33,330,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,331,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,332,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,333,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,334,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,335,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,336,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,337,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,338,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,339,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,34,340,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,341,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,342,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,343,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,344,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,345,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,346,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,347,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,348,3480,3481,3482,3483,3484,3485,3486,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,3115,179,1.0,0.464,5.072,182.709874669495861,0.0,2.00051868274205,1.0,1,\"ol\",true,100.0,null],[null,null,3115,180,1.0,0.48,5.216,189.712692165539238,0.0,2.00051868274205,1.0,1,\"ol\",true,100.0,null],[null,null,96,3112,1.0,4.688,48.863999999999997,1899.355090858678977,0.0,1.74071106160672,1.0,1,\"ol\",true,100.0,null],[null,null,142,87,1.0,2.87012,19.810120000000001,474.505336532241756,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1304,1273,1.0,1.9602,5.94957,153.630556637465929,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1303,1304,1.0,0.02057,0.03025,1.05226408655799,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1308,1664,1.0,2.00013,5.7596,163.100933416487777,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1307,1308,1.0,0.0605,0.1694,4.73518838951094,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1438,1187,1.0,4.68028,12.240360000000001,284.111303370656174,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1909,1652,1.0,0.64977,2.10056,47.614949916748863,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1188,1909,1.0,4.72989,11.75999,271.747200353599794,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1908,1909,1.0,0.00968,0.02057,0.52613204327899,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1629,1545,1.0,1.92995,4.99972,106.015606720717045,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1629,1.0,3.84054,10.099869999999999,214.661873657829091,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,122,104,1.0,1.8876,13.77948,295.817741333613753,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1627,1629,1.0,0.0605,0.12947,3.68292430295295,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,1630,1544,1.0,1.92995,5.0094,106.278672742356576,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2025,1630,1.0,3.84054,10.099869999999999,214.661873657829091,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1628,1630,1.0,0.0605,0.14036,3.68292430295295,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1939,1.0,5.83946,14.75958,339.355167914950414,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1938,1601,1.0,4.86057,12.74977,312.522433707721746,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1301,1171,1.0,1.40965,4.42013,105.489474677438054,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1300,1170,1.0,1.40965,4.42013,105.489474677438054,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1941,1.0,0.33033,1.05996,23.67594194755468,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1655,1513,1.0,0.9196,2.84955,69.186363691187552,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,133,92,1.0,3.94944,20.531279999999999,402.491013108429513,0.0,0.82403629329792,1.0,1,\"ol\",true,100.0,null],[null,null,1512,1513,1.0,0.03993,0.04961,2.36759419475547,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1185,1720,1.0,2.19978,5.47041,126.271690386958255,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2166,1185,1.0,3.14963,7.82991,180.726356866334044,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1564,1721,1.0,2.10056,5.92053,132.585274906306211,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1865,1502,1.0,0.83006,2.68015,61.031317020363183,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1343,1865,1.0,0.5203,1.62987,38.670705181005978,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1655,1343,1.0,0.70059,2.15985,53.665468414457273,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1864,1865,1.0,0.72963,2.11024,60.50518497708417,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1343,1342,1.0,0.27951,0.33033,15.25782925509079,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2018,1262,1.0,0.60984,1.89002,45.510421743632882,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,134,91,1.0,3.94944,20.531279999999999,402.491013108429513,0.0,0.82403629329792,1.0,1,\"ol\",true,100.0,null],[null,null,1657,2018,1.0,1.24025,3.86958,93.125371660381731,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2018,2016,1.0,0.63041,1.06964,23.412875925915181,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2019,1263,1.0,0.60984,1.89002,45.510421743632882,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1657,2019,1.0,1.24025,3.86958,93.125371660381731,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2019,2017,1.0,0.63041,1.06964,23.412875925915181,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1668,1.0,4.86057,7.81055,199.930176446017271,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1983,1607,1.0,2.72976,7.03978,163.36399943812728,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1982,2158,1.0,2.26996,5.89996,136.53126523089864,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1621,1476,1.0,1.77023,5.63981,130.480746733190244,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1899,1621,1.0,0.75988,2.42,56.033062609212742,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,92,89,1.0,2.51196,18.580760000000002,386.37821928301031,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,1621,1619,1.0,0.52998,1.0406,22.62367786099669,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1622,1218,1.0,0.75988,2.39943,56.822260674131229,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2073,1622,1.0,0.60984,1.85977,47.088817873469857,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1622,1620,1.0,0.52998,1.0406,22.62367786099669,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1657,1127,1.0,1.51008,5.55995,137.846595339096098,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1656,1128,1.0,1.51008,5.55995,137.846595339096098,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1729,1294,1.0,0.26983,0.99946,26.043536142310138,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,1279,1295,1.0,0.49973,1.92027,48.141081960027847,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,1657,1279,1.0,0.59048,2.03038,50.771742176422812,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1279,1278,1.0,0.15004,0.50941,15.52089527673029,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,91,86,1.0,1.03092,6.79052,148.63230222631546,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,1705,1529,1.0,0.67034,2.05942,51.297874219701796,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1771,1641,1.0,5.05054,7.10028,286.21583154377214,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1801,2086,1.0,0.48037,1.36004,39.722969267563961,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1976,2170,1.0,1.92027,5.44016,159.154943091895319,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1297,1976,1.0,2.60997,7.41004,217.02946785258456,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1975,1976,1.0,0.2904,0.83006,23.939007969194179,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1746,2078,1.0,0.2904,0.90024,22.097545817717702,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1693,1593,1.0,1.2705,3.60943,105.752540699077571,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1519,1756,1.0,3.02016,4.60042,129.16541662499273,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1357,1277,1.0,1.31043,2.86044,90.757777465626262,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,128,91,1.0,2.24092,13.430999999999999,303.315122950339401,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,2053,1809,1.0,1.01035,2.83019,84.18112692463886,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1410,1738,1.0,3.41946,11.180400000000001,245.44059818965016,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1804,1738,1.0,4.22048,10.6601,341.459696088066323,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1897,1613,1.0,0.98978,1.65044,85.233391011196829,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2058,1251,1.0,2.53979,7.18014,211.242015376515667,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2057,1636,1.0,4.62946,5.82978,119.695039845970868,0.0,0.17320508075689,1.0,1,\"ol\",true,100.0,null],[null,null,1640,1545,1.0,3.54046,6.2194,128.639284581713753,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2192,1291,1.0,2.37039,5.82978,160.207207178453302,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1791,1567,1.0,2.64022,7.44029,217.555599895863509,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1873,1567,1.0,4.38988,8.139670000000001,202.29777064077274,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,117,85,1.0,5.43048,34.238160000000001,760.984234097653257,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2110,1301,1.0,2.41032,7.44997,182.830885039449981,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1507,1300,1.0,0.94017,2.90037,72.343155950861515,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1135,2111,1.0,5.7596,6.16011,142.581783728607093,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1300,1997,1.0,6.35976,16.049440000000001,369.870826425131895,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2189,1229,1.0,3.94944,9.68,244.125268081452703,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1165,1511,1.0,2.87012,3.78972,164.15319750304576,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1471,2021,1.0,1.01035,3.22949,73.658486059059001,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1302,1471,1.0,2.41032,7.85048,173.360508260428134,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1470,1471,1.0,0.11979,0.36058,10.25957484394036,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1997,1520,1.0,1.63955,4.64035,135.742067165980132,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,124,132,1.0,2.90884,20.071480000000001,484.30454583831289,0.0,0.80829037686548,1.0,1,\"ol\",true,100.0,null],[null,null,1504,1257,1.0,0.64977,2.04006,49.19334604658583,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1795,1954,1.0,2.45025,8.00052,175.728102455183631,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2045,2112,1.0,4.50967,14.609540000000001,327.780262962812515,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2046,1249,1.0,2.26996,7.17046,168.888385892556727,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1859,1694,1.0,1.92027,6.27022,138.635793404014635,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1505,1170,1.0,0.82038,2.57972,61.557449063642167,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1497,1171,1.0,1.85009,5.94957,136.005133187619663,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2171,1170,1.0,0.83006,2.67047,60.242118955444688,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2172,1171,1.0,0.83006,2.68015,60.50518497708417,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2056,2096,1.0,6.42026,27.999400000000001,643.459488930208295,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,105,82,1.0,1.00188,6.19036,135.150168617291286,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,1367,2095,1.0,5.93989,26.00048,597.686001164935874,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1849,1735,1.0,4.15998,13.43947,304.104321015257824,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1416,1392,1.0,0.0605,0.11011,2.10452817311597,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1420,1416,1.0,0.49973,0.80949,19.203819579683241,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1420,1.0,0.49973,0.86031,18.41462151476475,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1414,1416,1.0,0.14036,0.25047,5.26132043278993,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1418,1420,1.0,0.00968,0.03025,0.78919806491849,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1272,1142,1.0,2.10056,5.67974,175.465036433544128,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1560,1563,1.0,0.79981,1.81984,50.508676154783323,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1669,1426,1.0,3.21981,3.93008,177.832630628299597,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,55,27,1.0,5.68216,33.947760000000002,834.511187145892563,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,100,104,1.0,0.65824,4.7916,104.305677580060319,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1500,1.0,3.82965,6.68041,330.937055222486492,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2166,1425,1.0,5.49945,6.45051,301.210594777223378,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1540,1141,1.0,0.36058,1.09989,27.358866250507621,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1817,1560,1.0,1.62987,5.30948,117.590511672854902,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1190,1530,1.0,0.98978,3.06977,75.499948210535479,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1579,1501,1.0,2.46961,4.41045,212.294279463073622,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1919,1421,1.0,0.00968,0.10043,0.2630660216395,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2166,1919,1.0,0.79013,1.35036,28.93726238034461,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1919,1918,1.0,0.02057,0.03025,0.78919806491849,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1419,1422,1.0,0.30976,0.52998,11.574904952137841,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,145,101,1.0,0.28072,2.01828,44.984289700353891,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1419,1.0,0.49005,0.83974,18.151555493125251,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1417,1419,1.0,0.08954,0.26983,7.6289146275454,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1415,1142,1.0,1.32011,2.49986,83.918060902999372,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1391,1415,1.0,0.04961,0.08954,1.84146215147647,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1413,1415,1.0,0.15004,0.25047,5.52438645442943,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2227,1141,1.0,0.55055,0.97042,21.308347752799211,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2228,1142,1.0,0.55055,0.97042,21.308347752799211,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1985,1141,1.0,0.49973,1.28018,47.351883895109353,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1530,2047,1.0,0.82038,1.39029,30.515658510181591,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,1531,2048,1.0,0.82038,1.39029,30.515658510181591,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,149,89,1.0,0.4114,3.05888,61.228616536592803,0.0,1.19931396827118,1.0,1,\"ol\",true,100.0,null],[null,null,1882,1724,1.0,4.47942,7.1995,184.672347190926473,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1858,1725,1.0,1.80048,3.21981,79.445938535127922,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2226,1594,1.0,2.30989,6.54973,191.77512977519288,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1424,1.0,0.84942,1.85009,47.351883895109353,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1423,1141,1.0,1.31043,3.71954,108.120134893833011,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1932,1142,1.0,1.0406,2.94998,86.285655097754812,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1996,1578,1.0,3.43035,6.26054,275.693190678192195,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2225,1996,1.0,1.0406,2.94998,86.285655097754812,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1995,1978,1.0,1.8997,5.40991,158.365745026976839,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2027,1792,1.0,1.78959,2.97055,78.393674448569939,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,150,90,1.0,0.4114,2.96208,63.39891121511863,0.0,1.19931396827118,1.0,1,\"ol\",true,100.0,null],[null,null,2182,1561,1.0,0.46948,0.79013,40.249101310842953,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1668,1611,1.0,1.4399,4.11037,118.642775759412899,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1612,1184,1.0,1.06964,3.02984,88.65324929251031,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2026,1290,1.0,3.24038,7.22975,200.982440532575282,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1872,1816,1.0,3.86958,12.54044,279.902247024424184,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1561,1508,1.0,4.37052,14.2296,314.36389585919818,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1945,1.0,2.88948,9.44042,207.296025051923152,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2181,1541,1.0,2.76969,4.72021,238.86394764866273,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1240,1531,1.0,0.0,0.00968,0.2630660216395,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1240,1.0,1.31043,3.78972,87.600985205952313,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,116,90,1.0,0.76956,5.38208,125.811324849089175,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,1239,1240,1.0,1.1495,3.77036,82.865796816441389,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1189,1.0,0.5203,1.59962,39.986035289203457,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1565,2166,1.0,4.91018,12.90949,293.844746171317468,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2166,1883,1.0,2.11992,3.66993,86.022589076115324,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1948,1933,1.0,0.37994,1.06964,31.304856575100079,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1946,1948,1.0,0.0,0.00968,0.2630660216395,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1947,1948,1.0,0.0,0.00968,0.2630660216395,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1531,1984,1.0,0.67034,1.62019,67.607967561350577,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1755,1858,1.0,0.26015,0.72963,16.57315936328828,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1562,1530,1.0,2.1901,5.0699,135.479001144340657,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,141,118,1.0,1.51976,10.44956,252.477614268506727,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1246,1141,1.0,0.65945,2.15985,47.351883895109353,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1247,1142,1.0,0.65945,2.15985,47.351883895109353,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1546,1223,1.0,2.30021,7.28057,172.045178152230648,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2207,1222,1.0,0.60984,1.73998,50.508676154783323,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1547,1138,1.0,1.71941,2.79026,72.606221972501018,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1224,2002,1.0,2.60997,8.380459999999999,185.461545255844953,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1585,1517,1.0,1.86945,6.12018,134.426737057782674,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2126,1585,1.0,1.47983,3.40978,113.644521348262458,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1334,1225,1.0,0.27951,0.79013,18.151555493125251,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1971,1311,1.0,3.06009,4.88961,174.149706325346614,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,142,125,1.0,2.2022,15.27988,363.754541422013631,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,2174,1734,1.0,0.18029,0.59048,13.153301081974821,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2119,2174,1.0,1.59962,3.59975,93.651503703660722,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2002,2118,1.0,0.98978,2.86044,81.550466708243889,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2234,2032,1.0,1.09021,1.71941,44.721223678714388,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1716,1614,1.0,0.40051,0.90024,25.254338077391662,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1732,1133,1.0,0.56991,1.61051,47.088817873469857,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1335,1718,1.0,0.36058,0.74052,27.095800228868139,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2022,1586,1.0,1.92027,5.21994,112.855323283343978,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2054,2001,1.0,3.16052,3.70018,172.834376217149156,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2127,1134,1.0,0.49973,1.40965,41.564431419040432,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,118,98,1.0,0.7018,4.87872,113.052622799573598,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1312,1586,1.0,1.02971,3.1097,81.287400686604386,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1803,2002,1.0,0.34001,1.08053,25.517404099031161,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1516,1874,1.0,1.24993,3.82965,96.282163920055694,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2190,1301,1.0,2.49018,6.31015,157.839612983697862,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1536,1302,1.0,0.56023,0.94017,48.930280024946342,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2121,1875,1.0,2.31957,7.5504,167.836121805998744,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1140,2121,1.0,2.18042,2.56036,119.695039845970868,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2120,2121,1.0,0.80949,0.94985,44.195091635435404,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,2187,1521,1.0,2.05942,5.93021,169.677583957475207,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2060,2187,1.0,4.95011,6.15043,274.114794548355292,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,119,109,1.0,1.85856,13.169639999999999,297.067304936401342,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1915,1585,1.0,0.79981,2.42,63.135845193479128,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2234,1585,1.0,3.03952,8.69022,250.701918622440104,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2148,2119,1.0,1.73998,5.67974,124.956360278760798,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1916,2235,1.0,3.47996,10.73996,266.748945942449382,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1585,1314,1.0,0.31944,0.90024,26.569668185589141,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1972,2235,1.0,2.37039,3.55982,142.318717706967561,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,1547,2023,1.0,0.45012,1.20032,25.254338077391662,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2188,1874,1.0,2.92941,9.279489999999999,218.607863982421492,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1300,1874,1.0,0.93049,3.02984,66.555703474792594,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1301,1875,1.0,0.93049,3.02984,66.555703474792594,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,126,93,1.0,3.76068,19.979520000000001,420.313736074505357,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,1546,1874,1.0,2.33046,7.62058,167.309989762719738,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1734,1409,1.0,0.61952,2.01949,44.195091635435404,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1313,1733,1.0,0.49005,1.31043,36.040044964611013,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2194,2138,1.0,1.12046,3.1702,92.336173595463237,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2193,2033,1.0,1.33947,4.3802,96.808295963334686,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1717,1914,1.0,0.61952,1.85009,49.19334604658583,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2137,1917,1.0,1.89002,6.17947,135.742067165980132,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1537,2208,1.0,2.10056,2.80962,122.062634040726351,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1719,1586,1.0,0.34969,1.13014,26.043536142310138,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2001,1585,1.0,2.67047,8.73015,191.77512977519288,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,34,104,1.0,4.44796,32.011760000000002,687.32574803859427,0.0,0.98411977702777,1.0,1,\"ol\",true,100.0,null],[null,null,103,91,1.0,2.15864,14.718439999999999,320.085581829857233,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2059,1165,1.0,1.97956,2.45025,110.750795110228012,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1302,1689,1.0,1.06964,3.39042,79.18287251348842,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1690,1256,1.0,0.57959,1.77991,44.195091635435404,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1586,1276,1.0,2.16953,5.40023,143.10791577188607,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1234,1293,1.0,1.62987,5.15944,121.536501997447346,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1232,1234,1.0,0.56023,1.61051,46.29961980855137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1254,1234,1.0,0.00968,0.02057,0.78919806491849,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1949,1639,1.0,4.87025,8.629720000000001,174.149706325346614,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1844,1949,1.0,3.26942,6.95992,143.10791577188607,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1903,1844,1.0,0.07986,0.12947,4.73518838951094,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,132,122,1.0,2.85076,16.96904,344.287655820690929,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,1842,1844,1.0,0.02057,0.04961,1.31533010819748,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1790,1356,1.0,0.26015,0.74052,21.834479796078199,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2063,1667,1.0,1.58026,5.02997,117.06437962957591,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2173,1208,1.0,1.21,2.79026,80.235136600046417,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2196,2173,1.0,0.71027,2.22035,53.139336371178288,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2220,2173,1.0,0.00968,0.03993,1.05226408655799,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1152,2220,1.0,0.03993,0.11979,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2218,2220,1.0,0.53966,1.54033,45.24735572199338,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1143,1406,1.0,1.69037,5.33005,125.745558343679306,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1896,1587,1.0,2.76001,7.26,252.017248730637561,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,123,113,1.0,1.52944,11.50952,231.958464580626014,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1738,1850,1.0,0.80949,1.9602,66.818769496432097,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1241,1949,1.0,2.72976,5.21994,105.226408655798579,0.0,0.25718330172992,1.0,1,\"ol\",true,100.0,null],[null,null,1491,1208,1.0,0.6897,1.97956,58.400656803968218,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2157,1739,1.0,1.65044,4.16966,95.4929658551372,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1848,2215,1.0,0.68002,1.8997,45.773487765272378,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1496,1739,1.0,2.14049,5.36998,123.114898127284334,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1894,1496,1.0,0.59048,1.58026,42.09056346231943,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1496,1494,1.0,0.11011,0.26015,6.05051849770842,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1738,1482,1.0,2.01949,5.28044,148.895368247954991,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1389,1466,1.0,0.34969,0.97042,21.045281731159719,0.0,0.35165880032459,1.0,1,\"ol\",true,100.0,null],[null,null,131,92,1.0,0.89056,6.0984,147.316972118118002,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1481,1389,1.0,0.71995,1.20032,62.346647128560647,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1389,1387,1.0,0.2904,0.55055,19.729951622962229,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1714,1939,1.0,1.08053,3.54046,77.604476383651445,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1757,1714,1.0,0.60016,1.95052,43.142827548877413,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1712,1714,1.0,0.27951,0.46948,10.25957484394036,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1373,1938,1.0,0.10043,0.30976,6.83971656262691,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1154,1373,1.0,0.95953,3.13995,68.923297669548049,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1371,1373,1.0,0.03025,0.07018,2.10452817311597,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1723,1939,1.0,0.97042,2.98991,65.766505409874114,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1722,1938,1.0,0.9801,3.1097,67.871033582990066,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,120,102,1.0,0.82764,4.65124,93.651503703660722,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,1940,2068,1.0,1.74966,4.99972,144.68631190172303,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1979,2025,1.0,1.21968,3.85022,90.757777465626262,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1486,1528,1.0,0.45012,1.46047,32.094054640018562,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1684,1785,1.0,0.26983,0.7502,22.097545817717702,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2116,2099,1.0,1.16039,3.75947,83.391928859720366,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1742,1928,1.0,0.11979,0.36058,9.470376779021869,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1950,1742,1.0,0.70059,2.26028,49.982544111504318,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1740,1742,1.0,0.10043,0.27951,7.89198064918489,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1949,1.0,1.4399,4.46006,109.961597045309489,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1437,1237,1.0,0.50941,1.63955,36.829243029529501,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,112,92,1.0,1.65044,11.819279999999999,262.868722123266821,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,2043,1583,1.0,0.63041,1.81016,52.087072284620277,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2179,1783,1.0,0.57959,1.77991,46.29961980855137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1282,2179,1.0,0.21054,0.70059,150.999896421070957,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2177,2179,1.0,0.00968,0.02057,0.52613204327899,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1282,1921,1.0,0.15004,0.50941,11.048772908858851,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1741,1928,1.0,0.18029,0.5203,15.25782925509079,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1230,1673,1.0,0.82038,2.68015,59.189854868886677,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1374,1726,1.0,0.9801,2.49986,60.768250998723673,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1374,1.0,0.0605,0.18997,4.20905634623194,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1374,1372,1.0,0.11011,0.31944,9.470376779021869,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,132,91,1.0,0.89056,6.0984,147.251205612708134,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1429,1262,1.0,0.21054,0.60016,17.099291406567271,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2144,1623,1.0,1.57058,4.92954,118.379709737773368,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1870,2044,1.0,0.4598,1.48951,32.620186683297561,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1715,1870,1.0,0.80949,2.65958,58.400656803968218,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1155,1715,1.0,0.53966,1.77023,38.933771202645467,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1870,1868,1.0,0.14036,0.30976,6.57665054098741,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1713,1715,1.0,0.27951,0.46948,10.25957484394036,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2043,1439,1.0,0.53966,1.76055,39.19683722428497,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1528,2134,1.0,0.40051,1.28986,28.93726238034461,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1528,1321,1.0,0.1694,0.55055,12.101036995416839,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,97,111,1.0,2.7588,20.081160000000001,435.176966297136971,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1786,1292,1.0,0.2904,0.82038,23.939007969194179,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2144,1779,1.0,0.4598,1.31043,38.144573137726979,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1929,2145,1.0,2.22035,6.95024,166.783857719440732,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1390,1267,1.0,0.11979,0.33033,9.73344280066137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1821,1390,1.0,0.18029,0.5203,14.9947632334513,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1390,1388,1.0,0.15972,0.44044,12.89023506033532,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2217,1492,1.0,0.26983,0.89056,19.729951622962229,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2213,2217,1.0,0.00968,0.02057,0.52613204327899,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1490,1492,1.0,0.37994,1.09989,31.304856575100079,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2216,2217,1.0,0.0,0.10043,0.2630660216395,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,140,133,1.0,2.23124,12.06128,234.128759259151821,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,1550,1405,1.0,0.12947,0.41019,9.996508822300861,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2141,1550,1.0,0.55055,1.63955,43.142827548877413,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1550,1548,1.0,0.14036,0.1694,7.89198064918489,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1211,1405,1.0,0.12947,0.41019,9.996508822300861,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2186,1211,1.0,0.46948,1.46047,35.250846899692519,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1209,1211,1.0,0.07986,0.22022,6.31358451934791,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1571,1405,1.0,1.13014,3.1097,66.555703474792594,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1571,1.0,0.6897,1.78959,39.459903245924472,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1571,1568,1.0,0.67034,1.16039,24.991272055752159,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1618,1405,1.0,1.81984,4.87993,105.489474677438054,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,139,124,1.0,1.0406,6.45172,145.40974346123167,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,2025,1618,1.0,0.00968,0.03025,0.52613204327899,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1617,1618,1.0,0.02057,0.04961,1.57839612983698,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1666,1588,1.0,0.0605,0.18029,4.47212236787144,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1666,1588,1.0,0.0605,0.18029,4.47212236787144,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1434,1406,1.0,1.51976,4.80975,115.749049521378424,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1436,1434,1.0,0.03025,0.10043,2.36759419475547,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1667,1436,1.0,0.07018,0.21054,4.99825441115043,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1431,1434,1.0,0.04961,0.15972,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1961,1404,1.0,1.05996,3.32024,79.972070578406914,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1433,1961,1.0,0.44044,1.39029,33.409384748216048,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,35,105,1.0,3.97848,27.912279999999999,645.827083124963678,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,114,84,1.0,0.38236,2.36192,47.7464829275686,0.0,0.35953175854081,1.0,1,\"ol\",true,100.0,null],[null,null,1666,1433,1.0,0.11979,0.41019,9.996508822300861,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1960,1961,1.0,0.25047,0.72963,20.782215709520219,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1430,1433,1.0,0.04961,0.15004,4.47212236787144,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1320,2176,1.0,0.18029,0.60016,13.153301081974821,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1727,1320,1.0,0.60016,1.58026,39.722969267563961,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1319,1320,1.0,0.07986,0.23958,6.83971656262691,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2145,1820,1.0,0.5203,1.65044,38.407639159366482,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1445,1830,1.0,1.44958,4.47942,109.961597045309489,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1687,1262,1.0,0.55055,1.70005,42.09056346231943,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2116,2100,1.0,0.50941,1.10957,56.822260674131229,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,115,83,1.0,0.38236,2.36192,47.614949916748863,0.0,0.35953175854081,1.0,1,\"ol\",true,100.0,null],[null,null,1920,1218,1.0,0.70059,1.85009,42.09056346231943,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1644,1218,1.0,0.15972,0.27951,6.05051849770842,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1645,1219,1.0,0.15972,0.27951,6.05051849770842,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2146,1964,1.0,0.34969,0.86999,19.993017644601728,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2147,1965,1.0,0.34969,0.86999,19.993017644601728,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1931,1404,1.0,0.45012,1.10957,25.78047012067065,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2147,1931,1.0,0.56023,1.77023,41.827497440679927,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1930,1931,1.0,0.31944,0.70059,35.776978942971518,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2146,1404,1.0,1.01035,2.88948,67.344901539711103,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1551,1404,1.0,0.18997,0.59048,14.4686311901723,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,107,143,1.0,3.856,44.512,1533.17935554000087,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,1778,1551,1.0,0.90024,2.76969,68.923297669548049,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2155,1778,1.0,0.11979,0.40051,9.20731075738238,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1551,1549,1.0,0.08954,0.15972,8.15504667082439,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1776,1778,1.0,0.03025,0.0605,1.31533010819748,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1682,1404,1.0,0.90992,2.83019,68.397165626269072,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2089,1720,1.0,1.21968,3.02016,69.712495734466543,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2129,2089,1.0,1.4399,3.63968,84.18112692463886,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2087,2089,1.0,0.52998,0.65945,21.308347752799211,0.0,0.25718330172992,1.0,1,\"ol\",true,100.0,null],[null,null,2090,1721,1.0,1.21968,3.02016,69.712495734466543,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1907,2090,1.0,0.99946,2.57972,63.661977236758133,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,96,144,1.0,3.408,38.911999999999999,1347.724058102169693,0.0,1.78978583448784,1.0,1,\"ol\",true,100.0,null],[null,null,2088,2090,1.0,0.49973,0.57959,18.940753558043738,0.0,0.25718330172992,1.0,1,\"ol\",true,100.0,null],[null,null,2146,2010,1.0,0.2904,0.83974,23.67594194755468,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1528,1294,1.0,0.37994,1.63955,35.513912921332022,0.0,0.41989110486518,1.0,1,\"ol\",true,100.0,null],[null,null,1720,1440,1.0,0.37026,0.42955,19.993017644601728,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1596,1681,1.0,0.37994,1.16039,29.46339442362359,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1721,1441,1.0,0.37994,0.44044,20.51914968788072,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1316,1937,1.0,0.12947,0.36058,10.522640865579859,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1316,1.0,0.22022,0.64009,18.67768753640425,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1316,1315,1.0,0.07018,0.18997,5.52438645442943,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1685,1934,1.0,0.37994,2.57004,63.925043258397629,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,137,129,1.0,1.456,16.640000000000001,576.717830661369135,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,1263,1577,1.0,0.60016,1.96988,43.142827548877413,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2146,1673,1.0,0.49005,1.52944,36.829243029529501,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1174,1722,1.0,0.23958,0.74052,17.888489471485759,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2176,1174,1.0,0.60016,1.86945,44.984289700353891,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1174,1172,1.0,0.12947,0.2299,4.99825441115043,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1535,1723,1.0,0.27951,0.90992,20.782215709520219,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1927,1535,1.0,0.6897,2.19978,51.560940241341299,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1534,1535,1.0,0.00968,0.02057,0.52613204327899,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1529,2106,1.0,0.2299,0.55055,23.939007969194179,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2107,1528,1.0,0.1694,0.56991,12.627169038695831,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,138,136,1.0,4.992,57.008000000000003,1971.6711181260589,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,1219,2107,1.0,0.9801,2.78058,62.872779171839653,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2105,2107,1.0,0.0605,0.1694,4.47212236787144,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1395,1406,1.0,0.90992,2.83987,61.820515085281663,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1569,1395,1.0,0.03993,0.14036,3.15679225967396,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1393,1395,1.0,0.2904,0.87967,22.886743882636189,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2117,2205,1.0,0.9801,3.02016,74.710750145616984,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1856,1136,1.0,0.44044,1.39029,32.357120661658051,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1181,1856,1.0,0.18997,0.56023,14.9947632334513,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1856,1854,1.0,0.27951,0.83974,18.940753558043738,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2083,1306,1.0,0.2299,0.6897,16.047027320009281,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,129,144,1.0,1.472,16.815999999999999,582.765718498861361,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,1175,2084,1.0,0.6897,2.11024,49.19334604658583,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2176,1175,1.0,0.60016,1.86945,44.984289700353891,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1175,1173,1.0,0.12947,0.2299,4.99825441115043,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1529,2077,1.0,0.63041,1.93963,48.141081960027847,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1752,1587,1.0,1.62019,5.10983,121.273435975807857,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2103,1752,1.0,0.94985,3.06009,69.186363691187552,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1752,1750,1.0,0.46948,1.55001,33.146318726576553,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1751,1337,1.0,1.05996,3.4001,78.393674448569939,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1662,1751,1.0,1.35036,4.23984,100.491220266287641,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1587,1662,1.0,0.27951,0.86999,20.782215709520219,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,197,176,1.0,5.02876,43.477719999999998,751.185024791582009,0.0,0.98411977702777,1.0,1,\"ol\",true,100.0,null],[null,null,1751,1749,1.0,0.4598,1.5004,33.146318726576553,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1662,1660,1.0,0.38962,0.67034,14.205565168532811,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2083,1722,1.0,0.65945,2.05942,49.19334604658583,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2204,2147,1.0,0.59048,1.46047,37.881507116087476,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1444,2203,1.0,0.33033,0.94985,21.308347752799211,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1677,1892,1.0,0.34969,1.05028,27.095800228868139,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2117,1677,1.0,0.71995,2.34982,52.350138306259787,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1677,1675,1.0,0.64009,1.09989,23.67594194755468,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1327,1529,1.0,0.1694,0.55055,12.101036995416839,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1348,1327,1.0,0.61952,1.88034,48.930280024946342,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,198,177,1.0,5.02876,43.477719999999998,751.185024791582009,0.0,0.98411977702777,1.0,1,\"ol\",true,100.0,null],[null,null,1326,1327,1.0,0.03993,0.12947,2.89372623803446,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2039,1958,1.0,0.82038,2.45025,64.188109280037125,0.0,0.35165880032459,1.0,1,\"ol\",true,100.0,null],[null,null,2206,1959,1.0,0.97042,3.09034,71.553957885943035,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2057,1902,1.0,0.87967,1.17975,49.719478089864822,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2145,1207,1.0,2.15985,7.04946,154.945886745663415,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,2146,1328,1.0,0.37994,0.94985,22.62367786099669,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1777,1329,1.0,0.70059,1.92995,49.719478089864822,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1595,1777,1.0,0.25047,0.7502,20.256083666241221,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1775,1777,1.0,0.03025,0.0605,1.31533010819748,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2099,1819,1.0,0.90024,2.76969,68.923297669548049,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,200,176,1.0,7.0422,39.349200000000003,873.313425337718286,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,1818,1588,1.0,1.46047,4.75046,104.963342634159076,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1957,1588,1.0,0.0605,0.4598,9.996508822300861,0.0,0.6035934632437,1.0,1,\"ol\",true,100.0,null],[null,null,2011,1957,1.0,0.9801,6.35008,137.846595339096098,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2147,2011,1.0,0.93049,2.91973,69.975561756106046,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1955,1957,1.0,0.07018,0.21054,6.05051849770842,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2009,2011,1.0,0.26983,0.86999,19.729951622962229,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1893,1171,1.0,0.34001,1.02971,25.78047012067065,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1676,1170,1.0,0.41987,1.3794,30.252592488542081,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1336,1676,1.0,0.64009,2.07999,46.29961980855137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1676,1674,1.0,0.64009,1.09989,23.67594194755468,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,166,38,1.0,8.21832,60.301560000000002,1287.050510871236156,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,201,177,1.0,7.0422,39.349200000000003,873.313425337718286,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,1626,1888,1.0,2.33046,7.49958,170.203716000754184,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1626,1.0,1.25961,4.09948,91.020843487265765,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1625,1626,1.0,0.19965,0.64977,14.205565168532811,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2014,1928,1.0,0.56991,1.6698,46.29961980855137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1435,1667,1.0,0.08954,0.27951,6.05051849770842,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2211,1435,1.0,1.33947,4.37052,96.019097898416192,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1432,1435,1.0,0.11011,0.37026,7.89198064918489,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1667,1797,1.0,0.90992,2.95966,64.977307344955619,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1843,2058,1.0,1.5004,3.37953,70.238627777745549,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,2098,1518,1.0,2.04974,6.73002,147.316972118118002,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,155,201,1.0,2.51196,19.1906,383.813325572025235,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1269,1236,1.0,1.82952,5.10983,106.015606720717045,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1696,1235,1.0,1.85009,3.86958,154.945886745663415,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1737,1475,1.0,1.13014,3.52957,84.444192946278363,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1746,1737,1.0,0.26015,0.76956,21.045281731159719,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1737,1736,1.0,0.0,0.00968,0.2630660216395,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1710,1475,1.0,0.60984,2.00981,43.932025613795908,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2037,1655,1.0,0.70059,1.74966,42.616695505598408,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1519,1655,1.0,4.12973,10.339449999999999,239.127013670302233,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1519,2222,1.0,0.7502,1.89002,72.869287994140507,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1694,2221,1.0,0.15004,0.42955,11.83797097377734,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,155,165,1.0,0.40172,3.1218,62.543946644790267,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1990,2036,1.0,0.93049,2.34014,55.506930565933743,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1988,1990,1.0,1.51008,4.28945,124.693294257121295,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1518,1147,1.0,0.59048,1.48951,49.719478089864822,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1286,1616,1.0,0.7502,2.34014,56.29612863085223,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1518,1338,1.0,0.49005,1.61051,35.513912921332022,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1339,1989,1.0,1.24025,3.54046,102.595748439403607,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1515,1475,1.0,1.16039,3.75947,84.444192946278363,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1763,1475,1.0,0.1694,0.5203,12.36410301705633,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1265,1506,1.0,0.94017,2.87012,71.817023907582524,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2074,1599,1.0,0.98978,3.02016,76.815278318732965,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,188,160,1.0,5.3482,39.237879999999997,843.38966537622548,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,2209,2201,1.0,0.18029,0.53966,14.9947632334513,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1787,1693,1.0,0.75988,2.37039,57.085326695770718,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1788,1694,1.0,0.7502,2.34982,56.559194652491733,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1693,2202,1.0,0.10043,0.30008,7.1027825842664,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1148,2210,1.0,0.08954,0.26983,7.89198064918489,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2223,1694,1.0,0.23958,0.64009,18.67768753640425,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1973,1968,1.0,0.41987,1.17975,34.724714856413527,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2102,1235,1.0,0.61952,1.77023,51.824006262980788,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1974,2102,1.0,0.15972,0.4598,13.41636710361432,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2101,2102,1.0,0.03025,0.03993,1.05226408655799,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,156,176,1.0,2.88948,21.64932,442.937413935502093,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,2004,1476,1.0,0.57959,1.77991,44.458157657074899,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1498,1473,1.0,1.06964,3.35049,80.235136600046417,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2020,1476,1.0,0.60984,1.88034,47.088817873469857,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2007,1474,1.0,0.42955,1.06964,24.72820603411266,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2110,2007,1.0,1.93963,4.99004,114.433719413180924,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2007,2005,1.0,1.52944,1.80048,83.918060902999372,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2008,1473,1.0,0.5203,1.28986,29.72646044526309,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1981,2008,1.0,2.08967,5.92053,133.111406949585188,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2008,2006,1.0,1.55001,1.81016,84.707258967917852,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2111,1981,1.0,1.08053,3.36017,81.550466708243889,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,195,197,1.0,8.402240000000001,53.089959999999998,1069.889510007831859,0.0,0.75317966935192,1.0,1,\"ol\",true,100.0,null],[null,null,1322,1981,1.0,1.09021,3.35049,83.391928859720366,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1982,1235,1.0,1.31043,3.28031,75.499948210535479,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1983,1236,1.0,1.31043,3.28031,75.499948210535479,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2162,1982,1.0,0.5203,1.5004,43.142827548877413,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2163,1981,1.0,0.5203,1.5004,43.142827548877413,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1813,1794,1.0,0.60984,1.51976,35.513912921332022,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1983,1813,1.0,1.32979,3.43035,79.972070578406914,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1812,1813,1.0,0.5203,1.48951,42.616695505598408,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1982,1793,1.0,1.93963,4.96947,115.749049521378424,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1981,2152,1.0,0.7502,2.45025,54.717732501015242,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,172,198,1.0,4.53992,29.490120000000001,587.557959331815255,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,1518,1205,1.0,0.55055,1.55969,45.773487765272378,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2080,1163,1.0,0.5203,1.62987,38.933771202645467,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2034,1163,1.0,0.41987,1.35036,31.304856575100079,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2031,1361,1.0,0.56991,1.62019,47.351883895109353,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1656,2031,1.0,0.42955,1.32011,33.146318726576553,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2031,2029,1.0,0.18997,0.60016,14.731697211811801,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1835,1164,1.0,0.31944,0.98978,23.939007969194179,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1656,1835,1.0,0.71027,2.34982,55.769996587573253,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1835,1834,1.0,0.25047,0.41987,21.834479796078199,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1670,1656,1.0,0.2904,0.86999,22.36061183935719,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,175,177,1.0,6.03064,44.208560000000013,943.683586126283558,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,1287,1746,1.0,0.2904,0.94017,21.308347752799211,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1360,1853,1.0,0.45012,1.02003,38.144573137726979,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1826,1745,1.0,0.75988,2.45025,55.506930565933743,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1559,1514,1.0,0.00968,0.03025,0.52613204327899,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1774,1559,1.0,0.9196,2.39943,54.191600457736271,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1745,1774,1.0,0.37994,1.02003,22.36061183935719,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1558,1559,1.0,0.55055,0.98978,25.254338077391662,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1773,1774,1.0,0.0605,0.1694,3.41985828131345,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1533,1514,1.0,0.30976,0.76956,26.306602163949641,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1730,1484,1.0,0.19965,0.56023,16.57315936328828,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,153,157,1.0,2.48776,18.51784,390.192676596783087,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1480,1515,1.0,0.38962,1.12046,32.094054640018562,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1260,1480,1.0,0.37026,1.08053,29.200328401984109,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1479,1480,1.0,0.0,0.00968,0.2630660216395,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1484,1852,1.0,0.1694,0.49005,13.94249914689331,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2139,1671,1.0,1.29954,3.96033,100.75428628792713,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1514,1764,1.0,0.99946,3.25006,72.606221972501018,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1704,2098,1.0,1.77991,3.66025,148.106170183036454,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1519,1704,1.0,1.20032,2.00981,103.911078547601093,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1704,1703,1.0,0.26983,0.68002,15.78396129836978,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1161,1476,1.0,0.72963,2.52043,55.769996587573253,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,168,163,1.0,5.14008,38.187600000000003,794.788217878328624,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1162,1243,1.0,0.37026,1.29954,30.252592488542081,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1472,1242,1.0,0.79013,2.53979,58.137590782328722,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1600,1472,1.0,0.2904,0.83974,24.202073990833672,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1468,1472,1.0,1.05028,3.22949,80.761268643325394,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1469,1472,1.0,1.01035,3.1097,77.341410362011956,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1489,1793,1.0,0.56991,1.39029,47.088817873469857,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2161,1489,1.0,2.91005,4.87025,251.754182708998059,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1488,1489,1.0,0.41987,1.24025,32.883252704937057,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1794,1969,1.0,0.18029,0.52998,13.67943312525381,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1793,1584,1.0,0.11011,0.36058,8.68117871410338,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,152,45,1.0,6.28232,32.611919999999998,676.342741635145217,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,174,204,1.0,3.72196,27.5396,570.392901419838154,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1811,1793,1.0,1.24993,1.5004,67.0818355180716,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1794,1555,1.0,1.02003,2.92941,84.444192946278363,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2035,1827,1.0,0.18029,0.53966,14.4686311901723,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1802,1745,1.0,0.23958,0.6897,20.256083666241221,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2030,1261,1.0,0.52998,1.70005,39.19683722428497,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1401,2030,1.0,0.07986,0.22022,6.31358451934791,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1656,1401,1.0,0.56023,1.70973,42.879761527237918,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2028,2030,1.0,0.02057,0.04961,1.57839612983698,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1400,1401,1.0,0.0,0.00968,0.2630660216395,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1615,1164,1.0,0.56023,1.73998,42.09056346231943,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,174,203,1.0,1.089,8.06828,167.112690246490104,0.0,0.75055534994651,1.0,1,\"ol\",true,100.0,null],[null,null,1310,1164,1.0,0.10043,0.31944,6.83971656262691,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1706,1310,1.0,0.30976,1.01035,22.097545817717702,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1309,1310,1.0,0.11979,0.34969,9.996508822300861,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2111,1264,1.0,0.64009,1.97956,49.456412068225333,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1199,1235,1.0,0.10043,0.15972,4.20905634623194,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1200,1236,1.0,0.10043,0.15004,3.94599032459245,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1201,1236,1.0,0.10043,0.15004,3.94599032459245,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1202,1235,1.0,0.08954,0.14036,3.41985828131345,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1656,2079,1.0,0.60016,1.85977,46.036553786911867,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1515,1268,1.0,0.86999,2.15017,56.822260674131229,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,195,167,1.0,8.95884,52.659199999999998,949.33950559153277,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,1745,1711,1.0,0.97042,3.05041,72.080089929222012,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2224,1206,1.0,0.72963,2.07031,60.768250998723673,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1728,1657,1.0,0.93049,3.28031,83.391928859720366,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2003,1474,1.0,0.1694,0.53966,12.89023506033532,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1731,1532,1.0,0.59048,1.05028,50.508676154783323,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2149,2098,1.0,0.45012,1.48951,32.620186683297561,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2110,1323,1.0,0.33033,0.99946,25.254338077391662,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2160,2076,1.0,0.14036,0.33033,12.101036995416839,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1427,2097,1.0,0.26015,1.78959,44.458157657074899,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1695,2097,1.0,0.93049,2.83987,72.869287994140507,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,199,194,1.0,1.14224,6.82924,133.571772487454297,0.0,0.60096914383829,1.0,1,\"ol\",true,100.0,null],[null,null,1217,2098,1.0,0.25047,1.70973,42.616695505598408,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1428,1217,1.0,0.00968,0.07986,1.84146215147647,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1215,1217,1.0,0.0605,0.18029,252.54338077391651,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,2140,2097,1.0,1.35036,3.96033,83.918060902999372,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1748,2153,1.0,0.71027,1.9602,44.721223678714388,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2111,1748,1.0,0.02057,0.03993,0.78919806491849,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1748,1747,1.0,0.23958,0.55055,20.51914968788072,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1370,1368,1.0,0.0,0.00968,0.0,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1878,1370,1.0,1.95052,2.83987,88.390183270870807,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1382,1878,1.0,5.74992,11.11022,240.968475821778753,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,194,160,1.0,1.7182,12.61788,269.37960615884441,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1967,1402,1.0,3.67961,6.43962,133.637538992864194,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2200,1967,1.0,11.97053,21.500489999999999,448.264500873701934,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1966,1967,1.0,0.23958,0.37994,9.73344280066137,0.0,0.09972413740548,1.0,1,\"ol\",true,100.0,null],[null,null,1649,2199,1.0,1.63955,3.41946,71.290891864303546,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2052,1186,1.0,2.76969,7.00953,160.996405243371782,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2041,1186,1.0,2.99959,7.57944,174.412772346986117,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2200,1358,1.0,2.75033,8.84994,201.245506554214757,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1646,1186,1.0,1.78959,5.55027,133.637538992864194,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1879,1442,1.0,5.93021,10.17005,218.607863982421492,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1381,1879,1.0,5.74992,11.11022,240.968475821778753,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,195,190,1.0,6.292,36.730759999999996,755.262548126994261,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1879,1.0,0.7502,1.28986,27.358866250507621,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1650,1187,1.0,1.97956,4.99972,118.379709737773368,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1253,1650,1.0,4.50967,8.08038,171.255980087312167,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1648,1650,1.0,0.07018,0.11979,2.63066021639496,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,1167,1345,1.0,2.18042,6.26054,179.411026758136558,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1402,1167,1.0,1.5004,4.34995,121.273435975807857,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1167,1166,1.0,2.00013,3.12059,81.550466708243889,0.0,0.09972413740548,1.0,1,\"ol\",true,100.0,null],[null,null,1402,1800,1.0,1.52944,2.87012,99.175890158090155,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1545,1187,1.0,0.86999,2.72008,64.714241323316102,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1544,1188,1.0,0.86999,2.72976,64.977307344955619,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,194,173,1.0,4.52056,26.087599999999998,571.050566473936897,0.0,0.75317966935192,1.0,1,\"ol\",true,100.0,null],[null,null,1382,1376,1.0,0.79981,2.57004,58.400656803968218,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1408,1381,1.0,1.97956,6.3404,145.475509966641511,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1381,1.0,2.49986,5.93989,270.958002288681314,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1340,1382,1.0,0.15972,0.27951,6.31358451934791,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1341,1381,1.0,0.08954,0.26983,6.57665054098741,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1839,1382,1.0,3.44003,8.310280000000001,173.360508260428134,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2199,1839,1.0,4.5496,7.90977,169.151451914196201,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1839,1837,1.0,0.40051,0.68002,14.9947632334513,0.0,0.09972413740548,1.0,1,\"ol\",true,100.0,null],[null,null,2200,1597,1.0,4.61978,8.010199999999999,170.466782022393659,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1838,1381,1.0,3.44003,8.310280000000001,173.360508260428134,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,167,151,1.0,3.37832,18.101600000000001,359.282419054142224,0.0,0.82403629329792,1.0,1,\"ol\",true,100.0,null],[null,null,1598,1838,1.0,0.63041,1.0406,24.991272055752159,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1838,1836,1.0,0.40051,0.68002,14.9947632334513,0.0,0.09972413740548,1.0,1,\"ol\",true,100.0,null],[null,null,1592,1567,1.0,4.9005,7.63994,199.404044402738265,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1602,1.0,3.12059,8.15056,207.822157095202186,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2192,1807,1.0,2.95966,7.5504,174.149706325346614,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2192,1808,1.0,2.95966,7.5504,174.149706325346614,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1214,1638,1.0,2.99959,7.96059,172.045178152230648,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2191,1999,1.0,0.19965,0.41987,9.996508822300861,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2192,2000,1.0,0.12947,0.41987,9.73344280066137,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2132,1566,1.0,3.71954,5.79953,151.262962442710432,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,166,152,1.0,2.11024,15.497680000000001,330.805522211666755,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,1647,2199,1.0,0.30008,0.90992,20.782215709520219,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1381,1359,1.0,1.36004,4.41045,98.123626071532158,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1637,1566,1.0,0.94017,2.56036,63.661977236758133,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2133,1760,1.0,6.05,9.450100000000001,245.44059818965016,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1808,1634,1.0,3.14963,8.010199999999999,190.459799666995423,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1861,1759,1.0,5.1304,8.019880000000001,208.348289138481135,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1177,1288,1.0,0.52998,1.74966,38.407639159366482,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,1397,1186,1.0,3.93976,12.52955,290.687953911643547,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1887,1353,1.0,6.08025,9.490030000000001,247.545126362766126,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2042,1807,1.0,3.06977,7.68955,178.0956966499391,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,187,167,1.0,0.2904,1.69884,36.500410502480129,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,2114,1369,1.0,1.61051,4.57985,134.163671036143199,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1288,1382,1.0,1.21,8.430070000000001,196.510318164703847,0.0,1.09696551146029,1.0,1,\"ol\",true,100.0,null],[null,null,1289,2061,1.0,0.71027,4.91018,116.538247586296904,0.0,1.00249001286562,1.0,1,\"ol\",true,100.0,null],[null,null,1364,1375,1.0,0.75988,2.37039,57.874524760689212,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1289,1365,1.0,1.13982,5.07958,118.905841781052374,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1633,2051,1.0,0.63041,1.6698,43.668959592156398,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2066,1375,1.0,0.37026,0.84942,19.203819579683241,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2065,1376,1.0,0.37026,0.83974,18.940753558043738,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1860,1176,1.0,4.00026,6.51948,169.414517935835704,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1886,1193,1.0,2.15017,7.02042,154.41975470238441,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,151,24,1.0,5.16912,22.989999999999998,624.452968866754759,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,188,166,1.0,0.2904,1.69884,36.500410502480129,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1213,1.0,2.72008,6.24965,171.51904610895167,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,1344,1368,1.0,1.76055,5.03965,144.423245880083556,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1825,1402,1.0,3.62032,11.129580000000001,278.586916916226755,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1382,2094,1.0,1.35036,4.07044,104.963342634159076,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1823,1987,1.0,4.19023,12.97967,320.151348335267187,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1925,1288,1.0,2.54947,8.289709999999999,184.409281169286999,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1443,1925,1.0,3.67961,11.0594,290.161821868364541,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1924,1925,1.0,1.82952,5.9895,131.533010819748228,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1986,1289,1.0,1.77991,5.58052,134.426737057782674,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1700,1442,1.0,1.29954,2.11992,54.454666479375753,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,175,163,1.0,5.12072,37.568079999999988,802.548665516693632,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1822,1700,1.0,0.53966,1.55001,44.458157657074899,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,1699,1700,1.0,0.08954,0.14036,3.68292430295295,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2062,1381,1.0,0.56023,3.88047,92.862305638742242,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,2184,1407,1.0,0.41019,1.17975,33.409384748216048,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1288,2183,1.0,0.40051,2.75033,64.714241323316102,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1807,1288,1.0,4.15998,13.589510000000001,298.579934560828462,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1808,1289,1.0,4.15998,13.6004,298.579934560828462,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1635,1354,1.0,6.46987,8.209849999999999,167.046923741080235,0.0,0.17320508075689,1.0,1,\"ol\",true,100.0,null],[null,null,1258,1188,1.0,0.90992,2.67047,66.029571431513602,0.0,0.26243194054074,1.0,1,\"ol\",true,100.0,null],[null,null,2093,1398,1.0,2.05942,6.2799,158.891877070255845,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,181,168,1.0,2.26996,16.872240000000002,351.061605877907937,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1403,1252,1.0,9.95951,17.570409999999999,367.24016620873698,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1443,1368,1.0,5.70999,9.40049,227.289042696524916,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1250,1259,1.0,7.07003,9.740500000000001,235.970221410628312,0.0,0.17320508075689,1.0,1,\"ol\",true,100.0,null],[null,null,1194,1402,1.0,1.65044,5.39055,119.168907802691891,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1887,1403,1.0,3.78004,12.320220000000001,272.010266375239325,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1707,1807,1.0,0.11979,0.2299,439.057190116319475,0.0,1.20193828767658,1.0,1,\"ol\",true,100.0,null],[null,null,1708,1808,1.0,0.11979,0.2299,433.006671618611108,0.0,1.20193828767658,1.0,1,\"ol\",true,100.0,null],[null,null,1709,1807,1.0,0.15004,0.27951,541.916004577362628,0.0,1.20193828767658,1.0,1,\"ol\",true,100.0,null],[null,null,1992,1245,1.0,2.87012,7.17046,165.731593632882778,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1464,1702,1.0,0.49973,1.24993,28.93726238034461,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,169,161,1.0,2.74912,19.41808,462.535832547644645,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1590,1464,1.0,4.34995,11.049720000000001,255.174040990311568,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1462,1464,1.0,0.03025,0.04961,2.89372623803446,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1991,1203,1.0,2.18042,4.99004,163.890131481406257,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1991,1149,1.0,2.19978,6.81956,167.309989762719738,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1992,1881,1.0,3.03952,9.49971,227.815174739803865,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1991,1575,1.0,1.39997,3.03952,102.332682417764104,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2012,1702,1.0,2.94998,4.94043,255.43710701195107,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1465,1702,1.0,0.49973,1.24993,28.93726238034461,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1465,1.0,0.6897,1.89002,42.879761527237918,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1465,1463,1.0,0.03993,0.07018,3.41985828131345,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,192,161,1.0,0.5082,3.54772,82.734263805621623,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,2124,1923,1.0,2.31957,6.20004,142.055651685328087,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2124,1458,1.0,0.10043,0.33033,7.3658486059059,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1459,1.0,0.10043,0.37026,8.15504667082439,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1451,1.0,0.22022,0.61952,18.151555493125251,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2124,1452,1.0,0.2299,0.64009,18.67768753640425,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2131,1881,1.0,0.56023,1.82952,40.249101310842953,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1678,1880,1.0,0.99946,3.26942,71.817023907582524,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2124,1449,1.0,0.64977,1.46047,70.238627777745549,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1446,1.0,0.41987,0.79981,15.52089527673029,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1447,1.0,0.44044,0.79013,15.25782925509079,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,193,181,1.0,3.60096,26.121479999999998,612.088865849698323,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1702,1448,1.0,0.44044,0.79013,15.25782925509079,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1702,1453,1.0,0.12947,0.25047,11.574904952137841,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1454,1.0,0.14036,0.2299,11.83797097377734,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1461,1.0,0.22022,0.57959,19.993017644601728,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1450,1.0,0.30008,0.71995,30.77872453182108,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1156,1.0,2.16953,5.45952,123.904096192202815,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1281,1157,1.0,0.75988,2.34982,51.297874219701796,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1863,1362,1.0,1.59962,4.46974,99.965088223008635,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2130,1680,1.0,0.45012,1.47983,32.620186683297561,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1846,1680,1.0,0.25047,0.79013,19.46688560132274,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,201,154,1.0,1.06964,7.83112,167.112690246490104,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1245,1847,1.0,1.44958,4.18055,96.545229941695183,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1992,2069,1.0,1.48951,4.28945,122.588766084005357,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1998,1228,1.0,0.46948,1.09021,34.987780878053023,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1998,1991,1.0,0.07986,0.49973,16.310093341648781,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1997,1992,1.0,0.11011,0.7502,19.993017644601728,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1524,2081,1.0,5.22962,5.89996,142.844849750246567,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1993,1524,1.0,1.12046,3.65057,80.498202621685891,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1522,1524,1.0,0.93049,1.0406,24.991272055752159,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1525,2082,1.0,3.90951,4.3802,198.877912359459288,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1994,1525,1.0,1.09989,3.58039,79.18287251348842,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,202,200,1.0,2.541,18.571079999999998,398.018890740558049,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1523,1525,1.0,0.63041,0.74052,31.041790553460579,0.0,0.141713247892,1.0,1,\"ol\",true,100.0,null],[null,null,1998,1912,1.0,10.62017,18.42951,420.642568601554785,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1992,1743,1.0,2.42,5.33005,264.11828572605441,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1744,1697,1.0,4.76014,10.28016,526.658175322271859,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1478,1510,1.0,5.22962,12.55012,292.266350041480507,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2081,1658,1.0,1.8997,2.44057,112.066125218425483,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1953,1168,1.0,4.45038,10.17005,277.797718851308218,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1367,1845,1.0,1.13014,1.96988,49.719478089864822,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1367,1606,1.0,3.94944,11.290509999999999,326.201866832975554,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1913,1659,1.0,3.21013,3.90951,178.0956966499391,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,205,197,1.0,1.14224,8.45064,175.991168476823106,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1678,1280,1.0,0.46948,1.52944,33.672450769855551,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1386,2046,1.0,4.33059,7.63994,202.560836662412271,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2045,1350,1.0,0.48037,0.70059,28.67419635870511,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2045,2167,1.0,0.86031,1.33947,34.724714856413527,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2046,2168,1.0,0.84942,1.32979,34.461648834774017,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1180,1767,1.0,2.30989,6.55941,192.038195796832383,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2082,1180,1.0,0.79013,2.2506,65.766505409874114,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1178,1180,1.0,1.21,3.44003,100.75428628792713,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1366,1698,1.0,4.68028,14.02027,369.344694381852946,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1366,1192,1.0,0.31944,0.93049,26.569668185589141,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,179,158,1.0,4.384,44.448,1389.542019399565106,0.0,1.0349003575224,1.0,1,\"ol\",true,100.0,null],[null,null,2150,1244,1.0,1.70005,2.57004,97.334428006613678,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,1880,1150,1.0,1.54033,4.73957,118.379709737773368,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1284,1678,1.0,0.26015,1.81984,43.142827548877413,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1589,1991,1.0,0.93049,2.50954,57.874524760689212,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2124,1679,1.0,0.31944,2.30989,49.982544111504318,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,2125,1678,1.0,0.31944,2.30989,49.982544111504318,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,2198,1881,1.0,1.82952,4.5496,105.489474677438054,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1204,1840,1.0,1.08053,2.84955,83.918060902999372,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1366,1385,1.0,4.99004,8.549860000000001,225.447580545048453,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1701,1460,1.0,0.63041,1.39997,68.134099604629569,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,187,25,1.0,6.95024,51.928359999999998,1057.591173496185547,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,185,159,1.0,2.736,27.856000000000002,904.318386648149385,0.0,1.0349003575224,1.0,1,\"ol\",true,100.0,null],[null,null,1363,1880,1.0,1.84041,4.92954,112.066125218425483,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1922,1680,1.0,0.56991,1.88034,41.301365397400943,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1761,1366,1.0,1.32011,4.3197,95.229899833497711,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1832,1762,1.0,3.8599,13.049849999999999,289.372623803446061,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1632,1680,1.0,0.19965,1.36972,31.83098861837906,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1754,1605,1.0,0.79013,2.56036,57.085326695770718,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1833,1606,1.0,2.65958,8.680540000000001,191.248997731913903,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2082,1997,1.0,5.45952,28.730239999999998,626.886329566919926,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2082,1991,1.0,5.5297,29.1005,639.250432583976249,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1702,1455,1.0,0.10043,0.30008,8.68117871410338,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,183,186,1.0,2.176,25.584,834.867148356423627,0.0,1.78978583448784,1.0,1,\"ol\",true,100.0,null],[null,null,1944,1285,1.0,0.5203,0.86999,421.431766666473266,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1769,1772,1.0,0.31944,1.05028,23.149809904275681,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2081,1477,1.0,7.0301,16.14019,331.726253287404972,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1679,1862,1.0,0.46948,1.54033,33.935516791495033,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1691,1880,1.0,0.0605,0.37994,810.506412671288558,0.0,0.50911796464903,1.0,1,\"ol\",true,100.0,null],[null,null,1692,1881,1.0,0.0605,0.38962,820.502921493589383,0.0,0.50911796464903,1.0,1,\"ol\",true,100.0,null],[null,null,1169,1191,1.0,0.48037,1.42054,37.881507116087476,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1885,1702,1.0,2.18042,6.2194,180.726356866334044,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2151,1770,1.0,2.27964,4.49999,139.951123512212092,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1841,1244,1.0,0.82038,1.84041,61.820515085281663,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,196,171,1.0,5.968,69.504000000000005,2331.619916296266183,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,1603,1768,1.0,0.82038,2.52043,236.233287432267787,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2159,2197,1.0,2.42968,6.07057,139.424991468933086,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1285,1631,1.0,0.07018,0.46948,11.574904952137841,0.0,0.51436660345985,1.0,1,\"ol\",true,100.0,null],[null,null,1608,1701,1.0,5.37966,13.260389999999999,313.837763815919175,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1753,2055,1.0,3.96033,12.89981,284.637435413935123,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1367,1604,1.0,5.97982,19.51972,429.84987935893713,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1296,2070,1.0,1.42054,4.04019,118.116643716133893,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1574,1943,1.0,0.31944,0.95953,24.465140012473171,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2045,1351,1.0,0.34001,0.95953,27.095800228868139,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1538,1631,1.0,0.08954,0.30008,426.430021077623678,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,213,221,1.0,13.25192,68.989360000000005,1318.421133951746469,0.0,0.58259890800044,1.0,1,\"ol\",true,100.0,null],[null,null,1539,1632,1.0,0.08954,0.30008,429.323747315658181,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,1456,2124,1.0,0.11011,0.36058,7.89198064918489,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1457,2125,1.0,0.11011,0.36058,7.89198064918489,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2095,2071,1.0,1.13982,3.39042,91.020843487265765,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2072,1129,1.0,0.18997,0.22022,10.25957484394036,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2071,1130,1.0,0.18029,0.21054,9.73344280066137,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2072,1131,1.0,0.0605,0.07018,3.15679225967396,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2072,1132,1.0,0.12947,0.15004,7.1027825842664,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2096,2072,1.0,1.35036,3.60943,94.703767790218706,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1220,2169,1.0,2.79994,3.28031,153.367490615826426,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,227,233,1.0,13.111560000000001,77.40128,1718.149953832960819,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,1553,1653,1.0,2.68015,4.68996,230.971966999477843,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1160,1221,1.0,2.52043,2.99959,136.005133187619663,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1298,1160,1.0,2.23971,7.03978,165.994659654522252,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1158,1160,1.0,0.0605,0.08954,2.36759419475547,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2071,1553,1.0,0.83974,2.30021,51.297874219701796,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2091,1553,1.0,0.83006,1.1495,48.667214003306839,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1411,2169,1.0,0.0605,0.18029,5.26132043278993,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2095,1910,1.0,0.6897,2.15017,52.087072284620277,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2095,1159,1.0,2.57004,8.35989,186.250743320763462,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2049,1664,1.0,0.30976,0.67034,22.097545817717702,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,214,238,1.0,9.239560000000001,54.580680000000001,1096.52494469883095,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,2050,1665,1.0,0.23958,0.56991,18.151555493125251,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1412,2170,1.0,0.07018,0.21054,6.05051849770842,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2170,1642,1.0,0.61952,1.76055,51.824006262980788,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1782,1866,1.0,0.44044,1.24993,36.829243029529501,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2096,1867,1.0,0.71995,2.31957,52.876270349538792,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1543,1664,1.0,1.21,1.89002,49.19334604658583,0.0,0.35165880032459,1.0,1,\"ol\",true,100.0,null],[null,null,1900,1542,1.0,2.83019,3.70986,140.740321577130572,0.0,0.35165880032459,1.0,1,\"ol\",true,100.0,null],[null,null,1911,1378,1.0,0.79981,2.49018,60.768250998723673,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1552,1890,1.0,0.44044,1.25961,36.829243029529501,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1552,1766,1.0,0.97042,2.75033,79.972070578406914,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,216,220,1.0,3.872,28.730239999999998,662.992141036940893,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1805,1765,1.0,1.52944,4.16966,93.388437682021234,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1891,1377,1.0,0.71027,2.01949,59.189854868886677,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1553,1970,1.0,3.31056,10.77989,238.337815605383781,0.0,0.19944827481096,1.0,1,\"ol\",true,100.0,null],[null,null,1384,1806,1.0,0.21054,0.57959,13.153301081974821,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1962,1384,1.0,2.60997,6.95992,139.424991468933086,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1384,1383,1.0,0.37994,0.44044,20.782215709520219,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2113,2095,1.0,1.4399,4.53992,107.330936828914545,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2072,1552,1.0,0.82038,2.50954,50.771742176422812,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,1654,1664,1.0,3.06009,5.26955,264.381351747693884,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2092,1781,1.0,0.37994,1.08053,31.56792259673956,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,221,206,1.0,0.90024,10.430199999999999,349.68050926430061,0.0,1.20981124589281,1.0,1,\"ol\",true,100.0,null],[null,null,1248,2096,1.0,4.1503,13.31,304.63045305853683,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2096,1299,1.0,1.76055,5.47041,134.163671036143199,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2095,1796,1.0,2.37039,7.74037,170.203716000754184,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2145,1467,1.0,0.42955,1.36972,32.357120661658051,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1576,1672,1.0,0.23958,0.78045,17.099291406567271,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1663,1588,1.0,0.11011,0.79013,17.099291406567271,0.0,0.6035934632437,1.0,1,\"ol\",true,100.0,null],[null,null,1935,1663,1.0,0.5203,3.66993,83.918060902999372,0.0,0.6035934632437,1.0,1,\"ol\",true,100.0,null],[null,null,1661,1663,1.0,0.37994,0.65945,13.94249914689331,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1906,1722,1.0,1.16039,3.13027,75.763014232174967,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1197,1170,1.0,1.25961,3.59975,103.384946504322102,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,232,234,1.0,3.57192,26.552240000000001,612.812297409206849,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1936,2108,1.0,0.31944,0.90024,26.306602163949641,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1198,1171,1.0,1.21968,3.48964,100.228154244648138,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1940,2175,1.0,1.48951,3.89015,88.916315314149799,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1871,1758,1.0,0.2299,0.74052,16.310093341648781,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2044,1871,1.0,0.42955,1.40965,31.041790553460579,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1871,1869,1.0,0.15972,0.38962,8.15504667082439,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1218,1332,1.0,0.41987,1.36004,29.72646044526309,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1219,1333,1.0,0.41019,1.35036,29.72646044526309,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2145,1683,1.0,1.13982,3.63968,83.918060902999372,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1952,1780,1.0,0.86031,2.50954,69.712495734466543,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,215,231,1.0,2.69104,20.31832,404.990140314004805,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1929,1952,1.0,0.11979,0.34969,9.73344280066137,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1951,1952,1.0,0.15004,0.41987,12.101036995416839,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1720,1275,1.0,0.10043,0.27951,8.15504667082439,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1355,1357,1.0,0.22022,0.61952,18.151555493125251,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null],[null,null,1857,1503,1.0,0.38962,1.24025,28.67419635870511,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1926,1857,1.0,0.45012,1.3794,34.987780878053023,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1855,1857,1.0,0.2904,0.86999,19.46688560132274,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2067,1274,1.0,1.55001,4.42981,127.587020495155784,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2230,1587,1.0,1.44958,4.73957,104.174144569240568,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1405,1346,1.0,0.60016,1.9602,43.142827548877413,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,52,123,1.0,7.20192,39.49924,754.999482105354673,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,228,223,1.0,0.9922,6.87764,164.810862557144503,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1405,1347,1.0,0.41019,1.16039,33.935516791495033,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2015,1266,1.0,1.17975,3.73043,88.127117249231304,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1610,2084,1.0,0.02057,0.07018,1.57839612983698,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1723,1610,1.0,0.64009,1.99045,47.614949916748863,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1609,1610,1.0,0.50941,0.86031,18.940753558043738,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1153,1848,1.0,1.32979,3.02016,109.435465002030483,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1153,2064,1.0,0.70059,2.18042,52.087072284620277,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1151,1153,1.0,0.03025,0.08954,2.63066021639496,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1212,1405,1.0,0.04961,0.15972,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1227,1212,1.0,0.33033,0.94985,20.256083666241221,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,238,207,1.0,2.74912,20.400600000000001,470.888178734698556,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,1396,1227,1.0,0.52998,1.73998,38.144573137726979,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1570,1396,1.0,0.03993,0.11979,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1210,1212,1.0,0.15004,0.44044,12.627169038695831,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1227,1226,1.0,0.41019,1.33947,29.46339442362359,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1394,1396,1.0,0.26983,0.82038,21.308347752799211,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2175,2142,1.0,0.9196,2.79026,71.553957885943035,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1330,1556,1.0,0.60016,1.70973,49.982544111504318,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2024,1889,1.0,0.27951,0.90024,20.256083666241221,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1495,1950,1.0,0.98978,2.44057,57.611458739049709,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2156,1495,1.0,0.56991,1.43022,34.724714856413527,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,230,208,1.0,2.096,24.751999999999999,818.693027264709713,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,1493,1495,1.0,0.11011,0.26015,6.05051849770842,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1942,1137,1.0,0.79013,2.49018,58.400656803968218,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2109,1582,1.0,1.48951,4.87993,107.330936828914545,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1238,1940,1.0,3.13027,8.249779999999999,193.879657948308846,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1831,1263,1.0,0.60016,1.81016,47.088817873469857,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1851,2214,1.0,0.1694,0.38962,13.94249914689331,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2154,1527,1.0,0.49973,1.55969,37.881507116087476,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2143,1980,1.0,2.1296,6.88006,154.41975470238441,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1898,1219,1.0,0.76956,2.4805,56.033062609212742,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1207,1848,1.0,1.0406,3.39042,74.710750145616984,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,210,217,1.0,3.584,41.695999999999998,1398.653639891576176,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,2144,1849,1.0,3.1702,10.28016,229.13050484800138,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,1940,1651,1.0,2.38975,6.50012,148.895368247954991,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2123,1651,1.0,0.2299,0.71995,17.625423449846259,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1439,2123,1.0,0.31944,1.0406,23.67594194755468,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2122,2123,1.0,0.00968,0.02057,0.52613204327899,0.0,0.24668602410829,1.0,1,\"ol\",true,100.0,null],[null,null,1557,2145,1.0,1.42054,4.27977,110.750795110228012,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1182,1305,1.0,0.68002,2.10056,50.771742176422812,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,2180,1283,1.0,0.22022,0.71027,154.41975470238441,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1905,2180,1.0,0.4598,1.47015,32.883252704937057,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1219,1905,1.0,0.31944,0.98978,24.72820603411266,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,224,211,1.0,3.84,44.719999999999999,1500.194493584205247,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,2178,2180,1.0,0.00968,0.02057,0.52613204327899,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1905,1904,1.0,0.15004,0.44044,12.36410301705633,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,1672,1784,1.0,0.2904,0.87967,22.886743882636189,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2136,1231,1.0,0.49973,1.63955,36.303110986250509,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1262,2136,1.0,0.86031,2.80962,61.557449063642167,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2135,2136,1.0,0.08954,0.27951,6.83971656262691,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2164,1295,1.0,0.11011,0.33033,8.68117871410338,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1528,1295,1.0,0.37994,1.63955,35.513912921332022,0.0,0.41989110486518,1.0,1,\"ol\",true,100.0,null],[null,null,1195,1528,1.0,0.04961,0.15004,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1196,1529,1.0,0.04961,0.15972,3.68292430295295,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,235,229,1.0,2.4,28.288,933.921206063241925,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,1499,1294,1.0,0.07986,0.2904,8.15504667082439,0.0,0.41989110486518,1.0,1,\"ol\",true,100.0,null],[null,null,1666,2195,1.0,1.55969,4.95979,115.485983499738921,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1738,1829,1.0,2.34982,7.68955,168.888385892556727,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1828,1848,1.0,2.53011,8.259460000000001,182.04168697453153,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2128,1723,1.0,0.21054,0.60984,13.67943312525381,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1406,1255,1.0,0.9196,2.76001,72.080089929222012,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1956,1587,1.0,0.21054,0.60984,17.625423449846259,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1331,2219,1.0,0.49973,1.43022,41.827497440679927,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1624,1144,1.0,1.51008,4.80007,112.066125218425483,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1487,1349,1.0,0.41987,1.21968,34.461648834774017,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,3119,235,1.0,1.6,18.640000000000001,625.200405200737805,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,2038,1487,1.0,0.44044,1.42054,32.620186683297561,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1485,1487,1.0,0.0,0.10043,0.2630660216395,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1819,2229,1.0,0.56991,1.88034,41.301365397400943,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2085,1529,1.0,0.53966,1.55001,46.036553786911867,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1667,1789,1.0,3.35049,8.65997,193.353525905029841,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1143,1814,1.0,0.10043,0.30008,8.41811269246389,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1144,1815,1.0,0.10043,0.30008,8.68117871410338,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2175,2185,1.0,0.67034,2.07031,51.034808198062308,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1895,1950,1.0,0.74052,1.97956,48.667214003306839,0.0,0.33066424508133,1.0,1,\"ol\",true,100.0,null],[null,null,1810,1848,1.0,0.37994,1.06964,31.304856575100079,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,211,236,1.0,2.128,24.847999999999999,833.534225708028885,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,1145,1894,1.0,0.08954,0.26983,7.1027825842664,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1146,1895,1.0,0.07986,0.25047,6.57665054098741,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1379,1979,1.0,0.03993,0.11979,3.41985828131345,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1380,1980,1.0,0.03993,0.11011,3.15679225967396,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1580,1143,1.0,0.03993,0.11011,3.15679225967396,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1581,1144,1.0,0.04961,0.15004,4.20905634623194,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2040,2067,1.0,0.5203,1.51976,41.301365397400943,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1324,1330,1.0,0.02057,0.0605,1.84146215147647,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1325,1331,1.0,0.02057,0.07018,1.84146215147647,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1317,1295,1.0,0.07986,0.26015,5.78745247606892,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2945,466,1.0,9.12945,16.039760000000001,330.673989200846961,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1318,1294,1.0,0.07986,0.25047,5.52438645442943,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1528,1283,1.0,0.42955,1.39029,30.515658510181591,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2104,2100,1.0,0.49973,1.63955,35.776978942971518,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1798,1233,1.0,0.57959,1.85977,42.879761527237918,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1643,2146,1.0,0.18029,0.57959,12.627169038695831,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2233,1688,1.0,0.11011,0.30976,8.68117871410338,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1526,2233,1.0,0.56023,1.74966,42.879761527237918,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2231,2233,1.0,0.0,0.00968,0.0,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,1218,1686,1.0,0.59048,2.07999,50.245610133143821,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2299,2414,1.0,0.07744,0.58443,12.36410301705633,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2393,383,1.0,2.87012,7.41004,164.15319750304576,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2627,2485,1.0,4.04987,7.13053,152.052160507628912,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2776,2485,1.0,3.58039,6.61991,132.322208884666708,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2776,2486,1.0,4.00026,7.0906,146.527774053199522,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2591,2498,1.0,5.81042,12.41944,353.560733083483228,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2498,2250,1.0,1.6698,2.92941,60.50518497708417,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2303,2296,1.0,6.81956,12.730409999999999,268.590408093925816,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2704,2347,1.0,7.13053,15.00037,314.890027902477186,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2298,2287,1.0,2.63054,6.05,131.796076841387702,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2451,2287,1.0,4.19991,8.16024,174.412772346986117,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2297,2245,1.0,2.38491,8.077959999999999,173.886640303707139,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,51,105,1.0,5.40144,34.707639999999998,681.801361584164738,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,2429,415,1.0,2.98991,7.60001,168.625319870917195,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2638,2252,1.0,3.00806,5.26108,109.172398980391009,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2602,2289,1.0,2.69588,9.12945,196.510318164703847,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2639,2294,1.0,3.05041,9.99944,222.816920328653509,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2630,2669,1.0,2.49986,8.090059999999999,182.04168697453153,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2440,2492,1.0,7.22007,12.650550000000001,261.750691531298969,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2269,2787,1.0,3.28031,5.58052,117.06437962957591,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2622,2787,1.0,4.07286,13.79642,297.001538430991502,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2767,2511,1.0,2.91973,9.49971,215.714137744387074,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2303,2301,1.0,2.22035,7.56976,159.154943091895319,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2437,2542,1.0,3.02137,10.23297,220.186260112258481,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2237,564,1.0,5.09047,13.140599999999999,291.214085954922496,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2706,2625,1.0,2.70556,9.16333,197.299516229622299,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2725,2534,1.0,2.00134,6.77721,145.738575988281014,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2686,2725,1.0,3.24159,10.977119999999999,236.233287432267787,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2686,2318,1.0,1.74845,5.92174,127.323954473516252,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2379,2725,1.0,2.47082,4.37536,90.757777465626262,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2650,2522,1.0,3.87684,13.13092,282.532907240819156,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2652,2562,1.0,1.95052,6.39001,142.318717706967561,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2355,2606,1.0,2.0086,6.80383,146.527774053199522,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,2535,2446,1.0,12.599729999999999,20.389710000000001,499.036243050124767,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2466,2723,1.0,1.9118,3.34444,69.449429712827055,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2374,266,1.0,7.48022,12.70984,266.748945942449382,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2723,2388,1.0,12.1,20.00009,479.306291427162478,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2464,2723,1.0,1.8997,5.59988,131.796076841387702,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2521,2272,1.0,4.0898,6.69977,156.524282875500376,0.0,0.35165880032459,1.0,1,\"ol\",true,100.0,null],[null,null,2521,2359,1.0,1.8997,5.59988,131.796076841387702,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2447,2387,1.0,3.50053,5.70031,139.424991468933086,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2719,2712,1.0,0.06655,0.22022,705.80613605876897,0.0,0.61933937967614,1.0,1,\"ol\",true,100.0,null],[null,null,2646,2273,1.0,1.44958,4.90776,105.489474677438054,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2588,2702,1.0,0.32186,1.09142,23.412875925915181,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2589,2703,1.0,0.32186,1.09142,23.412875925915181,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2748,2388,1.0,0.42834,0.74778,15.52089527673029,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2701,716,1.0,7.17046,12.58037,275.693190678192195,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2713,2748,1.0,1.60567,2.80841,58.137590782328722,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2748,2700,1.0,0.29161,0.50941,10.522640865579859,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2750,2387,1.0,3.12664,5.4692,113.381455326622955,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2750,2272,1.0,0.50336,0.87967,18.151555493125251,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2750,2702,1.0,2.00013,3.509,72.869287994140507,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2754,2703,1.0,2.00013,3.50537,72.606221972501018,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2712,2754,1.0,2.61844,4.57864,94.966833811858208,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2754,2273,1.0,0.50336,0.87967,18.151555493125251,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2747,2532,1.0,1.06117,3.59249,77.341410362011956,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2646,2747,1.0,0.53845,1.82105,39.19683722428497,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,1561,310,1.0,4.00026,9.79979,264.90748379097289,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,2711,2747,1.0,0.60137,2.03643,43.932025613795908,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2584,2273,1.0,1.8997,5.79953,135.479001144340657,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2584,2531,1.0,0.90024,2.90037,67.607967561350577,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2720,2678,1.0,1.8997,3.29967,69.449429712827055,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2752,2531,1.0,1.0164,3.44003,73.92155208069849,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2755,2692,1.0,0.12826,0.4356,9.470376779021869,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2720,2755,1.0,0.47553,1.61172,34.724714856413527,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2752,2755,1.0,0.14762,0.50094,10.78570688721935,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2710,2752,1.0,0.60258,2.04127,43.932025613795908,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2741,2532,1.0,1.16281,3.93976,84.707258967917852,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,1573,594,1.0,2.60029,8.59947,190.459799666995423,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2741,2679,1.0,1.13861,3.85748,83.128862838080863,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2693,2741,1.0,0.12826,0.4356,9.470376779021869,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2518,2531,1.0,2.79994,7.10028,150.999896421070957,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2656,2532,1.0,1.66012,5.37966,115.485983499738921,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2522,2532,1.0,2.69951,8.69022,184.672347190926473,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2749,2532,1.0,3.01169,10.202719999999999,219.660128068979503,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2690,2749,1.0,1.64802,5.58052,120.221171889249874,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2600,2531,1.0,3.5695,12.087899999999999,260.172295401461952,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2359,2494,1.0,0.90992,1.51976,34.198582813134543,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2656,2492,1.0,7.52015,12.70984,278.323850894587224,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,937,510,1.0,5.71967,10.14948,206.769893008644203,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,2779,2518,1.0,4.80007,8.39982,175.201970411904625,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2718,2678,1.0,0.60016,1.8997,21.045281731159719,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2734,2273,1.0,1.73998,2.91005,65.503439388234611,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2522,2734,1.0,4.68996,7.82023,175.728102455183631,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2734,2493,1.0,1.40965,2.57004,58.137590782328722,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2722,2388,1.0,1.40965,2.46598,51.297874219701796,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2722,2679,1.0,1.089,1.90454,39.459903245924472,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2353,2722,1.0,0.18029,0.3146,6.57665054098741,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2742,2387,1.0,0.39446,0.6897,14.205565168532811,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2742,2544,1.0,0.40414,0.70543,14.731697211811801,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,877,540,1.0,9.03023,15.760249999999999,327.254130919533509,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2699,2742,1.0,1.03576,1.81137,37.618441094447988,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2717,2388,1.0,1.39997,2.29053,52.876270349538792,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2724,2387,1.0,1.35641,2.38007,49.19334604658583,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2718,2724,1.0,0.02541,0.04356,0.78919806491849,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2352,2724,1.0,0.19481,0.34001,7.1027825842664,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2698,2678,1.0,1.84283,5.8564,125.219426300400301,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2695,2679,1.0,1.39997,4.39956,104.963342634159076,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2694,2697,1.0,0.85547,2.89795,62.346647128560647,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2695,2629,1.0,3.10002,9.99944,224.658382480129973,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2629,2583,1.0,2.60029,8.39982,187.039941385681971,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1048,629,1.0,6.31983,10.89968,227.815174739803865,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2543,2678,1.0,1.20032,2.10056,45.24735572199338,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2717,2694,1.0,2.39943,4.0898,86.548721119394315,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2388,2272,1.0,3.09881,5.34215,112.855323283343978,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2756,2387,1.0,2.14654,3.6784,78.393674448569939,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2246,2388,1.0,0.605,1.06359,22.097545817717702,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2788,2620,1.0,3.4001,5.89996,125.482492322039775,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2246,2788,1.0,2.783,4.87267,101.017352309566633,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2669,2522,1.0,3.08066,10.28016,167.046923741080235,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2336,2460,1.0,4.56291,15.45654,332.778517373962984,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2542,2336,1.0,3.50416,12.206480000000001,262.802955617856924,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,1108,1579,1.0,5.49945,9.60014,224.132250436850967,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2565,2557,1.0,9.75986,17.190470000000001,354.61299717004124,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2696,2303,1.0,4.98036,12.639659999999999,274.377860569994766,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2780,2696,1.0,7.02768,12.553750000000001,260.698427444740958,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2706,2506,1.0,3.02984,5.18969,112.592257261704461,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2655,2624,1.0,2.00981,6.5098,146.527774053199522,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2292,2658,1.0,1.8997,6.23997,138.898859425654109,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2658,2552,1.0,2.99959,9.83972,219.397062047340029,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2733,2460,1.0,4.70811,8.23526,170.729848044033162,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2733,2705,1.0,0.12342,0.41987,8.944244735742879,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2733,2321,1.0,3.91677,7.12448,153.367490615826426,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,239,81,1.0,7.139,41.599800000000002,857.332164523118763,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,202,97,1.0,2.67168,28.788319999999999,1123.094612884420258,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,938,1884,1.0,4.49999,7.29993,172.571310195509625,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2501,2310,1.0,0.35332,1.19548,25.78047012067065,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2309,2291,1.0,0.72963,2.15985,48.141081960027847,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2673,2320,1.0,5.09047,17.099720000000001,366.714034165457974,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2673,2275,1.0,3.62032,12.264559999999999,263.855219704414935,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2275,2553,1.0,1.40965,4.78797,103.121880482682599,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2256,2546,1.0,0.45012,1.51008,30.515658510181591,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2281,2290,1.0,0.64977,1.82952,40.249101310842953,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2676,2580,1.0,0.49973,1.70005,36.303110986250509,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2281,2310,1.0,0.08954,0.27951,6.31358451934791,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2769,2585,1.0,0.86031,2.34982,52.876270349538792,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,1011,1963,1.0,4.99972,16.90007,326.464932854615029,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2239,2309,1.0,0.60379,2.04611,38.670705181005978,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2737,2552,1.0,2.31957,7.72948,157.313480940418884,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2737,2578,1.0,0.4598,1.52944,31.304856575100079,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2737,2550,1.0,0.14036,0.4598,9.996508822300861,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2778,2367,1.0,1.76055,6.42994,137.583529317456623,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2491,2716,1.0,2.42968,8.249779999999999,177.30649858502062,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,2520,2367,1.0,2.07031,6.98049,149.158434269594466,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2623,2460,1.0,3.86716,6.76269,140.214189533851567,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2623,2378,1.0,2.23608,3.91072,81.024334664964883,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2378,2354,1.0,3.51021,6.24965,128.639284581713753,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,1041,1665,1.0,2.90037,6.50012,231.761165064396352,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2497,2354,1.0,2.00981,3.5695,75.763014232174967,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2578,2547,1.0,0.95953,3.24038,69.449429712827055,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2550,2547,1.0,1.04544,2.0933,43.668959592156398,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2517,2249,1.0,4.5496,8.179600000000001,171.255980087312167,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2551,2383,1.0,1.70973,5.59988,124.956360278760798,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2523,2328,1.0,1.21,4.20959,83.391928859720366,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2769,2239,1.0,0.7381,2.49865,53.665468414457273,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2469,2259,1.0,2.67773,9.091939999999999,195.194988056506361,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2592,2259,1.0,5.66038,7.00953,121.536501997447346,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2628,2626,1.0,6.51948,11.410299999999999,236.233287432267787,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1352,842,1.0,2.00013,2.42968,110.487729088588495,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2511,2328,1.0,5.0094,10.10955,206.769893008644203,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2574,2545,1.0,1.17128,3.96759,85.496457032836332,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2462,2460,1.0,0.03993,0.04961,0.0,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2248,2291,1.0,1.40965,4.19023,93.651503703660722,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2568,2291,1.0,2.66684,9.035069999999999,194.405789991587852,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2311,2568,1.0,1.46894,4.97552,107.067870807275042,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2640,2506,1.0,4.87993,8.340529999999999,182.04168697453153,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2696,2565,1.0,4.07044,10.339449999999999,229.91970291291986,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2739,2552,1.0,2.01949,4.27009,89.705513379068279,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2739,2689,1.0,6.9696,14.780150000000001,310.154839512966248,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2757,1442,1.0,8.500249999999999,14.59986,339.355167914950414,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2696,2624,1.0,4.27009,7.29993,159.154943091895319,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2343,2460,1.0,8.237679999999999,15.0524,340.407432001508369,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2626,2343,1.0,0.5203,1.24388,37.618441094447988,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2383,2556,1.0,1.95052,6.54005,139.951123512212092,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2706,2482,1.0,4.80007,8.390140000000001,174.412772346986117,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2612,2556,1.0,2.90037,5.10983,108.909332958751506,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2612,2378,1.0,5.62045,9.89054,210.715883333236633,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2268,2557,1.0,2.75396,9.3291,200.719374510935751,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2640,2503,1.0,1.36004,4.61978,99.438956179729644,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2627,2565,1.0,2.83987,6.99985,155.998150832221398,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3039,2533,1.0,4.49999,11.699490000000001,267.275077985728387,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2550,2553,1.0,1.18943,4.01962,86.285655097754812,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2311,2320,1.0,1.68553,5.71241,122.851832105644832,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2318,2319,1.0,0.83248,2.81688,60.50518497708417,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2628,2482,1.0,4.1503,7.26,150.999896421070957,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2469,2460,1.0,0.47069,1.59962,34.198582813134543,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2778,2553,1.0,7.3205,14.29978,304.893519080176361,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2611,2383,1.0,0.74415,2.52043,54.191600457736271,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2655,2611,1.0,0.91839,3.10849,66.818769496432097,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2569,2309,1.0,0.62799,1.70973,37.618441094447988,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2689,2490,1.0,8.16024,14.280419999999999,296.212340366072908,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,2971,2534,1.0,9.93047,24.209679999999999,583.217369974763528,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2268,2523,1.0,1.75692,5.94957,128.113152538434747,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2569,2502,1.0,0.22022,0.55055,12.101036995416839,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2545,2310,1.0,0.31339,1.05996,22.886743882636189,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2551,2575,1.0,0.2299,0.72963,16.047027320009281,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2546,2439,1.0,0.21054,0.57959,12.627169038695831,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2551,2290,1.0,0.83006,2.65958,59.979052933805192,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2598,2517,1.0,2.05942,6.66952,150.210698356152449,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2585,2576,1.0,1.24388,2.61844,55.243864544294247,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2640,2309,1.0,1.36246,4.61494,99.438956179729644,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2740,2574,1.0,0.36663,1.24509,26.83273420722864,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2976,2533,1.0,5.40023,13.94041,316.994556075593209,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2256,2740,1.0,0.74657,2.10056,45.773487765272378,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2313,2557,1.0,0.88451,1.54759,32.094054640018562,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2579,2557,1.0,1.16039,2.99354,66.029571431513602,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2580,2556,1.0,1.16039,2.99354,66.029571431513602,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2473,2556,1.0,1.62624,2.88343,59.715986912165682,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2473,2577,1.0,0.84458,1.54759,25.78047012067065,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2363,2557,1.0,0.69454,2.35224,50.508676154783323,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2575,2504,1.0,0.41019,1.32979,29.989526466902589,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2504,2310,1.0,0.34001,1.09989,24.72820603411266,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2503,2577,1.0,1.78475,6.04758,130.217680711550742,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2917,2403,1.0,8.2401,20.930579999999999,461.943933998955686,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,2676,2575,1.0,0.49005,1.62019,36.303110986250509,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2780,2292,1.0,1.24751,2.17437,44.984289700353891,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2361,2579,1.0,0.24442,0.39325,763.680660819458126,0.0,0.41989110486518,1.0,1,\"ol\",true,100.0,null],[null,null,2673,2598,1.0,4.7795,8.749510000000001,191.512063753553406,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2569,2288,1.0,0.19965,0.64977,14.4686311901723,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2676,2288,1.0,0.22022,0.71995,16.57315936328828,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2439,2363,1.0,0.49005,1.61051,36.303110986250509,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2314,2577,1.0,2.46235,4.30518,89.442447357428776,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2497,2576,1.0,2.74912,4.80733,99.702022201369132,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2777,2236,1.0,0.15609,0.45254,9.996508822300861,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2915,2240,1.0,6.87038,17.439730000000001,384.865589658583303,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,2274,2777,1.0,3.42793,8.892289999999999,195.984186121424841,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2274,2374,1.0,3.59007,9.26981,204.402298813888734,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2650,2384,1.0,3.41946,11.579700000000001,249.123522492603087,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2530,2327,1.0,2.09209,7.08455,152.578292550907918,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2727,2375,1.0,0.84942,2.11992,20.51914968788072,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2727,2527,1.0,2.88948,8.12031,163.36399943812728,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2727,2453,1.0,0.42955,1.16039,21.045281731159719,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2327,2528,1.0,3.31177,11.147729999999999,239.916211735220742,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2530,2384,1.0,2.16832,7.43424,158.102679005337336,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2440,2528,1.0,4.58953,11.79992,262.802955617856924,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,233,188,1.0,5.41112,31.929480000000002,708.831395307623097,0.0,0.70069328124377,1.0,1,\"ol\",true,100.0,null],[null,null,2939,2534,1.0,6.80988,22.169619999999998,493.511856595695235,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2513,2402,1.0,1.59962,3.97969,91.283909508905253,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2657,2237,1.0,0.60984,1.70973,38.144573137726979,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2474,2775,1.0,4.53024,11.68013,260.172295401461952,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2474,2366,1.0,2.44057,6.00039,133.637538992864194,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2396,2365,1.0,1.85009,6.01007,136.268199209259137,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2279,2403,1.0,4.03051,9.65822,205.980694943725666,0.0,0.50911796464903,1.0,1,\"ol\",true,100.0,null],[null,null,2726,2533,1.0,4.61494,8.071910000000001,167.309989762719738,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2380,2726,1.0,0.08349,0.28435,6.05051849770842,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2400,2726,1.0,0.00968,0.01694,0.2630660216395,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2364,2534,1.0,1.65044,2.8798,59.715986912165682,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1995,1064,1.0,4.69964,7.79966,182.830885039449981,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2377,2534,1.0,1.05028,1.82952,38.144573137726979,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2534,2403,1.0,0.64977,1.86945,47.614949916748863,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,2405,2365,1.0,3.44003,6.30047,131.006878776469222,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2587,2405,1.0,3.44003,6.30047,131.006878776469222,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2524,2528,1.0,0.46948,0.80949,16.57315936328828,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2526,2527,1.0,0.9196,2.18042,47.088817873469857,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2625,2279,1.0,1.41449,4.78797,103.121880482682599,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2675,2533,1.0,0.48037,3.52957,74.447684123977496,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,2674,2350,1.0,0.11979,0.95953,20.256083666241221,0.0,0.89751723664933,1.0,1,\"ol\",true,100.0,null],[null,null,2457,2240,1.0,4.11037,10.430199999999999,230.182768934559363,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,3013,2520,1.0,2.79026,8.999980000000001,206.243760965365198,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2350,2404,1.0,0.0605,0.48037,14.731697211811801,0.0,0.83978220973036,1.0,1,\"ol\",true,100.0,null],[null,null,2238,2236,1.0,1.96867,3.42551,71.027825842664043,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2411,2393,1.0,1.09989,3.20045,70.76475982102454,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2401,2236,1.0,3.86958,9.809469999999999,217.818665917503012,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2448,2401,1.0,0.83732,2.32562,51.034808198062308,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2372,2374,1.0,0.60984,1.71941,39.459903245924472,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2242,2448,1.0,1.68795,4.83758,105.489474677438054,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2411,2242,1.0,2.00497,5.9169,128.902350603353227,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2366,2365,1.0,0.4598,1.47015,32.357120661658051,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2519,2528,1.0,2.16953,7.03978,158.628811048616342,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,921,614,1.0,5.66038,39.20037,828.921034186053362,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2587,2527,1.0,7.78998,13.7698,288.320359716888049,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2440,2438,1.0,0.2904,0.49973,10.25957484394036,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2368,2237,1.0,1.77991,4.52056,100.491220266287641,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2429,2368,1.0,3.02984,7.70044,190.459799666995423,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2526,2525,1.0,2.00981,3.52957,73.132354015779995,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2630,2519,1.0,1.73998,5.63013,126.534756408597786,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2680,2513,1.0,4.43949,11.410299999999999,259.120031314903997,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2701,2385,1.0,3.60943,6.61023,145.212443945002036,0.0,0.30966968983807,1.0,1,\"ol\",true,100.0,null],[null,null,2452,2295,1.0,0.36542,1.21,26.83273420722864,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2376,2295,1.0,0.19481,0.64009,14.205565168532811,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,1591,2385,1.0,4.9005,6.09961,189.144469558797937,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2376,2372,1.0,1.99045,5.20058,116.538247586296904,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2539,2402,1.0,1.24993,4.12005,91.546975530544756,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2680,2657,1.0,2.76969,7.52015,167.309989762719738,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2438,2397,1.0,2.11992,6.57998,148.369236204675985,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,2595,2539,1.0,1.77023,5.79953,129.16541662499273,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2649,2595,1.0,2.67047,8.65029,196.510318164703847,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2649,2376,1.0,2.1296,6.88974,151.262962442710432,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2618,2402,1.0,1.93963,4.92954,108.120134893833011,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,2505,2403,1.0,1.17975,3.88047,86.548721119394315,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2775,2505,1.0,4.22048,11.48048,255.700173033590516,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,717,1509,1.0,6.89942,13.69962,324.097338659859531,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2440,2437,1.0,0.79013,2.67047,56.822260674131229,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2618,2457,1.0,1.63108,4.1745,92.073107573823748,0.0,0.45663157654089,1.0,1,\"ol\",true,100.0,null],[null,null,2451,2296,1.0,5.64949,11.54945,247.018994319487177,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2432,2297,1.0,4.11037,7.18982,149.158434269594466,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2616,2322,1.0,3.31056,11.11022,238.600881627023284,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2637,2323,1.0,3.28999,10.639530000000001,239.390079691941736,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2432,2340,1.0,3.59007,5.96046,127.850086516795258,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2637,2301,1.0,3.05041,9.900219999999999,241.231541843418199,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2735,2358,1.0,7.19345,12.581580000000001,260.961493466380489,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2250,2735,1.0,2.27117,3.97122,82.339664773162383,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,921,629,1.0,1.97956,6.42994,162.837867394848274,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,2499,2735,1.0,2.55431,8.6515,186.250743320763462,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2732,2322,1.0,2.99233,6.534,137.583529317456623,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2639,2732,1.0,6.51343,13.311210000000001,279.113048959505704,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2476,2732,1.0,0.31097,0.54329,11.31183893049834,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2358,2322,1.0,0.1694,0.56023,12.101036995416839,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2603,2602,1.0,3.21981,10.47981,236.496353453907261,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2616,2486,1.0,2.65958,8.9298,193.616591926669372,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2731,2323,1.0,3.90104,8.46758,178.358762671578575,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2731,2709,1.0,8.00657,14.00333,290.424887890004072,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2751,2432,1.0,1.9965,6.76148,145.475509966641511,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,922,327,1.0,6.84981,15.7905,341.985828131345329,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2475,2731,1.0,0.23958,0.41745,8.68117871410338,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2709,2751,1.0,1.74482,3.05041,63.39891121511863,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2603,2340,1.0,3.81029,6.31015,135.479001144340657,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2335,2322,1.0,1.2584,4.48184,74.184618102337993,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2333,2335,1.0,0.45375,0.79376,16.57315936328828,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2339,2323,1.0,0.50215,0.87846,18.151555493125251,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2326,2339,1.0,0.78892,1.3794,28.67419635870511,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2293,2495,1.0,2.39943,6.65984,156.524282875500376,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2745,2651,1.0,1.32253,3.68808,80.761268643325394,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2293,2745,1.0,0.45375,1.24025,27.095800228868139,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,699,1304,1.0,1.20032,3.59975,93.651503703660722,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2768,2745,1.0,0.46343,0.80949,16.836225384927779,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2789,2573,1.0,1.41933,3.69292,79.709004556767425,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2789,2496,1.0,4.86783,12.435169999999999,268.590408093925816,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2648,2496,1.0,3.4606,6.43962,135.479001144340657,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2267,2299,1.0,0.01089,0.08349,1.84146215147647,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2330,2267,1.0,0.67155,2.19978,48.930280024946342,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2572,2316,1.0,3.0976,9.4864,212.03121344143409,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2338,2573,1.0,0.79981,2.20946,51.034808198062308,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2653,2316,1.0,1.1616,2.99354,66.029571431513602,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2614,2316,1.0,0.75988,1.28018,28.411130337065611,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,1034,510,1.0,1.69037,5.44984,121.536501997447346,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2770,2317,1.0,2.15017,3.81997,79.18287251348842,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2480,2496,1.0,3.27426,11.08844,238.600881627023284,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2514,2480,1.0,2.51438,4.60042,95.756031876776703,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2514,2312,1.0,5.02392,8.989089999999999,186.776875364042468,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2312,2596,1.0,6.07057,10.61654,220.186260112258481,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2648,2298,1.0,5.40023,11.39941,253.332578838835019,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2708,2596,1.0,2.99959,9.729609999999999,218.870930004060966,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2484,2596,1.0,4.56049,7.93034,164.15319750304576,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2484,2324,1.0,7.90977,13.90048,288.320359716888049,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2330,2293,1.0,2.49018,8.179600000000001,149.684566312873443,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,220,187,1.0,8.140879999999999,43.11956,854.504204790494214,0.0,0.77417422459518,1.0,1,\"ol\",true,100.0,null],[null,null,974,445,1.0,7.25032,12.280290000000001,286.478897565411614,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2760,2564,1.0,1.58994,3.09034,64.714241323316102,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2508,2654,1.0,2.35587,7.97995,171.782112130591173,0.0,0.1784537195677,1.0,1,\"ol\",true,100.0,null],[null,null,2677,2276,1.0,2.64022,8.59947,193.879657948308846,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2668,2573,1.0,0.58806,1.99045,42.879761527237918,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2247,2572,1.0,0.27588,0.93412,19.993017644601728,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2500,2597,1.0,2.79026,6.94056,154.41975470238441,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2454,2317,1.0,0.47069,1.59599,34.461648834774017,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2247,2454,1.0,1.22331,4.14425,89.179381335789287,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2509,2316,1.0,0.9438,3.19561,68.923297669548049,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2668,2509,1.0,0.38357,1.29833,27.884998293786619,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,956,614,1.0,8.999980000000001,15.760249999999999,325.149602746417543,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2651,2572,1.0,0.71995,2.43936,52.61320432789929,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2563,2338,1.0,1.55969,4.08012,87.600985205952313,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2398,2597,1.0,4.11037,7.0301,147.053906096478528,0.0,0.37790199437866,1.0,1,\"ol\",true,100.0,null],[null,null,2398,2315,1.0,8.380459999999999,14.70997,308.839509404768819,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2760,2324,1.0,4.81943,8.430070000000001,175.201970411904625,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2632,2495,1.0,0.98373,2.67894,58.663722825607707,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2631,2496,1.0,0.98373,2.67894,58.663722825607707,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2591,2441,1.0,6.00281,13.2616,281.743709175900676,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2708,2644,1.0,0.90992,2.22035,51.560940241341299,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2647,2645,1.0,0.90992,2.22035,51.560940241341299,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2905,331,1.0,4.7674,15.629569999999999,343.827290282821821,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2654,2315,1.0,2.19978,7.11964,160.996405243371782,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2564,2293,1.0,1.12046,2.2506,47.614949916748863,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2753,2495,1.0,0.84337,2.8556,61.557449063642167,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2441,2753,1.0,0.69454,2.35224,50.508676154783323,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2647,2500,1.0,1.33947,3.32024,73.92155208069849,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2677,2299,1.0,1.55969,5.07958,114.696785434820455,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2613,2483,1.0,0.97042,2.63054,57.874524760689212,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2483,2317,1.0,1.02003,2.78058,61.031317020363183,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2470,2495,1.0,2.73944,8.89955,200.456308489296276,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2276,2245,1.0,3.8478,9.654590000000001,204.928430857167712,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2945,308,1.0,5.47041,9.6195,198.35178031618031,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2278,2496,1.0,6.08993,16.199480000000001,316.468424032314204,0.0,0.3201669674597,1.0,1,\"ol\",true,100.0,null],[null,null,2681,2278,1.0,3.44971,11.910030000000001,235.707155388988752,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2597,2495,1.0,4.1503,29.699449999999999,633.462980107907356,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2770,2563,1.0,0.98978,2.60029,55.769996587573253,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2458,2764,1.0,5.89996,8.39982,329.884791135928538,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2590,2765,1.0,2.39459,4.39109,91.546975530544756,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2721,2765,1.0,2.86044,7.25032,162.574801373208771,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2746,2308,1.0,0.05324,0.13552,2.89372623803446,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2721,2746,1.0,0.29766,0.79739,17.625423449846259,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2254,2721,1.0,0.49005,1.58026,35.776978942971518,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,996,651,1.0,2.07999,6.7397,149.684566312873443,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2762,2765,1.0,2.69951,9.14397,196.773384186343321,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2620,2764,1.0,3.43035,11.499840000000001,246.492862276208172,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2515,2764,1.0,3.66025,12.29965,263.592153682775404,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2782,2643,1.0,1.8997,3.29967,75.236882188895976,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2672,2548,1.0,1.45321,3.23191,68.134099604629569,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2671,2642,1.0,1.36367,3.08308,64.977307344955619,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2621,2642,1.0,0.9801,3.31782,71.553957885943035,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2635,2642,1.0,3.59975,5.09047,106.278672742356576,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2586,2643,1.0,6.00039,10.50038,236.759419475546736,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2586,2536,1.0,5.09047,8.500249999999999,192.827393861750863,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1108,1977,1.0,1.70005,5.20058,134.95286910106168,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2254,2643,1.0,4.71658,12.478730000000001,274.377860569994766,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2609,2642,1.0,1.77507,4.8884,165.205461589603772,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2635,2369,1.0,6.20004,9.900219999999999,249.649654535882092,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2243,2257,1.0,0.79981,2.39943,60.50518497708417,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2540,2642,1.0,1.70005,3.29967,73.132354015779995,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2540,2258,1.0,2.99959,5.20058,111.276927153506989,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2479,2257,1.0,3.89983,6.69977,80.761268643325394,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2243,2643,1.0,2.13202,5.00335,105.752540699077571,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2548,2258,1.0,1.37335,4.24589,91.020843487265765,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2683,2258,1.0,1.20032,2.49986,57.348392717410228,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2075,973,1.0,2.60029,4.9005,210.189751289957684,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2373,2258,1.0,2.12113,7.18256,154.682820724023912,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2601,2683,1.0,1.20032,2.79994,68.66023164790856,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2601,2516,1.0,4.0898,9.79979,243.8622020598132,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2617,2331,1.0,3.4001,10.800459999999999,243.073003994894691,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2481,2331,1.0,1.70005,5.40023,121.01036995416834,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2617,2516,1.0,2.19978,4.99972,122.325700062365826,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2481,2257,1.0,1.39997,3.4001,75.236882188895976,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2617,2381,1.0,2.99959,4.19991,110.224663066949006,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2271,2382,1.0,4.58953,8.00052,168.625319870917195,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2304,2382,1.0,4.66213,8.23526,170.992914065672664,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2013,973,1.0,2.30021,4.09948,183.357017082728987,0.0,0.26768057935155,1.0,1,\"ol\",true,100.0,null],[null,null,2443,2304,1.0,3.04315,5.5055,114.95985145645993,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2458,2270,1.0,1.70005,5.40023,127.323954473516252,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2670,2746,1.0,0.93775,3.17625,68.397165626269072,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2356,2621,1.0,0.99946,2.00013,51.034808198062308,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2307,2609,1.0,4.55444,11.74184,258.856965293264409,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2355,2783,1.0,2.02796,6.87038,147.84310416139698,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2450,2765,1.0,1.61535,5.4692,117.590511672854902,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2774,2488,1.0,1.59357,5.3966,116.27518156465743,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2714,2252,1.0,3.32024,12.120570000000001,250.701918622440104,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2715,2286,1.0,0.7502,2.42968,77.078344340372453,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,1900,980,1.0,6.17826,10.908149999999999,222.290788285374447,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2253,2488,1.0,6.64169,17.839030000000001,391.705306221210208,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2251,2489,1.0,5.93142,15.43113,339.881299958229363,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2666,2488,1.0,0.62194,4.24952,207.822157095202186,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,2667,2489,1.0,0.62194,4.24952,207.822157095202186,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,2455,2488,1.0,3.89983,9.40049,115.749049521378424,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2265,2489,1.0,3.29967,8.300599999999999,175.201970411904625,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2662,2660,1.0,0.40051,1.20032,26.043536142310138,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2659,2667,1.0,0.49973,1.09989,24.72820603411266,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2662,2666,1.0,0.49973,1.20032,26.043536142310138,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2663,2666,1.0,0.49973,1.29954,26.043536142310138,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,1032,445,1.0,5.11951,9.11009,185.724611277484485,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2663,2661,1.0,0.49973,1.39997,27.358866250507621,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2417,2253,1.0,1.29954,4.19991,93.651503703660722,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2688,2251,1.0,1.14345,3.44366,73.658486059059001,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2253,2252,1.0,0.7865,2.66442,57.348392717410228,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2567,2286,1.0,1.59599,5.40507,116.27518156465743,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2774,2567,1.0,1.5246,5.16065,111.013861131867486,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2478,2455,1.0,3.10002,9.49971,221.501590220456023,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2594,2478,1.0,1.5004,4.99972,110.224663066949006,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2266,2282,1.0,4.43949,11.089650000000001,247.282060341126623,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2684,2371,1.0,0.79981,1.8997,43.405893570516909,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,221,188,1.0,6.69856,42.11768,886.795558946742403,0.0,0.77417422459518,1.0,1,\"ol\",true,100.0,null],[null,null,3037,501,1.0,4.53992,14.740220000000001,326.201866832975554,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2370,2282,1.0,0.71632,2.24697,52.350138306259787,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2684,2282,1.0,0.18997,0.61952,13.94249914689331,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2685,2282,1.0,0.18513,0.59653,13.153301081974821,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2370,2362,1.0,0.70059,1.59962,36.303110986250509,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2406,2282,1.0,3.28999,5.94957,125.745558343679306,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2537,2282,1.0,1.5609,2.75154,57.874524760689212,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2538,2282,1.0,1.45684,2.99112,64.188109280037125,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2487,2362,1.0,3.50053,6.20004,123.377964148923809,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2487,2479,1.0,1.8997,3.29967,66.292637453153105,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2406,2373,1.0,2.29053,7.1995,172.571310195509625,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2799,449,1.0,9.53964,12.37951,268.590408093925816,0.0,0.25718330172992,1.0,1,\"ol\",true,100.0,null],[null,null,2479,2373,1.0,1.70005,2.79994,61.031317020363183,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2456,2373,1.0,1.089,3.68808,79.445938535127922,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2662,2665,1.0,1.09989,3.7994,86.022589076115324,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2663,2664,1.0,1.5004,4.9005,109.435465002030483,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2615,2537,1.0,0.76956,2.60755,56.033062609212742,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,2394,2571,1.0,1.24388,2.17195,44.984289700353891,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2390,2570,1.0,1.61414,4.1019,90.23164542234727,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2736,2570,1.0,1.51129,3.89499,85.759523054475835,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2391,2736,1.0,0.0726,0.12463,2.63066021639496,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2729,2736,1.0,0.52635,0.9196,19.203819579683241,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,922,638,1.0,6.84013,22.490269999999999,501.9299692881591,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,2445,2729,1.0,0.0484,0.08349,1.84146215147647,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2738,2729,1.0,0.26741,0.90266,19.46688560132274,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2633,2738,1.0,1.0285,1.79685,37.355375072808492,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2582,2738,1.0,0.9922,3.36017,72.343155950861515,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2407,2570,1.0,0.31097,0.54329,11.31183893049834,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2389,2395,1.0,0.55055,1.52823,33.409384748216048,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2408,2571,1.0,0.31097,0.54329,11.31183893049834,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2420,2425,1.0,1.42296,2.54947,53.139336371178288,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2409,2570,1.0,0.31097,0.54329,11.31183893049834,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2420,2423,1.0,2.18163,7.39189,159.154943091895319,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,976,605,1.0,3.41946,11.699490000000001,246.229796254568669,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2561,2571,1.0,0.18634,0.63041,13.67943312525381,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2419,2571,1.0,0.30008,0.79981,17.888489471485759,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2418,2570,1.0,0.30008,0.79981,17.888489471485759,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2561,2433,1.0,0.84337,2.8556,61.557449063642167,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2426,2571,1.0,0.33517,1.13377,24.465140012473171,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2425,2570,1.0,0.33517,1.13377,24.465140012473171,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2558,2571,1.0,0.01452,0.0484,1.05226408655799,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2559,2570,1.0,0.0121,0.03751,0.78919806491849,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2421,2571,1.0,0.70059,2.19978,48.930280024946342,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2730,2285,1.0,2.5047,8.48452,182.567819017810507,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,879,1308,1.0,2.30021,7.10028,179.411026758136558,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2465,2730,1.0,0.42229,1.4278,30.77872453182108,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2463,2730,1.0,0.74415,2.52043,54.191600457736271,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2690,2607,1.0,2.99959,9.30006,219.660128068979503,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2341,2608,1.0,3.50053,10.70003,255.963239055230019,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2415,2392,1.0,0.81796,2.77211,59.715986912165682,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2415,2424,1.0,0.44649,1.5125,32.620186683297561,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2418,2424,1.0,0.63162,2.1417,46.036553786911867,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2728,2571,1.0,0.07381,0.25168,5.52438645442943,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2410,2728,1.0,0.12342,0.41987,8.944244735742879,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2413,2728,1.0,0.52151,1.67948,30.515658510181591,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2944,2716,1.0,3.71954,11.99957,268.590408093925816,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2436,2570,1.0,1.13982,3.86353,83.128862838080863,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2435,2412,1.0,0.78045,2.64627,56.822260674131229,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2280,2416,1.0,2.95119,7.69439,316.731490053953678,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2785,2536,1.0,2.30142,5.02513,227.289042696524916,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2594,2416,1.0,0.70059,2.29053,50.245610133143821,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2467,2536,1.0,2.07878,3.63726,75.499948210535479,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2468,2536,1.0,1.8997,3.10002,59.715986912165682,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2468,2465,1.0,0.99946,1.5004,33.672450769855551,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2784,2535,1.0,2.67289,6.98654,148.63230222631546,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2348,2535,1.0,0.52635,0.9196,18.940753558043738,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2941,464,1.0,2.79994,9.11009,200.456308489296276,0.0,0.09972413740548,1.0,1,\"ol\",true,100.0,null],[null,null,2349,2536,1.0,0.52635,0.9196,18.940753558043738,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2369,2535,1.0,5.59988,9.30006,198.614846337819813,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2344,2787,1.0,0.29645,1.00793,21.834479796078199,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2345,2786,1.0,0.29645,1.00793,21.834479796078199,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2263,2787,1.0,0.79981,1.09989,30.515658510181591,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2781,2263,1.0,0.90024,2.90037,64.188109280037125,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2431,2428,1.0,0.43439,1.47015,31.56792259673956,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2346,2786,1.0,0.60016,1.80048,43.932025613795908,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2347,2787,1.0,0.60016,1.80048,43.932025613795908,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2743,2786,1.0,0.74415,2.52043,60.50518497708417,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,261,259,1.0,4.53024,22.839960000000001,464.311528193711126,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,2434,2743,1.0,0.93049,3.14963,67.871033582990066,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2430,2743,1.0,0.03751,0.12584,2.63066021639496,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2428,2787,1.0,1.09989,3.29967,76.289146275453959,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2435,2427,1.0,1.20032,3.70018,86.548721119394315,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2562,2786,1.0,2.99959,9.689679999999999,218.344797960782017,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2260,2786,1.0,1.81379,3.81634,81.550466708243889,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2342,2786,1.0,5.20058,12.400080000000001,276.219322721471258,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2781,2423,1.0,0.34727,1.17612,25.254338077391662,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2535,2284,1.0,4.49999,14.40021,320.940546400185667,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2280,2285,1.0,7.82023,13.300319999999999,278.586916916226755,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,578,475,1.0,1.47983,3.47028,77.604476383651445,0.0,0.67707440659511,1.0,1,\"ol\",true,100.0,null],[null,null,2277,2284,1.0,4.01962,6.84981,143.370981793525544,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2444,2285,1.0,2.15743,7.28541,156.787348897139878,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2581,2284,1.0,0.91839,3.10849,66.818769496432097,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2744,2422,1.0,1.46289,4.95616,106.80480478563554,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2744,2285,1.0,0.83127,2.81446,60.50518497708417,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2634,2744,1.0,0.66913,1.17007,24.202073990833672,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2392,2284,1.0,1.8997,6.00039,134.426737057782674,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2608,2285,1.0,0.49973,3.7994,78.919806491848931,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2599,2284,1.0,7.96543,26.98058,580.849775780008144,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2583,2285,1.0,2.49986,8.00052,178.358762671578575,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,420,265,1.0,2.37039,7.68955,173.360508260428134,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2395,2413,1.0,1.98682,6.73123,144.949377923362533,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2329,2277,1.0,1.46894,4.97552,107.067870807275042,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2386,2759,1.0,3.78004,12.37951,275.693190678192195,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2289,2305,1.0,5.34941,13.75407,292.529416063119982,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2399,2305,1.0,1.24993,2.18042,45.24735572199338,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2772,2477,1.0,1.51976,2.6499,55.769996587573253,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2773,2771,1.0,1.21968,2.10056,45.24735572199338,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2560,2472,1.0,2.42,4.53024,96.019097898416192,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2771,2560,1.0,0.95953,1.85977,39.459903245924472,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2773,2772,1.0,1.31043,2.29053,47.614949916748863,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,237,191,1.0,7.34228,48.099919999999997,953.088196399895537,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,796,709,1.0,0.83006,2.67047,61.031317020363183,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2477,2471,1.0,3.40978,7.03978,155.20895276730289,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2337,2305,1.0,6.89942,13.710509999999999,287.005029608690563,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2604,2471,1.0,4.76014,15.629569999999999,347.247148564135273,0.0,0.50911796464903,1.0,1,\"ol\",true,100.0,null],[null,null,2605,2604,1.0,0.71995,2.31957,52.087072284620277,0.0,0.50911796464903,1.0,1,\"ol\",true,100.0,null],[null,null,2399,2471,1.0,4.3802,7.67019,160.996405243371782,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2605,2766,1.0,3.31903,10.75085,240.705409800139194,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2707,2619,1.0,4.87993,16.529810000000001,355.928327278238669,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2761,2357,1.0,1.39997,4.76982,102.595748439403607,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2337,2241,1.0,4.24347,14.37238,309.365641448047825,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2241,2472,1.0,4.96947,16.829889999999999,362.241911797586567,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,577,796,1.0,0.67034,2.18042,48.404147981667343,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2510,2269,1.0,3.5695,6.07057,127.323954473516252,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2759,2357,1.0,1.36972,4.53024,97.334428006613678,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2641,2767,1.0,0.12947,0.14641,285.952765522132552,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2758,2472,1.0,1.71941,5.63981,125.482492322039775,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2758,2619,1.0,2.15017,7.03978,156.524282875500376,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2512,2386,1.0,2.74549,7.52741,165.468527611243246,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2264,2472,1.0,2.53979,8.390140000000001,183.883149126007993,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2294,2264,1.0,2.07031,6.73002,126.271690386958255,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2759,2652,1.0,3.02016,10.219659999999999,222.816920328653509,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2707,2622,1.0,3.84054,13.0075,279.902247024424184,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,796,802,1.0,0.33033,1.1495,26.306602163949641,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2507,2471,1.0,3.13995,10.299519999999999,229.91970291291986,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,2512,2510,1.0,1.14103,2.28569,48.667214003306839,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2761,2241,1.0,2.14049,6.95024,156.787348897139878,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2261,2761,1.0,6.33314,11.07755,229.656636891280385,0.0,0.1049727762163,1.0,1,\"ol\",true,100.0,null],[null,null,3030,3097,1.0,4.31002,13.23982,301.473660798862852,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2928,3070,1.0,4.45038,11.370369999999999,250.175786579161098,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3042,2993,1.0,0.25047,0.87967,18.41462151476475,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2993,2819,1.0,2.23971,7.1995,164.942395567964269,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2919,2800,1.0,2.541,8.2159,183.093951061089513,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,3020,3024,1.0,4.04987,7.90009,155.998150832221398,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,462,458,1.0,2.84955,7.38947,165.468527611243246,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,2796,3099,1.0,8.04045,21.439990000000002,471.151244756338031,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,3015,3100,1.0,4.78797,15.55939,346.984082542495798,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2978,2942,1.0,4.07044,13.185370000000001,294.633944236236005,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2909,2866,1.0,4.84,15.680389999999999,349.61474275889077,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2872,2974,1.0,1.20032,4.01962,110.224663066949006,0.0,0.56160435275718,1.0,1,\"ol\",true,100.0,null],[null,null,2910,2867,1.0,4.87025,15.760249999999999,351.456204910367262,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2976,2900,1.0,4.28945,10.57056,232.024231086035854,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,3101,3100,1.0,1.52944,4.60042,71.817023907582524,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2871,3101,1.0,4.00026,9.99944,254.647908947032505,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2946,2872,1.0,5.64949,9.900219999999999,203.613100748970254,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,463,459,1.0,2.83019,7.4899,165.468527611243246,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,2822,2812,1.0,4.12973,7.25032,148.895368247954991,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2836,2947,1.0,4.34027,7.10028,169.940649979114681,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2835,2842,1.0,12.1,19.299499999999998,420.116436558275836,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,3066,2961,1.0,4.7795,15.5001,345.668752434298312,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2947,2811,1.0,3.78004,6.77963,148.106170183036454,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,3078,2832,1.0,2.5894,8.333270000000001,186.250743320763462,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3061,3078,1.0,2.04006,6.56667,146.790840074838996,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2975,3078,1.0,0.03146,0.07986,1.84146215147647,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2821,2820,1.0,1.47983,4.6706,110.487729088588495,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2964,2828,1.0,3.48843,11.27962,251.491116687358613,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,520,458,1.0,1.86945,5.43048,114.17065339154145,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,3015,2825,1.0,2.20704,7.13779,159.154943091895319,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2872,3041,1.0,2.97055,9.67032,216.503335809305554,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2812,3058,1.0,8.28003,11.079969999999999,220.975458177176989,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3058,3096,1.0,10.470129999999999,13.800050000000001,268.064276050646811,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2929,2903,1.0,0.94985,2.39943,53.40240239281777,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2972,2995,1.0,1.24993,3.21013,70.76475982102454,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2949,2972,1.0,2.69951,6.89942,151.526028464349935,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2948,3012,1.0,3.74979,9.56021,210.715883333236633,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2793,2907,1.0,0.31944,0.90992,19.729951622962229,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2897,2876,1.0,3.66025,7.60001,16.047027320009281,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,648,459,1.0,2.38007,7.21039,154.41975470238441,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,2874,2801,1.0,0.40051,1.31043,28.67419635870511,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2886,2877,1.0,4.99004,8.749510000000001,180.726356866334044,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2875,2809,1.0,2.2506,6.8002,152.841358572547421,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2944,2966,1.0,2.99959,9.68,216.503335809305554,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2793,3012,1.0,1.58994,5.06022,117.853577694494376,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3011,2971,1.0,1.13982,3.70986,82.865796816441389,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3010,2939,1.0,3.51021,11.419980000000001,254.121776903753528,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2807,2877,1.0,0.50941,1.28018,27.884998293786619,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3083,2876,1.0,0.89056,2.8798,64.188109280037125,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3082,2793,1.0,0.18997,0.60016,13.41636710361432,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,340,539,1.0,3.85022,7.07971,147.053906096478528,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,3082,2794,1.0,0.18997,0.60016,13.41636710361432,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2801,2807,1.0,0.37026,1.20032,26.83273420722864,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2943,2930,1.0,0.99946,3.17988,75.236882188895976,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2854,2943,1.0,2.1901,6.89942,163.100933416487777,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2907,2877,1.0,0.49005,1.28018,28.67419635870511,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2798,2794,1.0,0.27951,0.90992,20.256083666241221,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3006,2798,1.0,0.48037,1.57058,34.461648834774017,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2895,2886,1.0,0.43681,1.41086,31.56792259673956,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3018,2895,1.0,8.346579999999999,14.666410000000001,301.210594777223378,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2818,3018,1.0,8.059810000000001,13.68026,294.107812192957056,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,341,540,1.0,3.93976,7.41004,144.423245880083556,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2994,2897,1.0,1.59962,4.00026,86.022589076115324,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3096,2994,1.0,6.88006,11.300190000000001,248.334324427684635,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3042,2876,1.0,4.5496,14.71965,328.569461027730995,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3056,2939,1.0,3.70018,6.50012,133.637538992864194,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2972,2879,1.0,1.02971,2.50954,61.031317020363183,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,2879,3039,1.0,4.9005,11.699490000000001,267.275077985728387,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3073,2915,1.0,4.84968,12.31054,271.747200353599794,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,2806,3006,1.0,0.23958,0.75988,17.099291406567271,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2792,2806,1.0,0.79013,2.56036,57.874524760689212,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2995,2929,1.0,1.12046,2.8798,63.661977236758133,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,624,459,1.0,0.30371,0.98131,22.62367786099669,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3093,2971,1.0,7.52983,12.599729999999999,282.006775197540151,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2884,3093,1.0,5.68942,9.49971,212.557345484713153,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2812,2818,1.0,0.65945,0.9196,20.256083666241221,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2971,2930,1.0,1.9602,4.0898,92.336173595463237,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,3010,2988,1.0,3.36501,10.88274,485.356809924870902,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2792,2809,1.0,1.69037,5.40023,121.536501997447346,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2966,2808,1.0,1.05028,3.4001,77.604476383651445,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3005,3018,1.0,1.94447,6.38759,284.900501435574597,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2990,3005,1.0,4.114,13.30395,593.476944818703942,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2839,2876,1.0,0.68002,2.29053,49.719478089864822,0.0,0.08397822097304,1.0,1,\"ol\",true,100.0,null],[null,null,56,13,1.0,7.05188,35.632080000000002,877.588248189360115,0.0,0.93425770832503,1.0,1,\"ol\",true,100.0,null],[null,null,653,539,1.0,4.91018,9.210520000000001,178.358762671578575,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2840,2877,1.0,0.68002,2.29053,49.719478089864822,0.0,0.08397822097304,1.0,1,\"ol\",true,100.0,null],[null,null,3084,2793,1.0,0.26015,0.86999,18.940753558043738,0.0,0.08397822097304,1.0,1,\"ol\",true,100.0,null],[null,null,3002,2877,1.0,0.11011,0.37026,8.15504667082439,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,2900,2903,1.0,0.79981,1.66012,34.987780878053023,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3045,2809,1.0,2.4805,8.31996,180.989422887973518,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2805,2812,1.0,4.5254,14.59986,334.619979525439476,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3045,2990,1.0,2.33288,7.54556,168.362253849277721,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2820,2805,1.0,2.74549,8.840260000000001,204.402298813888734,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2831,3073,1.0,0.6897,1.23057,24.72820603411266,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,3071,2831,1.0,1.17007,2.05942,42.09056346231943,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,709,624,1.0,1.69158,5.47404,126.271690386958255,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2882,3072,1.0,6.98049,17.599450000000001,394.599032459244597,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3098,3073,1.0,0.34122,0.86757,20.782215709520219,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2922,3098,1.0,3.86958,9.529960000000001,206.769893008644203,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3069,3072,1.0,2.23003,7.26,161.785603308290291,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3051,3053,1.0,0.67034,2.16953,48.404147981667343,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2946,2799,1.0,4.39956,14.59986,310.680971556245254,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3053,3047,1.0,0.37026,1.20032,26.83273420722864,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2857,2922,1.0,8.179600000000001,14.40021,294.633944236236005,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3063,2857,1.0,4.68028,8.2401,168.099187827638218,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2991,2922,1.0,6.10082,12.68927,268.327342072286399,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,575,465,1.0,5.21026,8.65997,198.35178031618031,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,3008,2991,1.0,2.39096,6.2194,135.479001144340657,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2926,2868,1.0,3.36501,9.64128,212.294279463073622,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3063,2926,1.0,1.77507,3.91919,86.285655097754812,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2804,2873,1.0,2.69951,8.749510000000001,392.757570307768162,0.0,0.39364791081111,1.0,1,\"ol\",true,100.0,null],[null,null,2799,2804,1.0,1.59962,2.15017,50.245610133143821,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,3043,2868,1.0,1.06843,3.37832,80.235136600046417,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2853,3043,1.0,0.83248,2.61118,63.135845193479128,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2987,3055,1.0,1.88034,6.60055,146.527774053199522,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3050,3003,1.0,0.52998,1.37456,25.78047012067065,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2830,3050,1.0,0.62315,1.66254,32.094054640018562,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,497,301,1.0,3.31056,7.25032,152.841358572547421,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,3003,3052,1.0,0.34001,0.84942,15.52089527673029,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2817,3068,1.0,3.35049,10.8295,241.231541843418199,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,3055,2816,1.0,2.57972,8.39982,185.987677299123959,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3068,3074,1.0,1.81984,4.99972,112.066125218425483,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,3054,3051,1.0,2.15017,6.94056,154.682820724023912,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3009,2866,1.0,0.89056,2.8798,66.029571431513602,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3030,2938,1.0,0.50941,1.29954,31.83098861837906,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2799,3008,1.0,2.82051,9.55053,195.984186121424841,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3030,2865,1.0,0.33033,0.99946,22.36061183935719,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2865,2853,1.0,0.18029,0.60016,12.627169038695831,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,572,293,1.0,2.97055,9.64007,215.188005701108096,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2819,2868,1.0,3.47028,11.19976,250.175786579161098,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2830,2882,1.0,1.65044,4.30034,97.334428006613678,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3051,3047,1.0,0.50941,1.63955,36.829243029529501,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,2986,3054,1.0,0.64009,1.29954,29.200328401984109,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3074,3071,1.0,1.13014,2.00013,45.773487765272378,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,2914,2867,1.0,2.57004,8.300599999999999,185.198479234205479,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2873,2866,1.0,3.7994,11.95964,282.532907240819156,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2916,3047,1.0,1.02971,3.25006,76.289146275453959,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,2911,2916,1.0,2.1901,6.89942,163.100933416487777,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,2927,2815,1.0,1.08295,3.53804,78.393674448569939,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,653,375,1.0,2.61965,4.6706,92.336173595463237,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,3047,2927,1.0,1.08295,3.53804,78.393674448569939,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2917,3072,1.0,4.45038,11.30987,249.649654535882092,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2974,2914,1.0,4.07044,13.00024,267.275077985728387,0.0,0.56160435275718,1.0,1,\"ol\",true,100.0,null],[null,null,3009,2938,1.0,0.99946,2.00013,51.034808198062308,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3068,3089,1.0,0.60016,0.90024,19.203819579683241,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3068,3089,1.0,0.60016,0.90024,19.203819579683241,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2861,3047,1.0,0.60016,0.90024,19.203819579683241,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2862,3048,1.0,0.60016,0.90024,19.203819579683241,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3057,3051,1.0,0.60016,0.90024,19.203819579683241,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3060,2986,1.0,3.0734,9.94136,221.764656242095498,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,627,609,1.0,13.53022,23.079540000000002,502.193035309798688,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,3060,2815,1.0,1.97956,6.39969,146.790840074838996,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,2911,3063,1.0,2.46961,8.28003,180.200224823055066,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3057,3051,1.0,1.20032,4.22048,107.067870807275042,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3070,3030,1.0,2.44057,6.31983,143.370981793525544,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3030,2867,1.0,1.1495,2.97055,67.344901539711103,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3035,3019,1.0,1.07811,1.89486,38.933771202645467,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3027,3029,1.0,3.9688,9.04354,206.243760965365198,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3026,3024,1.0,5.26471,11.32076,253.069512817195573,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3080,3028,1.0,0.90145,2.28569,50.508676154783323,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,3085,3080,1.0,0.01331,0.03146,0.78919806491849,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,631,330,1.0,3.73043,12.109680000000001,272.010266375239325,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,3099,3085,1.0,7.88436,20.00977,441.687850332714447,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,3081,3029,1.0,0.85305,2.16469,47.878015938388352,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,2950,3099,1.0,5.09047,13.39954,277.008520786389681,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3086,3081,1.0,0.05445,0.13552,2.89372623803446,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,2950,3081,1.0,2.87617,7.29751,160.996405243371782,0.0,0.54585843632474,1.0,1,\"ol\",true,100.0,null],[null,null,3025,3028,1.0,2.00013,4.00026,63.661977236758133,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2919,2826,1.0,4.9005,8.59947,177.043432563381089,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2826,3025,1.0,5.59988,8.59947,199.930176446017271,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3028,3035,1.0,0.60016,0.99946,22.36061183935719,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2920,2919,1.0,0.49973,1.66012,36.303110986250509,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,376,360,1.0,2.38007,7.81055,171.51904610895167,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3061,3026,1.0,2.89674,5.70878,123.377964148923809,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3019,3027,1.0,1.04302,3.32992,77.867542405290948,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,2932,3099,1.0,5.36998,9.46946,194.405789991587852,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2965,2932,1.0,6.84981,12.07943,248.071258406045075,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2810,2965,1.0,2.38975,7.52015,177.569564606660094,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2841,2810,1.0,4.43949,7.82991,160.733339221732308,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2827,3029,1.0,4.34027,8.629720000000001,164.15319750304576,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,3066,2920,1.0,4.15998,7.37979,149.684566312873443,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,2841,2827,1.0,4.34027,8.629720000000001,164.15319750304576,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,2825,2870,1.0,2.4684,7.97995,178.0956966499391,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,399,278,1.0,0.79013,2.60997,55.506930565933743,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2822,2870,1.0,1.76055,5.74387,127.060888451876764,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,2846,2973,1.0,0.79981,1.8997,44.458157657074899,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,2851,2813,1.0,1.18943,2.10056,42.09056346231943,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2813,2847,1.0,3.66025,11.79992,263.592153682775404,0.0,0.45138293773007,1.0,1,\"ol\",true,100.0,null],[null,null,2847,3067,1.0,2.39217,7.81297,173.097442238788631,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2890,2848,1.0,0.7865,2.56641,56.822260674131229,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2923,2842,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2923,2940,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2924,2940,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2850,3067,1.0,1.31043,4.19991,94.177635746939728,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,228,22,1.0,6.79052,50.398919999999997,1048.909994782082094,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,440,525,1.0,2.86044,9.36056,207.559091073562655,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2860,2850,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,3038,2860,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2851,3038,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2813,3094,1.0,4.43949,14.29978,320.151348335267187,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3065,3094,1.0,2.08241,6.80383,150.736830399431426,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,3046,2843,1.0,3.93008,13.0801,380.130401269072252,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3033,2842,1.0,6.60055,21.80057,636.619772367581277,0.0,0.51961524227066,1.0,1,\"ol\",true,100.0,null],[null,null,2845,2848,1.0,2.31957,3.13995,122.851832105644832,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2973,2848,1.0,1.70005,4.39956,104.963342634159076,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,3077,2847,1.0,0.26378,0.86152,19.203819579683241,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,441,440,1.0,0.30008,0.97042,21.5714137744387,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2999,3077,1.0,2.8435,9.296430000000001,205.980694943725666,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2889,3077,1.0,0.16093,0.52514,11.574904952137841,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3079,2848,1.0,1.815,5.70394,122.588766084005357,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3031,3079,1.0,0.63525,1.9965,42.879761527237918,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3075,3079,1.0,0.03146,0.07986,1.84146215147647,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3000,3064,1.0,5.05054,8.85962,182.04168697453153,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2856,3095,1.0,2.06305,6.71792,149.158434269594466,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2855,2856,1.0,0.17182,0.56265,12.36410301705633,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3064,2855,1.0,0.49368,1.61172,35.776978942971518,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2850,3049,1.0,0.11979,0.41987,9.470376779021869,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,448,338,1.0,5.21994,10.020009999999999,197.299516229622299,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2981,3031,1.0,0.44044,1.29954,27.884998293786619,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2845,2985,1.0,0.56023,1.80048,39.986035289203457,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2859,2999,1.0,0.45012,1.13014,24.72820603411266,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2851,2859,1.0,0.60016,1.54033,33.672450769855551,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,2823,2924,1.0,1.35036,1.85009,72.343155950861515,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2847,2823,1.0,1.35036,1.85009,72.343155950861515,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2848,3032,1.0,1.81016,5.2998,117.06437962957591,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2849,2843,1.0,0.9196,2.39943,54.191600457736271,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2936,2848,1.0,4.20959,13.539899999999999,309.365641448047825,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3046,2936,1.0,0.84942,2.7104,62.346647128560647,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,506,361,1.0,2.76001,9.00966,199.667110424377796,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2979,3040,1.0,1.02003,2.60029,56.822260674131229,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3046,2979,1.0,1.02003,2.60029,56.822260674131229,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2921,2928,1.0,2.41032,6.34645,136.53126523089864,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3040,2921,1.0,1.43627,3.84296,82.865796816441389,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2984,2845,1.0,0.60984,2.04006,45.773487765272378,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2790,2845,1.0,0.40051,1.32011,29.200328401984109,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3032,2992,1.0,0.94017,2.99959,67.607967561350577,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2951,2814,1.0,0.86031,2.79994,61.557449063642167,0.0,0.65083121254103,1.0,1,\"ol\",true,100.0,null],[null,null,2985,2952,1.0,0.37026,1.20032,26.83273420722864,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3004,3000,1.0,0.78045,2.49986,56.033062609212742,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,817,580,1.0,3.55014,11.50952,260.961493466380489,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2996,2842,1.0,0.15004,0.49973,10.78570688721935,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2997,2843,1.0,0.15004,0.49973,10.78570688721935,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2843,2846,1.0,2.50954,8.139670000000001,179.411026758136558,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2996,2864,1.0,0.65945,2.10056,46.562685830190873,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2843,2790,1.0,0.74052,1.8997,41.301365397400943,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2959,2846,1.0,0.15972,0.50941,11.574904952137841,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2842,2959,1.0,0.95953,2.69951,56.559194652491733,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2864,2984,1.0,1.09989,3.50053,76.289146275453959,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2992,3036,1.0,0.89056,2.87012,63.661977236758133,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2814,3004,1.0,0.40051,1.29954,28.67419635870511,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,521,415,1.0,1.66012,5.39055,121.273435975807857,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3049,2892,1.0,0.25047,0.83974,18.41462151476475,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3065,3000,1.0,1.36972,4.39956,98.649758114811149,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2892,2951,1.0,0.34969,1.12046,24.72820603411266,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2952,2981,1.0,0.30008,0.90024,19.203819579683241,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2893,2849,1.0,0.59532,2.78542,62.083581106921159,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3036,2893,1.0,0.59532,2.78542,62.083581106921159,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2961,3095,1.0,0.19965,0.60016,13.94249914689331,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2821,3033,1.0,4.7795,15.070550000000001,309.365641448047825,0.0,0.19944827481096,1.0,1,\"ol\",true,100.0,null],[null,null,2887,2848,1.0,4.7795,8.420389999999999,172.834376217149156,0.0,0.37790199437866,1.0,1,\"ol\",true,100.0,null],[null,null,2885,2887,1.0,6.42026,11.31955,232.55036312931486,0.0,0.37790199437866,1.0,1,\"ol\",true,100.0,null],[null,null,452,297,1.0,3.59975,9.30006,209.137487203399644,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,3023,2885,1.0,3.98453,12.8865,287.531161651969626,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3022,2885,1.0,7.02647,12.47026,246.492862276208172,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3033,3023,1.0,2.95724,9.56142,213.346543549631576,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2800,3094,1.0,2.58819,8.414339999999999,191.77512977519288,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,3007,2847,1.0,0.15004,0.49973,10.25957484394036,0.0,0.67182576778429,1.0,1,\"ol\",true,100.0,null],[null,null,2845,3088,1.0,0.56023,1.80048,39.986035289203457,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2846,3087,1.0,0.56023,1.80048,39.986035289203457,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,2980,2843,1.0,1.55001,2.60029,55.769996587573253,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2811,2980,1.0,3.1702,5.32037,114.17065339154145,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2941,2795,1.0,4.72505,15.27988,341.196630066426906,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,516,435,1.0,3.81029,12.519869999999999,274.903992613273772,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3076,2957,1.0,1.40965,4.56049,101.806550374485127,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2795,3076,1.0,2.5894,8.36957,186.776875364042468,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2803,3076,1.0,0.34001,1.10957,24.72820603411266,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3037,2956,1.0,19.120419999999999,22.110330000000001,432.217473553692685,0.0,0.24143738529748,1.0,1,\"ol\",true,100.0,null],[null,null,2933,2957,1.0,0.60258,1.95052,43.405893570516909,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2852,2953,1.0,1.25719,6.15043,129.954614689911239,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,2925,2953,1.0,4.35963,15.600529999999999,329.095593071010057,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2828,2956,1.0,2.70314,9.07016,196.773384186343321,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2791,2925,1.0,5.0094,8.39982,187.039941385681971,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2863,2925,1.0,4.00994,7.40036,168.099187827638218,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,517,502,1.0,5.73056,10.059939999999999,207.559091073562655,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2902,2791,1.0,4.56049,14.700290000000001,328.569461027730995,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2905,2902,1.0,2.34982,7.60001,170.729848044033162,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2958,2953,1.0,4.34027,13.999700000000001,320.940546400185667,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,2880,2954,1.0,3.66025,11.79992,270.431870245402308,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,2918,2872,1.0,1.18943,2.08967,42.879761527237918,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2963,2918,1.0,6.43962,11.30987,232.024231086035854,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2967,2960,1.0,0.79981,1.66012,34.987780878053023,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2960,2968,1.0,0.64977,2.10056,47.088817873469857,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2941,2905,1.0,2.83019,9.18027,206.243760965365198,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2968,2956,1.0,1.39997,4.56049,101.806550374485127,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,502,378,1.0,2.9403,9.649749999999999,211.768147419794616,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2953,2942,1.0,3.67961,11.9306,266.48587992080985,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2945,2958,1.0,3.40978,11.03036,245.703664211289663,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2963,2852,1.0,2.95966,5.25987,106.278672742356576,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2962,2957,1.0,0.79981,1.66012,34.987780878053023,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2934,2967,1.0,0.61347,1.96867,44.195091635435404,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2937,2942,1.0,3.12059,5.45952,113.118389304983452,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3001,2904,1.0,1.89728,6.1347,136.794331252538143,0.0,0.44088566010844,1.0,1,\"ol\",true,100.0,null],[null,null,2953,2956,1.0,1.55001,5.20058,112.592257261704461,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2954,2957,1.0,1.55001,5.20058,112.592257261704461,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,2934,2880,1.0,1.22452,3.95065,88.390183270870807,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,114,67,1.0,1.81016,21.199200000000001,663.978638618089008,0.0,1.24917603697392,1.0,1,\"ol\",true,100.0,null],[null,null,523,473,1.0,0.78045,2.45025,58.663722825607707,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,2969,2933,1.0,0.14278,0.46222,10.25957484394036,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2970,2934,1.0,0.1331,0.42955,9.73344280066137,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2797,2834,1.0,2.84955,7.52015,168.099187827638218,0.0,0.43038838248681,1.0,1,\"ol\",true,100.0,null],[null,null,2881,2797,1.0,3.3396,5.9895,117.853577694494376,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2858,2881,1.0,4.80007,8.65997,168.625319870917195,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2894,2858,1.0,3.60943,7.00953,143.89711383680455,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2899,2833,1.0,1.12046,3.63968,80.761268643325394,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,3021,3015,1.0,6.42994,11.300190000000001,234.128759259151821,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2896,2899,1.0,0.15972,0.50941,11.574904952137841,0.0,0.62458801848696,1.0,1,\"ol\",true,100.0,null],[null,null,2898,2834,1.0,1.09989,3.59975,79.445938535127922,0.0,0.62458801848696,1.0,1,\"ol\",true,100.0,null],[null,null,562,503,1.0,4.47942,14.67972,318.309886183790638,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,2832,2833,1.0,6.65984,19.880299999999998,442.477048397633041,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3091,2829,1.0,4.42013,7.75973,159.154943091895319,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2913,2898,1.0,1.92995,6.20004,139.424991468933086,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2913,2896,1.0,0.90024,2.90037,64.714241323316102,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2983,2871,1.0,4.43949,14.119490000000001,329.095593071010057,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3091,3021,1.0,10.059939999999999,17.69988,366.187902122179025,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3062,2833,1.0,3.25248,10.56814,240.705409800139194,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2913,3020,1.0,4.04987,7.90009,155.998150832221398,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2891,2894,1.0,0.63041,1.70973,36.829243029529501,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,2894,3062,1.0,2.23003,7.4899,163.100933416487777,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,737,631,1.0,2.72976,8.85962,197.299516229622299,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,2824,3091,1.0,0.22022,0.46948,7.1027825842664,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3014,3015,1.0,0.41987,1.52944,31.304856575100079,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2796,3017,1.0,4.5496,11.100540000000001,254.647908947032505,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2983,3016,1.0,2.38007,10.42052,243.073003994894691,0.0,0.29917241221644,1.0,1,\"ol\",true,100.0,null],[null,null,2901,3013,1.0,0.19844,0.25652,239.916211735220742,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2901,3014,1.0,0.19844,0.25652,239.916211735220742,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,3059,2833,1.0,1.77023,6.84981,171.782112130591173,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,2838,3092,1.0,0.40051,1.28018,28.67419635870511,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2998,2838,1.0,3.59975,11.60027,264.90748379097289,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2931,2998,1.0,0.61952,2.00013,45.773487765272378,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,829,438,1.0,7.17046,12.650550000000001,254.910974968672036,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,2906,2947,1.0,4.04987,7.90009,155.998150832221398,0.0,0.11022141502711,1.0,1,\"ol\",true,100.0,null],[null,null,2802,2982,1.0,2.00013,3.7994,76.289146275453959,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2989,2802,1.0,4.04987,7.90009,155.998150832221398,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,2982,2836,1.0,2.00013,3.7994,82.865796816441389,0.0,0.25193466291911,1.0,1,\"ol\",true,100.0,null],[null,null,2964,2989,1.0,2.76848,8.954000000000001,199.667110424377796,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,3092,2835,1.0,0.19965,0.64009,13.94249914689331,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2837,2836,1.0,1.09989,3.4001,75.763014232174967,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,2912,2908,1.0,0.49005,1.61051,36.303110986250509,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,2935,2912,1.0,2.50954,8.019880000000001,183.883149126007993,0.0,0.66132849016266,1.0,1,\"ol\",true,100.0,null],[null,null,3041,2935,1.0,3.43035,11.159829999999999,250.175786579161098,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,631,269,1.0,3.32024,9.99944,261.750691531298969,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,3044,2908,1.0,3.65057,11.814439999999999,264.11828572605441,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2931,3044,1.0,1.33463,4.32212,96.545229941695183,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,2977,2837,1.0,2.46961,8.00052,178.358762671578575,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,2888,3041,1.0,1.61898,5.23446,116.801313607936436,0.0,0.73480943351407,1.0,1,\"ol\",true,100.0,null],[null,null,3107,2257,1.0,7.00227,12.25972,254.384842925393031,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,3108,2258,1.0,7.00227,12.25972,254.384842925393031,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,3102,1104,1.0,3.10002,10.24991,223.079986350292984,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,3102,1104,1.0,3.10002,10.24991,223.079986350292984,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,3109,1735,1.0,1.25961,4.12005,109.961597045309489,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3110,2174,1.0,1.13014,3.70986,100.75428628792713,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,630,650,1.0,5.92053,18.75984,413.802852038927938,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3104,1828,1.0,0.30976,1.02003,22.36061183935719,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3106,3104,1.0,0.37026,1.21,27.62193227214712,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3103,3104,1.0,0.03025,0.11011,2.10452817311597,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3105,1829,1.0,0.6897,2.2506,49.456412068225333,0.0,0.59834482443288,1.0,1,\"ol\",true,100.0,null],[null,null,3111,196,1.0,0.304,3.136,136.813567955370502,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,3,2,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,6,5,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,8,7,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,11,10,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,14,13,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,617,574,1.0,2.8798,9.450100000000001,207.559091073562655,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,18,17,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,22,21,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,24,23,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,26,25,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,28,27,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,30,29,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,32,31,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,37,36,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,39,38,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,41,40,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,381,537,1.0,0.86031,2.76001,63.661977236758133,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,45,44,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,49,48,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,52,51,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,56,54,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,55,54,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,58,57,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,61,60,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,64,63,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,66,65,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,68,67,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,669,618,1.0,1.67101,5.43532,209.137487203399644,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,70,69,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,72,71,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,74,73,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,76,75,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,78,77,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,86,85,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,88,87,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,90,89,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,94,93,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,96,95,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,739,386,1.0,2.10056,5.48493,242.546871951615714,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,99,98,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,101,100,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,103,102,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,105,104,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,107,106,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,109,108,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,111,110,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,113,112,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,115,114,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,117,116,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,186,96,1.0,3.104,32.112000000000002,1080.40343681144509,0.0,1.40007440278484,1.0,1,\"ol\",true,100.0,null],[null,null,355,423,1.0,1.11199,3.60217,83.128862838080863,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,119,118,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,121,120,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,123,122,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,126,125,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,128,127,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,130,129,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,132,131,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,134,133,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,136,135,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,138,137,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,424,787,1.0,0.76351,2.46598,56.822260674131229,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,140,139,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,142,141,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,144,143,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,146,145,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,152,151,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,154,153,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,157,156,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,159,158,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,162,161,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,164,163,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,800,708,1.0,0.55055,1.77991,40.512167332482441,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,167,166,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,168,169,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,171,170,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,173,172,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,175,174,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,177,176,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,178,177,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,180,179,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,182,181,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,186,185,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,244,473,1.0,0.75988,2.46356,56.822260674131229,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,188,187,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,191,190,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,193,192,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,195,194,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,198,197,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,201,200,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,205,204,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,209,208,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,211,210,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,214,213,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,243,484,1.0,0.77803,2.51196,57.874524760689212,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,216,215,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,221,220,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,225,224,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,228,227,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,230,229,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,232,231,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,234,233,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,236,235,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,238,237,1.0,0.00968,0.10164,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,242,241,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,760,473,1.0,0.43076,1.39634,32.094054640018562,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,244,243,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,246,245,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,250,249,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,253,252,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,255,254,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,258,257,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,260,259,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,263,262,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,265,264,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,269,268,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,773,691,1.0,0.70422,2.27843,52.61320432789929,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,271,270,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,274,273,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,277,276,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,280,279,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,285,284,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,287,286,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,289,288,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,292,291,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,294,293,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,297,296,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,772,692,1.0,0.70422,2.27843,52.61320432789929,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,299,298,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,301,300,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,308,307,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,311,310,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,314,313,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,317,316,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,323,322,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,326,325,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,328,327,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,330,329,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,692,674,1.0,0.67155,2.17316,77.078344340372453,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,332,331,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,336,335,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,338,337,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,348,347,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,350,349,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,353,352,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,355,354,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,357,356,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,363,362,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,370,369,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,675,474,1.0,0.73447,2.38733,76.552212297093462,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,374,373,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,377,376,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,379,378,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,382,381,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,385,384,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,388,387,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,393,392,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,395,394,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,398,397,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,402,401,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,57,11,1.0,2.4,24.096,802.140913183152406,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,752,475,1.0,0.46222,3.20892,73.92155208069849,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,404,403,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,407,406,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,409,408,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,416,415,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,420,419,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,422,421,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,424,423,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,426,425,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,428,427,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,430,429,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,734,474,1.0,1.63108,4.34632,397.229692675639626,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,432,431,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,436,435,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,438,437,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,443,442,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,445,444,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,447,446,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,451,450,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,453,452,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,467,466,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,469,468,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,724,473,1.0,1.35641,3.63726,323.834272638220114,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,475,474,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,479,478,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,481,480,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,483,482,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,485,484,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,486,485,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,489,488,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,496,495,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,498,497,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,500,499,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,747,733,1.0,0.5687,1.44111,33.146318726576553,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,504,503,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,510,509,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,515,514,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,520,519,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,522,521,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,529,528,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,537,536,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,545,544,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,547,546,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,551,550,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,740,676,1.0,1.23057,3.42067,729.482078006323604,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,557,556,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,559,558,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,561,560,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,563,562,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,567,566,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,569,568,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,571,570,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,573,572,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,575,574,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,577,576,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,668,473,1.0,0.19481,0.63041,14.4686311901723,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,580,579,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,583,582,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,585,584,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,587,586,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,589,588,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,593,592,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,597,596,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,602,601,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,604,603,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,606,605,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,671,475,1.0,0.25652,0.82764,19.203819579683241,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,610,609,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,612,611,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,614,613,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,617,616,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,623,622,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,631,630,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,633,632,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,635,634,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,639,638,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,641,640,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,740,722,1.0,2.20946,6.01854,138.898859425654109,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,645,644,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,652,651,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,655,654,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,657,656,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,659,658,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,661,660,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,665,664,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,669,668,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,671,670,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,675,674,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,744,759,1.0,1.10836,3.57676,82.602730794801886,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,677,676,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,679,678,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,681,680,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,684,683,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,686,685,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,688,687,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,690,689,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,694,693,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,699,698,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,701,700,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,741,740,1.0,0.50941,1.33463,30.77872453182108,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,704,703,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,711,710,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,713,712,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,715,714,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,717,716,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,719,718,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,721,720,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,723,722,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,725,724,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,727,726,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3113,89,1.0,6.02096,33.681559999999998,713.040451653855143,0.0,1.08121959502784,1.0,1,\"ol\",true,100.0,null],[null,null,209,170,1.0,4.736,55.744000000000007,1849.380438727823957,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,742,739,1.0,0.50941,1.33463,30.77872453182108,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,730,729,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,736,735,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,738,737,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,744,743,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,746,745,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,748,747,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,750,749,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,754,753,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,756,755,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,758,757,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,772,749,1.0,0.72116,2.33651,53.928534436096768,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,760,759,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,764,763,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,767,766,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,769,768,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,773,771,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,801,800,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,805,804,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,807,806,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,809,808,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,811,810,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,772,688,1.0,0.14278,0.4598,10.522640865579859,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,814,813,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,816,815,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,819,818,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,821,820,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,823,822,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,825,824,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,829,828,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,831,830,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,833,832,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,839,838,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,743,691,1.0,0.29161,0.94138,21.834479796078199,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,846,845,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,848,847,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,853,852,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,863,862,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,867,866,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,922,921,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,928,927,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,931,930,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,947,946,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,959,958,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,709,459,1.0,1.69884,5.50066,127.060888451876764,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,965,964,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,979,978,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,982,981,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,999,998,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1011,1010,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1027,1026,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1031,1030,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1037,1036,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1043,1042,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1053,1052,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,799,780,1.0,0.5445,1.7545,40.512167332482441,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1071,1070,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1078,1077,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1118,1117,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1134,1133,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1137,1136,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1139,1138,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1140,1139,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1142,1141,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1144,1143,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1148,1147,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,727,780,1.0,1.33463,3.40252,78.393674448569939,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1150,1149,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1155,1154,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1157,1156,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1162,1161,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1164,1163,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1169,1168,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1177,1176,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1179,1178,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1182,1181,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1184,1183,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,780,359,1.0,0.04477,0.1452,3.41985828131345,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,1190,1189,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1192,1191,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1194,1193,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1204,1203,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1206,1205,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1214,1213,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1216,1215,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1221,1220,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1223,1222,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1225,1224,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,458,779,1.0,1.03455,3.33839,77.078344340372453,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,1229,1228,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1231,1230,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1233,1232,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1238,1237,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1243,1242,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1245,1244,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1249,1248,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1251,1250,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1253,1252,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1257,1256,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,783,779,1.0,0.2057,0.51667,11.83797097377734,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1259,1258,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1261,1260,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1263,1262,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1265,1264,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1267,1266,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1269,1268,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1273,1272,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1275,1274,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1277,1276,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1281,1280,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,135,69,1.0,2.704,30.896000000000001,1070.595513443406844,0.0,1.24996333279554,1.0,1,\"ol\",true,100.0,null],[null,null,739,783,1.0,1.02003,2.47687,57.085326695770718,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1287,1286,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1291,1290,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1293,1292,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1295,1294,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1297,1296,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1299,1298,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1306,1305,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1312,1311,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1313,1312,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1323,1322,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,779,358,1.0,0.05445,0.13915,3.15679225967396,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,1329,1328,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1331,1330,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1335,1334,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1337,1336,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1339,1338,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1345,1344,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1349,1348,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1352,1351,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1354,1353,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1357,1356,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,783,454,1.0,0.03146,0.07986,1.84146215147647,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1359,1358,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1361,1360,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1363,1362,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1365,1364,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1367,1366,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1369,1368,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1376,1375,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1378,1377,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1386,1385,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1392,1391,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,703,733,1.0,0.74536,2.49744,255.43710701195107,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,1398,1397,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1400,1399,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1408,1407,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1410,1409,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1424,1423,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1426,1425,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1438,1437,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1439,1438,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1443,1442,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1445,1444,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,690,762,1.0,0.10043,0.43076,668.976893029239363,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1450,1449,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1461,1460,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1467,1466,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1469,1468,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1478,1477,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1482,1481,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1491,1490,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1498,1497,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1501,1500,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1503,1502,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,746,677,1.0,0.04114,0.26136,277.271586808029269,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,1505,1504,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1507,1506,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1509,1508,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1511,1510,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1517,1516,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1521,1520,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1527,1526,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1531,1530,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1533,1532,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1537,1536,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,475,486,1.0,1.51734,4.90655,113.381455326622955,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1541,1540,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1543,1542,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1545,1544,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1547,1546,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1555,1554,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1557,1556,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1561,1560,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1563,1562,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1565,1564,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1567,1566,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,710,484,1.0,0.53119,1.71457,39.459903245924472,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1575,1574,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1577,1576,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1579,1578,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1583,1582,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1590,1589,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1592,1591,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1594,1593,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1596,1595,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1598,1597,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1600,1599,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,773,786,1.0,1.52944,4.95979,114.433719413180924,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1602,1601,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1604,1603,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1606,1605,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1608,1607,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1612,1611,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1614,1613,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1616,1615,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1624,1623,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1632,1631,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1634,1633,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,786,696,1.0,0.05687,0.1815,4.20905634623194,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1636,1635,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1638,1637,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1640,1639,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1642,1641,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1647,1646,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1654,1653,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1659,1658,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1665,1664,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1669,1668,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1671,1670,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,37,107,1.0,2.192,25.103999999999999,870.259228826483536,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,786,470,1.0,0.39809,0.99946,23.149809904275681,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,1673,1672,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1679,1678,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1682,1681,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1684,1683,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1686,1685,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1688,1687,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1690,1689,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1694,1693,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1696,1695,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1698,1697,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,753,354,1.0,0.43923,1.42054,32.883252704937057,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1702,1701,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1706,1705,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1711,1710,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1717,1716,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1719,1718,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1725,1724,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1727,1726,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1729,1728,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1731,1730,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1733,1732,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,692,567,1.0,0.12221,0.71027,817.083063212275874,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,1735,1734,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1744,1743,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1746,1745,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1754,1753,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1756,1755,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1758,1757,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1760,1759,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1762,1761,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1764,1763,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1766,1765,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,473,818,1.0,0.59653,1.97714,160.207207178453302,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,1768,1767,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1770,1769,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1772,1771,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1780,1779,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1782,1781,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1784,1783,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1786,1785,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1790,1789,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1792,1791,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1796,1795,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,474,707,1.0,0.48521,1.56453,36.040044964611013,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,1798,1797,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1800,1799,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1802,1801,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1804,1803,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1806,1805,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1810,1809,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1817,1816,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1821,1820,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1823,1822,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1825,1824,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,719,751,1.0,0.03751,0.24079,255.963239055230019,0.0,0.50386932583822,1.0,1,\"ol\",true,100.0,null],[null,null,1827,1826,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1829,1828,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1831,1830,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1833,1832,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1841,1840,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1847,1846,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1851,1850,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1853,1852,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1859,1858,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1861,1860,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,733,725,1.0,0.33759,0.97405,214.398807636189559,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1863,1862,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1867,1866,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1873,1872,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1875,1874,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1877,1876,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1883,1882,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1885,1884,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1889,1888,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1891,1890,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1893,1892,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,755,670,1.0,0.38236,1.23178,28.411130337065611,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,1895,1894,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1897,1896,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1899,1898,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1901,1900,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1903,1902,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1907,1906,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1911,1910,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1913,1912,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1915,1914,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1917,1916,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,696,821,1.0,0.06776,0.22022,4.99825441115043,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1921,1920,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1923,1922,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1927,1926,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1929,1928,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1933,1932,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1935,1934,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1937,1936,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1939,1938,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1942,1941,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1944,1943,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,748,739,1.0,0.48884,1.23904,28.67419635870511,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1946,1945,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1954,1953,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1959,1958,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1963,1962,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1969,1968,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1972,1971,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1974,1973,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1978,1977,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1979,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1985,1984,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,36,138,1.0,3.744,42.832000000000001,1485.174245829907932,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,762,687,1.0,0.93049,3.0129,69.449429712827055,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1987,1986,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1989,1988,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,1996,1995,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2002,2001,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2004,2003,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2013,2012,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2015,2014,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2021,2020,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2023,2022,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2027,2026,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,758,704,1.0,0.18634,0.65461,131.269944798108696,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2033,2032,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2035,2034,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2037,2036,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2042,2041,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2044,2043,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2046,2045,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2052,2051,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2054,2053,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2056,2055,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2058,2057,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,757,739,1.0,0.69575,2.24455,51.824006262980788,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2060,2059,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2062,2061,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2064,2063,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2068,2067,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2070,2069,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2074,2073,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2076,2075,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2078,2077,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2080,2079,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2082,2081,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,735,734,1.0,0.20207,0.72237,162.311735351569268,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2084,2083,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2086,2085,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2092,2091,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2094,2093,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2096,2095,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2100,2099,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2104,2103,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2109,2108,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2111,2110,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2113,2112,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,740,736,1.0,1.4278,4.69601,297.527670474270451,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2115,2114,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2117,2116,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2119,2118,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2127,2126,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2129,2128,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2131,2130,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2133,2132,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2138,2137,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2140,2139,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2142,2141,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,711,820,1.0,0.43318,1.39755,32.094054640018562,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2151,2150,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2153,2152,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2155,2154,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2157,2156,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2159,2158,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2161,2160,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2168,2167,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2170,2169,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2182,2181,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2184,2183,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,787,697,1.0,0.05687,0.1815,4.20905634623194,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2186,2185,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2188,2187,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2190,2189,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2194,2193,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2196,2195,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2198,2197,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2200,2199,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2202,2201,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2204,2203,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2206,2205,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,787,471,1.0,0.47311,0.99946,23.149809904275681,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,2208,2207,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2210,2209,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2212,2211,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2214,2213,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2222,2221,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2224,2223,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2226,2225,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2230,2229,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2232,2231,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2237,2236,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,712,819,1.0,0.21901,0.75141,115.222917478099419,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,2244,2243,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2249,2248,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2252,2251,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2255,2254,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2271,2270,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2283,2282,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2291,2290,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2300,2299,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2302,2301,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2306,2305,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,713,706,1.0,0.20449,0.74899,213.083477527992102,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,2317,2316,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2320,2319,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2326,2325,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2332,2331,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2334,2333,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2342,2341,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2351,2350,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2356,2355,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2360,2359,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2375,2374,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,31,217,1.0,3.472,40.207999999999998,1334.872296447499139,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,772,754,1.0,0.38478,1.24388,28.67419635870511,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2382,2381,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2397,2396,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2413,2412,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2417,2416,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2422,2421,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2428,2427,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2434,2433,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2443,2442,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2450,2449,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2459,2458,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,771,264,1.0,1.20395,3.65541,84.444192946278363,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,2461,2460,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2516,2515,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2528,2527,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2534,2533,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2536,2535,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2541,2540,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2544,2543,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2549,2548,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2555,2554,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2566,2565,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,740,693,1.0,1.66617,4.71779,108.909332958751506,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2573,2572,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2577,2576,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2582,2581,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2593,2592,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2597,2596,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2600,2599,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2608,2607,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2610,2609,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2636,2635,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2665,2664,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,762,784,1.0,1.50403,3.81876,88.127117249231304,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,2667,2666,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2672,2671,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2675,2674,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2683,2682,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2688,2687,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2691,2690,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2695,2694,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2705,2704,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2715,2714,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2763,2762,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,784,455,1.0,0.03146,0.07986,1.84146215147647,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,2765,2764,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2767,2766,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2783,2782,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2794,2793,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2797,2796,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2809,2808,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2814,2813,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2834,2833,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2836,2835,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2851,2850,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,694,689,1.0,0.3388,1.09263,25.254338077391662,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2867,2866,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2868,2867,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2877,2876,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2884,2883,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2905,2904,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2910,2908,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2908,2909,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2930,2929,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2954,2953,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2957,2956,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,750,709,1.0,0.84821,2.7467,63.39891121511863,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2972,2971,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2978,2977,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3106,3105,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3027,3026,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3029,3028,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3048,3047,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3069,3068,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3073,3072,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3090,3089,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3095,3094,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,761,708,1.0,0.47553,1.53791,35.513912921332022,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,3100,3099,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3014,3013,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3011,3010,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2875,2874,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3083,3082,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3053,3052,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3097,3096,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,3034,3033,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2924,2923,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2817,2816,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,756,540,1.0,2.37523,7.66051,176.780366541741614,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,2987,2986,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,2934,2933,1.0,0.00968,0.10043,0.0,0.0,2.29890379913687,1.0,1,\"ol\",true,100.0,null],[null,null,218,217,1.0,0.016,0.096,0.0,0.0,2.29929744704768,1.0,1,\"ol\",true,100.0,null],[null,null,183,196,1.0,3.648,36.735999999999997,1617.213165492521284,0.0,2.00051868274205,1.0,1,\"ol\",true,100.0,null],[null,null,3119,210,1.0,0.528,6.208,208.393503610950461,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,40,183,1.0,2.016,23.135999999999999,798.957814321314686,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,36,40,1.0,1.552,16.832000000000001,564.900576136795962,0.0,1.40007440278484,1.0,1,\"ol\",true,100.0,null],[null,null,723,540,1.0,1.45442,4.26041,259.383097336543472,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,135,77,1.0,2.432,27.824000000000002,956.580891085950498,0.0,1.24996333279554,1.0,1,\"ol\",true,100.0,null],[null,null,708,680,1.0,1.06722,3.44003,79.445938535127922,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,709,536,1.0,2.52043,8.129989999999999,187.566073428960948,0.0,0.36740471675703,1.0,1,\"ol\",true,100.0,null],[null,null,752,745,1.0,0.07744,0.4961,526.395109300632271,0.0,0.55110707513555,1.0,1,\"ol\",true,100.0,null],[null,null,458,799,1.0,0.49852,1.61051,37.092309051169003,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,731,718,1.0,0.04961,0.31339,332.515451352323453,0.0,0.50386932583822,1.0,1,\"ol\",true,100.0,null],[null,null,566,732,1.0,0.0726,0.45254,480.621621535360077,0.0,0.50386932583822,1.0,1,\"ol\",true,100.0,null],[null,null,761,726,1.0,0.5082,1.36851,31.56792259673956,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,697,486,1.0,0.47916,1.54396,35.513912921332022,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,691,720,1.0,0.03388,0.21659,420.116436558275836,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,751,721,1.0,0.04961,0.31944,620.835811069211559,0.0,0.9605009023791,1.0,1,\"ol\",true,100.0,null],[null,null,137,77,1.0,7.488,85.551999999999992,2961.933174043831514,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,679,710,1.0,0.05929,0.37873,738.163256720427057,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,639,444,1.0,4.01962,13.049849999999999,293.055548106399044,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,792,478,1.0,1.41449,4.64761,102.06961639612463,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,389,792,1.0,1.15434,3.79093,83.128862838080863,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,628,792,1.0,0.02057,0.03993,0.78919806491849,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,548,462,1.0,8.300599999999999,14.52,302.262858863781389,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,827,633,1.0,5.05054,9.22988,182.830885039449981,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,714,576,1.0,1.66012,4.49999,95.4929658551372,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,549,328,1.0,2.15017,3.78004,78.130608426930436,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,632,609,1.0,3.9204,11.60027,254.384842925393031,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,96,40,1.0,5.68,57.872,1907.750514106776109,0.0,1.0349003575224,1.0,1,\"ol\",true,100.0,null],[null,null,511,300,1.0,1.81984,3.72075,78.393674448569939,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,559,511,1.0,1.43022,2.38007,54.454666479375753,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,329,283,1.0,1.10957,3.60943,80.761268643325394,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,568,283,1.0,0.94985,3.07945,68.923297669548049,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,612,610,1.0,0.76956,2.53011,55.769996587573253,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,715,590,1.0,2.7104,4.75046,97.860560049892683,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,769,591,1.0,9.52028,16.860140000000001,339.881299958229363,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,729,715,1.0,0.71995,1.39997,28.93726238034461,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,661,245,1.0,5.70999,10.01033,206.506826987004672,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,578,570,1.0,0.60016,1.71941,38.144573137726979,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,106,40,1.0,1.552,16.832000000000001,564.900576136795962,0.0,1.40007440278484,1.0,1,\"ol\",true,100.0,null],[null,null,573,517,1.0,7.17046,23.229579999999999,519.292326716366006,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,702,300,1.0,0.34969,1.12046,25.254338077391662,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,418,422,1.0,0.60984,1.09021,22.097545817717702,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,516,777,1.0,0.48037,1.57058,34.724714856413527,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,803,777,1.0,2.05942,6.66952,142.581783728607093,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,777,513,1.0,0.00968,0.02057,0.52613204327899,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,768,763,1.0,1.33947,2.34014,48.404147981667343,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,648,385,1.0,1.13982,3.67961,82.865796816441389,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,565,465,1.0,7.37011,12.25004,288.846491760167112,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,776,516,1.0,0.82038,1.74966,34.724714856413527,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,60,136,1.0,2.304,23.135999999999999,1018.850262570654422,0.0,2.00051868274205,1.0,1,\"ol\",true,100.0,null],[null,null,565,776,1.0,0.79013,1.46047,33.935516791495033,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,776,512,1.0,0.02057,0.03025,0.52613204327899,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,517,515,1.0,4.80007,15.560600000000001,348.036346629053753,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,514,452,1.0,2.79994,6.76027,165.468527611243246,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,769,453,1.0,6.43962,16.349519999999998,361.452713732668087,0.0,0.37265335556785,1.0,1,\"ol\",true,100.0,null],[null,null,685,453,1.0,4.76982,15.45049,348.036346629053753,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,421,504,1.0,2.44057,7.75005,177.569564606660094,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,523,268,1.0,4.27009,13.089779999999999,289.372623803446061,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,346,571,1.0,0.40051,1.32011,28.93726238034461,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,346,569,1.0,0.41987,1.36972,30.77872453182108,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,3113,119,1.0,5.84188,33.420200000000001,757.564375816339748,0.0,1.08121959502784,1.0,1,\"ol\",true,100.0,null],[null,null,14,5,1.0,6.292,47.340039999999988,921.586040308565771,0.0,0.98411977702777,1.0,1,\"ol\",true,100.0,null],[null,null,770,246,1.0,4.72989,8.28003,170.729848044033162,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,771,681,1.0,0.69454,2.01828,46.562685830190873,0.0,0.33591288389215,1.0,1,\"ol\",true,100.0,null],[null,null,730,660,1.0,3.97969,6.95024,137.057397274177646,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,616,301,1.0,1.40965,5.20058,102.595748439403607,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,384,367,1.0,1.09021,3.52957,79.445938535127922,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,785,463,1.0,1.84162,9.98855,133.900605014503668,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,479,785,1.0,0.95711,3.11212,69.712495734466543,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,457,785,1.0,0.41019,0.72963,14.205565168532811,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,791,389,1.0,0.65582,2.12113,47.614949916748863,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,610,791,1.0,0.76351,2.4684,55.506930565933743,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,39,14,1.0,2.541,18.619479999999999,398.084657245967946,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,607,791,1.0,0.30976,0.56023,10.78570688721935,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,702,421,1.0,0.83974,2.72976,61.557449063642167,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,682,300,1.0,0.42955,1.3794,31.041790553460579,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,613,611,1.0,0.76956,2.50954,56.29612863085223,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,422,419,1.0,0.83974,2.76001,60.50518497708417,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,803,530,1.0,2.38975,7.83959,172.30824417387015,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,764,530,1.0,3.77036,10.24023,221.764656242095498,0.0,0.28867513459481,1.0,1,\"ol\",true,100.0,null],[null,null,827,686,1.0,0.64977,2.11992,46.562685830190873,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,312,516,1.0,2.03038,6.84981,151.262962442710432,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,490,312,1.0,3.25006,10.6601,234.128759259151821,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,30,5,1.0,2.21188,16.21884,344.945320874789672,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,462,647,1.0,3.29967,8.65997,195.458054078145835,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,682,382,1.0,1.66012,5.40991,121.01036995416834,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,558,503,1.0,0.65945,2.11992,48.141081960027847,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,386,539,1.0,0.73447,2.12597,107.067870807275042,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,618,539,1.0,1.28381,4.14183,95.4929658551372,0.0,0.48812340940577,1.0,1,\"ol\",true,100.0,null],[null,null,366,519,1.0,0.6897,2.23971,50.771742176422812,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,321,613,1.0,0.01452,0.06292,83.654994881359869,0.0,0.425139743676,1.0,1,\"ol\",true,100.0,null],[null,null,432,414,1.0,0.26983,0.87967,19.203819579683241,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,413,360,1.0,0.37026,1.16039,26.306602163949641,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,425,405,1.0,0.70059,2.00981,47.088817873469857,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,21,8,1.0,7.10996,52.828600000000002,1096.722244215060528,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,589,360,1.0,2.18042,5.60956,123.641030170563312,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,700,361,1.0,0.56023,1.80048,38.144573137726979,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,443,360,1.0,0.86031,2.75033,63.661977236758133,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,403,775,1.0,0.12947,0.34001,8.68117871410338,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,411,775,1.0,1.20032,3.18956,78.656740470209442,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,775,309,1.0,0.07986,0.21054,4.20905634623194,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,654,411,1.0,0.56023,1.67948,43.932025613795908,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,407,412,1.0,0.45012,1.4399,32.883252704937057,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,798,410,1.0,0.07018,0.23958,5.52438645442943,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,406,798,1.0,0.37026,1.20032,27.358866250507621,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,26,13,1.0,6.10808,45.137839999999997,942.039423491036814,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,798,826,1.0,0.0605,0.19965,4.47212236787144,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,810,410,1.0,0.64009,1.99045,49.719478089864822,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,797,439,1.0,0.89056,2.88948,65.240373366595122,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,395,797,1.0,0.26015,0.78045,20.51914968788072,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,810,797,1.0,0.68002,2.19978,49.982544111504318,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,789,408,1.0,0.59048,1.5004,31.83098861837906,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,789,525,1.0,0.71995,2.16953,56.822260674131229,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,600,789,1.0,0.03993,0.11979,2.63066021639496,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,811,655,1.0,0.49005,1.57058,35.250846899692519,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,810,602,1.0,0.90992,2.73944,71.027825842664043,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,34,6,1.0,4.47216,24.45168,506.270558645210883,0.0,0.77417422459518,1.0,1,\"ol\",true,100.0,null],[null,null,525,292,1.0,1.67948,4.38988,104.174144569240568,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,414,291,1.0,2.00981,5.68942,132.848340927945714,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,433,409,1.0,0.60984,1.95052,44.721223678714388,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,450,361,1.0,1.28018,3.39042,83.128862838080863,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,782,409,1.0,0.31944,1.0406,23.67594194755468,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,439,782,1.0,0.00968,0.03993,1.05226408655799,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,782,434,1.0,0.02904,0.93049,20.51914968788072,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,451,404,1.0,0.41019,1.36004,29.200328401984109,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,412,394,1.0,0.26983,0.82038,21.5714137744387,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,641,337,1.0,1.28986,3.90951,100.75428628792713,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,21,2,1.0,5.16912,38.410240000000002,799.391873257019711,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,601,640,1.0,1.91059,5.78985,149.421500291233968,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,413,405,1.0,0.6897,1.66012,40.775233354121937,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,281,810,1.0,0.15972,0.5203,11.83797097377734,0.0,0.05773502691896,1.0,1,\"ol\",true,100.0,null],[null,null,373,360,1.0,2.26996,6.28958,150.210698356152449,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,524,374,1.0,2.07031,5.64949,133.900605014503668,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,524,469,1.0,0.41019,1.23057,32.357120661658051,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,282,811,1.0,0.15972,0.5203,11.83797097377734,0.0,0.05773502691896,1.0,1,\"ol\",true,100.0,null],[null,null,278,361,1.0,1.74966,5.81042,123.377964148923809,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,442,427,1.0,0.93049,2.98991,68.66023164790856,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,413,428,1.0,0.60984,1.9602,44.721223678714388,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,34,24,1.0,2.8314,19.490680000000001,470.953945240108396,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,579,468,1.0,0.57959,1.74966,46.036553786911867,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,637,525,1.0,0.94985,3.06977,70.238627777745549,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,637,431,1.0,1.09989,3.70018,82.865796816441389,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,524,426,1.0,1.55001,4.98036,114.17065339154145,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,402,524,1.0,0.74052,2.38975,54.717732501015242,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,388,524,1.0,1.44958,4.6706,106.80480478563554,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,387,401,1.0,0.68002,2.1901,50.245610133143821,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,811,522,1.0,2.8798,8.73015,224.921448501769447,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,701,414,1.0,0.46948,1.51976,34.724714856413527,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,810,588,1.0,0.60016,1.81016,46.562685830190873,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,35,23,1.0,2.8314,19.490680000000001,470.953945240108396,0.0,1.04972776216296,1.0,1,\"ol\",true,100.0,null],[null,null,396,811,1.0,0.60984,1.84041,47.614949916748863,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,663,728,1.0,1.96988,6.53037,139.161925447293612,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,788,336,1.0,3.05041,9.94983,221.238524198816521,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,598,788,1.0,0.18029,0.56991,12.89023506033532,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,788,581,1.0,2.05942,3.70018,72.606221972501018,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,556,542,1.0,1.02003,2.5894,57.348392717410228,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,657,631,1.0,2.3595,4.28945,92.862305638742242,0.0,0.61933937967614,1.0,1,\"ol\",true,100.0,null],[null,null,830,262,1.0,1.64681,2.98991,64.714241323316102,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,831,480,1.0,2.73944,4.56049,104.43721059088007,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,809,441,1.0,1.70973,5.63013,123.641030170563312,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,13,7,1.0,2.70072,20.071480000000001,413.671319028108087,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,370,289,1.0,0.5324,3.67719,89.968579400707782,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,813,634,1.0,2.00013,6.51948,144.68631190172303,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,809,608,1.0,2.15985,3.96033,91.020843487265765,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,608,564,1.0,3.66993,8.87051,217.02946785258456,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,531,564,1.0,0.86999,1.51976,31.56792259673956,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,808,392,1.0,2.07031,5.28044,116.801313607936436,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,603,393,1.0,3.78004,9.609819999999999,212.557345484713153,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,666,619,1.0,1.21,3.17988,70.238627777745549,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,619,604,1.0,3.39042,7.48022,196.510318164703847,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,505,377,1.0,0.49973,1.62987,36.566177007889998,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,143,3114,1.0,2.688,25.648,1024.321213739438463,0.0,1.74071106160672,1.0,1,\"ol\",true,100.0,null],[null,null,42,14,1.0,0.43076,3.0492,71.027825842664043,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,509,663,1.0,3.13995,10.299519999999999,226.236778609966905,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,620,505,1.0,4.88961,16.049440000000001,352.245402975285742,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,683,621,1.0,0.30976,1.02003,22.886743882636189,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,363,635,1.0,1.70973,4.50967,105.226408655798579,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,599,662,1.0,0.86031,1.51008,31.304856575100079,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,664,599,1.0,0.70059,1.42054,29.989526466902589,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,630,437,1.0,6.60055,11.459910000000001,240.442343778499748,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,585,506,1.0,7.33018,12.82963,264.644417769333415,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,598,592,1.0,0.33033,0.94985,20.782215709520219,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,662,271,1.0,1.44958,4.71053,105.752540699077571,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,28,14,1.0,2.13928,11.49016,294.43664472000637,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,794,542,1.0,1.29954,4.20959,94.440701768579217,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,794,270,1.0,1.18943,3.86958,86.811787141033818,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,643,794,1.0,0.94985,3.1097,65.240373366595122,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,698,667,1.0,1.57058,5.10015,114.696785434820455,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,303,666,1.0,0.56991,1.85009,41.827497440679927,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,304,667,1.0,0.90024,1.88034,39.722969267563961,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,305,666,1.0,1.02003,2.11024,44.458157657074899,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,306,667,1.0,0.99946,2.07999,43.668959592156398,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,666,311,1.0,0.37994,1.13982,25.254338077391662,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,596,527,1.0,0.42955,2.92941,71.290891864303546,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,44,6,1.0,2.39096,13.019600000000001,277.863485356718115,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,526,284,1.0,1.66012,5.37966,121.273435975807857,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,597,343,1.0,0.19844,1.34552,35.250846899692519,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,527,247,1.0,2.38007,7.7198,173.623574282067636,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,287,509,1.0,0.42955,1.39997,31.83098861837906,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,538,489,1.0,3.47028,11.26994,253.069512817195573,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,285,248,1.0,0.83006,2.68015,60.242118955444688,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,556,247,1.0,2.69951,8.77008,197.299516229622299,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,822,584,1.0,1.77991,5.77049,129.691548668271736,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,823,606,1.0,2.3595,7.66051,172.045178152230648,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,816,248,1.0,2.49018,8.099740000000001,181.778620952892027,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,23,5,1.0,1.38908,8.08764,162.245968846159428,0.0,0.77417422459518,1.0,1,\"ol\",true,100.0,null],[null,null,481,356,1.0,1.02971,3.37953,74.973816167256473,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,544,541,1.0,0.59048,1.92027,43.142827548877413,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,630,280,1.0,1.02003,3.35049,73.395420037419498,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,545,526,1.0,4.27009,16.579419999999999,361.452713732668087,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,400,664,1.0,2.9403,9.55053,214.398807636189559,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,527,343,1.0,0.22022,1.54033,37.355375072808492,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,526,344,1.0,0.21054,1.46047,35.250846899692519,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,288,313,1.0,0.95348,6.43115,154.945886745663415,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,596,314,1.0,0.12947,0.86999,24.72820603411266,0.0,1.0287332069197,1.0,1,\"ol\",true,100.0,null],[null,null,369,344,1.0,0.30976,2.75033,52.350138306259787,0.0,1.09171687264947,1.0,1,\"ol\",true,100.0,null],[null,null,34,0,1.0,0.5808,4.3076,99.438956179729644,0.0,1.20981124589281,1.0,1,\"ol\",true,100.0,null],[null,null,527,335,1.0,2.3595,7.63994,172.045178152230648,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,279,684,1.0,4.3197,14.17999,311.470169621163791,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,267,362,1.0,5.3603,11.30987,230.445834956198837,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,716,667,1.0,2.29053,7.56008,508.243553807507055,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,447,438,1.0,1.32979,2.80962,57.348392717410228,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,808,814,1.0,1.47015,4.76014,106.541738763996051,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,286,488,1.0,3.51989,11.419980000000001,256.7524371201485,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,263,656,1.0,3.85143,6.98049,151.526028464349935,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,652,538,1.0,2.39943,7.78998,174.938904390265122,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,807,717,1.0,2.92941,9.60014,211.242015376515667,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,35,1,1.0,0.5808,4.3076,99.504722685139512,0.0,1.20981124589281,1.0,1,\"ol\",true,100.0,null],[null,null,806,362,1.0,2.68983,8.81001,193.353525905029841,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,541,728,1.0,1.55969,5.18969,110.487729088588495,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,375,357,1.0,3.96033,8.6999,179.147960736497055,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,535,550,1.0,1.01035,3.1702,76.815278318732965,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,533,528,1.0,0.9196,3.07945,65.503439388234611,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,534,491,1.0,1.43022,3.63,80.235136600046417,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,554,492,1.0,1.9602,6.54005,138.635793404014635,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,551,348,1.0,2.41032,7.78998,175.465036433544128,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,781,390,1.0,1.28986,2.26028,48.930280024946342,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,781,347,1.0,1.92027,6.51948,140.214189533851567,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,35,29,1.0,1.93116,14.040839999999999,316.205358010674672,0.0,0.99724137405481,1.0,1,\"ol\",true,100.0,null],[null,null,781,625,1.0,1.29954,4.23016,94.966833811858208,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,416,391,1.0,3.26942,10.58024,238.074749583744278,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,342,294,1.0,2.30989,7.59033,166.783857719440732,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,508,342,1.0,2.38975,7.86016,172.571310195509625,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,636,553,1.0,3.02984,9.94983,218.607863982421492,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,273,636,1.0,0.9196,2.78058,71.553957885943035,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,534,325,1.0,2.79994,8.96973,206.506826987004672,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,586,499,1.0,4.69964,15.4396,338.829035871671408,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,793,529,1.0,2.22035,7.29025,159.944141156813828,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,793,563,1.0,3.66993,12.06007,264.644417769333415,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,31,11,1.0,4.768,55.119999999999997,1874.46723663268358,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,642,793,1.0,0.22022,0.72963,15.52089527673029,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,626,391,1.0,1.17975,3.5695,93.388437682021234,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,828,390,1.0,4.45038,7.7198,163.890131481406257,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,659,307,1.0,2.5894,8.65997,183.883149126007993,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,560,532,1.0,0.23958,0.7502,18.151555493125251,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,582,532,1.0,0.68002,2.07031,47.351883895109353,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,349,534,1.0,0.37026,1.21,27.095800228868139,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,533,494,1.0,1.16039,3.74979,84.18112692463886,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,553,493,1.0,1.28986,4.19023,94.177635746939728,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,547,483,1.0,0.5203,1.57058,41.301365397400943,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,36,31,1.0,5.728,65.951999999999998,2255.663219705659685,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,498,293,1.0,10.77989,21.289950000000001,403.806343216626999,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,824,307,1.0,3.78004,12.60941,267.801210029007336,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,583,550,1.0,0.57959,1.93963,41.03829937576144,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,500,774,1.0,1.10957,3.63,79.709004556767425,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,774,294,1.0,0.82038,2.68015,58.926788847247188,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,290,774,1.0,0.00121,0.00968,0.0,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,391,383,1.0,2.00981,5.20058,112.855323283343978,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,554,482,1.0,1.36972,4.57017,97.071361984974189,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,553,534,1.0,1.55969,4.98036,116.538247586296904,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,587,553,1.0,5.32037,17.580089999999998,380.656533312351314,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,18,37,1.0,5.472,62.848000000000013,2154.321309691895294,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,554,532,1.0,2.97055,8.9903,203.086968705691248,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,658,449,1.0,2.61965,8.760400000000001,185.724611277484485,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,738,350,1.0,5.33005,16.180119999999999,416.959644298601802,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,467,508,1.0,2.20946,3.81997,80.761268643325394,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,650,326,1.0,2.4805,8.099740000000001,179.937158801415563,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,825,274,1.0,4.04019,12.25004,315.416159945756192,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,561,546,1.0,0.33033,0.98978,26.043536142310138,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,258,250,1.0,0.83974,2.72976,60.768250998723673,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,276,496,1.0,7.25032,14.06988,341.459696088066323,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,277,240,1.0,12.149609999999999,21.460560000000001,438.004926029761577,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,3116,168,1.0,0.8712,7.82144,318.309886183790638,0.0,1.14420326075762,1.0,1,\"ol\",true,100.0,null],[null,null,10,20,1.0,4.576,53.680000000000007,1793.616525542001,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,322,259,1.0,0.67034,2.18042,43.932025613795908,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,351,276,1.0,6.28958,10.890000000000001,233.865693237512346,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,364,260,1.0,3.50053,10.549989999999999,276.219322721471258,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,705,364,1.0,3.66993,11.040039999999999,289.109557781806529,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,778,333,1.0,0.76835,2.36192,61.820515085281663,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,778,319,1.0,4.52056,7.63994,180.726356866334044,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,778,334,1.0,0.03146,0.0484,1.31533010819748,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,805,436,1.0,3.25974,9.9099,255.174040990311568,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,502,429,1.0,2.42,4.0898,96.808295963334686,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,275,379,1.0,3.26942,9.940149999999999,255.963239055230019,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,43,20,1.0,0.368,4.224,145.149308099808536,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,507,317,1.0,6.04032,10.85007,236.233287432267787,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,649,318,1.0,0.94985,2.88948,74.710750145616984,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,645,241,1.0,1.33342,3.88652,104.43721059088007,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,795,259,1.0,1.87429,4.21443,90.23164542234727,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,298,795,1.0,3.44608,6.17584,124.956360278760798,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,672,795,1.0,0.0242,0.08107,1.84146215147647,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,552,299,1.0,0.9801,1.70973,35.513912921332022,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,302,242,1.0,9.60014,15.81954,371.975354598247918,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,365,435,1.0,0.48037,1.47015,36.303110986250509,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,319,316,1.0,2.67047,5.17033,109.435465002030483,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,10,18,1.0,1.76,20.335999999999998,700.401115811658428,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,622,552,1.0,4.42013,7.71012,159.944141156813828,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,260,249,1.0,0.31944,1.02971,23.149809904275681,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,804,766,1.0,4.7795,8.35989,172.571310195509625,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,767,397,1.0,4.27977,12.50051,241.231541843418199,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,646,595,1.0,2.38975,4.52056,105.489474677438054,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,765,318,1.0,3.82965,11.539770000000001,301.999792842141915,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,543,501,1.0,4.91986,8.549860000000001,179.411026758136558,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,649,241,1.0,5.0094,15.2097,391.705306221210208,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,518,472,1.0,1.8997,5.73056,149.947632334512946,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,380,260,1.0,3.39042,10.219659999999999,267.275077985728387,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,183,37,1.0,2.224,25.440000000000001,878.85359575344603,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,256,255,1.0,0.41987,1.24993,32.883252704937057,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,339,324,1.0,3.24038,9.740500000000001,255.174040990311568,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,627,240,1.0,4.6706,10.12044,193.353525905029841,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,260,253,1.0,1.39997,4.34027,106.278672742356576,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,353,324,1.0,2.30989,7.49958,169.414517935835704,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,507,353,1.0,8.19049,14.40021,290.424887890004072,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,615,352,1.0,7.38947,12.29965,289.898755846725066,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,436,430,1.0,0.74052,1.5004,30.77872453182108,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,695,339,1.0,6.16979,20.440529999999999,436.689595921564035,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,543,379,1.0,3.78004,11.49016,295.949274344433491,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,76,71,1.0,5.10136,29.77084,612.023099344288426,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,766,296,1.0,3.52957,8.999980000000001,203.613100748970254,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,323,256,1.0,0.86031,2.72976,58.926788847247188,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,623,302,1.0,6.9696,12.17018,252.54338077391651,0.0,0.40939382724355,1.0,1,\"ol\",true,100.0,null],[null,null,472,380,1.0,2.61965,4.84968,101.543484352845624,0.0,0.47762613178414,1.0,1,\"ol\",true,100.0,null],[null,null,332,765,1.0,2.26028,7.49958,159.944141156813828,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,333,518,1.0,3.24038,9.75018,255.174040990311568,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,352,595,1.0,0.5203,1.67948,37.881507116087476,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,456,250,1.0,4.76982,14.55993,371.712288576608444,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,673,249,1.0,0.98978,3.07945,76.026080253814456,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,417,351,1.0,5.25019,8.65997,203.613100748970254,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,73,68,1.0,4.3802,32.539319999999996,677.131939700063754,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,417,456,1.0,2.20946,6.69977,172.571310195509625,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,695,332,1.0,4.16966,13.750439999999999,296.475406387712496,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,295,767,1.0,3.58039,11.76967,255.43710701195107,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,495,398,1.0,3.47028,10.669779999999999,205.980694943725666,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,495,259,1.0,3.07945,9.79979,193.353525905029841,0.0,0.53536115870311,1.0,1,\"ol\",true,100.0,null],[null,null,254,495,1.0,1.32011,5.10983,122.325700062365826,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,251,496,1.0,2.19978,7.97995,185.987677299123959,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,496,252,1.0,2.33046,7.10996,146.001642009920516,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,319,275,1.0,3.37953,10.28016,264.644417769333415,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,705,365,1.0,2.86044,8.65029,223.869184415211464,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,80,46,1.0,5.5176,31.881080000000001,656.020891463494195,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,251,257,1.0,0.26983,0.90992,19.993017644601728,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,646,644,1.0,3.57797,10.43141,279.902247024424184,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,790,313,1.0,0.11858,0.51183,682.393260132853811,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,790,371,1.0,1.98319,4.1624,594.003076861983004,0.0,0.20994555243259,1.0,1,\"ol\",true,100.0,null],[null,null,790,345,1.0,0.02057,0.08954,199.14097838109879,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,372,527,1.0,1.86945,3.63968,67.607967561350577,0.0,0.20994555243259,1.0,1,\"ol\",true,100.0,null],[null,null,272,314,1.0,0.19965,0.90024,2807.440582936706051,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,812,371,1.0,0.36058,1.2705,1655.211408155711752,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,368,526,1.0,0.00121,0.02057,19.729951622962229,0.0,0.4986206870274,1.0,1,\"ol\",true,100.0,null],[null,null,851,1126,1.0,4.38988,11.39941,256.226305076869494,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,63,46,1.0,5.1788,32.079520000000002,711.922421061887121,0.0,0.75317966935192,1.0,1,\"ol\",true,100.0,null],[null,null,1068,875,1.0,3.67961,11.97053,266.748945942449382,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1036,835,1.0,3.24038,10.470129999999999,232.813429150954334,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1122,852,1.0,2.72976,8.81969,196.247252143064316,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,990,843,1.0,10.50038,18.11975,374.342948793003416,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1058,998,1.0,8.720470000000001,16.710100000000001,347.510214585774747,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1007,999,1.0,6.05,13.19989,281.480643154261145,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,883,880,1.0,1.36004,3.36017,72.606221972501018,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,999,997,1.0,1.97956,6.42026,142.581783728607093,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,992,866,1.0,4.98036,16.079689999999999,357.506723408075629,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1006,998,1.0,2.79026,8.65997,215.188005701108096,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,71,54,1.0,2.62812,18.067720000000001,438.531058073040526,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1006,999,1.0,2.79026,8.65997,215.188005701108096,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1022,941,1.0,2.44057,7.90009,176.254234498462608,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1070,850,1.0,5.92053,15.46017,347.510214585774747,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,873,839,1.0,3.86958,12.519869999999999,278.323850894587224,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,960,1103,1.0,4.73957,15.32949,340.933564044787318,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1067,873,1.0,4.65971,15.08023,335.409177590357899,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1121,896,1.0,7.4294,24.0306,534.550155971456775,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1017,1016,1.0,0.45012,1.06964,17.625423449846259,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,1017,870,1.0,5.86003,10.20998,212.820411506352627,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1063,832,1.0,1.46047,4.71053,105.752540699077571,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,72,56,1.0,2.62812,18.067720000000001,438.531058073040526,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1048,870,1.0,4.5496,7.93034,164.15319750304576,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1017,919,1.0,1.30075,3.4122,76.552212297093462,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,987,919,1.0,1.5367,3.98937,89.705513379068279,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1019,987,1.0,4.21685,8.492990000000001,179.67409277977606,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,837,1019,1.0,1.71941,5.56963,123.904096192202815,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,967,833,1.0,0.68002,1.20032,24.202073990833672,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,967,962,1.0,0.53966,0.95953,19.729951622962229,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,966,962,1.0,0.30976,0.99946,22.36061183935719,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1109,966,1.0,1.58026,2.61965,54.717732501015242,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1109,832,1.0,1.42054,2.45025,51.297874219701796,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,3116,169,1.0,0.8712,7.82144,318.309886183790638,0.0,1.14420326075762,1.0,1,\"ol\",true,100.0,null],[null,null,72,46,1.0,3.17988,23.2804,478.122494329784729,0.0,0.83715789032496,1.0,1,\"ol\",true,100.0,null],[null,null,856,832,1.0,3.10002,10.020009999999999,222.816920328653509,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,856,853,1.0,3.55014,11.46959,255.174040990311568,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1061,958,1.0,1.66012,6.88006,149.158434269594466,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1063,1061,1.0,0.36058,1.16039,26.043536142310138,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1063,835,1.0,2.27964,7.37979,164.15319750304576,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1080,835,1.0,3.03952,9.809469999999999,218.344797960782017,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1080,840,1.0,0.49973,1.59962,35.776978942971518,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,959,944,1.0,2.79994,8.019880000000001,178.358762671578575,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,944,840,1.0,0.94017,3.03952,67.607967561350577,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,992,840,1.0,0.42955,1.39997,31.56792259673956,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,81,64,1.0,1.46168,9.728400000000001,201.837405102903659,0.0,0.88964427843311,1.0,1,\"ol\",true,100.0,null],[null,null,953,958,1.0,1.31043,2.31957,47.351883895109353,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,968,953,1.0,0.55055,0.97042,19.729951622962229,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,952,951,1.0,0.15004,0.48037,11.574904952137841,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,964,951,1.0,0.37994,1.24025,27.62193227214712,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,959,947,1.0,4.01962,13.009919999999999,289.372623803446061,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,963,945,1.0,1.65044,5.33973,118.905841781052374,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,958,954,1.0,1.62019,3.25006,67.607967561350577,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,961,954,1.0,0.56023,1.91059,42.353629483958933,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,963,961,1.0,1.52944,4.95011,109.961597045309489,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,959,943,1.0,2.38007,7.70044,171.255980087312167,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,64,50,1.0,3.388,24.867920000000002,531.656429733422215,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,943,909,1.0,3.41946,11.0594,245.703664211289663,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1032,909,1.0,2.64022,8.549860000000001,190.196733645355948,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,974,849,1.0,7.06035,11.949960000000001,278.849982937866173,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,849,847,1.0,0.6897,2.2506,49.719478089864822,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,956,848,1.0,4.01962,12.99056,289.109557781806529,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1008,958,1.0,7.71012,24.940519999999999,554.543173616058539,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,968,833,1.0,1.66012,5.36998,119.431973824331365,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,965,958,1.0,0.4598,3.4606,71.817023907582524,0.0,0.9605009023791,1.0,1,\"ol\",true,100.0,null],[null,null,964,959,1.0,0.27951,2.91973,98.123626071532158,0.0,0.77679854400059,1.0,1,\"ol\",true,100.0,null],[null,null,965,833,1.0,0.49973,3.70986,77.078344340372453,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,48,67,1.0,1.59236,12.12904,288.714958749347318,0.0,0.83190925151414,1.0,1,\"ol\",true,100.0,null],[null,null,946,832,1.0,0.48037,1.57058,34.987780878053023,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1104,847,1.0,3.90951,12.62998,280.954511110982196,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1104,1103,1.0,4.88961,15.800179999999999,351.456204910367262,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,946,833,1.0,0.48037,1.55001,34.461648834774017,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,947,945,1.0,1.58026,5.09047,113.381455326622955,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,994,852,1.0,3.66993,11.870100000000001,264.11828572605441,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1103,1008,1.0,4.58953,14.88058,330.937055222486492,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,959,954,1.0,1.16039,3.77036,83.654994881359869,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,956,893,1.0,3.18956,10.310409999999999,229.13050484800138,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,902,893,1.0,2.31957,7.53951,167.573055784359212,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,49,47,1.0,3.81876,28.401119999999999,590.912051107718867,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1104,902,1.0,3.70986,11.989890000000001,266.748945942449382,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,893,848,1.0,3.75947,12.149609999999999,270.69493626704184,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1017,905,1.0,2.31957,7.49958,166.783857719440732,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,837,833,1.0,3.52957,9.769539999999999,218.870930004060966,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,1018,1019,1.0,0.63041,2.04974,45.510421743632882,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,994,1018,1.0,1.33947,4.33059,96.282163920055694,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,881,958,1.0,2.45993,7.94002,176.517300520102111,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,851,1016,1.0,0.60016,1.62019,36.303110986250509,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,952,968,1.0,0.12947,0.97042,4.73518838951094,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,911,852,1.0,0.18029,0.53966,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,68,49,1.0,2.70072,19.660080000000001,426.890386615492787,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1036,866,1.0,3.77036,6.65984,135.479001144340657,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,986,897,1.0,0.61952,1.5004,32.357120661658051,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1037,867,1.0,3.89015,6.65984,135.479001144340657,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1037,936,1.0,2.30021,6.19036,138.898859425654109,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,979,936,1.0,5.54059,15.429919999999999,345.668752434298312,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,1091,978,1.0,2.98023,5.43048,111.276927153506989,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1091,843,1.0,7.03978,12.149609999999999,250.96498464407955,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1123,978,1.0,1.23057,3.99058,88.390183270870807,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1124,1117,1.0,0.41987,1.09021,24.72820603411266,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,1124,1123,1.0,0.82038,2.6499,58.400656803968218,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,80,48,1.0,2.18768,16.291440000000002,339.092101893310883,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1117,979,1.0,1.81016,5.63981,124.956360278760798,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1118,1095,1.0,7.67987,13.7698,281.480643154261145,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,986,942,1.0,5.39055,17.439730000000001,388.022381918257224,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1121,979,1.0,8.35989,14.85033,302.788990907060338,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,866,1111,1.0,2.10298,3.71349,75.763014232174967,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,867,859,1.0,2.01949,3.59975,73.395420037419498,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1027,986,1.0,5.40023,9.53964,194.142723969948378,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,1027,850,1.0,4.65003,12.189539999999999,273.851728526715817,0.0,0.40414518843274,1.0,1,\"ol\",true,100.0,null],[null,null,1022,1026,1.0,4.56049,14.7499,328.043328984452046,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,971,867,1.0,6.7397,12.0395,245.703664211289663,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,80,79,1.0,0.64856,4.82064,87.92981773300167,0.0,0.75317966935192,1.0,1,\"ol\",true,100.0,null],[null,null,1106,971,1.0,4.95979,8.91044,182.04168697453153,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,867,861,1.0,0.95953,2.29053,49.19334604658583,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,866,864,1.0,1.02971,3.36985,74.973816167256473,0.0,0.36215607794622,1.0,1,\"ol\",true,100.0,null],[null,null,869,864,1.0,1.13982,3.6905,82.07659875152288,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,869,861,1.0,0.94985,2.22035,47.351883895109353,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1099,1094,1.0,3.36017,10.85975,241.494607865057702,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,897,903,1.0,1.31043,4.58469,101.280418331206135,0.0,0.3569074391354,1.0,1,\"ol\",true,100.0,null],[null,null,903,1068,1.0,2.87738,9.302479999999999,207.032959030283678,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,844,843,1.0,1.01035,3.26942,72.869287994140507,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1092,844,1.0,2.23003,7.1995,159.944141156813828,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,75,54,1.0,2.99112,21.068519999999999,503.047999880127122,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1106,960,1.0,2.49986,8.090059999999999,179.937158801415563,0.0,0.53011251989229,1.0,1,\"ol\",true,100.0,null],[null,null,886,1117,1.0,5.89996,19.080490000000001,424.325492904507712,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,885,886,1.0,1.2705,4.00026,88.916315314149799,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1020,885,1.0,3.21981,10.40963,231.498099042756849,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1098,1020,1.0,2.11992,6.87038,152.841358572547421,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1118,1098,1.0,4.53992,14.689399999999999,326.72799887625456,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1114,1118,1.0,5.04449,8.90802,181.515554931252524,0.0,0.13646460908118,1.0,1,\"ol\",true,100.0,null],[null,null,904,1114,1.0,3.267,5.76928,117.327445651215427,0.0,0.05248638810815,1.0,1,\"ol\",true,100.0,null],[null,null,1025,1026,1.0,2.8798,6.5098,144.68631190172303,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1021,1025,1.0,2.18042,3.85022,78.393674448569939,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,76,55,1.0,2.99112,21.068519999999999,503.047999880127122,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,1028,1021,1.0,0.19965,0.64977,14.4686311901723,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1027,1028,1.0,1.31043,2.31957,47.351883895109353,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,975,1026,1.0,2.03038,3.58039,72.869287994140507,0.0,0.1784537195677,1.0,1,\"ol\",true,100.0,null],[null,null,975,1027,1.0,1.76055,3.1097,63.39891121511863,0.0,0.1784537195677,1.0,1,\"ol\",true,100.0,null],[null,null,1094,942,1.0,10.05026,17.990279999999998,367.24016620873698,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1095,1094,1.0,1.70973,3.25974,67.607967561350577,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1068,1092,1.0,3.19198,10.322509999999999,229.656636891280385,0.0,0.6403339349194,1.0,1,\"ol\",true,100.0,null],[null,null,859,1111,1.0,0.02541,0.04598,1.05226408655799,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,858,1111,1.0,2.23003,4.03051,85.759523054475835,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1112,858,1.0,0.03146,0.05445,1.05226408655799,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,3117,60,1.0,3.568,35.343999999999987,1372.930222214348532,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,75,51,1.0,5.89996,30.8308,613.798794990354963,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,1112,859,1.0,0.0121,0.02057,0.52613204327899,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1112,860,1.0,0.17908,0.31702,6.31358451934791,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,925,1114,1.0,0.00363,0.0121,0.2630660216395,0.0,0.08397822097304,1.0,1,\"ol\",true,100.0,null],[null,null,892,838,1.0,3.78004,12.229469999999999,272.010266375239325,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1069,950,1.0,4.22048,13.65001,303.578188971978818,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,950,948,1.0,0.25047,0.79981,17.888489471485759,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1059,948,1.0,2.41032,4.49031,92.336173595463237,0.0,0.61933937967614,1.0,1,\"ol\",true,100.0,null],[null,null,1086,1047,1.0,2.07999,6.7397,149.947632334512946,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1085,990,1.0,1.46047,2.50954,52.087072284620277,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1058,1116,1.0,3.55498,7.27452,152.315226529268415,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,74,52,1.0,1.19064,8.83784,184.014682136827759,0.0,0.60621778264911,1.0,1,\"ol\",true,100.0,null],[null,null,1085,1116,1.0,3.55498,7.27452,152.315226529268415,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1090,1116,1.0,0.16093,0.52151,11.574904952137841,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1086,882,1.0,5.47041,9.59046,168.362253849277721,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,882,876,1.0,1.58026,2.97055,52.087072284620277,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1007,876,1.0,5.39055,10.800459999999999,178.621828693218077,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,875,1047,1.0,2.67047,8.62004,191.77512977519288,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,970,969,1.0,1.05996,1.76055,39.986035289203457,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1089,1085,1.0,1.51008,4.15998,91.283909508905253,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,995,862,1.0,3.89015,10.161580000000001,220.186260112258481,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,970,862,1.0,1.31043,2.30989,43.668959592156398,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,59,51,1.0,1.17128,7.41004,147.908870666806877,0.0,0.75317966935192,1.0,1,\"ol\",true,100.0,null],[null,null,970,863,1.0,1.36004,2.38975,45.510421743632882,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1052,1049,1.0,2.73944,8.84994,196.773384186343321,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1086,839,1.0,16.4802,28.44952,587.95255836427441,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1051,839,1.0,0.74052,2.41032,53.665468414457273,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1056,839,1.0,0.56023,1.78959,42.09056346231943,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1056,1050,1.0,0.90024,2.91005,64.977307344955619,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1050,1040,1.0,0.38962,1.2705,28.67419635870511,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1057,1052,1.0,2.55068,8.248570000000001,183.357017082728987,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1053,907,1.0,1.17007,3.81029,84.707258967917852,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,988,907,1.0,5.49945,9.79011,199.14097838109879,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,62,58,1.0,2.72,31.632000000000002,1062.080723987990496,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,988,863,1.0,3.17988,5.67974,115.749049521378424,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1024,970,1.0,1.32011,2.33046,47.351883895109353,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1010,883,1.0,4.26041,9.250450000000001,195.458054078145835,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1076,1011,1.0,2.7104,8.760400000000001,194.93192203486683,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1011,980,1.0,2.57972,7.97995,176.517300520102111,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,980,863,1.0,9.30974,16.039760000000001,332.252385330683978,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1065,839,1.0,3.85022,9.63039,212.03121344143409,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1065,1041,1.0,1.10957,2.76969,61.031317020363183,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1087,838,1.0,2.84955,9.15002,205.717628922086192,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1087,931,1.0,2.68983,8.6394,194.142723969948378,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,70,66,1.0,1.856,20.800000000000001,673.543719164901063,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,928,836,1.0,2.67047,7.15957,160.733339221732308,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1066,836,1.0,3.06977,8.15056,182.830885039449981,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,949,1066,1.0,1.70005,4.41045,99.175890158090155,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,930,884,1.0,2.50954,8.10942,180.463290844694541,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,878,884,1.0,1.17007,3.1702,69.186363691187552,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,989,878,1.0,0.7502,2.42,53.665468414457273,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1093,862,1.0,1.91059,6.17947,137.583529317456623,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1055,1035,1.0,0.21054,0.68002,15.25782925509079,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1100,1071,1.0,2.49018,4.38988,89.179381335789287,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,1119,1100,1.0,3.39042,10.9505,243.073003994894691,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,53,69,1.0,3.488,40.576,1364.335855287386266,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,1119,1066,1.0,1.05028,1.85977,37.618441094447988,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1053,838,1.0,4.00026,12.930059999999999,287.7942276736091,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1086,896,1.0,3.99058,12.90949,287.005029608690563,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,995,1089,1.0,2.49986,8.08038,179.67409277977606,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1093,891,1.0,1.78959,5.77049,128.37621856007425,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1096,891,1.0,0.90024,1.58994,32.357120661658051,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1096,882,1.0,0.99946,1.77023,36.040044964611013,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1082,1066,1.0,0.30976,0.98978,21.834479796078199,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,969,863,1.0,0.64009,2.04006,45.510421743632882,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1053,941,1.0,4.71053,15.23995,338.829035871671408,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,77,70,1.0,1.68,17.968,560.921702559498613,0.0,1.61513737805798,1.0,1,\"ol\",true,100.0,null],[null,null,1001,1024,1.0,2.60997,5.74024,121.536501997447346,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,1001,1010,1.0,3.59007,8.02956,170.729848044033162,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,941,892,1.0,1.18943,3.85022,85.496457032836332,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1053,1035,1.0,2.94998,9.44042,212.294279463073622,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1040,1035,1.0,2.15017,6.94056,154.41975470238441,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1076,883,1.0,0.98978,3.20045,71.290891864303546,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,928,857,1.0,1.5004,6.54973,177.569564606660094,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1082,1067,1.0,0.76956,2.49018,55.243864544294247,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,857,836,1.0,2.16953,7.02042,155.998150832221398,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,926,930,1.0,0.18029,0.31944,6.57665054098741,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,61,78,1.0,1.904,22.847999999999999,729.446892925929319,0.0,1.66565552661207,1.0,1,\"ol\",true,100.0,null],[null,null,929,926,1.0,0.07018,0.2299,4.99825441115043,0.0,0.68757168421674,1.0,1,\"ol\",true,100.0,null],[null,null,1122,1086,1.0,3.47028,11.23001,249.649654535882092,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,834,1007,1.0,1.8997,6.13954,136.53126523089864,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,918,1001,1.0,2.57972,8.340529999999999,185.461545255844953,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1051,1.0,0.98978,3.21013,71.290891864303546,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,933,929,1.0,1.39029,3.59007,79.18287251348842,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,879,989,1.0,0.7502,2.42,53.665468414457273,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,997,918,1.0,2.1901,7.07971,157.576546962058359,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,927,933,1.0,0.6897,1.93963,43.405893570516909,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,1070,949,1.0,2.31957,6.02943,135.742067165980132,0.0,0.64558257373022,1.0,1,\"ol\",true,100.0,null],[null,null,65,57,1.0,2.944,34.223999999999997,1149.297632802349199,0.0,1.20954881395227,1.0,1,\"ol\",true,100.0,null],[null,null,1069,1052,1.0,2.79026,9.03023,200.982440532575282,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1059,875,1.0,0.01936,0.0605,1.31533010819748,0.0,0.63508529610859,1.0,1,\"ol\",true,100.0,null],[null,null,842,989,1.0,3.66025,7.17651,149.158434269594466,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,927,894,1.0,1.64439,5.31674,118.379709737773368,0.0,0.63508529610859,1.0,1,\"ol\",true,100.0,null],[null,null,1085,887,1.0,0.12947,0.75746,15.52089527673029,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,889,1113,1.0,0.26983,0.82038,0.0,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,888,1113,1.0,0.25047,0.74052,0.0,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1086,888,1.0,0.21054,0.68244,15.25782925509079,0.0,0.39889654962192,1.0,1,\"ol\",true,100.0,null],[null,null,983,1010,1.0,5.51881,16.773019999999999,368.818562338573997,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,980,984,1.0,1.24751,2.42242,50.245610133143821,0.0,0.30442105102726,1.0,1,\"ol\",true,100.0,null],[null,null,110,141,1.0,2.36192,16.272079999999999,392.034138748259579,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,983,984,1.0,0.42229,1.36246,30.252592488542081,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,900,930,1.0,1.05996,3.18956,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1075,1049,1.0,0.45012,1.4399,31.83098861837906,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,932,929,1.0,0.03993,0.14036,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1039,989,1.0,0.03025,0.07986,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,957,941,1.0,0.04961,0.15246,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,890,887,1.0,0.11979,0.36058,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1055,1057,1.0,0.7744,2.50349,55.769996587573253,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1126,1042,1.0,6.2799,15.8994,345.14262039101925,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,1045,1043,1.0,1.84041,3.10002,64.451175301676614,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,3117,61,1.0,3.568,35.343999999999987,1372.930222214348532,0.0,1.19944518424145,1.0,1,\"ol\",true,100.0,null],[null,null,88,121,1.0,5.29012,28.647960000000001,555.003539153927591,0.0,0.47237749297333,1.0,1,\"ol\",true,100.0,null],[null,null,1045,1044,1.0,1.02971,1.73998,40.775233354121937,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1044,1015,1.0,3.26942,10.599600000000001,236.759419475546736,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1014,940,1.0,2.23971,7.26,161.522537286650788,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,940,922,1.0,1.66012,5.37966,119.431973824331365,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1042,1033,1.0,2.76969,6.2799,133.111406949585188,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1046,1033,1.0,3.05041,6.95024,147.580038139757505,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1046,1038,1.0,0.70059,1.20032,27.62193227214712,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,901,871,1.0,2.15017,6.94056,154.41975470238441,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,922,871,1.0,2.49018,8.00052,180.463290844694541,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1042,865,1.0,1.09021,3.75947,78.393674448569939,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,121,108,1.0,0.93896,6.8486,146.659307064019231,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,1023,865,1.0,2.90037,10.06962,210.189751289957684,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1034,1023,1.0,2.80962,9.10041,202.560836662412271,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1110,1062,1.0,1.06964,1.80048,39.459903245924472,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1077,1042,1.0,6.45051,16.14019,279.902247024424184,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,1043,895,1.0,4.91986,13.45036,301.736726820502383,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,1084,895,1.0,3.36017,9.40049,210.715883333236633,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,1084,1078,1.0,0.34969,0.94017,21.045281731159719,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,845,1078,1.0,4.84,7.48022,177.832630628299597,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1073,846,1.0,4.62946,7.94002,332.252385330683978,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1073,934,1.0,3.50053,6.01975,250.701918622440104,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,92,147,1.0,0.92928,6.5582,151.262962442710432,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,935,934,1.0,0.49973,0.86031,36.040044964611013,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1078,998,1.0,8.35989,14.979799999999999,265.170549812612421,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1077,920,1.0,4.83032,8.219530000000001,142.844849750246567,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1005,920,1.0,1.55001,2.64022,46.036553786911867,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1005,999,1.0,1.59962,4.1503,86.548721119394315,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,998,955,1.0,3.78972,12.269399999999999,273.06253046179728,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1003,1002,1.0,0.03993,0.07018,636.619772367581277,0.0,1.43812703416325,1.0,1,\"ol\",true,100.0,null],[null,null,871,841,1.0,1.96988,6.38033,142.318717706967561,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1101,921,1.0,4.19991,13.619759999999999,304.63045305853683,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1101,977,1.0,1.82952,6.20972,66.029571431513602,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,147,99,1.0,1.15192,8.06828,187.171474396501708,0.0,0.89489291724392,1.0,1,\"ol\",true,100.0,null],[null,null,977,877,1.0,3.5695,6.27022,128.37621856007425,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1088,845,1.0,1.24025,2.1901,44.721223678714388,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1107,1088,1.0,3.78004,6.66952,135.742067165980132,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1107,924,1.0,2.95966,5.22962,106.541738763996051,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,982,924,1.0,6.94056,12.200430000000001,249.649654535882092,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,996,981,1.0,1.65044,8.51961,191.512063753553406,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,910,924,1.0,0.37026,1.18943,26.569668185589141,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,914,913,1.0,0.53966,1.76055,38.933771202645467,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1030,913,1.0,1.70005,5.48977,122.325700062365826,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,915,924,1.0,0.9196,2.97055,66.292637453153105,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,148,146,1.0,0.31944,2.40064,49.851011100684573,0.0,0.83715789032496,1.0,1,\"ol\",true,100.0,null],[null,null,939,915,1.0,0.53966,1.67948,37.618441094447988,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,923,939,1.0,0.6897,2.23971,49.719478089864822,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1030,981,1.0,2.65958,8.28003,184.672347190926473,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1105,1031,1.0,1.9602,3.44003,70.76475982102454,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1105,899,1.0,4.73957,7.98963,104.174144569240568,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,898,899,1.0,1.16039,2.44057,51.560940241341299,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1031,985,1.0,1.17007,3.81997,84.707258967917852,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,985,868,1.0,5.78017,10.960179999999999,226.76291065324591,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1060,868,1.0,2.75033,5.63981,118.379709737773368,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1060,854,1.0,2.98023,7.21039,130.480746733190244,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,120,148,1.0,2.59908,19.548760000000002,394.927864986294026,0.0,0.83715789032496,1.0,1,\"ol\",true,100.0,null],[null,null,855,854,1.0,0.6897,2.23971,49.719478089864822,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1126,955,1.0,5.70999,10.310409999999999,211.242015376515667,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1033,1029,1.0,0.94017,2.04006,43.405893570516909,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1054,1043,1.0,2.04006,3.60943,73.92155208069849,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1054,1029,1.0,0.42955,0.75988,142.581783728607093,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1125,845,1.0,0.71027,1.24993,25.517404099031161,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1125,1072,1.0,0.4598,1.5004,33.409384748216048,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1072,1009,1.0,0.49005,1.57058,34.987780878053023,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1034,872,1.0,0.42955,1.39997,31.304856575100079,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1083,855,1.0,2.15017,6.9696,154.945886745663415,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,105,148,1.0,0.40172,2.541,57.085326695770718,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,880,1083,1.0,2.15017,6.9696,154.945886745663415,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1013,854,1.0,2.63054,4.64035,94.440701768579217,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1013,1115,1.0,2.07999,6.73002,149.421500291233968,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1115,938,1.0,2.07999,6.73002,149.421500291233968,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,976,841,1.0,2.50954,8.139670000000001,180.989422887973518,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,937,935,1.0,0.18997,0.37026,7.6289146275454,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1062,1043,1.0,4.62946,8.169919999999999,166.520791697801229,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1077,993,1.0,3.01048,8.73983,216.766401830945085,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1013,917,1.0,1.84041,5.93021,132.059142863027205,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1110,1074,1.0,0.04961,1.4399,32.094054640018562,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,114,134,1.0,7.69076,40.268799999999999,752.303055383549918,0.0,0.69806896183837,1.0,1,\"ol\",true,100.0,null],[null,null,1009,1074,1.0,0.34001,1.09021,24.202073990833672,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1031,906,1.0,2.76969,8.96973,199.404044402738265,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1014,1015,1.0,2.34014,7.57944,168.625319870917195,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,914,910,1.0,0.55055,1.77991,39.459903245924472,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,898,1064,1.0,4.22048,7.85048,161.522537286650788,0.0,0.41464246605437,1.0,1,\"ol\",true,100.0,null],[null,null,1038,901,1.0,2.53979,8.209849999999999,182.567819017810507,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,906,923,1.0,1.31043,4.24952,94.440701768579217,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,874,1115,1.0,2.31957,7.21039,160.470273200092834,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1084,1012,1.0,0.484,1.25598,28.148064315426119,0.0,0.54060979751392,1.0,1,\"ol\",true,100.0,null],[null,null,916,924,1.0,0.2783,0.90024,19.993017644601728,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,94,127,1.0,1.05028,7.06156,169.348751430425807,0.0,0.51699092286526,1.0,1,\"ol\",true,100.0,null],[null,null,912,916,1.0,0.17424,0.56144,12.36410301705633,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,924,912,1.0,0.22264,0.72237,16.047027320009281,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1000,998,1.0,1.29954,4.20233,93.388437682021234,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1004,1000,1.0,0.26983,0.87362,19.46688560132274,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,998,1004,1.0,0.39688,1.2826,28.411130337065611,0.0,0.62983665729777,1.0,1,\"ol\",true,100.0,null],[null,null,1102,1042,1.0,1.5004,4.35963,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1120,1077,1.0,2.19978,6.61023,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1081,1077,1.0,0.40051,1.20032,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1079,1077,1.0,0.07018,0.19965,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,972,981,1.0,0.79981,2.1901,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,131,115,1.0,8.58132,56.521520000000002,1076.005795010950351,0.0,0.65607985135185,1.0,1,\"ol\",true,100.0,null],[null,null,972,981,1.0,0.79981,2.22035,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,991,1030,1.0,0.25047,0.75988,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,991,1030,1.0,0.25047,0.75988,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1097,1030,1.0,0.60016,1.86945,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,1097,1030,1.0,0.60016,1.86945,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,908,921,1.0,0.03025,0.07986,0.0,0.0,0.71906351708162,1.0,1,\"ol\",true,100.0,null],[null,null,2165,1573,1.0,3.20045,10.059939999999999,240.442343778499748,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1572,1573,1.0,0.36058,1.12046,27.358866250507621,0.0,0.32541560627052,1.0,1,\"ol\",true,100.0,null],[null,null,1271,1799,1.0,4.37052,5.36998,230.971966999477843,0.0,0.20469691362178,1.0,1,\"ol\",true,100.0,null],[null,null,1270,1271,1.0,0.0,0.00968,0.2630660216395,0.0,0.15221052551363,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,10,8,400.0,400.0,220.0,12.202685606045909,0.256,0.0,0.0,0.0,\"hv\",0,null,null,9.27100000000001,null,1,false,1,1.0,true,100.0],[null,null,12,11,250.0,400.0,400.0,9.86650805756525,0.1725,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,107,105,500.0,400.0,220.0,12.651580928879991,0.2,0.0,0.0,0.0,\"hv\",0,null,null,4.57000000000001,null,1,false,1,1.0,true,100.0],[null,null,110,1545,160.0,220.0,110.0,10.931895176958109,0.224,0.0,0.199375,0.0,\"hv\",0,null,null,3.81100000000001,null,1,false,1,1.0,true,100.0],[null,null,114,1553,160.0,220.0,110.0,10.7695196550264,0.2592,0.0,0.145,0.0,\"hv\",0,null,null,1.396,null,1,false,1,1.0,true,100.0],[null,null,115,1552,160.0,220.0,110.0,10.72446784507278,0.248,0.0,0.199375,0.0,\"hv\",0,null,null,0.73300000000001,null,1,false,1,1.0,true,100.0],[null,null,116,1586,160.0,220.0,110.0,11.151147514045361,0.2288,0.0,0.139375,0.0,\"hv\",0,null,null,10.731,null,1,false,1,1.0,true,100.0],[null,null,117,1585,160.0,220.0,110.0,10.823641560953501,0.248,0.0,0.199375,0.0,\"hv\",0,null,null,12.38900000000001,null,1,false,1,1.0,true,100.0],[null,null,118,1588,160.0,220.0,110.0,10.70341977500649,0.2368,0.0,0.18125,0.0,\"hv\",0,null,null,2.23100000000001,null,1,false,1,1.0,true,100.0],[null,null,119,1667,160.0,220.0,110.0,10.96440507095574,0.248,0.0,0.18125,0.0,\"hv\",0,null,null,0.562,null,1,false,1,1.0,true,100.0],[null,null,120,1655,160.0,220.0,110.0,14.972188574820979,0.2784,0.0,0.211875,0.0,\"hv\",0,null,null,1.975,null,-1,false,1,1.0,true,100.0],[null,null,121,1657,160.0,220.0,110.0,14.842405325283369,0.2672,0.0,0.1875,0.0,\"hv\",0,null,null,0.193,null,-1,false,1,1.0,true,100.0],[null,null,122,1694,160.0,220.0,110.0,10.735272702637779,0.2304,0.0,0.139375,0.0,\"hv\",0,null,null,3.027,null,1,false,1,1.0,true,100.0],[null,null,144,141,400.0,400.0,220.0,11.50195392096491,0.212,0.0,0.4,0.0,\"hv\",0,null,null,6.29900000000001,null,1,false,1,1.0,true,100.0],[null,null,124,1702,160.0,220.0,110.0,10.527463572960009,0.2368,0.0,0.326875,0.0,\"hv\",0,null,null,7.761,null,1,false,1,1.0,true,100.0],[null,null,125,1738,160.0,220.0,110.0,10.801138310381919,0.2432,0.0,0.2175,0.0,\"hv\",0,null,null,6.341,null,1,false,1,1.0,true,100.0],[null,null,127,1874,160.0,220.0,110.0,11.151147514045361,0.2288,0.0,0.18125,0.0,\"hv\",0,null,null,5.97700000000001,null,1,false,1,1.0,true,100.0],[null,null,129,1938,250.0,400.0,110.0,15.634864885888851,0.39,0.0,0.3456,0.0,\"hv\",0,null,null,10.771000000000001,null,1,false,1,1.0,true,100.0],[null,null,129,1940,250.0,400.0,110.0,15.73483396798327,0.39,0.0,0.3456,0.0,\"hv\",0,null,null,7.718,null,1,false,1,1.0,true,100.0],[null,null,131,1983,160.0,220.0,110.0,10.76879699873667,0.2272,0.0,0.139375,0.0,\"hv\",0,null,null,0.563,null,1,false,1,1.0,true,100.0],[null,null,134,1991,160.0,220.0,110.0,10.67000856981849,0.2448,0.0,0.41125,0.0,\"hv\",0,null,null,7.985,null,1,false,1,1.0,true,100.0],[null,null,135,2095,250.0,400.0,110.0,14.983857981174269,0.34,0.0,0.6016,0.0,\"hv\",0,null,null,11.09199999999999,null,1,false,1,1.0,true,100.0],[null,null,137,2097,250.0,400.0,110.0,15.303945773884591,0.3475,0.0,0.3968,0.0,\"hv\",0,null,null,5.786,null,1,false,1,1.0,true,100.0],[null,null,138,2098,250.0,400.0,110.0,15.61487111698332,0.39,0.0,0.3968,0.0,\"hv\",0,null,null,7.395,null,1,false,1,1.0,true,100.0],[null,null,170,169,400.0,400.0,220.0,12.202685606045909,0.256,0.0,0.0,0.0,\"hv\",0,null,null,7.40799999999999,null,1,false,1,1.0,true,100.0],[null,null,139,2125,160.0,220.0,110.0,10.72446784507278,0.248,0.0,0.1875,0.0,\"hv\",0,null,null,10.43700000000001,null,1,false,1,1.0,true,100.0],[null,null,140,2124,160.0,220.0,110.0,10.931314519306451,0.1936,0.0,0.1875,0.0,\"hv\",0,null,null,9.917,null,1,false,1,1.0,true,100.0],[null,null,141,2145,160.0,220.0,110.0,10.96545557649111,0.2224,0.0,0.145,0.0,\"hv\",0,null,null,2.24,null,1,false,1,1.0,true,100.0],[null,null,142,2144,160.0,220.0,110.0,10.90038525557698,0.2464,0.0,0.18125,0.0,\"hv\",0,null,null,4.321,null,1,false,1,1.0,true,100.0],[null,null,145,2165,160.0,220.0,110.0,10.51532391892898,0.1904,0.0,0.23625,0.0,\"hv\",0,null,null,2.13000000000001,null,1,false,1,1.0,true,100.0],[null,null,146,2166,160.0,220.0,110.0,10.48409690912861,0.2288,0.0,0.18125,0.0,\"hv\",0,null,null,0.797,null,1,false,1,1.0,true,100.0],[null,null,151,2237,160.0,220.0,110.0,10.003484193019951,0.264,0.0,0.0,0.0,\"hv\",0,null,null,3.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,154,2257,160.0,220.0,110.0,10.91126672023006,0.232,0.0,0.0,0.0,\"hv\",0,null,null,2.66500000000001,null,1,false,1,1.0,true,100.0],[null,null,153,2258,160.0,220.0,110.0,10.91199401759367,0.264,0.0,0.0,0.0,\"hv\",0,null,null,7.108,null,1,false,1,1.0,true,100.0],[null,null,155,2262,160.0,220.0,110.0,10.91126672023006,0.232,0.0,0.0,0.0,\"hv\",0,null,null,7.49200000000001,null,1,false,1,1.0,true,100.0],[null,null,179,176,500.0,400.0,220.0,11.50057498562572,0.115,0.0,0.0,0.0,\"hv\",0,null,null,7.426,null,1,false,1,1.0,true,100.0],[null,null,156,2282,160.0,220.0,110.0,10.70352704485769,0.2416,0.0,0.0,0.0,\"hv\",0,null,null,4.11600000000001,null,1,false,1,1.0,true,100.0],[null,null,158,2284,250.0,400.0,110.0,15.51971427733127,0.3825,0.0,0.0,0.0,\"hv\",0,null,null,9.711,null,1,false,1,1.0,true,100.0],[null,null,159,2285,250.0,400.0,110.0,15.519652863385829,0.38,0.0,0.0,0.0,\"hv\",0,null,null,9.922999999999989,null,1,false,1,1.0,true,100.0],[null,null,160,2290,160.0,220.0,110.0,10.428909112654109,0.1888,0.0,0.0,0.0,\"hv\",0,null,null,9.79099999999999,null,1,false,1,1.0,true,100.0],[null,null,161,2316,160.0,220.0,110.0,10.70352704485769,0.2416,0.0,0.0,0.0,\"hv\",0,null,null,5.12300000000001,null,1,false,1,1.0,true,100.0],[null,null,163,2322,160.0,220.0,110.0,10.64791645346638,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,5.213,null,1,false,1,1.0,true,100.0],[null,null,163,2323,160.0,220.0,110.0,10.64791645346638,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,4.83199999999999,null,1,false,1,1.0,true,100.0],[null,null,165,2387,160.0,220.0,110.0,10.91126672023006,0.232,0.0,0.0,0.0,\"hv\",0,null,null,8.199,null,1,false,1,1.0,true,100.0],[null,null,165,2388,160.0,220.0,110.0,10.91126672023006,0.232,0.0,0.0,0.0,\"hv\",0,null,null,9.02799999999999,null,1,false,1,1.0,true,100.0],[null,null,166,2404,160.0,220.0,110.0,10.964778637072429,0.264,0.0,0.0,0.0,\"hv\",0,null,null,8.50500000000001,null,1,false,1,1.0,true,100.0],[null,null,180,177,500.0,400.0,220.0,11.50057498562572,0.115,0.0,0.0,0.0,\"hv\",0,null,null,7.426,null,1,false,1,1.0,true,100.0],[null,null,167,2403,160.0,220.0,110.0,10.964778637072429,0.264,0.0,0.0,0.0,\"hv\",0,null,null,3.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,169,2414,160.0,220.0,110.0,9.82106340474391,0.2608,0.0,-0.26,0.0,\"hv\",0,null,null,2.15000000000001,null,1,false,1,1.0,true,100.0],[null,null,172,2460,160.0,220.0,110.0,9.491672139301899,0.264,0.0,0.0,0.0,\"hv\",0,null,null,13.468999999999999,null,1,false,1,1.0,true,100.0],[null,null,174,2471,160.0,220.0,110.0,10.428909112654109,0.1888,0.0,0.0,0.0,\"hv\",0,null,null,7.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,175,2472,160.0,220.0,110.0,10.59222839632907,0.1968,0.0,0.0,0.0,\"hv\",0,null,null,7.41000000000001,null,1,false,1,1.0,true,100.0],[null,null,176,2488,160.0,220.0,110.0,14.845547556085631,0.264,0.0,0.0,0.0,\"hv\",0,null,null,0.145,null,1,false,1,1.0,true,100.0],[null,null,177,2489,160.0,220.0,110.0,10.71365316593738,0.264,0.0,0.0,0.0,\"hv\",0,null,null,0.143,null,1,false,1,1.0,true,100.0],[null,null,181,2495,160.0,220.0,110.0,9.81770964736684,0.0464,0.0,-0.26,0.0,\"hv\",0,null,null,3.61899999999999,null,1,false,1,1.0,true,100.0],[null,null,181,2496,160.0,220.0,110.0,10.979174468055421,0.264,0.0,0.0,0.0,\"hv\",0,null,null,3.34399999999999,null,1,false,1,1.0,true,100.0],[null,null,184,2527,330.0,400.0,110.0,-0.71731555817506,0.1056,0.0,0.0,0.0,\"hv\",0,null,null,9.97600000000001,null,1,false,1,1.0,true,100.0],[null,null,184,183,330.0,400.0,400.0,14.4939846943482,0.1056,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,184,2529,9999.0,400.0,16.0,995.003147754967245,-2.29977,0.0,0.0,0.0,\"hv\",0,null,null,3.96300000000001,null,-1,false,1,1.0,true,100.0],[null,null,186,2532,330.0,400.0,110.0,20.423119865730602,0.3333,0.0,0.0,0.0,\"hv\",0,null,null,9.97600000000001,null,1,false,1,1.0,true,100.0],[null,null,185,2531,250.0,400.0,110.0,14.83151311397458,0.345,0.0,0.0,0.0,\"hv\",0,null,null,10.125999999999991,null,1,false,1,1.0,true,100.0],[null,null,187,2533,160.0,220.0,110.0,11.255821803848891,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,4.79499999999999,null,1,false,1,1.0,true,100.0],[null,null,190,2552,160.0,220.0,110.0,9.491672139301899,0.264,0.0,0.0,0.0,\"hv\",0,null,null,7.07599999999999,null,1,false,1,1.0,true,100.0],[null,null,191,2553,160.0,220.0,110.0,9.491672139301899,0.264,0.0,0.0,0.0,\"hv\",0,null,null,7.833,null,1,false,1,1.0,true,100.0],[null,null,192,2554,100.0,220.0,110.0,10.604723570183239,0.281,0.0,0.0,0.0,\"hv\",0,null,null,0.314,null,-1,false,1,1.0,true,100.0],[null,null,193,2555,100.0,220.0,110.0,10.604723570183239,0.281,0.0,0.0,0.0,\"hv\",0,null,null,0.331,null,-1,false,1,1.0,true,100.0],[null,null,195,2557,160.0,220.0,110.0,9.491672139301899,0.264,0.0,0.0,0.0,\"hv\",0,null,null,10.25400000000001,null,1,false,1,1.0,true,100.0],[null,null,196,2556,330.0,400.0,110.0,20.423119865730602,0.3333,0.0,0.60121212121212,0.0,\"hv\",0,null,null,13.060000000000009,null,1,false,1,1.0,true,100.0],[null,null,189,187,500.0,400.0,220.0,13.660823547648951,0.15,0.0,0.0,0.0,\"hv\",0,null,null,10.03700000000001,null,1,false,1,1.0,true,100.0],[null,null,196,2557,250.0,400.0,110.0,15.51971427733127,0.3825,0.0,0.0,0.0,\"hv\",0,null,null,10.125999999999991,null,1,false,1,1.0,true,100.0],[null,null,197,2570,160.0,220.0,110.0,10.64807320786254,0.264,0.0,0.0,0.0,\"hv\",0,null,null,9.97699999999999,null,1,false,1,1.0,true,100.0],[null,null,198,2571,160.0,220.0,110.0,10.843214283596909,0.264,0.0,0.0,0.0,\"hv\",0,null,null,10.38600000000001,null,1,false,1,1.0,true,100.0],[null,null,199,2576,160.0,220.0,110.0,10.823903975922921,0.2592,0.0,0.0,0.0,\"hv\",0,null,null,10.676,null,1,false,1,1.0,true,100.0],[null,null,200,2642,160.0,220.0,110.0,10.91199401759367,0.264,0.0,0.0,0.0,\"hv\",0,null,null,4.02100000000001,null,1,false,1,1.0,true,100.0],[null,null,201,2643,160.0,220.0,110.0,10.91199401759367,0.264,0.0,0.0,0.0,\"hv\",0,null,null,4.93399999999999,null,1,false,1,1.0,true,100.0],[null,null,202,2764,160.0,220.0,110.0,10.61448356916153,0.264,0.0,0.0,0.0,\"hv\",0,null,null,4.79499999999999,null,1,false,1,1.0,true,100.0],[null,null,204,2787,160.0,220.0,110.0,10.61448356916153,0.264,0.0,0.0,0.0,\"hv\",0,null,null,11.1,null,1,false,1,1.0,true,100.0],[null,null,205,2786,160.0,220.0,110.0,10.61448356916153,0.264,0.0,0.0,0.0,\"hv\",0,null,null,10.44799999999999,null,1,false,1,1.0,true,100.0],[null,null,206,2808,160.0,220.0,110.0,10.538918350570899,0.248,0.0,0.0,0.0,\"hv\",0,null,null,8.057,null,1,false,1,1.0,true,100.0],[null,null,196,194,500.0,400.0,220.0,11.876289403681611,0.175,0.0,0.0,0.0,\"hv\",0,null,null,8.67100000000001,null,1,false,1,1.0,true,100.0],[null,null,209,2833,250.0,400.0,110.0,14.92393065683434,0.3425,0.0,0.0,0.0,\"hv\",0,null,null,5.09500000000001,null,1,false,1,1.0,true,100.0],[null,null,212,2842,250.0,400.0,110.0,-1.06071909570819,0.11,0.0,0.0,0.0,\"hv\",0,null,null,6.772,null,1,false,1,1.0,true,100.0],[null,null,212,2844,9999.0,400.0,32.0,699.889574303999666,49.595039999999997,0.0,0.0,0.0,\"hv\",0,null,null,1.562,null,-1,false,1,1.0,true,100.0],[null,null,211,2843,250.0,400.0,110.0,16.095731188734479,0.3225,0.0,0.0,0.0,\"hv\",0,null,null,10.125999999999991,null,1,false,1,1.0,true,100.0],[null,null,213,2847,160.0,220.0,110.0,10.438427590398851,0.024,0.0,0.0,0.0,\"hv\",0,null,null,7.325,null,1,false,1,1.0,true,100.0],[null,null,214,2848,160.0,220.0,110.0,10.74408684998404,0.0432,0.0,0.0,0.0,\"hv\",0,null,null,8.281999999999989,null,1,false,1,1.0,true,100.0],[null,null,215,2866,160.0,220.0,110.0,10.676785733543589,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,6.463,null,1,false,1,1.0,true,100.0],[null,null,216,2868,160.0,220.0,110.0,10.676785733543589,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,5.908,null,1,false,1,1.0,true,100.0],[null,null,219,2867,330.0,400.0,110.0,-1.43937889730258,0.1056,0.0,0.0,0.0,\"hv\",0,null,null,6.89200000000001,null,1,false,1,1.0,true,100.0],[null,null,219,2869,9999.0,400.0,16.0,1018.900474637075831,-2.19978,0.0,0.0,0.0,\"hv\",0,null,null,3.96300000000001,null,-1,false,1,1.0,true,100.0],[null,null,208,207,400.0,400.0,220.0,11.001891473742139,0.204,0.0,0.0,0.0,\"hv\",0,null,null,7.70200000000001,null,1,false,1,1.0,true,100.0],[null,null,222,221,160.0,220.0,220.0,12.62458563914079,0.1216,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,222,2876,160.0,220.0,110.0,-1.96067449618747,0.1232,0.0,0.0,0.0,\"hv\",0,null,null,4.712,null,1,false,1,1.0,true,100.0],[null,null,222,2878,9999.0,220.0,16.0,1670.73377471669528,-1.69983,0.0,0.0,0.0,\"hv\",0,null,null,5.843,null,-1,false,1,1.0,true,100.0],[null,null,220,2877,160.0,220.0,110.0,10.78060207595105,0.2544,0.0,0.0,0.0,\"hv\",0,null,null,7.38300000000001,null,1,false,1,1.0,true,100.0],[null,null,226,2953,330.0,400.0,110.0,-1.34378496047545,-0.0429,0.0,0.0,0.0,\"hv\",0,null,null,5.73699999999999,null,1,false,1,1.0,true,100.0],[null,null,226,2955,9999.0,400.0,16.0,718.873569310227026,42.295769999999997,0.0,0.0,0.0,\"hv\",0,null,null,3.96300000000001,null,-1,false,1,1.0,true,100.0],[null,null,227,2956,160.0,220.0,110.0,10.81266895451812,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,5.244,null,1,false,1,1.0,true,100.0],[null,null,228,2957,160.0,220.0,110.0,10.81266895451812,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,5.718,null,1,false,1,1.0,true,100.0],[null,null,229,3026,330.0,400.0,110.0,13.8811655177078,0.1947,0.0,0.0,0.0,\"hv\",0,null,null,4.877,null,1,false,1,1.0,true,100.0],[null,null,232,3048,160.0,220.0,110.0,10.505725494224571,0.1904,0.0,0.0,0.0,\"hv\",0,null,null,9.622,null,1,false,1,1.0,true,100.0],[null,null,212,210,250.0,400.0,400.0,17.146286041006089,0.21,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,231,3047,160.0,220.0,110.0,10.61554965133695,0.2416,0.0,0.0,0.0,\"hv\",0,null,null,10.169999999999989,null,1,false,1,1.0,true,100.0],[null,null,233,3068,160.0,220.0,110.0,10.78067806401805,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,9.824999999999999,null,1,false,1,1.0,true,100.0],[null,null,234,3068,160.0,220.0,110.0,10.676864378646011,0.264,0.0,0.0,0.0,\"hv\",0,null,null,9.824999999999999,null,1,false,1,1.0,true,100.0],[null,null,235,3094,250.0,400.0,110.0,14.92642999849596,0.3425,0.0,0.0,0.0,\"hv\",0,null,null,5.44899999999999,null,1,false,1,1.0,true,100.0],[null,null,235,3095,250.0,400.0,110.0,14.92642999849596,0.3425,0.0,0.0,0.0,\"hv\",0,null,null,5.31200000000001,null,1,false,1,1.0,true,100.0],[null,null,237,3099,160.0,220.0,110.0,10.87962693478044,0.248,0.0,0.0,0.0,\"hv\",0,null,null,2.94700000000001,null,1,false,1,1.0,true,100.0],[null,null,238,3100,160.0,220.0,110.0,10.843060350288569,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,3.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,72,3118,80.0,220.0,32.0,18.779077549230159,0.3816,0.0,0.0,0.0,\"hv\",0,null,null,3.241,null,-1,false,1,1.0,true,100.0],[null,null,71,3118,80.0,220.0,32.0,18.538344400727919,0.3824,0.0,0.0,0.0,\"hv\",0,null,null,3.241,null,-1,false,1,1.0,true,100.0],[null,null,71,3118,80.0,220.0,32.0,18.28840995166064,0.4016,0.0,0.0,0.0,\"hv\",0,null,null,3.241,null,-1,false,1,1.0,true,100.0],[null,null,19,17,330.0,400.0,400.0,18.841938017359041,0.2904,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,217,215,500.0,400.0,220.0,13.556004204779519,0.165,0.0,0.0,0.0,\"hv\",0,null,null,8.613,null,1,false,1,1.0,true,100.0],[null,null,174,2471,160.0,220.0,110.0,10.428909112654109,0.1888,0.0,0.0,0.0,\"hv\",0,null,null,7.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,173,2460,160.0,220.0,110.0,9.491672139301899,0.264,0.0,0.0,0.0,\"hv\",0,null,null,13.468999999999999,null,1,false,1,1.0,true,100.0],[null,null,133,1992,160.0,220.0,110.0,10.67000856981849,0.2448,0.0,0.41125,0.0,\"hv\",0,null,null,7.985,null,1,false,1,1.0,true,100.0],[null,null,86,1171,160.0,220.0,110.0,11.25986026201036,0.2256,0.0,0.199375,0.0,\"hv\",0,null,null,1.921,null,1,false,1,1.0,true,100.0],[null,null,55,922,160.0,220.0,110.0,10.84291019237916,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,1.196,null,1,false,1,1.0,true,100.0],[null,null,142,2143,160.0,220.0,110.0,10.96545557649111,0.2224,0.0,0.145,0.0,\"hv\",0,null,null,2.24,null,1,false,1,1.0,true,100.0],[null,null,219,217,330.0,400.0,400.0,15.312364133601321,0.1056,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,226,224,330.0,400.0,400.0,18.638830607632009,0.3729,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,225,223,330.0,400.0,220.0,8.15145824622809,0.2475,0.0,0.24242424242424,0.0,\"hv\",0,null,null,4.54399999999999,null,1,false,1,1.0,true,100.0],[null,null,0,526,250.0,220.0,110.0,10.76118952532665,0.16,0.0,0.0,0.0,\"hv\",0,null,null,0.98499999999999,null,1,false,1,1.0,true,100.0],[null,null,1,527,160.0,220.0,110.0,10.582181914898269,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,0.87699999999999,null,1,false,1,1.0,true,100.0],[null,null,313,315,300.0,110.0,24.0,14.18423667315235,0.303,0.0,0.0,0.0,\"hv\",0,null,null,8.333,null,-1,false,1,1.0,true,100.0],[null,null,37,315,426.0,400.0,24.0,15.671893865452249,0.33654,0.0,0.0,0.0,\"hv\",0,null,null,8.333,null,-1,false,1,1.0,true,100.0],[null,null,3,318,160.0,220.0,110.0,10.7808328880472,0.264,0.0,0.0,0.0,\"hv\",0,null,null,2.25,null,1,false,1,1.0,true,100.0],[null,null,4,2,160.0,220.0,220.0,12.92525792702026,0.1088,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,33,32,250.0,400.0,400.0,9.131677009180731,0.175,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,4,319,160.0,220.0,110.0,-2.05283491786359,0.1152,0.0,0.0,0.0,\"hv\",0,null,null,1.293,null,-1,false,1,1.0,true,100.0],[null,null,4,320,9999.0,220.0,16.0,1673.833030064460672,-1.19988,0.0,0.0,0.0,\"hv\",0,null,null,5.841,null,-1,false,1,1.0,true,100.0],[null,null,5,360,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,1.755,null,1,false,1,1.0,true,100.0],[null,null,6,361,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,3.30299999999999,null,1,false,1,1.0,true,100.0],[null,null,9,7,160.0,220.0,220.0,12.03906356491235,0.1264,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,9,458,160.0,220.0,110.0,-1.14972775908038,0.1296,0.0,0.0,0.0,\"hv\",0,null,null,1.633,null,-1,false,1,1.0,true,100.0],[null,null,9,460,9999.0,220.0,16.0,1569.944824093572379,-2.39976,0.0,0.0,0.0,\"hv\",0,null,null,5.843,null,-1,false,1,1.0,true,100.0],[null,null,12,459,250.0,400.0,110.0,6.72702385903306,0.165,0.0,0.0,0.0,\"hv\",0,null,null,10.119999999999999,null,1,false,1,1.0,true,100.0],[null,null,12,461,9999.0,400.0,32.0,94.293273826556671,-4.39956,0.0,0.0,0.0,\"hv\",0,null,null,1.562,null,-1,false,1,1.0,true,100.0],[null,null,15,13,160.0,220.0,220.0,12.63555263532229,0.0944,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,36,34,500.0,400.0,220.0,12.59628615902322,0.18,0.0,0.0,0.0,\"hv\",0,null,null,7.31299999999999,null,1,false,1,1.0,true,100.0],[null,null,15,473,160.0,220.0,110.0,-2.16532912971677,0.096,0.0,0.0,0.0,\"hv\",0,null,null,7.51599999999999,null,1,false,1,1.0,true,100.0],[null,null,15,476,9999.0,220.0,16.0,1607.217804991177218,-46.695329999999991,0.0,0.0,0.0,\"hv\",0,null,null,5.843,null,-1,false,1,1.0,true,100.0],[null,null,16,14,160.0,220.0,220.0,13.2739706794915,0.0992,0.0,0.0,0.0,\"hv\",0,null,null,0.01,null,-1,false,1,1.0,true,100.0],[null,null,16,474,160.0,220.0,110.0,-2.47718704986119,0.0992,0.0,0.0,0.0,\"hv\",0,null,null,7.51599999999999,null,1,false,1,1.0,true,100.0],[null,null,16,477,9999.0,220.0,16.0,1786.530105056526054,-5.59944,0.0,0.0,0.0,\"hv\",0,null,null,5.843,null,-1,false,1,1.0,true,100.0],[null,null,13,475,160.0,220.0,110.0,10.843214283596909,0.264,0.0,0.0,0.0,\"hv\",0,null,null,8.569000000000001,null,1,false,1,1.0,true,100.0],[null,null,19,485,330.0,400.0,110.0,-1.52503208162976,0.0363,0.0,0.0,0.0,\"hv\",0,null,null,7.75699999999999,null,1,false,1,1.0,true,100.0],[null,null,19,487,9999.0,400.0,16.0,724.638457484875289,45.195480000000003,0.0,0.0,0.0,\"hv\",0,null,null,3.96300000000001,null,-1,false,1,1.0,true,100.0],[null,null,20,495,330.0,400.0,110.0,17.307581386490721,0.2871,0.0,0.64969696969697,0.0,\"hv\",0,null,null,10.419,null,1,false,1,1.0,true,100.0],[null,null,21,517,160.0,220.0,110.0,10.944198477732391,0.1984,0.0,0.0,0.0,\"hv\",0,null,null,3.77400000000001,null,1,false,1,1.0,true,100.0],[null,null,37,35,500.0,400.0,220.0,12.59628615902322,0.18,0.0,0.0,0.0,\"hv\",0,null,null,7.31299999999999,null,1,false,1,1.0,true,100.0],[null,null,22,516,160.0,220.0,110.0,10.944198477732391,0.1984,0.0,0.0,0.0,\"hv\",0,null,null,2.25,null,1,false,1,1.0,true,100.0],[null,null,23,524,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,4.79499999999999,null,1,false,1,1.0,true,100.0],[null,null,24,525,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,3.65800000000001,null,1,false,1,1.0,true,100.0],[null,null,25,532,160.0,220.0,110.0,10.58210643681115,0.248,0.0,0.0,0.0,\"hv\",0,null,null,7.51599999999999,null,1,false,1,1.0,true,100.0],[null,null,26,533,160.0,220.0,110.0,10.582181914898269,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,6.463,null,1,false,1,1.0,true,100.0],[null,null,27,539,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,5.853,null,1,false,1,1.0,true,100.0],[null,null,28,540,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,6.91200000000001,null,1,false,1,1.0,true,100.0],[null,null,29,541,160.0,220.0,110.0,10.87970034881476,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,1.19400000000001,null,1,false,1,1.0,true,100.0],[null,null,30,542,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,1.633,null,1,false,1,1.0,true,100.0],[null,null,33,553,250.0,400.0,110.0,5.75243915656654,0.1675,0.0,0.0,0.0,\"hv\",0,null,null,8.448999999999989,null,1,false,1,1.0,true,100.0],[null,null,53,52,500.0,400.0,220.0,10.486378068713719,0.17,0.0,0.0,0.0,\"hv\",0,null,null,7.54999999999999,null,1,false,1,1.0,true,100.0],[null,null,33,555,9999.0,400.0,32.0,125.264764706377022,-4.39956,0.0,0.0,0.0,\"hv\",0,null,null,1.562,null,-1,false,1,1.0,true,100.0],[null,null,39,631,160.0,220.0,110.0,10.91199401759367,0.264,0.0,0.0,0.0,\"hv\",0,null,null,7.97000000000001,null,1,false,1,1.0,true,100.0],[null,null,40,666,250.0,400.0,110.0,15.301333683702209,0.3425,0.0,0.6016,0.0,\"hv\",0,null,null,5.505,null,1,false,1,1.0,true,100.0],[null,null,41,667,250.0,400.0,110.0,15.301333683702209,0.3425,0.0,0.6016,0.0,\"hv\",0,null,null,5.813,null,1,false,1,1.0,true,100.0],[null,null,42,751,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,9.281000000000009,null,1,false,1,1.0,true,100.0],[null,null,44,810,160.0,220.0,110.0,11.044755613412191,0.264,0.0,0.0,0.0,\"hv\",0,null,null,6.463,null,1,false,1,1.0,true,100.0],[null,null,46,833,160.0,220.0,110.0,10.69034704768746,0.224,0.0,0.0,0.0,\"hv\",0,null,null,1.196,null,1,false,1,1.0,true,100.0],[null,null,47,838,160.0,220.0,110.0,10.74671608259937,0.2416,0.0,0.0,0.0,\"hv\",0,null,null,1.59899999999999,null,1,false,1,1.0,true,100.0],[null,null,49,862,160.0,220.0,110.0,12.495325257071141,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,0.52099999999999,null,1,false,1,1.0,true,100.0],[null,null,50,866,160.0,220.0,110.0,10.58828418205707,0.2384,0.0,0.0,0.0,\"hv\",0,null,null,4.83,null,1,false,1,1.0,true,100.0],[null,null,58,56,500.0,400.0,220.0,10.486378068713719,0.17,0.0,0.0,0.0,\"hv\",0,null,null,7.31299999999999,null,1,false,1,1.0,true,100.0],[null,null,54,921,160.0,220.0,110.0,10.84291019237916,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,1.196,null,1,false,1,1.0,true,100.0],[null,null,59,924,160.0,220.0,110.0,11.116659642176691,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,1.196,null,1,false,1,1.0,true,100.0],[null,null,61,927,250.0,400.0,110.0,15.1337637833422,0.3375,0.0,0.0,0.0,\"hv\",0,null,null,4.89599999999999,null,1,false,1,1.0,true,100.0],[null,null,62,958,250.0,400.0,110.0,15.1337637833422,0.3375,0.0,0.0,0.0,\"hv\",0,null,null,7.213,null,1,false,1,1.0,true,100.0],[null,null,63,979,160.0,220.0,110.0,10.4945273357117,0.1904,0.0,0.0,0.0,\"hv\",0,null,null,4.115,null,1,false,1,1.0,true,100.0],[null,null,66,999,250.0,400.0,110.0,15.591428935476049,0.35,0.0,0.0,0.0,\"hv\",0,null,null,5.09500000000001,null,1,false,1,1.0,true,100.0],[null,null,65,1003,250.0,400.0,110.0,14.96403542664879,0.3475,0.0,0.0,0.0,\"hv\",0,null,null,6.772,null,1,false,1,1.0,true,100.0],[null,null,68,1011,160.0,220.0,110.0,10.9448591475633,0.232,0.0,0.0,0.0,\"hv\",0,null,null,1.196,null,1,false,1,1.0,true,100.0],[null,null,73,1031,160.0,220.0,110.0,10.843214283596909,0.264,0.0,0.0,0.0,\"hv\",0,null,null,1.03899999999999,null,1,false,1,1.0,true,100.0],[null,null,74,1030,160.0,220.0,110.0,10.84291019237916,0.2512,0.0,0.0,0.0,\"hv\",0,null,null,0.43299999999999,null,1,false,1,1.0,true,100.0],[null,null,69,67,400.0,400.0,220.0,12.00437320312893,0.324,0.0,0.0,0.0,\"hv\",0,null,null,10.102000000000009,null,1,false,1,1.0,true,100.0],[null,null,75,1043,160.0,220.0,110.0,10.855933146441171,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,0.562,null,1,false,1,1.0,true,100.0],[null,null,76,1042,160.0,220.0,110.0,10.93199458470411,0.2288,0.0,0.0,0.0,\"hv\",0,null,null,0.143,null,1,false,1,1.0,true,100.0],[null,null,77,1052,250.0,400.0,110.0,15.203971726164189,0.3475,0.0,0.0,0.0,\"hv\",0,null,null,5.09500000000001,null,1,false,1,1.0,true,100.0],[null,null,78,1053,250.0,400.0,110.0,15.591428935476049,0.35,0.0,0.0,0.0,\"hv\",0,null,null,5.09500000000001,null,1,false,1,1.0,true,100.0],[null,null,79,1085,160.0,220.0,110.0,10.80954659548679,0.2608,0.0,0.0,0.0,\"hv\",0,null,null,1.633,null,1,false,1,1.0,true,100.0],[null,null,81,1118,160.0,220.0,110.0,10.82226623217152,0.2576,0.0,0.0,0.0,\"hv\",0,null,null,2.70300000000001,null,1,false,1,1.0,true,100.0],[null,null,82,1141,160.0,220.0,110.0,10.505725494224571,0.1904,0.0,0.1875,0.0,\"hv\",0,null,null,2.35300000000001,null,1,false,1,1.0,true,100.0],[null,null,85,1170,160.0,220.0,110.0,11.25986026201036,0.2256,0.0,0.199375,0.0,\"hv\",0,null,null,1.921,null,1,false,1,1.0,true,100.0],[null,null,87,1187,100.0,220.0,110.0,10.71484437591139,0.287,0.0,0.242,0.0,\"hv\",0,null,null,0.972,null,1,false,1,1.0,true,100.0],[null,null,88,1188,160.0,220.0,110.0,11.085463375069169,0.224,0.0,0.3325,0.0,\"hv\",0,null,null,0.336,null,-1,false,1,1.0,true,100.0],[null,null,106,104,330.0,400.0,220.0,8.07229511972896,0.2475,0.0,0.25212121212121,0.0,\"hv\",0,null,null,3.89999999999999,null,1,false,1,1.0,true,100.0],[null,null,95,1288,250.0,400.0,110.0,15.674790469094001,0.3875,0.0,0.3968,0.0,\"hv\",0,null,null,3.41800000000001,null,1,false,1,1.0,true,100.0],[null,null,95,1289,250.0,400.0,110.0,15.72477523686746,0.3875,0.0,0.3968,0.0,\"hv\",0,null,null,3.62199999999999,null,1,false,1,1.0,true,100.0],[null,null,97,1381,160.0,220.0,110.0,10.71345901938305,0.256,0.0,0.19375,0.0,\"hv\",0,null,null,6.38300000000001,null,1,false,1,1.0,true,100.0],[null,null,97,1382,160.0,220.0,110.0,10.658811520990509,0.2448,0.0,0.199375,0.0,\"hv\",0,null,null,4.762,null,1,false,1,1.0,true,100.0],[null,null,98,1405,160.0,220.0,110.0,10.81222857324058,0.2384,0.0,0.1575,0.0,\"hv\",0,null,null,2.335,null,1,false,1,1.0,true,100.0],[null,null,99,1404,160.0,220.0,110.0,10.473113707011869,0.2384,0.0,0.1575,0.0,\"hv\",0,null,null,1.42500000000001,null,1,false,1,1.0,true,100.0],[null,null,102,1483,160.0,220.0,110.0,11.16228002515615,0.2256,0.0,0.145,0.0,\"hv\",0,null,null,2.312,null,1,false,1,1.0,true,100.0],[null,null,103,1484,160.0,220.0,110.0,10.83491234113133,0.2512,0.0,0.175625,0.0,\"hv\",0,null,null,4.64500000000001,null,1,false,1,1.0,true,100.0],[null,null,108,1529,160.0,220.0,110.0,10.79001375346667,0.2464,0.0,0.41125,0.0,\"hv\",0,null,null,2.14700000000001,null,1,false,1,1.0,true,100.0],[null,null,109,1528,160.0,220.0,110.0,10.724041029388131,0.2288,0.0,0.18125,0.0,\"hv\",0,null,null,2.25599999999999,null,1,false,1,1.0,true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504],\"data\":[[0,\"gen\",0.0,158.610000000000014,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,158.610000000000014,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[51,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[48,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[52,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[53,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[54,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[49,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[55,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[56,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[50,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[57,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[5,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[58,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[59,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[60,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[51,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[52,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[61,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[53,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[54,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[55,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[62,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[6,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[56,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[63,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[57,\"gen\",0.0,158.610000000000014,0.0,0.0,0.0,0.0],[64,\"sgen\",0.0,158.610000000000014,0.0,0.0,0.0,0.0],[58,\"gen\",0.0,158.610000000000014,0.0,0.0,0.0,0.0],[65,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[59,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[66,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[67,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[60,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[68,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[69,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[61,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[70,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[62,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[71,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[72,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[63,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[73,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[74,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[7,\"sgen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[75,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[76,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[77,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[64,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[78,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[79,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[65,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[66,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[80,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[67,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[8,\"sgen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[81,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[82,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[83,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[68,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[84,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[85,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[86,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[69,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[87,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[88,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[70,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[89,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[71,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[90,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[91,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[92,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[93,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[72,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[94,\"sgen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[95,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[96,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[97,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[98,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[99,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[100,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[101,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[73,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[74,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[102,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[103,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[9,\"sgen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[75,\"gen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[104,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[105,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[106,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[107,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[76,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[108,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[109,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[77,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[110,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[78,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[111,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[112,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[113,\"sgen\",0.0,157.0,0.0,0.0,0.0,0.0],[79,\"gen\",0.0,157.0,0.0,0.0,0.0,0.0],[80,\"gen\",0.0,157.0,0.0,0.0,0.0,0.0],[114,\"sgen\",0.0,157.0,0.0,0.0,0.0,0.0],[115,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[116,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[81,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[0,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,143.52000000000001,0.0,0.0,0.0,0.0],[117,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[118,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[119,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[82,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[120,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[83,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[84,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[85,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[121,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[86,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[87,\"gen\",0.0,126.620000000000004,0.0,0.0,0.0,0.0],[88,\"gen\",0.0,126.620000000000004,0.0,0.0,0.0,0.0],[122,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[123,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[124,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[125,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[126,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[89,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[127,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[128,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[11,\"gen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[129,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[130,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[131,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[132,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[133,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[134,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[135,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[136,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[90,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[137,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[10,\"sgen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[91,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[92,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[93,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[138,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[94,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[139,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[95,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[140,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[141,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[142,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[11,\"sgen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[96,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[143,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[144,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[97,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[145,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[146,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[147,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[98,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[99,\"gen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[100,\"gen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[12,\"sgen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[148,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[101,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[149,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[102,\"gen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[150,\"sgen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[103,\"gen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[151,\"sgen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[104,\"gen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[152,\"sgen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[153,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[12,\"gen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[154,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[155,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[105,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[156,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[157,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[158,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[159,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[106,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[160,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[107,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[13,\"sgen\",0.0,148.160000000000025,0.0,0.0,0.0,0.0],[108,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[161,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[109,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[110,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[162,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[163,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[164,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[165,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[166,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[111,\"gen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[13,\"gen\",0.0,134.04000000000002,0.0,0.0,0.0,0.0],[167,\"sgen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[112,\"gen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[113,\"gen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[168,\"sgen\",0.0,139.960000000000008,0.0,0.0,0.0,0.0],[169,\"sgen\",0.0,139.960000000000008,0.0,0.0,0.0,0.0],[170,\"sgen\",0.0,139.960000000000008,0.0,0.0,0.0,0.0],[114,\"gen\",0.0,139.960000000000008,0.0,0.0,0.0,0.0],[115,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[116,\"gen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[171,\"sgen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[14,\"sgen\",0.0,134.04000000000002,0.0,0.0,0.0,0.0],[117,\"gen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[172,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[173,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[174,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[175,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[118,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[176,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[119,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[177,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[178,\"sgen\",0.0,129.990000000000009,0.0,0.0,0.0,0.0],[1,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[15,\"sgen\",0.0,134.04000000000002,0.0,0.0,0.0,0.0],[120,\"gen\",0.0,129.990000000000009,0.0,0.0,0.0,0.0],[121,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[122,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[123,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[124,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[179,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[125,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[126,\"gen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[180,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[127,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[14,\"gen\",0.0,134.04000000000002,0.0,0.0,0.0,0.0],[181,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[128,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[182,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[183,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[129,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[184,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[185,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[130,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[131,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[186,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[16,\"sgen\",0.0,134.04000000000002,0.0,0.0,0.0,0.0],[132,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[187,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[133,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[134,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[135,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[136,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[188,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[137,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[138,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[189,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[15,\"gen\",0.0,126.620000000000004,0.0,0.0,0.0,0.0],[139,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[190,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[191,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[140,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[141,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[142,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[192,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[143,\"gen\",0.0,135.599999999999994,0.0,0.0,0.0,0.0],[193,\"sgen\",0.0,135.599999999999994,0.0,0.0,0.0,0.0],[194,\"sgen\",0.0,135.599999999999994,0.0,0.0,0.0,0.0],[17,\"sgen\",0.0,126.620000000000004,0.0,0.0,0.0,0.0],[144,\"gen\",0.0,135.599999999999994,0.0,0.0,0.0,0.0],[145,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[146,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[147,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[148,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[149,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[150,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[151,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[195,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[152,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[18,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[153,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[154,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[196,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[155,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[197,\"sgen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[156,\"gen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[157,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[158,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[159,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[198,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[19,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[160,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[161,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[162,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[163,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[164,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[165,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[166,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[167,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[168,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[169,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[16,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[170,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[171,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[199,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[172,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[173,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[174,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[175,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[176,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[177,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[200,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[17,\"gen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[201,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[202,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[178,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[179,\"gen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[203,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[180,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[204,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[181,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[182,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[183,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[18,\"gen\",0.0,130.490000000000009,0.0,0.0,0.0,0.0],[184,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[185,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[205,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[206,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[186,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[187,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[207,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[188,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[208,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[209,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[19,\"gen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[189,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[210,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[211,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[212,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[190,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[191,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[192,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[193,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[213,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[214,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[20,\"gen\",0.0,132.330000000000012,0.0,0.0,0.0,0.0],[194,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[195,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[196,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[197,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[198,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[199,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[215,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[200,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[216,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[201,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[20,\"sgen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[217,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[202,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[218,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[219,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[220,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[221,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[203,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[204,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[222,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[205,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[21,\"gen\",0.0,136.590000000000003,0.0,0.0,0.0,0.0],[223,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[224,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[225,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[206,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[226,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[207,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[227,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[208,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[228,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[229,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[22,\"gen\",0.0,139.960000000000008,0.0,0.0,0.0,0.0],[209,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[230,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[231,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[210,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[232,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[233,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[234,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[211,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[235,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[212,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[23,\"gen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[236,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[237,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[238,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[213,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[214,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[239,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[215,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[216,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[217,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[240,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[24,\"gen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[218,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[219,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[241,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[220,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[221,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[222,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[223,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[242,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[224,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[225,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[21,\"sgen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[226,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[243,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[244,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[227,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[245,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[228,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[229,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[246,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[230,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[247,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[25,\"gen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[231,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[232,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[233,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[248,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[234,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[249,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[235,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[250,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[251,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[252,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[22,\"sgen\",0.0,128.210000000000008,0.0,0.0,0.0,0.0],[236,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[237,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[238,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[253,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[254,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[255,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[256,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[239,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[240,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[241,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[23,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[242,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[243,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[244,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[245,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[246,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[24,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[25,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[26,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[26,\"gen\",0.0,129.990000000000009,0.0,0.0,0.0,0.0],[27,\"sgen\",0.0,129.990000000000009,0.0,0.0,0.0,0.0],[27,\"gen\",0.0,129.990000000000009,0.0,0.0,0.0,0.0],[28,\"sgen\",0.0,135.599999999999994,0.0,0.0,0.0,0.0],[28,\"gen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[29,\"sgen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[2,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[30,\"sgen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[29,\"gen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[30,\"gen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[31,\"sgen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[31,\"gen\",0.0,163.159999999999997,0.0,0.0,0.0,0.0],[32,\"gen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[32,\"sgen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[33,\"sgen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[33,\"gen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[34,\"sgen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[0,\"ext_grid\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[35,\"sgen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[34,\"gen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[36,\"sgen\",0.0,139.010000000000019,0.0,0.0,0.0,0.0],[35,\"gen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[36,\"gen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[37,\"sgen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[38,\"sgen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[37,\"gen\",0.0,125.480000000000004,0.0,0.0,0.0,0.0],[39,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[38,\"gen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[3,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[40,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[41,\"sgen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[39,\"gen\",0.0,137.400000000000006,0.0,0.0,0.0,0.0],[40,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[42,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[43,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[41,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[44,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[42,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[43,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[4,\"sgen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[45,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[46,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[44,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[47,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[48,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[45,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[46,\"gen\",0.0,107.030000000000015,0.0,0.0,0.0,0.0],[49,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[50,\"sgen\",0.0,0.0,0.0,0.0,0.0,0.0],[47,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.0",
    "format_version": "2.14.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}