{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3,30,300,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,301,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,302,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,303,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,304,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,305,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,306,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,307,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,308,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,309,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,31,310,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,311,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,312,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,313,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,314,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,315,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,316,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,317,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,318,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,319,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,32,320,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,321,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,322,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,323,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,324,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,325,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,326,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,327,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,328,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,329,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,33,330,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,331,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,332,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,333,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,334,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,335,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,336,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,337,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,338,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,339,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,34,340,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,341,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,342,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,343,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,344,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,345,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,346,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,347,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,348,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,349,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,35,350,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,351,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,352,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,353,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,354,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,355,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,356,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,357,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,358,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,359,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,36,360,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,361,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,362,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,363,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,364,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,365,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,366,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,367,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,368,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,369,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,37,370,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,371,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,372,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,373,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,374,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,375,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,376,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,377,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,378,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,379,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,38,380,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,381,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,382,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,383,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,384,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,385,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,386,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,387,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,388,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,389,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,39,390,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,391,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,392,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,393,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,394,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,395,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,396,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,397,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,398,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,399,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4,40,400,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,401,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,402,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,403,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,404,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,405,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,406,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,407,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,408,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,409,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,41,410,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,411,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,412,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,413,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,414,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,415,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,416,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,417,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,418,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,419,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,42,420,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,421,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,422,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,423,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,424,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,425,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,426,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,427,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,428,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,429,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,43,430,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,431,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,432,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,433,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,434,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,435,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,436,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,437,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,438,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,439,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,44,440,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,441,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,442,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,443,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,444,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,445,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,446,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,447,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,448,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,449,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,45,450,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,451,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,452,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,453,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,454,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,455,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,456,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,457,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,458,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,459,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,46,460,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,461,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,462,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,463,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,464,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,465,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,466,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,467,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,468,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,469,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,47,470,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,471,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,472,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,473,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,474,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,475,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,476,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,477,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,478,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,479,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,48,480,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,481,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,482,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,483,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,484,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,485,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,486,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,487,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,488,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,489,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,49,490,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,491,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,492,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,493,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,494,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,495,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,496,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,497,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,498,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,499,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5,50,500,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,501,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,502,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,503,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,504,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,505,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,506,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,507,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,508,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,509,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,51,510,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,511,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,512,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,513,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,514,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,515,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,516,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,517,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,518,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,519,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,52,520,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,521,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,522,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,523,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,524,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,525,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,526,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,527,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,528,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,529,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,53,530,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,531,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,532,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,533,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,534,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,535,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,536,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,537,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,538,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,539,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,54,540,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,541,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,542,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,543,5430,5431,5432,5433,5434,5435,5436,5437,5438,5439,544,5440,5441,5442,5443,5444,5445,5446,5447,5448,5449,545,5450,5451,5452,5453,5454,5455,5456,5457,5458,5459,546,5460,5461,5462,5463,5464,5465,5466,5467,5468,5469,547,5470,5471,5472,5473,5474,5475,5476,5477,5478,5479,548,5480,5481,5482,5483,5484,5485,5486,5487,5488,5489,549,5490,5491,5492,5493,5494,5495,5496,5497,5498,5499,55,550,5500,5501,5502,5503,5504,5505,5506,5507,5508,5509,551,5510,5511,5512,5513,5514,5515,5516,5517,5518,5519,552,5520,5521,5522,5523,5524,5525,5526,5527,5528,5529,553,5530,5531,5532,5533,5534,5535,5536,5537,5538,5539,554,5540,5541,5542,5543,5544,5545,5546,5547,5548,5549,555,5550,5551,5552,5553,5554,5555,5556,5557,5558,5559,556,5560,5561,5562,5563,5564,5565,5566,5567,5568,5569,557,5570,5571,5572,5573,5574,5575,5576,5577,5578,5579,558,5580,5581,5582,5583,5584,5585,5586,5587,5588,5589,559,5590,5591,5592,5593,5594,5595,5596,5597,5598,5599,56,560,5600,5601,5602,5603,5604,5605,5606,5607,5608,5609,561,5610,5611,5612,5613,5614,5615,5616,5617,5618,5619,562,5620,5621,5622,5623,5624,5625,5626,5627,5628,5629,563,5630,5631,5632,5633,5634,5635,5636,5637,5638,5639,564,5640,5641,5642,5643,5644,5645,5646,5647,5648,5649,565,5650,5651,5652,5653,5654,5655,5656,5657,5658,5659,566,5660,5661,5662,5663,5664,5665,5666,5667,5668,5669,567,5670,5671,5672,5673,5674,5675,5676,5677,5678,5679,568,5680,5681,5682,5683,5684,5685,5686,5687,5688,5689,569,5690,5691,5692,5693,5694,5695,5696,5697,5698,5699,57,570,5700,5701,5702,5703,5704,5705,5706,5707,5708,5709,571,5710,5711,5712,5713,5714,5715,5716,5717,5718,5719,572,5720,5721,5722,5723,5724,5725,5726,5727,5728,5729,573,5730,5731,5732,5733,5734,5735,5736,5737,5738,5739,574,5740,5741,5742,5743,5744,5745,5746,5747,5748,5749,575,5750,5751,5752,5753,5754,5755,5756,5757,5758,5759,576,5760,5761,5762,5763,5764,5765,5766,5767,5768,5769,577,5770,5771,5772,5773,5774,5775,5776,5777,5778,5779,578,5780,5781,5782,5783,5784,5785,5786,5787,5788,5789,579,5790,5791,5792,5793,5794,5795,5796,5797,5798,5799,58,580,5800,5801,5802,5803,5804,5805,5806,5807,5808,5809,581,5810,5811,5812,5813,5814,5815,5816,5817,5818,5819,582,5820,5821,5822,5823,5824,5825,5826,5827,5828,5829,583,5830,5831,5832,5833,5834,5835,5836,5837,5838,5839,584,5840,5841,5842,5843,5844,5845,5846,5847,5848,5849,585,5850,5851,5852,5853,5854,5855,5856,5857,5858,5859,586,5860,5861,5862,5863,5864,5865,5866,5867,5868,5869,587,5870,5871,5872,5873,5874,5875,5876,5877,5878,5879,588,5880,5881,5882,5883,5884,5885,5886,5887,5888,5889,589,5890,5891,5892,5893,5894,5895,5896,5897,5898,5899,59,590,5900,5901,5902,5903,5904,5905,5906,5907,5908,5909,591,5910,5911,5912,5913,5914,5915,5916,5917,5918,5919,592,5920,5921,5922,5923,5924,5925,5926,5927,5928,5929,593,5930,5931,5932,5933,5934,5935,5936,5937,5938,5939,594,5940,5941,5942,5943,5944,5945,5946,5947,5948,5949,595,5950,5951,5952,5953,5954,5955,5956,5957,5958,5959,596,5960,5961,5962,5963,5964,5965,5966,5967,5968,5969,597,5970,5971,5972,5973,5974,5975,5976,5977,5978,5979,598,5980,5981,5982,5983,5984,5985,5986,5987,5988,5989,599,5990,5991,5992,5993,5994,5995,5996,5997,5998,5999,6,60,600,6000,6001,6002,6003,6004,6005,6006,6007,6008,6009,601,6010,6011,6012,6013,6014,6015,6016,6017,6018,6019,602,6020,6021,6022,6023,6024,6025,6026,6027,6028,6029,603,6030,6031,6032,6033,6034,6035,6036,6037,6038,6039,604,6040,6041,6042,6043,6044,6045,6046,6047,6048,6049,605,6050,6051,6052,6053,6054,6055,6056,6057,6058,6059,606,6060,6061,6062,6063,6064,6065,6066,6067,6068,6069,607,6070,6071,6072,6073,6074,6075,6076,6077,6078,6079,608,6080,6081,6082,6083,6084,6085,6086,6087,6088,6089,609,6090,6091,6092,6093,6094,6095,6096,6097,6098,6099,61,610,6100,6101,6102,6103,6104,6105,6106,6107,6108,6109,611,6110,6111,6112,6113,6114,6115,6116,6117,6118,6119,612,6120,6121,6122,6123,6124,6125,6126,6127,6128,6129,613,6130,6131,6132,6133,6134,6135,6136,6137,6138,6139,614,6140,6141,6142,6143,6144,6145,6146,6147,6148,6149,615,6150,6151,6152,6153,6154,6155,6156,6157,6158,6159,616,6160,6161,6162,6163,6164,6165,6166,6167,6168,6169,617,6170,6171,6172,6173,6174,6175,6176,6177,6178,6179,618,6180,6181,6182,6183,6184,6185,6186,6187,6188,6189,619,6190,6191,6192,6193,6194,6195,6196,6197,6198,6199,62,620,6200,6201,6202,6203,6204,6205,6206,6207,6208,6209,621,6210,6211,6212,6213,6214,6215,6216,6217,6218,6219,622,6220,6221,6222,6223,6224,6225,6226,6227,6228,6229,623,6230,6231,6232,6233,6234,6235,6236,6237,6238,6239,624,6240,6241,6242,6243,6244,6245,6246,6247,6248,6249,625,6250,6251,6252,6253,6254,6255,6256,6257,6258,6259,626,6260,6261,6262,6263,6264,6265,6266,6267,6268,6269,627,6270,6271,6272,6273,6274,6275,6276,6277,6278,6279,628,6280,6281,6282,6283,6284,6285,6286,6287,6288,6289,629,6290,6291,6292,6293,6294,6295,6296,6297,6298,6299,63,630,6300,6301,6302,6303,6304,6305,6306,6307,6308,6309,631,6310,6311,6312,6313,6314,6315,6316,6317,6318,6319,632,6320,6321,6322,6323,6324,6325,6326,6327,6328,6329,633,6330,6331,6332,6333,6334,6335,6336,6337,6338,6339,634,6340,6341,6342,6343,6344,6345,6346,6347,6348,6349,635,6350,6351,6352,6353,6354,6355,6356,6357,6358,6359,636,6360,6361,6362,6363,6364,6365,6366,6367,6368,6369,637,6370,6371,6372,6373,6374,6375,6376,6377,6378,6379,638,6380,6381,6382,6383,6384,6385,6386,6387,6388,6389,639,6390,6391,6392,6393,6394,6395,6396,6397,6398,6399,64,640,6400,6401,6402,6403,6404,6405,6406,6407,6408,6409,641,6410,6411,6412,6413,6414,6415,6416,6417,6418,6419,642,6420,6421,6422,6423,6424,6425,6426,6427,6428,6429,643,6430,6431,6432,6433,6434,6435,6436,6437,6438,6439,644,6440,6441,6442,6443,6444,6445,6446,6447,6448,6449,645,6450,6451,6452,6453,6454,6455,6456,6457,6458,6459,646,6460,6461,6462,6463,6464,6465,6466,6467,6468,6469,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.7189652318, 13.8696389854], \\\"type\\\": \\\"Point\\\"}\"],[1,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9791595035, 6.3997197555], \\\"type\\\": \\\"Point\\\"}\"],[10,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.3027062731, 18.6767095099], \\\"type\\\": \\\"Point\\\"}\"],[100,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.4023508058, 4.7987708063], \\\"type\\\": \\\"Point\\\"}\"],[1000,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [7.8745355565, 8.2769166819], \\\"type\\\": \\\"Point\\\"}\"],[1001,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [7.8113375321, 8.6162012993], \\\"type\\\": \\\"Point\\\"}\"],[1002,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-1.6306654639, 12.4222317287], \\\"type\\\": \\\"Point\\\"}\"],[1003,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.9741708098, 8.1159415613], \\\"type\\\": \\\"Point\\\"}\"],[1004,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.2492901403, 4.2921506492], \\\"type\\\": \\\"Point\\\"}\"],[1005,225.0,\"b\",1.0,true,1.09411,1.0,\"{\\\"coordinates\\\": [3.1017807785, 5.7274081962], \\\"type\\\": \\\"Point\\\"}\"],[1006,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.3971212011, 4.8168871976], \\\"type\\\": \\\"Point\\\"}\"],[1007,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.705663398, 0.2370700771], \\\"type\\\": \\\"Point\\\"}\"],[1008,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.3372189383, 7.2408491968], \\\"type\\\": \\\"Point\\\"}\"],[1009,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [17.8725138255, -4.1155939325], \\\"type\\\": \\\"Point\\\"}\"],[101,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.8400272979, -2.5957849709], \\\"type\\\": \\\"Point\\\"}\"],[1010,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.8788928894, 12.0802603244], \\\"type\\\": \\\"Point\\\"}\"],[1011,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.056766134, 11.6422529617], \\\"type\\\": \\\"Point\\\"}\"],[1012,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-3.2656259801, 2.494254946], \\\"type\\\": \\\"Point\\\"}\"],[1013,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.882947353, 3.6706373338], \\\"type\\\": \\\"Point\\\"}\"],[1014,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.9303755365, 10.5896444012], \\\"type\\\": \\\"Point\\\"}\"],[1015,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [14.422297617, 10.0772182502], \\\"type\\\": \\\"Point\\\"}\"],[1016,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1934785241, 11.5634156186], \\\"type\\\": \\\"Point\\\"}\"],[1017,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.2023741256, -1.1568678777], \\\"type\\\": \\\"Point\\\"}\"],[1018,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.761004444, 6.508247114], \\\"type\\\": \\\"Point\\\"}\"],[1019,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.6460270918, 8.459810341], \\\"type\\\": \\\"Point\\\"}\"],[102,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0588881993, 16.7986701288], \\\"type\\\": \\\"Point\\\"}\"],[1020,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.7667730246, 10.158910305], \\\"type\\\": \\\"Point\\\"}\"],[1021,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.3361646572, 10.3864032366], \\\"type\\\": \\\"Point\\\"}\"],[1022,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.440643768, 10.1380215815], \\\"type\\\": \\\"Point\\\"}\"],[1023,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8636975106, 7.8388059953], \\\"type\\\": \\\"Point\\\"}\"],[1024,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.8067263575, 13.4369612636], \\\"type\\\": \\\"Point\\\"}\"],[1025,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [19.2900696796, 13.4211663577], \\\"type\\\": \\\"Point\\\"}\"],[1026,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [19.4489740291, 12.9004504488], \\\"type\\\": \\\"Point\\\"}\"],[1027,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.2076101078, 9.5618026664], \\\"type\\\": \\\"Point\\\"}\"],[1028,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.5184149016, 3.167779811], \\\"type\\\": \\\"Point\\\"}\"],[1029,63.0,\"b\",1.0,true,1.10591,0.952381,\"{\\\"coordinates\\\": [-0.6391604574, 14.1514012882], \\\"type\\\": \\\"Point\\\"}\"],[103,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.5416075986, 15.2378725056], \\\"type\\\": \\\"Point\\\"}\"],[1030,63.0,\"b\",1.0,true,1.10596,0.952381,\"{\\\"coordinates\\\": [-3.3421992048, 17.4009229607], \\\"type\\\": \\\"Point\\\"}\"],[1031,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.9084897017, 12.8296732065], \\\"type\\\": \\\"Point\\\"}\"],[1032,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [13.356507718, 15.3097128826], \\\"type\\\": \\\"Point\\\"}\"],[1033,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.2327534596, 14.4546846691], \\\"type\\\": \\\"Point\\\"}\"],[1034,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.1342663683, 15.1088858948], \\\"type\\\": \\\"Point\\\"}\"],[1035,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.5197325911, 7.7518816487], \\\"type\\\": \\\"Point\\\"}\"],[1036,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.5478385994, 11.3340948867], \\\"type\\\": \\\"Point\\\"}\"],[1037,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.8413804469, 10.9590814831], \\\"type\\\": \\\"Point\\\"}\"],[1038,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [3.434170864, 11.232754414], \\\"type\\\": \\\"Point\\\"}\"],[1039,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [5.7724656212, 11.0411799103], \\\"type\\\": \\\"Point\\\"}\"],[104,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.031828633, 20.4524351348], \\\"type\\\": \\\"Point\\\"}\"],[1040,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [5.3638162471, 10.4212186284], \\\"type\\\": \\\"Point\\\"}\"],[1041,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.0188877564, 8.497524479], \\\"type\\\": \\\"Point\\\"}\"],[1042,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [4.7085451848, 10.707148735], \\\"type\\\": \\\"Point\\\"}\"],[1043,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-6.1302525659, 4.8661672822], \\\"type\\\": \\\"Point\\\"}\"],[1044,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-6.1929667447, 4.7275387582], \\\"type\\\": \\\"Point\\\"}\"],[1045,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.1994299397, 5.5437435886], \\\"type\\\": \\\"Point\\\"}\"],[1046,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.2929661732, 12.3219043923], \\\"type\\\": \\\"Point\\\"}\"],[1047,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.1201159156, 9.826243952], \\\"type\\\": \\\"Point\\\"}\"],[1048,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [3.3670938758, 15.7986502963], \\\"type\\\": \\\"Point\\\"}\"],[1049,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.7760014975, 13.4282292248], \\\"type\\\": \\\"Point\\\"}\"],[105,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [5.6622359848, 24.9667282334], \\\"type\\\": \\\"Point\\\"}\"],[1050,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.9773963267, 11.2098225036], \\\"type\\\": \\\"Point\\\"}\"],[1051,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.9935434799, 11.1489872902], \\\"type\\\": \\\"Point\\\"}\"],[1052,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [10.7687631407, 8.4848263823], \\\"type\\\": \\\"Point\\\"}\"],[1053,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.9982206389, -0.2580921801], \\\"type\\\": \\\"Point\\\"}\"],[1054,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [7.9840264406, 18.0630019285], \\\"type\\\": \\\"Point\\\"}\"],[1055,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.2523457938, 6.7454187844], \\\"type\\\": \\\"Point\\\"}\"],[1056,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.4037912343, 6.6984399272], \\\"type\\\": \\\"Point\\\"}\"],[1057,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.442847263, 7.2914856596], \\\"type\\\": \\\"Point\\\"}\"],[1058,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.2345589859, 7.0644823713], \\\"type\\\": \\\"Point\\\"}\"],[1059,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.2210594829, 6.8952809635], \\\"type\\\": \\\"Point\\\"}\"],[106,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [15.9384036481, -2.8884727504], \\\"type\\\": \\\"Point\\\"}\"],[1060,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [0.3254308481, 25.4725847631], \\\"type\\\": \\\"Point\\\"}\"],[1061,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.3615709824, 5.2160729195], \\\"type\\\": \\\"Point\\\"}\"],[1062,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-2.4625173449, 5.8730651229], \\\"type\\\": \\\"Point\\\"}\"],[1063,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.246517256, 18.101749635], \\\"type\\\": \\\"Point\\\"}\"],[1064,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [6.7848028637, 15.6174824295], \\\"type\\\": \\\"Point\\\"}\"],[1065,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [6.7023361919, 15.6137228065], \\\"type\\\": \\\"Point\\\"}\"],[1066,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.2571148832, 20.9960655805], \\\"type\\\": \\\"Point\\\"}\"],[1067,225.0,\"b\",1.0,true,1.08897,0.888889,\"{\\\"coordinates\\\": [7.7411605075, 19.0314135185], \\\"type\\\": \\\"Point\\\"}\"],[1068,63.0,\"b\",1.0,true,1.04762,0.888889,\"{\\\"coordinates\\\": [6.048560748, 24.0661835823], \\\"type\\\": \\\"Point\\\"}\"],[1069,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.5069510895, -10.0008491944], \\\"type\\\": \\\"Point\\\"}\"],[107,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.9940684786, 18.9833589848], \\\"type\\\": \\\"Point\\\"}\"],[1070,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.0271301057, -4.6310624522], \\\"type\\\": \\\"Point\\\"}\"],[1071,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.8235906313, -2.7257623951], \\\"type\\\": \\\"Point\\\"}\"],[1072,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.0002305144, -3.4972611712], \\\"type\\\": \\\"Point\\\"}\"],[1073,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.6308463262, 19.5979159273], \\\"type\\\": \\\"Point\\\"}\"],[1074,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.3819525872, 11.2777326145], \\\"type\\\": \\\"Point\\\"}\"],[1075,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [2.8151491719, 10.888974609], \\\"type\\\": \\\"Point\\\"}\"],[1076,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.5094813111, 1.7314795122], \\\"type\\\": \\\"Point\\\"}\"],[1077,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-0.1758542691, 3.1019930745], \\\"type\\\": \\\"Point\\\"}\"],[1078,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [2.5130631252, 7.3259799814], \\\"type\\\": \\\"Point\\\"}\"],[1079,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [2.4523477082, 7.335833262], \\\"type\\\": \\\"Point\\\"}\"],[108,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.7311168973, 7.2965456238], \\\"type\\\": \\\"Point\\\"}\"],[1080,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.2863878772, -5.7043977204], \\\"type\\\": \\\"Point\\\"}\"],[1081,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.7715554128, 8.4269813668], \\\"type\\\": \\\"Point\\\"}\"],[1082,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.7969268527, 8.8900729581], \\\"type\\\": \\\"Point\\\"}\"],[1083,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.1940734098, 11.5804714694], \\\"type\\\": \\\"Point\\\"}\"],[1084,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.3020680109, 11.3430752289], \\\"type\\\": \\\"Point\\\"}\"],[1085,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.516379927, 19.1881698089], \\\"type\\\": \\\"Point\\\"}\"],[1086,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.1444144465, 8.9923658913], \\\"type\\\": \\\"Point\\\"}\"],[1087,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.4645421811, 4.5917518452], \\\"type\\\": \\\"Point\\\"}\"],[1088,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.100007838, 10.7546642842], \\\"type\\\": \\\"Point\\\"}\"],[1089,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.9865704139, 5.6722762842], \\\"type\\\": \\\"Point\\\"}\"],[109,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.6458086596, 7.6822505019], \\\"type\\\": \\\"Point\\\"}\"],[1090,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.9364630921, 18.9002674376], \\\"type\\\": \\\"Point\\\"}\"],[1091,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.7813782027, 17.4202410919], \\\"type\\\": \\\"Point\\\"}\"],[1092,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.7134813284, 23.7869537884], \\\"type\\\": \\\"Point\\\"}\"],[1093,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.007200043, 23.5702136232], \\\"type\\\": \\\"Point\\\"}\"],[1094,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.0846273921, 19.8953120468], \\\"type\\\": \\\"Point\\\"}\"],[1095,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.9204705262, 19.9388610875], \\\"type\\\": \\\"Point\\\"}\"],[1096,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.9570038327, 3.9354070739], \\\"type\\\": \\\"Point\\\"}\"],[1097,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.8829900839, 10.3451770309], \\\"type\\\": \\\"Point\\\"}\"],[1098,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.137085581, 11.6186223797], \\\"type\\\": \\\"Point\\\"}\"],[1099,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.9582323457, 12.6934746222], \\\"type\\\": \\\"Point\\\"}\"],[11,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.6000738907, 21.1267824417], \\\"type\\\": \\\"Point\\\"}\"],[110,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.3863744134, 0.5544289452], \\\"type\\\": \\\"Point\\\"}\"],[1100,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.4674544125, 4.7005684538], \\\"type\\\": \\\"Point\\\"}\"],[1101,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.701818935, 3.4069699488], \\\"type\\\": \\\"Point\\\"}\"],[1102,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.0533367137, 3.6277921159], \\\"type\\\": \\\"Point\\\"}\"],[1103,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.4263305615, 4.4786618976], \\\"type\\\": \\\"Point\\\"}\"],[1104,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.4564536325, 22.5347011076], \\\"type\\\": \\\"Point\\\"}\"],[1105,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0952956173, -8.6348963517], \\\"type\\\": \\\"Point\\\"}\"],[1106,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.4290473985, 4.9570443392], \\\"type\\\": \\\"Point\\\"}\"],[1107,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [12.6353440614, 8.3461329084], \\\"type\\\": \\\"Point\\\"}\"],[1108,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.1855249843, 0.2888532302], \\\"type\\\": \\\"Point\\\"}\"],[1109,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.00639264, 3.4992003882], \\\"type\\\": \\\"Point\\\"}\"],[111,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.6908069592, 12.9262471433], \\\"type\\\": \\\"Point\\\"}\"],[1110,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.5958267762, 13.2623188491], \\\"type\\\": \\\"Point\\\"}\"],[1111,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-1.5065902938, 1.5756069208], \\\"type\\\": \\\"Point\\\"}\"],[1112,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.1120946804, 2.8965339064], \\\"type\\\": \\\"Point\\\"}\"],[1113,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.2592692673, 13.3338668276], \\\"type\\\": \\\"Point\\\"}\"],[1114,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.3185511404, 0.7043029389], \\\"type\\\": \\\"Point\\\"}\"],[1115,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.7578693109, 2.3457447624], \\\"type\\\": \\\"Point\\\"}\"],[1116,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.3392932118, 15.1647513556], \\\"type\\\": \\\"Point\\\"}\"],[1117,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.6978427066, 15.5612028718], \\\"type\\\": \\\"Point\\\"}\"],[1118,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.7946159366, -2.1018270833], \\\"type\\\": \\\"Point\\\"}\"],[1119,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.1994158896, -3.8452238716], \\\"type\\\": \\\"Point\\\"}\"],[112,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.7556753491, 11.9250306434], \\\"type\\\": \\\"Point\\\"}\"],[1120,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.5447689469, -3.7238077097], \\\"type\\\": \\\"Point\\\"}\"],[1121,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.514382323, 4.6631899355], \\\"type\\\": \\\"Point\\\"}\"],[1122,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.0667595534, 13.7289058226], \\\"type\\\": \\\"Point\\\"}\"],[1123,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.5295187648, 12.6688475999], \\\"type\\\": \\\"Point\\\"}\"],[1124,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.2455184722, 15.3852443803], \\\"type\\\": \\\"Point\\\"}\"],[1125,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.8084731971, 14.9399695463], \\\"type\\\": \\\"Point\\\"}\"],[1126,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [20.4385553379, 5.9108021255], \\\"type\\\": \\\"Point\\\"}\"],[1127,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.8034982034, 2.0570375764], \\\"type\\\": \\\"Point\\\"}\"],[1128,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.6537284004, -2.7856719905], \\\"type\\\": \\\"Point\\\"}\"],[1129,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8657606429, -2.0813104835], \\\"type\\\": \\\"Point\\\"}\"],[113,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.1491900297, 12.6134409248], \\\"type\\\": \\\"Point\\\"}\"],[1130,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.908107713, 3.337384146], \\\"type\\\": \\\"Point\\\"}\"],[1131,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.1139415633, 11.8097702909], \\\"type\\\": \\\"Point\\\"}\"],[1132,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9323221007, 21.4055834933], \\\"type\\\": \\\"Point\\\"}\"],[1133,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.1564899247, 11.4887314105], \\\"type\\\": \\\"Point\\\"}\"],[1134,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-3.649249551, 11.1325887539], \\\"type\\\": \\\"Point\\\"}\"],[1135,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.7058017944, 8.4210356187], \\\"type\\\": \\\"Point\\\"}\"],[1136,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.3569746492, 6.9947760162], \\\"type\\\": \\\"Point\\\"}\"],[1137,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.6325679428, 10.6560493598], \\\"type\\\": \\\"Point\\\"}\"],[1138,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [12.239512062, 15.9207910793], \\\"type\\\": \\\"Point\\\"}\"],[1139,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.6821752598, 19.0132962849], \\\"type\\\": \\\"Point\\\"}\"],[114,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.0934448496, 5.2485773871], \\\"type\\\": \\\"Point\\\"}\"],[1140,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.9023134129, 19.1559973676], \\\"type\\\": \\\"Point\\\"}\"],[1141,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.6877936751, 17.6079263773], \\\"type\\\": \\\"Point\\\"}\"],[1142,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.2029414007, 7.2497564814], \\\"type\\\": \\\"Point\\\"}\"],[1143,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.6764265852, -0.2401156467], \\\"type\\\": \\\"Point\\\"}\"],[1144,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.4468709962, 4.2196204726], \\\"type\\\": \\\"Point\\\"}\"],[1145,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-7.08588095, 5.3176198416], \\\"type\\\": \\\"Point\\\"}\"],[1146,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.1980165404, 0.7246592919], \\\"type\\\": \\\"Point\\\"}\"],[1147,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.7547848367, -5.4510207125], \\\"type\\\": \\\"Point\\\"}\"],[1148,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.9423487399, 6.9003939365], \\\"type\\\": \\\"Point\\\"}\"],[1149,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.0078575692, 7.0661966469], \\\"type\\\": \\\"Point\\\"}\"],[115,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.1937417113, 5.3122716175], \\\"type\\\": \\\"Point\\\"}\"],[1150,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.7875061233, 6.3363459814], \\\"type\\\": \\\"Point\\\"}\"],[1151,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.9199896782, 15.7448656034], \\\"type\\\": \\\"Point\\\"}\"],[1152,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-11.6491843744, 7.5934855211], \\\"type\\\": \\\"Point\\\"}\"],[1153,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.2173905253, 14.2505642226], \\\"type\\\": \\\"Point\\\"}\"],[1154,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.0462095086, 8.9683938683], \\\"type\\\": \\\"Point\\\"}\"],[1155,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.8521058947, 8.9286271355], \\\"type\\\": \\\"Point\\\"}\"],[1156,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [16.3868034902, 9.0501997893], \\\"type\\\": \\\"Point\\\"}\"],[1157,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.2141333663, -2.8587307919], \\\"type\\\": \\\"Point\\\"}\"],[1158,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.5500128381, 10.3483938935], \\\"type\\\": \\\"Point\\\"}\"],[1159,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.6374215017, 11.5295612422], \\\"type\\\": \\\"Point\\\"}\"],[116,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.6647493137, 11.9894193349], \\\"type\\\": \\\"Point\\\"}\"],[1160,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.5269182665, 13.223085116], \\\"type\\\": \\\"Point\\\"}\"],[1161,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.3461017286, 13.398308344], \\\"type\\\": \\\"Point\\\"}\"],[1162,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.4333787245, 14.8791407932], \\\"type\\\": \\\"Point\\\"}\"],[1163,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.4045705835, 14.6675392607], \\\"type\\\": \\\"Point\\\"}\"],[1164,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.5016408946, 14.8035285373], \\\"type\\\": \\\"Point\\\"}\"],[1165,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.5459086042, 13.8091779427], \\\"type\\\": \\\"Point\\\"}\"],[1166,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.5018106229, 14.5112251208], \\\"type\\\": \\\"Point\\\"}\"],[1167,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.6384665203, 13.5297966146], \\\"type\\\": \\\"Point\\\"}\"],[1168,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.3560492036, 7.2007239097], \\\"type\\\": \\\"Point\\\"}\"],[1169,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.111999542, 6.8827563465], \\\"type\\\": \\\"Point\\\"}\"],[117,90.0,\"b\",1.0,true,1.06958,0.977778,\"{\\\"coordinates\\\": [1.6223255195, 11.9663265029], \\\"type\\\": \\\"Point\\\"}\"],[1170,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [4.9720414582, 10.3564729223], \\\"type\\\": \\\"Point\\\"}\"],[1171,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.5826950232, 18.7166687184], \\\"type\\\": \\\"Point\\\"}\"],[1172,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.6094831667, 6.4612352648], \\\"type\\\": \\\"Point\\\"}\"],[1173,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-2.3271687169, 7.0362269931], \\\"type\\\": \\\"Point\\\"}\"],[1174,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.4323932176, 6.5783603941], \\\"type\\\": \\\"Point\\\"}\"],[1175,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.4383567327, 6.4808572924], \\\"type\\\": \\\"Point\\\"}\"],[1176,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.3646977525, 6.3472753123], \\\"type\\\": \\\"Point\\\"}\"],[1177,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.9085961636, 7.0367687685], \\\"type\\\": \\\"Point\\\"}\"],[1178,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.1387322891, -0.5067943411], \\\"type\\\": \\\"Point\\\"}\"],[1179,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.4368679765, 7.0640188044], \\\"type\\\": \\\"Point\\\"}\"],[118,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.8550457074, 8.7682947888], \\\"type\\\": \\\"Point\\\"}\"],[1180,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.4448990416, 13.3416072799], \\\"type\\\": \\\"Point\\\"}\"],[1181,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.9807605787, 21.7497263386], \\\"type\\\": \\\"Point\\\"}\"],[1182,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8091666725, 10.5240165333], \\\"type\\\": \\\"Point\\\"}\"],[1183,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [2.0780503366, 9.1159243356], \\\"type\\\": \\\"Point\\\"}\"],[1184,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.4950596301, 14.0612219577], \\\"type\\\": \\\"Point\\\"}\"],[1185,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.2744389082, 14.8870057627], \\\"type\\\": \\\"Point\\\"}\"],[1186,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2661464579, 11.1750203868], \\\"type\\\": \\\"Point\\\"}\"],[1187,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.4484116375, 5.6134349375], \\\"type\\\": \\\"Point\\\"}\"],[1188,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.3996062523, 17.2092423257], \\\"type\\\": \\\"Point\\\"}\"],[1189,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.5634295836, 18.6992305885], \\\"type\\\": \\\"Point\\\"}\"],[119,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.5408523277, 10.5682312307], \\\"type\\\": \\\"Point\\\"}\"],[1190,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.3237098067, 20.4379386927], \\\"type\\\": \\\"Point\\\"}\"],[1191,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.3652554968, 13.641473838], \\\"type\\\": \\\"Point\\\"}\"],[1192,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.1647952326, 11.5783004028], \\\"type\\\": \\\"Point\\\"}\"],[1193,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.3493874062, 11.0181303919], \\\"type\\\": \\\"Point\\\"}\"],[1194,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.3879975118, 10.9929308673], \\\"type\\\": \\\"Point\\\"}\"],[1195,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.9240694316, 10.9477882384], \\\"type\\\": \\\"Point\\\"}\"],[1196,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [10.5969792185, 10.6902381255], \\\"type\\\": \\\"Point\\\"}\"],[1197,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-4.8713414605, 6.3161371438], \\\"type\\\": \\\"Point\\\"}\"],[1198,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.4765247368, 7.0592179182], \\\"type\\\": \\\"Point\\\"}\"],[1199,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [2.3699653093, 10.6250361266], \\\"type\\\": \\\"Point\\\"}\"],[12,380.0,\"b\",1.0,true,1.10263,1.05526,\"{\\\"coordinates\\\": [7.9522140721, 5.5341469832], \\\"type\\\": \\\"Point\\\"}\"],[120,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.9454799136, -3.7751495588], \\\"type\\\": \\\"Point\\\"}\"],[1200,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [5.0781980899, 13.4025161716], \\\"type\\\": \\\"Point\\\"}\"],[1201,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.0926186406, 12.4254826165], \\\"type\\\": \\\"Point\\\"}\"],[1202,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.0215436188, 4.719121246], \\\"type\\\": \\\"Point\\\"}\"],[1203,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.4215554246, 6.1430541596], \\\"type\\\": \\\"Point\\\"}\"],[1204,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.1072624807, 18.9315997312], \\\"type\\\": \\\"Point\\\"}\"],[1205,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.4700395725, 12.7207854305], \\\"type\\\": \\\"Point\\\"}\"],[1206,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.4790280147, 11.2543882776], \\\"type\\\": \\\"Point\\\"}\"],[1207,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.0720190733, 10.9445438486], \\\"type\\\": \\\"Point\\\"}\"],[1208,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.2475668517, 24.3485747358], \\\"type\\\": \\\"Point\\\"}\"],[1209,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.7406145128, -0.9494934137], \\\"type\\\": \\\"Point\\\"}\"],[121,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.1894417222, 21.5217126], \\\"type\\\": \\\"Point\\\"}\"],[1210,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [12.2853246703, 0.4358227698], \\\"type\\\": \\\"Point\\\"}\"],[1211,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.9946791256, 14.5054776373], \\\"type\\\": \\\"Point\\\"}\"],[1212,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.1431988618, 8.6245651784], \\\"type\\\": \\\"Point\\\"}\"],[1213,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.8447001181, 4.2193747926], \\\"type\\\": \\\"Point\\\"}\"],[1214,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.5748069983, 3.2929239356], \\\"type\\\": \\\"Point\\\"}\"],[1215,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.6720606399, 1.4255461923], \\\"type\\\": \\\"Point\\\"}\"],[1216,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2397697361, 1.2023323241], \\\"type\\\": \\\"Point\\\"}\"],[1217,380.0,\"b\",1.0,true,1.10263,1.05526,\"{\\\"coordinates\\\": [8.7131498295, 6.8926592566], \\\"type\\\": \\\"Point\\\"}\"],[1218,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [1.772519088, 8.8583852856], \\\"type\\\": \\\"Point\\\"}\"],[1219,90.0,\"b\",1.0,true,1.07926,0.977778,\"{\\\"coordinates\\\": [1.5697768119, 12.0087096708], \\\"type\\\": \\\"Point\\\"}\"],[122,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.6726184852, 21.1330291951], \\\"type\\\": \\\"Point\\\"}\"],[1220,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.4641669564, 20.6516770044], \\\"type\\\": \\\"Point\\\"}\"],[1221,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.685281591, 7.7767122905], \\\"type\\\": \\\"Point\\\"}\"],[1222,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5289108749, -0.2304903241], \\\"type\\\": \\\"Point\\\"}\"],[1223,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.5964166901, 14.2583634488], \\\"type\\\": \\\"Point\\\"}\"],[1224,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.4004329371, 16.3257796939], \\\"type\\\": \\\"Point\\\"}\"],[1225,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [15.3053652395, 4.1838822919], \\\"type\\\": \\\"Point\\\"}\"],[1226,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.8187380238, 12.2849111442], \\\"type\\\": \\\"Point\\\"}\"],[1227,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.8003595961, 12.0171024874], \\\"type\\\": \\\"Point\\\"}\"],[1228,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-4.9744658558, 11.4312212467], \\\"type\\\": \\\"Point\\\"}\"],[1229,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.1563271, -3.5274657475], \\\"type\\\": \\\"Point\\\"}\"],[123,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.8367476652, 2.1981903948], \\\"type\\\": \\\"Point\\\"}\"],[1230,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [3.8045925529, 13.3512596102], \\\"type\\\": \\\"Point\\\"}\"],[1231,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [4.8142705757, 15.3288081955], \\\"type\\\": \\\"Point\\\"}\"],[1232,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.0150324298, 16.5210233864], \\\"type\\\": \\\"Point\\\"}\"],[1233,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.5770579564, 6.0602226654], \\\"type\\\": \\\"Point\\\"}\"],[1234,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-4.2900560973, 0.536337723], \\\"type\\\": \\\"Point\\\"}\"],[1235,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8243803073, 1.6798639026], \\\"type\\\": \\\"Point\\\"}\"],[1236,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.0129035142, 7.6291585147], \\\"type\\\": \\\"Point\\\"}\"],[1237,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.5972440952, 6.9291418858], \\\"type\\\": \\\"Point\\\"}\"],[1238,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.1201749631, 7.3709803059], \\\"type\\\": \\\"Point\\\"}\"],[1239,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.0101104158, 7.4949632889], \\\"type\\\": \\\"Point\\\"}\"],[124,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.8250373685, 12.6484531302], \\\"type\\\": \\\"Point\\\"}\"],[1240,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.2145153946, 7.0922418221], \\\"type\\\": \\\"Point\\\"}\"],[1241,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [10.1278835162, 7.7870296934], \\\"type\\\": \\\"Point\\\"}\"],[1242,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.0405234458, 12.0074983941], \\\"type\\\": \\\"Point\\\"}\"],[1243,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.8291752098, 11.6952579233], \\\"type\\\": \\\"Point\\\"}\"],[1244,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.3310992296, 4.4631643277], \\\"type\\\": \\\"Point\\\"}\"],[1245,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9439654401, 11.8876486827], \\\"type\\\": \\\"Point\\\"}\"],[1246,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.3868845248, 11.1847047419], \\\"type\\\": \\\"Point\\\"}\"],[1247,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.547747411, 9.3306011561], \\\"type\\\": \\\"Point\\\"}\"],[1248,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.8418074067, 9.7790794595], \\\"type\\\": \\\"Point\\\"}\"],[1249,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [11.9552132848, 16.9684917557], \\\"type\\\": \\\"Point\\\"}\"],[125,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.0991205212, 0.3270116383], \\\"type\\\": \\\"Point\\\"}\"],[1250,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.1422491069, 15.0660691531], \\\"type\\\": \\\"Point\\\"}\"],[1251,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.576288488, 11.1491775657], \\\"type\\\": \\\"Point\\\"}\"],[1252,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.0491361161, 9.4227950665], \\\"type\\\": \\\"Point\\\"}\"],[1253,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.5226050053, 8.3850529782], \\\"type\\\": \\\"Point\\\"}\"],[1254,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.999660831, 8.680664725], \\\"type\\\": \\\"Point\\\"}\"],[1255,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.1351868215, 7.7897933264], \\\"type\\\": \\\"Point\\\"}\"],[1256,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [3.5885856705, 22.7219574033], \\\"type\\\": \\\"Point\\\"}\"],[1257,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [3.8366903644, 21.0531602926], \\\"type\\\": \\\"Point\\\"}\"],[1258,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.173848993, 10.5660554491], \\\"type\\\": \\\"Point\\\"}\"],[1259,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.2578611734, 1.6513400736], \\\"type\\\": \\\"Point\\\"}\"],[126,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.2394542069, 16.7938750442], \\\"type\\\": \\\"Point\\\"}\"],[1260,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.246445028, -3.0615034491], \\\"type\\\": \\\"Point\\\"}\"],[1261,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.3720206797, 12.0412875261], \\\"type\\\": \\\"Point\\\"}\"],[1262,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.2197496868, 11.8882721815], \\\"type\\\": \\\"Point\\\"}\"],[1263,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.9121119617, 11.8521764068], \\\"type\\\": \\\"Point\\\"}\"],[1264,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.500578433, 11.6320835374], \\\"type\\\": \\\"Point\\\"}\"],[1265,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.0102225331, 7.373947692], \\\"type\\\": \\\"Point\\\"}\"],[1266,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.0667331943, 2.6758393436], \\\"type\\\": \\\"Point\\\"}\"],[1267,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.2489283878, 13.4802829398], \\\"type\\\": \\\"Point\\\"}\"],[1268,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.6066171222, 11.9560493607], \\\"type\\\": \\\"Point\\\"}\"],[1269,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.0557978312, 16.9938117315], \\\"type\\\": \\\"Point\\\"}\"],[127,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.0237665824, 3.293729234], \\\"type\\\": \\\"Point\\\"}\"],[1270,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0252635913, 12.1837720134], \\\"type\\\": \\\"Point\\\"}\"],[1271,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2974724068, 17.8669103881], \\\"type\\\": \\\"Point\\\"}\"],[1272,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.8009526318, 22.5680883474], \\\"type\\\": \\\"Point\\\"}\"],[1273,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.7494005337, 9.5331104206], \\\"type\\\": \\\"Point\\\"}\"],[1274,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.7316670939, 9.5210682649], \\\"type\\\": \\\"Point\\\"}\"],[1275,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.9028843828, 17.7227213899], \\\"type\\\": \\\"Point\\\"}\"],[1276,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.4127343998, 20.3430740558], \\\"type\\\": \\\"Point\\\"}\"],[1277,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.4555556112, 16.0535895355], \\\"type\\\": \\\"Point\\\"}\"],[1278,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.5302104416, 12.2525184567], \\\"type\\\": \\\"Point\\\"}\"],[1279,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.6238492766, 17.5477653429], \\\"type\\\": \\\"Point\\\"}\"],[128,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [8.907750447, 3.5326797066], \\\"type\\\": \\\"Point\\\"}\"],[1280,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-0.2956565556, 18.5595136156], \\\"type\\\": \\\"Point\\\"}\"],[1281,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.3234758998, 4.0275048387], \\\"type\\\": \\\"Point\\\"}\"],[1282,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.2481107363, 16.9928223193], \\\"type\\\": \\\"Point\\\"}\"],[1283,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [4.4430607486, 25.0587525348], \\\"type\\\": \\\"Point\\\"}\"],[1284,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.0604519309, 21.1305545446], \\\"type\\\": \\\"Point\\\"}\"],[1285,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [15.2963150902, 8.0543646819], \\\"type\\\": \\\"Point\\\"}\"],[1286,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3898967446, 19.9424087006], \\\"type\\\": \\\"Point\\\"}\"],[1287,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.8126381492, 10.2671698895], \\\"type\\\": \\\"Point\\\"}\"],[1288,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.7975262744, 19.8512681994], \\\"type\\\": \\\"Point\\\"}\"],[1289,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.7911684022, -2.7515983384], \\\"type\\\": \\\"Point\\\"}\"],[129,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [8.5222025839, 4.2897102261], \\\"type\\\": \\\"Point\\\"}\"],[1290,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0202820966, 3.3788070338], \\\"type\\\": \\\"Point\\\"}\"],[1291,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.7042550413, 4.1223024196], \\\"type\\\": \\\"Point\\\"}\"],[1292,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.7559839705, -0.6898758696], \\\"type\\\": \\\"Point\\\"}\"],[1293,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.7694489548, 7.3128731033], \\\"type\\\": \\\"Point\\\"}\"],[1294,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.4665479989, 3.3935320432], \\\"type\\\": \\\"Point\\\"}\"],[1295,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.864844805, 6.8133032722], \\\"type\\\": \\\"Point\\\"}\"],[1296,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.9261235868, 6.8690989534], \\\"type\\\": \\\"Point\\\"}\"],[1297,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.8107497795, 6.8825995109], \\\"type\\\": \\\"Point\\\"}\"],[1298,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [8.856742819, 6.9007885004], \\\"type\\\": \\\"Point\\\"}\"],[1299,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.7740565969, 10.2630430891], \\\"type\\\": \\\"Point\\\"}\"],[13,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.3381490393, 14.5105128641], \\\"type\\\": \\\"Point\\\"}\"],[130,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.8531266789, 2.1563224628], \\\"type\\\": \\\"Point\\\"}\"],[1300,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.279129155, 8.4876074617], \\\"type\\\": \\\"Point\\\"}\"],[1301,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.5009271005, 11.5056466488], \\\"type\\\": \\\"Point\\\"}\"],[1302,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.9150614853, 10.4541497131], \\\"type\\\": \\\"Point\\\"}\"],[1303,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.936211191, 10.4960730265], \\\"type\\\": \\\"Point\\\"}\"],[1304,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.7623184784, 10.8726741682], \\\"type\\\": \\\"Point\\\"}\"],[1305,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.26462637, 1.2698438008], \\\"type\\\": \\\"Point\\\"}\"],[1306,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [6.9987230791, -5.9560909351], \\\"type\\\": \\\"Point\\\"}\"],[1307,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [7.4840654768, -5.8893067159], \\\"type\\\": \\\"Point\\\"}\"],[1308,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.7059048724, -4.6973113906], \\\"type\\\": \\\"Point\\\"}\"],[1309,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.4547443508, -2.4725010548], \\\"type\\\": \\\"Point\\\"}\"],[131,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.8691238847, -0.8920914174], \\\"type\\\": \\\"Point\\\"}\"],[1310,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [15.7404701292, -1.038690598], \\\"type\\\": \\\"Point\\\"}\"],[1311,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.9924994955, 1.0695350649], \\\"type\\\": \\\"Point\\\"}\"],[1312,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.1122933884, -0.2955812386], \\\"type\\\": \\\"Point\\\"}\"],[1313,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.7598513507, 4.053611662], \\\"type\\\": \\\"Point\\\"}\"],[1314,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.7209076591, -2.6661580178], \\\"type\\\": \\\"Point\\\"}\"],[1315,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.2047839239, -0.9484674029], \\\"type\\\": \\\"Point\\\"}\"],[1316,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.0697168479, -8.1579980225], \\\"type\\\": \\\"Point\\\"}\"],[1317,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9904876887, -7.1606874483], \\\"type\\\": \\\"Point\\\"}\"],[1318,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5808257919, 8.6647967603], \\\"type\\\": \\\"Point\\\"}\"],[1319,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8405515651, 9.0894232463], \\\"type\\\": \\\"Point\\\"}\"],[132,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.4334719297, 22.2013099342], \\\"type\\\": \\\"Point\\\"}\"],[1320,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.9514713523, 9.4465310987], \\\"type\\\": \\\"Point\\\"}\"],[1321,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.9423351171, 9.0461444629], \\\"type\\\": \\\"Point\\\"}\"],[1322,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.9153987024, 2.9418172675], \\\"type\\\": \\\"Point\\\"}\"],[1323,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.4984851139, -0.2259513139], \\\"type\\\": \\\"Point\\\"}\"],[1324,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.0412153405, 1.6610067297], \\\"type\\\": \\\"Point\\\"}\"],[1325,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.562025203, -1.0163747093], \\\"type\\\": \\\"Point\\\"}\"],[1326,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.6115557589, 5.5902380862], \\\"type\\\": \\\"Point\\\"}\"],[1327,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.9991811082, 6.5035378586], \\\"type\\\": \\\"Point\\\"}\"],[1328,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.1788977395, 3.5689633849], \\\"type\\\": \\\"Point\\\"}\"],[1329,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.5759589395, 10.6806031947], \\\"type\\\": \\\"Point\\\"}\"],[133,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.1769209723, 18.0688176349], \\\"type\\\": \\\"Point\\\"}\"],[1330,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.7188877721, 4.2257931093], \\\"type\\\": \\\"Point\\\"}\"],[1331,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.8384815102, 4.4154099429], \\\"type\\\": \\\"Point\\\"}\"],[1332,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [2.7219185558, 5.0547470596], \\\"type\\\": \\\"Point\\\"}\"],[1333,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.4446054185, 8.7477976065], \\\"type\\\": \\\"Point\\\"}\"],[1334,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.0404714665, 8.3914235], \\\"type\\\": \\\"Point\\\"}\"],[1335,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.3742007618, 12.6761968254], \\\"type\\\": \\\"Point\\\"}\"],[1336,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.061930658, 12.3511195863], \\\"type\\\": \\\"Point\\\"}\"],[1337,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.9836614382, 12.742915475], \\\"type\\\": \\\"Point\\\"}\"],[1338,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [12.996894744, 5.8902032027], \\\"type\\\": \\\"Point\\\"}\"],[1339,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.0789519554, 2.8645673421], \\\"type\\\": \\\"Point\\\"}\"],[134,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.3255453468, 18.2576335633], \\\"type\\\": \\\"Point\\\"}\"],[1340,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.5115868093, 9.9348067912], \\\"type\\\": \\\"Point\\\"}\"],[1341,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.5086741894, 16.308499686], \\\"type\\\": \\\"Point\\\"}\"],[1342,225.0,\"b\",1.0,true,1.09018,0.986667,\"{\\\"coordinates\\\": [7.7661912607, 14.6880461391], \\\"type\\\": \\\"Point\\\"}\"],[1343,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.2975086884, 7.1883874257], \\\"type\\\": \\\"Point\\\"}\"],[1344,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.5020596716, 7.560288297], \\\"type\\\": \\\"Point\\\"}\"],[1345,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.6965936504, 18.9481303543], \\\"type\\\": \\\"Point\\\"}\"],[1346,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [6.3163436713, 12.3724883071], \\\"type\\\": \\\"Point\\\"}\"],[1347,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.5056131887, -2.776827411], \\\"type\\\": \\\"Point\\\"}\"],[1348,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [16.887827658, -1.5784565933], \\\"type\\\": \\\"Point\\\"}\"],[1349,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.2163930062, 7.6644609053], \\\"type\\\": \\\"Point\\\"}\"],[135,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.3564051174, 13.816599864], \\\"type\\\": \\\"Point\\\"}\"],[1350,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.3126308432, 8.9800876021], \\\"type\\\": \\\"Point\\\"}\"],[1351,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.2523104921, 9.3928758534], \\\"type\\\": \\\"Point\\\"}\"],[1352,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.9103076344, 6.9983600624], \\\"type\\\": \\\"Point\\\"}\"],[1353,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.1423687677, 14.2813822118], \\\"type\\\": \\\"Point\\\"}\"],[1354,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.2853624722, 6.4835520114], \\\"type\\\": \\\"Point\\\"}\"],[1355,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.370096316, 10.4546599958], \\\"type\\\": \\\"Point\\\"}\"],[1356,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [0.4094036398, 9.9555342311], \\\"type\\\": \\\"Point\\\"}\"],[1357,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [11.4151368304, 14.548879181], \\\"type\\\": \\\"Point\\\"}\"],[1358,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [9.8414951459, 13.6221428482], \\\"type\\\": \\\"Point\\\"}\"],[1359,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.896530815, 13.2892342648], \\\"type\\\": \\\"Point\\\"}\"],[136,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.6044340878, 4.6097912951], \\\"type\\\": \\\"Point\\\"}\"],[1360,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [11.7089535898, 20.8628380146], \\\"type\\\": \\\"Point\\\"}\"],[1361,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.6776139514, 5.4196508921], \\\"type\\\": \\\"Point\\\"}\"],[1362,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [10.8309336296, -2.527318128], \\\"type\\\": \\\"Point\\\"}\"],[1363,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [11.1726402605, -2.3885950431], \\\"type\\\": \\\"Point\\\"}\"],[1364,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.2676769563, 9.0088534099], \\\"type\\\": \\\"Point\\\"}\"],[1365,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.8854418209, -5.1605659774], \\\"type\\\": \\\"Point\\\"}\"],[1366,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.2532352454, 23.6607033872], \\\"type\\\": \\\"Point\\\"}\"],[1367,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.8173778682, 23.855526256], \\\"type\\\": \\\"Point\\\"}\"],[1368,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.0674486955, 22.4025187753], \\\"type\\\": \\\"Point\\\"}\"],[1369,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-5.6537698127, 22.4773340158], \\\"type\\\": \\\"Point\\\"}\"],[137,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [15.1840694382, 5.4315299836], \\\"type\\\": \\\"Point\\\"}\"],[1370,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.9133954465, -0.3262934985], \\\"type\\\": \\\"Point\\\"}\"],[1371,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.1715537903, 8.1479135833], \\\"type\\\": \\\"Point\\\"}\"],[1372,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.6481169632, 7.3615429061], \\\"type\\\": \\\"Point\\\"}\"],[1373,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.6049737137, 18.5379522235], \\\"type\\\": \\\"Point\\\"}\"],[1374,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.7792010775, 16.3211700756], \\\"type\\\": \\\"Point\\\"}\"],[1375,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-2.649929162, 2.0669782185], \\\"type\\\": \\\"Point\\\"}\"],[1376,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.2286802282, 5.6076954579], \\\"type\\\": \\\"Point\\\"}\"],[1377,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [4.7927941409, 21.6322047275], \\\"type\\\": \\\"Point\\\"}\"],[1378,225.0,\"b\",1.0,true,1.08889,0.92,\"{\\\"coordinates\\\": [4.92102401, 19.9178552113], \\\"type\\\": \\\"Point\\\"}\"],[1379,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.1927510819, 12.5241674855], \\\"type\\\": \\\"Point\\\"}\"],[138,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.8347797911, -0.8149062599], \\\"type\\\": \\\"Point\\\"}\"],[1380,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.5162394668, -2.1466936575], \\\"type\\\": \\\"Point\\\"}\"],[1381,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.8507050549, -0.9066308926], \\\"type\\\": \\\"Point\\\"}\"],[1382,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.4919262317, -2.0373818384], \\\"type\\\": \\\"Point\\\"}\"],[1383,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.5710361454, 12.6761301852], \\\"type\\\": \\\"Point\\\"}\"],[1384,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.3529022334, 11.5788818179], \\\"type\\\": \\\"Point\\\"}\"],[1385,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.347582799, 13.662954957], \\\"type\\\": \\\"Point\\\"}\"],[1386,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0328618269, 11.147734813], \\\"type\\\": \\\"Point\\\"}\"],[1387,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0879272509, 10.6653794595], \\\"type\\\": \\\"Point\\\"}\"],[1388,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.0558414951, 2.5723206038], \\\"type\\\": \\\"Point\\\"}\"],[1389,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.6649182314, 5.9484664434], \\\"type\\\": \\\"Point\\\"}\"],[139,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.5849579444, 0.3973099414], \\\"type\\\": \\\"Point\\\"}\"],[1390,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.1413196062, 1.4516451288], \\\"type\\\": \\\"Point\\\"}\"],[1391,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.7719085839, 18.2769637188], \\\"type\\\": \\\"Point\\\"}\"],[1392,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.3563566454, 7.5259197457], \\\"type\\\": \\\"Point\\\"}\"],[1393,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.3061449639, 4.2010775469], \\\"type\\\": \\\"Point\\\"}\"],[1394,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.141422852, 14.8507707548], \\\"type\\\": \\\"Point\\\"}\"],[1395,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.2573747567, 13.755583173], \\\"type\\\": \\\"Point\\\"}\"],[1396,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.8536249043, 4.2922693287], \\\"type\\\": \\\"Point\\\"}\"],[1397,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.5201841002, 15.1422878568], \\\"type\\\": \\\"Point\\\"}\"],[1398,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.4570972, 3.8680008332], \\\"type\\\": \\\"Point\\\"}\"],[1399,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6173160295, 9.3481362055], \\\"type\\\": \\\"Point\\\"}\"],[14,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.897713233, 1.1970363162], \\\"type\\\": \\\"Point\\\"}\"],[140,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [1.4849236923, 1.5707736624], \\\"type\\\": \\\"Point\\\"}\"],[1400,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.3881266983, 11.5273017556], \\\"type\\\": \\\"Point\\\"}\"],[1401,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.6869298304, 3.3470600564], \\\"type\\\": \\\"Point\\\"}\"],[1402,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.5191577024, 3.1524962979], \\\"type\\\": \\\"Point\\\"}\"],[1403,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [20.5505274428, 17.5518944402], \\\"type\\\": \\\"Point\\\"}\"],[1404,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.3222019819, 7.7289181357], \\\"type\\\": \\\"Point\\\"}\"],[1405,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.4520318087, 7.9314399475], \\\"type\\\": \\\"Point\\\"}\"],[1406,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-5.9319179561, 10.3509430077], \\\"type\\\": \\\"Point\\\"}\"],[1407,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.1905755011, 10.1768256479], \\\"type\\\": \\\"Point\\\"}\"],[1408,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-4.463393411, 10.0128338206], \\\"type\\\": \\\"Point\\\"}\"],[1409,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.6461233291, 13.0164131843], \\\"type\\\": \\\"Point\\\"}\"],[141,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.3629362007, 16.6000795382], \\\"type\\\": \\\"Point\\\"}\"],[1410,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.9760218844, 1.3408944412], \\\"type\\\": \\\"Point\\\"}\"],[1411,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.0255063081, -1.6289264161], \\\"type\\\": \\\"Point\\\"}\"],[1412,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.6442163993, -1.9376351419], \\\"type\\\": \\\"Point\\\"}\"],[1413,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.3811998478, 5.3371109277], \\\"type\\\": \\\"Point\\\"}\"],[1414,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.4018618435, 11.0364283331], \\\"type\\\": \\\"Point\\\"}\"],[1415,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.510593915, 8.8494334171], \\\"type\\\": \\\"Point\\\"}\"],[1416,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.7134244532, 1.6688593457], \\\"type\\\": \\\"Point\\\"}\"],[1417,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.584791805, 13.4089660989], \\\"type\\\": \\\"Point\\\"}\"],[1418,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.7473861062, 12.4136470116], \\\"type\\\": \\\"Point\\\"}\"],[1419,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.7295318713, 19.4858663985], \\\"type\\\": \\\"Point\\\"}\"],[142,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.7621811363, 15.659071848], \\\"type\\\": \\\"Point\\\"}\"],[1420,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.8410374068, 13.498662715], \\\"type\\\": \\\"Point\\\"}\"],[1421,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.6154928692, 14.4697304036], \\\"type\\\": \\\"Point\\\"}\"],[1422,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.2879687499, -0.7968850062], \\\"type\\\": \\\"Point\\\"}\"],[1423,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-6.1385810222, 13.6513624916], \\\"type\\\": \\\"Point\\\"}\"],[1424,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.2960138831, 11.8946858987], \\\"type\\\": \\\"Point\\\"}\"],[1425,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.3316059925, 14.7770079481], \\\"type\\\": \\\"Point\\\"}\"],[1426,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.9919406067, 8.5383425514], \\\"type\\\": \\\"Point\\\"}\"],[1427,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [2.2638765248, 11.948614095], \\\"type\\\": \\\"Point\\\"}\"],[1428,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.4648647933, 9.7190131054], \\\"type\\\": \\\"Point\\\"}\"],[1429,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [7.9389953132, 16.1554487892], \\\"type\\\": \\\"Point\\\"}\"],[143,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.6928466659, 16.1260591931], \\\"type\\\": \\\"Point\\\"}\"],[1430,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [16.5953598595, -2.0496173763], \\\"type\\\": \\\"Point\\\"}\"],[1431,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.877066791, 16.5939431729], \\\"type\\\": \\\"Point\\\"}\"],[1432,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.2368016912, 15.2891894782], \\\"type\\\": \\\"Point\\\"}\"],[1433,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.7375823274, 4.86369378], \\\"type\\\": \\\"Point\\\"}\"],[1434,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.4125778766, 12.7407797202], \\\"type\\\": \\\"Point\\\"}\"],[1435,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.085675222, -0.4073115269], \\\"type\\\": \\\"Point\\\"}\"],[1436,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.7421167348, 4.453443079], \\\"type\\\": \\\"Point\\\"}\"],[1437,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.7123313623, 16.4790861724], \\\"type\\\": \\\"Point\\\"}\"],[1438,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.546744003, 11.368917175], \\\"type\\\": \\\"Point\\\"}\"],[1439,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.7990530539, 10.9536763597], \\\"type\\\": \\\"Point\\\"}\"],[144,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [0.9437565136, 17.4263508604], \\\"type\\\": \\\"Point\\\"}\"],[1440,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.007455238, 8.0094000645], \\\"type\\\": \\\"Point\\\"}\"],[1441,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.896986568, 3.8560062023], \\\"type\\\": \\\"Point\\\"}\"],[1442,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.8996749162, 3.5738441878], \\\"type\\\": \\\"Point\\\"}\"],[1443,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.3266749394, 4.6016290935], \\\"type\\\": \\\"Point\\\"}\"],[1444,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.6536182261, 19.7628878887], \\\"type\\\": \\\"Point\\\"}\"],[1445,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.6722483998, 7.5985003995], \\\"type\\\": \\\"Point\\\"}\"],[1446,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.9241586257, 17.579198935], \\\"type\\\": \\\"Point\\\"}\"],[1447,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.8884900649, 3.6792375975], \\\"type\\\": \\\"Point\\\"}\"],[1448,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [8.4953026713, 8.5200064946], \\\"type\\\": \\\"Point\\\"}\"],[1449,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.4246310254, 10.2173389319], \\\"type\\\": \\\"Point\\\"}\"],[145,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.3045979536, 15.3043887005], \\\"type\\\": \\\"Point\\\"}\"],[1450,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.585259892, 17.6761142448], \\\"type\\\": \\\"Point\\\"}\"],[1451,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.9987514197, 17.5947503161], \\\"type\\\": \\\"Point\\\"}\"],[1452,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.1540386934, 13.2856191377], \\\"type\\\": \\\"Point\\\"}\"],[1453,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3391217346, 10.9406046731], \\\"type\\\": \\\"Point\\\"}\"],[1454,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.9722713934, 10.7988099555], \\\"type\\\": \\\"Point\\\"}\"],[1455,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2888897104, 18.0272916111], \\\"type\\\": \\\"Point\\\"}\"],[1456,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [5.896779233, 15.1360972255], \\\"type\\\": \\\"Point\\\"}\"],[1457,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.4411297399, 12.2589201614], \\\"type\\\": \\\"Point\\\"}\"],[1458,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2014420384, 18.326994321], \\\"type\\\": \\\"Point\\\"}\"],[1459,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.5025463925, 9.8018401281], \\\"type\\\": \\\"Point\\\"}\"],[146,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0134692641, 10.1660917504], \\\"type\\\": \\\"Point\\\"}\"],[1460,225.0,\"b\",1.0,true,1.08833,1.00444,\"{\\\"coordinates\\\": [1.4114564833, 9.5461567418], \\\"type\\\": \\\"Point\\\"}\"],[1461,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [2.3659718615, 9.6379032862], \\\"type\\\": \\\"Point\\\"}\"],[1462,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [7.274582254, 13.9512499472], \\\"type\\\": \\\"Point\\\"}\"],[1463,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [7.4236243703, 14.9395503881], \\\"type\\\": \\\"Point\\\"}\"],[1464,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [7.0490635901, 13.0757175197], \\\"type\\\": \\\"Point\\\"}\"],[1465,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.7671116813, 15.5450065093], \\\"type\\\": \\\"Point\\\"}\"],[1466,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.4823911873, 14.3319237724], \\\"type\\\": \\\"Point\\\"}\"],[1467,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.4473597474, 15.2668671599], \\\"type\\\": \\\"Point\\\"}\"],[1468,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.4834156759, 21.9783417499], \\\"type\\\": \\\"Point\\\"}\"],[1469,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.1025729357, 22.7993786816], \\\"type\\\": \\\"Point\\\"}\"],[147,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.1524549475, 8.5292207459], \\\"type\\\": \\\"Point\\\"}\"],[1470,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.4778802532, 1.1622887109], \\\"type\\\": \\\"Point\\\"}\"],[1471,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.0810932971, 2.4128247248], \\\"type\\\": \\\"Point\\\"}\"],[1472,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2587049904, 18.6186132784], \\\"type\\\": \\\"Point\\\"}\"],[1473,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.3292163111, 8.2037225691], \\\"type\\\": \\\"Point\\\"}\"],[1474,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9292150197, 15.9662673483], \\\"type\\\": \\\"Point\\\"}\"],[1475,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.5292436481, 17.7421069407], \\\"type\\\": \\\"Point\\\"}\"],[1476,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.6338486464, -1.767339104], \\\"type\\\": \\\"Point\\\"}\"],[1477,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.5453403849, -0.2344104525], \\\"type\\\": \\\"Point\\\"}\"],[1478,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0061256986, -0.0872215996], \\\"type\\\": \\\"Point\\\"}\"],[1479,63.0,\"b\",1.0,true,1.10595,0.952381,\"{\\\"coordinates\\\": [-2.0549866694, 15.8001693309], \\\"type\\\": \\\"Point\\\"}\"],[148,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.6158361703, 8.2412685083], \\\"type\\\": \\\"Point\\\"}\"],[1480,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9876383985, -2.9912322123], \\\"type\\\": \\\"Point\\\"}\"],[1481,63.0,\"b\",1.0,true,1.13256,0.952381,\"{\\\"coordinates\\\": [14.4959716108, 19.3382420314], \\\"type\\\": \\\"Point\\\"}\"],[1482,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [5.8524268032, 20.1962450514], \\\"type\\\": \\\"Point\\\"}\"],[1483,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [7.8347777492, 22.2492396553], \\\"type\\\": \\\"Point\\\"}\"],[1484,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.8142484174, 18.6751521864], \\\"type\\\": \\\"Point\\\"}\"],[1485,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.8202719094, 6.6973027622], \\\"type\\\": \\\"Point\\\"}\"],[1486,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.7931870439, -4.2959311146], \\\"type\\\": \\\"Point\\\"}\"],[1487,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [6.0886037149, 23.9543579808], \\\"type\\\": \\\"Point\\\"}\"],[1488,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.9627914555, 16.568815387], \\\"type\\\": \\\"Point\\\"}\"],[1489,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.6097398633, 24.0372814492], \\\"type\\\": \\\"Point\\\"}\"],[149,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4853022613, 9.0076187289], \\\"type\\\": \\\"Point\\\"}\"],[1490,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.7105203592, 17.2001016168], \\\"type\\\": \\\"Point\\\"}\"],[1491,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [2.6753139497, 19.2121462993], \\\"type\\\": \\\"Point\\\"}\"],[1492,90.0,\"b\",1.0,true,1.06672,0.977778,\"{\\\"coordinates\\\": [0.8165046273, 7.9472476632], \\\"type\\\": \\\"Point\\\"}\"],[1493,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.2608161027, 23.4005307068], \\\"type\\\": \\\"Point\\\"}\"],[1494,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [15.6705780396, 7.5960767087], \\\"type\\\": \\\"Point\\\"}\"],[1495,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.036213437, 23.6774247409], \\\"type\\\": \\\"Point\\\"}\"],[1496,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [3.86158376, -2.7665261278], \\\"type\\\": \\\"Point\\\"}\"],[1497,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.3735383451, 8.8058106156], \\\"type\\\": \\\"Point\\\"}\"],[1498,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.7823500013, 3.2421520313], \\\"type\\\": \\\"Point\\\"}\"],[1499,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-0.7721566886, 23.7016576044], \\\"type\\\": \\\"Point\\\"}\"],[15,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.5604504603, -5.4141150033], \\\"type\\\": \\\"Point\\\"}\"],[150,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2832880878, -3.7491693503], \\\"type\\\": \\\"Point\\\"}\"],[1500,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.5387795685, 18.9240128367], \\\"type\\\": \\\"Point\\\"}\"],[1501,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.5647657464, 16.9949344406], \\\"type\\\": \\\"Point\\\"}\"],[1502,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [9.4409632253, 5.6374142605], \\\"type\\\": \\\"Point\\\"}\"],[1503,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.9034071765, 20.7428942234], \\\"type\\\": \\\"Point\\\"}\"],[1504,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.4160020739, 18.5247046095], \\\"type\\\": \\\"Point\\\"}\"],[1505,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-0.6256965625, 17.8538634005], \\\"type\\\": \\\"Point\\\"}\"],[1506,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.3564672902, -0.5818290122], \\\"type\\\": \\\"Point\\\"}\"],[1507,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.4643133072, -0.8381633068], \\\"type\\\": \\\"Point\\\"}\"],[1508,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.8956049688, 19.666112471], \\\"type\\\": \\\"Point\\\"}\"],[1509,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.9317770994, 0.8818477835], \\\"type\\\": \\\"Point\\\"}\"],[151,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.5687321131, -0.358348958], \\\"type\\\": \\\"Point\\\"}\"],[1510,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.0012223297, 2.4364161065], \\\"type\\\": \\\"Point\\\"}\"],[1511,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.4118756383, 10.483912325], \\\"type\\\": \\\"Point\\\"}\"],[1512,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.2779417131, 9.9766565197], \\\"type\\\": \\\"Point\\\"}\"],[1513,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.2256470197, 9.7972165885], \\\"type\\\": \\\"Point\\\"}\"],[1514,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-10.0279870513, 6.1290462716], \\\"type\\\": \\\"Point\\\"}\"],[1515,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.9304409835, 6.6912939655], \\\"type\\\": \\\"Point\\\"}\"],[1516,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-1.5137308649, 6.8545863807], \\\"type\\\": \\\"Point\\\"}\"],[1517,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-1.8018195767, 7.1948823517], \\\"type\\\": \\\"Point\\\"}\"],[1518,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.2468779889, 16.6941465339], \\\"type\\\": \\\"Point\\\"}\"],[1519,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [1.6021901729, 24.4570449182], \\\"type\\\": \\\"Point\\\"}\"],[152,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.3214660701, 11.984745944], \\\"type\\\": \\\"Point\\\"}\"],[1520,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [1.1505183029, 24.3391767622], \\\"type\\\": \\\"Point\\\"}\"],[1521,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [0.6127159959, 24.1605316873], \\\"type\\\": \\\"Point\\\"}\"],[1522,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [0.248819748, 24.0022600264], \\\"type\\\": \\\"Point\\\"}\"],[1523,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [1.9158472996, 23.065904862], \\\"type\\\": \\\"Point\\\"}\"],[1524,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [1.0060554452, 22.7541479674], \\\"type\\\": \\\"Point\\\"}\"],[1525,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.353694088, 9.8451061349], \\\"type\\\": \\\"Point\\\"}\"],[1526,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-8.7808068125, 9.8936304155], \\\"type\\\": \\\"Point\\\"}\"],[1527,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.0671928495, 15.1547992346], \\\"type\\\": \\\"Point\\\"}\"],[1528,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.4934995165, 11.0360801606], \\\"type\\\": \\\"Point\\\"}\"],[1529,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.8755318089, 21.7188526286], \\\"type\\\": \\\"Point\\\"}\"],[153,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.0868640717, 11.3485392934], \\\"type\\\": \\\"Point\\\"}\"],[1530,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4693027507, 8.4802285313], \\\"type\\\": \\\"Point\\\"}\"],[1531,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.3462816675, 12.9463967795], \\\"type\\\": \\\"Point\\\"}\"],[1532,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.6028122755, 9.0562759542], \\\"type\\\": \\\"Point\\\"}\"],[1533,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.9812140808, 8.2710579282], \\\"type\\\": \\\"Point\\\"}\"],[1534,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.9083228414, 8.1729447819], \\\"type\\\": \\\"Point\\\"}\"],[1535,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-3.527281762, 9.3279157891], \\\"type\\\": \\\"Point\\\"}\"],[1536,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.9121728992, 7.6931691872], \\\"type\\\": \\\"Point\\\"}\"],[1537,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [9.9922226298, 23.6600061118], \\\"type\\\": \\\"Point\\\"}\"],[1538,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.1693323211, 5.2902519047], \\\"type\\\": \\\"Point\\\"}\"],[1539,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.2733502222, 5.8792137464], \\\"type\\\": \\\"Point\\\"}\"],[154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.6209005529, -13.1512424555], \\\"type\\\": \\\"Point\\\"}\"],[1540,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.3361883847, 3.4520200829], \\\"type\\\": \\\"Point\\\"}\"],[1541,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [3.6935055441, 4.2648253601], \\\"type\\\": \\\"Point\\\"}\"],[1542,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.3179170172, 2.461048515], \\\"type\\\": \\\"Point\\\"}\"],[1543,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.6416358147, 3.8667611384], \\\"type\\\": \\\"Point\\\"}\"],[1544,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.0986705345, 14.3165200764], \\\"type\\\": \\\"Point\\\"}\"],[1545,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.3193019992, -0.4916860029], \\\"type\\\": \\\"Point\\\"}\"],[1546,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.5937095483, 17.556412716], \\\"type\\\": \\\"Point\\\"}\"],[1547,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.9470673681, 19.3839984371], \\\"type\\\": \\\"Point\\\"}\"],[1548,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.3610327801, 9.6025945126], \\\"type\\\": \\\"Point\\\"}\"],[1549,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.1524598812, 5.1276845036], \\\"type\\\": \\\"Point\\\"}\"],[155,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.3413767996, -2.2976592767], \\\"type\\\": \\\"Point\\\"}\"],[1550,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [2.4172866072, 12.4188406386], \\\"type\\\": \\\"Point\\\"}\"],[1551,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.0467213296, -3.5332503098], \\\"type\\\": \\\"Point\\\"}\"],[1552,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [1.0625278717, 17.0565543371], \\\"type\\\": \\\"Point\\\"}\"],[1553,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-7.3297255119, 4.4721837178], \\\"type\\\": \\\"Point\\\"}\"],[1554,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.0633056552, 15.8778513829], \\\"type\\\": \\\"Point\\\"}\"],[1555,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.6416588752, 13.5660581319], \\\"type\\\": \\\"Point\\\"}\"],[1556,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.0302609534, 14.5727124981], \\\"type\\\": \\\"Point\\\"}\"],[1557,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [3.3248617017, 24.1194468557], \\\"type\\\": \\\"Point\\\"}\"],[1558,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.1304411355, 20.8590828919], \\\"type\\\": \\\"Point\\\"}\"],[1559,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.2074803425, 16.6790790176], \\\"type\\\": \\\"Point\\\"}\"],[156,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.21173687, 10.4505244397], \\\"type\\\": \\\"Point\\\"}\"],[1560,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.9048303191, -2.434738729], \\\"type\\\": \\\"Point\\\"}\"],[1561,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.1677150924, 15.7339670599], \\\"type\\\": \\\"Point\\\"}\"],[1562,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.1217938303, 15.9076691648], \\\"type\\\": \\\"Point\\\"}\"],[1563,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.2829992245, 14.0414348109], \\\"type\\\": \\\"Point\\\"}\"],[1564,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.9694585828, 13.1195471375], \\\"type\\\": \\\"Point\\\"}\"],[1565,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.3989835822, 9.3002190623], \\\"type\\\": \\\"Point\\\"}\"],[1566,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.9531401034, 20.4281752583], \\\"type\\\": \\\"Point\\\"}\"],[1567,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9099973629, 8.4820619482], \\\"type\\\": \\\"Point\\\"}\"],[1568,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0935251907, 8.745986289], \\\"type\\\": \\\"Point\\\"}\"],[1569,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.3043047322, 16.6225823129], \\\"type\\\": \\\"Point\\\"}\"],[157,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [19.1534227709, 7.7039116006], \\\"type\\\": \\\"Point\\\"}\"],[1570,90.0,\"b\",1.0,true,1.15556,0.855556,\"{\\\"coordinates\\\": [0.7795689631, 24.2122545366], \\\"type\\\": \\\"Point\\\"}\"],[1571,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [2.2541124609, 23.0212017046], \\\"type\\\": \\\"Point\\\"}\"],[1572,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.9219686409, 2.9217667669], \\\"type\\\": \\\"Point\\\"}\"],[1573,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [2.4007492569, 9.2331046204], \\\"type\\\": \\\"Point\\\"}\"],[1574,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.9500874323, 3.269635483], \\\"type\\\": \\\"Point\\\"}\"],[1575,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [1.2418139457, 5.7624917791], \\\"type\\\": \\\"Point\\\"}\"],[1576,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.3260960023, 20.53498403], \\\"type\\\": \\\"Point\\\"}\"],[1577,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.8300561075, 9.9368891617], \\\"type\\\": \\\"Point\\\"}\"],[1578,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.7967720824, 9.9723306058], \\\"type\\\": \\\"Point\\\"}\"],[1579,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.8563598348, 9.856927124], \\\"type\\\": \\\"Point\\\"}\"],[158,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.6239433499, 10.4588151224], \\\"type\\\": \\\"Point\\\"}\"],[1580,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.8235937629, 9.8518543427], \\\"type\\\": \\\"Point\\\"}\"],[1581,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8235538565, 6.1619340671], \\\"type\\\": \\\"Point\\\"}\"],[1582,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [18.1455373105, -1.7555490557], \\\"type\\\": \\\"Point\\\"}\"],[1583,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.173616302, 6.4495177154], \\\"type\\\": \\\"Point\\\"}\"],[1584,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [8.9598198207, 7.3646527485], \\\"type\\\": \\\"Point\\\"}\"],[1585,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.368881085, 7.8966266529], \\\"type\\\": \\\"Point\\\"}\"],[1586,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.8378677765, 6.1368784368], \\\"type\\\": \\\"Point\\\"}\"],[1587,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [0.0863024149, 20.8189509614], \\\"type\\\": \\\"Point\\\"}\"],[1588,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [0.9575841658, 19.2979064706], \\\"type\\\": \\\"Point\\\"}\"],[1589,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.4350842277, 9.0110116311], \\\"type\\\": \\\"Point\\\"}\"],[159,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.2076384341, 20.6690010485], \\\"type\\\": \\\"Point\\\"}\"],[1590,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.1035386134, 4.729487555], \\\"type\\\": \\\"Point\\\"}\"],[1591,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.7658541993, 20.3426032433], \\\"type\\\": \\\"Point\\\"}\"],[1592,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [9.4988655583, 5.7758483397], \\\"type\\\": \\\"Point\\\"}\"],[1593,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.5086538891, 22.7133227634], \\\"type\\\": \\\"Point\\\"}\"],[1594,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.0216703135, 2.8215804914], \\\"type\\\": \\\"Point\\\"}\"],[1595,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.7049127859, 1.3289602803], \\\"type\\\": \\\"Point\\\"}\"],[1596,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [2.749960706, 7.3405599687], \\\"type\\\": \\\"Point\\\"}\"],[1597,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.5219943327, 6.7894816015], \\\"type\\\": \\\"Point\\\"}\"],[1598,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.4787079805, 6.7231094134], \\\"type\\\": \\\"Point\\\"}\"],[1599,225.0,\"b\",1.0,true,1.08571,1.00444,\"{\\\"coordinates\\\": [1.7500600025, 6.7072309669], \\\"type\\\": \\\"Point\\\"}\"],[16,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.3727184743, -1.0191464778], \\\"type\\\": \\\"Point\\\"}\"],[160,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.0339091527, 20.6338490213], \\\"type\\\": \\\"Point\\\"}\"],[1600,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [3.2962059772, 7.3851638053], \\\"type\\\": \\\"Point\\\"}\"],[1601,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.5387429999, 11.72534728], \\\"type\\\": \\\"Point\\\"}\"],[1602,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.6240273486, 11.5321081044], \\\"type\\\": \\\"Point\\\"}\"],[1603,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.6372408707, 12.6168517007], \\\"type\\\": \\\"Point\\\"}\"],[1604,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.8710732081, 16.1871791129], \\\"type\\\": \\\"Point\\\"}\"],[1605,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-6.3927143262, 16.055724197], \\\"type\\\": \\\"Point\\\"}\"],[1606,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.659644879, 5.3608600344], \\\"type\\\": \\\"Point\\\"}\"],[1607,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.5319160273, 5.0573520066], \\\"type\\\": \\\"Point\\\"}\"],[1608,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.1576476025, 18.0491582664], \\\"type\\\": \\\"Point\\\"}\"],[1609,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.1866283733, 1.5874381031], \\\"type\\\": \\\"Point\\\"}\"],[161,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.7404534821, 11.3953932112], \\\"type\\\": \\\"Point\\\"}\"],[1610,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.1539679396, 17.1429737143], \\\"type\\\": \\\"Point\\\"}\"],[1611,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.9125029864, 0.2164808809], \\\"type\\\": \\\"Point\\\"}\"],[1612,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2787205406, -1.9573686504], \\\"type\\\": \\\"Point\\\"}\"],[1613,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.5899817797, -3.687987288], \\\"type\\\": \\\"Point\\\"}\"],[1614,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [16.4636428462, -2.1554751403], \\\"type\\\": \\\"Point\\\"}\"],[1615,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.6668303798, 5.6362581863], \\\"type\\\": \\\"Point\\\"}\"],[1616,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.9125943239, 5.7152084768], \\\"type\\\": \\\"Point\\\"}\"],[1617,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.323397578, 6.1773819081], \\\"type\\\": \\\"Point\\\"}\"],[1618,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-0.509671015, 17.533932162], \\\"type\\\": \\\"Point\\\"}\"],[1619,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-6.7191260605, 12.1113551235], \\\"type\\\": \\\"Point\\\"}\"],[162,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.3982471257, 21.337682511], \\\"type\\\": \\\"Point\\\"}\"],[1620,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8580819081, 11.5411238107], \\\"type\\\": \\\"Point\\\"}\"],[1621,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.937136388, 15.0628322504], \\\"type\\\": \\\"Point\\\"}\"],[1622,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.4080247468, 8.2638699453], \\\"type\\\": \\\"Point\\\"}\"],[1623,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.5926522811, 18.9715006632], \\\"type\\\": \\\"Point\\\"}\"],[1624,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.9427957906, 17.3044234902], \\\"type\\\": \\\"Point\\\"}\"],[1625,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.8339538275, 13.2988091859], \\\"type\\\": \\\"Point\\\"}\"],[1626,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.8595471429, 12.3342808537], \\\"type\\\": \\\"Point\\\"}\"],[1627,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.2365670225, 19.6491148402], \\\"type\\\": \\\"Point\\\"}\"],[1628,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.3447879989, 19.6697881997], \\\"type\\\": \\\"Point\\\"}\"],[1629,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [11.7649324925, 13.5790692076], \\\"type\\\": \\\"Point\\\"}\"],[163,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.2079371271, 21.8338652847], \\\"type\\\": \\\"Point\\\"}\"],[1630,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.3883648286, 16.9484840492], \\\"type\\\": \\\"Point\\\"}\"],[1631,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.8339209036, 19.7864500116], \\\"type\\\": \\\"Point\\\"}\"],[1632,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.9893753814, 12.2324786829], \\\"type\\\": \\\"Point\\\"}\"],[1633,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.8526129073, 9.3097393757], \\\"type\\\": \\\"Point\\\"}\"],[1634,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.1740368827, -7.1047373907], \\\"type\\\": \\\"Point\\\"}\"],[1635,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.0766896961, 20.6218977656], \\\"type\\\": \\\"Point\\\"}\"],[1636,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.2348619143, 19.5769905608], \\\"type\\\": \\\"Point\\\"}\"],[1637,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.742348418, -0.2057089936], \\\"type\\\": \\\"Point\\\"}\"],[1638,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.1384194391, 1.5451126356], \\\"type\\\": \\\"Point\\\"}\"],[1639,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.8143356897, -3.6869662616], \\\"type\\\": \\\"Point\\\"}\"],[164,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-4.77726279, 8.8078293618], \\\"type\\\": \\\"Point\\\"}\"],[1640,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.6129771367, -3.0378982693], \\\"type\\\": \\\"Point\\\"}\"],[1641,63.0,\"b\",1.0,true,1.06416,0.936508,\"{\\\"coordinates\\\": [12.8956542555, 9.7675559839], \\\"type\\\": \\\"Point\\\"}\"],[1642,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.7575307339, -7.5287208365], \\\"type\\\": \\\"Point\\\"}\"],[1643,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.299915345, 0.9570781874], \\\"type\\\": \\\"Point\\\"}\"],[1644,225.0,\"b\",1.0,true,1.08446,1.00444,\"{\\\"coordinates\\\": [-0.1296049212, 10.1826425808], \\\"type\\\": \\\"Point\\\"}\"],[1645,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3572809662, 1.6197146051], \\\"type\\\": \\\"Point\\\"}\"],[1646,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [2.9685916419, 18.9783535691], \\\"type\\\": \\\"Point\\\"}\"],[1647,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.6673123136, -6.0179715469], \\\"type\\\": \\\"Point\\\"}\"],[1648,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.4837043866, 1.3918825677], \\\"type\\\": \\\"Point\\\"}\"],[1649,90.0,\"b\",1.0,true,1.06679,0.977778,\"{\\\"coordinates\\\": [-6.3852448729, 3.083092302], \\\"type\\\": \\\"Point\\\"}\"],[165,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.403704918, 8.4012248986], \\\"type\\\": \\\"Point\\\"}\"],[1650,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.366821582, 22.7585206511], \\\"type\\\": \\\"Point\\\"}\"],[1651,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.2468622963, 17.9826716094], \\\"type\\\": \\\"Point\\\"}\"],[1652,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.8325730389, 18.1878403588], \\\"type\\\": \\\"Point\\\"}\"],[1653,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.0229889912, 14.1187269845], \\\"type\\\": \\\"Point\\\"}\"],[1654,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.7895896155, 13.257465693], \\\"type\\\": \\\"Point\\\"}\"],[1655,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.2002509723, 14.1830189998], \\\"type\\\": \\\"Point\\\"}\"],[1656,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [3.4727659764, 24.1878942047], \\\"type\\\": \\\"Point\\\"}\"],[1657,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.3343669312, -0.1126789713], \\\"type\\\": \\\"Point\\\"}\"],[1658,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.209379397, -5.9254407734], \\\"type\\\": \\\"Point\\\"}\"],[1659,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.668642647, 21.4152487123], \\\"type\\\": \\\"Point\\\"}\"],[166,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.1851595464, 8.8741570411], \\\"type\\\": \\\"Point\\\"}\"],[1660,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.9687550912, 21.9107927583], \\\"type\\\": \\\"Point\\\"}\"],[1661,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.9291940647, 4.6091582205], \\\"type\\\": \\\"Point\\\"}\"],[1662,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.7588286803, 0.6016301065], \\\"type\\\": \\\"Point\\\"}\"],[1663,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.1214326245, 18.7513685654], \\\"type\\\": \\\"Point\\\"}\"],[1664,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.3088830427, 13.654591703], \\\"type\\\": \\\"Point\\\"}\"],[1665,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.6842419275, -1.8095210941], \\\"type\\\": \\\"Point\\\"}\"],[1666,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.22498658, 3.4958376705], \\\"type\\\": \\\"Point\\\"}\"],[1667,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.4167284088, 19.1397911351], \\\"type\\\": \\\"Point\\\"}\"],[1668,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.1224207527, 17.393337291], \\\"type\\\": \\\"Point\\\"}\"],[1669,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.095853641, 15.6140623708], \\\"type\\\": \\\"Point\\\"}\"],[167,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-3.8811684592, 8.6949879229], \\\"type\\\": \\\"Point\\\"}\"],[1670,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.644902319, 17.6313430816], \\\"type\\\": \\\"Point\\\"}\"],[1671,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.5106292499, 18.4894071115], \\\"type\\\": \\\"Point\\\"}\"],[1672,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.7888621042, 15.7438916815], \\\"type\\\": \\\"Point\\\"}\"],[1673,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.9390493184, 14.9938328235], \\\"type\\\": \\\"Point\\\"}\"],[1674,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [7.0603204019, 11.3145125338], \\\"type\\\": \\\"Point\\\"}\"],[1675,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6717053801, 13.0307184057], \\\"type\\\": \\\"Point\\\"}\"],[1676,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.5671440085, 14.423392937], \\\"type\\\": \\\"Point\\\"}\"],[1677,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.1949970153, 13.4084803479], \\\"type\\\": \\\"Point\\\"}\"],[1678,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.1828606426, 9.8962530818], \\\"type\\\": \\\"Point\\\"}\"],[1679,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.5514514102, 9.8247806216], \\\"type\\\": \\\"Point\\\"}\"],[168,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.6064386569, 2.9697399258], \\\"type\\\": \\\"Point\\\"}\"],[1680,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.4377573643, -0.629773582], \\\"type\\\": \\\"Point\\\"}\"],[1681,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.7746462654, 6.7768600963], \\\"type\\\": \\\"Point\\\"}\"],[1682,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.185898237, 7.1763079949], \\\"type\\\": \\\"Point\\\"}\"],[1683,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [17.0857407674, 5.1112331236], \\\"type\\\": \\\"Point\\\"}\"],[1684,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.2142440662, -9.6927116367], \\\"type\\\": \\\"Point\\\"}\"],[1685,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.1523783363, -5.422346368], \\\"type\\\": \\\"Point\\\"}\"],[1686,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-0.5983065237, 3.9111463052], \\\"type\\\": \\\"Point\\\"}\"],[1687,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.8272728618, -7.4567473139], \\\"type\\\": \\\"Point\\\"}\"],[1688,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.428395176, 2.1237792575], \\\"type\\\": \\\"Point\\\"}\"],[1689,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.7120593747, 2.9329294044], \\\"type\\\": \\\"Point\\\"}\"],[169,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-0.8322181458, 13.3564383533], \\\"type\\\": \\\"Point\\\"}\"],[1690,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.1165224067, 20.2168185481], \\\"type\\\": \\\"Point\\\"}\"],[1691,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.1883028237, 0.3725743461], \\\"type\\\": \\\"Point\\\"}\"],[1692,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.013760715, -2.8352423007], \\\"type\\\": \\\"Point\\\"}\"],[1693,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.2484611388, 8.6652791882], \\\"type\\\": \\\"Point\\\"}\"],[1694,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.2353248991, 15.3088282933], \\\"type\\\": \\\"Point\\\"}\"],[1695,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.446442793, 15.1401380014], \\\"type\\\": \\\"Point\\\"}\"],[1696,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9392233849, 18.2467338673], \\\"type\\\": \\\"Point\\\"}\"],[1697,225.0,\"b\",1.0,true,1.08917,0.986667,\"{\\\"coordinates\\\": [10.8019004518, 16.5981603046], \\\"type\\\": \\\"Point\\\"}\"],[1698,225.0,\"b\",1.0,true,1.08905,0.986667,\"{\\\"coordinates\\\": [11.0094712919, 16.3608503854], \\\"type\\\": \\\"Point\\\"}\"],[1699,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5196273921, -6.0146696155], \\\"type\\\": \\\"Point\\\"}\"],[17,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [21.0115771941, 9.7269467519], \\\"type\\\": \\\"Point\\\"}\"],[170,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.751953266, 14.7802731112], \\\"type\\\": \\\"Point\\\"}\"],[1700,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.0676971073, -2.3510258816], \\\"type\\\": \\\"Point\\\"}\"],[1701,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.3583814805, 18.8349825969], \\\"type\\\": \\\"Point\\\"}\"],[1702,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.7675704933, -8.6272461827], \\\"type\\\": \\\"Point\\\"}\"],[1703,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.6514916415, -1.7411310498], \\\"type\\\": \\\"Point\\\"}\"],[1704,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.0947733008, -1.5307251144], \\\"type\\\": \\\"Point\\\"}\"],[1705,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.7623477004, 2.8393673115], \\\"type\\\": \\\"Point\\\"}\"],[1706,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.1468531512, 16.9394883011], \\\"type\\\": \\\"Point\\\"}\"],[1707,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.2811975292, 20.8335388445], \\\"type\\\": \\\"Point\\\"}\"],[1708,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.5699061681, 20.3789969195], \\\"type\\\": \\\"Point\\\"}\"],[1709,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.0811284932, 18.4282652206], \\\"type\\\": \\\"Point\\\"}\"],[171,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.033589781, 13.7397066961], \\\"type\\\": \\\"Point\\\"}\"],[1710,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.5772460721, 18.7852265968], \\\"type\\\": \\\"Point\\\"}\"],[1711,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.7797876602, 18.82467845], \\\"type\\\": \\\"Point\\\"}\"],[1712,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.2716613955, 18.507840681], \\\"type\\\": \\\"Point\\\"}\"],[1713,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.3325844241, 22.3068351803], \\\"type\\\": \\\"Point\\\"}\"],[1714,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.7902562362, 22.0846354873], \\\"type\\\": \\\"Point\\\"}\"],[1715,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.8843897216, 17.1626099468], \\\"type\\\": \\\"Point\\\"}\"],[1716,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [7.4664716286, 22.6706174146], \\\"type\\\": \\\"Point\\\"}\"],[1717,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [7.2324535354, 20.8534169522], \\\"type\\\": \\\"Point\\\"}\"],[1718,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.9595665036, 18.1867437333], \\\"type\\\": \\\"Point\\\"}\"],[1719,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.6708437714, 18.076227614], \\\"type\\\": \\\"Point\\\"}\"],[172,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [0.7329157462, 25.5908148408], \\\"type\\\": \\\"Point\\\"}\"],[1720,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9888557222, 2.4999104254], \\\"type\\\": \\\"Point\\\"}\"],[1721,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8051540263, 5.4459634348], \\\"type\\\": \\\"Point\\\"}\"],[1722,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.7183572334, 5.9685700173], \\\"type\\\": \\\"Point\\\"}\"],[1723,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.9894263329, -2.9949310959], \\\"type\\\": \\\"Point\\\"}\"],[1724,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.1850589029, 0.2207532146], \\\"type\\\": \\\"Point\\\"}\"],[1725,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.63739732, 2.9372365812], \\\"type\\\": \\\"Point\\\"}\"],[1726,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.1447599213, 10.9605150983], \\\"type\\\": \\\"Point\\\"}\"],[1727,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.7368486378, 13.6436931234], \\\"type\\\": \\\"Point\\\"}\"],[1728,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.4172550131, 13.0487500403], \\\"type\\\": \\\"Point\\\"}\"],[1729,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.5624938358, 0.9394497976], \\\"type\\\": \\\"Point\\\"}\"],[173,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [2.7690340844, 19.5801335515], \\\"type\\\": \\\"Point\\\"}\"],[1730,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.0257015068, 19.6453704644], \\\"type\\\": \\\"Point\\\"}\"],[1731,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.5969818495, 23.9631983793], \\\"type\\\": \\\"Point\\\"}\"],[1732,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.3303666586, 7.9167876373], \\\"type\\\": \\\"Point\\\"}\"],[1733,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5433888652, 22.2636280348], \\\"type\\\": \\\"Point\\\"}\"],[1734,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.039681851, 0.4495233916], \\\"type\\\": \\\"Point\\\"}\"],[1735,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.9709528608, 2.6581151241], \\\"type\\\": \\\"Point\\\"}\"],[1736,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.3530375398, 12.9963998057], \\\"type\\\": \\\"Point\\\"}\"],[1737,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.4748763127, 2.948607179], \\\"type\\\": \\\"Point\\\"}\"],[1738,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5381638226, -6.0017016903], \\\"type\\\": \\\"Point\\\"}\"],[1739,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [8.8701332885, 0.233763674], \\\"type\\\": \\\"Point\\\"}\"],[174,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.1745443817, -10.0357716074], \\\"type\\\": \\\"Point\\\"}\"],[1740,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [16.086363791, 18.378438195], \\\"type\\\": \\\"Point\\\"}\"],[1741,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [16.5913377357, 17.6412933868], \\\"type\\\": \\\"Point\\\"}\"],[1742,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.9507993994, 13.919429137], \\\"type\\\": \\\"Point\\\"}\"],[1743,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.8663629754, 13.9868900163], \\\"type\\\": \\\"Point\\\"}\"],[1744,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.9963869684, 17.465619967], \\\"type\\\": \\\"Point\\\"}\"],[1745,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.0857507317, 19.7469271423], \\\"type\\\": \\\"Point\\\"}\"],[1746,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.7002562433, 20.1712871226], \\\"type\\\": \\\"Point\\\"}\"],[1747,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.6763191768, 19.0014017878], \\\"type\\\": \\\"Point\\\"}\"],[1748,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [15.9751492896, 18.7117757401], \\\"type\\\": \\\"Point\\\"}\"],[1749,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [15.6436773813, 19.0281015211], \\\"type\\\": \\\"Point\\\"}\"],[175,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.41605927, -5.9858155379], \\\"type\\\": \\\"Point\\\"}\"],[1750,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [16.3720151315, 18.1466699623], \\\"type\\\": \\\"Point\\\"}\"],[1751,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.611514097, -0.5497782811], \\\"type\\\": \\\"Point\\\"}\"],[1752,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.2572354573, -0.7493115995], \\\"type\\\": \\\"Point\\\"}\"],[1753,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.3677542214, 0.8234806051], \\\"type\\\": \\\"Point\\\"}\"],[1754,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.6406483025, 7.1865699515], \\\"type\\\": \\\"Point\\\"}\"],[1755,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.96444597, 6.7553253593], \\\"type\\\": \\\"Point\\\"}\"],[1756,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.0433764548, 5.3669282312], \\\"type\\\": \\\"Point\\\"}\"],[1757,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1525352447, 11.6546901587], \\\"type\\\": \\\"Point\\\"}\"],[1758,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1079082057, 3.098096954], \\\"type\\\": \\\"Point\\\"}\"],[1759,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1323854484, -0.0531371839], \\\"type\\\": \\\"Point\\\"}\"],[176,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.3803396085, -10.0137124026], \\\"type\\\": \\\"Point\\\"}\"],[1760,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [20.1487317243, 15.8466712359], \\\"type\\\": \\\"Point\\\"}\"],[1761,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.2435987377, 5.409576371], \\\"type\\\": \\\"Point\\\"}\"],[1762,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.1176426935, 2.6179724056], \\\"type\\\": \\\"Point\\\"}\"],[1763,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5370507243, 15.4569512646], \\\"type\\\": \\\"Point\\\"}\"],[1764,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.4402534027, -0.3771105007], \\\"type\\\": \\\"Point\\\"}\"],[1765,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.5128257727, 10.5181309036], \\\"type\\\": \\\"Point\\\"}\"],[1766,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-6.0831425118, 12.8622829234], \\\"type\\\": \\\"Point\\\"}\"],[1767,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-6.2786110345, 12.877726377], \\\"type\\\": \\\"Point\\\"}\"],[1768,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-6.2509792177, 13.046960866], \\\"type\\\": \\\"Point\\\"}\"],[1769,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-5.9867537549, 13.0828463264], \\\"type\\\": \\\"Point\\\"}\"],[177,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.589894688, 12.9204087765], \\\"type\\\": \\\"Point\\\"}\"],[1770,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.757002755, -3.7301073567], \\\"type\\\": \\\"Point\\\"}\"],[1771,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.7925790307, 20.6183605499], \\\"type\\\": \\\"Point\\\"}\"],[1772,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.8348058577, 5.3440752758], \\\"type\\\": \\\"Point\\\"}\"],[1773,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.704605724, 14.8280217076], \\\"type\\\": \\\"Point\\\"}\"],[1774,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-1.4292688014, 3.1413968058], \\\"type\\\": \\\"Point\\\"}\"],[1775,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.5588989016, 2.9254094538], \\\"type\\\": \\\"Point\\\"}\"],[1776,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8196329449, 2.6797079064], \\\"type\\\": \\\"Point\\\"}\"],[1777,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.7779272685, 3.6419610255], \\\"type\\\": \\\"Point\\\"}\"],[1778,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.0948520848, 7.0967918706], \\\"type\\\": \\\"Point\\\"}\"],[1779,90.0,\"b\",1.0,true,1.08018,0.977778,\"{\\\"coordinates\\\": [-5.93686591, 12.2286517389], \\\"type\\\": \\\"Point\\\"}\"],[178,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.3331265488, 12.8878049171], \\\"type\\\": \\\"Point\\\"}\"],[1780,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.5640236205, 11.7083732336], \\\"type\\\": \\\"Point\\\"}\"],[1781,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.5086537067, -2.3630726725], \\\"type\\\": \\\"Point\\\"}\"],[1782,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.4137801081, 10.8132113026], \\\"type\\\": \\\"Point\\\"}\"],[1783,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [13.2804667588, 21.965094072], \\\"type\\\": \\\"Point\\\"}\"],[1784,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.7325350679, 13.0579641415], \\\"type\\\": \\\"Point\\\"}\"],[1785,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.5059333306, 12.0837331554], \\\"type\\\": \\\"Point\\\"}\"],[1786,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.1062941844, 15.8175748412], \\\"type\\\": \\\"Point\\\"}\"],[1787,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.3371216428, 13.0837610168], \\\"type\\\": \\\"Point\\\"}\"],[1788,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.1306905888, 13.288479869], \\\"type\\\": \\\"Point\\\"}\"],[1789,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [11.4035151467, 22.6836124964], \\\"type\\\": \\\"Point\\\"}\"],[179,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [5.031130359, 14.8822112015], \\\"type\\\": \\\"Point\\\"}\"],[1790,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.0581434216, 2.0221092493], \\\"type\\\": \\\"Point\\\"}\"],[1791,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.1658941632, 2.4808291528], \\\"type\\\": \\\"Point\\\"}\"],[1792,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.0095145723, 2.9322325184], \\\"type\\\": \\\"Point\\\"}\"],[1793,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.1351597582, 1.8422202028], \\\"type\\\": \\\"Point\\\"}\"],[1794,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.8913271591, 3.73820429], \\\"type\\\": \\\"Point\\\"}\"],[1795,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.2456484826, -1.4337292154], \\\"type\\\": \\\"Point\\\"}\"],[1796,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.8312888825, 21.4430594452], \\\"type\\\": \\\"Point\\\"}\"],[1797,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.7065876759, 21.5998481105], \\\"type\\\": \\\"Point\\\"}\"],[1798,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.1915863638, -4.4688304775], \\\"type\\\": \\\"Point\\\"}\"],[1799,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.3956433256, -5.876152578], \\\"type\\\": \\\"Point\\\"}\"],[18,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.1281927692, 5.7627259786], \\\"type\\\": \\\"Point\\\"}\"],[180,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [4.6842612804, 14.8540162835], \\\"type\\\": \\\"Point\\\"}\"],[1800,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.993121438, 20.1968992662], \\\"type\\\": \\\"Point\\\"}\"],[1801,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.9863361745, -0.8501738345], \\\"type\\\": \\\"Point\\\"}\"],[1802,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.7936199517, 6.9252085656], \\\"type\\\": \\\"Point\\\"}\"],[1803,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.0956848729, 7.6600677823], \\\"type\\\": \\\"Point\\\"}\"],[1804,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.7177243307, 20.0918096151], \\\"type\\\": \\\"Point\\\"}\"],[1805,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.5043658595, 20.344729048], \\\"type\\\": \\\"Point\\\"}\"],[1806,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.108337414, -4.5845395201], \\\"type\\\": \\\"Point\\\"}\"],[1807,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [3.8521940199, 9.475835546], \\\"type\\\": \\\"Point\\\"}\"],[1808,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.8696932929, 22.8881564583], \\\"type\\\": \\\"Point\\\"}\"],[1809,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.8896209559, 19.5125773381], \\\"type\\\": \\\"Point\\\"}\"],[181,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.6529601646, 15.7694710316], \\\"type\\\": \\\"Point\\\"}\"],[1810,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.9575696429, 17.2620092144], \\\"type\\\": \\\"Point\\\"}\"],[1811,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.9812636043, -14.1622355696], \\\"type\\\": \\\"Point\\\"}\"],[1812,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.7687255017, 10.646576004], \\\"type\\\": \\\"Point\\\"}\"],[1813,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.6879808534, 16.487823187], \\\"type\\\": \\\"Point\\\"}\"],[1814,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.1831746989, 11.9365863707], \\\"type\\\": \\\"Point\\\"}\"],[1815,90.0,\"b\",1.0,true,1.15556,0.855556,\"{\\\"coordinates\\\": [-1.8668053104, 21.5169749614], \\\"type\\\": \\\"Point\\\"}\"],[1816,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.2002135669, 17.4103270886], \\\"type\\\": \\\"Point\\\"}\"],[1817,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.0499169446, 17.1316921393], \\\"type\\\": \\\"Point\\\"}\"],[1818,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [7.2081361636, 22.1701817069], \\\"type\\\": \\\"Point\\\"}\"],[1819,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.2244104558, 8.1668837795], \\\"type\\\": \\\"Point\\\"}\"],[182,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.0750468181, 12.8852670379], \\\"type\\\": \\\"Point\\\"}\"],[1820,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.8331327017, 20.5041491807], \\\"type\\\": \\\"Point\\\"}\"],[1821,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.3834330974, 2.9881281025], \\\"type\\\": \\\"Point\\\"}\"],[1822,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [6.9586362098, 4.4427082927], \\\"type\\\": \\\"Point\\\"}\"],[1823,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [2.0881755411, 20.9668519181], \\\"type\\\": \\\"Point\\\"}\"],[1824,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.1284614989, 22.286711402], \\\"type\\\": \\\"Point\\\"}\"],[1825,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9649993717, 11.9284139982], \\\"type\\\": \\\"Point\\\"}\"],[1826,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [11.1519202263, 11.5148913437], \\\"type\\\": \\\"Point\\\"}\"],[1827,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [10.1237234067, 11.5691291048], \\\"type\\\": \\\"Point\\\"}\"],[1828,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.7113973314, 7.3741229616], \\\"type\\\": \\\"Point\\\"}\"],[1829,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.7472046457, 1.949176765], \\\"type\\\": \\\"Point\\\"}\"],[183,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.7270208887, -5.6158852553], \\\"type\\\": \\\"Point\\\"}\"],[1830,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.3166449559, -2.5871752737], \\\"type\\\": \\\"Point\\\"}\"],[1831,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.7295678079, -0.6339952325], \\\"type\\\": \\\"Point\\\"}\"],[1832,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.5279036138, 14.9919146326], \\\"type\\\": \\\"Point\\\"}\"],[1833,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.7591619134, 5.6173385522], \\\"type\\\": \\\"Point\\\"}\"],[1834,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.9557122635, 13.7160287114], \\\"type\\\": \\\"Point\\\"}\"],[1835,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [0.1395347398, 18.7283326298], \\\"type\\\": \\\"Point\\\"}\"],[1836,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.0460618073, 7.7725161081], \\\"type\\\": \\\"Point\\\"}\"],[1837,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.9405268461, 7.9827070105], \\\"type\\\": \\\"Point\\\"}\"],[1838,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2752967448, 16.6498630362], \\\"type\\\": \\\"Point\\\"}\"],[1839,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2940959583, 16.5717222923], \\\"type\\\": \\\"Point\\\"}\"],[184,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.8461133658, 7.9549761691], \\\"type\\\": \\\"Point\\\"}\"],[1840,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.030101385, 11.4886607999], \\\"type\\\": \\\"Point\\\"}\"],[1841,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.8579720985, 12.9450098163], \\\"type\\\": \\\"Point\\\"}\"],[1842,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.5085642703, 12.244779947], \\\"type\\\": \\\"Point\\\"}\"],[1843,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.4046079888, -0.8103434582], \\\"type\\\": \\\"Point\\\"}\"],[1844,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.207653689, 17.9309189826], \\\"type\\\": \\\"Point\\\"}\"],[1845,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.3309834029, 18.2803498464], \\\"type\\\": \\\"Point\\\"}\"],[1846,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.687338442, 18.9789774503], \\\"type\\\": \\\"Point\\\"}\"],[1847,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.5530943073, 16.2295580985], \\\"type\\\": \\\"Point\\\"}\"],[1848,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.1818727112, 16.9237238247], \\\"type\\\": \\\"Point\\\"}\"],[1849,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.9909065621, 7.5944773397], \\\"type\\\": \\\"Point\\\"}\"],[185,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.5310161118, 10.7273768637], \\\"type\\\": \\\"Point\\\"}\"],[1850,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.757240019, 10.5948079324], \\\"type\\\": \\\"Point\\\"}\"],[1851,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.6364049907, -5.0171817253], \\\"type\\\": \\\"Point\\\"}\"],[1852,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.3942010366, -2.1652869654], \\\"type\\\": \\\"Point\\\"}\"],[1853,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.0920092335, 2.5958612938], \\\"type\\\": \\\"Point\\\"}\"],[1854,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.4218655916, 2.4240785398], \\\"type\\\": \\\"Point\\\"}\"],[1855,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.8966800756, 18.9251832607], \\\"type\\\": \\\"Point\\\"}\"],[1856,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.0420456103, 1.2816691013], \\\"type\\\": \\\"Point\\\"}\"],[1857,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.5074353598, -2.3136114253], \\\"type\\\": \\\"Point\\\"}\"],[1858,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.7574789407, 0.5919314555], \\\"type\\\": \\\"Point\\\"}\"],[1859,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.1737035149, -0.2780455817], \\\"type\\\": \\\"Point\\\"}\"],[186,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-10.3291893436, 15.538127497], \\\"type\\\": \\\"Point\\\"}\"],[1860,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.43054086, 6.4413904984], \\\"type\\\": \\\"Point\\\"}\"],[1861,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.1651321283, 22.7072939389], \\\"type\\\": \\\"Point\\\"}\"],[1862,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.6937322854, -8.3342947419], \\\"type\\\": \\\"Point\\\"}\"],[1863,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.7836179583, 4.7780572644], \\\"type\\\": \\\"Point\\\"}\"],[1864,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8876243145, 5.6663089456], \\\"type\\\": \\\"Point\\\"}\"],[1865,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.5999107588, 7.9650763797], \\\"type\\\": \\\"Point\\\"}\"],[1866,90.0,\"b\",1.0,true,1.06667,0.97065,\"{\\\"coordinates\\\": [-10.1289758896, 7.6302308247], \\\"type\\\": \\\"Point\\\"}\"],[1867,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [7.2020147259, 11.8946533477], \\\"type\\\": \\\"Point\\\"}\"],[1868,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.1766129735, 2.4266689159], \\\"type\\\": \\\"Point\\\"}\"],[1869,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.1213246334, 22.0404291082], \\\"type\\\": \\\"Point\\\"}\"],[187,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.7394726311, 17.4994512449], \\\"type\\\": \\\"Point\\\"}\"],[1870,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.318845997, 6.3794606523], \\\"type\\\": \\\"Point\\\"}\"],[1871,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2791399382, -1.6043143536], \\\"type\\\": \\\"Point\\\"}\"],[1872,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [6.3361705139, 13.2784373287], \\\"type\\\": \\\"Point\\\"}\"],[1873,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.7070047907, 22.2703727349], \\\"type\\\": \\\"Point\\\"}\"],[1874,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.7291427636, 16.2212231972], \\\"type\\\": \\\"Point\\\"}\"],[1875,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.0814600917, 2.6326825607], \\\"type\\\": \\\"Point\\\"}\"],[1876,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.126352587, 5.7848269997], \\\"type\\\": \\\"Point\\\"}\"],[1877,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [0.9213224185, 24.1888060701], \\\"type\\\": \\\"Point\\\"}\"],[1878,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.7482351455, 23.0101205803], \\\"type\\\": \\\"Point\\\"}\"],[1879,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.6762443072, 13.2537840971], \\\"type\\\": \\\"Point\\\"}\"],[188,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.3936654792, 10.558717182], \\\"type\\\": \\\"Point\\\"}\"],[1880,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.3425620866, 4.793522267], \\\"type\\\": \\\"Point\\\"}\"],[1881,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.1497719214, 18.8606619447], \\\"type\\\": \\\"Point\\\"}\"],[1882,225.0,\"b\",1.0,true,1.09025,1.00444,\"{\\\"coordinates\\\": [-3.8141497046, 17.7571352818], \\\"type\\\": \\\"Point\\\"}\"],[1883,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.6728950218, 12.9908798824], \\\"type\\\": \\\"Point\\\"}\"],[1884,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-11.6863415346, 8.3791292576], \\\"type\\\": \\\"Point\\\"}\"],[1885,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-11.6846036532, 7.9085871917], \\\"type\\\": \\\"Point\\\"}\"],[1886,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.7785594794, 16.0627344483], \\\"type\\\": \\\"Point\\\"}\"],[1887,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.0574957591, -0.3024801204], \\\"type\\\": \\\"Point\\\"}\"],[1888,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.6243734075, -2.749255074], \\\"type\\\": \\\"Point\\\"}\"],[1889,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.3332049756, 16.1148809051], \\\"type\\\": \\\"Point\\\"}\"],[189,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.6461755716, -11.7716777797], \\\"type\\\": \\\"Point\\\"}\"],[1890,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.3091179485, 15.0255152414], \\\"type\\\": \\\"Point\\\"}\"],[1891,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.2707614733, 19.1110000258], \\\"type\\\": \\\"Point\\\"}\"],[1892,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [9.2836422693, 22.5278360553], \\\"type\\\": \\\"Point\\\"}\"],[1893,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [9.8569080602, 22.4285866644], \\\"type\\\": \\\"Point\\\"}\"],[1894,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [9.5171388766, 22.490786143], \\\"type\\\": \\\"Point\\\"}\"],[1895,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [10.2609380057, 22.3548401151], \\\"type\\\": \\\"Point\\\"}\"],[1896,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.5081097557, 20.6909864775], \\\"type\\\": \\\"Point\\\"}\"],[1897,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.1314654907, 20.6562826564], \\\"type\\\": \\\"Point\\\"}\"],[1898,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.781734207, 20.7026885965], \\\"type\\\": \\\"Point\\\"}\"],[1899,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.5291723071, 20.5870700323], \\\"type\\\": \\\"Point\\\"}\"],[19,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.9913701683, 8.1126876916], \\\"type\\\": \\\"Point\\\"}\"],[190,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.8155211872, -6.0217875998], \\\"type\\\": \\\"Point\\\"}\"],[1900,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.6425953132, 22.3591384113], \\\"type\\\": \\\"Point\\\"}\"],[1901,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.895588703, 18.9466497083], \\\"type\\\": \\\"Point\\\"}\"],[1902,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0163789913, 5.1835794355], \\\"type\\\": \\\"Point\\\"}\"],[1903,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.2778155147, 5.5801448168], \\\"type\\\": \\\"Point\\\"}\"],[1904,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.4634433828, 3.1536773298], \\\"type\\\": \\\"Point\\\"}\"],[1905,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [6.1666853645, 3.870617445], \\\"type\\\": \\\"Point\\\"}\"],[1906,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.1956082731, 16.7259636112], \\\"type\\\": \\\"Point\\\"}\"],[1907,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.7386787609, 7.5762247697], \\\"type\\\": \\\"Point\\\"}\"],[1908,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.484924039, 19.7634203885], \\\"type\\\": \\\"Point\\\"}\"],[1909,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.1719582913, 20.3122066706], \\\"type\\\": \\\"Point\\\"}\"],[191,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.2716172993, 6.7370453746], \\\"type\\\": \\\"Point\\\"}\"],[1910,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.2743102695, 6.1802639928], \\\"type\\\": \\\"Point\\\"}\"],[1911,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.2974464334, 10.1311580297], \\\"type\\\": \\\"Point\\\"}\"],[1912,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [5.2524558554, 9.7660291178], \\\"type\\\": \\\"Point\\\"}\"],[1913,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.7181819751, -0.8632930511], \\\"type\\\": \\\"Point\\\"}\"],[1914,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.1472541457, -2.4727422909], \\\"type\\\": \\\"Point\\\"}\"],[1915,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.6594209107, -3.0275127163], \\\"type\\\": \\\"Point\\\"}\"],[1916,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [13.5480097565, -0.545997137], \\\"type\\\": \\\"Point\\\"}\"],[1917,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.1175927751, 3.8115640845], \\\"type\\\": \\\"Point\\\"}\"],[1918,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.4517394865, -0.0557773033], \\\"type\\\": \\\"Point\\\"}\"],[1919,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.6594598477, -0.8398337036], \\\"type\\\": \\\"Point\\\"}\"],[192,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.297102464, 3.4170197491], \\\"type\\\": \\\"Point\\\"}\"],[1920,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2925290753, 3.2379440857], \\\"type\\\": \\\"Point\\\"}\"],[1921,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.7917543538, -4.2635906322], \\\"type\\\": \\\"Point\\\"}\"],[1922,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.5432772072, -0.9574992367], \\\"type\\\": \\\"Point\\\"}\"],[1923,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-0.5763055128, 21.8868175382], \\\"type\\\": \\\"Point\\\"}\"],[1924,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.2939590975, 17.2648882497], \\\"type\\\": \\\"Point\\\"}\"],[1925,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-6.2453913238, 13.2963766686], \\\"type\\\": \\\"Point\\\"}\"],[1926,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.8881539157, 2.8805384282], \\\"type\\\": \\\"Point\\\"}\"],[1927,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.1897554935, 4.5543945299], \\\"type\\\": \\\"Point\\\"}\"],[1928,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.4832526077, 10.2765566599], \\\"type\\\": \\\"Point\\\"}\"],[1929,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [3.6047809197, 10.1330225327], \\\"type\\\": \\\"Point\\\"}\"],[193,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0442025153, 0.5549184656], \\\"type\\\": \\\"Point\\\"}\"],[1930,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.1580125405, 21.7890822746], \\\"type\\\": \\\"Point\\\"}\"],[1931,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.8347296366, 1.4262529662], \\\"type\\\": \\\"Point\\\"}\"],[1932,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [5.4451498318, 5.1318196705], \\\"type\\\": \\\"Point\\\"}\"],[1933,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.3692701466, 5.0676568214], \\\"type\\\": \\\"Point\\\"}\"],[1934,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [5.1931860524, 5.25769809], \\\"type\\\": \\\"Point\\\"}\"],[1935,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [4.2415775949, 9.3603477983], \\\"type\\\": \\\"Point\\\"}\"],[1936,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.4229843362, 9.2045280035], \\\"type\\\": \\\"Point\\\"}\"],[1937,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.7980937921, 4.5453234816], \\\"type\\\": \\\"Point\\\"}\"],[1938,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.6428968321, 4.09273607], \\\"type\\\": \\\"Point\\\"}\"],[1939,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.2570252058, 4.1439757513], \\\"type\\\": \\\"Point\\\"}\"],[194,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.1289847509, 15.3162099498], \\\"type\\\": \\\"Point\\\"}\"],[1940,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.0134372674, 2.1943054932], \\\"type\\\": \\\"Point\\\"}\"],[1941,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [3.4023135514, 17.8161985844], \\\"type\\\": \\\"Point\\\"}\"],[1942,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [3.4790363114, 17.9572677757], \\\"type\\\": \\\"Point\\\"}\"],[1943,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [3.9082282977, 18.0071207386], \\\"type\\\": \\\"Point\\\"}\"],[1944,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [3.9667955831, 16.9238426125], \\\"type\\\": \\\"Point\\\"}\"],[1945,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-8.3548738854, 12.8502254159], \\\"type\\\": \\\"Point\\\"}\"],[1946,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [6.3004720342, 14.8877465732], \\\"type\\\": \\\"Point\\\"}\"],[1947,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.1705186903, -4.3595655043], \\\"type\\\": \\\"Point\\\"}\"],[1948,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.8576182364, 19.6414230636], \\\"type\\\": \\\"Point\\\"}\"],[1949,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.6218533753, 10.6114380252], \\\"type\\\": \\\"Point\\\"}\"],[195,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1989913601, -2.8549765542], \\\"type\\\": \\\"Point\\\"}\"],[1950,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.2205733303, 7.1998509185], \\\"type\\\": \\\"Point\\\"}\"],[1951,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9088255614, 8.0277465125], \\\"type\\\": \\\"Point\\\"}\"],[1952,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.6093882483, 3.2499148711], \\\"type\\\": \\\"Point\\\"}\"],[1953,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.3422451471, 13.9401829452], \\\"type\\\": \\\"Point\\\"}\"],[1954,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.3631320403, 10.2009511041], \\\"type\\\": \\\"Point\\\"}\"],[1955,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.164400222, 14.1262627823], \\\"type\\\": \\\"Point\\\"}\"],[1956,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.398283341, 14.5932025751], \\\"type\\\": \\\"Point\\\"}\"],[1957,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.1551991713, 14.7433118653], \\\"type\\\": \\\"Point\\\"}\"],[1958,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.7662562108, -8.5578346617], \\\"type\\\": \\\"Point\\\"}\"],[1959,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.1971583843, 10.9509548886], \\\"type\\\": \\\"Point\\\"}\"],[196,63.0,\"b\",1.0,true,1.09837,0.952381,\"{\\\"coordinates\\\": [1.1073409979, 22.1706732615], \\\"type\\\": \\\"Point\\\"}\"],[1960,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [9.722845573, 11.0357142867], \\\"type\\\": \\\"Point\\\"}\"],[1961,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.371412664, 10.8032474469], \\\"type\\\": \\\"Point\\\"}\"],[1962,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.0103135476, 17.8439145424], \\\"type\\\": \\\"Point\\\"}\"],[1963,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.8022054206, -0.5128075948], \\\"type\\\": \\\"Point\\\"}\"],[1964,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.4169197986, 4.8851911976], \\\"type\\\": \\\"Point\\\"}\"],[1965,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.1827395102, 12.7339977495], \\\"type\\\": \\\"Point\\\"}\"],[1966,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.1386224885, 22.8738291073], \\\"type\\\": \\\"Point\\\"}\"],[1967,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.555231021, 23.1609035197], \\\"type\\\": \\\"Point\\\"}\"],[1968,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.8537565586, 23.0360693626], \\\"type\\\": \\\"Point\\\"}\"],[1969,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.7432798646, 22.5448086393], \\\"type\\\": \\\"Point\\\"}\"],[197,63.0,\"b\",1.0,true,1.09837,0.952381,\"{\\\"coordinates\\\": [1.7360002836, 22.3484831609], \\\"type\\\": \\\"Point\\\"}\"],[1970,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.4728215032, 22.6764784809], \\\"type\\\": \\\"Point\\\"}\"],[1971,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.4951385224, 21.4989482565], \\\"type\\\": \\\"Point\\\"}\"],[1972,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [11.9741239775, 21.7407219791], \\\"type\\\": \\\"Point\\\"}\"],[1973,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.2445840236, 21.6053808742], \\\"type\\\": \\\"Point\\\"}\"],[1974,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.0659780423, 21.1610419413], \\\"type\\\": \\\"Point\\\"}\"],[1975,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.2560083201, 20.9209096596], \\\"type\\\": \\\"Point\\\"}\"],[1976,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.7581686379, 21.323678055], \\\"type\\\": \\\"Point\\\"}\"],[1977,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0108150349, 19.4959972658], \\\"type\\\": \\\"Point\\\"}\"],[1978,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.0226062327, 20.1148313876], \\\"type\\\": \\\"Point\\\"}\"],[1979,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.8333726181, 2.5612429336], \\\"type\\\": \\\"Point\\\"}\"],[198,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.1826287861, 3.7066485213], \\\"type\\\": \\\"Point\\\"}\"],[1980,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.4680118715, 3.3078202721], \\\"type\\\": \\\"Point\\\"}\"],[1981,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.811092657, 3.0784505628], \\\"type\\\": \\\"Point\\\"}\"],[1982,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [14.2262469323, 3.583962098], \\\"type\\\": \\\"Point\\\"}\"],[1983,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.5654136248, -2.4385777471], \\\"type\\\": \\\"Point\\\"}\"],[1984,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.3555868074, 5.6705124665], \\\"type\\\": \\\"Point\\\"}\"],[1985,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.0688053267, -5.9694906724], \\\"type\\\": \\\"Point\\\"}\"],[1986,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.377924469, 12.138807986], \\\"type\\\": \\\"Point\\\"}\"],[1987,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.0134674303, 11.8811635702], \\\"type\\\": \\\"Point\\\"}\"],[1988,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [3.1595561322, 10.8210158959], \\\"type\\\": \\\"Point\\\"}\"],[1989,90.0,\"b\",1.0,true,1.07936,0.977778,\"{\\\"coordinates\\\": [2.5624635299, 11.2535503541], \\\"type\\\": \\\"Point\\\"}\"],[199,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.4392795119, 1.5082468685], \\\"type\\\": \\\"Point\\\"}\"],[1990,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [3.7932349934, 10.457855555], \\\"type\\\": \\\"Point\\\"}\"],[1991,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.6318713462, 13.6784223103], \\\"type\\\": \\\"Point\\\"}\"],[1992,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.6309063293, -1.2990912745], \\\"type\\\": \\\"Point\\\"}\"],[1993,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.3392452891, 9.1453459341], \\\"type\\\": \\\"Point\\\"}\"],[1994,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.8717648419, -2.3573032459], \\\"type\\\": \\\"Point\\\"}\"],[1995,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1095834763, -0.5842489433], \\\"type\\\": \\\"Point\\\"}\"],[1996,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.5378515368, 1.1156294841], \\\"type\\\": \\\"Point\\\"}\"],[1997,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.9271533378, 18.4345403246], \\\"type\\\": \\\"Point\\\"}\"],[1998,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.1412262542, 16.4119767512], \\\"type\\\": \\\"Point\\\"}\"],[1999,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.8984467066, 10.80895909], \\\"type\\\": \\\"Point\\\"}\"],[2,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.314755053, 16.1881285417], \\\"type\\\": \\\"Point\\\"}\"],[20,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.0090466257, 6.684386733], \\\"type\\\": \\\"Point\\\"}\"],[200,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.1652929817, 10.064911251], \\\"type\\\": \\\"Point\\\"}\"],[2000,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.027057165, 11.9534221819], \\\"type\\\": \\\"Point\\\"}\"],[2001,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.1219168527, 11.7221391072], \\\"type\\\": \\\"Point\\\"}\"],[2002,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.4488253486, 22.5089482893], \\\"type\\\": \\\"Point\\\"}\"],[2003,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.2125317562, 6.8388405442], \\\"type\\\": \\\"Point\\\"}\"],[2004,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.3156344688, -0.9172484621], \\\"type\\\": \\\"Point\\\"}\"],[2005,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.7523761176, 17.1199260567], \\\"type\\\": \\\"Point\\\"}\"],[2006,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.0429334373, -3.1218362829], \\\"type\\\": \\\"Point\\\"}\"],[2007,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.2341696188, 12.943659424], \\\"type\\\": \\\"Point\\\"}\"],[2008,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.446386466, 17.3646711374], \\\"type\\\": \\\"Point\\\"}\"],[2009,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.0826657296, 5.9641886949], \\\"type\\\": \\\"Point\\\"}\"],[201,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.0622216422, -1.1505163225], \\\"type\\\": \\\"Point\\\"}\"],[2010,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.4846004407, 3.9559816198], \\\"type\\\": \\\"Point\\\"}\"],[2011,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.6415039613, 4.2983314789], \\\"type\\\": \\\"Point\\\"}\"],[2012,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.0807804946, 22.1442097716], \\\"type\\\": \\\"Point\\\"}\"],[2013,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0518902743, 5.5449314387], \\\"type\\\": \\\"Point\\\"}\"],[2014,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.779279943, 15.1092271852], \\\"type\\\": \\\"Point\\\"}\"],[2015,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [3.6998784434, 4.043961719], \\\"type\\\": \\\"Point\\\"}\"],[2016,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [3.6154717628, 4.0688556968], \\\"type\\\": \\\"Point\\\"}\"],[2017,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.5472823601, -5.4369722875], \\\"type\\\": \\\"Point\\\"}\"],[2018,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.6248881277, -2.615912969], \\\"type\\\": \\\"Point\\\"}\"],[2019,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.6795958275, 2.6069422136], \\\"type\\\": \\\"Point\\\"}\"],[202,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.627683309, 20.1297941111], \\\"type\\\": \\\"Point\\\"}\"],[2020,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.396356672, 8.0917489122], \\\"type\\\": \\\"Point\\\"}\"],[2021,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.7958210708, 14.0511843393], \\\"type\\\": \\\"Point\\\"}\"],[2022,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.2418915013, 14.1430977358], \\\"type\\\": \\\"Point\\\"}\"],[2023,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.2862009671, 21.0449662469], \\\"type\\\": \\\"Point\\\"}\"],[2024,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.758141399, -0.0516769054], \\\"type\\\": \\\"Point\\\"}\"],[2025,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.0622780081, -2.4949032711], \\\"type\\\": \\\"Point\\\"}\"],[2026,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.0343436719, 3.8968319199], \\\"type\\\": \\\"Point\\\"}\"],[2027,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.0403981701, 6.37596184], \\\"type\\\": \\\"Point\\\"}\"],[2028,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [2.1684254073, 6.3364044663], \\\"type\\\": \\\"Point\\\"}\"],[2029,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.899840117, 12.7902979982], \\\"type\\\": \\\"Point\\\"}\"],[203,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.691547427, -2.1129454205], \\\"type\\\": \\\"Point\\\"}\"],[2030,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.9691259048, 24.0345436267], \\\"type\\\": \\\"Point\\\"}\"],[2031,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-11.6805090094, 8.1502832992], \\\"type\\\": \\\"Point\\\"}\"],[2032,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.2158311998, 4.4854267169], \\\"type\\\": \\\"Point\\\"}\"],[2033,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.0929094288, 2.4143030461], \\\"type\\\": \\\"Point\\\"}\"],[2034,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.6242112899, -10.9719085598], \\\"type\\\": \\\"Point\\\"}\"],[2035,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.7567315021, 11.0829726102], \\\"type\\\": \\\"Point\\\"}\"],[2036,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.7357356203, -2.3345399409], \\\"type\\\": \\\"Point\\\"}\"],[2037,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.5359052419, 3.8357906779], \\\"type\\\": \\\"Point\\\"}\"],[2038,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.7883063047, 1.1155997195], \\\"type\\\": \\\"Point\\\"}\"],[2039,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.1698659497, 2.5490103956], \\\"type\\\": \\\"Point\\\"}\"],[204,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [0.3592707576, 20.5289841156], \\\"type\\\": \\\"Point\\\"}\"],[2040,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.0675490363, 17.158620197], \\\"type\\\": \\\"Point\\\"}\"],[2041,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5866806975, 1.3766934065], \\\"type\\\": \\\"Point\\\"}\"],[2042,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.1434268862, 15.9026911446], \\\"type\\\": \\\"Point\\\"}\"],[2043,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [0.3446317536, 5.2688085671], \\\"type\\\": \\\"Point\\\"}\"],[2044,150.0,\"b\",1.0,true,1.10835,0.9,\"{\\\"coordinates\\\": [4.586334591, -4.6805462328], \\\"type\\\": \\\"Point\\\"}\"],[2045,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [11.8941186907, -1.7555464931], \\\"type\\\": \\\"Point\\\"}\"],[2046,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.8770148904, 18.2534515855], \\\"type\\\": \\\"Point\\\"}\"],[2047,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.304969295, 18.4813100868], \\\"type\\\": \\\"Point\\\"}\"],[2048,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.9063739632, 17.2995704408], \\\"type\\\": \\\"Point\\\"}\"],[2049,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.0150741786, 2.2885776949], \\\"type\\\": \\\"Point\\\"}\"],[205,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [1.3269745309, 19.0917364503], \\\"type\\\": \\\"Point\\\"}\"],[2050,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.5761182898, 13.030188522], \\\"type\\\": \\\"Point\\\"}\"],[2051,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.0231863446, 20.4262119824], \\\"type\\\": \\\"Point\\\"}\"],[2052,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.6462919457, 4.2456004278], \\\"type\\\": \\\"Point\\\"}\"],[2053,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.2212917786, 10.7837307538], \\\"type\\\": \\\"Point\\\"}\"],[2054,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [0.2022936872, 6.1069940727], \\\"type\\\": \\\"Point\\\"}\"],[2055,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [0.9751857955, 6.8110217788], \\\"type\\\": \\\"Point\\\"}\"],[2056,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.110987693, -5.2743572208], \\\"type\\\": \\\"Point\\\"}\"],[2057,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.8700026923, -5.4226041397], \\\"type\\\": \\\"Point\\\"}\"],[2058,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.3517995418, -5.710039306], \\\"type\\\": \\\"Point\\\"}\"],[2059,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.8269549422, 0.0718533262], \\\"type\\\": \\\"Point\\\"}\"],[206,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.1348321301, 17.5182522255], \\\"type\\\": \\\"Point\\\"}\"],[2060,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [3.7103638089, 17.6752162643], \\\"type\\\": \\\"Point\\\"}\"],[2061,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.7244224885, 17.5669876751], \\\"type\\\": \\\"Point\\\"}\"],[2062,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.9241283475, 17.6009768222], \\\"type\\\": \\\"Point\\\"}\"],[2063,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [3.6495754258, 17.6991477343], \\\"type\\\": \\\"Point\\\"}\"],[2064,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.8094391912, 17.5656553412], \\\"type\\\": \\\"Point\\\"}\"],[2065,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [3.501795627, 17.62816534], \\\"type\\\": \\\"Point\\\"}\"],[2066,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.7461104581, 2.1055531044], \\\"type\\\": \\\"Point\\\"}\"],[2067,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [0.4853395621, 21.9240718371], \\\"type\\\": \\\"Point\\\"}\"],[2068,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.0283405539, 12.3148197276], \\\"type\\\": \\\"Point\\\"}\"],[2069,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-3.1903238489, 17.4682123324], \\\"type\\\": \\\"Point\\\"}\"],[207,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2623482389, 0.60117705], \\\"type\\\": \\\"Point\\\"}\"],[2070,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.8681920088, 6.2294740776], \\\"type\\\": \\\"Point\\\"}\"],[2071,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.4709366792, 8.2188400888], \\\"type\\\": \\\"Point\\\"}\"],[2072,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [6.4662812397, 8.4093570542], \\\"type\\\": \\\"Point\\\"}\"],[2073,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [6.4443243009, 8.4361672013], \\\"type\\\": \\\"Point\\\"}\"],[2074,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [7.105775783, 23.901676038], \\\"type\\\": \\\"Point\\\"}\"],[2075,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9723487831, 3.084132696], \\\"type\\\": \\\"Point\\\"}\"],[2076,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.7731625672, 3.8268794775], \\\"type\\\": \\\"Point\\\"}\"],[2077,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.0040058657, 8.0745559295], \\\"type\\\": \\\"Point\\\"}\"],[2078,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.0384401403, 8.3194839496], \\\"type\\\": \\\"Point\\\"}\"],[2079,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.0536830371, 13.8428981248], \\\"type\\\": \\\"Point\\\"}\"],[208,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [8.9252787995, 0.8736125216], \\\"type\\\": \\\"Point\\\"}\"],[2080,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.1703474083, 13.6423796913], \\\"type\\\": \\\"Point\\\"}\"],[2081,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.1784733167, 5.9033579347], \\\"type\\\": \\\"Point\\\"}\"],[2082,90.0,\"b\",1.0,true,1.06796,0.977778,\"{\\\"coordinates\\\": [1.6016012084, 11.7594667797], \\\"type\\\": \\\"Point\\\"}\"],[2083,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.0576572272, -11.5769804629], \\\"type\\\": \\\"Point\\\"}\"],[2084,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.5947404834, 6.3283114457], \\\"type\\\": \\\"Point\\\"}\"],[2085,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.9618880966, 6.548361139], \\\"type\\\": \\\"Point\\\"}\"],[2086,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.3631118383, 10.0596693881], \\\"type\\\": \\\"Point\\\"}\"],[2087,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.6950812914, 10.049105179], \\\"type\\\": \\\"Point\\\"}\"],[2088,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.3668272068, -5.1198571279], \\\"type\\\": \\\"Point\\\"}\"],[2089,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.4298983525, 14.4807614161], \\\"type\\\": \\\"Point\\\"}\"],[209,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.2024437787, 18.6847600653], \\\"type\\\": \\\"Point\\\"}\"],[2090,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.3590380271, 2.5204260877], \\\"type\\\": \\\"Point\\\"}\"],[2091,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [4.2945005552, 23.644235691], \\\"type\\\": \\\"Point\\\"}\"],[2092,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [2.4582447233, 23.0210012904], \\\"type\\\": \\\"Point\\\"}\"],[2093,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [4.7097011634, 22.0198600652], \\\"type\\\": \\\"Point\\\"}\"],[2094,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.9453678756, 15.696001347], \\\"type\\\": \\\"Point\\\"}\"],[2095,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.5987975405, 14.7101862664], \\\"type\\\": \\\"Point\\\"}\"],[2096,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.065260001, 9.7657387825], \\\"type\\\": \\\"Point\\\"}\"],[2097,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-1.3891528014, 23.1384643599], \\\"type\\\": \\\"Point\\\"}\"],[2098,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0818120844, 5.5425050659], \\\"type\\\": \\\"Point\\\"}\"],[2099,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.1310876722, 4.9467376166], \\\"type\\\": \\\"Point\\\"}\"],[21,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9580327785, 13.4030065631], \\\"type\\\": \\\"Point\\\"}\"],[210,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.2941500476, 0.4735293115], \\\"type\\\": \\\"Point\\\"}\"],[2100,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.5090389461, 0.2468207215], \\\"type\\\": \\\"Point\\\"}\"],[2101,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.4127516602, 4.7385326432], \\\"type\\\": \\\"Point\\\"}\"],[2102,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.1233857731, 6.0336222716], \\\"type\\\": \\\"Point\\\"}\"],[2103,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.7341514557, 6.1861892686], \\\"type\\\": \\\"Point\\\"}\"],[2104,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.2770621525, 7.951861465], \\\"type\\\": \\\"Point\\\"}\"],[2105,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.1336198952, 12.9314625454], \\\"type\\\": \\\"Point\\\"}\"],[2106,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2011693169, 10.2004601823], \\\"type\\\": \\\"Point\\\"}\"],[2107,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.1156412651, 9.9496612277], \\\"type\\\": \\\"Point\\\"}\"],[2108,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.5365932843, 9.9448207015], \\\"type\\\": \\\"Point\\\"}\"],[2109,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2879998883, 9.8497410748], \\\"type\\\": \\\"Point\\\"}\"],[211,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.7028684987, -1.2724422642], \\\"type\\\": \\\"Point\\\"}\"],[2110,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.1857648826, 10.1804035032], \\\"type\\\": \\\"Point\\\"}\"],[2111,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.9134623961, 10.0113830669], \\\"type\\\": \\\"Point\\\"}\"],[2112,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.2577441792, 11.237478937], \\\"type\\\": \\\"Point\\\"}\"],[2113,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.3958534596, -2.8653832542], \\\"type\\\": \\\"Point\\\"}\"],[2114,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.2461435914, 4.8249290939], \\\"type\\\": \\\"Point\\\"}\"],[2115,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.0235598242, 17.4784970248], \\\"type\\\": \\\"Point\\\"}\"],[2116,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5830586158, 15.1291995626], \\\"type\\\": \\\"Point\\\"}\"],[2117,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.2543955719, -0.0005049497], \\\"type\\\": \\\"Point\\\"}\"],[2118,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.379759195, 3.2555340832], \\\"type\\\": \\\"Point\\\"}\"],[2119,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.9748229929, -4.9759471228], \\\"type\\\": \\\"Point\\\"}\"],[212,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.1236725825, -0.1333833726], \\\"type\\\": \\\"Point\\\"}\"],[2120,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.3182384288, 13.2453191283], \\\"type\\\": \\\"Point\\\"}\"],[2121,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.5052691728, 12.1028559624], \\\"type\\\": \\\"Point\\\"}\"],[2122,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.5844136636, 22.5558611593], \\\"type\\\": \\\"Point\\\"}\"],[2123,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.1533076372, 0.8599061159], \\\"type\\\": \\\"Point\\\"}\"],[2124,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.8578341596, 2.5256491313], \\\"type\\\": \\\"Point\\\"}\"],[2125,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.1916125715, 13.001584393], \\\"type\\\": \\\"Point\\\"}\"],[2126,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.3250281967, 5.2709542543], \\\"type\\\": \\\"Point\\\"}\"],[2127,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.5993105893, 5.1882759864], \\\"type\\\": \\\"Point\\\"}\"],[2128,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.833225202, 6.207438871], \\\"type\\\": \\\"Point\\\"}\"],[2129,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.8802081629, 6.3051466337], \\\"type\\\": \\\"Point\\\"}\"],[213,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [11.539239075, 0.4233006178], \\\"type\\\": \\\"Point\\\"}\"],[2130,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.0031113395, 6.1332229705], \\\"type\\\": \\\"Point\\\"}\"],[2131,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [6.6453736109, 20.6685415712], \\\"type\\\": \\\"Point\\\"}\"],[2132,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [7.1960470211, 20.5257766951], \\\"type\\\": \\\"Point\\\"}\"],[2133,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [6.8242865169, 19.2475332824], \\\"type\\\": \\\"Point\\\"}\"],[2134,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.4904592761, 12.9279929164], \\\"type\\\": \\\"Point\\\"}\"],[2135,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [19.5529518144, 9.4829628364], \\\"type\\\": \\\"Point\\\"}\"],[2136,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.598135127, 8.6309334557], \\\"type\\\": \\\"Point\\\"}\"],[2137,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [17.6589564966, 9.1360967652], \\\"type\\\": \\\"Point\\\"}\"],[2138,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [2.5758763185, 19.2913048497], \\\"type\\\": \\\"Point\\\"}\"],[2139,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.0711357865, 19.3525371368], \\\"type\\\": \\\"Point\\\"}\"],[214,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [12.5314967609, 1.1381725188], \\\"type\\\": \\\"Point\\\"}\"],[2140,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.4648162564, 19.8428540869], \\\"type\\\": \\\"Point\\\"}\"],[2141,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.4642018528, 19.0651975371], \\\"type\\\": \\\"Point\\\"}\"],[2142,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.6955128947, 17.402858947], \\\"type\\\": \\\"Point\\\"}\"],[2143,225.0,\"b\",1.0,true,1.08827,1.00444,\"{\\\"coordinates\\\": [1.0773875878, 9.7277380268], \\\"type\\\": \\\"Point\\\"}\"],[2144,225.0,\"b\",1.0,true,1.0873,1.00444,\"{\\\"coordinates\\\": [1.1149048051, 9.8517079943], \\\"type\\\": \\\"Point\\\"}\"],[2145,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.0105953018, 0.831792641], \\\"type\\\": \\\"Point\\\"}\"],[2146,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.1993856979, 8.2413470064], \\\"type\\\": \\\"Point\\\"}\"],[2147,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.2681709946, 8.3664084304], \\\"type\\\": \\\"Point\\\"}\"],[2148,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [10.5773836338, 8.5526202318], \\\"type\\\": \\\"Point\\\"}\"],[2149,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.2664481933, 0.4356519022], \\\"type\\\": \\\"Point\\\"}\"],[215,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.2261960396, 12.6370152117], \\\"type\\\": \\\"Point\\\"}\"],[2150,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.4711658932, 8.7937551885], \\\"type\\\": \\\"Point\\\"}\"],[2151,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.3059220398, 20.3845348431], \\\"type\\\": \\\"Point\\\"}\"],[2152,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.490280909, 13.2684064195], \\\"type\\\": \\\"Point\\\"}\"],[2153,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.9363945594, -3.5635284565], \\\"type\\\": \\\"Point\\\"}\"],[2154,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.4147483965, 23.1672816829], \\\"type\\\": \\\"Point\\\"}\"],[2155,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.4134664825, 13.1325673589], \\\"type\\\": \\\"Point\\\"}\"],[2156,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.9859066127, -2.1467986733], \\\"type\\\": \\\"Point\\\"}\"],[2157,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.8509727376, 1.7617833498], \\\"type\\\": \\\"Point\\\"}\"],[2158,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.8919130994, 11.4559862139], \\\"type\\\": \\\"Point\\\"}\"],[2159,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.9635089624, 20.8089186033], \\\"type\\\": \\\"Point\\\"}\"],[216,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.0095941029, 12.180838915], \\\"type\\\": \\\"Point\\\"}\"],[2160,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.2579432957, 19.3831461374], \\\"type\\\": \\\"Point\\\"}\"],[2161,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.4016442991, 17.425951316], \\\"type\\\": \\\"Point\\\"}\"],[2162,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-6.8263910512, 6.3863846371], \\\"type\\\": \\\"Point\\\"}\"],[2163,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.6215881266, 18.3683833876], \\\"type\\\": \\\"Point\\\"}\"],[2164,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.7424260232, 21.3584334546], \\\"type\\\": \\\"Point\\\"}\"],[2165,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [2.5342078301, 19.9797064127], \\\"type\\\": \\\"Point\\\"}\"],[2166,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.035672881, 8.9243609634], \\\"type\\\": \\\"Point\\\"}\"],[2167,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.1853608131, 8.2780670944], \\\"type\\\": \\\"Point\\\"}\"],[2168,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9695190069, 7.6610134973], \\\"type\\\": \\\"Point\\\"}\"],[2169,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.3608803148, 7.5398193326], \\\"type\\\": \\\"Point\\\"}\"],[217,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [2.5137539237, 10.9193019649], \\\"type\\\": \\\"Point\\\"}\"],[2170,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.1599545306, -2.5041673208], \\\"type\\\": \\\"Point\\\"}\"],[2171,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.5306156924, 20.4740506312], \\\"type\\\": \\\"Point\\\"}\"],[2172,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.4287976225, 22.3941170671], \\\"type\\\": \\\"Point\\\"}\"],[2173,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.6354798068, 18.518287883], \\\"type\\\": \\\"Point\\\"}\"],[2174,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.4490753797, 18.5626104167], \\\"type\\\": \\\"Point\\\"}\"],[2175,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.1153138849, 14.7508559025], \\\"type\\\": \\\"Point\\\"}\"],[2176,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.5602937596, 21.7211534547], \\\"type\\\": \\\"Point\\\"}\"],[2177,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0270555892, 21.541825861], \\\"type\\\": \\\"Point\\\"}\"],[2178,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.7136033947, 18.6134238225], \\\"type\\\": \\\"Point\\\"}\"],[2179,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.0009440414, 20.7152306813], \\\"type\\\": \\\"Point\\\"}\"],[218,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.7162035226, 6.7264316326], \\\"type\\\": \\\"Point\\\"}\"],[2180,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.0169580879, 19.8554474608], \\\"type\\\": \\\"Point\\\"}\"],[2181,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.6692909961, 23.4623351287], \\\"type\\\": \\\"Point\\\"}\"],[2182,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.1955203644, 23.497327875], \\\"type\\\": \\\"Point\\\"}\"],[2183,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.7976658071, 13.1108825596], \\\"type\\\": \\\"Point\\\"}\"],[2184,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.975080665, 12.2932773851], \\\"type\\\": \\\"Point\\\"}\"],[2185,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.6723301154, 20.7748207441], \\\"type\\\": \\\"Point\\\"}\"],[2186,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.398834065, 13.0616705633], \\\"type\\\": \\\"Point\\\"}\"],[2187,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.5277275835, 13.4007870701], \\\"type\\\": \\\"Point\\\"}\"],[2188,63.0,\"b\",1.0,true,1.04762,0.888889,\"{\\\"coordinates\\\": [1.9718742606, 19.4017872174], \\\"type\\\": \\\"Point\\\"}\"],[2189,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.6812458587, -0.4480421689], \\\"type\\\": \\\"Point\\\"}\"],[219,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.6577321534, 8.4515299385], \\\"type\\\": \\\"Point\\\"}\"],[2190,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.6637431085, 26.3689353581], \\\"type\\\": \\\"Point\\\"}\"],[2191,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.4800361244, 8.4596308566], \\\"type\\\": \\\"Point\\\"}\"],[2192,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.4179880049, 9.5801867754], \\\"type\\\": \\\"Point\\\"}\"],[2193,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.1908880104, 0.9161597808], \\\"type\\\": \\\"Point\\\"}\"],[2194,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [6.3043351682, 24.0156507994], \\\"type\\\": \\\"Point\\\"}\"],[2195,225.0,\"b\",1.0,true,1.09145,1.00444,\"{\\\"coordinates\\\": [-1.6373937443, 15.0922270922], \\\"type\\\": \\\"Point\\\"}\"],[2196,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-0.6180347204, 14.0076759131], \\\"type\\\": \\\"Point\\\"}\"],[2197,225.0,\"b\",1.0,true,1.0916,1.00444,\"{\\\"coordinates\\\": [-2.6481210188, 15.8795942107], \\\"type\\\": \\\"Point\\\"}\"],[2198,225.0,\"b\",1.0,true,1.09143,1.00444,\"{\\\"coordinates\\\": [-2.5306759464, 16.0431515699], \\\"type\\\": \\\"Point\\\"}\"],[2199,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-1.3845260121, 14.6668992879], \\\"type\\\": \\\"Point\\\"}\"],[22,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.6034990522, 9.9689463024], \\\"type\\\": \\\"Point\\\"}\"],[220,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.1456571885, 0.4716523504], \\\"type\\\": \\\"Point\\\"}\"],[2200,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [9.3530911172, 25.4404211226], \\\"type\\\": \\\"Point\\\"}\"],[2201,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.049506815, 25.0184123438], \\\"type\\\": \\\"Point\\\"}\"],[2202,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.496527631, 6.5831874007], \\\"type\\\": \\\"Point\\\"}\"],[2203,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.8453118411, -2.2139224866], \\\"type\\\": \\\"Point\\\"}\"],[2204,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.1816307226, 20.3203353004], \\\"type\\\": \\\"Point\\\"}\"],[2205,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.595097002, 22.2035439513], \\\"type\\\": \\\"Point\\\"}\"],[2206,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.7681111203, 24.9913771837], \\\"type\\\": \\\"Point\\\"}\"],[2207,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.6938025564, -8.0831513636], \\\"type\\\": \\\"Point\\\"}\"],[2208,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.9085636482, 19.3142789337], \\\"type\\\": \\\"Point\\\"}\"],[2209,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [1.7668697981, 10.1946459975], \\\"type\\\": \\\"Point\\\"}\"],[221,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.6373251453, 21.0727783444], \\\"type\\\": \\\"Point\\\"}\"],[2210,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.8633120455, 4.5298193459], \\\"type\\\": \\\"Point\\\"}\"],[2211,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.2879136639, -2.6077213404], \\\"type\\\": \\\"Point\\\"}\"],[2212,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.5357641775, 4.592049511], \\\"type\\\": \\\"Point\\\"}\"],[2213,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.5981553428, 18.3665998987], \\\"type\\\": \\\"Point\\\"}\"],[2214,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2383453132, 16.7252762157], \\\"type\\\": \\\"Point\\\"}\"],[2215,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.1692041546, 16.7736652925], \\\"type\\\": \\\"Point\\\"}\"],[2216,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.3646436913, 17.7970769017], \\\"type\\\": \\\"Point\\\"}\"],[2217,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.8361955121, 17.2294629208], \\\"type\\\": \\\"Point\\\"}\"],[2218,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.0994837055, 17.8474846567], \\\"type\\\": \\\"Point\\\"}\"],[2219,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.0543705094, 8.2561635715], \\\"type\\\": \\\"Point\\\"}\"],[222,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [1.2990996238, 5.9583815041], \\\"type\\\": \\\"Point\\\"}\"],[2220,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [17.5520617599, 7.9645481878], \\\"type\\\": \\\"Point\\\"}\"],[2221,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.0865744664, 20.0973967344], \\\"type\\\": \\\"Point\\\"}\"],[2222,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.2127949685, 18.1980083451], \\\"type\\\": \\\"Point\\\"}\"],[2223,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [4.3453628501, 13.9931313883], \\\"type\\\": \\\"Point\\\"}\"],[2224,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-1.0793529196, 22.0845973006], \\\"type\\\": \\\"Point\\\"}\"],[2225,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.5423337969, 19.1547371635], \\\"type\\\": \\\"Point\\\"}\"],[2226,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.0891770405, 17.8949633878], \\\"type\\\": \\\"Point\\\"}\"],[2227,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.8850227268, 16.5558452699], \\\"type\\\": \\\"Point\\\"}\"],[2228,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.1273892909, 23.7568026109], \\\"type\\\": \\\"Point\\\"}\"],[2229,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.8478185847, -7.3734842017], \\\"type\\\": \\\"Point\\\"}\"],[223,225.0,\"b\",1.0,true,1.08902,0.933333,\"{\\\"coordinates\\\": [1.8698338155, 6.183520023], \\\"type\\\": \\\"Point\\\"}\"],[2230,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.9371491237, 20.5360317541], \\\"type\\\": \\\"Point\\\"}\"],[2231,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [1.5301183996, 21.127111236], \\\"type\\\": \\\"Point\\\"}\"],[2232,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [2.3901083169, 19.862117125], \\\"type\\\": \\\"Point\\\"}\"],[2233,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.5773170832, 19.8762306866], \\\"type\\\": \\\"Point\\\"}\"],[2234,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [6.9137429948, 20.8254572359], \\\"type\\\": \\\"Point\\\"}\"],[2235,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [6.6386865328, 18.8335498479], \\\"type\\\": \\\"Point\\\"}\"],[2236,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.1340103506, 3.9712412664], \\\"type\\\": \\\"Point\\\"}\"],[2237,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [7.2077177555, 20.3125633281], \\\"type\\\": \\\"Point\\\"}\"],[2238,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.7499987615, -9.785178706], \\\"type\\\": \\\"Point\\\"}\"],[2239,150.0,\"b\",1.0,true,1.0,0.66,\"{\\\"coordinates\\\": [7.0015071325, -4.4908380957], \\\"type\\\": \\\"Point\\\"}\"],[224,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5390277411, -2.1902493003], \\\"type\\\": \\\"Point\\\"}\"],[2240,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [6.4405640357, -2.9609494576], \\\"type\\\": \\\"Point\\\"}\"],[2241,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.1292680664, 1.2611107132], \\\"type\\\": \\\"Point\\\"}\"],[2242,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.5917187808, 4.0072532399], \\\"type\\\": \\\"Point\\\"}\"],[2243,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.615840148, 15.1214513171], \\\"type\\\": \\\"Point\\\"}\"],[2244,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [7.7879212153, 12.4631209547], \\\"type\\\": \\\"Point\\\"}\"],[2245,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [4.1053861978, -4.4622353565], \\\"type\\\": \\\"Point\\\"}\"],[2246,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.2307502968, -4.675209999], \\\"type\\\": \\\"Point\\\"}\"],[2247,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.4101343387, -1.2052849248], \\\"type\\\": \\\"Point\\\"}\"],[2248,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.1330431123, 0.4049412386], \\\"type\\\": \\\"Point\\\"}\"],[2249,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.8467135323, 15.7789555066], \\\"type\\\": \\\"Point\\\"}\"],[225,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.1879148684, -9.9011920713], \\\"type\\\": \\\"Point\\\"}\"],[2250,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.8788489653, 18.674925057], \\\"type\\\": \\\"Point\\\"}\"],[2251,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [7.8893142571, 23.9897063675], \\\"type\\\": \\\"Point\\\"}\"],[2252,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.027910116, -2.5343534075], \\\"type\\\": \\\"Point\\\"}\"],[2253,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [14.5358621446, -1.9847673305], \\\"type\\\": \\\"Point\\\"}\"],[2254,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.1041285792, 14.6938742667], \\\"type\\\": \\\"Point\\\"}\"],[2255,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.7078639026, 12.5249797551], \\\"type\\\": \\\"Point\\\"}\"],[2256,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.4112387194, 16.9307854544], \\\"type\\\": \\\"Point\\\"}\"],[2257,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.3467481514, 16.9944222986], \\\"type\\\": \\\"Point\\\"}\"],[2258,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.9330371534, 18.4973425968], \\\"type\\\": \\\"Point\\\"}\"],[2259,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2377157397, 20.4161182366], \\\"type\\\": \\\"Point\\\"}\"],[226,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.6064918427, -2.3908086742], \\\"type\\\": \\\"Point\\\"}\"],[2260,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [5.039537055, 25.0550383112], \\\"type\\\": \\\"Point\\\"}\"],[2261,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.9434508464, 11.0631696177], \\\"type\\\": \\\"Point\\\"}\"],[2262,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.4646002069, 10.4653958846], \\\"type\\\": \\\"Point\\\"}\"],[2263,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.5725928716, 10.7434693316], \\\"type\\\": \\\"Point\\\"}\"],[2264,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.7518181041, 15.9245293608], \\\"type\\\": \\\"Point\\\"}\"],[2265,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [8.8742473065, 22.5662389267], \\\"type\\\": \\\"Point\\\"}\"],[2266,63.0,\"b\",1.0,true,1.12756,0.952381,\"{\\\"coordinates\\\": [12.1995281793, 20.6025114677], \\\"type\\\": \\\"Point\\\"}\"],[2267,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.1305341407, 17.0394389017], \\\"type\\\": \\\"Point\\\"}\"],[2268,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.6742456916, 19.0160369824], \\\"type\\\": \\\"Point\\\"}\"],[2269,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.2616985888, 2.6472050577], \\\"type\\\": \\\"Point\\\"}\"],[227,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.345646277, -2.3850464355], \\\"type\\\": \\\"Point\\\"}\"],[2270,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [4.8591145242, 23.7669231122], \\\"type\\\": \\\"Point\\\"}\"],[2271,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [4.9010130989, 22.1171992902], \\\"type\\\": \\\"Point\\\"}\"],[2272,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.5974580875, 19.6597602123], \\\"type\\\": \\\"Point\\\"}\"],[2273,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.2341819808, 26.3369360022], \\\"type\\\": \\\"Point\\\"}\"],[2274,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.3505011027, 21.9994091972], \\\"type\\\": \\\"Point\\\"}\"],[2275,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.973930936, 7.3722006792], \\\"type\\\": \\\"Point\\\"}\"],[2276,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.2869536353, 4.1564516334], \\\"type\\\": \\\"Point\\\"}\"],[2277,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.2908021524, 5.0669571935], \\\"type\\\": \\\"Point\\\"}\"],[2278,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.3040485507, 20.6825652097], \\\"type\\\": \\\"Point\\\"}\"],[2279,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.2692011828, 19.1966128568], \\\"type\\\": \\\"Point\\\"}\"],[228,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.1906173256, 3.8203731034], \\\"type\\\": \\\"Point\\\"}\"],[2280,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [9.2075691705, 5.7864142285], \\\"type\\\": \\\"Point\\\"}\"],[2281,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [9.0946400597, 5.7055003997], \\\"type\\\": \\\"Point\\\"}\"],[2282,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.293974161, 19.2841286901], \\\"type\\\": \\\"Point\\\"}\"],[2283,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.0017785506, 23.5007455739], \\\"type\\\": \\\"Point\\\"}\"],[2284,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.9810489542, 15.0944634279], \\\"type\\\": \\\"Point\\\"}\"],[2285,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.381859355, -7.2736981852], \\\"type\\\": \\\"Point\\\"}\"],[2286,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.7322198285, -1.9624912943], \\\"type\\\": \\\"Point\\\"}\"],[2287,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.0288439897, 4.5292145569], \\\"type\\\": \\\"Point\\\"}\"],[2288,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [4.9437962399, 4.7364592589], \\\"type\\\": \\\"Point\\\"}\"],[2289,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.3453171742, 8.6391810676], \\\"type\\\": \\\"Point\\\"}\"],[229,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.3213753653, 4.2561350997], \\\"type\\\": \\\"Point\\\"}\"],[2290,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.4439809184, 3.5877404051], \\\"type\\\": \\\"Point\\\"}\"],[2291,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.5110754539, 4.9292671216], \\\"type\\\": \\\"Point\\\"}\"],[2292,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.1392183997, 17.5356152615], \\\"type\\\": \\\"Point\\\"}\"],[2293,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.4238204892, 12.8460545505], \\\"type\\\": \\\"Point\\\"}\"],[2294,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.3361885035, 13.8453735762], \\\"type\\\": \\\"Point\\\"}\"],[2295,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.6175719716, 19.9608830588], \\\"type\\\": \\\"Point\\\"}\"],[2296,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.9952225558, 11.2457063881], \\\"type\\\": \\\"Point\\\"}\"],[2297,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.5026119741, 10.9573188795], \\\"type\\\": \\\"Point\\\"}\"],[2298,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.0563132326, 1.9240927334], \\\"type\\\": \\\"Point\\\"}\"],[2299,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.4041926676, 7.943552267], \\\"type\\\": \\\"Point\\\"}\"],[23,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [0.8233520639, 16.9123174123], \\\"type\\\": \\\"Point\\\"}\"],[230,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9413671284, -2.6610797294], \\\"type\\\": \\\"Point\\\"}\"],[2300,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.8855511216, -4.254251735], \\\"type\\\": \\\"Point\\\"}\"],[2301,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [19.6260285886, 16.6588840444], \\\"type\\\": \\\"Point\\\"}\"],[2302,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.4404343372, 2.9523925787], \\\"type\\\": \\\"Point\\\"}\"],[2303,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0605817273, -3.8373166904], \\\"type\\\": \\\"Point\\\"}\"],[2304,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.9599809918, 3.2563169099], \\\"type\\\": \\\"Point\\\"}\"],[2305,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-13.954773325, 7.2480297709], \\\"type\\\": \\\"Point\\\"}\"],[2306,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.6662450197, 18.7504146303], \\\"type\\\": \\\"Point\\\"}\"],[2307,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.8138284167, 18.0322563457], \\\"type\\\": \\\"Point\\\"}\"],[2308,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.5995113308, -6.5129961491], \\\"type\\\": \\\"Point\\\"}\"],[2309,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.5810257634, 3.7038849025], \\\"type\\\": \\\"Point\\\"}\"],[231,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [11.9196813276, 0.3969155298], \\\"type\\\": \\\"Point\\\"}\"],[2310,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.9593307522, 5.6610395808], \\\"type\\\": \\\"Point\\\"}\"],[2311,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [9.2879474704, 6.2238537334], \\\"type\\\": \\\"Point\\\"}\"],[2312,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.2704235171, -1.084513743], \\\"type\\\": \\\"Point\\\"}\"],[2313,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.5942850834, 0.5406459187], \\\"type\\\": \\\"Point\\\"}\"],[2314,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.1100306523, 8.000698081], \\\"type\\\": \\\"Point\\\"}\"],[2315,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.0368774316, 8.5608468279], \\\"type\\\": \\\"Point\\\"}\"],[2316,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.9724370037, -3.1778682089], \\\"type\\\": \\\"Point\\\"}\"],[2317,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.7806396177, 3.1656660055], \\\"type\\\": \\\"Point\\\"}\"],[2318,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8323964098, 8.154974101], \\\"type\\\": \\\"Point\\\"}\"],[2319,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.3383792109, -0.8503889573], \\\"type\\\": \\\"Point\\\"}\"],[232,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.2572105099, 2.7117592364], \\\"type\\\": \\\"Point\\\"}\"],[2320,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.648840095, 2.3269203599], \\\"type\\\": \\\"Point\\\"}\"],[2321,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.6806771044, 1.1970119788], \\\"type\\\": \\\"Point\\\"}\"],[2322,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.6477872039, 7.8199545461], \\\"type\\\": \\\"Point\\\"}\"],[2323,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.1688466166, 12.4880578903], \\\"type\\\": \\\"Point\\\"}\"],[2324,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.3154197599, 12.7628077216], \\\"type\\\": \\\"Point\\\"}\"],[2325,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.4969691878, 16.2925595052], \\\"type\\\": \\\"Point\\\"}\"],[2326,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.1600646755, 14.7075190644], \\\"type\\\": \\\"Point\\\"}\"],[2327,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.3391483185, 13.6804191303], \\\"type\\\": \\\"Point\\\"}\"],[2328,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.2050858047, -1.1633418567], \\\"type\\\": \\\"Point\\\"}\"],[2329,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.5089805064, 17.1544430527], \\\"type\\\": \\\"Point\\\"}\"],[233,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [7.3982617657, 12.7196562262], \\\"type\\\": \\\"Point\\\"}\"],[2330,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.370254176, -2.4827228374], \\\"type\\\": \\\"Point\\\"}\"],[2331,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.759946819, -2.3289248216], \\\"type\\\": \\\"Point\\\"}\"],[2332,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.1390816367, 3.5468191532], \\\"type\\\": \\\"Point\\\"}\"],[2333,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.3104544389, 3.5025347576], \\\"type\\\": \\\"Point\\\"}\"],[2334,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [8.8499223105, 4.2638002954], \\\"type\\\": \\\"Point\\\"}\"],[2335,380.0,\"b\",1.0,true,1.10263,1.05491,\"{\\\"coordinates\\\": [8.2531141475, 5.1953456472], \\\"type\\\": \\\"Point\\\"}\"],[2336,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.9726546247, 3.2111021533], \\\"type\\\": \\\"Point\\\"}\"],[2337,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.0746535248, 2.3780159161], \\\"type\\\": \\\"Point\\\"}\"],[2338,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3756905229, 18.9844391005], \\\"type\\\": \\\"Point\\\"}\"],[2339,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.8509221415, 1.2287069465], \\\"type\\\": \\\"Point\\\"}\"],[234,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [6.9116362865, 23.9699388028], \\\"type\\\": \\\"Point\\\"}\"],[2340,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.3119207052, -0.5657120542], \\\"type\\\": \\\"Point\\\"}\"],[2341,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.3819401687, 2.538147463], \\\"type\\\": \\\"Point\\\"}\"],[2342,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.95543292, 9.0673954631], \\\"type\\\": \\\"Point\\\"}\"],[2343,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.6825741818, 8.1112607295], \\\"type\\\": \\\"Point\\\"}\"],[2344,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.7118301692, 8.8252648262], \\\"type\\\": \\\"Point\\\"}\"],[2345,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.9814003468, 14.1659955418], \\\"type\\\": \\\"Point\\\"}\"],[2346,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-0.8930417149, 14.2153465817], \\\"type\\\": \\\"Point\\\"}\"],[2347,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.9486067262, 11.3080223543], \\\"type\\\": \\\"Point\\\"}\"],[2348,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.8042689204, 7.0337894816], \\\"type\\\": \\\"Point\\\"}\"],[2349,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-0.3815867136, 7.0488547177], \\\"type\\\": \\\"Point\\\"}\"],[235,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.8484593212, 22.2458059878], \\\"type\\\": \\\"Point\\\"}\"],[2350,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-0.4053783209, 7.0703101353], \\\"type\\\": \\\"Point\\\"}\"],[2351,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.2269646677, 21.3346406494], \\\"type\\\": \\\"Point\\\"}\"],[2352,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.9761733906, 5.9410397776], \\\"type\\\": \\\"Point\\\"}\"],[2353,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.3277332961, -6.0575971775], \\\"type\\\": \\\"Point\\\"}\"],[2354,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.3136809526, 1.7126352912], \\\"type\\\": \\\"Point\\\"}\"],[2355,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.510123495, 15.0841524591], \\\"type\\\": \\\"Point\\\"}\"],[2356,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.9109665707, 6.9035228819], \\\"type\\\": \\\"Point\\\"}\"],[2357,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.6919885074, -3.9472704125], \\\"type\\\": \\\"Point\\\"}\"],[2358,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.2327834091, 5.6495655516], \\\"type\\\": \\\"Point\\\"}\"],[2359,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.718620466, 6.3374283629], \\\"type\\\": \\\"Point\\\"}\"],[236,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.8094790526, 19.9321206266], \\\"type\\\": \\\"Point\\\"}\"],[2360,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.0358469168, 5.2569313371], \\\"type\\\": \\\"Point\\\"}\"],[2361,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.4294276754, 8.9787582461], \\\"type\\\": \\\"Point\\\"}\"],[2362,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.2999380175, 22.1199389976], \\\"type\\\": \\\"Point\\\"}\"],[2363,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.0938459028, 19.3802371109], \\\"type\\\": \\\"Point\\\"}\"],[2364,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.3369190733, 19.1419561272], \\\"type\\\": \\\"Point\\\"}\"],[2365,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.8508824652, 19.5469642714], \\\"type\\\": \\\"Point\\\"}\"],[2366,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.1866101988, 18.1786688597], \\\"type\\\": \\\"Point\\\"}\"],[2367,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.5237574391, 17.7371278318], \\\"type\\\": \\\"Point\\\"}\"],[2368,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.8955226304, 17.8458215888], \\\"type\\\": \\\"Point\\\"}\"],[2369,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.1560327166, 17.5793577731], \\\"type\\\": \\\"Point\\\"}\"],[237,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.1347285278, 21.3878230395], \\\"type\\\": \\\"Point\\\"}\"],[2370,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.7303614196, 18.0182372933], \\\"type\\\": \\\"Point\\\"}\"],[2371,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.5723051131, 17.1781446313], \\\"type\\\": \\\"Point\\\"}\"],[2372,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.5176837784, 16.8731877146], \\\"type\\\": \\\"Point\\\"}\"],[2373,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.8219257875, 16.833658817], \\\"type\\\": \\\"Point\\\"}\"],[2374,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.0415141592, 16.9432315541], \\\"type\\\": \\\"Point\\\"}\"],[2375,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.47467428, 16.5301479931], \\\"type\\\": \\\"Point\\\"}\"],[2376,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0484034631, 5.635562641], \\\"type\\\": \\\"Point\\\"}\"],[2377,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.7700062816, 20.7642623445], \\\"type\\\": \\\"Point\\\"}\"],[2378,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.4652468476, 7.3853717446], \\\"type\\\": \\\"Point\\\"}\"],[2379,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.1159785992, 4.3451549327], \\\"type\\\": \\\"Point\\\"}\"],[238,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.2036633847, 11.0815105389], \\\"type\\\": \\\"Point\\\"}\"],[2380,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.2365820609, 1.5147162749], \\\"type\\\": \\\"Point\\\"}\"],[2381,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.6922615594, 2.6011666036], \\\"type\\\": \\\"Point\\\"}\"],[2382,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.4725440154, 3.4497958835], \\\"type\\\": \\\"Point\\\"}\"],[2383,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.4358873062, 6.3860803709], \\\"type\\\": \\\"Point\\\"}\"],[2384,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.7978921569, 4.6278158129], \\\"type\\\": \\\"Point\\\"}\"],[2385,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.2822412341, 5.2971097148], \\\"type\\\": \\\"Point\\\"}\"],[2386,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.7281631625, 10.4535564628], \\\"type\\\": \\\"Point\\\"}\"],[2387,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.334052935, 2.2114826755], \\\"type\\\": \\\"Point\\\"}\"],[2388,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.7826909372, 20.1608931946], \\\"type\\\": \\\"Point\\\"}\"],[2389,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.2555692703, 2.5545827719], \\\"type\\\": \\\"Point\\\"}\"],[239,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.174158006, 10.7335845614], \\\"type\\\": \\\"Point\\\"}\"],[2390,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.0952213731, -0.531052382], \\\"type\\\": \\\"Point\\\"}\"],[2391,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.1555316301, -3.3908692493], \\\"type\\\": \\\"Point\\\"}\"],[2392,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.0253901797, -2.5617790336], \\\"type\\\": \\\"Point\\\"}\"],[2393,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.7829973651, -2.2571870078], \\\"type\\\": \\\"Point\\\"}\"],[2394,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.0039035972, -2.8349538761], \\\"type\\\": \\\"Point\\\"}\"],[2395,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.7550812205, -0.7091728312], \\\"type\\\": \\\"Point\\\"}\"],[2396,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.8792483554, -4.1181618084], \\\"type\\\": \\\"Point\\\"}\"],[2397,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.6786938964, -0.9299227421], \\\"type\\\": \\\"Point\\\"}\"],[2398,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.6254180761, 3.0040782304], \\\"type\\\": \\\"Point\\\"}\"],[2399,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.8738461248, -2.9192996228], \\\"type\\\": \\\"Point\\\"}\"],[24,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.2697429977, 25.0215600026], \\\"type\\\": \\\"Point\\\"}\"],[240,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.0791312116, 2.159466347], \\\"type\\\": \\\"Point\\\"}\"],[2400,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [7.2945105798, 0.0714126245], \\\"type\\\": \\\"Point\\\"}\"],[2401,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.2379721264, -1.2304477218], \\\"type\\\": \\\"Point\\\"}\"],[2402,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.591203744, 5.433051891], \\\"type\\\": \\\"Point\\\"}\"],[2403,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.4795658432, 5.3752046064], \\\"type\\\": \\\"Point\\\"}\"],[2404,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9610545198, -6.7256715462], \\\"type\\\": \\\"Point\\\"}\"],[2405,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.3337314382, 11.2512094575], \\\"type\\\": \\\"Point\\\"}\"],[2406,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.6186259982, -5.1788246872], \\\"type\\\": \\\"Point\\\"}\"],[2407,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.2009049515, 1.9031494316], \\\"type\\\": \\\"Point\\\"}\"],[2408,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.6663252596, 1.7659769175], \\\"type\\\": \\\"Point\\\"}\"],[2409,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.4439647468, 24.0363624817], \\\"type\\\": \\\"Point\\\"}\"],[241,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.0509779213, -5.898447935], \\\"type\\\": \\\"Point\\\"}\"],[2410,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.598551059, 22.1779498122], \\\"type\\\": \\\"Point\\\"}\"],[2411,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.0806746346, 1.0784609831], \\\"type\\\": \\\"Point\\\"}\"],[2412,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.9638375062, -0.0379589637], \\\"type\\\": \\\"Point\\\"}\"],[2413,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.9464680242, 0.9552520439], \\\"type\\\": \\\"Point\\\"}\"],[2414,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.7122364854, 10.544933229], \\\"type\\\": \\\"Point\\\"}\"],[2415,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-0.1012855575, 17.9800611644], \\\"type\\\": \\\"Point\\\"}\"],[2416,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.8633181052, 20.2635239596], \\\"type\\\": \\\"Point\\\"}\"],[2417,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.8106993935, 19.3952977561], \\\"type\\\": \\\"Point\\\"}\"],[2418,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-5.2461514928, -3.574239666], \\\"type\\\": \\\"Point\\\"}\"],[2419,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.2797958624, 4.197317578], \\\"type\\\": \\\"Point\\\"}\"],[242,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.6290149738, 4.2196615562], \\\"type\\\": \\\"Point\\\"}\"],[2420,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.5531602765, 8.2767913303], \\\"type\\\": \\\"Point\\\"}\"],[2421,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.4526356121, 18.2739279401], \\\"type\\\": \\\"Point\\\"}\"],[2422,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.7401762983, 7.9722023979], \\\"type\\\": \\\"Point\\\"}\"],[2423,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.4156064128, 6.0540152399], \\\"type\\\": \\\"Point\\\"}\"],[2424,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-8.9081893357, 6.5913607329], \\\"type\\\": \\\"Point\\\"}\"],[2425,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-8.932844768, 6.3817420081], \\\"type\\\": \\\"Point\\\"}\"],[2426,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.709012613, 6.224462238], \\\"type\\\": \\\"Point\\\"}\"],[2427,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.1432168727, 17.6251221009], \\\"type\\\": \\\"Point\\\"}\"],[2428,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.3762489529, 16.4818279125], \\\"type\\\": \\\"Point\\\"}\"],[2429,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.6781703245, 18.0530485544], \\\"type\\\": \\\"Point\\\"}\"],[243,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.0496072908, 1.8194932651], \\\"type\\\": \\\"Point\\\"}\"],[2430,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.4888465573, 18.3304459475], \\\"type\\\": \\\"Point\\\"}\"],[2431,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.1612824357, 18.0796738529], \\\"type\\\": \\\"Point\\\"}\"],[2432,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.1489975631, 16.5208218674], \\\"type\\\": \\\"Point\\\"}\"],[2433,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.5510371091, 7.0957772342], \\\"type\\\": \\\"Point\\\"}\"],[2434,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.4298364309, 4.4329405514], \\\"type\\\": \\\"Point\\\"}\"],[2435,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.2221941184, 12.4716592322], \\\"type\\\": \\\"Point\\\"}\"],[2436,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [5.0657405098, 12.1526715437], \\\"type\\\": \\\"Point\\\"}\"],[2437,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.5139463915, -1.7839562063], \\\"type\\\": \\\"Point\\\"}\"],[2438,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.3547900916, 15.1977213688], \\\"type\\\": \\\"Point\\\"}\"],[2439,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.054892206, 15.3922219412], \\\"type\\\": \\\"Point\\\"}\"],[244,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.4162714483, -4.4240423169], \\\"type\\\": \\\"Point\\\"}\"],[2440,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.3169402311, 1.1070513355], \\\"type\\\": \\\"Point\\\"}\"],[2441,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.0522105499, 0.9634342935], \\\"type\\\": \\\"Point\\\"}\"],[2442,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-13.4880596972, 2.9764208526], \\\"type\\\": \\\"Point\\\"}\"],[2443,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-14.2422570448, 8.9994065555], \\\"type\\\": \\\"Point\\\"}\"],[2444,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.1658577021, 3.7727147768], \\\"type\\\": \\\"Point\\\"}\"],[2445,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.0564296956, 3.5145530461], \\\"type\\\": \\\"Point\\\"}\"],[2446,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.7301691348, -3.1390587326], \\\"type\\\": \\\"Point\\\"}\"],[2447,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.8214973056, -8.986404062], \\\"type\\\": \\\"Point\\\"}\"],[2448,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.5055661116, -3.364259318], \\\"type\\\": \\\"Point\\\"}\"],[2449,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.3494658298, -1.692046893], \\\"type\\\": \\\"Point\\\"}\"],[245,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.3071981437, 1.2698211452], \\\"type\\\": \\\"Point\\\"}\"],[2450,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.5637365385, 9.8667823018], \\\"type\\\": \\\"Point\\\"}\"],[2451,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.9684631456, 4.4534201292], \\\"type\\\": \\\"Point\\\"}\"],[2452,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.6478952897, 5.3259205367], \\\"type\\\": \\\"Point\\\"}\"],[2453,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.8745192018, -2.9789789572], \\\"type\\\": \\\"Point\\\"}\"],[2454,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.4681000472, 19.6384823738], \\\"type\\\": \\\"Point\\\"}\"],[2455,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.4062149327, 11.8788907301], \\\"type\\\": \\\"Point\\\"}\"],[2456,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.2639641627, -2.8059203465], \\\"type\\\": \\\"Point\\\"}\"],[2457,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.4694030098, 15.8779596196], \\\"type\\\": \\\"Point\\\"}\"],[2458,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.4785657448, 8.1448542492], \\\"type\\\": \\\"Point\\\"}\"],[2459,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-1.4151113629, 8.035919312], \\\"type\\\": \\\"Point\\\"}\"],[246,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.7927923518, -1.7170347655], \\\"type\\\": \\\"Point\\\"}\"],[2460,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.1025803522, 1.2239687532], \\\"type\\\": \\\"Point\\\"}\"],[2461,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.5612325641, 2.1663046304], \\\"type\\\": \\\"Point\\\"}\"],[2462,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.6621241703, 0.8086676174], \\\"type\\\": \\\"Point\\\"}\"],[2463,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.0862423688, 14.0331961666], \\\"type\\\": \\\"Point\\\"}\"],[2464,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.9044137942, 12.9423077767], \\\"type\\\": \\\"Point\\\"}\"],[2465,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-12.0839398577, 14.3888969359], \\\"type\\\": \\\"Point\\\"}\"],[2466,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.3319117284, 16.6137040765], \\\"type\\\": \\\"Point\\\"}\"],[2467,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [4.5152949369, 15.8083150001], \\\"type\\\": \\\"Point\\\"}\"],[2468,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [4.2354634011, 14.6993473024], \\\"type\\\": \\\"Point\\\"}\"],[2469,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.1833554738, 10.9328388905], \\\"type\\\": \\\"Point\\\"}\"],[247,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1554893881, 5.4119302581], \\\"type\\\": \\\"Point\\\"}\"],[2470,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.9748345062, 10.9632970511], \\\"type\\\": \\\"Point\\\"}\"],[2471,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-3.9927428159, 10.5263784072], \\\"type\\\": \\\"Point\\\"}\"],[2472,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2718893412, -0.8488856569], \\\"type\\\": \\\"Point\\\"}\"],[2473,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.3973913094, -0.789609114], \\\"type\\\": \\\"Point\\\"}\"],[2474,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.0550846655, -1.2114680421], \\\"type\\\": \\\"Point\\\"}\"],[2475,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.4029992111, -0.9984684183], \\\"type\\\": \\\"Point\\\"}\"],[2476,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.7173134643, -0.9627479337], \\\"type\\\": \\\"Point\\\"}\"],[2477,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0963382503, 23.4428212741], \\\"type\\\": \\\"Point\\\"}\"],[2478,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.7144693592, 7.6099052563], \\\"type\\\": \\\"Point\\\"}\"],[2479,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5773380482, 1.0157785367], \\\"type\\\": \\\"Point\\\"}\"],[248,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [17.5188631328, 6.0365195193], \\\"type\\\": \\\"Point\\\"}\"],[2480,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.196919172, -1.8096959109], \\\"type\\\": \\\"Point\\\"}\"],[2481,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.3609020203, -1.9801952394], \\\"type\\\": \\\"Point\\\"}\"],[2482,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.8838765276, 1.8137791637], \\\"type\\\": \\\"Point\\\"}\"],[2483,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.0268312303, 9.5349070761], \\\"type\\\": \\\"Point\\\"}\"],[2484,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.0213522517, 9.3286970354], \\\"type\\\": \\\"Point\\\"}\"],[2485,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-4.512845447, 9.3807679811], \\\"type\\\": \\\"Point\\\"}\"],[2486,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.1198752596, -4.0223514021], \\\"type\\\": \\\"Point\\\"}\"],[2487,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.7059820753, 3.407872652], \\\"type\\\": \\\"Point\\\"}\"],[2488,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.7903193372, 18.8125987692], \\\"type\\\": \\\"Point\\\"}\"],[2489,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2218370346, -2.6783857658], \\\"type\\\": \\\"Point\\\"}\"],[249,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.0961278415, 20.8434530897], \\\"type\\\": \\\"Point\\\"}\"],[2490,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.9595434121, 0.0055745698], \\\"type\\\": \\\"Point\\\"}\"],[2491,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.8669484717, 1.2740683721], \\\"type\\\": \\\"Point\\\"}\"],[2492,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.122556093, 0.7914439546], \\\"type\\\": \\\"Point\\\"}\"],[2493,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.0357351962, 20.3778305164], \\\"type\\\": \\\"Point\\\"}\"],[2494,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3078147681, 11.8799669157], \\\"type\\\": \\\"Point\\\"}\"],[2495,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.078950973, 18.2056982861], \\\"type\\\": \\\"Point\\\"}\"],[2496,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.1847348937, 3.4909580719], \\\"type\\\": \\\"Point\\\"}\"],[2497,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.7039096963, 17.6756308649], \\\"type\\\": \\\"Point\\\"}\"],[2498,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.915255671, 10.2008607974], \\\"type\\\": \\\"Point\\\"}\"],[2499,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.3050353645, -4.0624818693], \\\"type\\\": \\\"Point\\\"}\"],[25,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.6564344095, 6.1795754808], \\\"type\\\": \\\"Point\\\"}\"],[250,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.0725487017, -4.3825264803], \\\"type\\\": \\\"Point\\\"}\"],[2500,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.1816040522, -6.0876210184], \\\"type\\\": \\\"Point\\\"}\"],[2501,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.4052369665, -1.852011383], \\\"type\\\": \\\"Point\\\"}\"],[2502,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.2477122473, -1.402535708], \\\"type\\\": \\\"Point\\\"}\"],[2503,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.4693908824, -0.5295076223], \\\"type\\\": \\\"Point\\\"}\"],[2504,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.9326630498, 0.9034338222], \\\"type\\\": \\\"Point\\\"}\"],[2505,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.4667121631, -2.6987006134], \\\"type\\\": \\\"Point\\\"}\"],[2506,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.4009476651, 3.7718430459], \\\"type\\\": \\\"Point\\\"}\"],[2507,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.29292552, 6.7626226038], \\\"type\\\": \\\"Point\\\"}\"],[2508,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.9459134284, 0.5975586012], \\\"type\\\": \\\"Point\\\"}\"],[2509,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.8647778536, 20.3248810309], \\\"type\\\": \\\"Point\\\"}\"],[251,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.2008617079, 11.8519595743], \\\"type\\\": \\\"Point\\\"}\"],[2510,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.0542114908, -2.7547826773], \\\"type\\\": \\\"Point\\\"}\"],[2511,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.1266750267, -1.0198278338], \\\"type\\\": \\\"Point\\\"}\"],[2512,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.7215925608, 5.5665835151], \\\"type\\\": \\\"Point\\\"}\"],[2513,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.2722923213, -0.4719771028], \\\"type\\\": \\\"Point\\\"}\"],[2514,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.61138262, -0.5051473713], \\\"type\\\": \\\"Point\\\"}\"],[2515,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.1464693005, 0.6845473718], \\\"type\\\": \\\"Point\\\"}\"],[2516,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-3.1093507009, -0.8213195126], \\\"type\\\": \\\"Point\\\"}\"],[2517,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.4783510794, 1.1477105316], \\\"type\\\": \\\"Point\\\"}\"],[2518,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.7309726566, 1.975040035], \\\"type\\\": \\\"Point\\\"}\"],[2519,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [4.1798558147, 3.4001006147], \\\"type\\\": \\\"Point\\\"}\"],[252,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.1421413378, 9.7624201946], \\\"type\\\": \\\"Point\\\"}\"],[2520,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.969475152, 22.4804053886], \\\"type\\\": \\\"Point\\\"}\"],[2521,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.5864171896, 22.40748609], \\\"type\\\": \\\"Point\\\"}\"],[2522,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3080220805, -6.3600219354], \\\"type\\\": \\\"Point\\\"}\"],[2523,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8174559113, 8.7987716772], \\\"type\\\": \\\"Point\\\"}\"],[2524,90.0,\"b\",1.0,true,1.15313,0.955556,\"{\\\"coordinates\\\": [3.1247633921, 24.1813232272], \\\"type\\\": \\\"Point\\\"}\"],[2525,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.2064082811, 22.5304029632], \\\"type\\\": \\\"Point\\\"}\"],[2526,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.8891251988, 18.0121021704], \\\"type\\\": \\\"Point\\\"}\"],[2527,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.9363259014, 20.100454873], \\\"type\\\": \\\"Point\\\"}\"],[2528,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.5881265161, 8.7863089573], \\\"type\\\": \\\"Point\\\"}\"],[2529,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.8507270326, 4.3023393652], \\\"type\\\": \\\"Point\\\"}\"],[253,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8074250312, 9.4279701493], \\\"type\\\": \\\"Point\\\"}\"],[2530,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.0735002943, 1.5258999349], \\\"type\\\": \\\"Point\\\"}\"],[2531,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.0393491891, 23.3257453334], \\\"type\\\": \\\"Point\\\"}\"],[2532,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.416628985, -1.4531622435], \\\"type\\\": \\\"Point\\\"}\"],[2533,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.679744136, 15.820386818], \\\"type\\\": \\\"Point\\\"}\"],[2534,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.4875978232, 14.9950524929], \\\"type\\\": \\\"Point\\\"}\"],[2535,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.9764313155, 11.3570560987], \\\"type\\\": \\\"Point\\\"}\"],[2536,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.2146289355, 15.9269351434], \\\"type\\\": \\\"Point\\\"}\"],[2537,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.2016030716, 16.261126238], \\\"type\\\": \\\"Point\\\"}\"],[2538,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.0340721223, 14.1361991547], \\\"type\\\": \\\"Point\\\"}\"],[2539,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.7476876287, 4.7968452457], \\\"type\\\": \\\"Point\\\"}\"],[254,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.6757552366, 12.4605316561], \\\"type\\\": \\\"Point\\\"}\"],[2540,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.708995117, 6.1471957145], \\\"type\\\": \\\"Point\\\"}\"],[2541,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.369269729, 6.3617291019], \\\"type\\\": \\\"Point\\\"}\"],[2542,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.1352346117, 2.292723196], \\\"type\\\": \\\"Point\\\"}\"],[2543,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-3.6402202088, 15.5855995007], \\\"type\\\": \\\"Point\\\"}\"],[2544,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.6718783048, 16.5480594216], \\\"type\\\": \\\"Point\\\"}\"],[2545,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.5124689765, 16.676778541], \\\"type\\\": \\\"Point\\\"}\"],[2546,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.8537046977, 1.4124317265], \\\"type\\\": \\\"Point\\\"}\"],[2547,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.2585949588, 4.7301715995], \\\"type\\\": \\\"Point\\\"}\"],[2548,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.698044489, -1.2210116099], \\\"type\\\": \\\"Point\\\"}\"],[2549,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [17.8978911619, -2.3074198036], \\\"type\\\": \\\"Point\\\"}\"],[255,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.9678023097, 14.2274933666], \\\"type\\\": \\\"Point\\\"}\"],[2550,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [17.6241654682, -2.5339708301], \\\"type\\\": \\\"Point\\\"}\"],[2551,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [17.1481848776, -1.3654182324], \\\"type\\\": \\\"Point\\\"}\"],[2552,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.0704157254, 15.6389903287], \\\"type\\\": \\\"Point\\\"}\"],[2553,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.4479138433, -4.3177127577], \\\"type\\\": \\\"Point\\\"}\"],[2554,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.1750699364, -1.4122832689], \\\"type\\\": \\\"Point\\\"}\"],[2555,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.115909164, 17.1897793393], \\\"type\\\": \\\"Point\\\"}\"],[2556,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.6502491943, 22.9758169622], \\\"type\\\": \\\"Point\\\"}\"],[2557,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.2670490484, 4.9515957323], \\\"type\\\": \\\"Point\\\"}\"],[2558,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.2396148036, 13.7592312064], \\\"type\\\": \\\"Point\\\"}\"],[2559,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.5065562321, 5.3266732916], \\\"type\\\": \\\"Point\\\"}\"],[256,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [0.8050120889, 5.2823173496], \\\"type\\\": \\\"Point\\\"}\"],[2560,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.5140880691, 3.5371478014], \\\"type\\\": \\\"Point\\\"}\"],[2561,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.4147245502, 4.678188312], \\\"type\\\": \\\"Point\\\"}\"],[2562,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [6.3602846445, 12.515303894], \\\"type\\\": \\\"Point\\\"}\"],[2563,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.6509659219, 7.5851791055], \\\"type\\\": \\\"Point\\\"}\"],[2564,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.1313668196, 6.0794809348], \\\"type\\\": \\\"Point\\\"}\"],[2565,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.3059844571, 1.7975424266], \\\"type\\\": \\\"Point\\\"}\"],[2566,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.9458917189, 1.220521871], \\\"type\\\": \\\"Point\\\"}\"],[2567,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.8284856908, 14.6941451137], \\\"type\\\": \\\"Point\\\"}\"],[2568,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.7340480124, 13.6356417433], \\\"type\\\": \\\"Point\\\"}\"],[2569,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.4743611801, 12.9073400469], \\\"type\\\": \\\"Point\\\"}\"],[257,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.3967895797, -2.9656107579], \\\"type\\\": \\\"Point\\\"}\"],[2570,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.2910431566, 14.9071851787], \\\"type\\\": \\\"Point\\\"}\"],[2571,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [0.5767436943, 12.6383271644], \\\"type\\\": \\\"Point\\\"}\"],[2572,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.7747788215, 11.6173220997], \\\"type\\\": \\\"Point\\\"}\"],[2573,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.8323874556, 12.6663174085], \\\"type\\\": \\\"Point\\\"}\"],[2574,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.4844061228, 12.5884056399], \\\"type\\\": \\\"Point\\\"}\"],[2575,90.0,\"b\",1.0,true,1.07453,0.977778,\"{\\\"coordinates\\\": [-0.3750618212, 13.9836541756], \\\"type\\\": \\\"Point\\\"}\"],[2576,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-5.8717767065, 14.1587177375], \\\"type\\\": \\\"Point\\\"}\"],[2577,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.146270454, 19.1454778283], \\\"type\\\": \\\"Point\\\"}\"],[2578,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [17.9056063766, 7.6586818428], \\\"type\\\": \\\"Point\\\"}\"],[2579,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.5731637467, 7.6729631422], \\\"type\\\": \\\"Point\\\"}\"],[258,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.3557422565, -1.1356279112], \\\"type\\\": \\\"Point\\\"}\"],[2580,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [17.4316512868, 7.1561742527], \\\"type\\\": \\\"Point\\\"}\"],[2581,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [16.322395003, 7.9885343032], \\\"type\\\": \\\"Point\\\"}\"],[2582,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.7828298883, 3.1401284388], \\\"type\\\": \\\"Point\\\"}\"],[2583,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.1664398331, 5.2209331486], \\\"type\\\": \\\"Point\\\"}\"],[2584,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [1.509580993, 23.12712892], \\\"type\\\": \\\"Point\\\"}\"],[2585,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [2.1075456674, 21.4402920668], \\\"type\\\": \\\"Point\\\"}\"],[2586,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5856693813, -2.932622347], \\\"type\\\": \\\"Point\\\"}\"],[2587,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.0598159764, 6.2418808056], \\\"type\\\": \\\"Point\\\"}\"],[2588,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.639123355, -4.2203997209], \\\"type\\\": \\\"Point\\\"}\"],[2589,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.8986316754, 13.6718298755], \\\"type\\\": \\\"Point\\\"}\"],[259,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.3192480133, 1.3583792551], \\\"type\\\": \\\"Point\\\"}\"],[2590,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.5712802543, 20.006911197], \\\"type\\\": \\\"Point\\\"}\"],[2591,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [6.8654161192, 15.3855101886], \\\"type\\\": \\\"Point\\\"}\"],[2592,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.3642054061, 5.9887021901], \\\"type\\\": \\\"Point\\\"}\"],[2593,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.7358870314, 1.0090374444], \\\"type\\\": \\\"Point\\\"}\"],[2594,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.1085238139, 14.0852244376], \\\"type\\\": \\\"Point\\\"}\"],[2595,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.1677613287, 4.6588676639], \\\"type\\\": \\\"Point\\\"}\"],[2596,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-8.8277986359, 5.7513124544], \\\"type\\\": \\\"Point\\\"}\"],[2597,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8321090058, 4.8281951489], \\\"type\\\": \\\"Point\\\"}\"],[2598,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [2.2491144674, 6.1827445854], \\\"type\\\": \\\"Point\\\"}\"],[2599,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.8541762986, -12.2879789471], \\\"type\\\": \\\"Point\\\"}\"],[26,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.3446373223, 6.8647673595], \\\"type\\\": \\\"Point\\\"}\"],[260,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.6625153583, 10.4233662301], \\\"type\\\": \\\"Point\\\"}\"],[2600,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.0349851208, -0.9701131974], \\\"type\\\": \\\"Point\\\"}\"],[2601,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2782788788, -13.2645691073], \\\"type\\\": \\\"Point\\\"}\"],[2602,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.2546361189, 4.0437877498], \\\"type\\\": \\\"Point\\\"}\"],[2603,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.5951596325, 6.1829735592], \\\"type\\\": \\\"Point\\\"}\"],[2604,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.1757255666, 7.9266970759], \\\"type\\\": \\\"Point\\\"}\"],[2605,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.2297159564, 10.9108499509], \\\"type\\\": \\\"Point\\\"}\"],[2606,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.2985325176, 8.2609693646], \\\"type\\\": \\\"Point\\\"}\"],[2607,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-4.1389030707, 8.1839058929], \\\"type\\\": \\\"Point\\\"}\"],[2608,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-4.1702275153, 8.1582342423], \\\"type\\\": \\\"Point\\\"}\"],[2609,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.7602974177, 11.7735715461], \\\"type\\\": \\\"Point\\\"}\"],[261,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [6.7352514956, 9.9386139214], \\\"type\\\": \\\"Point\\\"}\"],[2610,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8964182721, 11.7060827531], \\\"type\\\": \\\"Point\\\"}\"],[2611,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.0864924263, -0.6880415036], \\\"type\\\": \\\"Point\\\"}\"],[2612,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.6688143029, -4.9031913498], \\\"type\\\": \\\"Point\\\"}\"],[2613,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5716920372, -4.108829828], \\\"type\\\": \\\"Point\\\"}\"],[2614,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.012498226, 17.2933867563], \\\"type\\\": \\\"Point\\\"}\"],[2615,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-2.8060171279, 11.6836837529], \\\"type\\\": \\\"Point\\\"}\"],[2616,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.8004884143, 1.1981355587], \\\"type\\\": \\\"Point\\\"}\"],[2617,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0848086134, 3.7986829027], \\\"type\\\": \\\"Point\\\"}\"],[2618,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.4955060979, 9.9834158202], \\\"type\\\": \\\"Point\\\"}\"],[2619,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.8377381515, 10.5859746299], \\\"type\\\": \\\"Point\\\"}\"],[262,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.2223807638, -8.4400145382], \\\"type\\\": \\\"Point\\\"}\"],[2620,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.8865542227, 0.8271899859], \\\"type\\\": \\\"Point\\\"}\"],[2621,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.1924771422, 9.3540572478], \\\"type\\\": \\\"Point\\\"}\"],[2622,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.6129549975, 21.7187391204], \\\"type\\\": \\\"Point\\\"}\"],[2623,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.2245019346, -8.7437032726], \\\"type\\\": \\\"Point\\\"}\"],[2624,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.7407151124, 10.4205338098], \\\"type\\\": \\\"Point\\\"}\"],[2625,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [0.3226300714, 24.0076221684], \\\"type\\\": \\\"Point\\\"}\"],[2626,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [9.0701731582, 20.733133744], \\\"type\\\": \\\"Point\\\"}\"],[2627,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [8.3754345434, 18.9273494537], \\\"type\\\": \\\"Point\\\"}\"],[2628,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.935774235, 10.5647511307], \\\"type\\\": \\\"Point\\\"}\"],[2629,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.7741132562, 2.2126855329], \\\"type\\\": \\\"Point\\\"}\"],[263,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.3198109112, 18.6291667704], \\\"type\\\": \\\"Point\\\"}\"],[2630,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.0621016896, 15.8580545742], \\\"type\\\": \\\"Point\\\"}\"],[2631,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.6538738637, 2.0607815921], \\\"type\\\": \\\"Point\\\"}\"],[2632,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.1876425403, -5.6636322614], \\\"type\\\": \\\"Point\\\"}\"],[2633,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.0311392282, -4.1301031745], \\\"type\\\": \\\"Point\\\"}\"],[2634,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.9843473055, 17.7977213035], \\\"type\\\": \\\"Point\\\"}\"],[2635,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.5752727803, 17.4529522783], \\\"type\\\": \\\"Point\\\"}\"],[2636,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.0959442011, 16.5024873784], \\\"type\\\": \\\"Point\\\"}\"],[2637,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.7573270039, 20.4612634601], \\\"type\\\": \\\"Point\\\"}\"],[2638,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.865529987, 16.2887199948], \\\"type\\\": \\\"Point\\\"}\"],[2639,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.7835028991, -3.0902740823], \\\"type\\\": \\\"Point\\\"}\"],[264,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.018022176, 18.7166394794], \\\"type\\\": \\\"Point\\\"}\"],[2640,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.3130033826, -1.2674739286], \\\"type\\\": \\\"Point\\\"}\"],[2641,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.8374691772, -3.1157358516], \\\"type\\\": \\\"Point\\\"}\"],[2642,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [7.5348973043, -7.2703393738], \\\"type\\\": \\\"Point\\\"}\"],[2643,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.0405174777, 0.7988833866], \\\"type\\\": \\\"Point\\\"}\"],[2644,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.9113080546, -2.4206548475], \\\"type\\\": \\\"Point\\\"}\"],[2645,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.2356166245, -2.1777354206], \\\"type\\\": \\\"Point\\\"}\"],[2646,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1023227316, -4.6357677414], \\\"type\\\": \\\"Point\\\"}\"],[2647,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.6885212319, -5.7860023242], \\\"type\\\": \\\"Point\\\"}\"],[2648,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [5.23586101, -7.3688046437], \\\"type\\\": \\\"Point\\\"}\"],[2649,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.5466164953, -6.1886506806], \\\"type\\\": \\\"Point\\\"}\"],[265,380.0,\"b\",1.0,true,1.10526,1.01316,\"{\\\"coordinates\\\": [5.1296211585, 17.5527592843], \\\"type\\\": \\\"Point\\\"}\"],[2650,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.7937360417, 15.8350448801], \\\"type\\\": \\\"Point\\\"}\"],[2651,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.4573939838, 9.5983358019], \\\"type\\\": \\\"Point\\\"}\"],[2652,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.627244636, -7.3235919515], \\\"type\\\": \\\"Point\\\"}\"],[2653,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.4378852529, 1.1722623132], \\\"type\\\": \\\"Point\\\"}\"],[2654,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.4345409801, 4.8900918418], \\\"type\\\": \\\"Point\\\"}\"],[2655,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [6.0749671898, 18.3914251898], \\\"type\\\": \\\"Point\\\"}\"],[2656,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.785588811, 16.7955873327], \\\"type\\\": \\\"Point\\\"}\"],[2657,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.2782453173, 23.4959327339], \\\"type\\\": \\\"Point\\\"}\"],[2658,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.6766216878, -6.1537714616], \\\"type\\\": \\\"Point\\\"}\"],[2659,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [8.716898117, 0.8774864613], \\\"type\\\": \\\"Point\\\"}\"],[266,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.7776917953, 19.5300256673], \\\"type\\\": \\\"Point\\\"}\"],[2660,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.9185737833, 5.005985452], \\\"type\\\": \\\"Point\\\"}\"],[2661,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.7247748234, 2.5826606494], \\\"type\\\": \\\"Point\\\"}\"],[2662,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.8172715354, 4.0362003007], \\\"type\\\": \\\"Point\\\"}\"],[2663,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [2.3188211125, -8.5778208276], \\\"type\\\": \\\"Point\\\"}\"],[2664,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [2.0534971641, -9.7576495849], \\\"type\\\": \\\"Point\\\"}\"],[2665,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [5.4119908285, -7.3942294146], \\\"type\\\": \\\"Point\\\"}\"],[2666,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.1189570137, -8.8053997642], \\\"type\\\": \\\"Point\\\"}\"],[2667,150.0,\"b\",1.0,true,1.11209,0.9,\"{\\\"coordinates\\\": [4.3353909676, -6.2352691842], \\\"type\\\": \\\"Point\\\"}\"],[2668,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.2101712053, 3.7721111109], \\\"type\\\": \\\"Point\\\"}\"],[2669,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.1676081842, 2.6814449044], \\\"type\\\": \\\"Point\\\"}\"],[267,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.0728867116, 14.5858763686], \\\"type\\\": \\\"Point\\\"}\"],[2670,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [7.8952078108, 20.4220424844], \\\"type\\\": \\\"Point\\\"}\"],[2671,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.4894091456, 18.2321716377], \\\"type\\\": \\\"Point\\\"}\"],[2672,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.6955734872, 13.1294619787], \\\"type\\\": \\\"Point\\\"}\"],[2673,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.9020590935, 12.630396973], \\\"type\\\": \\\"Point\\\"}\"],[2674,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.5752799881, -1.5438443972], \\\"type\\\": \\\"Point\\\"}\"],[2675,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.6027474368, 2.6895606499], \\\"type\\\": \\\"Point\\\"}\"],[2676,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.3775921004, 10.0056075744], \\\"type\\\": \\\"Point\\\"}\"],[2677,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.2301719015, 9.7738815604], \\\"type\\\": \\\"Point\\\"}\"],[2678,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.5856727191, 10.2691068428], \\\"type\\\": \\\"Point\\\"}\"],[2679,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.8070089529, 4.1903287254], \\\"type\\\": \\\"Point\\\"}\"],[268,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.8981128353, 18.0431924583], \\\"type\\\": \\\"Point\\\"}\"],[2680,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.5945450013, 6.5625663482], \\\"type\\\": \\\"Point\\\"}\"],[2681,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.4309566695, -0.9449130871], \\\"type\\\": \\\"Point\\\"}\"],[2682,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.592333237, 7.5566654688], \\\"type\\\": \\\"Point\\\"}\"],[2683,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.7271032573, 16.5961946589], \\\"type\\\": \\\"Point\\\"}\"],[2684,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.1930575805, 14.9945313049], \\\"type\\\": \\\"Point\\\"}\"],[2685,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.6011798229, 13.4508327976], \\\"type\\\": \\\"Point\\\"}\"],[2686,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.7589816987, 12.3015588124], \\\"type\\\": \\\"Point\\\"}\"],[2687,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-3.2778820926, 2.0352047252], \\\"type\\\": \\\"Point\\\"}\"],[2688,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.916602014, 15.4940807497], \\\"type\\\": \\\"Point\\\"}\"],[2689,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [2.7885746499, 25.4051767274], \\\"type\\\": \\\"Point\\\"}\"],[269,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.9165218686, 1.2058611947], \\\"type\\\": \\\"Point\\\"}\"],[2690,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.3718298909, 19.8922663355], \\\"type\\\": \\\"Point\\\"}\"],[2691,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.9640750335, 13.0221166952], \\\"type\\\": \\\"Point\\\"}\"],[2692,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.1610802369, 10.8738196335], \\\"type\\\": \\\"Point\\\"}\"],[2693,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.6480092325, 11.0790526204], \\\"type\\\": \\\"Point\\\"}\"],[2694,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.6038968908, 17.1069443242], \\\"type\\\": \\\"Point\\\"}\"],[2695,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.5829461158, -2.9304795902], \\\"type\\\": \\\"Point\\\"}\"],[2696,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.3357508705, 19.9609036987], \\\"type\\\": \\\"Point\\\"}\"],[2697,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.5073354169, 13.2229473661], \\\"type\\\": \\\"Point\\\"}\"],[2698,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.382512967, 11.2142024258], \\\"type\\\": \\\"Point\\\"}\"],[2699,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-1.9996296396, 18.8149043316], \\\"type\\\": \\\"Point\\\"}\"],[27,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.5814469591, 14.3960219908], \\\"type\\\": \\\"Point\\\"}\"],[270,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.6501620559, -0.6389816609], \\\"type\\\": \\\"Point\\\"}\"],[2700,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.4667137783, 3.2636271383], \\\"type\\\": \\\"Point\\\"}\"],[2701,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.3235961719, -3.0141331475], \\\"type\\\": \\\"Point\\\"}\"],[2702,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.077459059, 11.5305180864], \\\"type\\\": \\\"Point\\\"}\"],[2703,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.8290951924, 13.8430144184], \\\"type\\\": \\\"Point\\\"}\"],[2704,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.2592120591, 10.0853632307], \\\"type\\\": \\\"Point\\\"}\"],[2705,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [15.7384508314, 9.6366942952], \\\"type\\\": \\\"Point\\\"}\"],[2706,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [4.9225905608, 6.1962871277], \\\"type\\\": \\\"Point\\\"}\"],[2707,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.3468683104, 5.9623849255], \\\"type\\\": \\\"Point\\\"}\"],[2708,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.1116528372, 6.8672904895], \\\"type\\\": \\\"Point\\\"}\"],[2709,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.8183181713, -0.6384453091], \\\"type\\\": \\\"Point\\\"}\"],[271,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [9.3233750339, 1.9914402141], \\\"type\\\": \\\"Point\\\"}\"],[2710,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.3156510445, 0.9577606313], \\\"type\\\": \\\"Point\\\"}\"],[2711,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [10.644159718, 1.9809407902], \\\"type\\\": \\\"Point\\\"}\"],[2712,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.052630176, 15.3475806046], \\\"type\\\": \\\"Point\\\"}\"],[2713,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [4.8142292582, 26.2959828991], \\\"type\\\": \\\"Point\\\"}\"],[2714,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.5914326688, 12.9725412717], \\\"type\\\": \\\"Point\\\"}\"],[2715,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [11.1101366895, 12.6274956962], \\\"type\\\": \\\"Point\\\"}\"],[2716,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5407583279, 11.7148733463], \\\"type\\\": \\\"Point\\\"}\"],[2717,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.467093805, -1.0543954965], \\\"type\\\": \\\"Point\\\"}\"],[2718,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.2884026569, -4.9581313849], \\\"type\\\": \\\"Point\\\"}\"],[2719,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-0.8279618594, 21.582845794], \\\"type\\\": \\\"Point\\\"}\"],[272,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [9.1511221291, 1.8960345982], \\\"type\\\": \\\"Point\\\"}\"],[2720,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [1.7856421092, 17.7596708011], \\\"type\\\": \\\"Point\\\"}\"],[2721,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [2.6513871321, 16.5353416789], \\\"type\\\": \\\"Point\\\"}\"],[2722,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.0908927781, 4.5527408758], \\\"type\\\": \\\"Point\\\"}\"],[2723,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.3670016458, 19.6240136432], \\\"type\\\": \\\"Point\\\"}\"],[2724,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.308252046, 17.3230888849], \\\"type\\\": \\\"Point\\\"}\"],[2725,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.7401415456, 16.1245943082], \\\"type\\\": \\\"Point\\\"}\"],[2726,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.1190917016, 19.5647376301], \\\"type\\\": \\\"Point\\\"}\"],[2727,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [13.5220543455, 2.3250379595], \\\"type\\\": \\\"Point\\\"}\"],[2728,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.6839442086, 4.0443219648], \\\"type\\\": \\\"Point\\\"}\"],[2729,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.1767576415, -2.94244079], \\\"type\\\": \\\"Point\\\"}\"],[273,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.0805908837, -0.7291600011], \\\"type\\\": \\\"Point\\\"}\"],[2730,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.5955406865, 5.7918323807], \\\"type\\\": \\\"Point\\\"}\"],[2731,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.9440461609, 4.1291643739], \\\"type\\\": \\\"Point\\\"}\"],[2732,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.6253139387, 22.5211592545], \\\"type\\\": \\\"Point\\\"}\"],[2733,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.9884382883, 15.7668480784], \\\"type\\\": \\\"Point\\\"}\"],[2734,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.6596538162, -0.4321608301], \\\"type\\\": \\\"Point\\\"}\"],[2735,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.9565724259, 11.508544136], \\\"type\\\": \\\"Point\\\"}\"],[2736,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-1.9964790285, 11.3476185373], \\\"type\\\": \\\"Point\\\"}\"],[2737,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.2000906854, 11.9610274207], \\\"type\\\": \\\"Point\\\"}\"],[2738,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.1422446986, -1.123402695], \\\"type\\\": \\\"Point\\\"}\"],[2739,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0929266675, 7.4925994012], \\\"type\\\": \\\"Point\\\"}\"],[274,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.4828029107, 1.3683564111], \\\"type\\\": \\\"Point\\\"}\"],[2740,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.5818288563, 8.0561385148], \\\"type\\\": \\\"Point\\\"}\"],[2741,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.5504075718, 8.2419654357], \\\"type\\\": \\\"Point\\\"}\"],[2742,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.0569936921, 11.2887025658], \\\"type\\\": \\\"Point\\\"}\"],[2743,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.5489405974, 19.6139324737], \\\"type\\\": \\\"Point\\\"}\"],[2744,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [11.0489701095, 17.7488179483], \\\"type\\\": \\\"Point\\\"}\"],[2745,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.555496473, 14.087359952], \\\"type\\\": \\\"Point\\\"}\"],[2746,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.813350987, 2.0791992904], \\\"type\\\": \\\"Point\\\"}\"],[2747,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [7.2272349922, 15.1791231645], \\\"type\\\": \\\"Point\\\"}\"],[2748,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.4526046591, 4.6116442397], \\\"type\\\": \\\"Point\\\"}\"],[2749,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.1602864501, 5.4750076265], \\\"type\\\": \\\"Point\\\"}\"],[275,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.4502821174, 18.9676574818], \\\"type\\\": \\\"Point\\\"}\"],[2750,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.8641738, 2.5369369514], \\\"type\\\": \\\"Point\\\"}\"],[2751,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.1763046098, 20.9797487857], \\\"type\\\": \\\"Point\\\"}\"],[2752,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.672348471, 0.7004102948], \\\"type\\\": \\\"Point\\\"}\"],[2753,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.6881502449, 3.5074380953], \\\"type\\\": \\\"Point\\\"}\"],[2754,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [4.1108779808, 4.536085534], \\\"type\\\": \\\"Point\\\"}\"],[2755,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-8.2365576536, 14.353119396], \\\"type\\\": \\\"Point\\\"}\"],[2756,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4061465723, 1.44827665], \\\"type\\\": \\\"Point\\\"}\"],[2757,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.9872787729, 16.0004168961], \\\"type\\\": \\\"Point\\\"}\"],[2758,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.208222912, 19.3471551026], \\\"type\\\": \\\"Point\\\"}\"],[2759,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.036243154, 20.5852960898], \\\"type\\\": \\\"Point\\\"}\"],[276,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-2.8962929027, 7.3833263722], \\\"type\\\": \\\"Point\\\"}\"],[2760,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.846042744, 17.5151649017], \\\"type\\\": \\\"Point\\\"}\"],[2761,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [10.8426656256, 28.42261324], \\\"type\\\": \\\"Point\\\"}\"],[2762,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.943784433, 16.1708362824], \\\"type\\\": \\\"Point\\\"}\"],[2763,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.5066562198, 14.7096942697], \\\"type\\\": \\\"Point\\\"}\"],[2764,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4359854031, 10.7180653765], \\\"type\\\": \\\"Point\\\"}\"],[2765,63.0,\"b\",1.0,true,1.13251,0.952381,\"{\\\"coordinates\\\": [15.0599287843, 18.567028808], \\\"type\\\": \\\"Point\\\"}\"],[2766,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.0238450963, 21.8649803238], \\\"type\\\": \\\"Point\\\"}\"],[2767,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.3165273744, -0.6802319708], \\\"type\\\": \\\"Point\\\"}\"],[2768,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [3.5853759697, 8.499413517], \\\"type\\\": \\\"Point\\\"}\"],[2769,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.7153797579, 8.0911153966], \\\"type\\\": \\\"Point\\\"}\"],[277,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-2.2860557259, 7.2427541416], \\\"type\\\": \\\"Point\\\"}\"],[2770,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [2.6167221942, 7.7472765866], \\\"type\\\": \\\"Point\\\"}\"],[2771,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [4.2884523347, 8.4764058558], \\\"type\\\": \\\"Point\\\"}\"],[2772,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.2405331479, 14.6110897096], \\\"type\\\": \\\"Point\\\"}\"],[2773,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.7394179344, 15.3111926106], \\\"type\\\": \\\"Point\\\"}\"],[2774,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1668286175, 8.2502105087], \\\"type\\\": \\\"Point\\\"}\"],[2775,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [17.4851582184, 8.0867082064], \\\"type\\\": \\\"Point\\\"}\"],[2776,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.3520885398, 14.0583619864], \\\"type\\\": \\\"Point\\\"}\"],[2777,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [10.1045291416, 13.0968019423], \\\"type\\\": \\\"Point\\\"}\"],[2778,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.6598947435, 0.9260440288], \\\"type\\\": \\\"Point\\\"}\"],[2779,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.1959835123, 0.5927671883], \\\"type\\\": \\\"Point\\\"}\"],[278,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.1402043745, 7.4325813223], \\\"type\\\": \\\"Point\\\"}\"],[2780,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.938937509, -1.4816634496], \\\"type\\\": \\\"Point\\\"}\"],[2781,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.2260831981, -0.1589079516], \\\"type\\\": \\\"Point\\\"}\"],[2782,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [3.8810901676, 1.5390766699], \\\"type\\\": \\\"Point\\\"}\"],[2783,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.7261897625, 15.4090700576], \\\"type\\\": \\\"Point\\\"}\"],[2784,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-7.5741454703, 6.5812830902], \\\"type\\\": \\\"Point\\\"}\"],[2785,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-4.2363946349, 7.0137845537], \\\"type\\\": \\\"Point\\\"}\"],[2786,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-5.481872579, 6.8952090926], \\\"type\\\": \\\"Point\\\"}\"],[2787,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0325319904, 5.2118282335], \\\"type\\\": \\\"Point\\\"}\"],[2788,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.7774686677, 1.6228740487], \\\"type\\\": \\\"Point\\\"}\"],[2789,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.0809286496, 19.1422641451], \\\"type\\\": \\\"Point\\\"}\"],[279,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-2.1872761061, 7.6434165766], \\\"type\\\": \\\"Point\\\"}\"],[2790,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.9938917464, -0.6276730662], \\\"type\\\": \\\"Point\\\"}\"],[2791,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-0.4890640265, 1.0870053031], \\\"type\\\": \\\"Point\\\"}\"],[2792,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.360677157, 2.0686884657], \\\"type\\\": \\\"Point\\\"}\"],[2793,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-1.8647177758, 11.9204244127], \\\"type\\\": \\\"Point\\\"}\"],[2794,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-0.0026706152, 11.0748797556], \\\"type\\\": \\\"Point\\\"}\"],[2795,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.9794120501, 11.8332391441], \\\"type\\\": \\\"Point\\\"}\"],[2796,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [6.2597028869, 17.2985963113], \\\"type\\\": \\\"Point\\\"}\"],[2797,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [6.2870922252, 17.9552422254], \\\"type\\\": \\\"Point\\\"}\"],[2798,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [6.0798974727, 16.7267141673], \\\"type\\\": \\\"Point\\\"}\"],[2799,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.8925315586, 7.6749693805], \\\"type\\\": \\\"Point\\\"}\"],[28,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.8706235427, 0.8246223956], \\\"type\\\": \\\"Point\\\"}\"],[280,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.2315965781, 14.838204219], \\\"type\\\": \\\"Point\\\"}\"],[2800,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.7607063318, 1.84302381], \\\"type\\\": \\\"Point\\\"}\"],[2801,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.3506006137, 1.0934570877], \\\"type\\\": \\\"Point\\\"}\"],[2802,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.9691968849, 19.6034071016], \\\"type\\\": \\\"Point\\\"}\"],[2803,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [6.2174831021, 22.2678963981], \\\"type\\\": \\\"Point\\\"}\"],[2804,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [5.9293023388, 22.1228481423], \\\"type\\\": \\\"Point\\\"}\"],[2805,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [6.4769665902, 22.3872586601], \\\"type\\\": \\\"Point\\\"}\"],[2806,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.31004024, 20.6362715908], \\\"type\\\": \\\"Point\\\"}\"],[2807,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.4574368284, -6.8869487195], \\\"type\\\": \\\"Point\\\"}\"],[2808,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.3781008338, 3.3827640376], \\\"type\\\": \\\"Point\\\"}\"],[2809,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.623905844, 4.3127046293], \\\"type\\\": \\\"Point\\\"}\"],[281,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.2597178265, 11.6116909112], \\\"type\\\": \\\"Point\\\"}\"],[2810,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-3.5193651291, 5.4688159343], \\\"type\\\": \\\"Point\\\"}\"],[2811,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.1448784325, -1.8219627589], \\\"type\\\": \\\"Point\\\"}\"],[2812,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.3573910141, 4.4433348121], \\\"type\\\": \\\"Point\\\"}\"],[2813,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [13.1606190535, 15.4845219756], \\\"type\\\": \\\"Point\\\"}\"],[2814,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.5380935843, 5.5228797793], \\\"type\\\": \\\"Point\\\"}\"],[2815,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.4091964963, 6.163735209], \\\"type\\\": \\\"Point\\\"}\"],[2816,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.1367317833, 4.2462851117], \\\"type\\\": \\\"Point\\\"}\"],[2817,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.4067988508, 3.2710840118], \\\"type\\\": \\\"Point\\\"}\"],[2818,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.2689826553, 1.2525061814], \\\"type\\\": \\\"Point\\\"}\"],[2819,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.5125375359, 16.8374668695], \\\"type\\\": \\\"Point\\\"}\"],[282,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.9473920947, 12.4652116618], \\\"type\\\": \\\"Point\\\"}\"],[2820,225.0,\"b\",1.0,true,1.09147,0.986667,\"{\\\"coordinates\\\": [10.6123524269, 16.5386500458], \\\"type\\\": \\\"Point\\\"}\"],[2821,225.0,\"b\",1.0,true,1.09145,0.986667,\"{\\\"coordinates\\\": [11.2497885131, 15.9505129119], \\\"type\\\": \\\"Point\\\"}\"],[2822,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.5468164246, 10.0396081377], \\\"type\\\": \\\"Point\\\"}\"],[2823,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.9304445216, -0.8816285295], \\\"type\\\": \\\"Point\\\"}\"],[2824,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.7921966478, -0.5324152236], \\\"type\\\": \\\"Point\\\"}\"],[2825,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.8828765254, 2.320353278], \\\"type\\\": \\\"Point\\\"}\"],[2826,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.636503519, 2.216202067], \\\"type\\\": \\\"Point\\\"}\"],[2827,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.801470879, 4.4491328932], \\\"type\\\": \\\"Point\\\"}\"],[2828,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.5881544282, 5.7434575922], \\\"type\\\": \\\"Point\\\"}\"],[2829,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.1759213279, 8.4467320811], \\\"type\\\": \\\"Point\\\"}\"],[283,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.3446861406, 4.544629953], \\\"type\\\": \\\"Point\\\"}\"],[2830,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.7998506484, 22.4720844512], \\\"type\\\": \\\"Point\\\"}\"],[2831,225.0,\"b\",1.0,true,1.09263,0.888889,\"{\\\"coordinates\\\": [7.5837518525, 17.4470701737], \\\"type\\\": \\\"Point\\\"}\"],[2832,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [6.9800554506, 16.0193465713], \\\"type\\\": \\\"Point\\\"}\"],[2833,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.6023774991, 19.6818127389], \\\"type\\\": \\\"Point\\\"}\"],[2834,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.7790206478, -1.5108648096], \\\"type\\\": \\\"Point\\\"}\"],[2835,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.0527098702, -0.4078223329], \\\"type\\\": \\\"Point\\\"}\"],[2836,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.9670169979, 0.979176165], \\\"type\\\": \\\"Point\\\"}\"],[2837,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.5246801028, -1.9045825626], \\\"type\\\": \\\"Point\\\"}\"],[2838,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [14.8600690778, 2.3841704864], \\\"type\\\": \\\"Point\\\"}\"],[2839,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.928048201, 11.5962268085], \\\"type\\\": \\\"Point\\\"}\"],[284,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.0862423503, 4.4338208003], \\\"type\\\": \\\"Point\\\"}\"],[2840,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.4971491939, 8.4175320991], \\\"type\\\": \\\"Point\\\"}\"],[2841,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.2703666071, 19.6472127312], \\\"type\\\": \\\"Point\\\"}\"],[2842,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.100768426, 2.6924896245], \\\"type\\\": \\\"Point\\\"}\"],[2843,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.8375217227, 3.7576452963], \\\"type\\\": \\\"Point\\\"}\"],[2844,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.3614406898, 16.0545461255], \\\"type\\\": \\\"Point\\\"}\"],[2845,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.0312421879, 1.9314626307], \\\"type\\\": \\\"Point\\\"}\"],[2846,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.9103309544, 0.4847841442], \\\"type\\\": \\\"Point\\\"}\"],[2847,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.101364274, -1.8788269299], \\\"type\\\": \\\"Point\\\"}\"],[2848,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [20.2073982009, -1.0662464129], \\\"type\\\": \\\"Point\\\"}\"],[2849,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-4.9220987752, 12.4758557871], \\\"type\\\": \\\"Point\\\"}\"],[285,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.6776723028, 16.220374065], \\\"type\\\": \\\"Point\\\"}\"],[2850,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.3750638857, 8.4678005059], \\\"type\\\": \\\"Point\\\"}\"],[2851,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.0369049709, 13.3413645477], \\\"type\\\": \\\"Point\\\"}\"],[2852,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-5.8787808753, 20.5775509491], \\\"type\\\": \\\"Point\\\"}\"],[2853,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-8.8668441363, 16.2693466084], \\\"type\\\": \\\"Point\\\"}\"],[2854,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.3607828703, 7.4476539023], \\\"type\\\": \\\"Point\\\"}\"],[2855,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.2096781383, 8.3155096542], \\\"type\\\": \\\"Point\\\"}\"],[2856,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.7279905921, -4.3665406715], \\\"type\\\": \\\"Point\\\"}\"],[2857,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0402371351, 1.3603819044], \\\"type\\\": \\\"Point\\\"}\"],[2858,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.9514241312, -10.7761865539], \\\"type\\\": \\\"Point\\\"}\"],[2859,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.8033438959, -11.0881531713], \\\"type\\\": \\\"Point\\\"}\"],[286,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.6394813871, 16.8294518905], \\\"type\\\": \\\"Point\\\"}\"],[2860,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [6.9079831536, -2.7196799449], \\\"type\\\": \\\"Point\\\"}\"],[2861,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.645976934, 0.0655409055], \\\"type\\\": \\\"Point\\\"}\"],[2862,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.8859573986, -2.2143406328], \\\"type\\\": \\\"Point\\\"}\"],[2863,90.0,\"b\",1.0,true,1.06753,0.977778,\"{\\\"coordinates\\\": [-5.218200036, 3.952041179], \\\"type\\\": \\\"Point\\\"}\"],[2864,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-4.2732036614, 5.1442798442], \\\"type\\\": \\\"Point\\\"}\"],[2865,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.1211899906, 6.8967636076], \\\"type\\\": \\\"Point\\\"}\"],[2866,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9859507802, 6.6165074858], \\\"type\\\": \\\"Point\\\"}\"],[2867,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.3217221605, 4.3543176661], \\\"type\\\": \\\"Point\\\"}\"],[2868,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.2745046176, 5.0464324722], \\\"type\\\": \\\"Point\\\"}\"],[2869,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.5829465627, 22.9186036052], \\\"type\\\": \\\"Point\\\"}\"],[287,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.0098491492, 16.4345562157], \\\"type\\\": \\\"Point\\\"}\"],[2870,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.1714277476, 11.9435938543], \\\"type\\\": \\\"Point\\\"}\"],[2871,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.8459440973, 19.3174008383], \\\"type\\\": \\\"Point\\\"}\"],[2872,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.1886672855, 9.0154234408], \\\"type\\\": \\\"Point\\\"}\"],[2873,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.2723320655, 11.90991739], \\\"type\\\": \\\"Point\\\"}\"],[2874,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.722440776, 14.6441334168], \\\"type\\\": \\\"Point\\\"}\"],[2875,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [12.8847428681, 22.217924431], \\\"type\\\": \\\"Point\\\"}\"],[2876,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.7633787134, 8.1453033891], \\\"type\\\": \\\"Point\\\"}\"],[2877,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.0708593647, -3.7068898055], \\\"type\\\": \\\"Point\\\"}\"],[2878,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.5153109719, 21.3343997229], \\\"type\\\": \\\"Point\\\"}\"],[2879,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.9642890349, 7.2742451595], \\\"type\\\": \\\"Point\\\"}\"],[288,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.5915131225, 7.8444255487], \\\"type\\\": \\\"Point\\\"}\"],[2880,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.3141136121, 8.105593236], \\\"type\\\": \\\"Point\\\"}\"],[2881,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.7490626432, 21.7918321022], \\\"type\\\": \\\"Point\\\"}\"],[2882,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.8542569193, 11.1626000479], \\\"type\\\": \\\"Point\\\"}\"],[2883,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.0315336588, 8.1345274082], \\\"type\\\": \\\"Point\\\"}\"],[2884,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.5557416781, 19.0694656345], \\\"type\\\": \\\"Point\\\"}\"],[2885,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.0980746586, 6.2134658575], \\\"type\\\": \\\"Point\\\"}\"],[2886,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.3792197019, -0.5473842904], \\\"type\\\": \\\"Point\\\"}\"],[2887,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.2554157035, 0.2991597933], \\\"type\\\": \\\"Point\\\"}\"],[2888,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.4669573028, 0.755327883], \\\"type\\\": \\\"Point\\\"}\"],[2889,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.6510032893, 12.4247131715], \\\"type\\\": \\\"Point\\\"}\"],[289,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.4140869911, 3.2424724544], \\\"type\\\": \\\"Point\\\"}\"],[2890,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.4591752224, 6.8173444166], \\\"type\\\": \\\"Point\\\"}\"],[2891,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.1827285889, 7.6840565267], \\\"type\\\": \\\"Point\\\"}\"],[2892,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.5994878011, 12.6147516062], \\\"type\\\": \\\"Point\\\"}\"],[2893,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.9553727395, 11.9404207344], \\\"type\\\": \\\"Point\\\"}\"],[2894,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.2816219339, 0.7530094939], \\\"type\\\": \\\"Point\\\"}\"],[2895,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.2645028461, 5.2522241448], \\\"type\\\": \\\"Point\\\"}\"],[2896,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.4200274363, -5.4820120926], \\\"type\\\": \\\"Point\\\"}\"],[2897,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3926447334, 21.8018471171], \\\"type\\\": \\\"Point\\\"}\"],[2898,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.5266105815, -3.7093147298], \\\"type\\\": \\\"Point\\\"}\"],[2899,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [4.7872568187, -6.0274952522], \\\"type\\\": \\\"Point\\\"}\"],[29,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [1.294347055, 17.0858759549], \\\"type\\\": \\\"Point\\\"}\"],[290,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [8.4525030306, 20.2052745089], \\\"type\\\": \\\"Point\\\"}\"],[2900,150.0,\"b\",1.0,true,1.10277,0.9,\"{\\\"coordinates\\\": [5.9011879, -7.3319206275], \\\"type\\\": \\\"Point\\\"}\"],[2901,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.0994441659, -2.7489249138], \\\"type\\\": \\\"Point\\\"}\"],[2902,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.4310249499, 17.3510073218], \\\"type\\\": \\\"Point\\\"}\"],[2903,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.7465073471, 6.0377824744], \\\"type\\\": \\\"Point\\\"}\"],[2904,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.4598357545, -12.2189422768], \\\"type\\\": \\\"Point\\\"}\"],[2905,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.2333756556, 3.2857012243], \\\"type\\\": \\\"Point\\\"}\"],[2906,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.4880390005, -0.5721197757], \\\"type\\\": \\\"Point\\\"}\"],[2907,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.4326258827, 15.8513577047], \\\"type\\\": \\\"Point\\\"}\"],[2908,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.5869045473, -5.1617228805], \\\"type\\\": \\\"Point\\\"}\"],[2909,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.7257441917, -4.0244099158], \\\"type\\\": \\\"Point\\\"}\"],[291,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [6.4114984934, 18.2353517304], \\\"type\\\": \\\"Point\\\"}\"],[2910,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.9427632297, 1.2271052345], \\\"type\\\": \\\"Point\\\"}\"],[2911,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.3213777953, 11.0059218115], \\\"type\\\": \\\"Point\\\"}\"],[2912,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.1099976264, 4.4758921253], \\\"type\\\": \\\"Point\\\"}\"],[2913,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [10.6970993207, 7.3861616418], \\\"type\\\": \\\"Point\\\"}\"],[2914,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.0918597554, 6.6402021473], \\\"type\\\": \\\"Point\\\"}\"],[2915,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.4170918238, 6.6005404479], \\\"type\\\": \\\"Point\\\"}\"],[2916,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [10.5526096654, 7.7025869741], \\\"type\\\": \\\"Point\\\"}\"],[2917,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.944821182, 7.930875242], \\\"type\\\": \\\"Point\\\"}\"],[2918,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.5435923288, -0.7224761975], \\\"type\\\": \\\"Point\\\"}\"],[2919,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.7280138611, -2.0839043585], \\\"type\\\": \\\"Point\\\"}\"],[292,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.7562803673, -4.1719573558], \\\"type\\\": \\\"Point\\\"}\"],[2920,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.1497070292, 0.2758159238], \\\"type\\\": \\\"Point\\\"}\"],[2921,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.176552963, -2.2214772664], \\\"type\\\": \\\"Point\\\"}\"],[2922,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.8296913557, 5.0468138272], \\\"type\\\": \\\"Point\\\"}\"],[2923,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.8703175791, 14.6667160155], \\\"type\\\": \\\"Point\\\"}\"],[2924,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.5524150937, -2.8196205191], \\\"type\\\": \\\"Point\\\"}\"],[2925,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.9408681806, 1.6899266347], \\\"type\\\": \\\"Point\\\"}\"],[2926,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.7849150007, 7.1792580493], \\\"type\\\": \\\"Point\\\"}\"],[2927,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.9902442985, 2.6636893027], \\\"type\\\": \\\"Point\\\"}\"],[2928,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.0153009721, 5.4978770923], \\\"type\\\": \\\"Point\\\"}\"],[2929,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [2.3670860894, 18.8756329283], \\\"type\\\": \\\"Point\\\"}\"],[293,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.364006498, 8.3574221944], \\\"type\\\": \\\"Point\\\"}\"],[2930,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.2293260065, 22.2798719733], \\\"type\\\": \\\"Point\\\"}\"],[2931,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [8.8440259252, 20.6576768246], \\\"type\\\": \\\"Point\\\"}\"],[2932,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [8.7293211236, 20.6475084834], \\\"type\\\": \\\"Point\\\"}\"],[2933,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.7169846808, 16.571209636], \\\"type\\\": \\\"Point\\\"}\"],[2934,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.9816974747, 6.1289389131], \\\"type\\\": \\\"Point\\\"}\"],[2935,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.2190461708, 6.5445966009], \\\"type\\\": \\\"Point\\\"}\"],[2936,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.1866901808, 6.3874552442], \\\"type\\\": \\\"Point\\\"}\"],[2937,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.0089643142, 6.7280327603], \\\"type\\\": \\\"Point\\\"}\"],[2938,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4865409998, 3.5160787817], \\\"type\\\": \\\"Point\\\"}\"],[2939,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.4705911612, 14.3480778387], \\\"type\\\": \\\"Point\\\"}\"],[294,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5040750692, 8.2954286151], \\\"type\\\": \\\"Point\\\"}\"],[2940,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.450997724, -4.0773600065], \\\"type\\\": \\\"Point\\\"}\"],[2941,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.2254794487, 8.7581873869], \\\"type\\\": \\\"Point\\\"}\"],[2942,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.7820827655, -3.2458763955], \\\"type\\\": \\\"Point\\\"}\"],[2943,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.1430963255, -2.3598123892], \\\"type\\\": \\\"Point\\\"}\"],[2944,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.8527898427, 5.1418701791], \\\"type\\\": \\\"Point\\\"}\"],[2945,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [2.3943620243, 5.6804656925], \\\"type\\\": \\\"Point\\\"}\"],[2946,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.8904798769, 9.1918528654], \\\"type\\\": \\\"Point\\\"}\"],[2947,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-2.8460457796, 9.1388095161], \\\"type\\\": \\\"Point\\\"}\"],[2948,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.0754231944, 14.3152558575], \\\"type\\\": \\\"Point\\\"}\"],[2949,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.8520425563, 11.4096431724], \\\"type\\\": \\\"Point\\\"}\"],[295,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.6326675301, 12.3796156167], \\\"type\\\": \\\"Point\\\"}\"],[2950,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.8263475296, 18.5657146355], \\\"type\\\": \\\"Point\\\"}\"],[2951,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.6926257625, 16.8379292791], \\\"type\\\": \\\"Point\\\"}\"],[2952,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.8102071911, 16.8317327268], \\\"type\\\": \\\"Point\\\"}\"],[2953,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.5866820148, 0.1565638746], \\\"type\\\": \\\"Point\\\"}\"],[2954,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.1778974196, 2.5175466085], \\\"type\\\": \\\"Point\\\"}\"],[2955,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.6658553826, 17.5997745515], \\\"type\\\": \\\"Point\\\"}\"],[2956,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5698953018, 9.2667707833], \\\"type\\\": \\\"Point\\\"}\"],[2957,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.6495038573, 2.8408971908], \\\"type\\\": \\\"Point\\\"}\"],[2958,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.6334071235, -7.4650525737], \\\"type\\\": \\\"Point\\\"}\"],[2959,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.4862826121, -6.1323217109], \\\"type\\\": \\\"Point\\\"}\"],[296,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [0.5692831774, 22.2274840786], \\\"type\\\": \\\"Point\\\"}\"],[2960,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.8335389823, 8.0155833044], \\\"type\\\": \\\"Point\\\"}\"],[2961,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.2021225797, -0.8168632788], \\\"type\\\": \\\"Point\\\"}\"],[2962,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.4029464654, -0.9296887268], \\\"type\\\": \\\"Point\\\"}\"],[2963,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.2624370389, 12.7147509546], \\\"type\\\": \\\"Point\\\"}\"],[2964,225.0,\"b\",1.0,true,1.08946,1.00444,\"{\\\"coordinates\\\": [4.8880476321, 12.0885089613], \\\"type\\\": \\\"Point\\\"}\"],[2965,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [4.8523986785, 12.1496356162], \\\"type\\\": \\\"Point\\\"}\"],[2966,225.0,\"b\",1.0,true,1.08914,1.00444,\"{\\\"coordinates\\\": [4.9578609189, 13.0887356284], \\\"type\\\": \\\"Point\\\"}\"],[2967,225.0,\"b\",1.0,true,1.08947,1.00444,\"{\\\"coordinates\\\": [5.2721067308, 12.2039392947], \\\"type\\\": \\\"Point\\\"}\"],[2968,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.7187229936, 12.4637696269], \\\"type\\\": \\\"Point\\\"}\"],[2969,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [5.2230569628, 12.0050312497], \\\"type\\\": \\\"Point\\\"}\"],[297,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.1271308208, 10.4166777994], \\\"type\\\": \\\"Point\\\"}\"],[2970,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [5.5090902171, 12.5414405645], \\\"type\\\": \\\"Point\\\"}\"],[2971,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.4843517638, -2.5732333865], \\\"type\\\": \\\"Point\\\"}\"],[2972,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.8473251024, 3.1517723428], \\\"type\\\": \\\"Point\\\"}\"],[2973,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.5366202731, 4.5780312849], \\\"type\\\": \\\"Point\\\"}\"],[2974,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.9518340118, 7.1502490808], \\\"type\\\": \\\"Point\\\"}\"],[2975,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.2876806054, 14.0304476046], \\\"type\\\": \\\"Point\\\"}\"],[2976,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.0809410009, 13.0743756846], \\\"type\\\": \\\"Point\\\"}\"],[2977,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.3795992293, 15.0802582137], \\\"type\\\": \\\"Point\\\"}\"],[2978,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.8582313796, 7.3497527065], \\\"type\\\": \\\"Point\\\"}\"],[2979,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.3023283683, 2.3377439887], \\\"type\\\": \\\"Point\\\"}\"],[298,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.738739547, 6.6691583572], \\\"type\\\": \\\"Point\\\"}\"],[2980,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.7905713146, 7.7304286601], \\\"type\\\": \\\"Point\\\"}\"],[2981,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.1934280035, 17.7224472236], \\\"type\\\": \\\"Point\\\"}\"],[2982,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3828893426, 22.1993742541], \\\"type\\\": \\\"Point\\\"}\"],[2983,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-7.0295472601, 12.0610621793], \\\"type\\\": \\\"Point\\\"}\"],[2984,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.829948718, 18.1629469909], \\\"type\\\": \\\"Point\\\"}\"],[2985,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.6344283839, 19.0133748003], \\\"type\\\": \\\"Point\\\"}\"],[2986,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.6113418517, 17.2886008066], \\\"type\\\": \\\"Point\\\"}\"],[2987,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.1160614422, 14.726996027], \\\"type\\\": \\\"Point\\\"}\"],[2988,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.7665635452, 14.1849386285], \\\"type\\\": \\\"Point\\\"}\"],[2989,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.2353961252, -0.5067108902], \\\"type\\\": \\\"Point\\\"}\"],[299,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.4265318782, 4.8995901579], \\\"type\\\": \\\"Point\\\"}\"],[2990,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [8.8445719542, 3.2894625685], \\\"type\\\": \\\"Point\\\"}\"],[2991,63.0,\"b\",1.0,true,1.06397,0.936508,\"{\\\"coordinates\\\": [17.3218194552, 14.8565993103], \\\"type\\\": \\\"Point\\\"}\"],[2992,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.0129186446, 9.5990301968], \\\"type\\\": \\\"Point\\\"}\"],[2993,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [0.287319429, 21.8398285575], \\\"type\\\": \\\"Point\\\"}\"],[2994,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.9726131207, 12.8707385873], \\\"type\\\": \\\"Point\\\"}\"],[2995,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.5519561137, 4.1343445329], \\\"type\\\": \\\"Point\\\"}\"],[2996,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.0466340836, 5.3269577792], \\\"type\\\": \\\"Point\\\"}\"],[2997,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.9149862707, 5.4902014221], \\\"type\\\": \\\"Point\\\"}\"],[2998,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.8276093744, 6.3540699651], \\\"type\\\": \\\"Point\\\"}\"],[2999,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [12.4393347105, 6.0532435915], \\\"type\\\": \\\"Point\\\"}\"],[3,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-0.2083936172, 18.7764522257], \\\"type\\\": \\\"Point\\\"}\"],[30,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.1463353243, 8.9878399334], \\\"type\\\": \\\"Point\\\"}\"],[300,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [0.8267231927, 22.5390785572], \\\"type\\\": \\\"Point\\\"}\"],[3000,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.3767039641, -3.551585435], \\\"type\\\": \\\"Point\\\"}\"],[3001,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [15.1052145164, -2.138997209], \\\"type\\\": \\\"Point\\\"}\"],[3002,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.1118245471, -1.4566526377], \\\"type\\\": \\\"Point\\\"}\"],[3003,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.261957954, 0.065564072], \\\"type\\\": \\\"Point\\\"}\"],[3004,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.2638415874, -0.9623335756], \\\"type\\\": \\\"Point\\\"}\"],[3005,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.0764873797, 3.8364281375], \\\"type\\\": \\\"Point\\\"}\"],[3006,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.7684813987, 1.3464263224], \\\"type\\\": \\\"Point\\\"}\"],[3007,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.2231986027, 11.3962883101], \\\"type\\\": \\\"Point\\\"}\"],[3008,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.0204211626, -7.1201758109], \\\"type\\\": \\\"Point\\\"}\"],[3009,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.1708632255, 17.6656308842], \\\"type\\\": \\\"Point\\\"}\"],[301,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [1.475337079, 20.7613465485], \\\"type\\\": \\\"Point\\\"}\"],[3010,225.0,\"b\",1.0,true,1.09044,0.986667,\"{\\\"coordinates\\\": [8.5591125137, 16.4188788994], \\\"type\\\": \\\"Point\\\"}\"],[3011,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [8.0544498895, 15.4925287484], \\\"type\\\": \\\"Point\\\"}\"],[3012,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.8794145828, 20.6778847005], \\\"type\\\": \\\"Point\\\"}\"],[3013,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.7316452696, -1.0513388843], \\\"type\\\": \\\"Point\\\"}\"],[3014,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.8092475424, 0.8201303622], \\\"type\\\": \\\"Point\\\"}\"],[3015,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.2340061684, 12.2336541726], \\\"type\\\": \\\"Point\\\"}\"],[3016,90.0,\"b\",1.0,true,1.06788,0.977778,\"{\\\"coordinates\\\": [1.5750953975, 7.5647164449], \\\"type\\\": \\\"Point\\\"}\"],[3017,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [2.0688970316, 7.2762497334], \\\"type\\\": \\\"Point\\\"}\"],[3018,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [8.0036024517, 2.9071855958], \\\"type\\\": \\\"Point\\\"}\"],[3019,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.8443051228, -3.9659597771], \\\"type\\\": \\\"Point\\\"}\"],[302,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.2391446412, 0.5659808456], \\\"type\\\": \\\"Point\\\"}\"],[3020,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.4889502125, -0.8704582344], \\\"type\\\": \\\"Point\\\"}\"],[3021,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.6200541799, 13.6095898112], \\\"type\\\": \\\"Point\\\"}\"],[3022,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.244985116, 9.2498417893], \\\"type\\\": \\\"Point\\\"}\"],[3023,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [12.4116582378, 22.4556055411], \\\"type\\\": \\\"Point\\\"}\"],[3024,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.2464758629, 2.2246433262], \\\"type\\\": \\\"Point\\\"}\"],[3025,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.5419337607, 18.5409077408], \\\"type\\\": \\\"Point\\\"}\"],[3026,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.1296158088, 18.885506877], \\\"type\\\": \\\"Point\\\"}\"],[3027,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.7450980002, 23.7735535708], \\\"type\\\": \\\"Point\\\"}\"],[3028,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.1041779709, -0.9621953702], \\\"type\\\": \\\"Point\\\"}\"],[3029,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-1.2251946615, 23.1942456271], \\\"type\\\": \\\"Point\\\"}\"],[303,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9851349295, 7.3292489467], \\\"type\\\": \\\"Point\\\"}\"],[3030,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.176683471, 3.3320135927], \\\"type\\\": \\\"Point\\\"}\"],[3031,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.5423125987, 3.7559794559], \\\"type\\\": \\\"Point\\\"}\"],[3032,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [1.9332081507, 4.4114344139], \\\"type\\\": \\\"Point\\\"}\"],[3033,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.492469697, -1.3709387251], \\\"type\\\": \\\"Point\\\"}\"],[3034,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.0534385851, -0.4573956136], \\\"type\\\": \\\"Point\\\"}\"],[3035,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.7151445101, 1.041691061], \\\"type\\\": \\\"Point\\\"}\"],[3036,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2180374201, 3.6859908622], \\\"type\\\": \\\"Point\\\"}\"],[3037,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.0982343948, 12.6476472947], \\\"type\\\": \\\"Point\\\"}\"],[3038,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.9472942747, 3.795569064], \\\"type\\\": \\\"Point\\\"}\"],[3039,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-3.8970133373, 15.1926384369], \\\"type\\\": \\\"Point\\\"}\"],[304,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.4667514423, 1.9565915014], \\\"type\\\": \\\"Point\\\"}\"],[3040,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.7246731896, 7.9342550145], \\\"type\\\": \\\"Point\\\"}\"],[3041,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5688396426, 0.7974296943], \\\"type\\\": \\\"Point\\\"}\"],[3042,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.0958457986, 1.1198532961], \\\"type\\\": \\\"Point\\\"}\"],[3043,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.8350429437, 11.9486841863], \\\"type\\\": \\\"Point\\\"}\"],[3044,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.3706943326, 13.725691334], \\\"type\\\": \\\"Point\\\"}\"],[3045,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.0334161648, 0.2407778448], \\\"type\\\": \\\"Point\\\"}\"],[3046,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.6502386236, -2.4878099255], \\\"type\\\": \\\"Point\\\"}\"],[3047,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [3.3078281864, 20.4883143484], \\\"type\\\": \\\"Point\\\"}\"],[3048,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [15.3504527095, 5.6811757555], \\\"type\\\": \\\"Point\\\"}\"],[3049,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.5871284832, 2.5506679545], \\\"type\\\": \\\"Point\\\"}\"],[305,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.4864643216, -2.0618208231], \\\"type\\\": \\\"Point\\\"}\"],[3050,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.4834100526, 2.4319171151], \\\"type\\\": \\\"Point\\\"}\"],[3051,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.4614424326, 12.7498701562], \\\"type\\\": \\\"Point\\\"}\"],[3052,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.9750892734, 11.8877471854], \\\"type\\\": \\\"Point\\\"}\"],[3053,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.2004202548, 12.1943398819], \\\"type\\\": \\\"Point\\\"}\"],[3054,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.6471737464, 11.1836835333], \\\"type\\\": \\\"Point\\\"}\"],[3055,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.487193244, 11.0596873339], \\\"type\\\": \\\"Point\\\"}\"],[3056,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [4.3234643211, 6.4048474751], \\\"type\\\": \\\"Point\\\"}\"],[3057,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [4.2505138871, 6.1474634881], \\\"type\\\": \\\"Point\\\"}\"],[3058,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [4.131944759, 6.2213673501], \\\"type\\\": \\\"Point\\\"}\"],[3059,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [1.7204644959, 0.0363785713], \\\"type\\\": \\\"Point\\\"}\"],[306,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.7917792243, 2.6490171834], \\\"type\\\": \\\"Point\\\"}\"],[3060,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.3039963104, 8.1172212196], \\\"type\\\": \\\"Point\\\"}\"],[3061,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-2.4985301889, 11.8736860756], \\\"type\\\": \\\"Point\\\"}\"],[3062,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-2.4267450265, 12.1251125183], \\\"type\\\": \\\"Point\\\"}\"],[3063,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.0125592676, 3.5513138801], \\\"type\\\": \\\"Point\\\"}\"],[3064,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [0.6067570439, 4.2308559082], \\\"type\\\": \\\"Point\\\"}\"],[3065,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.8656407095, -1.9696412692], \\\"type\\\": \\\"Point\\\"}\"],[3066,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.7074980879, 19.1069207149], \\\"type\\\": \\\"Point\\\"}\"],[3067,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.0108374284, 12.159101478], \\\"type\\\": \\\"Point\\\"}\"],[3068,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.145521083, 11.2521151778], \\\"type\\\": \\\"Point\\\"}\"],[3069,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.901151872, 11.6660958519], \\\"type\\\": \\\"Point\\\"}\"],[307,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.7989361537, 13.3320313339], \\\"type\\\": \\\"Point\\\"}\"],[3070,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.5725996953, 2.3671245176], \\\"type\\\": \\\"Point\\\"}\"],[3071,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.9506462521, -0.8805282441], \\\"type\\\": \\\"Point\\\"}\"],[3072,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.8528984913, 3.9324752634], \\\"type\\\": \\\"Point\\\"}\"],[3073,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.0167663841, 6.4837361226], \\\"type\\\": \\\"Point\\\"}\"],[3074,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [2.3514204588, 6.7515186985], \\\"type\\\": \\\"Point\\\"}\"],[3075,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.241709815, 8.047548172], \\\"type\\\": \\\"Point\\\"}\"],[3076,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.2864724556, 0.6627819684], \\\"type\\\": \\\"Point\\\"}\"],[3077,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.801338887, 6.9988724671], \\\"type\\\": \\\"Point\\\"}\"],[3078,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [7.0856997087, 17.9314470566], \\\"type\\\": \\\"Point\\\"}\"],[3079,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.6269304029, 7.4445137655], \\\"type\\\": \\\"Point\\\"}\"],[308,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5140781141, 9.4131498487], \\\"type\\\": \\\"Point\\\"}\"],[3080,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.2527384026, 4.5313073592], \\\"type\\\": \\\"Point\\\"}\"],[3081,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.9708117006, 19.0964109118], \\\"type\\\": \\\"Point\\\"}\"],[3082,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.8064769738, 17.452905075], \\\"type\\\": \\\"Point\\\"}\"],[3083,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.4896465795, -2.8637102148], \\\"type\\\": \\\"Point\\\"}\"],[3084,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.4542282042, -2.7747827519], \\\"type\\\": \\\"Point\\\"}\"],[3085,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.4319958756, 3.0775344649], \\\"type\\\": \\\"Point\\\"}\"],[3086,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [7.0740760749, 4.2948336239], \\\"type\\\": \\\"Point\\\"}\"],[3087,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.0875325577, 2.2547549806], \\\"type\\\": \\\"Point\\\"}\"],[3088,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.7930355919, 3.8180969041], \\\"type\\\": \\\"Point\\\"}\"],[3089,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.2654446978, -5.4186613608], \\\"type\\\": \\\"Point\\\"}\"],[309,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3373411442, -6.1678526725], \\\"type\\\": \\\"Point\\\"}\"],[3090,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.5621816941, 6.9922064942], \\\"type\\\": \\\"Point\\\"}\"],[3091,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.0103162947, 14.3184942523], \\\"type\\\": \\\"Point\\\"}\"],[3092,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.6306232605, 7.7574427201], \\\"type\\\": \\\"Point\\\"}\"],[3093,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.3330568574, 6.6163664716], \\\"type\\\": \\\"Point\\\"}\"],[3094,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [8.3368879305, 6.4977921352], \\\"type\\\": \\\"Point\\\"}\"],[3095,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.4336976335, 23.3471096631], \\\"type\\\": \\\"Point\\\"}\"],[3096,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.1617586795, 13.5572633443], \\\"type\\\": \\\"Point\\\"}\"],[3097,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [19.5348557209, 12.6109873972], \\\"type\\\": \\\"Point\\\"}\"],[3098,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.7214808648, 6.4499824742], \\\"type\\\": \\\"Point\\\"}\"],[3099,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [3.3025455953, 7.4137686805], \\\"type\\\": \\\"Point\\\"}\"],[31,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [16.0698594192, 8.7953978462], \\\"type\\\": \\\"Point\\\"}\"],[310,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.815082155, -1.7603962094], \\\"type\\\": \\\"Point\\\"}\"],[3100,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [3.5299503401, 7.4956333774], \\\"type\\\": \\\"Point\\\"}\"],[3101,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-6.6898011873, 21.5592012568], \\\"type\\\": \\\"Point\\\"}\"],[3102,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [9.7925470676, 13.7460735841], \\\"type\\\": \\\"Point\\\"}\"],[3103,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.3419272548, 20.1476271489], \\\"type\\\": \\\"Point\\\"}\"],[3104,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.4743186581, 15.6072546634], \\\"type\\\": \\\"Point\\\"}\"],[3105,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.6043986202, 4.3080319358], \\\"type\\\": \\\"Point\\\"}\"],[3106,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.9592492788, 5.6259482318], \\\"type\\\": \\\"Point\\\"}\"],[3107,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.4201831261, 16.5496699353], \\\"type\\\": \\\"Point\\\"}\"],[3108,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.4794973957, 13.4321089581], \\\"type\\\": \\\"Point\\\"}\"],[3109,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.9750472231, 13.5782588125], \\\"type\\\": \\\"Point\\\"}\"],[311,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.5766496192, -1.8502171297], \\\"type\\\": \\\"Point\\\"}\"],[3110,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.625905343, -1.6395431098], \\\"type\\\": \\\"Point\\\"}\"],[3111,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.6887739491, 15.7828463634], \\\"type\\\": \\\"Point\\\"}\"],[3112,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.2656483284, 5.4105733741], \\\"type\\\": \\\"Point\\\"}\"],[3113,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.9498235082, 9.0793797139], \\\"type\\\": \\\"Point\\\"}\"],[3114,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.550990357, 9.9412366401], \\\"type\\\": \\\"Point\\\"}\"],[3115,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.9905852272, 20.6707746227], \\\"type\\\": \\\"Point\\\"}\"],[3116,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.1958645078, 20.5422676643], \\\"type\\\": \\\"Point\\\"}\"],[3117,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.3817339978, 20.4164738825], \\\"type\\\": \\\"Point\\\"}\"],[3118,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [11.8008745382, 19.1086788126], \\\"type\\\": \\\"Point\\\"}\"],[3119,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.0251372186, 18.9885903988], \\\"type\\\": \\\"Point\\\"}\"],[312,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.5909881887, 0.5495156197], \\\"type\\\": \\\"Point\\\"}\"],[3120,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [12.2432321602, 18.8809992761], \\\"type\\\": \\\"Point\\\"}\"],[3121,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.7530184086, 0.9976269084], \\\"type\\\": \\\"Point\\\"}\"],[3122,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.436710153, 1.4432413889], \\\"type\\\": \\\"Point\\\"}\"],[3123,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-13.1081404067, 2.0333606052], \\\"type\\\": \\\"Point\\\"}\"],[3124,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.8830286934, 2.1991908808], \\\"type\\\": \\\"Point\\\"}\"],[3125,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.4516133581, -8.5771166825], \\\"type\\\": \\\"Point\\\"}\"],[3126,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.7041358027, 3.2250656839], \\\"type\\\": \\\"Point\\\"}\"],[3127,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.280716655, 1.4145363256], \\\"type\\\": \\\"Point\\\"}\"],[3128,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [9.3747799025, 23.7609445911], \\\"type\\\": \\\"Point\\\"}\"],[3129,63.0,\"b\",1.0,true,1.08367,0.920635,\"{\\\"coordinates\\\": [8.0960507354, 23.9594432646], \\\"type\\\": \\\"Point\\\"}\"],[313,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [7.1450929272, 11.3063071158], \\\"type\\\": \\\"Point\\\"}\"],[3130,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.258777836, -1.4434422986], \\\"type\\\": \\\"Point\\\"}\"],[3131,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.4185674647, 0.2659535324], \\\"type\\\": \\\"Point\\\"}\"],[3132,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [3.4173410649, 19.2430341141], \\\"type\\\": \\\"Point\\\"}\"],[3133,63.0,\"b\",1.0,true,1.06691,0.936508,\"{\\\"coordinates\\\": [11.9091913314, 9.7495524422], \\\"type\\\": \\\"Point\\\"}\"],[3134,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [11.2671959503, 9.7041146031], \\\"type\\\": \\\"Point\\\"}\"],[3135,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-1.1408703525, 3.4745109634], \\\"type\\\": \\\"Point\\\"}\"],[3136,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.0475926409, 21.6871179334], \\\"type\\\": \\\"Point\\\"}\"],[3137,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [5.2107681629, 21.693665487], \\\"type\\\": \\\"Point\\\"}\"],[3138,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.3204452064, 16.7852681661], \\\"type\\\": \\\"Point\\\"}\"],[3139,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [8.5594080011, 17.2107645756], \\\"type\\\": \\\"Point\\\"}\"],[314,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.2020012933, 2.2312145059], \\\"type\\\": \\\"Point\\\"}\"],[3140,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.1703989179, -2.5906531862], \\\"type\\\": \\\"Point\\\"}\"],[3141,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.0824724216, -13.9921040614], \\\"type\\\": \\\"Point\\\"}\"],[3142,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.5341729404, 0.902932702], \\\"type\\\": \\\"Point\\\"}\"],[3143,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.0319146285, 15.0275950791], \\\"type\\\": \\\"Point\\\"}\"],[3144,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.8706591832, 15.0165117352], \\\"type\\\": \\\"Point\\\"}\"],[3145,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.8446013097, 13.9225670178], \\\"type\\\": \\\"Point\\\"}\"],[3146,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.8075859781, 3.6618013184], \\\"type\\\": \\\"Point\\\"}\"],[3147,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.2215991941, -2.4613640825], \\\"type\\\": \\\"Point\\\"}\"],[3148,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [9.8462200233, 1.6354775401], \\\"type\\\": \\\"Point\\\"}\"],[3149,380.0,\"b\",1.0,true,1.10263,0.99341,\"{\\\"coordinates\\\": [12.1759491325, 1.1116864781], \\\"type\\\": \\\"Point\\\"}\"],[315,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.0148571155, 3.0839407872], \\\"type\\\": \\\"Point\\\"}\"],[3150,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.4846079976, 14.6752180878], \\\"type\\\": \\\"Point\\\"}\"],[3151,90.0,\"b\",1.0,true,1.06667,0.988889,\"{\\\"coordinates\\\": [7.2594682634, 11.4401237417], \\\"type\\\": \\\"Point\\\"}\"],[3152,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [7.8041704665, 11.5659610732], \\\"type\\\": \\\"Point\\\"}\"],[3153,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [7.1560568429, 11.5586981971], \\\"type\\\": \\\"Point\\\"}\"],[3154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.2524710415, -5.6970147333], \\\"type\\\": \\\"Point\\\"}\"],[3155,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0803501795, 7.9368995507], \\\"type\\\": \\\"Point\\\"}\"],[3156,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.1924584567, 26.3462987177], \\\"type\\\": \\\"Point\\\"}\"],[3157,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.9781147034, 5.5191488729], \\\"type\\\": \\\"Point\\\"}\"],[3158,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [0.4617433537, 4.1286457573], \\\"type\\\": \\\"Point\\\"}\"],[3159,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.0961617499, 6.4506950236], \\\"type\\\": \\\"Point\\\"}\"],[316,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-10.1982653827, 15.7346802875], \\\"type\\\": \\\"Point\\\"}\"],[3160,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.9691853452, 15.7824931899], \\\"type\\\": \\\"Point\\\"}\"],[3161,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.2872726911, 8.7066974799], \\\"type\\\": \\\"Point\\\"}\"],[3162,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.452449981, 18.799698843], \\\"type\\\": \\\"Point\\\"}\"],[3163,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.8044157555, -1.4949781436], \\\"type\\\": \\\"Point\\\"}\"],[3164,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.6781522086, 0.1843110902], \\\"type\\\": \\\"Point\\\"}\"],[3165,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.1133241208, -0.4299016276], \\\"type\\\": \\\"Point\\\"}\"],[3166,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.7925653951, 19.058301809], \\\"type\\\": \\\"Point\\\"}\"],[3167,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.8775800954, 12.3131243904], \\\"type\\\": \\\"Point\\\"}\"],[3168,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.9692277832, -3.2647524041], \\\"type\\\": \\\"Point\\\"}\"],[3169,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.2036115223, -3.0068522167], \\\"type\\\": \\\"Point\\\"}\"],[317,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.3024759538, 3.5346223582], \\\"type\\\": \\\"Point\\\"}\"],[3170,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.0675657195, -5.5272974943], \\\"type\\\": \\\"Point\\\"}\"],[3171,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.9534297883, -0.1615036246], \\\"type\\\": \\\"Point\\\"}\"],[3172,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [17.2675304641, 14.0170020071], \\\"type\\\": \\\"Point\\\"}\"],[3173,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.269500171, -2.531585215], \\\"type\\\": \\\"Point\\\"}\"],[3174,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.7618362882, 12.22853402], \\\"type\\\": \\\"Point\\\"}\"],[3175,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.331870615, 11.3354417854], \\\"type\\\": \\\"Point\\\"}\"],[3176,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.7388601149, 11.4740697801], \\\"type\\\": \\\"Point\\\"}\"],[3177,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.9946275425, -0.5575520767], \\\"type\\\": \\\"Point\\\"}\"],[3178,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.615265473, 1.471662228], \\\"type\\\": \\\"Point\\\"}\"],[3179,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [9.1438888128, 4.1825679938], \\\"type\\\": \\\"Point\\\"}\"],[318,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.1551349534, 2.0024027699], \\\"type\\\": \\\"Point\\\"}\"],[3180,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.4065433809, -4.1299885384], \\\"type\\\": \\\"Point\\\"}\"],[3181,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [2.3774588931, 9.0806582004], \\\"type\\\": \\\"Point\\\"}\"],[3182,63.0,\"b\",1.0,true,1.07629,0.904762,\"{\\\"coordinates\\\": [3.5168778018, 19.7566490415], \\\"type\\\": \\\"Point\\\"}\"],[3183,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-1.9581440997, 13.4556903815], \\\"type\\\": \\\"Point\\\"}\"],[3184,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-2.4062914995, 22.9264152896], \\\"type\\\": \\\"Point\\\"}\"],[3185,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.788610545, 14.6372774193], \\\"type\\\": \\\"Point\\\"}\"],[3186,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.9268129636, 7.4152421931], \\\"type\\\": \\\"Point\\\"}\"],[3187,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [2.9293814507, 0.6342131916], \\\"type\\\": \\\"Point\\\"}\"],[3188,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [3.3678235442, 9.5097959929], \\\"type\\\": \\\"Point\\\"}\"],[3189,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [5.7354487187, 8.6859183236], \\\"type\\\": \\\"Point\\\"}\"],[319,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.3278789841, 15.4586588622], \\\"type\\\": \\\"Point\\\"}\"],[3190,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.8173825063, 18.290767434], \\\"type\\\": \\\"Point\\\"}\"],[3191,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.2150367586, 18.1565429134], \\\"type\\\": \\\"Point\\\"}\"],[3192,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.7508305338, 4.7573105753], \\\"type\\\": \\\"Point\\\"}\"],[3193,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.7117416975, 2.642260997], \\\"type\\\": \\\"Point\\\"}\"],[3194,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.9608617921, 2.3095142345], \\\"type\\\": \\\"Point\\\"}\"],[3195,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.1452391154, 4.2936816344], \\\"type\\\": \\\"Point\\\"}\"],[3196,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.2238749968, 2.8003578755], \\\"type\\\": \\\"Point\\\"}\"],[3197,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-0.1631204087, 5.976653142], \\\"type\\\": \\\"Point\\\"}\"],[3198,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-2.0645617104, 3.782209616], \\\"type\\\": \\\"Point\\\"}\"],[3199,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.0172297578, -2.4770216077], \\\"type\\\": \\\"Point\\\"}\"],[32,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [14.9065711632, 9.0582801927], \\\"type\\\": \\\"Point\\\"}\"],[320,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.5289107858, -7.8501317897], \\\"type\\\": \\\"Point\\\"}\"],[3200,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [7.3278746231, 16.2544979938], \\\"type\\\": \\\"Point\\\"}\"],[3201,225.0,\"b\",1.0,true,1.08889,0.902222,\"{\\\"coordinates\\\": [6.8954606917, 14.3037844944], \\\"type\\\": \\\"Point\\\"}\"],[3202,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.0076644356, -3.8231617682], \\\"type\\\": \\\"Point\\\"}\"],[3203,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.7029887293, 14.1742646], \\\"type\\\": \\\"Point\\\"}\"],[3204,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.3453747134, 16.7364426072], \\\"type\\\": \\\"Point\\\"}\"],[3205,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-9.3956976662, 17.5340206534], \\\"type\\\": \\\"Point\\\"}\"],[3206,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-3.204893284, -0.6532945411], \\\"type\\\": \\\"Point\\\"}\"],[3207,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.0761155754, 22.9358040644], \\\"type\\\": \\\"Point\\\"}\"],[3208,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.1747673682, 16.9215161055], \\\"type\\\": \\\"Point\\\"}\"],[3209,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.1035030355, -8.7289208053], \\\"type\\\": \\\"Point\\\"}\"],[321,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.9860622605, 24.1887805373], \\\"type\\\": \\\"Point\\\"}\"],[3210,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3974367017, 15.1685856782], \\\"type\\\": \\\"Point\\\"}\"],[3211,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.2465172778, 12.7106888113], \\\"type\\\": \\\"Point\\\"}\"],[3212,63.0,\"b\",1.0,true,1.04762,0.888889,\"{\\\"coordinates\\\": [9.5669595746, 23.6630955148], \\\"type\\\": \\\"Point\\\"}\"],[3213,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.7890730404, 15.1703443847], \\\"type\\\": \\\"Point\\\"}\"],[3214,63.0,\"b\",1.0,true,1.09834,0.952381,\"{\\\"coordinates\\\": [2.128363147, 20.5097877797], \\\"type\\\": \\\"Point\\\"}\"],[3215,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [1.8154191534, 22.4608115341], \\\"type\\\": \\\"Point\\\"}\"],[3216,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.0299357237, 18.7838732341], \\\"type\\\": \\\"Point\\\"}\"],[3217,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.0587453095, 9.0695627265], \\\"type\\\": \\\"Point\\\"}\"],[3218,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.8253892927, 21.729693654], \\\"type\\\": \\\"Point\\\"}\"],[3219,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.5794964505, 19.6246009505], \\\"type\\\": \\\"Point\\\"}\"],[322,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.3905354932, 4.3390810548], \\\"type\\\": \\\"Point\\\"}\"],[3220,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.2815472439, 11.6771136571], \\\"type\\\": \\\"Point\\\"}\"],[3221,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.3703350998, 14.4137318037], \\\"type\\\": \\\"Point\\\"}\"],[3222,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.8323538416, 14.3578257671], \\\"type\\\": \\\"Point\\\"}\"],[3223,63.0,\"b\",1.0,true,1.06349,0.96781,\"{\\\"coordinates\\\": [14.6361747784, -1.9663000253], \\\"type\\\": \\\"Point\\\"}\"],[3224,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [20.9569692123, 9.7567286786], \\\"type\\\": \\\"Point\\\"}\"],[3225,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.4571912753, 8.2880050873], \\\"type\\\": \\\"Point\\\"}\"],[3226,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.3526821873, 13.2510217509], \\\"type\\\": \\\"Point\\\"}\"],[3227,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-4.0811749062, 17.1666412465], \\\"type\\\": \\\"Point\\\"}\"],[3228,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.1058931867, 21.6542008602], \\\"type\\\": \\\"Point\\\"}\"],[3229,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [7.6802393119, 12.3796472614], \\\"type\\\": \\\"Point\\\"}\"],[323,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.1320572135, 4.9200494007], \\\"type\\\": \\\"Point\\\"}\"],[3230,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.5836189707, 18.2813958256], \\\"type\\\": \\\"Point\\\"}\"],[3231,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.2307327917, 18.6863467246], \\\"type\\\": \\\"Point\\\"}\"],[3232,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [0.9015623625, 18.4786687351], \\\"type\\\": \\\"Point\\\"}\"],[3233,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-8.3938820771, 13.1191606873], \\\"type\\\": \\\"Point\\\"}\"],[3234,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.3008849243, 14.1286404105], \\\"type\\\": \\\"Point\\\"}\"],[3235,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [6.7037069911, 11.954973133], \\\"type\\\": \\\"Point\\\"}\"],[3236,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [6.7136403287, 12.0815402665], \\\"type\\\": \\\"Point\\\"}\"],[3237,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.5867382947, 14.35498693], \\\"type\\\": \\\"Point\\\"}\"],[3238,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [1.3044967557, 4.7691345287], \\\"type\\\": \\\"Point\\\"}\"],[3239,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.1839412076, 19.8307235906], \\\"type\\\": \\\"Point\\\"}\"],[324,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [5.2502662756, 4.9135700682], \\\"type\\\": \\\"Point\\\"}\"],[3240,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.9040215296, 5.0086483914], \\\"type\\\": \\\"Point\\\"}\"],[3241,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.9794622597, 5.4139804609], \\\"type\\\": \\\"Point\\\"}\"],[3242,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [9.4427911269, 5.7171145475], \\\"type\\\": \\\"Point\\\"}\"],[3243,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.8253198039, 15.0586578266], \\\"type\\\": \\\"Point\\\"}\"],[3244,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [9.7514446373, 16.977713116], \\\"type\\\": \\\"Point\\\"}\"],[3245,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2029862524, -3.0635710327], \\\"type\\\": \\\"Point\\\"}\"],[3246,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.9264711315, 2.0457000345], \\\"type\\\": \\\"Point\\\"}\"],[3247,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.983955824, 12.7883908957], \\\"type\\\": \\\"Point\\\"}\"],[3248,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [6.6618148931, 2.2687686137], \\\"type\\\": \\\"Point\\\"}\"],[3249,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.0634572858, 1.4649654345], \\\"type\\\": \\\"Point\\\"}\"],[325,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.0480592875, 6.0625978739], \\\"type\\\": \\\"Point\\\"}\"],[3250,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.2350040046, -0.4162609968], \\\"type\\\": \\\"Point\\\"}\"],[3251,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-7.2487011866, 8.7396005836], \\\"type\\\": \\\"Point\\\"}\"],[3252,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [12.166757693, 3.8612126257], \\\"type\\\": \\\"Point\\\"}\"],[3253,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.9798767372, 23.7748309785], \\\"type\\\": \\\"Point\\\"}\"],[3254,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.6527864832, 23.5658567302], \\\"type\\\": \\\"Point\\\"}\"],[3255,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.9421077931, 23.4682807643], \\\"type\\\": \\\"Point\\\"}\"],[3256,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.2625708557, -2.2119547862], \\\"type\\\": \\\"Point\\\"}\"],[3257,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.2936268672, 6.6591349064], \\\"type\\\": \\\"Point\\\"}\"],[3258,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [0.1539966751, 6.8025778988], \\\"type\\\": \\\"Point\\\"}\"],[3259,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-5.8027233514, 17.4930639846], \\\"type\\\": \\\"Point\\\"}\"],[326,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [12.5745989565, 7.4163942514], \\\"type\\\": \\\"Point\\\"}\"],[3260,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.8361267509, 8.4058768389], \\\"type\\\": \\\"Point\\\"}\"],[3261,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.8621582069, 24.2156069963], \\\"type\\\": \\\"Point\\\"}\"],[3262,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [17.2344447762, 5.9895130385], \\\"type\\\": \\\"Point\\\"}\"],[3263,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.1479940403, -9.9784528144], \\\"type\\\": \\\"Point\\\"}\"],[3264,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.2109947245, 10.0146490889], \\\"type\\\": \\\"Point\\\"}\"],[3265,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7734767817, -2.2975803659], \\\"type\\\": \\\"Point\\\"}\"],[3266,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-4.3046935453, 12.009871701], \\\"type\\\": \\\"Point\\\"}\"],[3267,63.0,\"b\",1.0,true,1.04762,0.944812,\"{\\\"coordinates\\\": [3.069039881, 13.0009232682], \\\"type\\\": \\\"Point\\\"}\"],[3268,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.609502272, 14.2063450934], \\\"type\\\": \\\"Point\\\"}\"],[3269,225.0,\"b\",1.0,true,1.08889,0.915556,\"{\\\"coordinates\\\": [6.6662452781, 13.4694649809], \\\"type\\\": \\\"Point\\\"}\"],[327,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.7897506978, 1.0090210188], \\\"type\\\": \\\"Point\\\"}\"],[3270,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.3201570187, 17.8361252607], \\\"type\\\": \\\"Point\\\"}\"],[3271,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.7299151688, 14.9798880121], \\\"type\\\": \\\"Point\\\"}\"],[3272,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.4153147663, 15.3514804547], \\\"type\\\": \\\"Point\\\"}\"],[3273,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.953715123, -5.5834315365], \\\"type\\\": \\\"Point\\\"}\"],[3274,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [2.555713566, 13.8620352024], \\\"type\\\": \\\"Point\\\"}\"],[3275,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [11.5391721367, 21.1315677218], \\\"type\\\": \\\"Point\\\"}\"],[3276,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-0.1806959638, 22.2690413148], \\\"type\\\": \\\"Point\\\"}\"],[3277,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.4249097412, 19.3552225125], \\\"type\\\": \\\"Point\\\"}\"],[3278,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.4936938167, 17.8935430033], \\\"type\\\": \\\"Point\\\"}\"],[3279,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.181339699, 19.5776616459], \\\"type\\\": \\\"Point\\\"}\"],[328,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [7.2077306806, 3.3559958081], \\\"type\\\": \\\"Point\\\"}\"],[3280,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.3157407544, 21.3283879499], \\\"type\\\": \\\"Point\\\"}\"],[3281,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.6822201208, 20.9590242362], \\\"type\\\": \\\"Point\\\"}\"],[3282,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.234231563, 20.571818687], \\\"type\\\": \\\"Point\\\"}\"],[3283,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [16.8136390636, 20.0081738518], \\\"type\\\": \\\"Point\\\"}\"],[3284,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [15.8313840059, 18.5265758804], \\\"type\\\": \\\"Point\\\"}\"],[3285,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [15.7905548908, 18.8119817532], \\\"type\\\": \\\"Point\\\"}\"],[3286,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5804394017, 4.3107993909], \\\"type\\\": \\\"Point\\\"}\"],[3287,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.0908377454, 6.3700562769], \\\"type\\\": \\\"Point\\\"}\"],[3288,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-1.0791091297, 21.7848968865], \\\"type\\\": \\\"Point\\\"}\"],[3289,63.0,\"b\",1.0,true,1.09575,0.952381,\"{\\\"coordinates\\\": [11.1408046557, 18.6538033261], \\\"type\\\": \\\"Point\\\"}\"],[329,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.198319135, -0.3670475564], \\\"type\\\": \\\"Point\\\"}\"],[3290,225.0,\"b\",1.0,true,1.08924,0.986667,\"{\\\"coordinates\\\": [10.380916034, 16.7937225764], \\\"type\\\": \\\"Point\\\"}\"],[3291,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.2546563077, 11.3287261052], \\\"type\\\": \\\"Point\\\"}\"],[3292,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5377859052, 12.7585056245], \\\"type\\\": \\\"Point\\\"}\"],[3293,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.0156338046, 3.8071152015], \\\"type\\\": \\\"Point\\\"}\"],[3294,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.8282067647, 6.7883619177], \\\"type\\\": \\\"Point\\\"}\"],[3295,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-5.8643108871, 14.3182100939], \\\"type\\\": \\\"Point\\\"}\"],[3296,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5707078045, 3.4127163849], \\\"type\\\": \\\"Point\\\"}\"],[3297,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.2963451696, 4.489175473], \\\"type\\\": \\\"Point\\\"}\"],[3298,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.0925916832, 12.8600102692], \\\"type\\\": \\\"Point\\\"}\"],[3299,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [8.8039176777, 13.0651370345], \\\"type\\\": \\\"Point\\\"}\"],[33,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [14.9726296597, 8.6751606509], \\\"type\\\": \\\"Point\\\"}\"],[330,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [4.1682674312, 24.9762539335], \\\"type\\\": \\\"Point\\\"}\"],[3300,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.7571385456, -6.3849259537], \\\"type\\\": \\\"Point\\\"}\"],[3301,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.5052969406, -0.230935526], \\\"type\\\": \\\"Point\\\"}\"],[3302,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-7.2656290776, 3.6664851733], \\\"type\\\": \\\"Point\\\"}\"],[3303,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-12.9854622833, 11.639873035], \\\"type\\\": \\\"Point\\\"}\"],[3304,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.6469772623, 11.4373222924], \\\"type\\\": \\\"Point\\\"}\"],[3305,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.3913994687, 15.5307992925], \\\"type\\\": \\\"Point\\\"}\"],[3306,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-0.2610565619, 4.6060368833], \\\"type\\\": \\\"Point\\\"}\"],[3307,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.3644573561, -5.5831694861], \\\"type\\\": \\\"Point\\\"}\"],[3308,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0440565452, 1.6374366405], \\\"type\\\": \\\"Point\\\"}\"],[3309,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [5.127268248, 0.8590442382], \\\"type\\\": \\\"Point\\\"}\"],[331,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.6774597442, 1.1023836337], \\\"type\\\": \\\"Point\\\"}\"],[3310,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.8173810901, 13.8291595003], \\\"type\\\": \\\"Point\\\"}\"],[3311,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [14.0633575878, 12.9573266855], \\\"type\\\": \\\"Point\\\"}\"],[3312,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [7.3378323942, 0.2312491493], \\\"type\\\": \\\"Point\\\"}\"],[3313,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.9590896112, 3.8872541535], \\\"type\\\": \\\"Point\\\"}\"],[3314,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.9554489108, 1.0230456467], \\\"type\\\": \\\"Point\\\"}\"],[3315,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.0722356845, 3.812113935], \\\"type\\\": \\\"Point\\\"}\"],[3316,380.0,\"b\",1.0,true,1.10654,1.04211,\"{\\\"coordinates\\\": [0.7751488536, 14.5239600984], \\\"type\\\": \\\"Point\\\"}\"],[3317,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.736109658, 14.5399162394], \\\"type\\\": \\\"Point\\\"}\"],[3318,380.0,\"b\",1.0,true,1.10822,1.04211,\"{\\\"coordinates\\\": [0.7865766624, 14.6305370707], \\\"type\\\": \\\"Point\\\"}\"],[3319,380.0,\"b\",1.0,true,1.10952,1.04211,\"{\\\"coordinates\\\": [0.7449438035, 14.6260227671], \\\"type\\\": \\\"Point\\\"}\"],[332,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.8468288086, 2.6060104709], \\\"type\\\": \\\"Point\\\"}\"],[3320,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.4464618821, 1.3000441098], \\\"type\\\": \\\"Point\\\"}\"],[3321,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.9811082738, 1.5438177166], \\\"type\\\": \\\"Point\\\"}\"],[3322,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [12.1215013721, 2.3096759415], \\\"type\\\": \\\"Point\\\"}\"],[3323,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.3298823345, -2.8263276584], \\\"type\\\": \\\"Point\\\"}\"],[3324,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.2904530959, -4.5469073731], \\\"type\\\": \\\"Point\\\"}\"],[3325,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.0849754666, 2.2719748206], \\\"type\\\": \\\"Point\\\"}\"],[3326,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.212976548, 8.6440329726], \\\"type\\\": \\\"Point\\\"}\"],[3327,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-3.1775373171, 8.9966745715], \\\"type\\\": \\\"Point\\\"}\"],[3328,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-3.1937991297, 8.8687102365], \\\"type\\\": \\\"Point\\\"}\"],[3329,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.8883115705, -0.9043680608], \\\"type\\\": \\\"Point\\\"}\"],[333,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [18.8501166713, -4.707964103], \\\"type\\\": \\\"Point\\\"}\"],[3330,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-2.3449687674, -3.4059067495], \\\"type\\\": \\\"Point\\\"}\"],[3331,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.7428679627, 6.121740515], \\\"type\\\": \\\"Point\\\"}\"],[3332,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.8609351087, 6.3104559846], \\\"type\\\": \\\"Point\\\"}\"],[3333,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.9313826113, 6.8993504406], \\\"type\\\": \\\"Point\\\"}\"],[3334,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6542007074, 6.5443032146], \\\"type\\\": \\\"Point\\\"}\"],[3335,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.5655771575, 6.858947692], \\\"type\\\": \\\"Point\\\"}\"],[3336,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.0791456308, 7.2135762944], \\\"type\\\": \\\"Point\\\"}\"],[3337,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [6.2084425413, 13.678252149], \\\"type\\\": \\\"Point\\\"}\"],[3338,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.9866745841, 4.7705760721], \\\"type\\\": \\\"Point\\\"}\"],[3339,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [4.813469668, 16.9415962145], \\\"type\\\": \\\"Point\\\"}\"],[334,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [17.2256768903, -3.1024993327], \\\"type\\\": \\\"Point\\\"}\"],[3340,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [5.1965558397, 17.1990794203], \\\"type\\\": \\\"Point\\\"}\"],[3341,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [2.6189021784, 22.5731425726], \\\"type\\\": \\\"Point\\\"}\"],[3342,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.6867921247, 0.6131639518], \\\"type\\\": \\\"Point\\\"}\"],[3343,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [18.094962452, 12.4020931057], \\\"type\\\": \\\"Point\\\"}\"],[3344,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.5237300308, 11.4539233039], \\\"type\\\": \\\"Point\\\"}\"],[3345,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [14.8585462118, 10.5099549571], \\\"type\\\": \\\"Point\\\"}\"],[3346,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.4610139403, -1.172269314], \\\"type\\\": \\\"Point\\\"}\"],[3347,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.5873424264, 8.3727339407], \\\"type\\\": \\\"Point\\\"}\"],[3348,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.048309815, 16.3149100066], \\\"type\\\": \\\"Point\\\"}\"],[3349,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.3349029161, 15.1929342359], \\\"type\\\": \\\"Point\\\"}\"],[335,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.3649231495, 1.865477267], \\\"type\\\": \\\"Point\\\"}\"],[3350,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [4.7764071154, 11.1829894229], \\\"type\\\": \\\"Point\\\"}\"],[3351,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.5951803742, -0.469051823], \\\"type\\\": \\\"Point\\\"}\"],[3352,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.7595071588, 9.2954594125], \\\"type\\\": \\\"Point\\\"}\"],[3353,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.3953374336, -0.0836920608], \\\"type\\\": \\\"Point\\\"}\"],[3354,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.0077526828, -4.4042798196], \\\"type\\\": \\\"Point\\\"}\"],[3355,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.6548121631, -2.8791112227], \\\"type\\\": \\\"Point\\\"}\"],[3356,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.7955531879, -7.2572412907], \\\"type\\\": \\\"Point\\\"}\"],[3357,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [1.8353437128, 12.1480219129], \\\"type\\\": \\\"Point\\\"}\"],[3358,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.4022288131, 23.713151282], \\\"type\\\": \\\"Point\\\"}\"],[3359,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.4789092119, 12.3047278851], \\\"type\\\": \\\"Point\\\"}\"],[336,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [1.2406058857, 7.5376088454], \\\"type\\\": \\\"Point\\\"}\"],[3360,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.6403132087, 21.3169376814], \\\"type\\\": \\\"Point\\\"}\"],[3361,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [20.0012170047, -3.6407213812], \\\"type\\\": \\\"Point\\\"}\"],[3362,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.1941022598, 1.1921435246], \\\"type\\\": \\\"Point\\\"}\"],[3363,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.4496278882, 2.8197733211], \\\"type\\\": \\\"Point\\\"}\"],[3364,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.7977911941, 8.559382429], \\\"type\\\": \\\"Point\\\"}\"],[3365,63.0,\"b\",1.0,true,1.13217,0.952381,\"{\\\"coordinates\\\": [13.4717459207, 17.6920394958], \\\"type\\\": \\\"Point\\\"}\"],[3366,225.0,\"b\",1.0,true,1.09064,0.986667,\"{\\\"coordinates\\\": [11.4898768527, 16.1618312178], \\\"type\\\": \\\"Point\\\"}\"],[3367,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [5.2102476598, 12.971893183], \\\"type\\\": \\\"Point\\\"}\"],[3368,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.559661447, 5.3081452181], \\\"type\\\": \\\"Point\\\"}\"],[3369,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.7521340399, 4.3102546984], \\\"type\\\": \\\"Point\\\"}\"],[337,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.2278438271, -2.3549654114], \\\"type\\\": \\\"Point\\\"}\"],[3370,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [0.2943996798, 16.3337159178], \\\"type\\\": \\\"Point\\\"}\"],[3371,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [1.1142325972, 15.3910423577], \\\"type\\\": \\\"Point\\\"}\"],[3372,380.0,\"b\",1.0,true,1.10554,1.04211,\"{\\\"coordinates\\\": [0.4238140249, 16.055784639], \\\"type\\\": \\\"Point\\\"}\"],[3373,380.0,\"b\",1.0,true,1.10557,1.04211,\"{\\\"coordinates\\\": [0.5097381447, 16.114261739], \\\"type\\\": \\\"Point\\\"}\"],[3374,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.6888803517, -0.621312821], \\\"type\\\": \\\"Point\\\"}\"],[3375,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.5377894968, -5.9581684057], \\\"type\\\": \\\"Point\\\"}\"],[3376,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-6.6475064791, 14.597567861], \\\"type\\\": \\\"Point\\\"}\"],[3377,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.680527752, 4.883940891], \\\"type\\\": \\\"Point\\\"}\"],[3378,90.0,\"b\",1.0,true,1.08157,0.977778,\"{\\\"coordinates\\\": [-7.8130372501, 13.8436716297], \\\"type\\\": \\\"Point\\\"}\"],[3379,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [6.2054423086, 20.6214121703], \\\"type\\\": \\\"Point\\\"}\"],[338,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.9296385632, -4.3039371734], \\\"type\\\": \\\"Point\\\"}\"],[3380,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [6.200285468, 18.7853861929], \\\"type\\\": \\\"Point\\\"}\"],[3381,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [2.0090553325, 25.144810495], \\\"type\\\": \\\"Point\\\"}\"],[3382,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.5254174044, 21.8105925059], \\\"type\\\": \\\"Point\\\"}\"],[3383,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.7546286611, 21.8549634689], \\\"type\\\": \\\"Point\\\"}\"],[3384,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.5737059111, -2.675670965], \\\"type\\\": \\\"Point\\\"}\"],[3385,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [22.4482101356, 9.4652119611], \\\"type\\\": \\\"Point\\\"}\"],[3386,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.3764165834, 10.3298338449], \\\"type\\\": \\\"Point\\\"}\"],[3387,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [2.4825579147, 12.049872093], \\\"type\\\": \\\"Point\\\"}\"],[3388,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.4348486206, 5.6399719702], \\\"type\\\": \\\"Point\\\"}\"],[3389,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-3.5044526727, 18.5989558819], \\\"type\\\": \\\"Point\\\"}\"],[339,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.5450771116, -7.2564234275], \\\"type\\\": \\\"Point\\\"}\"],[3390,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.5642474971, 11.2731697521], \\\"type\\\": \\\"Point\\\"}\"],[3391,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.6783528943, -3.1566979488], \\\"type\\\": \\\"Point\\\"}\"],[3392,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.4712633675, 17.9879962569], \\\"type\\\": \\\"Point\\\"}\"],[3393,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-6.7712178562, 19.2940249742], \\\"type\\\": \\\"Point\\\"}\"],[3394,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.3890005314, 14.2775268393], \\\"type\\\": \\\"Point\\\"}\"],[3395,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [3.7974834026, 18.1531875171], \\\"type\\\": \\\"Point\\\"}\"],[3396,225.0,\"b\",1.0,true,1.08889,0.96,\"{\\\"coordinates\\\": [4.3026504462, 16.8102778819], \\\"type\\\": \\\"Point\\\"}\"],[3397,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.1594133677, 0.0190026981], \\\"type\\\": \\\"Point\\\"}\"],[3398,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.6931631529, 1.0305715648], \\\"type\\\": \\\"Point\\\"}\"],[3399,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [0.258310571, 2.2692352093], \\\"type\\\": \\\"Point\\\"}\"],[34,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [11.884818822, 8.697981013], \\\"type\\\": \\\"Point\\\"}\"],[340,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.7458153501, 1.7779721677], \\\"type\\\": \\\"Point\\\"}\"],[3400,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.5201618065, 20.0340648228], \\\"type\\\": \\\"Point\\\"}\"],[3401,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [15.6956413563, 21.191235598], \\\"type\\\": \\\"Point\\\"}\"],[3402,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [0.1278969642, 20.2904402823], \\\"type\\\": \\\"Point\\\"}\"],[3403,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [19.5368770394, 16.8645728653], \\\"type\\\": \\\"Point\\\"}\"],[3404,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [18.3592074783, 15.9886022651], \\\"type\\\": \\\"Point\\\"}\"],[3405,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.6546582811, -5.5358182762], \\\"type\\\": \\\"Point\\\"}\"],[3406,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [7.2712467962, 3.9028407668], \\\"type\\\": \\\"Point\\\"}\"],[3407,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.5195005117, -0.6923348092], \\\"type\\\": \\\"Point\\\"}\"],[3408,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [6.5466715521, -0.1305619625], \\\"type\\\": \\\"Point\\\"}\"],[3409,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.0980273408, 20.8971599583], \\\"type\\\": \\\"Point\\\"}\"],[341,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.0305946059, 2.6246247479], \\\"type\\\": \\\"Point\\\"}\"],[3410,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.0675775874, 20.2820787914], \\\"type\\\": \\\"Point\\\"}\"],[3411,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.9226345481, 11.2341751351], \\\"type\\\": \\\"Point\\\"}\"],[3412,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [8.7064600179, 4.0310799897], \\\"type\\\": \\\"Point\\\"}\"],[3413,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.8872529673, 2.3274093531], \\\"type\\\": \\\"Point\\\"}\"],[3414,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [9.6572869404, 2.3683178504], \\\"type\\\": \\\"Point\\\"}\"],[3415,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-0.3516815109, 7.7412295723], \\\"type\\\": \\\"Point\\\"}\"],[3416,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [16.0119456406, -6.0917127903], \\\"type\\\": \\\"Point\\\"}\"],[3417,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.2935406507, -4.2855966618], \\\"type\\\": \\\"Point\\\"}\"],[3418,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.057321189, 3.1537760307], \\\"type\\\": \\\"Point\\\"}\"],[3419,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [4.9607966586, 21.0091805648], \\\"type\\\": \\\"Point\\\"}\"],[342,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-1.616490404, -4.0248233902], \\\"type\\\": \\\"Point\\\"}\"],[3420,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-4.0982449603, 3.0440493491], \\\"type\\\": \\\"Point\\\"}\"],[3421,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [10.7692670256, 0.6941101447], \\\"type\\\": \\\"Point\\\"}\"],[3422,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [3.1568990324, 10.4521804595], \\\"type\\\": \\\"Point\\\"}\"],[3423,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.0584181346, 2.3082862732], \\\"type\\\": \\\"Point\\\"}\"],[3424,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.2539738836, 10.730740408], \\\"type\\\": \\\"Point\\\"}\"],[3425,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-2.8658746196, 11.8736002466], \\\"type\\\": \\\"Point\\\"}\"],[3426,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.7615016191, 16.7371703117], \\\"type\\\": \\\"Point\\\"}\"],[3427,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.4158606741, 1.0249475155], \\\"type\\\": \\\"Point\\\"}\"],[3428,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.3565711148, 9.4780560185], \\\"type\\\": \\\"Point\\\"}\"],[3429,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [5.899402235, -0.9280127154], \\\"type\\\": \\\"Point\\\"}\"],[343,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.6926178845, 12.9769238577], \\\"type\\\": \\\"Point\\\"}\"],[3430,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.4733083446, 1.3460464831], \\\"type\\\": \\\"Point\\\"}\"],[3431,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [2.9650119572, 6.5897442464], \\\"type\\\": \\\"Point\\\"}\"],[3432,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [3.0590915739, 6.4988583241], \\\"type\\\": \\\"Point\\\"}\"],[3433,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-11.223246344, 7.1020755604], \\\"type\\\": \\\"Point\\\"}\"],[3434,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.8130533746, 9.6972972206], \\\"type\\\": \\\"Point\\\"}\"],[3435,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.7906650507, 1.2011389482], \\\"type\\\": \\\"Point\\\"}\"],[3436,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.9841443122, 6.3062806986], \\\"type\\\": \\\"Point\\\"}\"],[3437,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [1.1962264383, 12.3393916328], \\\"type\\\": \\\"Point\\\"}\"],[3438,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.9235377777, 2.4281647948], \\\"type\\\": \\\"Point\\\"}\"],[3439,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.1075378088, 2.8283347475], \\\"type\\\": \\\"Point\\\"}\"],[344,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [9.4476524021, 12.6169364663], \\\"type\\\": \\\"Point\\\"}\"],[3440,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [12.9990724028, 15.7998709093], \\\"type\\\": \\\"Point\\\"}\"],[3441,150.0,\"b\",1.0,true,1.1,0.8,\"{\\\"coordinates\\\": [10.9751291574, 14.5805574753], \\\"type\\\": \\\"Point\\\"}\"],[3442,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0921949527, 5.859320922], \\\"type\\\": \\\"Point\\\"}\"],[3443,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.2650025279, 10.7300124293], \\\"type\\\": \\\"Point\\\"}\"],[3444,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.6214008864, 5.7574985783], \\\"type\\\": \\\"Point\\\"}\"],[3445,63.0,\"b\",1.0,true,1.07133,0.904762,\"{\\\"coordinates\\\": [7.9743684953, 26.6517932996], \\\"type\\\": \\\"Point\\\"}\"],[3446,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.0238672079, 11.5250176342], \\\"type\\\": \\\"Point\\\"}\"],[3447,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.1616467058, 11.6717715992], \\\"type\\\": \\\"Point\\\"}\"],[3448,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-6.7680947047, 9.1276091552], \\\"type\\\": \\\"Point\\\"}\"],[3449,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-13.8623563535, 6.596938662], \\\"type\\\": \\\"Point\\\"}\"],[345,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.9604799164, 5.3321446522], \\\"type\\\": \\\"Point\\\"}\"],[3450,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-11.8951922685, 10.8873249396], \\\"type\\\": \\\"Point\\\"}\"],[3451,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.0463801217, -7.4764506497], \\\"type\\\": \\\"Point\\\"}\"],[3452,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.7181453761, -0.6192348771], \\\"type\\\": \\\"Point\\\"}\"],[3453,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-8.2644116715, 16.7349426271], \\\"type\\\": \\\"Point\\\"}\"],[3454,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.0994187431, 8.3830474787], \\\"type\\\": \\\"Point\\\"}\"],[3455,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [9.6157963556, 11.6265029232], \\\"type\\\": \\\"Point\\\"}\"],[3456,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.3804311866, 16.8299898755], \\\"type\\\": \\\"Point\\\"}\"],[3457,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.2348738861, 10.7452390922], \\\"type\\\": \\\"Point\\\"}\"],[3458,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-1.0800433754, 5.7329940769], \\\"type\\\": \\\"Point\\\"}\"],[3459,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.654427274, 8.4218443099], \\\"type\\\": \\\"Point\\\"}\"],[346,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.7121952977, 20.5437602852], \\\"type\\\": \\\"Point\\\"}\"],[3460,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.768443864, 12.6957596076], \\\"type\\\": \\\"Point\\\"}\"],[3461,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6259493995, 13.7940767664], \\\"type\\\": \\\"Point\\\"}\"],[3462,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.6320051592, 2.1942805738], \\\"type\\\": \\\"Point\\\"}\"],[3463,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-3.7801347399, 17.3306625431], \\\"type\\\": \\\"Point\\\"}\"],[3464,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1963784526, 8.7400381844], \\\"type\\\": \\\"Point\\\"}\"],[3465,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-3.8829212311, -0.1733929899], \\\"type\\\": \\\"Point\\\"}\"],[3466,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [3.7136953199, 16.9280255302], \\\"type\\\": \\\"Point\\\"}\"],[3467,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.8434886316, 7.5697619855], \\\"type\\\": \\\"Point\\\"}\"],[3468,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-0.5860834595, 4.6038990186], \\\"type\\\": \\\"Point\\\"}\"],[3469,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [9.8551692971, 2.4841029046], \\\"type\\\": \\\"Point\\\"}\"],[347,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [8.1987885085, 3.1364938891], \\\"type\\\": \\\"Point\\\"}\"],[3470,380.0,\"b\",1.0,true,1.10263,0.99341,\"{\\\"coordinates\\\": [10.2342694554, 1.8692533459], \\\"type\\\": \\\"Point\\\"}\"],[3471,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.0448571366, 14.9911709784], \\\"type\\\": \\\"Point\\\"}\"],[3472,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.4105120673, 14.6752600499], \\\"type\\\": \\\"Point\\\"}\"],[3473,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.4139429951, 14.535077009], \\\"type\\\": \\\"Point\\\"}\"],[3474,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-4.2682430856, 14.7831544543], \\\"type\\\": \\\"Point\\\"}\"],[3475,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.6666875331, 12.0382937963], \\\"type\\\": \\\"Point\\\"}\"],[3476,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.6897586878, 11.9331778699], \\\"type\\\": \\\"Point\\\"}\"],[3477,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.5969239103, 11.9651737771], \\\"type\\\": \\\"Point\\\"}\"],[3478,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [0.6100043404, 11.8750120232], \\\"type\\\": \\\"Point\\\"}\"],[3479,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.847369798, 14.7109804517], \\\"type\\\": \\\"Point\\\"}\"],[348,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.7759668615, -3.7553111787], \\\"type\\\": \\\"Point\\\"}\"],[3480,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-7.7075814795, 15.0247537232], \\\"type\\\": \\\"Point\\\"}\"],[3481,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-3.1187359152, 14.5658920328], \\\"type\\\": \\\"Point\\\"}\"],[3482,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.7017607616, 14.3108434139], \\\"type\\\": \\\"Point\\\"}\"],[3483,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-2.732477692, 14.1315714569], \\\"type\\\": \\\"Point\\\"}\"],[3484,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.9714253748, 13.7897520074], \\\"type\\\": \\\"Point\\\"}\"],[3485,63.0,\"b\",1.0,true,1.06349,0.947417,\"{\\\"coordinates\\\": [-8.3212984846, 2.3704592754], \\\"type\\\": \\\"Point\\\"}\"],[3486,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-3.0783554909, 9.090049181], \\\"type\\\": \\\"Point\\\"}\"],[3487,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.06707438, 4.2184276183], \\\"type\\\": \\\"Point\\\"}\"],[3488,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [8.7483053376, -8.6007147021], \\\"type\\\": \\\"Point\\\"}\"],[3489,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.9001704865, -0.4287038391], \\\"type\\\": \\\"Point\\\"}\"],[349,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [2.5667959533, 24.0247122972], \\\"type\\\": \\\"Point\\\"}\"],[3490,150.0,\"b\",1.0,true,1.11426,0.9,\"{\\\"coordinates\\\": [4.8131233595, -7.4256412633], \\\"type\\\": \\\"Point\\\"}\"],[3491,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-9.8207425535, 8.7845117766], \\\"type\\\": \\\"Point\\\"}\"],[3492,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [4.7540686505, 3.3264981436], \\\"type\\\": \\\"Point\\\"}\"],[3493,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [11.5350097741, 11.2904937047], \\\"type\\\": \\\"Point\\\"}\"],[3494,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-10.5927350116, 2.371264427], \\\"type\\\": \\\"Point\\\"}\"],[3495,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [3.8449235926, 13.7803962066], \\\"type\\\": \\\"Point\\\"}\"],[3496,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.262973017, 18.6367692024], \\\"type\\\": \\\"Point\\\"}\"],[3497,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.2051863955, 2.7267783476], \\\"type\\\": \\\"Point\\\"}\"],[3498,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [14.8781140825, -1.7026244159], \\\"type\\\": \\\"Point\\\"}\"],[3499,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [1.5442978539, 2.3516578476], \\\"type\\\": \\\"Point\\\"}\"],[35,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [11.0679551277, 8.6072825604], \\\"type\\\": \\\"Point\\\"}\"],[350,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [1.1319595282, 14.2749148397], \\\"type\\\": \\\"Point\\\"}\"],[3500,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.7913007401, 0.189376477], \\\"type\\\": \\\"Point\\\"}\"],[3501,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.5212946452, -4.5648504635], \\\"type\\\": \\\"Point\\\"}\"],[3502,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [3.6175588869, -3.0097847128], \\\"type\\\": \\\"Point\\\"}\"],[3503,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.8750407147, -4.3775665495], \\\"type\\\": \\\"Point\\\"}\"],[3504,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [3.648339113, -1.4872691224], \\\"type\\\": \\\"Point\\\"}\"],[3505,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.9680730634, 8.4837932291], \\\"type\\\": \\\"Point\\\"}\"],[3506,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.3623438329, 8.2155880067], \\\"type\\\": \\\"Point\\\"}\"],[3507,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-0.1043600729, 4.3764599424], \\\"type\\\": \\\"Point\\\"}\"],[3508,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.5057356836, 2.903707497], \\\"type\\\": \\\"Point\\\"}\"],[3509,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.5193317759, 4.0786057033], \\\"type\\\": \\\"Point\\\"}\"],[351,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [1.0982940664, 14.2361226418], \\\"type\\\": \\\"Point\\\"}\"],[3510,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-8.4398548783, 1.6564148752], \\\"type\\\": \\\"Point\\\"}\"],[3511,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-5.8561472797, 3.0722069053], \\\"type\\\": \\\"Point\\\"}\"],[3512,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [5.0392139691, 5.0887187928], \\\"type\\\": \\\"Point\\\"}\"],[3513,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [14.8312901192, 14.0939735552], \\\"type\\\": \\\"Point\\\"}\"],[3514,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [0.1327394839, 5.3375730512], \\\"type\\\": \\\"Point\\\"}\"],[3515,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [0.8758186023, 5.8100205072], \\\"type\\\": \\\"Point\\\"}\"],[3516,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [0.9155985625, 5.8536381986], \\\"type\\\": \\\"Point\\\"}\"],[3517,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [7.8875476826, 11.8941703201], \\\"type\\\": \\\"Point\\\"}\"],[3518,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [7.4621563441, 11.0314501115], \\\"type\\\": \\\"Point\\\"}\"],[3519,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.2497178741, 22.3430130604], \\\"type\\\": \\\"Point\\\"}\"],[352,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [1.2982074801, 2.8056953212], \\\"type\\\": \\\"Point\\\"}\"],[3520,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [6.9674196642, 20.3842345281], \\\"type\\\": \\\"Point\\\"}\"],[3521,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.3899863707, 11.4982479065], \\\"type\\\": \\\"Point\\\"}\"],[3522,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [14.371924373, 11.7139887566], \\\"type\\\": \\\"Point\\\"}\"],[3523,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [13.3357484476, 10.8604116929], \\\"type\\\": \\\"Point\\\"}\"],[3524,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.2679166055, 5.2432991456], \\\"type\\\": \\\"Point\\\"}\"],[3525,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [10.6695226385, 23.7849146023], \\\"type\\\": \\\"Point\\\"}\"],[3526,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-2.2381875064, 5.4857546601], \\\"type\\\": \\\"Point\\\"}\"],[3527,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.6625815041, 15.5198837575], \\\"type\\\": \\\"Point\\\"}\"],[3528,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [3.2823994265, 16.0403915088], \\\"type\\\": \\\"Point\\\"}\"],[3529,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [8.9273816141, 4.9189112778], \\\"type\\\": \\\"Point\\\"}\"],[353,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-2.9779432682, 13.1736651016], \\\"type\\\": \\\"Point\\\"}\"],[3530,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [13.0151109301, 1.4230151838], \\\"type\\\": \\\"Point\\\"}\"],[3531,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [11.2950450218, 23.6911696408], \\\"type\\\": \\\"Point\\\"}\"],[3532,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-1.9849122488, 19.3375464243], \\\"type\\\": \\\"Point\\\"}\"],[3533,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [13.2970036923, 1.9657564288], \\\"type\\\": \\\"Point\\\"}\"],[3534,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [13.0966469951, 1.6737942917], \\\"type\\\": \\\"Point\\\"}\"],[3535,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [0.9520122438, -8.3339955907], \\\"type\\\": \\\"Point\\\"}\"],[3536,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [2.0738831741, -7.255682426], \\\"type\\\": \\\"Point\\\"}\"],[3537,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [10.6642727104, 4.7286807419], \\\"type\\\": \\\"Point\\\"}\"],[3538,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [5.066572487, 23.7950758593], \\\"type\\\": \\\"Point\\\"}\"],[3539,225.0,\"b\",1.0,true,1.08889,0.928889,\"{\\\"coordinates\\\": [5.1246833172, 22.0850900439], \\\"type\\\": \\\"Point\\\"}\"],[354,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-0.0913050505, 18.3929600679], \\\"type\\\": \\\"Point\\\"}\"],[3540,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [11.7926687822, 7.6176012062], \\\"type\\\": \\\"Point\\\"}\"],[3541,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-0.8168312689, -0.2402340357], \\\"type\\\": \\\"Point\\\"}\"],[3542,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.7726047463, 12.7741774558], \\\"type\\\": \\\"Point\\\"}\"],[3543,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [13.4148516655, 13.2280276706], \\\"type\\\": \\\"Point\\\"}\"],[3544,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.0601521774, 8.5385980043], \\\"type\\\": \\\"Point\\\"}\"],[3545,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-6.982918174, 5.642910008], \\\"type\\\": \\\"Point\\\"}\"],[3546,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-5.657552778, 5.9400241846], \\\"type\\\": \\\"Point\\\"}\"],[3547,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [12.4281672159, -4.905544705], \\\"type\\\": \\\"Point\\\"}\"],[3548,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [7.1630068768, 14.8900051515], \\\"type\\\": \\\"Point\\\"}\"],[3549,63.0,\"b\",1.0,true,1.13248,0.952381,\"{\\\"coordinates\\\": [15.4588623408, 20.5966415411], \\\"type\\\": \\\"Point\\\"}\"],[355,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [5.7379031411, -5.8828101385], \\\"type\\\": \\\"Point\\\"}\"],[3550,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [13.3123816965, 17.0229081126], \\\"type\\\": \\\"Point\\\"}\"],[3551,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-9.9897746384, 5.0263550472], \\\"type\\\": \\\"Point\\\"}\"],[3552,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-10.875926131, 13.0727877961], \\\"type\\\": \\\"Point\\\"}\"],[3553,63.0,\"b\",1.0,true,1.06402,0.936508,\"{\\\"coordinates\\\": [15.867677101, 13.6729893533], \\\"type\\\": \\\"Point\\\"}\"],[3554,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [11.4593961804, -4.1267911009], \\\"type\\\": \\\"Point\\\"}\"],[3555,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-3.1137495777, 16.1173957862], \\\"type\\\": \\\"Point\\\"}\"],[3556,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-1.9645912018, 14.6757777449], \\\"type\\\": \\\"Point\\\"}\"],[3557,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinat