{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3,30,300,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,301,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,302,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,303,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,304,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,305,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,306,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,307,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,308,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,309,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,31,310,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,311,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,312,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,313,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,314,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,315,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,316,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,317,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,318,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,319,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,32,320,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,321,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,322,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,323,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,324,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,325,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,326,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,327,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,328,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,329,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,33,330,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,331,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,332,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,333,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,334,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,335,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,336,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,337,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,338,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,339,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,34,340,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,341,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,342,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,343,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,344,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,345,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,346,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,347,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,348,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,349,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,35,350,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,351,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,352,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,353,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,354,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,355,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,356,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,357,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,358,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,359,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,36,360,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,361,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,362,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,363,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,364,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,365,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,366,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,367,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,368,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,369,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,37,370,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,371,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,372,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,373,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,374,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,375,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,376,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,377,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,378,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,379,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,38,380,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,381,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,382,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,383,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,384,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,385,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,386,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,387,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,388,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,389,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,39,390,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,391,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,392,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,393,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,394,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,395,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,396,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,397,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,398,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,399,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4,40,400,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,401,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,402,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,403,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,404,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,405,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,406,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,407,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,408,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,409,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,41,410,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,411,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,412,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,413,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,414,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,415,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,416,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,417,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,418,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,419,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,42,420,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,421,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,422,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,423,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,424,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,425,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,426,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,427,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,428,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,429,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,43,430,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,431,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,432,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,433,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,434,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,435,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,436,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,437,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,438,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,439,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,44,440,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,441,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,442,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,443,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,444,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,445,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,446,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,447,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,448,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,449,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,45,450,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,451,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,452,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,453,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,454,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,455,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,456,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,457,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,458,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,459,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,46,460,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,461,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,462,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,463,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,464,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,465,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,466,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,467,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,468,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,469,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,47,470,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,471,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,472,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,473,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,474,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,475,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,476,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,477,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,478,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,479,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,48,480,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,481,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,482,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,483,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,484,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,485,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,486,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,487,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,488,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,489,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,49,490,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,491,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,492,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,493,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,494,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,495,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,496,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,497,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,498,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,499,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5,50,500,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,501,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,502,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,503,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,504,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,505,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,506,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,507,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,508,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,509,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,51,510,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,511,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,512,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,513,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,514,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,515,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,516,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,517,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,518,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,519,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,52,520,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,521,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,522,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,523,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,524,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,525,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,526,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,527,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,528,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,529,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,53,530,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,531,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,532,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,533,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,534,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,535,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,536,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,537,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,538,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,539,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,54,540,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,541,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,542,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,543,5430,5431,5432,5433,5434,5435,5436,5437,5438,5439,544,5440,5441,5442,5443,5444,5445,5446,5447,5448,5449,545,5450,5451,5452,5453,5454,5455,5456,5457,5458,5459,546,5460,5461,5462,5463,5464,5465,5466,5467,5468,5469,547,5470,5471,5472,5473,5474,5475,5476,5477,5478,5479,548,5480,5481,5482,5483,5484,5485,5486,5487,5488,5489,549,5490,5491,5492,5493,5494,5495,5496,5497,5498,5499,55,550,5500,5501,5502,5503,5504,5505,5506,5507,5508,5509,551,5510,5511,5512,5513,5514,5515,5516,5517,5518,5519,552,5520,5521,5522,5523,5524,5525,5526,5527,5528,5529,553,5530,5531,5532,5533,5534,5535,5536,5537,5538,5539,554,5540,5541,5542,5543,5544,5545,5546,5547,5548,5549,555,5550,5551,5552,5553,5554,5555,5556,5557,5558,5559,556,5560,5561,5562,5563,5564,5565,5566,5567,5568,5569,557,5570,5571,5572,5573,5574,5575,5576,5577,5578,5579,558,5580,5581,5582,5583,5584,5585,5586,5587,5588,5589,559,5590,5591,5592,5593,5594,5595,5596,5597,5598,5599,56,560,5600,5601,5602,5603,5604,5605,5606,5607,5608,5609,561,5610,5611,5612,5613,5614,5615,5616,5617,5618,5619,562,5620,5621,5622,5623,5624,5625,5626,5627,5628,5629,563,5630,5631,5632,5633,5634,5635,5636,5637,5638,5639,564,5640,5641,5642,5643,5644,5645,5646,5647,5648,5649,565,5650,5651,5652,5653,5654,5655,5656,5657,5658,5659,566,5660,5661,5662,5663,5664,5665,5666,5667,5668,5669,567,5670,5671,5672,5673,5674,5675,5676,5677,5678,5679,568,5680,5681,5682,5683,5684,5685,5686,5687,5688,5689,569,5690,5691,5692,5693,5694,5695,5696,5697,5698,5699,57,570,5700,5701,5702,5703,5704,5705,5706,5707,5708,5709,571,5710,5711,5712,5713,5714,5715,5716,5717,5718,5719,572,5720,5721,5722,5723,5724,5725,5726,5727,5728,5729,573,5730,5731,5732,5733,5734,5735,5736,5737,5738,5739,574,5740,5741,5742,5743,5744,5745,5746,5747,5748,5749,575,5750,5751,5752,5753,5754,5755,5756,5757,5758,5759,576,5760,5761,5762,5763,5764,5765,5766,5767,5768,5769,577,5770,5771,5772,5773,5774,5775,5776,5777,5778,5779,578,5780,5781,5782,5783,5784,5785,5786,5787,5788,5789,579,5790,5791,5792,5793,5794,5795,5796,5797,5798,5799,58,580,5800,5801,5802,5803,5804,5805,5806,5807,5808,5809,581,5810,5811,5812,5813,5814,5815,5816,5817,5818,5819,582,5820,5821,5822,5823,5824,5825,5826,5827,5828,5829,583,5830,5831,5832,5833,5834,5835,5836,5837,5838,5839,584,5840,5841,5842,5843,5844,5845,5846,5847,5848,5849,585,5850,5851,5852,5853,5854,5855,5856,5857,5858,5859,586,5860,5861,5862,5863,5864,5865,5866,5867,5868,5869,587,5870,5871,5872,5873,5874,5875,5876,5877,5878,5879,588,5880,5881,5882,5883,5884,5885,5886,5887,5888,5889,589,5890,5891,5892,5893,5894,5895,5896,5897,5898,5899,59,590,5900,5901,5902,5903,5904,5905,5906,5907,5908,5909,591,5910,5911,5912,5913,5914,5915,5916,5917,5918,5919,592,5920,5921,5922,5923,5924,5925,5926,5927,5928,5929,593,5930,5931,5932,5933,5934,5935,5936,5937,5938,5939,594,5940,5941,5942,5943,5944,5945,5946,5947,5948,5949,595,5950,5951,5952,5953,5954,5955,5956,5957,5958,5959,596,5960,5961,5962,5963,5964,5965,5966,5967,5968,5969,597,5970,5971,5972,5973,5974,5975,5976,5977,5978,5979,598,5980,5981,5982,5983,5984,5985,5986,5987,5988,5989,599,5990,5991,5992,5993,5994,5995,5996,5997,5998,5999,6,60,600,6000,6001,6002,6003,6004,6005,6006,6007,6008,6009,601,6010,6011,6012,6013,6014,6015,6016,6017,6018,6019,602,6020,6021,6022,6023,6024,6025,6026,6027,6028,6029,603,6030,6031,6032,6033,6034,6035,6036,6037,6038,6039,604,6040,6041,6042,6043,6044,6045,6046,6047,6048,6049,605,6050,6051,6052,6053,6054,6055,6056,6057,6058,6059,606,6060,6061,6062,6063,6064,6065,6066,6067,6068,6069,607,6070,6071,6072,6073,6074,6075,6076,6077,6078,6079,608,6080,6081,6082,6083,6084,6085,6086,6087,6088,6089,609,6090,6091,6092,6093,6094,6095,6096,6097,6098,6099,61,610,6100,6101,6102,6103,6104,6105,6106,6107,6108,6109,611,6110,6111,6112,6113,6114,6115,6116,6117,6118,6119,612,6120,6121,6122,6123,6124,6125,6126,6127,6128,6129,613,6130,6131,6132,6133,6134,6135,6136,6137,6138,6139,614,6140,6141,6142,6143,6144,6145,6146,6147,6148,6149,615,6150,6151,6152,6153,6154,6155,6156,6157,6158,6159,616,6160,6161,6162,6163,6164,6165,6166,6167,6168,6169,617,6170,6171,6172,6173,6174,6175,6176,6177,6178,6179,618,6180,6181,6182,6183,6184,6185,6186,6187,6188,6189,619,6190,6191,6192,6193,6194,6195,6196,6197,6198,6199,62,620,6200,6201,6202,6203,6204,6205,6206,6207,6208,6209,621,6210,6211,6212,6213,6214,6215,6216,6217,6218,6219,622,6220,6221,6222,6223,6224,6225,6226,6227,6228,6229,623,6230,6231,6232,6233,6234,6235,6236,6237,6238,6239,624,6240,6241,6242,6243,6244,6245,6246,6247,6248,6249,625,6250,6251,6252,6253,6254,6255,6256,6257,6258,6259,626,6260,6261,6262,6263,6264,6265,6266,6267,6268,6269,627,6270,6271,6272,6273,6274,6275,6276,6277,6278,6279,628,6280,6281,6282,6283,6284,6285,6286,6287,6288,6289,629,6290,6291,6292,6293,6294,6295,6296,6297,6298,6299,63,630,6300,6301,6302,6303,6304,6305,6306,6307,6308,6309,631,6310,6311,6312,6313,6314,6315,6316,6317,6318,6319,632,6320,6321,6322,6323,6324,6325,6326,6327,6328,6329,633,6330,6331,6332,6333,6334,6335,6336,6337,6338,6339,634,6340,6341,6342,6343,6344,6345,6346,6347,6348,6349,635,6350,6351,6352,6353,6354,6355,6356,6357,6358,6359,636,6360,6361,6362,6363,6364,6365,6366,6367,6368,6369,637,6370,6371,6372,6373,6374,6375,6376,6377,6378,6379,638,6380,6381,6382,6383,6384,6385,6386,6387,6388,6389,639,6390,6391,6392,6393,6394,6395,6396,6397,6398,6399,64,640,6400,6401,6402,6403,6404,6405,6406,6407,6408,6409,641,6410,6411,6412,6413,6414,6415,6416,6417,6418,6419,642,6420,6421,6422,6423,6424,6425,6426,6427,6428,6429,643,6430,6431,6432,6433,6434,6435,6436,6437,6438,6439,644,6440,6441,6442,6443,6444,6445,6446,6447,6448,6449,645,6450,6451,6452,6453,6454,6455,6456,6457,6458,6459,646,6460,6461,6462,6463,6464,6465,6466,6467,6468,6469,647,6470,6471,6472,6473,6474,6475,6476,6477,6478,6479,648,6480,6481,6482,6483,6484,6485,6486,6487,6488,6489,649,6490,6491,6492,6493,6494,6495,6496,6497,6498,6499,65,650,6500,6501,6502,6503,6504,6505,6506,6507,6508,6509,651,6510,6511,6512,6513,6514,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-33.3143236573, 40.2374721154], \\\"type\\\": \\\"Point\\\"}\"],[1,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.0423277324, 35.1532884641], \\\"type\\\": \\\"Point\\\"}\"],[10,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-30.2224526953, 20.2467989633], \\\"type\\\": \\\"Point\\\"}\"],[100,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.3113372964, 36.7428651601], \\\"type\\\": \\\"Point\\\"}\"],[1000,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.4709140615, 27.5548429249], \\\"type\\\": \\\"Point\\\"}\"],[1001,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.8455443023, 27.9246547666], \\\"type\\\": \\\"Point\\\"}\"],[1002,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.5668758638, 27.7745486183], \\\"type\\\": \\\"Point\\\"}\"],[1003,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.7041391443, 17.9979985171], \\\"type\\\": \\\"Point\\\"}\"],[1004,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.7574207795, 30.9671620815], \\\"type\\\": \\\"Point\\\"}\"],[1005,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.2077077237, 34.6508231494], \\\"type\\\": \\\"Point\\\"}\"],[1006,225.0,\"b\",1.0,true,1.09155,1.0,\"{\\\"coordinates\\\": [-42.9441455246, 23.5388508801], \\\"type\\\": \\\"Point\\\"}\"],[1007,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.9802023516, 22.7020937452], \\\"type\\\": \\\"Point\\\"}\"],[1008,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.2876083679, 15.1952721527], \\\"type\\\": \\\"Point\\\"}\"],[1009,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.356356601, 12.832482542], \\\"type\\\": \\\"Point\\\"}\"],[101,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-49.6068934352, 35.4572414916], \\\"type\\\": \\\"Point\\\"}\"],[1010,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-51.3618151369, 39.0000952112], \\\"type\\\": \\\"Point\\\"}\"],[1011,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.1110361391, 17.807703224], \\\"type\\\": \\\"Point\\\"}\"],[1012,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.6059068528, 17.7025970143], \\\"type\\\": \\\"Point\\\"}\"],[1013,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-46.7154314892, 17.3353701812], \\\"type\\\": \\\"Point\\\"}\"],[1014,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.9291713226, 14.6807501181], \\\"type\\\": \\\"Point\\\"}\"],[1015,63.0,\"b\",1.0,true,1.06518,0.936508,\"{\\\"coordinates\\\": [-36.749242767, 35.6631208087], \\\"type\\\": \\\"Point\\\"}\"],[1016,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-37.4047767407, 34.2458270224], \\\"type\\\": \\\"Point\\\"}\"],[1017,63.0,\"b\",1.0,true,1.06679,0.936508,\"{\\\"coordinates\\\": [-35.4114920307, 38.8122402888], \\\"type\\\": \\\"Point\\\"}\"],[1018,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.3773351342, 15.5387324181], \\\"type\\\": \\\"Point\\\"}\"],[1019,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.523572843, 28.9415186275], \\\"type\\\": \\\"Point\\\"}\"],[102,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.9631798214, 31.134646591], \\\"type\\\": \\\"Point\\\"}\"],[1020,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-39.7960806554, 25.6359661001], \\\"type\\\": \\\"Point\\\"}\"],[1021,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.4489255912, 32.5991519828], \\\"type\\\": \\\"Point\\\"}\"],[1022,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.6425417958, 19.5033905359], \\\"type\\\": \\\"Point\\\"}\"],[1023,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.8305158306, 19.4430612304], \\\"type\\\": \\\"Point\\\"}\"],[1024,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.5839621059, 15.23599764], \\\"type\\\": \\\"Point\\\"}\"],[1025,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-32.9844773434, 40.0621094363], \\\"type\\\": \\\"Point\\\"}\"],[1026,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-34.1668141918, 38.9901321461], \\\"type\\\": \\\"Point\\\"}\"],[1027,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-33.6106132688, 38.7012147933], \\\"type\\\": \\\"Point\\\"}\"],[1028,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.4782906823, 18.7167838921], \\\"type\\\": \\\"Point\\\"}\"],[1029,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.2208710073, 15.0042759494], \\\"type\\\": \\\"Point\\\"}\"],[103,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.6765257123, 29.7857660982], \\\"type\\\": \\\"Point\\\"}\"],[1030,63.0,\"b\",1.0,true,1.08466,0.952381,\"{\\\"coordinates\\\": [-34.6931342682, 19.0169934919], \\\"type\\\": \\\"Point\\\"}\"],[1031,63.0,\"b\",1.0,true,1.08471,0.952381,\"{\\\"coordinates\\\": [-31.7603918742, 15.9378870915], \\\"type\\\": \\\"Point\\\"}\"],[1032,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.0396194244, 20.4713358092], \\\"type\\\": \\\"Point\\\"}\"],[1033,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-32.176651511, 32.4417572298], \\\"type\\\": \\\"Point\\\"}\"],[1034,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.0789803143, 10.3664126102], \\\"type\\\": \\\"Point\\\"}\"],[1035,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.9105486343, 10.2637478567], \\\"type\\\": \\\"Point\\\"}\"],[1036,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.0442500636, 11.661283558], \\\"type\\\": \\\"Point\\\"}\"],[1037,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-37.1469729665, 24.2664384412], \\\"type\\\": \\\"Point\\\"}\"],[1038,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.5219554102, 24.5908876691], \\\"type\\\": \\\"Point\\\"}\"],[1039,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.3971334344, 23.1852280255], \\\"type\\\": \\\"Point\\\"}\"],[104,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.0763279588, 23.7464218196], \\\"type\\\": \\\"Point\\\"}\"],[1040,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.3611176154, 25.5410763685], \\\"type\\\": \\\"Point\\\"}\"],[1041,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.9768203881, 25.1728747819], \\\"type\\\": \\\"Point\\\"}\"],[1042,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.620246246, 28.012600649], \\\"type\\\": \\\"Point\\\"}\"],[1043,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.801377461, 24.4963031684], \\\"type\\\": \\\"Point\\\"}\"],[1044,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.6387193258, 14.2736228004], \\\"type\\\": \\\"Point\\\"}\"],[1045,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.8385513434, 14.2590941727], \\\"type\\\": \\\"Point\\\"}\"],[1046,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.9512483333, 15.2136070985], \\\"type\\\": \\\"Point\\\"}\"],[1047,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.4121854081, 11.4223454026], \\\"type\\\": \\\"Point\\\"}\"],[1048,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.7668254473, 32.9746227516], \\\"type\\\": \\\"Point\\\"}\"],[1049,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-32.8930295907, 22.6477442304], \\\"type\\\": \\\"Point\\\"}\"],[105,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.495312113, 24.0103107396], \\\"type\\\": \\\"Point\\\"}\"],[1050,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.0669249348, 24.293339996], \\\"type\\\": \\\"Point\\\"}\"],[1051,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.9140230751, 18.7585496349], \\\"type\\\": \\\"Point\\\"}\"],[1052,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.2885787682, 42.5802516329], \\\"type\\\": \\\"Point\\\"}\"],[1053,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.3168501633, 30.7321709536], \\\"type\\\": \\\"Point\\\"}\"],[1054,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.6359447059, 36.7339279665], \\\"type\\\": \\\"Point\\\"}\"],[1055,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-30.1663848069, 26.7535087971], \\\"type\\\": \\\"Point\\\"}\"],[1056,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.2353474261, 16.9521232359], \\\"type\\\": \\\"Point\\\"}\"],[1057,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.3158597498, 15.7502784814], \\\"type\\\": \\\"Point\\\"}\"],[1058,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.0043607804, 15.7357282944], \\\"type\\\": \\\"Point\\\"}\"],[1059,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.5218979727, 16.987166002], \\\"type\\\": \\\"Point\\\"}\"],[106,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-50.2195965676, 37.0285605847], \\\"type\\\": \\\"Point\\\"}\"],[1060,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.3911454021, 16.968649526], \\\"type\\\": \\\"Point\\\"}\"],[1061,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.5927500704, 18.5910592188], \\\"type\\\": \\\"Point\\\"}\"],[1062,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.0962271336, 17.0343930132], \\\"type\\\": \\\"Point\\\"}\"],[1063,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.3283186878, 17.9219789474], \\\"type\\\": \\\"Point\\\"}\"],[1064,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0840251461, 27.2325076325], \\\"type\\\": \\\"Point\\\"}\"],[1065,380.0,\"b\",1.0,true,1.11537,1.0,\"{\\\"coordinates\\\": [-32.7069808885, 26.0265994983], \\\"type\\\": \\\"Point\\\"}\"],[1066,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-32.7248058643, 25.9418020758], \\\"type\\\": \\\"Point\\\"}\"],[1067,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-27.19777111, 26.944594236], \\\"type\\\": \\\"Point\\\"}\"],[1068,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.2018234885, 26.6707631613], \\\"type\\\": \\\"Point\\\"}\"],[1069,63.0,\"b\",1.0,true,1.04762,0.888889,\"{\\\"coordinates\\\": [-24.3700318279, 24.433254584], \\\"type\\\": \\\"Point\\\"}\"],[107,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.3934847625, 14.1350158287], \\\"type\\\": \\\"Point\\\"}\"],[1070,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.1364387109, 24.9654957542], \\\"type\\\": \\\"Point\\\"}\"],[1071,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.8857609548, 18.3948439583], \\\"type\\\": \\\"Point\\\"}\"],[1072,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.3005671535, 26.5229801862], \\\"type\\\": \\\"Point\\\"}\"],[1073,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.8860311119, 34.976915709], \\\"type\\\": \\\"Point\\\"}\"],[1074,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.1674042269, 30.2610076408], \\\"type\\\": \\\"Point\\\"}\"],[1075,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.4296525747, 22.1133837413], \\\"type\\\": \\\"Point\\\"}\"],[1076,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.8136329985, 22.5611500626], \\\"type\\\": \\\"Point\\\"}\"],[1077,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.3749558106, 19.1956882213], \\\"type\\\": \\\"Point\\\"}\"],[1078,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.9083096138, 20.3894718864], \\\"type\\\": \\\"Point\\\"}\"],[1079,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.375472172, 22.661396548], \\\"type\\\": \\\"Point\\\"}\"],[108,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.1851672116, 33.8608456737], \\\"type\\\": \\\"Point\\\"}\"],[1080,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.3184950623, 22.614414852], \\\"type\\\": \\\"Point\\\"}\"],[1081,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-55.683727058, 12.4069036613], \\\"type\\\": \\\"Point\\\"}\"],[1082,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.2956905934, 27.8261345737], \\\"type\\\": \\\"Point\\\"}\"],[1083,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3769714943, 35.7262367402], \\\"type\\\": \\\"Point\\\"}\"],[1084,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.8257227171, 33.6096558375], \\\"type\\\": \\\"Point\\\"}\"],[1085,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.2852685157, 30.9564830186], \\\"type\\\": \\\"Point\\\"}\"],[1086,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.5488214086, 29.9943957833], \\\"type\\\": \\\"Point\\\"}\"],[1087,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-39.1728933216, 26.04859942], \\\"type\\\": \\\"Point\\\"}\"],[1088,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.2312804936, 40.785707248], \\\"type\\\": \\\"Point\\\"}\"],[1089,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.5796764366, 34.8322540832], \\\"type\\\": \\\"Point\\\"}\"],[109,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.8883363093, 33.7085851838], \\\"type\\\": \\\"Point\\\"}\"],[1090,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.3174259579, 7.3453199849], \\\"type\\\": \\\"Point\\\"}\"],[1091,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.5475029081, 15.0568244552], \\\"type\\\": \\\"Point\\\"}\"],[1092,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.8901709378, 16.3525060019], \\\"type\\\": \\\"Point\\\"}\"],[1093,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-25.9470108129, 10.8972922961], \\\"type\\\": \\\"Point\\\"}\"],[1094,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-25.1045673504, 19.3513775187], \\\"type\\\": \\\"Point\\\"}\"],[1095,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5070800015, 24.8197301206], \\\"type\\\": \\\"Point\\\"}\"],[1096,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.4857869812, 24.6708712192], \\\"type\\\": \\\"Point\\\"}\"],[1097,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.8867241442, 38.4451142838], \\\"type\\\": \\\"Point\\\"}\"],[1098,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.2480526437, 32.6882295779], \\\"type\\\": \\\"Point\\\"}\"],[1099,63.0,\"b\",1.0,true,1.07121,0.936508,\"{\\\"coordinates\\\": [-35.7832190996, 32.8707347014], \\\"type\\\": \\\"Point\\\"}\"],[11,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.1597128283, 32.8034904577], \\\"type\\\": \\\"Point\\\"}\"],[110,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.9044234456, 35.1632659123], \\\"type\\\": \\\"Point\\\"}\"],[1100,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.3892115204, 35.6202545374], \\\"type\\\": \\\"Point\\\"}\"],[1101,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.5082099924, 13.1570593822], \\\"type\\\": \\\"Point\\\"}\"],[1102,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.641433286, 12.5063147267], \\\"type\\\": \\\"Point\\\"}\"],[1103,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.3619007961, 13.1819379375], \\\"type\\\": \\\"Point\\\"}\"],[1104,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.1872928007, 13.0239233455], \\\"type\\\": \\\"Point\\\"}\"],[1105,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.4393108014, 19.0652016159], \\\"type\\\": \\\"Point\\\"}\"],[1106,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.3225857878, 24.9949623304], \\\"type\\\": \\\"Point\\\"}\"],[1107,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.4485524219, 9.2069083355], \\\"type\\\": \\\"Point\\\"}\"],[1108,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.2759889443, 32.6525576784], \\\"type\\\": \\\"Point\\\"}\"],[1109,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.5590780011, 31.05466674], \\\"type\\\": \\\"Point\\\"}\"],[111,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.0044385465, 20.2321906826], \\\"type\\\": \\\"Point\\\"}\"],[1110,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.6837902458, 18.4626229726], \\\"type\\\": \\\"Point\\\"}\"],[1111,63.0,\"b\",1.0,true,1.05416,0.952381,\"{\\\"coordinates\\\": [-36.4610841844, 12.9819946182], \\\"type\\\": \\\"Point\\\"}\"],[1112,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-47.8935912421, 19.6237669468], \\\"type\\\": \\\"Point\\\"}\"],[1113,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-46.1633787404, 20.5128230119], \\\"type\\\": \\\"Point\\\"}\"],[1114,63.0,\"b\",1.0,true,1.067,0.936508,\"{\\\"coordinates\\\": [-32.9699306613, 34.1146579663], \\\"type\\\": \\\"Point\\\"}\"],[1115,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.035761268, 23.1643255562], \\\"type\\\": \\\"Point\\\"}\"],[1116,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.3425647187, 23.434680323], \\\"type\\\": \\\"Point\\\"}\"],[1117,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.0602096042, 35.5371528462], \\\"type\\\": \\\"Point\\\"}\"],[1118,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.0498382369, 29.0103181798], \\\"type\\\": \\\"Point\\\"}\"],[1119,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7373902985, 24.1631971698], \\\"type\\\": \\\"Point\\\"}\"],[112,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.8624791747, 21.4172015607], \\\"type\\\": \\\"Point\\\"}\"],[1120,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.4219288725, 22.9170886132], \\\"type\\\": \\\"Point\\\"}\"],[1121,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.454198094, 32.7145332703], \\\"type\\\": \\\"Point\\\"}\"],[1122,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.5336005064, 17.8978449512], \\\"type\\\": \\\"Point\\\"}\"],[1123,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.7825786789, 24.3224987952], \\\"type\\\": \\\"Point\\\"}\"],[1124,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.3123952106, 21.0246461185], \\\"type\\\": \\\"Point\\\"}\"],[1125,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.5614171708, 27.8936238598], \\\"type\\\": \\\"Point\\\"}\"],[1126,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.6720692786, 28.4960038491], \\\"type\\\": \\\"Point\\\"}\"],[1127,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-40.998837852, 40.6255741881], \\\"type\\\": \\\"Point\\\"}\"],[1128,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.2886218073, 36.3806087774], \\\"type\\\": \\\"Point\\\"}\"],[1129,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1826038427, 25.7850918965], \\\"type\\\": \\\"Point\\\"}\"],[113,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.7539201038, 35.6958411169], \\\"type\\\": \\\"Point\\\"}\"],[1130,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-51.5401075404, 16.2947599056], \\\"type\\\": \\\"Point\\\"}\"],[1131,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.1173784059, 32.6819862918], \\\"type\\\": \\\"Point\\\"}\"],[1132,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.0456175887, 11.6218734946], \\\"type\\\": \\\"Point\\\"}\"],[1133,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.3998505272, 30.5532603786], \\\"type\\\": \\\"Point\\\"}\"],[1134,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.0856281189, 14.6001992688], \\\"type\\\": \\\"Point\\\"}\"],[1135,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.2579502011, 16.1391619027], \\\"type\\\": \\\"Point\\\"}\"],[1136,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1267004682, 16.3350990429], \\\"type\\\": \\\"Point\\\"}\"],[1137,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5792261997, 22.4590882424], \\\"type\\\": \\\"Point\\\"}\"],[1138,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.4417057718, 28.4112602049], \\\"type\\\": \\\"Point\\\"}\"],[1139,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-31.8349628256, 31.4440438441], \\\"type\\\": \\\"Point\\\"}\"],[114,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-42.8158673184, 28.5666366876], \\\"type\\\": \\\"Point\\\"}\"],[1140,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.8320591332, 20.6263262259], \\\"type\\\": \\\"Point\\\"}\"],[1141,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.6939429845, 20.8066173015], \\\"type\\\": \\\"Point\\\"}\"],[1142,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.1267303818, 21.7578741402], \\\"type\\\": \\\"Point\\\"}\"],[1143,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.1493312167, 25.3415673659], \\\"type\\\": \\\"Point\\\"}\"],[1144,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.4292035258, 37.5300346666], \\\"type\\\": \\\"Point\\\"}\"],[1145,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.6750672624, 10.9575987825], \\\"type\\\": \\\"Point\\\"}\"],[1146,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-45.3945220158, 11.9441719997], \\\"type\\\": \\\"Point\\\"}\"],[1147,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.416575798, 32.7546730542], \\\"type\\\": \\\"Point\\\"}\"],[1148,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.2134407847, 23.4805449002], \\\"type\\\": \\\"Point\\\"}\"],[1149,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-40.7799062813, 33.1391860492], \\\"type\\\": \\\"Point\\\"}\"],[115,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-42.851970781, 28.4618568515], \\\"type\\\": \\\"Point\\\"}\"],[1150,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.6906256823, 32.1680146997], \\\"type\\\": \\\"Point\\\"}\"],[1151,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.2089570731, 21.7708853288], \\\"type\\\": \\\"Point\\\"}\"],[1152,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.5307073946, 35.0642613277], \\\"type\\\": \\\"Point\\\"}\"],[1153,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.6084991328, 8.5958935887], \\\"type\\\": \\\"Point\\\"}\"],[1154,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.5827006978, 30.7541458833], \\\"type\\\": \\\"Point\\\"}\"],[1155,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.4397087771, 37.9150007128], \\\"type\\\": \\\"Point\\\"}\"],[1156,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.9058674983, 37.7285403033], \\\"type\\\": \\\"Point\\\"}\"],[1157,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.2495754702, 36.2964762034], \\\"type\\\": \\\"Point\\\"}\"],[1158,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.829850572, 40.2992251141], \\\"type\\\": \\\"Point\\\"}\"],[1159,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.0052367506, 16.3187713204], \\\"type\\\": \\\"Point\\\"}\"],[116,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.6066356548, 33.2770231819], \\\"type\\\": \\\"Point\\\"}\"],[1160,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.617339667, 17.1374740282], \\\"type\\\": \\\"Point\\\"}\"],[1161,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.1616734491, 19.4677920348], \\\"type\\\": \\\"Point\\\"}\"],[1162,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.3049586054, 19.3542782671], \\\"type\\\": \\\"Point\\\"}\"],[1163,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.5857436362, 15.8890091655], \\\"type\\\": \\\"Point\\\"}\"],[1164,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.7053012573, 16.0132918076], \\\"type\\\": \\\"Point\\\"}\"],[1165,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.4672828091, 15.9756691301], \\\"type\\\": \\\"Point\\\"}\"],[1166,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.4781646283, 16.9392163605], \\\"type\\\": \\\"Point\\\"}\"],[1167,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.572643647, 18.8909146868], \\\"type\\\": \\\"Point\\\"}\"],[1168,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.5165237984, 18.7961049295], \\\"type\\\": \\\"Point\\\"}\"],[1169,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-40.0584544134, 42.373632425], \\\"type\\\": \\\"Point\\\"}\"],[117,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.9565259056, 21.3694007567], \\\"type\\\": \\\"Point\\\"}\"],[1170,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8086314145, 39.2350712557], \\\"type\\\": \\\"Point\\\"}\"],[1171,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.9219375445, 24.5926929977], \\\"type\\\": \\\"Point\\\"}\"],[1172,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.8302391805, 23.5004921592], \\\"type\\\": \\\"Point\\\"}\"],[1173,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.9023455665, 16.6519871997], \\\"type\\\": \\\"Point\\\"}\"],[1174,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.1947023146, 17.87915207], \\\"type\\\": \\\"Point\\\"}\"],[1175,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.0147715775, 14.9044795358], \\\"type\\\": \\\"Point\\\"}\"],[1176,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.1090815102, 14.954768206], \\\"type\\\": \\\"Point\\\"}\"],[1177,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.8950885583, 14.8661671649], \\\"type\\\": \\\"Point\\\"}\"],[1178,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.3072145734, 16.282411319], \\\"type\\\": \\\"Point\\\"}\"],[1179,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.9568106267, 25.19003625], \\\"type\\\": \\\"Point\\\"}\"],[118,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.4001522274, 27.9673133501], \\\"type\\\": \\\"Point\\\"}\"],[1180,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.5311803672, 33.6117584229], \\\"type\\\": \\\"Point\\\"}\"],[1181,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.3371475224, 14.1096963067], \\\"type\\\": \\\"Point\\\"}\"],[1182,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-27.7144567215, 14.7118300286], \\\"type\\\": \\\"Point\\\"}\"],[1183,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.5727275228, 18.0134494701], \\\"type\\\": \\\"Point\\\"}\"],[1184,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.5328321346, 21.9808435434], \\\"type\\\": \\\"Point\\\"}\"],[1185,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.3984837365, 33.8788302008], \\\"type\\\": \\\"Point\\\"}\"],[1186,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.4660374341, 22.6612181037], \\\"type\\\": \\\"Point\\\"}\"],[1187,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-38.0539972218, 17.4814772326], \\\"type\\\": \\\"Point\\\"}\"],[1188,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.2790828189, 19.8173271312], \\\"type\\\": \\\"Point\\\"}\"],[1189,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.0522149552, 16.7318697615], \\\"type\\\": \\\"Point\\\"}\"],[119,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.7464109158, 38.3224773739], \\\"type\\\": \\\"Point\\\"}\"],[1190,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.6710541168, 34.4212877029], \\\"type\\\": \\\"Point\\\"}\"],[1191,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.9121117333, 15.5364249474], \\\"type\\\": \\\"Point\\\"}\"],[1192,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.7990540968, 34.7815720501], \\\"type\\\": \\\"Point\\\"}\"],[1193,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.190998846, 31.8176431778], \\\"type\\\": \\\"Point\\\"}\"],[1194,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.665210773, 32.0779245787], \\\"type\\\": \\\"Point\\\"}\"],[1195,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.821284919, 31.1098736629], \\\"type\\\": \\\"Point\\\"}\"],[1196,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.8103959433, 31.6671371667], \\\"type\\\": \\\"Point\\\"}\"],[1197,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-37.1411552128, 30.3562389456], \\\"type\\\": \\\"Point\\\"}\"],[1198,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.1137859556, 15.5191833931], \\\"type\\\": \\\"Point\\\"}\"],[1199,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.2735612321, 16.7446129595], \\\"type\\\": \\\"Point\\\"}\"],[12,380.0,\"b\",1.0,true,1.10263,1.05271,\"{\\\"coordinates\\\": [-42.5859610472, 28.2813893433], \\\"type\\\": \\\"Point\\\"}\"],[120,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.2598820563, 16.4367618049], \\\"type\\\": \\\"Point\\\"}\"],[1200,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.9857188346, 22.1099644127], \\\"type\\\": \\\"Point\\\"}\"],[1201,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.0545690949, 24.5332297921], \\\"type\\\": \\\"Point\\\"}\"],[1202,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.0538078663, 24.7064323434], \\\"type\\\": \\\"Point\\\"}\"],[1203,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.2371455084, 18.310731812], \\\"type\\\": \\\"Point\\\"}\"],[1204,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.8186000885, 19.8170956199], \\\"type\\\": \\\"Point\\\"}\"],[1205,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.6318240765, 13.8838712789], \\\"type\\\": \\\"Point\\\"}\"],[1206,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.7164484194, 24.1941084733], \\\"type\\\": \\\"Point\\\"}\"],[1207,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.6782985114, 29.1248130596], \\\"type\\\": \\\"Point\\\"}\"],[1208,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.1131855541, 28.8043680451], \\\"type\\\": \\\"Point\\\"}\"],[1209,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-24.8209943655, 19.058786303], \\\"type\\\": \\\"Point\\\"}\"],[121,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.8995271632, 33.6734992481], \\\"type\\\": \\\"Point\\\"}\"],[1210,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.4172831651, 34.7318080462], \\\"type\\\": \\\"Point\\\"}\"],[1211,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-47.1910373391, 33.1553458578], \\\"type\\\": \\\"Point\\\"}\"],[1212,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-35.250321394, 8.6080588673], \\\"type\\\": \\\"Point\\\"}\"],[1213,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.3349614581, 16.8310199984], \\\"type\\\": \\\"Point\\\"}\"],[1214,225.0,\"b\",1.0,true,1.09084,1.0,\"{\\\"coordinates\\\": [-44.6921574194, 23.217442674], \\\"type\\\": \\\"Point\\\"}\"],[1215,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.1369957023, 25.2406655263], \\\"type\\\": \\\"Point\\\"}\"],[1216,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.7042715172, 28.4463525602], \\\"type\\\": \\\"Point\\\"}\"],[1217,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.5044114204, 32.9068837231], \\\"type\\\": \\\"Point\\\"}\"],[1218,380.0,\"b\",1.0,true,1.1042,1.05526,\"{\\\"coordinates\\\": [-41.1970517219, 28.931780355], \\\"type\\\": \\\"Point\\\"}\"],[1219,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.7430112879, 21.6491132702], \\\"type\\\": \\\"Point\\\"}\"],[122,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.2031493908, 34.1710634072], \\\"type\\\": \\\"Point\\\"}\"],[1220,90.0,\"b\",1.0,true,1.06939,0.977778,\"{\\\"coordinates\\\": [-36.7667532103, 21.216666565], \\\"type\\\": \\\"Point\\\"}\"],[1221,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.5314044043, 18.2119923459], \\\"type\\\": \\\"Point\\\"}\"],[1222,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.346762059, 27.7355692561], \\\"type\\\": \\\"Point\\\"}\"],[1223,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.7882700058, 14.4121939764], \\\"type\\\": \\\"Point\\\"}\"],[1224,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.438681641, 12.8972352745], \\\"type\\\": \\\"Point\\\"}\"],[1225,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.3895616489, 12.8505640091], \\\"type\\\": \\\"Point\\\"}\"],[1226,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-43.2617367747, 35.6584003447], \\\"type\\\": \\\"Point\\\"}\"],[1227,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.9021944311, 32.2141364441], \\\"type\\\": \\\"Point\\\"}\"],[1228,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.7732945174, 12.8984068558], \\\"type\\\": \\\"Point\\\"}\"],[1229,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.0771951739, 14.8062938197], \\\"type\\\": \\\"Point\\\"}\"],[123,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.0873936316, 16.798167619], \\\"type\\\": \\\"Point\\\"}\"],[1230,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.1646019034, 33.4202707135], \\\"type\\\": \\\"Point\\\"}\"],[1231,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.1219131731, 23.3182711875], \\\"type\\\": \\\"Point\\\"}\"],[1232,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.1374973663, 24.1156385225], \\\"type\\\": \\\"Point\\\"}\"],[1233,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.7001065628, 27.1498897629], \\\"type\\\": \\\"Point\\\"}\"],[1234,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.5374099748, 21.6637842764], \\\"type\\\": \\\"Point\\\"}\"],[1235,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-49.0278429982, 16.7434671785], \\\"type\\\": \\\"Point\\\"}\"],[1236,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.4545931285, 17.7026863641], \\\"type\\\": \\\"Point\\\"}\"],[1237,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.0591729222, 32.1294423469], \\\"type\\\": \\\"Point\\\"}\"],[1238,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.8799545387, 31.7289357911], \\\"type\\\": \\\"Point\\\"}\"],[1239,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.153956825, 33.3120567804], \\\"type\\\": \\\"Point\\\"}\"],[124,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3129176389, 29.3523313611], \\\"type\\\": \\\"Point\\\"}\"],[1240,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.3150932531, 31.1200034584], \\\"type\\\": \\\"Point\\\"}\"],[1241,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.7318473445, 31.3594215413], \\\"type\\\": \\\"Point\\\"}\"],[1242,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-40.08670651, 30.1705792075], \\\"type\\\": \\\"Point\\\"}\"],[1243,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.5407967377, 33.6658997153], \\\"type\\\": \\\"Point\\\"}\"],[1244,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-35.9326052545, 32.4610159426], \\\"type\\\": \\\"Point\\\"}\"],[1245,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.8948206658, 25.8412771299], \\\"type\\\": \\\"Point\\\"}\"],[1246,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.8680970357, 31.5800846918], \\\"type\\\": \\\"Point\\\"}\"],[1247,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-36.736181658, 30.1207008082], \\\"type\\\": \\\"Point\\\"}\"],[1248,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-38.9007046071, 26.4553384251], \\\"type\\\": \\\"Point\\\"}\"],[1249,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-38.3340339732, 27.7087795612], \\\"type\\\": \\\"Point\\\"}\"],[125,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-48.4889605012, 23.0765112868], \\\"type\\\": \\\"Point\\\"}\"],[1250,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [-30.636977805, 30.7847107548], \\\"type\\\": \\\"Point\\\"}\"],[1251,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.7531489331, 29.2732353803], \\\"type\\\": \\\"Point\\\"}\"],[1252,63.0,\"b\",1.0,true,1.06381,0.936508,\"{\\\"coordinates\\\": [-36.0231557814, 37.2271123756], \\\"type\\\": \\\"Point\\\"}\"],[1253,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.5886024968, 10.9732267838], \\\"type\\\": \\\"Point\\\"}\"],[1254,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8656401789, 28.3714206124], \\\"type\\\": \\\"Point\\\"}\"],[1255,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.7193349515, 27.9104856685], \\\"type\\\": \\\"Point\\\"}\"],[1256,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.134072708, 24.5761515402], \\\"type\\\": \\\"Point\\\"}\"],[1257,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-25.9613462789, 22.1821302854], \\\"type\\\": \\\"Point\\\"}\"],[1258,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-27.5828003498, 22.5438345864], \\\"type\\\": \\\"Point\\\"}\"],[1259,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.8187367548, 34.9571316042], \\\"type\\\": \\\"Point\\\"}\"],[126,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.9854563693, 22.2387597424], \\\"type\\\": \\\"Point\\\"}\"],[1260,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.4291218394, 10.6559030672], \\\"type\\\": \\\"Point\\\"}\"],[1261,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.7711399252, 33.3456206377], \\\"type\\\": \\\"Point\\\"}\"],[1262,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.9681583004, 28.9868300508], \\\"type\\\": \\\"Point\\\"}\"],[1263,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.1279178004, 28.8369650256], \\\"type\\\": \\\"Point\\\"}\"],[1264,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-36.2571598065, 28.5703965948], \\\"type\\\": \\\"Point\\\"}\"],[1265,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.4818588039, 28.1451469429], \\\"type\\\": \\\"Point\\\"}\"],[1266,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.1078924768, 24.1963874175], \\\"type\\\": \\\"Point\\\"}\"],[1267,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.1629399332, 31.5846921057], \\\"type\\\": \\\"Point\\\"}\"],[1268,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.9558855076, 24.8133302321], \\\"type\\\": \\\"Point\\\"}\"],[1269,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.6880968165, 16.9749888987], \\\"type\\\": \\\"Point\\\"}\"],[127,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.7203408255, 29.5533423131], \\\"type\\\": \\\"Point\\\"}\"],[1270,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.9785102366, 10.1568864783], \\\"type\\\": \\\"Point\\\"}\"],[1271,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.7236249031, 31.8221056501], \\\"type\\\": \\\"Point\\\"}\"],[1272,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.4320195804, 30.7445196915], \\\"type\\\": \\\"Point\\\"}\"],[1273,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.1835346175, 18.4244559148], \\\"type\\\": \\\"Point\\\"}\"],[1274,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-38.4361546293, 29.6217824956], \\\"type\\\": \\\"Point\\\"}\"],[1275,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-38.4216162105, 29.63681491], \\\"type\\\": \\\"Point\\\"}\"],[1276,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-30.4905129009, 26.7452910753], \\\"type\\\": \\\"Point\\\"}\"],[1277,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.3911676174, 21.3252654853], \\\"type\\\": \\\"Point\\\"}\"],[1278,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.3595051999, 21.3543859016], \\\"type\\\": \\\"Point\\\"}\"],[1279,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3298312544, 32.076734473], \\\"type\\\": \\\"Point\\\"}\"],[128,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.4735096015, 29.4459778486], \\\"type\\\": \\\"Point\\\"}\"],[1280,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.8222626373, 15.4129022847], \\\"type\\\": \\\"Point\\\"}\"],[1281,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-30.5099924693, 18.7034999604], \\\"type\\\": \\\"Point\\\"}\"],[1282,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.9639228841, 29.6971504848], \\\"type\\\": \\\"Point\\\"}\"],[1283,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.8420402325, 12.8385963018], \\\"type\\\": \\\"Point\\\"}\"],[1284,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-23.5502518899, 22.7032467], \\\"type\\\": \\\"Point\\\"}\"],[1285,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.5008840698, 22.7456500749], \\\"type\\\": \\\"Point\\\"}\"],[1286,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.2160958327, 35.2987502897], \\\"type\\\": \\\"Point\\\"}\"],[1287,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.0279024637, 29.1497756436], \\\"type\\\": \\\"Point\\\"}\"],[1288,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.9500630586, 9.128307729], \\\"type\\\": \\\"Point\\\"}\"],[1289,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.7932600682, 23.0267930324], \\\"type\\\": \\\"Point\\\"}\"],[129,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.7737090216, 28.9935813496], \\\"type\\\": \\\"Point\\\"}\"],[1290,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1303409438, 25.9565690888], \\\"type\\\": \\\"Point\\\"}\"],[1291,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.3438235275, 23.7023543875], \\\"type\\\": \\\"Point\\\"}\"],[1292,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.5430361926, 24.2076938413], \\\"type\\\": \\\"Point\\\"}\"],[1293,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.9349380501, 27.7855587055], \\\"type\\\": \\\"Point\\\"}\"],[1294,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-42.5884239543, 7.3873250797], \\\"type\\\": \\\"Point\\\"}\"],[1295,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.3560581634, 31.8265937624], \\\"type\\\": \\\"Point\\\"}\"],[1296,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-41.1703608194, 28.9948775762], \\\"type\\\": \\\"Point\\\"}\"],[1297,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-41.1512469547, 28.8874385283], \\\"type\\\": \\\"Point\\\"}\"],[1298,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-41.1534937007, 29.0735069762], \\\"type\\\": \\\"Point\\\"}\"],[1299,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-41.2284139935, 29.0704979105], \\\"type\\\": \\\"Point\\\"}\"],[13,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.0466376001, 14.124624282], \\\"type\\\": \\\"Point\\\"}\"],[130,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.7787836719, 31.4256608972], \\\"type\\\": \\\"Point\\\"}\"],[1300,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.5895115767, 12.1137888751], \\\"type\\\": \\\"Point\\\"}\"],[1301,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.884635015, 9.8545026571], \\\"type\\\": \\\"Point\\\"}\"],[1302,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.6274713205, 37.1394250779], \\\"type\\\": \\\"Point\\\"}\"],[1303,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.281965284, 28.6174910809], \\\"type\\\": \\\"Point\\\"}\"],[1304,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.3326494722, 29.7935534739], \\\"type\\\": \\\"Point\\\"}\"],[1305,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.6083395071, 33.5293561795], \\\"type\\\": \\\"Point\\\"}\"],[1306,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.9754815603, 37.9006934343], \\\"type\\\": \\\"Point\\\"}\"],[1307,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-54.0372609533, 29.0251980943], \\\"type\\\": \\\"Point\\\"}\"],[1308,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-54.2320634231, 28.5710124258], \\\"type\\\": \\\"Point\\\"}\"],[1309,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.9619771043, 28.0827710526], \\\"type\\\": \\\"Point\\\"}\"],[131,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.8028337537, 19.9555874349], \\\"type\\\": \\\"Point\\\"}\"],[1310,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4208661268, 20.6342005739], \\\"type\\\": \\\"Point\\\"}\"],[1311,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-48.3722129681, 36.6806816386], \\\"type\\\": \\\"Point\\\"}\"],[1312,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.0220489334, 28.8116545561], \\\"type\\\": \\\"Point\\\"}\"],[1313,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6364005428, 27.0106928243], \\\"type\\\": \\\"Point\\\"}\"],[1314,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.7603906831, 23.1282754748], \\\"type\\\": \\\"Point\\\"}\"],[1315,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4923834158, 21.9057831302], \\\"type\\\": \\\"Point\\\"}\"],[1316,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.7435704023, 22.2009790888], \\\"type\\\": \\\"Point\\\"}\"],[1317,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.2851392245, 22.7131318292], \\\"type\\\": \\\"Point\\\"}\"],[1318,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.0125301686, 22.412320504], \\\"type\\\": \\\"Point\\\"}\"],[1319,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1781593268, 13.4833662962], \\\"type\\\": \\\"Point\\\"}\"],[132,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.8696666846, 19.6556371688], \\\"type\\\": \\\"Point\\\"}\"],[1320,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0921928532, 17.1403687771], \\\"type\\\": \\\"Point\\\"}\"],[1321,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-36.8939879411, 40.6897388423], \\\"type\\\": \\\"Point\\\"}\"],[1322,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-37.1496467872, 40.7409727697], \\\"type\\\": \\\"Point\\\"}\"],[1323,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.9300196494, 31.4443491543], \\\"type\\\": \\\"Point\\\"}\"],[1324,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.0164353064, 31.5304056249], \\\"type\\\": \\\"Point\\\"}\"],[1325,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.1920166148, 30.8564557256], \\\"type\\\": \\\"Point\\\"}\"],[1326,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.0230919191, 27.1280522222], \\\"type\\\": \\\"Point\\\"}\"],[1327,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-39.6873026469, 41.034411513], \\\"type\\\": \\\"Point\\\"}\"],[1328,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4751622053, 19.15548982], \\\"type\\\": \\\"Point\\\"}\"],[1329,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-45.4652870523, 19.263332049], \\\"type\\\": \\\"Point\\\"}\"],[133,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.7627239579, 21.1782696458], \\\"type\\\": \\\"Point\\\"}\"],[1330,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.4915283787, 7.296216183], \\\"type\\\": \\\"Point\\\"}\"],[1331,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.6145415722, 22.119536713], \\\"type\\\": \\\"Point\\\"}\"],[1332,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.3789613149, 22.2519993199], \\\"type\\\": \\\"Point\\\"}\"],[1333,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-43.6371083044, 23.0981481868], \\\"type\\\": \\\"Point\\\"}\"],[1334,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-37.2973362777, 42.2589390474], \\\"type\\\": \\\"Point\\\"}\"],[1335,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.627385545, 40.933024751], \\\"type\\\": \\\"Point\\\"}\"],[1336,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3817829101, 33.1287397296], \\\"type\\\": \\\"Point\\\"}\"],[1337,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.8124466777, 37.6185964183], \\\"type\\\": \\\"Point\\\"}\"],[1338,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-35.5317829518, 26.5041956075], \\\"type\\\": \\\"Point\\\"}\"],[1339,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-41.7736115892, 33.267553708], \\\"type\\\": \\\"Point\\\"}\"],[134,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.1317442532, 15.7145441458], \\\"type\\\": \\\"Point\\\"}\"],[1340,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-44.6831220938, 36.4803522965], \\\"type\\\": \\\"Point\\\"}\"],[1341,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-38.0445586749, 29.3667404834], \\\"type\\\": \\\"Point\\\"}\"],[1342,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.9297258878, 26.6458065789], \\\"type\\\": \\\"Point\\\"}\"],[1343,225.0,\"b\",1.0,true,1.09149,0.986667,\"{\\\"coordinates\\\": [-33.5406748723, 27.0995882412], \\\"type\\\": \\\"Point\\\"}\"],[1344,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.0507485939, 33.5226884503], \\\"type\\\": \\\"Point\\\"}\"],[1345,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.0711414334, 31.6443093773], \\\"type\\\": \\\"Point\\\"}\"],[1346,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.01424001, 28.4485924404], \\\"type\\\": \\\"Point\\\"}\"],[1347,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.8943120176, 25.9587333054], \\\"type\\\": \\\"Point\\\"}\"],[1348,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-49.9791280787, 38.5504185394], \\\"type\\\": \\\"Point\\\"}\"],[1349,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-48.7990246235, 37.8375183889], \\\"type\\\": \\\"Point\\\"}\"],[135,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.9467953083, 12.1401881883], \\\"type\\\": \\\"Point\\\"}\"],[1350,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.5027791312, 27.2911143299], \\\"type\\\": \\\"Point\\\"}\"],[1351,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3820397942, 12.709609407], \\\"type\\\": \\\"Point\\\"}\"],[1352,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.0152283008, 12.6938548521], \\\"type\\\": \\\"Point\\\"}\"],[1353,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.0838111397, 21.1639498156], \\\"type\\\": \\\"Point\\\"}\"],[1354,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.1994510234, 33.4595241427], \\\"type\\\": \\\"Point\\\"}\"],[1355,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.5280889723, 18.9214738127], \\\"type\\\": \\\"Point\\\"}\"],[1356,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.6726300792, 18.4674719036], \\\"type\\\": \\\"Point\\\"}\"],[1357,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-39.0022210493, 20.2726695469], \\\"type\\\": \\\"Point\\\"}\"],[1358,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-33.2687162038, 30.7477318692], \\\"type\\\": \\\"Point\\\"}\"],[1359,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [-34.3416087448, 29.2963105842], \\\"type\\\": \\\"Point\\\"}\"],[136,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.5989094594, 36.970522597], \\\"type\\\": \\\"Point\\\"}\"],[1360,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.7884014276, 37.325828183], \\\"type\\\": \\\"Point\\\"}\"],[1361,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.9796336802, 37.3365411853], \\\"type\\\": \\\"Point\\\"}\"],[1362,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-27.0059299117, 30.3804883536], \\\"type\\\": \\\"Point\\\"}\"],[1363,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.5950127939, 17.5902416439], \\\"type\\\": \\\"Point\\\"}\"],[1364,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-50.2006215878, 32.230457653], \\\"type\\\": \\\"Point\\\"}\"],[1365,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-50.3269910688, 31.9210043465], \\\"type\\\": \\\"Point\\\"}\"],[1366,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.2984440479, 16.6867867783], \\\"type\\\": \\\"Point\\\"}\"],[1367,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.9427421225, 41.2867881416], \\\"type\\\": \\\"Point\\\"}\"],[1368,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-25.4703242122, 18.5476896174], \\\"type\\\": \\\"Point\\\"}\"],[1369,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-25.3212823439, 18.8260387294], \\\"type\\\": \\\"Point\\\"}\"],[137,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-41.9501859793, 35.4564415387], \\\"type\\\": \\\"Point\\\"}\"],[1370,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.5162179461, 20.4231985977], \\\"type\\\": \\\"Point\\\"}\"],[1371,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.2012190939, 12.9275533808], \\\"type\\\": \\\"Point\\\"}\"],[1372,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.2404429287, 30.8337093784], \\\"type\\\": \\\"Point\\\"}\"],[1373,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.4762431402, 18.8634577164], \\\"type\\\": \\\"Point\\\"}\"],[1374,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.7617832002, 17.4460742549], \\\"type\\\": \\\"Point\\\"}\"],[1375,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.7092615509, 13.6662806022], \\\"type\\\": \\\"Point\\\"}\"],[1376,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.2719209256, 22.9833770397], \\\"type\\\": \\\"Point\\\"}\"],[1377,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.1108043978, 17.9771690553], \\\"type\\\": \\\"Point\\\"}\"],[1378,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.60323844, 26.540357126], \\\"type\\\": \\\"Point\\\"}\"],[1379,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-26.9111857742, 23.4045178971], \\\"type\\\": \\\"Point\\\"}\"],[138,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.8971214191, 20.2361061189], \\\"type\\\": \\\"Point\\\"}\"],[1380,225.0,\"b\",1.0,true,1.08889,0.92,\"{\\\"coordinates\\\": [-28.6101879068, 23.7114063829], \\\"type\\\": \\\"Point\\\"}\"],[1381,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.7746403688, 25.7657884387], \\\"type\\\": \\\"Point\\\"}\"],[1382,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.0087333389, 31.6043498701], \\\"type\\\": \\\"Point\\\"}\"],[1383,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.3249944266, 17.304421285], \\\"type\\\": \\\"Point\\\"}\"],[1384,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.6514106383, 32.7386297784], \\\"type\\\": \\\"Point\\\"}\"],[1385,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.9212011178, 23.1450971834], \\\"type\\\": \\\"Point\\\"}\"],[1386,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.9188298602, 24.0325057988], \\\"type\\\": \\\"Point\\\"}\"],[1387,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.3642475896, 19.1857021293], \\\"type\\\": \\\"Point\\\"}\"],[1388,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.1671010712, 16.7536155524], \\\"type\\\": \\\"Point\\\"}\"],[1389,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.651181663, 16.7588459106], \\\"type\\\": \\\"Point\\\"}\"],[139,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-48.5410845109, 21.5052963181], \\\"type\\\": \\\"Point\\\"}\"],[1390,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.1486955397, 23.7939220508], \\\"type\\\": \\\"Point\\\"}\"],[1391,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.2270084921, 36.8899584843], \\\"type\\\": \\\"Point\\\"}\"],[1392,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.2665580383, 32.8027576214], \\\"type\\\": \\\"Point\\\"}\"],[1393,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.3777049965, 13.2264484754], \\\"type\\\": \\\"Point\\\"}\"],[1394,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.6734539332, 33.5277906008], \\\"type\\\": \\\"Point\\\"}\"],[1395,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.0006557596, 18.1048446515], \\\"type\\\": \\\"Point\\\"}\"],[1396,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.087215357, 22.1814193324], \\\"type\\\": \\\"Point\\\"}\"],[1397,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.3328917765, 23.1213937619], \\\"type\\\": \\\"Point\\\"}\"],[1398,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-45.2001181006, 18.8192666539], \\\"type\\\": \\\"Point\\\"}\"],[1399,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.6078658634, 28.1565245048], \\\"type\\\": \\\"Point\\\"}\"],[14,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.2290810589, 25.6721720149], \\\"type\\\": \\\"Point\\\"}\"],[140,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-47.2920789301, 22.2788981411], \\\"type\\\": \\\"Point\\\"}\"],[1400,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-43.1180745301, 38.8784573218], \\\"type\\\": \\\"Point\\\"}\"],[1401,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.1322555598, 35.7305015453], \\\"type\\\": \\\"Point\\\"}\"],[1402,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.6733876336, 24.9934778114], \\\"type\\\": \\\"Point\\\"}\"],[1403,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-44.7059112076, 31.0330123846], \\\"type\\\": \\\"Point\\\"}\"],[1404,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-44.5194248591, 31.1608312179], \\\"type\\\": \\\"Point\\\"}\"],[1405,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.2904149241, 39.5082264751], \\\"type\\\": \\\"Point\\\"}\"],[1406,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.7719501759, 33.4195074065], \\\"type\\\": \\\"Point\\\"}\"],[1407,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.8951136609, 31.5017923294], \\\"type\\\": \\\"Point\\\"}\"],[1408,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-39.2931589588, 13.9370871546], \\\"type\\\": \\\"Point\\\"}\"],[1409,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.5142374887, 13.70994402], \\\"type\\\": \\\"Point\\\"}\"],[141,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.7694393091, 34.4334806383], \\\"type\\\": \\\"Point\\\"}\"],[1410,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-39.4093000512, 15.4488138982], \\\"type\\\": \\\"Point\\\"}\"],[1411,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.1200120661, 38.1454581023], \\\"type\\\": \\\"Point\\\"}\"],[1412,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.2076497877, 31.8767872456], \\\"type\\\": \\\"Point\\\"}\"],[1413,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.4447058321, 32.0268945846], \\\"type\\\": \\\"Point\\\"}\"],[1414,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.4446886432, 37.4488046789], \\\"type\\\": \\\"Point\\\"}\"],[1415,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.4902367632, 31.6780343038], \\\"type\\\": \\\"Point\\\"}\"],[1416,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.3245933161, 9.4593786375], \\\"type\\\": \\\"Point\\\"}\"],[1417,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9992491231, 12.5373294925], \\\"type\\\": \\\"Point\\\"}\"],[1418,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.4283560186, 28.8016477125], \\\"type\\\": \\\"Point\\\"}\"],[1419,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.1852331444, 13.9827983909], \\\"type\\\": \\\"Point\\\"}\"],[142,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.9388517761, 32.9430533517], \\\"type\\\": \\\"Point\\\"}\"],[1420,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.3584848694, 12.9119550001], \\\"type\\\": \\\"Point\\\"}\"],[1421,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.0285165043, 13.4484481814], \\\"type\\\": \\\"Point\\\"}\"],[1422,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.67656465, 34.1954799028], \\\"type\\\": \\\"Point\\\"}\"],[1423,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.7683954164, 33.7786938602], \\\"type\\\": \\\"Point\\\"}\"],[1424,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.8568556181, 19.77082387], \\\"type\\\": \\\"Point\\\"}\"],[1425,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.2928946476, 13.2965945169], \\\"type\\\": \\\"Point\\\"}\"],[1426,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.2615320657, 36.8929498198], \\\"type\\\": \\\"Point\\\"}\"],[1427,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.5843485722, 14.1876687954], \\\"type\\\": \\\"Point\\\"}\"],[1428,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9398579684, 18.0352041432], \\\"type\\\": \\\"Point\\\"}\"],[1429,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.6894985698, 21.9031530777], \\\"type\\\": \\\"Point\\\"}\"],[143,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-32.7349228879, 20.9174468926], \\\"type\\\": \\\"Point\\\"}\"],[1430,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.3712835135, 18.4036390283], \\\"type\\\": \\\"Point\\\"}\"],[1431,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.0350458691, 27.1035329211], \\\"type\\\": \\\"Point\\\"}\"],[1432,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-49.3153863327, 37.5993535871], \\\"type\\\": \\\"Point\\\"}\"],[1433,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.6204024779, 27.0032385429], \\\"type\\\": \\\"Point\\\"}\"],[1434,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.8989596864, 27.5279190657], \\\"type\\\": \\\"Point\\\"}\"],[1435,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.4460018588, 26.2519834305], \\\"type\\\": \\\"Point\\\"}\"],[1436,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.0677968379, 12.2431077461], \\\"type\\\": \\\"Point\\\"}\"],[1437,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.8912877607, 36.8438063228], \\\"type\\\": \\\"Point\\\"}\"],[1438,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.5301860813, 39.1076110255], \\\"type\\\": \\\"Point\\\"}\"],[1439,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.4055490113, 13.3789298426], \\\"type\\\": \\\"Point\\\"}\"],[144,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-31.5177801604, 20.0692878603], \\\"type\\\": \\\"Point\\\"}\"],[1440,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.607581513, 29.215243198], \\\"type\\\": \\\"Point\\\"}\"],[1441,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.1429799011, 28.5356863867], \\\"type\\\": \\\"Point\\\"}\"],[1442,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.2973810792, 17.0698792211], \\\"type\\\": \\\"Point\\\"}\"],[1443,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.0965128157, 30.3597446348], \\\"type\\\": \\\"Point\\\"}\"],[1444,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.3651195464, 30.3549250826], \\\"type\\\": \\\"Point\\\"}\"],[1445,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.3854810884, 29.6965283508], \\\"type\\\": \\\"Point\\\"}\"],[1446,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.9987717289, 22.5062863344], \\\"type\\\": \\\"Point\\\"}\"],[1447,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.4794293138, 17.428269694], \\\"type\\\": \\\"Point\\\"}\"],[1448,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.1975190776, 23.1454560366], \\\"type\\\": \\\"Point\\\"}\"],[1449,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.5869014539, 38.2780499634], \\\"type\\\": \\\"Point\\\"}\"],[145,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-33.4896298703, 21.6332829497], \\\"type\\\": \\\"Point\\\"}\"],[1450,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.5120670697, 28.4722426836], \\\"type\\\": \\\"Point\\\"}\"],[1451,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.4480528853, 32.2598342577], \\\"type\\\": \\\"Point\\\"}\"],[1452,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.4648097742, 27.6902615402], \\\"type\\\": \\\"Point\\\"}\"],[1453,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.5176430621, 28.0902656063], \\\"type\\\": \\\"Point\\\"}\"],[1454,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.3879548917, 31.6194326069], \\\"type\\\": \\\"Point\\\"}\"],[1455,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.8321100521, 30.0727539095], \\\"type\\\": \\\"Point\\\"}\"],[1456,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.2083171283, 28.7296818988], \\\"type\\\": \\\"Point\\\"}\"],[1457,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-30.2617999374, 27.494293205], \\\"type\\\": \\\"Point\\\"}\"],[1458,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [-33.1836754046, 25.1420399779], \\\"type\\\": \\\"Point\\\"}\"],[1459,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.945641963, 26.0137168644], \\\"type\\\": \\\"Point\\\"}\"],[146,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.2323114806, 34.8235162703], \\\"type\\\": \\\"Point\\\"}\"],[1460,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.0683513201, 30.6268644694], \\\"type\\\": \\\"Point\\\"}\"],[1461,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.0588824577, 20.4058612725], \\\"type\\\": \\\"Point\\\"}\"],[1462,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-39.261787877, 21.3017847619], \\\"type\\\": \\\"Point\\\"}\"],[1463,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-39.0789125473, 22.3055845431], \\\"type\\\": \\\"Point\\\"}\"],[1464,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-34.3353944743, 26.6899144489], \\\"type\\\": \\\"Point\\\"}\"],[1465,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-33.3680229102, 26.3926018448], \\\"type\\\": \\\"Point\\\"}\"],[1466,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [-35.2085349924, 26.5630666618], \\\"type\\\": \\\"Point\\\"}\"],[1467,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.8687501915, 38.2072724144], \\\"type\\\": \\\"Point\\\"}\"],[1468,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.2729085421, 13.98767707], \\\"type\\\": \\\"Point\\\"}\"],[1469,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.1680000662, 35.7492830126], \\\"type\\\": \\\"Point\\\"}\"],[147,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.9730217786, 34.9694211073], \\\"type\\\": \\\"Point\\\"}\"],[1470,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.5793993897, 20.0799347795], \\\"type\\\": \\\"Point\\\"}\"],[1471,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.7105501177, 11.7600316721], \\\"type\\\": \\\"Point\\\"}\"],[1472,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.6900877172, 22.2364212024], \\\"type\\\": \\\"Point\\\"}\"],[1473,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.3549958091, 22.7374920482], \\\"type\\\": \\\"Point\\\"}\"],[1474,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.6273713609, 16.7440337762], \\\"type\\\": \\\"Point\\\"}\"],[1475,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.6386963637, 28.4790271717], \\\"type\\\": \\\"Point\\\"}\"],[1476,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.7636504346, 31.0926285123], \\\"type\\\": \\\"Point\\\"}\"],[1477,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.8313799994, 14.741172956], \\\"type\\\": \\\"Point\\\"}\"],[1478,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.1949537847, 33.9024096238], \\\"type\\\": \\\"Point\\\"}\"],[1479,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-47.7750779414, 32.7213032499], \\\"type\\\": \\\"Point\\\"}\"],[148,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.6341047442, 13.4110146859], \\\"type\\\": \\\"Point\\\"}\"],[1480,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6810148333, 24.2060637853], \\\"type\\\": \\\"Point\\\"}\"],[1481,63.0,\"b\",1.0,true,1.0847,0.952381,\"{\\\"coordinates\\\": [-33.2834820287, 17.4006692435], \\\"type\\\": \\\"Point\\\"}\"],[1482,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.837976945, 22.1947046752], \\\"type\\\": \\\"Point\\\"}\"],[1483,63.0,\"b\",1.0,true,1.13084,0.952381,\"{\\\"coordinates\\\": [-28.4775907615, 33.6422166507], \\\"type\\\": \\\"Point\\\"}\"],[1484,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [-28.2180348274, 24.6274678422], \\\"type\\\": \\\"Point\\\"}\"],[1485,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [-25.9985786831, 26.5517855122], \\\"type\\\": \\\"Point\\\"}\"],[1486,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.77516811, 24.716338215], \\\"type\\\": \\\"Point\\\"}\"],[1487,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.0030863459, 33.0133644451], \\\"type\\\": \\\"Point\\\"}\"],[1488,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.6739556677, 16.5468978995], \\\"type\\\": \\\"Point\\\"}\"],[1489,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-24.405720343, 25.1022070476], \\\"type\\\": \\\"Point\\\"}\"],[149,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3527259181, 37.386048892], \\\"type\\\": \\\"Point\\\"}\"],[1490,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.5464967784, 37.0163563268], \\\"type\\\": \\\"Point\\\"}\"],[1491,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-24.2499665106, 26.1436045961], \\\"type\\\": \\\"Point\\\"}\"],[1492,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.9265712332, 22.4924202695], \\\"type\\\": \\\"Point\\\"}\"],[1493,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.4550949096, 21.8837035238], \\\"type\\\": \\\"Point\\\"}\"],[1494,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9314833947, 20.8744943965], \\\"type\\\": \\\"Point\\\"}\"],[1495,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.2278979943, 22.7288077599], \\\"type\\\": \\\"Point\\\"}\"],[1496,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.9044423947, 35.7501751445], \\\"type\\\": \\\"Point\\\"}\"],[1497,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-25.4784543411, 17.4552040646], \\\"type\\\": \\\"Point\\\"}\"],[1498,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-51.3042150927, 25.1975577377], \\\"type\\\": \\\"Point\\\"}\"],[1499,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1184260213, 13.713466626], \\\"type\\\": \\\"Point\\\"}\"],[15,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.3129543329, 22.0701030931], \\\"type\\\": \\\"Point\\\"}\"],[150,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.4314009436, 33.4585448209], \\\"type\\\": \\\"Point\\\"}\"],[1500,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.0329541036, 16.7711852686], \\\"type\\\": \\\"Point\\\"}\"],[1501,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-25.4511277917, 17.6710085921], \\\"type\\\": \\\"Point\\\"}\"],[1502,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.2273632242, 27.4285871861], \\\"type\\\": \\\"Point\\\"}\"],[1503,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.160245512, 27.6637287391], \\\"type\\\": \\\"Point\\\"}\"],[1504,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-42.3046369062, 29.7254837701], \\\"type\\\": \\\"Point\\\"}\"],[1505,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.6495519416, 15.8301961411], \\\"type\\\": \\\"Point\\\"}\"],[1506,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.7719075228, 16.6238597226], \\\"type\\\": \\\"Point\\\"}\"],[1507,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.2842455645, 18.4247012057], \\\"type\\\": \\\"Point\\\"}\"],[1508,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.6169272012, 33.7161040468], \\\"type\\\": \\\"Point\\\"}\"],[1509,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.4922447906, 23.444468343], \\\"type\\\": \\\"Point\\\"}\"],[151,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.1890208301, 31.5256184199], \\\"type\\\": \\\"Point\\\"}\"],[1510,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.8654911032, 32.5745929018], \\\"type\\\": \\\"Point\\\"}\"],[1511,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.8288212196, 32.6457477046], \\\"type\\\": \\\"Point\\\"}\"],[1512,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.8163298208, 36.6105356989], \\\"type\\\": \\\"Point\\\"}\"],[1513,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.7991718642, 32.1648840037], \\\"type\\\": \\\"Point\\\"}\"],[1514,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.9782871256, 8.8076577273], \\\"type\\\": \\\"Point\\\"}\"],[1515,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.1517259495, 8.8223534033], \\\"type\\\": \\\"Point\\\"}\"],[1516,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.960182137, 10.2483879131], \\\"type\\\": \\\"Point\\\"}\"],[1517,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4663248782, 18.2905360351], \\\"type\\\": \\\"Point\\\"}\"],[1518,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.2959231645, 18.7156936375], \\\"type\\\": \\\"Point\\\"}\"],[1519,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.9547662353, 18.3981445811], \\\"type\\\": \\\"Point\\\"}\"],[152,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.8938751653, 30.9706719829], \\\"type\\\": \\\"Point\\\"}\"],[1520,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.8738698685, 13.0471107978], \\\"type\\\": \\\"Point\\\"}\"],[1521,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.6255682505, 19.515166083], \\\"type\\\": \\\"Point\\\"}\"],[1522,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.9238111785, 18.8761498911], \\\"type\\\": \\\"Point\\\"}\"],[1523,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [-26.4349295799, 19.4045636633], \\\"type\\\": \\\"Point\\\"}\"],[1524,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [-26.0885519323, 19.7390491205], \\\"type\\\": \\\"Point\\\"}\"],[1525,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.2661949823, 9.6161724969], \\\"type\\\": \\\"Point\\\"}\"],[1526,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.094170728, 11.1547552294], \\\"type\\\": \\\"Point\\\"}\"],[1527,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.8174089414, 29.3332690973], \\\"type\\\": \\\"Point\\\"}\"],[1528,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.1043055398, 7.3105862387], \\\"type\\\": \\\"Point\\\"}\"],[1529,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.137580304, 28.9484911572], \\\"type\\\": \\\"Point\\\"}\"],[153,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.6257345799, 29.8347193586], \\\"type\\\": \\\"Point\\\"}\"],[1530,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.766544461, 37.3929376655], \\\"type\\\": \\\"Point\\\"}\"],[1531,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.197329269, 12.1790202147], \\\"type\\\": \\\"Point\\\"}\"],[1532,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3361998593, 15.4057365182], \\\"type\\\": \\\"Point\\\"}\"],[1533,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.4773179731, 13.1085840194], \\\"type\\\": \\\"Point\\\"}\"],[1534,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-41.3742333667, 14.2032342382], \\\"type\\\": \\\"Point\\\"}\"],[1535,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-39.9854469206, 16.4565610265], \\\"type\\\": \\\"Point\\\"}\"],[1536,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.2012724856, 24.41015754], \\\"type\\\": \\\"Point\\\"}\"],[1537,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-24.3709248619, 28.3584100629], \\\"type\\\": \\\"Point\\\"}\"],[1538,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.4592753806, 12.1725610868], \\\"type\\\": \\\"Point\\\"}\"],[1539,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.4098746062, 21.9059378592], \\\"type\\\": \\\"Point\\\"}\"],[154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-59.6436693741, 24.8580172994], \\\"type\\\": \\\"Point\\\"}\"],[1540,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.2025387835, 23.9001493488], \\\"type\\\": \\\"Point\\\"}\"],[1541,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-44.3544114368, 24.1487762915], \\\"type\\\": \\\"Point\\\"}\"],[1542,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-46.4939747764, 20.9756177686], \\\"type\\\": \\\"Point\\\"}\"],[1543,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.9415281598, 22.1053637949], \\\"type\\\": \\\"Point\\\"}\"],[1544,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-34.8589475299, 19.2684619951], \\\"type\\\": \\\"Point\\\"}\"],[1545,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-48.7561248627, 27.2548615193], \\\"type\\\": \\\"Point\\\"}\"],[1546,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-30.5957980346, 27.5839886555], \\\"type\\\": \\\"Point\\\"}\"],[1547,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.0079317836, 33.6421319517], \\\"type\\\": \\\"Point\\\"}\"],[1548,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3335026144, 14.5838414297], \\\"type\\\": \\\"Point\\\"}\"],[1549,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.8776663435, 8.8582739541], \\\"type\\\": \\\"Point\\\"}\"],[155,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.0309625127, 32.4646741754], \\\"type\\\": \\\"Point\\\"}\"],[1550,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.2176159463, 21.9681983225], \\\"type\\\": \\\"Point\\\"}\"],[1551,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.4437536053, 21.2271999988], \\\"type\\\": \\\"Point\\\"}\"],[1552,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-31.8937504336, 20.2041450945], \\\"type\\\": \\\"Point\\\"}\"],[1553,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-45.2035820524, 13.1375934584], \\\"type\\\": \\\"Point\\\"}\"],[1554,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.0036752469, 11.2538678064], \\\"type\\\": \\\"Point\\\"}\"],[1555,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.1760930037, 36.8087825858], \\\"type\\\": \\\"Point\\\"}\"],[1556,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.7427283127, 36.3609150358], \\\"type\\\": \\\"Point\\\"}\"],[1557,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.6005107826, 21.704650663], \\\"type\\\": \\\"Point\\\"}\"],[1558,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7739302094, 22.8487515088], \\\"type\\\": \\\"Point\\\"}\"],[1559,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-32.2144802683, 20.3812349876], \\\"type\\\": \\\"Point\\\"}\"],[156,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-36.4189225592, 39.9185701739], \\\"type\\\": \\\"Point\\\"}\"],[1560,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.9466533513, 32.4646733647], \\\"type\\\": \\\"Point\\\"}\"],[1561,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.2575502034, 20.3944540049], \\\"type\\\": \\\"Point\\\"}\"],[1562,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.9529807407, 12.1213010954], \\\"type\\\": \\\"Point\\\"}\"],[1563,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.5327813011, 14.2148261197], \\\"type\\\": \\\"Point\\\"}\"],[1564,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.2905014948, 15.596413466], \\\"type\\\": \\\"Point\\\"}\"],[1565,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0064892842, 14.6009338707], \\\"type\\\": \\\"Point\\\"}\"],[1566,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.5252208235, 28.3823186071], \\\"type\\\": \\\"Point\\\"}\"],[1567,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.3468442082, 35.0931959104], \\\"type\\\": \\\"Point\\\"}\"],[1568,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.5135741749, 35.213944421], \\\"type\\\": \\\"Point\\\"}\"],[1569,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.1148251609, 31.4204574748], \\\"type\\\": \\\"Point\\\"}\"],[157,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-39.1559740677, 39.1652728147], \\\"type\\\": \\\"Point\\\"}\"],[1570,90.0,\"b\",1.0,true,1.15556,0.855556,\"{\\\"coordinates\\\": [-24.5507977428, 19.6932439302], \\\"type\\\": \\\"Point\\\"}\"],[1571,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.8083052372, 20.791373953], \\\"type\\\": \\\"Point\\\"}\"],[1572,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.1068984083, 29.5155599594], \\\"type\\\": \\\"Point\\\"}\"],[1573,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.5888806704, 22.343725579], \\\"type\\\": \\\"Point\\\"}\"],[1574,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.58156179, 30.613849526], \\\"type\\\": \\\"Point\\\"}\"],[1575,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.8026293789, 21.3626604124], \\\"type\\\": \\\"Point\\\"}\"],[1576,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.4811577052, 18.5622197116], \\\"type\\\": \\\"Point\\\"}\"],[1577,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-38.5257589243, 24.6433314953], \\\"type\\\": \\\"Point\\\"}\"],[1578,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-38.6313384378, 24.7223383195], \\\"type\\\": \\\"Point\\\"}\"],[1579,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-38.5674550995, 24.7413637922], \\\"type\\\": \\\"Point\\\"}\"],[158,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.6100948423, 38.3395688844], \\\"type\\\": \\\"Point\\\"}\"],[1580,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-38.5907174005, 24.6821539775], \\\"type\\\": \\\"Point\\\"}\"],[1581,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4863617395, 17.519776324], \\\"type\\\": \\\"Point\\\"}\"],[1582,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-49.0709782526, 38.9844919873], \\\"type\\\": \\\"Point\\\"}\"],[1583,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.2919171821, 37.4169046301], \\\"type\\\": \\\"Point\\\"}\"],[1584,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.684487025, 29.0551719272], \\\"type\\\": \\\"Point\\\"}\"],[1585,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-40.2039567764, 28.4331507258], \\\"type\\\": \\\"Point\\\"}\"],[1586,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.2622320248, 37.0276584735], \\\"type\\\": \\\"Point\\\"}\"],[1587,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-28.2018501137, 18.8801467235], \\\"type\\\": \\\"Point\\\"}\"],[1588,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-29.6329389132, 19.8630610699], \\\"type\\\": \\\"Point\\\"}\"],[1589,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.558053388, 13.5750863137], \\\"type\\\": \\\"Point\\\"}\"],[159,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.9459999141, 22.9400727517], \\\"type\\\": \\\"Point\\\"}\"],[1590,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.8851738332, 14.355099107], \\\"type\\\": \\\"Point\\\"}\"],[1591,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-29.2635968671, 13.0999450004], \\\"type\\\": \\\"Point\\\"}\"],[1592,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-42.2956760151, 29.7676693567], \\\"type\\\": \\\"Point\\\"}\"],[1593,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-58.4193000779, 26.6663388869], \\\"type\\\": \\\"Point\\\"}\"],[1594,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.6102540828, 17.7293300054], \\\"type\\\": \\\"Point\\\"}\"],[1595,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-46.0275750143, 20.3602197424], \\\"type\\\": \\\"Point\\\"}\"],[1596,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.1355070289, 33.4792130082], \\\"type\\\": \\\"Point\\\"}\"],[1597,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.9715828527, 21.7260013478], \\\"type\\\": \\\"Point\\\"}\"],[1598,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.0713286995, 21.6923278522], \\\"type\\\": \\\"Point\\\"}\"],[1599,225.0,\"b\",1.0,true,1.08552,1.00444,\"{\\\"coordinates\\\": [-42.0805609515, 21.9557669432], \\\"type\\\": \\\"Point\\\"}\"],[16,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.4508549052, 15.6006245689], \\\"type\\\": \\\"Point\\\"}\"],[160,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.0369458755, 22.4967522747], \\\"type\\\": \\\"Point\\\"}\"],[1600,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.2319252171, 23.4269475061], \\\"type\\\": \\\"Point\\\"}\"],[1601,63.0,\"b\",1.0,true,1.05641,0.952381,\"{\\\"coordinates\\\": [-37.419047872, 18.1898675907], \\\"type\\\": \\\"Point\\\"}\"],[1602,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.5160726067, 19.1002054088], \\\"type\\\": \\\"Point\\\"}\"],[1603,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.6508479666, 16.9704488739], \\\"type\\\": \\\"Point\\\"}\"],[1604,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.6175817163, 13.2940534198], \\\"type\\\": \\\"Point\\\"}\"],[1605,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.6348107696, 12.8997108468], \\\"type\\\": \\\"Point\\\"}\"],[1606,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.0397856762, 34.9888382338], \\\"type\\\": \\\"Point\\\"}\"],[1607,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.661451422, 22.8337258365], \\\"type\\\": \\\"Point\\\"}\"],[1608,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.9036720178, 32.704469902], \\\"type\\\": \\\"Point\\\"}\"],[1609,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8591458272, 26.02992402], \\\"type\\\": \\\"Point\\\"}\"],[161,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.0212141256, 15.0231390065], \\\"type\\\": \\\"Point\\\"}\"],[1610,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.6351282579, 31.2462748818], \\\"type\\\": \\\"Point\\\"}\"],[1611,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.9566910491, 34.9357793329], \\\"type\\\": \\\"Point\\\"}\"],[1612,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.4997252555, 33.5024885957], \\\"type\\\": \\\"Point\\\"}\"],[1613,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.9824891137, 37.7146096549], \\\"type\\\": \\\"Point\\\"}\"],[1614,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-49.643485829, 37.3330601813], \\\"type\\\": \\\"Point\\\"}\"],[1615,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.7316579377, 25.9877509378], \\\"type\\\": \\\"Point\\\"}\"],[1616,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.7075410759, 25.277459121], \\\"type\\\": \\\"Point\\\"}\"],[1617,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-42.2058309769, 25.5873749364], \\\"type\\\": \\\"Point\\\"}\"],[1618,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.5622171183, 18.5976268753], \\\"type\\\": \\\"Point\\\"}\"],[1619,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-37.681158756, 12.9650563715], \\\"type\\\": \\\"Point\\\"}\"],[162,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.2907491707, 30.7068661538], \\\"type\\\": \\\"Point\\\"}\"],[1620,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.3206345354, 14.8283802977], \\\"type\\\": \\\"Point\\\"}\"],[1621,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-33.1252339544, 26.3564257988], \\\"type\\\": \\\"Point\\\"}\"],[1622,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-38.3046592438, 42.3423122165], \\\"type\\\": \\\"Point\\\"}\"],[1623,63.0,\"b\",1.0,true,1.04762,0.947469,\"{\\\"coordinates\\\": [-30.5492354793, 14.4063223508], \\\"type\\\": \\\"Point\\\"}\"],[1624,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.3319664409, 23.5591809663], \\\"type\\\": \\\"Point\\\"}\"],[1625,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.8676032605, 8.7824047829], \\\"type\\\": \\\"Point\\\"}\"],[1626,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.5708337208, 31.6150443263], \\\"type\\\": \\\"Point\\\"}\"],[1627,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.8384026386, 24.050759367], \\\"type\\\": \\\"Point\\\"}\"],[1628,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.8049127505, 24.1747846762], \\\"type\\\": \\\"Point\\\"}\"],[1629,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.1473629274, 31.1963841883], \\\"type\\\": \\\"Point\\\"}\"],[163,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.0668857048, 29.8301234431], \\\"type\\\": \\\"Point\\\"}\"],[1630,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.7152370704, 15.5813583885], \\\"type\\\": \\\"Point\\\"}\"],[1631,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.7219177227, 23.37647495], \\\"type\\\": \\\"Point\\\"}\"],[1632,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.0110806672, 8.7246587845], \\\"type\\\": \\\"Point\\\"}\"],[1633,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.5480898311, 8.1881291483], \\\"type\\\": \\\"Point\\\"}\"],[1634,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.5776321043, 17.7447119621], \\\"type\\\": \\\"Point\\\"}\"],[1635,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.2533285403, 29.7675196923], \\\"type\\\": \\\"Point\\\"}\"],[1636,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.381187299, 28.9385521875], \\\"type\\\": \\\"Point\\\"}\"],[1637,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.9341352199, 32.6323165871], \\\"type\\\": \\\"Point\\\"}\"],[1638,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.2479223849, 31.8429595637], \\\"type\\\": \\\"Point\\\"}\"],[1639,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.2221687412, 35.8603339392], \\\"type\\\": \\\"Point\\\"}\"],[164,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-40.6975575929, 15.2516931903], \\\"type\\\": \\\"Point\\\"}\"],[1640,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1618562616, 28.8873388523], \\\"type\\\": \\\"Point\\\"}\"],[1641,63.0,\"b\",1.0,true,1.0639,0.936508,\"{\\\"coordinates\\\": [-37.8036577962, 32.7943247639], \\\"type\\\": \\\"Point\\\"}\"],[1642,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.1342024951, 23.8469797947], \\\"type\\\": \\\"Point\\\"}\"],[1643,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.3321195288, 27.1301484981], \\\"type\\\": \\\"Point\\\"}\"],[1644,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.7182500369, 19.7316890447], \\\"type\\\": \\\"Point\\\"}\"],[1645,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.6914922859, 27.1950785618], \\\"type\\\": \\\"Point\\\"}\"],[1646,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-29.7737427527, 21.8221855236], \\\"type\\\": \\\"Point\\\"}\"],[1647,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.5839347126, 25.4352695573], \\\"type\\\": \\\"Point\\\"}\"],[1648,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.2699660933, 13.2757186291], \\\"type\\\": \\\"Point\\\"}\"],[1649,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.4707897713, 14.2088341591], \\\"type\\\": \\\"Point\\\"}\"],[165,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1820459592, 14.6797331832], \\\"type\\\": \\\"Point\\\"}\"],[1650,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-26.1487225879, 19.919185617], \\\"type\\\": \\\"Point\\\"}\"],[1651,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.2798426623, 35.1477139682], \\\"type\\\": \\\"Point\\\"}\"],[1652,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0581309649, 26.8081922587], \\\"type\\\": \\\"Point\\\"}\"],[1653,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.2222355843, 19.1451533341], \\\"type\\\": \\\"Point\\\"}\"],[1654,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.8072545342, 18.813645764], \\\"type\\\": \\\"Point\\\"}\"],[1655,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.9089662222, 19.2867104309], \\\"type\\\": \\\"Point\\\"}\"],[1656,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.587208075, 21.5213829227], \\\"type\\\": \\\"Point\\\"}\"],[1657,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.8553069682, 35.6145105976], \\\"type\\\": \\\"Point\\\"}\"],[1658,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.5409296649, 24.0118338213], \\\"type\\\": \\\"Point\\\"}\"],[1659,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-27.6455903011, 19.9842247032], \\\"type\\\": \\\"Point\\\"}\"],[166,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.7035126475, 14.8591057448], \\\"type\\\": \\\"Point\\\"}\"],[1660,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.420334716, 25.3076215702], \\\"type\\\": \\\"Point\\\"}\"],[1661,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.9470928499, 34.3001787094], \\\"type\\\": \\\"Point\\\"}\"],[1662,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.342968483, 18.8524129733], \\\"type\\\": \\\"Point\\\"}\"],[1663,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.128413068, 30.030522481], \\\"type\\\": \\\"Point\\\"}\"],[1664,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8750705042, 22.9247424527], \\\"type\\\": \\\"Point\\\"}\"],[1665,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.789859937, 36.1103501524], \\\"type\\\": \\\"Point\\\"}\"],[1666,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.4308632436, 21.744143015], \\\"type\\\": \\\"Point\\\"}\"],[1667,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.5544832346, 22.3163685072], \\\"type\\\": \\\"Point\\\"}\"],[1668,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.4228215067, 30.0580968472], \\\"type\\\": \\\"Point\\\"}\"],[1669,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.3397983438, 29.306953594], \\\"type\\\": \\\"Point\\\"}\"],[167,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.7093129832, 16.1535033304], \\\"type\\\": \\\"Point\\\"}\"],[1670,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.1047333041, 17.974660161], \\\"type\\\": \\\"Point\\\"}\"],[1671,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.1797130428, 13.4384037879], \\\"type\\\": \\\"Point\\\"}\"],[1672,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.4862863499, 35.9544800158], \\\"type\\\": \\\"Point\\\"}\"],[1673,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.424143943, 34.1894860576], \\\"type\\\": \\\"Point\\\"}\"],[1674,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.8310961764, 26.7590627027], \\\"type\\\": \\\"Point\\\"}\"],[1675,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.4196717062, 35.1864568354], \\\"type\\\": \\\"Point\\\"}\"],[1676,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.0541258129, 37.0612531974], \\\"type\\\": \\\"Point\\\"}\"],[1677,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.8266033968, 17.3321740994], \\\"type\\\": \\\"Point\\\"}\"],[1678,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.15041055, 10.7809196663], \\\"type\\\": \\\"Point\\\"}\"],[1679,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0068753337, 12.3894805334], \\\"type\\\": \\\"Point\\\"}\"],[168,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.187297133, 15.8098079789], \\\"type\\\": \\\"Point\\\"}\"],[1680,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.1635350801, 17.8912146864], \\\"type\\\": \\\"Point\\\"}\"],[1681,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.721878039, 33.9575110648], \\\"type\\\": \\\"Point\\\"}\"],[1682,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.5447271403, 32.3191802265], \\\"type\\\": \\\"Point\\\"}\"],[1683,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.0975374795, 37.3660045956], \\\"type\\\": \\\"Point\\\"}\"],[1684,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-58.0409162511, 28.09107773], \\\"type\\\": \\\"Point\\\"}\"],[1685,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.8011455301, 35.652069544], \\\"type\\\": \\\"Point\\\"}\"],[1686,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.060543774, 19.8118859063], \\\"type\\\": \\\"Point\\\"}\"],[1687,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.0128199028, 22.9463113934], \\\"type\\\": \\\"Point\\\"}\"],[1688,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.1669881865, 31.4987148628], \\\"type\\\": \\\"Point\\\"}\"],[1689,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.0110489896, 31.2049580616], \\\"type\\\": \\\"Point\\\"}\"],[169,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.7096431451, 18.7315112096], \\\"type\\\": \\\"Point\\\"}\"],[1690,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.4973106214, 31.9185856347], \\\"type\\\": \\\"Point\\\"}\"],[1691,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.1054958818, 16.8280153456], \\\"type\\\": \\\"Point\\\"}\"],[1692,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.0995296258, 28.1630486002], \\\"type\\\": \\\"Point\\\"}\"],[1693,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.7258122359, 16.7394423221], \\\"type\\\": \\\"Point\\\"}\"],[1694,380.0,\"b\",1.0,true,1.11315,1.03947,\"{\\\"coordinates\\\": [-32.7425783071, 28.4968584501], \\\"type\\\": \\\"Point\\\"}\"],[1695,380.0,\"b\",1.0,true,1.11315,1.03947,\"{\\\"coordinates\\\": [-32.8718013234, 28.6935438669], \\\"type\\\": \\\"Point\\\"}\"],[1696,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.3635414851, 31.9660210562], \\\"type\\\": \\\"Point\\\"}\"],[1697,225.0,\"b\",1.0,true,1.09351,0.986667,\"{\\\"coordinates\\\": [-31.2733620695, 29.8085163716], \\\"type\\\": \\\"Point\\\"}\"],[1698,225.0,\"b\",1.0,true,1.09336,0.986667,\"{\\\"coordinates\\\": [-31.5687799899, 30.2100940548], \\\"type\\\": \\\"Point\\\"}\"],[1699,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.7133043393, 24.5420897441], \\\"type\\\": \\\"Point\\\"}\"],[17,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-38.0526149577, 40.9130200357], \\\"type\\\": \\\"Point\\\"}\"],[170,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.8490748882, 13.6761235931], \\\"type\\\": \\\"Point\\\"}\"],[1700,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.1932118437, 31.2617015254], \\\"type\\\": \\\"Point\\\"}\"],[1701,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2569530961, 32.7267638683], \\\"type\\\": \\\"Point\\\"}\"],[1702,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.9391785992, 28.0901738226], \\\"type\\\": \\\"Point\\\"}\"],[1703,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.9062801721, 18.2605909288], \\\"type\\\": \\\"Point\\\"}\"],[1704,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7775518483, 17.9864428775], \\\"type\\\": \\\"Point\\\"}\"],[1705,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.9107183843, 23.4068123269], \\\"type\\\": \\\"Point\\\"}\"],[1706,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.7221811268, 21.4291513735], \\\"type\\\": \\\"Point\\\"}\"],[1707,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.0881547148, 20.7970733251], \\\"type\\\": \\\"Point\\\"}\"],[1708,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.4594584141, 20.4873186565], \\\"type\\\": \\\"Point\\\"}\"],[1709,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.2863081551, 21.3199782297], \\\"type\\\": \\\"Point\\\"}\"],[171,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.7275793675, 15.480194017], \\\"type\\\": \\\"Point\\\"}\"],[1710,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.9614759042, 21.6675287126], \\\"type\\\": \\\"Point\\\"}\"],[1711,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.026412624, 21.4630499067], \\\"type\\\": \\\"Point\\\"}\"],[1712,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.3556824575, 21.1377904188], \\\"type\\\": \\\"Point\\\"}\"],[1713,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.6345377197, 19.8753431874], \\\"type\\\": \\\"Point\\\"}\"],[1714,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.9792548215, 19.1877200811], \\\"type\\\": \\\"Point\\\"}\"],[1715,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.5507375855, 22.0269672747], \\\"type\\\": \\\"Point\\\"}\"],[1716,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [-25.6268603304, 26.0024514249], \\\"type\\\": \\\"Point\\\"}\"],[1717,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [-27.4709335536, 25.9114370656], \\\"type\\\": \\\"Point\\\"}\"],[1718,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.6696892573, 21.7193982981], \\\"type\\\": \\\"Point\\\"}\"],[1719,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.4747715585, 22.0561416804], \\\"type\\\": \\\"Point\\\"}\"],[172,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-23.4373954356, 18.959461692], \\\"type\\\": \\\"Point\\\"}\"],[1720,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-44.889076557, 35.5638508615], \\\"type\\\": \\\"Point\\\"}\"],[1721,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.6307211109, 18.489967102], \\\"type\\\": \\\"Point\\\"}\"],[1722,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.038922375, 19.5649083013], \\\"type\\\": \\\"Point\\\"}\"],[1723,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1172407806, 27.0803843855], \\\"type\\\": \\\"Point\\\"}\"],[1724,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.9719535711, 28.1319154301], \\\"type\\\": \\\"Point\\\"}\"],[1725,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.8587986335, 32.1935679961], \\\"type\\\": \\\"Point\\\"}\"],[1726,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.9048369269, 39.8234029824], \\\"type\\\": \\\"Point\\\"}\"],[1727,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-33.1771823052, 40.1107089736], \\\"type\\\": \\\"Point\\\"}\"],[1728,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.9346415194, 38.8802283525], \\\"type\\\": \\\"Point\\\"}\"],[1729,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.5339228693, 15.2403654697], \\\"type\\\": \\\"Point\\\"}\"],[173,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-29.1901493832, 21.6495944706], \\\"type\\\": \\\"Point\\\"}\"],[1730,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-29.8065071264, 14.869925228], \\\"type\\\": \\\"Point\\\"}\"],[1731,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-24.4612838763, 24.4190353655], \\\"type\\\": \\\"Point\\\"}\"],[1732,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3008941022, 42.3007547778], \\\"type\\\": \\\"Point\\\"}\"],[1733,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.1183056569, 24.9861350101], \\\"type\\\": \\\"Point\\\"}\"],[1734,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.4341936135, 20.6561481265], \\\"type\\\": \\\"Point\\\"}\"],[1735,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.265969908, 18.5762349256], \\\"type\\\": \\\"Point\\\"}\"],[1736,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.1716843967, 21.4421529584], \\\"type\\\": \\\"Point\\\"}\"],[1737,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.763413005, 14.1308316219], \\\"type\\\": \\\"Point\\\"}\"],[1738,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.2898643588, 17.0516274239], \\\"type\\\": \\\"Point\\\"}\"],[1739,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.2821411725, 28.1260058806], \\\"type\\\": \\\"Point\\\"}\"],[174,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4760017018, 26.4125785188], \\\"type\\\": \\\"Point\\\"}\"],[1740,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.8792334462, 29.5394729271], \\\"type\\\": \\\"Point\\\"}\"],[1741,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.8234510213, 34.7607284018], \\\"type\\\": \\\"Point\\\"}\"],[1742,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.8423106916, 35.7259255595], \\\"type\\\": \\\"Point\\\"}\"],[1743,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-34.0427697278, 29.3438830357], \\\"type\\\": \\\"Point\\\"}\"],[1744,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-33.9882435831, 29.2581547078], \\\"type\\\": \\\"Point\\\"}\"],[1745,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.085429223, 34.1352018387], \\\"type\\\": \\\"Point\\\"}\"],[1746,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-28.2328609915, 36.5551794416], \\\"type\\\": \\\"Point\\\"}\"],[1747,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-28.5902819669, 36.8532339683], \\\"type\\\": \\\"Point\\\"}\"],[1748,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-27.9512065946, 36.2812454141], \\\"type\\\": \\\"Point\\\"}\"],[1749,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.2866529604, 35.4388898158], \\\"type\\\": \\\"Point\\\"}\"],[175,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-58.4885105947, 23.5833861315], \\\"type\\\": \\\"Point\\\"}\"],[1750,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.5372276763, 35.6611903933], \\\"type\\\": \\\"Point\\\"}\"],[1751,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.0617824861, 35.1507320611], \\\"type\\\": \\\"Point\\\"}\"],[1752,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.3114403692, 31.7189936788], \\\"type\\\": \\\"Point\\\"}\"],[1753,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.555804711, 31.3421736594], \\\"type\\\": \\\"Point\\\"}\"],[1754,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.9583191131, 31.2746080904], \\\"type\\\": \\\"Point\\\"}\"],[1755,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.9628214701, 27.7525852147], \\\"type\\\": \\\"Point\\\"}\"],[1756,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.7502660085, 34.9891011413], \\\"type\\\": \\\"Point\\\"}\"],[1757,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.8098839595, 37.2920488353], \\\"type\\\": \\\"Point\\\"}\"],[1758,63.0,\"b\",1.0,true,1.06504,0.936508,\"{\\\"coordinates\\\": [-35.3397022753, 38.7583829762], \\\"type\\\": \\\"Point\\\"}\"],[1759,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.6158305769, 23.5101999525], \\\"type\\\": \\\"Point\\\"}\"],[176,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.720091023, 23.8011284786], \\\"type\\\": \\\"Point\\\"}\"],[1760,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6983978572, 24.4471738135], \\\"type\\\": \\\"Point\\\"}\"],[1761,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.6520920272, 39.0925632092], \\\"type\\\": \\\"Point\\\"}\"],[1762,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-42.5024732198, 30.5230550914], \\\"type\\\": \\\"Point\\\"}\"],[1763,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.4236010483, 30.5452278764], \\\"type\\\": \\\"Point\\\"}\"],[1764,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-32.9270987304, 25.8579047972], \\\"type\\\": \\\"Point\\\"}\"],[1765,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.5827306593, 27.663357163], \\\"type\\\": \\\"Point\\\"}\"],[1766,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.0264191675, 33.3144673305], \\\"type\\\": \\\"Point\\\"}\"],[1767,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.492646963, 13.601284707], \\\"type\\\": \\\"Point\\\"}\"],[1768,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.5931647874, 13.3755222074], \\\"type\\\": \\\"Point\\\"}\"],[1769,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.7516154688, 13.3196658173], \\\"type\\\": \\\"Point\\\"}\"],[177,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.6491423967, 24.0228256214], \\\"type\\\": \\\"Point\\\"}\"],[1770,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.8161161508, 13.5353598388], \\\"type\\\": \\\"Point\\\"}\"],[1771,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.5012221556, 23.330639872], \\\"type\\\": \\\"Point\\\"}\"],[1772,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.0180513389, 22.7251436585], \\\"type\\\": \\\"Point\\\"}\"],[1773,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.0242191651, 25.4188156511], \\\"type\\\": \\\"Point\\\"}\"],[1774,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.9206576489, 22.113933971], \\\"type\\\": \\\"Point\\\"}\"],[1775,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.9776204477, 19.1257474432], \\\"type\\\": \\\"Point\\\"}\"],[1776,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.1940369361, 19.0338044647], \\\"type\\\": \\\"Point\\\"}\"],[1777,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.4849469309, 18.8372654546], \\\"type\\\": \\\"Point\\\"}\"],[1778,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-45.4129049262, 19.7520610211], \\\"type\\\": \\\"Point\\\"}\"],[1779,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.531516378, 14.1305298953], \\\"type\\\": \\\"Point\\\"}\"],[178,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.8391782954, 23.7691858288], \\\"type\\\": \\\"Point\\\"}\"],[1780,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.3872089135, 13.7487965744], \\\"type\\\": \\\"Point\\\"}\"],[1781,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.7358982466, 15.1686500839], \\\"type\\\": \\\"Point\\\"}\"],[1782,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.8021531259, 23.6401041078], \\\"type\\\": \\\"Point\\\"}\"],[1783,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.3338517411, 35.0928176931], \\\"type\\\": \\\"Point\\\"}\"],[1784,63.0,\"b\",1.0,true,1.06585,0.904762,\"{\\\"coordinates\\\": [-25.659966742, 31.7834570823], \\\"type\\\": \\\"Point\\\"}\"],[1785,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.4824528567, 33.1790200701], \\\"type\\\": \\\"Point\\\"}\"],[1786,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-35.6198792249, 31.1044272346], \\\"type\\\": \\\"Point\\\"}\"],[1787,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.9936896071, 13.5864367367], \\\"type\\\": \\\"Point\\\"}\"],[1788,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.7124617233, 28.606583221], \\\"type\\\": \\\"Point\\\"}\"],[1789,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.9351091163, 28.8315403226], \\\"type\\\": \\\"Point\\\"}\"],[179,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.630372121, 24.5801920917], \\\"type\\\": \\\"Point\\\"}\"],[1790,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.1833776089, 29.9109488372], \\\"type\\\": \\\"Point\\\"}\"],[1791,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.9537021296, 19.4781571644], \\\"type\\\": \\\"Point\\\"}\"],[1792,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.0041657163, 19.9294668687], \\\"type\\\": \\\"Point\\\"}\"],[1793,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.0780011518, 20.6228935058], \\\"type\\\": \\\"Point\\\"}\"],[1794,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.5019803364, 26.9261418731], \\\"type\\\": \\\"Point\\\"}\"],[1795,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.5779720086, 26.4569552217], \\\"type\\\": \\\"Point\\\"}\"],[1796,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.0057563816, 36.0435303579], \\\"type\\\": \\\"Point\\\"}\"],[1797,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.929859621, 14.0309939192], \\\"type\\\": \\\"Point\\\"}\"],[1798,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.104011872, 13.8251557516], \\\"type\\\": \\\"Point\\\"}\"],[1799,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.630231923, 28.5941247124], \\\"type\\\": \\\"Point\\\"}\"],[18,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.5991876251, 24.7694690534], \\\"type\\\": \\\"Point\\\"}\"],[180,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.6366873002, 20.7697342988], \\\"type\\\": \\\"Point\\\"}\"],[1800,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.0808304604, 28.922877682], \\\"type\\\": \\\"Point\\\"}\"],[1801,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.5376498611, 20.9884971757], \\\"type\\\": \\\"Point\\\"}\"],[1802,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.1939081954, 26.9807643003], \\\"type\\\": \\\"Point\\\"}\"],[1803,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.4298619934, 25.0077373276], \\\"type\\\": \\\"Point\\\"}\"],[1804,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.7261873081, 25.1633017748], \\\"type\\\": \\\"Point\\\"}\"],[1805,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.0290797343, 34.1552846411], \\\"type\\\": \\\"Point\\\"}\"],[1806,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.3153068349, 34.4684723299], \\\"type\\\": \\\"Point\\\"}\"],[1807,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.7093104049, 29.5045756485], \\\"type\\\": \\\"Point\\\"}\"],[1808,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.036473044, 23.7701875555], \\\"type\\\": \\\"Point\\\"}\"],[1809,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-25.8677926306, 20.5285907276], \\\"type\\\": \\\"Point\\\"}\"],[181,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8180937261, 30.8249004535], \\\"type\\\": \\\"Point\\\"}\"],[1810,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.4882191204, 19.7327690809], \\\"type\\\": \\\"Point\\\"}\"],[1811,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.5972956142, 21.0291731313], \\\"type\\\": \\\"Point\\\"}\"],[1812,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-60.6690266375, 23.4923597971], \\\"type\\\": \\\"Point\\\"}\"],[1813,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.2229681177, 12.0862197611], \\\"type\\\": \\\"Point\\\"}\"],[1814,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.9426139086, 33.760900995], \\\"type\\\": \\\"Point\\\"}\"],[1815,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.9125269416, 11.5460529401], \\\"type\\\": \\\"Point\\\"}\"],[1816,90.0,\"b\",1.0,true,1.15556,0.855556,\"{\\\"coordinates\\\": [-27.7278057775, 16.8504354877], \\\"type\\\": \\\"Point\\\"}\"],[1817,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.4012694451, 11.9474233658], \\\"type\\\": \\\"Point\\\"}\"],[1818,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.1087436165, 10.9436604232], \\\"type\\\": \\\"Point\\\"}\"],[1819,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-26.084091483, 25.157428635], \\\"type\\\": \\\"Point\\\"}\"],[182,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.7400519159, 34.3002640207], \\\"type\\\": \\\"Point\\\"}\"],[1820,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0511186216, 16.8517700376], \\\"type\\\": \\\"Point\\\"}\"],[1821,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-27.8210538471, 25.4930271653], \\\"type\\\": \\\"Point\\\"}\"],[1822,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.1837200285, 27.9930625378], \\\"type\\\": \\\"Point\\\"}\"],[1823,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.7746954229, 27.4131523955], \\\"type\\\": \\\"Point\\\"}\"],[1824,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7782558427, 20.9923854624], \\\"type\\\": \\\"Point\\\"}\"],[1825,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-26.1357935881, 25.6262632244], \\\"type\\\": \\\"Point\\\"}\"],[1826,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.8607774995, 31.6422114207], \\\"type\\\": \\\"Point\\\"}\"],[1827,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-36.3217736871, 30.8407755496], \\\"type\\\": \\\"Point\\\"}\"],[1828,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.3504203153, 29.7770247385], \\\"type\\\": \\\"Point\\\"}\"],[1829,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4425753014, 12.4969416566], \\\"type\\\": \\\"Point\\\"}\"],[183,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.3062107179, 9.1371496749], \\\"type\\\": \\\"Point\\\"}\"],[1830,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.2149682941, 28.5215469857], \\\"type\\\": \\\"Point\\\"}\"],[1831,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.3457017109, 32.4354908619], \\\"type\\\": \\\"Point\\\"}\"],[1832,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-48.4552602024, 31.6964720847], \\\"type\\\": \\\"Point\\\"}\"],[1833,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.6889769786, 12.91398406], \\\"type\\\": \\\"Point\\\"}\"],[1834,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.3316223715, 40.9516005418], \\\"type\\\": \\\"Point\\\"}\"],[1835,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.4260520745, 8.6115897642], \\\"type\\\": \\\"Point\\\"}\"],[1836,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-30.3256856305, 19.0909879459], \\\"type\\\": \\\"Point\\\"}\"],[1837,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.5978710142, 36.0847842002], \\\"type\\\": \\\"Point\\\"}\"],[1838,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.5116475071, 33.978328069], \\\"type\\\": \\\"Point\\\"}\"],[1839,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.5609743784, 16.9492837597], \\\"type\\\": \\\"Point\\\"}\"],[184,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.7753676824, 35.7037569444], \\\"type\\\": \\\"Point\\\"}\"],[1840,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.4749661335, 16.9952701204], \\\"type\\\": \\\"Point\\\"}\"],[1841,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.0312394132, 34.7354173452], \\\"type\\\": \\\"Point\\\"}\"],[1842,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.8940285845, 30.3757929866], \\\"type\\\": \\\"Point\\\"}\"],[1843,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-35.7510873034, 29.069738387], \\\"type\\\": \\\"Point\\\"}\"],[1844,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.8837273685, 29.4631044167], \\\"type\\\": \\\"Point\\\"}\"],[1845,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.3645623712, 26.1984131997], \\\"type\\\": \\\"Point\\\"}\"],[1846,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.9699996347, 26.3465707596], \\\"type\\\": \\\"Point\\\"}\"],[1847,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-29.4737785284, 22.2567661256], \\\"type\\\": \\\"Point\\\"}\"],[1848,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.8648969343, 10.6596408987], \\\"type\\\": \\\"Point\\\"}\"],[1849,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.7329888333, 11.1227477324], \\\"type\\\": \\\"Point\\\"}\"],[185,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.6008368631, 17.47956596], \\\"type\\\": \\\"Point\\\"}\"],[1850,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.0894711391, 24.3387555547], \\\"type\\\": \\\"Point\\\"}\"],[1851,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.8004957999, 32.5075809066], \\\"type\\\": \\\"Point\\\"}\"],[1852,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.6108882329, 43.9448749663], \\\"type\\\": \\\"Point\\\"}\"],[1853,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.6393704889, 23.822802849], \\\"type\\\": \\\"Point\\\"}\"],[1854,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.702270513, 26.7877927411], \\\"type\\\": \\\"Point\\\"}\"],[1855,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.8674785045, 26.2793317088], \\\"type\\\": \\\"Point\\\"}\"],[1856,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.9699140301, 29.7655023412], \\\"type\\\": \\\"Point\\\"}\"],[1857,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.2956593579, 19.2414259562], \\\"type\\\": \\\"Point\\\"}\"],[1858,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.9980286508, 40.6694001509], \\\"type\\\": \\\"Point\\\"}\"],[1859,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.1337021924, 32.4773980932], \\\"type\\\": \\\"Point\\\"}\"],[186,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-60.7381645358, 25.6319980089], \\\"type\\\": \\\"Point\\\"}\"],[1860,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.2473288182, 20.7121648397], \\\"type\\\": \\\"Point\\\"}\"],[1861,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.8038246101, 37.5744933523], \\\"type\\\": \\\"Point\\\"}\"],[1862,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.9785979258, 31.6209490453], \\\"type\\\": \\\"Point\\\"}\"],[1863,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.3439631734, 23.3297954386], \\\"type\\\": \\\"Point\\\"}\"],[1864,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.4069279135, 37.1266791595], \\\"type\\\": \\\"Point\\\"}\"],[1865,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.5433722989, 17.3807623915], \\\"type\\\": \\\"Point\\\"}\"],[1866,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9282522438, 17.4114158243], \\\"type\\\": \\\"Point\\\"}\"],[1867,90.0,\"b\",1.0,true,1.06667,0.971759,\"{\\\"coordinates\\\": [-42.5314414619, 10.1072009047], \\\"type\\\": \\\"Point\\\"}\"],[1868,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.3324145708, 26.8620984661], \\\"type\\\": \\\"Point\\\"}\"],[1869,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.9164988354, 16.4431576896], \\\"type\\\": \\\"Point\\\"}\"],[187,63.0,\"b\",1.0,true,1.09875,0.920635,\"{\\\"coordinates\\\": [-56.1142304507, 25.3010610752], \\\"type\\\": \\\"Point\\\"}\"],[1870,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.5899970179, 20.5368167964], \\\"type\\\": \\\"Point\\\"}\"],[1871,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.5000138585, 37.5383627558], \\\"type\\\": \\\"Point\\\"}\"],[1872,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.1969845193, 33.3715104172], \\\"type\\\": \\\"Point\\\"}\"],[1873,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.0775473631, 25.8327610315], \\\"type\\\": \\\"Point\\\"}\"],[1874,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.0807005292, 25.5163520594], \\\"type\\\": \\\"Point\\\"}\"],[1875,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.4162459189, 13.5131205507], \\\"type\\\": \\\"Point\\\"}\"],[1876,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-46.5459995828, 19.6801473513], \\\"type\\\": \\\"Point\\\"}\"],[1877,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.9743298233, 37.3993818929], \\\"type\\\": \\\"Point\\\"}\"],[1878,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-24.7853097752, 19.3064900872], \\\"type\\\": \\\"Point\\\"}\"],[1879,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.6000668138, 30.7966017929], \\\"type\\\": \\\"Point\\\"}\"],[188,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.609421155, 24.4960334523], \\\"type\\\": \\\"Point\\\"}\"],[1880,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-35.7855148163, 18.8700226623], \\\"type\\\": \\\"Point\\\"}\"],[1881,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.1005825429, 30.6622247579], \\\"type\\\": \\\"Point\\\"}\"],[1882,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-31.4453784498, 13.3415880158], \\\"type\\\": \\\"Point\\\"}\"],[1883,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.5115617528, 14.6571770371], \\\"type\\\": \\\"Point\\\"}\"],[1884,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.4700362735, 13.9381236971], \\\"type\\\": \\\"Point\\\"}\"],[1885,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.8339967867, 8.4612444634], \\\"type\\\": \\\"Point\\\"}\"],[1886,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.5286690108, 8.4466924174], \\\"type\\\": \\\"Point\\\"}\"],[1887,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.3669740775, 13.614504977], \\\"type\\\": \\\"Point\\\"}\"],[1888,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.8107732459, 25.3735503267], \\\"type\\\": \\\"Point\\\"}\"],[1889,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.8742060383, 35.1874707829], \\\"type\\\": \\\"Point\\\"}\"],[189,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-39.5587058168, 42.4098575503], \\\"type\\\": \\\"Point\\\"}\"],[1890,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.1964214255, 21.4615643182], \\\"type\\\": \\\"Point\\\"}\"],[1891,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.5524180421, 23.6714782744], \\\"type\\\": \\\"Point\\\"}\"],[1892,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.4628991168, 19.3285850267], \\\"type\\\": \\\"Point\\\"}\"],[1893,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.5756788633, 27.9382787018], \\\"type\\\": \\\"Point\\\"}\"],[1894,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.5912602757, 28.3456648815], \\\"type\\\": \\\"Point\\\"}\"],[1895,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.6447823415, 28.7863671215], \\\"type\\\": \\\"Point\\\"}\"],[1896,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.5500609603, 27.8063075215], \\\"type\\\": \\\"Point\\\"}\"],[1897,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-27.4608944575, 27.2313384395], \\\"type\\\": \\\"Point\\\"}\"],[1898,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-27.4251148728, 27.8574439702], \\\"type\\\": \\\"Point\\\"}\"],[1899,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-27.4718559717, 28.245217357], \\\"type\\\": \\\"Point\\\"}\"],[19,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-36.8613991059, 40.7724096441], \\\"type\\\": \\\"Point\\\"}\"],[190,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.7513307933, 18.1895456279], \\\"type\\\": \\\"Point\\\"}\"],[1900,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-27.4265753708, 27.4124089626], \\\"type\\\": \\\"Point\\\"}\"],[1901,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.6988373243, 28.1205333464], \\\"type\\\": \\\"Point\\\"}\"],[1902,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.1572474299, 27.7708803545], \\\"type\\\": \\\"Point\\\"}\"],[1903,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.2889552232, 35.2935922468], \\\"type\\\": \\\"Point\\\"}\"],[1904,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-42.0480574764, 33.5462153317], \\\"type\\\": \\\"Point\\\"}\"],[1905,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.120821076, 27.0330501046], \\\"type\\\": \\\"Point\\\"}\"],[1906,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.4394036764, 26.6415933702], \\\"type\\\": \\\"Point\\\"}\"],[1907,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.2350978371, 10.0511693014], \\\"type\\\": \\\"Point\\\"}\"],[1908,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.8487547241, 24.9398755435], \\\"type\\\": \\\"Point\\\"}\"],[1909,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.1339318608, 17.6519705138], \\\"type\\\": \\\"Point\\\"}\"],[191,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.1074184045, 23.8910836902], \\\"type\\\": \\\"Point\\\"}\"],[1910,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-29.107698338, 15.5536175773], \\\"type\\\": \\\"Point\\\"}\"],[1911,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-41.4565058615, 35.4405272639], \\\"type\\\": \\\"Point\\\"}\"],[1912,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-38.2150028178, 25.0677628614], \\\"type\\\": \\\"Point\\\"}\"],[1913,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-38.6318109706, 25.1064367506], \\\"type\\\": \\\"Point\\\"}\"],[1914,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-48.2188613942, 36.600644836], \\\"type\\\": \\\"Point\\\"}\"],[1915,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-49.9423733784, 37.0433582066], \\\"type\\\": \\\"Point\\\"}\"],[1916,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.895811244, 37.2098214654], \\\"type\\\": \\\"Point\\\"}\"],[1917,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-48.0685201159, 34.5138471317], \\\"type\\\": \\\"Point\\\"}\"],[1918,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.5336476672, 16.3856688098], \\\"type\\\": \\\"Point\\\"}\"],[1919,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.5953471297, 35.2134421524], \\\"type\\\": \\\"Point\\\"}\"],[192,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.0019349886, 17.1341708675], \\\"type\\\": \\\"Point\\\"}\"],[1920,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.8776461167, 29.6516425673], \\\"type\\\": \\\"Point\\\"}\"],[1921,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.4646106424, 32.7641572892], \\\"type\\\": \\\"Point\\\"}\"],[1922,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.0828680214, 22.0758973367], \\\"type\\\": \\\"Point\\\"}\"],[1923,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.8840191376, 21.5645057196], \\\"type\\\": \\\"Point\\\"}\"],[1924,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-27.1478438924, 18.1641104354], \\\"type\\\": \\\"Point\\\"}\"],[1925,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.2151536923, 12.003434484], \\\"type\\\": \\\"Point\\\"}\"],[1926,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.5607405441, 13.5541661458], \\\"type\\\": \\\"Point\\\"}\"],[1927,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-45.9267709267, 21.2570051349], \\\"type\\\": \\\"Point\\\"}\"],[1928,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.15221408, 22.5075399289], \\\"type\\\": \\\"Point\\\"}\"],[1929,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.3384839358, 23.3173410313], \\\"type\\\": \\\"Point\\\"}\"],[193,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4211528242, 24.7530829391], \\\"type\\\": \\\"Point\\\"}\"],[1930,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-38.4450717697, 23.4453775236], \\\"type\\\": \\\"Point\\\"}\"],[1931,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.8561487149, 22.7444130817], \\\"type\\\": \\\"Point\\\"}\"],[1932,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.6240171485, 19.9128222616], \\\"type\\\": \\\"Point\\\"}\"],[1933,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-43.2648528513, 25.8430274054], \\\"type\\\": \\\"Point\\\"}\"],[1934,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.3537725139, 25.7356756466], \\\"type\\\": \\\"Point\\\"}\"],[1935,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-43.1923059593, 25.5683161129], \\\"type\\\": \\\"Point\\\"}\"],[1936,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.2037411764, 24.1587582244], \\\"type\\\": \\\"Point\\\"}\"],[1937,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-39.3143094728, 24.3747423665], \\\"type\\\": \\\"Point\\\"}\"],[1938,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.9861336829, 42.1565472224], \\\"type\\\": \\\"Point\\\"}\"],[1939,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.6279847382, 42.0225227468], \\\"type\\\": \\\"Point\\\"}\"],[194,63.0,\"b\",1.0,true,1.06362,0.952381,\"{\\\"coordinates\\\": [-26.3647096666, 20.8070702888], \\\"type\\\": \\\"Point\\\"}\"],[1940,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.8615983066, 40.5825895282], \\\"type\\\": \\\"Point\\\"}\"],[1941,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.1785800968, 33.1318822197], \\\"type\\\": \\\"Point\\\"}\"],[1942,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-30.8442233269, 22.4656859822], \\\"type\\\": \\\"Point\\\"}\"],[1943,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-30.8266221148, 22.566718007], \\\"type\\\": \\\"Point\\\"}\"],[1944,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [-30.6193793395, 22.9226256747], \\\"type\\\": \\\"Point\\\"}\"],[1945,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.7125033118, 23.0853947803], \\\"type\\\": \\\"Point\\\"}\"],[1946,63.0,\"b\",1.0,true,1.0479,0.952381,\"{\\\"coordinates\\\": [-37.1026147894, 11.2627600577], \\\"type\\\": \\\"Point\\\"}\"],[1947,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.4658029375, 25.6006544018], \\\"type\\\": \\\"Point\\\"}\"],[1948,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.9254669288, 24.7837175303], \\\"type\\\": \\\"Point\\\"}\"],[1949,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2559478637, 29.5959832742], \\\"type\\\": \\\"Point\\\"}\"],[195,63.0,\"b\",1.0,true,1.06362,0.952381,\"{\\\"coordinates\\\": [-26.2143930845, 21.2517095861], \\\"type\\\": \\\"Point\\\"}\"],[1950,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.0515856884, 17.3248909257], \\\"type\\\": \\\"Point\\\"}\"],[1951,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.5886841805, 31.3540309338], \\\"type\\\": \\\"Point\\\"}\"],[1952,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.2906487539, 34.9691544236], \\\"type\\\": \\\"Point\\\"}\"],[1953,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.5593150434, 15.1228106977], \\\"type\\\": \\\"Point\\\"}\"],[1954,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.4032378155, 36.7289859144], \\\"type\\\": \\\"Point\\\"}\"],[1955,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.0946785537, 16.5200983359], \\\"type\\\": \\\"Point\\\"}\"],[1956,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.2991426498, 34.9957933988], \\\"type\\\": \\\"Point\\\"}\"],[1957,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.8731047507, 33.7050831911], \\\"type\\\": \\\"Point\\\"}\"],[1958,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.8462671801, 36.6297841062], \\\"type\\\": \\\"Point\\\"}\"],[1959,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.3362837782, 25.3979085144], \\\"type\\\": \\\"Point\\\"}\"],[196,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.8685254044, 25.9366876628], \\\"type\\\": \\\"Point\\\"}\"],[1960,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.6509198455, 32.9526080963], \\\"type\\\": \\\"Point\\\"}\"],[1961,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.9128270782, 29.4196563897], \\\"type\\\": \\\"Point\\\"}\"],[1962,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-37.2232322182, 29.1624878792], \\\"type\\\": \\\"Point\\\"}\"],[1963,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.7023996016, 32.9387803869], \\\"type\\\": \\\"Point\\\"}\"],[1964,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-47.9395577203, 36.5867228239], \\\"type\\\": \\\"Point\\\"}\"],[1965,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.846686455, 35.630156584], \\\"type\\\": \\\"Point\\\"}\"],[1966,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.0378517081, 27.4533696539], \\\"type\\\": \\\"Point\\\"}\"],[1967,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.9376990429, 31.9044012531], \\\"type\\\": \\\"Point\\\"}\"],[1968,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.6553975207, 31.1610198238], \\\"type\\\": \\\"Point\\\"}\"],[1969,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.0987823304, 32.2398003907], \\\"type\\\": \\\"Point\\\"}\"],[197,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.2519313112, 23.1480060194], \\\"type\\\": \\\"Point\\\"}\"],[1970,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.6142148163, 31.0170705622], \\\"type\\\": \\\"Point\\\"}\"],[1971,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.8153984061, 31.602482161], \\\"type\\\": \\\"Point\\\"}\"],[1972,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.4155169101, 31.4011716669], \\\"type\\\": \\\"Point\\\"}\"],[1973,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.0894926679, 30.5944674943], \\\"type\\\": \\\"Point\\\"}\"],[1974,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.5391042503, 31.6867589777], \\\"type\\\": \\\"Point\\\"}\"],[1975,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.1455896212, 30.8459883093], \\\"type\\\": \\\"Point\\\"}\"],[1976,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.7576665322, 31.8935213145], \\\"type\\\": \\\"Point\\\"}\"],[1977,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-26.2917196108, 31.156821168], \\\"type\\\": \\\"Point\\\"}\"],[1978,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2464365821, 30.6885707555], \\\"type\\\": \\\"Point\\\"}\"],[1979,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-27.7190284043, 30.8189765727], \\\"type\\\": \\\"Point\\\"}\"],[198,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.9610784559, 10.7935714259], \\\"type\\\": \\\"Point\\\"}\"],[1980,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-45.0045232272, 36.3087807227], \\\"type\\\": \\\"Point\\\"}\"],[1981,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.3358325255, 39.9931701825], \\\"type\\\": \\\"Point\\\"}\"],[1982,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.8188927952, 41.2752610333], \\\"type\\\": \\\"Point\\\"}\"],[1983,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-43.9857067077, 34.6328616152], \\\"type\\\": \\\"Point\\\"}\"],[1984,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.5671104541, 28.8141155688], \\\"type\\\": \\\"Point\\\"}\"],[1985,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.8958446758, 11.9256055479], \\\"type\\\": \\\"Point\\\"}\"],[1986,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.6545084301, 22.9828425273], \\\"type\\\": \\\"Point\\\"}\"],[1987,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.7306425698, 29.9978603734], \\\"type\\\": \\\"Point\\\"}\"],[1988,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.926092928, 30.6689889077], \\\"type\\\": \\\"Point\\\"}\"],[1989,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-37.7871608856, 22.8975803547], \\\"type\\\": \\\"Point\\\"}\"],[199,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-49.6870028628, 26.0538520054], \\\"type\\\": \\\"Point\\\"}\"],[1990,90.0,\"b\",1.0,true,1.06949,0.977778,\"{\\\"coordinates\\\": [-37.4366893705, 22.2782386126], \\\"type\\\": \\\"Point\\\"}\"],[1991,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.0952945203, 23.5746922163], \\\"type\\\": \\\"Point\\\"}\"],[1992,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.5842683956, 37.0727482912], \\\"type\\\": \\\"Point\\\"}\"],[1993,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.2433811, 20.3773440611], \\\"type\\\": \\\"Point\\\"}\"],[1994,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.1652648539, 39.2181176769], \\\"type\\\": \\\"Point\\\"}\"],[1995,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.959112655, 24.1434593366], \\\"type\\\": \\\"Point\\\"}\"],[1996,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.1967337312, 24.0493633205], \\\"type\\\": \\\"Point\\\"}\"],[1997,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-47.5011916532, 24.2891752707], \\\"type\\\": \\\"Point\\\"}\"],[1998,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.5698068635, 37.7928569497], \\\"type\\\": \\\"Point\\\"}\"],[1999,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.4115729339, 30.1795404034], \\\"type\\\": \\\"Point\\\"}\"],[2,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.0132077505, 37.4795586017], \\\"type\\\": \\\"Point\\\"}\"],[20,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.7732611209, 21.0960494699], \\\"type\\\": \\\"Point\\\"}\"],[200,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3395546892, 24.3854729333], \\\"type\\\": \\\"Point\\\"}\"],[2000,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-35.7487015984, 42.5730744226], \\\"type\\\": \\\"Point\\\"}\"],[2001,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.9749740187, 29.6352935637], \\\"type\\\": \\\"Point\\\"}\"],[2002,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.1916334792, 29.8216089333], \\\"type\\\": \\\"Point\\\"}\"],[2003,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.6377139766, 26.8827235241], \\\"type\\\": \\\"Point\\\"}\"],[2004,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.0668156891, 30.3372646975], \\\"type\\\": \\\"Point\\\"}\"],[2005,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.3405227592, 17.812736302], \\\"type\\\": \\\"Point\\\"}\"],[2006,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.7607475368, 29.6864468745], \\\"type\\\": \\\"Point\\\"}\"],[2007,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-50.7162923254, 34.1306146837], \\\"type\\\": \\\"Point\\\"}\"],[2008,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.9501940307, 15.2275646677], \\\"type\\\": \\\"Point\\\"}\"],[2009,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.116592417, 24.0079649019], \\\"type\\\": \\\"Point\\\"}\"],[201,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.71718455, 34.3543953563], \\\"type\\\": \\\"Point\\\"}\"],[2010,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.4745150624, 15.217145016], \\\"type\\\": \\\"Point\\\"}\"],[2011,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.739580854, 24.0402223383], \\\"type\\\": \\\"Point\\\"}\"],[2012,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.3393502769, 24.1463511072], \\\"type\\\": \\\"Point\\\"}\"],[2013,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.8274248914, 28.4499442574], \\\"type\\\": \\\"Point\\\"}\"],[2014,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.6967828177, 17.2307477175], \\\"type\\\": \\\"Point\\\"}\"],[2015,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-32.945378339, 27.9395946502], \\\"type\\\": \\\"Point\\\"}\"],[2016,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-44.5467751697, 24.2593472594], \\\"type\\\": \\\"Point\\\"}\"],[2017,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-44.5719470402, 24.1583427506], \\\"type\\\": \\\"Point\\\"}\"],[2018,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.3792209562, 20.8754804425], \\\"type\\\": \\\"Point\\\"}\"],[2019,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.3429979627, 22.7408867252], \\\"type\\\": \\\"Point\\\"}\"],[202,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-28.4783267731, 19.1609098991], \\\"type\\\": \\\"Point\\\"}\"],[2020,225.0,\"b\",1.0,true,1.09055,1.0,\"{\\\"coordinates\\\": [-46.8694268941, 22.179723357], \\\"type\\\": \\\"Point\\\"}\"],[2021,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.0683573165, 37.4039652088], \\\"type\\\": \\\"Point\\\"}\"],[2022,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.6714282295, 31.1719707114], \\\"type\\\": \\\"Point\\\"}\"],[2023,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.3368752581, 22.8680217587], \\\"type\\\": \\\"Point\\\"}\"],[2024,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.255341407, 16.4704060075], \\\"type\\\": \\\"Point\\\"}\"],[2025,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.4637566573, 34.6980634545], \\\"type\\\": \\\"Point\\\"}\"],[2026,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.4855476353, 40.1030146621], \\\"type\\\": \\\"Point\\\"}\"],[2027,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.0389390899, 40.4032306683], \\\"type\\\": \\\"Point\\\"}\"],[2028,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.5467125729, 20.178194048], \\\"type\\\": \\\"Point\\\"}\"],[2029,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.2453233954, 22.2601952462], \\\"type\\\": \\\"Point\\\"}\"],[203,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-29.8200042696, 20.2281958593], \\\"type\\\": \\\"Point\\\"}\"],[2030,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.429711034, 8.7775230479], \\\"type\\\": \\\"Point\\\"}\"],[2031,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.7213743947, 21.3362323285], \\\"type\\\": \\\"Point\\\"}\"],[2032,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.2470264343, 8.5142686544], \\\"type\\\": \\\"Point\\\"}\"],[2033,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.3154529919, 21.4689883734], \\\"type\\\": \\\"Point\\\"}\"],[2034,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.1993236706, 13.5817711259], \\\"type\\\": \\\"Point\\\"}\"],[2035,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.6826257053, 25.1940821196], \\\"type\\\": \\\"Point\\\"}\"],[2036,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.9526251541, 8.1289687981], \\\"type\\\": \\\"Point\\\"}\"],[2037,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.2991212957, 18.0691365416], \\\"type\\\": \\\"Point\\\"}\"],[2038,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.4941951458, 6.8808069276], \\\"type\\\": \\\"Point\\\"}\"],[2039,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.4143361491, 24.5688441472], \\\"type\\\": \\\"Point\\\"}\"],[204,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.2949298338, 21.2210712577], \\\"type\\\": \\\"Point\\\"}\"],[2040,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.9667391093, 24.7953934462], \\\"type\\\": \\\"Point\\\"}\"],[2041,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.7871838759, 18.2693659375], \\\"type\\\": \\\"Point\\\"}\"],[2042,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.3452789683, 23.3648108224], \\\"type\\\": \\\"Point\\\"}\"],[2043,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.9064712504, 21.4085762514], \\\"type\\\": \\\"Point\\\"}\"],[2044,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.5836249843, 20.6101190965], \\\"type\\\": \\\"Point\\\"}\"],[2045,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-52.9617929024, 26.5784360429], \\\"type\\\": \\\"Point\\\"}\"],[2046,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-49.143628869, 33.3111420238], \\\"type\\\": \\\"Point\\\"}\"],[2047,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.7751028919, 28.8143927284], \\\"type\\\": \\\"Point\\\"}\"],[2048,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.4744041362, 29.2049810672], \\\"type\\\": \\\"Point\\\"}\"],[2049,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.7198009261, 28.9747571595], \\\"type\\\": \\\"Point\\\"}\"],[205,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.8795042204, 32.0768640972], \\\"type\\\": \\\"Point\\\"}\"],[2050,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.2068254337, 34.5820234245], \\\"type\\\": \\\"Point\\\"}\"],[2051,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.7026912434, 22.1510247504], \\\"type\\\": \\\"Point\\\"}\"],[2052,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.7793174638, 18.6137244352], \\\"type\\\": \\\"Point\\\"}\"],[2053,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.2303869842, 25.151977833], \\\"type\\\": \\\"Point\\\"}\"],[2054,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.6098072896, 35.007867037], \\\"type\\\": \\\"Point\\\"}\"],[2055,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.8238589599, 20.4772490771], \\\"type\\\": \\\"Point\\\"}\"],[2056,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-42.0300261803, 21.1938658236], \\\"type\\\": \\\"Point\\\"}\"],[2057,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-53.0363246822, 35.9535824842], \\\"type\\\": \\\"Point\\\"}\"],[2058,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.5332767202, 36.6423158989], \\\"type\\\": \\\"Point\\\"}\"],[2059,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.2858781125, 36.9116902372], \\\"type\\\": \\\"Point\\\"}\"],[206,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.1350044815, 29.6780291981], \\\"type\\\": \\\"Point\\\"}\"],[2060,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.4228176489, 24.6650974012], \\\"type\\\": \\\"Point\\\"}\"],[2061,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.0154278692, 22.6585692578], \\\"type\\\": \\\"Point\\\"}\"],[2062,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.2254232322, 21.7745296775], \\\"type\\\": \\\"Point\\\"}\"],[2063,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.1639877135, 21.9869005838], \\\"type\\\": \\\"Point\\\"}\"],[2064,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.0555180107, 22.5269197939], \\\"type\\\": \\\"Point\\\"}\"],[2065,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.1717118858, 21.8760984267], \\\"type\\\": \\\"Point\\\"}\"],[2066,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-30.9639664914, 22.7325916617], \\\"type\\\": \\\"Point\\\"}\"],[2067,63.0,\"b\",1.0,true,1.06451,0.936508,\"{\\\"coordinates\\\": [-46.43513898, 24.647907602], \\\"type\\\": \\\"Point\\\"}\"],[2068,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-27.0633094458, 19.1336550296], \\\"type\\\": \\\"Point\\\"}\"],[2069,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3081394114, 32.5840432533], \\\"type\\\": \\\"Point\\\"}\"],[207,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.8811914444, 13.7945739618], \\\"type\\\": \\\"Point\\\"}\"],[2070,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.0711835933, 15.7806288934], \\\"type\\\": \\\"Point\\\"}\"],[2071,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.5539735328, 32.0924674585], \\\"type\\\": \\\"Point\\\"}\"],[2072,63.0,\"b\",1.0,true,1.06566,0.936508,\"{\\\"coordinates\\\": [-39.7739691102, 26.5703556078], \\\"type\\\": \\\"Point\\\"}\"],[2073,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.8938068856, 26.4545445795], \\\"type\\\": \\\"Point\\\"}\"],[2074,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.9273241697, 26.4800889568], \\\"type\\\": \\\"Point\\\"}\"],[2075,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.4470781469, 24.6571921547], \\\"type\\\": \\\"Point\\\"}\"],[2076,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.7939788127, 21.4854882241], \\\"type\\\": \\\"Point\\\"}\"],[2077,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.979222833, 22.2192184816], \\\"type\\\": \\\"Point\\\"}\"],[2078,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.458890308, 20.0515710632], \\\"type\\\": \\\"Point\\\"}\"],[2079,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.7495713734, 20.034944343], \\\"type\\\": \\\"Point\\\"}\"],[208,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.3142311232, 32.1146583131], \\\"type\\\": \\\"Point\\\"}\"],[2080,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.7769415591, 19.0590019529], \\\"type\\\": \\\"Point\\\"}\"],[2081,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.6109945685, 19.1806378037], \\\"type\\\": \\\"Point\\\"}\"],[2082,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.1384119308, 19.0787066942], \\\"type\\\": \\\"Point\\\"}\"],[2083,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.9319197567, 21.1647251692], \\\"type\\\": \\\"Point\\\"}\"],[2084,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-60.6906336957, 26.5232870353], \\\"type\\\": \\\"Point\\\"}\"],[2085,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-41.2665111258, 33.8262025706], \\\"type\\\": \\\"Point\\\"}\"],[2086,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-41.1934084438, 32.1591378481], \\\"type\\\": \\\"Point\\\"}\"],[2087,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.9344155486, 29.1961040761], \\\"type\\\": \\\"Point\\\"}\"],[2088,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-38.03237931, 28.5464349199], \\\"type\\\": \\\"Point\\\"}\"],[2089,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.7179395827, 36.3969129565], \\\"type\\\": \\\"Point\\\"}\"],[209,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.9229109378, 34.7673859854], \\\"type\\\": \\\"Point\\\"}\"],[2090,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.0878804717, 14.0325038549], \\\"type\\\": \\\"Point\\\"}\"],[2091,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.1780195067, 16.4259446463], \\\"type\\\": \\\"Point\\\"}\"],[2092,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-24.9779458066, 22.6665871254], \\\"type\\\": \\\"Point\\\"}\"],[2093,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [-25.7762190322, 20.9701447005], \\\"type\\\": \\\"Point\\\"}\"],[2094,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [-26.5710759828, 23.2940013067], \\\"type\\\": \\\"Point\\\"}\"],[2095,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.1824487007, 30.1390503458], \\\"type\\\": \\\"Point\\\"}\"],[2096,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-33.2970411967, 28.879353624], \\\"type\\\": \\\"Point\\\"}\"],[2097,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.2019099845, 7.9296436078], \\\"type\\\": \\\"Point\\\"}\"],[2098,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-25.9244010501, 17.2952342076], \\\"type\\\": \\\"Point\\\"}\"],[2099,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.7285756089, 10.4317290251], \\\"type\\\": \\\"Point\\\"}\"],[21,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.3328724999, 31.3886418832], \\\"type\\\": \\\"Point\\\"}\"],[210,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.6411848864, 34.9687009273], \\\"type\\\": \\\"Point\\\"}\"],[2100,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-43.9485865448, 20.4199065109], \\\"type\\\": \\\"Point\\\"}\"],[2101,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.5661028721, 12.4614169017], \\\"type\\\": \\\"Point\\\"}\"],[2102,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.0058435729, 9.0825666019], \\\"type\\\": \\\"Point\\\"}\"],[2103,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.5867678821, 13.1755304205], \\\"type\\\": \\\"Point\\\"}\"],[2104,225.0,\"b\",1.0,true,1.08478,1.00444,\"{\\\"coordinates\\\": [-43.2922363264, 14.585000536], \\\"type\\\": \\\"Point\\\"}\"],[2105,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.918430781, 11.8700250024], \\\"type\\\": \\\"Point\\\"}\"],[2106,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.1631428594, 24.8169935544], \\\"type\\\": \\\"Point\\\"}\"],[2107,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.6180276203, 32.001015999], \\\"type\\\": \\\"Point\\\"}\"],[2108,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.7813614893, 32.1060992193], \\\"type\\\": \\\"Point\\\"}\"],[2109,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.684759306, 32.3701449683], \\\"type\\\": \\\"Point\\\"}\"],[211,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.6048994231, 33.2011156041], \\\"type\\\": \\\"Point\\\"}\"],[2110,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.9620434389, 32.0204177723], \\\"type\\\": \\\"Point\\\"}\"],[2111,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.5857225053, 30.9958423151], \\\"type\\\": \\\"Point\\\"}\"],[2112,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.8957152654, 29.7390740312], \\\"type\\\": \\\"Point\\\"}\"],[2113,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.1359979722, 9.5047250274], \\\"type\\\": \\\"Point\\\"}\"],[2114,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.8424822269, 20.8404941326], \\\"type\\\": \\\"Point\\\"}\"],[2115,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.1897017595, 12.0333420813], \\\"type\\\": \\\"Point\\\"}\"],[2116,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.7260510122, 27.0928649565], \\\"type\\\": \\\"Point\\\"}\"],[2117,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-33.1582956062, 25.6232817158], \\\"type\\\": \\\"Point\\\"}\"],[2118,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-47.361189651, 37.0145783877], \\\"type\\\": \\\"Point\\\"}\"],[2119,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-43.9296262443, 37.8227348248], \\\"type\\\": \\\"Point\\\"}\"],[212,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.3340938983, 33.3848125602], \\\"type\\\": \\\"Point\\\"}\"],[2120,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.2541943826, 38.1706185305], \\\"type\\\": \\\"Point\\\"}\"],[2121,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.3520581544, 22.8114837931], \\\"type\\\": \\\"Point\\\"}\"],[2122,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.0357486289, 8.2659407987], \\\"type\\\": \\\"Point\\\"}\"],[2123,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.504059327, 28.1696350025], \\\"type\\\": \\\"Point\\\"}\"],[2124,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.0032284475, 21.9489648307], \\\"type\\\": \\\"Point\\\"}\"],[2125,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.2645671153, 22.473193143], \\\"type\\\": \\\"Point\\\"}\"],[2126,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.4060947614, 34.6605869552], \\\"type\\\": \\\"Point\\\"}\"],[2127,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.4723916766, 32.6544398407], \\\"type\\\": \\\"Point\\\"}\"],[2128,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.5080990227, 32.8969179597], \\\"type\\\": \\\"Point\\\"}\"],[2129,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.7000184575, 31.0533821435], \\\"type\\\": \\\"Point\\\"}\"],[213,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.8107635633, 15.4139607738], \\\"type\\\": \\\"Point\\\"}\"],[2130,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.5937705184, 31.0681927178], \\\"type\\\": \\\"Point\\\"}\"],[2131,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.6884587484, 31.2443571853], \\\"type\\\": \\\"Point\\\"}\"],[2132,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-27.7185945654, 25.3135592774], \\\"type\\\": \\\"Point\\\"}\"],[2133,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [-27.7921830778, 26.126329889], \\\"type\\\": \\\"Point\\\"}\"],[2134,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [-29.0775203193, 25.627950524], \\\"type\\\": \\\"Point\\\"}\"],[2135,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.8616197597, 35.14553314], \\\"type\\\": \\\"Point\\\"}\"],[2136,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-37.5578021256, 39.3781322155], \\\"type\\\": \\\"Point\\\"}\"],[2137,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3552954779, 39.5166314174], \\\"type\\\": \\\"Point\\\"}\"],[2138,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.1020460216, 37.5367323232], \\\"type\\\": \\\"Point\\\"}\"],[2139,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.3604670722, 21.7991693638], \\\"type\\\": \\\"Point\\\"}\"],[214,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.1488995942, 16.6381975175], \\\"type\\\": \\\"Point\\\"}\"],[2140,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.5100293712, 21.6178103607], \\\"type\\\": \\\"Point\\\"}\"],[2141,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2154185502, 28.2088207182], \\\"type\\\": \\\"Point\\\"}\"],[2142,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.178635336, 16.5374921208], \\\"type\\\": \\\"Point\\\"}\"],[2143,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.8320322613, 17.402524067], \\\"type\\\": \\\"Point\\\"}\"],[2144,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-38.9865581842, 21.0161151273], \\\"type\\\": \\\"Point\\\"}\"],[2145,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-39.0872700315, 20.9751047201], \\\"type\\\": \\\"Point\\\"}\"],[2146,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.2411756923, 31.4243217996], \\\"type\\\": \\\"Point\\\"}\"],[2147,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.4082059685, 32.2455595619], \\\"type\\\": \\\"Point\\\"}\"],[2148,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.4109664804, 31.266583957], \\\"type\\\": \\\"Point\\\"}\"],[2149,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.2933603168, 30.5458728043], \\\"type\\\": \\\"Point\\\"}\"],[215,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-37.7146180779, 22.2571221623], \\\"type\\\": \\\"Point\\\"}\"],[2150,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.2967895967, 12.599648363], \\\"type\\\": \\\"Point\\\"}\"],[2151,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.211347277, 11.6075166676], \\\"type\\\": \\\"Point\\\"}\"],[2152,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.8915438566, 34.9303286282], \\\"type\\\": \\\"Point\\\"}\"],[2153,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.8392380549, 34.817042902], \\\"type\\\": \\\"Point\\\"}\"],[2154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4519361866, 31.2320114078], \\\"type\\\": \\\"Point\\\"}\"],[2155,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.7580771287, 31.2491852026], \\\"type\\\": \\\"Point\\\"}\"],[2156,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.2556341548, 34.8675784554], \\\"type\\\": \\\"Point\\\"}\"],[2157,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7367994287, 23.8784423097], \\\"type\\\": \\\"Point\\\"}\"],[2158,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.7739330319, 13.8620820545], \\\"type\\\": \\\"Point\\\"}\"],[2159,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.6916136777, 23.9276356534], \\\"type\\\": \\\"Point\\\"}\"],[216,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.0954535904, 17.5626618631], \\\"type\\\": \\\"Point\\\"}\"],[2160,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.5062218237, 15.8420745987], \\\"type\\\": \\\"Point\\\"}\"],[2161,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-29.8199043948, 16.7277781762], \\\"type\\\": \\\"Point\\\"}\"],[2162,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.7415827571, 17.7368857617], \\\"type\\\": \\\"Point\\\"}\"],[2163,225.0,\"b\",1.0,true,1.08599,1.00444,\"{\\\"coordinates\\\": [-43.9081375699, 13.69737153], \\\"type\\\": \\\"Point\\\"}\"],[2164,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-30.3791588557, 19.84232076], \\\"type\\\": \\\"Point\\\"}\"],[2165,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-27.3874807846, 20.5417124498], \\\"type\\\": \\\"Point\\\"}\"],[2166,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-28.8782900587, 21.2282059397], \\\"type\\\": \\\"Point\\\"}\"],[2167,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.6577828689, 34.8963049534], \\\"type\\\": \\\"Point\\\"}\"],[2168,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.9204002128, 35.2336301096], \\\"type\\\": \\\"Point\\\"}\"],[2169,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.6757510288, 35.0780414075], \\\"type\\\": \\\"Point\\\"}\"],[217,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3642926297, 23.9257656987], \\\"type\\\": \\\"Point\\\"}\"],[2170,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.4441980419, 37.4021535842], \\\"type\\\": \\\"Point\\\"}\"],[2171,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.2581642631, 23.3699985863], \\\"type\\\": \\\"Point\\\"}\"],[2172,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.6699657258, 27.2444580551], \\\"type\\\": \\\"Point\\\"}\"],[2173,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.6232663313, 29.1756346085], \\\"type\\\": \\\"Point\\\"}\"],[2174,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.600746161, 27.3868216976], \\\"type\\\": \\\"Point\\\"}\"],[2175,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.6455056605, 27.560490064], \\\"type\\\": \\\"Point\\\"}\"],[2176,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.5524262693, 10.2301111196], \\\"type\\\": \\\"Point\\\"}\"],[2177,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.5007941215, 31.1627089679], \\\"type\\\": \\\"Point\\\"}\"],[2178,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.1441066032, 30.1994563155], \\\"type\\\": \\\"Point\\\"}\"],[2179,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.3507560941, 19.7043038512], \\\"type\\\": \\\"Point\\\"}\"],[218,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.9066137057, 16.6921716292], \\\"type\\\": \\\"Point\\\"}\"],[2180,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.3935249995, 33.1255810025], \\\"type\\\": \\\"Point\\\"}\"],[2181,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-28.7663360475, 22.817475556], \\\"type\\\": \\\"Point\\\"}\"],[2182,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.0510006117, 23.6216259355], \\\"type\\\": \\\"Point\\\"}\"],[2183,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.076153674, 23.247100605], \\\"type\\\": \\\"Point\\\"}\"],[2184,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.3502795091, 14.7717465765], \\\"type\\\": \\\"Point\\\"}\"],[2185,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.0305390842, 16.6517862922], \\\"type\\\": \\\"Point\\\"}\"],[2186,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.524550078, 16.1213993912], \\\"type\\\": \\\"Point\\\"}\"],[2187,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.7133348169, 13.1829797064], \\\"type\\\": \\\"Point\\\"}\"],[2188,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.3625351834, 13.031187875], \\\"type\\\": \\\"Point\\\"}\"],[2189,63.0,\"b\",1.0,true,1.04762,0.888889,\"{\\\"coordinates\\\": [-29.4678333621, 20.8186338244], \\\"type\\\": \\\"Point\\\"}\"],[219,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.8500345879, 29.3000214831], \\\"type\\\": \\\"Point\\\"}\"],[2190,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.4072234439, 18.0904216177], \\\"type\\\": \\\"Point\\\"}\"],[2191,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-22.3088657412, 22.3929856271], \\\"type\\\": \\\"Point\\\"}\"],[2192,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-38.1114573493, 42.3907638163], \\\"type\\\": \\\"Point\\\"}\"],[2193,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.3377714639, 37.1515919254], \\\"type\\\": \\\"Point\\\"}\"],[2194,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.9634447839, 20.9074425363], \\\"type\\\": \\\"Point\\\"}\"],[2195,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [-24.3944719796, 24.8715813043], \\\"type\\\": \\\"Point\\\"}\"],[2196,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.1346927416, 17.7294565881], \\\"type\\\": \\\"Point\\\"}\"],[2197,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-35.0714687552, 18.8919930592], \\\"type\\\": \\\"Point\\\"}\"],[2198,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.4837297536, 16.6160093724], \\\"type\\\": \\\"Point\\\"}\"],[2199,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.2304620997, 16.7704596466], \\\"type\\\": \\\"Point\\\"}\"],[22,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.975772558, 38.3670110637], \\\"type\\\": \\\"Point\\\"}\"],[220,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.839801332, 21.5391069376], \\\"type\\\": \\\"Point\\\"}\"],[2200,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-34.4907037979, 18.0422321731], \\\"type\\\": \\\"Point\\\"}\"],[2201,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-22.6805701488, 27.5529221173], \\\"type\\\": \\\"Point\\\"}\"],[2202,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.6109985576, 22.5555396164], \\\"type\\\": \\\"Point\\\"}\"],[2203,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.1199608476, 11.7493864231], \\\"type\\\": \\\"Point\\\"}\"],[2204,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.2427850423, 31.4339317991], \\\"type\\\": \\\"Point\\\"}\"],[2205,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.2089974119, 23.9360336532], \\\"type\\\": \\\"Point\\\"}\"],[2206,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.7692306891, 29.4489557058], \\\"type\\\": \\\"Point\\\"}\"],[2207,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.5219307431, 23.3783955332], \\\"type\\\": \\\"Point\\\"}\"],[2208,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.6323713928, 17.3667525281], \\\"type\\\": \\\"Point\\\"}\"],[2209,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-29.3645942494, 21.9979065293], \\\"type\\\": \\\"Point\\\"}\"],[221,225.0,\"b\",1.0,true,1.08975,0.933333,\"{\\\"coordinates\\\": [-42.5523324116, 22.113343814], \\\"type\\\": \\\"Point\\\"}\"],[2210,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.4501648351, 21.5929993575], \\\"type\\\": \\\"Point\\\"}\"],[2211,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.3297650052, 11.079306334], \\\"type\\\": \\\"Point\\\"}\"],[2212,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.7978854218, 16.641354146], \\\"type\\\": \\\"Point\\\"}\"],[2213,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.9570647396, 15.9642719937], \\\"type\\\": \\\"Point\\\"}\"],[2214,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.4905964562, 13.2758990517], \\\"type\\\": \\\"Point\\\"}\"],[2215,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.6350709618, 16.9417944396], \\\"type\\\": \\\"Point\\\"}\"],[2216,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.7045948683, 16.879337366], \\\"type\\\": \\\"Point\\\"}\"],[2217,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.4852084639, 35.3119740922], \\\"type\\\": \\\"Point\\\"}\"],[2218,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.9971537402, 35.8325286199], \\\"type\\\": \\\"Point\\\"}\"],[2219,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.1140370672, 28.9337310064], \\\"type\\\": \\\"Point\\\"}\"],[222,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.8959396324, 24.3924191786], \\\"type\\\": \\\"Point\\\"}\"],[2220,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1883269584, 9.9927703402], \\\"type\\\": \\\"Point\\\"}\"],[2221,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.9426947056, 37.6542288814], \\\"type\\\": \\\"Point\\\"}\"],[2222,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.8210584061, 29.9083263084], \\\"type\\\": \\\"Point\\\"}\"],[2223,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.7842748715, 29.1941819137], \\\"type\\\": \\\"Point\\\"}\"],[2224,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-34.5937153898, 23.7845074116], \\\"type\\\": \\\"Point\\\"}\"],[2225,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-27.0581009515, 17.5520078975], \\\"type\\\": \\\"Point\\\"}\"],[2226,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.4135371952, 35.7324008881], \\\"type\\\": \\\"Point\\\"}\"],[2227,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.4913613594, 35.1161553681], \\\"type\\\": \\\"Point\\\"}\"],[2228,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.887466371, 34.0029157072], \\\"type\\\": \\\"Point\\\"}\"],[2229,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-24.5589764811, 25.5187995995], \\\"type\\\": \\\"Point\\\"}\"],[223,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-58.530736938, 24.5918773763], \\\"type\\\": \\\"Point\\\"}\"],[2230,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.3011190803, 28.3131017126], \\\"type\\\": \\\"Point\\\"}\"],[2231,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.5772441272, 27.6543127287], \\\"type\\\": \\\"Point\\\"}\"],[2232,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-27.7524642881, 20.203886137], \\\"type\\\": \\\"Point\\\"}\"],[2233,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-28.8896173612, 21.342082485], \\\"type\\\": \\\"Point\\\"}\"],[2234,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.0730106177, 29.3231852789], \\\"type\\\": \\\"Point\\\"}\"],[2235,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [-27.5390276507, 25.5878022143], \\\"type\\\": \\\"Point\\\"}\"],[2236,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-29.5197728196, 25.4973601438], \\\"type\\\": \\\"Point\\\"}\"],[2237,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.6432196477, 33.5778947953], \\\"type\\\": \\\"Point\\\"}\"],[2238,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.9828221784, 25.9633382651], \\\"type\\\": \\\"Point\\\"}\"],[2239,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.9526111006, 30.2771519021], \\\"type\\\": \\\"Point\\\"}\"],[224,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-49.9415603734, 32.1783064236], \\\"type\\\": \\\"Point\\\"}\"],[2240,150.0,\"b\",1.0,true,1.0,0.66,\"{\\\"coordinates\\\": [-52.7111011943, 28.3959112515], \\\"type\\\": \\\"Point\\\"}\"],[2241,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-51.2512389012, 27.8309034038], \\\"type\\\": \\\"Point\\\"}\"],[2242,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.7562777498, 20.6425467951], \\\"type\\\": \\\"Point\\\"}\"],[2243,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.1661436237, 17.8408454566], \\\"type\\\": \\\"Point\\\"}\"],[2244,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.451875278, 32.8516357539], \\\"type\\\": \\\"Point\\\"}\"],[2245,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-35.7458058651, 27.3719737624], \\\"type\\\": \\\"Point\\\"}\"],[2246,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-52.9952222703, 24.9622870428], \\\"type\\\": \\\"Point\\\"}\"],[2247,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.2595921825, 23.86658923], \\\"type\\\": \\\"Point\\\"}\"],[2248,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-49.8629698298, 24.3375158418], \\\"type\\\": \\\"Point\\\"}\"],[2249,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.4836380925, 18.217649177], \\\"type\\\": \\\"Point\\\"}\"],[225,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-50.1932765316, 31.6428105713], \\\"type\\\": \\\"Point\\\"}\"],[2250,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.928577534, 12.4758841339], \\\"type\\\": \\\"Point\\\"}\"],[2251,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.9062525419, 36.212144681], \\\"type\\\": \\\"Point\\\"}\"],[2252,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [-24.2221025486, 25.8498596038], \\\"type\\\": \\\"Point\\\"}\"],[2253,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.9174660515, 35.2483701354], \\\"type\\\": \\\"Point\\\"}\"],[2254,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-49.3446736134, 35.6898060359], \\\"type\\\": \\\"Point\\\"}\"],[2255,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.236273324, 20.4701312093], \\\"type\\\": \\\"Point\\\"}\"],[2256,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.4681573328, 29.2537382107], \\\"type\\\": \\\"Point\\\"}\"],[2257,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.220044365, 17.7727157829], \\\"type\\\": \\\"Point\\\"}\"],[2258,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.1811231746, 17.8261088763], \\\"type\\\": \\\"Point\\\"}\"],[2259,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.0611722573, 33.8779587949], \\\"type\\\": \\\"Point\\\"}\"],[226,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.9514284051, 7.8909789807], \\\"type\\\": \\\"Point\\\"}\"],[2260,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.348457107, 30.9569302556], \\\"type\\\": \\\"Point\\\"}\"],[2261,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-23.4521770281, 23.5423739972], \\\"type\\\": \\\"Point\\\"}\"],[2262,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.7940402843, 30.6507282493], \\\"type\\\": \\\"Point\\\"}\"],[2263,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-37.57811281, 29.2633250454], \\\"type\\\": \\\"Point\\\"}\"],[2264,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.2327137469, 29.334372715], \\\"type\\\": \\\"Point\\\"}\"],[2265,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.7808892999, 12.5499742105], \\\"type\\\": \\\"Point\\\"}\"],[2266,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-25.5816218198, 27.6370155877], \\\"type\\\": \\\"Point\\\"}\"],[2267,63.0,\"b\",1.0,true,1.12508,0.952381,\"{\\\"coordinates\\\": [-27.1989827884, 30.9275553254], \\\"type\\\": \\\"Point\\\"}\"],[2268,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.6749453586, 32.3848073985], \\\"type\\\": \\\"Point\\\"}\"],[2269,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.928845777, 29.547511534], \\\"type\\\": \\\"Point\\\"}\"],[227,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.4287997261, 7.6939051432], \\\"type\\\": \\\"Point\\\"}\"],[2270,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.0234716401, 25.9922771955], \\\"type\\\": \\\"Point\\\"}\"],[2271,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-24.7557360272, 23.5002724899], \\\"type\\\": \\\"Point\\\"}\"],[2272,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [-26.4471422856, 23.5084416574], \\\"type\\\": \\\"Point\\\"}\"],[2273,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.0485934931, 29.9754464644], \\\"type\\\": \\\"Point\\\"}\"],[2274,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-22.212869786, 23.0021575578], \\\"type\\\": \\\"Point\\\"}\"],[2275,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.704418765, 28.7403836247], \\\"type\\\": \\\"Point\\\"}\"],[2276,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-40.7817530511, 26.087061188], \\\"type\\\": \\\"Point\\\"}\"],[2277,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.9614790086, 12.9696775643], \\\"type\\\": \\\"Point\\\"}\"],[2278,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.1301132394, 18.0663089514], \\\"type\\\": \\\"Point\\\"}\"],[2279,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.4917918136, 26.9882049854], \\\"type\\\": \\\"Point\\\"}\"],[228,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.5116643665, 22.1201457576], \\\"type\\\": \\\"Point\\\"}\"],[2280,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2473212407, 32.974938986], \\\"type\\\": \\\"Point\\\"}\"],[2281,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-42.3396605716, 29.4086204255], \\\"type\\\": \\\"Point\\\"}\"],[2282,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-42.2890272175, 29.4715466958], \\\"type\\\": \\\"Point\\\"}\"],[2283,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.6044370447, 33.4762680006], \\\"type\\\": \\\"Point\\\"}\"],[2284,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.0568389227, 23.3790445681], \\\"type\\\": \\\"Point\\\"}\"],[2285,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.4080355665, 14.3953103149], \\\"type\\\": \\\"Point\\\"}\"],[2286,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-54.3601712895, 40.7694779981], \\\"type\\\": \\\"Point\\\"}\"],[2287,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.3473837583, 16.3634450444], \\\"type\\\": \\\"Point\\\"}\"],[2288,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-43.9197759407, 25.4980494345], \\\"type\\\": \\\"Point\\\"}\"],[2289,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-43.7283648389, 25.3636345857], \\\"type\\\": \\\"Point\\\"}\"],[229,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-47.777929154, 32.0631079433], \\\"type\\\": \\\"Point\\\"}\"],[2290,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.8280964751, 13.6766214337], \\\"type\\\": \\\"Point\\\"}\"],[2291,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-44.8110199215, 25.9935522097], \\\"type\\\": \\\"Point\\\"}\"],[2292,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-43.4584127098, 25.8506542007], \\\"type\\\": \\\"Point\\\"}\"],[2293,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.509228433, 11.8684734152], \\\"type\\\": \\\"Point\\\"}\"],[2294,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.8591113948, 13.4527467273], \\\"type\\\": \\\"Point\\\"}\"],[2295,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8963503515, 19.5030410302], \\\"type\\\": \\\"Point\\\"}\"],[2296,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.9738469638, 22.0571709937], \\\"type\\\": \\\"Point\\\"}\"],[2297,63.0,\"b\",1.0,true,1.07275,0.936508,\"{\\\"coordinates\\\": [-35.8319439795, 31.5172600534], \\\"type\\\": \\\"Point\\\"}\"],[2298,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.6128618793, 30.1804617982], \\\"type\\\": \\\"Point\\\"}\"],[2299,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.0365713376, 20.5562330124], \\\"type\\\": \\\"Point\\\"}\"],[23,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-32.0380272461, 19.9731481063], \\\"type\\\": \\\"Point\\\"}\"],[230,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.6381779882, 16.2992099229], \\\"type\\\": \\\"Point\\\"}\"],[2300,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8367814445, 30.4175210522], \\\"type\\\": \\\"Point\\\"}\"],[2301,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.6945405137, 25.2032062003], \\\"type\\\": \\\"Point\\\"}\"],[2302,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.2860914184, 38.6841957509], \\\"type\\\": \\\"Point\\\"}\"],[2303,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.4662598207, 16.1501974283], \\\"type\\\": \\\"Point\\\"}\"],[2304,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.3484164696, 23.7201938202], \\\"type\\\": \\\"Point\\\"}\"],[2305,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.8517414371, 18.5509269379], \\\"type\\\": \\\"Point\\\"}\"],[2306,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-42.6662729344, 6.2097605293], \\\"type\\\": \\\"Point\\\"}\"],[2307,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.8482896753, 32.5665581506], \\\"type\\\": \\\"Point\\\"}\"],[2308,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.5311680666, 32.7651518766], \\\"type\\\": \\\"Point\\\"}\"],[2309,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-53.6147033416, 39.9837651959], \\\"type\\\": \\\"Point\\\"}\"],[231,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-35.4924689914, 26.9069486535], \\\"type\\\": \\\"Point\\\"}\"],[2310,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.6999393009, 26.1800766871], \\\"type\\\": \\\"Point\\\"}\"],[2311,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5462497049, 37.1909263488], \\\"type\\\": \\\"Point\\\"}\"],[2312,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.7796593152, 29.4936601029], \\\"type\\\": \\\"Point\\\"}\"],[2313,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.6250204384, 24.3085031246], \\\"type\\\": \\\"Point\\\"}\"],[2314,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-48.0762052777, 24.500810709], \\\"type\\\": \\\"Point\\\"}\"],[2315,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.0635434734, 30.0658324589], \\\"type\\\": \\\"Point\\\"}\"],[2316,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.5058157775, 10.0755889676], \\\"type\\\": \\\"Point\\\"}\"],[2317,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.435095615, 34.5829916136], \\\"type\\\": \\\"Point\\\"}\"],[2318,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.6003728675, 31.4090787401], \\\"type\\\": \\\"Point\\\"}\"],[2319,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.2636686817, 15.2235680652], \\\"type\\\": \\\"Point\\\"}\"],[232,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-24.3829124695, 25.4460526302], \\\"type\\\": \\\"Point\\\"}\"],[2320,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.2987923457, 25.2371041781], \\\"type\\\": \\\"Point\\\"}\"],[2321,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.9212621518, 18.0012208184], \\\"type\\\": \\\"Point\\\"}\"],[2322,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.3070060096, 15.0759821664], \\\"type\\\": \\\"Point\\\"}\"],[2323,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.0478489104, 19.4446896958], \\\"type\\\": \\\"Point\\\"}\"],[2324,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.3791742682, 15.6174476575], \\\"type\\\": \\\"Point\\\"}\"],[2325,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.10077102, 15.4427580011], \\\"type\\\": \\\"Point\\\"}\"],[2326,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.4979856956, 30.5917665511], \\\"type\\\": \\\"Point\\\"}\"],[2327,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-33.2402318986, 29.4628046006], \\\"type\\\": \\\"Point\\\"}\"],[2328,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.2194787961, 31.8254480859], \\\"type\\\": \\\"Point\\\"}\"],[2329,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.222451495, 29.2488369833], \\\"type\\\": \\\"Point\\\"}\"],[233,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-26.0913214859, 25.3334606986], \\\"type\\\": \\\"Point\\\"}\"],[2330,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.3223168328, 24.0955200928], \\\"type\\\": \\\"Point\\\"}\"],[2331,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.1555618758, 31.7576350067], \\\"type\\\": \\\"Point\\\"}\"],[2332,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.0572654957, 32.0441482035], \\\"type\\\": \\\"Point\\\"}\"],[2333,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.4152531045, 29.7268175711], \\\"type\\\": \\\"Point\\\"}\"],[2334,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.4674765385, 29.8567119663], \\\"type\\\": \\\"Point\\\"}\"],[2335,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.7390274971, 29.3384007294], \\\"type\\\": \\\"Point\\\"}\"],[2336,380.0,\"b\",1.0,true,1.10263,1.05114,\"{\\\"coordinates\\\": [-42.8981792196, 28.6165802011], \\\"type\\\": \\\"Point\\\"}\"],[2337,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.8506003798, 19.521595423], \\\"type\\\": \\\"Point\\\"}\"],[2338,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.489376732, 11.6487791205], \\\"type\\\": \\\"Point\\\"}\"],[2339,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.9995485348, 29.2834118853], \\\"type\\\": \\\"Point\\\"}\"],[234,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3816137751, 25.5701818023], \\\"type\\\": \\\"Point\\\"}\"],[2340,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.3718290311, 35.5068748555], \\\"type\\\": \\\"Point\\\"}\"],[2341,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.9588075012, 25.6476396124], \\\"type\\\": \\\"Point\\\"}\"],[2342,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.7107443555, 17.1944323859], \\\"type\\\": \\\"Point\\\"}\"],[2343,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.4472068209, 33.8856000503], \\\"type\\\": \\\"Point\\\"}\"],[2344,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.6798521307, 30.7163035675], \\\"type\\\": \\\"Point\\\"}\"],[2345,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.8984115353, 31.7074666592], \\\"type\\\": \\\"Point\\\"}\"],[2346,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.1686309783, 25.6105478004], \\\"type\\\": \\\"Point\\\"}\"],[2347,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.86350273, 18.565749377], \\\"type\\\": \\\"Point\\\"}\"],[2348,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-38.2643296203, 14.8206777767], \\\"type\\\": \\\"Point\\\"}\"],[2349,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-41.9769153063, 19.3977102912], \\\"type\\\": \\\"Point\\\"}\"],[235,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-27.885159001, 16.5463160349], \\\"type\\\": \\\"Point\\\"}\"],[2350,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.9115714053, 19.8225105679], \\\"type\\\": \\\"Point\\\"}\"],[2351,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.9214082471, 19.7875747806], \\\"type\\\": \\\"Point\\\"}\"],[2352,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.5446000608, 33.3660192702], \\\"type\\\": \\\"Point\\\"}\"],[2353,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.8669650863, 21.1812410103], \\\"type\\\": \\\"Point\\\"}\"],[2354,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.5559278968, 20.7306466536], \\\"type\\\": \\\"Point\\\"}\"],[2355,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.7612564228, 35.5371967734], \\\"type\\\": \\\"Point\\\"}\"],[2356,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.9270868945, 21.0600340835], \\\"type\\\": \\\"Point\\\"}\"],[2357,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.5741076969, 24.0835753233], \\\"type\\\": \\\"Point\\\"}\"],[2358,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.6700572988, 18.1187415699], \\\"type\\\": \\\"Point\\\"}\"],[2359,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.3750094441, 17.4338390026], \\\"type\\\": \\\"Point\\\"}\"],[236,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.1058346151, 36.8779604799], \\\"type\\\": \\\"Point\\\"}\"],[2360,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.3493101536, 12.3285601537], \\\"type\\\": \\\"Point\\\"}\"],[2361,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.5557912831, 14.5455297282], \\\"type\\\": \\\"Point\\\"}\"],[2362,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-25.8670274855, 28.7115108162], \\\"type\\\": \\\"Point\\\"}\"],[2363,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-27.8712975376, 33.5000756765], \\\"type\\\": \\\"Point\\\"}\"],[2364,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-29.3519089414, 35.3342342434], \\\"type\\\": \\\"Point\\\"}\"],[2365,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-28.209729532, 34.0731377963], \\\"type\\\": \\\"Point\\\"}\"],[2366,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-29.5769353318, 35.522734227], \\\"type\\\": \\\"Point\\\"}\"],[2367,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-28.9837341135, 34.9570670375], \\\"type\\\": \\\"Point\\\"}\"],[2368,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.5489421302, 32.6093061991], \\\"type\\\": \\\"Point\\\"}\"],[2369,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.4654612289, 33.7981321813], \\\"type\\\": \\\"Point\\\"}\"],[237,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.3240817724, 17.6496331293], \\\"type\\\": \\\"Point\\\"}\"],[2370,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.8271610125, 32.9573244794], \\\"type\\\": \\\"Point\\\"}\"],[2371,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.6541112195, 33.9210541768], \\\"type\\\": \\\"Point\\\"}\"],[2372,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.4078734119, 33.4016537527], \\\"type\\\": \\\"Point\\\"}\"],[2373,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.2496337281, 33.5492717671], \\\"type\\\": \\\"Point\\\"}\"],[2374,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.7496368092, 33.2791204546], \\\"type\\\": \\\"Point\\\"}\"],[2375,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.056772331, 32.5341978233], \\\"type\\\": \\\"Point\\\"}\"],[2376,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.4186786484, 9.1753255138], \\\"type\\\": \\\"Point\\\"}\"],[2377,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.8308260193, 33.5824861083], \\\"type\\\": \\\"Point\\\"}\"],[2378,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-42.517677041, 8.7333470921], \\\"type\\\": \\\"Point\\\"}\"],[2379,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.5581749461, 9.4478499194], \\\"type\\\": \\\"Point\\\"}\"],[238,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.0441560376, 11.984833946], \\\"type\\\": \\\"Point\\\"}\"],[2380,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-49.0184271315, 11.0678903138], \\\"type\\\": \\\"Point\\\"}\"],[2381,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.6457047356, 8.7135251328], \\\"type\\\": \\\"Point\\\"}\"],[2382,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.8722814722, 10.3490320238], \\\"type\\\": \\\"Point\\\"}\"],[2383,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.0668965755, 12.3033546138], \\\"type\\\": \\\"Point\\\"}\"],[2384,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.2859545823, 7.6143863792], \\\"type\\\": \\\"Point\\\"}\"],[2385,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.6760798186, 11.9276554429], \\\"type\\\": \\\"Point\\\"}\"],[2386,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.954632061, 28.2452949321], \\\"type\\\": \\\"Point\\\"}\"],[2387,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.3613456545, 12.2558117431], \\\"type\\\": \\\"Point\\\"}\"],[2388,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.8459425651, 28.4392191592], \\\"type\\\": \\\"Point\\\"}\"],[2389,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.7213841126, 16.7269817901], \\\"type\\\": \\\"Point\\\"}\"],[239,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4238656817, 26.655399798], \\\"type\\\": \\\"Point\\\"}\"],[2390,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.5857632327, 19.1647077907], \\\"type\\\": \\\"Point\\\"}\"],[2391,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.6157872017, 20.1979869514], \\\"type\\\": \\\"Point\\\"}\"],[2392,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7323359509, 24.9177140132], \\\"type\\\": \\\"Point\\\"}\"],[2393,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1492829309, 27.2297266095], \\\"type\\\": \\\"Point\\\"}\"],[2394,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.8391452713, 16.9998485332], \\\"type\\\": \\\"Point\\\"}\"],[2395,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.6222213183, 25.0486051027], \\\"type\\\": \\\"Point\\\"}\"],[2396,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.3990497229, 25.5161829651], \\\"type\\\": \\\"Point\\\"}\"],[2397,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.1509193337, 27.3005412061], \\\"type\\\": \\\"Point\\\"}\"],[2398,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1242785019, 27.5216401689], \\\"type\\\": \\\"Point\\\"}\"],[2399,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-48.0774338561, 28.1611142847], \\\"type\\\": \\\"Point\\\"}\"],[24,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.6439904507, 22.3253122074], \\\"type\\\": \\\"Point\\\"}\"],[240,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.9117295567, 18.8160744917], \\\"type\\\": \\\"Point\\\"}\"],[2400,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.2813677055, 27.0324289756], \\\"type\\\": \\\"Point\\\"}\"],[2401,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-42.5438009174, 29.8746958133], \\\"type\\\": \\\"Point\\\"}\"],[2402,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-42.6047232844, 29.7902321573], \\\"type\\\": \\\"Point\\\"}\"],[2403,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.5313465655, 22.3817984376], \\\"type\\\": \\\"Point\\\"}\"],[2404,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-38.3574240457, 13.5271207793], \\\"type\\\": \\\"Point\\\"}\"],[2405,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.2374213076, 19.8411725455], \\\"type\\\": \\\"Point\\\"}\"],[2406,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.0991155517, 20.9120204028], \\\"type\\\": \\\"Point\\\"}\"],[2407,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.0244334359, 19.6466072599], \\\"type\\\": \\\"Point\\\"}\"],[2408,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-25.2087176914, 19.0528842881], \\\"type\\\": \\\"Point\\\"}\"],[2409,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.7639377617, 20.0621573415], \\\"type\\\": \\\"Point\\\"}\"],[241,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.8438886334, 33.0258861458], \\\"type\\\": \\\"Point\\\"}\"],[2410,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.1538788039, 37.7343998165], \\\"type\\\": \\\"Point\\\"}\"],[2411,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-48.8294281851, 18.4955368457], \\\"type\\\": \\\"Point\\\"}\"],[2412,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.0001662797, 32.4912308732], \\\"type\\\": \\\"Point\\\"}\"],[2413,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.1319512685, 8.1742461361], \\\"type\\\": \\\"Point\\\"}\"],[2414,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-31.0429162093, 18.9444715967], \\\"type\\\": \\\"Point\\\"}\"],[2415,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.1967933864, 14.9753507521], \\\"type\\\": \\\"Point\\\"}\"],[2416,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.8080577487, 14.447977126], \\\"type\\\": \\\"Point\\\"}\"],[2417,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.1227463182, 16.1402195887], \\\"type\\\": \\\"Point\\\"}\"],[2418,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.5415768123, 23.8394240805], \\\"type\\\": \\\"Point\\\"}\"],[2419,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.8837568554, 37.4456667283], \\\"type\\\": \\\"Point\\\"}\"],[242,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.0105312311, 24.2769149167], \\\"type\\\": \\\"Point\\\"}\"],[2420,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.3928454342, 31.25243409], \\\"type\\\": \\\"Point\\\"}\"],[2421,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9427721028, 19.3042447489], \\\"type\\\": \\\"Point\\\"}\"],[2422,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.1101690468, 10.0030257633], \\\"type\\\": \\\"Point\\\"}\"],[2423,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.3807485279, 11.364410281], \\\"type\\\": \\\"Point\\\"}\"],[2424,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.6787008998, 11.3745284799], \\\"type\\\": \\\"Point\\\"}\"],[2425,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.8584523721, 8.6737532756], \\\"type\\\": \\\"Point\\\"}\"],[2426,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.3487100583, 29.1635100631], \\\"type\\\": \\\"Point\\\"}\"],[2427,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.5945386196, 28.5297247605], \\\"type\\\": \\\"Point\\\"}\"],[2428,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0827620238, 27.6731032108], \\\"type\\\": \\\"Point\\\"}\"],[2429,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.7198180964, 28.4076278537], \\\"type\\\": \\\"Point\\\"}\"],[243,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.28918493, 20.3107588183], \\\"type\\\": \\\"Point\\\"}\"],[2430,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.9966584069, 28.1396516419], \\\"type\\\": \\\"Point\\\"}\"],[2431,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.5516190396, 28.2750413702], \\\"type\\\": \\\"Point\\\"}\"],[2432,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.0999648114, 7.7138148345], \\\"type\\\": \\\"Point\\\"}\"],[2433,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.0910373308, 7.9815383952], \\\"type\\\": \\\"Point\\\"}\"],[2434,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.0563601148, 23.9446446407], \\\"type\\\": \\\"Point\\\"}\"],[2435,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.3855962414, 24.4144754129], \\\"type\\\": \\\"Point\\\"}\"],[2436,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-49.9115411188, 28.5863177279], \\\"type\\\": \\\"Point\\\"}\"],[2437,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.6931960917, 28.2770532619], \\\"type\\\": \\\"Point\\\"}\"],[2438,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.82718971, 28.5790687133], \\\"type\\\": \\\"Point\\\"}\"],[2439,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-47.3043175974, 26.0893651977], \\\"type\\\": \\\"Point\\\"}\"],[244,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.8266255937, 18.1297574835], \\\"type\\\": \\\"Point\\\"}\"],[2440,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.0429286132, 20.7098059234], \\\"type\\\": \\\"Point\\\"}\"],[2441,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.514094033, 7.2682282686], \\\"type\\\": \\\"Point\\\"}\"],[2442,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-41.0800914975, 5.7791291402], \\\"type\\\": \\\"Point\\\"}\"],[2443,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.0614554029, 9.3811896799], \\\"type\\\": \\\"Point\\\"}\"],[2444,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.690355656, 9.7168756442], \\\"type\\\": \\\"Point\\\"}\"],[2445,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.8237610447, 26.2060868338], \\\"type\\\": \\\"Point\\\"}\"],[2446,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-51.7841292922, 25.820108559], \\\"type\\\": \\\"Point\\\"}\"],[2447,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-50.3377939795, 25.5597924587], \\\"type\\\": \\\"Point\\\"}\"],[2448,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.0186365494, 9.4130717008], \\\"type\\\": \\\"Point\\\"}\"],[2449,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.6908978029, 21.4343124786], \\\"type\\\": \\\"Point\\\"}\"],[245,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5921630062, 39.4174827599], \\\"type\\\": \\\"Point\\\"}\"],[2450,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.0768267206, 40.7506570961], \\\"type\\\": \\\"Point\\\"}\"],[2451,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.6759219818, 16.4287258019], \\\"type\\\": \\\"Point\\\"}\"],[2452,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-28.9575021182, 23.2068236956], \\\"type\\\": \\\"Point\\\"}\"],[2453,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.5097416573, 15.2762942041], \\\"type\\\": \\\"Point\\\"}\"],[2454,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-51.2206087778, 26.3012752954], \\\"type\\\": \\\"Point\\\"}\"],[2455,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.2599862261, 27.6618249193], \\\"type\\\": \\\"Point\\\"}\"],[2456,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.0558450955, 17.5771266511], \\\"type\\\": \\\"Point\\\"}\"],[2457,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.0768501496, 18.6513438248], \\\"type\\\": \\\"Point\\\"}\"],[2458,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.5612481435, 22.8608203013], \\\"type\\\": \\\"Point\\\"}\"],[2459,225.0,\"b\",1.0,true,1.09073,1.0,\"{\\\"coordinates\\\": [-46.6233885001, 22.1786065717], \\\"type\\\": \\\"Point\\\"}\"],[246,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.1228633003, 37.7198780418], \\\"type\\\": \\\"Point\\\"}\"],[2460,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.1967046852, 39.3982252792], \\\"type\\\": \\\"Point\\\"}\"],[2461,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.331026809, 25.7163492096], \\\"type\\\": \\\"Point\\\"}\"],[2462,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.7326480572, 22.4077907299], \\\"type\\\": \\\"Point\\\"}\"],[2463,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-35.9050443592, 7.412301244], \\\"type\\\": \\\"Point\\\"}\"],[2464,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-31.9469524296, 23.5272837621], \\\"type\\\": \\\"Point\\\"}\"],[2465,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-32.7494752039, 23.7650095221], \\\"type\\\": \\\"Point\\\"}\"],[2466,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-33.8840353126, 23.6146816198], \\\"type\\\": \\\"Point\\\"}\"],[2467,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-38.6326736287, 14.6307644077], \\\"type\\\": \\\"Point\\\"}\"],[2468,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-38.555364272, 14.8283620983], \\\"type\\\": \\\"Point\\\"}\"],[2469,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-38.8752125008, 15.8706602612], \\\"type\\\": \\\"Point\\\"}\"],[247,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.182926841, 18.7273748558], \\\"type\\\": \\\"Point\\\"}\"],[2470,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.9981828176, 28.2447689009], \\\"type\\\": \\\"Point\\\"}\"],[2471,63.0,\"b\",1.0,true,1.06349,0.966009,\"{\\\"coordinates\\\": [-51.0368179768, 33.9312647095], \\\"type\\\": \\\"Point\\\"}\"],[2472,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.1731591033, 33.5471621102], \\\"type\\\": \\\"Point\\\"}\"],[2473,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.7593318358, 32.4386330072], \\\"type\\\": \\\"Point\\\"}\"],[2474,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-49.2864534971, 26.6605761758], \\\"type\\\": \\\"Point\\\"}\"],[2475,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.3610613897, 30.4887372867], \\\"type\\\": \\\"Point\\\"}\"],[2476,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.5887375204, 37.7211877706], \\\"type\\\": \\\"Point\\\"}\"],[2477,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.6672192705, 23.1929223192], \\\"type\\\": \\\"Point\\\"}\"],[2478,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.2236263821, 18.2251392885], \\\"type\\\": \\\"Point\\\"}\"],[2479,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.8245106596, 34.8760810615], \\\"type\\\": \\\"Point\\\"}\"],[248,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.4712545508, 20.3601077948], \\\"type\\\": \\\"Point\\\"}\"],[2480,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.5644580392, 28.5838948536], \\\"type\\\": \\\"Point\\\"}\"],[2481,90.0,\"b\",1.0,true,1.06741,0.977778,\"{\\\"coordinates\\\": [-40.1113025447, 13.9318373572], \\\"type\\\": \\\"Point\\\"}\"],[2482,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3338727768, 13.9865992058], \\\"type\\\": \\\"Point\\\"}\"],[2483,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.0830305387, 15.470975997], \\\"type\\\": \\\"Point\\\"}\"],[2484,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.3585201331, 35.5564436622], \\\"type\\\": \\\"Point\\\"}\"],[2485,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-45.5907139233, 19.7338607734], \\\"type\\\": \\\"Point\\\"}\"],[2486,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.3130420675, 32.2735339892], \\\"type\\\": \\\"Point\\\"}\"],[2487,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.8656622643, 28.4427446424], \\\"type\\\": \\\"Point\\\"}\"],[2488,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.1232187995, 32.2967607647], \\\"type\\\": \\\"Point\\\"}\"],[2489,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.5459745497, 31.5622744211], \\\"type\\\": \\\"Point\\\"}\"],[249,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3307980317, 31.4052198393], \\\"type\\\": \\\"Point\\\"}\"],[2490,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.9308003131, 22.8575940558], \\\"type\\\": \\\"Point\\\"}\"],[2491,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.4628222871, 33.2230652242], \\\"type\\\": \\\"Point\\\"}\"],[2492,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.9912991243, 29.9580703996], \\\"type\\\": \\\"Point\\\"}\"],[2493,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0088720785, 27.0762766015], \\\"type\\\": \\\"Point\\\"}\"],[2494,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-43.5808287526, 38.6560941069], \\\"type\\\": \\\"Point\\\"}\"],[2495,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.0198039788, 12.4616656752], \\\"type\\\": \\\"Point\\\"}\"],[2496,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-36.627907837, 40.6321298885], \\\"type\\\": \\\"Point\\\"}\"],[2497,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.4801705685, 23.1822468555], \\\"type\\\": \\\"Point\\\"}\"],[2498,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.2209152538, 28.6652167054], \\\"type\\\": \\\"Point\\\"}\"],[2499,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.7541391845, 30.5079206717], \\\"type\\\": \\\"Point\\\"}\"],[25,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.9103883605, 18.5959494318], \\\"type\\\": \\\"Point\\\"}\"],[250,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.7617776381, 14.7878624405], \\\"type\\\": \\\"Point\\\"}\"],[2500,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.6126554369, 17.7056218148], \\\"type\\\": \\\"Point\\\"}\"],[2501,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.082244093, 24.3807863314], \\\"type\\\": \\\"Point\\\"}\"],[2502,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-47.6171630397, 24.7545086735], \\\"type\\\": \\\"Point\\\"}\"],[2503,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4311686194, 23.900473851], \\\"type\\\": \\\"Point\\\"}\"],[2504,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.5789222178, 16.0687839855], \\\"type\\\": \\\"Point\\\"}\"],[2505,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.33539309, 27.5281370102], \\\"type\\\": \\\"Point\\\"}\"],[2506,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.1713487225, 22.8281435449], \\\"type\\\": \\\"Point\\\"}\"],[2507,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.7875597329, 27.6329713823], \\\"type\\\": \\\"Point\\\"}\"],[2508,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.3719958457, 24.947708779], \\\"type\\\": \\\"Point\\\"}\"],[2509,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-49.6870034468, 24.2983597445], \\\"type\\\": \\\"Point\\\"}\"],[251,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.7151649793, 18.1287208886], \\\"type\\\": \\\"Point\\\"}\"],[2510,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.3876624064, 8.7019292937], \\\"type\\\": \\\"Point\\\"}\"],[2511,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.0962112313, 16.9600087334], \\\"type\\\": \\\"Point\\\"}\"],[2512,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6913421248, 26.9288446864], \\\"type\\\": \\\"Point\\\"}\"],[2513,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.5481538976, 18.7685695209], \\\"type\\\": \\\"Point\\\"}\"],[2514,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.8124061994, 17.560859777], \\\"type\\\": \\\"Point\\\"}\"],[2515,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.4599113254, 24.3409786278], \\\"type\\\": \\\"Point\\\"}\"],[2516,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.6011657353, 24.4395172541], \\\"type\\\": \\\"Point\\\"}\"],[2517,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-45.1555771313, 24.770460372], \\\"type\\\": \\\"Point\\\"}\"],[2518,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.3213272622, 22.0114765211], \\\"type\\\": \\\"Point\\\"}\"],[2519,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.1659314286, 22.4776835766], \\\"type\\\": \\\"Point\\\"}\"],[252,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.0597752058, 27.6578536178], \\\"type\\\": \\\"Point\\\"}\"],[2520,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4100166903, 27.3509224811], \\\"type\\\": \\\"Point\\\"}\"],[2521,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3692643678, 17.1876638892], \\\"type\\\": \\\"Point\\\"}\"],[2522,90.0,\"b\",1.0,true,1.14256,0.955556,\"{\\\"coordinates\\\": [-24.58694919, 21.3850362056], \\\"type\\\": \\\"Point\\\"}\"],[2523,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.1666381627, 21.822407998], \\\"type\\\": \\\"Point\\\"}\"],[2524,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.0485928878, 19.7422761132], \\\"type\\\": \\\"Point\\\"}\"],[2525,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.0687149699, 14.2656740903], \\\"type\\\": \\\"Point\\\"}\"],[2526,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0684029122, 20.5641881443], \\\"type\\\": \\\"Point\\\"}\"],[2527,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.5586371819, 23.4410328947], \\\"type\\\": \\\"Point\\\"}\"],[2528,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8284044887, 26.7591776773], \\\"type\\\": \\\"Point\\\"}\"],[2529,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-24.8899985351, 26.4743235337], \\\"type\\\": \\\"Point\\\"}\"],[253,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.1655493107, 34.324645229], \\\"type\\\": \\\"Point\\\"}\"],[2530,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.6871058733, 34.0055256759], \\\"type\\\": \\\"Point\\\"}\"],[2531,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.0991270153, 38.2903494383], \\\"type\\\": \\\"Point\\\"}\"],[2532,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.4058713397, 36.8626111217], \\\"type\\\": \\\"Point\\\"}\"],[2533,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.5066065438, 20.718862279], \\\"type\\\": \\\"Point\\\"}\"],[2534,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.1377460899, 19.057326828], \\\"type\\\": \\\"Point\\\"}\"],[2535,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.6527970372, 21.1243942717], \\\"type\\\": \\\"Point\\\"}\"],[2536,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.9002881406, 22.0034292166], \\\"type\\\": \\\"Point\\\"}\"],[2537,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.2678903904, 26.7197080878], \\\"type\\\": \\\"Point\\\"}\"],[2538,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.158534392, 25.9685171493], \\\"type\\\": \\\"Point\\\"}\"],[2539,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-42.0293235865, 25.5667757862], \\\"type\\\": \\\"Point\\\"}\"],[254,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.4794477884, 21.0852057666], \\\"type\\\": \\\"Point\\\"}\"],[2540,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.9674360991, 36.7162704957], \\\"type\\\": \\\"Point\\\"}\"],[2541,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.6478064555, 15.1279742737], \\\"type\\\": \\\"Point\\\"}\"],[2542,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.5301809315, 13.3468366572], \\\"type\\\": \\\"Point\\\"}\"],[2543,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.1251225356, 13.6042391467], \\\"type\\\": \\\"Point\\\"}\"],[2544,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.6636177339, 27.0344577619], \\\"type\\\": \\\"Point\\\"}\"],[2545,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.4929301939, 38.3124284621], \\\"type\\\": \\\"Point\\\"}\"],[2546,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-49.4415878427, 27.8463910588], \\\"type\\\": \\\"Point\\\"}\"],[2547,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.4239460288, 38.9342035598], \\\"type\\\": \\\"Point\\\"}\"],[2548,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-49.6718433465, 38.7029491166], \\\"type\\\": \\\"Point\\\"}\"],[2549,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-48.5754499355, 38.1147113001], \\\"type\\\": \\\"Point\\\"}\"],[255,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.2355002692, 26.4498744583], \\\"type\\\": \\\"Point\\\"}\"],[2550,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-32.7848514546, 26.6448784865], \\\"type\\\": \\\"Point\\\"}\"],[2551,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.2476912502, 21.8304897169], \\\"type\\\": \\\"Point\\\"}\"],[2552,63.0,\"b\",1.0,true,1.06806,0.936508,\"{\\\"coordinates\\\": [-50.1172769321, 23.2335928607], \\\"type\\\": \\\"Point\\\"}\"],[2553,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.5433650327, 13.0270793569], \\\"type\\\": \\\"Point\\\"}\"],[2554,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.5060274705, 24.1354133856], \\\"type\\\": \\\"Point\\\"}\"],[2555,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.5265184156, 12.4642299612], \\\"type\\\": \\\"Point\\\"}\"],[2556,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.0449343001, 12.2759449653], \\\"type\\\": \\\"Point\\\"}\"],[2557,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5132985374, 40.7318583025], \\\"type\\\": \\\"Point\\\"}\"],[2558,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.8439184369, 26.1226498999], \\\"type\\\": \\\"Point\\\"}\"],[2559,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.7106480926, 25.8843701692], \\\"type\\\": \\\"Point\\\"}\"],[256,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-49.4567664812, 26.237728477], \\\"type\\\": \\\"Point\\\"}\"],[2560,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.8476915968, 25.8813816913], \\\"type\\\": \\\"Point\\\"}\"],[2561,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.3392178212, 16.3741298087], \\\"type\\\": \\\"Point\\\"}\"],[2562,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.9104505334, 10.5362640407], \\\"type\\\": \\\"Point\\\"}\"],[2563,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.2763645665, 10.5247062712], \\\"type\\\": \\\"Point\\\"}\"],[2564,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8657377244, 28.786748358], \\\"type\\\": \\\"Point\\\"}\"],[2565,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.402087897, 28.1179260595], \\\"type\\\": \\\"Point\\\"}\"],[2566,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.4810095073, 28.1740519241], \\\"type\\\": \\\"Point\\\"}\"],[2567,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-35.223124169, 27.9878882181], \\\"type\\\": \\\"Point\\\"}\"],[2568,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.680159417, 14.1040967215], \\\"type\\\": \\\"Point\\\"}\"],[2569,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.2807755072, 20.1755337653], \\\"type\\\": \\\"Point\\\"}\"],[257,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.7340365633, 19.4491356126], \\\"type\\\": \\\"Point\\\"}\"],[2570,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.2061741332, 21.4577027735], \\\"type\\\": \\\"Point\\\"}\"],[2571,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.0151852115, 22.4001006037], \\\"type\\\": \\\"Point\\\"}\"],[2572,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.8543008865, 12.257573105], \\\"type\\\": \\\"Point\\\"}\"],[2573,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-35.0487612811, 19.0973954732], \\\"type\\\": \\\"Point\\\"}\"],[2574,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.8919837593, 13.1966342199], \\\"type\\\": \\\"Point\\\"}\"],[2575,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.0757708226, 28.6238954209], \\\"type\\\": \\\"Point\\\"}\"],[2576,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-39.5968382094, 37.89447251], \\\"type\\\": \\\"Point\\\"}\"],[2577,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.1835852161, 37.7664343066], \\\"type\\\": \\\"Point\\\"}\"],[2578,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-39.9767114638, 37.5111694093], \\\"type\\\": \\\"Point\\\"}\"],[2579,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.2509197652, 36.3629535904], \\\"type\\\": \\\"Point\\\"}\"],[258,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.7845281351, 26.4357314268], \\\"type\\\": \\\"Point\\\"}\"],[2580,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.4442253217, 15.8965689311], \\\"type\\\": \\\"Point\\\"}\"],[2581,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.4062539297, 14.2410173232], \\\"type\\\": \\\"Point\\\"}\"],[2582,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-25.7752890291, 20.0018401554], \\\"type\\\": \\\"Point\\\"}\"],[2583,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-27.419327746, 20.7867618191], \\\"type\\\": \\\"Point\\\"}\"],[2584,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.9970146662, 28.0283581274], \\\"type\\\": \\\"Point\\\"}\"],[2585,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4320132782, 20.0566872028], \\\"type\\\": \\\"Point\\\"}\"],[2586,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-53.7480362274, 13.5329906073], \\\"type\\\": \\\"Point\\\"}\"],[2587,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.1873346848, 34.4727663242], \\\"type\\\": \\\"Point\\\"}\"],[2588,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.6849097754, 18.7894292187], \\\"type\\\": \\\"Point\\\"}\"],[2589,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-32.91877356, 26.1620993091], \\\"type\\\": \\\"Point\\\"}\"],[259,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-38.2886220802, 26.5780734848], \\\"type\\\": \\\"Point\\\"}\"],[2590,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.3970072872, 12.0408196101], \\\"type\\\": \\\"Point\\\"}\"],[2591,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-46.6904227044, 33.379945478], \\\"type\\\": \\\"Point\\\"}\"],[2592,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-34.7685891186, 19.3907122043], \\\"type\\\": \\\"Point\\\"}\"],[2593,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.680362701, 10.5525298947], \\\"type\\\": \\\"Point\\\"}\"],[2594,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-44.4264310821, 11.6368471367], \\\"type\\\": \\\"Point\\\"}\"],[2595,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.2720576234, 18.4751505409], \\\"type\\\": \\\"Point\\\"}\"],[2596,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.3613460397, 22.3805830955], \\\"type\\\": \\\"Point\\\"}\"],[2597,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.5927163108, 28.2268499636], \\\"type\\\": \\\"Point\\\"}\"],[2598,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-49.0126754813, 29.0209018017], \\\"type\\\": \\\"Point\\\"}\"],[2599,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.7503867976, 28.7276153471], \\\"type\\\": \\\"Point\\\"}\"],[26,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.0915298188, 19.8628501743], \\\"type\\\": \\\"Point\\\"}\"],[260,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.521512173, 30.7288517506], \\\"type\\\": \\\"Point\\\"}\"],[2600,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.5329935718, 9.174842866], \\\"type\\\": \\\"Point\\\"}\"],[2601,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.9817978865, 17.6504894861], \\\"type\\\": \\\"Point\\\"}\"],[2602,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.2653670069, 10.0264251393], \\\"type\\\": \\\"Point\\\"}\"],[2603,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.720093737, 32.9835229271], \\\"type\\\": \\\"Point\\\"}\"],[2604,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.255868806, 14.783239943], \\\"type\\\": \\\"Point\\\"}\"],[2605,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.1911233179, 15.9422690795], \\\"type\\\": \\\"Point\\\"}\"],[2606,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.2388145412, 15.9633433487], \\\"type\\\": \\\"Point\\\"}\"],[2607,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.9426316631, 12.9473733499], \\\"type\\\": \\\"Point\\\"}\"],[2608,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.8631890278, 14.8002394984], \\\"type\\\": \\\"Point\\\"}\"],[2609,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.7745563691, 29.1041798056], \\\"type\\\": \\\"Point\\\"}\"],[261,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.8467769962, 24.2222209762], \\\"type\\\": \\\"Point\\\"}\"],[2610,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-53.1817787363, 35.7002190198], \\\"type\\\": \\\"Point\\\"}\"],[2611,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.7354966318, 23.7706193846], \\\"type\\\": \\\"Point\\\"}\"],[2612,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.1190077444, 13.322230056], \\\"type\\\": \\\"Point\\\"}\"],[2613,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-37.4563827912, 16.9700118667], \\\"type\\\": \\\"Point\\\"}\"],[2614,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.9819230468, 17.9742154178], \\\"type\\\": \\\"Point\\\"}\"],[2615,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.4804951924, 17.4179089558], \\\"type\\\": \\\"Point\\\"}\"],[2616,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.8517970909, 30.3402247111], \\\"type\\\": \\\"Point\\\"}\"],[2617,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.0619285687, 31.6211505578], \\\"type\\\": \\\"Point\\\"}\"],[2618,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.0035349652, 23.0025333027], \\\"type\\\": \\\"Point\\\"}\"],[2619,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.1727159488, 14.7651530304], \\\"type\\\": \\\"Point\\\"}\"],[262,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.8059116871, 23.9361401375], \\\"type\\\": \\\"Point\\\"}\"],[2620,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.3142404881, 29.6458304365], \\\"type\\\": \\\"Point\\\"}\"],[2621,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.6942017362, 27.5987666307], \\\"type\\\": \\\"Point\\\"}\"],[2622,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.600470348, 17.1889482286], \\\"type\\\": \\\"Point\\\"}\"],[2623,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-25.0262359583, 18.7153342058], \\\"type\\\": \\\"Point\\\"}\"],[2624,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-27.3686840981, 27.7598689964], \\\"type\\\": \\\"Point\\\"}\"],[2625,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-29.2575349052, 27.3211853675], \\\"type\\\": \\\"Point\\\"}\"],[2626,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.8325184387, 34.7147984295], \\\"type\\\": \\\"Point\\\"}\"],[2627,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.3639026085, 25.4416431649], \\\"type\\\": \\\"Point\\\"}\"],[2628,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.4676330832, 35.2316035667], \\\"type\\\": \\\"Point\\\"}\"],[2629,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.4313061969, 15.0290748157], \\\"type\\\": \\\"Point\\\"}\"],[263,380.0,\"b\",1.0,true,1.10526,1.01316,\"{\\\"coordinates\\\": [-30.9561244389, 24.159771333], \\\"type\\\": \\\"Point\\\"}\"],[2630,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4581108759, 22.5819345738], \\\"type\\\": \\\"Point\\\"}\"],[2631,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.1572898387, 20.2809493976], \\\"type\\\": \\\"Point\\\"}\"],[2632,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.6855172261, 32.8493062981], \\\"type\\\": \\\"Point\\\"}\"],[2633,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0513625518, 33.5774483535], \\\"type\\\": \\\"Point\\\"}\"],[2634,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.131238013, 32.1359065947], \\\"type\\\": \\\"Point\\\"}\"],[2635,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.6780970936, 27.4244524716], \\\"type\\\": \\\"Point\\\"}\"],[2636,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.125889468, 33.9745987978], \\\"type\\\": \\\"Point\\\"}\"],[2637,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.1548121708, 17.0444894479], \\\"type\\\": \\\"Point\\\"}\"],[2638,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.7576876195, 15.7967917638], \\\"type\\\": \\\"Point\\\"}\"],[2639,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.3552720617, 18.4498648343], \\\"type\\\": \\\"Point\\\"}\"],[264,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.7464488109, 17.0227289487], \\\"type\\\": \\\"Point\\\"}\"],[2640,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-55.5010841578, 29.0151837117], \\\"type\\\": \\\"Point\\\"}\"],[2641,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.3164827019, 18.6655239522], \\\"type\\\": \\\"Point\\\"}\"],[2642,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.9341682839, 24.9088257634], \\\"type\\\": \\\"Point\\\"}\"],[2643,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7500366529, 24.3843247503], \\\"type\\\": \\\"Point\\\"}\"],[2644,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.2022652283, 23.9695840803], \\\"type\\\": \\\"Point\\\"}\"],[2645,63.0,\"b\",1.0,true,1.08779,0.920635,\"{\\\"coordinates\\\": [-54.5763345559, 23.3478464322], \\\"type\\\": \\\"Point\\\"}\"],[2646,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-55.9955203601, 25.2663056313], \\\"type\\\": \\\"Point\\\"}\"],[2647,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-54.7270535491, 24.8039426281], \\\"type\\\": \\\"Point\\\"}\"],[2648,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.8152759874, 31.9830532907], \\\"type\\\": \\\"Point\\\"}\"],[2649,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.246698638, 20.3686319131], \\\"type\\\": \\\"Point\\\"}\"],[265,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.4035600541, 22.2658136942], \\\"type\\\": \\\"Point\\\"}\"],[2650,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.4969729092, 29.9324410331], \\\"type\\\": \\\"Point\\\"}\"],[2651,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.7527710798, 20.1762550922], \\\"type\\\": \\\"Point\\\"}\"],[2652,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.8796731961, 22.6657359915], \\\"type\\\": \\\"Point\\\"}\"],[2653,63.0,\"b\",1.0,true,1.09524,0.936508,\"{\\\"coordinates\\\": [-30.0277757077, 24.9646664317], \\\"type\\\": \\\"Point\\\"}\"],[2654,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-31.6416679922, 24.910716393], \\\"type\\\": \\\"Point\\\"}\"],[2655,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.0046932452, 23.716374062], \\\"type\\\": \\\"Point\\\"}\"],[2656,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.141388159, 26.6932120349], \\\"type\\\": \\\"Point\\\"}\"],[2657,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.1495525818, 29.4886922551], \\\"type\\\": \\\"Point\\\"}\"],[2658,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.6375822293, 39.0748545677], \\\"type\\\": \\\"Point\\\"}\"],[2659,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.1914649328, 32.2490213159], \\\"type\\\": \\\"Point\\\"}\"],[266,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.5409718105, 22.2401701836], \\\"type\\\": \\\"Point\\\"}\"],[2660,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.8209724104, 31.2109713019], \\\"type\\\": \\\"Point\\\"}\"],[2661,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-57.1958527453, 26.9470185483], \\\"type\\\": \\\"Point\\\"}\"],[2662,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-58.472857696, 25.9686207489], \\\"type\\\": \\\"Point\\\"}\"],[2663,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-55.6200256487, 27.8299189874], \\\"type\\\": \\\"Point\\\"}\"],[2664,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.260326777, 25.775870059], \\\"type\\\": \\\"Point\\\"}\"],[2665,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-54.5071821122, 26.9898062979], \\\"type\\\": \\\"Point\\\"}\"],[2666,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.8168965637, 13.3052808527], \\\"type\\\": \\\"Point\\\"}\"],[2667,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.9415197258, 13.4465811587], \\\"type\\\": \\\"Point\\\"}\"],[2668,20.0,\"b\",1.0,true,1.15,0.5,\"{\\\"coordinates\\\": [-27.833562155, 26.624876004], \\\"type\\\": \\\"Point\\\"}\"],[2669,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.0426529843, 26.4986071393], \\\"type\\\": \\\"Point\\\"}\"],[267,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.0061591074, 27.7018869114], \\\"type\\\": \\\"Point\\\"}\"],[2670,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.7134780098, 34.3829662021], \\\"type\\\": \\\"Point\\\"}\"],[2671,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.1048852959, 34.5883408542], \\\"type\\\": \\\"Point\\\"}\"],[2672,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.4538917836, 30.6539193761], \\\"type\\\": \\\"Point\\\"}\"],[2673,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.5105770111, 12.3652700149], \\\"type\\\": \\\"Point\\\"}\"],[2674,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.7294374507, 31.2263254687], \\\"type\\\": \\\"Point\\\"}\"],[2675,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-38.1261510602, 30.0759860343], \\\"type\\\": \\\"Point\\\"}\"],[2676,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.3522871158, 32.40213849], \\\"type\\\": \\\"Point\\\"}\"],[2677,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.4237555406, 34.2185622156], \\\"type\\\": \\\"Point\\\"}\"],[2678,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.3233486767, 30.7624782961], \\\"type\\\": \\\"Point\\\"}\"],[2679,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.050547949, 28.435253334], \\\"type\\\": \\\"Point\\\"}\"],[268,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.7930017241, 27.6507620495], \\\"type\\\": \\\"Point\\\"}\"],[2680,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.2658395414, 20.6705503417], \\\"type\\\": \\\"Point\\\"}\"],[2681,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.276072371, 20.8642201904], \\\"type\\\": \\\"Point\\\"}\"],[2682,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.4235203932, 15.2070470401], \\\"type\\\": \\\"Point\\\"}\"],[2683,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.2469372044, 32.0838776159], \\\"type\\\": \\\"Point\\\"}\"],[2684,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-35.5568203324, 30.3297578478], \\\"type\\\": \\\"Point\\\"}\"],[2685,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-47.2010784284, 17.3781438845], \\\"type\\\": \\\"Point\\\"}\"],[2686,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.4135406808, 38.0519232056], \\\"type\\\": \\\"Point\\\"}\"],[2687,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-23.4004360088, 20.9992322129], \\\"type\\\": \\\"Point\\\"}\"],[2688,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.2601152915, 17.4773112023], \\\"type\\\": \\\"Point\\\"}\"],[2689,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.509546714, 27.9802287907], \\\"type\\\": \\\"Point\\\"}\"],[269,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-45.9527349573, 30.0191041986], \\\"type\\\": \\\"Point\\\"}\"],[2690,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.4551674094, 16.6518384276], \\\"type\\\": \\\"Point\\\"}\"],[2691,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.128913801, 17.1080117199], \\\"type\\\": \\\"Point\\\"}\"],[2692,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.8236219611, 20.6526430617], \\\"type\\\": \\\"Point\\\"}\"],[2693,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.8218671607, 34.30708333], \\\"type\\\": \\\"Point\\\"}\"],[2694,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.1996429614, 17.5744721663], \\\"type\\\": \\\"Point\\\"}\"],[2695,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.5588846022, 30.990391982], \\\"type\\\": \\\"Point\\\"}\"],[2696,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.7964304919, 17.2166793004], \\\"type\\\": \\\"Point\\\"}\"],[2697,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.2650566993, 17.0267070545], \\\"type\\\": \\\"Point\\\"}\"],[2698,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.1811397076, 10.9490119503], \\\"type\\\": \\\"Point\\\"}\"],[2699,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.3253968374, 34.8046993591], \\\"type\\\": \\\"Point\\\"}\"],[27,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.1202497664, 33.9383226241], \\\"type\\\": \\\"Point\\\"}\"],[270,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-46.067830336, 29.8766604714], \\\"type\\\": \\\"Point\\\"}\"],[2700,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.216745626, 21.7627409116], \\\"type\\\": \\\"Point\\\"}\"],[2701,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8703014646, 22.2662327054], \\\"type\\\": \\\"Point\\\"}\"],[2702,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.1134496311, 37.0245512393], \\\"type\\\": \\\"Point\\\"}\"],[2703,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-37.6986762627, 35.5911263672], \\\"type\\\": \\\"Point\\\"}\"],[2704,63.0,\"b\",1.0,true,1.06662,0.936508,\"{\\\"coordinates\\\": [-42.1955654873, 25.2518861674], \\\"type\\\": \\\"Point\\\"}\"],[2705,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.3064201242, 25.8483246636], \\\"type\\\": \\\"Point\\\"}\"],[2706,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.485958509, 25.377997059], \\\"type\\\": \\\"Point\\\"}\"],[2707,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.5985503614, 36.9020208542], \\\"type\\\": \\\"Point\\\"}\"],[2708,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.7712703612, 33.0593300012], \\\"type\\\": \\\"Point\\\"}\"],[2709,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-45.0611177811, 32.0268562376], \\\"type\\\": \\\"Point\\\"}\"],[271,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.5928921802, 31.075019293], \\\"type\\\": \\\"Point\\\"}\"],[2710,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.2405799699, 14.279024219], \\\"type\\\": \\\"Point\\\"}\"],[2711,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-22.3504091674, 22.6381320645], \\\"type\\\": \\\"Point\\\"}\"],[2712,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.7312366178, 32.0641886519], \\\"type\\\": \\\"Point\\\"}\"],[2713,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-35.2123301625, 30.6515240821], \\\"type\\\": \\\"Point\\\"}\"],[2714,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-37.9410372531, 13.2268676218], \\\"type\\\": \\\"Point\\\"}\"],[2715,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.0837042758, 17.1380944006], \\\"type\\\": \\\"Point\\\"}\"],[2716,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.8309648432, 26.9033762964], \\\"type\\\": \\\"Point\\\"}\"],[2717,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.8688789362, 28.1006803546], \\\"type\\\": \\\"Point\\\"}\"],[2718,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-27.3595129771, 18.0950055233], \\\"type\\\": \\\"Point\\\"}\"],[2719,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-31.089431057, 20.8497107663], \\\"type\\\": \\\"Point\\\"}\"],[272,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.5485626606, 30.278104824], \\\"type\\\": \\\"Point\\\"}\"],[2720,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-32.2179781222, 21.8325065678], \\\"type\\\": \\\"Point\\\"}\"],[2721,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.2960445913, 12.3567122349], \\\"type\\\": \\\"Point\\\"}\"],[2722,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-29.0282773209, 22.9592245812], \\\"type\\\": \\\"Point\\\"}\"],[2723,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.2445030502, 13.833359428], \\\"type\\\": \\\"Point\\\"}\"],[2724,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.3037427511, 15.535186051], \\\"type\\\": \\\"Point\\\"}\"],[2725,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.8741144284, 32.7124193019], \\\"type\\\": \\\"Point\\\"}\"],[2726,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-45.2211285358, 34.2019965272], \\\"type\\\": \\\"Point\\\"}\"],[2727,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.7313418228, 20.943814678], \\\"type\\\": \\\"Point\\\"}\"],[2728,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-52.6194005943, 14.0887433671], \\\"type\\\": \\\"Point\\\"}\"],[2729,63.0,\"b\",1.0,true,1.07009,0.936508,\"{\\\"coordinates\\\": [-41.9783723914, 31.8510204117], \\\"type\\\": \\\"Point\\\"}\"],[273,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-29.6617718184, 22.0561051062], \\\"type\\\": \\\"Point\\\"}\"],[2730,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.0418865329, 17.4767586675], \\\"type\\\": \\\"Point\\\"}\"],[2731,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.9711328587, 19.3909243285], \\\"type\\\": \\\"Point\\\"}\"],[2732,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.8647979283, 13.3284082348], \\\"type\\\": \\\"Point\\\"}\"],[2733,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.4115119684, 19.1623490875], \\\"type\\\": \\\"Point\\\"}\"],[2734,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.312483491, 30.6292585418], \\\"type\\\": \\\"Point\\\"}\"],[2735,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.920205928, 17.456805986], \\\"type\\\": \\\"Point\\\"}\"],[2736,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.1116514909, 17.574908072], \\\"type\\\": \\\"Point\\\"}\"],[2737,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.2219243615, 27.3334408453], \\\"type\\\": \\\"Point\\\"}\"],[2738,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.6506304676, 35.2172843325], \\\"type\\\": \\\"Point\\\"}\"],[2739,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1259230066, 19.4441638887], \\\"type\\\": \\\"Point\\\"}\"],[274,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-41.9098408016, 17.269150758], \\\"type\\\": \\\"Point\\\"}\"],[2740,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.6647134607, 19.4722180827], \\\"type\\\": \\\"Point\\\"}\"],[2741,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.1320967936, 34.7673362606], \\\"type\\\": \\\"Point\\\"}\"],[2742,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.3086170465, 29.2254574333], \\\"type\\\": \\\"Point\\\"}\"],[2743,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.1397975368, 30.0352217364], \\\"type\\\": \\\"Point\\\"}\"],[2744,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.5949822509, 37.2059392967], \\\"type\\\": \\\"Point\\\"}\"],[2745,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.8366320642, 30.4529702392], \\\"type\\\": \\\"Point\\\"}\"],[2746,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-33.200866955, 26.7598801132], \\\"type\\\": \\\"Point\\\"}\"],[2747,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.0722709031, 21.5081984689], \\\"type\\\": \\\"Point\\\"}\"],[2748,225.0,\"b\",1.0,true,1.09064,1.0,\"{\\\"coordinates\\\": [-43.3394668421, 22.3079046182], \\\"type\\\": \\\"Point\\\"}\"],[2749,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.7703726252, 16.7329804424], \\\"type\\\": \\\"Point\\\"}\"],[275,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.9451325212, 17.8898302703], \\\"type\\\": \\\"Point\\\"}\"],[2750,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.2845377645, 18.5475916907], \\\"type\\\": \\\"Point\\\"}\"],[2751,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.4304678552, 17.9914384111], \\\"type\\\": \\\"Point\\\"}\"],[2752,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.1224178164, 24.2831184566], \\\"type\\\": \\\"Point\\\"}\"],[2753,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-44.0240042267, 24.5723399311], \\\"type\\\": \\\"Point\\\"}\"],[2754,63.0,\"b\",1.0,true,1.05579,0.952381,\"{\\\"coordinates\\\": [-35.5820262379, 11.2315564949], \\\"type\\\": \\\"Point\\\"}\"],[2755,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.7631971711, 38.0404005017], \\\"type\\\": \\\"Point\\\"}\"],[2756,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.8317442593, 13.2067360748], \\\"type\\\": \\\"Point\\\"}\"],[2757,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.3420305384, 33.182627146], \\\"type\\\": \\\"Point\\\"}\"],[2758,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.7755010849, 15.8006862747], \\\"type\\\": \\\"Point\\\"}\"],[2759,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.9115408352, 18.0547084808], \\\"type\\\": \\\"Point\\\"}\"],[276,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.8832395633, 17.0244907758], \\\"type\\\": \\\"Point\\\"}\"],[2760,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-19.6494248102, 29.2898962858], \\\"type\\\": \\\"Point\\\"}\"],[2761,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.9161973724, 28.1111309729], \\\"type\\\": \\\"Point\\\"}\"],[2762,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-33.4369337549, 27.8294738153], \\\"type\\\": \\\"Point\\\"}\"],[2763,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.4445418325, 37.1589217054], \\\"type\\\": \\\"Point\\\"}\"],[2764,63.0,\"b\",1.0,true,1.13096,0.952381,\"{\\\"coordinates\\\": [-28.2971645394, 33.3654388795], \\\"type\\\": \\\"Point\\\"}\"],[2765,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.6775020089, 23.6195415487], \\\"type\\\": \\\"Point\\\"}\"],[2766,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.6183853601, 21.2445279094], \\\"type\\\": \\\"Point\\\"}\"],[2767,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-40.0907583336, 23.6122755836], \\\"type\\\": \\\"Point\\\"}\"],[2768,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.485097052, 23.7678591215], \\\"type\\\": \\\"Point\\\"}\"],[2769,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.975531574, 22.7280960932], \\\"type\\\": \\\"Point\\\"}\"],[277,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-41.5629047047, 17.9433155641], \\\"type\\\": \\\"Point\\\"}\"],[2770,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-40.0491742839, 24.3059918548], \\\"type\\\": \\\"Point\\\"}\"],[2771,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.9612950637, 14.1499781336], \\\"type\\\": \\\"Point\\\"}\"],[2772,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.2618888472, 32.9576752475], \\\"type\\\": \\\"Point\\\"}\"],[2773,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.6952236909, 39.0873313691], \\\"type\\\": \\\"Point\\\"}\"],[2774,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.0397417614, 37.4556836945], \\\"type\\\": \\\"Point\\\"}\"],[2775,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.7407237063, 30.6950452825], \\\"type\\\": \\\"Point\\\"}\"],[2776,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.8417713374, 29.5898010814], \\\"type\\\": \\\"Point\\\"}\"],[2777,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.8932642959, 18.7444330733], \\\"type\\\": \\\"Point\\\"}\"],[2778,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.972484169, 25.0975434568], \\\"type\\\": \\\"Point\\\"}\"],[2779,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.1464382018, 24.0731182621], \\\"type\\\": \\\"Point\\\"}\"],[278,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-32.1563061065, 38.521165076], \\\"type\\\": \\\"Point\\\"}\"],[2780,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-48.8470719541, 24.1935848117], \\\"type\\\": \\\"Point\\\"}\"],[2781,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-47.1016087671, 24.6868389794], \\\"type\\\": \\\"Point\\\"}\"],[2782,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.29228011, 15.4465725989], \\\"type\\\": \\\"Point\\\"}\"],[2783,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.2995528891, 12.6091820207], \\\"type\\\": \\\"Point\\\"}\"],[2784,380.0,\"b\",1.0,true,1.10263,1.04163,\"{\\\"coordinates\\\": [-42.4045780868, 15.9190814465], \\\"type\\\": \\\"Point\\\"}\"],[2785,380.0,\"b\",1.0,true,1.10263,1.04038,\"{\\\"coordinates\\\": [-42.6937873627, 14.6904977321], \\\"type\\\": \\\"Point\\\"}\"],[2786,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.4639482994, 10.6878749999], \\\"type\\\": \\\"Point\\\"}\"],[2787,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8119408113, 25.8011542997], \\\"type\\\": \\\"Point\\\"}\"],[2788,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2665854506, 33.8301268689], \\\"type\\\": \\\"Point\\\"}\"],[2789,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.7694584673, 18.9200300791], \\\"type\\\": \\\"Point\\\"}\"],[279,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-38.0028521693, 13.4975255567], \\\"type\\\": \\\"Point\\\"}\"],[2790,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-47.9005757284, 20.2518189763], \\\"type\\\": \\\"Point\\\"}\"],[2791,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.6989552951, 23.0606821325], \\\"type\\\": \\\"Point\\\"}\"],[2792,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.403370472, 17.4250810672], \\\"type\\\": \\\"Point\\\"}\"],[2793,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.8317814135, 19.7680900378], \\\"type\\\": \\\"Point\\\"}\"],[2794,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.700543619, 17.659806547], \\\"type\\\": \\\"Point\\\"}\"],[2795,90.0,\"b\",1.0,true,1.11111,0.922222,\"{\\\"coordinates\\\": [-31.1251062605, 25.2987413376], \\\"type\\\": \\\"Point\\\"}\"],[2796,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [-30.4343227397, 25.2611271663], \\\"type\\\": \\\"Point\\\"}\"],[2797,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-31.7015462461, 25.1833920563], \\\"type\\\": \\\"Point\\\"}\"],[2798,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.5599964303, 26.9902475532], \\\"type\\\": \\\"Point\\\"}\"],[2799,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.4511340675, 16.8795898344], \\\"type\\\": \\\"Point\\\"}\"],[28,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.1509415043, 35.2740598393], \\\"type\\\": \\\"Point\\\"}\"],[280,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.4730563776, 29.5119685492], \\\"type\\\": \\\"Point\\\"}\"],[2800,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.6055223917, 22.997020298], \\\"type\\\": \\\"Point\\\"}\"],[2801,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.2691729729, 20.7765416078], \\\"type\\\": \\\"Point\\\"}\"],[2802,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [-26.1500766313, 24.6928999877], \\\"type\\\": \\\"Point\\\"}\"],[2803,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [-26.3250259398, 25.825713494], \\\"type\\\": \\\"Point\\\"}\"],[2804,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-26.0095998505, 24.7897822475], \\\"type\\\": \\\"Point\\\"}\"],[2805,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7830423777, 25.147734212], \\\"type\\\": \\\"Point\\\"}\"],[2806,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.5541631268, 23.621611269], \\\"type\\\": \\\"Point\\\"}\"],[2807,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.0507119349, 11.0489826819], \\\"type\\\": \\\"Point\\\"}\"],[2808,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.1310381088, 15.8773229327], \\\"type\\\": \\\"Point\\\"}\"],[2809,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-43.8493525973, 16.8649843136], \\\"type\\\": \\\"Point\\\"}\"],[281,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.3138836054, 40.678939487], \\\"type\\\": \\\"Point\\\"}\"],[2810,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.8043471682, 30.2764365417], \\\"type\\\": \\\"Point\\\"}\"],[2811,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.1556326739, 16.2117697209], \\\"type\\\": \\\"Point\\\"}\"],[2812,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-32.087953268, 32.3744833953], \\\"type\\\": \\\"Point\\\"}\"],[2813,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-43.3594539281, 20.8313717098], \\\"type\\\": \\\"Point\\\"}\"],[2814,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-42.6702466771, 21.6684880969], \\\"type\\\": \\\"Point\\\"}\"],[2815,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.5474546697, 21.4661148042], \\\"type\\\": \\\"Point\\\"}\"],[2816,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.4287708068, 23.94901419], \\\"type\\\": \\\"Point\\\"}\"],[2817,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.7736046017, 21.0020614665], \\\"type\\\": \\\"Point\\\"}\"],[2818,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.532490036, 32.2927808805], \\\"type\\\": \\\"Point\\\"}\"],[2819,225.0,\"b\",1.0,true,1.09125,0.986667,\"{\\\"coordinates\\\": [-31.3108662119, 29.6184907386], \\\"type\\\": \\\"Point\\\"}\"],[282,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.2183216745, 14.4053442791], \\\"type\\\": \\\"Point\\\"}\"],[2820,225.0,\"b\",1.0,true,1.09116,0.986667,\"{\\\"coordinates\\\": [-31.8869018857, 30.4220628781], \\\"type\\\": \\\"Point\\\"}\"],[2821,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.7363615045, 12.3844715191], \\\"type\\\": \\\"Point\\\"}\"],[2822,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.0860998032, 18.0054799967], \\\"type\\\": \\\"Point\\\"}\"],[2823,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.0422881791, 24.7724465766], \\\"type\\\": \\\"Point\\\"}\"],[2824,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.0333009178, 31.8802184169], \\\"type\\\": \\\"Point\\\"}\"],[2825,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.0448792459, 26.605530452], \\\"type\\\": \\\"Point\\\"}\"],[2826,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-43.876853907, 26.2271588372], \\\"type\\\": \\\"Point\\\"}\"],[2827,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.7273484916, 15.7548733688], \\\"type\\\": \\\"Point\\\"}\"],[2828,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.6722749305, 23.127515312], \\\"type\\\": \\\"Point\\\"}\"],[2829,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.1991952039, 22.3140989101], \\\"type\\\": \\\"Point\\\"}\"],[283,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.0318101408, 26.8670681739], \\\"type\\\": \\\"Point\\\"}\"],[2830,225.0,\"b\",1.0,true,1.09005,0.888889,\"{\\\"coordinates\\\": [-30.8705171493, 26.6474130593], \\\"type\\\": \\\"Point\\\"}\"],[2831,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-32.2765922799, 26.1960328628], \\\"type\\\": \\\"Point\\\"}\"],[2832,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.0020964669, 22.3228507692], \\\"type\\\": \\\"Point\\\"}\"],[2833,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.628088441, 33.2762487884], \\\"type\\\": \\\"Point\\\"}\"],[2834,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.7907808008, 26.477877118], \\\"type\\\": \\\"Point\\\"}\"],[2835,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6188336344, 18.355018299], \\\"type\\\": \\\"Point\\\"}\"],[2836,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1651561661, 18.6929087362], \\\"type\\\": \\\"Point\\\"}\"],[2837,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-45.0509037148, 35.4679049029], \\\"type\\\": \\\"Point\\\"}\"],[2838,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.5536504285, 37.5582120573], \\\"type\\\": \\\"Point\\\"}\"],[2839,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.0845620115, 23.55329577], \\\"type\\\": \\\"Point\\\"}\"],[284,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.6026358662, 20.8227168062], \\\"type\\\": \\\"Point\\\"}\"],[2840,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.283829689, 30.2386454596], \\\"type\\\": \\\"Point\\\"}\"],[2841,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.6683829297, 10.1986258754], \\\"type\\\": \\\"Point\\\"}\"],[2842,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.6557217849, 15.639444384], \\\"type\\\": \\\"Point\\\"}\"],[2843,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.7455037007, 21.4958098143], \\\"type\\\": \\\"Point\\\"}\"],[2844,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.7542329175, 23.781599718], \\\"type\\\": \\\"Point\\\"}\"],[2845,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-48.4934563856, 18.6238864586], \\\"type\\\": \\\"Point\\\"}\"],[2846,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.6280991229, 42.1088762571], \\\"type\\\": \\\"Point\\\"}\"],[2847,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-47.9262696372, 41.1216219568], \\\"type\\\": \\\"Point\\\"}\"],[2848,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.0586832717, 14.7161461743], \\\"type\\\": \\\"Point\\\"}\"],[2849,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.5993176949, 42.3056506161], \\\"type\\\": \\\"Point\\\"}\"],[285,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.8819841073, 21.9264957619], \\\"type\\\": \\\"Point\\\"}\"],[2850,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.2756452765, 15.0911473741], \\\"type\\\": \\\"Point\\\"}\"],[2851,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.1221762577, 12.8974746244], \\\"type\\\": \\\"Point\\\"}\"],[2852,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.7306607821, 10.405010371], \\\"type\\\": \\\"Point\\\"}\"],[2853,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.3431477199, 37.4669777382], \\\"type\\\": \\\"Point\\\"}\"],[2854,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.2028006506, 33.2223526676], \\\"type\\\": \\\"Point\\\"}\"],[2855,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.5538145007, 28.3096855684], \\\"type\\\": \\\"Point\\\"}\"],[2856,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.7075521645, 10.8860850836], \\\"type\\\": \\\"Point\\\"}\"],[2857,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-58.9883665519, 29.501760663], \\\"type\\\": \\\"Point\\\"}\"],[2858,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-59.3993731084, 28.3395927743], \\\"type\\\": \\\"Point\\\"}\"],[2859,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-51.0360467985, 27.9298881582], \\\"type\\\": \\\"Point\\\"}\"],[286,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.8984431307, 19.5003906742], \\\"type\\\": \\\"Point\\\"}\"],[2860,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.0451390782, 19.1905773399], \\\"type\\\": \\\"Point\\\"}\"],[2861,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.2460660657, 31.5478817517], \\\"type\\\": \\\"Point\\\"}\"],[2862,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.5552675059, 15.2985250761], \\\"type\\\": \\\"Point\\\"}\"],[2863,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-44.2449951113, 16.1523559623], \\\"type\\\": \\\"Point\\\"}\"],[2864,63.0,\"b\",1.0,true,1.06563,0.936508,\"{\\\"coordinates\\\": [-40.4622309738, 35.2816105784], \\\"type\\\": \\\"Point\\\"}\"],[2865,63.0,\"b\",1.0,true,1.06425,0.936508,\"{\\\"coordinates\\\": [-40.8246493574, 35.1566424078], \\\"type\\\": \\\"Point\\\"}\"],[2866,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.8548822282, 35.7863419959], \\\"type\\\": \\\"Point\\\"}\"],[2867,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.3465307029, 16.1241058215], \\\"type\\\": \\\"Point\\\"}\"],[2868,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-26.2463553562, 16.1698588553], \\\"type\\\": \\\"Point\\\"}\"],[2869,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3878391381, 36.8151035741], \\\"type\\\": \\\"Point\\\"}\"],[287,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.1867019725, 16.1642900074], \\\"type\\\": \\\"Point\\\"}\"],[2870,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-30.5359323739, 12.0503533638], \\\"type\\\": \\\"Point\\\"}\"],[2871,90.0,\"b\",1.0,true,1.06667,0.975571,\"{\\\"coordinates\\\": [-40.9723491059, 10.8587899529], \\\"type\\\": \\\"Point\\\"}\"],[2872,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.8311172037, 32.9357341044], \\\"type\\\": \\\"Point\\\"}\"],[2873,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.0618994345, 12.7433142173], \\\"type\\\": \\\"Point\\\"}\"],[2874,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.5058151262, 31.4092502648], \\\"type\\\": \\\"Point\\\"}\"],[2875,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.5655516411, 13.3662233321], \\\"type\\\": \\\"Point\\\"}\"],[2876,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.2499589982, 33.5383331921], \\\"type\\\": \\\"Point\\\"}\"],[2877,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.1590894039, 33.044402077], \\\"type\\\": \\\"Point\\\"}\"],[2878,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.6548255595, 19.1187422754], \\\"type\\\": \\\"Point\\\"}\"],[2879,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-39.699170087, 31.3322490265], \\\"type\\\": \\\"Point\\\"}\"],[288,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.9536474035, 27.2399599883], \\\"type\\\": \\\"Point\\\"}\"],[2880,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.9178281638, 22.303171956], \\\"type\\\": \\\"Point\\\"}\"],[2881,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.210400916, 34.5677182792], \\\"type\\\": \\\"Point\\\"}\"],[2882,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.6231178945, 37.0239998443], \\\"type\\\": \\\"Point\\\"}\"],[2883,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.9417549714, 28.0259006104], \\\"type\\\": \\\"Point\\\"}\"],[2884,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.9643281163, 37.2597238575], \\\"type\\\": \\\"Point\\\"}\"],[2885,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.5335291719, 20.5691996895], \\\"type\\\": \\\"Point\\\"}\"],[2886,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.2694293116, 34.9753050256], \\\"type\\\": \\\"Point\\\"}\"],[2887,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.980130603, 32.2037472839], \\\"type\\\": \\\"Point\\\"}\"],[2888,63.0,\"b\",1.0,true,1.06378,0.936508,\"{\\\"coordinates\\\": [-34.3824553645, 40.166225853], \\\"type\\\": \\\"Point\\\"}\"],[2889,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.7968556879, 32.6528012865], \\\"type\\\": \\\"Point\\\"}\"],[289,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-30.1572196871, 25.3157831815], \\\"type\\\": \\\"Point\\\"}\"],[2890,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.1470551952, 31.2888158604], \\\"type\\\": \\\"Point\\\"}\"],[2891,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.5523133089, 18.0367345425], \\\"type\\\": \\\"Point\\\"}\"],[2892,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.9599000171, 20.6177844786], \\\"type\\\": \\\"Point\\\"}\"],[2893,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.670127202, 15.5121893026], \\\"type\\\": \\\"Point\\\"}\"],[2894,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.9389046438, 26.6808986437], \\\"type\\\": \\\"Point\\\"}\"],[2895,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4690758586, 21.0704605459], \\\"type\\\": \\\"Point\\\"}\"],[2896,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.332994771, 29.9587323443], \\\"type\\\": \\\"Point\\\"}\"],[2897,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.444381121, 22.8007556801], \\\"type\\\": \\\"Point\\\"}\"],[2898,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-54.5492913949, 26.0703986079], \\\"type\\\": \\\"Point\\\"}\"],[2899,63.0,\"b\",1.0,true,1.09872,0.920635,\"{\\\"coordinates\\\": [-54.6713067109, 25.3755695682], \\\"type\\\": \\\"Point\\\"}\"],[29,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-31.7998664922, 20.4059892894], \\\"type\\\": \\\"Point\\\"}\"],[290,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.9043734593, 23.001503405], \\\"type\\\": \\\"Point\\\"}\"],[2900,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-51.3389092848, 25.1153251764], \\\"type\\\": \\\"Point\\\"}\"],[2901,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.3804217273, 34.8339335911], \\\"type\\\": \\\"Point\\\"}\"],[2902,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.3523473058, 17.5469209933], \\\"type\\\": \\\"Point\\\"}\"],[2903,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-60.6987711401, 23.7362901976], \\\"type\\\": \\\"Point\\\"}\"],[2904,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.9807027347, 36.7254802361], \\\"type\\\": \\\"Point\\\"}\"],[2905,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.8694927847, 26.4136811344], \\\"type\\\": \\\"Point\\\"}\"],[2906,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.4349143947, 26.9688185417], \\\"type\\\": \\\"Point\\\"}\"],[2907,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.386727022, 18.9103417601], \\\"type\\\": \\\"Point\\\"}\"],[2908,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.1545328323, 19.6667923503], \\\"type\\\": \\\"Point\\\"}\"],[2909,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.1596863958, 15.8430024788], \\\"type\\\": \\\"Point\\\"}\"],[291,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.7965673472, 37.3058978233], \\\"type\\\": \\\"Point\\\"}\"],[2910,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.4407278659, 9.4838411602], \\\"type\\\": \\\"Point\\\"}\"],[2911,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.8300017431, 17.3897716556], \\\"type\\\": \\\"Point\\\"}\"],[2912,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.4781156064, 30.7721796256], \\\"type\\\": \\\"Point\\\"}\"],[2913,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.1154588054, 32.2754488077], \\\"type\\\": \\\"Point\\\"}\"],[2914,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.2229866718, 31.5703075085], \\\"type\\\": \\\"Point\\\"}\"],[2915,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.1461792797, 30.5921479027], \\\"type\\\": \\\"Point\\\"}\"],[2916,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-40.0189003564, 29.9743008277], \\\"type\\\": \\\"Point\\\"}\"],[2917,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.289442872, 34.4994668894], \\\"type\\\": \\\"Point\\\"}\"],[2918,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.0963003716, 20.3828410313], \\\"type\\\": \\\"Point\\\"}\"],[2919,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.3776304029, 33.0256784633], \\\"type\\\": \\\"Point\\\"}\"],[292,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.0778167045, 35.5037043094], \\\"type\\\": \\\"Point\\\"}\"],[2920,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.7816072451, 24.6268624541], \\\"type\\\": \\\"Point\\\"}\"],[2921,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.1327358136, 17.4901660725], \\\"type\\\": \\\"Point\\\"}\"],[2922,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.2915079026, 29.1746530359], \\\"type\\\": \\\"Point\\\"}\"],[2923,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.1707592757, 26.6109001833], \\\"type\\\": \\\"Point\\\"}\"],[2924,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.4397409783, 28.7372093765], \\\"type\\\": \\\"Point\\\"}\"],[2925,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8843679236, 32.9448435794], \\\"type\\\": \\\"Point\\\"}\"],[2926,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.1818168533, 22.5551840185], \\\"type\\\": \\\"Point\\\"}\"],[2927,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.1987523747, 42.0939926889], \\\"type\\\": \\\"Point\\\"}\"],[2928,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-29.8993602303, 21.2848946964], \\\"type\\\": \\\"Point\\\"}\"],[2929,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.8378602035, 27.766648832], \\\"type\\\": \\\"Point\\\"}\"],[293,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.2655518638, 35.2556700766], \\\"type\\\": \\\"Point\\\"}\"],[2930,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.4488040113, 27.4625126274], \\\"type\\\": \\\"Point\\\"}\"],[2931,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.4964782932, 27.5941358612], \\\"type\\\": \\\"Point\\\"}\"],[2932,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.1616278821, 21.9081688816], \\\"type\\\": \\\"Point\\\"}\"],[2933,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.9702930788, 28.2117576409], \\\"type\\\": \\\"Point\\\"}\"],[2934,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.1064400729, 33.4276160639], \\\"type\\\": \\\"Point\\\"}\"],[2935,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.2452529286, 33.4152555806], \\\"type\\\": \\\"Point\\\"}\"],[2936,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.0359962458, 32.1445034281], \\\"type\\\": \\\"Point\\\"}\"],[2937,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.6738153187, 37.9230981763], \\\"type\\\": \\\"Point\\\"}\"],[2938,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.1119969201, 24.0707012746], \\\"type\\\": \\\"Point\\\"}\"],[2939,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.9834185084, 20.8176292183], \\\"type\\\": \\\"Point\\\"}\"],[294,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8050159884, 19.1625393477], \\\"type\\\": \\\"Point\\\"}\"],[2940,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3120063868, 18.7777501533], \\\"type\\\": \\\"Point\\\"}\"],[2941,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.0971403895, 34.9558587746], \\\"type\\\": \\\"Point\\\"}\"],[2942,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.455030366, 34.507514667], \\\"type\\\": \\\"Point\\\"}\"],[2943,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-43.6241585218, 22.1594150167], \\\"type\\\": \\\"Point\\\"}\"],[2944,225.0,\"b\",1.0,true,1.09058,1.0,\"{\\\"coordinates\\\": [-43.0478087571, 22.6641085731], \\\"type\\\": \\\"Point\\\"}\"],[2945,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.1960418314, 16.0966530095], \\\"type\\\": \\\"Point\\\"}\"],[2946,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-40.1283438247, 17.1341356988], \\\"type\\\": \\\"Point\\\"}\"],[2947,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.1201274263, 25.475651288], \\\"type\\\": \\\"Point\\\"}\"],[2948,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.0337495745, 34.5341732219], \\\"type\\\": \\\"Point\\\"}\"],[2949,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.546108043, 27.6765158536], \\\"type\\\": \\\"Point\\\"}\"],[295,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.289931283, 29.2240042569], \\\"type\\\": \\\"Point\\\"}\"],[2950,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.297551073, 27.9213603048], \\\"type\\\": \\\"Point\\\"}\"],[2951,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.3018454892, 27.776545484], \\\"type\\\": \\\"Point\\\"}\"],[2952,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-48.5463720103, 23.4672608344], \\\"type\\\": \\\"Point\\\"}\"],[2953,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.9673511109, 15.4943495914], \\\"type\\\": \\\"Point\\\"}\"],[2954,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.731773581, 31.1389479509], \\\"type\\\": \\\"Point\\\"}\"],[2955,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3335615113, 13.4284043211], \\\"type\\\": \\\"Point\\\"}\"],[2956,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.9141467132, 32.1488758229], \\\"type\\\": \\\"Point\\\"}\"],[2957,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.9708256356, 26.5651248733], \\\"type\\\": \\\"Point\\\"}\"],[2958,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-54.597678652, 26.0921354502], \\\"type\\\": \\\"Point\\\"}\"],[2959,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.1145176197, 18.2597769921], \\\"type\\\": \\\"Point\\\"}\"],[296,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.4519929516, 27.9175778519], \\\"type\\\": \\\"Point\\\"}\"],[2960,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.3917601056, 25.9553586298], \\\"type\\\": \\\"Point\\\"}\"],[2961,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.5350386239, 15.7601246044], \\\"type\\\": \\\"Point\\\"}\"],[2962,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.7984033837, 23.9259479417], \\\"type\\\": \\\"Point\\\"}\"],[2963,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.3408478423, 24.645437393], \\\"type\\\": \\\"Point\\\"}\"],[2964,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.3962572098, 24.4749729646], \\\"type\\\": \\\"Point\\\"}\"],[2965,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.264171651, 24.9008736052], \\\"type\\\": \\\"Point\\\"}\"],[2966,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.0688484393, 24.3382820939], \\\"type\\\": \\\"Point\\\"}\"],[2967,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.4993502086, 24.8492578668], \\\"type\\\": \\\"Point\\\"}\"],[2968,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-35.8845043002, 25.0897032099], \\\"type\\\": \\\"Point\\\"}\"],[2969,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.584597892, 20.7570254262], \\\"type\\\": \\\"Point\\\"}\"],[297,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.2055493029, 40.8438031965], \\\"type\\\": \\\"Point\\\"}\"],[2970,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.2140048135, 26.4636971413], \\\"type\\\": \\\"Point\\\"}\"],[2971,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.7891036671, 26.0076953824], \\\"type\\\": \\\"Point\\\"}\"],[2972,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.7686262364, 33.1669722426], \\\"type\\\": \\\"Point\\\"}\"],[2973,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.4878681345, 33.676241395], \\\"type\\\": \\\"Point\\\"}\"],[2974,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.6253892494, 31.5926530652], \\\"type\\\": \\\"Point\\\"}\"],[2975,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.1621648394, 17.0107824977], \\\"type\\\": \\\"Point\\\"}\"],[2976,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.7394627914, 10.399495175], \\\"type\\\": \\\"Point\\\"}\"],[2977,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.0736008455, 16.3751463005], \\\"type\\\": \\\"Point\\\"}\"],[2978,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-42.3056796384, 7.3702610398], \\\"type\\\": \\\"Point\\\"}\"],[2979,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-30.4757226656, 26.2678048419], \\\"type\\\": \\\"Point\\\"}\"],[298,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-26.0159317812, 20.2941935339], \\\"type\\\": \\\"Point\\\"}\"],[2980,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.2338690014, 24.9913882306], \\\"type\\\": \\\"Point\\\"}\"],[2981,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.6939139179, 12.6804971921], \\\"type\\\": \\\"Point\\\"}\"],[2982,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.4630564736, 13.9044028242], \\\"type\\\": \\\"Point\\\"}\"],[2983,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.9460400411, 19.6153674724], \\\"type\\\": \\\"Point\\\"}\"],[2984,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-31.5756509543, 20.7356655863], \\\"type\\\": \\\"Point\\\"}\"],[2985,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.7574414165, 15.2326935812], \\\"type\\\": \\\"Point\\\"}\"],[2986,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-32.8297161195, 37.0510785226], \\\"type\\\": \\\"Point\\\"}\"],[2987,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.3752779027, 31.1906866657], \\\"type\\\": \\\"Point\\\"}\"],[2988,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.7312664214, 29.4021598478], \\\"type\\\": \\\"Point\\\"}\"],[2989,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-32.6526569927, 36.8248660182], \\\"type\\\": \\\"Point\\\"}\"],[299,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.1132909259, 20.3729087566], \\\"type\\\": \\\"Point\\\"}\"],[2990,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.0929406101, 40.8847671442], \\\"type\\\": \\\"Point\\\"}\"],[2991,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-27.1625836314, 18.9201115048], \\\"type\\\": \\\"Point\\\"}\"],[2992,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-34.3272905259, 37.5028016978], \\\"type\\\": \\\"Point\\\"}\"],[2993,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-43.2712752022, 35.9049066147], \\\"type\\\": \\\"Point\\\"}\"],[2994,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.2025909648, 34.3615525132], \\\"type\\\": \\\"Point\\\"}\"],[2995,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.0389502819, 34.2143350018], \\\"type\\\": \\\"Point\\\"}\"],[2996,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.2990303495, 33.0468673247], \\\"type\\\": \\\"Point\\\"}\"],[2997,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.6499801033, 32.6624453185], \\\"type\\\": \\\"Point\\\"}\"],[2998,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.9583645981, 36.5093717837], \\\"type\\\": \\\"Point\\\"}\"],[2999,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-49.5259756427, 36.1422256226], \\\"type\\\": \\\"Point\\\"}\"],[3,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-30.2791898504, 18.7713842515], \\\"type\\\": \\\"Point\\\"}\"],[30,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3102423835, 36.0514686144], \\\"type\\\": \\\"Point\\\"}\"],[300,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.8097152394, 35.9762840633], \\\"type\\\": \\\"Point\\\"}\"],[3000,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.4518037462, 21.2204339334], \\\"type\\\": \\\"Point\\\"}\"],[3001,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-48.8167687831, 22.2316467798], \\\"type\\\": \\\"Point\\\"}\"],[3002,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.5355646466, 25.9741056335], \\\"type\\\": \\\"Point\\\"}\"],[3003,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.0519636724, 30.5842880272], \\\"type\\\": \\\"Point\\\"}\"],[3004,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-48.6410427705, 18.8878261521], \\\"type\\\": \\\"Point\\\"}\"],[3005,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.6262959789, 18.5193474228], \\\"type\\\": \\\"Point\\\"}\"],[3006,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-55.3723700173, 29.3033133866], \\\"type\\\": \\\"Point\\\"}\"],[3007,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.4299984664, 28.2097806625], \\\"type\\\": \\\"Point\\\"}\"],[3008,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.7262926651, 27.7260114425], \\\"type\\\": \\\"Point\\\"}\"],[3009,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-32.7005416619, 27.2968513384], \\\"type\\\": \\\"Point\\\"}\"],[301,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.0157445504, 34.9225905536], \\\"type\\\": \\\"Point\\\"}\"],[3010,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.1216636657, 30.551477406], \\\"type\\\": \\\"Point\\\"}\"],[3011,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.1924834887, 26.2470764779], \\\"type\\\": \\\"Point\\\"}\"],[3012,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.6679242618, 35.4785656686], \\\"type\\\": \\\"Point\\\"}\"],[3013,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.3741740772, 32.8392753403], \\\"type\\\": \\\"Point\\\"}\"],[3014,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.2166779608, 21.7011432736], \\\"type\\\": \\\"Point\\\"}\"],[3015,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-41.443555087, 22.2154238426], \\\"type\\\": \\\"Point\\\"}\"],[3016,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.2143701805, 28.6159089168], \\\"type\\\": \\\"Point\\\"}\"],[3017,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.789560397, 18.8708510419], \\\"type\\\": \\\"Point\\\"}\"],[3018,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-50.6281723432, 15.8155470512], \\\"type\\\": \\\"Point\\\"}\"],[3019,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.0584623211, 35.1893865901], \\\"type\\\": \\\"Point\\\"}\"],[302,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.9947863197, 26.7076400316], \\\"type\\\": \\\"Point\\\"}\"],[3020,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.5767781756, 39.0636833951], \\\"type\\\": \\\"Point\\\"}\"],[3021,63.0,\"b\",1.0,true,1.06608,0.936508,\"{\\\"coordinates\\\": [-32.2564366763, 36.1669758045], \\\"type\\\": \\\"Point\\\"}\"],[3022,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.3137899299, 30.9094166474], \\\"type\\\": \\\"Point\\\"}\"],[3023,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.8700191071, 16.2650387987], \\\"type\\\": \\\"Point\\\"}\"],[3024,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.0859057637, 31.3131263745], \\\"type\\\": \\\"Point\\\"}\"],[3025,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.6866732993, 30.5181095977], \\\"type\\\": \\\"Point\\\"}\"],[3026,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-24.5764027839, 25.1759792276], \\\"type\\\": \\\"Point\\\"}\"],[3027,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.516268217, 34.2218580807], \\\"type\\\": \\\"Point\\\"}\"],[3028,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-26.1102527599, 17.13345538], \\\"type\\\": \\\"Point\\\"}\"],[3029,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.601100454, 20.6713914593], \\\"type\\\": \\\"Point\\\"}\"],[303,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.8660065394, 31.6416423665], \\\"type\\\": \\\"Point\\\"}\"],[3030,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.2075682309, 21.0482350092], \\\"type\\\": \\\"Point\\\"}\"],[3031,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-44.3943638141, 22.3614370289], \\\"type\\\": \\\"Point\\\"}\"],[3032,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.7573718555, 33.8890090724], \\\"type\\\": \\\"Point\\\"}\"],[3033,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.3573490715, 20.0065272727], \\\"type\\\": \\\"Point\\\"}\"],[3034,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.862628856, 21.4735633263], \\\"type\\\": \\\"Point\\\"}\"],[3035,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-44.3789845295, 32.3963121083], \\\"type\\\": \\\"Point\\\"}\"],[3036,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.7617195848, 34.6213384776], \\\"type\\\": \\\"Point\\\"}\"],[3037,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.6588243084, 25.5162452939], \\\"type\\\": \\\"Point\\\"}\"],[3038,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.0883368259, 15.5525737611], \\\"type\\\": \\\"Point\\\"}\"],[3039,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8907655178, 31.7533560412], \\\"type\\\": \\\"Point\\\"}\"],[304,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.3816314742, 29.3720250153], \\\"type\\\": \\\"Point\\\"}\"],[3040,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.8846024205, 23.3971922431], \\\"type\\\": \\\"Point\\\"}\"],[3041,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.6793881891, 23.3793970137], \\\"type\\\": \\\"Point\\\"}\"],[3042,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.9837769491, 29.4345826478], \\\"type\\\": \\\"Point\\\"}\"],[3043,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.1117402348, 36.6536488587], \\\"type\\\": \\\"Point\\\"}\"],[3044,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.8892860127, 16.5534909099], \\\"type\\\": \\\"Point\\\"}\"],[3045,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.3237230319, 20.1929917027], \\\"type\\\": \\\"Point\\\"}\"],[3046,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.2106056278, 22.0679940206], \\\"type\\\": \\\"Point\\\"}\"],[3047,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-41.6815891068, 35.617687406], \\\"type\\\": \\\"Point\\\"}\"],[3048,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.2823639313, 31.133559294], \\\"type\\\": \\\"Point\\\"}\"],[3049,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.575459835, 20.0694924324], \\\"type\\\": \\\"Point\\\"}\"],[305,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.410701609, 31.2702645472], \\\"type\\\": \\\"Point\\\"}\"],[3050,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.8128119127, 38.7722264658], \\\"type\\\": \\\"Point\\\"}\"],[3051,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.7514409424, 23.5182322013], \\\"type\\\": \\\"Point\\\"}\"],[3052,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.3072038664, 23.8360024061], \\\"type\\\": \\\"Point\\\"}\"],[3053,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.3249431281, 24.4331327792], \\\"type\\\": \\\"Point\\\"}\"],[3054,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.2393052608, 24.4674874918], \\\"type\\\": \\\"Point\\\"}\"],[3055,380.0,\"b\",1.0,true,1.10593,1.05263,\"{\\\"coordinates\\\": [-42.0689532225, 24.4590688231], \\\"type\\\": \\\"Point\\\"}\"],[3056,380.0,\"b\",1.0,true,1.10601,1.05263,\"{\\\"coordinates\\\": [-42.1387050804, 24.670778444], \\\"type\\\": \\\"Point\\\"}\"],[3057,380.0,\"b\",1.0,true,1.10601,1.05263,\"{\\\"coordinates\\\": [-42.2197029979, 24.6249382158], \\\"type\\\": \\\"Point\\\"}\"],[3058,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-48.8854446862, 22.9904404634], \\\"type\\\": \\\"Point\\\"}\"],[3059,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.5167584026, 9.8299350209], \\\"type\\\": \\\"Point\\\"}\"],[306,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.1734797732, 13.4516363141], \\\"type\\\": \\\"Point\\\"}\"],[3060,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-37.074375455, 17.2574025784], \\\"type\\\": \\\"Point\\\"}\"],[3061,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-37.3664346733, 17.1873560422], \\\"type\\\": \\\"Point\\\"}\"],[3062,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.4324982967, 20.4693292948], \\\"type\\\": \\\"Point\\\"}\"],[3063,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-44.6973547682, 21.0568804568], \\\"type\\\": \\\"Point\\\"}\"],[3064,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-51.2432772818, 18.4027294814], \\\"type\\\": \\\"Point\\\"}\"],[3065,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-30.8930008659, 13.9408520247], \\\"type\\\": \\\"Point\\\"}\"],[3066,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.4505958864, 17.84362986], \\\"type\\\": \\\"Point\\\"}\"],[3067,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.4146149944, 17.6659836417], \\\"type\\\": \\\"Point\\\"}\"],[3068,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.9083727014, 17.7350082485], \\\"type\\\": \\\"Point\\\"}\"],[3069,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.5184898737, 31.1385934369], \\\"type\\\": \\\"Point\\\"}\"],[307,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.427266175, 27.9988624988], \\\"type\\\": \\\"Point\\\"}\"],[3070,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.1741959406, 26.5520503044], \\\"type\\\": \\\"Point\\\"}\"],[3071,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.1643593933, 12.1686817568], \\\"type\\\": \\\"Point\\\"}\"],[3072,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.134619116, 22.1793155018], \\\"type\\\": \\\"Point\\\"}\"],[3073,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.922955547, 22.5440776339], \\\"type\\\": \\\"Point\\\"}\"],[3074,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.7268647406, 35.1776787698], \\\"type\\\": \\\"Point\\\"}\"],[3075,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.0807536191, 32.9622575282], \\\"type\\\": \\\"Point\\\"}\"],[3076,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.3555731671, 34.9318549214], \\\"type\\\": \\\"Point\\\"}\"],[3077,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-30.3927646498, 26.0368088687], \\\"type\\\": \\\"Point\\\"}\"],[3078,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.3306867888, 20.7404719259], \\\"type\\\": \\\"Point\\\"}\"],[3079,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.8394685653, 12.0176740182], \\\"type\\\": \\\"Point\\\"}\"],[308,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.0396851745, 33.4186130817], \\\"type\\\": \\\"Point\\\"}\"],[3080,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.7927959153, 29.8482039593], \\\"type\\\": \\\"Point\\\"}\"],[3081,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.5858772396, 28.8651318238], \\\"type\\\": \\\"Point\\\"}\"],[3082,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.9213897915, 29.7003700738], \\\"type\\\": \\\"Point\\\"}\"],[3083,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.599719838, 21.624959106], \\\"type\\\": \\\"Point\\\"}\"],[3084,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.0768157116, 28.0770081616], \\\"type\\\": \\\"Point\\\"}\"],[3085,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.9564191772, 27.5184541543], \\\"type\\\": \\\"Point\\\"}\"],[3086,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.9094306803, 27.7351670683], \\\"type\\\": \\\"Point\\\"}\"],[3087,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-44.4209721291, 27.248873411], \\\"type\\\": \\\"Point\\\"}\"],[3088,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.1643501962, 22.7084553705], \\\"type\\\": \\\"Point\\\"}\"],[3089,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4640029432, 15.6390578578], \\\"type\\\": \\\"Point\\\"}\"],[309,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.3989984877, 32.8831164488], \\\"type\\\": \\\"Point\\\"}\"],[3090,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-32.0151501665, 38.1205772807], \\\"type\\\": \\\"Point\\\"}\"],[3091,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.6069587459, 16.4937663407], \\\"type\\\": \\\"Point\\\"}\"],[3092,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-38.9507940956, 42.4245723182], \\\"type\\\": \\\"Point\\\"}\"],[3093,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-40.6766357492, 42.3945417776], \\\"type\\\": \\\"Point\\\"}\"],[3094,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5550495655, 28.5358202916], \\\"type\\\": \\\"Point\\\"}\"],[3095,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.4252136916, 12.0787603174], \\\"type\\\": \\\"Point\\\"}\"],[3096,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.4767380354, 13.2098687248], \\\"type\\\": \\\"Point\\\"}\"],[3097,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-34.3715548249, 39.0570230389], \\\"type\\\": \\\"Point\\\"}\"],[3098,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.635945174, 27.9628615237], \\\"type\\\": \\\"Point\\\"}\"],[3099,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.1020973824, 23.3891053097], \\\"type\\\": \\\"Point\\\"}\"],[31,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-38.4694915384, 35.9861603648], \\\"type\\\": \\\"Point\\\"}\"],[310,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.8209423822, 16.2602283082], \\\"type\\\": \\\"Point\\\"}\"],[3100,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.081652934, 23.6643932491], \\\"type\\\": \\\"Point\\\"}\"],[3101,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.2117834361, 12.0116926401], \\\"type\\\": \\\"Point\\\"}\"],[3102,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-34.2372455342, 29.1919204504], \\\"type\\\": \\\"Point\\\"}\"],[3103,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.1901202277, 32.7091239313], \\\"type\\\": \\\"Point\\\"}\"],[3104,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.8538667232, 28.8054045499], \\\"type\\\": \\\"Point\\\"}\"],[3105,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.136955996, 39.0889160535], \\\"type\\\": \\\"Point\\\"}\"],[3106,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.3142416818, 39.1926855264], \\\"type\\\": \\\"Point\\\"}\"],[3107,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.047533881, 13.816891313], \\\"type\\\": \\\"Point\\\"}\"],[3108,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.9830413438, 16.027152035], \\\"type\\\": \\\"Point\\\"}\"],[3109,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.4587703474, 28.4027353038], \\\"type\\\": \\\"Point\\\"}\"],[311,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-36.8894711161, 26.6972564541], \\\"type\\\": \\\"Point\\\"}\"],[3110,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.7532348305, 26.7233704705], \\\"type\\\": \\\"Point\\\"}\"],[3111,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-32.574565464, 25.8620553626], \\\"type\\\": \\\"Point\\\"}\"],[3112,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.4713764242, 10.162654159], \\\"type\\\": \\\"Point\\\"}\"],[3113,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.6697794095, 21.916353981], \\\"type\\\": \\\"Point\\\"}\"],[3114,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.8654922007, 20.4119208111], \\\"type\\\": \\\"Point\\\"}\"],[3115,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-27.2088363159, 32.0530793143], \\\"type\\\": \\\"Point\\\"}\"],[3116,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-26.9982427836, 31.6425887147], \\\"type\\\": \\\"Point\\\"}\"],[3117,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-27.0878087174, 31.8040206003], \\\"type\\\": \\\"Point\\\"}\"],[3118,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.8874735869, 31.0973630029], \\\"type\\\": \\\"Point\\\"}\"],[3119,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.743243101, 30.8209763012], \\\"type\\\": \\\"Point\\\"}\"],[312,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8502099111, 19.4316407175], \\\"type\\\": \\\"Point\\\"}\"],[3120,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.7145957501, 30.6865902823], \\\"type\\\": \\\"Point\\\"}\"],[3121,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.5097867197, 15.0673807549], \\\"type\\\": \\\"Point\\\"}\"],[3122,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.9552282335, 26.1782182312], \\\"type\\\": \\\"Point\\\"}\"],[3123,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.6447161733, 7.8689111505], \\\"type\\\": \\\"Point\\\"}\"],[3124,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.174335957, 27.5051709532], \\\"type\\\": \\\"Point\\\"}\"],[3125,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-57.0801460947, 27.5134833842], \\\"type\\\": \\\"Point\\\"}\"],[3126,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.0969174093, 26.2879000251], \\\"type\\\": \\\"Point\\\"}\"],[3127,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-46.8822879408, 27.0452145936], \\\"type\\\": \\\"Point\\\"}\"],[3128,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-24.3533490587, 27.9377239087], \\\"type\\\": \\\"Point\\\"}\"],[3129,63.0,\"b\",1.0,true,1.08896,0.920635,\"{\\\"coordinates\\\": [-24.2677616632, 26.4079674785], \\\"type\\\": \\\"Point\\\"}\"],[313,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.9262812874, 20.6179907371], \\\"type\\\": \\\"Point\\\"}\"],[3130,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.0762705686, 33.2625746331], \\\"type\\\": \\\"Point\\\"}\"],[3131,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-49.3292636531, 14.5037144042], \\\"type\\\": \\\"Point\\\"}\"],[3132,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-29.7953566454, 21.4407913348], \\\"type\\\": \\\"Point\\\"}\"],[3133,63.0,\"b\",1.0,true,1.0662,0.936508,\"{\\\"coordinates\\\": [-37.9384214225, 31.7992357466], \\\"type\\\": \\\"Point\\\"}\"],[3134,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-38.0677630292, 31.1357535886], \\\"type\\\": \\\"Point\\\"}\"],[3135,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-45.6166017192, 19.4007454917], \\\"type\\\": \\\"Point\\\"}\"],[3136,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8166675466, 23.8089502056], \\\"type\\\": \\\"Point\\\"}\"],[3137,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8367362028, 23.6305530465], \\\"type\\\": \\\"Point\\\"}\"],[3138,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.9213399617, 31.3428284998], \\\"type\\\": \\\"Point\\\"}\"],[3139,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-30.9053470826, 27.6560286639], \\\"type\\\": \\\"Point\\\"}\"],[314,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.6096711656, 9.063735946], \\\"type\\\": \\\"Point\\\"}\"],[3140,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.5858257855, 20.9971520492], \\\"type\\\": \\\"Point\\\"}\"],[3141,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-60.7519129003, 24.5267226805], \\\"type\\\": \\\"Point\\\"}\"],[3142,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.5385870353, 32.6159651816], \\\"type\\\": \\\"Point\\\"}\"],[3143,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.59940902, 23.3251698261], \\\"type\\\": \\\"Point\\\"}\"],[3144,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.629363141, 22.3594573308], \\\"type\\\": \\\"Point\\\"}\"],[3145,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.6096469418, 23.4063188934], \\\"type\\\": \\\"Point\\\"}\"],[3146,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.7047463627, 26.421790775], \\\"type\\\": \\\"Point\\\"}\"],[3147,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.3913737044, 34.6925111493], \\\"type\\\": \\\"Point\\\"}\"],[3148,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-46.3875213379, 30.5511571757], \\\"type\\\": \\\"Point\\\"}\"],[3149,380.0,\"b\",1.0,true,1.10263,1.00487,\"{\\\"coordinates\\\": [-48.3645738724, 30.9019725444], \\\"type\\\": \\\"Point\\\"}\"],[315,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.8696475333, 25.8213902905], \\\"type\\\": \\\"Point\\\"}\"],[3150,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.9660209115, 34.2183060491], \\\"type\\\": \\\"Point\\\"}\"],[3151,90.0,\"b\",1.0,true,1.06667,0.988889,\"{\\\"coordinates\\\": [-36.8981910514, 26.9222955168], \\\"type\\\": \\\"Point\\\"}\"],[3152,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.6461603233, 27.4971631544], \\\"type\\\": \\\"Point\\\"}\"],[3153,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.7606047461, 26.8580581455], \\\"type\\\": \\\"Point\\\"}\"],[3154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4250731436, 23.5615452303], \\\"type\\\": \\\"Point\\\"}\"],[3155,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8882598944, 34.9933013204], \\\"type\\\": \\\"Point\\\"}\"],[3156,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-22.196906552, 23.2671953421], \\\"type\\\": \\\"Point\\\"}\"],[3157,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.7459584195, 26.2938440621], \\\"type\\\": \\\"Point\\\"}\"],[3158,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.8260967514, 20.7909499587], \\\"type\\\": \\\"Point\\\"}\"],[3159,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.6088681308, 19.2048871041], \\\"type\\\": \\\"Point\\\"}\"],[316,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.8143565111, 22.8747831712], \\\"type\\\": \\\"Point\\\"}\"],[3160,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.9448434697, 21.3019091516], \\\"type\\\": \\\"Point\\\"}\"],[3161,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.5241399347, 37.191442676], \\\"type\\\": \\\"Point\\\"}\"],[3162,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.5883269535, 15.545197511], \\\"type\\\": \\\"Point\\\"}\"],[3163,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.3658181538, 21.8706771159], \\\"type\\\": \\\"Point\\\"}\"],[3164,225.0,\"b\",1.0,true,1.08948,1.0,\"{\\\"coordinates\\\": [-48.6600940224, 22.5813141754], \\\"type\\\": \\\"Point\\\"}\"],[3165,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.8496312836, 26.2383369185], \\\"type\\\": \\\"Point\\\"}\"],[3166,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.80076157, 19.925735749], \\\"type\\\": \\\"Point\\\"}\"],[3167,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.883137239, 17.7101538265], \\\"type\\\": \\\"Point\\\"}\"],[3168,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-52.9707298166, 14.4220918089], \\\"type\\\": \\\"Point\\\"}\"],[3169,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-51.2724220645, 27.272623531], \\\"type\\\": \\\"Point\\\"}\"],[317,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.6171372329, 21.7596774661], \\\"type\\\": \\\"Point\\\"}\"],[3170,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.9391531579, 17.5505889715], \\\"type\\\": \\\"Point\\\"}\"],[3171,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.3073835468, 17.9055881814], \\\"type\\\": \\\"Point\\\"}\"],[3172,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.298915985, 36.6624574045], \\\"type\\\": \\\"Point\\\"}\"],[3173,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.6343345062, 19.9710969352], \\\"type\\\": \\\"Point\\\"}\"],[3174,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.3466993409, 23.3603284775], \\\"type\\\": \\\"Point\\\"}\"],[3175,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.184081174, 24.032451812], \\\"type\\\": \\\"Point\\\"}\"],[3176,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.4300613837, 8.1067568412], \\\"type\\\": \\\"Point\\\"}\"],[3177,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-48.7618712139, 27.9917167671], \\\"type\\\": \\\"Point\\\"}\"],[3178,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-46.346283607, 31.3588927991], \\\"type\\\": \\\"Point\\\"}\"],[3179,380.0,\"b\",1.0,true,1.10263,1.02745,\"{\\\"coordinates\\\": [-43.8504162513, 29.5937899466], \\\"type\\\": \\\"Point\\\"}\"],[318,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.9013221719, 21.3914825036], \\\"type\\\": \\\"Point\\\"}\"],[3180,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.0017446904, 21.6848810659], \\\"type\\\": \\\"Point\\\"}\"],[3181,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.4183171701, 22.3134461261], \\\"type\\\": \\\"Point\\\"}\"],[3182,63.0,\"b\",1.0,true,1.07112,0.904762,\"{\\\"coordinates\\\": [-28.9932571984, 22.2329728754], \\\"type\\\": \\\"Point\\\"}\"],[3183,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.7679949988, 17.5660452868], \\\"type\\\": \\\"Point\\\"}\"],[3184,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-26.4485079113, 16.0481360652], \\\"type\\\": \\\"Point\\\"}\"],[3185,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.8780934707, 33.0628476631], \\\"type\\\": \\\"Point\\\"}\"],[3186,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.7658941334, 27.0794411275], \\\"type\\\": \\\"Point\\\"}\"],[3187,63.0,\"b\",1.0,true,1.07062,0.936508,\"{\\\"coordinates\\\": [-48.0216118369, 23.8018729633], \\\"type\\\": \\\"Point\\\"}\"],[3188,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.9896145827, 23.2751802238], \\\"type\\\": \\\"Point\\\"}\"],[3189,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-39.5223138475, 25.3429017364], \\\"type\\\": \\\"Point\\\"}\"],[319,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.4459476515, 21.8742250702], \\\"type\\\": \\\"Point\\\"}\"],[3190,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.9962309803, 21.2745227574], \\\"type\\\": \\\"Point\\\"}\"],[3191,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.32965771, 22.7940483352], \\\"type\\\": \\\"Point\\\"}\"],[3192,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.2665698185, 19.5945567895], \\\"type\\\": \\\"Point\\\"}\"],[3193,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.3067844589, 30.3200513793], \\\"type\\\": \\\"Point\\\"}\"],[3194,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.7205721627, 30.3801494046], \\\"type\\\": \\\"Point\\\"}\"],[3195,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.9026067546, 17.2746509671], \\\"type\\\": \\\"Point\\\"}\"],[3196,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.479222493, 17.4008569854], \\\"type\\\": \\\"Point\\\"}\"],[3197,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.9919809626, 20.0882126277], \\\"type\\\": \\\"Point\\\"}\"],[3198,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-45.4131674897, 18.4881773198], \\\"type\\\": \\\"Point\\\"}\"],[3199,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.5862448224, 19.1402858442], \\\"type\\\": \\\"Point\\\"}\"],[32,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.3919182321, 34.8269488031], \\\"type\\\": \\\"Point\\\"}\"],[320,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-44.0597219618, 25.8900132627], \\\"type\\\": \\\"Point\\\"}\"],[3200,63.0,\"b\",1.0,true,1.06349,0.904762,\"{\\\"coordinates\\\": [-32.0247540506, 26.5059049638], \\\"type\\\": \\\"Point\\\"}\"],[3201,225.0,\"b\",1.0,true,1.08889,0.902222,\"{\\\"coordinates\\\": [-34.0213333955, 26.2594498786], \\\"type\\\": \\\"Point\\\"}\"],[3202,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.5985029762, 24.4217402487], \\\"type\\\": \\\"Point\\\"}\"],[3203,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.6843449543, 23.2182818644], \\\"type\\\": \\\"Point\\\"}\"],[3204,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.6750651563, 20.5632593892], \\\"type\\\": \\\"Point\\\"}\"],[3205,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.4931832962, 9.7306070377], \\\"type\\\": \\\"Point\\\"}\"],[3206,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.88087611, 17.7343622166], \\\"type\\\": \\\"Point\\\"}\"],[3207,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-26.2304963842, 19.8523085971], \\\"type\\\": \\\"Point\\\"}\"],[3208,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.2537312574, 31.7446335153], \\\"type\\\": \\\"Point\\\"}\"],[3209,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-57.2609440553, 23.7132019611], \\\"type\\\": \\\"Point\\\"}\"],[321,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-43.5073715424, 25.7962953292], \\\"type\\\": \\\"Point\\\"}\"],[3210,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-33.2373170199, 25.7927683143], \\\"type\\\": \\\"Point\\\"}\"],[3211,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.2936818536, 17.4674852364], \\\"type\\\": \\\"Point\\\"}\"],[3212,63.0,\"b\",1.0,true,1.05257,0.888889,\"{\\\"coordinates\\\": [-24.4470193434, 28.1442643162], \\\"type\\\": \\\"Point\\\"}\"],[3213,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.7234315996, 37.933066354], \\\"type\\\": \\\"Point\\\"}\"],[3214,63.0,\"b\",1.0,true,1.0636,0.952381,\"{\\\"coordinates\\\": [-28.0696477077, 21.5790303173], \\\"type\\\": \\\"Point\\\"}\"],[3215,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-26.7327525058, 19.6282403384], \\\"type\\\": \\\"Point\\\"}\"],[3216,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.9395973146, 22.0733932946], \\\"type\\\": \\\"Point\\\"}\"],[3217,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.4050024022, 10.0471734558], \\\"type\\\": \\\"Point\\\"}\"],[3218,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.8724974966, 22.5485496181], \\\"type\\\": \\\"Point\\\"}\"],[3219,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-29.0699190271, 21.5570725085], \\\"type\\\": \\\"Point\\\"}\"],[322,380.0,\"b\",1.0,true,1.10526,1.05232,\"{\\\"coordinates\\\": [-43.5110297793, 25.6027675763], \\\"type\\\": \\\"Point\\\"}\"],[3220,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-37.0160568747, 17.8108408692], \\\"type\\\": \\\"Point\\\"}\"],[3221,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.4861296282, 29.7147783163], \\\"type\\\": \\\"Point\\\"}\"],[3222,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.4468841568, 30.1591270074], \\\"type\\\": \\\"Point\\\"}\"],[3223,63.0,\"b\",1.0,true,1.06349,0.96226,\"{\\\"coordinates\\\": [-49.5194710978, 35.5137630455], \\\"type\\\": \\\"Point\\\"}\"],[3224,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-37.8879221035, 40.8214518307], \\\"type\\\": \\\"Point\\\"}\"],[3225,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.9649948285, 13.5008823367], \\\"type\\\": \\\"Point\\\"}\"],[3226,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.4218058645, 31.8617859266], \\\"type\\\": \\\"Point\\\"}\"],[3227,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.6216891302, 15.0322776204], \\\"type\\\": \\\"Point\\\"}\"],[3228,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.1358735472, 29.133862689], \\\"type\\\": \\\"Point\\\"}\"],[3229,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-35.8325820707, 27.2668712577], \\\"type\\\": \\\"Point\\\"}\"],[323,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.3456369453, 35.2936108805], \\\"type\\\": \\\"Point\\\"}\"],[3230,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.3981651677, 20.017876427], \\\"type\\\": \\\"Point\\\"}\"],[3231,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.8276479204, 19.4705227186], \\\"type\\\": \\\"Point\\\"}\"],[3232,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.0820320274, 20.3588851954], \\\"type\\\": \\\"Point\\\"}\"],[3233,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.8084200774, 11.2159574442], \\\"type\\\": \\\"Point\\\"}\"],[3234,90.0,\"b\",1.0,true,1.06667,0.969837,\"{\\\"coordinates\\\": [-35.7072467439, 12.1745163493], \\\"type\\\": \\\"Point\\\"}\"],[3235,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.2929349935, 26.3409737132], \\\"type\\\": \\\"Point\\\"}\"],[3236,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-36.2284567466, 26.3171083818], \\\"type\\\": \\\"Point\\\"}\"],[3237,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.8331219023, 26.9878551755], \\\"type\\\": \\\"Point\\\"}\"],[3238,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.3046446185, 21.8540694094], \\\"type\\\": \\\"Point\\\"}\"],[3239,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.2490157623, 27.8736304528], \\\"type\\\": \\\"Point\\\"}\"],[324,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-39.8378515172, 32.6987948109], \\\"type\\\": \\\"Point\\\"}\"],[3240,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.5408684805, 42.2060444896], \\\"type\\\": \\\"Point\\\"}\"],[3241,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.176018287, 9.0992140119], \\\"type\\\": \\\"Point\\\"}\"],[3242,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-42.2487930748, 29.8284122974], \\\"type\\\": \\\"Point\\\"}\"],[3243,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-34.6767970432, 12.5815337071], \\\"type\\\": \\\"Point\\\"}\"],[3244,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-31.0299020769, 28.8383310839], \\\"type\\\": \\\"Point\\\"}\"],[3245,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.2616486866, 28.4940958975], \\\"type\\\": \\\"Point\\\"}\"],[3246,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.7571499278, 30.7089015018], \\\"type\\\": \\\"Point\\\"}\"],[3247,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.6048843823, 15.6186207881], \\\"type\\\": \\\"Point\\\"}\"],[3248,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.107845939, 27.2956800712], \\\"type\\\": \\\"Point\\\"}\"],[3249,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.0803236145, 14.676720442], \\\"type\\\": \\\"Point\\\"}\"],[325,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.1411529844, 28.6343199968], \\\"type\\\": \\\"Point\\\"}\"],[3250,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.0088602049, 24.1985806849], \\\"type\\\": \\\"Point\\\"}\"],[3251,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.8298726632, 12.7865059923], \\\"type\\\": \\\"Point\\\"}\"],[3252,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-43.8595036106, 32.6432204498], \\\"type\\\": \\\"Point\\\"}\"],[3253,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.1450705457, 29.3359415598], \\\"type\\\": \\\"Point\\\"}\"],[3254,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.1986239831, 29.6877015835], \\\"type\\\": \\\"Point\\\"}\"],[3255,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-24.2738037466, 30.0251816375], \\\"type\\\": \\\"Point\\\"}\"],[3256,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.0732711902, 31.3816470173], \\\"type\\\": \\\"Point\\\"}\"],[3257,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.3404385687, 19.9481362984], \\\"type\\\": \\\"Point\\\"}\"],[3258,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-42.1874731712, 20.3595434779], \\\"type\\\": \\\"Point\\\"}\"],[3259,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.3361100589, 13.1260549519], \\\"type\\\": \\\"Point\\\"}\"],[326,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.8739387305, 27.7978413993], \\\"type\\\": \\\"Point\\\"}\"],[3260,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.2015608157, 23.8430651297], \\\"type\\\": \\\"Point\\\"}\"],[3261,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-24.139523763, 25.213498546], \\\"type\\\": \\\"Point\\\"}\"],[3262,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.1703988329, 37.4014776064], \\\"type\\\": \\\"Point\\\"}\"],[3263,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-58.0749710229, 28.9970970176], \\\"type\\\": \\\"Point\\\"}\"],[3264,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.5938766909, 19.7408125881], \\\"type\\\": \\\"Point\\\"}\"],[3265,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-50.4999294855, 27.9481747847], \\\"type\\\": \\\"Point\\\"}\"],[3266,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.1312642506, 15.4419889416], \\\"type\\\": \\\"Point\\\"}\"],[3267,63.0,\"b\",1.0,true,1.04762,0.932771,\"{\\\"coordinates\\\": [-35.7491534929, 22.5219349094], \\\"type\\\": \\\"Point\\\"}\"],[3268,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-34.1217718186, 26.0207087103], \\\"type\\\": \\\"Point\\\"}\"],[3269,225.0,\"b\",1.0,true,1.08889,0.915556,\"{\\\"coordinates\\\": [-34.8769714841, 26.12947189], \\\"type\\\": \\\"Point\\\"}\"],[327,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6688591945, 27.1241471748], \\\"type\\\": \\\"Point\\\"}\"],[3270,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.6999480676, 21.9626861652], \\\"type\\\": \\\"Point\\\"}\"],[3271,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-32.1742563308, 38.0691795065], \\\"type\\\": \\\"Point\\\"}\"],[3272,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.47965888, 22.5825379512], \\\"type\\\": \\\"Point\\\"}\"],[3273,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.4184566621, 22.3957951572], \\\"type\\\": \\\"Point\\\"}\"],[3274,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.3588802764, 22.6462099364], \\\"type\\\": \\\"Point\\\"}\"],[3275,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.7250239535, 30.2091059731], \\\"type\\\": \\\"Point\\\"}\"],[3276,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-26.7929677653, 18.4269003427], \\\"type\\\": \\\"Point\\\"}\"],[3277,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.1072129551, 34.2496491332], \\\"type\\\": \\\"Point\\\"}\"],[3278,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-29.6827659412, 33.5388348219], \\\"type\\\": \\\"Point\\\"}\"],[3279,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-27.6240207957, 35.9014651581], \\\"type\\\": \\\"Point\\\"}\"],[328,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-23.6091037384, 22.8444419061], \\\"type\\\": \\\"Point\\\"}\"],[3280,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-26.2309417043, 36.2891711619], \\\"type\\\": \\\"Point\\\"}\"],[3281,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-25.9457233081, 35.9547008088], \\\"type\\\": \\\"Point\\\"}\"],[3282,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.181297954, 35.4056284365], \\\"type\\\": \\\"Point\\\"}\"],[3283,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.9913356118, 35.1749858028], \\\"type\\\": \\\"Point\\\"}\"],[3284,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.4185405011, 34.2878220005], \\\"type\\\": \\\"Point\\\"}\"],[3285,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-28.6226826044, 34.7038805574], \\\"type\\\": \\\"Point\\\"}\"],[3286,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.1449512856, 35.9466011972], \\\"type\\\": \\\"Point\\\"}\"],[3287,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-41.4419231186, 31.233243256], \\\"type\\\": \\\"Point\\\"}\"],[3288,90.0,\"b\",1.0,true,1.11111,0.955556,\"{\\\"coordinates\\\": [-27.0470414803, 17.9640039755], \\\"type\\\": \\\"Point\\\"}\"],[3289,63.0,\"b\",1.0,true,1.09324,0.952381,\"{\\\"coordinates\\\": [-30.7314681823, 32.2630363713], \\\"type\\\": \\\"Point\\\"}\"],[329,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.3678492026, 25.3572996589], \\\"type\\\": \\\"Point\\\"}\"],[3290,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-31.702193598, 30.4054011944], \\\"type\\\": \\\"Point\\\"}\"],[3291,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.4018803796, 32.69928888], \\\"type\\\": \\\"Point\\\"}\"],[3292,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.6472683233, 34.5920824814], \\\"type\\\": \\\"Point\\\"}\"],[3293,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-42.5542646468, 38.5710850422], \\\"type\\\": \\\"Point\\\"}\"],[3294,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.1801118828, 40.9293378043], \\\"type\\\": \\\"Point\\\"}\"],[3295,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-36.1674842276, 13.3225808868], \\\"type\\\": \\\"Point\\\"}\"],[3296,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-45.38411116, 23.1158541449], \\\"type\\\": \\\"Point\\\"}\"],[3297,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.1963815531, 23.8131385514], \\\"type\\\": \\\"Point\\\"}\"],[3298,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.1549135714, 28.6115755144], \\\"type\\\": \\\"Point\\\"}\"],[3299,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.9846344637, 28.2945532425], \\\"type\\\": \\\"Point\\\"}\"],[33,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-38.7602755897, 34.9404234917], \\\"type\\\": \\\"Point\\\"}\"],[330,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.8180934174, 25.4673880137], \\\"type\\\": \\\"Point\\\"}\"],[3300,63.0,\"b\",1.0,true,1.07143,0.968254,\"{\\\"coordinates\\\": [-53.0225791401, 43.226207251], \\\"type\\\": \\\"Point\\\"}\"],[3301,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.5287567233, 19.7280298918], \\\"type\\\": \\\"Point\\\"}\"],[3302,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-46.2363727178, 13.4811680913], \\\"type\\\": \\\"Point\\\"}\"],[3303,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.6249498985, 6.8137848225], \\\"type\\\": \\\"Point\\\"}\"],[3304,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-32.5470703618, 36.7444906498], \\\"type\\\": \\\"Point\\\"}\"],[3305,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8087048135, 11.7637600752], \\\"type\\\": \\\"Point\\\"}\"],[3306,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-44.3644544562, 20.0578719255], \\\"type\\\": \\\"Point\\\"}\"],[3307,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.0062420106, 25.9452521407], \\\"type\\\": \\\"Point\\\"}\"],[3308,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.7395594332, 17.8065986865], \\\"type\\\": \\\"Point\\\"}\"],[3309,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-47.517754138, 25.9356181333], \\\"type\\\": \\\"Point\\\"}\"],[331,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.5871133866, 40.227757605], \\\"type\\\": \\\"Point\\\"}\"],[3310,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.4790614108, 35.1589075238], \\\"type\\\": \\\"Point\\\"}\"],[3311,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-34.5507380604, 33.5480819761], \\\"type\\\": \\\"Point\\\"}\"],[3312,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-47.9345616871, 28.1484764949], \\\"type\\\": \\\"Point\\\"}\"],[3313,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-45.4229966768, 17.5649415124], \\\"type\\\": \\\"Point\\\"}\"],[3314,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.5396791718, 14.8805702769], \\\"type\\\": \\\"Point\\\"}\"],[3315,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-43.9899727493, 32.4519985288], \\\"type\\\": \\\"Point\\\"}\"],[3316,380.0,\"b\",1.0,true,1.1187,1.04211,\"{\\\"coordinates\\\": [-34.4475339482, 20.1571133654], \\\"type\\\": \\\"Point\\\"}\"],[3317,380.0,\"b\",1.0,true,1.11639,1.04211,\"{\\\"coordinates\\\": [-34.3706999265, 20.1205955399], \\\"type\\\": \\\"Point\\\"}\"],[3318,380.0,\"b\",1.0,true,1.12219,1.04211,\"{\\\"coordinates\\\": [-34.3980489722, 20.2063457929], \\\"type\\\": \\\"Point\\\"}\"],[3319,380.0,\"b\",1.0,true,1.11871,1.04211,\"{\\\"coordinates\\\": [-34.3237964282, 20.1692147218], \\\"type\\\": \\\"Point\\\"}\"],[332,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-50.3289631557, 38.3462757359], \\\"type\\\": \\\"Point\\\"}\"],[3320,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.3498456086, 34.093218109], \\\"type\\\": \\\"Point\\\"}\"],[3321,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.2012835001, 33.6175486416], \\\"type\\\": \\\"Point\\\"}\"],[3322,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.4259579435, 32.6998017374], \\\"type\\\": \\\"Point\\\"}\"],[3323,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.0319452579, 27.697918014], \\\"type\\\": \\\"Point\\\"}\"],[3324,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.6982987134, 28.2392546268], \\\"type\\\": \\\"Point\\\"}\"],[3325,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-47.0538795365, 16.5614917493], \\\"type\\\": \\\"Point\\\"}\"],[3326,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-39.9430871042, 23.1994969392], \\\"type\\\": \\\"Point\\\"}\"],[3327,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.459375181, 16.8153644059], \\\"type\\\": \\\"Point\\\"}\"],[3328,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-40.3063743724, 16.8375441703], \\\"type\\\": \\\"Point\\\"}\"],[3329,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.4222371345, 25.7240292161], \\\"type\\\": \\\"Point\\\"}\"],[333,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.9163191963, 9.4597897604], \\\"type\\\": \\\"Point\\\"}\"],[3330,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.6060841173, 18.9539554161], \\\"type\\\": \\\"Point\\\"}\"],[3331,63.0,\"b\",1.0,true,1.06602,0.936508,\"{\\\"coordinates\\\": [-41.333244505, 34.9571540795], \\\"type\\\": \\\"Point\\\"}\"],[3332,63.0,\"b\",1.0,true,1.06633,0.936508,\"{\\\"coordinates\\\": [-41.116761689, 35.0621820938], \\\"type\\\": \\\"Point\\\"}\"],[3333,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.6592937309, 35.0409678166], \\\"type\\\": \\\"Point\\\"}\"],[3334,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-40.821757372, 35.8106294848], \\\"type\\\": \\\"Point\\\"}\"],[3335,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-40.76039247, 33.7394226862], \\\"type\\\": \\\"Point\\\"}\"],[3336,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-40.6412072579, 26.0861698849], \\\"type\\\": \\\"Point\\\"}\"],[3337,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.4905888802, 25.3851925792], \\\"type\\\": \\\"Point\\\"}\"],[3338,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.4692053729, 17.4422903152], \\\"type\\\": \\\"Point\\\"}\"],[3339,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.4931470925, 24.4097335478], \\\"type\\\": \\\"Point\\\"}\"],[334,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.0103325761, 21.2327807005], \\\"type\\\": \\\"Point\\\"}\"],[3340,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.2883351386, 24.4473444771], \\\"type\\\": \\\"Point\\\"}\"],[3341,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.2787450785, 20.9649295751], \\\"type\\\": \\\"Point\\\"}\"],[3342,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.6078194853, 35.5533452865], \\\"type\\\": \\\"Point\\\"}\"],[3343,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-34.7300572069, 37.627760634], \\\"type\\\": \\\"Point\\\"}\"],[3344,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-35.832067037, 36.1644925374], \\\"type\\\": \\\"Point\\\"}\"],[3345,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-36.9009194872, 34.6213753574], \\\"type\\\": \\\"Point\\\"}\"],[3346,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.1889174934, 29.518419492], \\\"type\\\": \\\"Point\\\"}\"],[3347,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.479419065, 13.5606633436], \\\"type\\\": \\\"Point\\\"}\"],[3348,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.6937482274, 19.2610767821], \\\"type\\\": \\\"Point\\\"}\"],[3349,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-33.6894034865, 20.6546805499], \\\"type\\\": \\\"Point\\\"}\"],[335,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-50.8025771578, 25.3558703947], \\\"type\\\": \\\"Point\\\"}\"],[3350,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-37.5917554562, 24.2748548883], \\\"type\\\": \\\"Point\\\"}\"],[3351,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.4917923854, 21.7361679147], \\\"type\\\": \\\"Point\\\"}\"],[3352,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.063791736, 35.5744002239], \\\"type\\\": \\\"Point\\\"}\"],[3353,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.4301912808, 16.4709962156], \\\"type\\\": \\\"Point\\\"}\"],[3354,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.9151871272, 25.239877426], \\\"type\\\": \\\"Point\\\"}\"],[3355,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.4494272517, 24.3884798364], \\\"type\\\": \\\"Point\\\"}\"],[3356,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.0892449824, 24.3895907984], \\\"type\\\": \\\"Point\\\"}\"],[3357,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-36.598066977, 21.3212627128], \\\"type\\\": \\\"Point\\\"}\"],[3358,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-24.8458600058, 19.9353646815], \\\"type\\\": \\\"Point\\\"}\"],[3359,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-37.0904876626, 15.1816949431], \\\"type\\\": \\\"Point\\\"}\"],[336,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.0457505304, 23.3350945387], \\\"type\\\": \\\"Point\\\"}\"],[3360,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-27.8509222539, 19.0287614901], \\\"type\\\": \\\"Point\\\"}\"],[3361,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-50.4798003003, 41.2051928224], \\\"type\\\": \\\"Point\\\"}\"],[3362,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.3190815261, 24.9714661406], \\\"type\\\": \\\"Point\\\"}\"],[3363,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.6489706874, 25.0741498914], \\\"type\\\": \\\"Point\\\"}\"],[3364,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.8142173164, 18.2010810651], \\\"type\\\": \\\"Point\\\"}\"],[3365,63.0,\"b\",1.0,true,1.13076,0.952381,\"{\\\"coordinates\\\": [-29.9295914993, 32.4698288861], \\\"type\\\": \\\"Point\\\"}\"],[3366,225.0,\"b\",1.0,true,1.08988,0.986667,\"{\\\"coordinates\\\": [-31.6419547275, 30.6702377407], \\\"type\\\": \\\"Point\\\"}\"],[3367,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-35.501009707, 24.7571818362], \\\"type\\\": \\\"Point\\\"}\"],[3368,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.9016232858, 8.9955344723], \\\"type\\\": \\\"Point\\\"}\"],[3369,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.7867648633, 9.2378024405], \\\"type\\\": \\\"Point\\\"}\"],[337,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.1405667153, 24.0471241923], \\\"type\\\": \\\"Point\\\"}\"],[3370,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.684544452, 19.5212590993], \\\"type\\\": \\\"Point\\\"}\"],[3371,380.0,\"b\",1.0,true,1.11127,1.04211,\"{\\\"coordinates\\\": [-33.5183347995, 20.4275450679], \\\"type\\\": \\\"Point\\\"}\"],[3372,380.0,\"b\",1.0,true,1.11217,1.04211,\"{\\\"coordinates\\\": [-32.9075227889, 19.7501738662], \\\"type\\\": \\\"Point\\\"}\"],[3373,380.0,\"b\",1.0,true,1.1122,1.04211,\"{\\\"coordinates\\\": [-32.9154746777, 19.673193596], \\\"type\\\": \\\"Point\\\"}\"],[3374,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-48.8769144702, 33.797363301], \\\"type\\\": \\\"Point\\\"}\"],[3375,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-54.0493957716, 30.0252688796], \\\"type\\\": \\\"Point\\\"}\"],[3376,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.1448892342, 12.7923210094], \\\"type\\\": \\\"Point\\\"}\"],[3377,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-41.7004093576, 37.0562226389], \\\"type\\\": \\\"Point\\\"}\"],[3378,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-36.0237914121, 11.6860381695], \\\"type\\\": \\\"Point\\\"}\"],[3379,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-27.7416505362, 24.9079753215], \\\"type\\\": \\\"Point\\\"}\"],[338,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-47.0361696451, 22.4958126012], \\\"type\\\": \\\"Point\\\"}\"],[3380,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.6084777475, 25.081926547], \\\"type\\\": \\\"Point\\\"}\"],[3381,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-23.7355947723, 20.2591992137], \\\"type\\\": \\\"Point\\\"}\"],[3382,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-27.0002652062, 21.1192861855], \\\"type\\\": \\\"Point\\\"}\"],[3383,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-26.9429956539, 21.3624258408], \\\"type\\\": \\\"Point\\\"}\"],[3384,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.6619514382, 20.604574204], \\\"type\\\": \\\"Point\\\"}\"],[3385,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [-37.0451585869, 42.2355844613], \\\"type\\\": \\\"Point\\\"}\"],[3386,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.7974134556, 9.6753370651], \\\"type\\\": \\\"Point\\\"}\"],[3387,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.605727234, 22.05876012], \\\"type\\\": \\\"Point\\\"}\"],[3388,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-42.0276956897, 33.7117590831], \\\"type\\\": \\\"Point\\\"}\"],[3389,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-30.8039562297, 15.466816569], \\\"type\\\": \\\"Point\\\"}\"],[339,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.4119205945, 19.5169197564], \\\"type\\\": \\\"Point\\\"}\"],[3390,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.0473258529, 29.8340454767], \\\"type\\\": \\\"Point\\\"}\"],[3391,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-52.6951176516, 15.6176481879], \\\"type\\\": \\\"Point\\\"}\"],[3392,63.0,\"b\",1.0,true,1.04762,0.937269,\"{\\\"coordinates\\\": [-31.1550260976, 18.5738974429], \\\"type\\\": \\\"Point\\\"}\"],[3393,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-30.423566054, 12.1823195249], \\\"type\\\": \\\"Point\\\"}\"],[3394,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-34.5208391012, 22.6818969148], \\\"type\\\": \\\"Point\\\"}\"],[3395,63.0,\"b\",1.0,true,1.09524,0.904762,\"{\\\"coordinates\\\": [-30.5096243169, 22.7556198782], \\\"type\\\": \\\"Point\\\"}\"],[3396,225.0,\"b\",1.0,true,1.08889,0.96,\"{\\\"coordinates\\\": [-31.7839087364, 23.4348864721], \\\"type\\\": \\\"Point\\\"}\"],[3397,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.7375282827, 35.5021128785], \\\"type\\\": \\\"Point\\\"}\"],[3398,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.1036088242, 20.2544717139], \\\"type\\\": \\\"Point\\\"}\"],[3399,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.7111203923, 20.9704924799], \\\"type\\\": \\\"Point\\\"}\"],[34,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-38.9983917126, 31.8934536607], \\\"type\\\": \\\"Point\\\"}\"],[340,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-53.1176943931, 19.694065083], \\\"type\\\": \\\"Point\\\"}\"],[3400,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.3732814952, 33.0219694766], \\\"type\\\": \\\"Point\\\"}\"],[3401,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-26.2405836211, 34.3371933982], \\\"type\\\": \\\"Point\\\"}\"],[3402,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-28.6922359283, 19.0054010055], \\\"type\\\": \\\"Point\\\"}\"],[3403,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-29.9824832293, 38.4971709574], \\\"type\\\": \\\"Point\\\"}\"],[3404,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-30.6671387931, 37.2431172194], \\\"type\\\": \\\"Point\\\"}\"],[3405,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-52.8764915935, 36.1569674978], \\\"type\\\": \\\"Point\\\"}\"],[3406,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-44.2887102624, 27.7996821347], \\\"type\\\": \\\"Point\\\"}\"],[3407,63.0,\"b\",1.0,true,1.06392,0.936508,\"{\\\"coordinates\\\": [-49.0746722387, 26.4352224523], \\\"type\\\": \\\"Point\\\"}\"],[3408,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.3947733338, 27.5810756436], \\\"type\\\": \\\"Point\\\"}\"],[3409,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.2134919408, 27.727140382], \\\"type\\\": \\\"Point\\\"}\"],[341,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-35.1894139555, 27.1618538465], \\\"type\\\": \\\"Point\\\"}\"],[3410,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-27.8168369306, 27.7728251984], \\\"type\\\": \\\"Point\\\"}\"],[3411,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.2029406966, 14.8864975649], \\\"type\\\": \\\"Point\\\"}\"],[3412,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-44.023223376, 29.2119000459], \\\"type\\\": \\\"Point\\\"}\"],[3413,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-46.1587338949, 26.2783984585], \\\"type\\\": \\\"Point\\\"}\"],[3414,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-45.0613526093, 30.949626483], \\\"type\\\": \\\"Point\\\"}\"],[3415,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-41.2559897357, 19.7820486876], \\\"type\\\": \\\"Point\\\"}\"],[3416,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-53.4621525849, 37.3273497804], \\\"type\\\": \\\"Point\\\"}\"],[3417,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-52.3383006866, 29.6164510619], \\\"type\\\": \\\"Point\\\"}\"],[3418,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.0286454739, 18.4637152164], \\\"type\\\": \\\"Point\\\"}\"],[3419,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-27.5348615846, 23.6070299848], \\\"type\\\": \\\"Point\\\"}\"],[342,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-35.365819928, 28.9698394494], \\\"type\\\": \\\"Point\\\"}\"],[3420,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.5135257999, 16.5800655352], \\\"type\\\": \\\"Point\\\"}\"],[3421,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-47.1449563115, 31.5313850028], \\\"type\\\": \\\"Point\\\"}\"],[3422,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-38.1044497763, 22.9626406345], \\\"type\\\": \\\"Point\\\"}\"],[3423,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.0318211193, 36.6153527508], \\\"type\\\": \\\"Point\\\"}\"],[3424,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.0979643043, 39.9262232683], \\\"type\\\": \\\"Point\\\"}\"],[3425,63.0,\"b\",1.0,true,1.05291,0.952381,\"{\\\"coordinates\\\": [-37.5375577295, 16.8080641533], \\\"type\\\": \\\"Point\\\"}\"],[3426,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-32.030673758, 21.0823605747], \\\"type\\\": \\\"Point\\\"}\"],[3427,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.4293714426, 15.3740545171], \\\"type\\\": \\\"Point\\\"}\"],[3428,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-39.7885980273, 8.6614935109], \\\"type\\\": \\\"Point\\\"}\"],[3429,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.186165671, 27.029039925], \\\"type\\\": \\\"Point\\\"}\"],[343,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-42.1055596448, 35.2689078575], \\\"type\\\": \\\"Point\\\"}\"],[3430,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-46.3331875771, 33.1377329329], \\\"type\\\": \\\"Point\\\"}\"],[3431,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-42.0430344005, 23.166913926], \\\"type\\\": \\\"Point\\\"}\"],[3432,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-42.1299231399, 23.2796266463], \\\"type\\\": \\\"Point\\\"}\"],[3433,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.0355477736, 9.0827200586], \\\"type\\\": \\\"Point\\\"}\"],[3434,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-40.8045139703, 8.2093887619], \\\"type\\\": \\\"Point\\\"}\"],[3435,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-48.3352116042, 14.9678220834], \\\"type\\\": \\\"Point\\\"}\"],[3436,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-42.7569772121, 19.2322720846], \\\"type\\\": \\\"Point\\\"}\"],[3437,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.5295426731, 20.7983588363], \\\"type\\\": \\\"Point\\\"}\"],[3438,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.7549666334, 12.0096819571], \\\"type\\\": \\\"Point\\\"}\"],[3439,63.0,\"b\",1.0,true,1.06379,0.952381,\"{\\\"coordinates\\\": [-46.9055192819, 11.4238113456], \\\"type\\\": \\\"Point\\\"}\"],[344,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-28.7817658884, 16.0621114973], \\\"type\\\": \\\"Point\\\"}\"],[3440,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-31.8188612573, 32.1754073759], \\\"type\\\": \\\"Point\\\"}\"],[3441,150.0,\"b\",1.0,true,1.1,0.8,\"{\\\"coordinates\\\": [-33.2353293171, 30.2919892188], \\\"type\\\": \\\"Point\\\"}\"],[3442,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.1814006708, 10.6372359544], \\\"type\\\": \\\"Point\\\"}\"],[3443,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.5268324692, 9.7392187654], \\\"type\\\": \\\"Point\\\"}\"],[3444,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-44.4042179762, 8.8825777645], \\\"type\\\": \\\"Point\\\"}\"],[3445,63.0,\"b\",1.0,true,1.07942,0.904762,\"{\\\"coordinates\\\": [-21.5889134155, 25.7141934146], \\\"type\\\": \\\"Point\\\"}\"],[3446,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.9921979289, 9.6476174987], \\\"type\\\": \\\"Point\\\"}\"],[3447,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.297057334, 9.6589649072], \\\"type\\\": \\\"Point\\\"}\"],[3448,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.3994401698, 13.2644467768], \\\"type\\\": \\\"Point\\\"}\"],[3449,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-43.5920192784, 6.3902798604], \\\"type\\\": \\\"Point\\\"}\"],[345,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-44.9722195608, 28.7642403852], \\\"type\\\": \\\"Point\\\"}\"],[3450,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-38.8432023431, 8.0212990903], \\\"type\\\": \\\"Point\\\"}\"],[3451,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.0250542508, 25.9765740878], \\\"type\\\": \\\"Point\\\"}\"],[3452,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-49.5322857793, 19.8665680002], \\\"type\\\": \\\"Point\\\"}\"],[3453,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-33.7170269185, 10.7338504208], \\\"type\\\": \\\"Point\\\"}\"],[3454,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.4135544374, 20.1463473802], \\\"type\\\": \\\"Point\\\"}\"],[3455,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-37.4609483913, 29.7413257645], \\\"type\\\": \\\"Point\\\"}\"],[3456,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-32.593045947, 14.8941625829], \\\"type\\\": \\\"Point\\\"}\"],[3457,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.4472739537, 36.9361421522], \\\"type\\\": \\\"Point\\\"}\"],[3458,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.2454993456, 19.1470129546], \\\"type\\\": \\\"Point\\\"}\"],[3459,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.4954199034, 19.3797125895], \\\"type\\\": \\\"Point\\\"}\"],[346,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-51.4040180872, 33.2045828075], \\\"type\\\": \\\"Point\\\"}\"],[3460,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.945188943, 31.285815917], \\\"type\\\": \\\"Point\\\"}\"],[3461,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-33.8467707274, 35.1313349275], \\\"type\\\": \\\"Point\\\"}\"],[3462,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.2881491763, 35.2139458437], \\\"type\\\": \\\"Point\\\"}\"],[3463,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-32.2542256516, 15.1644649424], \\\"type\\\": \\\"Point\\\"}\"],[3464,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-38.3769006205, 39.09703201], \\\"type\\\": \\\"Point\\\"}\"],[3465,90.0,\"b\",1.0,true,1.07778,0.922222,\"{\\\"coordinates\\\": [-49.6483670186, 17.2092973471], \\\"type\\\": \\\"Point\\\"}\"],[3466,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-31.7683822396, 23.0245114345], \\\"type\\\": \\\"Point\\\"}\"],[3467,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.2878854081, 40.8121926985], \\\"type\\\": \\\"Point\\\"}\"],[3468,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-44.4521746254, 19.795825682], \\\"type\\\": \\\"Point\\\"}\"],[3469,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-45.5036804066, 30.4703946013], \\\"type\\\": \\\"Point\\\"}\"],[347,90.0,\"b\",1.0,true,1.1,0.944444,\"{\\\"coordinates\\\": [-24.7552619932, 20.9858643674], \\\"type\\\": \\\"Point\\\"}\"],[3470,380.0,\"b\",1.0,true,1.10263,1.00487,\"{\\\"coordinates\\\": [-46.3116473956, 30.6125614748], \\\"type\\\": \\\"Point\\\"}\"],[3471,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-33.7930018925, 15.6908134191], \\\"type\\\": \\\"Point\\\"}\"],[3472,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8267995232, 15.0597287111], \\\"type\\\": \\\"Point\\\"}\"],[3473,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.4513923941, 15.3325257863], \\\"type\\\": \\\"Point\\\"}\"],[3474,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.9506515504, 14.9704272838], \\\"type\\\": \\\"Point\\\"}\"],[3475,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.9450771583, 20.2874714459], \\\"type\\\": \\\"Point\\\"}\"],[3476,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.0079228494, 20.342504043], \\\"type\\\": \\\"Point\\\"}\"],[3477,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-37.0405876005, 20.2554843482], \\\"type\\\": \\\"Point\\\"}\"],[3478,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-36.9143585687, 20.3504515112], \\\"type\\\": \\\"Point\\\"}\"],[3479,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-35.2986623003, 11.511789342], \\\"type\\\": \\\"Point\\\"}\"],[348,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-34.6422751531, 20.5397463123], \\\"type\\\": \\\"Point\\\"}\"],[3480,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.8720504974, 11.6481242], \\\"type\\\": \\\"Point\\\"}\"],[3481,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-34.7910342565, 16.3005278433], \\\"type\\\": \\\"Point\\\"}\"],[3482,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.1847386258, 16.7194102894], \\\"type\\\": \\\"Point\\\"}\"],[3483,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-35.0203613678, 16.7143313246], \\\"type\\\": \\\"Point\\\"}\"],[3484,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-35.4428333906, 17.5158147644], \\\"type\\\": \\\"Point\\\"}\"],[3485,63.0,\"b\",1.0,true,1.06349,0.943669,\"{\\\"coordinates\\\": [-47.0235659751, 12.0948076379], \\\"type\\\": \\\"Point\\\"}\"],[3486,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-40.4000266786, 16.873050098], \\\"type\\\": \\\"Point\\\"}\"],[3487,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-45.9798738059, 12.6221307173], \\\"type\\\": \\\"Point\\\"}\"],[3488,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-56.734688082, 30.2238863244], \\\"type\\\": \\\"Point\\\"}\"],[3489,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-47.8123304584, 36.6750641734], \\\"type\\\": \\\"Point\\\"}\"],[349,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-34.6763814909, 20.5623024842], \\\"type\\\": \\\"Point\\\"}\"],[3490,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-55.5045205966, 28.1457240387], \\\"type\\\": \\\"Point\\\"}\"],[3491,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-41.3122254915, 10.2614807694], \\\"type\\\": \\\"Point\\\"}\"],[3492,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-45.2869996314, 25.275378002], \\\"type\\\": \\\"Point\\\"}\"],[3493,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.5510013864, 31.2558007125], \\\"type\\\": \\\"Point\\\"}\"],[3494,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-47.3958476598, 8.5493199112], \\\"type\\\": \\\"Point\\\"}\"],[3495,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-34.7614558174, 23.3139199026], \\\"type\\\": \\\"Point\\\"}\"],[3496,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-28.8742494742, 31.9292309986], \\\"type\\\": \\\"Point\\\"}\"],[3497,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.7988836448, 15.4339560045], \\\"type\\\": \\\"Point\\\"}\"],[3498,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [-49.2890478578, 35.6786467367], \\\"type\\\": \\\"Point\\\"}\"],[3499,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-46.4939493065, 22.1828471103], \\\"type\\\": \\\"Point\\\"}\"],[35,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-39.1680833145, 31.0313909255], \\\"type\\\": \\\"Point\\\"}\"],[350,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-46.0714820693, 21.8892418361], \\\"type\\\": \\\"Point\\\"}\"],[3500,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-48.6553173927, 21.6944933845], \\\"type\\\": \\\"Point\\\"}\"],[3501,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-51.5770968637, 24.5613354838], \\\"type\\\": \\\"Point\\\"}\"],[3502,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-52.8807165884, 25.4064299155], \\\"type\\\": \\\"Point\\\"}\"],[3503,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-50.111089105, 24.7956494783], \\\"type\\\": \\\"Point\\\"}\"],[3504,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [-37.0026419087, 40.7941858883], \\\"type\\\": \\\"Point\\\"}\"],[3505,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-37.3044807308, 39.2686272384], \\\"type\\\": \\\"Point\\\"}\"],[3506,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.582543604, 19.7839284886], \\\"type\\\": \\\"Point\\\"}\"],[3507,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-45.4791250861, 26.1145271417], \\\"type\\\": \\\"Point\\\"}\"],[3508,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-44.3006749089, 25.9398079207], \\\"type\\\": \\\"Point\\\"}\"],[3509,63.0,\"b\",1.0,true,1.06349,0.952381,\"{\\\"coordinates\\\": [-48.0823365363, 12.324645059], \\\"type\\\": \\\"Point\\\"}\"],[351,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-36.1484724015, 16.626127558], \\\"type\\\": \\\"Point\\\"}\"],[3510,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-46.5712162285, 14.807837274], \\\"type\\\": \\\"Point\\\"}\"],[3511,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-43.3437466444, 25.4067774616], \\\"type\\\": \\\"Point\\\"}\"],[3512,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-33.3183372496, 34.1727783577], \\\"type\\\": \\\"Point\\\"}\"],[3513,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-43.5879083875, 20.4347551212], \\\"type\\\": \\\"Point\\\"}\"],[3514,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-43.0536856635, 21.1563358218], \\\"type\\\": \\\"Point\\\"}\"],[3515,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-43.0248108155, 21.210680513], \\\"type\\\": \\\"Point\\\"}\"],[3516,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [-36.2783162239, 27.5215620081], \\\"type\\\": \\\"Point\\\"}\"],[3517,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-37.1746707368, 27.197506278], \\\"type\\\": \\\"Point\\\"}\"],[3518,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-25.9845952668, 25.9208765424], \\\"type\\\": \\\"Point\\\"}\"],[3519,90.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-27.9342400896, 25.7383637702], \\\"type\\\": \\\"Point\\\"}\"],[352,63.0,\"b\",1.0,true,1.04762,0.952381,\"{\\\"coordinates\\\": [-30.6056230532, 18.9566809783], \\\"type\\\": \\\"Point\\\"}\"],[3520,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [-36.0279104319, 34.0447787215], \\\"type\\\": \\\"Point\\\"}\"],[3521,