{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-22.607496232, 2.075825505], \\\"type\\\": \\\"Point\\\"}\"],[1,380.0,\"b\",1.0,true,1.10263,1.04841,\"{\\\"coordinates\\\": [-10.1095863017, 1.7566955545], \\\"type\\\": \\\"Point\\\"}\"],[10,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.0211488185, -9.7267807628], \\\"type\\\": \\\"Point\\\"}\"],[103,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.8132777948, -8.1764969695], \\\"type\\\": \\\"Point\\\"}\"],[1017,380.0,\"b\",1.0,true,1.10526,1.03718,\"{\\\"coordinates\\\": [-20.2262292389, -0.6161684783], \\\"type\\\": \\\"Point\\\"}\"],[1020,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.7294117984, 5.405731312], \\\"type\\\": \\\"Point\\\"}\"],[1021,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.8682227279, -11.5313171458], \\\"type\\\": \\\"Point\\\"}\"],[1022,380.0,\"b\",1.0,true,1.10263,1.04114,\"{\\\"coordinates\\\": [-16.9726912242, -10.0493247047], \\\"type\\\": \\\"Point\\\"}\"],[1023,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.4454769573, -5.6175827105], \\\"type\\\": \\\"Point\\\"}\"],[1024,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.2777023195, -2.4466089086], \\\"type\\\": \\\"Point\\\"}\"],[1025,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3094003353, 3.4332681338], \\\"type\\\": \\\"Point\\\"}\"],[1026,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.0919166795, 3.3462637785], \\\"type\\\": \\\"Point\\\"}\"],[1027,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.9344817485, 9.534295636], \\\"type\\\": \\\"Point\\\"}\"],[1028,225.0,\"b\",1.0,true,1.09182,0.986667,\"{\\\"coordinates\\\": [-20.0916274089, 8.8822752038], \\\"type\\\": \\\"Point\\\"}\"],[1827,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.7537785743, -1.7269223286], \\\"type\\\": \\\"Point\\\"}\"],[1029,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.4731430755, -12.4039548557], \\\"type\\\": \\\"Point\\\"}\"],[1030,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.8095683564, -11.2791536788], \\\"type\\\": \\\"Point\\\"}\"],[1031,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [-23.9418011871, 4.6427197808], \\\"type\\\": \\\"Point\\\"}\"],[1032,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.1074331532, -6.8422339283], \\\"type\\\": \\\"Point\\\"}\"],[1034,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.3468920237, -2.834028671], \\\"type\\\": \\\"Point\\\"}\"],[1035,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-5.1849850024, -1.0307192405], \\\"type\\\": \\\"Point\\\"}\"],[1036,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.2279155154, 6.6896540313], \\\"type\\\": \\\"Point\\\"}\"],[1037,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7926657443, 7.5907786158], \\\"type\\\": \\\"Point\\\"}\"],[1833,225.0,\"b\",1.0,true,1.08907,0.986667,\"{\\\"coordinates\\\": [-15.8487331316, 11.0205632751], \\\"type\\\": \\\"Point\\\"}\"],[1038,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-4.3965589516, 7.1667144613], \\\"type\\\": \\\"Point\\\"}\"],[104,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.861450909, 7.1764193691], \\\"type\\\": \\\"Point\\\"}\"],[1039,225.0,\"b\",1.0,true,1.08519,1.00444,\"{\\\"coordinates\\\": [-15.7863297228, -8.2158016523], \\\"type\\\": \\\"Point\\\"}\"],[1040,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.9230955134, -7.619187449], \\\"type\\\": \\\"Point\\\"}\"],[1041,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7970415186, 0.9775204095], \\\"type\\\": \\\"Point\\\"}\"],[1042,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.747726905, 0.1749835905], \\\"type\\\": \\\"Point\\\"}\"],[1043,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.7233789107, 3.7046561322], \\\"type\\\": \\\"Point\\\"}\"],[1044,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-17.607623051, -14.4254956364], \\\"type\\\": \\\"Point\\\"}\"],[1045,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-18.0456815214, -14.3475436658], \\\"type\\\": \\\"Point\\\"}\"],[1046,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-18.4465002205, -14.250970919], \\\"type\\\": \\\"Point\\\"}\"],[1047,150.0,\"b\",1.0,true,1.10901,0.9,\"{\\\"coordinates\\\": [-12.3105774115, 12.1818407908], \\\"type\\\": \\\"Point\\\"}\"],[1048,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.7206562859, 11.9321079986], \\\"type\\\": \\\"Point\\\"}\"],[105,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.3391096863, -8.6720810276], \\\"type\\\": \\\"Point\\\"}\"],[1049,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.0261407331, -10.4251468356], \\\"type\\\": \\\"Point\\\"}\"],[1050,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-19.0656627704, -11.5242541409], \\\"type\\\": \\\"Point\\\"}\"],[1051,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-17.7596521353, -13.2210113115], \\\"type\\\": \\\"Point\\\"}\"],[1052,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.357864471, 3.0627724371], \\\"type\\\": \\\"Point\\\"}\"],[1053,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.6783665041, -6.707461365], \\\"type\\\": \\\"Point\\\"}\"],[1054,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.6841975313, 2.5151063407], \\\"type\\\": \\\"Point\\\"}\"],[1055,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-9.1382907211, 2.3301322106], \\\"type\\\": \\\"Point\\\"}\"],[1056,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.5629720012, -9.341891569], \\\"type\\\": \\\"Point\\\"}\"],[1057,225.0,\"b\",1.0,true,1.09025,0.888889,\"{\\\"coordinates\\\": [-18.5557209654, 4.4409020452], \\\"type\\\": \\\"Point\\\"}\"],[1058,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.3067184006, 7.48021171], \\\"type\\\": \\\"Point\\\"}\"],[106,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.8755336852, -0.9532945288], \\\"type\\\": \\\"Point\\\"}\"],[1059,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.5409327647, 2.8961582426], \\\"type\\\": \\\"Point\\\"}\"],[1060,225.0,\"b\",1.0,true,1.09515,0.986667,\"{\\\"coordinates\\\": [-18.8761772309, 7.4352053941], \\\"type\\\": \\\"Point\\\"}\"],[1061,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.9087159255, -2.3347598441], \\\"type\\\": \\\"Point\\\"}\"],[1063,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.0426946884, 1.9333590432], \\\"type\\\": \\\"Point\\\"}\"],[1064,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.9726538178, 2.6132168414], \\\"type\\\": \\\"Point\\\"}\"],[1065,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.0414478032, 1.6123749285], \\\"type\\\": \\\"Point\\\"}\"],[1066,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.4693290518, -1.0653944928], \\\"type\\\": \\\"Point\\\"}\"],[1067,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-16.5856452862, 0.9496715259], \\\"type\\\": \\\"Point\\\"}\"],[1068,225.0,\"b\",1.0,true,1.08444,1.00202,\"{\\\"coordinates\\\": [-9.6986285153, 3.6204626368], \\\"type\\\": \\\"Point\\\"}\"],[1069,225.0,\"b\",1.0,true,1.08444,1.00202,\"{\\\"coordinates\\\": [-9.7879354831, 3.9472778918], \\\"type\\\": \\\"Point\\\"}\"],[107,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.3972568091, -0.3700307473], \\\"type\\\": \\\"Point\\\"}\"],[1070,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.2662620144, -13.6483286626], \\\"type\\\": \\\"Point\\\"}\"],[1071,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.5895118017, -13.6130115549], \\\"type\\\": \\\"Point\\\"}\"],[1072,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.3868186455, -0.4277019967], \\\"type\\\": \\\"Point\\\"}\"],[1073,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.3870597853, 0.2760989864], \\\"type\\\": \\\"Point\\\"}\"],[1074,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.4552196677, 5.1161673783], \\\"type\\\": \\\"Point\\\"}\"],[1075,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.0340558879, 5.5080404696], \\\"type\\\": \\\"Point\\\"}\"],[1076,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.2644381931, 5.3328198439], \\\"type\\\": \\\"Point\\\"}\"],[1077,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.4345442064, 4.8687255001], \\\"type\\\": \\\"Point\\\"}\"],[1078,225.0,\"b\",1.0,true,1.09539,0.986667,\"{\\\"coordinates\\\": [-17.5889786485, 4.9965395524], \\\"type\\\": \\\"Point\\\"}\"],[1079,380.0,\"b\",1.0,true,1.10526,1.03658,\"{\\\"coordinates\\\": [-17.6844888233, 4.1931213385], \\\"type\\\": \\\"Point\\\"}\"],[108,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.0330068119, -6.6597297996], \\\"type\\\": \\\"Point\\\"}\"],[1080,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.4569217243, 9.8923101679], \\\"type\\\": \\\"Point\\\"}\"],[1081,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.5937239706, 11.6354617993], \\\"type\\\": \\\"Point\\\"}\"],[1082,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.9551773613, 12.8511823823], \\\"type\\\": \\\"Point\\\"}\"],[1083,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.4209756738, 12.6167207422], \\\"type\\\": \\\"Point\\\"}\"],[1084,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.5413733198, 13.0225527187], \\\"type\\\": \\\"Point\\\"}\"],[1085,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9516470308, -8.5543216728], \\\"type\\\": \\\"Point\\\"}\"],[1086,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.4919869628, -0.6785532202], \\\"type\\\": \\\"Point\\\"}\"],[1087,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.3611315805, -0.9965842808], \\\"type\\\": \\\"Point\\\"}\"],[1088,225.0,\"b\",1.0,true,1.09673,0.986667,\"{\\\"coordinates\\\": [-21.1069478663, 8.3068141577], \\\"type\\\": \\\"Point\\\"}\"],[1089,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.6131949255, 1.0430186351], \\\"type\\\": \\\"Point\\\"}\"],[109,225.0,\"b\",1.0,true,1.08986,1.00444,\"{\\\"coordinates\\\": [-22.09079901, -8.4710195017], \\\"type\\\": \\\"Point\\\"}\"],[1091,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.2211792956, -3.537266062], \\\"type\\\": \\\"Point\\\"}\"],[1092,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.1149768458, 10.3021202577], \\\"type\\\": \\\"Point\\\"}\"],[1094,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.1788993378, -2.9143822889], \\\"type\\\": \\\"Point\\\"}\"],[1095,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.3479113482, 2.070928326], \\\"type\\\": \\\"Point\\\"}\"],[1096,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.3050158021, -8.5688828232], \\\"type\\\": \\\"Point\\\"}\"],[1097,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.6581601692, -8.2548802648], \\\"type\\\": \\\"Point\\\"}\"],[1098,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.0243066499, 0.9338785188], \\\"type\\\": \\\"Point\\\"}\"],[1099,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.7385343561, -7.2192850912], \\\"type\\\": \\\"Point\\\"}\"],[1100,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.4465126552, 2.711635418], \\\"type\\\": \\\"Point\\\"}\"],[1102,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.6381209424, 7.1793048372], \\\"type\\\": \\\"Point\\\"}\"],[110,225.0,\"b\",1.0,true,1.09612,1.0,\"{\\\"coordinates\\\": [-7.5461806556, -5.7255192048], \\\"type\\\": \\\"Point\\\"}\"],[1103,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.6773275465, -0.4088718957], \\\"type\\\": \\\"Point\\\"}\"],[1104,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.8956934336, 0.4311312496], \\\"type\\\": \\\"Point\\\"}\"],[1105,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.4231254348, 4.3808540992], \\\"type\\\": \\\"Point\\\"}\"],[1106,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.995839596, -12.652286256], \\\"type\\\": \\\"Point\\\"}\"],[1107,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.1106232863, -5.0290412381], \\\"type\\\": \\\"Point\\\"}\"],[1108,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3681399204, -5.0815516596], \\\"type\\\": \\\"Point\\\"}\"],[1109,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.018055772, -4.2568486371], \\\"type\\\": \\\"Point\\\"}\"],[1111,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.0653272102, 0.471327541], \\\"type\\\": \\\"Point\\\"}\"],[1112,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-3.4617395896, 5.9967224323], \\\"type\\\": \\\"Point\\\"}\"],[1113,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.0095598564, 7.697158401], \\\"type\\\": \\\"Point\\\"}\"],[111,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.8503877699, 7.3425958873], \\\"type\\\": \\\"Point\\\"}\"],[1114,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.1727661594, 0.3923987635], \\\"type\\\": \\\"Point\\\"}\"],[1115,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3666661105, 3.1583279562], \\\"type\\\": \\\"Point\\\"}\"],[1116,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.2093328654, 3.6937563534], \\\"type\\\": \\\"Point\\\"}\"],[1117,225.0,\"b\",1.0,true,1.07769,0.95,\"{\\\"coordinates\\\": [-22.8489437158, 2.0231057502], \\\"type\\\": \\\"Point\\\"}\"],[1118,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.8363574445, 1.2469428691], \\\"type\\\": \\\"Point\\\"}\"],[1119,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [1.3816685877, 8.6135016748], \\\"type\\\": \\\"Point\\\"}\"],[1120,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.65236996, 3.3864822908], \\\"type\\\": \\\"Point\\\"}\"],[1122,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.8828076839, -6.3008139184], \\\"type\\\": \\\"Point\\\"}\"],[1123,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.0048545401, -6.0484565413], \\\"type\\\": \\\"Point\\\"}\"],[2047,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-11.287100069, -1.8857432959], \\\"type\\\": \\\"Point\\\"}\"],[11,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.9490741234, 0.6164585286], \\\"type\\\": \\\"Point\\\"}\"],[112,225.0,\"b\",1.0,true,1.09036,1.00444,\"{\\\"coordinates\\\": [-19.4976164094, -8.8009701933], \\\"type\\\": \\\"Point\\\"}\"],[1124,225.0,\"b\",1.0,true,1.0914,1.0,\"{\\\"coordinates\\\": [-11.1879365649, -2.7735567933], \\\"type\\\": \\\"Point\\\"}\"],[1125,380.0,\"b\",1.0,true,1.10597,1.05263,\"{\\\"coordinates\\\": [-12.0806349293, -0.7516117133], \\\"type\\\": \\\"Point\\\"}\"],[1126,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.9415709917, -0.8915612237], \\\"type\\\": \\\"Point\\\"}\"],[1127,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.8615154175, -0.4761928431], \\\"type\\\": \\\"Point\\\"}\"],[1128,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.8094234335, -0.477385424], \\\"type\\\": \\\"Point\\\"}\"],[1129,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.9311365679, -8.4268859513], \\\"type\\\": \\\"Point\\\"}\"],[1130,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.9644252759, 3.2027888808], \\\"type\\\": \\\"Point\\\"}\"],[1131,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.9138676494, 3.7760641433], \\\"type\\\": \\\"Point\\\"}\"],[1132,225.0,\"b\",1.0,true,1.09053,1.00444,\"{\\\"coordinates\\\": [-20.7334110035, -9.9764197682], \\\"type\\\": \\\"Point\\\"}\"],[1133,225.0,\"b\",1.0,true,1.09053,1.00444,\"{\\\"coordinates\\\": [-20.4248798359, -11.677415773], \\\"type\\\": \\\"Point\\\"}\"],[113,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [-26.5901446829, 2.7424169417], \\\"type\\\": \\\"Point\\\"}\"],[1134,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.2051760078, -7.00021309], \\\"type\\\": \\\"Point\\\"}\"],[1135,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.9474315398, -7.1179428629], \\\"type\\\": \\\"Point\\\"}\"],[1136,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.5978612677, 5.9041291441], \\\"type\\\": \\\"Point\\\"}\"],[1137,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.7701975534, 8.3836427257], \\\"type\\\": \\\"Point\\\"}\"],[1138,225.0,\"b\",1.0,true,1.09277,0.986667,\"{\\\"coordinates\\\": [-20.1009952379, 6.4067512329], \\\"type\\\": \\\"Point\\\"}\"],[1139,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.2997053202, -6.3031777842], \\\"type\\\": \\\"Point\\\"}\"],[1140,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-7.0354461813, 8.3762685744], \\\"type\\\": \\\"Point\\\"}\"],[1141,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.8854708764, 3.9113471486], \\\"type\\\": \\\"Point\\\"}\"],[1142,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.6527318434, -6.1050089871], \\\"type\\\": \\\"Point\\\"}\"],[1143,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.396363548, -6.6204077465], \\\"type\\\": \\\"Point\\\"}\"],[114,225.0,\"b\",1.0,true,1.09614,0.986667,\"{\\\"coordinates\\\": [-18.7343327026, 4.8154325662], \\\"type\\\": \\\"Point\\\"}\"],[1144,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.5355429848, -0.2108099237], \\\"type\\\": \\\"Point\\\"}\"],[1145,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.9906940875, 9.8994252639], \\\"type\\\": \\\"Point\\\"}\"],[1146,225.0,\"b\",1.0,true,1.09224,1.0,\"{\\\"coordinates\\\": [-9.1379376578, -4.8531293184], \\\"type\\\": \\\"Point\\\"}\"],[1147,225.0,\"b\",1.0,true,1.08925,0.986667,\"{\\\"coordinates\\\": [-15.9756469788, 2.4319055834], \\\"type\\\": \\\"Point\\\"}\"],[1148,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.4090464311, -5.4397377251], \\\"type\\\": \\\"Point\\\"}\"],[1149,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.1685742989, -4.1831244488], \\\"type\\\": \\\"Point\\\"}\"],[1150,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.3760824273, 10.1142179852], \\\"type\\\": \\\"Point\\\"}\"],[1151,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.9884057635, -6.9575355154], \\\"type\\\": \\\"Point\\\"}\"],[1152,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.6666640123, 2.5634037996], \\\"type\\\": \\\"Point\\\"}\"],[1153,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.4485147032, 0.1940779005], \\\"type\\\": \\\"Point\\\"}\"],[116,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.5653312598, 4.1360379351], \\\"type\\\": \\\"Point\\\"}\"],[1154,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.0106571906, 11.5743456813], \\\"type\\\": \\\"Point\\\"}\"],[2048,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-20.0981977093, -2.3553162263], \\\"type\\\": \\\"Point\\\"}\"],[1155,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.2537322387, -0.9646864342], \\\"type\\\": \\\"Point\\\"}\"],[1156,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.242350312, -1.0498402803], \\\"type\\\": \\\"Point\\\"}\"],[1157,380.0,\"b\",1.0,true,1.10526,1.03364,\"{\\\"coordinates\\\": [-19.680201151, -0.8440411195], \\\"type\\\": \\\"Point\\\"}\"],[1158,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.2628741859, 9.4559846313], \\\"type\\\": \\\"Point\\\"}\"],[1159,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.3117467283, -2.829595023], \\\"type\\\": \\\"Point\\\"}\"],[1160,225.0,\"b\",1.0,true,1.09235,0.933333,\"{\\\"coordinates\\\": [-10.7087523042, -3.3882694845], \\\"type\\\": \\\"Point\\\"}\"],[1161,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.4162975446, 7.9509758143], \\\"type\\\": \\\"Point\\\"}\"],[1162,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-19.5435659151, 6.5910905862], \\\"type\\\": \\\"Point\\\"}\"],[118,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.9130060088, -12.5026477017], \\\"type\\\": \\\"Point\\\"}\"],[1163,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.435207186, -0.3952105292], \\\"type\\\": \\\"Point\\\"}\"],[1164,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1155898731, 0.4701715742], \\\"type\\\": \\\"Point\\\"}\"],[1165,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.8218178318, 6.4538333775], \\\"type\\\": \\\"Point\\\"}\"],[1166,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.8167177861, 8.8932769618], \\\"type\\\": \\\"Point\\\"}\"],[1167,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.4648940801, -1.2583170656], \\\"type\\\": \\\"Point\\\"}\"],[1168,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0335960544, -7.6101673034], \\\"type\\\": \\\"Point\\\"}\"],[1169,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.5219189934, 2.9908844132], \\\"type\\\": \\\"Point\\\"}\"],[1170,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3086335187, 4.8807864167], \\\"type\\\": \\\"Point\\\"}\"],[1171,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5175295489, 4.5357964788], \\\"type\\\": \\\"Point\\\"}\"],[2037,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-15.1865318537, 2.1767441064], \\\"type\\\": \\\"Point\\\"}\"],[2050,20.0,\"b\",1.0,true,1.4,0.8,\"{\\\"coordinates\\\": [-2.8212350621, 4.7302294001], \\\"type\\\": \\\"Point\\\"}\"],[1172,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.0007877355, 1.5980930263], \\\"type\\\": \\\"Point\\\"}\"],[1173,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.845072915, 2.3433740162], \\\"type\\\": \\\"Point\\\"}\"],[1174,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.10457346, 9.4865336031], \\\"type\\\": \\\"Point\\\"}\"],[1175,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-23.9863525898, 3.3017414928], \\\"type\\\": \\\"Point\\\"}\"],[1176,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-19.4415603272, 3.2131167863], \\\"type\\\": \\\"Point\\\"}\"],[1177,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.727786079, -10.4517692593], \\\"type\\\": \\\"Point\\\"}\"],[1178,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.2137414462, 9.4120340862], \\\"type\\\": \\\"Point\\\"}\"],[1179,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.5236536333, 6.9999144363], \\\"type\\\": \\\"Point\\\"}\"],[1180,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.2304150998, 7.6367730215], \\\"type\\\": \\\"Point\\\"}\"],[1181,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.8261924917, 5.4677775573], \\\"type\\\": \\\"Point\\\"}\"],[119,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.0192741035, 5.7464625946], \\\"type\\\": \\\"Point\\\"}\"],[1182,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.2044133648, -8.6310793742], \\\"type\\\": \\\"Point\\\"}\"],[1183,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.6242473216, 6.1807899597], \\\"type\\\": \\\"Point\\\"}\"],[1184,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.4414053488, 3.6937062374], \\\"type\\\": \\\"Point\\\"}\"],[1185,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.2096600239, -1.6886060976], \\\"type\\\": \\\"Point\\\"}\"],[1186,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.1844781938, -1.4415127667], \\\"type\\\": \\\"Point\\\"}\"],[1187,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.0955333515, 0.1276802142], \\\"type\\\": \\\"Point\\\"}\"],[1188,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-27.3606417433, -2.2104008474], \\\"type\\\": \\\"Point\\\"}\"],[1189,225.0,\"b\",1.0,true,1.08632,1.00444,\"{\\\"coordinates\\\": [-10.7743246264, -10.8390629882], \\\"type\\\": \\\"Point\\\"}\"],[1190,150.0,\"b\",1.0,true,1.10701,0.9,\"{\\\"coordinates\\\": [-1.3604967574, -7.0908876745], \\\"type\\\": \\\"Point\\\"}\"],[1191,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.0526218936, 8.537586937], \\\"type\\\": \\\"Point\\\"}\"],[120,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-5.8373158246, 5.4989469875], \\\"type\\\": \\\"Point\\\"}\"],[1192,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.7225204219, -13.5836333063], \\\"type\\\": \\\"Point\\\"}\"],[1193,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.3780618197, 2.2361765596], \\\"type\\\": \\\"Point\\\"}\"],[1194,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.3916068475, 2.379934066], \\\"type\\\": \\\"Point\\\"}\"],[1834,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.9440335913, 8.2702265517], \\\"type\\\": \\\"Point\\\"}\"],[1835,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.8513410168, 0.5630764818], \\\"type\\\": \\\"Point\\\"}\"],[1195,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.7215878942, -8.3059661345], \\\"type\\\": \\\"Point\\\"}\"],[1196,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3372129886, -9.453676631], \\\"type\\\": \\\"Point\\\"}\"],[1197,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.4242074465, 6.3167541968], \\\"type\\\": \\\"Point\\\"}\"],[1198,225.0,\"b\",1.0,true,1.0973,0.986667,\"{\\\"coordinates\\\": [-19.6792218441, 7.5136385783], \\\"type\\\": \\\"Point\\\"}\"],[1199,380.0,\"b\",1.0,true,1.10969,1.03947,\"{\\\"coordinates\\\": [-19.1381389122, 5.8822824273], \\\"type\\\": \\\"Point\\\"}\"],[121,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.659849214, -1.462523545], \\\"type\\\": \\\"Point\\\"}\"],[1200,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.3951123711, -8.9781488517], \\\"type\\\": \\\"Point\\\"}\"],[1201,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.3264090165, -7.4548095238], \\\"type\\\": \\\"Point\\\"}\"],[1202,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-19.6553732227, 3.6875977495], \\\"type\\\": \\\"Point\\\"}\"],[1203,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-19.5023370528, 3.9873045595], \\\"type\\\": \\\"Point\\\"}\"],[1204,225.0,\"b\",1.0,true,1.08917,1.00444,\"{\\\"coordinates\\\": [-15.3677195402, -9.2175118303], \\\"type\\\": \\\"Point\\\"}\"],[1205,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.3665131663, 1.2364708271], \\\"type\\\": \\\"Point\\\"}\"],[1206,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.0141014425, 2.2367580396], \\\"type\\\": \\\"Point\\\"}\"],[1207,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.2321329695, 0.1769335875], \\\"type\\\": \\\"Point\\\"}\"],[1208,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.3566084133, 8.2605525091], \\\"type\\\": \\\"Point\\\"}\"],[1209,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-2.7788279487, 7.0631846846], \\\"type\\\": \\\"Point\\\"}\"],[122,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.1173793268, 6.6929627837], \\\"type\\\": \\\"Point\\\"}\"],[1210,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [0.9452401079, 9.6089518067], \\\"type\\\": \\\"Point\\\"}\"],[1211,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.2314358537, -7.1797272647], \\\"type\\\": \\\"Point\\\"}\"],[1212,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.7795878187, -4.0023502121], \\\"type\\\": \\\"Point\\\"}\"],[1213,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.6794154403, -3.8980385044], \\\"type\\\": \\\"Point\\\"}\"],[2038,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-13.3199690254, -2.4436155001], \\\"type\\\": \\\"Point\\\"}\"],[1214,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.1843540525, -1.1894255003], \\\"type\\\": \\\"Point\\\"}\"],[1215,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.5976440604, -0.888877586], \\\"type\\\": \\\"Point\\\"}\"],[1216,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.0268187018, 4.7322454286], \\\"type\\\": \\\"Point\\\"}\"],[1217,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-12.7653951268, -4.2426465743], \\\"type\\\": \\\"Point\\\"}\"],[1218,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.9897537893, -6.8785928726], \\\"type\\\": \\\"Point\\\"}\"],[12,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.1877954565, -7.5126529977], \\\"type\\\": \\\"Point\\\"}\"],[123,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-4.7453216525, -7.682227233], \\\"type\\\": \\\"Point\\\"}\"],[1219,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.3704717798, -6.9021983987], \\\"type\\\": \\\"Point\\\"}\"],[1220,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-10.2117375576, 11.1237130068], \\\"type\\\": \\\"Point\\\"}\"],[1221,225.0,\"b\",1.0,true,1.0952,0.986667,\"{\\\"coordinates\\\": [-20.0452933044, 6.9995305829], \\\"type\\\": \\\"Point\\\"}\"],[1222,225.0,\"b\",1.0,true,1.0952,0.986667,\"{\\\"coordinates\\\": [-21.0004747839, 8.0756241863], \\\"type\\\": \\\"Point\\\"}\"],[1223,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.0374821955, -10.8812841823], \\\"type\\\": \\\"Point\\\"}\"],[1224,225.0,\"b\",1.0,true,1.09255,0.986667,\"{\\\"coordinates\\\": [-19.4875921681, 7.3788225475], \\\"type\\\": \\\"Point\\\"}\"],[1225,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.8283803742, -13.675455224], \\\"type\\\": \\\"Point\\\"}\"],[1226,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.0276215635, 2.3301344613], \\\"type\\\": \\\"Point\\\"}\"],[1227,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.0342371052, -0.7337542097], \\\"type\\\": \\\"Point\\\"}\"],[1228,225.0,\"b\",1.0,true,1.08931,0.986667,\"{\\\"coordinates\\\": [-17.0538800576, 8.2598189071], \\\"type\\\": \\\"Point\\\"}\"],[124,225.0,\"b\",1.0,true,1.07476,0.95,\"{\\\"coordinates\\\": [-7.6717132211, 8.8469665122], \\\"type\\\": \\\"Point\\\"}\"],[1229,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.6838178876, -11.930160964], \\\"type\\\": \\\"Point\\\"}\"],[1230,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.7076808117, -2.4849557625], \\\"type\\\": \\\"Point\\\"}\"],[1231,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.2046850334, -0.604256173], \\\"type\\\": \\\"Point\\\"}\"],[1232,225.0,\"b\",1.0,true,1.09148,1.0,\"{\\\"coordinates\\\": [-11.6443263465, -4.6050505603], \\\"type\\\": \\\"Point\\\"}\"],[1233,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5372569634, 2.4960955905], \\\"type\\\": \\\"Point\\\"}\"],[1234,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5008016853, 2.9594531318], \\\"type\\\": \\\"Point\\\"}\"],[1235,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.5436755074, -6.3851343097], \\\"type\\\": \\\"Point\\\"}\"],[1236,150.0,\"b\",1.0,true,1.08809,0.966667,\"{\\\"coordinates\\\": [-4.9168920928, 5.8058490043], \\\"type\\\": \\\"Point\\\"}\"],[1237,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.1508349965, 5.4044461806], \\\"type\\\": \\\"Point\\\"}\"],[1238,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.3541192114, -2.0896563202], \\\"type\\\": \\\"Point\\\"}\"],[125,225.0,\"b\",1.0,true,1.09768,1.0,\"{\\\"coordinates\\\": [-10.5419248183, -6.8380472415], \\\"type\\\": \\\"Point\\\"}\"],[1239,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.7794896904, -1.118653203], \\\"type\\\": \\\"Point\\\"}\"],[1240,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.4632270907, 5.8816139779], \\\"type\\\": \\\"Point\\\"}\"],[1241,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.7978084665, 3.0501658544], \\\"type\\\": \\\"Point\\\"}\"],[1242,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.3868106804, 2.9949619647], \\\"type\\\": \\\"Point\\\"}\"],[1245,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-21.9816638678, 7.2927224495], \\\"type\\\": \\\"Point\\\"}\"],[1246,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.285656937, 10.2520364131], \\\"type\\\": \\\"Point\\\"}\"],[1247,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.3120885317, 9.4315403668], \\\"type\\\": \\\"Point\\\"}\"],[1248,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.6482725515, 9.9925647658], \\\"type\\\": \\\"Point\\\"}\"],[1249,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.0102403224, 10.4448647901], \\\"type\\\": \\\"Point\\\"}\"],[1250,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.0864547074, 9.2480694768], \\\"type\\\": \\\"Point\\\"}\"],[126,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.2979627825, -5.206014058], \\\"type\\\": \\\"Point\\\"}\"],[1251,225.0,\"b\",1.0,true,1.09108,0.986667,\"{\\\"coordinates\\\": [-20.094012046, 8.2109047436], \\\"type\\\": \\\"Point\\\"}\"],[1252,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-8.8251571677, 11.830865627], \\\"type\\\": \\\"Point\\\"}\"],[1253,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-10.9191978177, 10.1393332112], \\\"type\\\": \\\"Point\\\"}\"],[1254,225.0,\"b\",1.0,true,1.08174,0.95,\"{\\\"coordinates\\\": [-7.4637248988, -4.1874814465], \\\"type\\\": \\\"Point\\\"}\"],[1255,225.0,\"b\",1.0,true,1.08889,0.937778,\"{\\\"coordinates\\\": [-23.4244204313, 4.1902170316], \\\"type\\\": \\\"Point\\\"}\"],[1256,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-9.706565081, 7.4079603776], \\\"type\\\": \\\"Point\\\"}\"],[1257,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.9310154284, 5.844698762], \\\"type\\\": \\\"Point\\\"}\"],[1258,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.04882648, -0.4699379065], \\\"type\\\": \\\"Point\\\"}\"],[1259,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.1770249097, -0.3108770333], \\\"type\\\": \\\"Point\\\"}\"],[1260,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.5699221118, -5.5161708311], \\\"type\\\": \\\"Point\\\"}\"],[127,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.8055529564, -5.700096932], \\\"type\\\": \\\"Point\\\"}\"],[1261,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.5584973381, 0.4888425209], \\\"type\\\": \\\"Point\\\"}\"],[1262,380.0,\"b\",1.0,true,1.10526,1.04306,\"{\\\"coordinates\\\": [-10.4713639422, 0.7584803476], \\\"type\\\": \\\"Point\\\"}\"],[1263,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.8960317451, -3.663675443], \\\"type\\\": \\\"Point\\\"}\"],[1264,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.0165280333, -3.470837005], \\\"type\\\": \\\"Point\\\"}\"],[1265,225.0,\"b\",1.0,true,1.09416,1.0,\"{\\\"coordinates\\\": [-7.1848540159, -8.0416815866], \\\"type\\\": \\\"Point\\\"}\"],[1266,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.6798220521, -8.4126415841], \\\"type\\\": \\\"Point\\\"}\"],[1267,225.0,\"b\",1.0,true,1.08546,0.95,\"{\\\"coordinates\\\": [-15.3601178438, 6.7676610233], \\\"type\\\": \\\"Point\\\"}\"],[1268,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.3900447335, 2.3930782099], \\\"type\\\": \\\"Point\\\"}\"],[1269,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.9763629924, 1.4619914244], \\\"type\\\": \\\"Point\\\"}\"],[1270,380.0,\"b\",1.0,true,1.10263,1.04873,\"{\\\"coordinates\\\": [-10.4257744745, 1.963675728], \\\"type\\\": \\\"Point\\\"}\"],[128,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.8270171938, -5.4896082554], \\\"type\\\": \\\"Point\\\"}\"],[1271,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.5167765455, -8.0555677151], \\\"type\\\": \\\"Point\\\"}\"],[1272,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-18.9209844276, -12.7314484378], \\\"type\\\": \\\"Point\\\"}\"],[1273,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.1033540135, -2.7650603203], \\\"type\\\": \\\"Point\\\"}\"],[1274,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.5236204601, -8.2644606699], \\\"type\\\": \\\"Point\\\"}\"],[1275,90.0,\"b\",1.0,true,1.07778,0.977778,\"{\\\"coordinates\\\": [-21.4674336922, -8.0345278655], \\\"type\\\": \\\"Point\\\"}\"],[1276,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.4740254804, -7.0467934784], \\\"type\\\": \\\"Point\\\"}\"],[1277,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.593130416, -7.054297349], \\\"type\\\": \\\"Point\\\"}\"],[1278,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.1540326153, 4.7313204023], \\\"type\\\": \\\"Point\\\"}\"],[1279,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.300091213, -1.8440481866], \\\"type\\\": \\\"Point\\\"}\"],[1280,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.797292993, -1.7973793521], \\\"type\\\": \\\"Point\\\"}\"],[129,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.4323214278, -5.5598307946], \\\"type\\\": \\\"Point\\\"}\"],[1281,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.7477030319, -1.7749661489], \\\"type\\\": \\\"Point\\\"}\"],[1284,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.052390872, -12.3617208563], \\\"type\\\": \\\"Point\\\"}\"],[1285,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.428536304, 7.1626870124], \\\"type\\\": \\\"Point\\\"}\"],[1286,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.8761372715, -9.069063903], \\\"type\\\": \\\"Point\\\"}\"],[1287,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.0237265202, 11.4319031105], \\\"type\\\": \\\"Point\\\"}\"],[1288,90.0,\"b\",1.0,true,1.0825,0.977778,\"{\\\"coordinates\\\": [-20.5521411424, -5.4118342902], \\\"type\\\": \\\"Point\\\"}\"],[1289,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.1222427298, -4.3823019861], \\\"type\\\": \\\"Point\\\"}\"],[1290,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.1367918742, -4.4708407009], \\\"type\\\": \\\"Point\\\"}\"],[1291,225.0,\"b\",1.0,true,1.08889,1.00226,\"{\\\"coordinates\\\": [-23.4666655987, -0.8055831353], \\\"type\\\": \\\"Point\\\"}\"],[1293,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.5201690878, 3.6764627127], \\\"type\\\": \\\"Point\\\"}\"],[130,225.0,\"b\",1.0,true,1.09645,0.986667,\"{\\\"coordinates\\\": [-19.868082627, 5.0509161617], \\\"type\\\": \\\"Point\\\"}\"],[1294,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.7760057364, -10.9931530069], \\\"type\\\": \\\"Point\\\"}\"],[1295,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.3734215343, 1.5307880738], \\\"type\\\": \\\"Point\\\"}\"],[1296,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.6559083605, 1.5365002646], \\\"type\\\": \\\"Point\\\"}\"],[2039,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-22.8207342958, -7.6941123162], \\\"type\\\": \\\"Point\\\"}\"],[1297,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.8832952314, -8.0693637971], \\\"type\\\": \\\"Point\\\"}\"],[1298,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.9467239682, -5.6630445746], \\\"type\\\": \\\"Point\\\"}\"],[1299,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.2665131117, -2.7121113145], \\\"type\\\": \\\"Point\\\"}\"],[1300,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.1847474652, 5.091825322], \\\"type\\\": \\\"Point\\\"}\"],[1301,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-7.2286626362, 4.407429041], \\\"type\\\": \\\"Point\\\"}\"],[1302,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-17.5793499236, -12.6176454433], \\\"type\\\": \\\"Point\\\"}\"],[131,225.0,\"b\",1.0,true,1.09645,0.986667,\"{\\\"coordinates\\\": [-18.8487821665, 5.5677702211], \\\"type\\\": \\\"Point\\\"}\"],[1303,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.4665665842, 0.9670758588], \\\"type\\\": \\\"Point\\\"}\"],[1304,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-8.4675561864, 5.59913517], \\\"type\\\": \\\"Point\\\"}\"],[1305,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-8.4215295536, 5.4602745352], \\\"type\\\": \\\"Point\\\"}\"],[1306,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-8.5922985347, 5.6420035982], \\\"type\\\": \\\"Point\\\"}\"],[1307,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-8.6140422627, 5.7918900074], \\\"type\\\": \\\"Point\\\"}\"],[1308,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.3284794876, 7.2985013989], \\\"type\\\": \\\"Point\\\"}\"],[1309,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.7927040145, 6.6523148182], \\\"type\\\": \\\"Point\\\"}\"],[1310,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.4095538255, 2.9622476694], \\\"type\\\": \\\"Point\\\"}\"],[1311,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.4330022713, 3.1917099332], \\\"type\\\": \\\"Point\\\"}\"],[1312,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.5947609276, 2.8243350644], \\\"type\\\": \\\"Point\\\"}\"],[132,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.8070603515, 3.9861064379], \\\"type\\\": \\\"Point\\\"}\"],[1313,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.9196468312, 2.8107345841], \\\"type\\\": \\\"Point\\\"}\"],[1314,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.4540595153, 2.6207732408], \\\"type\\\": \\\"Point\\\"}\"],[1315,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.4378741423, 2.4007789694], \\\"type\\\": \\\"Point\\\"}\"],[1316,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.5789285476, 2.3539786421], \\\"type\\\": \\\"Point\\\"}\"],[1317,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.54662324, 3.3753454373], \\\"type\\\": \\\"Point\\\"}\"],[1318,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.609347638, 3.1729996907], \\\"type\\\": \\\"Point\\\"}\"],[1319,380.0,\"b\",1.0,true,1.10263,1.05526,\"{\\\"coordinates\\\": [-10.8791968299, 2.5861133087], \\\"type\\\": \\\"Point\\\"}\"],[1320,150.0,\"b\",1.0,true,1.10847,0.9,\"{\\\"coordinates\\\": [1.091633542, -9.5196539775], \\\"type\\\": \\\"Point\\\"}\"],[1321,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.6909677823, -5.0194050872], \\\"type\\\": \\\"Point\\\"}\"],[1322,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.0855243999, -2.1991227432], \\\"type\\\": \\\"Point\\\"}\"],[13,225.0,\"b\",1.0,true,1.08252,0.95,\"{\\\"coordinates\\\": [-26.1224237974, -2.7529436435], \\\"type\\\": \\\"Point\\\"}\"],[133,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-25.8257978113, -3.0743517283], \\\"type\\\": \\\"Point\\\"}\"],[1323,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.998799582, -2.394125385], \\\"type\\\": \\\"Point\\\"}\"],[1837,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.8487309549, -2.5688190728], \\\"type\\\": \\\"Point\\\"}\"],[1324,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.8118704015, -0.9266522361], \\\"type\\\": \\\"Point\\\"}\"],[1325,225.0,\"b\",1.0,true,1.09553,0.986667,\"{\\\"coordinates\\\": [-17.7613799745, 6.3420859938], \\\"type\\\": \\\"Point\\\"}\"],[1326,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.1876399297, 8.808473575], \\\"type\\\": \\\"Point\\\"}\"],[1327,225.0,\"b\",1.0,true,1.08494,1.00444,\"{\\\"coordinates\\\": [-13.4628385693, -4.7947500253], \\\"type\\\": \\\"Point\\\"}\"],[1328,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.4425732402, 9.1817282783], \\\"type\\\": \\\"Point\\\"}\"],[1329,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.142371485, 10.0031638835], \\\"type\\\": \\\"Point\\\"}\"],[1330,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.6144328855, 4.5320039998], \\\"type\\\": \\\"Point\\\"}\"],[1331,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.750701566, -0.7065552531], \\\"type\\\": \\\"Point\\\"}\"],[134,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-0.6496906141, 6.1156577355], \\\"type\\\": \\\"Point\\\"}\"],[1332,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9935375449, 1.7365485936], \\\"type\\\": \\\"Point\\\"}\"],[1333,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.0999404364, 0.9497329122], \\\"type\\\": \\\"Point\\\"}\"],[1334,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.9438896161, 7.1355502131], \\\"type\\\": \\\"Point\\\"}\"],[1335,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.3456540822, -4.2471341042], \\\"type\\\": \\\"Point\\\"}\"],[1336,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.5660152393, -3.4386137861], \\\"type\\\": \\\"Point\\\"}\"],[1337,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.7331407124, 6.1545302682], \\\"type\\\": \\\"Point\\\"}\"],[1338,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.6497404211, 6.0519519462], \\\"type\\\": \\\"Point\\\"}\"],[1339,225.0,\"b\",1.0,true,1.09103,1.00444,\"{\\\"coordinates\\\": [-25.657810549, -3.7534947616], \\\"type\\\": \\\"Point\\\"}\"],[1340,225.0,\"b\",1.0,true,1.09515,0.986667,\"{\\\"coordinates\\\": [-18.6437779713, 5.6775049988], \\\"type\\\": \\\"Point\\\"}\"],[1341,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.8023437409, -3.1775576815], \\\"type\\\": \\\"Point\\\"}\"],[135,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.6729261388, 1.8190969481], \\\"type\\\": \\\"Point\\\"}\"],[1342,380.0,\"b\",1.0,true,1.10526,1.02945,\"{\\\"coordinates\\\": [-12.4699801586, 4.7056541282], \\\"type\\\": \\\"Point\\\"}\"],[1343,225.0,\"b\",1.0,true,1.08975,1.00444,\"{\\\"coordinates\\\": [-23.3697963784, -4.3976942196], \\\"type\\\": \\\"Point\\\"}\"],[1344,225.0,\"b\",1.0,true,1.08975,1.00444,\"{\\\"coordinates\\\": [-23.6464791203, -4.4385522541], \\\"type\\\": \\\"Point\\\"}\"],[1346,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-22.3024545878, -3.5667693355], \\\"type\\\": \\\"Point\\\"}\"],[1347,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.4704174559, 2.1886785181], \\\"type\\\": \\\"Point\\\"}\"],[1348,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.5125290768, 6.1482634082], \\\"type\\\": \\\"Point\\\"}\"],[1349,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.6309137717, 9.9645167271], \\\"type\\\": \\\"Point\\\"}\"],[2054,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-7.9650502924, -2.1294118824], \\\"type\\\": \\\"Point\\\"}\"],[1350,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.8419432494, -2.0781691555], \\\"type\\\": \\\"Point\\\"}\"],[1351,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.0607094588, -1.7231540125], \\\"type\\\": \\\"Point\\\"}\"],[136,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.5528317541, 5.1034023766], \\\"type\\\": \\\"Point\\\"}\"],[1352,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.7013590613, -3.5101010833], \\\"type\\\": \\\"Point\\\"}\"],[1353,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.7600375588, -7.1534474277], \\\"type\\\": \\\"Point\\\"}\"],[1354,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.663176026, -3.7512812806], \\\"type\\\": \\\"Point\\\"}\"],[1355,225.0,\"b\",1.0,true,1.07815,0.95,\"{\\\"coordinates\\\": [-4.0970934046, 2.9778651571], \\\"type\\\": \\\"Point\\\"}\"],[1356,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.9200822695, -8.6072928123], \\\"type\\\": \\\"Point\\\"}\"],[1357,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.0721795853, 3.0124617092], \\\"type\\\": \\\"Point\\\"}\"],[1358,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.7659953738, -10.3887081617], \\\"type\\\": \\\"Point\\\"}\"],[1359,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-18.0138757546, 2.5509249891], \\\"type\\\": \\\"Point\\\"}\"],[1360,380.0,\"b\",1.0,true,1.10526,0.973684,\"{\\\"coordinates\\\": [-17.7392509919, 2.4846927965], \\\"type\\\": \\\"Point\\\"}\"],[1361,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-20.4418405846, 3.1600323941], \\\"type\\\": \\\"Point\\\"}\"],[137,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.9251613985, 3.9337276751], \\\"type\\\": \\\"Point\\\"}\"],[1362,225.0,\"b\",1.0,true,1.09152,0.986667,\"{\\\"coordinates\\\": [-15.6881756757, 2.8497291436], \\\"type\\\": \\\"Point\\\"}\"],[1363,225.0,\"b\",1.0,true,1.09152,0.986667,\"{\\\"coordinates\\\": [-15.7898004009, 3.0557585225], \\\"type\\\": \\\"Point\\\"}\"],[1364,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.8822285678, 2.9006809578], \\\"type\\\": \\\"Point\\\"}\"],[1365,225.0,\"b\",1.0,true,1.09299,0.986667,\"{\\\"coordinates\\\": [-19.5106913819, 6.1145550652], \\\"type\\\": \\\"Point\\\"}\"],[1366,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-19.6899511401, 4.4462886136], \\\"type\\\": \\\"Point\\\"}\"],[1367,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.9738722661, 4.6896984644], \\\"type\\\": \\\"Point\\\"}\"],[1370,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.1304934537, 4.3632511519], \\\"type\\\": \\\"Point\\\"}\"],[1371,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.2840289015, -1.2223666819], \\\"type\\\": \\\"Point\\\"}\"],[1372,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-17.6073011221, 6.0126870275], \\\"type\\\": \\\"Point\\\"}\"],[1373,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.6501456659, 5.1812155979], \\\"type\\\": \\\"Point\\\"}\"],[139,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.8442235593, 2.7207759126], \\\"type\\\": \\\"Point\\\"}\"],[1374,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.6579401018, 4.4231674204], \\\"type\\\": \\\"Point\\\"}\"],[1375,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.6386990084, 4.5727890103], \\\"type\\\": \\\"Point\\\"}\"],[1376,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.4373563074, 0.5702063059], \\\"type\\\": \\\"Point\\\"}\"],[1377,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.9493620904, 1.8231102719], \\\"type\\\": \\\"Point\\\"}\"],[1378,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.7416141819, 2.1253144286], \\\"type\\\": \\\"Point\\\"}\"],[1379,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.2345520775, 5.450971905], \\\"type\\\": \\\"Point\\\"}\"],[1380,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.281843782, 2.2271074246], \\\"type\\\": \\\"Point\\\"}\"],[1381,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-10.7062671027, 14.4244623492], \\\"type\\\": \\\"Point\\\"}\"],[1382,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.2898144055, 1.3403545364], \\\"type\\\": \\\"Point\\\"}\"],[2040,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-18.213367497, -5.2215370924], \\\"type\\\": \\\"Point\\\"}\"],[140,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.2313605181, 3.7831600784], \\\"type\\\": \\\"Point\\\"}\"],[2041,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-18.365466585, -5.1753085574], \\\"type\\\": \\\"Point\\\"}\"],[2059,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-18.072458871, -5.2401212728], \\\"type\\\": \\\"Point\\\"}\"],[2072,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-17.954596385, -4.8767161329], \\\"type\\\": \\\"Point\\\"}\"],[1383,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1985610871, -5.5920694335], \\\"type\\\": \\\"Point\\\"}\"],[1384,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.5865725347, -6.0289429951], \\\"type\\\": \\\"Point\\\"}\"],[1385,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-18.1587201151, -3.5695128187], \\\"type\\\": \\\"Point\\\"}\"],[1386,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.1884171926, -2.1250782835], \\\"type\\\": \\\"Point\\\"}\"],[1387,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.3552679428, -6.655476399], \\\"type\\\": \\\"Point\\\"}\"],[1388,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-15.3644990642, -5.5894697134], \\\"type\\\": \\\"Point\\\"}\"],[1389,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.5743730439, -4.9668398513], \\\"type\\\": \\\"Point\\\"}\"],[141,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.9639694321, -5.4851079127], \\\"type\\\": \\\"Point\\\"}\"],[1390,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.3664787702, -4.6639389741], \\\"type\\\": \\\"Point\\\"}\"],[2055,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.0036707988, 1.1612518525], \\\"type\\\": \\\"Point\\\"}\"],[2056,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-19.0550023737, -0.96805739], \\\"type\\\": \\\"Point\\\"}\"],[2078,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-20.2454489086, 1.0896384669], \\\"type\\\": \\\"Point\\\"}\"],[1391,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3587079406, 0.7116734816], \\\"type\\\": \\\"Point\\\"}\"],[1392,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.7842875933, -0.1511971095], \\\"type\\\": \\\"Point\\\"}\"],[1393,380.0,\"b\",1.0,true,1.10526,1.036,\"{\\\"coordinates\\\": [-20.0758012411, 0.3226556254], \\\"type\\\": \\\"Point\\\"}\"],[1394,380.0,\"b\",1.0,true,1.10526,1.036,\"{\\\"coordinates\\\": [-19.1967932646, 0.2852355407], \\\"type\\\": \\\"Point\\\"}\"],[1396,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-13.9376640518, -0.2973880309], \\\"type\\\": \\\"Point\\\"}\"],[1397,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.7391666713, 9.9670629253], \\\"type\\\": \\\"Point\\\"}\"],[142,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.2712196288, 8.3718579729], \\\"type\\\": \\\"Point\\\"}\"],[1398,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.8100320076, 14.4388273154], \\\"type\\\": \\\"Point\\\"}\"],[1399,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.4638618621, 14.2597910124], \\\"type\\\": \\\"Point\\\"}\"],[1401,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.0687307456, 13.1542666667], \\\"type\\\": \\\"Point\\\"}\"],[1402,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.8175905701, 8.5102298975], \\\"type\\\": \\\"Point\\\"}\"],[1403,225.0,\"b\",1.0,true,1.10045,0.986667,\"{\\\"coordinates\\\": [-20.5208979644, 6.8374053799], \\\"type\\\": \\\"Point\\\"}\"],[1404,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.9010859345, -1.0975732456], \\\"type\\\": \\\"Point\\\"}\"],[1405,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.4222602019, 4.0287782332], \\\"type\\\": \\\"Point\\\"}\"],[1406,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.9003949217, 5.7098126264], \\\"type\\\": \\\"Point\\\"}\"],[1407,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.5506421863, -1.2825085068], \\\"type\\\": \\\"Point\\\"}\"],[1408,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.651233431, -1.3590249367], \\\"type\\\": \\\"Point\\\"}\"],[143,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.5831768239, 8.094822873], \\\"type\\\": \\\"Point\\\"}\"],[1409,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.0025445204, -0.1094912466], \\\"type\\\": \\\"Point\\\"}\"],[1838,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9579685268, -2.5639440758], \\\"type\\\": \\\"Point\\\"}\"],[1410,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.495761682, 1.3274272098], \\\"type\\\": \\\"Point\\\"}\"],[1411,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.0847110384, 11.9234105367], \\\"type\\\": \\\"Point\\\"}\"],[1412,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.5596897332, -8.6896583542], \\\"type\\\": \\\"Point\\\"}\"],[1413,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.101249826, 0.8543150891], \\\"type\\\": \\\"Point\\\"}\"],[1414,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.22520616, 0.6528086594], \\\"type\\\": \\\"Point\\\"}\"],[1415,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-23.7742172403, 0.9852180986], \\\"type\\\": \\\"Point\\\"}\"],[1417,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.4056982221, 4.7299997062], \\\"type\\\": \\\"Point\\\"}\"],[1418,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.0613419441, 5.3727165079], \\\"type\\\": \\\"Point\\\"}\"],[14,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.089803982, -8.0193922449], \\\"type\\\": \\\"Point\\\"}\"],[144,225.0,\"b\",1.0,true,1.08952,1.00444,\"{\\\"coordinates\\\": [-20.9139504826, -7.33697557], \\\"type\\\": \\\"Point\\\"}\"],[1419,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.7077046559, 2.6219446994], \\\"type\\\": \\\"Point\\\"}\"],[1420,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.2059137039, 2.0586613246], \\\"type\\\": \\\"Point\\\"}\"],[1421,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.8071113059, 0.390393245], \\\"type\\\": \\\"Point\\\"}\"],[1422,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.771037157, -0.2699903254], \\\"type\\\": \\\"Point\\\"}\"],[1423,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.3056598248, 0.3934475168], \\\"type\\\": \\\"Point\\\"}\"],[1424,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.976380387, -5.511897329], \\\"type\\\": \\\"Point\\\"}\"],[1839,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.3131821161, -4.1249115836], \\\"type\\\": \\\"Point\\\"}\"],[1425,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-18.1690216882, -3.2656894009], \\\"type\\\": \\\"Point\\\"}\"],[1426,225.0,\"b\",1.0,true,1.08482,1.00444,\"{\\\"coordinates\\\": [-17.1146132618, -8.6776257661], \\\"type\\\": \\\"Point\\\"}\"],[1427,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-27.5191345811, -2.554472154], \\\"type\\\": \\\"Point\\\"}\"],[145,225.0,\"b\",1.0,true,1.09478,1.0,\"{\\\"coordinates\\\": [-11.6619420167, -4.8289196357], \\\"type\\\": \\\"Point\\\"}\"],[1428,150.0,\"b\",1.0,true,1.10862,0.966667,\"{\\\"coordinates\\\": [-0.3253619218, -7.8592634492], \\\"type\\\": \\\"Point\\\"}\"],[1429,225.0,\"b\",1.0,true,1.08935,1.00444,\"{\\\"coordinates\\\": [-22.5186586133, 0.9744424976], \\\"type\\\": \\\"Point\\\"}\"],[1430,225.0,\"b\",1.0,true,1.08941,1.00444,\"{\\\"coordinates\\\": [-22.4925491918, 1.1440339125], \\\"type\\\": \\\"Point\\\"}\"],[1431,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-27.3332316975, -0.5112947623], \\\"type\\\": \\\"Point\\\"}\"],[1432,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-16.5307593732, 4.7710802909], \\\"type\\\": \\\"Point\\\"}\"],[1433,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-9.5029212768, -6.6429700749], \\\"type\\\": \\\"Point\\\"}\"],[1434,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-26.8796233993, 2.1654452264], \\\"type\\\": \\\"Point\\\"}\"],[1435,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.3398481769, -1.5467166009], \\\"type\\\": \\\"Point\\\"}\"],[1436,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.3681499861, 7.4770980288], \\\"type\\\": \\\"Point\\\"}\"],[1437,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.7839519922, -0.1511297284], \\\"type\\\": \\\"Point\\\"}\"],[146,225.0,\"b\",1.0,true,1.09478,1.0,\"{\\\"coordinates\\\": [-11.8608804672, -4.7515755367], \\\"type\\\": \\\"Point\\\"}\"],[1438,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-8.8362731791, 10.4919305926], \\\"type\\\": \\\"Point\\\"}\"],[1439,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.355434128, -1.241890294], \\\"type\\\": \\\"Point\\\"}\"],[1440,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-18.0648370522, -10.6511936097], \\\"type\\\": \\\"Point\\\"}\"],[1441,225.0,\"b\",1.0,true,1.09559,0.888889,\"{\\\"coordinates\\\": [-19.4304816803, 6.9744131108], \\\"type\\\": \\\"Point\\\"}\"],[1442,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.2641907975, 8.6938278148], \\\"type\\\": \\\"Point\\\"}\"],[1443,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.5780807084, 2.8442094375], \\\"type\\\": \\\"Point\\\"}\"],[1444,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1870724707, -6.8665704594], \\\"type\\\": \\\"Point\\\"}\"],[1445,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.9651577864, -6.9439496163], \\\"type\\\": \\\"Point\\\"}\"],[1446,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.3593615422, 8.3483252192], \\\"type\\\": \\\"Point\\\"}\"],[1447,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-17.2460219874, 1.3950533271], \\\"type\\\": \\\"Point\\\"}\"],[147,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.3581812553, -8.3071178479], \\\"type\\\": \\\"Point\\\"}\"],[1448,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-9.6943158167, 12.3679315596], \\\"type\\\": \\\"Point\\\"}\"],[1449,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.7046369303, -5.7444826487], \\\"type\\\": \\\"Point\\\"}\"],[1450,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.3672888084, -5.6681563836], \\\"type\\\": \\\"Point\\\"}\"],[1451,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.6619293558, -9.2172896655], \\\"type\\\": \\\"Point\\\"}\"],[1452,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.2464194135, -12.7694077839], \\\"type\\\": \\\"Point\\\"}\"],[1453,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-10.1478971061, -3.8913265082], \\\"type\\\": \\\"Point\\\"}\"],[1454,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.2056387921, 7.7670632707], \\\"type\\\": \\\"Point\\\"}\"],[1455,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.1707443651, 7.7796637449], \\\"type\\\": \\\"Point\\\"}\"],[1456,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-18.1314177414, 3.3396466006], \\\"type\\\": \\\"Point\\\"}\"],[1457,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-14.7712346094, 6.3813006083], \\\"type\\\": \\\"Point\\\"}\"],[148,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.6220571118, -6.0092951407], \\\"type\\\": \\\"Point\\\"}\"],[1458,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-15.6921660027, 3.3427204691], \\\"type\\\": \\\"Point\\\"}\"],[1459,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-11.357771621, -3.8027930726], \\\"type\\\": \\\"Point\\\"}\"],[1460,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.0120994744, -11.5491434997], \\\"type\\\": \\\"Point\\\"}\"],[1461,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-27.9905293895, 0.7040948495], \\\"type\\\": \\\"Point\\\"}\"],[1462,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.9586083286, -9.1956450103], \\\"type\\\": \\\"Point\\\"}\"],[1463,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-11.5135362045, -3.9976415114], \\\"type\\\": \\\"Point\\\"}\"],[1464,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-16.5400184594, 6.9465412126], \\\"type\\\": \\\"Point\\\"}\"],[1465,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.484922217, -5.7343698523], \\\"type\\\": \\\"Point\\\"}\"],[1466,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.7517626178, -0.4775282506], \\\"type\\\": \\\"Point\\\"}\"],[1467,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.5763567601, -1.4578251842], \\\"type\\\": \\\"Point\\\"}\"],[149,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.5987326924, 1.1900552337], \\\"type\\\": \\\"Point\\\"}\"],[1468,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.0377752569, -5.359820713], \\\"type\\\": \\\"Point\\\"}\"],[1469,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.1660486058, -5.2120298097], \\\"type\\\": \\\"Point\\\"}\"],[1470,225.0,\"b\",1.0,true,1.08943,1.00444,\"{\\\"coordinates\\\": [-22.4625378159, 1.4057105886], \\\"type\\\": \\\"Point\\\"}\"],[1471,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.1119587901, -0.5122041355], \\\"type\\\": \\\"Point\\\"}\"],[1472,225.0,\"b\",1.0,true,1.09372,0.888889,\"{\\\"coordinates\\\": [-20.1737696591, 6.6971743561], \\\"type\\\": \\\"Point\\\"}\"],[1473,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.6697583659, -0.8462340277], \\\"type\\\": \\\"Point\\\"}\"],[1474,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.9236264174, -1.1187840914], \\\"type\\\": \\\"Point\\\"}\"],[1475,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-17.6541682614, 6.470287591], \\\"type\\\": \\\"Point\\\"}\"],[1476,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.2172149725, -0.9825351956], \\\"type\\\": \\\"Point\\\"}\"],[1477,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.2706101035, -6.7622081636], \\\"type\\\": \\\"Point\\\"}\"],[150,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.3325113543, -9.1569423658], \\\"type\\\": \\\"Point\\\"}\"],[1478,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.7607886955, 7.0047666739], \\\"type\\\": \\\"Point\\\"}\"],[1479,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-25.3225553917, 3.7043660081], \\\"type\\\": \\\"Point\\\"}\"],[1480,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.9387863194, -5.4888764436], \\\"type\\\": \\\"Point\\\"}\"],[1481,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.7823787735, -5.680703686], \\\"type\\\": \\\"Point\\\"}\"],[1482,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-17.9383612018, 10.2659089555], \\\"type\\\": \\\"Point\\\"}\"],[1483,225.0,\"b\",1.0,true,1.0935,0.888889,\"{\\\"coordinates\\\": [-21.5956973501, 7.7496269187], \\\"type\\\": \\\"Point\\\"}\"],[1484,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.0724747618, 2.689477766], \\\"type\\\": \\\"Point\\\"}\"],[1485,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.7947986503, 6.353057497], \\\"type\\\": \\\"Point\\\"}\"],[1486,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-5.714200196, -7.0682555649], \\\"type\\\": \\\"Point\\\"}\"],[1487,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.600516593, -10.8587416864], \\\"type\\\": \\\"Point\\\"}\"],[151,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.4791256465, 5.2320318269], \\\"type\\\": \\\"Point\\\"}\"],[1488,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.5867502136, -1.1408412674], \\\"type\\\": \\\"Point\\\"}\"],[1489,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.8526954194, 0.3276159354], \\\"type\\\": \\\"Point\\\"}\"],[1490,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-10.1966663666, -2.9250893467], \\\"type\\\": \\\"Point\\\"}\"],[1491,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.8571277923, 7.6846954019], \\\"type\\\": \\\"Point\\\"}\"],[1492,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-8.8381226526, -5.0590750377], \\\"type\\\": \\\"Point\\\"}\"],[1493,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3207670377, -3.7431141142], \\\"type\\\": \\\"Point\\\"}\"],[1494,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.2822053304, -4.7699644908], \\\"type\\\": \\\"Point\\\"}\"],[1495,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.4905786279, -5.4247486324], \\\"type\\\": \\\"Point\\\"}\"],[1496,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-18.0701060324, 6.2480328161], \\\"type\\\": \\\"Point\\\"}\"],[1497,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-18.4115001176, 6.0568258952], \\\"type\\\": \\\"Point\\\"}\"],[152,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.9286138382, 5.322805696], \\\"type\\\": \\\"Point\\\"}\"],[1498,225.0,\"b\",1.0,true,1.08923,0.888889,\"{\\\"coordinates\\\": [-15.9414976463, 4.6228565509], \\\"type\\\": \\\"Point\\\"}\"],[1499,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.8049443968, 9.6076715362], \\\"type\\\": \\\"Point\\\"}\"],[1500,225.0,\"b\",1.0,true,1.0896,0.888889,\"{\\\"coordinates\\\": [-17.0704422184, 4.8290807045], \\\"type\\\": \\\"Point\\\"}\"],[1501,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.3828859705, -6.6958897359], \\\"type\\\": \\\"Point\\\"}\"],[1502,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.6525794458, 6.9308181633], \\\"type\\\": \\\"Point\\\"}\"],[1503,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.6570008607, 10.0198973836], \\\"type\\\": \\\"Point\\\"}\"],[1504,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.552725056, 6.8819643181], \\\"type\\\": \\\"Point\\\"}\"],[1505,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-4.9866613309, -4.0253839665], \\\"type\\\": \\\"Point\\\"}\"],[1506,150.0,\"b\",1.0,true,1.10847,0.966667,\"{\\\"coordinates\\\": [-3.1303633939, -5.8611931446], \\\"type\\\": \\\"Point\\\"}\"],[1507,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.8669843671, -6.7382041576], \\\"type\\\": \\\"Point\\\"}\"],[153,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.2869142369, 4.6450900168], \\\"type\\\": \\\"Point\\\"}\"],[1508,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1039495362, -7.0147777742], \\\"type\\\": \\\"Point\\\"}\"],[1509,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.6130361284, -7.3095859035], \\\"type\\\": \\\"Point\\\"}\"],[1510,150.0,\"b\",1.0,true,1.10879,0.966667,\"{\\\"coordinates\\\": [-1.0103551831, -6.8096161266], \\\"type\\\": \\\"Point\\\"}\"],[1511,225.0,\"b\",1.0,true,1.08994,1.00444,\"{\\\"coordinates\\\": [-20.5768575323, 0.9412738145], \\\"type\\\": \\\"Point\\\"}\"],[1512,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-6.0050418797, -7.2605840988], \\\"type\\\": \\\"Point\\\"}\"],[1513,225.0,\"b\",1.0,true,1.09422,0.888889,\"{\\\"coordinates\\\": [-19.8349321119, 5.5342065504], \\\"type\\\": \\\"Point\\\"}\"],[1514,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.3988581561, -11.1174626517], \\\"type\\\": \\\"Point\\\"}\"],[1515,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-11.1296037852, 13.3011739166], \\\"type\\\": \\\"Point\\\"}\"],[1516,150.0,\"b\",1.0,true,1.06648,0.979115,\"{\\\"coordinates\\\": [-15.8173041382, 9.7197904766], \\\"type\\\": \\\"Point\\\"}\"],[1517,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-6.6481730703, -0.4387443974], \\\"type\\\": \\\"Point\\\"}\"],[15,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4203955797, -7.7107715901], \\\"type\\\": \\\"Point\\\"}\"],[154,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-7.7482864346, 4.2329451374], \\\"type\\\": \\\"Point\\\"}\"],[1518,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-16.473704586, 5.3743926874], \\\"type\\\": \\\"Point\\\"}\"],[1519,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-26.8417980503, 6.7997033826], \\\"type\\\": \\\"Point\\\"}\"],[1520,225.0,\"b\",1.0,true,1.08515,1.00444,\"{\\\"coordinates\\\": [-16.0979928578, -9.4503253121], \\\"type\\\": \\\"Point\\\"}\"],[1521,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.102513, 6.2686317415], \\\"type\\\": \\\"Point\\\"}\"],[1522,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.5446300323, 10.3504097496], \\\"type\\\": \\\"Point\\\"}\"],[1523,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.5125962462, -8.7137420604], \\\"type\\\": \\\"Point\\\"}\"],[1524,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.1029613669, -7.1769473971], \\\"type\\\": \\\"Point\\\"}\"],[1525,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.4803673561, -6.974965495], \\\"type\\\": \\\"Point\\\"}\"],[1526,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8521632531, -6.7988348448], \\\"type\\\": \\\"Point\\\"}\"],[1527,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [0.2004883371, 8.8192157359], \\\"type\\\": \\\"Point\\\"}\"],[155,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.1946177568, 0.2943048813], \\\"type\\\": \\\"Point\\\"}\"],[1528,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-27.1136041423, -0.8875668207], \\\"type\\\": \\\"Point\\\"}\"],[1529,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-24.2607507935, 3.156336939], \\\"type\\\": \\\"Point\\\"}\"],[1530,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.2443302809, 6.5979565986], \\\"type\\\": \\\"Point\\\"}\"],[1531,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.6960501092, 6.9391297099], \\\"type\\\": \\\"Point\\\"}\"],[1532,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-20.7264017978, 8.451840529], \\\"type\\\": \\\"Point\\\"}\"],[1533,225.0,\"b\",1.0,true,1.09172,1.0,\"{\\\"coordinates\\\": [-10.4660315017, -3.7000150314], \\\"type\\\": \\\"Point\\\"}\"],[1534,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-19.6970330001, 8.5417326851], \\\"type\\\": \\\"Point\\\"}\"],[1535,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.4353775819, -1.9788557692], \\\"type\\\": \\\"Point\\\"}\"],[1536,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-19.2534471471, 2.9824428543], \\\"type\\\": \\\"Point\\\"}\"],[1537,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.8554060734, 6.8107502613], \\\"type\\\": \\\"Point\\\"}\"],[156,225.0,\"b\",1.0,true,1.09766,1.0,\"{\\\"coordinates\\\": [-11.5581657265, -5.3350979985], \\\"type\\\": \\\"Point\\\"}\"],[1538,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.9891955945, -12.3762562285], \\\"type\\\": \\\"Point\\\"}\"],[1539,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-17.3166694215, 6.4824755653], \\\"type\\\": \\\"Point\\\"}\"],[1540,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-8.8651388831, -3.2367884808], \\\"type\\\": \\\"Point\\\"}\"],[1541,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [-11.6348755844, -3.6854230024], \\\"type\\\": \\\"Point\\\"}\"],[1542,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-15.3465290364, 1.2852680535], \\\"type\\\": \\\"Point\\\"}\"],[1543,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.0505409634, -13.9189963693], \\\"type\\\": \\\"Point\\\"}\"],[1544,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-25.4078492812, 6.2120399782], \\\"type\\\": \\\"Point\\\"}\"],[1545,380.0,\"b\",1.0,true,1.10263,1.03851,\"{\\\"coordinates\\\": [-9.9784474801, 2.15213356], \\\"type\\\": \\\"Point\\\"}\"],[1546,225.0,\"b\",1.0,true,1.0898,1.00444,\"{\\\"coordinates\\\": [-24.0623448794, -3.0953610407], \\\"type\\\": \\\"Point\\\"}\"],[1547,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.8369721131, 11.7457003886], \\\"type\\\": \\\"Point\\\"}\"],[157,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-12.1323137171, -4.5214808238], \\\"type\\\": \\\"Point\\\"}\"],[1548,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [-28.055911751, 0.9234367082], \\\"type\\\": \\\"Point\\\"}\"],[1550,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-23.1856605418, -1.7816063474], \\\"type\\\": \\\"Point\\\"}\"],[1551,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-4.218073936, 5.2912695458], \\\"type\\\": \\\"Point\\\"}\"],[1552,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-4.0474480294, 7.7021889402], \\\"type\\\": \\\"Point\\\"}\"],[1553,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-7.6048947713, -3.1259581762], \\\"type\\\": \\\"Point\\\"}\"],[1554,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.0490271021, -3.4942116229], \\\"type\\\": \\\"Point\\\"}\"],[1555,380.0,\"b\",1.0,true,1.10526,1.03811,\"{\\\"coordinates\\\": [-13.6922065798, 1.7995353009], \\\"type\\\": \\\"Point\\\"}\"],[1556,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.7761543533, -3.4164771436], \\\"type\\\": \\\"Point\\\"}\"],[1557,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.3160681623, -3.0112621253], \\\"type\\\": \\\"Point\\\"}\"],[1558,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-14.9261657556, 3.6359135625], \\\"type\\\": \\\"Point\\\"}\"],[158,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.6921145776, 1.2579163827], \\\"type\\\": \\\"Point\\\"}\"],[1559,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.5539459579, -1.5769671491], \\\"type\\\": \\\"Point\\\"}\"],[1560,380.0,\"b\",1.0,true,1.10263,1.03854,\"{\\\"coordinates\\\": [-14.4031685048, -11.5831671394], \\\"type\\\": \\\"Point\\\"}\"],[1561,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-22.1574619909, 5.0396728782], \\\"type\\\": \\\"Point\\\"}\"],[1562,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.7211920937, -4.8144727518], \\\"type\\\": \\\"Point\\\"}\"],[1563,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.0233010858, 4.7380994721], \\\"type\\\": \\\"Point\\\"}\"],[1564,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-10.8797217276, -5.3073670924], \\\"type\\\": \\\"Point\\\"}\"],[1565,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-7.1541155507, 3.0699794974], \\\"type\\\": \\\"Point\\\"}\"],[1566,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.8430404801, -1.9335607461], \\\"type\\\": \\\"Point\\\"}\"],[1567,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.4750554556, -8.3051975534], \\\"type\\\": \\\"Point\\\"}\"],[1568,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-11.6979057866, -1.6326651859], \\\"type\\\": \\\"Point\\\"}\"],[159,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.1673995698, -2.9139547995], \\\"type\\\": \\\"Point\\\"}\"],[1569,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.0700000994, -1.3541758375], \\\"type\\\": \\\"Point\\\"}\"],[1570,225.0,\"b\",1.0,true,1.24444,0.888889,\"{\\\"coordinates\\\": [-23.2745138252, 0.532856428], \\\"type\\\": \\\"Point\\\"}\"],[1571,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-15.7251072742, 2.0756999929], \\\"type\\\": \\\"Point\\\"}\"],[1572,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-9.9469917923, 0.6285230335], \\\"type\\\": \\\"Point\\\"}\"],[1573,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.6963361992, -3.9621565342], \\\"type\\\": \\\"Point\\\"}\"],[1574,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.2942535323, -4.5909682338], \\\"type\\\": \\\"Point\\\"}\"],[1575,380.0,\"b\",1.0,true,1.10526,1.03601,\"{\\\"coordinates\\\": [-13.0412209528, 7.5040057744], \\\"type\\\": \\\"Point\\\"}\"],[1576,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-4.5154923185, 5.8011954886], \\\"type\\\": \\\"Point\\\"}\"],[1577,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-12.9381914477, -1.8030107], \\\"type\\\": \\\"Point\\\"}\"],[1578,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-4.2992922869, 8.0969991265], \\\"type\\\": \\\"Point\\\"}\"],[160,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.8777865198, -14.7776406], \\\"type\\\": \\\"Point\\\"}\"],[1579,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-7.4662012266, -2.9422984487], \\\"type\\\": \\\"Point\\\"}\"],[1580,380.0,\"b\",1.0,true,1.10526,1.03427,\"{\\\"coordinates\\\": [-13.5839325551, 1.8453257609], \\\"type\\\": \\\"Point\\\"}\"],[1581,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.3802703713, -3.0755705148], \\\"type\\\": \\\"Point\\\"}\"],[1582,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-10.5076925181, -0.4920731437], \\\"type\\\": \\\"Point\\\"}\"],[1583,380.0,\"b\",1.0,true,1.10526,0.961274,\"{\\\"coordinates\\\": [-21.6356067362, 1.3015329624], \\\"type\\\": \\\"Point\\\"}\"],[1584,380.0,\"b\",1.0,true,1.10263,1.03848,\"{\\\"coordinates\\\": [-13.333506237, -12.5901500433], \\\"type\\\": \\\"Point\\\"}\"],[1585,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-21.9160522502, 5.2675759362], \\\"type\\\": \\\"Point\\\"}\"],[1586,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.531914494, -4.9412967879], \\\"type\\\": \\\"Point\\\"}\"],[1587,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.0970018726, 4.403332595], \\\"type\\\": \\\"Point\\\"}\"],[1588,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-17.9556349606, 0.6301949007], \\\"type\\\": \\\"Point\\\"}\"],[161,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.8496478749, -14.7429439257], \\\"type\\\": \\\"Point\\\"}\"],[1589,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-11.0206421684, -5.4208719564], \\\"type\\\": \\\"Point\\\"}\"],[1590,380.0,\"b\",1.0,true,1.31579,0.8,\"{\\\"coordinates\\\": [-7.2499932308, 3.4079884481], \\\"type\\\": \\\"Point\\\"}\"],[1591,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.5492238552, -2.0831207948], \\\"type\\\": \\\"Point\\\"}\"],[1592,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-11.7812831043, -1.6384222095], \\\"type\\\": \\\"Point\\\"}\"],[1593,225.0,\"b\",1.0,true,1.24444,0.888889,\"{\\\"coordinates\\\": [-23.2832575112, -0.0835828412], \\\"type\\\": \\\"Point\\\"}\"],[1594,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-10.0074663701, 0.537009918], \\\"type\\\": \\\"Point\\\"}\"],[1595,380.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [-9.2967621892, -1.8502910582], \\\"type\\\": \\\"Point\\\"}\"],[1596,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.3707584521, -4.5102761899], \\\"type\\\": \\\"Point\\\"}\"],[1597,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.5876628931, 0.5467368353], \\\"type\\\": \\\"Point\\\"}\"],[1598,380.0,\"b\",1.0,true,1.10526,1.02519,\"{\\\"coordinates\\\": [-12.8227009762, 7.5277465824], \\\"type\\\": \\\"Point\\\"}\"],[162,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.5273269437, -14.7709254275], \\\"type\\\": \\\"Point\\\"}\"],[1599,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-23.1125800289, -1.6496543047], \\\"type\\\": \\\"Point\\\"}\"],[1600,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.0851033001, -0.5529475503], \\\"type\\\": \\\"Point\\\"}\"],[1601,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.1531284724, -3.5328113405], \\\"type\\\": \\\"Point\\\"}\"],[1602,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-16.8394306425, -0.1354051866], \\\"type\\\": \\\"Point\\\"}\"],[1603,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-17.5225253714, -2.8087481925], \\\"type\\\": \\\"Point\\\"}\"],[1604,380.0,\"b\",1.0,true,1.10526,1.01867,\"{\\\"coordinates\\\": [-21.7469103007, 1.1625512861], \\\"type\\\": \\\"Point\\\"}\"],[1605,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-16.2090318067, 7.9123109789], \\\"type\\\": \\\"Point\\\"}\"],[1606,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.6939481002, -4.9362437405], \\\"type\\\": \\\"Point\\\"}\"],[1607,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.801305204, 1.1719478599], \\\"type\\\": \\\"Point\\\"}\"],[1608,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.7854166963, -0.635373511], \\\"type\\\": \\\"Point\\\"}\"],[163,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.2439770158, -13.6189581052], \\\"type\\\": \\\"Point\\\"}\"],[1609,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-18.3224781706, 8.8812546173], \\\"type\\\": \\\"Point\\\"}\"],[1610,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.5114801104, -6.6931836892], \\\"type\\\": \\\"Point\\\"}\"],[1611,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.0691936772, -4.084636486], \\\"type\\\": \\\"Point\\\"}\"],[1612,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.9999980136, -3.6152872093], \\\"type\\\": \\\"Point\\\"}\"],[1613,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.6408779583, -10.0896367419], \\\"type\\\": \\\"Point\\\"}\"],[1614,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.5645198312, -4.8228467491], \\\"type\\\": \\\"Point\\\"}\"],[1615,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.8384380252, 1.0257701053], \\\"type\\\": \\\"Point\\\"}\"],[1616,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.0918263756, -1.0946402651], \\\"type\\\": \\\"Point\\\"}\"],[1617,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-17.6445422984, 8.6748834953], \\\"type\\\": \\\"Point\\\"}\"],[1618,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-21.7288193196, -6.7738430516], \\\"type\\\": \\\"Point\\\"}\"],[16,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.2944870646, -1.757764709], \\\"type\\\": \\\"Point\\\"}\"],[164,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.6052738353, 11.1679347861], \\\"type\\\": \\\"Point\\\"}\"],[1619,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.2154494119, -4.5170205436], \\\"type\\\": \\\"Point\\\"}\"],[1620,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.8633306281, 0.587972964], \\\"type\\\": \\\"Point\\\"}\"],[1621,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-20.9212812369, -3.6153252793], \\\"type\\\": \\\"Point\\\"}\"],[1622,380.0,\"b\",1.0,true,1.13968,1.02632,\"{\\\"coordinates\\\": [-16.5901720752, 3.642868947], \\\"type\\\": \\\"Point\\\"}\"],[1623,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.5147817425, -9.9837336565], \\\"type\\\": \\\"Point\\\"}\"],[1624,380.0,\"b\",1.0,true,1.10526,1.02632,\"{\\\"coordinates\\\": [-14.0886914749, -1.6056187969], \\\"type\\\": \\\"Point\\\"}\"],[1625,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-18.1135870621, -4.5759264578], \\\"type\\\": \\\"Point\\\"}\"],[1626,380.0,\"b\",1.0,true,1.18421,0.921053,\"{\\\"coordinates\\\": [-19.1441036666, -0.0964540561], \\\"type\\\": \\\"Point\\\"}\"],[1627,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.8643698257, 1.0425249753], \\\"type\\\": \\\"Point\\\"}\"],[1628,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.9053378743, 1.1865391121], \\\"type\\\": \\\"Point\\\"}\"],[165,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.9141575831, 7.2526272423], \\\"type\\\": \\\"Point\\\"}\"],[1843,10.0,\"b\",1.0,true,1.13096,0.884557,\"{\\\"coordinates\\\": [-3.9807377423, -4.584405812], \\\"type\\\": \\\"Point\\\"}\"],[1629,11.0,\"b\",1.0,true,1.05,0.927525,\"{\\\"coordinates\\\": [-2.355152318, 2.127511082], \\\"type\\\": \\\"Point\\\"}\"],[1630,11.0,\"b\",1.0,true,1.05,0.929914,\"{\\\"coordinates\\\": [-2.4368030267, 1.5596668093], \\\"type\\\": \\\"Point\\\"}\"],[1845,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.1118175017, 0.4436433866], \\\"type\\\": \\\"Point\\\"}\"],[1631,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.2419246501, -0.1629538983], \\\"type\\\": \\\"Point\\\"}\"],[1846,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.1827407762, 0.0713407712], \\\"type\\\": \\\"Point\\\"}\"],[1847,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.3101738639, -0.3845009852], \\\"type\\\": \\\"Point\\\"}\"],[1851,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.4766879177, 8.2961619544], \\\"type\\\": \\\"Point\\\"}\"],[1853,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.8435709155, 8.4651052534], \\\"type\\\": \\\"Point\\\"}\"],[1632,24.0,\"b\",1.0,true,1.05271,0.95,\"{\\\"coordinates\\\": [-10.4013295468, -6.9643611902], \\\"type\\\": \\\"Point\\\"}\"],[2018,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-12.7190571491, -2.1269221673], \\\"type\\\": \\\"Point\\\"}\"],[1633,24.0,\"b\",1.0,true,1.05105,0.95,\"{\\\"coordinates\\\": [-10.2069928133, -6.6863511814], \\\"type\\\": \\\"Point\\\"}\"],[1634,24.0,\"b\",1.0,true,1.05106,0.95,\"{\\\"coordinates\\\": [-10.8358764315, -7.1642656122], \\\"type\\\": \\\"Point\\\"}\"],[1635,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-10.8101886014, -6.9873659616], \\\"type\\\": \\\"Point\\\"}\"],[1636,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-18.6641384362, 7.513861154], \\\"type\\\": \\\"Point\\\"}\"],[1637,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-21.1731561589, 6.0406173405], \\\"type\\\": \\\"Point\\\"}\"],[1638,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-19.8680784329, 4.2625169981], \\\"type\\\": \\\"Point\\\"}\"],[1639,17.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-19.5579238678, 4.2357559904], \\\"type\\\": \\\"Point\\\"}\"],[1640,15.0,\"b\",1.0,true,1.05747,0.95,\"{\\\"coordinates\\\": [-19.3126527576, 4.564388936], \\\"type\\\": \\\"Point\\\"}\"],[1641,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.5563893936, 2.7733440306], \\\"type\\\": \\\"Point\\\"}\"],[1642,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.2844353794, 4.1344858969], \\\"type\\\": \\\"Point\\\"}\"],[166,225.0,\"b\",1.0,true,1.08941,1.0,\"{\\\"coordinates\\\": [-12.0866450452, -2.9139271862], \\\"type\\\": \\\"Point\\\"}\"],[1854,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.8748302681, 3.6321102036], \\\"type\\\": \\\"Point\\\"}\"],[1643,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.6615436658, 3.2236998186], \\\"type\\\": \\\"Point\\\"}\"],[1644,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.58743539, 2.2794516605], \\\"type\\\": \\\"Point\\\"}\"],[1645,20.0,\"b\",1.0,true,1.05072,0.95,\"{\\\"coordinates\\\": [-23.8009200949, 4.9590577175], \\\"type\\\": \\\"Point\\\"}\"],[1646,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-10.0825465322, 12.5424689788], \\\"type\\\": \\\"Point\\\"}\"],[1860,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-13.5541224516, 12.9319644383], \\\"type\\\": \\\"Point\\\"}\"],[1647,24.0,\"b\",1.0,true,1.05,0.931668,\"{\\\"coordinates\\\": [-13.3035652521, 3.3305238228], \\\"type\\\": \\\"Point\\\"}\"],[1648,24.0,\"b\",1.0,true,1.05,0.929079,\"{\\\"coordinates\\\": [-14.1177953638, 3.5118473157], \\\"type\\\": \\\"Point\\\"}\"],[1649,24.0,\"b\",1.0,true,1.05,0.925079,\"{\\\"coordinates\\\": [-13.4026390571, 3.5647228439], \\\"type\\\": \\\"Point\\\"}\"],[1650,24.0,\"b\",1.0,true,1.05,0.939206,\"{\\\"coordinates\\\": [-14.1106587107, 3.3662971088], \\\"type\\\": \\\"Point\\\"}\"],[167,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-13.4078470363, -1.0077366979], \\\"type\\\": \\\"Point\\\"}\"],[1651,20.0,\"b\",1.0,true,1.05,0.945179,\"{\\\"coordinates\\\": [-14.8324120188, -2.3769483154], \\\"type\\\": \\\"Point\\\"}\"],[1861,20.0,\"b\",1.0,true,1.05,0.94762,\"{\\\"coordinates\\\": [-14.9888441124, -2.4163579741], \\\"type\\\": \\\"Point\\\"}\"],[1652,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.8157747531, 0.3826256216], \\\"type\\\": \\\"Point\\\"}\"],[1653,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.6705311372, 1.4584558299], \\\"type\\\": \\\"Point\\\"}\"],[1654,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.6551899541, 0.789988366], \\\"type\\\": \\\"Point\\\"}\"],[1655,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.6860105603, 1.1892741354], \\\"type\\\": \\\"Point\\\"}\"],[1656,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.8358045838, 0.6463750743], \\\"type\\\": \\\"Point\\\"}\"],[1657,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.7055868642, 1.7213801745], \\\"type\\\": \\\"Point\\\"}\"],[1862,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.241395804, 9.5488400002], \\\"type\\\": \\\"Point\\\"}\"],[1658,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.4306496828, 8.7601284191], \\\"type\\\": \\\"Point\\\"}\"],[168,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-13.669020478, 11.5881016156], \\\"type\\\": \\\"Point\\\"}\"],[1659,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.8268734743, 9.2289848758], \\\"type\\\": \\\"Point\\\"}\"],[1660,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.7173573585, 9.8755133107], \\\"type\\\": \\\"Point\\\"}\"],[1661,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.9234246541, 11.1900508597], \\\"type\\\": \\\"Point\\\"}\"],[1662,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.3638818389, 11.4508679456], \\\"type\\\": \\\"Point\\\"}\"],[1864,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.5673747211, 7.3221993518], \\\"type\\\": \\\"Point\\\"}\"],[1865,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.2691562639, 8.5719782938], \\\"type\\\": \\\"Point\\\"}\"],[1663,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.6289238009, 9.0541291349], \\\"type\\\": \\\"Point\\\"}\"],[1664,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.0046776124, 9.3662962037], \\\"type\\\": \\\"Point\\\"}\"],[1866,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.4763026179, 9.6712605998], \\\"type\\\": \\\"Point\\\"}\"],[1665,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.1550943264, 10.5996891326], \\\"type\\\": \\\"Point\\\"}\"],[169,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-8.1425909265, 11.6194514445], \\\"type\\\": \\\"Point\\\"}\"],[1867,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.6233203686, 10.9845213822], \\\"type\\\": \\\"Point\\\"}\"],[1666,20.0,\"b\",1.0,true,1.05,0.942976,\"{\\\"coordinates\\\": [-21.4862147916, 5.9544817131], \\\"type\\\": \\\"Point\\\"}\"],[1667,20.0,\"b\",1.0,true,1.05,0.940042,\"{\\\"coordinates\\\": [-20.2326480975, 5.8929798284], \\\"type\\\": \\\"Point\\\"}\"],[1668,20.0,\"b\",1.0,true,1.05,0.93655,\"{\\\"coordinates\\\": [-20.0272701127, 6.0642474035], \\\"type\\\": \\\"Point\\\"}\"],[1669,20.0,\"b\",1.0,true,1.10244,0.916399,\"{\\\"coordinates\\\": [-11.7360616637, -11.3910461268], \\\"type\\\": \\\"Point\\\"}\"],[1872,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.4773504969, 5.996215616], \\\"type\\\": \\\"Point\\\"}\"],[1873,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-13.0229782004, 6.3108323402], \\\"type\\\": \\\"Point\\\"}\"],[1670,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.6531886557, -10.4062072237], \\\"type\\\": \\\"Point\\\"}\"],[1672,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.9567460439, -10.5169682435], \\\"type\\\": \\\"Point\\\"}\"],[1673,24.0,\"b\",1.0,true,1.05,0.949137,\"{\\\"coordinates\\\": [-11.4649977907, -10.3043394211], \\\"type\\\": \\\"Point\\\"}\"],[170,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.1188842439, -1.8327424996], \\\"type\\\": \\\"Point\\\"}\"],[1674,20.0,\"b\",1.0,true,1.05544,0.943829,\"{\\\"coordinates\\\": [-21.9523457889, 4.818902122], \\\"type\\\": \\\"Point\\\"}\"],[1675,20.0,\"b\",1.0,true,1.06044,0.95,\"{\\\"coordinates\\\": [-22.0580993378, 4.6684370275], \\\"type\\\": \\\"Point\\\"}\"],[1874,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-14.2497363997, -5.0454487231], \\\"type\\\": \\\"Point\\\"}\"],[1676,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-14.3646250758, -5.0952789086], \\\"type\\\": \\\"Point\\\"}\"],[2021,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.5174039239, 8.2855197267], \\\"type\\\": \\\"Point\\\"}\"],[1875,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.6771385226, 8.655274727], \\\"type\\\": \\\"Point\\\"}\"],[1876,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.883401894, 8.4289198228], \\\"type\\\": \\\"Point\\\"}\"],[1877,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.261787693, 8.5606750499], \\\"type\\\": \\\"Point\\\"}\"],[1677,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.8606285833, -9.0743374476], \\\"type\\\": \\\"Point\\\"}\"],[1678,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.4151824866, -8.5204886499], \\\"type\\\": \\\"Point\\\"}\"],[171,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.866682007, 0.7057920618], \\\"type\\\": \\\"Point\\\"}\"],[1679,14.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-21.4423888579, 2.4171278464], \\\"type\\\": \\\"Point\\\"}\"],[1680,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-13.5530253357, -12.5196783294], \\\"type\\\": \\\"Point\\\"}\"],[1681,20.0,\"b\",1.0,true,1.05,0.910437,\"{\\\"coordinates\\\": [-12.2190512672, -12.1505392524], \\\"type\\\": \\\"Point\\\"}\"],[1682,20.0,\"b\",1.0,true,1.05,0.910046,\"{\\\"coordinates\\\": [-12.779154474, -12.3557028357], \\\"type\\\": \\\"Point\\\"}\"],[1683,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-14.7850509617, -11.0802708395], \\\"type\\\": \\\"Point\\\"}\"],[1880,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.8913710856, 2.8113311262], \\\"type\\\": \\\"Point\\\"}\"],[1881,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.2542353401, 3.5063689348], \\\"type\\\": \\\"Point\\\"}\"],[1684,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.0969010041, 2.5723781833], \\\"type\\\": \\\"Point\\\"}\"],[1882,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.8972741066, 2.3642394386], \\\"type\\\": \\\"Point\\\"}\"],[1883,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.0159538389, 2.1665284682], \\\"type\\\": \\\"Point\\\"}\"],[172,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.1604781915, 0.1360143746], \\\"type\\\": \\\"Point\\\"}\"],[1884,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.031028833, 3.097076495], \\\"type\\\": \\\"Point\\\"}\"],[1685,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.1891340178, 3.4386625213], \\\"type\\\": \\\"Point\\\"}\"],[1686,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.1770479685, 2.2177879134], \\\"type\\\": \\\"Point\\\"}\"],[1687,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.2068573509, 3.0734569832], \\\"type\\\": \\\"Point\\\"}\"],[1688,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.2254025403, 3.2696686714], \\\"type\\\": \\\"Point\\\"}\"],[1887,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.2550818273, 8.6921250512], \\\"type\\\": \\\"Point\\\"}\"],[1689,21.0,\"b\",1.0,true,1.05,0.921757,\"{\\\"coordinates\\\": [-1.0682949352, 1.3104233418], \\\"type\\\": \\\"Point\\\"}\"],[1690,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-1.1729385715, 0.67727777], \\\"type\\\": \\\"Point\\\"}\"],[1691,19.0,\"b\",1.0,true,1.07264,0.95,\"{\\\"coordinates\\\": [-18.9639880064, 9.7268955486], \\\"type\\\": \\\"Point\\\"}\"],[1692,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.5554956334, 0.224893347], \\\"type\\\": \\\"Point\\\"}\"],[17,225.0,\"b\",1.0,true,1.09633,0.986667,\"{\\\"coordinates\\\": [-22.1280450704, 9.120512436], \\\"type\\\": \\\"Point\\\"}\"],[180,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.1682054725, -8.1210371864], \\\"type\\\": \\\"Point\\\"}\"],[1693,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.4832589516, -0.3741742711], \\\"type\\\": \\\"Point\\\"}\"],[1694,18.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.560107461, 0.5461377574], \\\"type\\\": \\\"Point\\\"}\"],[1695,18.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.5520590368, 1.1974798608], \\\"type\\\": \\\"Point\\\"}\"],[1696,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-15.8605882198, -0.8851388122], \\\"type\\\": \\\"Point\\\"}\"],[1697,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-16.026478703, -0.9494844579], \\\"type\\\": \\\"Point\\\"}\"],[1698,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-15.5831182212, -0.6149326639], \\\"type\\\": \\\"Point\\\"}\"],[1699,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-16.1561573736, -1.020239921], \\\"type\\\": \\\"Point\\\"}\"],[1700,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.1597302307, -6.7815121246], \\\"type\\\": \\\"Point\\\"}\"],[1701,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-18.9199073563, 14.5422254628], \\\"type\\\": \\\"Point\\\"}\"],[1702,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-20.8850209619, 14.0166198857], \\\"type\\\": \\\"Point\\\"}\"],[181,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.8107703401, 10.406668244], \\\"type\\\": \\\"Point\\\"}\"],[1888,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-18.482493798, 14.5758069354], \\\"type\\\": \\\"Point\\\"}\"],[1703,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-22.083439852, -12.0010552597], \\\"type\\\": \\\"Point\\\"}\"],[1704,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-22.3777711593, -11.8358096805], \\\"type\\\": \\\"Point\\\"}\"],[1889,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-25.4232145282, 9.4702373182], \\\"type\\\": \\\"Point\\\"}\"],[1890,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.9643082065, 10.0305671524], \\\"type\\\": \\\"Point\\\"}\"],[1891,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-25.2369310012, 9.7220749376], \\\"type\\\": \\\"Point\\\"}\"],[1705,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.5728890355, 10.4185054211], \\\"type\\\": \\\"Point\\\"}\"],[1706,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.9823616362, 11.7843103383], \\\"type\\\": \\\"Point\\\"}\"],[2025,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-25.5089934015, 11.2121391202], \\\"type\\\": \\\"Point\\\"}\"],[1897,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.5714535721, 12.1316970367], \\\"type\\\": \\\"Point\\\"}\"],[182,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.5671655772, 2.9325615407], \\\"type\\\": \\\"Point\\\"}\"],[1707,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.1453837177, 12.433770083], \\\"type\\\": \\\"Point\\\"}\"],[1708,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-25.2753015424, 11.4895280355], \\\"type\\\": \\\"Point\\\"}\"],[1709,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.535994673, 8.869350306], \\\"type\\\": \\\"Point\\\"}\"],[1710,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.1408839265, 8.3640923156], \\\"type\\\": \\\"Point\\\"}\"],[1711,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-8.9449054505, -4.1910236657], \\\"type\\\": \\\"Point\\\"}\"],[1712,20.0,\"b\",1.0,true,1.05397,0.95,\"{\\\"coordinates\\\": [-9.0635725739, -4.2841461406], \\\"type\\\": \\\"Point\\\"}\"],[1713,21.0,\"b\",1.0,true,1.07932,0.95,\"{\\\"coordinates\\\": [-1.2026654466, 2.4918823947], \\\"type\\\": \\\"Point\\\"}\"],[1714,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.9909273964, 1.3243156036], \\\"type\\\": \\\"Point\\\"}\"],[1715,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.9724601824, 0.8327392624], \\\"type\\\": \\\"Point\\\"}\"],[1716,24.0,\"b\",1.0,true,1.05603,0.93116,\"{\\\"coordinates\\\": [-25.9149374862, 1.4968857791], \\\"type\\\": \\\"Point\\\"}\"],[183,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.3172612225, 2.7644673527], \\\"type\\\": \\\"Point\\\"}\"],[1717,24.0,\"b\",1.0,true,1.05,0.947519,\"{\\\"coordinates\\\": [-25.9842307375, 1.0706168777], \\\"type\\\": \\\"Point\\\"}\"],[1718,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.0401153289, 0.5766342733], \\\"type\\\": \\\"Point\\\"}\"],[1719,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.9865409787, 0.2945674931], \\\"type\\\": \\\"Point\\\"}\"],[1720,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-24.8127745984, 6.4507597608], \\\"type\\\": \\\"Point\\\"}\"],[1905,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.146668158, 6.107564468], \\\"type\\\": \\\"Point\\\"}\"],[1906,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.4845490534, 4.6984051074], \\\"type\\\": \\\"Point\\\"}\"],[1907,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.5329395711, 6.1662162621], \\\"type\\\": \\\"Point\\\"}\"],[1908,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.5934222768, 4.9493816354], \\\"type\\\": \\\"Point\\\"}\"],[1909,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.6187934333, 5.4036970452], \\\"type\\\": \\\"Point\\\"}\"],[1910,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.7193390578, 5.8074832372], \\\"type\\\": \\\"Point\\\"}\"],[184,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.250417291, 2.8784403592], \\\"type\\\": \\\"Point\\\"}\"],[1911,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.9182259462, 5.622674019], \\\"type\\\": \\\"Point\\\"}\"],[1912,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.4004759314, 5.5952684005], \\\"type\\\": \\\"Point\\\"}\"],[1721,18.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-11.3928034872, -13.2654460384], \\\"type\\\": \\\"Point\\\"}\"],[1722,20.0,\"b\",1.0,true,1.06101,0.95,\"{\\\"coordinates\\\": [-24.8375478436, -8.2511408498], \\\"type\\\": \\\"Point\\\"}\"],[1723,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-24.5886660666, -8.4692862028], \\\"type\\\": \\\"Point\\\"}\"],[1724,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.8960458375, -6.896063167], \\\"type\\\": \\\"Point\\\"}\"],[1918,8.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-17.4356537988, 13.2780050377], \\\"type\\\": \\\"Point\\\"}\"],[1919,8.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-17.994641956, 13.2646370094], \\\"type\\\": \\\"Point\\\"}\"],[1920,8.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-17.7131418484, 13.2822321176], \\\"type\\\": \\\"Point\\\"}\"],[1921,8.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-18.3150229504, 13.2207767577], \\\"type\\\": \\\"Point\\\"}\"],[185,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.6046806751, 2.7908669176], \\\"type\\\": \\\"Point\\\"}\"],[1922,8.0,\"b\",1.0,true,1.10611,0.9,\"{\\\"coordinates\\\": [-17.1978600873, 13.2614889163], \\\"type\\\": \\\"Point\\\"}\"],[1923,8.0,\"b\",1.0,true,1.10141,0.9,\"{\\\"coordinates\\\": [-16.9854160189, 13.2329214543], \\\"type\\\": \\\"Point\\\"}\"],[1725,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.7453272081, 4.7867826894], \\\"type\\\": \\\"Point\\\"}\"],[1726,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.1606839607, 5.3961724087], \\\"type\\\": \\\"Point\\\"}\"],[1727,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.0099620419, 5.2402759866], \\\"type\\\": \\\"Point\\\"}\"],[1927,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.6416083983, 4.523961605], \\\"type\\\": \\\"Point\\\"}\"],[1728,20.0,\"b\",1.0,true,1.05,0.942775,\"{\\\"coordinates\\\": [-15.2216782329, 9.2267444777], \\\"type\\\": \\\"Point\\\"}\"],[1930,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-13.9523975929, 11.3979958811], \\\"type\\\": \\\"Point\\\"}\"],[1931,10.0,\"b\",1.0,true,1.1,0.892951,\"{\\\"coordinates\\\": [-13.6821672972, 11.3306266791], \\\"type\\\": \\\"Point\\\"}\"],[1933,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-13.3672206337, 11.3455692854], \\\"type\\\": \\\"Point\\\"}\"],[186,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [-24.7080777164, 5.7364316091], \\\"type\\\": \\\"Point\\\"}\"],[1934,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.1210509475, 3.8512659176], \\\"type\\\": \\\"Point\\\"}\"],[1935,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.0707996335, 3.2561726822], \\\"type\\\": \\\"Point\\\"}\"],[1936,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.2414331729, 4.2461034375], \\\"type\\\": \\\"Point\\\"}\"],[1937,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.2290081585, 6.8553226156], \\\"type\\\": \\\"Point\\\"}\"],[1729,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.8666826909, 10.2684553302], \\\"type\\\": \\\"Point\\\"}\"],[1730,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.2899655664, 10.4994492607], \\\"type\\\": \\\"Point\\\"}\"],[1943,5.0,\"b\",1.0,true,1.1,0.848081,\"{\\\"coordinates\\\": [-3.0326633234, -5.5840206696], \\\"type\\\": \\\"Point\\\"}\"],[1731,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-13.3548124775, -0.9028456407], \\\"type\\\": \\\"Point\\\"}\"],[1732,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-16.2036035601, -2.7139972499], \\\"type\\\": \\\"Point\\\"}\"],[1733,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-16.4837871717, -2.7236923303], \\\"type\\\": \\\"Point\\\"}\"],[187,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.5682458868, 9.6335335718], \\\"type\\\": \\\"Point\\\"}\"],[1949,18.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.5772875853, -2.8025763919], \\\"type\\\": \\\"Point\\\"}\"],[1950,18.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.4934424752, -2.3370167508], \\\"type\\\": \\\"Point\\\"}\"],[1951,18.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.5191672648, -3.020511186], \\\"type\\\": \\\"Point\\\"}\"],[1952,18.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.4108910781, -2.5938650754], \\\"type\\\": \\\"Point\\\"}\"],[1734,24.0,\"b\",1.0,true,1.05,0.948475,\"{\\\"coordinates\\\": [-19.144491468, 7.9114844913], \\\"type\\\": \\\"Point\\\"}\"],[1735,24.0,\"b\",1.0,true,1.05,0.947961,\"{\\\"coordinates\\\": [-18.7575811564, 8.050329209], \\\"type\\\": \\\"Point\\\"}\"],[1736,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-21.4650618768, 11.975166283], \\\"type\\\": \\\"Point\\\"}\"],[1737,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-21.7613661317, 11.8344372164], \\\"type\\\": \\\"Point\\\"}\"],[1738,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-21.1944162327, 12.0814967086], \\\"type\\\": \\\"Point\\\"}\"],[1739,17.0,\"b\",1.0,true,1.05038,0.95,\"{\\\"coordinates\\\": [-4.1672706992, 0.3354462372], \\\"type\\\": \\\"Point\\\"}\"],[188,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-18.4571452896, -11.9783053103], \\\"type\\\": \\\"Point\\\"}\"],[1740,17.0,\"b\",1.0,true,1.05,0.931838,\"{\\\"coordinates\\\": [-2.6537580153, -0.1008303318], \\\"type\\\": \\\"Point\\\"}\"],[1741,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-18.0739991256, 2.3515802323], \\\"type\\\": \\\"Point\\\"}\"],[1957,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.6446820696, 6.5661011246], \\\"type\\\": \\\"Point\\\"}\"],[1958,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.7657885661, 6.7223559168], \\\"type\\\": \\\"Point\\\"}\"],[1742,10.0,\"b\",1.0,true,1.10313,0.9,\"{\\\"coordinates\\\": [-19.260901042, 14.4634671676], \\\"type\\\": \\\"Point\\\"}\"],[1743,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.3799573069, -3.8534663409], \\\"type\\\": \\\"Point\\\"}\"],[1744,20.0,\"b\",1.0,true,1.05268,0.945425,\"{\\\"coordinates\\\": [-23.2456775243, -3.9264293907], \\\"type\\\": \\\"Point\\\"}\"],[1745,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.4790680001, -3.8289356481], \\\"type\\\": \\\"Point\\\"}\"],[1960,20.0,\"b\",1.0,true,1.06065,0.95,\"{\\\"coordinates\\\": [-23.1451492262, -3.9666373217], \\\"type\\\": \\\"Point\\\"}\"],[1746,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-14.9869842591, 10.9738967026], \\\"type\\\": \\\"Point\\\"}\"],[189,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.1631164072, -1.6173250015], \\\"type\\\": \\\"Point\\\"}\"],[1747,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.1922895885, -3.7750974553], \\\"type\\\": \\\"Point\\\"}\"],[1748,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.2669228825, -3.6692567716], \\\"type\\\": \\\"Point\\\"}\"],[1749,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.0022905693, -5.4520741129], \\\"type\\\": \\\"Point\\\"}\"],[1750,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.4061218084, -5.2529663518], \\\"type\\\": \\\"Point\\\"}\"],[1751,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.3285313667, -5.4205351008], \\\"type\\\": \\\"Point\\\"}\"],[1752,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.17385831, -5.3470211875], \\\"type\\\": \\\"Point\\\"}\"],[2057,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.5829134622, -3.538961191], \\\"type\\\": \\\"Point\\\"}\"],[1753,20.0,\"b\",1.0,true,1.05,0.928594,\"{\\\"coordinates\\\": [-3.3123809699, 5.4017603579], \\\"type\\\": \\\"Point\\\"}\"],[1754,20.0,\"b\",1.0,true,1.05,0.927212,\"{\\\"coordinates\\\": [-3.1527379717, 5.0078527081], \\\"type\\\": \\\"Point\\\"}\"],[1755,11.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.5693446805, 10.86200314], \\\"type\\\": \\\"Point\\\"}\"],[18,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.1200183131, -0.7306975658], \\\"type\\\": \\\"Point\\\"}\"],[190,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.2998392129, -1.6385343317], \\\"type\\\": \\\"Point\\\"}\"],[1756,20.0,\"b\",1.0,true,1.07847,0.95,\"{\\\"coordinates\\\": [-25.0360941878, 5.2968147991], \\\"type\\\": \\\"Point\\\"}\"],[1757,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-18.7168357717, -15.4229309201], \\\"type\\\": \\\"Point\\\"}\"],[1758,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-18.2437282326, -15.5331616208], \\\"type\\\": \\\"Point\\\"}\"],[1759,3.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-17.7377663005, -15.6085260562], \\\"type\\\": \\\"Point\\\"}\"],[1969,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.551784783, 13.4446952129], \\\"type\\\": \\\"Point\\\"}\"],[1970,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.7354343029, 13.3085236403], \\\"type\\\": \\\"Point\\\"}\"],[1971,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.3107750838, 13.1692141265], \\\"type\\\": \\\"Point\\\"}\"],[1972,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-12.1530589564, 13.397197363], \\\"type\\\": \\\"Point\\\"}\"],[1973,13.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-23.5124542181, 6.3666559463], \\\"type\\\": \\\"Point\\\"}\"],[1974,13.0,\"b\",1.0,true,1.10629,0.9,\"{\\\"coordinates\\\": [-23.2321782117, 6.6814675542], \\\"type\\\": \\\"Point\\\"}\"],[191,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.4391283877, -2.8238111965], \\\"type\\\": \\\"Point\\\"}\"],[1975,13.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-23.3612697315, 6.527595659], \\\"type\\\": \\\"Point\\\"}\"],[1976,13.0,\"b\",1.0,true,1.1029,0.9,\"{\\\"coordinates\\\": [-23.5753883234, 6.1901988673], \\\"type\\\": \\\"Point\\\"}\"],[1760,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-23.0875758356, 14.1298600556], \\\"type\\\": \\\"Point\\\"}\"],[1761,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-23.6364379416, 13.8863683148], \\\"type\\\": \\\"Point\\\"}\"],[1977,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-24.2266024544, 13.5563447637], \\\"type\\\": \\\"Point\\\"}\"],[1768,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.3287421284, 9.7909230005], \\\"type\\\": \\\"Point\\\"}\"],[1769,4.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.6086235243, 9.9246628197], \\\"type\\\": \\\"Point\\\"}\"],[1978,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.3558040755, 9.679436769], \\\"type\\\": \\\"Point\\\"}\"],[1979,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.3822292821, 4.4251133533], \\\"type\\\": \\\"Point\\\"}\"],[1770,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.7872733197, 10.9362340966], \\\"type\\\": \\\"Point\\\"}\"],[192,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-7.1699117733, 1.648131622], \\\"type\\\": \\\"Point\\\"}\"],[1992,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.1820926955, 7.2302295346], \\\"type\\\": \\\"Point\\\"}\"],[1771,20.0,\"b\",1.0,true,1.05,0.945154,\"{\\\"coordinates\\\": [-11.8309927326, 1.8949657844], \\\"type\\\": \\\"Point\\\"}\"],[1994,20.0,\"b\",1.0,true,1.05,0.942897,\"{\\\"coordinates\\\": [-11.7598260298, 1.8024632459], \\\"type\\\": \\\"Point\\\"}\"],[1772,20.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-19.9517208178, 10.5018961836], \\\"type\\\": \\\"Point\\\"}\"],[1773,20.0,\"b\",1.0,true,1.05,0.947011,\"{\\\"coordinates\\\": [-19.6450244993, 10.5519956924], \\\"type\\\": \\\"Point\\\"}\"],[1774,19.0,\"b\",1.0,true,1.05,0.944322,\"{\\\"coordinates\\\": [-18.8733513285, 8.9821103389], \\\"type\\\": \\\"Point\\\"}\"],[1775,19.0,\"b\",1.0,true,1.05,0.938841,\"{\\\"coordinates\\\": [-20.7814651513, 8.2321500892], \\\"type\\\": \\\"Point\\\"}\"],[1995,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.600715416, 2.6463797187], \\\"type\\\": \\\"Point\\\"}\"],[1996,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6123982401, 1.9909015536], \\\"type\\\": \\\"Point\\\"}\"],[1999,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.578526535, 7.243882858], \\\"type\\\": \\\"Point\\\"}\"],[193,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-7.1372145055, 1.3595315245], \\\"type\\\": \\\"Point\\\"}\"],[1776,24.0,\"b\",1.0,true,1.05,0.943401,\"{\\\"coordinates\\\": [-15.3522470593, -5.0010101221], \\\"type\\\": \\\"Point\\\"}\"],[1777,24.0,\"b\",1.0,true,1.05,0.948359,\"{\\\"coordinates\\\": [-15.4553454147, -5.0800850005], \\\"type\\\": \\\"Point\\\"}\"],[1778,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.8204547004, 5.1858633423], \\\"type\\\": \\\"Point\\\"}\"],[2001,5.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.0287292065, 5.5255444472], \\\"type\\\": \\\"Point\\\"}\"],[1779,3.0,\"b\",1.0,true,1.1212,0.9,\"{\\\"coordinates\\\": [-22.4388599463, 11.7623915538], \\\"type\\\": \\\"Point\\\"}\"],[2027,3.0,\"b\",1.0,true,1.12172,0.9,\"{\\\"coordinates\\\": [-22.1355399722, 11.9112953154], \\\"type\\\": \\\"Point\\\"}\"],[1780,3.0,\"b\",1.0,true,1.12155,0.9,\"{\\\"coordinates\\\": [-23.0555882995, 11.3857840792], \\\"type\\\": \\\"Point\\\"}\"],[1781,3.0,\"b\",1.0,true,1.12143,0.9,\"{\\\"coordinates\\\": [-24.6193202476, 10.059955147], \\\"type\\\": \\\"Point\\\"}\"],[2003,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-10.1555804609, 11.2896758288], \\\"type\\\": \\\"Point\\\"}\"],[2022,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-11.2214489859, 11.694491482], \\\"type\\\": \\\"Point\\\"}\"],[194,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-25.7670450523, -3.2800704088], \\\"type\\\": \\\"Point\\\"}\"],[2023,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-10.7344509253, 11.5730886749], \\\"type\\\": \\\"Point\\\"}\"],[2004,15.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-9.844366672, 11.0694945809], \\\"type\\\": \\\"Point\\\"}\"],[1782,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.3283757723, 6.8834559942], \\\"type\\\": \\\"Point\\\"}\"],[1783,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.2574494795, 6.7391693224], \\\"type\\\": \\\"Point\\\"}\"],[1784,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.5214159254, 7.1033491894], \\\"type\\\": \\\"Point\\\"}\"],[1785,24.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-7.4413747521, 6.9583132243], \\\"type\\\": \\\"Point\\\"}\"],[1786,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.5625259878, 2.4893855706], \\\"type\\\": \\\"Point\\\"}\"],[1787,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.3653468316, 2.7707652782], \\\"type\\\": \\\"Point\\\"}\"],[1788,15.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-20.0121992374, -1.9411500081], \\\"type\\\": \\\"Point\\\"}\"],[1789,20.0,\"b\",1.0,true,1.05357,0.941169,\"{\\\"coordinates\\\": [-21.2508523402, 3.0095537503], \\\"type\\\": \\\"Point\\\"}\"],[195,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.8771365524, 8.3351133098], \\\"type\\\": \\\"Point\\\"}\"],[1790,20.0,\"b\",1.0,true,1.05,0.938052,\"{\\\"coordinates\\\": [-21.4103663405, 2.6837080166], \\\"type\\\": \\\"Point\\\"}\"],[1791,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-20.9275200061, 15.3423463082], \\\"type\\\": \\\"Point\\\"}\"],[2010,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-19.915266088, 15.6193180698], \\\"type\\\": \\\"Point\\\"}\"],[2011,10.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-19.7478971936, 11.5249362089], \\\"type\\\": \\\"Point\\\"}\"],[1792,10.0,\"b\",1.0,true,1.10138,0.9,\"{\\\"coordinates\\\": [-16.2350202774, 7.2516904763], \\\"type\\\": \\\"Point\\\"}\"],[1793,10.0,\"b\",1.0,true,1.10144,0.9,\"{\\\"coordinates\\\": [-15.8807259932, 7.4158410731], \\\"type\\\": \\\"Point\\\"}\"],[1794,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.2323154226, -1.4925399041], \\\"type\\\": \\\"Point\\\"}\"],[1795,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.1925856793, -1.7140217418], \\\"type\\\": \\\"Point\\\"}\"],[1796,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.524506621, 9.6797155322], \\\"type\\\": \\\"Point\\\"}\"],[1797,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-21.0532069385, 3.71402556], \\\"type\\\": \\\"Point\\\"}\"],[196,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.9019805757, 10.2292935522], \\\"type\\\": \\\"Point\\\"}\"],[1798,225.0,\"b\",1.0,true,1.09212,1.0,\"{\\\"coordinates\\\": [-7.7417385057, -8.9389379338], \\\"type\\\": \\\"Point\\\"}\"],[1799,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.364876207, 8.522243581], \\\"type\\\": \\\"Point\\\"}\"],[1800,225.0,\"b\",1.0,true,1.09068,0.986667,\"{\\\"coordinates\\\": [-22.1066565277, 6.4468869278], \\\"type\\\": \\\"Point\\\"}\"],[1801,225.0,\"b\",1.0,true,1.08787,0.95,\"{\\\"coordinates\\\": [-23.2298008765, 7.9892216918], \\\"type\\\": \\\"Point\\\"}\"],[1802,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.6673371899, 3.5945986451], \\\"type\\\": \\\"Point\\\"}\"],[1803,380.0,\"b\",1.0,true,1.10526,1.01316,\"{\\\"coordinates\\\": [-23.802672671, 2.8067609037], \\\"type\\\": \\\"Point\\\"}\"],[1804,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.4260402511, 7.6524306363], \\\"type\\\": \\\"Point\\\"}\"],[1805,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.7521846386, 8.4543915601], \\\"type\\\": \\\"Point\\\"}\"],[1806,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.1576619852, -6.0669141165], \\\"type\\\": \\\"Point\\\"}\"],[1807,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-0.6243125224, 10.4583291354], \\\"type\\\": \\\"Point\\\"}\"],[197,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.1459005153, -10.5797192486], \\\"type\\\": \\\"Point\\\"}\"],[1808,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.8517631585, 4.8649618506], \\\"type\\\": \\\"Point\\\"}\"],[1809,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.1463255142, 13.9029790123], \\\"type\\\": \\\"Point\\\"}\"],[1810,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.6421340449, 6.3739683861], \\\"type\\\": \\\"Point\\\"}\"],[1811,225.0,\"b\",1.0,true,1.0973,0.986667,\"{\\\"coordinates\\\": [-20.1752189605, 8.6053166145], \\\"type\\\": \\\"Point\\\"}\"],[1812,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-20.3415557869, 4.7600737609], \\\"type\\\": \\\"Point\\\"}\"],[1813,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.9422372785, 5.0856380858], \\\"type\\\": \\\"Point\\\"}\"],[1814,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.7774481969, 7.6927923769], \\\"type\\\": \\\"Point\\\"}\"],[1815,380.0,\"b\",1.0,true,1.10526,1.04785,\"{\\\"coordinates\\\": [-8.7367198363, -8.0237506307], \\\"type\\\": \\\"Point\\\"}\"],[1816,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.5647176817, 8.0260597784], \\\"type\\\": \\\"Point\\\"}\"],[1817,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.4187015638, 7.5809964106], \\\"type\\\": \\\"Point\\\"}\"],[198,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.7675392477, -7.3617719932], \\\"type\\\": \\\"Point\\\"}\"],[1818,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.7522038161, 6.1219152453], \\\"type\\\": \\\"Point\\\"}\"],[1819,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.7492288011, 6.8412854074], \\\"type\\\": \\\"Point\\\"}\"],[1820,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.6048294337, 7.3787978846], \\\"type\\\": \\\"Point\\\"}\"],[1821,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-10.2966536853, 15.4699853588], \\\"type\\\": \\\"Point\\\"}\"],[1822,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.3993356435, 5.1179433898], \\\"type\\\": \\\"Point\\\"}\"],[1823,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.1287435022, 4.7645081564], \\\"type\\\": \\\"Point\\\"}\"],[1824,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.6408858933, 5.0651550717], \\\"type\\\": \\\"Point\\\"}\"],[1825,380.0,\"b\",1.0,true,1.10526,1.0507,\"{\\\"coordinates\\\": [-9.2673790871, -0.8908429436], \\\"type\\\": \\\"Point\\\"}\"],[199,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.5068768198, 6.3251245333], \\\"type\\\": \\\"Point\\\"}\"],[19,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.0455872176, 0.2337739528], \\\"type\\\": \\\"Point\\\"}\"],[200,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.046445423, -5.7913079896], \\\"type\\\": \\\"Point\\\"}\"],[201,225.0,\"b\",1.0,true,1.08889,0.951111,\"{\\\"coordinates\\\": [-22.8290430169, 2.6597690456], \\\"type\\\": \\\"Point\\\"}\"],[202,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.1950694791, -1.6526122335], \\\"type\\\": \\\"Point\\\"}\"],[203,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.3740452135, 9.7209122005], \\\"type\\\": \\\"Point\\\"}\"],[2085,20.0,\"b\",1.0,true,1.4,0.8,\"{\\\"coordinates\\\": [-3.9078051449, 9.2529984572], \\\"type\\\": \\\"Point\\\"}\"],[204,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.1375667888, 8.4707665856], \\\"type\\\": \\\"Point\\\"}\"],[205,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-5.1130848896, 6.9133015747], \\\"type\\\": \\\"Point\\\"}\"],[206,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.5133560188, -1.2931254205], \\\"type\\\": \\\"Point\\\"}\"],[1828,225.0,\"b\",1.0,true,1.07859,0.95,\"{\\\"coordinates\\\": [-27.4192451158, -3.5230339301], \\\"type\\\": \\\"Point\\\"}\"],[207,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.2022745181, -2.9647686852], \\\"type\\\": \\\"Point\\\"}\"],[2,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.1646066164, -6.620897589], \\\"type\\\": \\\"Point\\\"}\"],[20,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.0390920891, -7.5039841986], \\\"type\\\": \\\"Point\\\"}\"],[208,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.5810641511, -12.4510465066], \\\"type\\\": \\\"Point\\\"}\"],[209,225.0,\"b\",1.0,true,1.09504,0.986667,\"{\\\"coordinates\\\": [-19.459092645, 8.7257557393], \\\"type\\\": \\\"Point\\\"}\"],[210,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.8656212336, 2.9265434449], \\\"type\\\": \\\"Point\\\"}\"],[211,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.9390881619, 3.3553586919], \\\"type\\\": \\\"Point\\\"}\"],[212,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.5575468261, 7.2840987872], \\\"type\\\": \\\"Point\\\"}\"],[214,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.354185003, 3.2084021738], \\\"type\\\": \\\"Point\\\"}\"],[215,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.7336072417, 4.0489004736], \\\"type\\\": \\\"Point\\\"}\"],[216,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.2578375209, 9.8406395811], \\\"type\\\": \\\"Point\\\"}\"],[217,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.638830516, 8.1259701766], \\\"type\\\": \\\"Point\\\"}\"],[218,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.6652489183, 3.5543841573], \\\"type\\\": \\\"Point\\\"}\"],[21,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.1899635944, 8.036568144], \\\"type\\\": \\\"Point\\\"}\"],[219,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.5820781837, 3.2286325333], \\\"type\\\": \\\"Point\\\"}\"],[220,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.1811319577, 2.0363639096], \\\"type\\\": \\\"Point\\\"}\"],[221,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9923474677, -10.5441507035], \\\"type\\\": \\\"Point\\\"}\"],[222,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.1513242795, 4.1546626341], \\\"type\\\": \\\"Point\\\"}\"],[223,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.0510148431, 2.4707583349], \\\"type\\\": \\\"Point\\\"}\"],[224,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [-26.1710473646, 7.4701530055], \\\"type\\\": \\\"Point\\\"}\"],[1829,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.0691389688, -11.0782814322], \\\"type\\\": \\\"Point\\\"}\"],[225,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-13.9526292176, -9.7878231309], \\\"type\\\": \\\"Point\\\"}\"],[226,225.0,\"b\",1.0,true,1.09795,1.0,\"{\\\"coordinates\\\": [-8.4520588054, -5.5995276383], \\\"type\\\": \\\"Point\\\"}\"],[227,380.0,\"b\",1.0,true,1.10526,1.05019,\"{\\\"coordinates\\\": [-9.8488637818, -5.1525225874], \\\"type\\\": \\\"Point\\\"}\"],[22,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.9134722239, 3.4322615547], \\\"type\\\": \\\"Point\\\"}\"],[228,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [-22.6168245089, 3.7269077966], \\\"type\\\": \\\"Point\\\"}\"],[229,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-21.6830350142, 3.5144194378], \\\"type\\\": \\\"Point\\\"}\"],[230,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.5334782807, -9.2478126852], \\\"type\\\": \\\"Point\\\"}\"],[231,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.3807008857, -1.8175426226], \\\"type\\\": \\\"Point\\\"}\"],[232,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.6711320526, 1.3849508332], \\\"type\\\": \\\"Point\\\"}\"],[233,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.1933291602, 1.8492957485], \\\"type\\\": \\\"Point\\\"}\"],[234,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.8196456356, -8.5492485951], \\\"type\\\": \\\"Point\\\"}\"],[235,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.9955397649, -8.5124801169], \\\"type\\\": \\\"Point\\\"}\"],[236,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.2167077806, -2.068372444], \\\"type\\\": \\\"Point\\\"}\"],[237,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.5377960208, -2.1585987102], \\\"type\\\": \\\"Point\\\"}\"],[24,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-0.5095613623, 5.527896597], \\\"type\\\": \\\"Point\\\"}\"],[238,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.830146053, -9.7304822281], \\\"type\\\": \\\"Point\\\"}\"],[239,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.4112692998, -8.9167239266], \\\"type\\\": \\\"Point\\\"}\"],[240,20.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.4862768713, 4.9023687031], \\\"type\\\": \\\"Point\\\"}\"],[241,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-0.7498699281, 5.1631572685], \\\"type\\\": \\\"Point\\\"}\"],[242,380.0,\"b\",1.0,true,1.11402,1.03947,\"{\\\"coordinates\\\": [-20.4844514361, 5.0354952734], \\\"type\\\": \\\"Point\\\"}\"],[243,380.0,\"b\",1.0,true,1.11482,1.03947,\"{\\\"coordinates\\\": [-20.2425672089, 4.950009529], \\\"type\\\": \\\"Point\\\"}\"],[244,380.0,\"b\",1.0,true,1.11264,1.03947,\"{\\\"coordinates\\\": [-19.3333296306, 4.9384880696], \\\"type\\\": \\\"Point\\\"}\"],[245,380.0,\"b\",1.0,true,1.11483,1.03947,\"{\\\"coordinates\\\": [-19.1819630231, 5.1244720736], \\\"type\\\": \\\"Point\\\"}\"],[246,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.7451179565, 0.0464526292], \\\"type\\\": \\\"Point\\\"}\"],[2028,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-6.1456045405, -3.0480270942], \\\"type\\\": \\\"Point\\\"}\"],[26,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.1791388985, 8.0021918411], \\\"type\\\": \\\"Point\\\"}\"],[2029,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-6.2613034667, -3.2281543956], \\\"type\\\": \\\"Point\\\"}\"],[247,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.1775424417, -3.8272943015], \\\"type\\\": \\\"Point\\\"}\"],[248,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.5595155515, -4.1599905066], \\\"type\\\": \\\"Point\\\"}\"],[249,380.0,\"b\",1.0,true,1.10526,1.05019,\"{\\\"coordinates\\\": [-8.8425201307, -2.5099613196], \\\"type\\\": \\\"Point\\\"}\"],[250,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.865043994, 7.760912805], \\\"type\\\": \\\"Point\\\"}\"],[251,380.0,\"b\",1.0,true,1.10526,1.03537,\"{\\\"coordinates\\\": [-17.8061084704, 1.5030045446], \\\"type\\\": \\\"Point\\\"}\"],[2024,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.9540087909, -4.283186491], \\\"type\\\": \\\"Point\\\"}\"],[2030,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.8689629735, -4.2556483377], \\\"type\\\": \\\"Point\\\"}\"],[2031,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.6812395893, -4.4018499333], \\\"type\\\": \\\"Point\\\"}\"],[2045,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.7734813051, -4.4025774754], \\\"type\\\": \\\"Point\\\"}\"],[27,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.883990496, -4.3547097151], \\\"type\\\": \\\"Point\\\"}\"],[252,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.5117615807, -4.6095461419], \\\"type\\\": \\\"Point\\\"}\"],[253,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.6154862868, -4.5008702616], \\\"type\\\": \\\"Point\\\"}\"],[254,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.4691160919, -5.2411134283], \\\"type\\\": \\\"Point\\\"}\"],[256,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.2192939987, -2.8868156994], \\\"type\\\": \\\"Point\\\"}\"],[257,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.1800346933, -2.8504552819], \\\"type\\\": \\\"Point\\\"}\"],[258,225.0,\"b\",1.0,true,1.08889,0.928889,\"{\\\"coordinates\\\": [-17.9400443065, 3.002107591], \\\"type\\\": \\\"Point\\\"}\"],[259,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.2963585093, 4.684945265], \\\"type\\\": \\\"Point\\\"}\"],[260,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.2984484173, -10.690802188], \\\"type\\\": \\\"Point\\\"}\"],[261,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.9561860088, 9.9637678298], \\\"type\\\": \\\"Point\\\"}\"],[262,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.9597117079, 3.4872862864], \\\"type\\\": \\\"Point\\\"}\"],[28,380.0,\"b\",1.0,true,1.10526,1.04842,\"{\\\"coordinates\\\": [-9.2074690616, 1.6650963851], \\\"type\\\": \\\"Point\\\"}\"],[266,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.0916310887, -4.9516051649], \\\"type\\\": \\\"Point\\\"}\"],[267,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.467123183, -3.9845917453], \\\"type\\\": \\\"Point\\\"}\"],[268,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.5616041778, -4.0728570233], \\\"type\\\": \\\"Point\\\"}\"],[269,20.0,\"b\",1.0,true,1.06846,0.95,\"{\\\"coordinates\\\": [-19.8608983743, 11.2818593223], \\\"type\\\": \\\"Point\\\"}\"],[270,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.9995182565, 10.49295968], \\\"type\\\": \\\"Point\\\"}\"],[271,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.5905763917, 5.8344310578], \\\"type\\\": \\\"Point\\\"}\"],[272,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.3090666371, -6.546100695], \\\"type\\\": \\\"Point\\\"}\"],[273,225.0,\"b\",1.0,true,1.09611,0.986667,\"{\\\"coordinates\\\": [-17.4544631947, 6.4900890785], \\\"type\\\": \\\"Point\\\"}\"],[274,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4685843675, -7.4686489995], \\\"type\\\": \\\"Point\\\"}\"],[275,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.7300672685, 3.3763494281], \\\"type\\\": \\\"Point\\\"}\"],[29,380.0,\"b\",1.0,true,1.10526,1.04842,\"{\\\"coordinates\\\": [-9.2757803359, 1.485416106], \\\"type\\\": \\\"Point\\\"}\"],[277,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-13.1908531256, 1.6693172729], \\\"type\\\": \\\"Point\\\"}\"],[278,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.0436402593, 1.4656268489], \\\"type\\\": \\\"Point\\\"}\"],[279,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.8016646748, 2.0559149716], \\\"type\\\": \\\"Point\\\"}\"],[280,225.0,\"b\",1.0,true,1.08959,1.0,\"{\\\"coordinates\\\": [-10.5406761774, -5.1798680031], \\\"type\\\": \\\"Point\\\"}\"],[281,225.0,\"b\",1.0,true,1.08959,1.0,\"{\\\"coordinates\\\": [-11.7597587773, -3.2380537339], \\\"type\\\": \\\"Point\\\"}\"],[282,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [0.7333166211, 7.8239205937], \\\"type\\\": \\\"Point\\\"}\"],[283,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.1097663037, -8.3744778327], \\\"type\\\": \\\"Point\\\"}\"],[284,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.1135525372, -8.5028001884], \\\"type\\\": \\\"Point\\\"}\"],[285,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-14.0091073906, 8.8702074268], \\\"type\\\": \\\"Point\\\"}\"],[286,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.3819634527, -7.3868495878], \\\"type\\\": \\\"Point\\\"}\"],[30,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.6275518213, 1.6366970734], \\\"type\\\": \\\"Point\\\"}\"],[287,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.799131597, -7.3210466675], \\\"type\\\": \\\"Point\\\"}\"],[288,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0391708463, -5.6916612539], \\\"type\\\": \\\"Point\\\"}\"],[2061,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-17.1538900527, -0.3613918997], \\\"type\\\": \\\"Point\\\"}\"],[289,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.8757285674, -0.8494420159], \\\"type\\\": \\\"Point\\\"}\"],[290,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-17.6249597968, -1.9100697697], \\\"type\\\": \\\"Point\\\"}\"],[291,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-16.6405674059, 0.3013724536], \\\"type\\\": \\\"Point\\\"}\"],[292,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-16.7807559846, 0.9935529601], \\\"type\\\": \\\"Point\\\"}\"],[293,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-17.166745954, -0.6245860816], \\\"type\\\": \\\"Point\\\"}\"],[294,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.8224605695, -10.3639858989], \\\"type\\\": \\\"Point\\\"}\"],[295,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.5050815623, 0.1702032257], \\\"type\\\": \\\"Point\\\"}\"],[32,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.4272339764, 3.2338232231], \\\"type\\\": \\\"Point\\\"}\"],[296,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.446566042, -7.2930572017], \\\"type\\\": \\\"Point\\\"}\"],[297,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.5293422573, 2.3160334794], \\\"type\\\": \\\"Point\\\"}\"],[298,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.978515277, 4.954383328], \\\"type\\\": \\\"Point\\\"}\"],[299,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-12.9608624733, -9.268615303], \\\"type\\\": \\\"Point\\\"}\"],[300,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-12.7417855723, -9.1742079977], \\\"type\\\": \\\"Point\\\"}\"],[301,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-13.2183980354, -9.3521231835], \\\"type\\\": \\\"Point\\\"}\"],[302,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.8415701199, -8.0880908195], \\\"type\\\": \\\"Point\\\"}\"],[303,380.0,\"b\",1.0,true,1.11618,1.0,\"{\\\"coordinates\\\": [-21.0773990288, 4.0048651014], \\\"type\\\": \\\"Point\\\"}\"],[304,380.0,\"b\",1.0,true,1.11703,1.0,\"{\\\"coordinates\\\": [-21.1636007936, 3.8886761932], \\\"type\\\": \\\"Point\\\"}\"],[305,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-23.5797472278, 6.6353168566], \\\"type\\\": \\\"Point\\\"}\"],[3,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-12.6459123634, 10.6001149456], \\\"type\\\": \\\"Point\\\"}\"],[33,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.9919251358, -6.8296261383], \\\"type\\\": \\\"Point\\\"}\"],[2046,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-17.4864549501, -3.4607658752], \\\"type\\\": \\\"Point\\\"}\"],[306,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.2561273722, -3.1726769751], \\\"type\\\": \\\"Point\\\"}\"],[307,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-17.4841648841, -2.4940532539], \\\"type\\\": \\\"Point\\\"}\"],[308,225.0,\"b\",1.0,true,1.09445,1.0,\"{\\\"coordinates\\\": [-10.6293562758, -7.0912568987], \\\"type\\\": \\\"Point\\\"}\"],[309,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.2883615473, -3.9012704123], \\\"type\\\": \\\"Point\\\"}\"],[310,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.4931714589, -3.941993501], \\\"type\\\": \\\"Point\\\"}\"],[311,225.0,\"b\",1.0,true,1.08895,0.933333,\"{\\\"coordinates\\\": [-15.7534928859, 7.1048845561], \\\"type\\\": \\\"Point\\\"}\"],[312,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.634731602, -6.9892193425], \\\"type\\\": \\\"Point\\\"}\"],[313,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.4622570926, 4.8052566664], \\\"type\\\": \\\"Point\\\"}\"],[314,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.2762122081, 4.9154851178], \\\"type\\\": \\\"Point\\\"}\"],[34,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-9.3329083, 9.020705239], \\\"type\\\": \\\"Point\\\"}\"],[315,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.3680524697, 7.4707640374], \\\"type\\\": \\\"Point\\\"}\"],[316,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.0043417169, -4.4510988066], \\\"type\\\": \\\"Point\\\"}\"],[317,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.1385099876, 2.4712955741], \\\"type\\\": \\\"Point\\\"}\"],[318,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-9.3278202162, 13.5313565426], \\\"type\\\": \\\"Point\\\"}\"],[319,225.0,\"b\",1.0,true,1.08576,1.00444,\"{\\\"coordinates\\\": [-18.525183062, -8.6065229098], \\\"type\\\": \\\"Point\\\"}\"],[320,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.8114951726, 3.9723441235], \\\"type\\\": \\\"Point\\\"}\"],[322,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.9568198693, 0.4292077966], \\\"type\\\": \\\"Point\\\"}\"],[323,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.3488786411, -1.9775173402], \\\"type\\\": \\\"Point\\\"}\"],[324,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.8350039365, -13.4476329302], \\\"type\\\": \\\"Point\\\"}\"],[325,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.2912744239, 3.7823273015], \\\"type\\\": \\\"Point\\\"}\"],[35,225.0,\"b\",1.0,true,1.09212,1.0,\"{\\\"coordinates\\\": [-8.3136720822, -7.7299945416], \\\"type\\\": \\\"Point\\\"}\"],[326,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-10.4443053587, 7.5589058973], \\\"type\\\": \\\"Point\\\"}\"],[327,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.1058441939, 6.3409018343], \\\"type\\\": \\\"Point\\\"}\"],[328,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.9723263697, 10.3421561121], \\\"type\\\": \\\"Point\\\"}\"],[329,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8080469239, -8.86246358], \\\"type\\\": \\\"Point\\\"}\"],[330,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-15.8932471823, -7.2065618007], \\\"type\\\": \\\"Point\\\"}\"],[331,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.1949478939, -7.3556682826], \\\"type\\\": \\\"Point\\\"}\"],[332,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.3262693812, -5.9221613207], \\\"type\\\": \\\"Point\\\"}\"],[2071,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9188195331, -6.5131626956], \\\"type\\\": \\\"Point\\\"}\"],[333,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.85571858, 2.7524687412], \\\"type\\\": \\\"Point\\\"}\"],[334,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.5818917937, -8.0222680579], \\\"type\\\": \\\"Point\\\"}\"],[36,380.0,\"b\",1.0,true,1.10526,1.04785,\"{\\\"coordinates\\\": [-9.1226348657, -6.5998793651], \\\"type\\\": \\\"Point\\\"}\"],[335,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.8372027456, -10.8095651647], \\\"type\\\": \\\"Point\\\"}\"],[336,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.6476826741, -11.0444560576], \\\"type\\\": \\\"Point\\\"}\"],[337,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.0865279107, -11.1169382409], \\\"type\\\": \\\"Point\\\"}\"],[338,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.3849781109, -9.6036863593], \\\"type\\\": \\\"Point\\\"}\"],[339,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.8074418836, 8.1616513929], \\\"type\\\": \\\"Point\\\"}\"],[340,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.4198486614, 4.5941110489], \\\"type\\\": \\\"Point\\\"}\"],[341,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.5835909541, -8.1675895196], \\\"type\\\": \\\"Point\\\"}\"],[342,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.1905274715, -6.2630764742], \\\"type\\\": \\\"Point\\\"}\"],[344,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.1333105233, 6.4678415867], \\\"type\\\": \\\"Point\\\"}\"],[345,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.2797559513, 6.046723775], \\\"type\\\": \\\"Point\\\"}\"],[37,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.7567197138, 10.2041228938], \\\"type\\\": \\\"Point\\\"}\"],[346,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.1697412634, 5.0436560356], \\\"type\\\": \\\"Point\\\"}\"],[347,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.8054862875, -10.0999215667], \\\"type\\\": \\\"Point\\\"}\"],[349,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.4460782325, -8.895683776], \\\"type\\\": \\\"Point\\\"}\"],[350,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.17234706, 1.2965517546], \\\"type\\\": \\\"Point\\\"}\"],[351,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.3422086203, 1.9273747325], \\\"type\\\": \\\"Point\\\"}\"],[352,225.0,\"b\",1.0,true,1.09066,0.986667,\"{\\\"coordinates\\\": [-15.6102629892, 3.4956132109], \\\"type\\\": \\\"Point\\\"}\"],[353,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.3988052822, 4.1605720177], \\\"type\\\": \\\"Point\\\"}\"],[354,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-8.9761862738, -4.7721450253], \\\"type\\\": \\\"Point\\\"}\"],[355,225.0,\"b\",1.0,true,1.0841,0.95,\"{\\\"coordinates\\\": [-8.1410021114, -2.5534919058], \\\"type\\\": \\\"Point\\\"}\"],[356,380.0,\"b\",1.0,true,1.10263,1.05526,\"{\\\"coordinates\\\": [-11.8084287664, 2.763983568], \\\"type\\\": \\\"Point\\\"}\"],[2049,20.0,\"b\",1.0,true,1.5,0.8,\"{\\\"coordinates\\\": [-24.1626285591, -2.4228337214], \\\"type\\\": \\\"Point\\\"}\"],[357,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.9853699681, 9.2902756861], \\\"type\\\": \\\"Point\\\"}\"],[358,225.0,\"b\",1.0,true,1.08618,1.00444,\"{\\\"coordinates\\\": [-19.0610538475, -10.1024466674], \\\"type\\\": \\\"Point\\\"}\"],[359,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.9205534466, 5.1372492032], \\\"type\\\": \\\"Point\\\"}\"],[360,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.4223338803, 5.1186116284], \\\"type\\\": \\\"Point\\\"}\"],[361,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.4530054421, 8.0039994185], \\\"type\\\": \\\"Point\\\"}\"],[362,380.0,\"b\",1.0,true,1.10526,1.03467,\"{\\\"coordinates\\\": [-12.4777125368, 4.1394909711], \\\"type\\\": \\\"Point\\\"}\"],[363,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.5618579326, 7.9499614298], \\\"type\\\": \\\"Point\\\"}\"],[364,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.435522267, 4.9323085549], \\\"type\\\": \\\"Point\\\"}\"],[365,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-15.5957971473, 9.4543391544], \\\"type\\\": \\\"Point\\\"}\"],[366,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-27.0429564421, 2.7160813746], \\\"type\\\": \\\"Point\\\"}\"],[38,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-24.7723438969, -2.3044828629], \\\"type\\\": \\\"Point\\\"}\"],[2013,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-16.7364314185, 4.3497508609], \\\"type\\\": \\\"Point\\\"}\"],[367,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.6131629495, 4.0277026984], \\\"type\\\": \\\"Point\\\"}\"],[368,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.6171998001, 3.3777064348], \\\"type\\\": \\\"Point\\\"}\"],[369,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.8569930954, 2.6717247814], \\\"type\\\": \\\"Point\\\"}\"],[370,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.3225567478, -8.5681131205], \\\"type\\\": \\\"Point\\\"}\"],[371,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.2697193313, 4.0185912799], \\\"type\\\": \\\"Point\\\"}\"],[372,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.5066105805, 3.5586960974], \\\"type\\\": \\\"Point\\\"}\"],[373,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.6231450397, -1.9698324252], \\\"type\\\": \\\"Point\\\"}\"],[374,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.6049499554, -2.5308211283], \\\"type\\\": \\\"Point\\\"}\"],[375,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.8541013934, 1.577513694], \\\"type\\\": \\\"Point\\\"}\"],[39,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.1230332938, -1.2023558284], \\\"type\\\": \\\"Point\\\"}\"],[376,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.9232000083, 3.3888772974], \\\"type\\\": \\\"Point\\\"}\"],[377,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.1408566332, 9.7154222544], \\\"type\\\": \\\"Point\\\"}\"],[378,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.6920670729, -3.2969620015], \\\"type\\\": \\\"Point\\\"}\"],[379,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.8731002592, 5.0393411275], \\\"type\\\": \\\"Point\\\"}\"],[380,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.7798990725, 2.4219907926], \\\"type\\\": \\\"Point\\\"}\"],[381,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.6225269432, 2.8141564247], \\\"type\\\": \\\"Point\\\"}\"],[382,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.6529998498, 2.3855053518], \\\"type\\\": \\\"Point\\\"}\"],[383,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.6353668307, 2.5714993446], \\\"type\\\": \\\"Point\\\"}\"],[384,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.4203402623, 9.490704948], \\\"type\\\": \\\"Point\\\"}\"],[385,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-2.0409693511, 5.8818507045], \\\"type\\\": \\\"Point\\\"}\"],[40,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-16.128538618, 4.8965981078], \\\"type\\\": \\\"Point\\\"}\"],[386,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.8598075968, 2.2246109106], \\\"type\\\": \\\"Point\\\"}\"],[387,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-11.7266076188, -4.2904895171], \\\"type\\\": \\\"Point\\\"}\"],[389,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-12.1123492102, -3.385948075], \\\"type\\\": \\\"Point\\\"}\"],[390,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-18.3352777848, 2.7441563928], \\\"type\\\": \\\"Point\\\"}\"],[391,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.5842655158, 7.1368959317], \\\"type\\\": \\\"Point\\\"}\"],[392,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.4271680829, 6.4289615388], \\\"type\\\": \\\"Point\\\"}\"],[393,225.0,\"b\",1.0,true,1.09515,0.986667,\"{\\\"coordinates\\\": [-19.5598536536, 4.8467915868], \\\"type\\\": \\\"Point\\\"}\"],[394,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.2597611071, 6.8096378272], \\\"type\\\": \\\"Point\\\"}\"],[395,20.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.3855659668, 5.5371257311], \\\"type\\\": \\\"Point\\\"}\"],[396,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-0.886496579, 5.7355799353], \\\"type\\\": \\\"Point\\\"}\"],[41,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.522205028, 3.1944036748], \\\"type\\\": \\\"Point\\\"}\"],[397,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.1415612719, -5.9007319167], \\\"type\\\": \\\"Point\\\"}\"],[398,225.0,\"b\",1.0,true,1.09125,0.906667,\"{\\\"coordinates\\\": [-17.7527175775, 5.8125256387], \\\"type\\\": \\\"Point\\\"}\"],[399,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-2.4449167023, 0.5800860991], \\\"type\\\": \\\"Point\\\"}\"],[400,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-2.3054708699, 1.2457667137], \\\"type\\\": \\\"Point\\\"}\"],[401,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.0127514541, -9.3123023105], \\\"type\\\": \\\"Point\\\"}\"],[402,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.6872786804, -1.0807672323], \\\"type\\\": \\\"Point\\\"}\"],[403,225.0,\"b\",1.0,true,1.08889,0.92,\"{\\\"coordinates\\\": [-25.4255340099, 3.1759964373], \\\"type\\\": \\\"Point\\\"}\"],[404,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.5241596855, -7.1631516456], \\\"type\\\": \\\"Point\\\"}\"],[405,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0646375809, -1.3136506593], \\\"type\\\": \\\"Point\\\"}\"],[406,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.2457043416, 0.006517531], \\\"type\\\": \\\"Point\\\"}\"],[4,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.5599653686, 9.1956753474], \\\"type\\\": \\\"Point\\\"}\"],[42,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.6886232634, 2.6567007607], \\\"type\\\": \\\"Point\\\"}\"],[407,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.107929942, 5.9508302951], \\\"type\\\": \\\"Point\\\"}\"],[408,225.0,\"b\",1.0,true,1.08449,1.00444,\"{\\\"coordinates\\\": [-17.273323682, -10.1572512497], \\\"type\\\": \\\"Point\\\"}\"],[409,225.0,\"b\",1.0,true,1.09028,1.00444,\"{\\\"coordinates\\\": [-21.9135868851, -11.1142419], \\\"type\\\": \\\"Point\\\"}\"],[410,225.0,\"b\",1.0,true,1.09787,0.986667,\"{\\\"coordinates\\\": [-18.883883998, 7.8726517925], \\\"type\\\": \\\"Point\\\"}\"],[411,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.5631658176, 7.5337946976], \\\"type\\\": \\\"Point\\\"}\"],[412,225.0,\"b\",1.0,true,1.09778,0.986667,\"{\\\"coordinates\\\": [-19.1481617896, 6.0937966756], \\\"type\\\": \\\"Point\\\"}\"],[413,225.0,\"b\",1.0,true,1.08994,0.986667,\"{\\\"coordinates\\\": [-15.9649642231, 3.4559993011], \\\"type\\\": \\\"Point\\\"}\"],[415,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.9609440154, 2.9111287254], \\\"type\\\": \\\"Point\\\"}\"],[417,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.3317514985, 1.2451986573], \\\"type\\\": \\\"Point\\\"}\"],[418,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.2397087213, 4.109305477], \\\"type\\\": \\\"Point\\\"}\"],[43,225.0,\"b\",1.0,true,1.08496,1.00444,\"{\\\"coordinates\\\": [-15.4912421351, -9.5313339357], \\\"type\\\": \\\"Point\\\"}\"],[419,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.4131332492, -4.4273716059], \\\"type\\\": \\\"Point\\\"}\"],[420,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.9207065011, -2.981131699], \\\"type\\\": \\\"Point\\\"}\"],[421,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [-18.3215181053, 3.0673060264], \\\"type\\\": \\\"Point\\\"}\"],[422,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.3272129981, -5.0366548471], \\\"type\\\": \\\"Point\\\"}\"],[423,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.1545033443, -6.6033227217], \\\"type\\\": \\\"Point\\\"}\"],[424,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-3.7843689357, 2.7848955381], \\\"type\\\": \\\"Point\\\"}\"],[425,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [-26.5772221089, 6.9831077565], \\\"type\\\": \\\"Point\\\"}\"],[426,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.2215295971, 4.0376795104], \\\"type\\\": \\\"Point\\\"}\"],[427,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.131078724, 7.6403086432], \\\"type\\\": \\\"Point\\\"}\"],[428,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.2088782619, 1.2096085869], \\\"type\\\": \\\"Point\\\"}\"],[44,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.2441462799, -8.3137347436], \\\"type\\\": \\\"Point\\\"}\"],[429,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.8240916711, 3.411992206], \\\"type\\\": \\\"Point\\\"}\"],[430,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.0040825926, 10.3983804577], \\\"type\\\": \\\"Point\\\"}\"],[431,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.1334030473, 7.0333124782], \\\"type\\\": \\\"Point\\\"}\"],[432,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.5067980729, 4.3882497853], \\\"type\\\": \\\"Point\\\"}\"],[433,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.4054592856, -14.9226124616], \\\"type\\\": \\\"Point\\\"}\"],[434,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.8046681033, -7.0661930756], \\\"type\\\": \\\"Point\\\"}\"],[435,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.400948306, -7.4481742173], \\\"type\\\": \\\"Point\\\"}\"],[436,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [-29.4245134836, 0.6375289688], \\\"type\\\": \\\"Point\\\"}\"],[437,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [-29.3642608418, -0.0987520269], \\\"type\\\": \\\"Point\\\"}\"],[438,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-17.9125055596, -13.8526083815], \\\"type\\\": \\\"Point\\\"}\"],[45,150.0,\"b\",1.0,true,1.10843,0.9,\"{\\\"coordinates\\\": [0.2379979997, -8.8826728667], \\\"type\\\": \\\"Point\\\"}\"],[2019,20.0,\"b\",1.0,true,1.05,0.991275,\"{\\\"coordinates\\\": [-17.0304225362, -11.1706710276], \\\"type\\\": \\\"Point\\\"}\"],[439,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.9411354776, -11.2051341043], \\\"type\\\": \\\"Point\\\"}\"],[440,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.7102298596, -8.8419791542], \\\"type\\\": \\\"Point\\\"}\"],[441,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.0995636887, -3.3324170078], \\\"type\\\": \\\"Point\\\"}\"],[442,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.9507482651, -2.6334722004], \\\"type\\\": \\\"Point\\\"}\"],[443,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.157832986, -5.2017392885], \\\"type\\\": \\\"Point\\\"}\"],[444,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.0924745413, -12.5861474572], \\\"type\\\": \\\"Point\\\"}\"],[445,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8889992801, 2.5522415303], \\\"type\\\": \\\"Point\\\"}\"],[446,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.8982505553, -2.7757858738], \\\"type\\\": \\\"Point\\\"}\"],[447,225.0,\"b\",1.0,true,1.08522,0.95,\"{\\\"coordinates\\\": [-20.9761199982, -9.4709761249], \\\"type\\\": \\\"Point\\\"}\"],[46,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8200525171, 2.1248725588], \\\"type\\\": \\\"Point\\\"}\"],[448,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-29.3203354195, 0.9396918268], \\\"type\\\": \\\"Point\\\"}\"],[449,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.8857629811, 2.277762037], \\\"type\\\": \\\"Point\\\"}\"],[450,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.9184659923, -0.2426807199], \\\"type\\\": \\\"Point\\\"}\"],[451,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.789555366, -0.2150504888], \\\"type\\\": \\\"Point\\\"}\"],[452,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.2062076309, -0.5625093334], \\\"type\\\": \\\"Point\\\"}\"],[453,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.8541080064, -0.3856561863], \\\"type\\\": \\\"Point\\\"}\"],[454,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.4514355902, 9.1631275588], \\\"type\\\": \\\"Point\\\"}\"],[455,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.1416345203, 3.1497677603], \\\"type\\\": \\\"Point\\\"}\"],[457,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.9604121188, 2.4255254029], \\\"type\\\": \\\"Point\\\"}\"],[458,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-26.0596606664, -1.4768313415], \\\"type\\\": \\\"Point\\\"}\"],[47,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.5343419209, 1.034257269], \\\"type\\\": \\\"Point\\\"}\"],[459,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.6531683092, 4.3412684616], \\\"type\\\": \\\"Point\\\"}\"],[2032,20.0,\"b\",1.0,true,1.05,0.936598,\"{\\\"coordinates\\\": [-14.3416110777, -3.5587209847], \\\"type\\\": \\\"Point\\\"}\"],[460,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.4974275526, -3.9860734453], \\\"type\\\": \\\"Point\\\"}\"],[461,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.7612466626, -2.56140581], \\\"type\\\": \\\"Point\\\"}\"],[462,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.6161313706, -8.6073604789], \\\"type\\\": \\\"Point\\\"}\"],[463,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8322228421, -5.6923947557], \\\"type\\\": \\\"Point\\\"}\"],[464,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.9266666142, -10.1149032817], \\\"type\\\": \\\"Point\\\"}\"],[465,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.2732603837, -5.4514300594], \\\"type\\\": \\\"Point\\\"}\"],[466,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-1.1822785059, 6.7473210433], \\\"type\\\": \\\"Point\\\"}\"],[467,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.7083782, -1.2658534111], \\\"type\\\": \\\"Point\\\"}\"],[48,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.9978271977, 1.6618426288], \\\"type\\\": \\\"Point\\\"}\"],[468,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.2038894984, 3.5184397253], \\\"type\\\": \\\"Point\\\"}\"],[469,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.0852399265, 3.8346690937], \\\"type\\\": \\\"Point\\\"}\"],[470,225.0,\"b\",1.0,true,1.08421,0.95,\"{\\\"coordinates\\\": [-16.3837129223, 8.8846122693], \\\"type\\\": \\\"Point\\\"}\"],[471,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.8228309834, 5.9642116558], \\\"type\\\": \\\"Point\\\"}\"],[472,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.7111375653, 3.9882379772], \\\"type\\\": \\\"Point\\\"}\"],[473,225.0,\"b\",1.0,true,1.08067,0.95,\"{\\\"coordinates\\\": [-16.1835357849, -7.2527835916], \\\"type\\\": \\\"Point\\\"}\"],[474,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.5661884721, 6.0649802236], \\\"type\\\": \\\"Point\\\"}\"],[1831,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.7510231612, 1.4635513809], \\\"type\\\": \\\"Point\\\"}\"],[475,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.5358671894, 8.2109608395], \\\"type\\\": \\\"Point\\\"}\"],[476,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.7252815599, 10.8359525077], \\\"type\\\": \\\"Point\\\"}\"],[49,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0512788456, -9.3512829683], \\\"type\\\": \\\"Point\\\"}\"],[477,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.1745826976, 6.1058397312], \\\"type\\\": \\\"Point\\\"}\"],[478,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.7733293006, 3.5356900772], \\\"type\\\": \\\"Point\\\"}\"],[479,380.0,\"b\",1.0,true,1.10992,1.03947,\"{\\\"coordinates\\\": [-18.955930814, 7.0631649111], \\\"type\\\": \\\"Point\\\"}\"],[480,380.0,\"b\",1.0,true,1.10992,1.03947,\"{\\\"coordinates\\\": [-19.798435208, 6.7150795579], \\\"type\\\": \\\"Point\\\"}\"],[481,225.0,\"b\",1.0,true,1.0979,0.986667,\"{\\\"coordinates\\\": [-19.5097196766, 9.033190304], \\\"type\\\": \\\"Point\\\"}\"],[482,225.0,\"b\",1.0,true,1.0979,0.986667,\"{\\\"coordinates\\\": [-19.237559167, 9.047473637], \\\"type\\\": \\\"Point\\\"}\"],[483,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.036561018, 5.6093801205], \\\"type\\\": \\\"Point\\\"}\"],[484,225.0,\"b\",1.0,true,1.08889,1.00158,\"{\\\"coordinates\\\": [-25.5002654053, -0.7555583631], \\\"type\\\": \\\"Point\\\"}\"],[485,225.0,\"b\",1.0,true,1.08889,1.00158,\"{\\\"coordinates\\\": [-25.3785786473, -1.7104448046], \\\"type\\\": \\\"Point\\\"}\"],[486,225.0,\"b\",1.0,true,1.08889,1.00158,\"{\\\"coordinates\\\": [-25.470630489, -1.0894145748], \\\"type\\\": \\\"Point\\\"}\"],[50,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-5.2769307998, -4.4246040452], \\\"type\\\": \\\"Point\\\"}\"],[487,225.0,\"b\",1.0,true,1.08889,1.00158,\"{\\\"coordinates\\\": [-25.2934531699, -2.0715744961], \\\"type\\\": \\\"Point\\\"}\"],[488,225.0,\"b\",1.0,true,1.08889,1.00161,\"{\\\"coordinates\\\": [-24.1624898858, -1.0850606163], \\\"type\\\": \\\"Point\\\"}\"],[489,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [-25.5112802277, 5.7614708927], \\\"type\\\": \\\"Point\\\"}\"],[490,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4549271227, -0.320398863], \\\"type\\\": \\\"Point\\\"}\"],[491,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.1324515948, -2.4018660561], \\\"type\\\": \\\"Point\\\"}\"],[492,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.3380190695, -7.1918145572], \\\"type\\\": \\\"Point\\\"}\"],[493,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.4339974004, 4.6047465865], \\\"type\\\": \\\"Point\\\"}\"],[494,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.2797954041, -6.5442439012], \\\"type\\\": \\\"Point\\\"}\"],[495,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.8806107492, 12.8460631447], \\\"type\\\": \\\"Point\\\"}\"],[496,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.5910969325, 12.5768209174], \\\"type\\\": \\\"Point\\\"}\"],[51,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.5243250268, 4.3236191746], \\\"type\\\": \\\"Point\\\"}\"],[497,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.314079912, 6.7010018073], \\\"type\\\": \\\"Point\\\"}\"],[498,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.5646197423, 6.62422688], \\\"type\\\": \\\"Point\\\"}\"],[499,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.4822470949, 11.9852381155], \\\"type\\\": \\\"Point\\\"}\"],[500,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.8164541686, 13.2416388027], \\\"type\\\": \\\"Point\\\"}\"],[501,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.4015334874, 12.78828573], \\\"type\\\": \\\"Point\\\"}\"],[502,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.1626942957, 13.1852402512], \\\"type\\\": \\\"Point\\\"}\"],[503,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.9232080153, 1.7471096358], \\\"type\\\": \\\"Point\\\"}\"],[505,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.6236207936, 3.7579319833], \\\"type\\\": \\\"Point\\\"}\"],[506,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.4991084646, -10.8513934112], \\\"type\\\": \\\"Point\\\"}\"],[507,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.2959928376, -10.7174831598], \\\"type\\\": \\\"Point\\\"}\"],[5,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.9063553569, 9.1396077624], \\\"type\\\": \\\"Point\\\"}\"],[52,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-25.5865773405, -0.6473691375], \\\"type\\\": \\\"Point\\\"}\"],[508,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.0255347311, -10.9098039728], \\\"type\\\": \\\"Point\\\"}\"],[509,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.7597574553, -10.6547047878], \\\"type\\\": \\\"Point\\\"}\"],[510,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8982111748, 2.2652890087], \\\"type\\\": \\\"Point\\\"}\"],[511,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9928454198, -1.2430711618], \\\"type\\\": \\\"Point\\\"}\"],[512,225.0,\"b\",1.0,true,1.0869,1.00444,\"{\\\"coordinates\\\": [-11.1938986507, -7.0371833459], \\\"type\\\": \\\"Point\\\"}\"],[514,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.4470813327, -10.0244869729], \\\"type\\\": \\\"Point\\\"}\"],[515,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.2193409479, 7.1911787848], \\\"type\\\": \\\"Point\\\"}\"],[516,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.2910374105, -7.2162268577], \\\"type\\\": \\\"Point\\\"}\"],[518,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.2943448408, -1.4548256443], \\\"type\\\": \\\"Point\\\"}\"],[519,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.1651520567, -8.5348098232], \\\"type\\\": \\\"Point\\\"}\"],[53,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.1588030858, -0.0650965077], \\\"type\\\": \\\"Point\\\"}\"],[520,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.0843618267, -6.928679313], \\\"type\\\": \\\"Point\\\"}\"],[521,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.3530273795, -1.3701405751], \\\"type\\\": \\\"Point\\\"}\"],[522,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.4820422888, -2.4358328167], \\\"type\\\": \\\"Point\\\"}\"],[523,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.5859822604, 1.3682209228], \\\"type\\\": \\\"Point\\\"}\"],[524,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.6940243382, 0.3811032379], \\\"type\\\": \\\"Point\\\"}\"],[525,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.795747999, 1.4613154167], \\\"type\\\": \\\"Point\\\"}\"],[526,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.8006037786, 6.1018640848], \\\"type\\\": \\\"Point\\\"}\"],[527,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.0953218667, 5.0735411244], \\\"type\\\": \\\"Point\\\"}\"],[528,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.4340723442, 6.5337780382], \\\"type\\\": \\\"Point\\\"}\"],[529,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.6798910685, 8.2530949713], \\\"type\\\": \\\"Point\\\"}\"],[54,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.171445658, 2.7903723463], \\\"type\\\": \\\"Point\\\"}\"],[530,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.3564020451, -5.538154038], \\\"type\\\": \\\"Point\\\"}\"],[531,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.0231934615, -5.9223435237], \\\"type\\\": \\\"Point\\\"}\"],[532,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.5252091388, 5.0933622066], \\\"type\\\": \\\"Point\\\"}\"],[533,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.9621369911, -6.9006603328], \\\"type\\\": \\\"Point\\\"}\"],[534,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.3279043159, -1.7943371977], \\\"type\\\": \\\"Point\\\"}\"],[535,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.7959907325, 2.324493674], \\\"type\\\": \\\"Point\\\"}\"],[536,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.3517311744, -0.7603001095], \\\"type\\\": \\\"Point\\\"}\"],[537,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-24.3351123195, 8.5431126575], \\\"type\\\": \\\"Point\\\"}\"],[538,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.7532155342, 9.2172757318], \\\"type\\\": \\\"Point\\\"}\"],[539,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-24.1578926616, 8.7916692321], \\\"type\\\": \\\"Point\\\"}\"],[55,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.206659631, 3.4296992054], \\\"type\\\": \\\"Point\\\"}\"],[540,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.4406683617, 9.4959781199], \\\"type\\\": \\\"Point\\\"}\"],[541,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.0042843894, 8.1967911244], \\\"type\\\": \\\"Point\\\"}\"],[543,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.7805324468, 6.9315966602], \\\"type\\\": \\\"Point\\\"}\"],[544,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.0162133404, -0.7144179465], \\\"type\\\": \\\"Point\\\"}\"],[545,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.9181236533, -0.3880909532], \\\"type\\\": \\\"Point\\\"}\"],[546,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.8667162545, 4.1471500117], \\\"type\\\": \\\"Point\\\"}\"],[547,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.2130359102, -11.3765433163], \\\"type\\\": \\\"Point\\\"}\"],[548,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.8629711603, -5.5349787812], \\\"type\\\": \\\"Point\\\"}\"],[549,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.4911017775, -1.7075713105], \\\"type\\\": \\\"Point\\\"}\"],[2020,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-9.430521968, -0.8018599418], \\\"type\\\": \\\"Point\\\"}\"],[1826,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.5179901441, -7.5664989384], \\\"type\\\": \\\"Point\\\"}\"],[550,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.1596113549, -0.6208344829], \\\"type\\\": \\\"Point\\\"}\"],[552,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.8396882717, -0.4509368454], \\\"type\\\": \\\"Point\\\"}\"],[553,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.3574003577, -1.1538285175], \\\"type\\\": \\\"Point\\\"}\"],[554,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [-24.4536921061, 1.6478965123], \\\"type\\\": \\\"Point\\\"}\"],[555,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-23.1839856496, 1.1994078547], \\\"type\\\": \\\"Point\\\"}\"],[556,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-14.7961360596, 7.9736552731], \\\"type\\\": \\\"Point\\\"}\"],[557,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.7124675685, 4.339830727], \\\"type\\\": \\\"Point\\\"}\"],[558,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.5654873881, 3.8630577901], \\\"type\\\": \\\"Point\\\"}\"],[559,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.6966295948, 10.9757549337], \\\"type\\\": \\\"Point\\\"}\"],[560,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.2524407994, 11.469466061], \\\"type\\\": \\\"Point\\\"}\"],[56,225.0,\"b\",1.0,true,1.08945,0.933333,\"{\\\"coordinates\\\": [-12.7827578123, -4.1116512566], \\\"type\\\": \\\"Point\\\"}\"],[561,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.5786648891, 11.2616640329], \\\"type\\\": \\\"Point\\\"}\"],[562,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-24.4056269982, 10.450470732], \\\"type\\\": \\\"Point\\\"}\"],[563,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-24.2247310944, 10.6606806216], \\\"type\\\": \\\"Point\\\"}\"],[564,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-24.0258354703, 10.8881305696], \\\"type\\\": \\\"Point\\\"}\"],[565,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-23.0377415543, 10.3237879588], \\\"type\\\": \\\"Point\\\"}\"],[566,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-7.4316963687, 7.6954813672], \\\"type\\\": \\\"Point\\\"}\"],[567,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.7322608912, -1.8800207852], \\\"type\\\": \\\"Point\\\"}\"],[568,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.7699404959, -4.5726929497], \\\"type\\\": \\\"Point\\\"}\"],[569,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.1642200502, 4.3871499044], \\\"type\\\": \\\"Point\\\"}\"],[571,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.2403574746, 4.8818595647], \\\"type\\\": \\\"Point\\\"}\"],[57,150.0,\"b\",1.0,true,1.10862,0.9,\"{\\\"coordinates\\\": [0.8112196519, -7.838469425], \\\"type\\\": \\\"Point\\\"}\"],[572,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3032391184, -9.8148115951], \\\"type\\\": \\\"Point\\\"}\"],[573,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.639564345, -2.5802202169], \\\"type\\\": \\\"Point\\\"}\"],[574,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.8728331206, 8.1616945296], \\\"type\\\": \\\"Point\\\"}\"],[575,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.3027584184, -3.085608371], \\\"type\\\": \\\"Point\\\"}\"],[576,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.4206983677, -3.2123178057], \\\"type\\\": \\\"Point\\\"}\"],[577,225.0,\"b\",1.0,true,1.09192,1.0,\"{\\\"coordinates\\\": [-7.7078253371, -5.9361435455], \\\"type\\\": \\\"Point\\\"}\"],[578,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.2845606382, -0.2031971665], \\\"type\\\": \\\"Point\\\"}\"],[579,225.0,\"b\",1.0,true,1.0893,1.0,\"{\\\"coordinates\\\": [-8.5458399549, -2.9378546574], \\\"type\\\": \\\"Point\\\"}\"],[580,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.7539643247, -1.7435134379], \\\"type\\\": \\\"Point\\\"}\"],[581,150.0,\"b\",1.0,true,1.12298,0.9,\"{\\\"coordinates\\\": [-3.9337015616, -6.8840568098], \\\"type\\\": \\\"Point\\\"}\"],[58,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.6517943808, 0.2708494672], \\\"type\\\": \\\"Point\\\"}\"],[582,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-2.4547066793, 2.4102032152], \\\"type\\\": \\\"Point\\\"}\"],[583,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.1704215577, 8.0989512731], \\\"type\\\": \\\"Point\\\"}\"],[584,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.0413058887, -2.2418293325], \\\"type\\\": \\\"Point\\\"}\"],[585,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.4130792019, -6.0077180408], \\\"type\\\": \\\"Point\\\"}\"],[586,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-13.9596960542, -5.0066263135], \\\"type\\\": \\\"Point\\\"}\"],[587,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.4819025237, 0.6078291554], \\\"type\\\": \\\"Point\\\"}\"],[588,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.5128384327, 1.0658087849], \\\"type\\\": \\\"Point\\\"}\"],[589,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.5085973811, 0.7765187387], \\\"type\\\": \\\"Point\\\"}\"],[590,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.3762919051, 1.3067231272], \\\"type\\\": \\\"Point\\\"}\"],[591,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.5374525118, 1.2741057326], \\\"type\\\": \\\"Point\\\"}\"],[59,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.4816400377, 0.8690573337], \\\"type\\\": \\\"Point\\\"}\"],[592,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-24.3766163637, 0.923378412], \\\"type\\\": \\\"Point\\\"}\"],[593,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.0516169067, 6.0924293777], \\\"type\\\": \\\"Point\\\"}\"],[594,63.0,\"b\",1.0,true,1.06878,0.936508,\"{\\\"coordinates\\\": [-13.4276888103, 0.5807153064], \\\"type\\\": \\\"Point\\\"}\"],[595,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.9171451779, 0.7767130379], \\\"type\\\": \\\"Point\\\"}\"],[596,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.8566676263, 0.7661202114], \\\"type\\\": \\\"Point\\\"}\"],[597,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.774383972, -4.7567473229], \\\"type\\\": \\\"Point\\\"}\"],[598,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.5705137864, -7.3958531269], \\\"type\\\": \\\"Point\\\"}\"],[599,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.8992758697, -7.3702963575], \\\"type\\\": \\\"Point\\\"}\"],[600,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-10.4919686074, 5.9461733105], \\\"type\\\": \\\"Point\\\"}\"],[2014,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-14.7180767496, 4.1524408868], \\\"type\\\": \\\"Point\\\"}\"],[60,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-3.7065203102, 1.9878113567], \\\"type\\\": \\\"Point\\\"}\"],[601,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.599517512, 5.0412056594], \\\"type\\\": \\\"Point\\\"}\"],[602,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-15.0278824309, 3.00787963], \\\"type\\\": \\\"Point\\\"}\"],[603,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [-29.2038907571, 1.7125450281], \\\"type\\\": \\\"Point\\\"}\"],[604,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [-27.262468246, 3.7942380283], \\\"type\\\": \\\"Point\\\"}\"],[605,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.0684611314, 6.7156201478], \\\"type\\\": \\\"Point\\\"}\"],[606,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.6611170452, -10.9897897968], \\\"type\\\": \\\"Point\\\"}\"],[607,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.0149609095, 1.5546667652], \\\"type\\\": \\\"Point\\\"}\"],[608,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.5923164147, 6.7487796679], \\\"type\\\": \\\"Point\\\"}\"],[609,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.2305890364, -5.4706408325], \\\"type\\\": \\\"Point\\\"}\"],[610,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.0518519863, 4.8144787756], \\\"type\\\": \\\"Point\\\"}\"],[6,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.1003441457, 5.1222908305], \\\"type\\\": \\\"Point\\\"}\"],[61,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.8970574091, 5.5324525561], \\\"type\\\": \\\"Point\\\"}\"],[611,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.3884794308, 4.5803243913], \\\"type\\\": \\\"Point\\\"}\"],[612,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.1393024576, 4.4904552697], \\\"type\\\": \\\"Point\\\"}\"],[613,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [-25.2072068812, 6.4959533457], \\\"type\\\": \\\"Point\\\"}\"],[614,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [-24.3180535589, 5.3630849815], \\\"type\\\": \\\"Point\\\"}\"],[615,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.4669425157, 11.6755226227], \\\"type\\\": \\\"Point\\\"}\"],[616,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.1837398889, 0.4007650132], \\\"type\\\": \\\"Point\\\"}\"],[617,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.2483274056, 0.9341349443], \\\"type\\\": \\\"Point\\\"}\"],[618,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.2332799248, -5.6395101589], \\\"type\\\": \\\"Point\\\"}\"],[619,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.5793980352, -5.293233576], \\\"type\\\": \\\"Point\\\"}\"],[620,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-16.2741934691, -5.3704476628], \\\"type\\\": \\\"Point\\\"}\"],[62,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.5874328242, 11.8314009343], \\\"type\\\": \\\"Point\\\"}\"],[621,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.8598839525, 5.3762152201], \\\"type\\\": \\\"Point\\\"}\"],[622,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.1489381283, 4.5941293823], \\\"type\\\": \\\"Point\\\"}\"],[623,225.0,\"b\",1.0,true,1.08918,1.00444,\"{\\\"coordinates\\\": [-25.1400760393, -4.5828690116], \\\"type\\\": \\\"Point\\\"}\"],[624,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.0202607065, -12.1878564072], \\\"type\\\": \\\"Point\\\"}\"],[625,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-26.7932641052, 0.6800232858], \\\"type\\\": \\\"Point\\\"}\"],[626,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.4622724778, 8.0641954262], \\\"type\\\": \\\"Point\\\"}\"],[627,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-22.7677970115, 7.7061502839], \\\"type\\\": \\\"Point\\\"}\"],[628,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.5849907363, -3.0867706819], \\\"type\\\": \\\"Point\\\"}\"],[629,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.9203255414, 5.5765677289], \\\"type\\\": \\\"Point\\\"}\"],[630,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.2475221896, 5.073738759], \\\"type\\\": \\\"Point\\\"}\"],[63,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.0805535802, -1.1306683428], \\\"type\\\": \\\"Point\\\"}\"],[631,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.6665555474, -8.7123695696], \\\"type\\\": \\\"Point\\\"}\"],[632,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.944235334, -6.1523344951], \\\"type\\\": \\\"Point\\\"}\"],[634,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.770647948, -5.0167848168], \\\"type\\\": \\\"Point\\\"}\"],[636,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.5600894501, -7.4282439141], \\\"type\\\": \\\"Point\\\"}\"],[637,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.8583991756, -7.2377816412], \\\"type\\\": \\\"Point\\\"}\"],[638,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-22.7063397611, -5.8052949741], \\\"type\\\": \\\"Point\\\"}\"],[639,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.6817168067, 3.9665302893], \\\"type\\\": \\\"Point\\\"}\"],[640,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.5222010327, -6.5698083389], \\\"type\\\": \\\"Point\\\"}\"],[641,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.167066086, -5.7356909584], \\\"type\\\": \\\"Point\\\"}\"],[642,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.390683382, 11.6911963575], \\\"type\\\": \\\"Point\\\"}\"],[64,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.5564711013, -9.5304743904], \\\"type\\\": \\\"Point\\\"}\"],[643,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.6693430719, 8.7513701591], \\\"type\\\": \\\"Point\\\"}\"],[644,380.0,\"b\",1.0,true,1.10526,1.03478,\"{\\\"coordinates\\\": [-20.2610942058, 0.7450673947], \\\"type\\\": \\\"Point\\\"}\"],[645,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.794426332, 11.5761416529], \\\"type\\\": \\\"Point\\\"}\"],[646,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-26.6323563932, 0.2492268723], \\\"type\\\": \\\"Point\\\"}\"],[647,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.0405218221, 6.2297666669], \\\"type\\\": \\\"Point\\\"}\"],[648,150.0,\"b\",1.0,true,1.0,0.66,\"{\\\"coordinates\\\": [-2.5127363341, -4.4442049379], \\\"type\\\": \\\"Point\\\"}\"],[649,225.0,\"b\",1.0,true,1.09162,1.0,\"{\\\"coordinates\\\": [-3.637200458, -3.929214643], \\\"type\\\": \\\"Point\\\"}\"],[650,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.5933038119, 3.3642222172], \\\"type\\\": \\\"Point\\\"}\"],[651,225.0,\"b\",1.0,true,1.0955,1.0,\"{\\\"coordinates\\\": [-6.3109344146, -5.4776944773], \\\"type\\\": \\\"Point\\\"}\"],[652,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.5305090323, 3.917857513], \\\"type\\\": \\\"Point\\\"}\"],[65,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-4.8939139736, -3.2971106503], \\\"type\\\": \\\"Point\\\"}\"],[653,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.3931985673, -3.206986931], \\\"type\\\": \\\"Point\\\"}\"],[654,225.0,\"b\",1.0,true,1.08939,1.00444,\"{\\\"coordinates\\\": [-24.9988151548, -4.7863230196], \\\"type\\\": \\\"Point\\\"}\"],[655,225.0,\"b\",1.0,true,1.08939,1.00444,\"{\\\"coordinates\\\": [-24.9536603095, -4.6558191896], \\\"type\\\": \\\"Point\\\"}\"],[656,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-15.7570976516, 7.9033083505], \\\"type\\\": \\\"Point\\\"}\"],[657,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.6606271192, 5.8361828835], \\\"type\\\": \\\"Point\\\"}\"],[658,225.0,\"b\",1.0,true,1.09349,0.986667,\"{\\\"coordinates\\\": [-22.4518532298, 9.0624183035], \\\"type\\\": \\\"Point\\\"}\"],[659,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [-27.0681960147, 4.519422809], \\\"type\\\": \\\"Point\\\"}\"],[661,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.6389831843, 3.7765838085], \\\"type\\\": \\\"Point\\\"}\"],[662,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.5628987129, 3.483282761], \\\"type\\\": \\\"Point\\\"}\"],[663,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5528683194, 4.3519980193], \\\"type\\\": \\\"Point\\\"}\"],[66,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-14.5698747355, 0.7071169462], \\\"type\\\": \\\"Point\\\"}\"],[664,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-10.2544013524, -1.0441447615], \\\"type\\\": \\\"Point\\\"}\"],[665,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.3412644113, -1.3434553867], \\\"type\\\": \\\"Point\\\"}\"],[666,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.7151946309, 5.4078679339], \\\"type\\\": \\\"Point\\\"}\"],[667,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.4536309929, 11.3838291836], \\\"type\\\": \\\"Point\\\"}\"],[668,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.1886518192, 2.9652617085], \\\"type\\\": \\\"Point\\\"}\"],[669,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.4673186406, -4.4718444782], \\\"type\\\": \\\"Point\\\"}\"],[670,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.4771546874, -10.2299462385], \\\"type\\\": \\\"Point\\\"}\"],[671,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.463755917, -10.0611235264], \\\"type\\\": \\\"Point\\\"}\"],[672,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.2944025224, 8.302555932], \\\"type\\\": \\\"Point\\\"}\"],[673,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.3109679092, 1.9208832815], \\\"type\\\": \\\"Point\\\"}\"],[67,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.2574987735, 3.2908604679], \\\"type\\\": \\\"Point\\\"}\"],[674,380.0,\"b\",1.0,true,1.10263,1.04767,\"{\\\"coordinates\\\": [-9.7224460204, 1.8826443534], \\\"type\\\": \\\"Point\\\"}\"],[675,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.3370003612, 7.9425316742], \\\"type\\\": \\\"Point\\\"}\"],[676,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.6297011418, -7.1437331384], \\\"type\\\": \\\"Point\\\"}\"],[677,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.0914906871, -6.3499848614], \\\"type\\\": \\\"Point\\\"}\"],[678,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.2040126439, -6.3541507526], \\\"type\\\": \\\"Point\\\"}\"],[679,150.0,\"b\",1.0,true,1.10642,0.9,\"{\\\"coordinates\\\": [-2.7751260698, -7.3314310578], \\\"type\\\": \\\"Point\\\"}\"],[680,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.9329180504, 11.8338543293], \\\"type\\\": \\\"Point\\\"}\"],[681,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.548979956, 11.6933244374], \\\"type\\\": \\\"Point\\\"}\"],[682,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.6218263986, 11.8499071093], \\\"type\\\": \\\"Point\\\"}\"],[683,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.2404876355, 11.7861980403], \\\"type\\\": \\\"Point\\\"}\"],[68,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.4728162389, 2.7558288656], \\\"type\\\": \\\"Point\\\"}\"],[684,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.1676091049, 11.8201324248], \\\"type\\\": \\\"Point\\\"}\"],[685,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-17.3783046429, 11.8304762457], \\\"type\\\": \\\"Point\\\"}\"],[686,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.0599529932, 10.7835948864], \\\"type\\\": \\\"Point\\\"}\"],[689,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.4959779252, 3.3179605283], \\\"type\\\": \\\"Point\\\"}\"],[690,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-9.4430041475, 2.8482500985], \\\"type\\\": \\\"Point\\\"}\"],[691,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.7161079858, -6.5929992486], \\\"type\\\": \\\"Point\\\"}\"],[692,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.394439786, -7.0757239351], \\\"type\\\": \\\"Point\\\"}\"],[693,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.8230602409, -4.1572508503], \\\"type\\\": \\\"Point\\\"}\"],[694,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.6356716919, -13.9718062723], \\\"type\\\": \\\"Point\\\"}\"],[695,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.3809434169, -13.9095341571], \\\"type\\\": \\\"Point\\\"}\"],[69,380.0,\"b\",1.0,true,1.10526,1.01316,\"{\\\"coordinates\\\": [-23.3745184042, 2.3675063608], \\\"type\\\": \\\"Point\\\"}\"],[696,225.0,\"b\",1.0,true,1.09218,0.986667,\"{\\\"coordinates\\\": [-20.8513203391, 6.4333520635], \\\"type\\\": \\\"Point\\\"}\"],[697,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.324783262, 7.4052305357], \\\"type\\\": \\\"Point\\\"}\"],[698,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.2311229679, -0.6749027695], \\\"type\\\": \\\"Point\\\"}\"],[699,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.9508809329, -0.3150816565], \\\"type\\\": \\\"Point\\\"}\"],[700,150.0,\"b\",1.0,true,1.11033,0.9,\"{\\\"coordinates\\\": [-4.3402725902, -5.6811225368], \\\"type\\\": \\\"Point\\\"}\"],[701,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-5.3904657885, -4.7747219052], \\\"type\\\": \\\"Point\\\"}\"],[702,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.0814683077, -10.431047295], \\\"type\\\": \\\"Point\\\"}\"],[703,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-4.4474403767, -5.4120244735], \\\"type\\\": \\\"Point\\\"}\"],[704,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.876994046, -7.2823104891], \\\"type\\\": \\\"Point\\\"}\"],[706,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.9110104032, -6.1632682743], \\\"type\\\": \\\"Point\\\"}\"],[70,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.7046212163, -2.1019986531], \\\"type\\\": \\\"Point\\\"}\"],[707,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-22.8520410456, 1.783572918], \\\"type\\\": \\\"Point\\\"}\"],[1832,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-22.0102448824, 1.6421844653], \\\"type\\\": \\\"Point\\\"}\"],[708,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-21.2483460413, 0.7766601176], \\\"type\\\": \\\"Point\\\"}\"],[709,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.6851526404, -10.1523186349], \\\"type\\\": \\\"Point\\\"}\"],[710,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-18.1408339462, -9.0349876031], \\\"type\\\": \\\"Point\\\"}\"],[711,225.0,\"b\",1.0,true,1.08787,1.00444,\"{\\\"coordinates\\\": [-16.3307666558, -10.1976028979], \\\"type\\\": \\\"Point\\\"}\"],[712,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.1438380141, 2.1951194593], \\\"type\\\": \\\"Point\\\"}\"],[714,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.4527281239, -4.0433288173], \\\"type\\\": \\\"Point\\\"}\"],[715,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-5.2222218478, -6.4092928013], \\\"type\\\": \\\"Point\\\"}\"],[716,225.0,\"b\",1.0,true,1.09102,1.0,\"{\\\"coordinates\\\": [-6.3992823619, -5.7184779444], \\\"type\\\": \\\"Point\\\"}\"],[7,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.0890531779, 6.1546906485], \\\"type\\\": \\\"Point\\\"}\"],[71,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.5244883531, -0.6792202124], \\\"type\\\": \\\"Point\\\"}\"],[717,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.6354893983, -3.5614850644], \\\"type\\\": \\\"Point\\\"}\"],[718,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-9.900276431, -2.4862314283], \\\"type\\\": \\\"Point\\\"}\"],[719,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.4030928726, 2.2317682465], \\\"type\\\": \\\"Point\\\"}\"],[720,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.2620579261, 2.9406827163], \\\"type\\\": \\\"Point\\\"}\"],[721,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.5556821732, 2.6337116682], \\\"type\\\": \\\"Point\\\"}\"],[722,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.9511550202, -7.7678809908], \\\"type\\\": \\\"Point\\\"}\"],[723,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.0787692628, -8.6674150088], \\\"type\\\": \\\"Point\\\"}\"],[724,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.8827379997, -8.8785365251], \\\"type\\\": \\\"Point\\\"}\"],[725,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.5986099965, -5.1656958223], \\\"type\\\": \\\"Point\\\"}\"],[726,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.2128306323, -4.3811607402], \\\"type\\\": \\\"Point\\\"}\"],[72,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.572868476, 0.496184472], \\\"type\\\": \\\"Point\\\"}\"],[727,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.7628412505, -1.0696902922], \\\"type\\\": \\\"Point\\\"}\"],[728,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [-0.7873950766, 8.2415341983], \\\"type\\\": \\\"Point\\\"}\"],[729,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-2.067629556, 8.2755728474], \\\"type\\\": \\\"Point\\\"}\"],[730,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.1331194827, -0.7581342491], \\\"type\\\": \\\"Point\\\"}\"],[731,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.094050403, 5.1225631239], \\\"type\\\": \\\"Point\\\"}\"],[732,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.7567783525, 4.3384469313], \\\"type\\\": \\\"Point\\\"}\"],[733,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.3419701202, -4.0091481196], \\\"type\\\": \\\"Point\\\"}\"],[734,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.6097847841, -11.5919599299], \\\"type\\\": \\\"Point\\\"}\"],[735,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [-10.6691205687, 11.4355852086], \\\"type\\\": \\\"Point\\\"}\"],[736,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.7750676965, 10.481475296], \\\"type\\\": \\\"Point\\\"}\"],[73,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.693675034, 0.1635576731], \\\"type\\\": \\\"Point\\\"}\"],[737,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-27.8840465643, -0.0980706619], \\\"type\\\": \\\"Point\\\"}\"],[738,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-20.7583129835, 3.5798088743], \\\"type\\\": \\\"Point\\\"}\"],[739,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.0725650482, -13.9959948783], \\\"type\\\": \\\"Point\\\"}\"],[740,90.0,\"b\",1.0,true,1.08201,0.977778,\"{\\\"coordinates\\\": [-15.8220679268, -10.6035056935], \\\"type\\\": \\\"Point\\\"}\"],[741,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.5956371101, -9.3575539725], \\\"type\\\": \\\"Point\\\"}\"],[742,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-15.6794508008, -9.4406606871], \\\"type\\\": \\\"Point\\\"}\"],[743,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.2491490561, 7.4345323409], \\\"type\\\": \\\"Point\\\"}\"],[744,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [-23.1137593177, 7.0175938638], \\\"type\\\": \\\"Point\\\"}\"],[745,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.7109652517, 10.2071286759], \\\"type\\\": \\\"Point\\\"}\"],[746,20.0,\"b\",1.0,true,1.1081,0.9,\"{\\\"coordinates\\\": [-1.7410599642, -7.7413319027], \\\"type\\\": \\\"Point\\\"}\"],[74,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.9464516995, 1.3235761944], \\\"type\\\": \\\"Point\\\"}\"],[747,150.0,\"b\",1.0,true,1.10792,0.9,\"{\\\"coordinates\\\": [-2.2245877871, -6.6735849289], \\\"type\\\": \\\"Point\\\"}\"],[749,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-21.9981846973, 3.18554532], \\\"type\\\": \\\"Point\\\"}\"],[750,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.0994694558, 5.1943134938], \\\"type\\\": \\\"Point\\\"}\"],[751,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.0530208197, 4.6151696732], \\\"type\\\": \\\"Point\\\"}\"],[752,150.0,\"b\",1.0,true,1.13227,0.9,\"{\\\"coordinates\\\": [-3.3302086267, -7.9798580546], \\\"type\\\": \\\"Point\\\"}\"],[753,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-13.8690649211, 5.9252596954], \\\"type\\\": \\\"Point\\\"}\"],[754,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.328951489, 4.8755991264], \\\"type\\\": \\\"Point\\\"}\"],[755,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.7992748018, -2.3511662396], \\\"type\\\": \\\"Point\\\"}\"],[756,225.0,\"b\",1.0,true,1.08926,0.986667,\"{\\\"coordinates\\\": [-16.0425601742, 6.5640711252], \\\"type\\\": \\\"Point\\\"}\"],[757,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.8041957991, -0.2708270571], \\\"type\\\": \\\"Point\\\"}\"],[75,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.7780348223, -8.8469695656], \\\"type\\\": \\\"Point\\\"}\"],[758,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0003957293, -3.8785448608], \\\"type\\\": \\\"Point\\\"}\"],[759,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.5910316421, 10.087999541], \\\"type\\\": \\\"Point\\\"}\"],[760,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.3621541437, -1.7770674519], \\\"type\\\": \\\"Point\\\"}\"],[761,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.516689622, 3.62225667], \\\"type\\\": \\\"Point\\\"}\"],[2051,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-15.9561727754, 9.5386048385], \\\"type\\\": \\\"Point\\\"}\"],[762,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.2879205066, 8.2650116056], \\\"type\\\": \\\"Point\\\"}\"],[763,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.4905179451, 6.6202474609], \\\"type\\\": \\\"Point\\\"}\"],[764,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.7718539792, -1.6100012706], \\\"type\\\": \\\"Point\\\"}\"],[765,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-23.2334009718, -1.0155363878], \\\"type\\\": \\\"Point\\\"}\"],[766,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.4715842548, -8.2452657311], \\\"type\\\": \\\"Point\\\"}\"],[76,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-13.8399677822, -8.255667104], \\\"type\\\": \\\"Point\\\"}\"],[767,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.3614944124, 6.071225984], \\\"type\\\": \\\"Point\\\"}\"],[768,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.9420274865, 9.3098499326], \\\"type\\\": \\\"Point\\\"}\"],[769,225.0,\"b\",1.0,true,1.09158,1.0,\"{\\\"coordinates\\\": [-11.4319437355, -4.6403649221], \\\"type\\\": \\\"Point\\\"}\"],[770,225.0,\"b\",1.0,true,1.08972,0.933333,\"{\\\"coordinates\\\": [-10.3094642333, -2.196313149], \\\"type\\\": \\\"Point\\\"}\"],[771,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.6058181204, 6.5724831692], \\\"type\\\": \\\"Point\\\"}\"],[773,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-19.5245735703, 5.3412561745], \\\"type\\\": \\\"Point\\\"}\"],[2015,20.0,\"b\",1.0,true,1.05,0.925052,\"{\\\"coordinates\\\": [-14.3534022006, -1.8777223459], \\\"type\\\": \\\"Point\\\"}\"],[774,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.014474549, -2.6911246132], \\\"type\\\": \\\"Point\\\"}\"],[775,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.7288090349, -1.0615273251], \\\"type\\\": \\\"Point\\\"}\"],[776,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.152126905, 10.8660409131], \\\"type\\\": \\\"Point\\\"}\"],[77,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.5038291063, -7.8749689954], \\\"type\\\": \\\"Point\\\"}\"],[777,225.0,\"b\",1.0,true,1.09044,0.986667,\"{\\\"coordinates\\\": [-16.9236261036, 6.4521687727], \\\"type\\\": \\\"Point\\\"}\"],[778,63.0,\"b\",1.0,true,1.10555,0.920635,\"{\\\"coordinates\\\": [-6.5366736587, -6.0783367454], \\\"type\\\": \\\"Point\\\"}\"],[779,63.0,\"b\",1.0,true,1.10555,0.920635,\"{\\\"coordinates\\\": [-6.6168922456, -3.8357986172], \\\"type\\\": \\\"Point\\\"}\"],[782,225.0,\"b\",1.0,true,1.09318,1.0,\"{\\\"coordinates\\\": [-7.2464696439, -4.9924389157], \\\"type\\\": \\\"Point\\\"}\"],[783,380.0,\"b\",1.0,true,1.10526,1.04758,\"{\\\"coordinates\\\": [-7.8425760985, -3.6416680508], \\\"type\\\": \\\"Point\\\"}\"],[2042,20.0,\"b\",1.0,true,1.05,0.980097,\"{\\\"coordinates\\\": [-12.2095152584, -13.5733542508], \\\"type\\\": \\\"Point\\\"}\"],[2058,20.0,\"b\",1.0,true,1.05,0.980097,\"{\\\"coordinates\\\": [-14.4192748999, -12.6238271461], \\\"type\\\": \\\"Point\\\"}\"],[784,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.9979389053, -12.9552034525], \\\"type\\\": \\\"Point\\\"}\"],[785,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.4712387569, -9.9699818378], \\\"type\\\": \\\"Point\\\"}\"],[786,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-13.9681004882, -11.2984678491], \\\"type\\\": \\\"Point\\\"}\"],[78,225.0,\"b\",1.0,true,1.08936,1.00444,\"{\\\"coordinates\\\": [-23.8895157932, 1.8419387838], \\\"type\\\": \\\"Point\\\"}\"],[787,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.7199932311, -7.8481741269], \\\"type\\\": \\\"Point\\\"}\"],[788,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.2500835162, -7.9934733626], \\\"type\\\": \\\"Point\\\"}\"],[789,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.7811168425, -6.3646383566], \\\"type\\\": \\\"Point\\\"}\"],[790,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [-23.3143432301, 4.1197053596], \\\"type\\\": \\\"Point\\\"}\"],[791,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-22.2614472064, 3.2114332241], \\\"type\\\": \\\"Point\\\"}\"],[792,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-25.336244261, 5.2589766202], \\\"type\\\": \\\"Point\\\"}\"],[793,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.9448428883, -9.141340647], \\\"type\\\": \\\"Point\\\"}\"],[794,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-13.0889126057, -4.6318382147], \\\"type\\\": \\\"Point\\\"}\"],[795,225.0,\"b\",1.0,true,1.09255,0.986667,\"{\\\"coordinates\\\": [-20.3953831513, 8.7956290962], \\\"type\\\": \\\"Point\\\"}\"],[796,225.0,\"b\",1.0,true,1.09255,0.986667,\"{\\\"coordinates\\\": [-19.7878668817, 9.0226403922], \\\"type\\\": \\\"Point\\\"}\"],[79,225.0,\"b\",1.0,true,1.08936,1.00444,\"{\\\"coordinates\\\": [-23.8174344733, 2.0262030942], \\\"type\\\": \\\"Point\\\"}\"],[797,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.938345688, 3.3083316777], \\\"type\\\": \\\"Point\\\"}\"],[798,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.616917902, -2.3125659592], \\\"type\\\": \\\"Point\\\"}\"],[799,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-28.3645637216, 2.5164888657], \\\"type\\\": \\\"Point\\\"}\"],[800,225.0,\"b\",1.0,true,1.0913,0.888889,\"{\\\"coordinates\\\": [-22.4265407812, 5.7256939329], \\\"type\\\": \\\"Point\\\"}\"],[801,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [-21.4725283264, 4.4983402316], \\\"type\\\": \\\"Point\\\"}\"],[802,225.0,\"b\",1.0,true,1.07577,0.95,\"{\\\"coordinates\\\": [-5.7792963593, 7.9616299928], \\\"type\\\": \\\"Point\\\"}\"],[803,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.1737975168, 11.0579988168], \\\"type\\\": \\\"Point\\\"}\"],[804,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-20.5974753118, -9.7552713644], \\\"type\\\": \\\"Point\\\"}\"],[805,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.7697911776, -7.7140624338], \\\"type\\\": \\\"Point\\\"}\"],[806,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.9833674099, -10.2337234828], \\\"type\\\": \\\"Point\\\"}\"],[80,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.1980896923, 7.9620985729], \\\"type\\\": \\\"Point\\\"}\"],[807,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.5699220198, 8.4363745981], \\\"type\\\": \\\"Point\\\"}\"],[808,225.0,\"b\",1.0,true,1.08992,1.0,\"{\\\"coordinates\\\": [-4.0825013404, -4.9507399534], \\\"type\\\": \\\"Point\\\"}\"],[809,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.911889906, -9.8686738206], \\\"type\\\": \\\"Point\\\"}\"],[810,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.3720676621, 6.4245730593], \\\"type\\\": \\\"Point\\\"}\"],[811,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.1456344328, 5.6046982606], \\\"type\\\": \\\"Point\\\"}\"],[2062,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-20.1419548908, -5.7256420496], \\\"type\\\": \\\"Point\\\"}\"],[2063,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-19.9426701526, -5.7401980143], \\\"type\\\": \\\"Point\\\"}\"],[812,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.061493301, -6.2596016245], \\\"type\\\": \\\"Point\\\"}\"],[813,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.3920189961, -3.704170499], \\\"type\\\": \\\"Point\\\"}\"],[814,150.0,\"b\",1.0,true,1.10877,0.9,\"{\\\"coordinates\\\": [-2.225136767, -8.4546807113], \\\"type\\\": \\\"Point\\\"}\"],[8,225.0,\"b\",1.0,true,1.09035,1.00444,\"{\\\"coordinates\\\": [-19.7763371052, -10.3816998112], \\\"type\\\": \\\"Point\\\"}\"],[81,225.0,\"b\",1.0,true,1.08124,0.95,\"{\\\"coordinates\\\": [-28.7501339855, -0.8472077973], \\\"type\\\": \\\"Point\\\"}\"],[815,225.0,\"b\",1.0,true,1.09524,1.0,\"{\\\"coordinates\\\": [-5.4292087116, -6.5300654979], \\\"type\\\": \\\"Point\\\"}\"],[816,150.0,\"b\",1.0,true,1.10847,0.9,\"{\\\"coordinates\\\": [1.9964189679, -10.0206828396], \\\"type\\\": \\\"Point\\\"}\"],[817,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.9143014995, 5.6626295538], \\\"type\\\": \\\"Point\\\"}\"],[818,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.413067369, 4.6067802518], \\\"type\\\": \\\"Point\\\"}\"],[819,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.9942920072, 5.2073883426], \\\"type\\\": \\\"Point\\\"}\"],[820,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.6646830052, 3.900813516], \\\"type\\\": \\\"Point\\\"}\"],[821,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.3682409712, 7.7563061216], \\\"type\\\": \\\"Point\\\"}\"],[822,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-24.0122539518, 8.1561930201], \\\"type\\\": \\\"Point\\\"}\"],[823,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.1640973364, -0.385969256], \\\"type\\\": \\\"Point\\\"}\"],[824,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.9242397822, 5.8034892973], \\\"type\\\": \\\"Point\\\"}\"],[82,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-27.7990607389, 0.0862487688], \\\"type\\\": \\\"Point\\\"}\"],[825,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.0532519621, 2.8457162687], \\\"type\\\": \\\"Point\\\"}\"],[826,225.0,\"b\",1.0,true,1.09148,1.0,\"{\\\"coordinates\\\": [-12.1886819142, -3.660736347], \\\"type\\\": \\\"Point\\\"}\"],[828,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-16.3209758296, -8.4615102755], \\\"type\\\": \\\"Point\\\"}\"],[829,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.5100526836, 6.707317256], \\\"type\\\": \\\"Point\\\"}\"],[830,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.3475698879, 6.8612444598], \\\"type\\\": \\\"Point\\\"}\"],[831,150.0,\"b\",1.0,true,1.10844,0.9,\"{\\\"coordinates\\\": [-2.0009481307, -5.7626380094], \\\"type\\\": \\\"Point\\\"}\"],[832,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.6539531433, 0.6407610861], \\\"type\\\": \\\"Point\\\"}\"],[833,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8502435646, -0.6198058869], \\\"type\\\": \\\"Point\\\"}\"],[2064,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-19.2774221842, 1.4159183348], \\\"type\\\": \\\"Point\\\"}\"],[2077,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-17.7735762584, 0.0624787198], \\\"type\\\": \\\"Point\\\"}\"],[83,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.0601019013, -7.0784141451], \\\"type\\\": \\\"Point\\\"}\"],[834,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.9103939493, 0.2607426875], \\\"type\\\": \\\"Point\\\"}\"],[835,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1339901166, 0.9714226805], \\\"type\\\": \\\"Point\\\"}\"],[836,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.8881204892, 0.6084875047], \\\"type\\\": \\\"Point\\\"}\"],[837,380.0,\"b\",1.0,true,1.10526,1.03706,\"{\\\"coordinates\\\": [-18.6141629026, 0.8974230224], \\\"type\\\": \\\"Point\\\"}\"],[838,380.0,\"b\",1.0,true,1.10526,1.03706,\"{\\\"coordinates\\\": [-17.7617778439, 0.8075280691], \\\"type\\\": \\\"Point\\\"}\"],[839,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.3452318466, -1.0398622889], \\\"type\\\": \\\"Point\\\"}\"],[840,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.8355314791, -1.342032483], \\\"type\\\": \\\"Point\\\"}\"],[841,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.1044927915, 0.9659913044], \\\"type\\\": \\\"Point\\\"}\"],[842,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.3375278833, 6.5484268572], \\\"type\\\": \\\"Point\\\"}\"],[843,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.4985624388, 6.667904624], \\\"type\\\": \\\"Point\\\"}\"],[84,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.7266535341, -0.9969344159], \\\"type\\\": \\\"Point\\\"}\"],[844,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-1.8647073909, 6.2452607819], \\\"type\\\": \\\"Point\\\"}\"],[845,225.0,\"b\",1.0,true,1.09377,1.0,\"{\\\"coordinates\\\": [-7.9255508133, -6.939375315], \\\"type\\\": \\\"Point\\\"}\"],[846,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.5793066561, 3.8004843563], \\\"type\\\": \\\"Point\\\"}\"],[847,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.6836546118, -7.452903758], \\\"type\\\": \\\"Point\\\"}\"],[848,225.0,\"b\",1.0,true,1.09068,0.986667,\"{\\\"coordinates\\\": [-21.1091239701, 5.6151553823], \\\"type\\\": \\\"Point\\\"}\"],[850,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-20.403083553, 4.5723099485], \\\"type\\\": \\\"Point\\\"}\"],[852,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.8366066607, -3.6850761398], \\\"type\\\": \\\"Point\\\"}\"],[2035,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-9.7524969981, -6.4580772391], \\\"type\\\": \\\"Point\\\"}\"],[2036,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-9.6824335019, -6.346151003], \\\"type\\\": \\\"Point\\\"}\"],[853,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-11.1027193216, -5.9483827184], \\\"type\\\": \\\"Point\\\"}\"],[85,380.0,\"b\",1.0,true,1.10526,1.0507,\"{\\\"coordinates\\\": [-10.2670090507, -0.5466560861], \\\"type\\\": \\\"Point\\\"}\"],[856,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-11.6130339049, -4.4358076009], \\\"type\\\": \\\"Point\\\"}\"],[857,225.0,\"b\",1.0,true,1.08861,0.95,\"{\\\"coordinates\\\": [-7.6256281327, -1.9046749759], \\\"type\\\": \\\"Point\\\"}\"],[858,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.8721487352, 1.3556751794], \\\"type\\\": \\\"Point\\\"}\"],[859,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.7653183942, -1.7134367462], \\\"type\\\": \\\"Point\\\"}\"],[860,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.4063888431, -1.5908491987], \\\"type\\\": \\\"Point\\\"}\"],[861,380.0,\"b\",1.0,true,1.1078,1.05233,\"{\\\"coordinates\\\": [-11.718311055, -0.9171422667], \\\"type\\\": \\\"Point\\\"}\"],[862,380.0,\"b\",1.0,true,1.10791,1.05214,\"{\\\"coordinates\\\": [-10.9167838022, -1.7299997894], \\\"type\\\": \\\"Point\\\"}\"],[863,380.0,\"b\",1.0,true,1.10791,1.05214,\"{\\\"coordinates\\\": [-10.9151134747, -1.4936702069], \\\"type\\\": \\\"Point\\\"}\"],[864,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-11.6122216661, -5.6810509784], \\\"type\\\": \\\"Point\\\"}\"],[865,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.2795337396, -8.4912969962], \\\"type\\\": \\\"Point\\\"}\"],[86,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.9531243101, -0.6060995371], \\\"type\\\": \\\"Point\\\"}\"],[866,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-18.1087097533, -8.6718434374], \\\"type\\\": \\\"Point\\\"}\"],[867,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.2133499608, -3.541173936], \\\"type\\\": \\\"Point\\\"}\"],[868,225.0,\"b\",1.0,true,1.0948,0.986667,\"{\\\"coordinates\\\": [-21.6499128237, 7.5912871735], \\\"type\\\": \\\"Point\\\"}\"],[869,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.1541545391, 0.0349851109], \\\"type\\\": \\\"Point\\\"}\"],[870,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-8.3768863987, -0.2845219157], \\\"type\\\": \\\"Point\\\"}\"],[871,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-13.5676681157, -2.196214667], \\\"type\\\": \\\"Point\\\"}\"],[872,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-29.7624279523, -8.2883565716], \\\"type\\\": \\\"Point\\\"}\"],[873,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-18.1908417382, 5.9380846934], \\\"type\\\": \\\"Point\\\"}\"],[874,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.7444039038, -8.5517775068], \\\"type\\\": \\\"Point\\\"}\"],[875,225.0,\"b\",1.0,true,1.08623,0.95,\"{\\\"coordinates\\\": [-17.281915918, 5.9124778332], \\\"type\\\": \\\"Point\\\"}\"],[87,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.6412469661, -2.2212967393], \\\"type\\\": \\\"Point\\\"}\"],[876,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.4208855517, 10.3827912454], \\\"type\\\": \\\"Point\\\"}\"],[877,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-20.8753389546, 10.6782875858], \\\"type\\\": \\\"Point\\\"}\"],[879,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-21.1481879996, 10.5571238571], \\\"type\\\": \\\"Point\\\"}\"],[880,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.5897709289, -5.3837231911], \\\"type\\\": \\\"Point\\\"}\"],[881,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-14.1296991152, 5.615726792], \\\"type\\\": \\\"Point\\\"}\"],[882,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.6365968221, 4.8078960318], \\\"type\\\": \\\"Point\\\"}\"],[883,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-26.7331607115, 4.5232286694], \\\"type\\\": \\\"Point\\\"}\"],[884,225.0,\"b\",1.0,true,1.08787,0.95,\"{\\\"coordinates\\\": [-22.2081657384, 6.7006631415], \\\"type\\\": \\\"Point\\\"}\"],[885,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.8335467901, -2.0880401096], \\\"type\\\": \\\"Point\\\"}\"],[886,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.6201968404, -1.0272842281], \\\"type\\\": \\\"Point\\\"}\"],[88,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.2554438029, 7.4079194063], \\\"type\\\": \\\"Point\\\"}\"],[887,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-5.4770749834, 1.1689100685], \\\"type\\\": \\\"Point\\\"}\"],[888,380.0,\"b\",1.0,true,1.10263,0.988239,\"{\\\"coordinates\\\": [-4.0146150073, 0.2385872262], \\\"type\\\": \\\"Point\\\"}\"],[889,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.8065637916, 2.751693478], \\\"type\\\": \\\"Point\\\"}\"],[890,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-16.9849132972, 2.2496112669], \\\"type\\\": \\\"Point\\\"}\"],[891,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.694360214, -6.3199336306], \\\"type\\\": \\\"Point\\\"}\"],[892,225.0,\"b\",1.0,true,1.10192,1.0,\"{\\\"coordinates\\\": [-7.8273497381, -6.653398118], \\\"type\\\": \\\"Point\\\"}\"],[893,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-26.5893385301, -0.5038400587], \\\"type\\\": \\\"Point\\\"}\"],[894,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-19.014862076, -8.5761301153], \\\"type\\\": \\\"Point\\\"}\"],[895,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.0338851779, -1.6305623594], \\\"type\\\": \\\"Point\\\"}\"],[896,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6392452348, -4.872566678], \\\"type\\\": \\\"Point\\\"}\"],[89,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.4057524421, 6.4587996606], \\\"type\\\": \\\"Point\\\"}\"],[897,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.6019752277, 3.4321004882], \\\"type\\\": \\\"Point\\\"}\"],[898,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-8.3384192202, 3.1143946675], \\\"type\\\": \\\"Point\\\"}\"],[899,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4780543819, -1.1655562217], \\\"type\\\": \\\"Point\\\"}\"],[900,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.5670431212, -0.0759570221], \\\"type\\\": \\\"Point\\\"}\"],[901,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.8052533915, 0.9590358009], \\\"type\\\": \\\"Point\\\"}\"],[902,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-12.6200265091, -7.030970073], \\\"type\\\": \\\"Point\\\"}\"],[903,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-10.66787984, -8.3598329294], \\\"type\\\": \\\"Point\\\"}\"],[904,225.0,\"b\",1.0,true,1.08889,0.902222,\"{\\\"coordinates\\\": [-19.2001514239, 3.7690880281], \\\"type\\\": \\\"Point\\\"}\"],[905,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.637368914, 0.114864882], \\\"type\\\": \\\"Point\\\"}\"],[906,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-24.180411582, 0.1626007829], \\\"type\\\": \\\"Point\\\"}\"],[90,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.8610650461, 0.2606975435], \\\"type\\\": \\\"Point\\\"}\"],[907,150.0,\"b\",1.0,true,1.10879,0.9,\"{\\\"coordinates\\\": [0.0737149219, -6.7689060505], \\\"type\\\": \\\"Point\\\"}\"],[908,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.2817693029, -7.1328856814], \\\"type\\\": \\\"Point\\\"}\"],[909,225.0,\"b\",1.0,true,1.08889,1.00072,\"{\\\"coordinates\\\": [-25.8020628446, -1.5002313087], \\\"type\\\": \\\"Point\\\"}\"],[910,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.4430308535, 3.305001759], \\\"type\\\": \\\"Point\\\"}\"],[911,225.0,\"b\",1.0,true,1.08923,1.00444,\"{\\\"coordinates\\\": [-25.766833922, 2.2934133465], \\\"type\\\": \\\"Point\\\"}\"],[912,225.0,\"b\",1.0,true,1.08923,1.00444,\"{\\\"coordinates\\\": [-25.886975257, 1.9436593877], \\\"type\\\": \\\"Point\\\"}\"],[913,225.0,\"b\",1.0,true,1.08923,1.00444,\"{\\\"coordinates\\\": [-26.0025336337, 1.6062369865], \\\"type\\\": \\\"Point\\\"}\"],[914,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.518540396, 1.956210932], \\\"type\\\": \\\"Point\\\"}\"],[915,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-17.7244744095, 2.0583390686], \\\"type\\\": \\\"Point\\\"}\"],[916,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [-9.482210871, 4.1904372753], \\\"type\\\": \\\"Point\\\"}\"],[9,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-14.9190860399, 7.2998572432], \\\"type\\\": \\\"Point\\\"}\"],[91,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.2684597449, -2.8420498034], \\\"type\\\": \\\"Point\\\"}\"],[917,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.3613986093, 5.7229258093], \\\"type\\\": \\\"Point\\\"}\"],[918,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-13.4936965336, -5.5619368672], \\\"type\\\": \\\"Point\\\"}\"],[919,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.359659161, 11.3706642141], \\\"type\\\": \\\"Point\\\"}\"],[920,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.7021765831, -4.2056198494], \\\"type\\\": \\\"Point\\\"}\"],[921,225.0,\"b\",1.0,true,1.08998,1.00444,\"{\\\"coordinates\\\": [-20.2145568517, -10.1149280967], \\\"type\\\": \\\"Point\\\"}\"],[922,225.0,\"b\",1.0,true,1.08889,0.915556,\"{\\\"coordinates\\\": [-18.9353078995, 2.9591258296], \\\"type\\\": \\\"Point\\\"}\"],[923,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4420277362, -1.521662655], \\\"type\\\": \\\"Point\\\"}\"],[924,225.0,\"b\",1.0,true,1.0907,1.00444,\"{\\\"coordinates\\\": [-21.8717347259, 0.7074050463], \\\"type\\\": \\\"Point\\\"}\"],[925,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.8749940397, 11.8656886641], \\\"type\\\": \\\"Point\\\"}\"],[926,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-18.5239514935, 13.1401535033], \\\"type\\\": \\\"Point\\\"}\"],[92,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-21.1833754069, -2.8590937745], \\\"type\\\": \\\"Point\\\"}\"],[927,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-19.3313755774, 13.0750687381], \\\"type\\\": \\\"Point\\\"}\"],[928,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.2882549713, 5.2768548365], \\\"type\\\": \\\"Point\\\"}\"],[929,225.0,\"b\",1.0,true,1.09639,0.986667,\"{\\\"coordinates\\\": [-20.4999624561, 8.4488188506], \\\"type\\\": \\\"Point\\\"}\"],[930,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-10.2730496361, -3.3949976974], \\\"type\\\": \\\"Point\\\"}\"],[931,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-6.4746633431, -3.3464714944], \\\"type\\\": \\\"Point\\\"}\"],[932,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.7915288813, 9.371467642], \\\"type\\\": \\\"Point\\\"}\"],[933,380.0,\"b\",1.0,true,1.11249,1.04211,\"{\\\"coordinates\\\": [-21.9316836009, -3.2253146298], \\\"type\\\": \\\"Point\\\"}\"],[934,380.0,\"b\",1.0,true,1.11249,1.04211,\"{\\\"coordinates\\\": [-21.7991176516, -3.3028343736], \\\"type\\\": \\\"Point\\\"}\"],[935,380.0,\"b\",1.0,true,1.11249,1.04211,\"{\\\"coordinates\\\": [-21.7031846646, -3.2976417034], \\\"type\\\": \\\"Point\\\"}\"],[936,380.0,\"b\",1.0,true,1.11249,1.04211,\"{\\\"coordinates\\\": [-22.0246030744, -3.1814018113], \\\"type\\\": \\\"Point\\\"}\"],[95,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.3094992956, -6.1901459314], \\\"type\\\": \\\"Point\\\"}\"],[937,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-5.7949809312, 4.4919979081], \\\"type\\\": \\\"Point\\\"}\"],[938,225.0,\"b\",1.0,true,1.08604,1.00444,\"{\\\"coordinates\\\": [-15.1836125955, -9.3500026686], \\\"type\\\": \\\"Point\\\"}\"],[939,225.0,\"b\",1.0,true,1.08604,1.00444,\"{\\\"coordinates\\\": [-15.8321693012, -9.2919765645], \\\"type\\\": \\\"Point\\\"}\"],[940,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.7042266504, 7.7198134885], \\\"type\\\": \\\"Point\\\"}\"],[941,225.0,\"b\",1.0,true,1.08889,0.999652,\"{\\\"coordinates\\\": [-28.6229288477, -2.3056349246], \\\"type\\\": \\\"Point\\\"}\"],[942,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-14.5438225848, 9.5081879107], \\\"type\\\": \\\"Point\\\"}\"],[943,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.8319217616, -2.4771913095], \\\"type\\\": \\\"Point\\\"}\"],[944,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.3337352268, -1.4064755148], \\\"type\\\": \\\"Point\\\"}\"],[945,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [-5.60464464, -6.7839845332], \\\"type\\\": \\\"Point\\\"}\"],[946,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-8.1345333428, -2.3150703697], \\\"type\\\": \\\"Point\\\"}\"],[96,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-23.6141562979, -7.2009153906], \\\"type\\\": \\\"Point\\\"}\"],[947,225.0,\"b\",1.0,true,1.09232,0.986667,\"{\\\"coordinates\\\": [-19.1199286281, 8.8917821204], \\\"type\\\": \\\"Point\\\"}\"],[948,380.0,\"b\",1.0,true,1.10526,1.0357,\"{\\\"coordinates\\\": [-19.0334470708, 0.4610673877], \\\"type\\\": \\\"Point\\\"}\"],[949,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-22.5346497085, -2.3914019326], \\\"type\\\": \\\"Point\\\"}\"],[950,380.0,\"b\",1.0,true,1.10626,1.04211,\"{\\\"coordinates\\\": [-23.6955367131, -3.0538779666], \\\"type\\\": \\\"Point\\\"}\"],[951,380.0,\"b\",1.0,true,1.10626,1.04211,\"{\\\"coordinates\\\": [-23.7840601911, -2.9366634596], \\\"type\\\": \\\"Point\\\"}\"],[952,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [-23.7807913225, 4.3651714862], \\\"type\\\": \\\"Point\\\"}\"],[953,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.1232470544, 8.3911918065], \\\"type\\\": \\\"Point\\\"}\"],[954,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.8755646251, -7.4758028868], \\\"type\\\": \\\"Point\\\"}\"],[955,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.2414334604, 0.0075647719], \\\"type\\\": \\\"Point\\\"}\"],[956,225.0,\"b\",1.0,true,1.08889,0.96,\"{\\\"coordinates\\\": [-23.3020035279, 1.8999006498], \\\"type\\\": \\\"Point\\\"}\"],[97,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.5474989192, -6.4049919276], \\\"type\\\": \\\"Point\\\"}\"],[957,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-9.6267781755, -6.9793559828], \\\"type\\\": \\\"Point\\\"}\"],[958,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.0477147931, -0.2820499273], \\\"type\\\": \\\"Point\\\"}\"],[959,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-7.6788731098, 1.3714911101], \\\"type\\\": \\\"Point\\\"}\"],[960,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-14.9898829447, -6.2146138633], \\\"type\\\": \\\"Point\\\"}\"],[961,225.0,\"b\",1.0,true,1.08935,1.00444,\"{\\\"coordinates\\\": [-24.264193792, 1.2696171533], \\\"type\\\": \\\"Point\\\"}\"],[962,380.0,\"b\",1.0,true,1.10526,1.05263,\"{\\\"coordinates\\\": [-13.5296679454, -2.9104420087], \\\"type\\\": \\\"Point\\\"}\"],[963,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-16.7634504054, -5.3903747298], \\\"type\\\": \\\"Point\\\"}\"],[964,150.0,\"b\",1.0,true,1.1,0.8,\"{\\\"coordinates\\\": [-17.4243013463, 7.9943899272], \\\"type\\\": \\\"Point\\\"}\"],[965,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-6.3452447577, 1.7985864907], \\\"type\\\": \\\"Point\\\"}\"],[966,380.0,\"b\",1.0,true,1.10263,0.988241,\"{\\\"coordinates\\\": [-5.4040989407, 0.922176669], \\\"type\\\": \\\"Point\\\"}\"],[98,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-4.3273454272, -4.9323314075], \\\"type\\\": \\\"Point\\\"}\"],[967,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.3698650298, -4.1982564315], \\\"type\\\": \\\"Point\\\"}\"],[968,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.6051761744, -4.1751485003], \\\"type\\\": \\\"Point\\\"}\"],[969,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.664777009, -4.020661261], \\\"type\\\": \\\"Point\\\"}\"],[970,380.0,\"b\",1.0,true,1.10526,1.04211,\"{\\\"coordinates\\\": [-19.4621718032, -4.0723803206], \\\"type\\\": \\\"Point\\\"}\"],[971,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.1145914462, -6.3573378562], \\\"type\\\": \\\"Point\\\"}\"],[972,150.0,\"b\",1.0,true,1.1371,0.9,\"{\\\"coordinates\\\": [-2.638128988, -8.9349996082], \\\"type\\\": \\\"Point\\\"}\"],[973,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-7.9115825455, -2.8339372792], \\\"type\\\": \\\"Point\\\"}\"],[974,225.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.0284361994, -5.2519078588], \\\"type\\\": \\\"Point\\\"}\"],[975,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.3057458473, -1.2449704294], \\\"type\\\": \\\"Point\\\"}\"],[976,90.0,\"b\",1.0,true,1.06667,0.977778,\"{\\\"coordinates\\\": [-12.3970909432, -6.130035937], \\\"type\\\": \\\"Point\\\"}\"],[99,225.0,\"b\",1.0,true,1.08294,0.95,\"{\\\"coordinates\\\": [-25.5994900716, -0.4387357124], \\\"type\\\": \\\"Point\\\"}\"],[977,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-12.8985662785, -5.0191320282], \\\"type\\\": \\\"Point\\\"}\"],[978,380.0,\"b\",1.0,true,1.10263,1.04211,\"{\\\"coordinates\\\": [-12.868499109, -5.1140899091], \\\"type\\\": \\\"Point\\\"}\"],[979,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.5144666722, 1.6509192673], \\\"type\\\": \\\"Point\\\"}\"],[980,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-15.098046863, 8.1950326023], \\\"type\\\": \\\"Point\\\"}\"],[981,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.8228784202, -1.5531749793], \\\"type\\\": \\\"Point\\\"}\"],[982,380.0,\"b\",1.0,true,1.10263,1.02895,\"{\\\"coordinates\\\": [-8.8888938704, 3.0769055258], \\\"type\\\": \\\"Point\\\"}\"],[983,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-4.513959517, 4.7906675137], \\\"type\\\": \\\"Point\\\"}\"],[984,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [-4.6324538771, 5.044133559], \\\"type\\\": \\\"Point\\\"}\"],[985,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-8.0979237644, 3.929481555], \\\"type\\\": \\\"Point\\\"}\"],[986,225.0,\"b\",1.0,true,1.08889,0.928889,\"{\\\"coordinates\\\": [-27.1087576647, 4.237602958], \\\"type\\\": \\\"Point\\\"}\"],[100,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-12.2594867431, 10.3003411512], \\\"type\\\": \\\"Point\\\"}\"],[987,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.6703095821, 6.848769331], \\\"type\\\": \\\"Point\\\"}\"],[988,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-16.1393539719, 9.5151916025], \\\"type\\\": \\\"Point\\\"}\"],[989,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-14.3276117465, -11.2020932451], \\\"type\\\": \\\"Point\\\"}\"],[990,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-21.9371135652, -6.3335300376], \\\"type\\\": \\\"Point\\\"}\"],[991,225.0,\"b\",1.0,true,1.09254,0.986667,\"{\\\"coordinates\\\": [-16.7231382138, 8.8733820591], \\\"type\\\": \\\"Point\\\"}\"],[992,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.9253763853, -7.2756033738], \\\"type\\\": \\\"Point\\\"}\"],[993,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-28.4237875061, -8.1118574815], \\\"type\\\": \\\"Point\\\"}\"],[994,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-27.7887795235, -7.1933617518], \\\"type\\\": \\\"Point\\\"}\"],[995,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [-15.6888608284, 6.4986801548], \\\"type\\\": \\\"Point\\\"}\"],[996,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-25.4484749875, 0.1749267321], \\\"type\\\": \\\"Point\\\"}\"],[101,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-13.0120601177, 7.0110353582], \\\"type\\\": \\\"Point\\\"}\"],[997,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-11.3308529625, 10.2348404893], \\\"type\\\": \\\"Point\\\"}\"],[998,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-11.7906752606, 9.0531649873], \\\"type\\\": \\\"Point\\\"}\"],[999,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-11.837659667, 12.0542031518], \\\"type\\\": \\\"Point\\\"}\"],[1000,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-15.7054211854, 11.2720332873], \\\"type\\\": \\\"Point\\\"}\"],[1001,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-17.2910741495, -6.9803337749], \\\"type\\\": \\\"Point\\\"}\"],[1002,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-7.6715775007, -1.6586350217], \\\"type\\\": \\\"Point\\\"}\"],[1003,225.0,\"b\",1.0,true,1.08444,1.00889,\"{\\\"coordinates\\\": [-4.1098340341, 1.3677358058], \\\"type\\\": \\\"Point\\\"}\"],[1004,150.0,\"b\",1.0,true,1.11042,0.9,\"{\\\"coordinates\\\": [-1.4857752008, -9.3239808922], \\\"type\\\": \\\"Point\\\"}\"],[1005,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [-12.325415651, -3.9317102927], \\\"type\\\": \\\"Point\\\"}\"],[1006,225.0,\"b\",1.0,true,1.08444,1.00444,\"{\\\"coordinates\\\": [-15.2015669118, -14.7913330874], \\\"type\\\": \\\"Point\\\"}\"],[102,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.9455328269, 6.6305936463], \\\"type\\\": \\\"Point\\\"}\"],[1007,380.0,\"b\",1.0,true,1.10526,1.03947,\"{\\\"coordinates\\\": [-12.5936321449, 2.6394789119], \\\"type\\\": \\\"Point\\\"}\"],[1009,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-10.497140878, 9.6845079149], \\\"type\\\": \\\"Point\\\"}\"],[1010,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [-9.8981017733, 6.4221854438], \\\"type\\\": \\\"Point\\\"}\"],[2052,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-23.0493767377, -3.0563347944], \\\"type\\\": \\\"Point\\\"}\"],[2053,20.0,\"b\",1.0,true,1.4,0.9,\"{\\\"coordinates\\\": [-21.2205929051, -0.3678328685], \\\"type\\\": \\\"Point\\\"}\"],[1011,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.2979951831, -0.7588502276], \\\"type\\\": \\\"Point\\\"}\"],[1012,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-22.4635762595, -1.5216861565], \\\"type\\\": \\\"Point\\\"}\"],[1013,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.9569994773, -0.4654637931], \\\"type\\\": \\\"Point\\\"}\"],[1014,225.0,\"b\",1.0,true,1.08889,1.00444,\"{\\\"coordinates\\\": [-20.4885572798, -2.2208886055], \\\"type\\\": \\\"Point\\\"}\"],[1016,380.0,\"b\",1.0,true,1.10526,1.03718,\"{\\\"coordinates\\\": [-20.8270240092, -1.5702187368], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,95,96,97,98,99],\"data\":[[null,0,5.8,-5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,2,142.5,-13.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,17,5.9,-4.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,166,17.800000000000001,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,167,25.300000000000001,-3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,169,37.299999999999997,0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,170,107.900000000000006,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,171,29.5,6.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,176,28.100000000000001,-10.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,178,65.799999999999997,19.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,184,83.600000000000008,-8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,187,57.5,10.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,188,177.400000000000006,-31.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,18,34.0,3.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,191,124.200000000000003,-3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,192,35.299999999999997,1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,193,51.600000000000001,-4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,195,16.899999999999999,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,197,38.600000000000001,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,200,171.099999999999994,24.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,201,46.299999999999997,14.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,202,58.600000000000001,9.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,203,14.6,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,204,75.400000000000006,25.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,19,6.9,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,206,74.900000000000006,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,209,55.600000000000001,14.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,211,11.0,-0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,212,39.299999999999997,5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,213,21.600000000000001,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,214,16.699999999999999,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,215,2.0,-1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,218,119.299999999999997,-16.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,220,72.100000000000009,6.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,222,16.100000000000001,1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,20,9.199999999999999,-29.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,223,14.9,0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,224,6.1,1.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,225,1.1,1.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,226,2.0,-3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,227,2.6,2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,228,129.0,-3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,230,25.800000000000001,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,231,31.899999999999999,3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,232,4.3,-1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,235,30.899999999999999,7.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,21,67.700000000000003,-3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,236,11.699999999999999,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,238,45.0,5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,244,0.7,-3.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,245,92.900000000000006,-6.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,250,3.2,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,251,3.9,3.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,255,106.5,20.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,256,157.5,-28.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,257,91.400000000000006,-3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,258,5.5,-1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,22,25.399999999999999,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,259,208.0,14.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,260,250.599999999999994,22.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,263,46.399999999999999,27.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,265,159.300000000000011,40.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,266,203.099999999999994,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,267,50.0,8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,268,17.600000000000001,-2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,269,22.699999999999999,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,271,36.200000000000003,-22.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,272,169.5,24.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,23,64.0,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,276,25.800000000000001,-6.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,277,65.599999999999994,-1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,278,52.200000000000003,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,279,19.699999999999999,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,280,17.600000000000001,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,281,58.799999999999997,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,283,108.400000000000006,-13.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,288,160.900000000000006,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,290,34.399999999999999,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,296,184.200000000000017,-18.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,24,71.600000000000008,46.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,299,42.200000000000003,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,303,96.900000000000006,-28.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,307,87.600000000000008,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,308,32.200000000000003,7.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,309,28.600000000000001,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,311,141.599999999999994,32.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,312,30.100000000000001,-3.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,313,8.199999999999999,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,314,91.600000000000008,8.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,315,2.9,-9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,25,105.400000000000006,6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,316,94.600000000000008,-5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,317,17.699999999999999,6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,318,91.799999999999997,-15.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,319,29.0,-1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,320,22.100000000000001,-5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,321,26.300000000000001,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,322,106.100000000000009,10.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,323,42.600000000000001,6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,324,19.5,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,325,17.699999999999999,-2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,28,21.699999999999999,0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,326,47.600000000000001,-5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,327,110.400000000000006,-2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,328,111.900000000000006,35.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,329,218.900000000000006,-21.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,335,33.799999999999997,7.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,336,25.100000000000001,2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,337,90.0,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,338,40.600000000000001,-7.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,339,120.400000000000006,8.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,343,94.799999999999997,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,4,32.799999999999997,-5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,29,68.900000000000006,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,345,73.900000000000006,-6.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,346,111.600000000000008,-8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,350,21.100000000000001,15.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,351,54.0,-15.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,352,7.3,-14.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,353,19.100000000000001,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,356,23.899999999999999,-12.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,357,113.299999999999997,2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,359,55.899999999999999,-12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,361,114.799999999999997,16.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,30,50.600000000000001,12.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,363,52.399999999999999,7.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,367,25.600000000000001,5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,368,24.100000000000001,2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,371,51.5,21.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,373,0.2,0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,378,12.800000000000001,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,380,76.0,0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,381,90.600000000000008,16.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,383,1.4,-0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,385,10.300000000000001,-1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,31,17.0,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,386,70.200000000000003,9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,387,44.799999999999997,-25.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,390,159.800000000000011,-1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,391,52.899999999999999,18.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,394,33.0,11.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,395,74.799999999999997,9.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,396,25.300000000000001,-19.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,398,151.599999999999994,7.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,399,28.100000000000001,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,400,48.600000000000001,-17.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,32,38.200000000000003,6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,401,103.5,-2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,402,17.899999999999999,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,404,45.399999999999999,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,405,59.299999999999997,-1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,406,139.200000000000017,-6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,407,97.900000000000006,14.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,408,39.799999999999997,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,409,12.4,-12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,410,67.299999999999997,-48.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,412,55.200000000000003,21.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,34,89.0,9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,413,54.200000000000003,-25.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,414,29.5,4.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,415,3.5,-5.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,417,0.0,-0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,418,29.800000000000001,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,419,15.6,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,422,65.099999999999994,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,423,82.900000000000006,54.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,425,110.0,-8.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,429,59.200000000000003,-11.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,36,70.900000000000006,-2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,431,84.400000000000006,-24.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,432,91.200000000000003,6.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,435,59.799999999999997,8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,436,25.800000000000001,1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,437,18.600000000000001,6.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,438,3.3,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,439,126.900000000000006,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,440,4.1,-16.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,441,40.899999999999999,3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,446,42.799999999999997,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,37,136.199999999999989,-10.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,449,99.100000000000009,5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,450,24.199999999999999,14.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,452,84.100000000000009,-55.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,454,31.5,-6.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,455,148.599999999999994,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,456,2.0,-3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,458,8.4,-7.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,459,141.400000000000006,14.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,460,36.600000000000001,6.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,461,22.899999999999999,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,38,64.599999999999994,17.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,463,27.899999999999999,-0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,464,177.200000000000017,7.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,467,1.8,-7.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,468,64.900000000000006,12.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,469,89.600000000000008,-2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,470,58.5,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,471,159.0,16.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,476,37.700000000000003,8.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,477,28.699999999999999,-15.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,478,41.100000000000001,4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,39,13.4,3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,479,27.899999999999999,-4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,480,37.399999999999999,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,482,89.100000000000009,35.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,483,34.100000000000001,3.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,484,37.100000000000001,6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,485,99.100000000000009,-8.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,486,16.699999999999999,-0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,487,69.100000000000009,0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,496,25.699999999999999,-17.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,497,4.8,3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,40,33.299999999999997,4.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,498,18.399999999999999,-9.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,499,0.3,-2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,500,0.3,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,501,14.6,12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,502,3.8,-3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,504,199.700000000000017,12.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,505,123.100000000000009,27.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,506,84.200000000000003,7.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,507,149.800000000000011,10.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,508,64.700000000000003,-1.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,5,40.200000000000003,4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,41,211.599999999999994,-1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,509,18.399999999999999,5.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,510,18.600000000000001,1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,511,23.399999999999999,4.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,512,52.799999999999997,5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,513,94.299999999999997,11.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,514,79.900000000000006,-5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,515,23.699999999999999,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,516,18.699999999999999,-0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,518,123.600000000000008,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,519,69.799999999999997,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,42,92.100000000000009,-9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,520,37.100000000000001,17.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,522,62.100000000000001,6.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,523,34.0,-26.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,524,10.6,-4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,525,15.300000000000001,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,526,51.899999999999999,9.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,532,107.700000000000003,7.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,533,23.0,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,534,70.100000000000009,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,535,37.100000000000001,-0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,46,63.700000000000003,84.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,536,24.899999999999999,1.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,537,52.100000000000001,5.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,538,38.100000000000001,-11.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,542,86.200000000000003,-22.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,543,26.100000000000001,46.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,544,197.099999999999994,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,556,103.299999999999997,16.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,557,182.200000000000017,-4.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,559,12.699999999999999,-1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,560,14.5,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,47,10.4,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,561,86.600000000000008,-8.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,562,93.299999999999997,33.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,564,2.9,-7.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,566,0.1,-8.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,567,71.299999999999997,-22.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,568,21.899999999999999,-5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,571,128.900000000000006,5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,581,2.0,-9.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,582,151.099999999999994,-0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,585,76.200000000000003,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,49,68.700000000000003,16.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,586,45.899999999999999,-15.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,587,32.399999999999999,-7.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,588,110.700000000000003,11.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,593,61.5,16.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,594,91.600000000000008,2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,595,128.099999999999994,5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,597,97.100000000000009,-16.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,598,98.299999999999997,-14.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,599,40.299999999999997,-0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,600,41.200000000000003,-1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,50,101.200000000000003,15.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,601,43.200000000000003,6.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,603,59.700000000000003,5.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,604,50.600000000000001,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,605,21.0,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,606,409.400000000000034,101.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,607,20.600000000000001,-40.200000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,609,0.9,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,610,97.200000000000003,9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,612,42.799999999999997,-0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,614,102.900000000000006,4.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,52,28.899999999999999,10.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,615,44.100000000000001,49.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,616,43.899999999999999,60.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,617,20.100000000000001,3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,618,33.399999999999999,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,619,17.899999999999999,-0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,620,71.200000000000003,0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,621,8.300000000000001,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,624,9.800000000000001,0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,625,15.9,6.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,626,66.599999999999994,4.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,53,28.199999999999999,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,627,53.700000000000003,-8.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,628,40.700000000000003,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,630,56.399999999999999,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,631,2.3,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,632,27.100000000000001,9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,633,60.600000000000001,-7.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,634,2.0,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,635,0.0,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,636,27.800000000000001,-20.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,638,19.300000000000001,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,54,109.600000000000008,-12.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,639,95.299999999999997,13.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,640,57.399999999999999,-4.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,641,25.300000000000001,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,642,23.800000000000001,1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,643,12.199999999999999,4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,644,98.700000000000003,-12.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,646,103.900000000000006,3.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,649,43.600000000000001,20.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,650,78.299999999999997,11.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,651,92.799999999999997,-9.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,55,27.300000000000001,-10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,652,76.100000000000009,10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,653,42.600000000000001,-1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,654,44.5,3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,655,134.099999999999994,-13.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,656,31.100000000000001,7.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,657,22.0,-0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,658,38.899999999999999,6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,659,188.300000000000011,15.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,661,119.600000000000008,-5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,672,52.600000000000001,0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,9,148.800000000000011,14.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,57,36.799999999999997,20.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,673,7.7,5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,674,11.4,5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,675,3.4,-2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,676,6.7,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,678,51.100000000000001,-7.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,679,56.100000000000001,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,680,33.200000000000003,13.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,681,179.200000000000017,26.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,682,30.5,1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,683,66.400000000000006,7.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,58,36.5,30.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,685,67.799999999999997,-6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,686,25.800000000000001,2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,688,247.200000000000017,26.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,693,11.300000000000001,24.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,694,145.599999999999994,-55.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,695,159.800000000000011,-47.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,696,112.0,18.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,697,103.400000000000006,-12.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,698,18.100000000000001,-2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,700,112.5,12.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,60,8.4,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,702,11.1,6.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,703,11.0,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,705,15.4,1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,706,28.699999999999999,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,707,23.100000000000001,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,708,42.299999999999997,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,709,3.7,-10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,710,78.799999999999997,17.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,711,31.100000000000001,17.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,712,72.100000000000009,-16.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,61,13.199999999999999,-6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,713,109.400000000000006,-16.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,714,145.800000000000011,22.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,716,112.600000000000008,-11.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,717,29.600000000000001,8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,719,20.800000000000001,-8.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,720,142.099999999999994,6.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,722,116.600000000000008,-35.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,723,170.599999999999994,10.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,727,35.600000000000001,-8.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,728,93.0,6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,62,13.199999999999999,3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,729,8.0,-0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,731,25.5,-5.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,732,3.0,-2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,733,63.299999999999997,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,734,4.8,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,735,113.700000000000003,1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,736,13.5,8.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,737,31.100000000000001,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,738,55.0,-7.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,739,61.899999999999999,10.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,63,22.699999999999999,2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,740,20.699999999999999,8.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,741,100.0,14.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,742,211.099999999999994,3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,749,86.700000000000003,-28.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,753,55.799999999999997,-10.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,757,29.800000000000001,-7.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,758,184.200000000000017,-16.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,759,37.5,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,760,19.0,-6.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,761,81.900000000000006,-27.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,64,11.4,-9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,762,102.100000000000009,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,770,150.5,2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,771,72.5,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,772,56.0,-3.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,773,1.9,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,774,72.200000000000003,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,775,56.299999999999997,12.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,776,80.600000000000008,-23.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,777,76.200000000000003,31.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,780,52.799999999999997,5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,65,10.199999999999999,-1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,781,32.100000000000001,9.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,782,10.5,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,786,25.100000000000001,-4.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,788,25.699999999999999,8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,789,23.0,10.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,792,75.900000000000006,4.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,793,4.0,-3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,794,42.799999999999997,-3.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,802,54.700000000000003,-10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,806,37.600000000000001,-6.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,69,39.200000000000003,2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,807,37.799999999999997,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,808,33.799999999999997,3.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,809,85.400000000000006,8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,811,75.5,-14.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,812,82.0,-14.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,813,58.200000000000003,8.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,814,57.799999999999997,18.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,815,2.3,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,816,14.9,-0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,817,10.199999999999999,-8.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,70,19.300000000000001,3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,825,113.299999999999997,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,826,85.100000000000009,6.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,829,101.600000000000008,19.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,830,146.0,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,831,223.400000000000006,-22.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,832,39.100000000000001,0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,833,86.799999999999997,-12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,834,66.799999999999997,2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,836,76.200000000000003,30.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,839,72.299999999999997,5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,10,25.600000000000001,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,73,131.900000000000006,3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,842,32.0,-3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,848,99.299999999999997,9.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,849,39.899999999999999,-4.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,850,32.799999999999997,-2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,851,81.299999999999997,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,852,54.299999999999997,0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,853,131.900000000000006,12.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,854,17.300000000000001,-5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,855,51.200000000000003,-3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,856,26.100000000000001,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,76,94.600000000000008,-1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,858,49.700000000000003,-11.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,863,17.5,27.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,864,134.5,4.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,865,29.699999999999999,2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,866,22.5,-9.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,867,23.699999999999999,-2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,868,6.2,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,869,71.0,12.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,872,6.4,-16.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,873,51.5,-16.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,78,3.6,-7.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,874,55.399999999999999,9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,875,111.100000000000009,-49.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,876,23.0,2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,877,17.800000000000001,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,878,94.100000000000009,9.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,883,0.7,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,884,21.399999999999999,33.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,886,74.400000000000006,-7.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,887,65.599999999999994,8.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,888,4.1,0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,79,35.399999999999999,10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,889,0.7,1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,890,2.1,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,891,62.5,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,892,88.5,23.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,893,24.800000000000001,-13.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,894,27.199999999999999,3.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,895,20.899999999999999,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,896,23.199999999999999,1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,899,28.399999999999999,26.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,901,106.400000000000006,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,80,15.1,0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,904,11.9,1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,905,100.600000000000008,8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,906,41.200000000000003,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,907,79.100000000000009,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,911,32.600000000000001,5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,913,76.299999999999997,21.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,914,8.5,0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,915,193.5,28.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,916,0.0,-0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,917,33.799999999999997,17.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,81,57.399999999999999,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,918,3.6,-5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,919,29.100000000000001,15.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,920,174.400000000000006,9.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,921,0.1,0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,922,4.8,4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,923,47.799999999999997,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,924,35.399999999999999,6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,925,86.299999999999997,8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,926,67.900000000000006,9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,927,21.399999999999999,-16.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,82,89.900000000000006,-5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,928,68.099999999999994,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,929,87.0,-0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,930,0.0,-4.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,931,12.4,-3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,932,122.100000000000009,-16.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,935,101.100000000000009,-8.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,936,24.600000000000001,-5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,938,20.300000000000001,-0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,939,52.5,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,940,210.599999999999994,25.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,84,239.800000000000011,17.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,941,65.099999999999994,4.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,942,4.8,0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,945,118.0,-7.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,946,37.399999999999999,-1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,947,33.0,-13.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,954,170.400000000000006,23.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,957,17.399999999999999,-14.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,958,31.699999999999999,-12.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,959,293.199999999999989,8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,962,89.100000000000009,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,85,35.5,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,963,114.0,17.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,964,37.399999999999999,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,968,4.7,1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,969,37.100000000000001,15.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,971,44.0,2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,972,154.900000000000006,24.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,973,125.5,14.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,974,65.5,-2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,975,24.600000000000001,-0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,976,24.699999999999999,-8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,86,76.100000000000009,23.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,977,71.299999999999997,13.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,978,67.0,-7.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,979,34.899999999999999,9.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,980,16.399999999999999,19.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,983,7.8,5.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,984,1.6,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,985,15.800000000000001,-12.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,986,33.200000000000003,-6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,988,10.9,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,989,46.600000000000001,-5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,11,39.100000000000001,8.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,88,21.300000000000001,12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,990,8.9,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,992,49.0,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1001,112.700000000000003,15.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1004,135.0,23.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1006,35.700000000000003,-0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1007,86.200000000000003,3.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1008,106.100000000000009,107.200000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1009,39.100000000000001,12.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1010,125.100000000000009,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1011,121.700000000000003,5.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,89,11.199999999999999,-5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1012,72.700000000000003,-10.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1013,125.900000000000006,13.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1014,244.5,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1015,17.699999999999999,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1016,9.1,3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1017,88.100000000000009,47.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1022,49.100000000000001,3.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1023,106.600000000000008,-8.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1024,99.0,9.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1028,14.699999999999999,-13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,92,11.699999999999999,1.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1030,85.100000000000009,-25.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1032,150.5,9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1033,39.600000000000001,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1034,79.100000000000009,21.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1037,20.5,-3.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1038,37.0,4.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1039,169.5,22.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1040,20.399999999999999,-3.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1041,3.5,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1042,184.5,10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,93,6.1,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1043,22.800000000000001,11.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1044,19.699999999999999,-13.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1045,52.700000000000003,27.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1046,1.5,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1047,4.1,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1051,11.5,1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1052,0.5,-0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1053,13.199999999999999,-0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1058,86.299999999999997,-15.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1060,18.800000000000001,-13.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,94,31.600000000000001,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1065,27.0,-5.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1066,16.800000000000001,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1067,38.100000000000001,8.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1068,45.700000000000003,-16.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1070,45.600000000000001,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1071,55.0,-2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1072,59.399999999999999,-8.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1073,119.0,-0.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1074,31.100000000000001,-1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1075,24.100000000000001,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,95,68.900000000000006,-11.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1076,30.100000000000001,10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1077,3.7,5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1078,75.600000000000008,-5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1079,35.600000000000001,-9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1080,62.200000000000003,28.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1081,30.100000000000001,-1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1082,22.100000000000001,-10.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1083,93.5,10.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1087,10.5,14.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1089,11.0,-2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,96,0.2,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1090,124.799999999999997,6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1091,23.300000000000001,-2.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1092,17.5,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1093,78.0,7.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1094,37.5,-25.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1096,132.900000000000006,17.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1097,41.899999999999999,-5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1098,31.199999999999999,-5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1100,26.699999999999999,-4.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1104,4.8,3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,101,30.100000000000001,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1105,26.399999999999999,5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1106,59.600000000000001,20.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1107,14.0,4.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1108,0.3,-0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1109,5.8,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1112,92.0,15.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1115,81.600000000000008,-2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1118,59.700000000000003,6.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1119,141.0,9.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1120,40.200000000000003,10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,103,12.1,4.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1121,63.5,22.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1123,1.9,-7.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1124,99.5,-9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1126,15.800000000000001,3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1127,72.100000000000009,16.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1128,24.600000000000001,0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1129,54.100000000000001,-2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1130,9.300000000000001,-14.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1132,32.100000000000001,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1133,9.300000000000001,-3.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,104,106.100000000000009,-0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1136,4.9,-0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1137,11.699999999999999,-13.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1143,18.899999999999999,7.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1144,54.399999999999999,8.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1145,14.6,1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1146,118.200000000000003,16.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1147,18.300000000000001,0.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1148,51.799999999999997,10.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1152,21.899999999999999,5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1153,67.599999999999994,4.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,12,70.5,17.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,106,43.299999999999997,8.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1154,38.899999999999999,5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1155,48.799999999999997,5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1159,9.300000000000001,-4.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1160,152.200000000000017,-34.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1161,43.399999999999999,-5.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1162,144.200000000000017,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1163,0.2,-3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1164,0.3,-1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1165,47.899999999999999,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1166,98.900000000000006,-10.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,107,33.200000000000003,-7.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1167,61.700000000000003,-33.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1168,6.8,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1169,12.9,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1170,125.900000000000006,9.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1171,2.9,-1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1172,2.9,-1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1173,35.600000000000001,-10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1174,52.799999999999997,4.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1175,11.9,-1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1176,94.200000000000003,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,108,99.5,-12.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1177,79.100000000000009,14.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1178,185.800000000000011,19.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1180,15.699999999999999,0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1181,66.599999999999994,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1182,24.300000000000001,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1183,12.4,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1184,53.899999999999999,-5.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1185,133.900000000000006,19.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1186,28.5,9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1187,105.0,19.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,109,116.400000000000006,-6.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1190,12.699999999999999,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1191,1.0,3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1195,96.799999999999997,-3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1197,62.299999999999997,6.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1198,44.299999999999997,-17.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1199,73.799999999999997,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1200,78.700000000000003,-4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1201,10.800000000000001,-11.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1202,104.100000000000009,45.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1203,82.799999999999997,-2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,110,65.700000000000003,14.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1204,131.5,1.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1205,126.400000000000006,26.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1206,35.600000000000001,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1207,54.5,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1208,21.199999999999999,-2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1209,77.0,-5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1210,35.399999999999999,6.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1211,68.0,-5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1212,64.400000000000006,11.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1214,20.399999999999999,5.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,111,107.200000000000003,21.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1215,19.100000000000001,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1216,84.600000000000008,2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1218,54.299999999999997,-0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1219,29.800000000000001,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1220,135.5,22.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1221,118.900000000000006,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1224,44.700000000000003,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1230,3.1,-5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1234,56.299999999999997,-11.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1236,56.899999999999999,4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,112,56.899999999999999,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1237,5.0,-5.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1239,34.799999999999997,-6.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1243,28.600000000000001,2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1244,41.299999999999997,17.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1245,74.900000000000006,-13.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1246,115.0,44.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1252,84.799999999999997,17.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1253,42.100000000000001,3.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1254,198.5,-12.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1257,92.299999999999997,14.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,114,123.600000000000008,-19.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1261,250.400000000000006,-0.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1262,68.700000000000003,-18.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1263,10.9,-2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1264,25.600000000000001,4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1265,161.200000000000017,-7.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1268,48.799999999999997,9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1269,49.799999999999997,7.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1270,222.5,12.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1271,37.100000000000001,-3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1272,43.100000000000001,-6.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,116,33.299999999999997,-21.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1276,36.299999999999997,-18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1277,116.600000000000008,22.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1279,142.0,23.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1280,92.0,17.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1285,41.200000000000003,9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1286,2.0,2.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1298,107.700000000000003,13.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1299,0.8,1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1300,24.699999999999999,6.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1301,7.1,-1.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,118,1.7,-4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1302,29.5,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1303,4.1,-7.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1304,26.199999999999999,3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1305,4.0,-2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1306,104.5,6.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1307,42.600000000000001,12.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1308,22.699999999999999,23.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1311,77.900000000000006,4.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1312,7.2,1.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1313,46.0,-13.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,13,36.0,-4.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,119,140.300000000000011,17.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1314,1.4,-7.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1315,80.100000000000009,8.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1316,43.5,1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1317,43.5,-8.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1318,48.700000000000003,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1319,54.100000000000001,-11.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1321,100.900000000000006,15.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1322,36.0,-16.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1324,48.700000000000003,5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1325,104.700000000000003,10.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,120,33.700000000000003,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1328,45.200000000000003,-12.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1331,27.0,-10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1332,151.5,-36.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1334,74.200000000000003,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1336,80.100000000000009,-23.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1339,5.9,0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1340,29.600000000000001,-10.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1341,30.100000000000001,-6.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1346,19.300000000000001,-0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1347,41.299999999999997,10.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,130,77.299999999999997,-10.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1349,90.799999999999997,11.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1351,88.799999999999997,-2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1352,138.900000000000006,9.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1355,50.5,0.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1356,82.600000000000008,19.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1358,32.700000000000003,-18.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1363,62.0,18.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1366,92.100000000000009,-2.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1367,1.5,-4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1368,161.800000000000011,-26.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,131,28.100000000000001,3.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1375,67.700000000000003,-9.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1378,45.5,-4.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1383,56.299999999999997,0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1384,34.899999999999999,-4.7,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1385,51.100000000000001,14.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1386,65.299999999999997,2.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1387,79.900000000000006,11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1388,1.5,1.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1390,33.600000000000001,-3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1391,43.899999999999999,0.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,133,106.400000000000006,8.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1392,92.799999999999997,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1393,170.400000000000006,61.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1394,71.0,5.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1395,1.8,-11.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1396,0.2,-5.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1398,8.800000000000001,4.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1399,15.0,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1402,27.199999999999999,10.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1403,15.6,10.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1404,2.4,1.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,135,113.700000000000003,-8.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1405,51.200000000000003,6.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1537,0.1,32.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1554,0.2,69.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1564,0.1,69.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1619,37.0,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1620,40.100000000000001,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1621,37.0,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1622,37.0,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1623,16.0,11.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1624,14.0,11.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,136,44.600000000000001,0.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1625,13.1,10.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1633,13.0,7.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1636,31.0,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1637,31.0,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1638,38.0,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1639,38.0,16.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1664,1.4,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1667,43.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1668,43.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1669,43.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,137,165.200000000000017,-11.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1678,3.5,2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1679,3.5,2.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1680,4.2,2.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1682,30.0,14.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1683,5.6,2.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1691,40.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1692,40.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1693,40.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1694,40.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1696,0.8,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,138,29.199999999999999,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1701,8.6,5.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1702,10.0,6.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1703,40.0,17.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1704,40.0,17.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1705,40.0,17.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1706,36.899999999999999,15.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1727,37.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1728,37.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1729,37.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1730,37.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,139,32.799999999999997,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1731,37.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1732,31.699999999999999,14.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1733,15.0,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1743,8.4,5.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1745,4.0,1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1756,8.4,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1764,14.0,8.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1765,9.6,5.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1774,30.0,12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1775,30.0,12.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,16,23.699999999999999,-12.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,140,19.0,-18.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1780,6.1,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1797,9.1,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1798,6.2,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1824,8.800000000000001,0.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1825,3.7,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1826,2.6,1.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1830,41.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1831,41.0,15.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1842,35.0,18.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1843,35.0,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,143,37.100000000000001,5.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1844,35.0,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1845,35.0,13.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1849,18.0,10.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1850,18.0,10.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1856,515.700000000000046,340.400000000000034,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1857,512.700000000000046,317.400000000000034,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1859,677.600000000000023,-43.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1860,89.900000000000006,63.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1861,357.199999999999989,-60.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1862,256.0,28.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,144,20.0,-3.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1863,253.5,30.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1864,343.600000000000023,-37.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1865,681.899999999999977,-103.400000000000006,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1867,504.0,-89.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1868,29.600000000000001,26.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1869,122.0,26.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1871,71.100000000000009,-22.600000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1872,433.800000000000011,-124.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1873,0.0,-2.9,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1874,52.0,-76.600000000000008,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,145,38.100000000000001,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1875,231.5,-121.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1876,282.199999999999989,28.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1877,520.100000000000023,-183.300000000000011,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1878,351.199999999999989,-56.399999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1879,28.0,-3.3,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1880,390.400000000000034,-33.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1881,710.5,35.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1882,31.199999999999999,-9.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1883,330.0,-90.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1884,137.700000000000017,-21.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,146,24.800000000000001,-1.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1885,137.5,-21.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1886,356.300000000000011,-41.799999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,1887,398.100000000000023,-58.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,151,155.300000000000011,26.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,154,21.5,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,155,26.199999999999999,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,159,55.299999999999997,-11.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,161,30.0,12.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,9],\"data\":[[null,77,1.7,4.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,122,1.9,5.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,297,15.6,17.199999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,298,23.199999999999999,-0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,304,1.7,3.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,305,10.699999999999999,3.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,306,7.2,9.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,331,0.6,-6.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,332,0.8,-0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,333,1.5,-2.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,341,1.7,-0.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,344,6.2,11.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,132,5.2,9.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,358,12.9,-13.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,369,2.9,7.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,466,10.300000000000001,2.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,488,0.3,-2.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,489,0.3,-2.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,521,11.199999999999999,3.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,563,11.199999999999999,3.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,608,1.8,-4.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,623,2.8,-2.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,647,73.5,35.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,168,3.7,2.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,684,13.4,22.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,790,1.4,20.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,800,5.8,-2.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,810,0.2,1.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,841,1.2,-2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,859,2.2,1.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,882,1.6,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,898,1.8,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,908,4.1,1.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,934,27.199999999999999,7.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,177,2.0,1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,943,9.1,-3.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1018,1.5,2.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1029,5.2,9.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1088,0.7,-5.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1095,2.3,1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1114,19.399999999999999,20.699999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1242,0.6,11.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1326,18.600000000000001,13.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1389,6.6,13.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1473,6.9,0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,179,2.3,-1.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1551,7.7,-55.700000000000003,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1574,7.2,-97.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1726,0.4,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1800,1.7,1.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1858,60.200000000000003,-0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1866,1.4,21.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1870,50.799999999999997,-46.799999999999997,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1246,44.5,-1.55,null,1.0,true,\"\",true,true,45.0,44.0,9.0,-27.0,null,false,null],[null,801,0.0,0.0,null,1.0,false,\"\",true,true,12.0,2.4,-0.9,-1.0,null,false,null],[null,801,0.0,0.0,null,1.0,false,\"\",true,true,12.0,2.4,-0.9,-1.0,null,false,null],[null,180,2.3,-1.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,388,10.0,1.0,null,1.0,true,\"\",true,true,11.0,2.2,-1.0,-5.0,null,false,null],[null,841,16.920000000000002,0.0,null,1.0,true,\"\",true,true,55.399999999999999,11.08,0.0,0.0,null,false,null],[null,903,40.0,-20.0,null,1.0,true,\"\",true,true,42.0,8.4,20.0,-25.0,null,false,null],[null,439,0.85,0.0,null,1.0,true,\"\",true,true,4.0,0.0,0.0,0.0,null,false,null],[null,232,2.6,-0.21,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0,null,false,null],[null,232,2.6,-0.21,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0,null,false,null],[null,232,2.6,-0.21,null,1.0,true,\"\",true,true,13.0,2.6,5.0,-5.0,null,false,null],[null,867,0.29,0.0,null,1.0,true,\"\",true,true,8.0,1.6,0.0,0.0,null,false,null],[null,867,0.29,0.0,null,1.0,true,\"\",true,true,8.0,1.6,0.0,0.0,null,false,null],[null,859,-1.22,0.0,null,1.0,true,\"\",true,true,54.0,10.800000000000001,0.0,0.0,null,false,null],[null,210,0.1,-0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,955,0.0,0.0,null,1.0,false,\"\",true,true,0.0,-8.0,0.0,0.0,null,false,null],[null,1093,2.77,0.0,null,1.0,true,\"\",true,true,55.0,11.0,0.0,0.0,null,false,null],[null,879,17.920000000000002,-3.0,null,1.0,true,\"\",true,true,27.0,5.4,3.0,-10.0,null,false,null],[null,56,0.0,0.0,null,1.0,false,\"\",true,true,6.0,1.2,-1.9,-2.0,null,false,null],[null,80,1.3,0.0,null,1.0,true,\"\",true,true,25.300000000000001,5.06,0.0,0.0,null,false,null],[null,1297,2.0,-0.01,null,1.0,true,\"\",true,true,2.5,0.0,0.1,-0.1,null,false,null],[null,987,37.0,-19.0,null,1.0,true,\"\",true,true,39.0,7.8,19.0,-19.0,null,false,null],[null,13,2.38,0.0,null,1.0,true,\"\",true,true,27.600000000000001,5.52,0.0,0.0,null,false,null],[null,13,0.64,0.0,null,1.0,true,\"\",true,true,24.0,4.8,0.0,0.0,null,false,null],[null,1694,0.0,0.0,null,1.0,false,\"\",true,true,930.0,280.0,96.850000000000008,-559.159999999999968,null,false,null],[null,234,3.4,9.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1744,0.0,0.0,null,1.0,false,\"\",true,true,585.0,250.0,190.409999999999997,-198.659999999999997,null,false,null],[null,1826,0.0,0.0,null,1.0,false,\"\",true,true,443.0,127.0,-37.270000000000003,-97.269999999999996,null,false,null],[null,237,18.300000000000001,23.800000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,1333,21.0,1.046,null,-12.0,7.0,1.0,false,true,0.0,null,true,22.0,4.4,null,false,null],[null,87,24.0,1.02,null,-9.0,13.0,1.0,false,true,0.0,null,true,25.0,5.0,null,false,null],[null,165,8.0,1.065,null,-8.300000000000001,8.300000000000001,1.0,false,true,0.0,null,true,8.300000000000001,1.66,null,false,null],[null,1682,588.0,0.928,null,-165.240000000000009,330.28000000000003,1.0,false,true,0.0,null,true,610.0,310.0,null,false,null],[null,1683,588.0,0.933,null,-191.830000000000012,297.670000000000016,1.0,false,true,0.0,null,true,610.0,310.0,null,false,null],[null,1684,205.0,0.954,null,-293.650000000000034,254.819999999999993,1.0,false,true,0.0,null,true,700.0,205.0,null,false,null],[null,1685,48.0,0.957,null,-13.800000000000001,15.6,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1686,48.0,0.957,null,-14.199999999999999,15.199999999999999,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1687,48.0,0.957,null,-13.6,15.81,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1688,48.0,0.957,null,-13.6,15.81,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1689,48.0,0.957,null,-13.6,15.81,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1690,48.0,0.957,null,-13.800000000000001,15.6,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1691,965.0,0.972,null,-90.140000000000001,532.909999999999968,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,232,2.6,1.011,null,-5.0,5.0,1.0,false,true,0.0,null,true,13.0,2.6,null,false,null],[null,1692,965.0,0.973,null,-87.609999999999999,535.450000000000046,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,1693,965.0,0.974,null,-88.299999999999997,567.710000000000036,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,1695,55.0,0.983,null,-17.350000000000001,17.350000000000001,1.0,false,true,0.0,null,true,57.0,11.4,null,false,null],[null,1696,420.090000000000032,0.922,null,-155.719999999999999,219.77000000000001,1.0,false,true,0.0,null,true,451.0,239.0,null,false,null],[null,1697,21.0,0.95,null,-10.630000000000001,51.25,1.0,false,true,0.0,null,true,63.0,21.0,null,false,null],[null,1698,248.800000000000011,0.99,null,-182.180000000000007,258.100000000000023,1.0,false,true,0.0,null,true,433.800000000000011,248.800000000000011,null,false,null],[null,1699,81.810000000000002,0.95,null,-44.25,71.210000000000008,1.0,false,true,0.0,null,true,168.170000000000016,81.810000000000002,null,false,null],[null,1700,82.280000000000001,0.95,null,-37.689999999999998,73.340000000000003,1.0,false,true,0.0,null,true,168.599999999999994,82.280000000000001,null,false,null],[null,1701,53.909999999999997,0.95,null,-43.700000000000003,113.530000000000001,1.0,false,true,0.0,null,true,248.210000000000008,53.909999999999997,null,false,null],[null,1702,43.969999999999999,0.95,null,-59.359999999999999,100.920000000000002,1.0,false,true,0.0,null,true,238.090000000000003,43.969999999999999,null,false,null],[null,263,48.0,1.029,null,-9.0,27.0,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1703,229.689999999999998,0.95,null,-88.609999999999999,525.139999999999986,1.0,false,true,0.0,null,true,919.690000000000055,229.689999999999998,null,false,null],[null,1704,229.689999999999998,0.95,null,-88.609999999999999,525.139999999999986,1.0,false,true,0.0,null,true,919.690000000000055,229.689999999999998,null,false,null],[null,1705,236.689999999999998,0.95,null,-86.989999999999995,526.769999999999982,1.0,false,true,0.0,null,true,926.690000000000055,236.689999999999998,null,false,null],[null,1706,251.689999999999998,0.95,null,-83.480000000000004,530.289999999999964,1.0,false,true,0.0,null,true,941.690000000000055,251.689999999999998,null,false,null],[null,1707,30.0,0.96,null,-9.68,10.32,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1708,38.0,0.982,null,-17.670000000000002,19.219999999999999,1.0,false,true,0.0,null,true,39.880000000000002,7.98,null,false,null],[null,1709,38.0,0.982,null,-17.739999999999998,19.34,1.0,false,true,0.0,null,true,39.880000000000002,7.98,null,false,null],[null,1710,38.0,0.982,null,-17.66,19.239999999999998,1.0,false,true,0.0,null,true,39.880000000000002,7.98,null,false,null],[null,1711,1332.0,0.988,null,-396.860000000000014,398.389999999999986,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,1712,1332.0,0.985,null,-424.160000000000025,371.079999999999984,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,43,28.0,1.038,null,-4.0,10.0,1.0,false,true,0.0,null,true,30.0,6.0,null,false,null],[null,1713,4.8,0.964,null,-2.57,5.35,1.0,false,true,0.0,null,true,24.0,4.8,null,false,null],[null,1714,4.8,0.964,null,-2.43,5.48,1.0,false,true,0.0,null,true,24.0,4.8,null,false,null],[null,1715,4.86,0.964,null,-2.93,5.0,1.0,false,true,0.0,null,true,24.0,4.8,null,false,null],[null,1716,12.83,0.962,null,-2.63,5.29,1.0,false,true,0.0,null,true,24.0,4.8,null,false,null],[null,1717,9.199999999999999,0.975,null,-4.98,10.0,1.0,false,true,0.0,null,true,23.989999999999998,4.8,null,false,null],[null,1718,4.8,0.976,null,-6.79,8.26,1.0,false,true,0.0,null,true,23.989999999999998,4.8,null,false,null],[null,1719,4.8,0.976,null,-4.8,10.17,1.0,false,true,0.0,null,true,23.989999999999998,4.8,null,false,null],[null,1720,9.449999999999999,0.984,null,1.8,1.81,1.0,false,true,0.0,null,true,23.989999999999998,4.8,null,false,null],[null,1721,9.199999999999999,0.975,null,-4.81,10.16,1.0,false,true,0.0,null,true,23.989999999999998,4.8,null,false,null],[null,1722,27.0,0.984,null,-7.55,12.23,1.0,false,true,0.0,null,true,28.98,5.8,null,false,null],[null,785,13.0,1.036,null,-5.56,4.63,1.0,false,true,0.0,null,true,13.800000000000001,2.76,null,false,null],[null,1723,27.0,0.984,null,-7.46,12.31,1.0,false,true,0.0,null,true,28.98,5.8,null,false,null],[null,1724,1262.0,0.981,null,-439.220000000000027,615.090000000000032,1.0,false,true,0.0,null,true,1308.0,288.0,null,false,null],[null,1725,1262.0,0.98,null,-439.670000000000016,614.629999999999996,1.0,false,true,0.0,null,true,1308.0,288.0,null,false,null],[null,1726,442.0,0.95,null,-84.100000000000009,255.900000000000006,1.0,false,true,0.0,null,true,458.259999999999991,89.260000000000005,null,false,null],[null,1727,309.70999999999998,0.95,null,-98.230000000000004,524.879999999999996,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,1728,313.550000000000011,0.95,null,-94.909999999999997,528.269999999999982,1.0,false,true,0.0,null,true,947.0,267.0,null,false,null],[null,1729,349.480000000000018,0.945,null,-93.670000000000002,529.5,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,1730,328.639999999999986,0.948,null,-94.530000000000001,528.590000000000032,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,1731,311.180000000000007,0.95,null,-93.650000000000006,529.529999999999973,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,1732,237.0,0.95,null,-118.980000000000004,504.129999999999995,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,348,11.82,1.047,null,-11.59,12.42,1.0,false,true,0.0,null,true,41.399999999999999,8.279999999999999,null,false,null],[null,1733,125.0,0.95,null,-37.310000000000002,104.810000000000002,1.0,false,true,0.0,null,true,240.0,125.0,null,false,null],[null,1734,33.880000000000002,0.997,null,-76.420000000000002,69.060000000000002,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1735,33.880000000000002,0.997,null,-76.5,69.079999999999998,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1736,33.880000000000002,0.996,null,-76.489999999999995,68.920000000000002,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1737,33.880000000000002,0.996,null,-76.689999999999998,68.969999999999999,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1738,33.880000000000002,0.997,null,-76.579999999999998,69.100000000000009,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1739,33.880000000000002,0.997,null,-76.540000000000006,69.100000000000009,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1740,33.880000000000002,0.996,null,-76.850000000000008,68.670000000000002,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1741,33.880000000000002,0.996,null,-76.920000000000002,68.689999999999998,1.0,false,true,0.0,null,true,169.400000000000006,33.880000000000002,null,false,null],[null,1742,265.509999999999991,0.95,null,-127.100000000000009,272.899999999999977,1.0,false,true,0.0,null,true,456.800000000000011,216.800000000000011,null,false,null],[null,96,26.0,1.036,null,-26.0,59.0,1.0,false,true,0.0,null,true,130.0,26.0,null,false,null],[null,1743,130.0,0.969,null,-80.290000000000006,159.710000000000008,1.0,false,true,0.0,null,true,260.0,130.0,null,false,null],[null,1745,250.0,0.951,null,-189.680000000000007,199.310000000000002,1.0,false,true,0.0,null,true,585.0,250.0,null,false,null],[null,1746,19.0,1.027,null,-19.149999999999999,20.640000000000001,1.0,false,true,0.0,null,true,19.98,4.0,null,false,null],[null,1747,23.0,1.026,null,-19.379999999999999,20.43,1.0,false,true,0.0,null,true,23.98,4.8,null,false,null],[null,1748,4.8,1.029,null,-18.66,21.0,1.0,false,true,0.0,null,true,23.98,4.8,null,false,null],[null,1749,4.8,1.029,null,-19.0,20.73,1.0,false,true,0.0,null,true,23.98,4.8,null,false,null],[null,1750,4.8,1.029,null,-18.370000000000001,21.260000000000002,1.0,false,true,0.0,null,true,23.98,4.8,null,false,null],[null,1751,4.8,1.029,null,-18.370000000000001,21.260000000000002,1.0,false,true,0.0,null,true,23.98,4.8,null,false,null],[null,1752,33.0,0.979,null,-8.35,9.31,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1753,33.0,0.979,null,-8.539999999999999,9.119999999999999,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,689,20.0,1.05,null,-8.0,8.0,1.0,false,true,0.0,null,true,21.0,4.2,null,false,null],[null,1754,33.0,0.978,null,-13.09,10.16,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1755,33.0,0.979,null,-8.35,9.31,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1756,120.0,0.943,null,-144.759999999999991,104.519999999999996,1.0,false,true,0.0,null,true,235.0,120.0,null,false,null],[null,1757,70.0,1.024,null,-36.189999999999998,47.310000000000002,1.0,false,true,0.0,null,true,73.0,14.6,null,false,null],[null,1758,66.0,1.033,null,-32.549999999999997,51.140000000000001,1.0,false,true,0.0,null,true,69.0,13.800000000000001,null,false,null],[null,1759,74.0,1.023,null,-34.939999999999998,46.310000000000002,1.0,false,true,0.0,null,true,77.5,15.5,null,false,null],[null,1760,29.0,0.969,null,-10.68,13.16,1.0,false,true,0.0,null,true,31.0,6.2,null,false,null],[null,1761,29.0,0.969,null,-10.529999999999999,13.31,1.0,false,true,0.0,null,true,31.0,6.2,null,false,null],[null,1762,29.0,0.969,null,-10.369999999999999,13.470000000000001,1.0,false,true,0.0,null,true,31.0,6.2,null,false,null],[null,1763,48.0,0.934,null,-16.530000000000001,28.899999999999999,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,955,51.0,1.039,null,-10.0,17.0,1.0,false,true,0.0,null,true,53.0,10.6,null,false,null],[null,1764,137.0,0.958,null,-22.050000000000001,158.819999999999993,1.0,false,true,0.0,null,true,250.0,137.0,null,false,null],[null,1765,137.0,0.96,null,-23.579999999999998,157.289999999999992,1.0,false,true,0.0,null,true,250.0,137.0,null,false,null],[null,1766,18.0,0.848,null,-8.85,11.15,1.0,false,true,0.0,null,true,19.0,3.8,null,false,null],[null,1767,201.900000000000006,0.988,null,-170.349999999999994,198.930000000000007,1.0,false,true,0.0,null,true,419.900000000000034,201.900000000000006,null,false,null],[null,1768,5.0,0.95,null,-43.789999999999999,83.820000000000007,1.0,false,true,0.0,null,true,185.0,5.0,null,false,null],[null,1769,5.0,0.95,null,-43.789999999999999,83.820000000000007,1.0,false,true,0.0,null,true,185.0,5.0,null,false,null],[null,1770,219.0,0.935,null,-87.820000000000007,163.700000000000017,1.0,false,true,0.0,null,true,227.0,45.399999999999999,null,false,null],[null,1771,219.0,0.93,null,-71.570000000000007,179.990000000000009,1.0,false,true,0.0,null,true,227.0,45.399999999999999,null,false,null],[null,1772,219.0,0.936,null,-93.799999999999997,157.759999999999991,1.0,false,true,0.0,null,true,227.0,45.399999999999999,null,false,null],[null,1773,219.0,0.936,null,-93.469999999999999,158.099999999999994,1.0,false,true,0.0,null,true,227.0,45.399999999999999,null,false,null],[null,879,17.920000000000002,1.027,null,-3.0,10.0,1.0,false,true,0.0,null,true,27.0,5.4,null,false,null],[null,1774,917.0,0.958,null,-91.780000000000001,501.439999999999998,1.0,false,true,0.0,null,true,950.0,237.0,null,false,null],[null,1775,917.0,0.958,null,-87.609999999999999,505.620000000000004,1.0,false,true,0.0,null,true,950.0,237.0,null,false,null],[null,1776,31.329999999999998,0.965,null,-19.300000000000001,19.48,1.0,false,true,0.0,null,true,37.840000000000003,7.57,null,false,null],[null,1777,31.329999999999998,0.965,null,-18.32,19.600000000000001,1.0,false,true,0.0,null,true,37.840000000000003,7.57,null,false,null],[null,1778,31.329999999999998,0.965,null,-18.550000000000001,19.120000000000001,1.0,false,true,0.0,null,true,37.850000000000001,7.57,null,false,null],[null,1779,305.0,0.95,null,-169.390000000000015,175.050000000000011,1.0,false,true,0.0,null,true,316.0,168.0,null,false,null],[null,1780,156.0,0.946,null,-184.580000000000012,158.670000000000016,1.0,false,true,0.0,null,true,304.0,156.0,null,false,null],[null,1781,289.0,0.95,null,-130.169999999999988,674.32000000000005,1.0,false,true,0.0,null,true,1360.0,289.0,null,false,null],[null,1782,58.0,0.961,null,-26.129999999999999,27.09,1.0,false,true,0.0,null,true,61.0,12.199999999999999,null,false,null],[null,1783,58.0,0.961,null,-25.969999999999999,27.25,1.0,false,true,0.0,null,true,61.0,12.199999999999999,null,false,null],[null,121,22.0,1.034,null,-17.0,8.0,1.0,false,true,0.0,null,true,23.399999999999999,4.68,null,false,null],[null,465,13.220000000000001,1.036,null,-13.0,10.0,1.0,false,true,0.0,null,true,52.0,10.4,null,false,null],[null,1784,34.0,1.025,null,-14.98,19.170000000000002,1.0,false,true,0.0,null,true,35.950000000000003,7.19,null,false,null],[null,1785,1100.1400000000001,0.958,null,-185.530000000000001,644.470000000000027,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,1786,991.730000000000018,0.965,null,-183.289999999999992,646.629999999999996,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,1787,999.0,0.965,null,-181.25,637.860000000000014,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,1788,350.0,0.967,null,-185.670000000000016,644.279999999999973,1.0,false,true,0.0,null,true,1290.0,350.0,null,false,null],[null,1789,49.0,1.006,null,-21.43,26.57,1.0,false,true,0.0,null,true,51.0,0.8,null,false,null],[null,1790,808.330000000000041,0.959,null,-152.219999999999999,637.769999999999982,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,1791,804.430000000000064,0.959,null,-160.060000000000002,629.930000000000064,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,1792,175.0,0.95,null,-116.230000000000004,232.650000000000006,1.0,false,true,0.0,null,true,585.0,175.0,null,false,null],[null,1793,175.0,0.95,null,-116.230000000000004,232.650000000000006,1.0,false,true,0.0,null,true,585.0,175.0,null,false,null],[null,1201,11.6,1.056,null,-35.0,35.0,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1794,188.0,0.95,null,-33.18,314.579999999999984,1.0,false,true,0.0,null,true,598.0,188.0,null,false,null],[null,1795,175.0,0.952,null,-116.609999999999999,231.390000000000015,1.0,false,true,0.0,null,true,585.0,175.0,null,false,null],[null,1796,36.0,0.972,null,0.9,1.0,1.0,false,true,0.0,null,true,38.0,7.6,null,false,null],[null,1797,236.0,0.929,null,-80.390000000000001,117.719999999999999,1.0,false,true,0.0,null,true,245.0,85.0,null,false,null],[null,1798,582.740000000000009,0.927,null,-168.090000000000003,219.390000000000015,1.0,false,true,0.0,null,true,605.0,295.0,null,false,null],[null,1799,55.0,1.014,null,-30.370000000000001,59.630000000000002,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1800,230.800000000000011,0.958,null,-1.27,187.439999999999998,1.0,false,true,0.0,null,true,439.800000000000011,230.800000000000011,null,false,null],[null,1801,77.0,1.036,null,-16.52,8.16,1.0,false,true,0.0,null,true,80.0,16.0,null,false,null],[null,1802,77.0,1.036,null,-16.52,8.16,1.0,false,true,0.0,null,true,80.0,16.0,null,false,null],[null,1803,77.0,1.036,null,-16.559999999999999,8.119999999999999,1.0,false,true,0.0,null,true,80.0,16.0,null,false,null],[null,347,59.0,1.05,null,-40.0,40.0,1.0,false,true,0.0,null,true,62.0,12.4,null,false,null],[null,1804,30.0,1.036,null,-10.84,19.16,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1805,6.4,1.037,null,-14.25,15.75,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1806,30.0,1.036,null,-10.84,19.16,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1807,28.129999999999999,1.034,null,-14.25,15.75,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1808,36.0,0.982,null,-94.450000000000003,110.990000000000009,1.0,false,true,0.0,null,true,180.0,36.0,null,false,null],[null,1809,36.0,1.003,null,-101.329999999999998,105.25,1.0,false,true,0.0,null,true,180.0,36.0,null,false,null],[null,1810,36.0,0.982,null,-94.739999999999995,110.689999999999998,1.0,false,true,0.0,null,true,180.0,36.0,null,false,null],[null,1811,36.0,0.982,null,-94.760000000000005,110.670000000000002,1.0,false,true,0.0,null,true,180.0,36.0,null,false,null],[null,1812,23.359999999999999,0.964,null,-8.109999999999999,11.32,1.0,false,true,0.0,null,true,37.649999999999999,7.53,null,false,null],[null,1813,24.57,0.964,null,-8.16,11.25,1.0,false,true,0.0,null,true,37.649999999999999,7.53,null,false,null],[null,462,0.91,1.037,null,0.0,1.0,1.0,false,true,0.0,null,true,78.0,15.6,null,false,null],[null,1814,7.53,0.967,null,-8.27,11.119999999999999,1.0,false,true,0.0,null,true,37.640000000000001,7.53,null,false,null],[null,1815,38.0,1.028,null,-12.41,7.16,1.0,false,true,0.0,null,true,39.969999999999999,1.0,null,false,null],[null,1816,38.0,1.028,null,-12.15,7.4,1.0,false,true,0.0,null,true,39.969999999999999,1.0,null,false,null],[null,1817,42.0,1.001,null,-10.08,10.619999999999999,1.0,false,true,0.0,null,true,44.0,8.800000000000001,null,false,null],[null,1818,29.0,0.971,null,-13.93,18.75,1.0,false,true,0.0,null,true,31.0,6.2,null,false,null],[null,1819,31.0,0.948,null,-13.279999999999999,16.719999999999999,1.0,false,true,0.0,null,true,33.0,6.6,null,false,null],[null,1820,125.0,1.003,null,-17.460000000000001,26.989999999999998,1.0,false,true,0.0,null,true,130.0,26.0,null,false,null],[null,1821,1285.0,0.952,null,-149.370000000000005,640.850000000000023,1.0,false,true,0.0,null,true,1332.0,282.0,null,false,null],[null,1822,1285.0,0.952,null,-155.700000000000017,634.519999999999982,1.0,false,true,0.0,null,true,1332.0,282.0,null,false,null],[null,1823,150.0,0.97,null,14.19,164.140000000000015,1.0,false,true,0.0,null,true,285.0,150.0,null,false,null],[null,1297,10.0,1.039,null,0.9,1.0,1.0,false,true,0.0,null,true,11.0,2.2,null,false,null],[null,1824,225.0,0.961,null,-146.700000000000017,221.300000000000011,1.0,false,true,0.0,null,true,595.0,225.0,null,false,null],[null,1825,127.0,0.949,null,29.219999999999999,89.219999999999999,1.0,false,true,0.0,null,true,443.0,127.0,null,false,null],[null,1827,48.0,0.962,null,-26.68,25.510000000000002,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1828,48.0,0.961,null,-26.050000000000001,26.129999999999999,1.0,false,true,0.0,null,true,50.0,10.0,null,false,null],[null,1829,82.0,0.917,null,-24.649999999999999,50.469999999999999,1.0,false,true,0.0,null,true,85.0,17.0,null,false,null],[null,1830,920.0,0.948,null,-110.400000000000006,543.740000000000009,1.0,false,true,0.0,null,true,953.370000000000005,233.370000000000005,null,false,null],[null,1831,923.0,0.948,null,-113.799999999999997,540.340000000000032,1.0,false,true,0.0,null,true,956.370000000000005,236.370000000000005,null,false,null],[null,1832,47.0,0.977,null,-19.030000000000001,18.530000000000001,1.0,false,true,0.0,null,true,49.0,9.800000000000001,null,false,null],[null,1833,47.0,0.977,null,-19.030000000000001,18.530000000000001,1.0,false,true,0.0,null,true,49.0,9.800000000000001,null,false,null],[null,1834,18.350000000000001,1.042,null,-1.44,8.619999999999999,1.0,false,true,0.0,null,true,23.690000000000001,4.74,null,false,null],[null,198,0.16,1.022,null,-8.0,8.0,1.0,false,true,0.0,null,true,23.5,4.7,null,false,null],[null,1835,4.74,1.045,null,-1.44,8.619999999999999,1.0,false,true,0.0,null,true,23.690000000000001,4.74,null,false,null],[null,1836,18.34,1.042,null,-1.44,8.619999999999999,1.0,false,true,0.0,null,true,23.690000000000001,4.74,null,false,null],[null,1837,18.350000000000001,1.042,null,-1.52,8.550000000000001,1.0,false,true,0.0,null,true,23.690000000000001,4.74,null,false,null],[null,1838,32.200000000000003,1.066,null,-73.260000000000005,86.739999999999995,1.0,false,true,0.0,null,true,161.0,32.200000000000003,null,false,null],[null,1839,32.200000000000003,1.066,null,-73.260000000000005,86.739999999999995,1.0,false,true,0.0,null,true,161.0,32.200000000000003,null,false,null],[null,1840,32.200000000000003,1.066,null,-73.260000000000005,86.739999999999995,1.0,false,true,0.0,null,true,161.0,32.200000000000003,null,false,null],[null,1841,32.200000000000003,1.066,null,-73.260000000000005,86.739999999999995,1.0,false,true,0.0,null,true,161.0,32.200000000000003,null,false,null],[null,1842,950.0,0.992,null,-99.120000000000005,414.210000000000036,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,1843,950.0,0.994,null,-110.079999999999998,403.28000000000003,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,1844,950.0,0.993,null,-96.769999999999996,416.569999999999993,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,1608,200.0,0.95,null,-217.550000000000011,155.300000000000011,1.0,false,true,0.0,null,true,670.0,200.0,null,false,null],[null,1845,950.0,0.993,null,-96.560000000000002,416.79000000000002,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,1846,72.0,0.964,null,-45.770000000000003,83.560000000000002,1.0,false,true,0.0,null,true,185.0,72.0,null,false,null],[null,1847,72.0,0.964,null,-43.869999999999998,83.560000000000002,1.0,false,true,0.0,null,true,185.0,72.0,null,false,null],[null,1848,72.0,0.979,null,-43.869999999999998,83.560000000000002,1.0,false,true,0.0,null,true,185.0,72.0,null,false,null],[null,1849,138.0,0.941,null,-68.25,140.780000000000001,1.0,false,true,0.0,null,true,268.0,138.0,null,false,null],[null,1850,138.0,0.938,null,-73.25,135.780000000000001,1.0,false,true,0.0,null,true,268.0,138.0,null,false,null],[null,1851,33.0,0.978,null,-19.969999999999999,12.09,1.0,false,true,0.0,null,true,34.969999999999999,6.99,null,false,null],[null,1852,33.0,0.978,null,-19.969999999999999,12.09,1.0,false,true,0.0,null,true,34.969999999999999,6.99,null,false,null],[null,1853,24.620000000000001,0.963,null,-20.0,12.08,1.0,false,true,0.0,null,true,34.960000000000001,6.99,null,false,null],[null,1854,131.0,0.959,null,-73.049999999999997,106.950000000000003,1.0,false,true,0.0,null,true,136.0,27.199999999999999,null,false,null],[null,1609,450.03000000000003,0.95,null,-190.580000000000012,231.390000000000015,1.0,false,true,0.0,null,true,700.0,140.0,null,false,null],[null,1855,123.0,0.962,null,-69.320000000000007,100.680000000000007,1.0,false,true,0.0,null,true,128.0,25.600000000000001,null,false,null],[null,1610,26.0,0.885,null,-15.380000000000001,24.620000000000001,1.0,false,true,0.0,null,true,27.0,5.4,null,false,null],[null,1611,83.0,0.928,null,-8.5,43.859999999999999,1.0,false,true,0.0,null,true,86.0,17.199999999999999,null,false,null],[null,890,19.0,1.035,null,1.9,2.0,1.0,false,true,0.0,null,true,20.0,4.0,null,false,null],[null,1612,9.800000000000001,0.93,null,-9.73,22.190000000000001,1.0,false,true,0.0,null,true,49.0,9.800000000000001,null,false,null],[null,1613,30.0,1.034,null,-8.359999999999999,8.359999999999999,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1614,30.0,1.034,null,-8.359999999999999,8.359999999999999,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1615,30.0,1.034,null,-8.57,8.15,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1616,30.0,1.034,null,-8.57,8.15,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1617,88.0,1.01,null,-35.43,54.57,1.0,false,true,0.0,null,true,92.0,18.399999999999999,null,false,null],[null,1618,88.0,1.031,null,-33.520000000000003,56.479999999999997,1.0,false,true,0.0,null,true,92.0,18.399999999999999,null,false,null],[null,1619,912.0,1.0,null,-376.620000000000004,421.389999999999986,1.0,false,true,0.0,null,true,945.080000000000041,255.069999999999993,null,false,null],[null,1620,944.0,0.999,null,-369.20999999999998,428.829999999999984,1.0,false,true,0.0,null,true,978.039999999999964,288.050000000000011,null,false,null],[null,1621,942.0,0.999,null,-369.920000000000016,428.069999999999993,1.0,false,true,0.0,null,true,976.080000000000041,256.079999999999984,null,false,null],[null,801,13.0,1.039,null,0.9,1.0,1.0,false,true,0.0,null,true,14.0,2.8,null,false,null],[null,1622,910.0,1.0,null,-377.129999999999995,420.860000000000014,1.0,false,true,0.0,null,true,943.080000000000041,253.069999999999993,null,false,null],[null,1623,156.0,0.954,null,-90.230000000000004,153.030000000000001,1.0,false,true,0.0,null,true,252.0,156.0,null,false,null],[null,1624,154.0,0.954,null,-90.810000000000002,152.439999999999998,1.0,false,true,0.0,null,true,250.0,154.0,null,false,null],[null,1625,154.0,0.977,null,-58.280000000000001,105.680000000000007,1.0,false,true,0.0,null,true,250.0,154.0,null,false,null],[null,1626,122.0,0.983,null,-159.909999999999997,228.810000000000002,1.0,false,true,0.0,null,true,305.0,122.0,null,false,null],[null,1627,89.0,0.986,null,-74.640000000000001,94.320000000000007,1.0,false,true,0.0,null,true,155.0,89.0,null,false,null],[null,1628,11.6,0.988,null,-18.77,21.649999999999999,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1629,37.93,0.988,null,-10.66,16.010000000000002,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1630,11.6,0.988,null,-18.949999999999999,21.469999999999999,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1631,38.049999999999997,0.988,null,-10.619999999999999,16.050000000000001,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1312,28.0,1.021,null,-10.0,10.0,1.0,false,true,0.0,null,true,30.0,6.0,null,false,null],[null,1632,37.390000000000001,0.988,null,-10.859999999999999,15.81,1.0,false,true,0.0,null,true,58.0,11.6,null,false,null],[null,1633,133.0,0.95,null,-90.180000000000007,146.450000000000017,1.0,false,true,0.0,null,true,263.0,133.0,null,false,null],[null,1634,43.0,1.045,null,-38.090000000000003,50.670000000000002,1.0,false,true,0.0,null,true,44.960000000000001,8.99,null,false,null],[null,1635,30.0,1.048,null,-16.25,19.75,1.0,false,true,0.0,null,true,32.0,6.4,null,false,null],[null,1636,903.0,0.963,null,-158.22999999999999,530.990000000000009,1.0,false,true,0.0,null,true,936.289999999999964,266.29000000000002,null,false,null],[null,1637,910.0,0.946,null,-156.069999999999993,533.690000000000055,1.0,false,true,0.0,null,true,942.82000000000005,272.819999999999993,null,false,null],[null,1638,892.0,0.964,null,-152.819999999999993,537.680000000000064,1.0,false,true,0.0,null,true,924.279999999999973,274.28000000000003,null,false,null],[null,1639,890.0,0.946,null,-160.890000000000015,529.889999999999986,1.0,false,true,0.0,null,true,922.800000000000068,272.800000000000011,null,false,null],[null,1640,318.0,0.945,null,-153.0,681.039999999999964,1.0,false,true,0.0,null,true,1308.0,318.0,null,false,null],[null,1641,318.0,0.948,null,-153.0,681.029999999999973,1.0,false,true,0.0,null,true,1308.0,318.0,null,false,null],[null,388,10.0,1.015,null,1.0,5.0,1.0,false,true,0.0,null,true,11.0,2.2,null,false,null],[null,1642,33.0,1.029,null,-1.92,6.08,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1643,33.0,1.029,null,-1.79,6.21,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1644,33.0,1.029,null,-1.79,6.21,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1645,33.0,1.029,null,-1.89,6.11,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1646,33.0,1.029,null,-1.89,6.11,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1647,33.0,1.029,null,-1.89,6.11,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1648,35.0,0.979,null,-13.16,18.449999999999999,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,1649,35.0,0.979,null,-13.16,18.449999999999999,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,1650,35.0,0.979,null,-11.35,18.449999999999999,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,1651,35.0,0.979,null,-11.699999999999999,18.109999999999999,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,957,7.0,1.05,null,-15.0,15.0,1.0,false,true,0.0,null,true,35.0,7.0,null,false,null],[null,1652,35.0,0.978,null,-13.41,18.210000000000001,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,1653,35.0,0.978,null,-13.050000000000001,18.550000000000001,1.0,false,true,0.0,null,true,36.969999999999999,7.39,null,false,null],[null,1654,19.0,0.942,null,-7.68,12.32,1.0,false,true,0.0,null,true,20.0,4.0,null,false,null],[null,1655,29.0,0.978,null,-13.789999999999999,17.850000000000001,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1656,29.0,0.978,null,-13.789999999999999,17.850000000000001,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1657,29.0,0.978,null,-13.619999999999999,18.010000000000002,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1658,29.0,0.978,null,-13.619999999999999,18.010000000000002,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1659,29.0,0.979,null,-13.75,17.890000000000001,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1660,29.0,0.979,null,-13.91,17.739999999999998,1.0,false,true,0.0,null,true,30.98,6.2,null,false,null],[null,1661,1283.0,0.947,null,-184.890000000000015,656.060000000000059,1.0,false,true,0.0,null,true,1330.0,337.0,null,false,null],[null,903,40.0,1.045,null,-20.0,25.0,1.0,false,true,0.0,null,true,42.0,8.4,null,false,null],[null,1662,1114.279999999999973,0.952,null,-183.900000000000006,656.919999999999959,1.0,false,true,0.0,null,true,1360.0,367.0,null,false,null],[null,1663,1088.809999999999945,0.953,null,-192.800000000000011,648.029999999999973,1.0,false,true,0.0,null,true,1360.0,367.0,null,false,null],[null,1664,1.45,0.916,null,-103.909999999999997,281.45999999999998,1.0,false,true,0.0,null,true,1.5,1.4,null,false,null],[null,1665,48.0,1.003,null,-45.969999999999999,94.030000000000001,1.0,false,true,0.0,null,true,240.0,48.0,null,false,null],[null,1666,48.0,1.003,null,-44.890000000000001,95.109999999999999,1.0,false,true,0.0,null,true,240.0,48.0,null,false,null],[null,1667,910.0,0.95,null,-107.200000000000003,524.600000000000023,1.0,false,true,0.0,null,true,942.720000000000027,232.719999999999999,null,false,null],[null,1668,920.0,0.95,null,-99.079999999999998,511.639999999999986,1.0,false,true,0.0,null,true,953.740000000000009,243.740000000000009,null,false,null],[null,1669,919.0,0.949,null,-99.320000000000007,555.409999999999968,1.0,false,true,0.0,null,true,952.740000000000009,242.740000000000009,null,false,null],[null,1670,598.269999999999982,0.944,null,-126.359999999999999,682.279999999999973,1.0,false,true,0.0,null,true,1503.0,403.0,null,false,null],[null,1671,505.800000000000011,0.95,null,-121.659999999999997,687.169999999999959,1.0,false,true,0.0,null,true,1503.0,403.0,null,false,null],[null,1233,15.609999999999999,1.046,null,-24.359999999999999,26.100000000000001,1.0,false,true,0.0,null,true,87.0,17.399999999999999,null,false,null],[null,1672,1446.0,0.973,null,-352.29000000000002,409.449999999999989,1.0,false,true,0.0,null,true,1498.0,398.0,null,false,null],[null,1673,1446.0,0.971,null,-352.329999999999984,409.420000000000016,1.0,false,true,0.0,null,true,1498.0,398.0,null,false,null],[null,1674,15.0,1.077,null,-38.439999999999998,51.880000000000002,1.0,false,true,0.0,null,true,75.0,15.0,null,false,null],[null,1675,15.0,1.077,null,-38.439999999999998,51.880000000000002,1.0,false,true,0.0,null,true,75.0,15.0,null,false,null],[null,1676,15.0,1.077,null,-38.439999999999998,51.880000000000002,1.0,false,true,0.0,null,true,75.0,15.0,null,false,null],[null,1677,15.0,1.077,null,-38.439999999999998,51.880000000000002,1.0,false,true,0.0,null,true,75.0,15.0,null,false,null],[null,1678,91.0,0.957,null,-61.399999999999999,104.120000000000005,1.0,false,true,0.0,null,true,95.0,8.5,null,false,null],[null,1679,91.0,0.957,null,-61.579999999999998,103.939999999999998,1.0,false,true,0.0,null,true,95.0,8.5,null,false,null],[null,1680,4.2,0.961,null,-10.65,86.670000000000002,1.0,false,true,0.0,null,true,148.200000000000017,4.2,null,false,null],[null,1681,180.0,0.95,null,-59.170000000000002,220.219999999999999,1.0,false,true,0.0,null,true,685.0,180.0,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"id_characteristic_table\",\"step_dependency_table\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,5,6,7,8,9],\"data\":[[35,null,64.0,0.0,20.0,1.0,1,true,null,false],[46,null,80.0,0.0,225.0,1.0,1,true,null,false],[248,null,58.0,0.0,20.0,1.0,1,true,null,false],[249,null,58.0,0.0,20.0,1.0,1,true,null,false],[282,null,64.0,0.0,20.0,1.0,1,true,null,false],[300,null,64.0,0.0,20.0,1.0,1,true,null,false],[337,null,80.0,0.0,225.0,1.0,1,true,null,false],[360,null,80.0,0.0,20.0,1.0,1,true,null,false],[430,null,64.0,0.0,20.0,1.0,1,true,null,false],[451,null,64.0,0.0,20.0,1.0,1,true,null,false],[539,null,64.0,0.0,20.0,1.0,1,true,null,false],[589,null,64.0,0.0,20.0,1.0,1,true,null,false],[70,null,80.0,0.0,225.0,1.0,1,true,null,false],[744,null,64.0,0.0,20.0,1.0,1,true,null,false],[765,null,64.0,0.0,20.0,1.0,1,true,null,false],[766,null,64.0,0.0,20.0,1.0,1,true,null,false],[787,null,214.0,0.0,380.0,1.0,1,true,null,false],[795,null,58.0,0.0,20.0,1.0,1,true,null,false],[818,null,60.0,0.0,20.0,1.0,1,true,null,false],[819,null,60.0,0.0,20.0,1.0,1,true,null,false],[833,null,80.0,0.0,225.0,1.0,1,true,null,false],[874,null,80.0,0.0,225.0,1.0,1,true,null,false],[993,null,60.0,0.0,20.0,1.0,1,true,null,false],[115,null,64.0,0.0,20.0,1.0,1,true,null,false],[994,null,60.0,0.0,20.0,1.0,1,true,null,false],[1081,null,80.0,0.0,225.0,1.0,1,true,null,false],[1099,null,64.0,0.0,20.0,1.0,1,true,null,false],[1131,null,58.0,0.0,20.0,1.0,1,true,null,false],[1149,null,64.0,0.0,20.0,1.0,1,true,null,false],[1194,null,64.0,0.0,20.0,1.0,1,true,null,false],[1273,null,54.0,0.0,20.0,1.0,1,true,null,false],[1327,null,64.0,0.0,20.0,1.0,1,true,null,false],[1359,null,60.0,0.0,20.0,1.0,1,true,null,false],[1360,null,58.0,0.0,20.0,1.0,1,true,null,false],[162,null,64.0,0.0,20.0,1.0,1,true,null,false],[1361,null,58.0,0.0,20.0,1.0,1,true,null,false],[1362,null,60.0,0.0,20.0,1.0,1,true,null,false],[1371,null,64.0,0.0,20.0,1.0,1,true,null,false],[1372,null,56.0,0.0,20.0,1.0,1,true,null,false],[1373,null,60.0,0.0,20.0,1.0,1,true,null,false],[194,null,64.0,0.0,20.0,1.0,1,true,null,false],[239,null,64.0,0.0,20.0,1.0,1,true,null,false],[240,null,64.0,0.0,20.0,1.0,1,true,null,false],[246,null,58.0,0.0,20.0,1.0,1,true,null,false],[247,null,128.0,0.0,20.0,1.0,1,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "in_service": "bool",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,1246,1.027,-31.422612300000001,1.0,true,45.0,44.0,27.0,-9.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
