{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9852171016, -6.9660409069], \\\"type\\\": \\\"Point\\\"}\"],[1,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.4504235529, -22.6425158552], \\\"type\\\": \\\"Point\\\"}\"],[9,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [33.7387948434, -10.9687353732], \\\"type\\\": \\\"Point\\\"}\"],[2581,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.7094864285, -0.5726050743], \\\"type\\\": \\\"Point\\\"}\"],[827,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3378278226, -20.3041277034], \\\"type\\\": \\\"Point\\\"}\"],[2748,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.9158047471, -19.9353042768], \\\"type\\\": \\\"Point\\\"}\"],[828,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.3115902379, -9.9926236909], \\\"type\\\": \\\"Point\\\"}\"],[829,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.3673027277, -19.129352407], \\\"type\\\": \\\"Point\\\"}\"],[830,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.434596111, -15.8398226926], \\\"type\\\": \\\"Point\\\"}\"],[831,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.1037774914, -17.4303197052], \\\"type\\\": \\\"Point\\\"}\"],[832,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [22.8689396619, -22.2008620767], \\\"type\\\": \\\"Point\\\"}\"],[833,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.4773911713, -21.2832387358], \\\"type\\\": \\\"Point\\\"}\"],[834,150.0,\"b\",1.0,true,1.0,0.8,\"{\\\"coordinates\\\": [16.4796267738, 0.8052136743], \\\"type\\\": \\\"Point\\\"}\"],[835,225.0,\"b\",1.0,true,1.09355,1.0,\"{\\\"coordinates\\\": [16.9643312308, -0.4094304325], \\\"type\\\": \\\"Point\\\"}\"],[90,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.9237034155, -15.3967018809], \\\"type\\\": \\\"Point\\\"}\"],[836,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.5317706697, -13.6014191951], \\\"type\\\": \\\"Point\\\"}\"],[837,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [13.695155165, -2.542921443], \\\"type\\\": \\\"Point\\\"}\"],[838,225.0,\"b\",1.0,true,1.09634,1.0,\"{\\\"coordinates\\\": [16.20940987, -3.8127251022], \\\"type\\\": \\\"Point\\\"}\"],[839,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.3550251747, 2.0742824046], \\\"type\\\": \\\"Point\\\"}\"],[840,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.718037919, 1.632258487], \\\"type\\\": \\\"Point\\\"}\"],[841,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.1092829433, -17.4753215567], \\\"type\\\": \\\"Point\\\"}\"],[842,225.0,\"b\",1.0,true,1.0902,1.0,\"{\\\"coordinates\\\": [18.2933156334, -20.3801236609], \\\"type\\\": \\\"Point\\\"}\"],[2749,225.0,\"b\",1.0,true,1.0902,1.0,\"{\\\"coordinates\\\": [18.1807174606, -20.2581165281], \\\"type\\\": \\\"Point\\\"}\"],[843,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [32.0023279267, -13.3115109876], \\\"type\\\": \\\"Point\\\"}\"],[844,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.1345196851, -12.5603866552], \\\"type\\\": \\\"Point\\\"}\"],[91,225.0,\"b\",1.0,true,1.09041,0.933333,\"{\\\"coordinates\\\": [19.3951363624, -9.3383406881], \\\"type\\\": \\\"Point\\\"}\"],[845,225.0,\"b\",1.0,true,1.09366,0.986667,\"{\\\"coordinates\\\": [31.6419800409, -18.9273279275], \\\"type\\\": \\\"Point\\\"}\"],[846,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.0159623429, -4.6504784812], \\\"type\\\": \\\"Point\\\"}\"],[847,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [26.5065135922, -23.2238951972], \\\"type\\\": \\\"Point\\\"}\"],[848,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.4166839363, -0.2195508043], \\\"type\\\": \\\"Point\\\"}\"],[849,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [26.604301636, -6.7606189334], \\\"type\\\": \\\"Point\\\"}\"],[2750,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [26.6978536229, -6.6820418334], \\\"type\\\": \\\"Point\\\"}\"],[850,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.2188393774, -24.6292770356], \\\"type\\\": \\\"Point\\\"}\"],[851,63.0,\"b\",1.0,true,1.06349,0.959764,\"{\\\"coordinates\\\": [30.0559414425, 9.180922624], \\\"type\\\": \\\"Point\\\"}\"],[852,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.8627747123, -6.4987407662], \\\"type\\\": \\\"Point\\\"}\"],[853,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.4392699915, -7.1461951092], \\\"type\\\": \\\"Point\\\"}\"],[92,150.0,\"b\",1.0,true,1.10907,0.9,\"{\\\"coordinates\\\": [11.7971016857, 2.685265307], \\\"type\\\": \\\"Point\\\"}\"],[854,63.0,\"b\",1.0,true,1.06902,0.936508,\"{\\\"coordinates\\\": [19.6066929799, -5.5928962607], \\\"type\\\": \\\"Point\\\"}\"],[855,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.2290700106, -6.7498847425], \\\"type\\\": \\\"Point\\\"}\"],[856,225.0,\"b\",1.0,true,1.0899,0.933333,\"{\\\"coordinates\\\": [28.635382925, -13.0215652903], \\\"type\\\": \\\"Point\\\"}\"],[857,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [28.4111225284, -8.7886312465], \\\"type\\\": \\\"Point\\\"}\"],[858,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.3346199067, -18.5452762864], \\\"type\\\": \\\"Point\\\"}\"],[859,63.0,\"b\",1.0,true,1.06349,0.964696,\"{\\\"coordinates\\\": [30.0878314412, 8.0764024811], \\\"type\\\": \\\"Point\\\"}\"],[860,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.0518384985, -6.1349604079], \\\"type\\\": \\\"Point\\\"}\"],[861,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.9414187313, -7.0767076633], \\\"type\\\": \\\"Point\\\"}\"],[862,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.6428575245, -7.5117359241], \\\"type\\\": \\\"Point\\\"}\"],[863,225.0,\"b\",1.0,true,1.08916,1.0,\"{\\\"coordinates\\\": [18.3034739957, -4.8030984987], \\\"type\\\": \\\"Point\\\"}\"],[93,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.0692908526, 1.4659187294], \\\"type\\\": \\\"Point\\\"}\"],[864,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [27.8879720987, -8.9757073685], \\\"type\\\": \\\"Point\\\"}\"],[865,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5916369277, 3.074724803], \\\"type\\\": \\\"Point\\\"}\"],[866,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.6362729256, -3.6965282719], \\\"type\\\": \\\"Point\\\"}\"],[867,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.8886300407, -2.2235986802], \\\"type\\\": \\\"Point\\\"}\"],[868,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.0486875412, -16.3829224667], \\\"type\\\": \\\"Point\\\"}\"],[2751,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.3850777719, -15.3145468967], \\\"type\\\": \\\"Point\\\"}\"],[869,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [36.2740422368, -18.5063974371], \\\"type\\\": \\\"Point\\\"}\"],[870,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.4161696151, -0.2207418787], \\\"type\\\": \\\"Point\\\"}\"],[871,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.2260456687, 1.5314578862], \\\"type\\\": \\\"Point\\\"}\"],[2752,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.6510070434, 1.3783660018], \\\"type\\\": \\\"Point\\\"}\"],[2582,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [23.5665283002, 1.262732317], \\\"type\\\": \\\"Point\\\"}\"],[872,63.0,\"b\",1.0,true,1.0707,0.968254,\"{\\\"coordinates\\\": [24.9855381551, -4.0830938373], \\\"type\\\": \\\"Point\\\"}\"],[2753,63.0,\"b\",1.0,true,1.0707,0.968254,\"{\\\"coordinates\\\": [24.8719489594, -3.8157992753], \\\"type\\\": \\\"Point\\\"}\"],[873,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.32042745, -4.7072719197], \\\"type\\\": \\\"Point\\\"}\"],[874,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [25.3818380945, -5.8964749623], \\\"type\\\": \\\"Point\\\"}\"],[875,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.5397923904, -0.7037704713], \\\"type\\\": \\\"Point\\\"}\"],[876,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.7260161561, -2.2972890188], \\\"type\\\": \\\"Point\\\"}\"],[877,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.1192414031, -12.3317703699], \\\"type\\\": \\\"Point\\\"}\"],[2754,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.5473036507, -12.3656324244], \\\"type\\\": \\\"Point\\\"}\"],[878,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.5902488171, -11.6631623553], \\\"type\\\": \\\"Point\\\"}\"],[879,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.909731331, -10.950495151], \\\"type\\\": \\\"Point\\\"}\"],[94,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [26.1732884248, -0.1154219866], \\\"type\\\": \\\"Point\\\"}\"],[880,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [17.7468015481, -10.7431287313], \\\"type\\\": \\\"Point\\\"}\"],[2755,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [17.7066249053, -10.6172799524], \\\"type\\\": \\\"Point\\\"}\"],[881,150.0,\"b\",1.0,true,1.10687,0.9,\"{\\\"coordinates\\\": [13.5400504433, -0.5590275595], \\\"type\\\": \\\"Point\\\"}\"],[882,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.5778666057, -18.3365381323], \\\"type\\\": \\\"Point\\\"}\"],[2756,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.8622159299, -17.8321116386], \\\"type\\\": \\\"Point\\\"}\"],[2757,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.7267247478, -19.3974706567], \\\"type\\\": \\\"Point\\\"}\"],[2758,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.0673099008, -17.4251819282], \\\"type\\\": \\\"Point\\\"}\"],[2759,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.9834400203, -17.6183317754], \\\"type\\\": \\\"Point\\\"}\"],[2760,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.7332948322, -18.0730387607], \\\"type\\\": \\\"Point\\\"}\"],[883,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.4095352097, -17.3268745404], \\\"type\\\": \\\"Point\\\"}\"],[95,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.4092091847, -21.0929353442], \\\"type\\\": \\\"Point\\\"}\"],[2761,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.0497448477, -17.8246545893], \\\"type\\\": \\\"Point\\\"}\"],[2762,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.616272316, -18.3399877772], \\\"type\\\": \\\"Point\\\"}\"],[2763,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.5211106865, -17.1130354032], \\\"type\\\": \\\"Point\\\"}\"],[2764,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.2579093816, -17.5940995811], \\\"type\\\": \\\"Point\\\"}\"],[2765,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.6305518117, -16.9330794019], \\\"type\\\": \\\"Point\\\"}\"],[884,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.220998136, -17.1060181426], \\\"type\\\": \\\"Point\\\"}\"],[885,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [15.3356934544, -3.2160171453], \\\"type\\\": \\\"Point\\\"}\"],[886,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.7968159829, -0.628634499], \\\"type\\\": \\\"Point\\\"}\"],[888,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.5240305133, -6.0958786622], \\\"type\\\": \\\"Point\\\"}\"],[2766,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3359269659, -6.1343702074], \\\"type\\\": \\\"Point\\\"}\"],[96,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.544589659, -1.0823603507], \\\"type\\\": \\\"Point\\\"}\"],[889,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.631297682, -2.0025533477], \\\"type\\\": \\\"Point\\\"}\"],[890,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.6605504738, -0.8032544268], \\\"type\\\": \\\"Point\\\"}\"],[891,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.9722034323, -22.5130530325], \\\"type\\\": \\\"Point\\\"}\"],[2767,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.4989814655, -22.8934177383], \\\"type\\\": \\\"Point\\\"}\"],[892,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.4248111743, -6.5816625736], \\\"type\\\": \\\"Point\\\"}\"],[893,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.5389040729, -9.9466624231], \\\"type\\\": \\\"Point\\\"}\"],[2768,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.6305601627, -8.9990205468], \\\"type\\\": \\\"Point\\\"}\"],[894,225.0,\"b\",1.0,true,1.0925,0.986667,\"{\\\"coordinates\\\": [29.2659482803, -16.8792636687], \\\"type\\\": \\\"Point\\\"}\"],[895,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.6301434371, -16.6457386394], \\\"type\\\": \\\"Point\\\"}\"],[896,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.9402214179, -14.8126669924], \\\"type\\\": \\\"Point\\\"}\"],[97,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.3824134235, -10.3464863784], \\\"type\\\": \\\"Point\\\"}\"],[2769,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.78082794, -15.4373698777], \\\"type\\\": \\\"Point\\\"}\"],[897,63.0,\"b\",1.0,true,1.06614,0.936508,\"{\\\"coordinates\\\": [20.0761368861, -0.3102003522], \\\"type\\\": \\\"Point\\\"}\"],[898,63.0,\"b\",1.0,true,1.06491,0.936508,\"{\\\"coordinates\\\": [19.8936592895, -3.1384116346], \\\"type\\\": \\\"Point\\\"}\"],[899,150.0,\"b\",1.0,true,1.11202,0.9,\"{\\\"coordinates\\\": [15.8694104397, -1.4939523926], \\\"type\\\": \\\"Point\\\"}\"],[900,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.959906659, -2.7633741924], \\\"type\\\": \\\"Point\\\"}\"],[901,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.1893225593, -14.6060044636], \\\"type\\\": \\\"Point\\\"}\"],[902,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.2555982709, -1.3442427651], \\\"type\\\": \\\"Point\\\"}\"],[903,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [16.6848647741, -11.2307227222], \\\"type\\\": \\\"Point\\\"}\"],[904,63.0,\"b\",1.0,true,1.38737,0.562936,\"{\\\"coordinates\\\": [15.9150963865, -5.2216476393], \\\"type\\\": \\\"Point\\\"}\"],[905,225.0,\"b\",1.0,true,1.09246,1.0,\"{\\\"coordinates\\\": [16.131098977, -5.7834239206], \\\"type\\\": \\\"Point\\\"}\"],[10,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.6191827519, -10.0902183412], \\\"type\\\": \\\"Point\\\"}\"],[98,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.1964679297, -14.4344335397], \\\"type\\\": \\\"Point\\\"}\"],[907,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [25.6067507231, -24.2549990582], \\\"type\\\": \\\"Point\\\"}\"],[908,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.1714568288, -21.1083478143], \\\"type\\\": \\\"Point\\\"}\"],[909,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.5609597155, -16.5367923966], \\\"type\\\": \\\"Point\\\"}\"],[910,225.0,\"b\",1.0,true,1.0903,1.0,\"{\\\"coordinates\\\": [13.6998093945, -14.4571860819], \\\"type\\\": \\\"Point\\\"}\"],[911,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [14.8662691866, -13.8402602395], \\\"type\\\": \\\"Point\\\"}\"],[912,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.6617322211, -0.9450489275], \\\"type\\\": \\\"Point\\\"}\"],[913,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.1144622431, 1.4204512718], \\\"type\\\": \\\"Point\\\"}\"],[914,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1677555623, 1.7529794595], \\\"type\\\": \\\"Point\\\"}\"],[2771,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.8271150051, 1.7293866014], \\\"type\\\": \\\"Point\\\"}\"],[915,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.0499875725, -1.5963931759], \\\"type\\\": \\\"Point\\\"}\"],[2583,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.1443048348, -23.2460884391], \\\"type\\\": \\\"Point\\\"}\"],[916,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.089493715, 1.1444835018], \\\"type\\\": \\\"Point\\\"}\"],[917,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.4680419852, -2.9409200534], \\\"type\\\": \\\"Point\\\"}\"],[918,225.0,\"b\",1.0,true,1.09111,1.0,\"{\\\"coordinates\\\": [13.7547378858, -12.9629896373], \\\"type\\\": \\\"Point\\\"}\"],[919,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.6317173625, 2.5840284553], \\\"type\\\": \\\"Point\\\"}\"],[920,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.6406907417, 0.2668439845], \\\"type\\\": \\\"Point\\\"}\"],[921,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.4154068218, -1.3547974649], \\\"type\\\": \\\"Point\\\"}\"],[922,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.0722276553, -3.3810637886], \\\"type\\\": \\\"Point\\\"}\"],[923,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.8176049291, -12.7708935379], \\\"type\\\": \\\"Point\\\"}\"],[924,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.6028984726, 0.281991414], \\\"type\\\": \\\"Point\\\"}\"],[925,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.8795399936, -4.8083980295], \\\"type\\\": \\\"Point\\\"}\"],[99,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3022510849, -2.8420169888], \\\"type\\\": \\\"Point\\\"}\"],[926,225.0,\"b\",1.0,true,1.09463,1.0,\"{\\\"coordinates\\\": [16.4990735138, -3.9816370363], \\\"type\\\": \\\"Point\\\"}\"],[927,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.8671520727, -5.9199875016], \\\"type\\\": \\\"Point\\\"}\"],[928,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.2864507927, -6.8912197726], \\\"type\\\": \\\"Point\\\"}\"],[929,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.2763409737, -24.1066708933], \\\"type\\\": \\\"Point\\\"}\"],[2772,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.9533381563, -24.1110584871], \\\"type\\\": \\\"Point\\\"}\"],[930,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.0637039785, -24.2106526742], \\\"type\\\": \\\"Point\\\"}\"],[931,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.7389561504, -21.5259933355], \\\"type\\\": \\\"Point\\\"}\"],[2773,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.1898575664, -20.8904174505], \\\"type\\\": \\\"Point\\\"}\"],[2774,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.5156554743, -21.2899314538], \\\"type\\\": \\\"Point\\\"}\"],[932,63.0,\"b\",1.0,true,1.09281,0.920635,\"{\\\"coordinates\\\": [18.6042601184, -7.0235829917], \\\"type\\\": \\\"Point\\\"}\"],[100,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [23.5638527175, -13.204455382], \\\"type\\\": \\\"Point\\\"}\"],[933,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.8337066474, 0.9427372064], \\\"type\\\": \\\"Point\\\"}\"],[934,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.2954020756, -14.2096533533], \\\"type\\\": \\\"Point\\\"}\"],[935,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.9882552189, -19.1543582139], \\\"type\\\": \\\"Point\\\"}\"],[936,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.3592773333, -9.6066291936], \\\"type\\\": \\\"Point\\\"}\"],[937,63.0,\"b\",1.0,true,1.07594,0.936508,\"{\\\"coordinates\\\": [20.2517551592, -8.4278557182], \\\"type\\\": \\\"Point\\\"}\"],[938,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.5508937598, -8.192632045], \\\"type\\\": \\\"Point\\\"}\"],[939,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.546046891, -2.2649617741], \\\"type\\\": \\\"Point\\\"}\"],[940,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.867299761, -4.7118556884], \\\"type\\\": \\\"Point\\\"}\"],[941,63.0,\"b\",1.0,true,1.06392,0.968254,\"{\\\"coordinates\\\": [32.3654873576, 3.5213868578], \\\"type\\\": \\\"Point\\\"}\"],[942,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [31.7268823757, 3.773989505], \\\"type\\\": \\\"Point\\\"}\"],[101,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.7666348302, -20.2262247195], \\\"type\\\": \\\"Point\\\"}\"],[943,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [31.9915670216, 2.411972022], \\\"type\\\": \\\"Point\\\"}\"],[944,63.0,\"b\",1.0,true,1.0667,0.936508,\"{\\\"coordinates\\\": [15.3848998632, -2.0896617687], \\\"type\\\": \\\"Point\\\"}\"],[945,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [39.5027827512, -6.2243719528], \\\"type\\\": \\\"Point\\\"}\"],[946,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.5040142983, -6.966175363], \\\"type\\\": \\\"Point\\\"}\"],[947,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.5686435948, -2.2254752364], \\\"type\\\": \\\"Point\\\"}\"],[948,225.0,\"b\",1.0,true,1.08992,0.986667,\"{\\\"coordinates\\\": [28.0940940138, -14.8665342006], \\\"type\\\": \\\"Point\\\"}\"],[949,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.4291243596, -14.2295030682], \\\"type\\\": \\\"Point\\\"}\"],[950,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.5233323329, -14.111482103], \\\"type\\\": \\\"Point\\\"}\"],[951,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [12.2764528936, -16.4900924285], \\\"type\\\": \\\"Point\\\"}\"],[952,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [35.77852247, -9.8284184363], \\\"type\\\": \\\"Point\\\"}\"],[2584,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.3150890933, -20.2399442595], \\\"type\\\": \\\"Point\\\"}\"],[953,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [35.4067305359, -8.6889490033], \\\"type\\\": \\\"Point\\\"}\"],[954,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.2532469355, -9.6864643202], \\\"type\\\": \\\"Point\\\"}\"],[955,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [23.0886055958, -23.4120854863], \\\"type\\\": \\\"Point\\\"}\"],[956,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.4086081018, -16.6155339715], \\\"type\\\": \\\"Point\\\"}\"],[957,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.3115704486, -2.3072612949], \\\"type\\\": \\\"Point\\\"}\"],[958,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.576290095, -9.2901077909], \\\"type\\\": \\\"Point\\\"}\"],[959,63.0,\"b\",1.0,true,1.06629,0.936508,\"{\\\"coordinates\\\": [20.3279424731, -1.1929185111], \\\"type\\\": \\\"Point\\\"}\"],[960,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.3673757395, -11.7391821761], \\\"type\\\": \\\"Point\\\"}\"],[2775,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.4061772397, -11.8375863744], \\\"type\\\": \\\"Point\\\"}\"],[961,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.8916315547, -1.2151409795], \\\"type\\\": \\\"Point\\\"}\"],[102,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.0556895687, -19.1616089634], \\\"type\\\": \\\"Point\\\"}\"],[962,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.500226572, 0.1950715857], \\\"type\\\": \\\"Point\\\"}\"],[963,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.6443685157, -12.4151863979], \\\"type\\\": \\\"Point\\\"}\"],[964,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [29.41891308, -19.4416543582], \\\"type\\\": \\\"Point\\\"}\"],[965,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.2650731891, -17.5453699567], \\\"type\\\": \\\"Point\\\"}\"],[966,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [15.4149507564, -3.0904352055], \\\"type\\\": \\\"Point\\\"}\"],[967,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [15.8700376949, -2.3177972693], \\\"type\\\": \\\"Point\\\"}\"],[968,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [12.3392644279, -0.2724929778], \\\"type\\\": \\\"Point\\\"}\"],[969,150.0,\"b\",1.0,true,1.10841,0.9,\"{\\\"coordinates\\\": [13.7254824784, -0.1331684759], \\\"type\\\": \\\"Point\\\"}\"],[970,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1477196963, -8.3372062393], \\\"type\\\": \\\"Point\\\"}\"],[971,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.7627000333, -18.461909023], \\\"type\\\": \\\"Point\\\"}\"],[103,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.8150189836, -20.6328008121], \\\"type\\\": \\\"Point\\\"}\"],[972,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.7412320583, -24.5103214279], \\\"type\\\": \\\"Point\\\"}\"],[973,63.0,\"b\",1.0,true,1.06349,0.965998,\"{\\\"coordinates\\\": [23.0541428117, -2.4424517185], \\\"type\\\": \\\"Point\\\"}\"],[974,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.819735682, -7.1004334305], \\\"type\\\": \\\"Point\\\"}\"],[975,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.4367827733, -3.5583803859], \\\"type\\\": \\\"Point\\\"}\"],[976,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.6987815203, -4.8789064451], \\\"type\\\": \\\"Point\\\"}\"],[977,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [13.7368664057, 1.4477453726], \\\"type\\\": \\\"Point\\\"}\"],[978,150.0,\"b\",1.0,true,1.142,0.9,\"{\\\"coordinates\\\": [14.8733286946, 0.9329944253], \\\"type\\\": \\\"Point\\\"}\"],[979,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.8434847662, 0.2444546706], \\\"type\\\": \\\"Point\\\"}\"],[980,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.5606218866, -11.3147143425], \\\"type\\\": \\\"Point\\\"}\"],[981,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.5614195182, -7.0436016045], \\\"type\\\": \\\"Point\\\"}\"],[2585,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.9355398895, -17.1216737465], \\\"type\\\": \\\"Point\\\"}\"],[983,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.8381848158, -1.0500531965], \\\"type\\\": \\\"Point\\\"}\"],[984,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.3267418153, -19.6959921297], \\\"type\\\": \\\"Point\\\"}\"],[985,225.0,\"b\",1.0,true,1.08981,0.986667,\"{\\\"coordinates\\\": [29.017782734, -14.0873064032], \\\"type\\\": \\\"Point\\\"}\"],[986,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.94172633, -20.5504144748], \\\"type\\\": \\\"Point\\\"}\"],[987,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.1750986941, 3.3385506883], \\\"type\\\": \\\"Point\\\"}\"],[2777,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.5627809275, 3.4216707995], \\\"type\\\": \\\"Point\\\"}\"],[988,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.7721320997, 3.2462359388], \\\"type\\\": \\\"Point\\\"}\"],[989,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.9430235813, -14.5585448401], \\\"type\\\": \\\"Point\\\"}\"],[990,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.0089051515, -11.6178918226], \\\"type\\\": \\\"Point\\\"}\"],[991,63.0,\"b\",1.0,true,1.07247,0.936508,\"{\\\"coordinates\\\": [19.4014791548, -10.1875224636], \\\"type\\\": \\\"Point\\\"}\"],[104,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.0010875771, -2.840839807], \\\"type\\\": \\\"Point\\\"}\"],[2778,63.0,\"b\",1.0,true,1.07247,0.936508,\"{\\\"coordinates\\\": [19.0880481915, -9.8129964923], \\\"type\\\": \\\"Point\\\"}\"],[992,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [20.888778674, -9.7238604543], \\\"type\\\": \\\"Point\\\"}\"],[993,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.0112839162, 1.0363696988], \\\"type\\\": \\\"Point\\\"}\"],[994,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5171022734, -0.6233864299], \\\"type\\\": \\\"Point\\\"}\"],[995,225.0,\"b\",1.0,true,1.09407,0.977778,\"{\\\"coordinates\\\": [27.0562632717, -2.3270412059], \\\"type\\\": \\\"Point\\\"}\"],[996,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [37.0093669747, -15.8105737753], \\\"type\\\": \\\"Point\\\"}\"],[997,225.0,\"b\",1.0,true,1.09009,0.986667,\"{\\\"coordinates\\\": [34.3543454479, -14.8845637993], \\\"type\\\": \\\"Point\\\"}\"],[998,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.2255058447, -13.6210762672], \\\"type\\\": \\\"Point\\\"}\"],[999,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.5479972904, -20.2176674395], \\\"type\\\": \\\"Point\\\"}\"],[1000,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.4130836372, -18.977700542], \\\"type\\\": \\\"Point\\\"}\"],[2570,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.298509145, -10.7337576166], \\\"type\\\": \\\"Point\\\"}\"],[105,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [24.031684764, -2.7692457484], \\\"type\\\": \\\"Point\\\"}\"],[1001,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0634855413, -18.774632357], \\\"type\\\": \\\"Point\\\"}\"],[1002,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [29.7742303891, -2.1720827808], \\\"type\\\": \\\"Point\\\"}\"],[1003,63.0,\"b\",1.0,true,1.06475,0.936508,\"{\\\"coordinates\\\": [32.7506889105, -7.3996437323], \\\"type\\\": \\\"Point\\\"}\"],[1004,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.1177976336, -18.8265748001], \\\"type\\\": \\\"Point\\\"}\"],[1005,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.3937645431, -2.6835857851], \\\"type\\\": \\\"Point\\\"}\"],[1006,225.0,\"b\",1.0,true,1.09211,1.0,\"{\\\"coordinates\\\": [18.6392465687, -8.087826879], \\\"type\\\": \\\"Point\\\"}\"],[1007,63.0,\"b\",1.0,true,1.06877,0.936508,\"{\\\"coordinates\\\": [19.3296102116, -5.6446342134], \\\"type\\\": \\\"Point\\\"}\"],[1008,225.0,\"b\",1.0,true,1.09206,0.933333,\"{\\\"coordinates\\\": [20.8350405284, -6.60167789], \\\"type\\\": \\\"Point\\\"}\"],[1009,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.2024655834, -2.5168034725], \\\"type\\\": \\\"Point\\\"}\"],[1010,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.8962669687, -17.1994678588], \\\"type\\\": \\\"Point\\\"}\"],[2586,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [23.7478904214, -2.8988067978], \\\"type\\\": \\\"Point\\\"}\"],[1011,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.9840266631, -15.8187502916], \\\"type\\\": \\\"Point\\\"}\"],[1012,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.7127915925, -11.4304172808], \\\"type\\\": \\\"Point\\\"}\"],[1013,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [20.9085979408, -10.7506003627], \\\"type\\\": \\\"Point\\\"}\"],[1014,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [22.6464368315, -10.8765676995], \\\"type\\\": \\\"Point\\\"}\"],[1015,63.0,\"b\",1.0,true,1.06386,0.936508,\"{\\\"coordinates\\\": [36.4143471959, -8.3580727013], \\\"type\\\": \\\"Point\\\"}\"],[1016,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.8197510033, -8.3099504567], \\\"type\\\": \\\"Point\\\"}\"],[1017,225.0,\"b\",1.0,true,1.09046,0.986667,\"{\\\"coordinates\\\": [31.5599863943, -14.7846342985], \\\"type\\\": \\\"Point\\\"}\"],[1018,225.0,\"b\",1.0,true,1.09659,1.0,\"{\\\"coordinates\\\": [17.4705236331, -4.6489755611], \\\"type\\\": \\\"Point\\\"}\"],[1019,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.4323223335, -5.6787018865], \\\"type\\\": \\\"Point\\\"}\"],[1020,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [11.0517657468, -8.7067127156], \\\"type\\\": \\\"Point\\\"}\"],[106,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.4693555331, -0.1505983085], \\\"type\\\": \\\"Point\\\"}\"],[2947,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [9.7567257367, -8.284170355], \\\"type\\\": \\\"Point\\\"}\"],[1021,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.6030223721, -10.1063459765], \\\"type\\\": \\\"Point\\\"}\"],[1022,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [12.3789094352, -9.6783478312], \\\"type\\\": \\\"Point\\\"}\"],[2779,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [13.7362212694, -10.5389151438], \\\"type\\\": \\\"Point\\\"}\"],[1023,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.2896780635, -6.7349684992], \\\"type\\\": \\\"Point\\\"}\"],[1024,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.7347833059, -1.6867657954], \\\"type\\\": \\\"Point\\\"}\"],[1025,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1017716101, -13.9433458511], \\\"type\\\": \\\"Point\\\"}\"],[2780,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.4122201166, -14.8587353653], \\\"type\\\": \\\"Point\\\"}\"],[1026,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [26.6408450073, -19.3578993444], \\\"type\\\": \\\"Point\\\"}\"],[1027,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.9144696286, -18.1010576074], \\\"type\\\": \\\"Point\\\"}\"],[107,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.337169989, -1.9801783149], \\\"type\\\": \\\"Point\\\"}\"],[1028,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.7548416343, -11.6192707512], \\\"type\\\": \\\"Point\\\"}\"],[1029,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [29.0824934461, -22.7790742819], \\\"type\\\": \\\"Point\\\"}\"],[2781,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [28.4950731421, -23.1449544556], \\\"type\\\": \\\"Point\\\"}\"],[1030,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.9954303282, -21.7641303145], \\\"type\\\": \\\"Point\\\"}\"],[1031,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [13.9666182271, -8.9101282886], \\\"type\\\": \\\"Point\\\"}\"],[1032,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.3192722299, 0.2248870191], \\\"type\\\": \\\"Point\\\"}\"],[1033,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.1817743093, -9.7505322733], \\\"type\\\": \\\"Point\\\"}\"],[1034,63.0,\"b\",1.0,true,1.09247,0.920635,\"{\\\"coordinates\\\": [18.1478818403, -6.2241362391], \\\"type\\\": \\\"Point\\\"}\"],[1035,225.0,\"b\",1.0,true,1.0926,0.986667,\"{\\\"coordinates\\\": [31.7918953785, -16.6423959998], \\\"type\\\": \\\"Point\\\"}\"],[2782,225.0,\"b\",1.0,true,1.0926,0.986667,\"{\\\"coordinates\\\": [32.0151442546, -16.1820173417], \\\"type\\\": \\\"Point\\\"}\"],[108,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [14.6075567238, -10.8377861866], \\\"type\\\": \\\"Point\\\"}\"],[1036,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.8583355847, -3.5457008081], \\\"type\\\": \\\"Point\\\"}\"],[1037,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.0739347221, -3.0198972298], \\\"type\\\": \\\"Point\\\"}\"],[1038,63.0,\"b\",1.0,true,1.06902,0.936508,\"{\\\"coordinates\\\": [18.4333385508, -4.8986572039], \\\"type\\\": \\\"Point\\\"}\"],[1039,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [20.5992357544, -6.3404690118], \\\"type\\\": \\\"Point\\\"}\"],[1040,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.4924110266, -24.1545468126], \\\"type\\\": \\\"Point\\\"}\"],[1041,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.9626568026, -19.5137876217], \\\"type\\\": \\\"Point\\\"}\"],[1042,225.0,\"b\",1.0,true,1.09227,0.888889,\"{\\\"coordinates\\\": [28.2381657753, -18.4812466654], \\\"type\\\": \\\"Point\\\"}\"],[1043,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.1283814346, -17.4273153439], \\\"type\\\": \\\"Point\\\"}\"],[1044,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.0981147219, 1.8942026985], \\\"type\\\": \\\"Point\\\"}\"],[1045,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [31.5697622368, -2.6183594782], \\\"type\\\": \\\"Point\\\"}\"],[109,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [15.4001547479, -10.5585041704], \\\"type\\\": \\\"Point\\\"}\"],[1046,63.0,\"b\",1.0,true,1.06457,0.936508,\"{\\\"coordinates\\\": [17.8143419231, -4.6196388029], \\\"type\\\": \\\"Point\\\"}\"],[1047,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.8863410682, 5.7627153196], \\\"type\\\": \\\"Point\\\"}\"],[1048,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.8550348014, 5.057691872], \\\"type\\\": \\\"Point\\\"}\"],[1049,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [13.8658611935, -16.3543835929], \\\"type\\\": \\\"Point\\\"}\"],[1050,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.6256208195, -15.9075825464], \\\"type\\\": \\\"Point\\\"}\"],[2783,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.6566202489, -23.3064401806], \\\"type\\\": \\\"Point\\\"}\"],[1051,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.9576355463, -9.5069677338], \\\"type\\\": \\\"Point\\\"}\"],[1052,225.0,\"b\",1.0,true,1.09171,1.0,\"{\\\"coordinates\\\": [16.3937666697, -1.1162909885], \\\"type\\\": \\\"Point\\\"}\"],[1053,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.548530135, 1.6413636161], \\\"type\\\": \\\"Point\\\"}\"],[1054,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [13.4203088412, -8.8594172882], \\\"type\\\": \\\"Point\\\"}\"],[110,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [15.7382735816, -11.1278919389], \\\"type\\\": \\\"Point\\\"}\"],[1055,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.9949527368, -8.8877851476], \\\"type\\\": \\\"Point\\\"}\"],[1056,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.1031552594, 3.2816415148], \\\"type\\\": \\\"Point\\\"}\"],[1057,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.8637188671, -10.6236570228], \\\"type\\\": \\\"Point\\\"}\"],[1058,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.7624829567, -10.0553322496], \\\"type\\\": \\\"Point\\\"}\"],[1059,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.2770253525, -8.0187088136], \\\"type\\\": \\\"Point\\\"}\"],[1060,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.5541466586, 0.0092947296], \\\"type\\\": \\\"Point\\\"}\"],[1061,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.0896380004, -1.8212141156], \\\"type\\\": \\\"Point\\\"}\"],[1062,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.7974835643, -9.2187535253], \\\"type\\\": \\\"Point\\\"}\"],[1063,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.2736427581, -9.388180826], \\\"type\\\": \\\"Point\\\"}\"],[1065,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.2484688983, -15.5253001295], \\\"type\\\": \\\"Point\\\"}\"],[111,225.0,\"b\",1.0,true,1.09035,1.0,\"{\\\"coordinates\\\": [24.5748148079, -20.2242658344], \\\"type\\\": \\\"Point\\\"}\"],[1066,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.8009803394, -14.6948972669], \\\"type\\\": \\\"Point\\\"}\"],[1067,63.0,\"b\",1.0,true,1.06721,0.936508,\"{\\\"coordinates\\\": [18.6061918348, -9.065336028], \\\"type\\\": \\\"Point\\\"}\"],[1068,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [13.0661334416, -1.0847518665], \\\"type\\\": \\\"Point\\\"}\"],[1069,150.0,\"b\",1.0,true,1.10936,0.9,\"{\\\"coordinates\\\": [13.0134350538, 0.6736842573], \\\"type\\\": \\\"Point\\\"}\"],[1070,225.0,\"b\",1.0,true,1.09604,1.0,\"{\\\"coordinates\\\": [15.0918511724, -2.7670751189], \\\"type\\\": \\\"Point\\\"}\"],[1071,150.0,\"b\",1.0,true,1.1089,0.9,\"{\\\"coordinates\\\": [9.7395570971, 3.6556752657], \\\"type\\\": \\\"Point\\\"}\"],[1072,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.6353123966, -1.5379053585], \\\"type\\\": \\\"Point\\\"}\"],[1073,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [29.1510309576, -8.6738913722], \\\"type\\\": \\\"Point\\\"}\"],[1074,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [28.6101631945, -8.2574647123], \\\"type\\\": \\\"Point\\\"}\"],[1075,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.3327082395, -8.8189579506], \\\"type\\\": \\\"Point\\\"}\"],[2587,225.0,\"b\",1.0,true,1.09035,1.0,\"{\\\"coordinates\\\": [24.78314331, -20.2217976792], \\\"type\\\": \\\"Point\\\"}\"],[2784,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.4595974415, -7.5939009931], \\\"type\\\": \\\"Point\\\"}\"],[2785,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.3629191302, -7.4580720878], \\\"type\\\": \\\"Point\\\"}\"],[1076,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.8004313491, -8.7786425097], \\\"type\\\": \\\"Point\\\"}\"],[1077,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.4440343318, 1.4074002778], \\\"type\\\": \\\"Point\\\"}\"],[1078,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7381816496, 0.0237086301], \\\"type\\\": \\\"Point\\\"}\"],[1079,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.402638267, -3.0985267926], \\\"type\\\": \\\"Point\\\"}\"],[1080,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.7253155164, -10.8156749447], \\\"type\\\": \\\"Point\\\"}\"],[1081,63.0,\"b\",1.0,true,1.13924,0.920635,\"{\\\"coordinates\\\": [16.377879713, -5.7456768528], \\\"type\\\": \\\"Point\\\"}\"],[1082,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [30.4013062083, -20.5907698016], \\\"type\\\": \\\"Point\\\"}\"],[2786,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [30.1799243058, -20.7340430918], \\\"type\\\": \\\"Point\\\"}\"],[112,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.9435071326, -20.8461305129], \\\"type\\\": \\\"Point\\\"}\"],[1083,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.0242370723, -18.9994430858], \\\"type\\\": \\\"Point\\\"}\"],[1084,63.0,\"b\",1.0,true,1.06822,0.936508,\"{\\\"coordinates\\\": [31.1292172685, -6.9315414856], \\\"type\\\": \\\"Point\\\"}\"],[2787,63.0,\"b\",1.0,true,1.06822,0.936508,\"{\\\"coordinates\\\": [31.0920290698, -6.7655900247], \\\"type\\\": \\\"Point\\\"}\"],[1085,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.917490419, -7.0427878295], \\\"type\\\": \\\"Point\\\"}\"],[1086,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.4933326823, -18.1300551749], \\\"type\\\": \\\"Point\\\"}\"],[1087,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.0912172145, 3.1839816757], \\\"type\\\": \\\"Point\\\"}\"],[2788,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.7137364681, 3.2562357802], \\\"type\\\": \\\"Point\\\"}\"],[1088,225.0,\"b\",1.0,true,1.09203,1.0,\"{\\\"coordinates\\\": [19.8535001105, -8.3667302445], \\\"type\\\": \\\"Point\\\"}\"],[1089,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [15.561732382, -12.1602617981], \\\"type\\\": \\\"Point\\\"}\"],[1090,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.8888767231, -18.0374853086], \\\"type\\\": \\\"Point\\\"}\"],[11,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.3369334171, -9.7136465511], \\\"type\\\": \\\"Point\\\"}\"],[113,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.3081357785, -10.0320094451], \\\"type\\\": \\\"Point\\\"}\"],[2789,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.7223199806, -18.1765316756], \\\"type\\\": \\\"Point\\\"}\"],[1091,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [16.6918715781, -3.5266468588], \\\"type\\\": \\\"Point\\\"}\"],[1092,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.5309341169, -2.7288927754], \\\"type\\\": \\\"Point\\\"}\"],[1093,150.0,\"b\",1.0,true,1.10964,0.9,\"{\\\"coordinates\\\": [14.4491386312, 0.3881049837], \\\"type\\\": \\\"Point\\\"}\"],[1094,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.1736671923, -14.8633138021], \\\"type\\\": \\\"Point\\\"}\"],[2790,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.6810791637, -16.2676453351], \\\"type\\\": \\\"Point\\\"}\"],[1095,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [23.4017161967, -14.5852154667], \\\"type\\\": \\\"Point\\\"}\"],[3000,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [23.3049364863, -14.4696762347], \\\"type\\\": \\\"Point\\\"}\"],[1096,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.167713113, -15.31429591], \\\"type\\\": \\\"Point\\\"}\"],[2791,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.3101472005, -14.4781215558], \\\"type\\\": \\\"Point\\\"}\"],[114,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.5533766742, -24.379131054], \\\"type\\\": \\\"Point\\\"}\"],[2792,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.2470813071, -15.9559486339], \\\"type\\\": \\\"Point\\\"}\"],[1097,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.0036288388, -13.9855572568], \\\"type\\\": \\\"Point\\\"}\"],[1098,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.625901004, -7.5854528614], \\\"type\\\": \\\"Point\\\"}\"],[1099,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.3144923947, -9.0514814773], \\\"type\\\": \\\"Point\\\"}\"],[1100,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0311854682, -19.8632309553], \\\"type\\\": \\\"Point\\\"}\"],[1101,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.757928926, -0.353765648], \\\"type\\\": \\\"Point\\\"}\"],[1102,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.656687919, -3.9163308339], \\\"type\\\": \\\"Point\\\"}\"],[1103,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.0630982469, -6.9990724199], \\\"type\\\": \\\"Point\\\"}\"],[1104,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.3173028788, -8.1846146183], \\\"type\\\": \\\"Point\\\"}\"],[2794,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.4829867867, -7.7160019149], \\\"type\\\": \\\"Point\\\"}\"],[115,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.9254984537, -23.2811973015], \\\"type\\\": \\\"Point\\\"}\"],[1105,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.9509670331, -7.2733634701], \\\"type\\\": \\\"Point\\\"}\"],[2795,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.7326569545, -7.7837206272], \\\"type\\\": \\\"Point\\\"}\"],[1106,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.3317856834, 1.184699361], \\\"type\\\": \\\"Point\\\"}\"],[1107,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [33.1225879711, 0.637753278], \\\"type\\\": \\\"Point\\\"}\"],[1108,225.0,\"b\",1.0,true,1.09655,1.0,\"{\\\"coordinates\\\": [15.1758744413, -5.6174605588], \\\"type\\\": \\\"Point\\\"}\"],[1109,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.8005359961, -4.1273413887], \\\"type\\\": \\\"Point\\\"}\"],[1110,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.1899474641, -14.0235622661], \\\"type\\\": \\\"Point\\\"}\"],[1111,225.0,\"b\",1.0,true,1.09056,0.986667,\"{\\\"coordinates\\\": [28.3465974675, -17.1246307147], \\\"type\\\": \\\"Point\\\"}\"],[1112,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.461171377, -16.294641834], \\\"type\\\": \\\"Point\\\"}\"],[1113,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.5938293844, -2.1600712058], \\\"type\\\": \\\"Point\\\"}\"],[116,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.4261188588, 1.095775475], \\\"type\\\": \\\"Point\\\"}\"],[1114,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [20.036598465, -10.400176106], \\\"type\\\": \\\"Point\\\"}\"],[1115,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.3000669335, -4.2140946365], \\\"type\\\": \\\"Point\\\"}\"],[1116,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.5457809466, 1.1183587377], \\\"type\\\": \\\"Point\\\"}\"],[1117,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [15.9288183354, -8.5661243284], \\\"type\\\": \\\"Point\\\"}\"],[2950,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [16.1213926952, -7.5883863107], \\\"type\\\": \\\"Point\\\"}\"],[1118,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3321850332, -8.4195990924], \\\"type\\\": \\\"Point\\\"}\"],[1119,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [18.9582878769, -8.754163387], \\\"type\\\": \\\"Point\\\"}\"],[1120,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5602384183, 1.4037484599], \\\"type\\\": \\\"Point\\\"}\"],[1121,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.4961463731, -3.0132589277], \\\"type\\\": \\\"Point\\\"}\"],[1122,225.0,\"b\",1.0,true,1.09538,1.0,\"{\\\"coordinates\\\": [21.0885669384, -5.8058035896], \\\"type\\\": \\\"Point\\\"}\"],[117,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.3959068466, -3.3928179669], \\\"type\\\": \\\"Point\\\"}\"],[1123,63.0,\"b\",1.0,true,1.06428,0.936508,\"{\\\"coordinates\\\": [29.8734465065, -9.0334691642], \\\"type\\\": \\\"Point\\\"}\"],[1124,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [23.7041160043, -22.5666417803], \\\"type\\\": \\\"Point\\\"}\"],[1125,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.1251703109, -5.8766599206], \\\"type\\\": \\\"Point\\\"}\"],[1126,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.5424271335, -3.4311697479], \\\"type\\\": \\\"Point\\\"}\"],[1127,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.6458143399, -14.9021482217], \\\"type\\\": \\\"Point\\\"}\"],[2797,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4281564083, -14.7443228672], \\\"type\\\": \\\"Point\\\"}\"],[1128,380.0,\"b\",1.0,true,1.1083,1.0,\"{\\\"coordinates\\\": [22.3294467924, -8.8094254959], \\\"type\\\": \\\"Point\\\"}\"],[1129,380.0,\"b\",1.0,true,1.1084,1.0,\"{\\\"coordinates\\\": [21.7694574464, -8.8158784381], \\\"type\\\": \\\"Point\\\"}\"],[2798,380.0,\"b\",1.0,true,1.1084,1.0,\"{\\\"coordinates\\\": [21.8465656345, -8.9137007709], \\\"type\\\": \\\"Point\\\"}\"],[1130,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.8050573208, -9.1004048059], \\\"type\\\": \\\"Point\\\"}\"],[118,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.0508161253, 0.9932673097], \\\"type\\\": \\\"Point\\\"}\"],[1131,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0324641877, -14.3173186103], \\\"type\\\": \\\"Point\\\"}\"],[2799,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.3343655941, -15.0016865117], \\\"type\\\": \\\"Point\\\"}\"],[1132,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.7792516121, -3.116054449], \\\"type\\\": \\\"Point\\\"}\"],[1133,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [20.3885909643, -9.8544760603], \\\"type\\\": \\\"Point\\\"}\"],[1134,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.8898773799, -10.9529030296], \\\"type\\\": \\\"Point\\\"}\"],[1135,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.9297341703, -0.7508399473], \\\"type\\\": \\\"Point\\\"}\"],[1136,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.8721278503, -11.4245520599], \\\"type\\\": \\\"Point\\\"}\"],[1137,225.0,\"b\",1.0,true,1.09512,0.986667,\"{\\\"coordinates\\\": [30.4979824259, -17.8199982943], \\\"type\\\": \\\"Point\\\"}\"],[1138,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.5667278546, 1.15036424], \\\"type\\\": \\\"Point\\\"}\"],[1139,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [22.3484891515, -4.1326156105], \\\"type\\\": \\\"Point\\\"}\"],[119,63.0,\"b\",1.0,true,1.06863,0.936508,\"{\\\"coordinates\\\": [23.367734698, -4.825297654], \\\"type\\\": \\\"Point\\\"}\"],[1140,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.3043758441, -5.356101467], \\\"type\\\": \\\"Point\\\"}\"],[1141,63.0,\"b\",1.0,true,1.06554,0.936508,\"{\\\"coordinates\\\": [22.2670552962, -3.7709251657], \\\"type\\\": \\\"Point\\\"}\"],[1142,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.914094913, -5.2685608904], \\\"type\\\": \\\"Point\\\"}\"],[1143,45.0,\"b\",1.0,true,1.00212,0.888889,\"{\\\"coordinates\\\": [39.9176484384, -8.4952082963], \\\"type\\\": \\\"Point\\\"}\"],[1144,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.662483162, -10.2679826413], \\\"type\\\": \\\"Point\\\"}\"],[1145,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.1293352501, -24.3265131929], \\\"type\\\": \\\"Point\\\"}\"],[1146,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.7221482155, -15.0712605126], \\\"type\\\": \\\"Point\\\"}\"],[1147,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.8046647478, -8.2557192919], \\\"type\\\": \\\"Point\\\"}\"],[2800,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.8178683346, -7.9774891537], \\\"type\\\": \\\"Point\\\"}\"],[1148,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.8503445364, -16.9216807114], \\\"type\\\": \\\"Point\\\"}\"],[120,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.8600500613, 1.1642896137], \\\"type\\\": \\\"Point\\\"}\"],[1149,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.6353647559, -15.6716395285], \\\"type\\\": \\\"Point\\\"}\"],[1150,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.7885521402, -20.1030488917], \\\"type\\\": \\\"Point\\\"}\"],[2801,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.3847747467, -20.4862237737], \\\"type\\\": \\\"Point\\\"}\"],[2802,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.6162986183, -20.2962532362], \\\"type\\\": \\\"Point\\\"}\"],[2968,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.6545440396, -21.0845149547], \\\"type\\\": \\\"Point\\\"}\"],[1151,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.0851612273, -19.5665515924], \\\"type\\\": \\\"Point\\\"}\"],[2803,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.5403503935, -19.9901878223], \\\"type\\\": \\\"Point\\\"}\"],[2804,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.3164982401, -19.4197735073], \\\"type\\\": \\\"Point\\\"}\"],[2969,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.4923242984, -19.2442838206], \\\"type\\\": \\\"Point\\\"}\"],[1152,63.0,\"b\",1.0,true,1.0668,0.936508,\"{\\\"coordinates\\\": [20.3790389731, -3.5722259815], \\\"type\\\": \\\"Point\\\"}\"],[2588,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.2792161712, 1.2172447079], \\\"type\\\": \\\"Point\\\"}\"],[1153,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5141909588, -7.0370221983], \\\"type\\\": \\\"Point\\\"}\"],[1154,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.9606716097, -4.8271342074], \\\"type\\\": \\\"Point\\\"}\"],[1155,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [19.6511819224, -2.9569383159], \\\"type\\\": \\\"Point\\\"}\"],[1156,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.1797786127, 1.3174912687], \\\"type\\\": \\\"Point\\\"}\"],[1157,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.9852556272, -11.0138499632], \\\"type\\\": \\\"Point\\\"}\"],[1158,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.6397616082, -22.9339594222], \\\"type\\\": \\\"Point\\\"}\"],[2805,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.8914494312, -22.8886064605], \\\"type\\\": \\\"Point\\\"}\"],[1159,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.2794514644, -18.3377499202], \\\"type\\\": \\\"Point\\\"}\"],[1160,63.0,\"b\",1.0,true,1.07432,0.968254,\"{\\\"coordinates\\\": [23.7255950124, -0.634249751], \\\"type\\\": \\\"Point\\\"}\"],[1161,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.6658241538, -18.0045990525], \\\"type\\\": \\\"Point\\\"}\"],[121,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.8991141907, -7.5732056521], \\\"type\\\": \\\"Point\\\"}\"],[1162,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.0733255433, -16.5196499094], \\\"type\\\": \\\"Point\\\"}\"],[1163,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.4988939745, -5.8066816079], \\\"type\\\": \\\"Point\\\"}\"],[1164,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.5605949026, 3.3481327267], \\\"type\\\": \\\"Point\\\"}\"],[1165,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [25.5248005033, -2.1465227937], \\\"type\\\": \\\"Point\\\"}\"],[1166,380.0,\"b\",1.0,true,1.10263,0.985606,\"{\\\"coordinates\\\": [24.1899548657, -0.4386514722], \\\"type\\\": \\\"Point\\\"}\"],[1167,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.6687397544, -12.82929879], \\\"type\\\": \\\"Point\\\"}\"],[2806,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.1817125387, -12.6876903922], \\\"type\\\": \\\"Point\\\"}\"],[1168,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0884618063, -9.2781678936], \\\"type\\\": \\\"Point\\\"}\"],[1169,63.0,\"b\",1.0,true,1.06965,0.936508,\"{\\\"coordinates\\\": [18.5035146756, -7.9311892975], \\\"type\\\": \\\"Point\\\"}\"],[1170,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.5574999036, -21.6468806407], \\\"type\\\": \\\"Point\\\"}\"],[12,225.0,\"b\",1.0,true,1.09067,1.0,\"{\\\"coordinates\\\": [13.2953150434, -15.2021316007], \\\"type\\\": \\\"Point\\\"}\"],[122,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.0269525525, -5.5598691457], \\\"type\\\": \\\"Point\\\"}\"],[1171,225.0,\"b\",1.0,true,1.10407,1.0,\"{\\\"coordinates\\\": [15.3819539079, -5.482016651], \\\"type\\\": \\\"Point\\\"}\"],[1172,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.5332245158, -15.4411339663], \\\"type\\\": \\\"Point\\\"}\"],[2807,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.5884107775, -21.7995426693], \\\"type\\\": \\\"Point\\\"}\"],[1173,63.0,\"b\",1.0,true,1.06522,0.936508,\"{\\\"coordinates\\\": [18.1699711724, 0.0267067245], \\\"type\\\": \\\"Point\\\"}\"],[1174,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.7269183759, -14.3750460535], \\\"type\\\": \\\"Point\\\"}\"],[1175,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [18.5001604314, -1.4736561188], \\\"type\\\": \\\"Point\\\"}\"],[1177,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.1507158199, -2.1918944399], \\\"type\\\": \\\"Point\\\"}\"],[1178,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [27.1231189987, -4.7656892609], \\\"type\\\": \\\"Point\\\"}\"],[1179,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.2318390471, -11.0524960685], \\\"type\\\": \\\"Point\\\"}\"],[1180,63.0,\"b\",1.0,true,1.06889,0.936508,\"{\\\"coordinates\\\": [16.4981329518, -3.121476842], \\\"type\\\": \\\"Point\\\"}\"],[123,63.0,\"b\",1.0,true,1.08203,0.920635,\"{\\\"coordinates\\\": [16.6937824525, -0.7943487276], \\\"type\\\": \\\"Point\\\"}\"],[1181,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.4249061102, -20.9280996684], \\\"type\\\": \\\"Point\\\"}\"],[2808,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.9401265321, -20.8940492345], \\\"type\\\": \\\"Point\\\"}\"],[1182,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.439045289, -3.1916402623], \\\"type\\\": \\\"Point\\\"}\"],[1183,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.5049582126, -2.7535110668], \\\"type\\\": \\\"Point\\\"}\"],[1184,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [14.6484487107, -8.2080801361], \\\"type\\\": \\\"Point\\\"}\"],[2809,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.8758489759, -10.502682819], \\\"type\\\": \\\"Point\\\"}\"],[1185,225.0,\"b\",1.0,true,1.08889,0.902222,\"{\\\"coordinates\\\": [26.8252009228, -15.7822760349], \\\"type\\\": \\\"Point\\\"}\"],[1186,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.1741443343, -17.8578479466], \\\"type\\\": \\\"Point\\\"}\"],[2810,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.7301389804, -20.2308024358], \\\"type\\\": \\\"Point\\\"}\"],[1187,150.0,\"b\",1.0,true,1.10927,0.9,\"{\\\"coordinates\\\": [11.4197101589, 0.4878266338], \\\"type\\\": \\\"Point\\\"}\"],[124,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.9072547809, -6.2314938051], \\\"type\\\": \\\"Point\\\"}\"],[1188,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.3434083121, -15.6432317436], \\\"type\\\": \\\"Point\\\"}\"],[1189,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.0564811424, -20.8750670496], \\\"type\\\": \\\"Point\\\"}\"],[1190,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.7235182691, 2.7555606647], \\\"type\\\": \\\"Point\\\"}\"],[1191,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.7097480362, -13.0157135676], \\\"type\\\": \\\"Point\\\"}\"],[1192,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.5078021777, -13.842220115], \\\"type\\\": \\\"Point\\\"}\"],[1193,225.0,\"b\",1.0,true,1.09024,1.0,\"{\\\"coordinates\\\": [23.9092144664, -22.140802607], \\\"type\\\": \\\"Point\\\"}\"],[2811,225.0,\"b\",1.0,true,1.09024,1.0,\"{\\\"coordinates\\\": [23.4338737705, -22.1871716149], \\\"type\\\": \\\"Point\\\"}\"],[2812,225.0,\"b\",1.0,true,1.09024,1.0,\"{\\\"coordinates\\\": [24.315578644, -22.065761236], \\\"type\\\": \\\"Point\\\"}\"],[1194,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.4242218823, -13.7454000477], \\\"type\\\": \\\"Point\\\"}\"],[1196,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [26.9617454171, -6.4113924014], \\\"type\\\": \\\"Point\\\"}\"],[125,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.497672103, -7.3715577755], \\\"type\\\": \\\"Point\\\"}\"],[1197,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.7025846504, -2.3482712753], \\\"type\\\": \\\"Point\\\"}\"],[1198,63.0,\"b\",1.0,true,1.07072,0.936508,\"{\\\"coordinates\\\": [16.7400430699, -6.1852084729], \\\"type\\\": \\\"Point\\\"}\"],[1199,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.1786255868, -3.9154708532], \\\"type\\\": \\\"Point\\\"}\"],[1200,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.0083018545, 0.9566413408], \\\"type\\\": \\\"Point\\\"}\"],[1201,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.256062204, -10.0793281327], \\\"type\\\": \\\"Point\\\"}\"],[1202,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.4161203236, -9.3946939894], \\\"type\\\": \\\"Point\\\"}\"],[1203,150.0,\"b\",1.0,true,1.10062,0.9,\"{\\\"coordinates\\\": [17.5570135133, -0.591551261], \\\"type\\\": \\\"Point\\\"}\"],[1204,225.0,\"b\",1.0,true,1.0902,1.0,\"{\\\"coordinates\\\": [13.293329466, -14.8454469476], \\\"type\\\": \\\"Point\\\"}\"],[1205,225.0,\"b\",1.0,true,1.08889,0.915556,\"{\\\"coordinates\\\": [26.3288034, -15.1151062939], \\\"type\\\": \\\"Point\\\"}\"],[1206,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.1188667386, -20.8497884789], \\\"type\\\": \\\"Point\\\"}\"],[126,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.740398151, -7.0886941221], \\\"type\\\": \\\"Point\\\"}\"],[1207,225.0,\"b\",1.0,true,1.09164,1.0,\"{\\\"coordinates\\\": [24.4659468541, -18.2021309647], \\\"type\\\": \\\"Point\\\"}\"],[1208,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.0556546016, -18.1848663056], \\\"type\\\": \\\"Point\\\"}\"],[1209,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.3537737907, -19.6822069321], \\\"type\\\": \\\"Point\\\"}\"],[1210,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.0593908239, -19.1002717267], \\\"type\\\": \\\"Point\\\"}\"],[2813,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.4224722225, -18.4471584891], \\\"type\\\": \\\"Point\\\"}\"],[1211,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.9772536887, -8.5822232851], \\\"type\\\": \\\"Point\\\"}\"],[1212,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.2258743188, -7.7338926935], \\\"type\\\": \\\"Point\\\"}\"],[1213,225.0,\"b\",1.0,true,1.09652,0.986667,\"{\\\"coordinates\\\": [33.1326520854, -17.6486172758], \\\"type\\\": \\\"Point\\\"}\"],[1214,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.0266987214, -4.9180395176], \\\"type\\\": \\\"Point\\\"}\"],[1215,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.1408130947, -7.0812528103], \\\"type\\\": \\\"Point\\\"}\"],[127,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2256191569, -7.1898862368], \\\"type\\\": \\\"Point\\\"}\"],[1216,63.0,\"b\",1.0,true,1.07697,0.968254,\"{\\\"coordinates\\\": [32.586262131, 9.5277530278], \\\"type\\\": \\\"Point\\\"}\"],[1217,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.0777771557, -3.9276419941], \\\"type\\\": \\\"Point\\\"}\"],[1218,225.0,\"b\",1.0,true,1.09062,0.986667,\"{\\\"coordinates\\\": [32.9135668716, -14.3062469895], \\\"type\\\": \\\"Point\\\"}\"],[1219,63.0,\"b\",1.0,true,1.06792,0.936508,\"{\\\"coordinates\\\": [21.2013308766, -1.8868598315], \\\"type\\\": \\\"Point\\\"}\"],[1220,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.1300139146, -3.3332943337], \\\"type\\\": \\\"Point\\\"}\"],[1221,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [20.0793888677, -17.6226407816], \\\"type\\\": \\\"Point\\\"}\"],[2814,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [19.9441805918, -17.3551171042], \\\"type\\\": \\\"Point\\\"}\"],[2815,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [19.9998331724, -17.5909966536], \\\"type\\\": \\\"Point\\\"}\"],[2816,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [19.9287157796, -17.4348180495], \\\"type\\\": \\\"Point\\\"}\"],[1222,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.2290527002, -0.9431786487], \\\"type\\\": \\\"Point\\\"}\"],[128,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.6241511327, -10.484748663], \\\"type\\\": \\\"Point\\\"}\"],[2817,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.4637928567, -1.7395149241], \\\"type\\\": \\\"Point\\\"}\"],[1223,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.506038236, -2.2344343935], \\\"type\\\": \\\"Point\\\"}\"],[1224,225.0,\"b\",1.0,true,1.08812,1.0,\"{\\\"coordinates\\\": [13.4501509018, -12.2759051627], \\\"type\\\": \\\"Point\\\"}\"],[2818,225.0,\"b\",1.0,true,1.08812,1.0,\"{\\\"coordinates\\\": [13.348858563, -11.7826260955], \\\"type\\\": \\\"Point\\\"}\"],[1225,63.0,\"b\",1.0,true,1.06816,0.936508,\"{\\\"coordinates\\\": [33.5370913878, -7.0540382751], \\\"type\\\": \\\"Point\\\"}\"],[2819,63.0,\"b\",1.0,true,1.06816,0.936508,\"{\\\"coordinates\\\": [32.7412125764, -7.127929633], \\\"type\\\": \\\"Point\\\"}\"],[1226,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.5807083598, -7.243220937], \\\"type\\\": \\\"Point\\\"}\"],[1227,225.0,\"b\",1.0,true,1.08889,0.999176,\"{\\\"coordinates\\\": [20.4451624963, -23.7596027946], \\\"type\\\": \\\"Point\\\"}\"],[1228,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.2371832296, -1.4818131506], \\\"type\\\": \\\"Point\\\"}\"],[1229,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.6599511557, -12.8365229676], \\\"type\\\": \\\"Point\\\"}\"],[129,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.0819536137, -2.4130442627], \\\"type\\\": \\\"Point\\\"}\"],[1230,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.3349700809, -0.4736583324], \\\"type\\\": \\\"Point\\\"}\"],[1231,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.6813372915, -17.6386432717], \\\"type\\\": \\\"Point\\\"}\"],[1232,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4930166524, -14.4787327561], \\\"type\\\": \\\"Point\\\"}\"],[1233,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.0853921232, -12.9564835164], \\\"type\\\": \\\"Point\\\"}\"],[1234,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.2870416914, 3.7542607938], \\\"type\\\": \\\"Point\\\"}\"],[1235,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.0178003531, -3.2958229052], \\\"type\\\": \\\"Point\\\"}\"],[1236,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.4256811638, -4.8375983244], \\\"type\\\": \\\"Point\\\"}\"],[1237,225.0,\"b\",1.0,true,1.09236,0.986667,\"{\\\"coordinates\\\": [31.2036112455, -16.981966656], \\\"type\\\": \\\"Point\\\"}\"],[1238,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.9834536463, -14.6224404619], \\\"type\\\": \\\"Point\\\"}\"],[1239,380.0,\"b\",1.0,true,1.10614,1.0,\"{\\\"coordinates\\\": [20.6655494756, -18.129836988], \\\"type\\\": \\\"Point\\\"}\"],[130,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.3990049543, -4.5088191635], \\\"type\\\": \\\"Point\\\"}\"],[1240,380.0,\"b\",1.0,true,1.10702,1.0,\"{\\\"coordinates\\\": [19.8555089474, -19.3045157837], \\\"type\\\": \\\"Point\\\"}\"],[2820,380.0,\"b\",1.0,true,1.10702,1.0,\"{\\\"coordinates\\\": [19.9908538069, -19.3200619987], \\\"type\\\": \\\"Point\\\"}\"],[1241,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.8182811145, 1.4004570837], \\\"type\\\": \\\"Point\\\"}\"],[1242,63.0,\"b\",1.0,true,1.06574,0.936508,\"{\\\"coordinates\\\": [34.2183237017, -5.4115533203], \\\"type\\\": \\\"Point\\\"}\"],[1243,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.0039272281, -19.9913702892], \\\"type\\\": \\\"Point\\\"}\"],[1244,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.5210208395, -12.430057684], \\\"type\\\": \\\"Point\\\"}\"],[1245,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.7007612607, -7.5531218891], \\\"type\\\": \\\"Point\\\"}\"],[1246,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.6110991879, -20.8989115771], \\\"type\\\": \\\"Point\\\"}\"],[1247,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.5168984668, -16.787902813], \\\"type\\\": \\\"Point\\\"}\"],[1248,225.0,\"b\",1.0,true,1.08889,0.96,\"{\\\"coordinates\\\": [24.2296987421, -21.5236659754], \\\"type\\\": \\\"Point\\\"}\"],[131,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.3275486972, -5.9402845033], \\\"type\\\": \\\"Point\\\"}\"],[1249,63.0,\"b\",1.0,true,1.06349,0.96736,\"{\\\"coordinates\\\": [29.2049341331, 0.3708386497], \\\"type\\\": \\\"Point\\\"}\"],[1250,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.7089998314, -7.1706546255], \\\"type\\\": \\\"Point\\\"}\"],[1251,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.2821806289, 0.6358606786], \\\"type\\\": \\\"Point\\\"}\"],[1252,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.9305116362, -5.1973308443], \\\"type\\\": \\\"Point\\\"}\"],[1253,63.0,\"b\",1.0,true,1.06607,0.936508,\"{\\\"coordinates\\\": [16.4713513006, -3.5766754124], \\\"type\\\": \\\"Point\\\"}\"],[1254,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.6963475387, -1.6647279297], \\\"type\\\": \\\"Point\\\"}\"],[1255,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [24.8502601675, -4.8258441461], \\\"type\\\": \\\"Point\\\"}\"],[1256,63.0,\"b\",1.0,true,1.06837,0.936508,\"{\\\"coordinates\\\": [18.6182058163, -4.554237665], \\\"type\\\": \\\"Point\\\"}\"],[1257,63.0,\"b\",1.0,true,1.07068,0.968254,\"{\\\"coordinates\\\": [24.6592908055, -2.7523701855], \\\"type\\\": \\\"Point\\\"}\"],[1258,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [17.9124057613, -11.1422477252], \\\"type\\\": \\\"Point\\\"}\"],[13,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.776345942, -9.4429871239], \\\"type\\\": \\\"Point\\\"}\"],[132,63.0,\"b\",1.0,true,1.06538,0.968254,\"{\\\"coordinates\\\": [34.1077394084, 5.1953891485], \\\"type\\\": \\\"Point\\\"}\"],[1259,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.7422766518, 2.0560708113], \\\"type\\\": \\\"Point\\\"}\"],[1260,63.0,\"b\",1.0,true,1.08024,0.920635,\"{\\\"coordinates\\\": [18.2160759909, 1.6810656834], \\\"type\\\": \\\"Point\\\"}\"],[1261,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.306457229, -1.2383247528], \\\"type\\\": \\\"Point\\\"}\"],[1262,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.8489551537, -3.4025104172], \\\"type\\\": \\\"Point\\\"}\"],[1263,225.0,\"b\",1.0,true,1.09036,1.0,\"{\\\"coordinates\\\": [23.7764102475, -20.4690732322], \\\"type\\\": \\\"Point\\\"}\"],[1264,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.3830841066, -1.5899672021], \\\"type\\\": \\\"Point\\\"}\"],[1265,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.919084494, -1.3619935781], \\\"type\\\": \\\"Point\\\"}\"],[1266,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.1025650505, -9.7457764737], \\\"type\\\": \\\"Point\\\"}\"],[1267,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.6114970696, -15.7010061211], \\\"type\\\": \\\"Point\\\"}\"],[1268,150.0,\"b\",1.0,true,1.1,0.8,\"{\\\"coordinates\\\": [36.4215867125, -18.2370793281], \\\"type\\\": \\\"Point\\\"}\"],[133,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.9509584558, 4.2733802667], \\\"type\\\": \\\"Point\\\"}\"],[1269,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.2639488472, -3.3740597519], \\\"type\\\": \\\"Point\\\"}\"],[1270,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.950624867, -2.621457003], \\\"type\\\": \\\"Point\\\"}\"],[1271,380.0,\"b\",1.0,true,1.10263,0.985605,\"{\\\"coordinates\\\": [25.3138875841, -2.0289849642], \\\"type\\\": \\\"Point\\\"}\"],[1272,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.3258071233, -14.8848806139], \\\"type\\\": \\\"Point\\\"}\"],[2821,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.4142453593, -14.9867237787], \\\"type\\\": \\\"Point\\\"}\"],[2822,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.2051906485, -14.6826802054], \\\"type\\\": \\\"Point\\\"}\"],[2823,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.224336754, -14.8224741909], \\\"type\\\": \\\"Point\\\"}\"],[1273,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1891748991, -16.610473528], \\\"type\\\": \\\"Point\\\"}\"],[1274,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.7199652262, -0.9651241831], \\\"type\\\": \\\"Point\\\"}\"],[1275,150.0,\"b\",1.0,true,1.14214,0.9,\"{\\\"coordinates\\\": [14.5405510374, 2.1503710746], \\\"type\\\": \\\"Point\\\"}\"],[134,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [15.6814299379, -2.5619445299], \\\"type\\\": \\\"Point\\\"}\"],[1276,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.5725108431, -4.9622244749], \\\"type\\\": \\\"Point\\\"}\"],[1277,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.618851059, 1.1079122087], \\\"type\\\": \\\"Point\\\"}\"],[1278,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.47765922, -3.3502850696], \\\"type\\\": \\\"Point\\\"}\"],[2824,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.9281434958, -2.2009620291], \\\"type\\\": \\\"Point\\\"}\"],[1279,63.0,\"b\",1.0,true,1.06688,0.936508,\"{\\\"coordinates\\\": [21.0090005313, -4.5492905695], \\\"type\\\": \\\"Point\\\"}\"],[1280,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.8641403162, -5.8486474863], \\\"type\\\": \\\"Point\\\"}\"],[1281,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.245110247, -7.6477264618], \\\"type\\\": \\\"Point\\\"}\"],[1282,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [18.6362909759, -10.1320246032], \\\"type\\\": \\\"Point\\\"}\"],[2825,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [18.6541586245, -10.2336761256], \\\"type\\\": \\\"Point\\\"}\"],[1283,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.6731337539, -14.0810756315], \\\"type\\\": \\\"Point\\\"}\"],[135,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.6687432933, -14.6350442194], \\\"type\\\": \\\"Point\\\"}\"],[1284,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.2316405273, -13.0574748173], \\\"type\\\": \\\"Point\\\"}\"],[1285,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0085293735, -18.8537473463], \\\"type\\\": \\\"Point\\\"}\"],[1286,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [26.6396611464, -5.5811081874], \\\"type\\\": \\\"Point\\\"}\"],[1287,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.5919412339, -2.7048469001], \\\"type\\\": \\\"Point\\\"}\"],[1288,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [29.2458559034, -1.4595383564], \\\"type\\\": \\\"Point\\\"}\"],[2826,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [29.284571402, -1.6117072424], \\\"type\\\": \\\"Point\\\"}\"],[1289,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.7415756203, -4.8459954361], \\\"type\\\": \\\"Point\\\"}\"],[1290,225.0,\"b\",1.0,true,1.08889,0.928889,\"{\\\"coordinates\\\": [26.3341078812, -23.1901492804], \\\"type\\\": \\\"Point\\\"}\"],[1291,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.0777902739, -8.3014847487], \\\"type\\\": \\\"Point\\\"}\"],[1292,225.0,\"b\",1.0,true,1.08915,0.986667,\"{\\\"coordinates\\\": [35.7089555725, -15.0759536187], \\\"type\\\": \\\"Point\\\"}\"],[136,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.4469851084, -5.1305938956], \\\"type\\\": \\\"Point\\\"}\"],[1293,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.5806915805, -10.7862044303], \\\"type\\\": \\\"Point\\\"}\"],[1294,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.4421589782, -10.4585743374], \\\"type\\\": \\\"Point\\\"}\"],[1295,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.6323105987, 3.9624828452], \\\"type\\\": \\\"Point\\\"}\"],[1296,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.3680361684, -0.2338669879], \\\"type\\\": \\\"Point\\\"}\"],[1297,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.0978805154, -17.7285469987], \\\"type\\\": \\\"Point\\\"}\"],[1298,225.0,\"b\",1.0,true,1.09415,0.986667,\"{\\\"coordinates\\\": [33.7490584292, -15.0600602048], \\\"type\\\": \\\"Point\\\"}\"],[1299,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.9594020676, -22.5901596403], \\\"type\\\": \\\"Point\\\"}\"],[2827,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.5674355645, -23.8506664454], \\\"type\\\": \\\"Point\\\"}\"],[1300,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.377735435, -22.4503522134], \\\"type\\\": \\\"Point\\\"}\"],[1301,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [21.2422615071, -2.9287244528], \\\"type\\\": \\\"Point\\\"}\"],[137,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [23.8391943763, -4.5198539256], \\\"type\\\": \\\"Point\\\"}\"],[1302,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.4411338056, -13.6279382122], \\\"type\\\": \\\"Point\\\"}\"],[1303,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.7020935503, -20.6167732543], \\\"type\\\": \\\"Point\\\"}\"],[1304,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.0099774103, -9.5655646839], \\\"type\\\": \\\"Point\\\"}\"],[1305,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [35.4573340637, -10.7038837115], \\\"type\\\": \\\"Point\\\"}\"],[2828,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [32.2995554207, -9.8947878913], \\\"type\\\": \\\"Point\\\"}\"],[1306,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.9867889566, 1.6555211041], \\\"type\\\": \\\"Point\\\"}\"],[1307,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [35.3073002664, -14.3589864485], \\\"type\\\": \\\"Point\\\"}\"],[1308,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.7560895309, -15.2241586888], \\\"type\\\": \\\"Point\\\"}\"],[1309,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [20.5865537702, -3.0705285438], \\\"type\\\": \\\"Point\\\"}\"],[1310,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [21.5414775846, -4.8471627423], \\\"type\\\": \\\"Point\\\"}\"],[138,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.5547248631, 2.8475982367], \\\"type\\\": \\\"Point\\\"}\"],[1311,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.3587145279, 0.9398523481], \\\"type\\\": \\\"Point\\\"}\"],[1312,225.0,\"b\",1.0,true,1.08444,0.99353,\"{\\\"coordinates\\\": [26.7237996447, -0.4572624106], \\\"type\\\": \\\"Point\\\"}\"],[1313,150.0,\"b\",1.0,true,1.11139,0.9,\"{\\\"coordinates\\\": [12.5522883608, 1.8750383091], \\\"type\\\": \\\"Point\\\"}\"],[1314,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.5444602036, -9.0353081831], \\\"type\\\": \\\"Point\\\"}\"],[1315,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [8.7785030808, -11.425587775], \\\"type\\\": \\\"Point\\\"}\"],[1316,63.0,\"b\",1.0,true,1.06463,0.936508,\"{\\\"coordinates\\\": [30.8331778433, -7.2296265107], \\\"type\\\": \\\"Point\\\"}\"],[1317,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.5484275725, -8.4484156451], \\\"type\\\": \\\"Point\\\"}\"],[1318,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.2233541456, -7.53012439], \\\"type\\\": \\\"Point\\\"}\"],[1319,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.1383926691, -6.6180168269], \\\"type\\\": \\\"Point\\\"}\"],[1320,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.0053148934, -6.2027936473], \\\"type\\\": \\\"Point\\\"}\"],[139,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.4712316761, -16.7814737991], \\\"type\\\": \\\"Point\\\"}\"],[1321,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.6852020905, -16.8892010876], \\\"type\\\": \\\"Point\\\"}\"],[2970,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.017266607, -18.9065674901], \\\"type\\\": \\\"Point\\\"}\"],[1322,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.9403265466, -16.4393442246], \\\"type\\\": \\\"Point\\\"}\"],[2829,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.0619634122, -16.3384844929], \\\"type\\\": \\\"Point\\\"}\"],[2830,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.4083288084, -17.7891139222], \\\"type\\\": \\\"Point\\\"}\"],[1323,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.6535910997, -15.5866261375], \\\"type\\\": \\\"Point\\\"}\"],[2831,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.4736693845, -16.6187582349], \\\"type\\\": \\\"Point\\\"}\"],[1324,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.0583260672, 0.3148188086], \\\"type\\\": \\\"Point\\\"}\"],[1325,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [33.6387206839, -0.0120850473], \\\"type\\\": \\\"Point\\\"}\"],[1326,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.2090903295, -1.7711119606], \\\"type\\\": \\\"Point\\\"}\"],[2589,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.4300878182, -16.7373490499], \\\"type\\\": \\\"Point\\\"}\"],[1327,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.3658148302, -12.6968575291], \\\"type\\\": \\\"Point\\\"}\"],[1328,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.0080531681, -12.7396381488], \\\"type\\\": \\\"Point\\\"}\"],[1329,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [37.8126208626, -5.8048214855], \\\"type\\\": \\\"Point\\\"}\"],[1330,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.7923633181, 3.5002265272], \\\"type\\\": \\\"Point\\\"}\"],[2832,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.5278110255, 3.7785046472], \\\"type\\\": \\\"Point\\\"}\"],[1331,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3042145212, -18.400361044], \\\"type\\\": \\\"Point\\\"}\"],[1332,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.2069093636, -19.3154375263], \\\"type\\\": \\\"Point\\\"}\"],[1333,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.7824979309, -0.4117036233], \\\"type\\\": \\\"Point\\\"}\"],[1334,63.0,\"b\",1.0,true,1.07111,0.936508,\"{\\\"coordinates\\\": [23.2009389869, -1.8964067772], \\\"type\\\": \\\"Point\\\"}\"],[1335,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.1282374788, -24.182560709], \\\"type\\\": \\\"Point\\\"}\"],[140,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.8311165237, -8.1457704784], \\\"type\\\": \\\"Point\\\"}\"],[1336,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.733239528, -6.1596435819], \\\"type\\\": \\\"Point\\\"}\"],[1337,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.9555176983, -3.9682262511], \\\"type\\\": \\\"Point\\\"}\"],[1338,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.758614612, -4.3350209613], \\\"type\\\": \\\"Point\\\"}\"],[1339,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.7451966859, -20.6458950913], \\\"type\\\": \\\"Point\\\"}\"],[1340,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.533005137, 4.5356738009], \\\"type\\\": \\\"Point\\\"}\"],[1341,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.3224273103, -6.1604683048], \\\"type\\\": \\\"Point\\\"}\"],[1342,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.2256093498, -5.6699850183], \\\"type\\\": \\\"Point\\\"}\"],[1343,225.0,\"b\",1.0,true,1.09283,0.986667,\"{\\\"coordinates\\\": [31.2114957635, -17.3156129206], \\\"type\\\": \\\"Point\\\"}\"],[1344,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.0956102279, -10.2598837586], \\\"type\\\": \\\"Point\\\"}\"],[1345,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.1661061738, -3.2501442711], \\\"type\\\": \\\"Point\\\"}\"],[14,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [27.9830143381, -12.1763065323], \\\"type\\\": \\\"Point\\\"}\"],[141,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.792720144, -16.853186378], \\\"type\\\": \\\"Point\\\"}\"],[1346,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [23.6719372334, -6.3530389329], \\\"type\\\": \\\"Point\\\"}\"],[1347,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [27.3873499787, -20.1995143436], \\\"type\\\": \\\"Point\\\"}\"],[1348,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.3434646536, -11.3176718233], \\\"type\\\": \\\"Point\\\"}\"],[1349,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.4616288967, -19.3933365845], \\\"type\\\": \\\"Point\\\"}\"],[1350,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.1138014213, -4.700301806], \\\"type\\\": \\\"Point\\\"}\"],[1351,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.9905319472, -8.0198922087], \\\"type\\\": \\\"Point\\\"}\"],[1352,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0928332668, -2.9353493345], \\\"type\\\": \\\"Point\\\"}\"],[1353,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.1834908614, 4.3503121738], \\\"type\\\": \\\"Point\\\"}\"],[1354,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.8958747358, -0.1784563872], \\\"type\\\": \\\"Point\\\"}\"],[1355,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.7969874688, -14.5768851032], \\\"type\\\": \\\"Point\\\"}\"],[142,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.4746315383, -1.0034114819], \\\"type\\\": \\\"Point\\\"}\"],[1356,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.5590847815, -7.4818102206], \\\"type\\\": \\\"Point\\\"}\"],[1357,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.5204430811, -24.2554601211], \\\"type\\\": \\\"Point\\\"}\"],[1358,225.0,\"b\",1.0,true,1.09081,0.986667,\"{\\\"coordinates\\\": [34.2392913705, -14.6390717107], \\\"type\\\": \\\"Point\\\"}\"],[1359,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.6370240323, -11.2010966943], \\\"type\\\": \\\"Point\\\"}\"],[1360,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [30.9985288193, -0.68366969], \\\"type\\\": \\\"Point\\\"}\"],[1361,225.0,\"b\",1.0,true,1.08718,1.0,\"{\\\"coordinates\\\": [14.7057358291, -12.1299275974], \\\"type\\\": \\\"Point\\\"}\"],[1362,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [16.5270344959, -11.8368946143], \\\"type\\\": \\\"Point\\\"}\"],[1363,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.4729979011, -23.1598825588], \\\"type\\\": \\\"Point\\\"}\"],[1364,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [22.5953130406, -4.1928422901], \\\"type\\\": \\\"Point\\\"}\"],[1365,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.4577258181, -5.7643466679], \\\"type\\\": \\\"Point\\\"}\"],[143,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [14.6457649996, -1.1524750268], \\\"type\\\": \\\"Point\\\"}\"],[1366,63.0,\"b\",1.0,true,1.10699,0.96315,\"{\\\"coordinates\\\": [30.2013400044, -2.25881928], \\\"type\\\": \\\"Point\\\"}\"],[1367,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.5780127552, -2.914215084], \\\"type\\\": \\\"Point\\\"}\"],[1368,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.2873321371, -13.9886884127], \\\"type\\\": \\\"Point\\\"}\"],[2833,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.3682467517, -14.2814093526], \\\"type\\\": \\\"Point\\\"}\"],[2834,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.5022514345, -14.6269131871], \\\"type\\\": \\\"Point\\\"}\"],[1369,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.0335131835, -11.5890084682], \\\"type\\\": \\\"Point\\\"}\"],[1370,150.0,\"b\",1.0,true,1.13628,0.9,\"{\\\"coordinates\\\": [35.4590865123, -11.3464530066], \\\"type\\\": \\\"Point\\\"}\"],[1371,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.058644957, -11.1092554277], \\\"type\\\": \\\"Point\\\"}\"],[1372,225.0,\"b\",1.0,true,1.09121,1.0,\"{\\\"coordinates\\\": [13.0688009109, -18.8794526586], \\\"type\\\": \\\"Point\\\"}\"],[1373,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.5055588568, -13.9621958594], \\\"type\\\": \\\"Point\\\"}\"],[144,225.0,\"b\",1.0,true,1.08925,1.0,\"{\\\"coordinates\\\": [16.2491746679, -1.6947901397], \\\"type\\\": \\\"Point\\\"}\"],[2835,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.2433924247, -14.795423799], \\\"type\\\": \\\"Point\\\"}\"],[1374,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.2666366405, -0.3488613011], \\\"type\\\": \\\"Point\\\"}\"],[1375,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3566960762, -1.6609512842], \\\"type\\\": \\\"Point\\\"}\"],[1376,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.0411371404, -19.4433587469], \\\"type\\\": \\\"Point\\\"}\"],[1377,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.538868364, -3.1234983519], \\\"type\\\": \\\"Point\\\"}\"],[1378,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.540356275, -3.9032991634], \\\"type\\\": \\\"Point\\\"}\"],[1379,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [26.2098773551, -5.3155097088], \\\"type\\\": \\\"Point\\\"}\"],[1380,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1795417752, -1.2547527197], \\\"type\\\": \\\"Point\\\"}\"],[1381,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [13.8978274181, -9.4357125081], \\\"type\\\": \\\"Point\\\"}\"],[1382,225.0,\"b\",1.0,true,1.09069,0.888889,\"{\\\"coordinates\\\": [27.9916765501, -15.5833391625], \\\"type\\\": \\\"Point\\\"}\"],[145,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.8149050655, -20.9030906363], \\\"type\\\": \\\"Point\\\"}\"],[1383,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.3537195117, -18.2295569309], \\\"type\\\": \\\"Point\\\"}\"],[1384,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.5126112739, 1.2482433349], \\\"type\\\": \\\"Point\\\"}\"],[1385,225.0,\"b\",1.0,true,1.09547,0.986667,\"{\\\"coordinates\\\": [28.8538948165, -17.4594809416], \\\"type\\\": \\\"Point\\\"}\"],[1386,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.9726357047, -16.5507675846], \\\"type\\\": \\\"Point\\\"}\"],[1387,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.1862261134, 1.4552971831], \\\"type\\\": \\\"Point\\\"}\"],[2836,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.808738573, 1.3410298596], \\\"type\\\": \\\"Point\\\"}\"],[2837,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.9095403129, 1.5468613922], \\\"type\\\": \\\"Point\\\"}\"],[1388,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3059926236, -0.3671947243], \\\"type\\\": \\\"Point\\\"}\"],[2838,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.0160243487, -0.4015347427], \\\"type\\\": \\\"Point\\\"}\"],[2839,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.7365419454, -0.3924007702], \\\"type\\\": \\\"Point\\\"}\"],[146,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.8250642332, -10.6544539065], \\\"type\\\": \\\"Point\\\"}\"],[1389,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.1218573921, -14.6673367972], \\\"type\\\": \\\"Point\\\"}\"],[1390,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.2904901206, -13.0794989723], \\\"type\\\": \\\"Point\\\"}\"],[1391,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.5680270223, -6.5698482374], \\\"type\\\": \\\"Point\\\"}\"],[2840,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.4476840222, -6.6508860033], \\\"type\\\": \\\"Point\\\"}\"],[1392,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [8.7677744728, -12.9267939824], \\\"type\\\": \\\"Point\\\"}\"],[2841,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [8.6937255174, -12.5006223231], \\\"type\\\": \\\"Point\\\"}\"],[2842,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [8.6644593646, -12.2698067339], \\\"type\\\": \\\"Point\\\"}\"],[1393,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.9733800164, -12.4633791442], \\\"type\\\": \\\"Point\\\"}\"],[2843,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.9831383401, -12.7817120647], \\\"type\\\": \\\"Point\\\"}\"],[1394,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.4124943754, -1.1918049659], \\\"type\\\": \\\"Point\\\"}\"],[147,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.844023377, -10.0018335683], \\\"type\\\": \\\"Point\\\"}\"],[1395,63.0,\"b\",1.0,true,1.08546,0.920635,\"{\\\"coordinates\\\": [19.0908893744, -3.4407528833], \\\"type\\\": \\\"Point\\\"}\"],[1396,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.7171949752, -4.7696729531], \\\"type\\\": \\\"Point\\\"}\"],[1397,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.4234224234, -5.7495354513], \\\"type\\\": \\\"Point\\\"}\"],[1398,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.8804906099, -18.8315114246], \\\"type\\\": \\\"Point\\\"}\"],[2844,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.4040901946, -18.8050360694], \\\"type\\\": \\\"Point\\\"}\"],[1399,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.5691971362, -18.4495813491], \\\"type\\\": \\\"Point\\\"}\"],[2845,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.3951230617, -18.3558337904], \\\"type\\\": \\\"Point\\\"}\"],[2846,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.7116971504, -18.2828836777], \\\"type\\\": \\\"Point\\\"}\"],[2847,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.2079959009, -18.4131576458], \\\"type\\\": \\\"Point\\\"}\"],[1400,225.0,\"b\",1.0,true,1.09534,0.986667,\"{\\\"coordinates\\\": [30.9976168241, -15.2876657926], \\\"type\\\": \\\"Point\\\"}\"],[2590,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.6487449953, -10.1900111239], \\\"type\\\": \\\"Point\\\"}\"],[1401,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.4194097788, -13.6618844935], \\\"type\\\": \\\"Point\\\"}\"],[1402,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.3352673256, -18.3589089752], \\\"type\\\": \\\"Point\\\"}\"],[1403,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.0338397427, -21.0656614124], \\\"type\\\": \\\"Point\\\"}\"],[1404,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.2391290439, -22.4690992925], \\\"type\\\": \\\"Point\\\"}\"],[2848,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.3604557093, -23.2626030374], \\\"type\\\": \\\"Point\\\"}\"],[2849,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.8548395682, -22.8352587422], \\\"type\\\": \\\"Point\\\"}\"],[1405,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.0703182596, -21.8703071725], \\\"type\\\": \\\"Point\\\"}\"],[2850,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.7186641627, -22.1823424338], \\\"type\\\": \\\"Point\\\"}\"],[2851,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.3581612204, -21.5777306677], \\\"type\\\": \\\"Point\\\"}\"],[1406,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.8937987614, -17.1898211423], \\\"type\\\": \\\"Point\\\"}\"],[148,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.2681762599, -21.1531180854], \\\"type\\\": \\\"Point\\\"}\"],[1407,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.023551298, -15.9384052535], \\\"type\\\": \\\"Point\\\"}\"],[2852,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.2542731031, -15.7464557391], \\\"type\\\": \\\"Point\\\"}\"],[1408,225.0,\"b\",1.0,true,1.09682,0.986667,\"{\\\"coordinates\\\": [32.6001838222, -18.2469105834], \\\"type\\\": \\\"Point\\\"}\"],[1409,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.581145582, 0.0984414144], \\\"type\\\": \\\"Point\\\"}\"],[1410,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.8793810367, -11.2271944413], \\\"type\\\": \\\"Point\\\"}\"],[1411,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.2707701882, -10.2638953915], \\\"type\\\": \\\"Point\\\"}\"],[1412,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [23.4818483325, -10.0617544807], \\\"type\\\": \\\"Point\\\"}\"],[1413,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [38.2301304305, -6.2542605549], \\\"type\\\": \\\"Point\\\"}\"],[1414,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [33.6361770834, 2.8079152341], \\\"type\\\": \\\"Point\\\"}\"],[1415,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.2606560054, -6.8469274394], \\\"type\\\": \\\"Point\\\"}\"],[2591,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.8951666522, -23.5569668751], \\\"type\\\": \\\"Point\\\"}\"],[1416,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.2277761451, -3.427435834], \\\"type\\\": \\\"Point\\\"}\"],[1417,63.0,\"b\",1.0,true,1.07374,0.936508,\"{\\\"coordinates\\\": [25.3378369662, -8.1234335794], \\\"type\\\": \\\"Point\\\"}\"],[2853,63.0,\"b\",1.0,true,1.07374,0.936508,\"{\\\"coordinates\\\": [25.2940612582, -7.7427041768], \\\"type\\\": \\\"Point\\\"}\"],[1418,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [25.6638388044, -7.8700585023], \\\"type\\\": \\\"Point\\\"}\"],[1419,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.0430612725, -10.641069854], \\\"type\\\": \\\"Point\\\"}\"],[1420,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.9609095369, -13.5402973811], \\\"type\\\": \\\"Point\\\"}\"],[2854,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.9894142774, -13.9967916055], \\\"type\\\": \\\"Point\\\"}\"],[1421,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.9182927851, -0.4461230665], \\\"type\\\": \\\"Point\\\"}\"],[1422,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.8845146907, -11.2602693479], \\\"type\\\": \\\"Point\\\"}\"],[1423,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.746546788, -11.4335290358], \\\"type\\\": \\\"Point\\\"}\"],[15,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.5367191244, -13.2282414529], \\\"type\\\": \\\"Point\\\"}\"],[149,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.5714000509, -18.325209878], \\\"type\\\": \\\"Point\\\"}\"],[1424,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.8578072258, 2.169152019], \\\"type\\\": \\\"Point\\\"}\"],[1425,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.8634365392, -19.8782244174], \\\"type\\\": \\\"Point\\\"}\"],[1426,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7805482887, -0.2598582408], \\\"type\\\": \\\"Point\\\"}\"],[1427,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3470519098, -1.8340726017], \\\"type\\\": \\\"Point\\\"}\"],[1428,225.0,\"b\",1.0,true,1.08975,0.986667,\"{\\\"coordinates\\\": [32.1776399934, -14.5771724415], \\\"type\\\": \\\"Point\\\"}\"],[1429,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.7375062939, -19.5880221891], \\\"type\\\": \\\"Point\\\"}\"],[1430,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.1489570586, -18.975539391], \\\"type\\\": \\\"Point\\\"}\"],[2855,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0562815801, -16.6868691535], \\\"type\\\": \\\"Point\\\"}\"],[1431,63.0,\"b\",1.0,true,1.06478,0.968254,\"{\\\"coordinates\\\": [26.7750273501, 2.9997669364], \\\"type\\\": \\\"Point\\\"}\"],[1432,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.4790948131, -13.1698690886], \\\"type\\\": \\\"Point\\\"}\"],[150,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.6357868793, -22.3073163412], \\\"type\\\": \\\"Point\\\"}\"],[1433,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.1868113944, -12.8542773076], \\\"type\\\": \\\"Point\\\"}\"],[1434,63.0,\"b\",1.0,true,1.06505,0.936508,\"{\\\"coordinates\\\": [36.3843619588, -9.0579848265], \\\"type\\\": \\\"Point\\\"}\"],[1435,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.2193384506, -16.759787049], \\\"type\\\": \\\"Point\\\"}\"],[2856,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.189664738, -17.3070965176], \\\"type\\\": \\\"Point\\\"}\"],[1436,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.1273152825, -16.4228614277], \\\"type\\\": \\\"Point\\\"}\"],[1437,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.2691469775, -3.3192239157], \\\"type\\\": \\\"Point\\\"}\"],[1438,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.1002257615, 0.2356634396], \\\"type\\\": \\\"Point\\\"}\"],[1439,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [31.3962868833, 1.3032726477], \\\"type\\\": \\\"Point\\\"}\"],[1440,63.0,\"b\",1.0,true,1.07266,0.968254,\"{\\\"coordinates\\\": [23.647916779, -0.7985511681], \\\"type\\\": \\\"Point\\\"}\"],[1441,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.7475451151, -0.5112148573], \\\"type\\\": \\\"Point\\\"}\"],[151,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.8686154605, -10.788016057], \\\"type\\\": \\\"Point\\\"}\"],[1442,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [23.645431137, -13.4202201471], \\\"type\\\": \\\"Point\\\"}\"],[1443,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.6606249602, -24.1839329117], \\\"type\\\": \\\"Point\\\"}\"],[2857,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.388605213, -24.135724002], \\\"type\\\": \\\"Point\\\"}\"],[1444,225.0,\"b\",1.0,true,1.08889,0.964444,\"{\\\"coordinates\\\": [24.9746896538, -22.2191315417], \\\"type\\\": \\\"Point\\\"}\"],[1445,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.9212933621, -23.4489675219], \\\"type\\\": \\\"Point\\\"}\"],[1446,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.5332311989, 7.569944273], \\\"type\\\": \\\"Point\\\"}\"],[1447,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [31.5684531533, 6.3488540922], \\\"type\\\": \\\"Point\\\"}\"],[1448,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7466038011, -1.7307101377], \\\"type\\\": \\\"Point\\\"}\"],[1449,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.7029022362, -2.8329650444], \\\"type\\\": \\\"Point\\\"}\"],[1450,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.7297170433, -23.026127496], \\\"type\\\": \\\"Point\\\"}\"],[152,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.6949827813, -9.9096252795], \\\"type\\\": \\\"Point\\\"}\"],[2858,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.2573446364, -22.7245859948], \\\"type\\\": \\\"Point\\\"}\"],[1451,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.4213035754, -8.4429453794], \\\"type\\\": \\\"Point\\\"}\"],[1452,63.0,\"b\",1.0,true,1.09235,0.920635,\"{\\\"coordinates\\\": [19.9068386996, -7.3742994895], \\\"type\\\": \\\"Point\\\"}\"],[1453,225.0,\"b\",1.0,true,1.09179,1.0,\"{\\\"coordinates\\\": [20.6372815269, -7.5460587736], \\\"type\\\": \\\"Point\\\"}\"],[1454,380.0,\"b\",1.0,true,1.10646,1.0,\"{\\\"coordinates\\\": [22.2603084851, -8.6293930846], \\\"type\\\": \\\"Point\\\"}\"],[1455,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.6602316188, -0.5873413113], \\\"type\\\": \\\"Point\\\"}\"],[1456,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0697392117, -7.7796916208], \\\"type\\\": \\\"Point\\\"}\"],[1457,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.1674077866, -9.3798531192], \\\"type\\\": \\\"Point\\\"}\"],[1458,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.0565155042, -10.0237357087], \\\"type\\\": \\\"Point\\\"}\"],[1459,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.5042327357, -23.3652732615], \\\"type\\\": \\\"Point\\\"}\"],[153,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.4059144088, -10.4045774318], \\\"type\\\": \\\"Point\\\"}\"],[1460,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.9295156751, -14.4455485586], \\\"type\\\": \\\"Point\\\"}\"],[2859,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.1033287069, -18.2371589948], \\\"type\\\": \\\"Point\\\"}\"],[1461,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.8002523362, -22.8780639499], \\\"type\\\": \\\"Point\\\"}\"],[1462,225.0,\"b\",1.0,true,1.09084,1.0,\"{\\\"coordinates\\\": [11.9682914693, -15.7646933384], \\\"type\\\": \\\"Point\\\"}\"],[2860,225.0,\"b\",1.0,true,1.09084,1.0,\"{\\\"coordinates\\\": [13.6162210879, -15.7005935836], \\\"type\\\": \\\"Point\\\"}\"],[1463,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.6406870928, -14.6176125629], \\\"type\\\": \\\"Point\\\"}\"],[2861,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.5548868216, -14.4410377503], \\\"type\\\": \\\"Point\\\"}\"],[1464,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.6129069439, -8.1980580997], \\\"type\\\": \\\"Point\\\"}\"],[1465,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.6506551674, -5.69920831], \\\"type\\\": \\\"Point\\\"}\"],[2862,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.2378389633, -5.9492146104], \\\"type\\\": \\\"Point\\\"}\"],[154,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.0508202321, -8.2929882101], \\\"type\\\": \\\"Point\\\"}\"],[1466,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.398037045, -6.4594377136], \\\"type\\\": \\\"Point\\\"}\"],[1467,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.2632405896, -6.2788400736], \\\"type\\\": \\\"Point\\\"}\"],[1468,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.0746603563, -0.8337022233], \\\"type\\\": \\\"Point\\\"}\"],[1469,225.0,\"b\",1.0,true,1.09304,0.986667,\"{\\\"coordinates\\\": [29.773331044, -15.7327366103], \\\"type\\\": \\\"Point\\\"}\"],[1470,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.9452977768, -19.6934550229], \\\"type\\\": \\\"Point\\\"}\"],[1471,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.6794380379, -6.0536831911], \\\"type\\\": \\\"Point\\\"}\"],[1472,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.0847986653, -4.3248176403], \\\"type\\\": \\\"Point\\\"}\"],[1473,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.3181824194, -2.1821140671], \\\"type\\\": \\\"Point\\\"}\"],[1474,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.0631422425, 2.708704849], \\\"type\\\": \\\"Point\\\"}\"],[1475,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.9656974703, 1.3526954727], \\\"type\\\": \\\"Point\\\"}\"],[155,63.0,\"b\",1.0,true,1.06503,0.936508,\"{\\\"coordinates\\\": [24.6595641307, -6.751051424], \\\"type\\\": \\\"Point\\\"}\"],[1476,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [32.05426532, -3.3511617483], \\\"type\\\": \\\"Point\\\"}\"],[1477,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.043104542, -4.4488544281], \\\"type\\\": \\\"Point\\\"}\"],[2863,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.9919597004, -1.4678099296], \\\"type\\\": \\\"Point\\\"}\"],[1478,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [26.9361188185, -2.5516015444], \\\"type\\\": \\\"Point\\\"}\"],[1479,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.7877527159, -0.2758842017], \\\"type\\\": \\\"Point\\\"}\"],[1480,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.0964330866, -18.9312628138], \\\"type\\\": \\\"Point\\\"}\"],[1481,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.6865754093, -2.7732903898], \\\"type\\\": \\\"Point\\\"}\"],[1482,225.0,\"b\",1.0,true,1.08889,0.998019,\"{\\\"coordinates\\\": [16.3815236197, -7.6728461742], \\\"type\\\": \\\"Point\\\"}\"],[1483,63.0,\"b\",1.0,true,1.06826,0.936508,\"{\\\"coordinates\\\": [22.0491788266, -4.7968933371], \\\"type\\\": \\\"Point\\\"}\"],[1484,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.8667372011, -6.3502207778], \\\"type\\\": \\\"Point\\\"}\"],[156,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.3108125815, -0.5108131435], \\\"type\\\": \\\"Point\\\"}\"],[1485,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.1444942687, -8.2942039785], \\\"type\\\": \\\"Point\\\"}\"],[1486,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.281139695, -18.2529948115], \\\"type\\\": \\\"Point\\\"}\"],[1487,225.0,\"b\",1.0,true,1.09246,1.0,\"{\\\"coordinates\\\": [18.3123975072, -6.8089802515], \\\"type\\\": \\\"Point\\\"}\"],[1488,225.0,\"b\",1.0,true,1.08986,0.986667,\"{\\\"coordinates\\\": [25.9766796657, -12.2823084335], \\\"type\\\": \\\"Point\\\"}\"],[1489,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.7377056335, -7.2298700022], \\\"type\\\": \\\"Point\\\"}\"],[1490,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.4405414914, -8.0117422921], \\\"type\\\": \\\"Point\\\"}\"],[1491,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.0737947345, -8.2689456066], \\\"type\\\": \\\"Point\\\"}\"],[1492,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.4185230071, -11.1638875535], \\\"type\\\": \\\"Point\\\"}\"],[1493,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.7162217234, -17.9689163066], \\\"type\\\": \\\"Point\\\"}\"],[1494,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.3248234562, -3.0461729398], \\\"type\\\": \\\"Point\\\"}\"],[157,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.9621292692, -1.917864595], \\\"type\\\": \\\"Point\\\"}\"],[1495,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.9057499498, -17.4208506897], \\\"type\\\": \\\"Point\\\"}\"],[1496,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.1038913029, -2.483987738], \\\"type\\\": \\\"Point\\\"}\"],[1497,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.5889272368, -6.2529649209], \\\"type\\\": \\\"Point\\\"}\"],[1498,45.0,\"b\",1.0,true,1.00009,0.888889,\"{\\\"coordinates\\\": [37.3397005718, -9.3589621792], \\\"type\\\": \\\"Point\\\"}\"],[1499,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.765025715, -9.2786193183], \\\"type\\\": \\\"Point\\\"}\"],[1500,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.0865853466, -17.2900755863], \\\"type\\\": \\\"Point\\\"}\"],[1501,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.4252568793, -17.2841036733], \\\"type\\\": \\\"Point\\\"}\"],[2864,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0196298965, -16.1508298451], \\\"type\\\": \\\"Point\\\"}\"],[1502,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.4298120924, -15.5910963008], \\\"type\\\": \\\"Point\\\"}\"],[1503,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.5537649775, -6.1592545024], \\\"type\\\": \\\"Point\\\"}\"],[158,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.3097637899, 1.4740902765], \\\"type\\\": \\\"Point\\\"}\"],[1504,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.0513640257, -8.0035345028], \\\"type\\\": \\\"Point\\\"}\"],[1505,63.0,\"b\",1.0,true,1.06457,0.968254,\"{\\\"coordinates\\\": [21.8040331213, 1.1002771144], \\\"type\\\": \\\"Point\\\"}\"],[1506,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [20.8392544505, 0.4474845362], \\\"type\\\": \\\"Point\\\"}\"],[1507,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.693479901, -20.2360400812], \\\"type\\\": \\\"Point\\\"}\"],[1508,63.0,\"b\",1.0,true,1.07121,0.936508,\"{\\\"coordinates\\\": [14.3067344828, -1.6023921542], \\\"type\\\": \\\"Point\\\"}\"],[1510,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.0526272503, -17.7973974588], \\\"type\\\": \\\"Point\\\"}\"],[1511,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.960232975, -16.540457357], \\\"type\\\": \\\"Point\\\"}\"],[1512,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [24.3539353332, -20.7732762067], \\\"type\\\": \\\"Point\\\"}\"],[2971,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.3050729894, -20.4547325107], \\\"type\\\": \\\"Point\\\"}\"],[1513,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.1906988587, -17.9117977323], \\\"type\\\": \\\"Point\\\"}\"],[16,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.195393419, -23.5678194105], \\\"type\\\": \\\"Point\\\"}\"],[159,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.6928713731, -13.1345932679], \\\"type\\\": \\\"Point\\\"}\"],[1514,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.3883207126, -14.8964074554], \\\"type\\\": \\\"Point\\\"}\"],[1515,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.9031254299, -8.081392356], \\\"type\\\": \\\"Point\\\"}\"],[1516,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.9937151003, -5.325142822], \\\"type\\\": \\\"Point\\\"}\"],[1517,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.9038527251, -20.6933431202], \\\"type\\\": \\\"Point\\\"}\"],[1518,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.5174292157, -10.35271769], \\\"type\\\": \\\"Point\\\"}\"],[1519,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.609544361, -16.4897931696], \\\"type\\\": \\\"Point\\\"}\"],[1520,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.4491727515, -1.9368507262], \\\"type\\\": \\\"Point\\\"}\"],[1521,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.1043634757, -2.836231815], \\\"type\\\": \\\"Point\\\"}\"],[1522,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.378949931, -24.6213994357], \\\"type\\\": \\\"Point\\\"}\"],[2865,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.0777861386, -24.3795790094], \\\"type\\\": \\\"Point\\\"}\"],[160,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.5138170734, 8.7071982744], \\\"type\\\": \\\"Point\\\"}\"],[1523,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [26.1646183348, -12.8493982019], \\\"type\\\": \\\"Point\\\"}\"],[1524,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.0504569208, -12.902101703], \\\"type\\\": \\\"Point\\\"}\"],[1525,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.9245068699, -11.8660041021], \\\"type\\\": \\\"Point\\\"}\"],[1526,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.4356192956, -14.0423288797], \\\"type\\\": \\\"Point\\\"}\"],[1527,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.6921810505, -4.9327358333], \\\"type\\\": \\\"Point\\\"}\"],[1528,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.4299244646, 0.9050414415], \\\"type\\\": \\\"Point\\\"}\"],[1529,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.1881768059, -0.6510792123], \\\"type\\\": \\\"Point\\\"}\"],[1530,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.9224549, -21.1241114745], \\\"type\\\": \\\"Point\\\"}\"],[1531,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.1917915324, -15.3676497867], \\\"type\\\": \\\"Point\\\"}\"],[1532,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.0589089921, -2.0968769232], \\\"type\\\": \\\"Point\\\"}\"],[161,225.0,\"b\",1.0,true,1.09053,1.0,\"{\\\"coordinates\\\": [14.6851777881, -16.8121595335], \\\"type\\\": \\\"Point\\\"}\"],[1533,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.127059324, -14.2212059507], \\\"type\\\": \\\"Point\\\"}\"],[1534,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.8335563004, 1.5161815008], \\\"type\\\": \\\"Point\\\"}\"],[1535,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.7174063727, -0.104809878], \\\"type\\\": \\\"Point\\\"}\"],[1536,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.600760031, -15.6948443469], \\\"type\\\": \\\"Point\\\"}\"],[1537,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.8997986663, -16.5190351311], \\\"type\\\": \\\"Point\\\"}\"],[1538,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.7653953151, -14.7673626711], \\\"type\\\": \\\"Point\\\"}\"],[2866,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.2700705452, -15.7678686314], \\\"type\\\": \\\"Point\\\"}\"],[1539,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.0296281948, 2.5577757961], \\\"type\\\": \\\"Point\\\"}\"],[1540,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.4421682532, -7.1408255836], \\\"type\\\": \\\"Point\\\"}\"],[1541,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [14.7994066407, -9.4406644812], \\\"type\\\": \\\"Point\\\"}\"],[162,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.5194021971, 0.5390047756], \\\"type\\\": \\\"Point\\\"}\"],[1542,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.9896729047, -4.4006158705], \\\"type\\\": \\\"Point\\\"}\"],[1543,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.8449888751, -4.9615775324], \\\"type\\\": \\\"Point\\\"}\"],[1544,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.5392371768, -8.0547382726], \\\"type\\\": \\\"Point\\\"}\"],[1545,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.7740569021, -6.9032794674], \\\"type\\\": \\\"Point\\\"}\"],[2867,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.7684647201, -7.2348842411], \\\"type\\\": \\\"Point\\\"}\"],[1546,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.098526198, 4.247202556], \\\"type\\\": \\\"Point\\\"}\"],[1547,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.3124359932, -1.4646995553], \\\"type\\\": \\\"Point\\\"}\"],[1548,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.6836582869, -14.8813840665], \\\"type\\\": \\\"Point\\\"}\"],[1549,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.1280906865, 1.0966938036], \\\"type\\\": \\\"Point\\\"}\"],[1550,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [20.0880253549, -22.7160897163], \\\"type\\\": \\\"Point\\\"}\"],[163,225.0,\"b\",1.0,true,1.09791,1.0,\"{\\\"coordinates\\\": [16.5469663801, -5.0523736523], \\\"type\\\": \\\"Point\\\"}\"],[1551,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.5645901775, 7.2536106963], \\\"type\\\": \\\"Point\\\"}\"],[1552,225.0,\"b\",1.0,true,1.08657,1.0,\"{\\\"coordinates\\\": [12.2144257193, -7.7648823774], \\\"type\\\": \\\"Point\\\"}\"],[1553,150.0,\"b\",1.0,true,1.10695,0.9,\"{\\\"coordinates\\\": [13.4049968099, 1.0657832626], \\\"type\\\": \\\"Point\\\"}\"],[1554,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.0456463593, -19.4265469083], \\\"type\\\": \\\"Point\\\"}\"],[1555,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.8654568389, -9.9279278722], \\\"type\\\": \\\"Point\\\"}\"],[1556,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9267307147, -11.1432706293], \\\"type\\\": \\\"Point\\\"}\"],[1557,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.2505453726, -8.515793247], \\\"type\\\": \\\"Point\\\"}\"],[2868,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.3221557966, -8.4472275124], \\\"type\\\": \\\"Point\\\"}\"],[1558,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.511907458, -10.8535303443], \\\"type\\\": \\\"Point\\\"}\"],[2869,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.3464487178, -11.4560975695], \\\"type\\\": \\\"Point\\\"}\"],[164,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.6869136002, -17.6010067544], \\\"type\\\": \\\"Point\\\"}\"],[1559,63.0,\"b\",1.0,true,1.06849,0.936508,\"{\\\"coordinates\\\": [16.144555213, -4.2938976359], \\\"type\\\": \\\"Point\\\"}\"],[1560,63.0,\"b\",1.0,true,1.0686,0.936508,\"{\\\"coordinates\\\": [18.2004373471, -5.0723648], \\\"type\\\": \\\"Point\\\"}\"],[2870,63.0,\"b\",1.0,true,1.0686,0.936508,\"{\\\"coordinates\\\": [17.7749461258, -5.1240663928], \\\"type\\\": \\\"Point\\\"}\"],[1561,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.9005668156, -12.9640441377], \\\"type\\\": \\\"Point\\\"}\"],[1562,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.424641897, -17.7731834231], \\\"type\\\": \\\"Point\\\"}\"],[2871,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.3456350953, -14.4166861373], \\\"type\\\": \\\"Point\\\"}\"],[1563,63.0,\"b\",1.0,true,1.06511,0.968254,\"{\\\"coordinates\\\": [31.1395737583, -3.1491842246], \\\"type\\\": \\\"Point\\\"}\"],[1564,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.9708801802, -3.0600044248], \\\"type\\\": \\\"Point\\\"}\"],[1565,63.0,\"b\",1.0,true,1.06391,0.936508,\"{\\\"coordinates\\\": [32.8575760116, -5.8630962307], \\\"type\\\": \\\"Point\\\"}\"],[1566,225.0,\"b\",1.0,true,1.09831,0.986667,\"{\\\"coordinates\\\": [30.3768172049, -16.1723007518], \\\"type\\\": \\\"Point\\\"}\"],[165,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7667093619, 1.5149698571], \\\"type\\\": \\\"Point\\\"}\"],[1567,380.0,\"b\",1.0,true,1.11057,1.0,\"{\\\"coordinates\\\": [28.9174406829, -15.241037967], \\\"type\\\": \\\"Point\\\"}\"],[1568,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.5460315941, -9.7380053792], \\\"type\\\": \\\"Point\\\"}\"],[1569,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [12.6937627578, -8.1085868336], \\\"type\\\": \\\"Point\\\"}\"],[1570,225.0,\"b\",1.0,true,1.08614,1.0,\"{\\\"coordinates\\\": [14.1179635955, -9.3195802179], \\\"type\\\": \\\"Point\\\"}\"],[1571,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.9683120926, -17.7410696871], \\\"type\\\": \\\"Point\\\"}\"],[1572,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.9622847321, -8.1690125364], \\\"type\\\": \\\"Point\\\"}\"],[1573,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.6169926508, -16.0152783453], \\\"type\\\": \\\"Point\\\"}\"],[2872,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.1474310497, -15.8884233995], \\\"type\\\": \\\"Point\\\"}\"],[1574,225.0,\"b\",1.0,true,1.09083,1.0,\"{\\\"coordinates\\\": [13.4306592871, -12.0437509836], \\\"type\\\": \\\"Point\\\"}\"],[1575,63.0,\"b\",1.0,true,1.06349,0.960838,\"{\\\"coordinates\\\": [35.3083181145, -0.3891402033], \\\"type\\\": \\\"Point\\\"}\"],[166,225.0,\"b\",1.0,true,1.09067,1.0,\"{\\\"coordinates\\\": [14.9144281128, -14.7666065003], \\\"type\\\": \\\"Point\\\"}\"],[1576,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.8542851189, 1.679533758], \\\"type\\\": \\\"Point\\\"}\"],[2873,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.863217275, -2.0528421824], \\\"type\\\": \\\"Point\\\"}\"],[1577,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.923069812, -2.5712562997], \\\"type\\\": \\\"Point\\\"}\"],[2972,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.0124659026, -2.3462145214], \\\"type\\\": \\\"Point\\\"}\"],[1578,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.527810179, -4.0202864947], \\\"type\\\": \\\"Point\\\"}\"],[1579,63.0,\"b\",1.0,true,1.06479,0.968254,\"{\\\"coordinates\\\": [26.622098519, 1.1657938578], \\\"type\\\": \\\"Point\\\"}\"],[1580,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.9896608002, -0.3979213486], \\\"type\\\": \\\"Point\\\"}\"],[1581,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [22.3521566441, -1.1415071732], \\\"type\\\": \\\"Point\\\"}\"],[1582,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.3917177764, -3.1356141724], \\\"type\\\": \\\"Point\\\"}\"],[1583,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.319273134, -5.3777879936], \\\"type\\\": \\\"Point\\\"}\"],[167,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.6150566991, -4.3687703828], \\\"type\\\": \\\"Point\\\"}\"],[1584,63.0,\"b\",1.0,true,1.06618,0.968254,\"{\\\"coordinates\\\": [24.1308894649, -3.5675697582], \\\"type\\\": \\\"Point\\\"}\"],[1585,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.3853774539, -8.681737206], \\\"type\\\": \\\"Point\\\"}\"],[1586,63.0,\"b\",1.0,true,1.06564,0.936508,\"{\\\"coordinates\\\": [33.6008438246, -9.2365804585], \\\"type\\\": \\\"Point\\\"}\"],[2874,63.0,\"b\",1.0,true,1.06564,0.936508,\"{\\\"coordinates\\\": [33.3729544412, -8.6921360646], \\\"type\\\": \\\"Point\\\"}\"],[1587,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.5018209731, -11.0916211872], \\\"type\\\": \\\"Point\\\"}\"],[1588,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.9510705052, 1.4388861716], \\\"type\\\": \\\"Point\\\"}\"],[1590,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.1752653895, -0.2941019502], \\\"type\\\": \\\"Point\\\"}\"],[1591,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.0245582945, 4.6684568594], \\\"type\\\": \\\"Point\\\"}\"],[1593,63.0,\"b\",1.0,true,1.07567,0.968254,\"{\\\"coordinates\\\": [32.9586367063, 8.3348697101], \\\"type\\\": \\\"Point\\\"}\"],[1594,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [32.3208529036, 6.1905482613], \\\"type\\\": \\\"Point\\\"}\"],[168,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.1414164515, -2.2408462125], \\\"type\\\": \\\"Point\\\"}\"],[1595,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.7964481678, 5.1663128546], \\\"type\\\": \\\"Point\\\"}\"],[2875,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.4455671682, 5.9594665823], \\\"type\\\": \\\"Point\\\"}\"],[1596,63.0,\"b\",1.0,true,1.06385,0.936508,\"{\\\"coordinates\\\": [30.6834552876, -6.8913489986], \\\"type\\\": \\\"Point\\\"}\"],[1597,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.3174702262, -10.6226465681], \\\"type\\\": \\\"Point\\\"}\"],[1598,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.3855705241, -11.21843514], \\\"type\\\": \\\"Point\\\"}\"],[2876,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.445026969, -11.3241983753], \\\"type\\\": \\\"Point\\\"}\"],[1599,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.0488508616, -6.651261483], \\\"type\\\": \\\"Point\\\"}\"],[1600,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.6822023379, -11.7503601238], \\\"type\\\": \\\"Point\\\"}\"],[1601,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [23.0024220572, -11.3375573602], \\\"type\\\": \\\"Point\\\"}\"],[1602,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.1332732199, -10.8564365395], \\\"type\\\": \\\"Point\\\"}\"],[17,225.0,\"b\",1.0,true,1.08962,1.0,\"{\\\"coordinates\\\": [22.6611644747, -21.9985836383], \\\"type\\\": \\\"Point\\\"}\"],[169,63.0,\"b\",1.0,true,1.06822,0.936508,\"{\\\"coordinates\\\": [34.6080026755, -8.6458608916], \\\"type\\\": \\\"Point\\\"}\"],[1603,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.7088908613, -1.1498436022], \\\"type\\\": \\\"Point\\\"}\"],[1604,225.0,\"b\",1.0,true,1.08718,1.0,\"{\\\"coordinates\\\": [28.0955665424, -2.429363981], \\\"type\\\": \\\"Point\\\"}\"],[1605,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.6070634404, -6.4740935688], \\\"type\\\": \\\"Point\\\"}\"],[1606,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.1651916105, -3.9064233933], \\\"type\\\": \\\"Point\\\"}\"],[1607,225.0,\"b\",1.0,true,1.09054,1.0,\"{\\\"coordinates\\\": [19.5051247331, -9.3193102645], \\\"type\\\": \\\"Point\\\"}\"],[1608,63.0,\"b\",1.0,true,1.06591,0.936508,\"{\\\"coordinates\\\": [13.7802968121, -2.4477384262], \\\"type\\\": \\\"Point\\\"}\"],[1609,63.0,\"b\",1.0,true,1.06517,0.936508,\"{\\\"coordinates\\\": [14.6580581991, -3.3686919182], \\\"type\\\": \\\"Point\\\"}\"],[1610,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.2489583907, -11.2552516719], \\\"type\\\": \\\"Point\\\"}\"],[2877,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.1705017385, -11.0588891262], \\\"type\\\": \\\"Point\\\"}\"],[1611,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.0352414995, -8.4477458625], \\\"type\\\": \\\"Point\\\"}\"],[170,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [24.3338219553, -22.5210924685], \\\"type\\\": \\\"Point\\\"}\"],[1612,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.9067059926, -13.0495017436], \\\"type\\\": \\\"Point\\\"}\"],[1613,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.1119905554, -7.8128566973], \\\"type\\\": \\\"Point\\\"}\"],[1614,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.1689053794, -3.8904932374], \\\"type\\\": \\\"Point\\\"}\"],[1615,225.0,\"b\",1.0,true,1.09531,0.986667,\"{\\\"coordinates\\\": [31.5903665572, -17.0995773388], \\\"type\\\": \\\"Point\\\"}\"],[2951,225.0,\"b\",1.0,true,1.09531,0.986667,\"{\\\"coordinates\\\": [30.8711764628, -17.3190030606], \\\"type\\\": \\\"Point\\\"}\"],[1616,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.8578531199, -10.6398281406], \\\"type\\\": \\\"Point\\\"}\"],[1617,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [11.1762910008, -8.2361454605], \\\"type\\\": \\\"Point\\\"}\"],[2878,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [10.9671901453, -9.202906311], \\\"type\\\": \\\"Point\\\"}\"],[2879,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [11.2699109107, -8.0203027764], \\\"type\\\": \\\"Point\\\"}\"],[1618,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.331178328, -9.0715564177], \\\"type\\\": \\\"Point\\\"}\"],[171,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [19.5143170531, -1.4523010136], \\\"type\\\": \\\"Point\\\"}\"],[1619,225.0,\"b\",1.0,true,1.0926,0.986667,\"{\\\"coordinates\\\": [30.3657311869, -15.776918315], \\\"type\\\": \\\"Point\\\"}\"],[1620,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.0517596815, -9.7340370901], \\\"type\\\": \\\"Point\\\"}\"],[2880,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.7174788152, -10.497055638], \\\"type\\\": \\\"Point\\\"}\"],[1621,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [8.5764866414, -11.8195574828], \\\"type\\\": \\\"Point\\\"}\"],[1622,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.8864333665, -12.0302581857], \\\"type\\\": \\\"Point\\\"}\"],[1623,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.2526171343, -0.9302036501], \\\"type\\\": \\\"Point\\\"}\"],[1624,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.7979523973, 0.3591752016], \\\"type\\\": \\\"Point\\\"}\"],[1625,63.0,\"b\",1.0,true,1.06349,0.959903,\"{\\\"coordinates\\\": [27.8726985821, 4.4261759924], \\\"type\\\": \\\"Point\\\"}\"],[1626,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.3592979272, -6.2753488194], \\\"type\\\": \\\"Point\\\"}\"],[1627,45.0,\"b\",1.0,true,1.00009,0.888889,\"{\\\"coordinates\\\": [38.5174119514, -9.9460056367], \\\"type\\\": \\\"Point\\\"}\"],[172,225.0,\"b\",1.0,true,1.09616,0.986667,\"{\\\"coordinates\\\": [27.80570061, -15.2110255135], \\\"type\\\": \\\"Point\\\"}\"],[1628,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.444772969, -11.5448598602], \\\"type\\\": \\\"Point\\\"}\"],[1629,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [37.8884238189, -5.2217249843], \\\"type\\\": \\\"Point\\\"}\"],[1630,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.2170258847, -15.9862214905], \\\"type\\\": \\\"Point\\\"}\"],[2881,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.5818412438, -15.2940298285], \\\"type\\\": \\\"Point\\\"}\"],[1631,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.9166161963, 0.5351627751], \\\"type\\\": \\\"Point\\\"}\"],[1632,225.0,\"b\",1.0,true,1.09245,0.986667,\"{\\\"coordinates\\\": [34.6455262782, -19.3861189352], \\\"type\\\": \\\"Point\\\"}\"],[1633,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [9.6990044152, -8.48764901], \\\"type\\\": \\\"Point\\\"}\"],[1634,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.935242492, -8.9470735167], \\\"type\\\": \\\"Point\\\"}\"],[1635,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.6866500611, -5.1881027864], \\\"type\\\": \\\"Point\\\"}\"],[1636,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.3552830518, -19.5009850541], \\\"type\\\": \\\"Point\\\"}\"],[173,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.1956951102, -14.7086082941], \\\"type\\\": \\\"Point\\\"}\"],[1637,225.0,\"b\",1.0,true,1.09205,1.0,\"{\\\"coordinates\\\": [18.9080448374, -8.2193161677], \\\"type\\\": \\\"Point\\\"}\"],[1638,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.2364731343, 1.4191780391], \\\"type\\\": \\\"Point\\\"}\"],[1639,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [27.8810163234, -9.1243650448], \\\"type\\\": \\\"Point\\\"}\"],[1640,63.0,\"b\",1.0,true,1.06349,0.967316,\"{\\\"coordinates\\\": [33.6951304196, -0.753232949], \\\"type\\\": \\\"Point\\\"}\"],[1641,63.0,\"b\",1.0,true,1.06723,0.968254,\"{\\\"coordinates\\\": [36.6114946289, 5.0998482044], \\\"type\\\": \\\"Point\\\"}\"],[1642,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6306193127, -6.8956794169], \\\"type\\\": \\\"Point\\\"}\"],[1643,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.8295051695, -24.2569834998], \\\"type\\\": \\\"Point\\\"}\"],[2882,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.3394745877, -24.2402079833], \\\"type\\\": \\\"Point\\\"}\"],[1644,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.4728845748, -19.5552507117], \\\"type\\\": \\\"Point\\\"}\"],[1645,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.7429660341, -3.2433511921], \\\"type\\\": \\\"Point\\\"}\"],[174,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.0294247258, -10.3046938073], \\\"type\\\": \\\"Point\\\"}\"],[1646,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.8017229362, -1.1668322697], \\\"type\\\": \\\"Point\\\"}\"],[1647,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.0986658497, -4.5571360761], \\\"type\\\": \\\"Point\\\"}\"],[1648,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.4673028704, -6.5273646978], \\\"type\\\": \\\"Point\\\"}\"],[1649,63.0,\"b\",1.0,true,1.06811,0.936508,\"{\\\"coordinates\\\": [23.4584089821, -4.3088933054], \\\"type\\\": \\\"Point\\\"}\"],[1650,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.5172793442, -0.3008849472], \\\"type\\\": \\\"Point\\\"}\"],[1651,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.141980412, -1.966259095], \\\"type\\\": \\\"Point\\\"}\"],[1652,150.0,\"b\",1.0,true,1.09333,0.966667,\"{\\\"coordinates\\\": [29.590724454, -1.5621414665], \\\"type\\\": \\\"Point\\\"}\"],[1653,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.0345973735, -2.668204699], \\\"type\\\": \\\"Point\\\"}\"],[1654,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.1527805445, -5.4736724018], \\\"type\\\": \\\"Point\\\"}\"],[1655,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.9153179587, 1.2303222828], \\\"type\\\": \\\"Point\\\"}\"],[175,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.513421457, -1.6198034167], \\\"type\\\": \\\"Point\\\"}\"],[1656,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.6155595434, 6.7444009903], \\\"type\\\": \\\"Point\\\"}\"],[1657,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.1845653409, -4.4673800461], \\\"type\\\": \\\"Point\\\"}\"],[2883,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.8380743839, 0.4578327129], \\\"type\\\": \\\"Point\\\"}\"],[1658,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.9633051937, -5.7531303394], \\\"type\\\": \\\"Point\\\"}\"],[1659,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.0301170765, -4.0304628516], \\\"type\\\": \\\"Point\\\"}\"],[1660,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.2081592119, -6.4795733965], \\\"type\\\": \\\"Point\\\"}\"],[1661,63.0,\"b\",1.0,true,1.06593,0.936508,\"{\\\"coordinates\\\": [31.0346175474, -8.4631235622], \\\"type\\\": \\\"Point\\\"}\"],[2884,63.0,\"b\",1.0,true,1.06593,0.936508,\"{\\\"coordinates\\\": [29.6160980575, -8.7098508834], \\\"type\\\": \\\"Point\\\"}\"],[1662,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.0987306022, -8.7746772025], \\\"type\\\": \\\"Point\\\"}\"],[1663,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.7669288478, -10.150189446], \\\"type\\\": \\\"Point\\\"}\"],[176,63.0,\"b\",1.0,true,1.06349,0.960855,\"{\\\"coordinates\\\": [33.8395974756, -0.5747081929], \\\"type\\\": \\\"Point\\\"}\"],[2885,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.8669185096, -9.6335525569], \\\"type\\\": \\\"Point\\\"}\"],[1664,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [29.9203714836, -18.1822351333], \\\"type\\\": \\\"Point\\\"}\"],[1665,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.2344549584, -20.8727291171], \\\"type\\\": \\\"Point\\\"}\"],[2886,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.3843341571, -21.5430474659], \\\"type\\\": \\\"Point\\\"}\"],[2887,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [30.7229505171, -22.481937835], \\\"type\\\": \\\"Point\\\"}\"],[2888,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [30.907222878, -22.4041813949], \\\"type\\\": \\\"Point\\\"}\"],[1666,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.358964701, -20.4622686908], \\\"type\\\": \\\"Point\\\"}\"],[2889,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.7862867919, -20.1941841132], \\\"type\\\": \\\"Point\\\"}\"],[2890,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.3405051827, -21.0949061056], \\\"type\\\": \\\"Point\\\"}\"],[2891,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.5782807517, -20.980037561], \\\"type\\\": \\\"Point\\\"}\"],[177,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.5178163579, -0.6864672204], \\\"type\\\": \\\"Point\\\"}\"],[1667,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.6171536659, -19.7760196411], \\\"type\\\": \\\"Point\\\"}\"],[1668,225.0,\"b\",1.0,true,1.092,0.986667,\"{\\\"coordinates\\\": [31.3563318797, -16.6523860707], \\\"type\\\": \\\"Point\\\"}\"],[1669,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.2885911597, 3.1897569386], \\\"type\\\": \\\"Point\\\"}\"],[1670,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [26.0938077962, 3.3649214349], \\\"type\\\": \\\"Point\\\"}\"],[1671,63.0,\"b\",1.0,true,1.10709,0.962027,\"{\\\"coordinates\\\": [31.4465546302, -0.8701438375], \\\"type\\\": \\\"Point\\\"}\"],[2892,63.0,\"b\",1.0,true,1.10709,0.962027,\"{\\\"coordinates\\\": [31.7283197771, -1.3205421685], \\\"type\\\": \\\"Point\\\"}\"],[1672,63.0,\"b\",1.0,true,1.1053,0.968254,\"{\\\"coordinates\\\": [37.5394086635, -5.7007511991], \\\"type\\\": \\\"Point\\\"}\"],[2893,63.0,\"b\",1.0,true,1.1053,0.968254,\"{\\\"coordinates\\\": [37.4402313233, -5.4073110496], \\\"type\\\": \\\"Point\\\"}\"],[1673,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [36.1613319217, -6.0732764938], \\\"type\\\": \\\"Point\\\"}\"],[1674,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [13.9862111259, -5.666325289], \\\"type\\\": \\\"Point\\\"}\"],[178,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [29.8663734161, -2.8367603798], \\\"type\\\": \\\"Point\\\"}\"],[1675,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5682596203, -6.3008395919], \\\"type\\\": \\\"Point\\\"}\"],[1676,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [33.6956423588, -10.7968452021], \\\"type\\\": \\\"Point\\\"}\"],[1677,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.3803782557, -0.6629524293], \\\"type\\\": \\\"Point\\\"}\"],[1678,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.0137413899, -10.0177478941], \\\"type\\\": \\\"Point\\\"}\"],[1679,63.0,\"b\",1.0,true,1.06651,0.936508,\"{\\\"coordinates\\\": [31.1673171217, -9.5139258543], \\\"type\\\": \\\"Point\\\"}\"],[1680,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.0541242329, -5.1726358354], \\\"type\\\": \\\"Point\\\"}\"],[1681,225.0,\"b\",1.0,true,1.08889,0.937778,\"{\\\"coordinates\\\": [27.9229608363, -19.7786679108], \\\"type\\\": \\\"Point\\\"}\"],[1682,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5251442599, 1.5752706938], \\\"type\\\": \\\"Point\\\"}\"],[1683,63.0,\"b\",1.0,true,1.07389,0.968254,\"{\\\"coordinates\\\": [22.5084131246, 4.4624525057], \\\"type\\\": \\\"Point\\\"}\"],[1684,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.0868452533, -5.7670487149], \\\"type\\\": \\\"Point\\\"}\"],[2,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [25.3849046932, -6.3285472903], \\\"type\\\": \\\"Point\\\"}\"],[18,63.0,\"b\",1.0,true,1.08661,0.920635,\"{\\\"coordinates\\\": [17.395963839, -2.6168263381], \\\"type\\\": \\\"Point\\\"}\"],[179,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.4250072459, -10.2049756477], \\\"type\\\": \\\"Point\\\"}\"],[1685,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.9479548635, -5.9913198686], \\\"type\\\": \\\"Point\\\"}\"],[1686,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.8560917081, -6.1470619357], \\\"type\\\": \\\"Point\\\"}\"],[1687,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [22.9440994315, -12.5153720463], \\\"type\\\": \\\"Point\\\"}\"],[1688,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [23.2007859815, -12.1118680813], \\\"type\\\": \\\"Point\\\"}\"],[1689,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.3778404261, 1.1852760259], \\\"type\\\": \\\"Point\\\"}\"],[1690,63.0,\"b\",1.0,true,1.06602,0.936508,\"{\\\"coordinates\\\": [32.481017418, -8.7154777808], \\\"type\\\": \\\"Point\\\"}\"],[1691,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.1896256066, -3.3134125919], \\\"type\\\": \\\"Point\\\"}\"],[1692,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3663031958, -9.0129598785], \\\"type\\\": \\\"Point\\\"}\"],[1693,63.0,\"b\",1.0,true,1.07114,0.936508,\"{\\\"coordinates\\\": [13.248196055, -0.9016980137], \\\"type\\\": \\\"Point\\\"}\"],[1694,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.9578008672, -1.639578013], \\\"type\\\": \\\"Point\\\"}\"],[180,45.0,\"b\",1.0,true,1.01652,0.888889,\"{\\\"coordinates\\\": [38.537785509, -9.3537168901], \\\"type\\\": \\\"Point\\\"}\"],[1696,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.8525373292, -6.2275850646], \\\"type\\\": \\\"Point\\\"}\"],[1697,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.2326592828, -6.8184801255], \\\"type\\\": \\\"Point\\\"}\"],[1698,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.8825611201, -10.7998103617], \\\"type\\\": \\\"Point\\\"}\"],[1699,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [18.156147406, -1.9167671951], \\\"type\\\": \\\"Point\\\"}\"],[1700,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.652068624, -3.1359955057], \\\"type\\\": \\\"Point\\\"}\"],[1701,225.0,\"b\",1.0,true,1.09695,1.0,\"{\\\"coordinates\\\": [13.8507875801, -5.00001128], \\\"type\\\": \\\"Point\\\"}\"],[1702,63.0,\"b\",1.0,true,1.06499,0.936508,\"{\\\"coordinates\\\": [16.2512383792, -3.9979086612], \\\"type\\\": \\\"Point\\\"}\"],[1703,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.296561554, -3.1615298322], \\\"type\\\": \\\"Point\\\"}\"],[1704,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.3815471348, -4.0237366112], \\\"type\\\": \\\"Point\\\"}\"],[1705,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.5397723211, -5.6056494405], \\\"type\\\": \\\"Point\\\"}\"],[181,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.818373245, -9.6846189471], \\\"type\\\": \\\"Point\\\"}\"],[1706,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [15.2159140393, -15.464291707], \\\"type\\\": \\\"Point\\\"}\"],[1707,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.2267085172, -13.8909193707], \\\"type\\\": \\\"Point\\\"}\"],[1708,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.8459319539, -5.5255421913], \\\"type\\\": \\\"Point\\\"}\"],[2894,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.8797496761, -6.0098642494], \\\"type\\\": \\\"Point\\\"}\"],[1709,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [25.5187625737, -6.407943609], \\\"type\\\": \\\"Point\\\"}\"],[1710,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [15.2298818716, -9.4521637018], \\\"type\\\": \\\"Point\\\"}\"],[1711,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.9884246752, -14.9013371344], \\\"type\\\": \\\"Point\\\"}\"],[1712,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.1922638381, -1.3908770599], \\\"type\\\": \\\"Point\\\"}\"],[1713,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.5418678566, -3.1166418697], \\\"type\\\": \\\"Point\\\"}\"],[1714,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.7616637876, -23.7677638446], \\\"type\\\": \\\"Point\\\"}\"],[182,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.285681471, -9.1404012524], \\\"type\\\": \\\"Point\\\"}\"],[1715,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.957861169, -9.1688648559], \\\"type\\\": \\\"Point\\\"}\"],[1716,63.0,\"b\",1.0,true,1.06618,0.936508,\"{\\\"coordinates\\\": [34.74521784, -9.0587805725], \\\"type\\\": \\\"Point\\\"}\"],[1717,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.258609116, -21.9704718603], \\\"type\\\": \\\"Point\\\"}\"],[1718,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [16.3883669242, -16.4682949769], \\\"type\\\": \\\"Point\\\"}\"],[2895,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [16.3569552415, -16.5836734443], \\\"type\\\": \\\"Point\\\"}\"],[1719,63.0,\"b\",1.0,true,1.06758,0.968254,\"{\\\"coordinates\\\": [26.1403306326, -2.3285181084], \\\"type\\\": \\\"Point\\\"}\"],[1720,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3573770897, -4.0391063985], \\\"type\\\": \\\"Point\\\"}\"],[1721,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4413546212, -16.958134721], \\\"type\\\": \\\"Point\\\"}\"],[1722,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.5239261805, -16.2207938391], \\\"type\\\": \\\"Point\\\"}\"],[2896,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.5564506843, -16.2647573823], \\\"type\\\": \\\"Point\\\"}\"],[183,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [32.3150030093, -3.8703144263], \\\"type\\\": \\\"Point\\\"}\"],[1723,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.0487912557, -10.678460615], \\\"type\\\": \\\"Point\\\"}\"],[1724,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.9533678016, -3.0657722094], \\\"type\\\": \\\"Point\\\"}\"],[1725,63.0,\"b\",1.0,true,1.06796,0.936508,\"{\\\"coordinates\\\": [17.1694929204, -8.5575088676], \\\"type\\\": \\\"Point\\\"}\"],[1726,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.4109633989, -23.2386040702], \\\"type\\\": \\\"Point\\\"}\"],[1727,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.543617814, -15.9242123738], \\\"type\\\": \\\"Point\\\"}\"],[1728,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.2294266088, 2.8466660834], \\\"type\\\": \\\"Point\\\"}\"],[1729,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.8320322925, -18.9793593872], \\\"type\\\": \\\"Point\\\"}\"],[1730,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [28.4971113222, -9.0255588119], \\\"type\\\": \\\"Point\\\"}\"],[1731,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.0502587797, -15.3776341074], \\\"type\\\": \\\"Point\\\"}\"],[2897,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.1330942182, -15.3992652735], \\\"type\\\": \\\"Point\\\"}\"],[184,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.4331760433, -0.9914084658], \\\"type\\\": \\\"Point\\\"}\"],[1732,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.8974818659, -18.755175555], \\\"type\\\": \\\"Point\\\"}\"],[1733,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.6558352306, -18.5284019896], \\\"type\\\": \\\"Point\\\"}\"],[1734,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [12.7360348041, -16.7902510191], \\\"type\\\": \\\"Point\\\"}\"],[1735,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.2849462753, -14.8545947476], \\\"type\\\": \\\"Point\\\"}\"],[2898,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.5633454873, -13.7581105781], \\\"type\\\": \\\"Point\\\"}\"],[1736,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.0722388548, 0.5099989553], \\\"type\\\": \\\"Point\\\"}\"],[1737,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [15.7621798755, -18.607888886], \\\"type\\\": \\\"Point\\\"}\"],[1738,225.0,\"b\",1.0,true,1.09146,1.0,\"{\\\"coordinates\\\": [15.4314407069, -17.8736900597], \\\"type\\\": \\\"Point\\\"}\"],[1739,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [17.8227963616, -16.5654248284], \\\"type\\\": \\\"Point\\\"}\"],[1740,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.4061874168, -12.4243246311], \\\"type\\\": \\\"Point\\\"}\"],[185,225.0,\"b\",1.0,true,1.09862,1.0,\"{\\\"coordinates\\\": [16.0870972131, -8.7392237537], \\\"type\\\": \\\"Point\\\"}\"],[1741,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.3101483667, -2.5995626027], \\\"type\\\": \\\"Point\\\"}\"],[1742,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.6252579582, -5.1456662076], \\\"type\\\": \\\"Point\\\"}\"],[1743,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.4510095989, -1.4867706189], \\\"type\\\": \\\"Point\\\"}\"],[1744,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.361868965, -2.682951054], \\\"type\\\": \\\"Point\\\"}\"],[1745,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [28.4875003183, -3.8608481873], \\\"type\\\": \\\"Point\\\"}\"],[1746,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1541754141, -0.2153626149], \\\"type\\\": \\\"Point\\\"}\"],[1747,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.29952297, -13.381354021], \\\"type\\\": \\\"Point\\\"}\"],[1748,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.5659829935, -3.9760598752], \\\"type\\\": \\\"Point\\\"}\"],[1749,63.0,\"b\",1.0,true,1.07119,0.936508,\"{\\\"coordinates\\\": [24.029054246, -6.0210078078], \\\"type\\\": \\\"Point\\\"}\"],[1750,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [24.223720976, -7.1726095843], \\\"type\\\": \\\"Point\\\"}\"],[186,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [18.0699649269, -9.6149544672], \\\"type\\\": \\\"Point\\\"}\"],[1751,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.0775901783, -3.1187399594], \\\"type\\\": \\\"Point\\\"}\"],[2899,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1312946984, -2.9675182042], \\\"type\\\": \\\"Point\\\"}\"],[1752,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [28.2035544477, -5.7865235748], \\\"type\\\": \\\"Point\\\"}\"],[2900,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [28.0696715991, -5.9324372215], \\\"type\\\": \\\"Point\\\"}\"],[2901,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [28.2059191609, -5.8716238356], \\\"type\\\": \\\"Point\\\"}\"],[2902,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [28.0874238633, -5.8268874179], \\\"type\\\": \\\"Point\\\"}\"],[1753,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [37.7002239232, -4.6744320383], \\\"type\\\": \\\"Point\\\"}\"],[1754,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.2905679269, -2.110282491], \\\"type\\\": \\\"Point\\\"}\"],[1755,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.2338902725, -22.868715458], \\\"type\\\": \\\"Point\\\"}\"],[1756,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.6111382495, -22.6462662527], \\\"type\\\": \\\"Point\\\"}\"],[2592,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [18.1505678303, -9.3934721282], \\\"type\\\": \\\"Point\\\"}\"],[1757,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.0334729619, -6.0674534689], \\\"type\\\": \\\"Point\\\"}\"],[2903,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.7531643588, -6.8998682942], \\\"type\\\": \\\"Point\\\"}\"],[2904,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.7972395874, -7.0687089185], \\\"type\\\": \\\"Point\\\"}\"],[2905,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.1978284576, -6.9013031442], \\\"type\\\": \\\"Point\\\"}\"],[2906,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.2040459077, -6.766454718], \\\"type\\\": \\\"Point\\\"}\"],[2907,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.057317526, -6.9521392604], \\\"type\\\": \\\"Point\\\"}\"],[2908,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.6081458701, -6.9847610167], \\\"type\\\": \\\"Point\\\"}\"],[2909,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.688634203, -7.0696891886], \\\"type\\\": \\\"Point\\\"}\"],[2910,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.9372001635, -6.9573458203], \\\"type\\\": \\\"Point\\\"}\"],[1758,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [25.9939557115, -6.6966935987], \\\"type\\\": \\\"Point\\\"}\"],[2593,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [18.0470781931, -8.9249269042], \\\"type\\\": \\\"Point\\\"}\"],[1759,63.0,\"b\",1.0,true,1.08212,0.920635,\"{\\\"coordinates\\\": [18.2754563267, -1.6855953543], \\\"type\\\": \\\"Point\\\"}\"],[1760,150.0,\"b\",1.0,true,1.1089,0.9,\"{\\\"coordinates\\\": [10.39131963, 2.8180846741], \\\"type\\\": \\\"Point\\\"}\"],[1761,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.1402387782, -7.9329308787], \\\"type\\\": \\\"Point\\\"}\"],[1762,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [20.9095412568, -21.4304598163], \\\"type\\\": \\\"Point\\\"}\"],[2911,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [20.5570277994, -21.2852781209], \\\"type\\\": \\\"Point\\\"}\"],[2912,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [20.7059595225, -21.3925611275], \\\"type\\\": \\\"Point\\\"}\"],[1763,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.5124385154, -20.9834745852], \\\"type\\\": \\\"Point\\\"}\"],[1764,225.0,\"b\",1.0,true,1.09573,0.986667,\"{\\\"coordinates\\\": [30.0839627491, -16.440485209], \\\"type\\\": \\\"Point\\\"}\"],[1765,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.635257406, 4.5725425182], \\\"type\\\": \\\"Point\\\"}\"],[1766,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.5002509154, 3.1613895339], \\\"type\\\": \\\"Point\\\"}\"],[19,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0053827776, -21.8281178891], \\\"type\\\": \\\"Point\\\"}\"],[2594,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [17.8900335975, -9.4476453779], \\\"type\\\": \\\"Point\\\"}\"],[1767,225.0,\"b\",1.0,true,1.08517,1.0,\"{\\\"coordinates\\\": [19.088330443, -10.1362619377], \\\"type\\\": \\\"Point\\\"}\"],[1768,45.0,\"b\",1.0,true,1.07175,0.933333,\"{\\\"coordinates\\\": [27.7148301408, -23.1456508608], \\\"type\\\": \\\"Point\\\"}\"],[1769,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0285011127, -8.7031963194], \\\"type\\\": \\\"Point\\\"}\"],[1770,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.6926658182, 3.2377580232], \\\"type\\\": \\\"Point\\\"}\"],[1771,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.5864972723, 2.5006423163], \\\"type\\\": \\\"Point\\\"}\"],[1772,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [35.0575280439, -11.8650772947], \\\"type\\\": \\\"Point\\\"}\"],[1773,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.4073108504, -11.2154452872], \\\"type\\\": \\\"Point\\\"}\"],[1774,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [27.0971448224, -6.5052369473], \\\"type\\\": \\\"Point\\\"}\"],[1775,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.1504915418, -1.172203922], \\\"type\\\": \\\"Point\\\"}\"],[1776,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.1478797696, -3.5401256747], \\\"type\\\": \\\"Point\\\"}\"],[187,225.0,\"b\",1.0,true,1.09683,0.986667,\"{\\\"coordinates\\\": [27.9909317427, -16.2031929965], \\\"type\\\": \\\"Point\\\"}\"],[1777,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.7042478509, -18.3391736657], \\\"type\\\": \\\"Point\\\"}\"],[2914,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.4249446878, -16.595450197], \\\"type\\\": \\\"Point\\\"}\"],[1778,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.7468125547, -10.8218333227], \\\"type\\\": \\\"Point\\\"}\"],[1779,63.0,\"b\",1.0,true,1.06349,0.965889,\"{\\\"coordinates\\\": [23.7002742282, 4.1678654817], \\\"type\\\": \\\"Point\\\"}\"],[1780,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.1393520344, 6.9066303909], \\\"type\\\": \\\"Point\\\"}\"],[1781,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.4831596166, 5.6123390027], \\\"type\\\": \\\"Point\\\"}\"],[1782,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.3732511852, -2.8754570421], \\\"type\\\": \\\"Point\\\"}\"],[1783,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.9200216398, 2.2126985373], \\\"type\\\": \\\"Point\\\"}\"],[1784,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [19.3165137249, -10.9693934281], \\\"type\\\": \\\"Point\\\"}\"],[1785,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [20.0959250111, -10.5368073276], \\\"type\\\": \\\"Point\\\"}\"],[2595,225.0,\"b\",1.0,true,1.09683,0.986667,\"{\\\"coordinates\\\": [27.7820016024, -16.2813809961], \\\"type\\\": \\\"Point\\\"}\"],[1786,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.8711781373, -10.2029060345], \\\"type\\\": \\\"Point\\\"}\"],[1787,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.4366677919, -3.4790594511], \\\"type\\\": \\\"Point\\\"}\"],[1788,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.258637669, -4.5890499584], \\\"type\\\": \\\"Point\\\"}\"],[1789,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.2655050085, -21.8241617733], \\\"type\\\": \\\"Point\\\"}\"],[1790,225.0,\"b\",1.0,true,1.09203,1.0,\"{\\\"coordinates\\\": [19.3039793781, -21.1290113953], \\\"type\\\": \\\"Point\\\"}\"],[1791,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.2066007682, -5.3973511358], \\\"type\\\": \\\"Point\\\"}\"],[1792,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.6376104452, 3.2632793933], \\\"type\\\": \\\"Point\\\"}\"],[1793,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.2570063507, 2.7986662645], \\\"type\\\": \\\"Point\\\"}\"],[2915,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.7886315191, 0.8796379742], \\\"type\\\": \\\"Point\\\"}\"],[1794,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.8190159734, -2.383201593], \\\"type\\\": \\\"Point\\\"}\"],[188,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.0711484356, -15.0544130592], \\\"type\\\": \\\"Point\\\"}\"],[1795,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.1402262011, 3.0078154894], \\\"type\\\": \\\"Point\\\"}\"],[1796,225.0,\"b\",1.0,true,1.09544,0.986667,\"{\\\"coordinates\\\": [28.5326594028, -15.8070477092], \\\"type\\\": \\\"Point\\\"}\"],[1797,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.5353043928, -2.9763269513], \\\"type\\\": \\\"Point\\\"}\"],[1798,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [20.1945433271, -11.4444514679], \\\"type\\\": \\\"Point\\\"}\"],[1799,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.5108361338, -5.2915739156], \\\"type\\\": \\\"Point\\\"}\"],[1800,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.0573017649, -5.2523688125], \\\"type\\\": \\\"Point\\\"}\"],[1801,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.831567769, -8.9396104425], \\\"type\\\": \\\"Point\\\"}\"],[2916,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.8852084228, -8.3046587666], \\\"type\\\": \\\"Point\\\"}\"],[2917,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [29.1344022336, -8.8637388139], \\\"type\\\": \\\"Point\\\"}\"],[2918,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.7962228929, -9.2352831612], \\\"type\\\": \\\"Point\\\"}\"],[189,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [19.4508995716, -21.0839771396], \\\"type\\\": \\\"Point\\\"}\"],[2919,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.9208489498, -8.6003153017], \\\"type\\\": \\\"Point\\\"}\"],[2920,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [29.0915882026, -9.1204567157], \\\"type\\\": \\\"Point\\\"}\"],[1802,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.2340210969, -8.5438897507], \\\"type\\\": \\\"Point\\\"}\"],[1803,225.0,\"b\",1.0,true,1.09042,1.0,\"{\\\"coordinates\\\": [18.6156699586, -18.968293815], \\\"type\\\": \\\"Point\\\"}\"],[1804,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.6656498166, -17.7377965006], \\\"type\\\": \\\"Point\\\"}\"],[1805,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.1662509402, -0.374999411], \\\"type\\\": \\\"Point\\\"}\"],[1806,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.9655848423, 3.17879992], \\\"type\\\": \\\"Point\\\"}\"],[1807,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.5558223705, 1.0403519634], \\\"type\\\": \\\"Point\\\"}\"],[1808,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.2331206262, 4.7572714226], \\\"type\\\": \\\"Point\\\"}\"],[1809,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.2222069121, -0.6526544987], \\\"type\\\": \\\"Point\\\"}\"],[190,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.0985226538, 0.6871419435], \\\"type\\\": \\\"Point\\\"}\"],[1810,63.0,\"b\",1.0,true,1.07111,0.936508,\"{\\\"coordinates\\\": [22.9013535911, -1.9986146111], \\\"type\\\": \\\"Point\\\"}\"],[1811,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.6541236188, -21.206828341], \\\"type\\\": \\\"Point\\\"}\"],[1812,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.3621917328, -8.0025924217], \\\"type\\\": \\\"Point\\\"}\"],[1813,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.9387176785, -4.7037607603], \\\"type\\\": \\\"Point\\\"}\"],[1814,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.7148539834, -11.6842546963], \\\"type\\\": \\\"Point\\\"}\"],[1815,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [35.7597578733, -10.7069099998], \\\"type\\\": \\\"Point\\\"}\"],[1816,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.0613579214, -10.2582668954], \\\"type\\\": \\\"Point\\\"}\"],[1817,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [29.1386594164, -8.3987331818], \\\"type\\\": \\\"Point\\\"}\"],[1818,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.8644284068, -6.4024184733], \\\"type\\\": \\\"Point\\\"}\"],[1819,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.1224321938, -5.9943393094], \\\"type\\\": \\\"Point\\\"}\"],[191,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [33.9608559469, 1.1660150384], \\\"type\\\": \\\"Point\\\"}\"],[1820,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.9226352456, -6.9266705132], \\\"type\\\": \\\"Point\\\"}\"],[1821,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.7500266173, -11.0493955101], \\\"type\\\": \\\"Point\\\"}\"],[1822,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.3527776001, -16.3125915417], \\\"type\\\": \\\"Point\\\"}\"],[1823,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.616850334, -6.7378071719], \\\"type\\\": \\\"Point\\\"}\"],[1824,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2720954138, -5.5736767037], \\\"type\\\": \\\"Point\\\"}\"],[1825,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [27.6210926613, -8.9660955555], \\\"type\\\": \\\"Point\\\"}\"],[1826,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [29.5437088593, -1.8061791007], \\\"type\\\": \\\"Point\\\"}\"],[1827,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.6963560183, -18.1904816347], \\\"type\\\": \\\"Point\\\"}\"],[1828,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.4158272214, -1.743195345], \\\"type\\\": \\\"Point\\\"}\"],[1829,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.0495252563, -22.8539285697], \\\"type\\\": \\\"Point\\\"}\"],[192,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.2671732154, -13.4588398341], \\\"type\\\": \\\"Point\\\"}\"],[1830,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.6827451597, -8.4790683893], \\\"type\\\": \\\"Point\\\"}\"],[1831,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.0243145494, -14.0256552782], \\\"type\\\": \\\"Point\\\"}\"],[1832,380.0,\"b\",1.0,true,1.10526,0.973684,\"{\\\"coordinates\\\": [25.8390721665, -13.5891463656], \\\"type\\\": \\\"Point\\\"}\"],[1833,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.9630023501, -0.5205416621], \\\"type\\\": \\\"Point\\\"}\"],[1834,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.39830771, -4.1031074258], \\\"type\\\": \\\"Point\\\"}\"],[1835,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.6816444053, -16.7167840568], \\\"type\\\": \\\"Point\\\"}\"],[1836,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.7437752142, -0.8646282559], \\\"type\\\": \\\"Point\\\"}\"],[1837,225.0,\"b\",1.0,true,1.09218,0.986667,\"{\\\"coordinates\\\": [26.4670083916, -11.8584785327], \\\"type\\\": \\\"Point\\\"}\"],[1838,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.479446284, -11.649430076], \\\"type\\\": \\\"Point\\\"}\"],[1839,225.0,\"b\",1.0,true,1.09307,0.986667,\"{\\\"coordinates\\\": [29.1046606344, -15.5317739345], \\\"type\\\": \\\"Point\\\"}\"],[193,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.5068427747, -10.3226475667], \\\"type\\\": \\\"Point\\\"}\"],[1840,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.2312656958, -15.7242211644], \\\"type\\\": \\\"Point\\\"}\"],[2923,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.8017321811, -14.8879526883], \\\"type\\\": \\\"Point\\\"}\"],[1841,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.9499119744, -7.3385148804], \\\"type\\\": \\\"Point\\\"}\"],[1842,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4921509079, -22.0380047437], \\\"type\\\": \\\"Point\\\"}\"],[2924,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [26.1621136483, -20.030656954], \\\"type\\\": \\\"Point\\\"}\"],[1843,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [35.0805127389, -17.7082745577], \\\"type\\\": \\\"Point\\\"}\"],[1844,225.0,\"b\",1.0,true,1.09092,0.986667,\"{\\\"coordinates\\\": [33.978209708, -16.895141186], \\\"type\\\": \\\"Point\\\"}\"],[1845,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.2853706084, -14.1614282144], \\\"type\\\": \\\"Point\\\"}\"],[1846,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.3710592602, -1.5732585765], \\\"type\\\": \\\"Point\\\"}\"],[1847,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.98101713, 1.2407280343], \\\"type\\\": \\\"Point\\\"}\"],[2596,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.4220110615, -10.4334578179], \\\"type\\\": \\\"Point\\\"}\"],[1848,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.0787261406, -0.8781446039], \\\"type\\\": \\\"Point\\\"}\"],[1849,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.4649588225, -4.6977706592], \\\"type\\\": \\\"Point\\\"}\"],[1850,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [23.8506035711, -5.6697458494], \\\"type\\\": \\\"Point\\\"}\"],[1851,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.4269521882, -0.7488231795], \\\"type\\\": \\\"Point\\\"}\"],[1852,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.2458747554, -16.5206613282], \\\"type\\\": \\\"Point\\\"}\"],[2925,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.5267360698, -16.4035826394], \\\"type\\\": \\\"Point\\\"}\"],[1853,225.0,\"b\",1.0,true,1.09047,0.986667,\"{\\\"coordinates\\\": [35.331379509, -17.0624922356], \\\"type\\\": \\\"Point\\\"}\"],[1854,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.3150671866, -16.8930012885], \\\"type\\\": \\\"Point\\\"}\"],[1855,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.6472817239, -1.2692989322], \\\"type\\\": \\\"Point\\\"}\"],[1856,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.7963163142, -7.5748258968], \\\"type\\\": \\\"Point\\\"}\"],[20,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [19.9326224568, -21.4602278448], \\\"type\\\": \\\"Point\\\"}\"],[194,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.3648522717, -9.9118357078], \\\"type\\\": \\\"Point\\\"}\"],[1857,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.5559642837, -9.6314470651], \\\"type\\\": \\\"Point\\\"}\"],[1858,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [38.5190834733, -10.8856487324], \\\"type\\\": \\\"Point\\\"}\"],[1859,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.8167079552, -12.4772855289], \\\"type\\\": \\\"Point\\\"}\"],[1860,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.3214004536, -13.5063683027], \\\"type\\\": \\\"Point\\\"}\"],[2952,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.6644195893, -13.6183067917], \\\"type\\\": \\\"Point\\\"}\"],[2953,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.3781808556, -13.6025604691], \\\"type\\\": \\\"Point\\\"}\"],[2979,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.409029943, -13.7087589436], \\\"type\\\": \\\"Point\\\"}\"],[1861,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.0042316378, -13.592118263], \\\"type\\\": \\\"Point\\\"}\"],[2926,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.6060004547, -13.8035583818], \\\"type\\\": \\\"Point\\\"}\"],[1862,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.0631209064, -13.4034262472], \\\"type\\\": \\\"Point\\\"}\"],[195,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.1980433906, -9.7473677108], \\\"type\\\": \\\"Point\\\"}\"],[1863,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.2578417985, -14.5756427762], \\\"type\\\": \\\"Point\\\"}\"],[1864,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [21.2817404824, -13.5693514234], \\\"type\\\": \\\"Point\\\"}\"],[1865,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.8546938529, -13.6442226713], \\\"type\\\": \\\"Point\\\"}\"],[1866,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [19.5668288481, -11.0063660388], \\\"type\\\": \\\"Point\\\"}\"],[2927,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [19.2686066265, -11.1164521253], \\\"type\\\": \\\"Point\\\"}\"],[1867,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.948804836, -11.5153016506], \\\"type\\\": \\\"Point\\\"}\"],[1868,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.342934249, -15.9154897595], \\\"type\\\": \\\"Point\\\"}\"],[2973,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [23.8078129689, -16.6848404038], \\\"type\\\": \\\"Point\\\"}\"],[2974,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [23.6436269722, -16.6877463308], \\\"type\\\": \\\"Point\\\"}\"],[1869,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.6840906472, -17.492317505], \\\"type\\\": \\\"Point\\\"}\"],[196,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.9468980522, -3.6837655905], \\\"type\\\": \\\"Point\\\"}\"],[2928,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.9223281846, -15.7348454489], \\\"type\\\": \\\"Point\\\"}\"],[1870,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.2866136239, -15.3012848661], \\\"type\\\": \\\"Point\\\"}\"],[1871,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [22.6023833601, -12.0558528432], \\\"type\\\": \\\"Point\\\"}\"],[1872,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.3817935017, -18.7703530931], \\\"type\\\": \\\"Point\\\"}\"],[2930,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [37.2455466924, -20.6205158654], \\\"type\\\": \\\"Point\\\"}\"],[2931,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.663116943, -21.3260701823], \\\"type\\\": \\\"Point\\\"}\"],[1873,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.8262448534, -20.4832139327], \\\"type\\\": \\\"Point\\\"}\"],[2932,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [36.2114077745, -20.0080581699], \\\"type\\\": \\\"Point\\\"}\"],[2933,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.8433500841, -18.0514204763], \\\"type\\\": \\\"Point\\\"}\"],[1874,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.4572263378, -17.5812687569], \\\"type\\\": \\\"Point\\\"}\"],[197,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.0268083617, -4.9643997787], \\\"type\\\": \\\"Point\\\"}\"],[2934,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.932326103, -19.6428631836], \\\"type\\\": \\\"Point\\\"}\"],[1875,225.0,\"b\",1.0,true,1.10136,0.986667,\"{\\\"coordinates\\\": [29.5112037126, -17.2206779817], \\\"type\\\": \\\"Point\\\"}\"],[1876,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [13.9135717263, -5.876680063], \\\"type\\\": \\\"Point\\\"}\"],[1877,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.5443804051, -6.8458622142], \\\"type\\\": \\\"Point\\\"}\"],[1878,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.9771178634, -9.2147647967], \\\"type\\\": \\\"Point\\\"}\"],[1879,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.9285464772, -8.0227397705], \\\"type\\\": \\\"Point\\\"}\"],[1880,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.6230280913, -6.1149025474], \\\"type\\\": \\\"Point\\\"}\"],[1881,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.9369153688, -12.9315698475], \\\"type\\\": \\\"Point\\\"}\"],[1882,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.3840042289, 0.4244071778], \\\"type\\\": \\\"Point\\\"}\"],[1883,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4089516205, -14.3098005275], \\\"type\\\": \\\"Point\\\"}\"],[198,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.6268276252, -10.6027019285], \\\"type\\\": \\\"Point\\\"}\"],[2935,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0074507729, -14.8350755062], \\\"type\\\": \\\"Point\\\"}\"],[1884,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.8928475426, -18.6476371153], \\\"type\\\": \\\"Point\\\"}\"],[2936,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.6366120267, -17.8123707887], \\\"type\\\": \\\"Point\\\"}\"],[1885,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.9445430299, -16.1291282996], \\\"type\\\": \\\"Point\\\"}\"],[1886,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.9222770743, -6.1454439611], \\\"type\\\": \\\"Point\\\"}\"],[1887,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.2771262864, -10.3353030194], \\\"type\\\": \\\"Point\\\"}\"],[1888,63.0,\"b\",1.0,true,1.09065,0.920635,\"{\\\"coordinates\\\": [17.9176258484, -6.3670075417], \\\"type\\\": \\\"Point\\\"}\"],[1889,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [14.2598659695, -8.8664115987], \\\"type\\\": \\\"Point\\\"}\"],[1890,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [23.0644003268, -20.7631591319], \\\"type\\\": \\\"Point\\\"}\"],[1891,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.5967814325, -19.3659847227], \\\"type\\\": \\\"Point\\\"}\"],[199,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.3453131782, -11.1684538661], \\\"type\\\": \\\"Point\\\"}\"],[1892,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.5004177433, -24.5519525276], \\\"type\\\": \\\"Point\\\"}\"],[2939,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.8356854635, -24.4687385798], \\\"type\\\": \\\"Point\\\"}\"],[1893,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.8600277922, -21.4303947226], \\\"type\\\": \\\"Point\\\"}\"],[1894,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.5779598418, -19.808290707], \\\"type\\\": \\\"Point\\\"}\"],[1895,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.2531795397, -23.3341975031], \\\"type\\\": \\\"Point\\\"}\"],[2940,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.6869108598, -23.2337194489], \\\"type\\\": \\\"Point\\\"}\"],[1896,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.680414311, -24.8361510059], \\\"type\\\": \\\"Point\\\"}\"],[1897,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.7784180813, -18.40467918], \\\"type\\\": \\\"Point\\\"}\"],[1898,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [20.9727982686, -0.1469407024], \\\"type\\\": \\\"Point\\\"}\"],[1900,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.4104659884, -13.3944075143], \\\"type\\\": \\\"Point\\\"}\"],[2597,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.1490393688, -11.345243506], \\\"type\\\": \\\"Point\\\"}\"],[1901,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.1924751566, -12.2899756457], \\\"type\\\": \\\"Point\\\"}\"],[1902,63.0,\"b\",1.0,true,1.08652,0.920635,\"{\\\"coordinates\\\": [18.7481836364, -3.5510997095], \\\"type\\\": \\\"Point\\\"}\"],[1903,225.0,\"b\",1.0,true,1.08709,1.0,\"{\\\"coordinates\\\": [14.2333288377, -13.431262395], \\\"type\\\": \\\"Point\\\"}\"],[1904,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.7479360277, -13.2385531749], \\\"type\\\": \\\"Point\\\"}\"],[1905,63.0,\"b\",1.0,true,1.06918,0.936508,\"{\\\"coordinates\\\": [19.8360085887, -4.6051205633], \\\"type\\\": \\\"Point\\\"}\"],[1906,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.4677512935, -11.3751701463], \\\"type\\\": \\\"Point\\\"}\"],[1907,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [19.9994229584, -22.8866285324], \\\"type\\\": \\\"Point\\\"}\"],[1908,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.5979371674, -9.0557825404], \\\"type\\\": \\\"Point\\\"}\"],[1909,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.8501386998, -0.366668723], \\\"type\\\": \\\"Point\\\"}\"],[1910,150.0,\"b\",1.0,true,1.10907,0.966667,\"{\\\"coordinates\\\": [12.0548504799, 1.4715064677], \\\"type\\\": \\\"Point\\\"}\"],[200,225.0,\"b\",1.0,true,1.09027,1.0,\"{\\\"coordinates\\\": [16.0759646273, -15.9482180825], \\\"type\\\": \\\"Point\\\"}\"],[1911,225.0,\"b\",1.0,true,1.09032,1.0,\"{\\\"coordinates\\\": [24.1701059342, -18.7534600309], \\\"type\\\": \\\"Point\\\"}\"],[1912,225.0,\"b\",1.0,true,1.09041,1.0,\"{\\\"coordinates\\\": [23.8929375349, -18.7251183029], \\\"type\\\": \\\"Point\\\"}\"],[1913,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [21.9709602601, -23.0327364892], \\\"type\\\": \\\"Point\\\"}\"],[1914,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.2433740718, -0.7793621829], \\\"type\\\": \\\"Point\\\"}\"],[1915,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.905716161, -14.008278921], \\\"type\\\": \\\"Point\\\"}\"],[1916,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [15.7867423244, -7.4342524142], \\\"type\\\": \\\"Point\\\"}\"],[1917,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.325220449, 0.9871661274], \\\"type\\\": \\\"Point\\\"}\"],[1918,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [39.3704195231, -5.6714465167], \\\"type\\\": \\\"Point\\\"}\"],[1919,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.6294654172, -11.6534787481], \\\"type\\\": \\\"Point\\\"}\"],[1920,63.0,\"b\",1.0,true,1.0683,0.936508,\"{\\\"coordinates\\\": [32.7934577025, -8.5695724751], \\\"type\\\": \\\"Point\\\"}\"],[201,225.0,\"b\",1.0,true,1.09529,1.0,\"{\\\"coordinates\\\": [18.8048100208, -8.3467012257], \\\"type\\\": \\\"Point\\\"}\"],[1921,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.256973286, -8.8960553697], \\\"type\\\": \\\"Point\\\"}\"],[1922,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [24.658027022, -22.6633307622], \\\"type\\\": \\\"Point\\\"}\"],[1923,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [22.2779085124, -10.4097452403], \\\"type\\\": \\\"Point\\\"}\"],[1924,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.8070479046, -4.7029165499], \\\"type\\\": \\\"Point\\\"}\"],[1925,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.6226783757, -4.0069312204], \\\"type\\\": \\\"Point\\\"}\"],[1926,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.0306849115, -3.7415587991], \\\"type\\\": \\\"Point\\\"}\"],[1927,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.2489334471, -17.3501793923], \\\"type\\\": \\\"Point\\\"}\"],[1928,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [34.6269733391, -5.5477479509], \\\"type\\\": \\\"Point\\\"}\"],[1929,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.4656422372, -17.3815605803], \\\"type\\\": \\\"Point\\\"}\"],[1930,225.0,\"b\",1.0,true,1.08685,1.0,\"{\\\"coordinates\\\": [13.3911544405, -14.469295481], \\\"type\\\": \\\"Point\\\"}\"],[2598,225.0,\"b\",1.0,true,1.09529,1.0,\"{\\\"coordinates\\\": [18.9163028355, -8.0392246183], \\\"type\\\": \\\"Point\\\"}\"],[1931,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.9133580652, -4.675014419], \\\"type\\\": \\\"Point\\\"}\"],[1932,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.8590227696, -8.9730518041], \\\"type\\\": \\\"Point\\\"}\"],[1933,225.0,\"b\",1.0,true,1.09566,0.888889,\"{\\\"coordinates\\\": [30.1222286743, -15.9536847851], \\\"type\\\": \\\"Point\\\"}\"],[1934,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [29.9535999166, -8.6701243045], \\\"type\\\": \\\"Point\\\"}\"],[1935,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.3437249126, -4.6608205862], \\\"type\\\": \\\"Point\\\"}\"],[1936,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.0534349529, -3.4312305118], \\\"type\\\": \\\"Point\\\"}\"],[1937,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.3854003915, 3.1427678214], \\\"type\\\": \\\"Point\\\"}\"],[1938,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.4528157459, -3.2077452421], \\\"type\\\": \\\"Point\\\"}\"],[1939,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.3829091337, 3.3146178149], \\\"type\\\": \\\"Point\\\"}\"],[1940,63.0,\"b\",1.0,true,1.37722,0.576009,\"{\\\"coordinates\\\": [17.5584972408, -5.9433711885], \\\"type\\\": \\\"Point\\\"}\"],[21,63.0,\"b\",1.0,true,1.07249,0.936508,\"{\\\"coordinates\\\": [17.8795160686, -5.3059249253], \\\"type\\\": \\\"Point\\\"}\"],[202,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.2497631704, -7.2130805322], \\\"type\\\": \\\"Point\\\"}\"],[1941,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.156025226, -3.2083837614], \\\"type\\\": \\\"Point\\\"}\"],[1942,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.0632317739, -14.5141649273], \\\"type\\\": \\\"Point\\\"}\"],[1943,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.7578564398, -3.8671959934], \\\"type\\\": \\\"Point\\\"}\"],[1944,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.7340379321, -13.6291486924], \\\"type\\\": \\\"Point\\\"}\"],[1945,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.3223654608, -3.5516465726], \\\"type\\\": \\\"Point\\\"}\"],[1946,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.1002624672, -1.8938485639], \\\"type\\\": \\\"Point\\\"}\"],[1947,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.9835457175, -4.6743810512], \\\"type\\\": \\\"Point\\\"}\"],[1948,63.0,\"b\",1.0,true,1.0656,0.936508,\"{\\\"coordinates\\\": [31.8018620837, -8.798994988], \\\"type\\\": \\\"Point\\\"}\"],[1949,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.8219387392, -13.1617595876], \\\"type\\\": \\\"Point\\\"}\"],[1950,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.5428292618, 1.0036999366], \\\"type\\\": \\\"Point\\\"}\"],[203,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1006564669, -17.550767124], \\\"type\\\": \\\"Point\\\"}\"],[1951,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [36.4852518429, -7.4387561227], \\\"type\\\": \\\"Point\\\"}\"],[1952,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.5124681802, 1.2829087264], \\\"type\\\": \\\"Point\\\"}\"],[1953,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.3136661603, -15.6790049364], \\\"type\\\": \\\"Point\\\"}\"],[1954,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.5386432221, -15.9374830529], \\\"type\\\": \\\"Point\\\"}\"],[1955,225.0,\"b\",1.0,true,1.08582,1.0,\"{\\\"coordinates\\\": [14.5786657064, -11.5101116733], \\\"type\\\": \\\"Point\\\"}\"],[1956,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.9747170152, -12.1374512427], \\\"type\\\": \\\"Point\\\"}\"],[1957,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [19.7176680351, -7.2435209456], \\\"type\\\": \\\"Point\\\"}\"],[1958,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.7457025967, -5.7735833986], \\\"type\\\": \\\"Point\\\"}\"],[1959,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.4483625649, -6.1197724245], \\\"type\\\": \\\"Point\\\"}\"],[1960,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.9543998178, 2.862139037], \\\"type\\\": \\\"Point\\\"}\"],[204,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.9507983188, -3.9891540764], \\\"type\\\": \\\"Point\\\"}\"],[1961,63.0,\"b\",1.0,true,1.06807,0.936508,\"{\\\"coordinates\\\": [25.942188943, -9.976957045], \\\"type\\\": \\\"Point\\\"}\"],[1962,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.5246153092, 0.6585419416], \\\"type\\\": \\\"Point\\\"}\"],[1963,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.5136117832, -11.8699264377], \\\"type\\\": \\\"Point\\\"}\"],[1964,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.9129606582, -13.3632030102], \\\"type\\\": \\\"Point\\\"}\"],[1965,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.7679463179, -3.7308605349], \\\"type\\\": \\\"Point\\\"}\"],[1966,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.3661552468, -4.4641191429], \\\"type\\\": \\\"Point\\\"}\"],[1967,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [26.7761221302, -14.5963849727], \\\"type\\\": \\\"Point\\\"}\"],[1968,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.5450132611, -11.8002644017], \\\"type\\\": \\\"Point\\\"}\"],[1969,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.7793277706, 0.7628918793], \\\"type\\\": \\\"Point\\\"}\"],[1970,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.5461159093, -2.5865184542], \\\"type\\\": \\\"Point\\\"}\"],[205,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [24.4463779913, -5.1914283672], \\\"type\\\": \\\"Point\\\"}\"],[1971,63.0,\"b\",1.0,true,1.06551,0.968254,\"{\\\"coordinates\\\": [23.7590971251, -2.6650736143], \\\"type\\\": \\\"Point\\\"}\"],[1972,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.1960732762, -10.2403263732], \\\"type\\\": \\\"Point\\\"}\"],[1973,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.1231985512, -4.5093342215], \\\"type\\\": \\\"Point\\\"}\"],[1974,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.7286280168, 2.1656285452], \\\"type\\\": \\\"Point\\\"}\"],[1975,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.4188600788, 0.065393487], \\\"type\\\": \\\"Point\\\"}\"],[1976,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.1709501306, -12.3862757067], \\\"type\\\": \\\"Point\\\"}\"],[1977,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.8713577708, -7.8088973372], \\\"type\\\": \\\"Point\\\"}\"],[1978,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [19.2024304819, -8.5514738106], \\\"type\\\": \\\"Point\\\"}\"],[1979,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.5430929474, -8.7215032834], \\\"type\\\": \\\"Point\\\"}\"],[1980,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [22.6439984461, -23.5289760544], \\\"type\\\": \\\"Point\\\"}\"],[206,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.4915366053, 2.6167642925], \\\"type\\\": \\\"Point\\\"}\"],[1981,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.9385535553, -6.9919306004], \\\"type\\\": \\\"Point\\\"}\"],[1982,225.0,\"b\",1.0,true,1.09137,1.0,\"{\\\"coordinates\\\": [14.2959700779, -18.8392579492], \\\"type\\\": \\\"Point\\\"}\"],[1983,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [19.2096005643, -8.881444086], \\\"type\\\": \\\"Point\\\"}\"],[1984,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [32.2493206514, -14.8334734857], \\\"type\\\": \\\"Point\\\"}\"],[1985,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.0438974592, -12.7151703756], \\\"type\\\": \\\"Point\\\"}\"],[1986,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.1882058764, -0.6479588969], \\\"type\\\": \\\"Point\\\"}\"],[1987,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.1804136217, 1.3098409026], \\\"type\\\": \\\"Point\\\"}\"],[1988,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.2202894425, -19.0450143673], \\\"type\\\": \\\"Point\\\"}\"],[1989,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.4875911883, -19.1159596627], \\\"type\\\": \\\"Point\\\"}\"],[1990,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.3102847514, -2.7567102528], \\\"type\\\": \\\"Point\\\"}\"],[207,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.1304888099, -5.0837397519], \\\"type\\\": \\\"Point\\\"}\"],[1991,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.9012231237, -19.341432042], \\\"type\\\": \\\"Point\\\"}\"],[1992,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.4475831361, -18.9640678141], \\\"type\\\": \\\"Point\\\"}\"],[1993,225.0,\"b\",1.0,true,1.09064,1.0,\"{\\\"coordinates\\\": [24.3945184982, -18.790856134], \\\"type\\\": \\\"Point\\\"}\"],[1994,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.6020289342, -16.4505249723], \\\"type\\\": \\\"Point\\\"}\"],[1995,225.0,\"b\",1.0,true,1.09381,0.888889,\"{\\\"coordinates\\\": [29.6342819717, -16.2391922094], \\\"type\\\": \\\"Point\\\"}\"],[1996,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.7161358071, -2.3900078002], \\\"type\\\": \\\"Point\\\"}\"],[1997,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.1594737423, -0.8646099163], \\\"type\\\": \\\"Point\\\"}\"],[1998,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [22.4343543236, -13.0601481824], \\\"type\\\": \\\"Point\\\"}\"],[1999,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [22.1886147749, -12.9288067118], \\\"type\\\": \\\"Point\\\"}\"],[2000,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.096485921, -9.7059300367], \\\"type\\\": \\\"Point\\\"}\"],[208,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.7191948364, -5.2485291286], \\\"type\\\": \\\"Point\\\"}\"],[2001,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [35.3066866383, -17.4548461379], \\\"type\\\": \\\"Point\\\"}\"],[2002,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.8780716242, -17.062689891], \\\"type\\\": \\\"Point\\\"}\"],[2003,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.2570037618, -5.6729440197], \\\"type\\\": \\\"Point\\\"}\"],[2004,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.8028368865, -9.9155739762], \\\"type\\\": \\\"Point\\\"}\"],[2005,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.3485704187, -7.7320604305], \\\"type\\\": \\\"Point\\\"}\"],[2006,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.4577208941, 0.4305319673], \\\"type\\\": \\\"Point\\\"}\"],[2007,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.6688238724, -10.4977489672], \\\"type\\\": \\\"Point\\\"}\"],[2008,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [26.0771162153, -21.368482325], \\\"type\\\": \\\"Point\\\"}\"],[2009,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.000327811, -8.1736345807], \\\"type\\\": \\\"Point\\\"}\"],[2010,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.8156522338, -19.16244433], \\\"type\\\": \\\"Point\\\"}\"],[209,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.3004185772, -4.2726261171], \\\"type\\\": \\\"Point\\\"}\"],[2011,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.6564619414, -19.0293035567], \\\"type\\\": \\\"Point\\\"}\"],[2012,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [33.038019073, -16.550864378], \\\"type\\\": \\\"Point\\\"}\"],[2013,225.0,\"b\",1.0,true,1.09367,0.888889,\"{\\\"coordinates\\\": [30.3144992085, -17.8829978813], \\\"type\\\": \\\"Point\\\"}\"],[2014,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.026321565, -2.1513860653], \\\"type\\\": \\\"Point\\\"}\"],[2015,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.9586734913, -3.3158562735], \\\"type\\\": \\\"Point\\\"}\"],[2016,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.5007026771, -10.914875464], \\\"type\\\": \\\"Point\\\"}\"],[2017,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.6001770822, -11.1226028173], \\\"type\\\": \\\"Point\\\"}\"],[2018,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.1066924853, -2.3448571214], \\\"type\\\": \\\"Point\\\"}\"],[2019,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [22.3080928931, -4.2998696647], \\\"type\\\": \\\"Point\\\"}\"],[2020,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.548591179, -14.6936072042], \\\"type\\\": \\\"Point\\\"}\"],[210,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.0003285007, -6.2637846363], \\\"type\\\": \\\"Point\\\"}\"],[2021,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [20.7592668012, -7.1413970244], \\\"type\\\": \\\"Point\\\"}\"],[2022,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.1375604303, -7.752798882], \\\"type\\\": \\\"Point\\\"}\"],[2023,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [17.8839191444, -6.5237031111], \\\"type\\\": \\\"Point\\\"}\"],[2024,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.7184169092, -1.6311072298], \\\"type\\\": \\\"Point\\\"}\"],[2025,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.2703153517, -11.3052174517], \\\"type\\\": \\\"Point\\\"}\"],[2026,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.5954977431, -17.2945898533], \\\"type\\\": \\\"Point\\\"}\"],[2027,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.6161917765, -18.340785474], \\\"type\\\": \\\"Point\\\"}\"],[2028,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.1449507532, -5.1355344291], \\\"type\\\": \\\"Point\\\"}\"],[2029,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.1265012674, -14.3297798978], \\\"type\\\": \\\"Point\\\"}\"],[2030,63.0,\"b\",1.0,true,1.0663,0.936508,\"{\\\"coordinates\\\": [21.4721751477, -3.255498657], \\\"type\\\": \\\"Point\\\"}\"],[211,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.6760946487, -3.2097459792], \\\"type\\\": \\\"Point\\\"}\"],[2031,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.1892542479, -15.4765440755], \\\"type\\\": \\\"Point\\\"}\"],[2032,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [32.5179852498, -17.1600667996], \\\"type\\\": \\\"Point\\\"}\"],[2033,225.0,\"b\",1.0,true,1.08977,0.888889,\"{\\\"coordinates\\\": [27.4998100069, -13.1801045577], \\\"type\\\": \\\"Point\\\"}\"],[2034,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.516039835, -0.7270094173], \\\"type\\\": \\\"Point\\\"}\"],[2035,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.9438012311, -8.1961667504], \\\"type\\\": \\\"Point\\\"}\"],[2036,225.0,\"b\",1.0,true,1.08965,0.888889,\"{\\\"coordinates\\\": [29.9510227488, -14.3010674594], \\\"type\\\": \\\"Point\\\"}\"],[2037,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.7744763868, -14.1413351092], \\\"type\\\": \\\"Point\\\"}\"],[2038,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.7075676529, -11.1852981945], \\\"type\\\": \\\"Point\\\"}\"],[2039,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.2143623236, -3.4631508488], \\\"type\\\": \\\"Point\\\"}\"],[2040,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.351300165, 3.9171604681], \\\"type\\\": \\\"Point\\\"}\"],[22,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2453313462, -9.3356062248], \\\"type\\\": \\\"Point\\\"}\"],[212,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.0840214293, -1.4896251804], \\\"type\\\": \\\"Point\\\"}\"],[2041,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.7369839554, -9.2674589518], \\\"type\\\": \\\"Point\\\"}\"],[2042,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [17.7164306547, -1.8397480541], \\\"type\\\": \\\"Point\\\"}\"],[2043,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.7692591765, 1.8179160663], \\\"type\\\": \\\"Point\\\"}\"],[2044,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.4886878283, -7.8056539965], \\\"type\\\": \\\"Point\\\"}\"],[2045,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.93138872, -7.4241431593], \\\"type\\\": \\\"Point\\\"}\"],[2046,150.0,\"b\",1.0,true,1.10968,0.966667,\"{\\\"coordinates\\\": [14.870440855, -0.7301523499], \\\"type\\\": \\\"Point\\\"}\"],[2047,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.3591849692, -2.2196087163], \\\"type\\\": \\\"Point\\\"}\"],[2048,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.2328413567, -2.5969921754], \\\"type\\\": \\\"Point\\\"}\"],[2049,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6860195856, -6.4858452821], \\\"type\\\": \\\"Point\\\"}\"],[2050,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.9956295582, -14.3582609356], \\\"type\\\": \\\"Point\\\"}\"],[2599,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.1061536338, -3.7646716822], \\\"type\\\": \\\"Point\\\"}\"],[2051,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.6993748982, -13.9848938002], \\\"type\\\": \\\"Point\\\"}\"],[2052,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.317674351, -10.4981582885], \\\"type\\\": \\\"Point\\\"}\"],[2053,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.4078523937, -16.0255512231], \\\"type\\\": \\\"Point\\\"}\"],[2054,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4661461699, -7.2705895434], \\\"type\\\": \\\"Point\\\"}\"],[2055,63.0,\"b\",1.0,true,1.07432,0.968254,\"{\\\"coordinates\\\": [24.2797421377, -2.4842943873], \\\"type\\\": \\\"Point\\\"}\"],[2056,63.0,\"b\",1.0,true,1.0652,0.936508,\"{\\\"coordinates\\\": [19.1507859871, -1.3014946001], \\\"type\\\": \\\"Point\\\"}\"],[2057,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.2264589927, -9.977579986], \\\"type\\\": \\\"Point\\\"}\"],[2058,150.0,\"b\",1.0,true,1.10927,0.966667,\"{\\\"coordinates\\\": [12.6119268035, 0.3707486245], \\\"type\\\": \\\"Point\\\"}\"],[2059,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.9589222764, -0.3800920129], \\\"type\\\": \\\"Point\\\"}\"],[2060,225.0,\"b\",1.0,true,1.09077,1.0,\"{\\\"coordinates\\\": [24.3011190147, -16.9698102463], \\\"type\\\": \\\"Point\\\"}\"],[213,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [27.7125557382, -4.4485549772], \\\"type\\\": \\\"Point\\\"}\"],[2061,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.4857832011, -0.2579247985], \\\"type\\\": \\\"Point\\\"}\"],[2062,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.3880083722, -1.0643296501], \\\"type\\\": \\\"Point\\\"}\"],[2063,225.0,\"b\",1.0,true,1.09435,0.888889,\"{\\\"coordinates\\\": [28.4609039875, -16.1092547735], \\\"type\\\": \\\"Point\\\"}\"],[2064,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.0408826683, -0.7947619059], \\\"type\\\": \\\"Point\\\"}\"],[2065,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.1242724729, -0.2803339903], \\\"type\\\": \\\"Point\\\"}\"],[2066,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.8830063794, -3.4659403172], \\\"type\\\": \\\"Point\\\"}\"],[2067,63.0,\"b\",1.0,true,1.06572,0.936508,\"{\\\"coordinates\\\": [32.7556733019, -6.3880373739], \\\"type\\\": \\\"Point\\\"}\"],[2068,63.0,\"b\",1.0,true,1.0646,0.936508,\"{\\\"coordinates\\\": [32.3848872684, -6.2622723908], \\\"type\\\": \\\"Point\\\"}\"],[2069,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.3657619866, -3.9204698337], \\\"type\\\": \\\"Point\\\"}\"],[2070,63.0,\"b\",1.0,true,1.06604,0.936508,\"{\\\"coordinates\\\": [17.9114999321, -4.3249724893], \\\"type\\\": \\\"Point\\\"}\"],[214,63.0,\"b\",1.0,true,1.06418,0.936508,\"{\\\"coordinates\\\": [30.8463034884, -9.3082425813], \\\"type\\\": \\\"Point\\\"}\"],[2071,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.6263678475, 1.3961956009], \\\"type\\\": \\\"Point\\\"}\"],[2072,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.1631131929, -0.2211812142], \\\"type\\\": \\\"Point\\\"}\"],[2073,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.0521210755, -0.4809431283], \\\"type\\\": \\\"Point\\\"}\"],[2074,63.0,\"b\",1.0,true,1.06639,0.936508,\"{\\\"coordinates\\\": [20.1629346117, -2.9630377276], \\\"type\\\": \\\"Point\\\"}\"],[2075,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.3651137107, -10.1552686263], \\\"type\\\": \\\"Point\\\"}\"],[2076,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [37.0150072109, -10.9461484986], \\\"type\\\": \\\"Point\\\"}\"],[2077,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.3630649906, -7.5672266902], \\\"type\\\": \\\"Point\\\"}\"],[2078,150.0,\"b\",1.0,true,1.06754,0.972373,\"{\\\"coordinates\\\": [33.7427368562, -13.8852093509], \\\"type\\\": \\\"Point\\\"}\"],[2079,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.3471914436, -7.9553780143], \\\"type\\\": \\\"Point\\\"}\"],[2080,63.0,\"b\",1.0,true,1.06472,0.936508,\"{\\\"coordinates\\\": [31.0949320482, -7.5179019989], \\\"type\\\": \\\"Point\\\"}\"],[215,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.1763504559, -23.6360930472], \\\"type\\\": \\\"Point\\\"}\"],[2081,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.8092138133, -5.9038679308], \\\"type\\\": \\\"Point\\\"}\"],[2082,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.3254513909, -5.7061794524], \\\"type\\\": \\\"Point\\\"}\"],[2083,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.0300286252, -10.5567017472], \\\"type\\\": \\\"Point\\\"}\"],[2084,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [23.0379962103, -4.3262212911], \\\"type\\\": \\\"Point\\\"}\"],[2085,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [30.4670915188, -13.9345144953], \\\"type\\\": \\\"Point\\\"}\"],[2086,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [22.0009493878, -2.0160436676], \\\"type\\\": \\\"Point\\\"}\"],[2087,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.7588264599, -7.4552404716], \\\"type\\\": \\\"Point\\\"}\"],[2088,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [29.1008614601, -23.0547563252], \\\"type\\\": \\\"Point\\\"}\"],[2089,225.0,\"b\",1.0,true,1.08714,1.0,\"{\\\"coordinates\\\": [13.3694532755, -12.5573910326], \\\"type\\\": \\\"Point\\\"}\"],[2090,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.9392552658, -1.600646353], \\\"type\\\": \\\"Point\\\"}\"],[216,225.0,\"b\",1.0,true,1.09861,1.0,\"{\\\"coordinates\\\": [18.0213157207, -9.1624149736], \\\"type\\\": \\\"Point\\\"}\"],[2091,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.7558730759, -10.367824715], \\\"type\\\": \\\"Point\\\"}\"],[2092,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1352210627, -3.1556564936], \\\"type\\\": \\\"Point\\\"}\"],[2093,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9896587385, -5.4417686669], \\\"type\\\": \\\"Point\\\"}\"],[2094,225.0,\"b\",1.0,true,1.08966,1.0,\"{\\\"coordinates\\\": [15.0522459043, -17.323787848], \\\"type\\\": \\\"Point\\\"}\"],[2095,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.0700957858, -16.0802568449], \\\"type\\\": \\\"Point\\\"}\"],[2096,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.9867806004, -6.8431500147], \\\"type\\\": \\\"Point\\\"}\"],[2097,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.5399782627, -13.5469496265], \\\"type\\\": \\\"Point\\\"}\"],[2098,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.5661438645, -13.7474868574], \\\"type\\\": \\\"Point\\\"}\"],[2099,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.4944523707, -11.7286584805], \\\"type\\\": \\\"Point\\\"}\"],[2100,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.5017062044, 0.209888822], \\\"type\\\": \\\"Point\\\"}\"],[217,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [19.131662907, -9.2481318559], \\\"type\\\": \\\"Point\\\"}\"],[2101,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [31.7518556673, 5.1355978225], \\\"type\\\": \\\"Point\\\"}\"],[2102,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [21.3948061065, -22.7087648464], \\\"type\\\": \\\"Point\\\"}\"],[2103,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [27.2724132973, -21.2272960696], \\\"type\\\": \\\"Point\\\"}\"],[2104,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.8999316119, -7.6230555666], \\\"type\\\": \\\"Point\\\"}\"],[2105,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.7050151617, -2.4916409249], \\\"type\\\": \\\"Point\\\"}\"],[2106,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.582094427, -4.0599785673], \\\"type\\\": \\\"Point\\\"}\"],[2107,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.7513091503, -3.5854613574], \\\"type\\\": \\\"Point\\\"}\"],[2108,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [18.5226021568, -1.7986022909], \\\"type\\\": \\\"Point\\\"}\"],[2109,225.0,\"b\",1.0,true,1.08964,0.888889,\"{\\\"coordinates\\\": [30.8709701516, -17.5331323159], \\\"type\\\": \\\"Point\\\"}\"],[2110,225.0,\"b\",1.0,true,1.09211,1.0,\"{\\\"coordinates\\\": [20.0538078101, -7.4771110796], \\\"type\\\": \\\"Point\\\"}\"],[218,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [26.3455456447, -15.5080964736], \\\"type\\\": \\\"Point\\\"}\"],[2111,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [31.4131139558, -16.9966150468], \\\"type\\\": \\\"Point\\\"}\"],[2112,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.5850432699, -18.5748759451], \\\"type\\\": \\\"Point\\\"}\"],[2113,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.5807441014, 3.3290402322], \\\"type\\\": \\\"Point\\\"}\"],[2114,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.0794463321, -15.0193764787], \\\"type\\\": \\\"Point\\\"}\"],[2115,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.6418751583, 2.7409535395], \\\"type\\\": \\\"Point\\\"}\"],[2116,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.8171613231, -3.09339171], \\\"type\\\": \\\"Point\\\"}\"],[2117,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.6485359862, 1.2290516201], \\\"type\\\": \\\"Point\\\"}\"],[2118,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.482444499, 6.7532735708], \\\"type\\\": \\\"Point\\\"}\"],[2119,63.0,\"b\",1.0,true,1.0686,0.936508,\"{\\\"coordinates\\\": [17.6595896409, -4.900262138], \\\"type\\\": \\\"Point\\\"}\"],[2120,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.7433314729, -2.3221774422], \\\"type\\\": \\\"Point\\\"}\"],[219,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.5416349693, 7.8685914859], \\\"type\\\": \\\"Point\\\"}\"],[2121,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.8600136727, -10.0392817849], \\\"type\\\": \\\"Point\\\"}\"],[2122,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.7608087798, -0.0372766262], \\\"type\\\": \\\"Point\\\"}\"],[2123,63.0,\"b\",1.0,true,1.07937,0.914643,\"{\\\"coordinates\\\": [17.9277381958, -2.0835709962], \\\"type\\\": \\\"Point\\\"}\"],[2124,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.9255411566, -8.251816899], \\\"type\\\": \\\"Point\\\"}\"],[2125,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.117927449, -9.1997196734], \\\"type\\\": \\\"Point\\\"}\"],[2126,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.2414801025, -12.2840427081], \\\"type\\\": \\\"Point\\\"}\"],[2127,225.0,\"b\",1.0,true,1.09146,0.888889,\"{\\\"coordinates\\\": [33.747999561, -18.1859058452], \\\"type\\\": \\\"Point\\\"}\"],[2128,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.0028069575, -0.9671257731], \\\"type\\\": \\\"Point\\\"}\"],[2129,63.0,\"b\",1.0,true,1.06774,0.968254,\"{\\\"coordinates\\\": [35.5793408855, 4.5760098556], \\\"type\\\": \\\"Point\\\"}\"],[2130,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4256553047, -7.4860661467], \\\"type\\\": \\\"Point\\\"}\"],[220,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.5837139073, -4.735161033], \\\"type\\\": \\\"Point\\\"}\"],[2131,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.2802477065, 1.8336928415], \\\"type\\\": \\\"Point\\\"}\"],[2132,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [20.3775623788, -6.013069293], \\\"type\\\": \\\"Point\\\"}\"],[2133,225.0,\"b\",1.0,true,1.09333,1.0,\"{\\\"coordinates\\\": [18.9866484891, -8.688102275], \\\"type\\\": \\\"Point\\\"}\"],[2134,63.0,\"b\",1.0,true,1.07063,0.936508,\"{\\\"coordinates\\\": [15.0519591078, -2.472909677], \\\"type\\\": \\\"Point\\\"}\"],[2135,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.9383944085, -3.7054489491], \\\"type\\\": \\\"Point\\\"}\"],[2136,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.3253791623, -3.6768660763], \\\"type\\\": \\\"Point\\\"}\"],[2137,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.9284367125, -10.2085338115], \\\"type\\\": \\\"Point\\\"}\"],[2138,45.0,\"b\",1.0,true,1.00008,0.888889,\"{\\\"coordinates\\\": [38.6008839888, -8.9125418526], \\\"type\\\": \\\"Point\\\"}\"],[2139,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.5579327482, 1.3929655704], \\\"type\\\": \\\"Point\\\"}\"],[2140,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.144345841, -0.6619966928], \\\"type\\\": \\\"Point\\\"}\"],[23,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.2349943029, -20.3942466813], \\\"type\\\": \\\"Point\\\"}\"],[221,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.27767485, -5.5209501411], \\\"type\\\": \\\"Point\\\"}\"],[2141,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.1674958636, -0.5110022242], \\\"type\\\": \\\"Point\\\"}\"],[2142,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.6827831115, -13.3437901952], \\\"type\\\": \\\"Point\\\"}\"],[2143,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.6633614089, -3.0662166316], \\\"type\\\": \\\"Point\\\"}\"],[2144,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.9741117832, -11.2745933062], \\\"type\\\": \\\"Point\\\"}\"],[2145,63.0,\"b\",1.0,true,1.07121,0.936508,\"{\\\"coordinates\\\": [23.7664285644, -4.1897897095], \\\"type\\\": \\\"Point\\\"}\"],[2146,63.0,\"b\",1.0,true,1.08594,0.920635,\"{\\\"coordinates\\\": [17.9506114376, -1.8266935057], \\\"type\\\": \\\"Point\\\"}\"],[2147,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.6440770003, -9.6037936699], \\\"type\\\": \\\"Point\\\"}\"],[2148,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.4567463801, -5.3725793023], \\\"type\\\": \\\"Point\\\"}\"],[2149,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [28.8373201231, -21.4356309988], \\\"type\\\": \\\"Point\\\"}\"],[2150,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.2087339498, -3.3698945949], \\\"type\\\": \\\"Point\\\"}\"],[222,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [8.8335473073, -11.7451615616], \\\"type\\\": \\\"Point\\\"}\"],[2151,63.0,\"b\",1.0,true,1.08206,0.920635,\"{\\\"coordinates\\\": [19.2294059946, -3.1793638331], \\\"type\\\": \\\"Point\\\"}\"],[2152,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [25.6826561544, -6.2838091737], \\\"type\\\": \\\"Point\\\"}\"],[2153,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.157995375, 1.7898449295], \\\"type\\\": \\\"Point\\\"}\"],[2154,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.3576284097, 1.1220753268], \\\"type\\\": \\\"Point\\\"}\"],[2155,225.0,\"b\",1.0,true,1.09078,1.0,\"{\\\"coordinates\\\": [20.1408497227, -19.6774084842], \\\"type\\\": \\\"Point\\\"}\"],[2156,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0287493951, -3.7065270049], \\\"type\\\": \\\"Point\\\"}\"],[2157,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.1232506535, -10.0807920296], \\\"type\\\": \\\"Point\\\"}\"],[2158,63.0,\"b\",1.0,true,1.11864,0.920635,\"{\\\"coordinates\\\": [18.7676751044, -5.4422685472], \\\"type\\\": \\\"Point\\\"}\"],[2159,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.4015909753, -9.6650564684], \\\"type\\\": \\\"Point\\\"}\"],[2160,225.0,\"b\",1.0,true,1.13333,0.853333,\"{\\\"coordinates\\\": [23.2608424379, -23.6044161076], \\\"type\\\": \\\"Point\\\"}\"],[2600,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [8.7365782244, -11.1101355049], \\\"type\\\": \\\"Point\\\"}\"],[2161,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.835702888, -9.7049622945], \\\"type\\\": \\\"Point\\\"}\"],[2162,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.1600545586, -18.67008194], \\\"type\\\": \\\"Point\\\"}\"],[2163,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.3472305394, -2.0388671387], \\\"type\\\": \\\"Point\\\"}\"],[2164,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.0783815949, 0.5197873477], \\\"type\\\": \\\"Point\\\"}\"],[2165,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.008842857, -5.1000339066], \\\"type\\\": \\\"Point\\\"}\"],[2166,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.6946090018, -16.4390163642], \\\"type\\\": \\\"Point\\\"}\"],[2167,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.7735031932, -9.6737402108], \\\"type\\\": \\\"Point\\\"}\"],[2168,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.4438489892, -12.4434665781], \\\"type\\\": \\\"Point\\\"}\"],[2169,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.1528757674, -10.0321367099], \\\"type\\\": \\\"Point\\\"}\"],[2170,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.0260392811, -11.2610982472], \\\"type\\\": \\\"Point\\\"}\"],[2601,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [8.7130700735, -10.793361938], \\\"type\\\": \\\"Point\\\"}\"],[2171,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.8120193703, -3.3589175452], \\\"type\\\": \\\"Point\\\"}\"],[2172,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.1010993375, -10.9668688789], \\\"type\\\": \\\"Point\\\"}\"],[2173,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.1198808797, -9.9309155768], \\\"type\\\": \\\"Point\\\"}\"],[2174,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.7519038261, -18.0438757354], \\\"type\\\": \\\"Point\\\"}\"],[2175,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [18.5531008519, -14.8504966757], \\\"type\\\": \\\"Point\\\"}\"],[2176,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.09694186, -1.7955917042], \\\"type\\\": \\\"Point\\\"}\"],[2177,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.4810789303, -8.1613534871], \\\"type\\\": \\\"Point\\\"}\"],[2178,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.7330229371, -8.7469092168], \\\"type\\\": \\\"Point\\\"}\"],[2179,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.6199717636, -3.9590948538], \\\"type\\\": \\\"Point\\\"}\"],[2180,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.0976967283, -17.7153148629], \\\"type\\\": \\\"Point\\\"}\"],[223,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [9.9275474739, -11.2819821643], \\\"type\\\": \\\"Point\\\"}\"],[2181,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.5861124773, -11.7172429768], \\\"type\\\": \\\"Point\\\"}\"],[2182,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.6259882497, -8.2556480822], \\\"type\\\": \\\"Point\\\"}\"],[2183,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.1070460513, -16.3761642081], \\\"type\\\": \\\"Point\\\"}\"],[2184,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.0614845371, -19.1011513075], \\\"type\\\": \\\"Point\\\"}\"],[2185,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.6627200917, -12.2314664931], \\\"type\\\": \\\"Point\\\"}\"],[2186,150.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.5593738603, 7.3107478739], \\\"type\\\": \\\"Point\\\"}\"],[2187,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.0283836227, -6.6488647557], \\\"type\\\": \\\"Point\\\"}\"],[2188,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.3828079642, -10.4389964706], \\\"type\\\": \\\"Point\\\"}\"],[2189,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.0611807909, -13.4712469996], \\\"type\\\": \\\"Point\\\"}\"],[2190,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.5107769463, -10.1383682622], \\\"type\\\": \\\"Point\\\"}\"],[224,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.5212336602, -8.7256141976], \\\"type\\\": \\\"Point\\\"}\"],[2191,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.5379871424, -16.1426224114], \\\"type\\\": \\\"Point\\\"}\"],[2192,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.1763998156, -1.9520120367], \\\"type\\\": \\\"Point\\\"}\"],[2193,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.5592145698, -9.2600567912], \\\"type\\\": \\\"Point\\\"}\"],[2194,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.4084586815, 0.2872462339], \\\"type\\\": \\\"Point\\\"}\"],[2195,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.908314893, -5.2396381137], \\\"type\\\": \\\"Point\\\"}\"],[2196,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.6446693992, -9.6461511786], \\\"type\\\": \\\"Point\\\"}\"],[2197,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.1246125846, -9.9795051818], \\\"type\\\": \\\"Point\\\"}\"],[2198,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.0890871137, -7.6138095223], \\\"type\\\": \\\"Point\\\"}\"],[2199,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.6276856686, -22.7357677134], \\\"type\\\": \\\"Point\\\"}\"],[2200,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [10.8774585884, -9.2242099419], \\\"type\\\": \\\"Point\\\"}\"],[225,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.8487460018, -8.7420213234], \\\"type\\\": \\\"Point\\\"}\"],[2201,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.9504369802, -18.2771224329], \\\"type\\\": \\\"Point\\\"}\"],[2202,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [18.6389853126, -15.0731838121], \\\"type\\\": \\\"Point\\\"}\"],[2203,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.5250560382, -8.368951397], \\\"type\\\": \\\"Point\\\"}\"],[2204,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.9957358049, -14.3306708655], \\\"type\\\": \\\"Point\\\"}\"],[2205,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.8125097893, -8.3743831415], \\\"type\\\": \\\"Point\\\"}\"],[2206,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.5032130792, -3.8906714862], \\\"type\\\": \\\"Point\\\"}\"],[2207,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.0223378196, -16.8759499068], \\\"type\\\": \\\"Point\\\"}\"],[2208,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.6785738008, -8.1905821456], \\\"type\\\": \\\"Point\\\"}\"],[2209,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.1802946484, -18.7547163392], \\\"type\\\": \\\"Point\\\"}\"],[2210,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.9977000505, -6.7341206978], \\\"type\\\": \\\"Point\\\"}\"],[226,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.4171185485, -13.4144965642], \\\"type\\\": \\\"Point\\\"}\"],[2211,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.6128640096, -6.5356570661], \\\"type\\\": \\\"Point\\\"}\"],[2212,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1098993833, -13.5855761025], \\\"type\\\": \\\"Point\\\"}\"],[2213,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.4520277695, -16.0121247642], \\\"type\\\": \\\"Point\\\"}\"],[2214,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.7308390699, -9.7289588947], \\\"type\\\": \\\"Point\\\"}\"],[2215,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.2909364796, -18.6351283283], \\\"type\\\": \\\"Point\\\"}\"],[2216,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.4350332921, -16.0698905195], \\\"type\\\": \\\"Point\\\"}\"],[2217,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.1078514482, -10.2991495284], \\\"type\\\": \\\"Point\\\"}\"],[2218,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.7883499877, -16.3260786605], \\\"type\\\": \\\"Point\\\"}\"],[2219,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.2036758258, -13.2060100456], \\\"type\\\": \\\"Point\\\"}\"],[2220,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.7636612451, -13.7168848125], \\\"type\\\": \\\"Point\\\"}\"],[227,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.2807596729, -9.6012586084], \\\"type\\\": \\\"Point\\\"}\"],[2221,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.6472512555, -15.4771213427], \\\"type\\\": \\\"Point\\\"}\"],[2222,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.8658448796, -17.1290335843], \\\"type\\\": \\\"Point\\\"}\"],[2223,150.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.1626436782, 1.8344996946], \\\"type\\\": \\\"Point\\\"}\"],[2224,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.7466855254, -15.2954504466], \\\"type\\\": \\\"Point\\\"}\"],[2225,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [18.5325532883, -14.940797802], \\\"type\\\": \\\"Point\\\"}\"],[2226,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.793513908, -14.1693785209], \\\"type\\\": \\\"Point\\\"}\"],[2227,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.6342506426, -16.2311524879], \\\"type\\\": \\\"Point\\\"}\"],[2228,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.7469247639, -17.9610773134], \\\"type\\\": \\\"Point\\\"}\"],[2229,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.2884801616, -16.3826718559], \\\"type\\\": \\\"Point\\\"}\"],[2230,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.8216216954, -17.4344748471], \\\"type\\\": \\\"Point\\\"}\"],[228,225.0,\"b\",1.0,true,1.0904,1.0,\"{\\\"coordinates\\\": [20.2673941796, -8.4627016532], \\\"type\\\": \\\"Point\\\"}\"],[2231,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.5194292948, -13.4354555741], \\\"type\\\": \\\"Point\\\"}\"],[2232,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.8827018622, -16.3762895625], \\\"type\\\": \\\"Point\\\"}\"],[2233,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.8303504068, -12.5488637287], \\\"type\\\": \\\"Point\\\"}\"],[2234,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.925014231, -16.0983725221], \\\"type\\\": \\\"Point\\\"}\"],[2235,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [18.6287868975, -14.9684758678], \\\"type\\\": \\\"Point\\\"}\"],[2236,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.9521185192, -14.1807371298], \\\"type\\\": \\\"Point\\\"}\"],[2237,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.1399651914, -15.6099677143], \\\"type\\\": \\\"Point\\\"}\"],[2238,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.3478073488, -15.4653766773], \\\"type\\\": \\\"Point\\\"}\"],[2239,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.7607190178, -17.6140024384], \\\"type\\\": \\\"Point\\\"}\"],[2240,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.0461763445, -13.3782436225], \\\"type\\\": \\\"Point\\\"}\"],[2572,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.6411439714, -20.7433350216], \\\"type\\\": \\\"Point\\\"}\"],[229,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.5526428016, -9.5916965502], \\\"type\\\": \\\"Point\\\"}\"],[2241,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.5679742606, -15.99572954], \\\"type\\\": \\\"Point\\\"}\"],[2242,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.8109048235, -16.4944827159], \\\"type\\\": \\\"Point\\\"}\"],[2243,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.5189672374, -12.8784747474], \\\"type\\\": \\\"Point\\\"}\"],[2244,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [13.8955482566, -12.4122532119], \\\"type\\\": \\\"Point\\\"}\"],[2245,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.6265105993, -11.1528663067], \\\"type\\\": \\\"Point\\\"}\"],[2246,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1623805691, -13.5113188375], \\\"type\\\": \\\"Point\\\"}\"],[2247,380.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.9915374857, -15.3540851362], \\\"type\\\": \\\"Point\\\"}\"],[2248,63.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.2329401977, 9.3304115788], \\\"type\\\": \\\"Point\\\"}\"],[2249,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.9764717598, -5.8727503488], \\\"type\\\": \\\"Point\\\"}\"],[2250,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.7824788359, -6.0817408549], \\\"type\\\": \\\"Point\\\"}\"],[230,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [34.3688616224, -12.2753957364], \\\"type\\\": \\\"Point\\\"}\"],[2252,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.9151798964, -1.7714788601], \\\"type\\\": \\\"Point\\\"}\"],[2253,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.6504313863, -0.9698687432], \\\"type\\\": \\\"Point\\\"}\"],[2254,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.2016690982, -0.4810384], \\\"type\\\": \\\"Point\\\"}\"],[2256,11.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.4410398659, 1.580415394], \\\"type\\\": \\\"Point\\\"}\"],[2257,11.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.4547476885, 1.6543105061], \\\"type\\\": \\\"Point\\\"}\"],[2259,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.8536113457, -1.0210175892], \\\"type\\\": \\\"Point\\\"}\"],[2260,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.3852148302, -0.916968172], \\\"type\\\": \\\"Point\\\"}\"],[2261,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.1539510721, -1.0028260947], \\\"type\\\": \\\"Point\\\"}\"],[2262,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.6830112142, -1.1293825946], \\\"type\\\": \\\"Point\\\"}\"],[2265,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.8136385408, -10.8421041021], \\\"type\\\": \\\"Point\\\"}\"],[231,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [37.278328106, -4.1764634556], \\\"type\\\": \\\"Point\\\"}\"],[2266,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.1679956554, -9.9962034865], \\\"type\\\": \\\"Point\\\"}\"],[2268,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.883569524, -10.6863959336], \\\"type\\\": \\\"Point\\\"}\"],[2269,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.0653705072, -8.963283677], \\\"type\\\": \\\"Point\\\"}\"],[2270,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.1944618271, -9.24790402], \\\"type\\\": \\\"Point\\\"}\"],[2271,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.1190094132, -8.4664825203], \\\"type\\\": \\\"Point\\\"}\"],[2272,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.1970776972, -9.0779153169], \\\"type\\\": \\\"Point\\\"}\"],[2273,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.4845113408, -17.6692504263], \\\"type\\\": \\\"Point\\\"}\"],[2274,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.3020360993, -17.7177918702], \\\"type\\\": \\\"Point\\\"}\"],[2275,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.9939542949, -16.0766243566], \\\"type\\\": \\\"Point\\\"}\"],[2276,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.52818931, -15.8323342517], \\\"type\\\": \\\"Point\\\"}\"],[2602,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.5891863726, -4.1861021745], \\\"type\\\": \\\"Point\\\"}\"],[2277,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.2307955061, -16.0287088941], \\\"type\\\": \\\"Point\\\"}\"],[2278,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.9589876987, -4.9579573091], \\\"type\\\": \\\"Point\\\"}\"],[2279,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.2680362888, -4.7695795844], \\\"type\\\": \\\"Point\\\"}\"],[2280,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.7554687433, -5.0624645203], \\\"type\\\": \\\"Point\\\"}\"],[2281,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.5062496618, -4.8805480841], \\\"type\\\": \\\"Point\\\"}\"],[2282,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.9787223468, -5.1314121809], \\\"type\\\": \\\"Point\\\"}\"],[2283,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.2517240484, -19.8554016933], \\\"type\\\": \\\"Point\\\"}\"],[2285,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.9142940184, -8.8866900244], \\\"type\\\": \\\"Point\\\"}\"],[2288,12.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.8319286765, -8.7024372057], \\\"type\\\": \\\"Point\\\"}\"],[2292,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.1931123194, -10.1548582632], \\\"type\\\": \\\"Point\\\"}\"],[232,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [35.9484857215, -4.7107029509], \\\"type\\\": \\\"Point\\\"}\"],[2293,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.0554295911, -10.7111650982], \\\"type\\\": \\\"Point\\\"}\"],[2294,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.2911559666, -10.1804439325], \\\"type\\\": \\\"Point\\\"}\"],[2295,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.1294757412, -10.6958850753], \\\"type\\\": \\\"Point\\\"}\"],[2296,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.6642777949, -12.1944048747], \\\"type\\\": \\\"Point\\\"}\"],[2297,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.7410224526, -12.2258123021], \\\"type\\\": \\\"Point\\\"}\"],[2298,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.72905825, -3.6445236965], \\\"type\\\": \\\"Point\\\"}\"],[2299,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.1961156245, -3.3753107323], \\\"type\\\": \\\"Point\\\"}\"],[2300,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.4757009992, -3.5833138354], \\\"type\\\": \\\"Point\\\"}\"],[2301,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.4849133683, -3.4817848029], \\\"type\\\": \\\"Point\\\"}\"],[2302,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.2203261187, -3.7339581415], \\\"type\\\": \\\"Point\\\"}\"],[233,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.1158378972, -18.5576396788], \\\"type\\\": \\\"Point\\\"}\"],[2303,4.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.9249429327, -3.4470124016], \\\"type\\\": \\\"Point\\\"}\"],[2305,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.0863384421, -1.3212869357], \\\"type\\\": \\\"Point\\\"}\"],[2306,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.1406610956, -17.8672698294], \\\"type\\\": \\\"Point\\\"}\"],[2308,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.342754745, -15.8871813042], \\\"type\\\": \\\"Point\\\"}\"],[2309,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.9924145128, -16.1687373316], \\\"type\\\": \\\"Point\\\"}\"],[2310,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.4261091815, -7.6491241153], \\\"type\\\": \\\"Point\\\"}\"],[2311,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.8225565686, -9.3173972971], \\\"type\\\": \\\"Point\\\"}\"],[2312,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.7285156559, -8.9409887691], \\\"type\\\": \\\"Point\\\"}\"],[2313,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [11.468215039, -9.1898746395], \\\"type\\\": \\\"Point\\\"}\"],[2314,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.7869799498, -10.0664171386], \\\"type\\\": \\\"Point\\\"}\"],[2603,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.3433998949, -18.6221063263], \\\"type\\\": \\\"Point\\\"}\"],[2315,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.8903887354, -9.9351487333], \\\"type\\\": \\\"Point\\\"}\"],[2316,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.6349698294, -8.8047284058], \\\"type\\\": \\\"Point\\\"}\"],[2318,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.6233923301, -9.1049622735], \\\"type\\\": \\\"Point\\\"}\"],[2319,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.6412234948, -8.6123687584], \\\"type\\\": \\\"Point\\\"}\"],[2320,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.2586816401, -18.0702160747], \\\"type\\\": \\\"Point\\\"}\"],[2321,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.0802377968, -18.0927101103], \\\"type\\\": \\\"Point\\\"}\"],[2322,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.45341091, -11.0651608045], \\\"type\\\": \\\"Point\\\"}\"],[2323,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.5322630235, -11.1839774813], \\\"type\\\": \\\"Point\\\"}\"],[2324,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.6182800224, -21.5469413653], \\\"type\\\": \\\"Point\\\"}\"],[2325,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.1106768066, -21.0475699033], \\\"type\\\": \\\"Point\\\"}\"],[234,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2980154652, -8.3988390253], \\\"type\\\": \\\"Point\\\"}\"],[2326,14.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.2780341009, -18.235462885], \\\"type\\\": \\\"Point\\\"}\"],[2327,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [11.1153411466, -8.605762284], \\\"type\\\": \\\"Point\\\"}\"],[2328,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [10.9937789806, -10.9074935149], \\\"type\\\": \\\"Point\\\"}\"],[2329,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [10.9338741663, -10.4673974344], \\\"type\\\": \\\"Point\\\"}\"],[2330,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [12.6286744264, -11.2934637185], \\\"type\\\": \\\"Point\\\"}\"],[2335,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.8645928053, -5.3405743014], \\\"type\\\": \\\"Point\\\"}\"],[2336,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.8235010621, -5.0634083648], \\\"type\\\": \\\"Point\\\"}\"],[2337,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.6342208205, -5.3067087794], \\\"type\\\": \\\"Point\\\"}\"],[2338,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.4067385266, -5.2987628471], \\\"type\\\": \\\"Point\\\"}\"],[2339,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.5636185844, -5.3437172183], \\\"type\\\": \\\"Point\\\"}\"],[235,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.6819737145, -1.3704629559], \\\"type\\\": \\\"Point\\\"}\"],[2340,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.6425533723, -5.125597604], \\\"type\\\": \\\"Point\\\"}\"],[2341,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.7792267833, -7.5894187087], \\\"type\\\": \\\"Point\\\"}\"],[2342,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.0467914379, -7.8861742783], \\\"type\\\": \\\"Point\\\"}\"],[2343,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.8303457613, -7.5024790053], \\\"type\\\": \\\"Point\\\"}\"],[2344,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.9234142152, -7.4621263391], \\\"type\\\": \\\"Point\\\"}\"],[2347,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.0296615934, -5.4860476043], \\\"type\\\": \\\"Point\\\"}\"],[2348,21.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.4393829325, 3.1997935434], \\\"type\\\": \\\"Point\\\"}\"],[2349,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.8582380644, 3.3406810143], \\\"type\\\": \\\"Point\\\"}\"],[2350,19.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.5626148266, -18.8663908868], \\\"type\\\": \\\"Point\\\"}\"],[2351,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.5868767392, -12.98449705], \\\"type\\\": \\\"Point\\\"}\"],[236,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.1599417195, -2.602849019], \\\"type\\\": \\\"Point\\\"}\"],[2352,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.5475534264, -12.8805201765], \\\"type\\\": \\\"Point\\\"}\"],[2353,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.406378861, -12.919367468], \\\"type\\\": \\\"Point\\\"}\"],[2354,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.3935262394, -12.8387836864], \\\"type\\\": \\\"Point\\\"}\"],[2355,11.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.4505616218, -7.9880952286], \\\"type\\\": \\\"Point\\\"}\"],[2356,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [11.7522204607, -17.914969882], \\\"type\\\": \\\"Point\\\"}\"],[2357,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [11.5953778852, -17.6430435953], \\\"type\\\": \\\"Point\\\"}\"],[2358,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.6321663364, -13.9370776883], \\\"type\\\": \\\"Point\\\"}\"],[2359,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.7455027347, -12.9626572396], \\\"type\\\": \\\"Point\\\"}\"],[2360,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.2303048599, -13.1466388478], \\\"type\\\": \\\"Point\\\"}\"],[2361,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.9524038034, -13.1693701882], \\\"type\\\": \\\"Point\\\"}\"],[24,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [20.8807229792, -21.7480588489], \\\"type\\\": \\\"Point\\\"}\"],[237,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.4153112853, -21.6986282572], \\\"type\\\": \\\"Point\\\"}\"],[2362,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.6740549263, -13.7679163041], \\\"type\\\": \\\"Point\\\"}\"],[2363,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.2058613335, -6.9410465581], \\\"type\\\": \\\"Point\\\"}\"],[2364,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.3037597457, -7.028338457], \\\"type\\\": \\\"Point\\\"}\"],[2365,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.7266362508, -4.7793625434], \\\"type\\\": \\\"Point\\\"}\"],[2367,21.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.2558594301, 3.2149115045], \\\"type\\\": \\\"Point\\\"}\"],[2369,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.3833886192, -5.1532369593], \\\"type\\\": \\\"Point\\\"}\"],[2370,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.175694278, -21.6553478443], \\\"type\\\": \\\"Point\\\"}\"],[2371,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.7159308068, -21.6143519937], \\\"type\\\": \\\"Point\\\"}\"],[2372,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.9075764848, -21.6161540204], \\\"type\\\": \\\"Point\\\"}\"],[2373,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.5367499808, -21.5486962134], \\\"type\\\": \\\"Point\\\"}\"],[239,380.0,\"b\",1.0,true,1.10694,1.0,\"{\\\"coordinates\\\": [22.3965441532, -8.8053699668], \\\"type\\\": \\\"Point\\\"}\"],[2374,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.6019663267, -21.6614674063], \\\"type\\\": \\\"Point\\\"}\"],[2375,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.4081654018, -21.6591317503], \\\"type\\\": \\\"Point\\\"}\"],[2376,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.9025143124, -21.5566660826], \\\"type\\\": \\\"Point\\\"}\"],[2377,18.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [9.8379989552, -7.9341645434], \\\"type\\\": \\\"Point\\\"}\"],[2378,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.2765890959, -21.2565757316], \\\"type\\\": \\\"Point\\\"}\"],[2379,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.9198517447, -20.9889261754], \\\"type\\\": \\\"Point\\\"}\"],[2380,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.3158539321, -19.2440535382], \\\"type\\\": \\\"Point\\\"}\"],[2384,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.7291260182, 0.1799082656], \\\"type\\\": \\\"Point\\\"}\"],[2385,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.1159808267, 0.5280420303], \\\"type\\\": \\\"Point\\\"}\"],[2388,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [14.6632936863, -4.9512829812], \\\"type\\\": \\\"Point\\\"}\"],[240,63.0,\"b\",1.0,true,1.06721,0.936508,\"{\\\"coordinates\\\": [25.3887978753, -9.9122718524], \\\"type\\\": \\\"Point\\\"}\"],[2389,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.291072999, -4.3232137173], \\\"type\\\": \\\"Point\\\"}\"],[2390,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.0879831607, -4.3185005156], \\\"type\\\": \\\"Point\\\"}\"],[2391,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.3366179447, -4.5525103441], \\\"type\\\": \\\"Point\\\"}\"],[2392,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.1444716892, -4.5493543807], \\\"type\\\": \\\"Point\\\"}\"],[2393,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.258434699, -13.2628415322], \\\"type\\\": \\\"Point\\\"}\"],[2394,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.376775379, -7.8463319729], \\\"type\\\": \\\"Point\\\"}\"],[2395,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.4080167871, -7.4583952088], \\\"type\\\": \\\"Point\\\"}\"],[2400,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.1823353351, -1.0531727949], \\\"type\\\": \\\"Point\\\"}\"],[2401,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.6469933848, -1.1527862444], \\\"type\\\": \\\"Point\\\"}\"],[2402,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.9199905341, -1.2665706461], \\\"type\\\": \\\"Point\\\"}\"],[241,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.6586795837, -3.3074410713], \\\"type\\\": \\\"Point\\\"}\"],[2403,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.96396946, -1.1479000121], \\\"type\\\": \\\"Point\\\"}\"],[2405,12.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.9917455872, -7.40811373], \\\"type\\\": \\\"Point\\\"}\"],[2407,12.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.9629513213, -7.7587210227], \\\"type\\\": \\\"Point\\\"}\"],[2408,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.041950288, -17.7632391124], \\\"type\\\": \\\"Point\\\"}\"],[2409,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.4497571915, -17.0785840456], \\\"type\\\": \\\"Point\\\"}\"],[2411,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.2668688494, -0.3117124646], \\\"type\\\": \\\"Point\\\"}\"],[2412,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.035983416, -7.900919265], \\\"type\\\": \\\"Point\\\"}\"],[2413,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.0643233142, -7.5602876838], \\\"type\\\": \\\"Point\\\"}\"],[2414,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.0974164412, -7.7269657473], \\\"type\\\": \\\"Point\\\"}\"],[2415,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.3774348818, -10.5051346988], \\\"type\\\": \\\"Point\\\"}\"],[242,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.3641676953, -6.9873890306], \\\"type\\\": \\\"Point\\\"}\"],[2416,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.3341721957, -4.8465340568], \\\"type\\\": \\\"Point\\\"}\"],[2417,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.6317006118, -4.4352149206], \\\"type\\\": \\\"Point\\\"}\"],[2418,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.7444793874, -15.9967082189], \\\"type\\\": \\\"Point\\\"}\"],[2419,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.5675416878, -15.8837666601], \\\"type\\\": \\\"Point\\\"}\"],[2420,18.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.7769742626, -8.743907018], \\\"type\\\": \\\"Point\\\"}\"],[2421,18.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.573582251, -8.9677005867], \\\"type\\\": \\\"Point\\\"}\"],[2422,18.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.8092145021, -9.0148699428], \\\"type\\\": \\\"Point\\\"}\"],[2423,18.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.5783065776, -8.708781445], \\\"type\\\": \\\"Point\\\"}\"],[2426,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.8458403595, -16.9890990908], \\\"type\\\": \\\"Point\\\"}\"],[2427,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.0761598876, -16.788693189], \\\"type\\\": \\\"Point\\\"}\"],[243,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.4063373728, 2.3464260927], \\\"type\\\": \\\"Point\\\"}\"],[2428,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.4432849631, -0.7231740594], \\\"type\\\": \\\"Point\\\"}\"],[2430,17.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [23.1594501675, 1.4217994808], \\\"type\\\": \\\"Point\\\"}\"],[2431,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.7379196254, -14.3913629354], \\\"type\\\": \\\"Point\\\"}\"],[2433,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.0036636437, -3.5569894604], \\\"type\\\": \\\"Point\\\"}\"],[2434,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.8765192369, -3.6040166628], \\\"type\\\": \\\"Point\\\"}\"],[2436,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.2531825534, -18.9561847708], \\\"type\\\": \\\"Point\\\"}\"],[2437,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.3055578196, -19.0106691969], \\\"type\\\": \\\"Point\\\"}\"],[2438,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1882520607, -18.856005921], \\\"type\\\": \\\"Point\\\"}\"],[2439,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1469402881, -18.7754497603], \\\"type\\\": \\\"Point\\\"}\"],[2440,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [34.0452322123, -13.6524800274], \\\"type\\\": \\\"Point\\\"}\"],[244,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.0283891948, -19.9451323271], \\\"type\\\": \\\"Point\\\"}\"],[2441,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.0674544627, -20.685692939], \\\"type\\\": \\\"Point\\\"}\"],[2442,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1395884313, -20.7455216716], \\\"type\\\": \\\"Point\\\"}\"],[2443,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [18.0597302627, -15.5582992578], \\\"type\\\": \\\"Point\\\"}\"],[2444,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.9258162198, -15.3523081712], \\\"type\\\": \\\"Point\\\"}\"],[2445,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.8697833863, -15.2193027523], \\\"type\\\": \\\"Point\\\"}\"],[2446,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [17.9669570984, -15.4624498677], \\\"type\\\": \\\"Point\\\"}\"],[2447,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.6946248613, -3.5514074611], \\\"type\\\": \\\"Point\\\"}\"],[2448,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.4759352733, -3.755540919], \\\"type\\\": \\\"Point\\\"}\"],[2449,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.1989509271, -4.0451146899], \\\"type\\\": \\\"Point\\\"}\"],[2451,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.3557835832, -2.7092826864], \\\"type\\\": \\\"Point\\\"}\"],[245,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.6691584391, -10.3628491051], \\\"type\\\": \\\"Point\\\"}\"],[2452,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.6075332088, -2.3316938802], \\\"type\\\": \\\"Point\\\"}\"],[2453,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.4222712539, -0.2719554505], \\\"type\\\": \\\"Point\\\"}\"],[2454,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.5487425245, -0.3779948664], \\\"type\\\": \\\"Point\\\"}\"],[2456,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [20.7108144518, -3.6326205668], \\\"type\\\": \\\"Point\\\"}\"],[2457,11.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.0594631437, -7.1687867066], \\\"type\\\": \\\"Point\\\"}\"],[2459,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [36.6361994954, -6.5652552768], \\\"type\\\": \\\"Point\\\"}\"],[2460,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [27.8980221596, -21.3494279098], \\\"type\\\": \\\"Point\\\"}\"],[2461,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [32.0422320059, 0.2720366303], \\\"type\\\": \\\"Point\\\"}\"],[2462,3.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [8.3051782514, -14.8186945574], \\\"type\\\": \\\"Point\\\"}\"],[2463,3.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [8.1655080115, -14.3739216483], \\\"type\\\": \\\"Point\\\"}\"],[2608,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.8704819611, -9.8340005355], \\\"type\\\": \\\"Point\\\"}\"],[2464,3.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [8.1015788755, -14.1444578046], \\\"type\\\": \\\"Point\\\"}\"],[2469,13.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.5036532695, -19.7130886425], \\\"type\\\": \\\"Point\\\"}\"],[2470,13.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.3472908979, -19.7603625075], \\\"type\\\": \\\"Point\\\"}\"],[2471,13.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.6602416831, -19.7045189921], \\\"type\\\": \\\"Point\\\"}\"],[2472,13.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.8035911394, -19.5909570165], \\\"type\\\": \\\"Point\\\"}\"],[2480,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.6096078432, -2.5832597542], \\\"type\\\": \\\"Point\\\"}\"],[2483,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [16.3370755455, -5.8807132878], \\\"type\\\": \\\"Point\\\"}\"],[2489,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.0945731148, -8.2426020818], \\\"type\\\": \\\"Point\\\"}\"],[2495,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.6141781372, -4.6066279879], \\\"type\\\": \\\"Point\\\"}\"],[2497,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.6414424423, -8.6762776776], \\\"type\\\": \\\"Point\\\"}\"],[2609,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.7852052287, -10.3672990878], \\\"type\\\": \\\"Point\\\"}\"],[2498,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [26.4945884337, -8.741137619], \\\"type\\\": \\\"Point\\\"}\"],[2499,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.1642724489, -17.4607824462], \\\"type\\\": \\\"Point\\\"}\"],[2500,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.3171735395, -17.2134114689], \\\"type\\\": \\\"Point\\\"}\"],[2501,19.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.9925246208, -17.1597135164], \\\"type\\\": \\\"Point\\\"}\"],[2502,19.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [31.8009260871, -16.1229254407], \\\"type\\\": \\\"Point\\\"}\"],[2507,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [33.2256577979, -9.0080350269], \\\"type\\\": \\\"Point\\\"}\"],[2508,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.3715131831, -9.2778439424], \\\"type\\\": \\\"Point\\\"}\"],[2512,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.3398256713, -11.5262828944], \\\"type\\\": \\\"Point\\\"}\"],[2513,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [19.4292884726, -11.5800355042], \\\"type\\\": \\\"Point\\\"}\"],[2515,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.5469362071, -1.5547320835], \\\"type\\\": \\\"Point\\\"}\"],[25,225.0,\"b\",1.0,true,1.09649,0.986667,\"{\\\"coordinates\\\": [31.8393015824, -18.7559329514], \\\"type\\\": \\\"Point\\\"}\"],[2610,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.7528292294, -9.7945455911], \\\"type\\\": \\\"Point\\\"}\"],[2516,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [28.7132882017, -1.6942526864], \\\"type\\\": \\\"Point\\\"}\"],[2517,5.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.6253055889, -2.3023799329], \\\"type\\\": \\\"Point\\\"}\"],[2518,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.1499918154, -11.2368895144], \\\"type\\\": \\\"Point\\\"}\"],[2519,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.2149081428, -10.8555339554], \\\"type\\\": \\\"Point\\\"}\"],[2520,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [34.9164955653, -11.8588632257], \\\"type\\\": \\\"Point\\\"}\"],[2521,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [35.0272590754, -11.5502078225], \\\"type\\\": \\\"Point\\\"}\"],[2526,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.7606557103, -4.8097282956], \\\"type\\\": \\\"Point\\\"}\"],[2527,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.6691273414, -4.8752720006], \\\"type\\\": \\\"Point\\\"}\"],[2528,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.7889117325, -4.9206441463], \\\"type\\\": \\\"Point\\\"}\"],[2529,24.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.6742511893, -5.006092838], \\\"type\\\": \\\"Point\\\"}\"],[246,225.0,\"b\",1.0,true,1.08889,0.924444,\"{\\\"coordinates\\\": [28.1686545486, -21.227142176], \\\"type\\\": \\\"Point\\\"}\"],[2530,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [21.3532403012, -19.7335519971], \\\"type\\\": \\\"Point\\\"}\"],[2531,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [22.1678992982, -20.0090064651], \\\"type\\\": \\\"Point\\\"}\"],[2532,15.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [24.1143798487, -18.0168243523], \\\"type\\\": \\\"Point\\\"}\"],[2533,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.9688569275, -18.0653701058], \\\"type\\\": \\\"Point\\\"}\"],[2534,20.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [25.663818844, -18.1589601408], \\\"type\\\": \\\"Point\\\"}\"],[2536,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [30.1209436003, -13.6814527693], \\\"type\\\": \\\"Point\\\"}\"],[2537,10.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [29.9756917328, -13.8644345919], \\\"type\\\": \\\"Point\\\"}\"],[2538,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.8920800133, -19.8451690575], \\\"type\\\": \\\"Point\\\"}\"],[2539,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.7383668595, -19.799101787], \\\"type\\\": \\\"Point\\\"}\"],[2540,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.5403035714, -14.1322926645], \\\"type\\\": \\\"Point\\\"}\"],[247,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0189711359, -7.5401454628], \\\"type\\\": \\\"Point\\\"}\"],[2541,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.3523127327, -17.0230791418], \\\"type\\\": \\\"Point\\\"}\"],[2542,225.0,\"b\",1.0,true,1.09459,1.0,\"{\\\"coordinates\\\": [12.9288321356, -5.7479693615], \\\"type\\\": \\\"Point\\\"}\"],[2543,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.9120425804, -16.3224450686], \\\"type\\\": \\\"Point\\\"}\"],[2544,225.0,\"b\",1.0,true,1.09056,0.986667,\"{\\\"coordinates\\\": [28.9635090024, -18.3045296724], \\\"type\\\": \\\"Point\\\"}\"],[2545,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.5424750777, -19.4965443985], \\\"type\\\": \\\"Point\\\"}\"],[2546,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.1826785563, -18.5987944954], \\\"type\\\": \\\"Point\\\"}\"],[2547,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.4331798847, -19.7123592709], \\\"type\\\": \\\"Point\\\"}\"],[2548,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.4166361207, -14.0451235155], \\\"type\\\": \\\"Point\\\"}\"],[2549,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.7229111576, -16.6275764245], \\\"type\\\": \\\"Point\\\"}\"],[2550,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [12.8537512812, -1.5702057507], \\\"type\\\": \\\"Point\\\"}\"],[248,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.4570036238, -11.4049121879], \\\"type\\\": \\\"Point\\\"}\"],[2551,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [31.9715096737, 5.3412739671], \\\"type\\\": \\\"Point\\\"}\"],[2552,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.9427444029, -12.9725976821], \\\"type\\\": \\\"Point\\\"}\"],[2553,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.403872721, -20.8301592924], \\\"type\\\": \\\"Point\\\"}\"],[2554,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.8626800684, -15.7436036218], \\\"type\\\": \\\"Point\\\"}\"],[2555,225.0,\"b\",1.0,true,1.09831,0.986667,\"{\\\"coordinates\\\": [31.6267048675, -16.1922157923], \\\"type\\\": \\\"Point\\\"}\"],[2556,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.4081043403, -16.590261768], \\\"type\\\": \\\"Point\\\"}\"],[2557,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.9627865279, -15.2164660728], \\\"type\\\": \\\"Point\\\"}\"],[2558,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [29.7861750218, -21.1752795316], \\\"type\\\": \\\"Point\\\"}\"],[2559,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [14.1584767274, -6.6479866068], \\\"type\\\": \\\"Point\\\"}\"],[2560,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.7857100135, -15.1260900685], \\\"type\\\": \\\"Point\\\"}\"],[249,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.202491841, -15.6607422837], \\\"type\\\": \\\"Point\\\"}\"],[2561,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.6052794793, -13.5080467273], \\\"type\\\": \\\"Point\\\"}\"],[2563,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.6375618612, -9.9460372247], \\\"type\\\": \\\"Point\\\"}\"],[2564,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.3099720417, -13.5709752057], \\\"type\\\": \\\"Point\\\"}\"],[2565,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [39.87408602, -10.7769631755], \\\"type\\\": \\\"Point\\\"}\"],[2566,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.1983748354, -12.7868843385], \\\"type\\\": \\\"Point\\\"}\"],[2567,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.508319628, -12.5631766857], \\\"type\\\": \\\"Point\\\"}\"],[2568,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.2823903124, -12.9365664085], \\\"type\\\": \\\"Point\\\"}\"],[2569,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.6190482273, -7.4652074382], \\\"type\\\": \\\"Point\\\"}\"],[250,225.0,\"b\",1.0,true,1.08684,1.0,\"{\\\"coordinates\\\": [12.063472782, -15.0261424096], \\\"type\\\": \\\"Point\\\"}\"],[251,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.787266614, -11.2426844434], \\\"type\\\": \\\"Point\\\"}\"],[252,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [22.5043004135, -11.7490385593], \\\"type\\\": \\\"Point\\\"}\"],[253,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [22.3926310811, -11.673422758], \\\"type\\\": \\\"Point\\\"}\"],[254,63.0,\"b\",1.0,true,1.06754,0.936508,\"{\\\"coordinates\\\": [22.2424265227, -2.822022794], \\\"type\\\": \\\"Point\\\"}\"],[26,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.183128209, -12.7379437382], \\\"type\\\": \\\"Point\\\"}\"],[255,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.4639477347, -25.0041455642], \\\"type\\\": \\\"Point\\\"}\"],[256,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [25.2515055588, -4.4810525052], \\\"type\\\": \\\"Point\\\"}\"],[2611,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [25.5843143288, -4.489637255], \\\"type\\\": \\\"Point\\\"}\"],[257,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [19.6623530718, -21.1759104435], \\\"type\\\": \\\"Point\\\"}\"],[258,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.4929898964, -2.8732931599], \\\"type\\\": \\\"Point\\\"}\"],[2612,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [29.0349383064, -6.9134537419], \\\"type\\\": \\\"Point\\\"}\"],[2613,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.8357024102, -7.3070883678], \\\"type\\\": \\\"Point\\\"}\"],[259,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.9519830215, -3.8633759035], \\\"type\\\": \\\"Point\\\"}\"],[2614,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.7562623081, -7.7630706179], \\\"type\\\": \\\"Point\\\"}\"],[260,225.0,\"b\",1.0,true,1.08489,1.0,\"{\\\"coordinates\\\": [13.030367717, -11.2975190579], \\\"type\\\": \\\"Point\\\"}\"],[3,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.3806838425, -3.0016253212], \\\"type\\\": \\\"Point\\\"}\"],[27,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.6378551016, -18.8100823468], \\\"type\\\": \\\"Point\\\"}\"],[261,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.1909868619, -10.7057672279], \\\"type\\\": \\\"Point\\\"}\"],[262,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [15.1853600327, -10.1145101719], \\\"type\\\": \\\"Point\\\"}\"],[2615,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [15.2402832168, -10.413597723], \\\"type\\\": \\\"Point\\\"}\"],[2616,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [15.3475831, -10.7801250504], \\\"type\\\": \\\"Point\\\"}\"],[263,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.36035799, -10.1965213045], \\\"type\\\": \\\"Point\\\"}\"],[264,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.2807292084, -0.2954772591], \\\"type\\\": \\\"Point\\\"}\"],[265,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [29.8914146091, -2.3100309432], \\\"type\\\": \\\"Point\\\"}\"],[266,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.991807367, -10.8018334998], \\\"type\\\": \\\"Point\\\"}\"],[267,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.137546598, -6.3104138125], \\\"type\\\": \\\"Point\\\"}\"],[268,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.7269400627, 4.6292917232], \\\"type\\\": \\\"Point\\\"}\"],[2573,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.1027685989, -18.7544896429], \\\"type\\\": \\\"Point\\\"}\"],[269,225.0,\"b\",1.0,true,1.08889,0.951111,\"{\\\"coordinates\\\": [26.3151765079, -19.9033518733], \\\"type\\\": \\\"Point\\\"}\"],[270,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [38.2181746265, -4.3831576269], \\\"type\\\": \\\"Point\\\"}\"],[271,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.3861491805, -17.5568375973], \\\"type\\\": \\\"Point\\\"}\"],[272,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.1492594659, -15.7961442307], \\\"type\\\": \\\"Point\\\"}\"],[273,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.1832086586, -5.1269596062], \\\"type\\\": \\\"Point\\\"}\"],[274,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.6954945562, -3.9223132953], \\\"type\\\": \\\"Point\\\"}\"],[275,63.0,\"b\",1.0,true,1.09138,0.920635,\"{\\\"coordinates\\\": [17.7238330548, -5.8109509109], \\\"type\\\": \\\"Point\\\"}\"],[276,63.0,\"b\",1.0,true,1.06725,0.936508,\"{\\\"coordinates\\\": [23.6646175166, -5.5022979232], \\\"type\\\": \\\"Point\\\"}\"],[278,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [31.9171830589, 1.6048867221], \\\"type\\\": \\\"Point\\\"}\"],[279,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [30.4226224732, -1.1912653001], \\\"type\\\": \\\"Point\\\"}\"],[28,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.6912011568, -10.5527682736], \\\"type\\\": \\\"Point\\\"}\"],[280,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.6425578619, -1.3928677248], \\\"type\\\": \\\"Point\\\"}\"],[281,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.1150332214, -17.5620365199], \\\"type\\\": \\\"Point\\\"}\"],[282,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [19.0021180479, -22.624324471], \\\"type\\\": \\\"Point\\\"}\"],[283,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [19.6829731883, -21.4707799362], \\\"type\\\": \\\"Point\\\"}\"],[284,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9302050196, -8.3618973105], \\\"type\\\": \\\"Point\\\"}\"],[2617,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.8881825002, -9.3674218104], \\\"type\\\": \\\"Point\\\"}\"],[285,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.1922297855, -12.769667219], \\\"type\\\": \\\"Point\\\"}\"],[286,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [37.5766184934, -7.8651514434], \\\"type\\\": \\\"Point\\\"}\"],[2618,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [37.4967351637, -6.7891760992], \\\"type\\\": \\\"Point\\\"}\"],[2619,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [37.571270547, -7.3354763928], \\\"type\\\": \\\"Point\\\"}\"],[29,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.9652338235, -17.5293679271], \\\"type\\\": \\\"Point\\\"}\"],[287,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.0917659765, -7.626198771], \\\"type\\\": \\\"Point\\\"}\"],[288,225.0,\"b\",1.0,true,1.09508,0.986667,\"{\\\"coordinates\\\": [31.582078942, -16.4000093084], \\\"type\\\": \\\"Point\\\"}\"],[289,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.6313129063, -2.7360526664], \\\"type\\\": \\\"Point\\\"}\"],[2620,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.0340596649, -1.2260325968], \\\"type\\\": \\\"Point\\\"}\"],[290,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.5846413891, -3.7633711593], \\\"type\\\": \\\"Point\\\"}\"],[2621,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.7423649199, -3.9827234429], \\\"type\\\": \\\"Point\\\"}\"],[291,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.5101736227, -4.2395379336], \\\"type\\\": \\\"Point\\\"}\"],[2622,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.4132613818, -4.3617658663], \\\"type\\\": \\\"Point\\\"}\"],[292,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.1419260918, -8.2159117923], \\\"type\\\": \\\"Point\\\"}\"],[3014,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.3652493487, -5.2416757094], \\\"type\\\": \\\"Point\\\"}\"],[30,63.0,\"b\",1.0,true,1.07211,0.936508,\"{\\\"coordinates\\\": [18.4229511787, -3.0864095509], \\\"type\\\": \\\"Point\\\"}\"],[293,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.9604536288, -8.2521584884], \\\"type\\\": \\\"Point\\\"}\"],[294,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9234991205, -10.0378335939], \\\"type\\\": \\\"Point\\\"}\"],[295,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.3445719494, -11.6069483555], \\\"type\\\": \\\"Point\\\"}\"],[296,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.4917421651, -12.2248316833], \\\"type\\\": \\\"Point\\\"}\"],[297,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.7990627679, -7.0042332162], \\\"type\\\": \\\"Point\\\"}\"],[2623,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [34.3927093776, -2.724500853], \\\"type\\\": \\\"Point\\\"}\"],[2624,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.9974662207, -7.21297676], \\\"type\\\": \\\"Point\\\"}\"],[298,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.776410904, -3.5573954886], \\\"type\\\": \\\"Point\\\"}\"],[2625,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.6743967069, -7.8945083135], \\\"type\\\": \\\"Point\\\"}\"],[299,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.7762260084, -5.0793396258], \\\"type\\\": \\\"Point\\\"}\"],[31,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.4590829314, -7.1257206397], \\\"type\\\": \\\"Point\\\"}\"],[300,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.9467153482, 1.2762234615], \\\"type\\\": \\\"Point\\\"}\"],[2626,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.4786954947, 1.3419526855], \\\"type\\\": \\\"Point\\\"}\"],[301,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.1374588699, 2.0339931056], \\\"type\\\": \\\"Point\\\"}\"],[302,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.7942528184, -4.0146789866], \\\"type\\\": \\\"Point\\\"}\"],[303,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.9887660552, -0.9433128589], \\\"type\\\": \\\"Point\\\"}\"],[304,63.0,\"b\",1.0,true,1.06453,0.968254,\"{\\\"coordinates\\\": [22.6239485071, -1.0063211875], \\\"type\\\": \\\"Point\\\"}\"],[2627,63.0,\"b\",1.0,true,1.06453,0.968254,\"{\\\"coordinates\\\": [22.9826101918, -1.0814275386], \\\"type\\\": \\\"Point\\\"}\"],[305,225.0,\"b\",1.0,true,1.09106,1.0,\"{\\\"coordinates\\\": [13.973779267, -18.0066583923], \\\"type\\\": \\\"Point\\\"}\"],[306,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.9607627923, -2.6157566674], \\\"type\\\": \\\"Point\\\"}\"],[2628,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.8688176875, -2.8931613341], \\\"type\\\": \\\"Point\\\"}\"],[32,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.6875663842, -11.8247395692], \\\"type\\\": \\\"Point\\\"}\"],[307,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [29.4318133789, -22.7571374968], \\\"type\\\": \\\"Point\\\"}\"],[308,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.6660503276, -0.6802519911], \\\"type\\\": \\\"Point\\\"}\"],[309,63.0,\"b\",1.0,true,1.08891,0.920635,\"{\\\"coordinates\\\": [17.6212249461, -6.1275465863], \\\"type\\\": \\\"Point\\\"}\"],[310,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.5408144698, -10.8049628136], \\\"type\\\": \\\"Point\\\"}\"],[311,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [13.8116037594, -10.3822603063], \\\"type\\\": \\\"Point\\\"}\"],[312,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.482842496, -6.2886471064], \\\"type\\\": \\\"Point\\\"}\"],[313,45.0,\"b\",1.0,true,1.00087,0.888889,\"{\\\"coordinates\\\": [38.5629178047, -8.5310945015], \\\"type\\\": \\\"Point\\\"}\"],[314,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.7721682092, 1.566222488], \\\"type\\\": \\\"Point\\\"}\"],[316,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.860657922, -1.9010685859], \\\"type\\\": \\\"Point\\\"}\"],[317,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.4922120379, -2.6926757191], \\\"type\\\": \\\"Point\\\"}\"],[33,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.969177236, -12.6160694956], \\\"type\\\": \\\"Point\\\"}\"],[318,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.1620467371, 1.994679554], \\\"type\\\": \\\"Point\\\"}\"],[2629,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.6513024726, 2.4284398046], \\\"type\\\": \\\"Point\\\"}\"],[2630,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.3717340844, 1.7299640451], \\\"type\\\": \\\"Point\\\"}\"],[319,225.0,\"b\",1.0,true,1.09934,1.0,\"{\\\"coordinates\\\": [16.7781576066, -5.96064906], \\\"type\\\": \\\"Point\\\"}\"],[320,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [17.5109638017, -7.3213290188], \\\"type\\\": \\\"Point\\\"}\"],[321,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [26.7799818931, -18.9175608715], \\\"type\\\": \\\"Point\\\"}\"],[322,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.2760728243, -17.6745817672], \\\"type\\\": \\\"Point\\\"}\"],[323,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.263044278, -21.8963150765], \\\"type\\\": \\\"Point\\\"}\"],[2631,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.5248330922, -22.3768087649], \\\"type\\\": \\\"Point\\\"}\"],[324,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.2001281494, -13.7129873531], \\\"type\\\": \\\"Point\\\"}\"],[34,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.8166205615, -1.3848383802], \\\"type\\\": \\\"Point\\\"}\"],[2632,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [25.3447260396, -13.9156601962], \\\"type\\\": \\\"Point\\\"}\"],[325,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [15.5777830437, -2.7893989064], \\\"type\\\": \\\"Point\\\"}\"],[2633,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.2110513338, -1.8939083016], \\\"type\\\": \\\"Point\\\"}\"],[326,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.0314602732, 4.0579653125], \\\"type\\\": \\\"Point\\\"}\"],[327,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.1218231411, 1.7099052179], \\\"type\\\": \\\"Point\\\"}\"],[328,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.2504108087, 1.6402897693], \\\"type\\\": \\\"Point\\\"}\"],[2634,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.6920915513, 1.7377677926], \\\"type\\\": \\\"Point\\\"}\"],[329,63.0,\"b\",1.0,true,1.06405,0.968254,\"{\\\"coordinates\\\": [26.6457360149, -0.5275116749], \\\"type\\\": \\\"Point\\\"}\"],[330,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.1033408153, 3.5849026804], \\\"type\\\": \\\"Point\\\"}\"],[2635,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.6019942264, 3.373395705], \\\"type\\\": \\\"Point\\\"}\"],[35,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.1198569169, -11.6537441912], \\\"type\\\": \\\"Point\\\"}\"],[331,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0871446626, -13.7408826764], \\\"type\\\": \\\"Point\\\"}\"],[2636,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.5700928858, -15.2645396269], \\\"type\\\": \\\"Point\\\"}\"],[332,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.2378611903, -18.316815574], \\\"type\\\": \\\"Point\\\"}\"],[2637,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.0437842356, -17.9320038929], \\\"type\\\": \\\"Point\\\"}\"],[333,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.7210231745, -13.8176874476], \\\"type\\\": \\\"Point\\\"}\"],[2638,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.4393506189, -14.9353382343], \\\"type\\\": \\\"Point\\\"}\"],[334,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [29.3531073474, 4.7647785329], \\\"type\\\": \\\"Point\\\"}\"],[335,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [29.8901026759, 3.2452304582], \\\"type\\\": \\\"Point\\\"}\"],[336,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.6071089387, -4.3888855588], \\\"type\\\": \\\"Point\\\"}\"],[337,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [27.6247563599, -16.6584658748], \\\"type\\\": \\\"Point\\\"}\"],[4,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.1900634436, -11.8737991438], \\\"type\\\": \\\"Point\\\"}\"],[36,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.3952864313, -5.8557780565], \\\"type\\\": \\\"Point\\\"}\"],[338,380.0,\"b\",1.0,true,1.11674,1.0,\"{\\\"coordinates\\\": [27.2292899431, -16.575623337], \\\"type\\\": \\\"Point\\\"}\"],[339,380.0,\"b\",1.0,true,1.11579,1.0,\"{\\\"coordinates\\\": [28.3167623819, -15.0684801778], \\\"type\\\": \\\"Point\\\"}\"],[340,380.0,\"b\",1.0,true,1.11587,1.0,\"{\\\"coordinates\\\": [28.1653697162, -15.1877855601], \\\"type\\\": \\\"Point\\\"}\"],[341,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.5038959484, -18.8527473042], \\\"type\\\": \\\"Point\\\"}\"],[342,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.7171355941, 2.6243059816], \\\"type\\\": \\\"Point\\\"}\"],[343,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1703576039, -2.6487485888], \\\"type\\\": \\\"Point\\\"}\"],[344,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.0065113415, 1.1480182602], \\\"type\\\": \\\"Point\\\"}\"],[345,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.8447405661, 1.3258241914], \\\"type\\\": \\\"Point\\\"}\"],[346,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.914377638, -3.8366044481], \\\"type\\\": \\\"Point\\\"}\"],[2639,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.6897494374, -4.1780053912], \\\"type\\\": \\\"Point\\\"}\"],[38,225.0,\"b\",1.0,true,1.08934,0.986667,\"{\\\"coordinates\\\": [30.5626804619, -16.7355324916], \\\"type\\\": \\\"Point\\\"}\"],[347,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.3182966916, -3.5777701669], \\\"type\\\": \\\"Point\\\"}\"],[2640,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.1676931779, -3.9246016143], \\\"type\\\": \\\"Point\\\"}\"],[348,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.023344135, -6.2795905914], \\\"type\\\": \\\"Point\\\"}\"],[349,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.9680054386, -4.9068241374], \\\"type\\\": \\\"Point\\\"}\"],[350,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0743392674, -10.9257799684], \\\"type\\\": \\\"Point\\\"}\"],[351,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.9797707707, -13.546115429], \\\"type\\\": \\\"Point\\\"}\"],[352,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.7068438265, -8.2431821079], \\\"type\\\": \\\"Point\\\"}\"],[353,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.8415731328, -3.9556424312], \\\"type\\\": \\\"Point\\\"}\"],[354,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.9795300903, -17.2847157388], \\\"type\\\": \\\"Point\\\"}\"],[2942,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.927826154, -17.1009460417], \\\"type\\\": \\\"Point\\\"}\"],[39,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.8039815248, -21.8298135195], \\\"type\\\": \\\"Point\\\"}\"],[2943,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [18.8521010026, -17.1170773557], \\\"type\\\": \\\"Point\\\"}\"],[2944,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [19.0158861934, -17.1902070322], \\\"type\\\": \\\"Point\\\"}\"],[355,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.1370403544, -17.4649255413], \\\"type\\\": \\\"Point\\\"}\"],[2641,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.6140230942, -17.6967689278], \\\"type\\\": \\\"Point\\\"}\"],[2642,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.7057736548, -17.7941062786], \\\"type\\\": \\\"Point\\\"}\"],[2643,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.7962933845, -17.8439658766], \\\"type\\\": \\\"Point\\\"}\"],[356,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.5738785911, -15.6124618486], \\\"type\\\": \\\"Point\\\"}\"],[2644,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.5504282266, -15.6588017906], \\\"type\\\": \\\"Point\\\"}\"],[357,225.0,\"b\",1.0,true,1.08889,0.928889,\"{\\\"coordinates\\\": [25.9484760454, -14.5744448982], \\\"type\\\": \\\"Point\\\"}\"],[358,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.4949652366, -12.7699114422], \\\"type\\\": \\\"Point\\\"}\"],[40,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [33.6873475774, 1.4925697201], \\\"type\\\": \\\"Point\\\"}\"],[359,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.7818127476, 0.0578295929], \\\"type\\\": \\\"Point\\\"}\"],[360,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.5851712137, -10.0291498656], \\\"type\\\": \\\"Point\\\"}\"],[361,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.7452315552, -4.6893876793], \\\"type\\\": \\\"Point\\\"}\"],[362,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [27.7668930976, -8.6409613218], \\\"type\\\": \\\"Point\\\"}\"],[363,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.6365296888, -9.4137527506], \\\"type\\\": \\\"Point\\\"}\"],[2962,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.2867828406, -8.8121953455], \\\"type\\\": \\\"Point\\\"}\"],[364,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [19.0963852737, -11.3838695232], \\\"type\\\": \\\"Point\\\"}\"],[365,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.1829006032, -11.1782098438], \\\"type\\\": \\\"Point\\\"}\"],[2645,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.199819672, -11.2874381514], \\\"type\\\": \\\"Point\\\"}\"],[366,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.0793427801, -18.8296007133], \\\"type\\\": \\\"Point\\\"}\"],[41,63.0,\"b\",1.0,true,1.0637,0.936508,\"{\\\"coordinates\\\": [31.726079554, -8.3002512812], \\\"type\\\": \\\"Point\\\"}\"],[367,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.6258195602, -17.6550629434], \\\"type\\\": \\\"Point\\\"}\"],[368,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [27.9129968408, -11.7408719979], \\\"type\\\": \\\"Point\\\"}\"],[369,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.290553198, -9.7614850072], \\\"type\\\": \\\"Point\\\"}\"],[370,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2916721682, -9.2060219386], \\\"type\\\": \\\"Point\\\"}\"],[371,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [17.6287327654, -11.3102640911], \\\"type\\\": \\\"Point\\\"}\"],[372,225.0,\"b\",1.0,true,1.09613,0.986667,\"{\\\"coordinates\\\": [32.8825513747, -15.7408317825], \\\"type\\\": \\\"Point\\\"}\"],[373,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.012624202, -11.0222265116], \\\"type\\\": \\\"Point\\\"}\"],[374,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.71968021, -11.5685830904], \\\"type\\\": \\\"Point\\\"}\"],[375,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.5136709241, -20.5548145205], \\\"type\\\": \\\"Point\\\"}\"],[376,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.9014089856, -18.4497374643], \\\"type\\\": \\\"Point\\\"}\"],[42,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.2276929453, -8.260436498], \\\"type\\\": \\\"Point\\\"}\"],[377,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [24.6278192208, -10.3832716501], \\\"type\\\": \\\"Point\\\"}\"],[378,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [25.5415256885, -9.9937210759], \\\"type\\\": \\\"Point\\\"}\"],[379,63.0,\"b\",1.0,true,1.06977,0.936508,\"{\\\"coordinates\\\": [25.7310794306, -9.4868196075], \\\"type\\\": \\\"Point\\\"}\"],[380,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.1000147834, -10.1430088243], \\\"type\\\": \\\"Point\\\"}\"],[381,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.9096763184, -9.5356080818], \\\"type\\\": \\\"Point\\\"}\"],[382,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [28.8761299087, -9.6483807133], \\\"type\\\": \\\"Point\\\"}\"],[383,225.0,\"b\",1.0,true,1.09043,1.0,\"{\\\"coordinates\\\": [17.4032530038, -8.3635464473], \\\"type\\\": \\\"Point\\\"}\"],[2647,225.0,\"b\",1.0,true,1.09043,1.0,\"{\\\"coordinates\\\": [19.4552704239, -8.805886489], \\\"type\\\": \\\"Point\\\"}\"],[384,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.9603852155, 5.4996772361], \\\"type\\\": \\\"Point\\\"}\"],[385,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.1655004979, -14.09413014], \\\"type\\\": \\\"Point\\\"}\"],[43,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.7166247027, -0.9341040552], \\\"type\\\": \\\"Point\\\"}\"],[2648,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.1651240116, -14.6647509666], \\\"type\\\": \\\"Point\\\"}\"],[386,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.0167296593, -12.1075173553], \\\"type\\\": \\\"Point\\\"}\"],[387,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.2281764676, -12.706446848], \\\"type\\\": \\\"Point\\\"}\"],[2649,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.3754634457, -13.0069673652], \\\"type\\\": \\\"Point\\\"}\"],[388,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.0824119656, -15.2616575698], \\\"type\\\": \\\"Point\\\"}\"],[389,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.9080091044, -13.7199290644], \\\"type\\\": \\\"Point\\\"}\"],[390,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.2987360458, -13.9074362938], \\\"type\\\": \\\"Point\\\"}\"],[391,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.6747278204, -13.6840839496], \\\"type\\\": \\\"Point\\\"}\"],[2650,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.7444386712, -12.696346141], \\\"type\\\": \\\"Point\\\"}\"],[2651,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.3459536756, -12.9028807573], \\\"type\\\": \\\"Point\\\"}\"],[44,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.5265250792, -14.7246368668], \\\"type\\\": \\\"Point\\\"}\"],[392,63.0,\"b\",1.0,true,1.06755,0.936508,\"{\\\"coordinates\\\": [25.3074245004, -9.5432474887], \\\"type\\\": \\\"Point\\\"}\"],[393,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.8861670407, -13.268166686], \\\"type\\\": \\\"Point\\\"}\"],[394,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.8134782438, -9.5798854964], \\\"type\\\": \\\"Point\\\"}\"],[395,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.0638921306, -18.0134878353], \\\"type\\\": \\\"Point\\\"}\"],[396,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.261786785, -14.2945511078], \\\"type\\\": \\\"Point\\\"}\"],[2652,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.580386182, -16.7883915149], \\\"type\\\": \\\"Point\\\"}\"],[397,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.2866556374, -9.5373896845], \\\"type\\\": \\\"Point\\\"}\"],[398,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.4295128239, -0.8162497805], \\\"type\\\": \\\"Point\\\"}\"],[399,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.1008080381, -9.9353797427], \\\"type\\\": \\\"Point\\\"}\"],[400,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.0901242701, -9.7001419144], \\\"type\\\": \\\"Point\\\"}\"],[45,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.1583581849, -6.5780149615], \\\"type\\\": \\\"Point\\\"}\"],[2653,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.1113673084, -10.2270965807], \\\"type\\\": \\\"Point\\\"}\"],[401,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [15.316072658, -9.7625661179], \\\"type\\\": \\\"Point\\\"}\"],[402,380.0,\"b\",1.0,true,1.11646,1.0,\"{\\\"coordinates\\\": [26.6771564088, -17.0782170665], \\\"type\\\": \\\"Point\\\"}\"],[403,380.0,\"b\",1.0,true,1.11779,1.0,\"{\\\"coordinates\\\": [26.5257467568, -17.0868312246], \\\"type\\\": \\\"Point\\\"}\"],[404,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.9642925844, -19.778884418], \\\"type\\\": \\\"Point\\\"}\"],[405,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7332096363, 4.5172674096], \\\"type\\\": \\\"Point\\\"}\"],[406,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.1519689041, -14.3329537564], \\\"type\\\": \\\"Point\\\"}\"],[407,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.4560078385, -13.8577081035], \\\"type\\\": \\\"Point\\\"}\"],[408,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.0696489036, -13.3306709594], \\\"type\\\": \\\"Point\\\"}\"],[409,225.0,\"b\",1.0,true,1.09705,1.0,\"{\\\"coordinates\\\": [16.1330082884, -8.0195537019], \\\"type\\\": \\\"Point\\\"}\"],[2574,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [25.1039445393, -6.461318349], \\\"type\\\": \\\"Point\\\"}\"],[410,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.5954866393, -10.683693533], \\\"type\\\": \\\"Point\\\"}\"],[2654,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.5417870455, -10.5612672103], \\\"type\\\": \\\"Point\\\"}\"],[411,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.7627170398, -10.0744056786], \\\"type\\\": \\\"Point\\\"}\"],[2655,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.1725498079, -12.5077851754], \\\"type\\\": \\\"Point\\\"}\"],[412,225.0,\"b\",1.0,true,1.09031,0.933333,\"{\\\"coordinates\\\": [29.7774999788, -13.8967180615], \\\"type\\\": \\\"Point\\\"}\"],[413,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [38.3830494629, -7.2018832004], \\\"type\\\": \\\"Point\\\"}\"],[414,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.2055164554, -19.0878969932], \\\"type\\\": \\\"Point\\\"}\"],[415,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.3574022906, -21.3706928156], \\\"type\\\": \\\"Point\\\"}\"],[2656,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.074708216, -21.4763216988], \\\"type\\\": \\\"Point\\\"}\"],[416,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.7555744093, -4.5044913298], \\\"type\\\": \\\"Point\\\"}\"],[5,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.3144955099, -10.9930059145], \\\"type\\\": \\\"Point\\\"}\"],[46,63.0,\"b\",1.0,true,1.06606,0.936508,\"{\\\"coordinates\\\": [25.5726864172, -10.1067130142], \\\"type\\\": \\\"Point\\\"}\"],[417,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.4989998996, -9.8498810242], \\\"type\\\": \\\"Point\\\"}\"],[2657,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.5321578035, -9.4700102692], \\\"type\\\": \\\"Point\\\"}\"],[418,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [30.4671404072, -9.6181395006], \\\"type\\\": \\\"Point\\\"}\"],[419,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.6101755785, -1.1077813422], \\\"type\\\": \\\"Point\\\"}\"],[420,225.0,\"b\",1.0,true,1.08996,1.0,\"{\\\"coordinates\\\": [18.9314542599, -6.7331585882], \\\"type\\\": \\\"Point\\\"}\"],[421,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.9522138098, 2.6466875197], \\\"type\\\": \\\"Point\\\"}\"],[422,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.5110496415, -16.7856784902], \\\"type\\\": \\\"Point\\\"}\"],[423,150.0,\"b\",1.0,true,1.10667,0.9,\"{\\\"coordinates\\\": [37.9312394787, -7.1524733558], \\\"type\\\": \\\"Point\\\"}\"],[424,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.6879409729, -3.2702152904], \\\"type\\\": \\\"Point\\\"}\"],[425,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [16.8155405043, -0.9353617034], \\\"type\\\": \\\"Point\\\"}\"],[47,63.0,\"b\",1.0,true,1.06735,0.936508,\"{\\\"coordinates\\\": [16.0217980869, -4.0749235539], \\\"type\\\": \\\"Point\\\"}\"],[426,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.8111656446, -3.1222587044], \\\"type\\\": \\\"Point\\\"}\"],[427,225.0,\"b\",1.0,true,1.08635,1.0,\"{\\\"coordinates\\\": [14.6131730192, -14.8765225733], \\\"type\\\": \\\"Point\\\"}\"],[428,225.0,\"b\",1.0,true,1.08951,0.986667,\"{\\\"coordinates\\\": [31.5392100943, -13.0838914893], \\\"type\\\": \\\"Point\\\"}\"],[2658,225.0,\"b\",1.0,true,1.08951,0.986667,\"{\\\"coordinates\\\": [26.5457020231, -12.1793056437], \\\"type\\\": \\\"Point\\\"}\"],[429,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.1750771273, -21.3078407418], \\\"type\\\": \\\"Point\\\"}\"],[430,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.4808526378, -9.6576734702], \\\"type\\\": \\\"Point\\\"}\"],[431,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1153052802, 3.1129529237], \\\"type\\\": \\\"Point\\\"}\"],[432,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.9866475536, -9.5350319692], \\\"type\\\": \\\"Point\\\"}\"],[433,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.7850000445, -1.7534182934], \\\"type\\\": \\\"Point\\\"}\"],[434,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [30.8350684672, -7.0516169183], \\\"type\\\": \\\"Point\\\"}\"],[48,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.6762636546, -4.2378864268], \\\"type\\\": \\\"Point\\\"}\"],[435,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.09434062, -7.3580407435], \\\"type\\\": \\\"Point\\\"}\"],[436,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.5667521001, -11.3486423397], \\\"type\\\": \\\"Point\\\"}\"],[437,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.0966301053, 3.4845255191], \\\"type\\\": \\\"Point\\\"}\"],[438,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.8139728514, -14.2854474426], \\\"type\\\": \\\"Point\\\"}\"],[439,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1571817983, -17.0128885158], \\\"type\\\": \\\"Point\\\"}\"],[2659,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3883112435, -17.214980929], \\\"type\\\": \\\"Point\\\"}\"],[440,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.5748384094, -17.1817255352], \\\"type\\\": \\\"Point\\\"}\"],[441,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.9040517471, -9.4345785442], \\\"type\\\": \\\"Point\\\"}\"],[442,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.2756384542, -20.6927336197], \\\"type\\\": \\\"Point\\\"}\"],[443,225.0,\"b\",1.0,true,1.08619,1.0,\"{\\\"coordinates\\\": [15.5736074951, -10.3772692873], \\\"type\\\": \\\"Point\\\"}\"],[2575,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.4620262785, -3.952133623], \\\"type\\\": \\\"Point\\\"}\"],[444,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.3579680486, -10.900884906], \\\"type\\\": \\\"Point\\\"}\"],[2660,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.4775147084, -9.4809825172], \\\"type\\\": \\\"Point\\\"}\"],[2661,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.355419385, -10.6538546865], \\\"type\\\": \\\"Point\\\"}\"],[445,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.0090354119, -10.9110280877], \\\"type\\\": \\\"Point\\\"}\"],[446,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.6634021102, -2.5054354039], \\\"type\\\": \\\"Point\\\"}\"],[447,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.3965835121, -7.6950974424], \\\"type\\\": \\\"Point\\\"}\"],[448,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.7805782806, -14.0219514809], \\\"type\\\": \\\"Point\\\"}\"],[2662,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [26.5565547807, -20.1243214874], \\\"type\\\": \\\"Point\\\"}\"],[449,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.8453366473, -20.2610033889], \\\"type\\\": \\\"Point\\\"}\"],[450,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.8709949848, -12.6679476015], \\\"type\\\": \\\"Point\\\"}\"],[49,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.0516321755, -4.9487940227], \\\"type\\\": \\\"Point\\\"}\"],[2663,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.402960929, -12.7199714915], \\\"type\\\": \\\"Point\\\"}\"],[451,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.5454702655, -12.0873486474], \\\"type\\\": \\\"Point\\\"}\"],[452,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [13.3238664512, -10.2025163121], \\\"type\\\": \\\"Point\\\"}\"],[453,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [14.7979695885, -10.6788212983], \\\"type\\\": \\\"Point\\\"}\"],[454,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.5848591496, -15.0039701743], \\\"type\\\": \\\"Point\\\"}\"],[455,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.0018796626, -16.360688442], \\\"type\\\": \\\"Point\\\"}\"],[456,225.0,\"b\",1.0,true,1.09127,0.986667,\"{\\\"coordinates\\\": [26.9192482742, -12.2559131336], \\\"type\\\": \\\"Point\\\"}\"],[457,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.2721995507, 1.0946678958], \\\"type\\\": \\\"Point\\\"}\"],[458,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.741301059, -0.6496322925], \\\"type\\\": \\\"Point\\\"}\"],[459,225.0,\"b\",1.0,true,1.09286,1.0,\"{\\\"coordinates\\\": [18.5121516408, -6.8722321231], \\\"type\\\": \\\"Point\\\"}\"],[50,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.5652739772, -2.5352131011], \\\"type\\\": \\\"Point\\\"}\"],[460,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.8021264757, -5.3393376262], \\\"type\\\": \\\"Point\\\"}\"],[461,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.564011257, -2.6457418976], \\\"type\\\": \\\"Point\\\"}\"],[462,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.5164567347, -2.4223073151], \\\"type\\\": \\\"Point\\\"}\"],[463,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [26.4697710684, -7.539143921], \\\"type\\\": \\\"Point\\\"}\"],[464,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [26.0692795375, -11.5010985342], \\\"type\\\": \\\"Point\\\"}\"],[465,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.9242974566, -5.1704829238], \\\"type\\\": \\\"Point\\\"}\"],[466,225.0,\"b\",1.0,true,1.08774,1.0,\"{\\\"coordinates\\\": [13.2123673585, -15.6144667284], \\\"type\\\": \\\"Point\\\"}\"],[467,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.3015066252, 3.1077779608], \\\"type\\\": \\\"Point\\\"}\"],[468,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [29.7911870545, -7.3840046897], \\\"type\\\": \\\"Point\\\"}\"],[2664,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.3596751288, -8.3619235337], \\\"type\\\": \\\"Point\\\"}\"],[51,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.1844275821, -21.0150756481], \\\"type\\\": \\\"Point\\\"}\"],[469,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.23234708, -7.951084055], \\\"type\\\": \\\"Point\\\"}\"],[2665,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.3403818349, -8.1631742638], \\\"type\\\": \\\"Point\\\"}\"],[2666,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.2229263314, -7.4197973028], \\\"type\\\": \\\"Point\\\"}\"],[470,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.1423059018, -8.30629433], \\\"type\\\": \\\"Point\\\"}\"],[471,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.1920669162, -13.655042382], \\\"type\\\": \\\"Point\\\"}\"],[472,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.6749921699, -7.8958604347], \\\"type\\\": \\\"Point\\\"}\"],[473,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.0047073064, -12.885994824], \\\"type\\\": \\\"Point\\\"}\"],[474,150.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [33.4854782262, -14.0153130448], \\\"type\\\": \\\"Point\\\"}\"],[475,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.6528475437, -10.7195245066], \\\"type\\\": \\\"Point\\\"}\"],[2667,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.3341681361, -9.7193213444], \\\"type\\\": \\\"Point\\\"}\"],[2941,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.7648341593, -20.8034739572], \\\"type\\\": \\\"Point\\\"}\"],[476,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [24.6423488888, -22.8023864156], \\\"type\\\": \\\"Point\\\"}\"],[477,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.7930296854, 2.3866258599], \\\"type\\\": \\\"Point\\\"}\"],[478,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [28.0113234297, -13.4463755853], \\\"type\\\": \\\"Point\\\"}\"],[479,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.0057830348, -13.5253915873], \\\"type\\\": \\\"Point\\\"}\"],[480,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.8590085163, -12.5336466192], \\\"type\\\": \\\"Point\\\"}\"],[481,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5720711116, -3.6099040296], \\\"type\\\": \\\"Point\\\"}\"],[482,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.0614595777, -16.8987985074], \\\"type\\\": \\\"Point\\\"}\"],[2668,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0712977793, -15.3385020164], \\\"type\\\": \\\"Point\\\"}\"],[483,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.6492865378, -10.5972345381], \\\"type\\\": \\\"Point\\\"}\"],[2669,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.6133349227, -10.5584978133], \\\"type\\\": \\\"Point\\\"}\"],[52,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.0648724188, -4.9131171842], \\\"type\\\": \\\"Point\\\"}\"],[484,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.1515391708, -22.3452825615], \\\"type\\\": \\\"Point\\\"}\"],[2670,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.9024822482, -19.1605466048], \\\"type\\\": \\\"Point\\\"}\"],[485,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.1678845242, -4.8965250114], \\\"type\\\": \\\"Point\\\"}\"],[486,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.3751152799, -22.8342701793], \\\"type\\\": \\\"Point\\\"}\"],[487,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [33.0241016952, -9.0266830874], \\\"type\\\": \\\"Point\\\"}\"],[488,63.0,\"b\",1.0,true,1.08609,0.920635,\"{\\\"coordinates\\\": [16.9445249736, -0.5814013778], \\\"type\\\": \\\"Point\\\"}\"],[489,63.0,\"b\",1.0,true,1.09501,0.920635,\"{\\\"coordinates\\\": [18.1207177431, -6.0109124781], \\\"type\\\": \\\"Point\\\"}\"],[491,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.2704001312, -4.7511159334], \\\"type\\\": \\\"Point\\\"}\"],[492,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.1800355054, -7.7333315943], \\\"type\\\": \\\"Point\\\"}\"],[2671,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.3034887118, -7.6859141045], \\\"type\\\": \\\"Point\\\"}\"],[53,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [32.7792289242, -5.5404277766], \\\"type\\\": \\\"Point\\\"}\"],[2672,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.4644425073, -7.6917918373], \\\"type\\\": \\\"Point\\\"}\"],[2673,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.2656645291, -7.7699949182], \\\"type\\\": \\\"Point\\\"}\"],[493,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.0328543984, 1.4133415504], \\\"type\\\": \\\"Point\\\"}\"],[494,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [32.2596462875, -14.3331894076], \\\"type\\\": \\\"Point\\\"}\"],[495,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.0226811678, -2.3017859697], \\\"type\\\": \\\"Point\\\"}\"],[496,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.3160087417, 1.8559215912], \\\"type\\\": \\\"Point\\\"}\"],[497,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.4266588992, -2.1679559076], \\\"type\\\": \\\"Point\\\"}\"],[498,63.0,\"b\",1.0,true,1.1368,0.920635,\"{\\\"coordinates\\\": [18.3035888525, -6.6539563486], \\\"type\\\": \\\"Point\\\"}\"],[499,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.0450019685, -12.0762278868], \\\"type\\\": \\\"Point\\\"}\"],[2674,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [37.945012311, -12.4241169908], \\\"type\\\": \\\"Point\\\"}\"],[6,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.2657513382, -10.5465324341], \\\"type\\\": \\\"Point\\\"}\"],[54,225.0,\"b\",1.0,true,1.09459,1.0,\"{\\\"coordinates\\\": [14.2956583149, -6.1917902329], \\\"type\\\": \\\"Point\\\"}\"],[500,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.7777206641, -3.4493031826], \\\"type\\\": \\\"Point\\\"}\"],[501,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.5135290526, -0.2770625426], \\\"type\\\": \\\"Point\\\"}\"],[502,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.200110046, -1.9907831246], \\\"type\\\": \\\"Point\\\"}\"],[503,45.0,\"b\",1.0,true,1.00014,0.888889,\"{\\\"coordinates\\\": [38.4580642558, -10.3203034894], \\\"type\\\": \\\"Point\\\"}\"],[504,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.2021402313, -8.7598437079], \\\"type\\\": \\\"Point\\\"}\"],[505,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.2480781, -8.8656130643], \\\"type\\\": \\\"Point\\\"}\"],[506,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.1821654128, -14.5177291358], \\\"type\\\": \\\"Point\\\"}\"],[507,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.5722060456, -5.9264508425], \\\"type\\\": \\\"Point\\\"}\"],[508,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.4136590624, -3.4304381908], \\\"type\\\": \\\"Point\\\"}\"],[509,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [27.8242614569, -11.5658313986], \\\"type\\\": \\\"Point\\\"}\"],[55,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [15.7480852995, -6.8705955883], \\\"type\\\": \\\"Point\\\"}\"],[510,225.0,\"b\",1.0,true,1.09536,0.986667,\"{\\\"coordinates\\\": [27.849800839, -15.9148275854], \\\"type\\\": \\\"Point\\\"}\"],[511,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.9723844081, -10.4448059087], \\\"type\\\": \\\"Point\\\"}\"],[512,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [30.3926073908, 4.4019397401], \\\"type\\\": \\\"Point\\\"}\"],[513,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.883453545, 2.8217098788], \\\"type\\\": \\\"Point\\\"}\"],[514,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [25.3050546198, -11.3644547903], \\\"type\\\": \\\"Point\\\"}\"],[515,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [17.7888294342, -12.5925000642], \\\"type\\\": \\\"Point\\\"}\"],[516,225.0,\"b\",1.0,true,1.09172,0.906667,\"{\\\"coordinates\\\": [29.7199800546, -16.591163255], \\\"type\\\": \\\"Point\\\"}\"],[517,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [23.859579896, 1.7154396789], \\\"type\\\": \\\"Point\\\"}\"],[2675,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [24.4193530558, 1.8589434122], \\\"type\\\": \\\"Point\\\"}\"],[518,63.0,\"b\",1.0,true,1.07577,0.968254,\"{\\\"coordinates\\\": [35.266734027, 5.669392663], \\\"type\\\": \\\"Point\\\"}\"],[56,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.8658029625, -16.6550243812], \\\"type\\\": \\\"Point\\\"}\"],[519,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.28227697, -23.6009310581], \\\"type\\\": \\\"Point\\\"}\"],[520,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.9164357404, -0.7050812117], \\\"type\\\": \\\"Point\\\"}\"],[521,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.7021327136, -19.1553163175], \\\"type\\\": \\\"Point\\\"}\"],[522,63.0,\"b\",1.0,true,1.0705,0.936508,\"{\\\"coordinates\\\": [18.4842855769, -8.6259740299], \\\"type\\\": \\\"Point\\\"}\"],[523,225.0,\"b\",1.0,true,1.08889,0.92,\"{\\\"coordinates\\\": [25.6186785587, -21.3882742886], \\\"type\\\": \\\"Point\\\"}\"],[524,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.7765091527, 0.8107526158], \\\"type\\\": \\\"Point\\\"}\"],[525,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.7052480871, 1.6046880763], \\\"type\\\": \\\"Point\\\"}\"],[526,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.8525300352, -14.6121926768], \\\"type\\\": \\\"Point\\\"}\"],[2676,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.1625121547, -16.8494172955], \\\"type\\\": \\\"Point\\\"}\"],[527,63.0,\"b\",1.0,true,1.0644,0.936508,\"{\\\"coordinates\\\": [18.1083199314, -5.3199546082], \\\"type\\\": \\\"Point\\\"}\"],[57,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.4616431697, -19.6277939769], \\\"type\\\": \\\"Point\\\"}\"],[528,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.1162050292, -6.8144402225], \\\"type\\\": \\\"Point\\\"}\"],[529,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.2371664896, -2.5232081261], \\\"type\\\": \\\"Point\\\"}\"],[530,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.1223361301, -10.860213444], \\\"type\\\": \\\"Point\\\"}\"],[531,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.0862190605, -15.8213384353], \\\"type\\\": \\\"Point\\\"}\"],[532,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.6105247471, -3.8885934069], \\\"type\\\": \\\"Point\\\"}\"],[533,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.8217373842, -13.1769983914], \\\"type\\\": \\\"Point\\\"}\"],[534,63.0,\"b\",1.0,true,1.06502,0.936508,\"{\\\"coordinates\\\": [24.6202243983, -5.6658629382], \\\"type\\\": \\\"Point\\\"}\"],[2677,63.0,\"b\",1.0,true,1.06502,0.936508,\"{\\\"coordinates\\\": [24.9196386206, -5.4094450375], \\\"type\\\": \\\"Point\\\"}\"],[535,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.0646271392, -10.9325895885], \\\"type\\\": \\\"Point\\\"}\"],[536,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.1934332217, -10.3289897403], \\\"type\\\": \\\"Point\\\"}\"],[58,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [20.4928304034, -20.1568020908], \\\"type\\\": \\\"Point\\\"}\"],[537,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [11.3720795412, -14.0387999479], \\\"type\\\": \\\"Point\\\"}\"],[538,225.0,\"b\",1.0,true,1.08675,1.0,\"{\\\"coordinates\\\": [12.7176826871, -13.6658763476], \\\"type\\\": \\\"Point\\\"}\"],[539,63.0,\"b\",1.0,true,1.07428,0.968254,\"{\\\"coordinates\\\": [23.2356300236, -0.7861655938], \\\"type\\\": \\\"Point\\\"}\"],[540,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.2624610702, 0.9272025494], \\\"type\\\": \\\"Point\\\"}\"],[541,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.3411525139, 3.7116395948], \\\"type\\\": \\\"Point\\\"}\"],[542,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.926870131, -2.5723511258], \\\"type\\\": \\\"Point\\\"}\"],[543,225.0,\"b\",1.0,true,1.09076,1.0,\"{\\\"coordinates\\\": [12.221627539, -16.4066827914], \\\"type\\\": \\\"Point\\\"}\"],[544,225.0,\"b\",1.0,true,1.0998,0.986667,\"{\\\"coordinates\\\": [29.4458820875, -17.5080018132], \\\"type\\\": \\\"Point\\\"}\"],[545,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.8929433573, 1.8563322549], \\\"type\\\": \\\"Point\\\"}\"],[546,225.0,\"b\",1.0,true,1.09971,0.986667,\"{\\\"coordinates\\\": [29.0061733083, -16.0035647958], \\\"type\\\": \\\"Point\\\"}\"],[59,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.8667271657, -17.648572258], \\\"type\\\": \\\"Point\\\"}\"],[547,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.7087063869, -8.5896023089], \\\"type\\\": \\\"Point\\\"}\"],[548,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.0549551313, 1.3102139613], \\\"type\\\": \\\"Point\\\"}\"],[549,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.274974534, -5.0400854337], \\\"type\\\": \\\"Point\\\"}\"],[550,225.0,\"b\",1.0,true,1.09052,0.986667,\"{\\\"coordinates\\\": [26.7306894269, -12.2845138999], \\\"type\\\": \\\"Point\\\"}\"],[551,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.1866275862, -4.2872157997], \\\"type\\\": \\\"Point\\\"}\"],[2678,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.8031335562, -4.4413174719], \\\"type\\\": \\\"Point\\\"}\"],[552,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.1171870279, -5.272631843], \\\"type\\\": \\\"Point\\\"}\"],[553,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.0012260914, -5.1016199049], \\\"type\\\": \\\"Point\\\"}\"],[554,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.1049492179, -10.8843830248], \\\"type\\\": \\\"Point\\\"}\"],[555,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [27.5325374936, -13.0744757108], \\\"type\\\": \\\"Point\\\"}\"],[60,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.3334742688, -9.5029058287], \\\"type\\\": \\\"Point\\\"}\"],[556,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [19.8726718779, -12.7057993638], \\\"type\\\": \\\"Point\\\"}\"],[557,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [19.319723912, -12.4601624747], \\\"type\\\": \\\"Point\\\"}\"],[558,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [20.8791889978, -12.3359613088], \\\"type\\\": \\\"Point\\\"}\"],[559,225.0,\"b\",1.0,true,1.08889,0.906667,\"{\\\"coordinates\\\": [26.3980780151, -14.5853864159], \\\"type\\\": \\\"Point\\\"}\"],[560,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.0693422847, -6.70859863], \\\"type\\\": \\\"Point\\\"}\"],[561,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.770355124, -19.6611830681], \\\"type\\\": \\\"Point\\\"}\"],[562,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [26.2479148844, -10.7613908057], \\\"type\\\": \\\"Point\\\"}\"],[563,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.515245201, 1.9032760186], \\\"type\\\": \\\"Point\\\"}\"],[564,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.8856901246, 0.1265938028], \\\"type\\\": \\\"Point\\\"}\"],[565,45.0,\"b\",1.0,true,1.07162,0.933333,\"{\\\"coordinates\\\": [27.2030703186, -21.7063136923], \\\"type\\\": \\\"Point\\\"}\"],[61,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.2951452025, 1.3353970489], \\\"type\\\": \\\"Point\\\"}\"],[566,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [28.7990506091, -23.0835193428], \\\"type\\\": \\\"Point\\\"}\"],[567,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.5544245698, -20.2559416324], \\\"type\\\": \\\"Point\\\"}\"],[568,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.5326163932, -7.9617017238], \\\"type\\\": \\\"Point\\\"}\"],[569,225.0,\"b\",1.0,true,1.09009,0.888889,\"{\\\"coordinates\\\": [23.0187698578, -21.8041047524], \\\"type\\\": \\\"Point\\\"}\"],[570,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.3341428089, -24.7323394869], \\\"type\\\": \\\"Point\\\"}\"],[571,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [33.675285339, -10.1604459704], \\\"type\\\": \\\"Point\\\"}\"],[572,225.0,\"b\",1.0,true,1.15,0.8,\"{\\\"coordinates\\\": [15.0193167148, -3.0379244777], \\\"type\\\": \\\"Point\\\"}\"],[573,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.1526522047, -17.8782869968], \\\"type\\\": \\\"Point\\\"}\"],[574,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [27.0919864083, -6.3891028294], \\\"type\\\": \\\"Point\\\"}\"],[575,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.2067081375, 0.9336614544], \\\"type\\\": \\\"Point\\\"}\"],[62,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.4376783338, -0.0401212282], \\\"type\\\": \\\"Point\\\"}\"],[576,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.0392643001, -1.9452265772], \\\"type\\\": \\\"Point\\\"}\"],[577,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.4551655985, -2.4207935925], \\\"type\\\": \\\"Point\\\"}\"],[578,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [8.4934506981, -8.964727305], \\\"type\\\": \\\"Point\\\"}\"],[579,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.5877049156, -10.2849717436], \\\"type\\\": \\\"Point\\\"}\"],[580,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [16.3679022455, -10.7544758748], \\\"type\\\": \\\"Point\\\"}\"],[581,17.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.6434502286, -26.0518159839], \\\"type\\\": \\\"Point\\\"}\"],[2679,17.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.0305892552, -25.7229738262], \\\"type\\\": \\\"Point\\\"}\"],[2976,17.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.0350537952, -25.9742039276], \\\"type\\\": \\\"Point\\\"}\"],[2977,17.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [21.6034159439, -25.8836564557], \\\"type\\\": \\\"Point\\\"}\"],[582,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [22.3701172923, -24.8817970598], \\\"type\\\": \\\"Point\\\"}\"],[2576,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.0859708091, 3.1044201136], \\\"type\\\": \\\"Point\\\"}\"],[2680,225.0,\"b\",1.0,true,1.15556,0.888889,\"{\\\"coordinates\\\": [21.4523785818, -24.671039522], \\\"type\\\": \\\"Point\\\"}\"],[583,225.0,\"b\",1.0,true,1.08524,1.0,\"{\\\"coordinates\\\": [10.1341239929, -13.5777761514], \\\"type\\\": \\\"Point\\\"}\"],[584,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [12.7368252704, -12.9943428264], \\\"type\\\": \\\"Point\\\"}\"],[585,225.0,\"b\",1.0,true,1.08502,1.0,\"{\\\"coordinates\\\": [12.4650371467, -12.2202900834], \\\"type\\\": \\\"Point\\\"}\"],[586,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [15.1745511103, -12.5119292395], \\\"type\\\": \\\"Point\\\"}\"],[587,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.3882315363, -7.2966085253], \\\"type\\\": \\\"Point\\\"}\"],[588,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [21.1831223126, -7.7272958753], \\\"type\\\": \\\"Point\\\"}\"],[589,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.4311009169, -8.7936291336], \\\"type\\\": \\\"Point\\\"}\"],[590,63.0,\"b\",1.0,true,1.07696,0.936508,\"{\\\"coordinates\\\": [16.2544966391, -4.2070457837], \\\"type\\\": \\\"Point\\\"}\"],[591,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [10.2122829864, -8.099170878], \\\"type\\\": \\\"Point\\\"}\"],[7,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.0883395061, -0.0668290404], \\\"type\\\": \\\"Point\\\"}\"],[63,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.7020193048, -12.596463255], \\\"type\\\": \\\"Point\\\"}\"],[592,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.9469383945, -22.6465628813], \\\"type\\\": \\\"Point\\\"}\"],[593,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.9832281756, -1.1972699565], \\\"type\\\": \\\"Point\\\"}\"],[594,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.180972326, -19.1073417292], \\\"type\\\": \\\"Point\\\"}\"],[595,225.0,\"b\",1.0,true,1.09196,1.0,\"{\\\"coordinates\\\": [15.0617688683, -16.9832747352], \\\"type\\\": \\\"Point\\\"}\"],[596,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.956926171, -9.5509287474], \\\"type\\\": \\\"Point\\\"}\"],[2681,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.7369962316, -10.7480437055], \\\"type\\\": \\\"Point\\\"}\"],[597,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.9862119136, -24.7287346868], \\\"type\\\": \\\"Point\\\"}\"],[598,63.0,\"b\",1.0,true,1.06907,0.936508,\"{\\\"coordinates\\\": [23.8118357022, -5.0494872609], \\\"type\\\": \\\"Point\\\"}\"],[599,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.3454450216, -3.3875673305], \\\"type\\\": \\\"Point\\\"}\"],[600,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [23.1744051675, -12.389828774], \\\"type\\\": \\\"Point\\\"}\"],[64,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.5411149349, 1.6290878857], \\\"type\\\": \\\"Point\\\"}\"],[2682,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [22.9079838273, -12.3311182421], \\\"type\\\": \\\"Point\\\"}\"],[601,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [23.0902536355, -12.4570230559], \\\"type\\\": \\\"Point\\\"}\"],[2683,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [23.020553967, -12.3473730512], \\\"type\\\": \\\"Point\\\"}\"],[602,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [32.8944957156, 2.9356990597], \\\"type\\\": \\\"Point\\\"}\"],[603,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.0129244043, -7.7009563248], \\\"type\\\": \\\"Point\\\"}\"],[604,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [26.8812653999, -8.3200568753], \\\"type\\\": \\\"Point\\\"}\"],[605,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.2335364788, -8.8968392272], \\\"type\\\": \\\"Point\\\"}\"],[606,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [34.5099084901, -6.8101806675], \\\"type\\\": \\\"Point\\\"}\"],[607,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [21.0815133334, -21.5881165848], \\\"type\\\": \\\"Point\\\"}\"],[608,225.0,\"b\",1.0,true,1.04444,0.982222,\"{\\\"coordinates\\\": [26.9641177731, -6.5616669457], \\\"type\\\": \\\"Point\\\"}\"],[65,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [38.4561430259, -11.5495086676], \\\"type\\\": \\\"Point\\\"}\"],[609,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.7558504735, -0.7445308396], \\\"type\\\": \\\"Point\\\"}\"],[610,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.7583315561, -10.3648522716], \\\"type\\\": \\\"Point\\\"}\"],[2967,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [20.8458020033, -10.4129889628], \\\"type\\\": \\\"Point\\\"}\"],[611,225.0,\"b\",1.0,true,1.08554,1.0,\"{\\\"coordinates\\\": [19.9016257645, -9.720538067], \\\"type\\\": \\\"Point\\\"}\"],[612,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [21.7158732709, -10.0769249227], \\\"type\\\": \\\"Point\\\"}\"],[613,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.2508547868, -16.2533750009], \\\"type\\\": \\\"Point\\\"}\"],[2684,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.7159204391, -17.1187106964], \\\"type\\\": \\\"Point\\\"}\"],[614,225.0,\"b\",1.0,true,1.09137,1.0,\"{\\\"coordinates\\\": [13.3443898158, -19.7154723879], \\\"type\\\": \\\"Point\\\"}\"],[615,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.2744407061, -5.4365660927], \\\"type\\\": \\\"Point\\\"}\"],[616,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3515763356, -8.6608611317], \\\"type\\\": \\\"Point\\\"}\"],[2577,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.537593966, -11.959574491], \\\"type\\\": \\\"Point\\\"}\"],[617,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.8378899205, 0.2744250105], \\\"type\\\": \\\"Point\\\"}\"],[618,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [30.5059344237, 0.4456527974], \\\"type\\\": \\\"Point\\\"}\"],[619,63.0,\"b\",1.0,true,1.06349,0.967486,\"{\\\"coordinates\\\": [29.8331288816, 4.6445267555], \\\"type\\\": \\\"Point\\\"}\"],[620,150.0,\"b\",1.0,true,1.08,0.966667,\"{\\\"coordinates\\\": [30.4361256283, 3.2266635678], \\\"type\\\": \\\"Point\\\"}\"],[621,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.1974894149, -7.9965097165], \\\"type\\\": \\\"Point\\\"}\"],[2685,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [19.5595053948, -7.9607205262], \\\"type\\\": \\\"Point\\\"}\"],[622,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [20.9316906169, -8.1289544067], \\\"type\\\": \\\"Point\\\"}\"],[623,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.7687460825, -11.0169026463], \\\"type\\\": \\\"Point\\\"}\"],[624,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.1852740429, -21.1687922638], \\\"type\\\": \\\"Point\\\"}\"],[2686,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.921447039, -21.2287654465], \\\"type\\\": \\\"Point\\\"}\"],[66,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.2493744545, -22.6276035617], \\\"type\\\": \\\"Point\\\"}\"],[625,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.7987688884, -15.1854737214], \\\"type\\\": \\\"Point\\\"}\"],[626,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [26.6164268379, -22.0182060299], \\\"type\\\": \\\"Point\\\"}\"],[627,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.761810339, -0.0039223397], \\\"type\\\": \\\"Point\\\"}\"],[628,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.7538729208, -1.7494172107], \\\"type\\\": \\\"Point\\\"}\"],[629,63.0,\"b\",1.0,true,1.06349,0.963567,\"{\\\"coordinates\\\": [28.809655066, 4.0901663112], \\\"type\\\": \\\"Point\\\"}\"],[630,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [16.3691699385, -12.8580306518], \\\"type\\\": \\\"Point\\\"}\"],[631,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.7284833608, -0.269042525], \\\"type\\\": \\\"Point\\\"}\"],[632,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.7238567906, 1.1335107409], \\\"type\\\": \\\"Point\\\"}\"],[633,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [28.7359786634, -22.7195137981], \\\"type\\\": \\\"Point\\\"}\"],[634,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.155116149, 2.9770049152], \\\"type\\\": \\\"Point\\\"}\"],[2578,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [25.2708737404, -22.394136359], \\\"type\\\": \\\"Point\\\"}\"],[635,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [23.7075825291, -21.664492376], \\\"type\\\": \\\"Point\\\"}\"],[636,225.0,\"b\",1.0,true,1.09054,0.986667,\"{\\\"coordinates\\\": [32.2244710547, -17.6877215636], \\\"type\\\": \\\"Point\\\"}\"],[637,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.4176747669, -16.6305385702], \\\"type\\\": \\\"Point\\\"}\"],[638,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [31.950560518, -7.5522943358], \\\"type\\\": \\\"Point\\\"}\"],[639,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.3070039487, -7.5701754804], \\\"type\\\": \\\"Point\\\"}\"],[640,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.7661134342, -5.6995111675], \\\"type\\\": \\\"Point\\\"}\"],[641,63.0,\"b\",1.0,true,1.07417,0.968254,\"{\\\"coordinates\\\": [23.7045205556, 5.3993669191], \\\"type\\\": \\\"Point\\\"}\"],[642,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.42896493, -2.0211808508], \\\"type\\\": \\\"Point\\\"}\"],[643,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [27.5378691671, -3.07385047], \\\"type\\\": \\\"Point\\\"}\"],[644,380.0,\"b\",1.0,true,1.1108,1.0,\"{\\\"coordinates\\\": [29.6705230427, -15.9819369784], \\\"type\\\": \\\"Point\\\"}\"],[67,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [11.7487432484, -12.0870885209], \\\"type\\\": \\\"Point\\\"}\"],[2687,380.0,\"b\",1.0,true,1.1108,1.0,\"{\\\"coordinates\\\": [30.0184649826, -15.5431896056], \\\"type\\\": \\\"Point\\\"}\"],[645,225.0,\"b\",1.0,true,1.09849,0.986667,\"{\\\"coordinates\\\": [31.7139234294, -16.7421233353], \\\"type\\\": \\\"Point\\\"}\"],[2688,225.0,\"b\",1.0,true,1.09849,0.986667,\"{\\\"coordinates\\\": [31.9439746039, -16.3640706535], \\\"type\\\": \\\"Point\\\"}\"],[646,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [22.3142758014, 0.9280963175], \\\"type\\\": \\\"Point\\\"}\"],[647,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.5018687899, -6.7973936799], \\\"type\\\": \\\"Point\\\"}\"],[648,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [26.8724805088, -21.9124796843], \\\"type\\\": \\\"Point\\\"}\"],[649,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.4078606871, -20.2866902517], \\\"type\\\": \\\"Point\\\"}\"],[2689,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.9472311497, -20.4885766648], \\\"type\\\": \\\"Point\\\"}\"],[2690,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.3841955611, -20.6797030681], \\\"type\\\": \\\"Point\\\"}\"],[2691,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.6676637589, -20.4156102822], \\\"type\\\": \\\"Point\\\"}\"],[68,225.0,\"b\",1.0,true,1.08685,1.0,\"{\\\"coordinates\\\": [13.1636736985, -12.0139299345], \\\"type\\\": \\\"Point\\\"}\"],[650,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.6069755937, -19.3195244059], \\\"type\\\": \\\"Point\\\"}\"],[651,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [28.7401468182, -21.2242576038], \\\"type\\\": \\\"Point\\\"}\"],[652,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.4897282811, -20.8234158253], \\\"type\\\": \\\"Point\\\"}\"],[2692,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.1908231665, -20.8231771504], \\\"type\\\": \\\"Point\\\"}\"],[653,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [15.1305705785, -9.8035895605], \\\"type\\\": \\\"Point\\\"}\"],[654,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.0351512963, -0.5639601056], \\\"type\\\": \\\"Point\\\"}\"],[655,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [28.3234419925, -3.0821667867], \\\"type\\\": \\\"Point\\\"}\"],[656,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.6686915659, -8.4168164307], \\\"type\\\": \\\"Point\\\"}\"],[657,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.6886090807, -1.608284021], \\\"type\\\": \\\"Point\\\"}\"],[658,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.0725601306, -20.0662841345], \\\"type\\\": \\\"Point\\\"}\"],[69,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.6430462373, -16.6601611824], \\\"type\\\": \\\"Point\\\"}\"],[2693,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.4662459082, -19.687673787], \\\"type\\\": \\\"Point\\\"}\"],[659,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.3521562234, -15.5269614514], \\\"type\\\": \\\"Point\\\"}\"],[2694,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [29.1026594361, -15.7684838069], \\\"type\\\": \\\"Point\\\"}\"],[660,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [33.9132080563, -18.7652206754], \\\"type\\\": \\\"Point\\\"}\"],[661,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.7700382935, -19.0885844008], \\\"type\\\": \\\"Point\\\"}\"],[2695,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.132942225, -21.0796999574], \\\"type\\\": \\\"Point\\\"}\"],[2696,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [36.5635704659, -19.4251880227], \\\"type\\\": \\\"Point\\\"}\"],[662,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.3955286841, -18.7322751667], \\\"type\\\": \\\"Point\\\"}\"],[2697,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [34.3279269077, -20.0120333568], \\\"type\\\": \\\"Point\\\"}\"],[2698,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [35.218291826, -18.9908069566], \\\"type\\\": \\\"Point\\\"}\"],[70,150.0,\"b\",1.0,true,1.10885,0.9,\"{\\\"coordinates\\\": [11.048071165, 1.9580634627], \\\"type\\\": \\\"Point\\\"}\"],[663,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.7132247118, 0.0551355782], \\\"type\\\": \\\"Point\\\"}\"],[2699,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.0265438364, 0.0516474538], \\\"type\\\": \\\"Point\\\"}\"],[664,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [25.5017292958, -1.1220125504], \\\"type\\\": \\\"Point\\\"}\"],[665,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [23.9645012304, -10.7621288654], \\\"type\\\": \\\"Point\\\"}\"],[666,63.0,\"b\",1.0,true,1.08746,0.920635,\"{\\\"coordinates\\\": [17.5410728981, -6.2981614919], \\\"type\\\": \\\"Point\\\"}\"],[667,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.3579265625, -6.6893403313], \\\"type\\\": \\\"Point\\\"}\"],[668,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.9874391735, -2.7070865886], \\\"type\\\": \\\"Point\\\"}\"],[669,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [12.7165673081, -17.0469426538], \\\"type\\\": \\\"Point\\\"}\"],[2700,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [12.9468455176, -17.4034975948], \\\"type\\\": \\\"Point\\\"}\"],[2701,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [12.96861942, -17.1798966136], \\\"type\\\": \\\"Point\\\"}\"],[8,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.0215437851, -10.3548176049], \\\"type\\\": \\\"Point\\\"}\"],[71,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.1058671859, -16.2600639103], \\\"type\\\": \\\"Point\\\"}\"],[2702,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [12.6180333099, -16.5766111783], \\\"type\\\": \\\"Point\\\"}\"],[670,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [24.6784300228, -22.4690851243], \\\"type\\\": \\\"Point\\\"}\"],[671,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [17.5517324132, -9.8640793341], \\\"type\\\": \\\"Point\\\"}\"],[672,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.1763038816, -18.0035378676], \\\"type\\\": \\\"Point\\\"}\"],[673,225.0,\"b\",1.0,true,1.08801,1.0,\"{\\\"coordinates\\\": [16.2679170441, -8.7544455545], \\\"type\\\": \\\"Point\\\"}\"],[674,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.1825048149, -15.4972435716], \\\"type\\\": \\\"Point\\\"}\"],[675,225.0,\"b\",1.0,true,1.08963,0.933333,\"{\\\"coordinates\\\": [30.1983208843, -13.4229168741], \\\"type\\\": \\\"Point\\\"}\"],[676,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.7991788979, -7.859889434], \\\"type\\\": \\\"Point\\\"}\"],[677,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [19.8826892468, -3.3236430897], \\\"type\\\": \\\"Point\\\"}\"],[678,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.4569139226, -5.1321896824], \\\"type\\\": \\\"Point\\\"}\"],[2579,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.3223231575, -16.3845896933], \\\"type\\\": \\\"Point\\\"}\"],[679,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.2875900778, 3.2162159939], \\\"type\\\": \\\"Point\\\"}\"],[680,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.2205616981, -22.9277417828], \\\"type\\\": \\\"Point\\\"}\"],[2703,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0779099586, -23.5570107626], \\\"type\\\": \\\"Point\\\"}\"],[681,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.1836802459, -22.6343636521], \\\"type\\\": \\\"Point\\\"}\"],[682,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [21.883315321, -11.0806255571], \\\"type\\\": \\\"Point\\\"}\"],[683,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.0851048731, -19.907487777], \\\"type\\\": \\\"Point\\\"}\"],[684,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [22.251380682, -3.8620989386], \\\"type\\\": \\\"Point\\\"}\"],[685,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.2971736908, -5.5783464468], \\\"type\\\": \\\"Point\\\"}\"],[686,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [21.2851746843, -23.0855053572], \\\"type\\\": \\\"Point\\\"}\"],[687,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.4879670521, -13.0020522169], \\\"type\\\": \\\"Point\\\"}\"],[73,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.7669108982, -15.5399720609], \\\"type\\\": \\\"Point\\\"}\"],[688,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.2354757936, -12.5384747436], \\\"type\\\": \\\"Point\\\"}\"],[689,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [21.7708935608, -3.2067774032], \\\"type\\\": \\\"Point\\\"}\"],[690,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [32.5412840571, -1.4237308539], \\\"type\\\": \\\"Point\\\"}\"],[691,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [30.8938163334, -2.3321079738], \\\"type\\\": \\\"Point\\\"}\"],[692,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.2426560865, -8.7474428173], \\\"type\\\": \\\"Point\\\"}\"],[693,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.4785159824, -19.6581902365], \\\"type\\\": \\\"Point\\\"}\"],[2704,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.470007434, -20.4984159235], \\\"type\\\": \\\"Point\\\"}\"],[694,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.3739099919, -14.1640896339], \\\"type\\\": \\\"Point\\\"}\"],[695,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.4951635439, -0.7803663157], \\\"type\\\": \\\"Point\\\"}\"],[696,63.0,\"b\",1.0,true,1.06599,0.968254,\"{\\\"coordinates\\\": [34.1694703199, 8.7829397633], \\\"type\\\": \\\"Point\\\"}\"],[74,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [28.5695488084, -9.6824344052], \\\"type\\\": \\\"Point\\\"}\"],[697,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.8079263917, -7.282448694], \\\"type\\\": \\\"Point\\\"}\"],[2705,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [15.6700228623, -7.6988480334], \\\"type\\\": \\\"Point\\\"}\"],[698,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [34.2354156585, 4.0434712908], \\\"type\\\": \\\"Point\\\"}\"],[699,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.3625235826, -1.0891805032], \\\"type\\\": \\\"Point\\\"}\"],[700,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.181575177, -7.3305363308], \\\"type\\\": \\\"Point\\\"}\"],[701,63.0,\"b\",1.0,true,1.06349,0.958297,\"{\\\"coordinates\\\": [33.9113300155, -4.4815788011], \\\"type\\\": \\\"Point\\\"}\"],[702,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.017342286, 1.5049807217], \\\"type\\\": \\\"Point\\\"}\"],[703,63.0,\"b\",1.0,true,1.06395,0.936508,\"{\\\"coordinates\\\": [24.8573050315, -7.4562079908], \\\"type\\\": \\\"Point\\\"}\"],[704,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.0881540277, -20.1256730501], \\\"type\\\": \\\"Point\\\"}\"],[705,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.405077623, 3.2432768136], \\\"type\\\": \\\"Point\\\"}\"],[75,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.8864013022, -8.7215354132], \\\"type\\\": \\\"Point\\\"}\"],[706,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [25.0093007351, -20.1928288975], \\\"type\\\": \\\"Point\\\"}\"],[2706,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.7048184488, -17.930343108], \\\"type\\\": \\\"Point\\\"}\"],[707,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.0605865241, -21.9035696697], \\\"type\\\": \\\"Point\\\"}\"],[708,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.9203358233, -21.972842487], \\\"type\\\": \\\"Point\\\"}\"],[2707,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.8642328864, -21.3238535203], \\\"type\\\": \\\"Point\\\"}\"],[2708,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.2861145102, -22.3084783957], \\\"type\\\": \\\"Point\\\"}\"],[2709,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.4531985274, -20.8065384833], \\\"type\\\": \\\"Point\\\"}\"],[709,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.7952225284, -20.2762614839], \\\"type\\\": \\\"Point\\\"}\"],[2710,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.556267964, -21.0091226693], \\\"type\\\": \\\"Point\\\"}\"],[2711,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.2359726787, -20.656956532], \\\"type\\\": \\\"Point\\\"}\"],[76,63.0,\"b\",1.0,true,1.08481,0.920635,\"{\\\"coordinates\\\": [17.6455238806, -2.0691574743], \\\"type\\\": \\\"Point\\\"}\"],[2712,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.2396721409, -19.8718213965], \\\"type\\\": \\\"Point\\\"}\"],[710,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [30.6679698188, -19.433391118], \\\"type\\\": \\\"Point\\\"}\"],[711,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.0943856208, -6.1330253788], \\\"type\\\": \\\"Point\\\"}\"],[712,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [30.5402901351, -6.4454132199], \\\"type\\\": \\\"Point\\\"}\"],[713,63.0,\"b\",1.0,true,1.0826,0.920635,\"{\\\"coordinates\\\": [22.1160348512, -4.7233246607], \\\"type\\\": \\\"Point\\\"}\"],[714,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.4809675314, -5.610985122], \\\"type\\\": \\\"Point\\\"}\"],[715,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.0640333551, -6.4306997513], \\\"type\\\": \\\"Point\\\"}\"],[716,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [22.640409221, -12.4178492201], \\\"type\\\": \\\"Point\\\"}\"],[717,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [31.5261194312, 0.9491701681], \\\"type\\\": \\\"Point\\\"}\"],[2713,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [29.9377415888, 3.4944997398], \\\"type\\\": \\\"Point\\\"}\"],[77,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [15.2749616896, -17.7102474967], \\\"type\\\": \\\"Point\\\"}\"],[718,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.5100155888, 4.1834733505], \\\"type\\\": \\\"Point\\\"}\"],[719,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.8077713063, 0.409292195], \\\"type\\\": \\\"Point\\\"}\"],[720,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [29.6078102869, 0.6043216776], \\\"type\\\": \\\"Point\\\"}\"],[721,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.7327839413, -0.4899269282], \\\"type\\\": \\\"Point\\\"}\"],[722,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.6708836226, -2.5673709106], \\\"type\\\": \\\"Point\\\"}\"],[723,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [12.0462096919, -15.9163393099], \\\"type\\\": \\\"Point\\\"}\"],[724,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.6804318906, -9.226106317], \\\"type\\\": \\\"Point\\\"}\"],[725,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [21.9887383644, -12.5451844807], \\\"type\\\": \\\"Point\\\"}\"],[726,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [22.7671220099, -7.7473631576], \\\"type\\\": \\\"Point\\\"}\"],[727,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [22.9053473603, -7.2587643998], \\\"type\\\": \\\"Point\\\"}\"],[78,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.9746021358, -5.1777230794], \\\"type\\\": \\\"Point\\\"}\"],[728,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.9790868881, -7.4622652545], \\\"type\\\": \\\"Point\\\"}\"],[729,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [22.795410762, -11.4542244345], \\\"type\\\": \\\"Point\\\"}\"],[730,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [38.2427584588, -6.8229281866], \\\"type\\\": \\\"Point\\\"}\"],[2714,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [39.5811048192, -6.7208082399], \\\"type\\\": \\\"Point\\\"}\"],[2715,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [39.6291917499, -7.2839884258], \\\"type\\\": \\\"Point\\\"}\"],[731,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.3482665363, -1.2270243684], \\\"type\\\": \\\"Point\\\"}\"],[732,225.0,\"b\",1.0,true,1.08889,0.942222,\"{\\\"coordinates\\\": [24.2126827939, -20.2903738714], \\\"type\\\": \\\"Point\\\"}\"],[733,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.0225341289, -18.9291014856], \\\"type\\\": \\\"Point\\\"}\"],[734,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [29.4169202886, -8.799807071], \\\"type\\\": \\\"Point\\\"}\"],[735,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.3661548551, -11.7758109637], \\\"type\\\": \\\"Point\\\"}\"],[79,63.0,\"b\",1.0,true,1.08744,0.920635,\"{\\\"coordinates\\\": [16.0226742851, -5.4029593966], \\\"type\\\": \\\"Point\\\"}\"],[737,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [27.7623084189, -12.2810035509], \\\"type\\\": \\\"Point\\\"}\"],[2716,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.4420559503, -13.13593053], \\\"type\\\": \\\"Point\\\"}\"],[738,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [27.3833853807, -11.8609402798], \\\"type\\\": \\\"Point\\\"}\"],[739,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.6083335844, -0.8237694761], \\\"type\\\": \\\"Point\\\"}\"],[740,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.0919112081, -23.4502193617], \\\"type\\\": \\\"Point\\\"}\"],[2717,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.7728708814, -23.5875284278], \\\"type\\\": \\\"Point\\\"}\"],[2718,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.4976585776, -22.5931470952], \\\"type\\\": \\\"Point\\\"}\"],[2719,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [33.1484753754, -22.8473377889], \\\"type\\\": \\\"Point\\\"}\"],[2720,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.7960988892, -23.0938879903], \\\"type\\\": \\\"Point\\\"}\"],[2946,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.4115000446, -23.3007643674], \\\"type\\\": \\\"Point\\\"}\"],[80,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.3943193076, -2.1998771669], \\\"type\\\": \\\"Point\\\"}\"],[741,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.1046235546, -21.9306512111], \\\"type\\\": \\\"Point\\\"}\"],[2721,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.5370955784, -22.2209066888], \\\"type\\\": \\\"Point\\\"}\"],[2722,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.3716930357, -21.7401532804], \\\"type\\\": \\\"Point\\\"}\"],[2723,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [32.7079025788, -21.4982070155], \\\"type\\\": \\\"Point\\\"}\"],[2724,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.268823605, -22.3581544229], \\\"type\\\": \\\"Point\\\"}\"],[2725,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.7686385206, -22.088079918], \\\"type\\\": \\\"Point\\\"}\"],[742,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [31.5836136738, -20.9552096254], \\\"type\\\": \\\"Point\\\"}\"],[743,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [32.3973378542, -3.6479600204], \\\"type\\\": \\\"Point\\\"}\"],[744,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [37.9972352286, -4.5105649249], \\\"type\\\": \\\"Point\\\"}\"],[2726,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [36.4876541893, -4.4310098481], \\\"type\\\": \\\"Point\\\"}\"],[2965,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [31.5161433578, -10.2063541175], \\\"type\\\": \\\"Point\\\"}\"],[81,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.6298517769, -21.5578930889], \\\"type\\\": \\\"Point\\\"}\"],[745,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [31.0114148292, -4.6750234891], \\\"type\\\": \\\"Point\\\"}\"],[746,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [21.5354835052, -13.4683961115], \\\"type\\\": \\\"Point\\\"}\"],[747,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.5053239628, -5.3304657556], \\\"type\\\": \\\"Point\\\"}\"],[748,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [41.040571094, -11.0171447131], \\\"type\\\": \\\"Point\\\"}\"],[749,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.313227629, -7.7165500086], \\\"type\\\": \\\"Point\\\"}\"],[750,63.0,\"b\",1.0,true,1.07937,0.952381,\"{\\\"coordinates\\\": [25.9701802359, 3.2603445097], \\\"type\\\": \\\"Point\\\"}\"],[751,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [26.2230654587, -20.2642837445], \\\"type\\\": \\\"Point\\\"}\"],[2727,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [13.6921263369, -16.1482657542], \\\"type\\\": \\\"Point\\\"}\"],[752,63.0,\"b\",1.0,true,1.09501,0.920635,\"{\\\"coordinates\\\": [19.141520804, -6.5964915246], \\\"type\\\": \\\"Point\\\"}\"],[753,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [20.3874406471, -7.0146839171], \\\"type\\\": \\\"Point\\\"}\"],[82,63.0,\"b\",1.0,true,1.06349,0.967399,\"{\\\"coordinates\\\": [27.0154947625, 3.266708913], \\\"type\\\": \\\"Point\\\"}\"],[754,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [36.6211140593, -17.8683317154], \\\"type\\\": \\\"Point\\\"}\"],[755,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.785125802, -7.6233557633], \\\"type\\\": \\\"Point\\\"}\"],[2728,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [20.686741498, -7.7010321291], \\\"type\\\": \\\"Point\\\"}\"],[756,225.0,\"b\",1.0,true,1.09227,1.0,\"{\\\"coordinates\\\": [16.2511111307, -5.5339035027], \\\"type\\\": \\\"Point\\\"}\"],[757,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [23.180851634, -16.9654101224], \\\"type\\\": \\\"Point\\\"}\"],[758,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [28.6628553497, 0.436970995], \\\"type\\\": \\\"Point\\\"}\"],[759,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [33.4695157957, 4.0199971403], \\\"type\\\": \\\"Point\\\"}\"],[760,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [37.6440815892, -5.1806924157], \\\"type\\\": \\\"Point\\\"}\"],[761,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [18.1722618903, -4.2743248053], \\\"type\\\": \\\"Point\\\"}\"],[762,225.0,\"b\",1.0,true,1.08955,1.0,\"{\\\"coordinates\\\": [19.8638888633, -5.4046724205], \\\"type\\\": \\\"Point\\\"}\"],[83,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [21.8521255859, -21.279130294], \\\"type\\\": \\\"Point\\\"}\"],[763,63.0,\"b\",1.0,true,1.09271,0.920635,\"{\\\"coordinates\\\": [16.0248571867, -5.1180935569], \\\"type\\\": \\\"Point\\\"}\"],[764,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.5617420353, -18.3596845191], \\\"type\\\": \\\"Point\\\"}\"],[765,150.0,\"b\",1.0,true,1.13291,0.9,\"{\\\"coordinates\\\": [15.519922817, -0.1972032212], \\\"type\\\": \\\"Point\\\"}\"],[766,225.0,\"b\",1.0,true,1.08889,0.977778,\"{\\\"coordinates\\\": [26.2258680485, 1.5455040908], \\\"type\\\": \\\"Point\\\"}\"],[767,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.9883951779, -18.4188315019], \\\"type\\\": \\\"Point\\\"}\"],[768,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [21.3946368499, -6.2025920686], \\\"type\\\": \\\"Point\\\"}\"],[769,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.0310686268, -10.4811140165], \\\"type\\\": \\\"Point\\\"}\"],[770,380.0,\"b\",1.0,true,1.10263,1.0,\"{\\\"coordinates\\\": [19.233146924, -10.4435154076], \\\"type\\\": \\\"Point\\\"}\"],[771,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.8904682294, 1.2029948125], \\\"type\\\": \\\"Point\\\"}\"],[2729,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.416309014, 0.4336047911], \\\"type\\\": \\\"Point\\\"}\"],[84,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [22.6426700572, -19.8570526828], \\\"type\\\": \\\"Point\\\"}\"],[2730,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [35.6342940041, 1.5268941137], \\\"type\\\": \\\"Point\\\"}\"],[772,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [17.110744299, -4.0522974202], \\\"type\\\": \\\"Point\\\"}\"],[773,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.3049521926, -20.1628782158], \\\"type\\\": \\\"Point\\\"}\"],[2731,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.4228683152, -20.0459091074], \\\"type\\\": \\\"Point\\\"}\"],[2732,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.5561788399, -20.1500031434], \\\"type\\\": \\\"Point\\\"}\"],[2733,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.7298548884, -20.138687972], \\\"type\\\": \\\"Point\\\"}\"],[2734,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.8377313389, -20.0798209387], \\\"type\\\": \\\"Point\\\"}\"],[2735,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [23.1627316087, -20.0712120697], \\\"type\\\": \\\"Point\\\"}\"],[774,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.6610795838, -6.8400679827], \\\"type\\\": \\\"Point\\\"}\"],[775,63.0,\"b\",1.0,true,1.06976,0.936508,\"{\\\"coordinates\\\": [24.6840378859, -9.9928650172], \\\"type\\\": \\\"Point\\\"}\"],[85,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [27.5602491338, -0.3533962062], \\\"type\\\": \\\"Point\\\"}\"],[776,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.5553891643, -9.7449303508], \\\"type\\\": \\\"Point\\\"}\"],[2736,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [24.562983212, -9.7943464043], \\\"type\\\": \\\"Point\\\"}\"],[777,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [18.2429223058, -8.5968020747], \\\"type\\\": \\\"Point\\\"}\"],[778,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.9334570873, -16.7100040923], \\\"type\\\": \\\"Point\\\"}\"],[2737,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.7649744473, -16.3505109357], \\\"type\\\": \\\"Point\\\"}\"],[781,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [31.5372233613, -6.4373065021], \\\"type\\\": \\\"Point\\\"}\"],[782,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [29.988440547, -6.7137024515], \\\"type\\\": \\\"Point\\\"}\"],[783,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [27.4426932011, -11.6712402454], \\\"type\\\": \\\"Point\\\"}\"],[784,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [27.5088853666, -11.2373499244], \\\"type\\\": \\\"Point\\\"}\"],[785,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [26.7470937412, -11.017196271], \\\"type\\\": \\\"Point\\\"}\"],[86,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [23.3767781829, -2.3767268635], \\\"type\\\": \\\"Point\\\"}\"],[786,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [36.0860597969, 0.971955878], \\\"type\\\": \\\"Point\\\"}\"],[787,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [25.8931760784, -23.2579172813], \\\"type\\\": \\\"Point\\\"}\"],[2738,225.0,\"b\",1.0,true,1.08889,0.911111,\"{\\\"coordinates\\\": [23.5526638772, -24.8780487746], \\\"type\\\": \\\"Point\\\"}\"],[788,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.0052632344, -16.3445512191], \\\"type\\\": \\\"Point\\\"}\"],[789,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [12.262394683, -9.3758444811], \\\"type\\\": \\\"Point\\\"}\"],[790,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [24.7840287312, -16.6298403208], \\\"type\\\": \\\"Point\\\"}\"],[791,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [28.2525911452, -11.7136359939], \\\"type\\\": \\\"Point\\\"}\"],[792,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.0279550836, -1.2599351537], \\\"type\\\": \\\"Point\\\"}\"],[793,20.0,\"b\",1.0,true,1.2,0.8,\"{\\\"coordinates\\\": [35.9348301232, -6.9107504612], \\\"type\\\": \\\"Point\\\"}\"],[794,63.0,\"b\",1.0,true,1.06349,0.966369,\"{\\\"coordinates\\\": [29.3247916343, 5.997938802], \\\"type\\\": \\\"Point\\\"}\"],[87,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [26.983798471, -0.784815819], \\\"type\\\": \\\"Point\\\"}\"],[795,225.0,\"b\",1.0,true,1.09146,1.0,\"{\\\"coordinates\\\": [17.4185274386, -6.9879427487], \\\"type\\\": \\\"Point\\\"}\"],[796,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.3988176555, -7.1979206424], \\\"type\\\": \\\"Point\\\"}\"],[2739,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.5642867936, -7.2570591831], \\\"type\\\": \\\"Point\\\"}\"],[2740,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [28.5771168053, -7.4521759275], \\\"type\\\": \\\"Point\\\"}\"],[797,150.0,\"b\",1.0,true,1.10667,0.946667,\"{\\\"coordinates\\\": [28.5066505648, -21.6209189033], \\\"type\\\": \\\"Point\\\"}\"],[798,225.0,\"b\",1.0,true,1.08889,0.955556,\"{\\\"coordinates\\\": [27.7484089157, -20.4079450388], \\\"type\\\": \\\"Point\\\"}\"],[799,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [36.6688678068, -12.1194554373], \\\"type\\\": \\\"Point\\\"}\"],[800,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [35.1187350281, -11.6063342901], \\\"type\\\": \\\"Point\\\"}\"],[801,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [22.2063136607, -21.6069587292], \\\"type\\\": \\\"Point\\\"}\"],[2741,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [23.370838433, -21.8672350346], \\\"type\\\": \\\"Point\\\"}\"],[88,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.425844135, 1.4552658272], \\\"type\\\": \\\"Point\\\"}\"],[802,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.4995879366, -18.4930724328], \\\"type\\\": \\\"Point\\\"}\"],[803,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.2805220147, -12.6524669217], \\\"type\\\": \\\"Point\\\"}\"],[2742,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [18.3759206744, -12.8292738452], \\\"type\\\": \\\"Point\\\"}\"],[804,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [24.0656732619, -1.0164894185], \\\"type\\\": \\\"Point\\\"}\"],[805,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [30.1879079421, -9.8661145169], \\\"type\\\": \\\"Point\\\"}\"],[806,225.0,\"b\",1.0,true,1.08889,0.933333,\"{\\\"coordinates\\\": [29.0174116879, -9.4051503203], \\\"type\\\": \\\"Point\\\"}\"],[807,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [28.1831582839, -9.3657805192], \\\"type\\\": \\\"Point\\\"}\"],[808,63.0,\"b\",1.0,true,1.07937,0.920635,\"{\\\"coordinates\\\": [20.6513819104, 1.8216515905], \\\"type\\\": \\\"Point\\\"}\"],[809,225.0,\"b\",1.0,true,1.08992,1.0,\"{\\\"coordinates\\\": [18.432141227, -20.4646650098], \\\"type\\\": \\\"Point\\\"}\"],[810,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [11.0862417937, -8.3960827099], \\\"type\\\": \\\"Point\\\"}\"],[2580,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [25.7602459922, 1.4577476769], \\\"type\\\": \\\"Point\\\"}\"],[811,225.0,\"b\",1.0,true,1.08889,0.968889,\"{\\\"coordinates\\\": [22.3826369058, -22.2645932002], \\\"type\\\": \\\"Point\\\"}\"],[812,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.8857648807, -10.3664100354], \\\"type\\\": \\\"Point\\\"}\"],[2743,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [32.9906797255, -10.6065047999], \\\"type\\\": \\\"Point\\\"}\"],[2744,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [33.2095715258, -10.3463429305], \\\"type\\\": \\\"Point\\\"}\"],[813,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.5399491037, -19.5659903442], \\\"type\\\": \\\"Point\\\"}\"],[2745,225.0,\"b\",1.0,true,1.08889,0.986667,\"{\\\"coordinates\\\": [29.8007867127, -19.404759449], \\\"type\\\": \\\"Point\\\"}\"],[814,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [19.4958834454, -21.2442281594], \\\"type\\\": \\\"Point\\\"}\"],[815,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.1693846396, -24.3742519424], \\\"type\\\": \\\"Point\\\"}\"],[2746,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [27.3807988869, -24.2858422631], \\\"type\\\": \\\"Point\\\"}\"],[817,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [14.9366106056, -15.1396115889], \\\"type\\\": \\\"Point\\\"}\"],[89,225.0,\"b\",1.0,true,1.08444,1.0,\"{\\\"coordinates\\\": [26.1285553728, -0.5692196635], \\\"type\\\": \\\"Point\\\"}\"],[818,45.0,\"b\",1.0,true,1.0,0.888889,\"{\\\"coordinates\\\": [39.9543514361, -10.1854152227], \\\"type\\\": \\\"Point\\\"}\"],[819,63.0,\"b\",1.0,true,1.06349,0.936508,\"{\\\"coordinates\\\": [35.147916917, -9.436545191], \\\"type\\\": \\\"Point\\\"}\"],[820,45.0,\"b\",1.0,true,1.06667,0.933333,\"{\\\"coordinates\\\": [29.0964338639, -24.3452137329], \\\"type\\\": \\\"Point\\\"}\"],[821,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.5684999587, -18.6648111267], \\\"type\\\": \\\"Point\\\"}\"],[822,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [18.4311421405, -17.2581630539], \\\"type\\\": \\\"Point\\\"}\"],[823,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [17.0904109243, -20.101550545], \\\"type\\\": \\\"Point\\\"}\"],[2747,225.0,\"b\",1.0,true,1.08889,1.0,\"{\\\"coordinates\\\": [16.749818057, -19.8770039232], \\\"type\\\": \\\"Point\\\"}\"],[824,380.0,\"b\",1.0,true,1.10526,1.0,\"{\\\"coordinates\\\": [17.4929530086, -18.1404273388], \\\"type\\\": \\\"Point\\\"}\"],[825,63.0,\"b\",1.0,true,1.06349,0.968254,\"{\\\"coordinates\\\": [21.5789819224, 0.9265012966], \\\"type\\\": \\\"Point\\\"}\"],[826,225.0,\"b\",1.0,true,1.08889,0.888889,\"{\\\"coordinates\\\": [26.2158660729, -21.7564163837], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
