{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3,30,300,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,301,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,302,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,303,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,304,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,305,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,306,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,307,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,308,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,309,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,31,310,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,311,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[0,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.5379744472, -30.3838556098], \\\"type\\\": \\\"Point\\\"}\"],[1,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.5209701904, -30.2590050919], \\\"type\\\": \\\"Point\\\"}\"],[10,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.4219312634, -32.4243649068], \\\"type\\\": \\\"Point\\\"}\"],[100,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.8867848028, -28.9876144653], \\\"type\\\": \\\"Point\\\"}\"],[1000,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1576173811, -25.7725259944], \\\"type\\\": \\\"Point\\\"}\"],[1001,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5336995066, -23.72445005], \\\"type\\\": \\\"Point\\\"}\"],[1002,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2982471073, -29.0376877174], \\\"type\\\": \\\"Point\\\"}\"],[1003,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5665823684, -29.3280713219], \\\"type\\\": \\\"Point\\\"}\"],[1004,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8741143195, -26.1539171448], \\\"type\\\": \\\"Point\\\"}\"],[1005,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6651152474, -27.2583633359], \\\"type\\\": \\\"Point\\\"}\"],[1006,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6038952335, -27.0614101522], \\\"type\\\": \\\"Point\\\"}\"],[1007,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1617965008, -26.6237198251], \\\"type\\\": \\\"Point\\\"}\"],[1008,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0577178679, -30.1190538532], \\\"type\\\": \\\"Point\\\"}\"],[1009,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2226597161, -25.1117605758], \\\"type\\\": \\\"Point\\\"}\"],[101,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.9059841477, -28.3569025334], \\\"type\\\": \\\"Point\\\"}\"],[1010,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6203998645, -22.8126541819], \\\"type\\\": \\\"Point\\\"}\"],[1011,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9587422574, -23.4002854604], \\\"type\\\": \\\"Point\\\"}\"],[1012,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1574720466, -26.4719150796], \\\"type\\\": \\\"Point\\\"}\"],[1013,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9714357961, -18.8589898175], \\\"type\\\": \\\"Point\\\"}\"],[1014,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8293253164, -28.3651109508], \\\"type\\\": \\\"Point\\\"}\"],[1015,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8783010447, -26.9530341279], \\\"type\\\": \\\"Point\\\"}\"],[1016,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1932887443, -25.9953400268], \\\"type\\\": \\\"Point\\\"}\"],[1017,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.8494119465, -27.0789760021], \\\"type\\\": \\\"Point\\\"}\"],[1018,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6669483796, -25.7163829134], \\\"type\\\": \\\"Point\\\"}\"],[1019,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7882462149, -26.7459963572], \\\"type\\\": \\\"Point\\\"}\"],[102,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.7577433856, -25.6942251417], \\\"type\\\": \\\"Point\\\"}\"],[1020,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5589394227, -25.0943842735], \\\"type\\\": \\\"Point\\\"}\"],[1021,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3151127485, -19.5525450302], \\\"type\\\": \\\"Point\\\"}\"],[1022,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7492226738, -23.5859117573], \\\"type\\\": \\\"Point\\\"}\"],[1023,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9199390841, -26.4542613173], \\\"type\\\": \\\"Point\\\"}\"],[1024,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3144326401, -23.0161503432], \\\"type\\\": \\\"Point\\\"}\"],[1025,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5123967401, -20.6331745921], \\\"type\\\": \\\"Point\\\"}\"],[1026,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.00251672, -22.2407752654], \\\"type\\\": \\\"Point\\\"}\"],[1027,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1671523271, -21.6451070865], \\\"type\\\": \\\"Point\\\"}\"],[1028,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6030160617, -20.2110518043], \\\"type\\\": \\\"Point\\\"}\"],[1029,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2784508163, -27.6435411908], \\\"type\\\": \\\"Point\\\"}\"],[103,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.3000860936, -24.6320034391], \\\"type\\\": \\\"Point\\\"}\"],[1030,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8748682771, -25.8349571454], \\\"type\\\": \\\"Point\\\"}\"],[1031,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0151750326, -24.3625185701], \\\"type\\\": \\\"Point\\\"}\"],[1032,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.4961641162, -29.6353598049], \\\"type\\\": \\\"Point\\\"}\"],[1033,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5153729046, -28.0871597659], \\\"type\\\": \\\"Point\\\"}\"],[1034,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6722739518, -26.4597858433], \\\"type\\\": \\\"Point\\\"}\"],[1035,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9232382315, -25.1466182851], \\\"type\\\": \\\"Point\\\"}\"],[1036,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.2197290532, -27.2801522536], \\\"type\\\": \\\"Point\\\"}\"],[1037,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9030206674, -26.5735453327], \\\"type\\\": \\\"Point\\\"}\"],[1038,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2716010575, -27.2734704548], \\\"type\\\": \\\"Point\\\"}\"],[1039,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.19603434, -17.2683454427], \\\"type\\\": \\\"Point\\\"}\"],[104,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.7477613633, -29.2221456131], \\\"type\\\": \\\"Point\\\"}\"],[1040,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9134152783, -23.6941487803], \\\"type\\\": \\\"Point\\\"}\"],[1041,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1632839042, -20.9211341637], \\\"type\\\": \\\"Point\\\"}\"],[1042,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6242050408, -28.2082673422], \\\"type\\\": \\\"Point\\\"}\"],[1043,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0574825572, -28.5534088055], \\\"type\\\": \\\"Point\\\"}\"],[1044,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9001326548, -27.5840656327], \\\"type\\\": \\\"Point\\\"}\"],[1045,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3800185876, -28.3513405358], \\\"type\\\": \\\"Point\\\"}\"],[1046,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7953010951, -27.080634577], \\\"type\\\": \\\"Point\\\"}\"],[1047,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2918955861, -23.3399717367], \\\"type\\\": \\\"Point\\\"}\"],[1048,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.0765000559, -28.7835546527], \\\"type\\\": \\\"Point\\\"}\"],[1049,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6641662942, -26.6826051594], \\\"type\\\": \\\"Point\\\"}\"],[105,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.457948485, -28.9876170435], \\\"type\\\": \\\"Point\\\"}\"],[1050,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.454430641, -22.396251214], \\\"type\\\": \\\"Point\\\"}\"],[1051,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4337074162, -24.7051264689], \\\"type\\\": \\\"Point\\\"}\"],[1052,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.316876114, -26.9561752851], \\\"type\\\": \\\"Point\\\"}\"],[1053,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8663310177, -26.1263088397], \\\"type\\\": \\\"Point\\\"}\"],[1054,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6237798481, -28.2433227054], \\\"type\\\": \\\"Point\\\"}\"],[1055,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8329154379, -25.3307525718], \\\"type\\\": \\\"Point\\\"}\"],[1056,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.464481593, -23.1897128093], \\\"type\\\": \\\"Point\\\"}\"],[1057,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5452136802, -26.3621461984], \\\"type\\\": \\\"Point\\\"}\"],[1058,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7793887137, -25.7523896664], \\\"type\\\": \\\"Point\\\"}\"],[1059,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0191979018, -22.963704009], \\\"type\\\": \\\"Point\\\"}\"],[106,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.6511704816, -29.902557689], \\\"type\\\": \\\"Point\\\"}\"],[1060,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2929488913, -20.7408907274], \\\"type\\\": \\\"Point\\\"}\"],[1061,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3316772527, -29.4212933614], \\\"type\\\": \\\"Point\\\"}\"],[1062,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4530899844, -27.9505994152], \\\"type\\\": \\\"Point\\\"}\"],[1063,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2693293709, -28.1731936548], \\\"type\\\": \\\"Point\\\"}\"],[1064,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6911904643, -19.6945563282], \\\"type\\\": \\\"Point\\\"}\"],[1065,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4934023338, -22.6951986612], \\\"type\\\": \\\"Point\\\"}\"],[1066,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9379119539, -23.6518719008], \\\"type\\\": \\\"Point\\\"}\"],[1067,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7281398268, -22.0591811322], \\\"type\\\": \\\"Point\\\"}\"],[1068,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8358854469, -21.5466346815], \\\"type\\\": \\\"Point\\\"}\"],[1069,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1399591957, -26.3949790371], \\\"type\\\": \\\"Point\\\"}\"],[107,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.4150143229, -29.9244793762], \\\"type\\\": \\\"Point\\\"}\"],[1070,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9721068656, -21.1004605802], \\\"type\\\": \\\"Point\\\"}\"],[1071,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7072771702, -20.5749837321], \\\"type\\\": \\\"Point\\\"}\"],[1072,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.3397732151, -24.672139124], \\\"type\\\": \\\"Point\\\"}\"],[1073,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2184369964, -24.3649957492], \\\"type\\\": \\\"Point\\\"}\"],[1074,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9365847474, -25.8415613578], \\\"type\\\": \\\"Point\\\"}\"],[1075,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1521507129, -25.9306525535], \\\"type\\\": \\\"Point\\\"}\"],[1076,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1595502553, -22.288533674], \\\"type\\\": \\\"Point\\\"}\"],[1077,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4101760813, -27.5186164022], \\\"type\\\": \\\"Point\\\"}\"],[1078,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1971875422, -26.7579491973], \\\"type\\\": \\\"Point\\\"}\"],[1079,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.0938004769, -27.3632926392], \\\"type\\\": \\\"Point\\\"}\"],[108,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.285376645, -25.2379064682], \\\"type\\\": \\\"Point\\\"}\"],[1080,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.0593292292, -28.1235435488], \\\"type\\\": \\\"Point\\\"}\"],[1081,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.238091067, -26.7980986083], \\\"type\\\": \\\"Point\\\"}\"],[1082,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4774584492, -22.2577273265], \\\"type\\\": \\\"Point\\\"}\"],[1083,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.9323137105, -19.8695761331], \\\"type\\\": \\\"Point\\\"}\"],[1084,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9541905282, -27.3883172309], \\\"type\\\": \\\"Point\\\"}\"],[1085,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7162973968, -25.4279108076], \\\"type\\\": \\\"Point\\\"}\"],[1086,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1952667224, -24.3585767796], \\\"type\\\": \\\"Point\\\"}\"],[1087,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8688775336, -23.9229877833], \\\"type\\\": \\\"Point\\\"}\"],[1088,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0054117812, -25.9101639548], \\\"type\\\": \\\"Point\\\"}\"],[1089,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8758747871, -24.4480549457], \\\"type\\\": \\\"Point\\\"}\"],[109,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2023436395, -25.1614950187], \\\"type\\\": \\\"Point\\\"}\"],[1090,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3029446733, -24.152845017], \\\"type\\\": \\\"Point\\\"}\"],[1091,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6080424932, -25.3059752951], \\\"type\\\": \\\"Point\\\"}\"],[1092,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.5937222653, -21.981653344], \\\"type\\\": \\\"Point\\\"}\"],[1093,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.0043748841, -23.1973668304], \\\"type\\\": \\\"Point\\\"}\"],[1094,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.2329377628, -23.339178822], \\\"type\\\": \\\"Point\\\"}\"],[1095,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.3843347694, -24.482015948], \\\"type\\\": \\\"Point\\\"}\"],[1096,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2823996065, -23.3168219933], \\\"type\\\": \\\"Point\\\"}\"],[1097,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8842970753, -25.4157105018], \\\"type\\\": \\\"Point\\\"}\"],[1098,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.8325720498, -25.3438455124], \\\"type\\\": \\\"Point\\\"}\"],[1099,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0665532984, -22.8535473489], \\\"type\\\": \\\"Point\\\"}\"],[11,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.2747321116, -31.5115913431], \\\"type\\\": \\\"Point\\\"}\"],[110,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.5317952587, -29.1118876486], \\\"type\\\": \\\"Point\\\"}\"],[1100,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2619044469, -21.770945492], \\\"type\\\": \\\"Point\\\"}\"],[1101,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8407591964, -29.8171543625], \\\"type\\\": \\\"Point\\\"}\"],[1102,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9474148736, -28.0711331297], \\\"type\\\": \\\"Point\\\"}\"],[1103,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2300317514, -30.0186496102], \\\"type\\\": \\\"Point\\\"}\"],[1104,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0211917431, -29.7127630803], \\\"type\\\": \\\"Point\\\"}\"],[1105,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0259693509, -23.0983541375], \\\"type\\\": \\\"Point\\\"}\"],[1106,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2291629454, -28.8147144828], \\\"type\\\": \\\"Point\\\"}\"],[1107,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.640426731, -27.1386897], \\\"type\\\": \\\"Point\\\"}\"],[1108,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4426387511, -19.5454344963], \\\"type\\\": \\\"Point\\\"}\"],[1109,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6430489519, -27.4298022549], \\\"type\\\": \\\"Point\\\"}\"],[111,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.432937341, -30.1380107112], \\\"type\\\": \\\"Point\\\"}\"],[1110,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8960670079, -26.989658461], \\\"type\\\": \\\"Point\\\"}\"],[1111,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2343123013, -26.5674722814], \\\"type\\\": \\\"Point\\\"}\"],[1112,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.1713862931, -25.4142328445], \\\"type\\\": \\\"Point\\\"}\"],[1113,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6779907522, -22.3191693833], \\\"type\\\": \\\"Point\\\"}\"],[1114,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.8646363105, -25.0536194285], \\\"type\\\": \\\"Point\\\"}\"],[1115,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3635197464, -19.4268707981], \\\"type\\\": \\\"Point\\\"}\"],[1116,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7768413927, -25.0484328313], \\\"type\\\": \\\"Point\\\"}\"],[1117,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.5061520212, -26.2310632846], \\\"type\\\": \\\"Point\\\"}\"],[1118,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1965780487, -25.5098992917], \\\"type\\\": \\\"Point\\\"}\"],[1119,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4010241928, -22.9503590779], \\\"type\\\": \\\"Point\\\"}\"],[112,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.6689973209, -25.1349094932], \\\"type\\\": \\\"Point\\\"}\"],[1120,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3351061502, -26.453093255], \\\"type\\\": \\\"Point\\\"}\"],[1121,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7538349424, -26.0421169251], \\\"type\\\": \\\"Point\\\"}\"],[1122,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7823170377, -23.919238063], \\\"type\\\": \\\"Point\\\"}\"],[1123,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.241932487, -26.3370299958], \\\"type\\\": \\\"Point\\\"}\"],[1124,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.3425447291, -25.8206551701], \\\"type\\\": \\\"Point\\\"}\"],[1125,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7609262302, -25.359137], \\\"type\\\": \\\"Point\\\"}\"],[1126,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6505547938, -27.6747863593], \\\"type\\\": \\\"Point\\\"}\"],[1127,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9415126614, -24.5655291636], \\\"type\\\": \\\"Point\\\"}\"],[1128,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1679224308, -18.6525364014], \\\"type\\\": \\\"Point\\\"}\"],[1129,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9599330573, -22.6220900538], \\\"type\\\": \\\"Point\\\"}\"],[113,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.7759143555, -26.471525856], \\\"type\\\": \\\"Point\\\"}\"],[1130,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.813076963, -24.5152981383], \\\"type\\\": \\\"Point\\\"}\"],[1131,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6281496359, -22.5724464693], \\\"type\\\": \\\"Point\\\"}\"],[1132,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3778418928, -22.6312644799], \\\"type\\\": \\\"Point\\\"}\"],[1133,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2938121453, -15.0566049912], \\\"type\\\": \\\"Point\\\"}\"],[1134,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7716413594, -16.3170225386], \\\"type\\\": \\\"Point\\\"}\"],[1135,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2134570466, -16.3952499696], \\\"type\\\": \\\"Point\\\"}\"],[1136,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1646577877, -19.4859804989], \\\"type\\\": \\\"Point\\\"}\"],[1137,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5052729749, -20.6200010425], \\\"type\\\": \\\"Point\\\"}\"],[1138,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.958472525, -17.2165761407], \\\"type\\\": \\\"Point\\\"}\"],[1139,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5552496725, -15.7781781056], \\\"type\\\": \\\"Point\\\"}\"],[114,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.8939016452, -24.2606256982], \\\"type\\\": \\\"Point\\\"}\"],[1140,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.0273360821, -17.0143777113], \\\"type\\\": \\\"Point\\\"}\"],[1141,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5264849151, -28.275701513], \\\"type\\\": \\\"Point\\\"}\"],[1142,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7598661559, -27.583814594], \\\"type\\\": \\\"Point\\\"}\"],[1143,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7412019336, -24.466976708], \\\"type\\\": \\\"Point\\\"}\"],[1144,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1416173466, -25.9936856233], \\\"type\\\": \\\"Point\\\"}\"],[1145,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.1302642196, -27.3607445813], \\\"type\\\": \\\"Point\\\"}\"],[1146,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.7402919896, -27.4913098873], \\\"type\\\": \\\"Point\\\"}\"],[1147,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5021236337, -28.8790000211], \\\"type\\\": \\\"Point\\\"}\"],[1148,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0634700116, -28.1198473106], \\\"type\\\": \\\"Point\\\"}\"],[1149,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4593742968, -21.9503746983], \\\"type\\\": \\\"Point\\\"}\"],[115,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.0091900841, -24.7831118191], \\\"type\\\": \\\"Point\\\"}\"],[1150,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4515982425, -20.5902233338], \\\"type\\\": \\\"Point\\\"}\"],[1151,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3782582398, -25.6435438099], \\\"type\\\": \\\"Point\\\"}\"],[1152,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.3467623509, -25.3641619499], \\\"type\\\": \\\"Point\\\"}\"],[1153,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5863212338, -26.1030935873], \\\"type\\\": \\\"Point\\\"}\"],[1154,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1465018932, -28.0192812367], \\\"type\\\": \\\"Point\\\"}\"],[1155,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4103960623, -27.5803480884], \\\"type\\\": \\\"Point\\\"}\"],[1156,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5125590553, -21.9853296352], \\\"type\\\": \\\"Point\\\"}\"],[1157,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.374783544, -20.6284859635], \\\"type\\\": \\\"Point\\\"}\"],[1158,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.331464188, -19.6383489299], \\\"type\\\": \\\"Point\\\"}\"],[1159,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1547407347, -25.8860640045], \\\"type\\\": \\\"Point\\\"}\"],[116,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.3506850773, -21.2368876882], \\\"type\\\": \\\"Point\\\"}\"],[1160,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7354190176, -20.503109783], \\\"type\\\": \\\"Point\\\"}\"],[1161,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0105901799, -15.3616551669], \\\"type\\\": \\\"Point\\\"}\"],[1162,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1539108078, -14.7439288021], \\\"type\\\": \\\"Point\\\"}\"],[1163,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8477386623, -17.1010440697], \\\"type\\\": \\\"Point\\\"}\"],[1164,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3871986234, -18.4492412342], \\\"type\\\": \\\"Point\\\"}\"],[1165,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4838609706, -14.2057931741], \\\"type\\\": \\\"Point\\\"}\"],[1166,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.1588769445, -30.5679244949], \\\"type\\\": \\\"Point\\\"}\"],[1167,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.8566256655, -30.7186004304], \\\"type\\\": \\\"Point\\\"}\"],[1168,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4126367201, -21.208002268], \\\"type\\\": \\\"Point\\\"}\"],[1169,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.257084824, -20.4309644967], \\\"type\\\": \\\"Point\\\"}\"],[117,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.4373086078, -21.5463759644], \\\"type\\\": \\\"Point\\\"}\"],[1170,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.084006461, -21.0147485844], \\\"type\\\": \\\"Point\\\"}\"],[1171,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9964040153, -22.2229389747], \\\"type\\\": \\\"Point\\\"}\"],[1172,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7778509781, -26.1672405525], \\\"type\\\": \\\"Point\\\"}\"],[1173,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8747166531, -23.8553932716], \\\"type\\\": \\\"Point\\\"}\"],[1174,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8687374817, -27.0314154648], \\\"type\\\": \\\"Point\\\"}\"],[1175,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.953702142, -24.7918233941], \\\"type\\\": \\\"Point\\\"}\"],[1176,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.769936363, -30.1207141438], \\\"type\\\": \\\"Point\\\"}\"],[1177,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0913772406, -30.5553491386], \\\"type\\\": \\\"Point\\\"}\"],[1178,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.957908251, -18.8405694467], \\\"type\\\": \\\"Point\\\"}\"],[1179,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1618962707, -17.4205286629], \\\"type\\\": \\\"Point\\\"}\"],[118,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.0765374615, -27.1834465656], \\\"type\\\": \\\"Point\\\"}\"],[1180,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9106471373, -20.2371065766], \\\"type\\\": \\\"Point\\\"}\"],[1181,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3144832853, -20.7211332697], \\\"type\\\": \\\"Point\\\"}\"],[1182,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9458132168, -22.2480773105], \\\"type\\\": \\\"Point\\\"}\"],[1183,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0605019553, -21.3573621976], \\\"type\\\": \\\"Point\\\"}\"],[1184,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6212721913, -22.0428501464], \\\"type\\\": \\\"Point\\\"}\"],[1185,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9188667804, -25.8091282953], \\\"type\\\": \\\"Point\\\"}\"],[1186,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6531923983, -30.3589826208], \\\"type\\\": \\\"Point\\\"}\"],[1187,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7028273774, -27.9192296351], \\\"type\\\": \\\"Point\\\"}\"],[1188,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7986154882, -26.5477170935], \\\"type\\\": \\\"Point\\\"}\"],[1189,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.89648965, -25.0329163663], \\\"type\\\": \\\"Point\\\"}\"],[119,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.1130233518, -25.9141645966], \\\"type\\\": \\\"Point\\\"}\"],[1190,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1960775566, -23.62102202], \\\"type\\\": \\\"Point\\\"}\"],[1191,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7865451764, -21.3241394367], \\\"type\\\": \\\"Point\\\"}\"],[1192,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1176594666, -22.75919796], \\\"type\\\": \\\"Point\\\"}\"],[1193,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.2024758813, -31.8652047295], \\\"type\\\": \\\"Point\\\"}\"],[1194,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.9279823864, -31.813944674], \\\"type\\\": \\\"Point\\\"}\"],[1195,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2513461079, -23.8099388798], \\\"type\\\": \\\"Point\\\"}\"],[1196,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2712545868, -23.1376590451], \\\"type\\\": \\\"Point\\\"}\"],[1197,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1582868004, -19.9484265813], \\\"type\\\": \\\"Point\\\"}\"],[1198,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3312489768, -21.495993502], \\\"type\\\": \\\"Point\\\"}\"],[1199,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5051384965, -22.6041028177], \\\"type\\\": \\\"Point\\\"}\"],[12,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.4533594997, -31.5275757186], \\\"type\\\": \\\"Point\\\"}\"],[120,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.2503518043, -26.8652716458], \\\"type\\\": \\\"Point\\\"}\"],[1200,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4737699925, -22.4119884619], \\\"type\\\": \\\"Point\\\"}\"],[1201,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1500738136, -22.2554476175], \\\"type\\\": \\\"Point\\\"}\"],[1202,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9904070052, -22.5218231584], \\\"type\\\": \\\"Point\\\"}\"],[1203,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8265389869, -21.8318940671], \\\"type\\\": \\\"Point\\\"}\"],[1204,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.785885346, -20.3473927447], \\\"type\\\": \\\"Point\\\"}\"],[1205,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1046158835, -28.5113606902], \\\"type\\\": \\\"Point\\\"}\"],[1206,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4504257484, -27.3892648841], \\\"type\\\": \\\"Point\\\"}\"],[1207,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0244956348, -27.7996573388], \\\"type\\\": \\\"Point\\\"}\"],[1208,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.7907404171, -24.8335979918], \\\"type\\\": \\\"Point\\\"}\"],[1209,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1429230836, -23.9508922233], \\\"type\\\": \\\"Point\\\"}\"],[121,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.520039042, -26.1233257411], \\\"type\\\": \\\"Point\\\"}\"],[1210,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8619057368, -24.0558359569], \\\"type\\\": \\\"Point\\\"}\"],[1211,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4881423749, -24.9602356667], \\\"type\\\": \\\"Point\\\"}\"],[1212,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6215485142, -24.9777333524], \\\"type\\\": \\\"Point\\\"}\"],[1213,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9803760506, -30.6235338393], \\\"type\\\": \\\"Point\\\"}\"],[1214,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7604542416, -30.4319990463], \\\"type\\\": \\\"Point\\\"}\"],[1215,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0462990564, -29.0459317601], \\\"type\\\": \\\"Point\\\"}\"],[1216,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7363541437, -28.5687526217], \\\"type\\\": \\\"Point\\\"}\"],[1217,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0286467515, -29.36029702], \\\"type\\\": \\\"Point\\\"}\"],[1218,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.5598437795, -22.6443656294], \\\"type\\\": \\\"Point\\\"}\"],[1219,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7336798741, -21.7739514081], \\\"type\\\": \\\"Point\\\"}\"],[122,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.6589820296, -27.816531371], \\\"type\\\": \\\"Point\\\"}\"],[1220,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.377791377, -17.6091204279], \\\"type\\\": \\\"Point\\\"}\"],[1221,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0285028207, -18.9877921184], \\\"type\\\": \\\"Point\\\"}\"],[1222,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6407520549, -16.9473176178], \\\"type\\\": \\\"Point\\\"}\"],[1223,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.466470671, -18.6013994272], \\\"type\\\": \\\"Point\\\"}\"],[1224,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4564946898, -19.9325597658], \\\"type\\\": \\\"Point\\\"}\"],[1225,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.5685753734, -18.9395706539], \\\"type\\\": \\\"Point\\\"}\"],[1226,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6516425536, -23.418145057], \\\"type\\\": \\\"Point\\\"}\"],[1227,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4498251202, -24.2469324609], \\\"type\\\": \\\"Point\\\"}\"],[1228,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2404816828, -20.2990196604], \\\"type\\\": \\\"Point\\\"}\"],[1229,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.206792103, -18.6525273351], \\\"type\\\": \\\"Point\\\"}\"],[123,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.9487320594, -27.4373567081], \\\"type\\\": \\\"Point\\\"}\"],[1230,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8431633991, -20.0856548902], \\\"type\\\": \\\"Point\\\"}\"],[1231,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6958090248, -19.7717533062], \\\"type\\\": \\\"Point\\\"}\"],[1232,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.2764189548, -22.8679050746], \\\"type\\\": \\\"Point\\\"}\"],[1233,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7903100302, -23.3103422288], \\\"type\\\": \\\"Point\\\"}\"],[1234,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.6743964123, -22.8942682099], \\\"type\\\": \\\"Point\\\"}\"],[1235,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8824910062, -23.6059032389], \\\"type\\\": \\\"Point\\\"}\"],[1236,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9156435589, -23.4358267398], \\\"type\\\": \\\"Point\\\"}\"],[1237,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7906650218, -28.0113224752], \\\"type\\\": \\\"Point\\\"}\"],[1238,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6186144023, -28.4169875736], \\\"type\\\": \\\"Point\\\"}\"],[1239,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3449514388, -23.0826951208], \\\"type\\\": \\\"Point\\\"}\"],[124,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.3129467105, -25.4541451973], \\\"type\\\": \\\"Point\\\"}\"],[1240,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6040167139, -24.8612205782], \\\"type\\\": \\\"Point\\\"}\"],[1241,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2196458097, -27.7262816536], \\\"type\\\": \\\"Point\\\"}\"],[1242,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.7260596278, -14.1453127185], \\\"type\\\": \\\"Point\\\"}\"],[1243,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3696373435, -14.2982931314], \\\"type\\\": \\\"Point\\\"}\"],[1244,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1989138317, -18.7133117424], \\\"type\\\": \\\"Point\\\"}\"],[1245,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6477496344, -20.2653182895], \\\"type\\\": \\\"Point\\\"}\"],[1246,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2080130297, -28.0997592137], \\\"type\\\": \\\"Point\\\"}\"],[1247,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7470441346, -26.7447377443], \\\"type\\\": \\\"Point\\\"}\"],[1248,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4246096967, -24.5192500522], \\\"type\\\": \\\"Point\\\"}\"],[1249,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.043538501, -23.2031277294], \\\"type\\\": \\\"Point\\\"}\"],[125,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.6243541421, -26.7663866132], \\\"type\\\": \\\"Point\\\"}\"],[1250,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9622233016, -24.3255614687], \\\"type\\\": \\\"Point\\\"}\"],[1251,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.4505024064, -23.8319272449], \\\"type\\\": \\\"Point\\\"}\"],[1252,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.077424366, -26.9533830598], \\\"type\\\": \\\"Point\\\"}\"],[1253,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3516817286, -27.3317576488], \\\"type\\\": \\\"Point\\\"}\"],[1254,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.6322469662, -21.9190817313], \\\"type\\\": \\\"Point\\\"}\"],[1255,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0583464471, -22.7557327808], \\\"type\\\": \\\"Point\\\"}\"],[1256,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.628044243, -14.9674354592], \\\"type\\\": \\\"Point\\\"}\"],[1257,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2943916681, -16.3819192173], \\\"type\\\": \\\"Point\\\"}\"],[1258,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2286831091, -25.9226015645], \\\"type\\\": \\\"Point\\\"}\"],[1259,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2537715426, -25.0435492135], \\\"type\\\": \\\"Point\\\"}\"],[126,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2926711984, -25.5530728807], \\\"type\\\": \\\"Point\\\"}\"],[1260,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7913920417, -15.2685100091], \\\"type\\\": \\\"Point\\\"}\"],[1261,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5226024463, -15.2331134285], \\\"type\\\": \\\"Point\\\"}\"],[1262,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8797990751, -21.9998324044], \\\"type\\\": \\\"Point\\\"}\"],[1263,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3847233226, -22.4027853161], \\\"type\\\": \\\"Point\\\"}\"],[1264,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.354020428, -16.3797467223], \\\"type\\\": \\\"Point\\\"}\"],[1265,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2201436388, -15.7682964967], \\\"type\\\": \\\"Point\\\"}\"],[1266,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.02758382, -27.7826239167], \\\"type\\\": \\\"Point\\\"}\"],[1267,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6320333546, -28.3390954911], \\\"type\\\": \\\"Point\\\"}\"],[1268,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5270447581, -19.8210964068], \\\"type\\\": \\\"Point\\\"}\"],[1269,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2552651507, -21.6708668212], \\\"type\\\": \\\"Point\\\"}\"],[127,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.4152966704, -23.0030285159], \\\"type\\\": \\\"Point\\\"}\"],[1270,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-48.4766303297, -32.5010677325], \\\"type\\\": \\\"Point\\\"}\"],[1271,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-47.3472270322, -32.4646891742], \\\"type\\\": \\\"Point\\\"}\"],[1272,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.284287004, -27.0661625377], \\\"type\\\": \\\"Point\\\"}\"],[1273,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1133884507, -27.5508895303], \\\"type\\\": \\\"Point\\\"}\"],[1274,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0323121325, -25.1281603569], \\\"type\\\": \\\"Point\\\"}\"],[1275,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5528802309, -23.7568438484], \\\"type\\\": \\\"Point\\\"}\"],[1276,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.448177868, -19.0689045643], \\\"type\\\": \\\"Point\\\"}\"],[1277,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9446794314, -18.8742628998], \\\"type\\\": \\\"Point\\\"}\"],[1278,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7707162985, -22.9233773984], \\\"type\\\": \\\"Point\\\"}\"],[1279,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.747132625, -24.3456610774], \\\"type\\\": \\\"Point\\\"}\"],[128,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.4204271427, -24.2486282133], \\\"type\\\": \\\"Point\\\"}\"],[1280,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0890410616, -20.3450492487], \\\"type\\\": \\\"Point\\\"}\"],[1281,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1022650084, -19.2345662377], \\\"type\\\": \\\"Point\\\"}\"],[1282,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.9794408259, -18.6636061339], \\\"type\\\": \\\"Point\\\"}\"],[1283,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6121366214, -23.5522507728], \\\"type\\\": \\\"Point\\\"}\"],[1284,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3842973607, -20.3689289232], \\\"type\\\": \\\"Point\\\"}\"],[1285,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2865739773, -16.0627665767], \\\"type\\\": \\\"Point\\\"}\"],[1286,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7280125342, -17.4225281528], \\\"type\\\": \\\"Point\\\"}\"],[1287,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6225688784, -18.3114666435], \\\"type\\\": \\\"Point\\\"}\"],[1288,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5768892547, -30.8432495928], \\\"type\\\": \\\"Point\\\"}\"],[1289,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8625501658, -30.3597593576], \\\"type\\\": \\\"Point\\\"}\"],[129,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.6937858745, -28.5256549877], \\\"type\\\": \\\"Point\\\"}\"],[1290,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5446577874, -30.7911746802], \\\"type\\\": \\\"Point\\\"}\"],[1291,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.590671743, -30.7145697648], \\\"type\\\": \\\"Point\\\"}\"],[1292,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0871679283, -26.419413226], \\\"type\\\": \\\"Point\\\"}\"],[1293,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.7607098513, -24.7443818126], \\\"type\\\": \\\"Point\\\"}\"],[1294,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8805325462, -23.2198410808], \\\"type\\\": \\\"Point\\\"}\"],[1295,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.921969371, -23.6260742533], \\\"type\\\": \\\"Point\\\"}\"],[1296,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0385739139, -17.2620465917], \\\"type\\\": \\\"Point\\\"}\"],[1297,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1265643286, -16.0170323366], \\\"type\\\": \\\"Point\\\"}\"],[1298,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8278612698, -22.172422752], \\\"type\\\": \\\"Point\\\"}\"],[1299,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9039373315, -24.0244463508], \\\"type\\\": \\\"Point\\\"}\"],[13,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.6704160741, -32.4405866735], \\\"type\\\": \\\"Point\\\"}\"],[130,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.9042600003, -28.5554161301], \\\"type\\\": \\\"Point\\\"}\"],[1300,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1105147838, -20.3430148763], \\\"type\\\": \\\"Point\\\"}\"],[1301,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5770229334, -20.7940638355], \\\"type\\\": \\\"Point\\\"}\"],[1302,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1202766682, -12.4468023468], \\\"type\\\": \\\"Point\\\"}\"],[1303,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6991162484, -28.8446258266], \\\"type\\\": \\\"Point\\\"}\"],[1304,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4637391958, -28.8866810458], \\\"type\\\": \\\"Point\\\"}\"],[1305,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4238124946, -23.4871116896], \\\"type\\\": \\\"Point\\\"}\"],[1306,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.688152184, -24.8861677503], \\\"type\\\": \\\"Point\\\"}\"],[1307,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6201336539, -17.4225140962], \\\"type\\\": \\\"Point\\\"}\"],[1308,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2601054618, -18.6007922588], \\\"type\\\": \\\"Point\\\"}\"],[1309,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2026870049, -18.8142714446], \\\"type\\\": \\\"Point\\\"}\"],[131,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.1095253274, -25.3071545658], \\\"type\\\": \\\"Point\\\"}\"],[1310,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7437357514, -19.6266405087], \\\"type\\\": \\\"Point\\\"}\"],[1311,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3626585601, -17.0870811143], \\\"type\\\": \\\"Point\\\"}\"],[1312,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8859738966, -18.4230560451], \\\"type\\\": \\\"Point\\\"}\"],[1313,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7091449641, -17.314523624], \\\"type\\\": \\\"Point\\\"}\"],[1314,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9153000673, -19.5472036374], \\\"type\\\": \\\"Point\\\"}\"],[1315,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.892878519, -26.2411258098], \\\"type\\\": \\\"Point\\\"}\"],[1316,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.492484594, -26.7788919542], \\\"type\\\": \\\"Point\\\"}\"],[1317,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8737510585, -22.3478267908], \\\"type\\\": \\\"Point\\\"}\"],[1318,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.478862103, -22.5739994436], \\\"type\\\": \\\"Point\\\"}\"],[1319,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6386869516, -24.7987703108], \\\"type\\\": \\\"Point\\\"}\"],[132,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.7914536269, -26.115238171], \\\"type\\\": \\\"Point\\\"}\"],[1320,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8346666851, -25.6364916288], \\\"type\\\": \\\"Point\\\"}\"],[1321,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5439484352, -23.1780822675], \\\"type\\\": \\\"Point\\\"}\"],[1322,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5233715043, -16.4132259822], \\\"type\\\": \\\"Point\\\"}\"],[1323,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1246512149, -17.8583512985], \\\"type\\\": \\\"Point\\\"}\"],[1324,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.4645921695, -28.2140623573], \\\"type\\\": \\\"Point\\\"}\"],[1325,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2159724673, -27.3965240463], \\\"type\\\": \\\"Point\\\"}\"],[1326,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4143622673, -21.6234574607], \\\"type\\\": \\\"Point\\\"}\"],[1327,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8151014022, -22.9013563565], \\\"type\\\": \\\"Point\\\"}\"],[1328,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2772737295, -21.7896424649], \\\"type\\\": \\\"Point\\\"}\"],[1329,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.638206887, -20.8691651121], \\\"type\\\": \\\"Point\\\"}\"],[133,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.1763652461, -23.128766978], \\\"type\\\": \\\"Point\\\"}\"],[1330,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.926419677, -28.3178445465], \\\"type\\\": \\\"Point\\\"}\"],[1331,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7491800905, -27.8722742592], \\\"type\\\": \\\"Point\\\"}\"],[1332,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.9117963612, -23.0560761779], \\\"type\\\": \\\"Point\\\"}\"],[1333,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2557162452, -21.5177092746], \\\"type\\\": \\\"Point\\\"}\"],[1334,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9129230404, -17.7541635329], \\\"type\\\": \\\"Point\\\"}\"],[1335,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5473304046, -16.9934566201], \\\"type\\\": \\\"Point\\\"}\"],[1336,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.965228372, -17.765235911], \\\"type\\\": \\\"Point\\\"}\"],[1337,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5136053846, -16.2109772973], \\\"type\\\": \\\"Point\\\"}\"],[1338,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7565817023, -28.5835398166], \\\"type\\\": \\\"Point\\\"}\"],[1339,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4056037568, -27.185625007], \\\"type\\\": \\\"Point\\\"}\"],[134,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.1853212916, -23.8790571341], \\\"type\\\": \\\"Point\\\"}\"],[1340,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2607908378, -31.7240471078], \\\"type\\\": \\\"Point\\\"}\"],[1341,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6724606622, -31.9612277039], \\\"type\\\": \\\"Point\\\"}\"],[1342,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.713994327, -24.8277109668], \\\"type\\\": \\\"Point\\\"}\"],[1343,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.439604893, -25.6835112322], \\\"type\\\": \\\"Point\\\"}\"],[1344,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.814729119, -30.3681413951], \\\"type\\\": \\\"Point\\\"}\"],[1345,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4819916462, -30.4840717238], \\\"type\\\": \\\"Point\\\"}\"],[1346,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8202812694, -25.0030707558], \\\"type\\\": \\\"Point\\\"}\"],[1347,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9555149576, -25.2614998626], \\\"type\\\": \\\"Point\\\"}\"],[1348,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2944022579, -21.862491139], \\\"type\\\": \\\"Point\\\"}\"],[1349,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9989849776, -20.979510738], \\\"type\\\": \\\"Point\\\"}\"],[135,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.359121903, -27.3205931094], \\\"type\\\": \\\"Point\\\"}\"],[1350,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3094642875, -22.9419621889], \\\"type\\\": \\\"Point\\\"}\"],[1351,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4128298146, -22.2931653464], \\\"type\\\": \\\"Point\\\"}\"],[1352,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2401441014, -20.9698294271], \\\"type\\\": \\\"Point\\\"}\"],[1353,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.2366818819, -25.9425317921], \\\"type\\\": \\\"Point\\\"}\"],[1354,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.241964941, -25.3264045432], \\\"type\\\": \\\"Point\\\"}\"],[1355,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5769750984, -19.2989671007], \\\"type\\\": \\\"Point\\\"}\"],[1356,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2725332331, -21.6729894567], \\\"type\\\": \\\"Point\\\"}\"],[1357,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2495604484, -19.9995268193], \\\"type\\\": \\\"Point\\\"}\"],[1358,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8242236978, -31.7078553958], \\\"type\\\": \\\"Point\\\"}\"],[1359,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0962725138, -31.8689096782], \\\"type\\\": \\\"Point\\\"}\"],[136,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.7956778042, -28.6463665232], \\\"type\\\": \\\"Point\\\"}\"],[1360,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2333886374, -18.6178588567], \\\"type\\\": \\\"Point\\\"}\"],[1361,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.972666454, -17.6049898298], \\\"type\\\": \\\"Point\\\"}\"],[1362,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7356371011, -17.3305739967], \\\"type\\\": \\\"Point\\\"}\"],[1363,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8211726549, -18.7210519705], \\\"type\\\": \\\"Point\\\"}\"],[1364,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1452556432, -30.4567365873], \\\"type\\\": \\\"Point\\\"}\"],[1365,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4350861388, -30.2499823061], \\\"type\\\": \\\"Point\\\"}\"],[1366,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3322770927, -23.9076667958], \\\"type\\\": \\\"Point\\\"}\"],[1367,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1712195813, -25.3716846962], \\\"type\\\": \\\"Point\\\"}\"],[1368,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0935659331, -30.5372904245], \\\"type\\\": \\\"Point\\\"}\"],[1369,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7329493194, -30.7508768416], \\\"type\\\": \\\"Point\\\"}\"],[137,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.2460319326, -28.5621665331], \\\"type\\\": \\\"Point\\\"}\"],[1370,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4092801722, -31.0861696953], \\\"type\\\": \\\"Point\\\"}\"],[1371,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.369628225, -27.8552655789], \\\"type\\\": \\\"Point\\\"}\"],[1372,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.568593738, -26.0160215396], \\\"type\\\": \\\"Point\\\"}\"],[1373,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7987646467, -28.1872503905], \\\"type\\\": \\\"Point\\\"}\"],[1374,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6599701359, -27.016367998], \\\"type\\\": \\\"Point\\\"}\"],[1375,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9832501074, -30.8062997098], \\\"type\\\": \\\"Point\\\"}\"],[1376,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6273604073, -31.2162980439], \\\"type\\\": \\\"Point\\\"}\"],[1377,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0931868437, -20.9087857055], \\\"type\\\": \\\"Point\\\"}\"],[1378,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1098802714, -22.8022855278], \\\"type\\\": \\\"Point\\\"}\"],[1379,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4917080874, -26.174659274], \\\"type\\\": \\\"Point\\\"}\"],[138,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-29.6231005454, -29.5972753519], \\\"type\\\": \\\"Point\\\"}\"],[1380,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9934759942, -27.6610410718], \\\"type\\\": \\\"Point\\\"}\"],[1381,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8765927152, -31.6907109756], \\\"type\\\": \\\"Point\\\"}\"],[1382,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6871805918, -31.3887143079], \\\"type\\\": \\\"Point\\\"}\"],[1383,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5571325112, -18.4448771223], \\\"type\\\": \\\"Point\\\"}\"],[1384,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7776105076, -19.3394886663], \\\"type\\\": \\\"Point\\\"}\"],[1385,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4841633303, -22.626684745], \\\"type\\\": \\\"Point\\\"}\"],[1386,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4172253277, -21.2383292439], \\\"type\\\": \\\"Point\\\"}\"],[1387,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0937412825, -26.9303939961], \\\"type\\\": \\\"Point\\\"}\"],[1388,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.4196266369, -27.967990317], \\\"type\\\": \\\"Point\\\"}\"],[1389,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2880158921, -27.165795979], \\\"type\\\": \\\"Point\\\"}\"],[139,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.4670109015, -24.353666048], \\\"type\\\": \\\"Point\\\"}\"],[1390,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7953277995, -28.4286031063], \\\"type\\\": \\\"Point\\\"}\"],[1391,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1506049906, -25.2126770662], \\\"type\\\": \\\"Point\\\"}\"],[1392,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4024098954, -23.3834771316], \\\"type\\\": \\\"Point\\\"}\"],[1393,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0520263426, -21.5512369559], \\\"type\\\": \\\"Point\\\"}\"],[1394,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3436653157, -23.0668372197], \\\"type\\\": \\\"Point\\\"}\"],[1395,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0202062298, -22.3926666563], \\\"type\\\": \\\"Point\\\"}\"],[1396,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0118761588, -23.6294832816], \\\"type\\\": \\\"Point\\\"}\"],[1397,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.8160490015, -31.2497809285], \\\"type\\\": \\\"Point\\\"}\"],[1398,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.2657372239, -31.3934470577], \\\"type\\\": \\\"Point\\\"}\"],[1399,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5438925395, -15.2165388033], \\\"type\\\": \\\"Point\\\"}\"],[14,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.5410633094, -32.1789854721], \\\"type\\\": \\\"Point\\\"}\"],[140,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.8810004376, -23.070459222], \\\"type\\\": \\\"Point\\\"}\"],[1400,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2612441235, -16.6971586604], \\\"type\\\": \\\"Point\\\"}\"],[1401,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6975692364, -18.1048958737], \\\"type\\\": \\\"Point\\\"}\"],[1402,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.7458428589, -31.6114142625], \\\"type\\\": \\\"Point\\\"}\"],[1403,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.6170170009, -26.612937702], \\\"type\\\": \\\"Point\\\"}\"],[1404,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6814675609, -23.5874806209], \\\"type\\\": \\\"Point\\\"}\"],[1405,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2800738746, -25.778794242], \\\"type\\\": \\\"Point\\\"}\"],[1406,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9781008444, -23.5230281496], \\\"type\\\": \\\"Point\\\"}\"],[1407,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9948603174, -30.9038490594], \\\"type\\\": \\\"Point\\\"}\"],[1408,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6661332641, -31.6981475784], \\\"type\\\": \\\"Point\\\"}\"],[1409,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7640946993, -24.4765437338], \\\"type\\\": \\\"Point\\\"}\"],[141,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.7025262234, -28.424087305], \\\"type\\\": \\\"Point\\\"}\"],[1410,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.0319815464, -25.0546349511], \\\"type\\\": \\\"Point\\\"}\"],[1411,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.41808737, -15.5447856072], \\\"type\\\": \\\"Point\\\"}\"],[1412,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7170619661, -14.2310581534], \\\"type\\\": \\\"Point\\\"}\"],[1413,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.952952331, -25.956626353], \\\"type\\\": \\\"Point\\\"}\"],[1414,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5449625624, -21.6333019201], \\\"type\\\": \\\"Point\\\"}\"],[1415,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4297682396, -26.7556868482], \\\"type\\\": \\\"Point\\\"}\"],[1416,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4961135924, -23.4555624078], \\\"type\\\": \\\"Point\\\"}\"],[1417,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7217188245, -23.0953343452], \\\"type\\\": \\\"Point\\\"}\"],[1418,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1102077987, -23.3164512896], \\\"type\\\": \\\"Point\\\"}\"],[1419,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7086551618, -24.7374696445], \\\"type\\\": \\\"Point\\\"}\"],[142,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2348044526, -27.8328892771], \\\"type\\\": \\\"Point\\\"}\"],[1420,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9182127556, -24.8583584595], \\\"type\\\": \\\"Point\\\"}\"],[1421,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4314585458, -24.1593007643], \\\"type\\\": \\\"Point\\\"}\"],[1422,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4113318118, -22.9364638651], \\\"type\\\": \\\"Point\\\"}\"],[1423,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0882425772, -27.5030859466], \\\"type\\\": \\\"Point\\\"}\"],[1424,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7174354817, -26.1874879696], \\\"type\\\": \\\"Point\\\"}\"],[1425,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.196996827, -26.316270784], \\\"type\\\": \\\"Point\\\"}\"],[1426,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9475486657, -24.8699400473], \\\"type\\\": \\\"Point\\\"}\"],[1427,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6632036961, -27.8936936248], \\\"type\\\": \\\"Point\\\"}\"],[1428,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6804555742, -29.2487646109], \\\"type\\\": \\\"Point\\\"}\"],[1429,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.907578776, -20.6944441153], \\\"type\\\": \\\"Point\\\"}\"],[143,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.4994513771, -29.4206892266], \\\"type\\\": \\\"Point\\\"}\"],[1430,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9662493143, -24.102312679], \\\"type\\\": \\\"Point\\\"}\"],[1431,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4752826963, -23.0787680955], \\\"type\\\": \\\"Point\\\"}\"],[1432,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4959384877, -23.6517982917], \\\"type\\\": \\\"Point\\\"}\"],[1433,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2251168895, -24.7142160481], \\\"type\\\": \\\"Point\\\"}\"],[1434,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.414294136, -23.9854810671], \\\"type\\\": \\\"Point\\\"}\"],[1435,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.108884807, -24.5044460987], \\\"type\\\": \\\"Point\\\"}\"],[1436,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6111946962, -24.7409079619], \\\"type\\\": \\\"Point\\\"}\"],[1437,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.488068567, -27.4320902516], \\\"type\\\": \\\"Point\\\"}\"],[1438,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6169689672, -27.5124687127], \\\"type\\\": \\\"Point\\\"}\"],[1439,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2834009719, -27.1029792005], \\\"type\\\": \\\"Point\\\"}\"],[144,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.5445797811, -29.0886112546], \\\"type\\\": \\\"Point\\\"}\"],[1440,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4683584479, -22.1499492067], \\\"type\\\": \\\"Point\\\"}\"],[1441,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6161399389, -20.6146221231], \\\"type\\\": \\\"Point\\\"}\"],[1442,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6232894493, -30.9663843266], \\\"type\\\": \\\"Point\\\"}\"],[1443,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2981597575, -30.3671122777], \\\"type\\\": \\\"Point\\\"}\"],[1444,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0405064842, -20.5501596896], \\\"type\\\": \\\"Point\\\"}\"],[1445,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9166030815, -19.9169361879], \\\"type\\\": \\\"Point\\\"}\"],[1446,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.942288695, -22.3091040848], \\\"type\\\": \\\"Point\\\"}\"],[1447,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0711761878, -22.0029873169], \\\"type\\\": \\\"Point\\\"}\"],[1448,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6371575834, -24.0807987135], \\\"type\\\": \\\"Point\\\"}\"],[1449,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9811013505, -20.5946535391], \\\"type\\\": \\\"Point\\\"}\"],[145,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.6079487079, -27.1012821614], \\\"type\\\": \\\"Point\\\"}\"],[1450,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2737312762, -21.7816242775], \\\"type\\\": \\\"Point\\\"}\"],[1451,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2843036113, -22.0194672495], \\\"type\\\": \\\"Point\\\"}\"],[1452,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2165552437, -20.3277231288], \\\"type\\\": \\\"Point\\\"}\"],[1453,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1998207025, -24.2132855677], \\\"type\\\": \\\"Point\\\"}\"],[1454,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6455788206, -22.4100472239], \\\"type\\\": \\\"Point\\\"}\"],[1455,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8757204299, -23.9962419415], \\\"type\\\": \\\"Point\\\"}\"],[1456,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.473945996, -20.4857032693], \\\"type\\\": \\\"Point\\\"}\"],[1457,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9595279017, -21.9681767394], \\\"type\\\": \\\"Point\\\"}\"],[1458,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8157361066, -20.3017288223], \\\"type\\\": \\\"Point\\\"}\"],[1459,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9147512316, -22.006382806], \\\"type\\\": \\\"Point\\\"}\"],[146,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.2178638113, -27.5274625399], \\\"type\\\": \\\"Point\\\"}\"],[1460,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3424468076, -22.1088242216], \\\"type\\\": \\\"Point\\\"}\"],[1461,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2879875687, -22.0751092625], \\\"type\\\": \\\"Point\\\"}\"],[1462,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.210891764, -22.7631908246], \\\"type\\\": \\\"Point\\\"}\"],[1463,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5491956246, -22.6219978356], \\\"type\\\": \\\"Point\\\"}\"],[1464,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8126244575, -23.7777585494], \\\"type\\\": \\\"Point\\\"}\"],[1465,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1436906474, -23.6297702356], \\\"type\\\": \\\"Point\\\"}\"],[1466,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3987497631, -28.0303666954], \\\"type\\\": \\\"Point\\\"}\"],[1467,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.811451236, -28.2510854712], \\\"type\\\": \\\"Point\\\"}\"],[1468,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.9911005927, -14.0543398032], \\\"type\\\": \\\"Point\\\"}\"],[1469,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.5203516181, -13.6050607884], \\\"type\\\": \\\"Point\\\"}\"],[147,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.2880583211, -24.3686417645], \\\"type\\\": \\\"Point\\\"}\"],[1470,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2576339217, -11.4453132046], \\\"type\\\": \\\"Point\\\"}\"],[1471,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.728257557, -12.4707684004], \\\"type\\\": \\\"Point\\\"}\"],[1472,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.1328623275, -14.7379127673], \\\"type\\\": \\\"Point\\\"}\"],[1473,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8303275811, -17.9110277138], \\\"type\\\": \\\"Point\\\"}\"],[1474,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9174471973, -16.7402908339], \\\"type\\\": \\\"Point\\\"}\"],[1475,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2621507973, -17.3223150776], \\\"type\\\": \\\"Point\\\"}\"],[1476,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8493375416, -16.0456494078], \\\"type\\\": \\\"Point\\\"}\"],[1477,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6850302935, -18.4030029983], \\\"type\\\": \\\"Point\\\"}\"],[1478,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0997027824, -16.9556288692], \\\"type\\\": \\\"Point\\\"}\"],[1479,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2309486394, -15.1093188008], \\\"type\\\": \\\"Point\\\"}\"],[148,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.2714235783, -28.0481922441], \\\"type\\\": \\\"Point\\\"}\"],[1480,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8640406268, -16.5391935255], \\\"type\\\": \\\"Point\\\"}\"],[1481,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9806914287, -25.4765235671], \\\"type\\\": \\\"Point\\\"}\"],[1482,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1518869291, -25.6484392013], \\\"type\\\": \\\"Point\\\"}\"],[1483,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.008203398, -25.1922201785], \\\"type\\\": \\\"Point\\\"}\"],[1484,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.565323331, -23.5745857552], \\\"type\\\": \\\"Point\\\"}\"],[1485,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5416215441, -19.2634528586], \\\"type\\\": \\\"Point\\\"}\"],[1486,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8671549836, -23.5013066148], \\\"type\\\": \\\"Point\\\"}\"],[1487,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5638814158, -20.218890527], \\\"type\\\": \\\"Point\\\"}\"],[1488,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0625948606, -17.2554279921], \\\"type\\\": \\\"Point\\\"}\"],[1489,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.549968504, -18.7072385314], \\\"type\\\": \\\"Point\\\"}\"],[149,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.5139452689, -23.3300416188], \\\"type\\\": \\\"Point\\\"}\"],[1490,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.015641919, -23.6238964217], \\\"type\\\": \\\"Point\\\"}\"],[1491,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.0301582412, -24.3144659009], \\\"type\\\": \\\"Point\\\"}\"],[1492,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.5177927867, -22.6072924599], \\\"type\\\": \\\"Point\\\"}\"],[1493,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.8016158495, -27.8554840739], \\\"type\\\": \\\"Point\\\"}\"],[1494,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.2534016942, -26.1104456559], \\\"type\\\": \\\"Point\\\"}\"],[1495,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4771520456, -27.7591516174], \\\"type\\\": \\\"Point\\\"}\"],[1496,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.0918342879, -26.4659102862], \\\"type\\\": \\\"Point\\\"}\"],[1497,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4316462135, -21.164785171], \\\"type\\\": \\\"Point\\\"}\"],[1498,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5785970163, -19.5104708442], \\\"type\\\": \\\"Point\\\"}\"],[1499,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2006775834, -22.2776050139], \\\"type\\\": \\\"Point\\\"}\"],[15,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.9412537432, -32.6577956182], \\\"type\\\": \\\"Point\\\"}\"],[150,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.181017818, -21.7840928041], \\\"type\\\": \\\"Point\\\"}\"],[1500,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6910317062, -24.7884810711], \\\"type\\\": \\\"Point\\\"}\"],[1501,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3838096427, -22.9094984796], \\\"type\\\": \\\"Point\\\"}\"],[1502,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2136128393, -22.2942046929], \\\"type\\\": \\\"Point\\\"}\"],[1503,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2300228171, -20.7194263522], \\\"type\\\": \\\"Point\\\"}\"],[1504,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3128827116, -17.9991132289], \\\"type\\\": \\\"Point\\\"}\"],[1505,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3210955935, -19.6318372269], \\\"type\\\": \\\"Point\\\"}\"],[1506,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4138478112, -17.2374832434], \\\"type\\\": \\\"Point\\\"}\"],[1507,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3868768359, -18.8499810747], \\\"type\\\": \\\"Point\\\"}\"],[1508,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2442415727, -29.8597542005], \\\"type\\\": \\\"Point\\\"}\"],[1509,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5773341731, -30.5499257663], \\\"type\\\": \\\"Point\\\"}\"],[151,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.0605093082, -33.0119997745], \\\"type\\\": \\\"Point\\\"}\"],[1510,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8693322818, -15.6184605834], \\\"type\\\": \\\"Point\\\"}\"],[1511,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8190108204, -14.3915604574], \\\"type\\\": \\\"Point\\\"}\"],[1512,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.0418215972, -25.04577978], \\\"type\\\": \\\"Point\\\"}\"],[1513,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7075041357, -25.8974779752], \\\"type\\\": \\\"Point\\\"}\"],[1514,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7147982945, -15.6535588989], \\\"type\\\": \\\"Point\\\"}\"],[1515,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7991442846, -18.1154202122], \\\"type\\\": \\\"Point\\\"}\"],[1516,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4529390375, -20.5093786738], \\\"type\\\": \\\"Point\\\"}\"],[1517,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.238275444, -19.4669273856], \\\"type\\\": \\\"Point\\\"}\"],[1518,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4280906329, -29.1730151586], \\\"type\\\": \\\"Point\\\"}\"],[1519,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0414333789, -27.4507545063], \\\"type\\\": \\\"Point\\\"}\"],[152,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.3285663582, -33.5841219143], \\\"type\\\": \\\"Point\\\"}\"],[1520,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2243574211, -19.1248129492], \\\"type\\\": \\\"Point\\\"}\"],[1521,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5780808999, -17.6977381635], \\\"type\\\": \\\"Point\\\"}\"],[1522,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8355393672, -17.4970498643], \\\"type\\\": \\\"Point\\\"}\"],[1523,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8549976193, -18.6495958768], \\\"type\\\": \\\"Point\\\"}\"],[1524,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.842187303, -18.6599286431], \\\"type\\\": \\\"Point\\\"}\"],[1525,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.431455595, -20.0941694949], \\\"type\\\": \\\"Point\\\"}\"],[1526,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7150074936, -17.9377534218], \\\"type\\\": \\\"Point\\\"}\"],[1527,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6290039767, -18.4313710897], \\\"type\\\": \\\"Point\\\"}\"],[1528,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2148148188, -24.1896587581], \\\"type\\\": \\\"Point\\\"}\"],[1529,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7871590331, -23.7577337509], \\\"type\\\": \\\"Point\\\"}\"],[153,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-38.1238526713, -36.1620728778], \\\"type\\\": \\\"Point\\\"}\"],[1530,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.446482329, -23.5394283191], \\\"type\\\": \\\"Point\\\"}\"],[1531,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7795177629, -24.5049725461], \\\"type\\\": \\\"Point\\\"}\"],[1532,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.006783148, -18.4449683406], \\\"type\\\": \\\"Point\\\"}\"],[1533,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4666196581, -16.7971964011], \\\"type\\\": \\\"Point\\\"}\"],[1534,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6342862775, -23.4198643808], \\\"type\\\": \\\"Point\\\"}\"],[1535,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3523288456, -24.5160560786], \\\"type\\\": \\\"Point\\\"}\"],[1536,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3770557204, -12.1306484942], \\\"type\\\": \\\"Point\\\"}\"],[1537,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7339555074, -13.0967286478], \\\"type\\\": \\\"Point\\\"}\"],[1538,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5193163606, -13.7672247953], \\\"type\\\": \\\"Point\\\"}\"],[1539,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.300242526, -14.3103941203], \\\"type\\\": \\\"Point\\\"}\"],[154,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-37.9198904156, -35.6226576339], \\\"type\\\": \\\"Point\\\"}\"],[1540,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4284001681, -28.2354955486], \\\"type\\\": \\\"Point\\\"}\"],[1541,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.503665627, -27.8175393962], \\\"type\\\": \\\"Point\\\"}\"],[1542,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1458105302, -19.8316969379], \\\"type\\\": \\\"Point\\\"}\"],[1543,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1764373502, -19.0443245815], \\\"type\\\": \\\"Point\\\"}\"],[1544,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5073688758, -27.7693683743], \\\"type\\\": \\\"Point\\\"}\"],[1545,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4024867749, -28.7314104417], \\\"type\\\": \\\"Point\\\"}\"],[1546,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3126176563, -20.0818265459], \\\"type\\\": \\\"Point\\\"}\"],[1547,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8277222901, -18.7831247491], \\\"type\\\": \\\"Point\\\"}\"],[1548,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9912180753, -23.7702984493], \\\"type\\\": \\\"Point\\\"}\"],[1549,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8011592929, -21.1233909304], \\\"type\\\": \\\"Point\\\"}\"],[155,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-37.9588799018, -35.3288290878], \\\"type\\\": \\\"Point\\\"}\"],[1550,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3761309166, -24.7704870084], \\\"type\\\": \\\"Point\\\"}\"],[1551,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2094769014, -22.4093149121], \\\"type\\\": \\\"Point\\\"}\"],[1552,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6972092411, -23.7020600159], \\\"type\\\": \\\"Point\\\"}\"],[1553,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4895587127, -23.8392486098], \\\"type\\\": \\\"Point\\\"}\"],[1554,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0515997139, -18.198044558], \\\"type\\\": \\\"Point\\\"}\"],[1555,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.018704417, -19.9038259553], \\\"type\\\": \\\"Point\\\"}\"],[1556,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8382179457, -28.5354322848], \\\"type\\\": \\\"Point\\\"}\"],[1557,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.119125119, -28.5111992543], \\\"type\\\": \\\"Point\\\"}\"],[1558,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9569673733, -14.0568762881], \\\"type\\\": \\\"Point\\\"}\"],[1559,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6132059698, -15.2992967331], \\\"type\\\": \\\"Point\\\"}\"],[156,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.4523176481, -35.4980516004], \\\"type\\\": \\\"Point\\\"}\"],[1560,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5619649888, -29.055384017], \\\"type\\\": \\\"Point\\\"}\"],[1561,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8763019589, -29.7980212324], \\\"type\\\": \\\"Point\\\"}\"],[1562,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7087609611, -24.9653968474], \\\"type\\\": \\\"Point\\\"}\"],[1563,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8286693741, -27.2891230461], \\\"type\\\": \\\"Point\\\"}\"],[1564,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0468267583, -23.9954716032], \\\"type\\\": \\\"Point\\\"}\"],[1565,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5573358311, -25.8498811948], \\\"type\\\": \\\"Point\\\"}\"],[1566,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.4655778329, -30.3808040581], \\\"type\\\": \\\"Point\\\"}\"],[1567,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.549597711, -29.7344678749], \\\"type\\\": \\\"Point\\\"}\"],[1568,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3480571213, -25.1958578491], \\\"type\\\": \\\"Point\\\"}\"],[1569,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.3032219875, -21.9597845989], \\\"type\\\": \\\"Point\\\"}\"],[157,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.5650783572, -35.7833978235], \\\"type\\\": \\\"Point\\\"}\"],[1570,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0869707429, -22.5932591], \\\"type\\\": \\\"Point\\\"}\"],[1571,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7331560644, -25.9771865115], \\\"type\\\": \\\"Point\\\"}\"],[1572,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3941209544, -23.2332715886], \\\"type\\\": \\\"Point\\\"}\"],[1573,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4549970216, -24.8365636963], \\\"type\\\": \\\"Point\\\"}\"],[1574,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1115731766, -20.3710431442], \\\"type\\\": \\\"Point\\\"}\"],[1575,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1235259996, -21.8266901874], \\\"type\\\": \\\"Point\\\"}\"],[1576,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3800415211, -20.030146493], \\\"type\\\": \\\"Point\\\"}\"],[1577,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0468333367, -20.9927729131], \\\"type\\\": \\\"Point\\\"}\"],[1578,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.077820529, -20.038660955], \\\"type\\\": \\\"Point\\\"}\"],[1579,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2567459427, -21.1101077654], \\\"type\\\": \\\"Point\\\"}\"],[158,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-34.7987052925, -33.8466528658], \\\"type\\\": \\\"Point\\\"}\"],[1580,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9660382619, -23.7812031661], \\\"type\\\": \\\"Point\\\"}\"],[1581,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.5525109268, -25.7931586081], \\\"type\\\": \\\"Point\\\"}\"],[1582,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.6330214394, -25.1772628925], \\\"type\\\": \\\"Point\\\"}\"],[1583,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1247984097, -25.8138762627], \\\"type\\\": \\\"Point\\\"}\"],[1584,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4949876444, -18.5696440595], \\\"type\\\": \\\"Point\\\"}\"],[1585,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.441821005, -20.4258991502], \\\"type\\\": \\\"Point\\\"}\"],[1586,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2989544373, -19.8580991095], \\\"type\\\": \\\"Point\\\"}\"],[1587,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5257366818, -12.349173633], \\\"type\\\": \\\"Point\\\"}\"],[1588,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.949385627, -26.950124367], \\\"type\\\": \\\"Point\\\"}\"],[1589,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8988409396, -22.1737713486], \\\"type\\\": \\\"Point\\\"}\"],[159,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-34.0916971067, -32.8189666373], \\\"type\\\": \\\"Point\\\"}\"],[1590,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7908590515, -22.2095355931], \\\"type\\\": \\\"Point\\\"}\"],[1591,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0200156512, -30.3039100245], \\\"type\\\": \\\"Point\\\"}\"],[1592,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0149589057, -29.9633130681], \\\"type\\\": \\\"Point\\\"}\"],[1593,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6034863356, -26.29877406], \\\"type\\\": \\\"Point\\\"}\"],[1594,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8052539317, -25.1029958974], \\\"type\\\": \\\"Point\\\"}\"],[1595,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2898816853, -19.5026799483], \\\"type\\\": \\\"Point\\\"}\"],[1596,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0024271717, -20.3234509097], \\\"type\\\": \\\"Point\\\"}\"],[1597,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.4185737035, -31.8149586718], \\\"type\\\": \\\"Point\\\"}\"],[1598,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7585246733, -31.8810400052], \\\"type\\\": \\\"Point\\\"}\"],[1599,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.4803673396, -17.7432336793], \\\"type\\\": \\\"Point\\\"}\"],[16,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.9495448551, -32.1874293156], \\\"type\\\": \\\"Point\\\"}\"],[160,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.3390360549, -35.1837546687], \\\"type\\\": \\\"Point\\\"}\"],[1600,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.0559568225, -16.1551444486], \\\"type\\\": \\\"Point\\\"}\"],[1601,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.390186207, -27.8349827313], \\\"type\\\": \\\"Point\\\"}\"],[1602,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8837125746, -26.970322841], \\\"type\\\": \\\"Point\\\"}\"],[1603,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3289300579, -22.3110320065], \\\"type\\\": \\\"Point\\\"}\"],[1604,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9913779505, -24.2428632977], \\\"type\\\": \\\"Point\\\"}\"],[1605,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4571180626, -23.699785058], \\\"type\\\": \\\"Point\\\"}\"],[1606,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7759313928, -24.8300789296], \\\"type\\\": \\\"Point\\\"}\"],[1607,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9794299698, -23.7675645259], \\\"type\\\": \\\"Point\\\"}\"],[1608,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2797358896, -22.4248346601], \\\"type\\\": \\\"Point\\\"}\"],[1609,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1823158182, -24.0269974669], \\\"type\\\": \\\"Point\\\"}\"],[161,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.4504220189, -37.9612077318], \\\"type\\\": \\\"Point\\\"}\"],[1610,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6637384154, -25.2296990139], \\\"type\\\": \\\"Point\\\"}\"],[1611,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7200252085, -23.6482118317], \\\"type\\\": \\\"Point\\\"}\"],[1612,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8164746278, -22.7276706438], \\\"type\\\": \\\"Point\\\"}\"],[1613,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.0256276538, -11.7769708823], \\\"type\\\": \\\"Point\\\"}\"],[1614,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6665124935, -12.9976294881], \\\"type\\\": \\\"Point\\\"}\"],[1615,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4674832334, -17.4033629215], \\\"type\\\": \\\"Point\\\"}\"],[1616,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3537222389, -16.4086483521], \\\"type\\\": \\\"Point\\\"}\"],[1617,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9932407423, -24.4292671987], \\\"type\\\": \\\"Point\\\"}\"],[1618,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4311941584, -25.4081741741], \\\"type\\\": \\\"Point\\\"}\"],[1619,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8822908532, -16.9291518186], \\\"type\\\": \\\"Point\\\"}\"],[162,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.9646979879, -38.7171132365], \\\"type\\\": \\\"Point\\\"}\"],[1620,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.7548151532, -21.9028319622], \\\"type\\\": \\\"Point\\\"}\"],[1621,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6847115823, -17.43862045], \\\"type\\\": \\\"Point\\\"}\"],[1622,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.4754432777, -21.81280265], \\\"type\\\": \\\"Point\\\"}\"],[1623,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4742244518, -27.314590075], \\\"type\\\": \\\"Point\\\"}\"],[1624,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4626767519, -26.8333683339], \\\"type\\\": \\\"Point\\\"}\"],[1625,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0644232472, -27.9572628752], \\\"type\\\": \\\"Point\\\"}\"],[1626,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3128006566, -27.8416529763], \\\"type\\\": \\\"Point\\\"}\"],[1627,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0274718751, -28.4794820474], \\\"type\\\": \\\"Point\\\"}\"],[1628,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8368191816, -26.966616616], \\\"type\\\": \\\"Point\\\"}\"],[1629,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.531722339, -28.3987947908], \\\"type\\\": \\\"Point\\\"}\"],[163,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.6753930969, -37.6112352382], \\\"type\\\": \\\"Point\\\"}\"],[1630,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9748181863, -27.2047010366], \\\"type\\\": \\\"Point\\\"}\"],[1631,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1095036463, -14.9147712564], \\\"type\\\": \\\"Point\\\"}\"],[1632,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4007739304, -15.5861088873], \\\"type\\\": \\\"Point\\\"}\"],[1633,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6482293693, -29.6820382811], \\\"type\\\": \\\"Point\\\"}\"],[1634,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6362435252, -29.8977611807], \\\"type\\\": \\\"Point\\\"}\"],[1635,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.4974583589, -24.7757729319], \\\"type\\\": \\\"Point\\\"}\"],[1636,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.3167122778, -25.0995074257], \\\"type\\\": \\\"Point\\\"}\"],[1637,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2390353251, -30.5694799124], \\\"type\\\": \\\"Point\\\"}\"],[1638,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6241484043, -30.4768708607], \\\"type\\\": \\\"Point\\\"}\"],[1639,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8907536742, -28.5280810811], \\\"type\\\": \\\"Point\\\"}\"],[164,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-37.5823267462, -37.9459266797], \\\"type\\\": \\\"Point\\\"}\"],[1640,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4230649926, -28.8739008784], \\\"type\\\": \\\"Point\\\"}\"],[1641,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2140899927, -12.7184451001], \\\"type\\\": \\\"Point\\\"}\"],[1642,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.3235537656, -13.9148086867], \\\"type\\\": \\\"Point\\\"}\"],[1643,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2324872049, -21.3742482412], \\\"type\\\": \\\"Point\\\"}\"],[1644,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.7481447827, -22.6666483378], \\\"type\\\": \\\"Point\\\"}\"],[1645,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8568960709, -21.1097901609], \\\"type\\\": \\\"Point\\\"}\"],[1646,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.8434265629, -30.7325322029], \\\"type\\\": \\\"Point\\\"}\"],[1647,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3845966708, -30.8273150831], \\\"type\\\": \\\"Point\\\"}\"],[1648,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0586466664, -27.507948129], \\\"type\\\": \\\"Point\\\"}\"],[1649,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3103094592, -31.1526039873], \\\"type\\\": \\\"Point\\\"}\"],[165,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-39.0203368348, -35.1437314817], \\\"type\\\": \\\"Point\\\"}\"],[1650,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4243776408, -27.7072918761], \\\"type\\\": \\\"Point\\\"}\"],[1651,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9397043677, -28.3016308176], \\\"type\\\": \\\"Point\\\"}\"],[1652,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7540983613, -24.9900826865], \\\"type\\\": \\\"Point\\\"}\"],[1653,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4473298919, -22.5692433733], \\\"type\\\": \\\"Point\\\"}\"],[1654,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3577353858, -21.0760506089], \\\"type\\\": \\\"Point\\\"}\"],[1655,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2527464365, -26.5631497484], \\\"type\\\": \\\"Point\\\"}\"],[1656,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8931061813, -19.7336084345], \\\"type\\\": \\\"Point\\\"}\"],[1657,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8927802978, -25.1773535295], \\\"type\\\": \\\"Point\\\"}\"],[1658,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1711949266, -18.6884012179], \\\"type\\\": \\\"Point\\\"}\"],[1659,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2445344821, -17.5184998998], \\\"type\\\": \\\"Point\\\"}\"],[166,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.2883826987, -34.6932998873], \\\"type\\\": \\\"Point\\\"}\"],[1660,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3041398887, -12.4864410316], \\\"type\\\": \\\"Point\\\"}\"],[1661,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7443777747, -26.6975730724], \\\"type\\\": \\\"Point\\\"}\"],[1662,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8085573144, -13.5537257716], \\\"type\\\": \\\"Point\\\"}\"],[1663,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3069569806, -26.793362769], \\\"type\\\": \\\"Point\\\"}\"],[1664,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2050449469, -19.8061495394], \\\"type\\\": \\\"Point\\\"}\"],[1665,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.261346243, -19.5157966743], \\\"type\\\": \\\"Point\\\"}\"],[1666,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1206721962, -26.3149673212], \\\"type\\\": \\\"Point\\\"}\"],[1667,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1915597429, -25.2933990503], \\\"type\\\": \\\"Point\\\"}\"],[1668,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9990287599, -24.9336363819], \\\"type\\\": \\\"Point\\\"}\"],[1669,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0766563042, -23.9376608154], \\\"type\\\": \\\"Point\\\"}\"],[167,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.2219746459, -34.3848991486], \\\"type\\\": \\\"Point\\\"}\"],[1670,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3290790462, -21.6828116717], \\\"type\\\": \\\"Point\\\"}\"],[1671,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6720396499, -23.838800364], \\\"type\\\": \\\"Point\\\"}\"],[1672,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5574879541, -20.422502964], \\\"type\\\": \\\"Point\\\"}\"],[1673,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8147554129, -21.3610988423], \\\"type\\\": \\\"Point\\\"}\"],[1674,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6283275696, -18.0953253372], \\\"type\\\": \\\"Point\\\"}\"],[1675,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3008773383, -16.7567917333], \\\"type\\\": \\\"Point\\\"}\"],[1676,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5864363799, -19.4727444643], \\\"type\\\": \\\"Point\\\"}\"],[1677,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.7484511213, -17.9202624131], \\\"type\\\": \\\"Point\\\"}\"],[1678,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4298945832, -21.4177028559], \\\"type\\\": \\\"Point\\\"}\"],[1679,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5090430096, -20.3046792165], \\\"type\\\": \\\"Point\\\"}\"],[168,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.6572852465, -37.5121165773], \\\"type\\\": \\\"Point\\\"}\"],[1680,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1722653672, -16.8165738885], \\\"type\\\": \\\"Point\\\"}\"],[1681,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4999874749, -21.3302161831], \\\"type\\\": \\\"Point\\\"}\"],[1682,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0966103512, -22.6160852956], \\\"type\\\": \\\"Point\\\"}\"],[1683,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.976376694, -28.3364425545], \\\"type\\\": \\\"Point\\\"}\"],[1684,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.626407968, -28.2331760221], \\\"type\\\": \\\"Point\\\"}\"],[1685,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3274546086, -24.5734386782], \\\"type\\\": \\\"Point\\\"}\"],[1686,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5459395329, -23.6359471616], \\\"type\\\": \\\"Point\\\"}\"],[1687,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.778960359, -20.6805094882], \\\"type\\\": \\\"Point\\\"}\"],[1688,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0877780141, -19.3054020313], \\\"type\\\": \\\"Point\\\"}\"],[1689,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4588076527, -12.8294246886], \\\"type\\\": \\\"Point\\\"}\"],[169,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2702919438, -36.6174137907], \\\"type\\\": \\\"Point\\\"}\"],[1690,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2951011684, -13.769612412], \\\"type\\\": \\\"Point\\\"}\"],[1691,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4553540967, -19.0119003684], \\\"type\\\": \\\"Point\\\"}\"],[1692,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5090173499, -19.0635106693], \\\"type\\\": \\\"Point\\\"}\"],[1693,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8083265787, -27.1281824596], \\\"type\\\": \\\"Point\\\"}\"],[1694,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4848696245, -27.6260540927], \\\"type\\\": \\\"Point\\\"}\"],[1695,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3168509782, -27.1710542585], \\\"type\\\": \\\"Point\\\"}\"],[1696,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1655634307, -25.625324901], \\\"type\\\": \\\"Point\\\"}\"],[1697,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0982850849, -20.5860689928], \\\"type\\\": \\\"Point\\\"}\"],[1698,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8154449967, -22.1934470901], \\\"type\\\": \\\"Point\\\"}\"],[1699,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.8934571367, -30.9146408458], \\\"type\\\": \\\"Point\\\"}\"],[17,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.5626167284, -32.0044513562], \\\"type\\\": \\\"Point\\\"}\"],[170,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.9289595669, -35.5262756531], \\\"type\\\": \\\"Point\\\"}\"],[1700,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1691789897, -30.711192419], \\\"type\\\": \\\"Point\\\"}\"],[1701,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9436852483, -23.214006514], \\\"type\\\": \\\"Point\\\"}\"],[1702,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.3975348072, -24.6037534652], \\\"type\\\": \\\"Point\\\"}\"],[1703,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9577024357, -28.5425956219], \\\"type\\\": \\\"Point\\\"}\"],[1704,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4510912579, -28.5987954262], \\\"type\\\": \\\"Point\\\"}\"],[1705,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0699750455, -22.46264022], \\\"type\\\": \\\"Point\\\"}\"],[1706,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9179746743, -21.0223509861], \\\"type\\\": \\\"Point\\\"}\"],[1707,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.353629556, -30.9617414133], \\\"type\\\": \\\"Point\\\"}\"],[1708,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9591079053, -29.9906856489], \\\"type\\\": \\\"Point\\\"}\"],[1709,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3000767328, -31.3220166479], \\\"type\\\": \\\"Point\\\"}\"],[171,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.1985318884, -33.9701244514], \\\"type\\\": \\\"Point\\\"}\"],[1710,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0631734501, -16.1535212873], \\\"type\\\": \\\"Point\\\"}\"],[1711,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3887547508, -16.5643784725], \\\"type\\\": \\\"Point\\\"}\"],[1712,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0715767793, -26.5897991988], \\\"type\\\": \\\"Point\\\"}\"],[1713,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6566200177, -27.0836974516], \\\"type\\\": \\\"Point\\\"}\"],[1714,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9826017307, -27.3029338604], \\\"type\\\": \\\"Point\\\"}\"],[1715,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7896638895, -27.1961634681], \\\"type\\\": \\\"Point\\\"}\"],[1716,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1715046943, -14.3395252978], \\\"type\\\": \\\"Point\\\"}\"],[1717,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4685340211, -15.8029965352], \\\"type\\\": \\\"Point\\\"}\"],[1718,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2130565616, -17.665527974], \\\"type\\\": \\\"Point\\\"}\"],[1719,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0931935769, -18.7574434225], \\\"type\\\": \\\"Point\\\"}\"],[172,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.5503191008, -35.2735289201], \\\"type\\\": \\\"Point\\\"}\"],[1720,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5115727156, -24.068011247], \\\"type\\\": \\\"Point\\\"}\"],[1721,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2574347423, -22.4892619897], \\\"type\\\": \\\"Point\\\"}\"],[1722,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6889361094, -27.4051697978], \\\"type\\\": \\\"Point\\\"}\"],[1723,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3507094777, -26.0004760723], \\\"type\\\": \\\"Point\\\"}\"],[1724,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5149703858, -23.2617996675], \\\"type\\\": \\\"Point\\\"}\"],[1725,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1766308919, -25.055317821], \\\"type\\\": \\\"Point\\\"}\"],[1726,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3396074001, -26.2745322774], \\\"type\\\": \\\"Point\\\"}\"],[1727,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2823998869, -25.3281717062], \\\"type\\\": \\\"Point\\\"}\"],[1728,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.449492158, -24.5526618351], \\\"type\\\": \\\"Point\\\"}\"],[1729,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5189935481, -23.4408547731], \\\"type\\\": \\\"Point\\\"}\"],[173,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.2123147432, -34.8472745409], \\\"type\\\": \\\"Point\\\"}\"],[1730,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8381405185, -22.1468909685], \\\"type\\\": \\\"Point\\\"}\"],[1731,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9417532885, -20.3179919797], \\\"type\\\": \\\"Point\\\"}\"],[1732,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.5145703625, -14.8769874189], \\\"type\\\": \\\"Point\\\"}\"],[1733,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4159296716, -16.122327824], \\\"type\\\": \\\"Point\\\"}\"],[1734,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9965933319, -24.2051571286], \\\"type\\\": \\\"Point\\\"}\"],[1735,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9824914551, -25.9413314244], \\\"type\\\": \\\"Point\\\"}\"],[1736,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0777813151, -16.4033624931], \\\"type\\\": \\\"Point\\\"}\"],[1737,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5376170444, -17.7542638089], \\\"type\\\": \\\"Point\\\"}\"],[1738,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9755565708, -25.8403743932], \\\"type\\\": \\\"Point\\\"}\"],[1739,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.2895395607, -26.8350651899], \\\"type\\\": \\\"Point\\\"}\"],[174,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.8912214332, -37.9949313608], \\\"type\\\": \\\"Point\\\"}\"],[1740,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6094278238, -28.1300705142], \\\"type\\\": \\\"Point\\\"}\"],[1741,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6049069701, -28.5523882871], \\\"type\\\": \\\"Point\\\"}\"],[1742,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.255866153, -28.1681800641], \\\"type\\\": \\\"Point\\\"}\"],[1743,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6155424182, -20.8691345884], \\\"type\\\": \\\"Point\\\"}\"],[1744,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.370983818, -19.7973252019], \\\"type\\\": \\\"Point\\\"}\"],[1745,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0113751975, -17.8278149657], \\\"type\\\": \\\"Point\\\"}\"],[1746,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2733827458, -19.0455946032], \\\"type\\\": \\\"Point\\\"}\"],[1747,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8768283977, -14.8198826633], \\\"type\\\": \\\"Point\\\"}\"],[1748,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7799774608, -16.153315326], \\\"type\\\": \\\"Point\\\"}\"],[1749,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6265273735, -13.6962784998], \\\"type\\\": \\\"Point\\\"}\"],[175,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.4290930062, -37.1917901281], \\\"type\\\": \\\"Point\\\"}\"],[1750,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6701532938, -10.3057018532], \\\"type\\\": \\\"Point\\\"}\"],[1751,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1945562978, -14.8119411919], \\\"type\\\": \\\"Point\\\"}\"],[1752,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8218546297, -11.4457182399], \\\"type\\\": \\\"Point\\\"}\"],[1753,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2717617307, -21.4974541564], \\\"type\\\": \\\"Point\\\"}\"],[1754,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3682456168, -22.0940503464], \\\"type\\\": \\\"Point\\\"}\"],[1755,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7385228522, -26.1699780921], \\\"type\\\": \\\"Point\\\"}\"],[1756,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6394973565, -27.1007032256], \\\"type\\\": \\\"Point\\\"}\"],[1757,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8893446336, -26.5891028265], \\\"type\\\": \\\"Point\\\"}\"],[1758,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0264230174, -25.6839897868], \\\"type\\\": \\\"Point\\\"}\"],[1759,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5039582827, -29.9165136742], \\\"type\\\": \\\"Point\\\"}\"],[176,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.796435872, -35.1174677612], \\\"type\\\": \\\"Point\\\"}\"],[1760,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.9733448216, -29.7757231606], \\\"type\\\": \\\"Point\\\"}\"],[1761,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0605029393, -23.0668087754], \\\"type\\\": \\\"Point\\\"}\"],[1762,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7196276198, -21.6994771598], \\\"type\\\": \\\"Point\\\"}\"],[1763,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2011425718, -15.8662082615], \\\"type\\\": \\\"Point\\\"}\"],[1764,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8834341717, -14.6905087437], \\\"type\\\": \\\"Point\\\"}\"],[1765,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.7001213986, -20.6560379069], \\\"type\\\": \\\"Point\\\"}\"],[1766,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9665000685, -22.2557591406], \\\"type\\\": \\\"Point\\\"}\"],[1767,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6397437822, -19.5951777184], \\\"type\\\": \\\"Point\\\"}\"],[1768,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0211888009, -20.6032971283], \\\"type\\\": \\\"Point\\\"}\"],[1769,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3544236364, -13.3140891734], \\\"type\\\": \\\"Point\\\"}\"],[177,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.690949002, -35.9782997977], \\\"type\\\": \\\"Point\\\"}\"],[1770,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0361022631, -14.4496797767], \\\"type\\\": \\\"Point\\\"}\"],[1771,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.113907643, -11.9219341748], \\\"type\\\": \\\"Point\\\"}\"],[1772,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3934346219, -12.3680296621], \\\"type\\\": \\\"Point\\\"}\"],[1773,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7287721912, -15.3533097], \\\"type\\\": \\\"Point\\\"}\"],[1774,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8951987694, -16.3970467398], \\\"type\\\": \\\"Point\\\"}\"],[1775,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8136072705, -19.0776060022], \\\"type\\\": \\\"Point\\\"}\"],[1776,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2012809432, -20.6519449404], \\\"type\\\": \\\"Point\\\"}\"],[1777,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8333399154, -19.9955043344], \\\"type\\\": \\\"Point\\\"}\"],[1778,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7320333354, -21.2906729348], \\\"type\\\": \\\"Point\\\"}\"],[1779,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0205543531, -27.6238000876], \\\"type\\\": \\\"Point\\\"}\"],[178,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.2084090782, -36.3115106272], \\\"type\\\": \\\"Point\\\"}\"],[1780,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7530529031, -27.5561482116], \\\"type\\\": \\\"Point\\\"}\"],[1781,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9215880105, -19.911377158], \\\"type\\\": \\\"Point\\\"}\"],[1782,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8813099019, -21.0908871384], \\\"type\\\": \\\"Point\\\"}\"],[1783,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.2797814516, -19.0095673358], \\\"type\\\": \\\"Point\\\"}\"],[1784,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9067512086, -19.6104251057], \\\"type\\\": \\\"Point\\\"}\"],[1785,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7232552289, -27.8948512416], \\\"type\\\": \\\"Point\\\"}\"],[1786,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5983451519, -27.2787941531], \\\"type\\\": \\\"Point\\\"}\"],[1787,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8263855703, -26.4208892392], \\\"type\\\": \\\"Point\\\"}\"],[1788,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9596220556, -27.4392771275], \\\"type\\\": \\\"Point\\\"}\"],[1789,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7769705466, -24.2770520134], \\\"type\\\": \\\"Point\\\"}\"],[179,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-34.8820514027, -34.8030812389], \\\"type\\\": \\\"Point\\\"}\"],[1790,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2317133113, -23.0203914499], \\\"type\\\": \\\"Point\\\"}\"],[1791,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.9850195431, -30.0348035287], \\\"type\\\": \\\"Point\\\"}\"],[1792,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.8430137162, -30.8227649049], \\\"type\\\": \\\"Point\\\"}\"],[1793,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8847939925, -20.0893511706], \\\"type\\\": \\\"Point\\\"}\"],[1794,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0681514127, -21.7177636804], \\\"type\\\": \\\"Point\\\"}\"],[1795,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6626498524, -25.4874337404], \\\"type\\\": \\\"Point\\\"}\"],[1796,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1989969809, -26.1594937267], \\\"type\\\": \\\"Point\\\"}\"],[1797,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3474742201, -24.8401867186], \\\"type\\\": \\\"Point\\\"}\"],[1798,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1609386319, -23.9660691675], \\\"type\\\": \\\"Point\\\"}\"],[1799,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.1536281874, -32.4334064978], \\\"type\\\": \\\"Point\\\"}\"],[18,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.9411175606, -31.7439068519], \\\"type\\\": \\\"Point\\\"}\"],[180,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-35.8876047596, -35.6811612227], \\\"type\\\": \\\"Point\\\"}\"],[1800,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.8959377422, -32.273525401], \\\"type\\\": \\\"Point\\\"}\"],[1801,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3389395492, -19.8150938149], \\\"type\\\": \\\"Point\\\"}\"],[1802,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9475730403, -18.4573240726], \\\"type\\\": \\\"Point\\\"}\"],[1803,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7115552849, -22.6192417624], \\\"type\\\": \\\"Point\\\"}\"],[1804,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4504009902, -24.3352272147], \\\"type\\\": \\\"Point\\\"}\"],[1805,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5050296754, -19.2530034665], \\\"type\\\": \\\"Point\\\"}\"],[1806,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0547795218, -18.5307608351], \\\"type\\\": \\\"Point\\\"}\"],[1807,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7260705827, -31.0914174972], \\\"type\\\": \\\"Point\\\"}\"],[1808,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0831289334, -30.2985656805], \\\"type\\\": \\\"Point\\\"}\"],[1809,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6717631203, -23.3147995058], \\\"type\\\": \\\"Point\\\"}\"],[181,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.358796673, -39.0393776334], \\\"type\\\": \\\"Point\\\"}\"],[1810,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1280610523, -25.3532742372], \\\"type\\\": \\\"Point\\\"}\"],[1811,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0051777, -18.8176623503], \\\"type\\\": \\\"Point\\\"}\"],[1812,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8954876423, -22.3880676204], \\\"type\\\": \\\"Point\\\"}\"],[1813,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4361978281, -23.5356152132], \\\"type\\\": \\\"Point\\\"}\"],[1814,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.1283921644, -24.1403045642], \\\"type\\\": \\\"Point\\\"}\"],[1815,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.6178027994, -26.1274350564], \\\"type\\\": \\\"Point\\\"}\"],[1816,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1043970737, -28.9505473554], \\\"type\\\": \\\"Point\\\"}\"],[1817,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9218262043, -29.1512500764], \\\"type\\\": \\\"Point\\\"}\"],[1818,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.567376219, -26.8648781888], \\\"type\\\": \\\"Point\\\"}\"],[1819,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2822890428, -12.9001677525], \\\"type\\\": \\\"Point\\\"}\"],[182,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-37.2808601, -39.4307360794], \\\"type\\\": \\\"Point\\\"}\"],[1820,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9795758506, -28.5952172988], \\\"type\\\": \\\"Point\\\"}\"],[1821,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.671459449, -28.6160864207], \\\"type\\\": \\\"Point\\\"}\"],[1822,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.286603714, -29.9752794615], \\\"type\\\": \\\"Point\\\"}\"],[1823,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4768705229, -29.7781003383], \\\"type\\\": \\\"Point\\\"}\"],[1824,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.1927468046, -31.2858917421], \\\"type\\\": \\\"Point\\\"}\"],[1825,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.9405984684, -31.3457154666], \\\"type\\\": \\\"Point\\\"}\"],[1826,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3680252467, -17.0714980154], \\\"type\\\": \\\"Point\\\"}\"],[1827,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1897847325, -16.1199767225], \\\"type\\\": \\\"Point\\\"}\"],[1828,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0409462806, -26.4259949485], \\\"type\\\": \\\"Point\\\"}\"],[1829,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4510588674, -25.651631321], \\\"type\\\": \\\"Point\\\"}\"],[183,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.1726654604, -31.887379741], \\\"type\\\": \\\"Point\\\"}\"],[1830,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1679511968, -20.2042223737], \\\"type\\\": \\\"Point\\\"}\"],[1831,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5280842478, -21.2563088731], \\\"type\\\": \\\"Point\\\"}\"],[1832,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8976331571, -22.5003711736], \\\"type\\\": \\\"Point\\\"}\"],[1833,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1867391682, -24.0272094822], \\\"type\\\": \\\"Point\\\"}\"],[1834,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2632450547, -17.3408064966], \\\"type\\\": \\\"Point\\\"}\"],[1835,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1166635442, -18.8716363555], \\\"type\\\": \\\"Point\\\"}\"],[1836,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5756577392, -31.4657982951], \\\"type\\\": \\\"Point\\\"}\"],[1837,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3047427132, -31.2860562255], \\\"type\\\": \\\"Point\\\"}\"],[1838,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.150318925, -31.7255580209], \\\"type\\\": \\\"Point\\\"}\"],[1839,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1704766836, -31.2803752525], \\\"type\\\": \\\"Point\\\"}\"],[184,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.299192761, -32.0397407697], \\\"type\\\": \\\"Point\\\"}\"],[1840,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.237097659, -18.643615659], \\\"type\\\": \\\"Point\\\"}\"],[1841,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.393635862, -17.5161909188], \\\"type\\\": \\\"Point\\\"}\"],[1842,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1944399557, -27.3924168252], \\\"type\\\": \\\"Point\\\"}\"],[1843,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.783510955, -23.2672760761], \\\"type\\\": \\\"Point\\\"}\"],[1844,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.674557203, -27.4491819104], \\\"type\\\": \\\"Point\\\"}\"],[1845,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4068218292, -25.1438924285], \\\"type\\\": \\\"Point\\\"}\"],[1846,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8838748869, -17.282618537], \\\"type\\\": \\\"Point\\\"}\"],[1847,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5047385511, -18.8269199079], \\\"type\\\": \\\"Point\\\"}\"],[1848,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.5161504087, -26.8863860782], \\\"type\\\": \\\"Point\\\"}\"],[1849,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1301838549, -26.8862743626], \\\"type\\\": \\\"Point\\\"}\"],[185,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-33.1052945014, -31.9601424357], \\\"type\\\": \\\"Point\\\"}\"],[1850,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4584562907, -25.250030968], \\\"type\\\": \\\"Point\\\"}\"],[1851,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2913459136, -24.649997236], \\\"type\\\": \\\"Point\\\"}\"],[1852,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4662826141, -22.1855150918], \\\"type\\\": \\\"Point\\\"}\"],[1853,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4266215775, -20.3704787147], \\\"type\\\": \\\"Point\\\"}\"],[1854,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2797139519, -18.2439892041], \\\"type\\\": \\\"Point\\\"}\"],[1855,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0023406183, -18.7702110678], \\\"type\\\": \\\"Point\\\"}\"],[1856,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1708442215, -19.3335581856], \\\"type\\\": \\\"Point\\\"}\"],[1857,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9498809315, -20.1222494864], \\\"type\\\": \\\"Point\\\"}\"],[1858,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7756126362, -26.4469430878], \\\"type\\\": \\\"Point\\\"}\"],[1859,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0549858153, -27.2252101959], \\\"type\\\": \\\"Point\\\"}\"],[186,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.3606492849, -31.4049119296], \\\"type\\\": \\\"Point\\\"}\"],[1860,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8284293245, -29.9573240955], \\\"type\\\": \\\"Point\\\"}\"],[1861,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7830091023, -29.8412659326], \\\"type\\\": \\\"Point\\\"}\"],[1862,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9664485141, -18.6419404956], \\\"type\\\": \\\"Point\\\"}\"],[1863,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0873606527, -17.2258621492], \\\"type\\\": \\\"Point\\\"}\"],[1864,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6598727556, -22.5222960528], \\\"type\\\": \\\"Point\\\"}\"],[1865,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6486096011, -24.1031007984], \\\"type\\\": \\\"Point\\\"}\"],[1866,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8309220326, -22.7589350909], \\\"type\\\": \\\"Point\\\"}\"],[1867,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2171025538, -24.3325507299], \\\"type\\\": \\\"Point\\\"}\"],[1868,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9503764142, -26.0796142449], \\\"type\\\": \\\"Point\\\"}\"],[1869,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3173978035, -24.6414647792], \\\"type\\\": \\\"Point\\\"}\"],[187,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.0780644331, -34.891904078], \\\"type\\\": \\\"Point\\\"}\"],[1870,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3461737776, -26.5377052269], \\\"type\\\": \\\"Point\\\"}\"],[1871,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.754459577, -25.1682480136], \\\"type\\\": \\\"Point\\\"}\"],[1872,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9546633469, -28.7105033589], \\\"type\\\": \\\"Point\\\"}\"],[1873,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.3733570066, -28.9126400138], \\\"type\\\": \\\"Point\\\"}\"],[1874,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6726732908, -21.2856956813], \\\"type\\\": \\\"Point\\\"}\"],[1875,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6772236004, -20.1089608968], \\\"type\\\": \\\"Point\\\"}\"],[1876,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.439350154, -31.6137402757], \\\"type\\\": \\\"Point\\\"}\"],[1877,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6452055395, -31.6525731045], \\\"type\\\": \\\"Point\\\"}\"],[1878,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7769339061, -31.2864772006], \\\"type\\\": \\\"Point\\\"}\"],[1879,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0216920486, -31.5363367782], \\\"type\\\": \\\"Point\\\"}\"],[188,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.0954599632, -35.6911909661], \\\"type\\\": \\\"Point\\\"}\"],[1880,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6349884513, -20.1450597658], \\\"type\\\": \\\"Point\\\"}\"],[1881,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1043216762, -20.3702280061], \\\"type\\\": \\\"Point\\\"}\"],[1882,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8747894838, -24.2012205159], \\\"type\\\": \\\"Point\\\"}\"],[1883,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0220156482, -25.9309472811], \\\"type\\\": \\\"Point\\\"}\"],[1884,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6081368984, -22.356342057], \\\"type\\\": \\\"Point\\\"}\"],[1885,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1272865667, -23.913090781], \\\"type\\\": \\\"Point\\\"}\"],[1886,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-47.3844548024, -31.8549105374], \\\"type\\\": \\\"Point\\\"}\"],[1887,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.9852610985, -26.2849151116], \\\"type\\\": \\\"Point\\\"}\"],[1888,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9445757575, -27.2384424696], \\\"type\\\": \\\"Point\\\"}\"],[1889,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0127127032, -26.7597983191], \\\"type\\\": \\\"Point\\\"}\"],[189,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.9565135543, -35.0893106615], \\\"type\\\": \\\"Point\\\"}\"],[1890,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4215761483, -22.4358197226], \\\"type\\\": \\\"Point\\\"}\"],[1891,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2197820605, -20.8634848748], \\\"type\\\": \\\"Point\\\"}\"],[1892,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8024666178, -19.4328092444], \\\"type\\\": \\\"Point\\\"}\"],[1893,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9884129285, -21.010809661], \\\"type\\\": \\\"Point\\\"}\"],[1894,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.840377761, -26.8795382388], \\\"type\\\": \\\"Point\\\"}\"],[1895,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.454060423, -27.3141653673], \\\"type\\\": \\\"Point\\\"}\"],[1896,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7026226226, -11.3650755603], \\\"type\\\": \\\"Point\\\"}\"],[1897,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0430527943, -10.7994186943], \\\"type\\\": \\\"Point\\\"}\"],[1898,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2725682686, -20.3604920505], \\\"type\\\": \\\"Point\\\"}\"],[1899,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7395316091, -18.9371040718], \\\"type\\\": \\\"Point\\\"}\"],[19,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.5420788005, -32.1836340775], \\\"type\\\": \\\"Point\\\"}\"],[190,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.5918428631, -35.8448066906], \\\"type\\\": \\\"Point\\\"}\"],[1900,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8627301522, -21.0884616678], \\\"type\\\": \\\"Point\\\"}\"],[1901,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5616689983, -20.2092325124], \\\"type\\\": \\\"Point\\\"}\"],[1902,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9008435314, -26.3708281106], \\\"type\\\": \\\"Point\\\"}\"],[1903,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3748780809, -26.8880972835], \\\"type\\\": \\\"Point\\\"}\"],[1904,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.4725470587, -20.7831961487], \\\"type\\\": \\\"Point\\\"}\"],[1905,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0559357536, -21.435333592], \\\"type\\\": \\\"Point\\\"}\"],[1906,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7874778858, -26.3441851999], \\\"type\\\": \\\"Point\\\"}\"],[1907,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4117789521, -24.6222953737], \\\"type\\\": \\\"Point\\\"}\"],[1908,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5143318693, -24.6864216045], \\\"type\\\": \\\"Point\\\"}\"],[1909,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9190015433, -25.7150066739], \\\"type\\\": \\\"Point\\\"}\"],[191,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.5303115941, -37.2811280653], \\\"type\\\": \\\"Point\\\"}\"],[1910,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7703944258, -25.8240815691], \\\"type\\\": \\\"Point\\\"}\"],[1911,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9380189511, -24.76684176], \\\"type\\\": \\\"Point\\\"}\"],[1912,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3519125135, -20.4089485867], \\\"type\\\": \\\"Point\\\"}\"],[1913,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.312434089, -18.9616850841], \\\"type\\\": \\\"Point\\\"}\"],[1914,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5593565031, -17.4055281717], \\\"type\\\": \\\"Point\\\"}\"],[1915,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3814481591, -18.9922338143], \\\"type\\\": \\\"Point\\\"}\"],[1916,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7977298687, -12.6447251213], \\\"type\\\": \\\"Point\\\"}\"],[1917,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5883399354, -11.5171220123], \\\"type\\\": \\\"Point\\\"}\"],[1918,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0105687336, -24.3268456163], \\\"type\\\": \\\"Point\\\"}\"],[1919,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6876717132, -25.826497958], \\\"type\\\": \\\"Point\\\"}\"],[192,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.4533739829, -38.879600936], \\\"type\\\": \\\"Point\\\"}\"],[1920,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.9690992815, -21.3752022895], \\\"type\\\": \\\"Point\\\"}\"],[1921,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.8621603774, -19.9398877484], \\\"type\\\": \\\"Point\\\"}\"],[1922,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5576393688, -18.2814813952], \\\"type\\\": \\\"Point\\\"}\"],[1923,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2238354696, -19.9582328791], \\\"type\\\": \\\"Point\\\"}\"],[1924,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3452670497, -30.2152007864], \\\"type\\\": \\\"Point\\\"}\"],[1925,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4152025211, -30.6300760796], \\\"type\\\": \\\"Point\\\"}\"],[1926,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9223197536, -21.3462646509], \\\"type\\\": \\\"Point\\\"}\"],[1927,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2424592281, -22.8748744992], \\\"type\\\": \\\"Point\\\"}\"],[1928,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3322941893, -28.4210044146], \\\"type\\\": \\\"Point\\\"}\"],[1929,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5340609394, -28.4708343465], \\\"type\\\": \\\"Point\\\"}\"],[193,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.6541887423, -39.8760302799], \\\"type\\\": \\\"Point\\\"}\"],[1930,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.5959237721, -21.8180134649], \\\"type\\\": \\\"Point\\\"}\"],[1931,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6813134591, -22.9722301271], \\\"type\\\": \\\"Point\\\"}\"],[1932,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9112156421, -26.4872726449], \\\"type\\\": \\\"Point\\\"}\"],[1933,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3604104348, -24.9126494136], \\\"type\\\": \\\"Point\\\"}\"],[1934,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8984046053, -25.4069440696], \\\"type\\\": \\\"Point\\\"}\"],[1935,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.210261701, -26.2356871756], \\\"type\\\": \\\"Point\\\"}\"],[1936,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5602260867, -26.0664547421], \\\"type\\\": \\\"Point\\\"}\"],[1937,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.1228700914, -26.5022805161], \\\"type\\\": \\\"Point\\\"}\"],[1938,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1956282627, -28.0663105869], \\\"type\\\": \\\"Point\\\"}\"],[1939,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8867687223, -27.318852883], \\\"type\\\": \\\"Point\\\"}\"],[194,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.3561768653, -34.3949499164], \\\"type\\\": \\\"Point\\\"}\"],[1940,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.093805465, -28.3645594718], \\\"type\\\": \\\"Point\\\"}\"],[1941,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9308500662, -24.3505308696], \\\"type\\\": \\\"Point\\\"}\"],[1942,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4979751979, -22.3650126083], \\\"type\\\": \\\"Point\\\"}\"],[1943,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1559838113, -18.8447298119], \\\"type\\\": \\\"Point\\\"}\"],[1944,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4073267499, -17.436505507], \\\"type\\\": \\\"Point\\\"}\"],[1945,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9881790444, -25.2074136423], \\\"type\\\": \\\"Point\\\"}\"],[1946,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5525938925, -23.698727111], \\\"type\\\": \\\"Point\\\"}\"],[1947,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.3876848908, -21.3043138816], \\\"type\\\": \\\"Point\\\"}\"],[1948,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5216444307, -22.9939633045], \\\"type\\\": \\\"Point\\\"}\"],[1949,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7612877378, -27.8307109472], \\\"type\\\": \\\"Point\\\"}\"],[195,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.6625209543, -35.0018464768], \\\"type\\\": \\\"Point\\\"}\"],[1950,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0434142561, -27.780433297], \\\"type\\\": \\\"Point\\\"}\"],[1951,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3746242756, -28.437379463], \\\"type\\\": \\\"Point\\\"}\"],[1952,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6820341134, -28.4412104851], \\\"type\\\": \\\"Point\\\"}\"],[1953,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3195091966, -22.7498974186], \\\"type\\\": \\\"Point\\\"}\"],[1954,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9093952287, -24.2101384378], \\\"type\\\": \\\"Point\\\"}\"],[1955,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.47222132, -26.3634630949], \\\"type\\\": \\\"Point\\\"}\"],[1956,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7153431977, -11.3055319228], \\\"type\\\": \\\"Point\\\"}\"],[1957,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8919604825, -26.4034160454], \\\"type\\\": \\\"Point\\\"}\"],[1958,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3504413014, -12.8531195141], \\\"type\\\": \\\"Point\\\"}\"],[1959,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9505350927, -13.853542751], \\\"type\\\": \\\"Point\\\"}\"],[196,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.4292022481, -33.1925910119], \\\"type\\\": \\\"Point\\\"}\"],[1960,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9037019399, -22.142254976], \\\"type\\\": \\\"Point\\\"}\"],[1961,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5969293775, -23.2633917386], \\\"type\\\": \\\"Point\\\"}\"],[1962,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4264930085, -20.6519450857], \\\"type\\\": \\\"Point\\\"}\"],[1963,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.482657906, -22.0388845217], \\\"type\\\": \\\"Point\\\"}\"],[1964,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8290619274, -21.7898941056], \\\"type\\\": \\\"Point\\\"}\"],[1965,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.707509645, -22.7436297053], \\\"type\\\": \\\"Point\\\"}\"],[1966,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.4806631444, -31.9231774395], \\\"type\\\": \\\"Point\\\"}\"],[1967,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.3101865335, -31.5598762119], \\\"type\\\": \\\"Point\\\"}\"],[1968,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7405892371, -18.3455286607], \\\"type\\\": \\\"Point\\\"}\"],[1969,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9748934754, -19.9577948369], \\\"type\\\": \\\"Point\\\"}\"],[197,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.2578515234, -35.2249599183], \\\"type\\\": \\\"Point\\\"}\"],[1970,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9802567873, -22.9669712641], \\\"type\\\": \\\"Point\\\"}\"],[1971,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1212050773, -15.8924788221], \\\"type\\\": \\\"Point\\\"}\"],[1972,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9592176269, -14.8394539781], \\\"type\\\": \\\"Point\\\"}\"],[1973,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8194124072, -18.5216934018], \\\"type\\\": \\\"Point\\\"}\"],[1974,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2761562415, -20.2285671061], \\\"type\\\": \\\"Point\\\"}\"],[1975,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1215398932, -13.8170586577], \\\"type\\\": \\\"Point\\\"}\"],[1976,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0070491395, -15.1009013045], \\\"type\\\": \\\"Point\\\"}\"],[1977,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1632970477, -18.4334321078], \\\"type\\\": \\\"Point\\\"}\"],[1978,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8033104503, -18.0181825974], \\\"type\\\": \\\"Point\\\"}\"],[1979,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6147073162, -26.6417364862], \\\"type\\\": \\\"Point\\\"}\"],[198,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2629758059, -35.8191834797], \\\"type\\\": \\\"Point\\\"}\"],[1980,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2227218577, -27.4964884608], \\\"type\\\": \\\"Point\\\"}\"],[1981,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7595110389, -16.335880296], \\\"type\\\": \\\"Point\\\"}\"],[1982,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5637157082, -21.7405277805], \\\"type\\\": \\\"Point\\\"}\"],[1983,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.344980432, -24.5595914247], \\\"type\\\": \\\"Point\\\"}\"],[1984,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3823911255, -26.2848605963], \\\"type\\\": \\\"Point\\\"}\"],[1985,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9944891592, -27.6892232401], \\\"type\\\": \\\"Point\\\"}\"],[1986,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5341384799, -30.0155497449], \\\"type\\\": \\\"Point\\\"}\"],[1987,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3227511448, -29.8208947986], \\\"type\\\": \\\"Point\\\"}\"],[1988,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8597061237, -22.9058853748], \\\"type\\\": \\\"Point\\\"}\"],[1989,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4786899921, -25.0925664445], \\\"type\\\": \\\"Point\\\"}\"],[199,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.4718834827, -34.6320984081], \\\"type\\\": \\\"Point\\\"}\"],[1990,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0618215195, -22.7657461301], \\\"type\\\": \\\"Point\\\"}\"],[1991,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8880747651, -22.7347901876], \\\"type\\\": \\\"Point\\\"}\"],[1992,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0209897824, -21.6419642311], \\\"type\\\": \\\"Point\\\"}\"],[1993,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4988559926, -17.2219258558], \\\"type\\\": \\\"Point\\\"}\"],[1994,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4893066203, -18.7522529661], \\\"type\\\": \\\"Point\\\"}\"],[1995,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7629245671, -19.2708937843], \\\"type\\\": \\\"Point\\\"}\"],[1996,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9306792005, -20.1642811643], \\\"type\\\": \\\"Point\\\"}\"],[1997,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1417814333, -20.5934369334], \\\"type\\\": \\\"Point\\\"}\"],[1998,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4531070411, -21.6505795702], \\\"type\\\": \\\"Point\\\"}\"],[1999,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0105880279, -25.5160972361], \\\"type\\\": \\\"Point\\\"}\"],[2,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.4267539645, -35.118216447], \\\"type\\\": \\\"Point\\\"}\"],[20,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.6653539123, -32.6506138536], \\\"type\\\": \\\"Point\\\"}\"],[200,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.9264119011, -34.3072547427], \\\"type\\\": \\\"Point\\\"}\"],[2000,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1846863559, -30.3732634183], \\\"type\\\": \\\"Point\\\"}\"],[2001,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0221071776, -20.4743150187], \\\"type\\\": \\\"Point\\\"}\"],[2002,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4211729028, -21.0608816223], \\\"type\\\": \\\"Point\\\"}\"],[2003,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3694746074, -15.8807381757], \\\"type\\\": \\\"Point\\\"}\"],[2004,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1686653272, -15.6343887031], \\\"type\\\": \\\"Point\\\"}\"],[2005,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4472621114, -16.4549526591], \\\"type\\\": \\\"Point\\\"}\"],[2006,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.125762455, -15.2326031162], \\\"type\\\": \\\"Point\\\"}\"],[2007,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6283126755, -17.9077261538], \\\"type\\\": \\\"Point\\\"}\"],[2008,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7802219042, -16.4727176601], \\\"type\\\": \\\"Point\\\"}\"],[2009,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8663995027, -24.8459418574], \\\"type\\\": \\\"Point\\\"}\"],[201,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.8975542845, -35.1534476646], \\\"type\\\": \\\"Point\\\"}\"],[2010,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0480488669, -21.1853538838], \\\"type\\\": \\\"Point\\\"}\"],[2011,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.0812530056, -25.1451695386], \\\"type\\\": \\\"Point\\\"}\"],[2012,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3557321786, -23.9975359159], \\\"type\\\": \\\"Point\\\"}\"],[2013,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8070771171, -22.4149664389], \\\"type\\\": \\\"Point\\\"}\"],[2014,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8266233696, -28.1263959848], \\\"type\\\": \\\"Point\\\"}\"],[2015,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5591583112, -27.7098468526], \\\"type\\\": \\\"Point\\\"}\"],[2016,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2582146847, -22.5474778079], \\\"type\\\": \\\"Point\\\"}\"],[2017,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4293256487, -22.6823344185], \\\"type\\\": \\\"Point\\\"}\"],[2018,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.15760274, -23.7728579276], \\\"type\\\": \\\"Point\\\"}\"],[2019,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4032432541, -23.9859136646], \\\"type\\\": \\\"Point\\\"}\"],[202,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.4004532323, -33.0554296881], \\\"type\\\": \\\"Point\\\"}\"],[2020,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9949051714, -14.7873442949], \\\"type\\\": \\\"Point\\\"}\"],[2021,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7736752643, -13.4648413847], \\\"type\\\": \\\"Point\\\"}\"],[2022,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.423637854, -18.6370930397], \\\"type\\\": \\\"Point\\\"}\"],[2023,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7669906221, -17.9537321266], \\\"type\\\": \\\"Point\\\"}\"],[2024,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5762102507, -27.1043556964], \\\"type\\\": \\\"Point\\\"}\"],[2025,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6574763648, -25.8738302625], \\\"type\\\": \\\"Point\\\"}\"],[2026,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2785807731, -31.0373180199], \\\"type\\\": \\\"Point\\\"}\"],[2027,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.7101405989, -31.2254135874], \\\"type\\\": \\\"Point\\\"}\"],[2028,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2629924972, -15.0068195767], \\\"type\\\": \\\"Point\\\"}\"],[2029,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1480413588, -16.8198477756], \\\"type\\\": \\\"Point\\\"}\"],[203,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-36.4616745265, -38.8788004707], \\\"type\\\": \\\"Point\\\"}\"],[2030,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1536010479, -16.4601037413], \\\"type\\\": \\\"Point\\\"}\"],[2031,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1937254699, -18.4471998716], \\\"type\\\": \\\"Point\\\"}\"],[2032,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1281028095, -17.5876467008], \\\"type\\\": \\\"Point\\\"}\"],[2033,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4910534046, -16.1394759517], \\\"type\\\": \\\"Point\\\"}\"],[2034,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7759561381, -15.9521422358], \\\"type\\\": \\\"Point\\\"}\"],[2035,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7363300972, -15.1437644721], \\\"type\\\": \\\"Point\\\"}\"],[2036,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2828619707, -24.5402690826], \\\"type\\\": \\\"Point\\\"}\"],[2037,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3443261812, -25.9552437335], \\\"type\\\": \\\"Point\\\"}\"],[2038,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9355821294, -19.7288764357], \\\"type\\\": \\\"Point\\\"}\"],[2039,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8681812677, -11.857803947], \\\"type\\\": \\\"Point\\\"}\"],[204,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.4075867528, -37.5147930329], \\\"type\\\": \\\"Point\\\"}\"],[2040,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.670875485, -25.5399516817], \\\"type\\\": \\\"Point\\\"}\"],[2041,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7950690179, -30.5628147975], \\\"type\\\": \\\"Point\\\"}\"],[2042,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.993393363, -30.8891496277], \\\"type\\\": \\\"Point\\\"}\"],[2043,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3779666133, -26.5517160582], \\\"type\\\": \\\"Point\\\"}\"],[2044,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7574196336, -26.0591824447], \\\"type\\\": \\\"Point\\\"}\"],[2045,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.925493937, -23.3576367208], \\\"type\\\": \\\"Point\\\"}\"],[2046,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9289819916, -21.793171472], \\\"type\\\": \\\"Point\\\"}\"],[2047,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8148574294, -21.3644231926], \\\"type\\\": \\\"Point\\\"}\"],[2048,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.495148538, -22.4478419736], \\\"type\\\": \\\"Point\\\"}\"],[2049,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8265234206, -18.4855395694], \\\"type\\\": \\\"Point\\\"}\"],[205,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.5940777785, -36.204080199], \\\"type\\\": \\\"Point\\\"}\"],[2050,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4339091284, -18.2231867715], \\\"type\\\": \\\"Point\\\"}\"],[2051,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5920203914, -29.5006524273], \\\"type\\\": \\\"Point\\\"}\"],[2052,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9910419273, -29.9826571256], \\\"type\\\": \\\"Point\\\"}\"],[2053,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3832440201, -21.4823468774], \\\"type\\\": \\\"Point\\\"}\"],[2054,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2034853611, -20.2188594553], \\\"type\\\": \\\"Point\\\"}\"],[2055,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4583741987, -23.0921626705], \\\"type\\\": \\\"Point\\\"}\"],[2056,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.7739823624, -24.5524643806], \\\"type\\\": \\\"Point\\\"}\"],[2057,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.9856742386, -25.3542594046], \\\"type\\\": \\\"Point\\\"}\"],[2058,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.705353787, -24.0187885641], \\\"type\\\": \\\"Point\\\"}\"],[2059,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6133162125, -15.2860149816], \\\"type\\\": \\\"Point\\\"}\"],[206,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.0661290811, -37.7244435509], \\\"type\\\": \\\"Point\\\"}\"],[2060,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2030532513, -16.7946520682], \\\"type\\\": \\\"Point\\\"}\"],[2061,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8018321479, -30.9672942251], \\\"type\\\": \\\"Point\\\"}\"],[2062,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2831633142, -31.5091337267], \\\"type\\\": \\\"Point\\\"}\"],[2063,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0248134, -24.9246147955], \\\"type\\\": \\\"Point\\\"}\"],[2064,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8091657613, -24.4973645475], \\\"type\\\": \\\"Point\\\"}\"],[2065,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.053672562, -31.3204636601], \\\"type\\\": \\\"Point\\\"}\"],[2066,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8943686992, -30.8059246977], \\\"type\\\": \\\"Point\\\"}\"],[2067,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6446600553, -26.6773104748], \\\"type\\\": \\\"Point\\\"}\"],[2068,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.174810001, -27.7682512033], \\\"type\\\": \\\"Point\\\"}\"],[2069,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6122225909, -20.5547984814], \\\"type\\\": \\\"Point\\\"}\"],[207,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.4694564251, -39.3656642074], \\\"type\\\": \\\"Point\\\"}\"],[2070,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9081632184, -18.8418822512], \\\"type\\\": \\\"Point\\\"}\"],[2071,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0982439142, -25.1980224028], \\\"type\\\": \\\"Point\\\"}\"],[2072,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1139069485, -23.9070054392], \\\"type\\\": \\\"Point\\\"}\"],[2073,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.0694098689, -20.6133667825], \\\"type\\\": \\\"Point\\\"}\"],[2074,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.4487755396, -19.2702293839], \\\"type\\\": \\\"Point\\\"}\"],[2075,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7985084634, -19.3524528861], \\\"type\\\": \\\"Point\\\"}\"],[2076,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3429425213, -17.9736800995], \\\"type\\\": \\\"Point\\\"}\"],[2077,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9776868764, -22.1946270314], \\\"type\\\": \\\"Point\\\"}\"],[2078,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6612580524, -20.5996360747], \\\"type\\\": \\\"Point\\\"}\"],[2079,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7397594195, -18.6256604193], \\\"type\\\": \\\"Point\\\"}\"],[208,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.8816828675, -37.9611834728], \\\"type\\\": \\\"Point\\\"}\"],[2080,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7305015854, -17.4321310771], \\\"type\\\": \\\"Point\\\"}\"],[2081,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9386041352, -19.8639235708], \\\"type\\\": \\\"Point\\\"}\"],[2082,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7988914535, -21.2069272356], \\\"type\\\": \\\"Point\\\"}\"],[2083,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6332743173, -26.4801749257], \\\"type\\\": \\\"Point\\\"}\"],[2084,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1335997428, -25.6583805197], \\\"type\\\": \\\"Point\\\"}\"],[2085,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3643326567, -22.6719065953], \\\"type\\\": \\\"Point\\\"}\"],[2086,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2533124781, -21.1778683326], \\\"type\\\": \\\"Point\\\"}\"],[2087,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9511448308, -20.8413590336], \\\"type\\\": \\\"Point\\\"}\"],[2088,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5908351131, -21.2786898892], \\\"type\\\": \\\"Point\\\"}\"],[2089,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5209179549, -22.6511382826], \\\"type\\\": \\\"Point\\\"}\"],[209,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.52371693, -36.8667170016], \\\"type\\\": \\\"Point\\\"}\"],[2090,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5851573059, -22.8441153292], \\\"type\\\": \\\"Point\\\"}\"],[2091,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8399175553, -22.7261441932], \\\"type\\\": \\\"Point\\\"}\"],[2092,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8740744039, -21.2386633119], \\\"type\\\": \\\"Point\\\"}\"],[2093,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.429590519, -31.4681055641], \\\"type\\\": \\\"Point\\\"}\"],[2094,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6636735248, -31.5811191387], \\\"type\\\": \\\"Point\\\"}\"],[2095,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.873310549, -26.1897736198], \\\"type\\\": \\\"Point\\\"}\"],[2096,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6767490156, -25.1465897347], \\\"type\\\": \\\"Point\\\"}\"],[2097,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3456452811, -28.0709106807], \\\"type\\\": \\\"Point\\\"}\"],[2098,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8236923745, -29.3496871549], \\\"type\\\": \\\"Point\\\"}\"],[2099,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1280912616, -14.1918698682], \\\"type\\\": \\\"Point\\\"}\"],[21,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.3809878374, -34.4474789985], \\\"type\\\": \\\"Point\\\"}\"],[210,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.3586265116, -34.068004288], \\\"type\\\": \\\"Point\\\"}\"],[2100,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7179871827, -14.03234794], \\\"type\\\": \\\"Point\\\"}\"],[2101,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9200097633, -20.6089414401], \\\"type\\\": \\\"Point\\\"}\"],[2102,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9420537263, -22.0188362522], \\\"type\\\": \\\"Point\\\"}\"],[2103,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5074864245, -11.5777213907], \\\"type\\\": \\\"Point\\\"}\"],[2104,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8137349944, -12.7594266916], \\\"type\\\": \\\"Point\\\"}\"],[2105,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7423235729, -22.4412178294], \\\"type\\\": \\\"Point\\\"}\"],[2106,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.963006826, -22.9492364746], \\\"type\\\": \\\"Point\\\"}\"],[2107,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4469105925, -22.983743159], \\\"type\\\": \\\"Point\\\"}\"],[2108,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.5162167337, -25.3281944899], \\\"type\\\": \\\"Point\\\"}\"],[2109,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.835173661, -24.5656000074], \\\"type\\\": \\\"Point\\\"}\"],[211,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.9905747562, -35.265559651], \\\"type\\\": \\\"Point\\\"}\"],[2110,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.560521034, -19.0829637783], \\\"type\\\": \\\"Point\\\"}\"],[2111,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7409186459, -17.5334865089], \\\"type\\\": \\\"Point\\\"}\"],[2112,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4812631237, -24.8609178476], \\\"type\\\": \\\"Point\\\"}\"],[2113,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0086431728, -25.9629563261], \\\"type\\\": \\\"Point\\\"}\"],[2114,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.377913628, -30.8157197399], \\\"type\\\": \\\"Point\\\"}\"],[2115,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.8305216336, -30.9813915059], \\\"type\\\": \\\"Point\\\"}\"],[2116,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6613209676, -15.288421293], \\\"type\\\": \\\"Point\\\"}\"],[2117,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8054773875, -16.6102880905], \\\"type\\\": \\\"Point\\\"}\"],[2118,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.842826481, -20.448572015], \\\"type\\\": \\\"Point\\\"}\"],[2119,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2009252767, -20.9180962581], \\\"type\\\": \\\"Point\\\"}\"],[212,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.7445607321, -34.7245015738], \\\"type\\\": \\\"Point\\\"}\"],[2120,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4281019555, -17.216287971], \\\"type\\\": \\\"Point\\\"}\"],[2121,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.072713301, -18.6242751316], \\\"type\\\": \\\"Point\\\"}\"],[2122,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3140839976, -26.9945686611], \\\"type\\\": \\\"Point\\\"}\"],[2123,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3180110334, -27.7854314072], \\\"type\\\": \\\"Point\\\"}\"],[2124,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.639537419, -21.5462906773], \\\"type\\\": \\\"Point\\\"}\"],[2125,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7136376, -23.0864181014], \\\"type\\\": \\\"Point\\\"}\"],[2126,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9873032569, -19.2561711858], \\\"type\\\": \\\"Point\\\"}\"],[2127,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4254493812, -17.7571579184], \\\"type\\\": \\\"Point\\\"}\"],[2128,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7008295345, -24.6940526505], \\\"type\\\": \\\"Point\\\"}\"],[2129,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7239082368, -23.1143243191], \\\"type\\\": \\\"Point\\\"}\"],[213,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.1775043069, -38.1794817787], \\\"type\\\": \\\"Point\\\"}\"],[2130,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.300066937, -17.2262457509], \\\"type\\\": \\\"Point\\\"}\"],[2131,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6814264141, -18.8094371657], \\\"type\\\": \\\"Point\\\"}\"],[2132,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.8716458749, -30.4800092602], \\\"type\\\": \\\"Point\\\"}\"],[2133,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.1708271419, -29.791405874], \\\"type\\\": \\\"Point\\\"}\"],[2134,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0915293484, -23.6156792802], \\\"type\\\": \\\"Point\\\"}\"],[2135,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8277707917, -19.0653863558], \\\"type\\\": \\\"Point\\\"}\"],[2136,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3705300774, -20.5729637336], \\\"type\\\": \\\"Point\\\"}\"],[2137,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1974878432, -11.5116745801], \\\"type\\\": \\\"Point\\\"}\"],[2138,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4328897848, -12.4012634772], \\\"type\\\": \\\"Point\\\"}\"],[2139,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0989708247, -25.8426259087], \\\"type\\\": \\\"Point\\\"}\"],[214,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.6939806477, -39.5060256544], \\\"type\\\": \\\"Point\\\"}\"],[2140,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7217332863, -27.2954718268], \\\"type\\\": \\\"Point\\\"}\"],[2141,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3269929487, -25.3346549361], \\\"type\\\": \\\"Point\\\"}\"],[2142,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1660165861, -26.6712951914], \\\"type\\\": \\\"Point\\\"}\"],[2143,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1873019177, -27.8405851017], \\\"type\\\": \\\"Point\\\"}\"],[2144,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9989697371, -27.5534780835], \\\"type\\\": \\\"Point\\\"}\"],[2145,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3499577078, -28.3962763584], \\\"type\\\": \\\"Point\\\"}\"],[2146,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7162077631, -22.4443510606], \\\"type\\\": \\\"Point\\\"}\"],[2147,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2039215668, -23.3857658959], \\\"type\\\": \\\"Point\\\"}\"],[2148,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3608819471, -20.0653362497], \\\"type\\\": \\\"Point\\\"}\"],[2149,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2365563423, -29.4058571405], \\\"type\\\": \\\"Point\\\"}\"],[215,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.4273539929, -33.7370854891], \\\"type\\\": \\\"Point\\\"}\"],[2150,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.043427097, -17.1009631132], \\\"type\\\": \\\"Point\\\"}\"],[2151,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4812057929, -15.7249241209], \\\"type\\\": \\\"Point\\\"}\"],[2152,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6992150982, -14.9953166259], \\\"type\\\": \\\"Point\\\"}\"],[2153,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3474704918, -14.8723771114], \\\"type\\\": \\\"Point\\\"}\"],[2154,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.134332613, -19.3603554431], \\\"type\\\": \\\"Point\\\"}\"],[2155,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.860516928, -20.1399726384], \\\"type\\\": \\\"Point\\\"}\"],[2156,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.8090577319, -27.2034213556], \\\"type\\\": \\\"Point\\\"}\"],[2157,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.1596442955, -27.1130861117], \\\"type\\\": \\\"Point\\\"}\"],[2158,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6359873562, -20.1166670219], \\\"type\\\": \\\"Point\\\"}\"],[2159,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5873394131, -18.4687663139], \\\"type\\\": \\\"Point\\\"}\"],[216,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.6694455143, -34.7299821347], \\\"type\\\": \\\"Point\\\"}\"],[2160,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7313542891, -16.9965401513], \\\"type\\\": \\\"Point\\\"}\"],[2161,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5762017548, -17.5736150013], \\\"type\\\": \\\"Point\\\"}\"],[2162,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8101851594, -20.5014616974], \\\"type\\\": \\\"Point\\\"}\"],[2163,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2739528867, -15.0692550779], \\\"type\\\": \\\"Point\\\"}\"],[2164,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5150267657, -22.1744569376], \\\"type\\\": \\\"Point\\\"}\"],[2165,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9132688789, -25.7411375598], \\\"type\\\": \\\"Point\\\"}\"],[2166,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3936832343, -26.7457357775], \\\"type\\\": \\\"Point\\\"}\"],[2167,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9491517413, -21.9977865454], \\\"type\\\": \\\"Point\\\"}\"],[2168,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7463430482, -20.4657384877], \\\"type\\\": \\\"Point\\\"}\"],[2169,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5715121572, -16.2503935778], \\\"type\\\": \\\"Point\\\"}\"],[217,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.5254065217, -32.9227052975], \\\"type\\\": \\\"Point\\\"}\"],[2170,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5757293988, -15.1226906653], \\\"type\\\": \\\"Point\\\"}\"],[2171,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5610720751, -20.0583504488], \\\"type\\\": \\\"Point\\\"}\"],[2172,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9423411018, -21.4418479544], \\\"type\\\": \\\"Point\\\"}\"],[2173,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.5286450079, -25.3752403702], \\\"type\\\": \\\"Point\\\"}\"],[2174,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4570223559, -22.5698347242], \\\"type\\\": \\\"Point\\\"}\"],[2175,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5863875281, -27.7556145858], \\\"type\\\": \\\"Point\\\"}\"],[2176,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8038899928, -26.1410998135], \\\"type\\\": \\\"Point\\\"}\"],[2177,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.1574393911, -17.5522899689], \\\"type\\\": \\\"Point\\\"}\"],[2178,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5609487025, -22.0144966726], \\\"type\\\": \\\"Point\\\"}\"],[2179,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.5926058708, -18.6165091125], \\\"type\\\": \\\"Point\\\"}\"],[218,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.3577911334, -32.8721952104], \\\"type\\\": \\\"Point\\\"}\"],[2180,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1338023627, -22.5822864671], \\\"type\\\": \\\"Point\\\"}\"],[2181,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0406227218, -28.0254950318], \\\"type\\\": \\\"Point\\\"}\"],[2182,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9837346224, -29.1054334918], \\\"type\\\": \\\"Point\\\"}\"],[2183,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9303455605, -30.7517251619], \\\"type\\\": \\\"Point\\\"}\"],[2184,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2652372679, -30.4494125311], \\\"type\\\": \\\"Point\\\"}\"],[2185,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3420029488, -26.8965007337], \\\"type\\\": \\\"Point\\\"}\"],[2186,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4560082719, -25.5285209054], \\\"type\\\": \\\"Point\\\"}\"],[2187,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6104826697, -18.4955584081], \\\"type\\\": \\\"Point\\\"}\"],[2188,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9528020361, -20.2263807508], \\\"type\\\": \\\"Point\\\"}\"],[2189,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1468934162, -18.2930206188], \\\"type\\\": \\\"Point\\\"}\"],[219,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.1393070248, -33.2558234608], \\\"type\\\": \\\"Point\\\"}\"],[2190,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9874760607, -19.6273791872], \\\"type\\\": \\\"Point\\\"}\"],[2191,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1705343663, -26.3942779334], \\\"type\\\": \\\"Point\\\"}\"],[2192,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7550518366, -30.728558196], \\\"type\\\": \\\"Point\\\"}\"],[2193,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7383922196, -14.7630417386], \\\"type\\\": \\\"Point\\\"}\"],[2194,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0212182041, -13.5375632658], \\\"type\\\": \\\"Point\\\"}\"],[2195,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0452376323, -26.1606135129], \\\"type\\\": \\\"Point\\\"}\"],[2196,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9079255532, -25.7502874936], \\\"type\\\": \\\"Point\\\"}\"],[2197,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3574776101, -17.8360206035], \\\"type\\\": \\\"Point\\\"}\"],[2198,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9375935675, -19.0184713955], \\\"type\\\": \\\"Point\\\"}\"],[2199,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9877952125, -31.1932161192], \\\"type\\\": \\\"Point\\\"}\"],[22,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.2746146906, -35.829229635], \\\"type\\\": \\\"Point\\\"}\"],[220,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.8022078328, -35.66943646], \\\"type\\\": \\\"Point\\\"}\"],[2200,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6457208509, -31.4841700985], \\\"type\\\": \\\"Point\\\"}\"],[2201,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2720007153, -25.8425668917], \\\"type\\\": \\\"Point\\\"}\"],[2202,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9023178758, -26.6206698659], \\\"type\\\": \\\"Point\\\"}\"],[2203,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9013273405, -21.606754432], \\\"type\\\": \\\"Point\\\"}\"],[2204,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6615058107, -22.4488365957], \\\"type\\\": \\\"Point\\\"}\"],[2205,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6646864806, -15.7881185208], \\\"type\\\": \\\"Point\\\"}\"],[2206,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7023084179, -14.8283138732], \\\"type\\\": \\\"Point\\\"}\"],[2207,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8133650231, -15.4426133799], \\\"type\\\": \\\"Point\\\"}\"],[2208,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.098937822, -14.1628011514], \\\"type\\\": \\\"Point\\\"}\"],[2209,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5949745668, -25.4770373773], \\\"type\\\": \\\"Point\\\"}\"],[221,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.0007660198, -36.7039713649], \\\"type\\\": \\\"Point\\\"}\"],[2210,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4460701653, -26.8851484807], \\\"type\\\": \\\"Point\\\"}\"],[2211,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.824494296, -23.7307531045], \\\"type\\\": \\\"Point\\\"}\"],[2212,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3360059225, -22.9480195623], \\\"type\\\": \\\"Point\\\"}\"],[2213,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2008198843, -23.5000784323], \\\"type\\\": \\\"Point\\\"}\"],[2214,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8334893592, -24.0558083607], \\\"type\\\": \\\"Point\\\"}\"],[2215,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.022664506, -27.0764861258], \\\"type\\\": \\\"Point\\\"}\"],[2216,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.8008927676, -22.9427367919], \\\"type\\\": \\\"Point\\\"}\"],[2217,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.478551603, -23.0721879723], \\\"type\\\": \\\"Point\\\"}\"],[2218,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.1994073944, -24.7960822742], \\\"type\\\": \\\"Point\\\"}\"],[2219,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2915421694, -27.8572529044], \\\"type\\\": \\\"Point\\\"}\"],[222,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.8971819537, -37.4169965598], \\\"type\\\": \\\"Point\\\"}\"],[2220,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.9881413161, -25.4018868272], \\\"type\\\": \\\"Point\\\"}\"],[2221,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3640608542, -27.2815820299], \\\"type\\\": \\\"Point\\\"}\"],[2222,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.814863605, -26.8023709801], \\\"type\\\": \\\"Point\\\"}\"],[2223,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.673620796, -27.2497230315], \\\"type\\\": \\\"Point\\\"}\"],[2224,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2829483555, -26.5400257944], \\\"type\\\": \\\"Point\\\"}\"],[2225,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0541618831, -21.8176942681], \\\"type\\\": \\\"Point\\\"}\"],[2226,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0737320571, -23.5928489172], \\\"type\\\": \\\"Point\\\"}\"],[2227,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.947453537, -28.1686668507], \\\"type\\\": \\\"Point\\\"}\"],[2228,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0346791545, -27.2021945202], \\\"type\\\": \\\"Point\\\"}\"],[2229,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0544994813, -11.7125829463], \\\"type\\\": \\\"Point\\\"}\"],[223,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.3442607062, -37.4391239495], \\\"type\\\": \\\"Point\\\"}\"],[2230,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3952480967, -11.5928809345], \\\"type\\\": \\\"Point\\\"}\"],[2231,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4085612302, -17.2202856268], \\\"type\\\": \\\"Point\\\"}\"],[2232,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6486055299, -16.5382673885], \\\"type\\\": \\\"Point\\\"}\"],[2233,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4575884264, -18.2842046606], \\\"type\\\": \\\"Point\\\"}\"],[2234,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7195685878, -19.121655452], \\\"type\\\": \\\"Point\\\"}\"],[2235,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5341358879, -13.8003548819], \\\"type\\\": \\\"Point\\\"}\"],[2236,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4321755239, -33.7415631621], \\\"type\\\": \\\"Point\\\"}\"],[2237,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2223889341, -33.2308127153], \\\"type\\\": \\\"Point\\\"}\"],[2238,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6295861877, -34.2651475015], \\\"type\\\": \\\"Point\\\"}\"],[2239,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6991471549, -40.0808461306], \\\"type\\\": \\\"Point\\\"}\"],[224,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.9192989909, -36.0162642527], \\\"type\\\": \\\"Point\\\"}\"],[2240,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5939894154, -42.8397074396], \\\"type\\\": \\\"Point\\\"}\"],[2241,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2856487692, -39.5714898131], \\\"type\\\": \\\"Point\\\"}\"],[2242,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8792813813, -39.4692730061], \\\"type\\\": \\\"Point\\\"}\"],[2243,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.317795665, -36.2876381015], \\\"type\\\": \\\"Point\\\"}\"],[2244,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8146010035, -37.0506632414], \\\"type\\\": \\\"Point\\\"}\"],[2245,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7166816361, -40.804790617], \\\"type\\\": \\\"Point\\\"}\"],[2246,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9805939092, -33.8737460494], \\\"type\\\": \\\"Point\\\"}\"],[2247,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.507378449, -42.8032189668], \\\"type\\\": \\\"Point\\\"}\"],[2248,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.930546266, -38.8850124307], \\\"type\\\": \\\"Point\\\"}\"],[2249,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1612879656, -40.9140335646], \\\"type\\\": \\\"Point\\\"}\"],[225,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.9170896379, -36.5804636631], \\\"type\\\": \\\"Point\\\"}\"],[2250,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.7225262043, -40.5079106283], \\\"type\\\": \\\"Point\\\"}\"],[2251,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6965194677, -37.3199289246], \\\"type\\\": \\\"Point\\\"}\"],[2252,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9876949494, -36.9543572532], \\\"type\\\": \\\"Point\\\"}\"],[2253,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3581123113, -36.0464364871], \\\"type\\\": \\\"Point\\\"}\"],[2254,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6404481221, -35.6681395279], \\\"type\\\": \\\"Point\\\"}\"],[2255,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9779755668, -36.5807466095], \\\"type\\\": \\\"Point\\\"}\"],[2256,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8573763859, -38.9304565542], \\\"type\\\": \\\"Point\\\"}\"],[2257,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6013577491, -36.390329964], \\\"type\\\": \\\"Point\\\"}\"],[2258,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6528415309, -36.2178419623], \\\"type\\\": \\\"Point\\\"}\"],[2259,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5945525057, -38.6293552781], \\\"type\\\": \\\"Point\\\"}\"],[226,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.0704491146, -37.6869724135], \\\"type\\\": \\\"Point\\\"}\"],[2260,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9156181868, -38.3555153391], \\\"type\\\": \\\"Point\\\"}\"],[2261,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3064546867, -41.5150845182], \\\"type\\\": \\\"Point\\\"}\"],[2262,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0946972241, -36.1984781257], \\\"type\\\": \\\"Point\\\"}\"],[2263,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9914644421, -40.4862508489], \\\"type\\\": \\\"Point\\\"}\"],[2264,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8879018489, -38.4770682231], \\\"type\\\": \\\"Point\\\"}\"],[2265,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2064705996, -37.3454016644], \\\"type\\\": \\\"Point\\\"}\"],[2266,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.843342626, -37.8743269826], \\\"type\\\": \\\"Point\\\"}\"],[2267,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.38825985, -40.2785939629], \\\"type\\\": \\\"Point\\\"}\"],[2268,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9916311997, -34.3378108764], \\\"type\\\": \\\"Point\\\"}\"],[2269,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8155258871, -40.7055479282], \\\"type\\\": \\\"Point\\\"}\"],[227,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.0130870628, -37.5849844346], \\\"type\\\": \\\"Point\\\"}\"],[2270,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9845448089, -33.2640277758], \\\"type\\\": \\\"Point\\\"}\"],[2271,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.6080668595, -33.4989036154], \\\"type\\\": \\\"Point\\\"}\"],[2272,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.4102244174, -34.7178442021], \\\"type\\\": \\\"Point\\\"}\"],[2273,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6764540071, -31.8960727271], \\\"type\\\": \\\"Point\\\"}\"],[2274,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.8271877879, -35.9165450992], \\\"type\\\": \\\"Point\\\"}\"],[2275,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.225342931, -40.1043543755], \\\"type\\\": \\\"Point\\\"}\"],[2276,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3628474276, -39.9994446022], \\\"type\\\": \\\"Point\\\"}\"],[2277,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5328523569, -34.1130455124], \\\"type\\\": \\\"Point\\\"}\"],[2278,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.353231166, -40.8829883734], \\\"type\\\": \\\"Point\\\"}\"],[2279,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3920131565, -35.4304245918], \\\"type\\\": \\\"Point\\\"}\"],[228,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.7720717411, -37.2094076736], \\\"type\\\": \\\"Point\\\"}\"],[2280,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3308710752, -33.5458206384], \\\"type\\\": \\\"Point\\\"}\"],[2281,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7231160181, -36.9229574604], \\\"type\\\": \\\"Point\\\"}\"],[2282,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6125338079, -36.5690337138], \\\"type\\\": \\\"Point\\\"}\"],[2283,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3807433375, -37.1591429997], \\\"type\\\": \\\"Point\\\"}\"],[2284,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.287594471, -34.1399525912], \\\"type\\\": \\\"Point\\\"}\"],[2285,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1370302432, -33.180457643], \\\"type\\\": \\\"Point\\\"}\"],[2286,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1234763721, -38.5158660841], \\\"type\\\": \\\"Point\\\"}\"],[2287,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9223776437, -42.4899121048], \\\"type\\\": \\\"Point\\\"}\"],[2288,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2042593696, -36.7835114932], \\\"type\\\": \\\"Point\\\"}\"],[2289,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4184180525, -42.8685904352], \\\"type\\\": \\\"Point\\\"}\"],[229,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.0796315673, -38.17139518], \\\"type\\\": \\\"Point\\\"}\"],[2290,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5419453111, -35.9621776454], \\\"type\\\": \\\"Point\\\"}\"],[2291,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7755219242, -37.2725794055], \\\"type\\\": \\\"Point\\\"}\"],[2292,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8751363528, -38.0595597971], \\\"type\\\": \\\"Point\\\"}\"],[2293,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6078926433, -41.7465569147], \\\"type\\\": \\\"Point\\\"}\"],[2294,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3150967516, -39.2065797345], \\\"type\\\": \\\"Point\\\"}\"],[2295,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5385690151, -42.5588515336], \\\"type\\\": \\\"Point\\\"}\"],[2296,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1604336188, -38.6558035578], \\\"type\\\": \\\"Point\\\"}\"],[2297,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.7277697003, -41.5575896214], \\\"type\\\": \\\"Point\\\"}\"],[2298,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2937543301, -43.3174023456], \\\"type\\\": \\\"Point\\\"}\"],[2299,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0413691319, -38.4741633651], \\\"type\\\": \\\"Point\\\"}\"],[23,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.8706318715, -31.2312705132], \\\"type\\\": \\\"Point\\\"}\"],[230,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.0487903102, -38.6397841319], \\\"type\\\": \\\"Point\\\"}\"],[2300,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9025413754, -39.5631632773], \\\"type\\\": \\\"Point\\\"}\"],[2301,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3702946599, -37.8995455622], \\\"type\\\": \\\"Point\\\"}\"],[2302,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6990820809, -39.6363969259], \\\"type\\\": \\\"Point\\\"}\"],[2303,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0642308811, -36.7142040902], \\\"type\\\": \\\"Point\\\"}\"],[2304,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-45.0979355431, -34.5351552672], \\\"type\\\": \\\"Point\\\"}\"],[2305,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.555589426, -41.8679607962], \\\"type\\\": \\\"Point\\\"}\"],[2306,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7495458723, -43.2508622356], \\\"type\\\": \\\"Point\\\"}\"],[2307,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4783323945, -35.5975425316], \\\"type\\\": \\\"Point\\\"}\"],[2308,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.4521115738, -35.0264698731], \\\"type\\\": \\\"Point\\\"}\"],[2309,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2324016936, -38.3579777931], \\\"type\\\": \\\"Point\\\"}\"],[231,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.8638581196, -34.339510604], \\\"type\\\": \\\"Point\\\"}\"],[2310,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0371612551, -38.7696870574], \\\"type\\\": \\\"Point\\\"}\"],[2311,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0103894653, -40.8051212352], \\\"type\\\": \\\"Point\\\"}\"],[2312,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1541176004, -43.0147756571], \\\"type\\\": \\\"Point\\\"}\"],[2313,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1043905852, -33.9831244213], \\\"type\\\": \\\"Point\\\"}\"],[2314,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8249265683, -35.2052320268], \\\"type\\\": \\\"Point\\\"}\"],[2315,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.469867576, -44.3773902029], \\\"type\\\": \\\"Point\\\"}\"],[2316,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7258251667, -39.8085239562], \\\"type\\\": \\\"Point\\\"}\"],[2317,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6550915102, -41.566844395], \\\"type\\\": \\\"Point\\\"}\"],[2318,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7944882524, -40.7222749729], \\\"type\\\": \\\"Point\\\"}\"],[2319,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.177974548, -42.3389712235], \\\"type\\\": \\\"Point\\\"}\"],[232,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.8041825832, -35.4270370759], \\\"type\\\": \\\"Point\\\"}\"],[2320,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4433107754, -42.2696751227], \\\"type\\\": \\\"Point\\\"}\"],[2321,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.668574548, -38.1213952795], \\\"type\\\": \\\"Point\\\"}\"],[2322,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0968779166, -38.0588170321], \\\"type\\\": \\\"Point\\\"}\"],[2323,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5868857243, -38.4242253744], \\\"type\\\": \\\"Point\\\"}\"],[2324,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1098220014, -44.5801800222], \\\"type\\\": \\\"Point\\\"}\"],[2325,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.1875964893, -41.0456773648], \\\"type\\\": \\\"Point\\\"}\"],[2326,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9060025908, -40.4029297103], \\\"type\\\": \\\"Point\\\"}\"],[2327,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9448619392, -33.1221976531], \\\"type\\\": \\\"Point\\\"}\"],[2328,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7479141201, -36.9108408543], \\\"type\\\": \\\"Point\\\"}\"],[2329,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3665628828, -34.6451774852], \\\"type\\\": \\\"Point\\\"}\"],[233,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.2357801698, -36.51129281], \\\"type\\\": \\\"Point\\\"}\"],[2330,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9661260406, -41.9246131645], \\\"type\\\": \\\"Point\\\"}\"],[2331,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4419492729, -35.8856475769], \\\"type\\\": \\\"Point\\\"}\"],[2332,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.6233807313, -36.5431935072], \\\"type\\\": \\\"Point\\\"}\"],[2333,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9426628951, -39.1186753805], \\\"type\\\": \\\"Point\\\"}\"],[2334,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0578302591, -39.9281356074], \\\"type\\\": \\\"Point\\\"}\"],[2335,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5466692, -38.3887154195], \\\"type\\\": \\\"Point\\\"}\"],[2336,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7916483833, -35.8535709869], \\\"type\\\": \\\"Point\\\"}\"],[2337,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3464583182, -40.5618221594], \\\"type\\\": \\\"Point\\\"}\"],[2338,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6739593361, -43.8772697231], \\\"type\\\": \\\"Point\\\"}\"],[2339,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6329655142, -39.4722333514], \\\"type\\\": \\\"Point\\\"}\"],[234,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.9052706454, -36.7054769585], \\\"type\\\": \\\"Point\\\"}\"],[2340,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.3192840708, -43.2180428895], \\\"type\\\": \\\"Point\\\"}\"],[2341,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8472988461, -35.3809201806], \\\"type\\\": \\\"Point\\\"}\"],[2342,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1556353979, -36.7603724787], \\\"type\\\": \\\"Point\\\"}\"],[2343,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8329572364, -36.8057535774], \\\"type\\\": \\\"Point\\\"}\"],[2344,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2392106356, -40.1798674326], \\\"type\\\": \\\"Point\\\"}\"],[2345,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5106204582, -38.1293249487], \\\"type\\\": \\\"Point\\\"}\"],[2346,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2269360102, -38.2204339716], \\\"type\\\": \\\"Point\\\"}\"],[2347,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7330776692, -40.195947975], \\\"type\\\": \\\"Point\\\"}\"],[2348,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5055213462, -34.2866825537], \\\"type\\\": \\\"Point\\\"}\"],[2349,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9509409195, -35.803798825], \\\"type\\\": \\\"Point\\\"}\"],[235,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-29.2090502245, -36.9128846267], \\\"type\\\": \\\"Point\\\"}\"],[2350,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0007914415, -36.0426800145], \\\"type\\\": \\\"Point\\\"}\"],[2351,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8812296383, -37.6014197771], \\\"type\\\": \\\"Point\\\"}\"],[2352,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.2218310471, -36.8275855071], \\\"type\\\": \\\"Point\\\"}\"],[2353,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7744760559, -32.7330349994], \\\"type\\\": \\\"Point\\\"}\"],[2354,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0741021387, -35.0001211076], \\\"type\\\": \\\"Point\\\"}\"],[2355,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.2615678662, -36.7158592478], \\\"type\\\": \\\"Point\\\"}\"],[2356,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8424521327, -35.7531145027], \\\"type\\\": \\\"Point\\\"}\"],[2357,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9364480507, -42.0372592243], \\\"type\\\": \\\"Point\\\"}\"],[2358,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.451870242, -38.7088822175], \\\"type\\\": \\\"Point\\\"}\"],[2359,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.5615927579, -35.2505197707], \\\"type\\\": \\\"Point\\\"}\"],[236,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.6562613453, -36.2441340022], \\\"type\\\": \\\"Point\\\"}\"],[2360,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.6215619035, -36.0264916696], \\\"type\\\": \\\"Point\\\"}\"],[2361,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7992902813, -34.2549898563], \\\"type\\\": \\\"Point\\\"}\"],[2362,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3404980069, -38.2510949218], \\\"type\\\": \\\"Point\\\"}\"],[2363,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.8035258948, -34.3670779789], \\\"type\\\": \\\"Point\\\"}\"],[2364,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7169798492, -36.3065503583], \\\"type\\\": \\\"Point\\\"}\"],[2365,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3612502546, -35.1845414538], \\\"type\\\": \\\"Point\\\"}\"],[2366,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1144586268, -37.4160722532], \\\"type\\\": \\\"Point\\\"}\"],[2367,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8880861758, -41.9988623431], \\\"type\\\": \\\"Point\\\"}\"],[2368,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8097187964, -33.6819694138], \\\"type\\\": \\\"Point\\\"}\"],[2369,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.5750109496, -34.728919183], \\\"type\\\": \\\"Point\\\"}\"],[237,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.4240872798, -38.9437209594], \\\"type\\\": \\\"Point\\\"}\"],[2370,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9450289429, -37.2464649174], \\\"type\\\": \\\"Point\\\"}\"],[2371,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8283743647, -38.7692896345], \\\"type\\\": \\\"Point\\\"}\"],[2372,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5283528585, -38.5383108532], \\\"type\\\": \\\"Point\\\"}\"],[2373,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5304816836, -37.2742477976], \\\"type\\\": \\\"Point\\\"}\"],[2374,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1094894117, -36.2488353045], \\\"type\\\": \\\"Point\\\"}\"],[2375,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0950640814, -34.2458522948], \\\"type\\\": \\\"Point\\\"}\"],[2376,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8783946775, -40.8170529957], \\\"type\\\": \\\"Point\\\"}\"],[2377,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9993371164, -36.2864742118], \\\"type\\\": \\\"Point\\\"}\"],[2378,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4594371383, -34.1975958919], \\\"type\\\": \\\"Point\\\"}\"],[2379,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2084853879, -38.0677603673], \\\"type\\\": \\\"Point\\\"}\"],[238,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.7746659172, -39.9627468373], \\\"type\\\": \\\"Point\\\"}\"],[2380,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2154982036, -37.5027064093], \\\"type\\\": \\\"Point\\\"}\"],[2381,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.6699016605, -34.5504952174], \\\"type\\\": \\\"Point\\\"}\"],[2382,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.9276729502, -33.9460334448], \\\"type\\\": \\\"Point\\\"}\"],[2383,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3192456762, -34.1063436083], \\\"type\\\": \\\"Point\\\"}\"],[2384,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0185657761, -32.3214926181], \\\"type\\\": \\\"Point\\\"}\"],[2385,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7154184396, -30.5060461308], \\\"type\\\": \\\"Point\\\"}\"],[2386,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.5203474606, -43.3044915977], \\\"type\\\": \\\"Point\\\"}\"],[2387,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.595839099, -35.9307464044], \\\"type\\\": \\\"Point\\\"}\"],[2388,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9617879255, -34.0563527547], \\\"type\\\": \\\"Point\\\"}\"],[2389,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.775033735, -43.1239749282], \\\"type\\\": \\\"Point\\\"}\"],[239,220.0,\"b\",0.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-17.9589860797, -26.7339368402], \\\"type\\\": \\\"Point\\\"}\"],[2390,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8956670569, -36.1907279537], \\\"type\\\": \\\"Point\\\"}\"],[2391,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.0529478191, -38.3260419686], \\\"type\\\": \\\"Point\\\"}\"],[2392,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.0208723436, -34.7025725477], \\\"type\\\": \\\"Point\\\"}\"],[2393,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9770096493, -43.2020430667], \\\"type\\\": \\\"Point\\\"}\"],[2394,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.961850065, -37.7606255352], \\\"type\\\": \\\"Point\\\"}\"],[2395,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2589881678, -41.6194100416], \\\"type\\\": \\\"Point\\\"}\"],[2396,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3649004049, -35.74101275], \\\"type\\\": \\\"Point\\\"}\"],[2397,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2060697792, -34.7300422149], \\\"type\\\": \\\"Point\\\"}\"],[2398,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1877724196, -43.0718884751], \\\"type\\\": \\\"Point\\\"}\"],[2399,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.563550299, -40.6684256018], \\\"type\\\": \\\"Point\\\"}\"],[24,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.5989263554, -31.6069772405], \\\"type\\\": \\\"Point\\\"}\"],[240,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0675246266, -32.6316275066], \\\"type\\\": \\\"Point\\\"}\"],[2400,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6809980554, -37.3861471696], \\\"type\\\": \\\"Point\\\"}\"],[2401,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0637411818, -34.9065531154], \\\"type\\\": \\\"Point\\\"}\"],[2402,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9335371909, -39.761110697], \\\"type\\\": \\\"Point\\\"}\"],[2403,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.170010634, -34.9212465093], \\\"type\\\": \\\"Point\\\"}\"],[2404,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2323912238, -35.0932881041], \\\"type\\\": \\\"Point\\\"}\"],[2405,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4444673729, -33.6794322231], \\\"type\\\": \\\"Point\\\"}\"],[2406,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1442952286, -36.8794183688], \\\"type\\\": \\\"Point\\\"}\"],[2407,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3609649935, -36.6615309019], \\\"type\\\": \\\"Point\\\"}\"],[2408,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3228656287, -37.5173690791], \\\"type\\\": \\\"Point\\\"}\"],[2409,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7285307703, -36.4106640775], \\\"type\\\": \\\"Point\\\"}\"],[241,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.8243370872, -38.8086667586], \\\"type\\\": \\\"Point\\\"}\"],[2410,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.586462893, -39.7369452535], \\\"type\\\": \\\"Point\\\"}\"],[2411,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2216848081, -41.6783453237], \\\"type\\\": \\\"Point\\\"}\"],[2412,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8907132916, -41.8007333176], \\\"type\\\": \\\"Point\\\"}\"],[2413,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5374186522, -40.199345842], \\\"type\\\": \\\"Point\\\"}\"],[2414,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8751721914, -37.1597712403], \\\"type\\\": \\\"Point\\\"}\"],[2415,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7695150024, -36.4126999979], \\\"type\\\": \\\"Point\\\"}\"],[2416,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3760741505, -34.5407787438], \\\"type\\\": \\\"Point\\\"}\"],[2417,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2138040856, -35.9104869349], \\\"type\\\": \\\"Point\\\"}\"],[2418,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2588120929, -36.1271154485], \\\"type\\\": \\\"Point\\\"}\"],[2419,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7278920139, -37.8923298642], \\\"type\\\": \\\"Point\\\"}\"],[242,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.4179591298, -38.9736790851], \\\"type\\\": \\\"Point\\\"}\"],[2420,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8341940753, -38.7850536026], \\\"type\\\": \\\"Point\\\"}\"],[2421,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4727727988, -36.5708374976], \\\"type\\\": \\\"Point\\\"}\"],[2422,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1424424583, -35.2373712235], \\\"type\\\": \\\"Point\\\"}\"],[2423,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1829460276, -40.6236906648], \\\"type\\\": \\\"Point\\\"}\"],[2424,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3360189284, -37.0439906867], \\\"type\\\": \\\"Point\\\"}\"],[2425,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.424175564, -37.0819549169], \\\"type\\\": \\\"Point\\\"}\"],[2426,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1831337117, -37.6684138436], \\\"type\\\": \\\"Point\\\"}\"],[2427,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.92570839, -42.4117277971], \\\"type\\\": \\\"Point\\\"}\"],[2428,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5909258118, -40.8785180845], \\\"type\\\": \\\"Point\\\"}\"],[2429,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0190226797, -34.5837975766], \\\"type\\\": \\\"Point\\\"}\"],[243,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4351971103, -33.7794942497], \\\"type\\\": \\\"Point\\\"}\"],[2430,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4207823049, -40.3537574614], \\\"type\\\": \\\"Point\\\"}\"],[2431,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2852117333, -42.2396130801], \\\"type\\\": \\\"Point\\\"}\"],[2432,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0071409728, -42.0525305265], \\\"type\\\": \\\"Point\\\"}\"],[2433,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8253370068, -39.5189095718], \\\"type\\\": \\\"Point\\\"}\"],[2434,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0320454794, -39.9819048141], \\\"type\\\": \\\"Point\\\"}\"],[2435,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0046250893, -43.3029156161], \\\"type\\\": \\\"Point\\\"}\"],[2436,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9846095265, -35.9106237202], \\\"type\\\": \\\"Point\\\"}\"],[2437,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0025211711, -34.3612518697], \\\"type\\\": \\\"Point\\\"}\"],[2438,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8245841993, -33.7661147933], \\\"type\\\": \\\"Point\\\"}\"],[2439,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1371218221, -35.1823322027], \\\"type\\\": \\\"Point\\\"}\"],[244,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8941320402, -33.5149462519], \\\"type\\\": \\\"Point\\\"}\"],[2440,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2655764052, -33.2478123157], \\\"type\\\": \\\"Point\\\"}\"],[2441,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.2594828186, -41.2366864754], \\\"type\\\": \\\"Point\\\"}\"],[2442,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-47.2022625744, -35.5461707644], \\\"type\\\": \\\"Point\\\"}\"],[2443,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-46.1728082487, -35.0743200539], \\\"type\\\": \\\"Point\\\"}\"],[2444,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0291504842, -33.0854185283], \\\"type\\\": \\\"Point\\\"}\"],[2445,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.434085068, -39.7971965276], \\\"type\\\": \\\"Point\\\"}\"],[2446,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5340329787, -34.0460169572], \\\"type\\\": \\\"Point\\\"}\"],[2447,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.7655039515, -36.7641921717], \\\"type\\\": \\\"Point\\\"}\"],[2448,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1207200031, -36.9659176099], \\\"type\\\": \\\"Point\\\"}\"],[2449,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4580061636, -33.2350871745], \\\"type\\\": \\\"Point\\\"}\"],[245,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-8.8481638463, -30.9038372088], \\\"type\\\": \\\"Point\\\"}\"],[2450,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.878611373, -33.0156922939], \\\"type\\\": \\\"Point\\\"}\"],[2451,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3542543769, -40.7437887584], \\\"type\\\": \\\"Point\\\"}\"],[2452,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8132621985, -44.185517228], \\\"type\\\": \\\"Point\\\"}\"],[2453,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2499701376, -33.265666059], \\\"type\\\": \\\"Point\\\"}\"],[2454,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8541433868, -43.0022803009], \\\"type\\\": \\\"Point\\\"}\"],[2455,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0851672999, -35.8927803996], \\\"type\\\": \\\"Point\\\"}\"],[2456,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8973010574, -38.181986338], \\\"type\\\": \\\"Point\\\"}\"],[2457,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1684399805, -43.30048386], \\\"type\\\": \\\"Point\\\"}\"],[2458,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1381684665, -33.0691468752], \\\"type\\\": \\\"Point\\\"}\"],[2459,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6432638989, -33.0133527494], \\\"type\\\": \\\"Point\\\"}\"],[246,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-7.767759053, -31.0325734063], \\\"type\\\": \\\"Point\\\"}\"],[2460,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8128978551, -35.6600573092], \\\"type\\\": \\\"Point\\\"}\"],[2461,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9271682684, -36.3199056887], \\\"type\\\": \\\"Point\\\"}\"],[2462,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.281000948, -36.1854944152], \\\"type\\\": \\\"Point\\\"}\"],[2463,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3412757899, -32.9987440883], \\\"type\\\": \\\"Point\\\"}\"],[2464,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0102650802, -34.3059502179], \\\"type\\\": \\\"Point\\\"}\"],[2465,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4740908145, -33.3821996044], \\\"type\\\": \\\"Point\\\"}\"],[2466,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0802498777, -33.8409628649], \\\"type\\\": \\\"Point\\\"}\"],[2467,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0532985905, -35.500699011], \\\"type\\\": \\\"Point\\\"}\"],[2468,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9958039141, -34.0885658786], \\\"type\\\": \\\"Point\\\"}\"],[2469,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1652757639, -36.8017788894], \\\"type\\\": \\\"Point\\\"}\"],[247,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8656962653, -30.0593055388], \\\"type\\\": \\\"Point\\\"}\"],[2470,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2728569395, -40.9827704659], \\\"type\\\": \\\"Point\\\"}\"],[2471,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.678391964, -39.417939313], \\\"type\\\": \\\"Point\\\"}\"],[2472,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5064793917, -38.2365142891], \\\"type\\\": \\\"Point\\\"}\"],[2473,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.151189859, -33.5807880726], \\\"type\\\": \\\"Point\\\"}\"],[2474,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5675544419, -37.6104139055], \\\"type\\\": \\\"Point\\\"}\"],[2475,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5465554363, -39.4776215259], \\\"type\\\": \\\"Point\\\"}\"],[2476,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0665680811, -40.2540860607], \\\"type\\\": \\\"Point\\\"}\"],[2477,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8343025366, -40.3159544086], \\\"type\\\": \\\"Point\\\"}\"],[2478,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5492047681, -36.4679340283], \\\"type\\\": \\\"Point\\\"}\"],[2479,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5016595221, -37.412793791], \\\"type\\\": \\\"Point\\\"}\"],[248,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6197082214, -29.9275686897], \\\"type\\\": \\\"Point\\\"}\"],[2480,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0393128082, -41.2804407455], \\\"type\\\": \\\"Point\\\"}\"],[2481,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.1943723152, -36.455000209], \\\"type\\\": \\\"Point\\\"}\"],[2482,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7355500405, -40.3338230783], \\\"type\\\": \\\"Point\\\"}\"],[2483,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.603624798, -43.2184269239], \\\"type\\\": \\\"Point\\\"}\"],[2484,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8582401276, -43.4745438108], \\\"type\\\": \\\"Point\\\"}\"],[2485,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5219894206, -35.5056438153], \\\"type\\\": \\\"Point\\\"}\"],[2486,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.0464180549, -38.5587734266], \\\"type\\\": \\\"Point\\\"}\"],[2487,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7265064738, -38.3737566754], \\\"type\\\": \\\"Point\\\"}\"],[2488,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2944137629, -35.6211710124], \\\"type\\\": \\\"Point\\\"}\"],[2489,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.5035465942, -36.4795794757], \\\"type\\\": \\\"Point\\\"}\"],[249,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3786492823, -34.7252801639], \\\"type\\\": \\\"Point\\\"}\"],[2490,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9331224942, -41.6741580053], \\\"type\\\": \\\"Point\\\"}\"],[2491,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4077294979, -45.9179637352], \\\"type\\\": \\\"Point\\\"}\"],[2492,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.126258136, -32.3092791125], \\\"type\\\": \\\"Point\\\"}\"],[2493,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4344942147, -32.0218229145], \\\"type\\\": \\\"Point\\\"}\"],[2494,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-44.7633474146, -35.4919286893], \\\"type\\\": \\\"Point\\\"}\"],[2495,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5044282601, -40.2206873628], \\\"type\\\": \\\"Point\\\"}\"],[2496,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8895045501, -40.3909589616], \\\"type\\\": \\\"Point\\\"}\"],[2497,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.483946704, -35.9700208481], \\\"type\\\": \\\"Point\\\"}\"],[2498,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.3328275165, -41.5675865297], \\\"type\\\": \\\"Point\\\"}\"],[2499,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0029139667, -40.0111655318], \\\"type\\\": \\\"Point\\\"}\"],[25,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.6876676993, -34.6638964535], \\\"type\\\": \\\"Point\\\"}\"],[250,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6880879617, -34.8044612598], \\\"type\\\": \\\"Point\\\"}\"],[2500,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7526708317, -41.8526318928], \\\"type\\\": \\\"Point\\\"}\"],[2501,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1073015434, -40.5399590639], \\\"type\\\": \\\"Point\\\"}\"],[2502,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3679691575, -40.7831722216], \\\"type\\\": \\\"Point\\\"}\"],[2503,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5232206759, -36.5335563954], \\\"type\\\": \\\"Point\\\"}\"],[2504,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6543669242, -38.3698302849], \\\"type\\\": \\\"Point\\\"}\"],[2505,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4879965065, -35.2218463633], \\\"type\\\": \\\"Point\\\"}\"],[2506,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6354490307, -39.6489357693], \\\"type\\\": \\\"Point\\\"}\"],[2507,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2224355049, -40.5823057986], \\\"type\\\": \\\"Point\\\"}\"],[2508,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0628812123, -46.0696625896], \\\"type\\\": \\\"Point\\\"}\"],[2509,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1811016177, -41.022401318], \\\"type\\\": \\\"Point\\\"}\"],[251,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1687296552, -33.0089020785], \\\"type\\\": \\\"Point\\\"}\"],[2510,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2148909266, -42.3822286269], \\\"type\\\": \\\"Point\\\"}\"],[2511,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4161615643, -39.0368067473], \\\"type\\\": \\\"Point\\\"}\"],[2512,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7685219035, -43.691027334], \\\"type\\\": \\\"Point\\\"}\"],[2513,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7033821733, -37.2629228358], \\\"type\\\": \\\"Point\\\"}\"],[2514,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1930767194, -42.2296708363], \\\"type\\\": \\\"Point\\\"}\"],[2515,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0155142273, -33.4730790333], \\\"type\\\": \\\"Point\\\"}\"],[2516,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8668521797, -33.8930699348], \\\"type\\\": \\\"Point\\\"}\"],[2517,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4519686503, -42.7211919505], \\\"type\\\": \\\"Point\\\"}\"],[2518,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.593199862, -32.1729506363], \\\"type\\\": \\\"Point\\\"}\"],[2519,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.8642397316, -32.8460786828], \\\"type\\\": \\\"Point\\\"}\"],[252,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5970829994, -33.8654283118], \\\"type\\\": \\\"Point\\\"}\"],[2520,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.004305074, -43.6597457631], \\\"type\\\": \\\"Point\\\"}\"],[2521,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.1065454486, -34.9159472686], \\\"type\\\": \\\"Point\\\"}\"],[2522,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5967208937, -31.47402669], \\\"type\\\": \\\"Point\\\"}\"],[2523,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3963370367, -35.1798544204], \\\"type\\\": \\\"Point\\\"}\"],[2524,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4141445197, -33.1049414641], \\\"type\\\": \\\"Point\\\"}\"],[2525,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3545075189, -32.6670283635], \\\"type\\\": \\\"Point\\\"}\"],[2526,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2800041793, -32.244264372], \\\"type\\\": \\\"Point\\\"}\"],[2527,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7976241059, -32.3264203007], \\\"type\\\": \\\"Point\\\"}\"],[2528,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8091999226, -32.619739516], \\\"type\\\": \\\"Point\\\"}\"],[2529,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5954150216, -32.0167778901], \\\"type\\\": \\\"Point\\\"}\"],[253,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0643596387, -34.7139230171], \\\"type\\\": \\\"Point\\\"}\"],[2530,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8224427594, -33.310841611], \\\"type\\\": \\\"Point\\\"}\"],[2531,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9338668939, -32.0574041819], \\\"type\\\": \\\"Point\\\"}\"],[2532,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8758971067, -31.5176132601], \\\"type\\\": \\\"Point\\\"}\"],[2533,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0382490559, -35.4259502923], \\\"type\\\": \\\"Point\\\"}\"],[2534,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7487438903, -35.7770489949], \\\"type\\\": \\\"Point\\\"}\"],[2535,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.051644203, -34.1912152037], \\\"type\\\": \\\"Point\\\"}\"],[2536,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5339818647, -35.038506049], \\\"type\\\": \\\"Point\\\"}\"],[2537,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.2921100451, -37.8770042798], \\\"type\\\": \\\"Point\\\"}\"],[2538,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.0458197944, -37.5744234576], \\\"type\\\": \\\"Point\\\"}\"],[2539,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5499042064, -41.5980409335], \\\"type\\\": \\\"Point\\\"}\"],[254,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.436812063, -33.199709457], \\\"type\\\": \\\"Point\\\"}\"],[2540,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2724556472, -35.1886900206], \\\"type\\\": \\\"Point\\\"}\"],[2541,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7242355213, -35.4201256111], \\\"type\\\": \\\"Point\\\"}\"],[2542,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0969600348, -35.9586406714], \\\"type\\\": \\\"Point\\\"}\"],[2543,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5121609683, -33.8882791986], \\\"type\\\": \\\"Point\\\"}\"],[2544,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.9228142727, -35.5404109877], \\\"type\\\": \\\"Point\\\"}\"],[2545,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4711146985, -40.6748940871], \\\"type\\\": \\\"Point\\\"}\"],[2546,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3573890123, -36.7564508793], \\\"type\\\": \\\"Point\\\"}\"],[2547,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9939520704, -41.3570917815], \\\"type\\\": \\\"Point\\\"}\"],[2548,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.856306653, -36.84677677], \\\"type\\\": \\\"Point\\\"}\"],[2549,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2592808652, -37.6777154507], \\\"type\\\": \\\"Point\\\"}\"],[255,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5942614005, -32.9984752224], \\\"type\\\": \\\"Point\\\"}\"],[2550,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2952735882, -39.6529827451], \\\"type\\\": \\\"Point\\\"}\"],[2551,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.906131181, -35.4215753981], \\\"type\\\": \\\"Point\\\"}\"],[2552,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7287046805, -36.6020688559], \\\"type\\\": \\\"Point\\\"}\"],[2553,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9598862179, -38.5702463367], \\\"type\\\": \\\"Point\\\"}\"],[2554,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0646054666, -40.3292403003], \\\"type\\\": \\\"Point\\\"}\"],[2555,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.205613592, -41.3559909511], \\\"type\\\": \\\"Point\\\"}\"],[2556,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5947719848, -33.3579743653], \\\"type\\\": \\\"Point\\\"}\"],[2557,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6716494275, -34.0326001845], \\\"type\\\": \\\"Point\\\"}\"],[2558,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6317610687, -38.1075771475], \\\"type\\\": \\\"Point\\\"}\"],[2559,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4992301312, -36.5168899094], \\\"type\\\": \\\"Point\\\"}\"],[256,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5490163032, -33.125463917], \\\"type\\\": \\\"Point\\\"}\"],[2560,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.6940285022, -38.8660250149], \\\"type\\\": \\\"Point\\\"}\"],[2561,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.1886687068, -38.098430555], \\\"type\\\": \\\"Point\\\"}\"],[2562,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6143651502, -38.638840452], \\\"type\\\": \\\"Point\\\"}\"],[2563,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8782423386, -44.3263690565], \\\"type\\\": \\\"Point\\\"}\"],[2564,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3089108477, -42.8992660263], \\\"type\\\": \\\"Point\\\"}\"],[2565,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3332579288, -34.3985501586], \\\"type\\\": \\\"Point\\\"}\"],[2566,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8981560631, -34.4896841953], \\\"type\\\": \\\"Point\\\"}\"],[2567,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.458802038, -37.4842156232], \\\"type\\\": \\\"Point\\\"}\"],[2568,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7080403049, -38.8072161356], \\\"type\\\": \\\"Point\\\"}\"],[2569,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9847408845, -38.7724900799], \\\"type\\\": \\\"Point\\\"}\"],[257,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2599817302, -33.4806597852], \\\"type\\\": \\\"Point\\\"}\"],[2570,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3523775374, -35.7327332987], \\\"type\\\": \\\"Point\\\"}\"],[2571,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5367328425, -36.8870634864], \\\"type\\\": \\\"Point\\\"}\"],[2572,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5382831286, -41.2312654069], \\\"type\\\": \\\"Point\\\"}\"],[2573,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3926800355, -42.3503041964], \\\"type\\\": \\\"Point\\\"}\"],[2574,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9554745908, -42.2973466704], \\\"type\\\": \\\"Point\\\"}\"],[2575,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2609461136, -36.5582918528], \\\"type\\\": \\\"Point\\\"}\"],[2576,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7721540473, -35.355871851], \\\"type\\\": \\\"Point\\\"}\"],[2577,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4501494001, -34.8876491385], \\\"type\\\": \\\"Point\\\"}\"],[2578,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7003613873, -39.6907806601], \\\"type\\\": \\\"Point\\\"}\"],[2579,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9932235962, -34.0857397829], \\\"type\\\": \\\"Point\\\"}\"],[258,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.5686362375, -34.0415411708], \\\"type\\\": \\\"Point\\\"}\"],[2580,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7413053401, -33.7851963065], \\\"type\\\": \\\"Point\\\"}\"],[2581,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.136627686, -34.9631334245], \\\"type\\\": \\\"Point\\\"}\"],[2582,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7499759262, -36.5647350137], \\\"type\\\": \\\"Point\\\"}\"],[2583,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4716972316, -33.0348881811], \\\"type\\\": \\\"Point\\\"}\"],[2584,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9888120614, -32.025734556], \\\"type\\\": \\\"Point\\\"}\"],[2585,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9747024586, -36.7185303036], \\\"type\\\": \\\"Point\\\"}\"],[2586,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9879877776, -35.8259036575], \\\"type\\\": \\\"Point\\\"}\"],[2587,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2967197078, -32.6462599823], \\\"type\\\": \\\"Point\\\"}\"],[2588,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.878583359, -37.0953535825], \\\"type\\\": \\\"Point\\\"}\"],[2589,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5016481365, -32.3645938137], \\\"type\\\": \\\"Point\\\"}\"],[259,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8004261416, -33.8818622906], \\\"type\\\": \\\"Point\\\"}\"],[2590,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6073703474, -33.2642018868], \\\"type\\\": \\\"Point\\\"}\"],[2591,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3734233483, -41.9259108574], \\\"type\\\": \\\"Point\\\"}\"],[2592,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9986022563, -40.6210647045], \\\"type\\\": \\\"Point\\\"}\"],[2593,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.416492221, -42.4121123641], \\\"type\\\": \\\"Point\\\"}\"],[2594,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4203811668, -35.6032996268], \\\"type\\\": \\\"Point\\\"}\"],[2595,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4118710313, -42.9160735436], \\\"type\\\": \\\"Point\\\"}\"],[2596,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9731246541, -42.644666549], \\\"type\\\": \\\"Point\\\"}\"],[2597,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3080018966, -41.5442768397], \\\"type\\\": \\\"Point\\\"}\"],[2598,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5260571231, -43.3340950768], \\\"type\\\": \\\"Point\\\"}\"],[2599,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.0999542734, -33.4757649981], \\\"type\\\": \\\"Point\\\"}\"],[26,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.5400433042, -33.7390974523], \\\"type\\\": \\\"Point\\\"}\"],[260,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2139249975, -34.7584572709], \\\"type\\\": \\\"Point\\\"}\"],[2600,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.837173631, -32.7049445028], \\\"type\\\": \\\"Point\\\"}\"],[2601,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.8963953333, -34.8304127074], \\\"type\\\": \\\"Point\\\"}\"],[2602,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.264896456, -43.7454561093], \\\"type\\\": \\\"Point\\\"}\"],[2603,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.4063972363, -44.1261277698], \\\"type\\\": \\\"Point\\\"}\"],[2604,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8560150378, -40.8990976857], \\\"type\\\": \\\"Point\\\"}\"],[2605,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8315533223, -42.2334145392], \\\"type\\\": \\\"Point\\\"}\"],[2606,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.5045720205, -37.5269992177], \\\"type\\\": \\\"Point\\\"}\"],[2607,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5879952416, -33.3086766319], \\\"type\\\": \\\"Point\\\"}\"],[2608,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.457971138, -34.0509087346], \\\"type\\\": \\\"Point\\\"}\"],[2609,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.9970374453, -34.6818402246], \\\"type\\\": \\\"Point\\\"}\"],[261,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2683290649, -34.7358025879], \\\"type\\\": \\\"Point\\\"}\"],[2610,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7222052975, -35.2059167327], \\\"type\\\": \\\"Point\\\"}\"],[2611,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5996987573, -34.4358853048], \\\"type\\\": \\\"Point\\\"}\"],[2612,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4322370612, -33.4846761304], \\\"type\\\": \\\"Point\\\"}\"],[2613,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2573454641, -44.5503742484], \\\"type\\\": \\\"Point\\\"}\"],[2614,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5927596187, -40.6239257408], \\\"type\\\": \\\"Point\\\"}\"],[2615,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.5554984096, -39.0525114144], \\\"type\\\": \\\"Point\\\"}\"],[2616,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.4712637476, -39.0563643521], \\\"type\\\": \\\"Point\\\"}\"],[2617,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.3363702031, -34.3898246627], \\\"type\\\": \\\"Point\\\"}\"],[2618,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5920193468, -41.8133844015], \\\"type\\\": \\\"Point\\\"}\"],[2619,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.60271977, -40.8685558791], \\\"type\\\": \\\"Point\\\"}\"],[262,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4626832443, -37.725127548], \\\"type\\\": \\\"Point\\\"}\"],[2620,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7501331669, -33.2358753142], \\\"type\\\": \\\"Point\\\"}\"],[2621,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0139020915, -34.8992991916], \\\"type\\\": \\\"Point\\\"}\"],[2622,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7519181176, -40.1326292184], \\\"type\\\": \\\"Point\\\"}\"],[2623,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5370862284, -35.6814559863], \\\"type\\\": \\\"Point\\\"}\"],[2624,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9576465832, -35.5073601263], \\\"type\\\": \\\"Point\\\"}\"],[2625,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6117021626, -36.6813684997], \\\"type\\\": \\\"Point\\\"}\"],[2626,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.231050145, -38.5259177988], \\\"type\\\": \\\"Point\\\"}\"],[2627,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.2364240267, -34.6088993937], \\\"type\\\": \\\"Point\\\"}\"],[2628,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0966797993, -40.2711227142], \\\"type\\\": \\\"Point\\\"}\"],[2629,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0860935388, -32.9952744819], \\\"type\\\": \\\"Point\\\"}\"],[263,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1150938145, -36.9057557479], \\\"type\\\": \\\"Point\\\"}\"],[2630,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5649339315, -32.6824385575], \\\"type\\\": \\\"Point\\\"}\"],[2631,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6306273503, -41.378261957], \\\"type\\\": \\\"Point\\\"}\"],[2632,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7100089876, -40.56838664], \\\"type\\\": \\\"Point\\\"}\"],[2633,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5782838561, -39.8501387074], \\\"type\\\": \\\"Point\\\"}\"],[2634,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7414727293, -33.9233850146], \\\"type\\\": \\\"Point\\\"}\"],[2635,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6792435326, -35.1369523816], \\\"type\\\": \\\"Point\\\"}\"],[2636,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2896959574, -35.9801555311], \\\"type\\\": \\\"Point\\\"}\"],[2637,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7639086213, -38.8114718205], \\\"type\\\": \\\"Point\\\"}\"],[2638,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2729259651, -37.8370410991], \\\"type\\\": \\\"Point\\\"}\"],[2639,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.4695875782, -39.7451205586], \\\"type\\\": \\\"Point\\\"}\"],[264,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.042684804, -35.6596645923], \\\"type\\\": \\\"Point\\\"}\"],[2640,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1312500777, -38.3492651329], \\\"type\\\": \\\"Point\\\"}\"],[2641,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1985409334, -42.830279228], \\\"type\\\": \\\"Point\\\"}\"],[2642,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.8766696832, -34.5712417358], \\\"type\\\": \\\"Point\\\"}\"],[2643,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.1640683382, -35.5845279499], \\\"type\\\": \\\"Point\\\"}\"],[2644,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8250768772, -44.9286124794], \\\"type\\\": \\\"Point\\\"}\"],[2645,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.8387058528, -43.2301661422], \\\"type\\\": \\\"Point\\\"}\"],[2646,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.8159102521, -31.535495168], \\\"type\\\": \\\"Point\\\"}\"],[2647,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9068976966, -42.50283705], \\\"type\\\": \\\"Point\\\"}\"],[2648,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7724812975, -41.9065716387], \\\"type\\\": \\\"Point\\\"}\"],[2649,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6622430407, -42.6201246564], \\\"type\\\": \\\"Point\\\"}\"],[265,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.0829476406, -36.7280950514], \\\"type\\\": \\\"Point\\\"}\"],[2650,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4766677055, -31.6011596583], \\\"type\\\": \\\"Point\\\"}\"],[2651,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2616211576, -42.5887817025], \\\"type\\\": \\\"Point\\\"}\"],[2652,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3930018742, -40.3240284532], \\\"type\\\": \\\"Point\\\"}\"],[2653,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7989417037, -40.9882033108], \\\"type\\\": \\\"Point\\\"}\"],[2654,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1044304682, -45.3737055274], \\\"type\\\": \\\"Point\\\"}\"],[2655,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2328024693, -34.9530788183], \\\"type\\\": \\\"Point\\\"}\"],[2656,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1776618079, -31.6826796437], \\\"type\\\": \\\"Point\\\"}\"],[2657,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2444725813, -33.7590221704], \\\"type\\\": \\\"Point\\\"}\"],[2658,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1137378146, -37.4792924974], \\\"type\\\": \\\"Point\\\"}\"],[2659,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9819948904, -37.9874037872], \\\"type\\\": \\\"Point\\\"}\"],[266,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.5050960562, -37.36300823], \\\"type\\\": \\\"Point\\\"}\"],[2660,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8916215109, -39.615617469], \\\"type\\\": \\\"Point\\\"}\"],[2661,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.2088830762, -39.356640257], \\\"type\\\": \\\"Point\\\"}\"],[2662,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.9046713538, -38.209324188], \\\"type\\\": \\\"Point\\\"}\"],[2663,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1942281495, -37.9700661362], \\\"type\\\": \\\"Point\\\"}\"],[2664,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8594763334, -38.6436420774], \\\"type\\\": \\\"Point\\\"}\"],[2665,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.3729601269, -39.1636472062], \\\"type\\\": \\\"Point\\\"}\"],[2666,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1073420413, -36.7667654403], \\\"type\\\": \\\"Point\\\"}\"],[2667,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4796133679, -37.0710334335], \\\"type\\\": \\\"Point\\\"}\"],[2668,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.7225864638, -42.6372219021], \\\"type\\\": \\\"Point\\\"}\"],[2669,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3209744924, -31.8694745858], \\\"type\\\": \\\"Point\\\"}\"],[267,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4354383612, -31.7413411539], \\\"type\\\": \\\"Point\\\"}\"],[2670,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.5127576443, -34.683961955], \\\"type\\\": \\\"Point\\\"}\"],[2671,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8381235265, -35.0190707884], \\\"type\\\": \\\"Point\\\"}\"],[2672,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.6504054075, -35.8550960192], \\\"type\\\": \\\"Point\\\"}\"],[2673,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4778777343, -41.8030052384], \\\"type\\\": \\\"Point\\\"}\"],[2674,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8554528821, -37.020310543], \\\"type\\\": \\\"Point\\\"}\"],[2675,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4794217015, -35.8426186236], \\\"type\\\": \\\"Point\\\"}\"],[2676,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.693483167, -35.2438050546], \\\"type\\\": \\\"Point\\\"}\"],[2677,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.7180610576, -39.1012904047], \\\"type\\\": \\\"Point\\\"}\"],[2678,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.1737312749, -33.1512905701], \\\"type\\\": \\\"Point\\\"}\"],[2679,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.6808148751, -32.4458001129], \\\"type\\\": \\\"Point\\\"}\"],[268,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8504534991, -35.081223147], \\\"type\\\": \\\"Point\\\"}\"],[2680,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5609789881, -35.0628393956], \\\"type\\\": \\\"Point\\\"}\"],[2681,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.4284512166, -41.9549859076], \\\"type\\\": \\\"Point\\\"}\"],[2682,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.496061495, -37.1929569733], \\\"type\\\": \\\"Point\\\"}\"],[2683,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.2598773965, -36.2144299753], \\\"type\\\": \\\"Point\\\"}\"],[2684,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.5932290497, -37.5901729388], \\\"type\\\": \\\"Point\\\"}\"],[2685,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.6420777072, -36.8246032468], \\\"type\\\": \\\"Point\\\"}\"],[2686,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8450969941, -38.640622358], \\\"type\\\": \\\"Point\\\"}\"],[2687,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5012971893, -39.171865499], \\\"type\\\": \\\"Point\\\"}\"],[2688,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1129762279, -38.2425998505], \\\"type\\\": \\\"Point\\\"}\"],[2689,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4324770392, -39.7756234951], \\\"type\\\": \\\"Point\\\"}\"],[269,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4487255972, -34.5119871485], \\\"type\\\": \\\"Point\\\"}\"],[2690,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.4378055433, -32.5123076123], \\\"type\\\": \\\"Point\\\"}\"],[2691,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1158809772, -32.5141667126], \\\"type\\\": \\\"Point\\\"}\"],[2692,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8557930291, -32.3074063332], \\\"type\\\": \\\"Point\\\"}\"],[2693,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.6564455133, -32.0284898892], \\\"type\\\": \\\"Point\\\"}\"],[2694,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0183897124, -32.6129144525], \\\"type\\\": \\\"Point\\\"}\"],[2695,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1266043795, -32.4324213341], \\\"type\\\": \\\"Point\\\"}\"],[2696,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9648152734, -35.2860480243], \\\"type\\\": \\\"Point\\\"}\"],[2697,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8009651056, -32.4132839008], \\\"type\\\": \\\"Point\\\"}\"],[2698,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.7089557263, -32.9282152661], \\\"type\\\": \\\"Point\\\"}\"],[2699,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-43.102144822, -37.284719327], \\\"type\\\": \\\"Point\\\"}\"],[27,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.6024918691, -31.0641372317], \\\"type\\\": \\\"Point\\\"}\"],[270,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6373232599, -30.0952818867], \\\"type\\\": \\\"Point\\\"}\"],[2700,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0425539978, -34.0825248289], \\\"type\\\": \\\"Point\\\"}\"],[2701,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3680281696, -30.5869497], \\\"type\\\": \\\"Point\\\"}\"],[2702,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.7372735632, -36.3625563723], \\\"type\\\": \\\"Point\\\"}\"],[2703,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.731553685, -32.0984274576], \\\"type\\\": \\\"Point\\\"}\"],[2704,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9461984141, -40.2626718064], \\\"type\\\": \\\"Point\\\"}\"],[2705,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.419602364, -38.6251454763], \\\"type\\\": \\\"Point\\\"}\"],[2706,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8517254848, -38.6214063117], \\\"type\\\": \\\"Point\\\"}\"],[2707,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.7506266247, -41.3647940913], \\\"type\\\": \\\"Point\\\"}\"],[2708,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.2531173746, -43.8888938403], \\\"type\\\": \\\"Point\\\"}\"],[2709,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.302990018, -40.0443341], \\\"type\\\": \\\"Point\\\"}\"],[271,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4390289186, -29.9846885672], \\\"type\\\": \\\"Point\\\"}\"],[2710,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6049799973, -32.3462593533], \\\"type\\\": \\\"Point\\\"}\"],[2711,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1859916936, -31.4625933295], \\\"type\\\": \\\"Point\\\"}\"],[2712,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6740718371, -32.4254628961], \\\"type\\\": \\\"Point\\\"}\"],[2713,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9023483629, -34.7323187248], \\\"type\\\": \\\"Point\\\"}\"],[2714,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5197580547, -37.7855915563], \\\"type\\\": \\\"Point\\\"}\"],[2715,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5851102989, -38.8778817656], \\\"type\\\": \\\"Point\\\"}\"],[2716,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0170752098, -44.7183756629], \\\"type\\\": \\\"Point\\\"}\"],[2717,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.0640788172, -33.655909339], \\\"type\\\": \\\"Point\\\"}\"],[2718,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0004068381, -34.5240859797], \\\"type\\\": \\\"Point\\\"}\"],[2719,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4634013507, -32.6567357735], \\\"type\\\": \\\"Point\\\"}\"],[272,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8101286667, -32.6261058963], \\\"type\\\": \\\"Point\\\"}\"],[2720,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.304557404, -32.6323046461], \\\"type\\\": \\\"Point\\\"}\"],[2721,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.450924246, -34.3373500335], \\\"type\\\": \\\"Point\\\"}\"],[2722,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4675742889, -33.1167294119], \\\"type\\\": \\\"Point\\\"}\"],[2723,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.492267183, -33.9893878397], \\\"type\\\": \\\"Point\\\"}\"],[2724,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.0133331998, -35.9221921504], \\\"type\\\": \\\"Point\\\"}\"],[2725,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8472025982, -36.8194546649], \\\"type\\\": \\\"Point\\\"}\"],[2726,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4874733352, -36.0924218112], \\\"type\\\": \\\"Point\\\"}\"],[2727,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1842007581, -32.9556586234], \\\"type\\\": \\\"Point\\\"}\"],[2728,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.9181989078, -38.5532577529], \\\"type\\\": \\\"Point\\\"}\"],[2729,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0131976349, -38.0868637235], \\\"type\\\": \\\"Point\\\"}\"],[273,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0260319056, -34.1465829854], \\\"type\\\": \\\"Point\\\"}\"],[2730,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.787767553, -33.1220187096], \\\"type\\\": \\\"Point\\\"}\"],[2731,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1338089196, -39.0184467068], \\\"type\\\": \\\"Point\\\"}\"],[2732,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0952937042, -39.1715435248], \\\"type\\\": \\\"Point\\\"}\"],[2733,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0871164587, -36.9987996578], \\\"type\\\": \\\"Point\\\"}\"],[2734,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0557077771, -31.5493607618], \\\"type\\\": \\\"Point\\\"}\"],[2735,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8205033781, -39.5165288112], \\\"type\\\": \\\"Point\\\"}\"],[2736,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9051327442, -36.8825841087], \\\"type\\\": \\\"Point\\\"}\"],[2737,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1111114879, -38.0229540079], \\\"type\\\": \\\"Point\\\"}\"],[2738,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6113324804, -38.290855299], \\\"type\\\": \\\"Point\\\"}\"],[2739,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9253299645, -37.8302118476], \\\"type\\\": \\\"Point\\\"}\"],[274,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3932618722, -35.6863640574], \\\"type\\\": \\\"Point\\\"}\"],[2740,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0279974952, -41.0216294422], \\\"type\\\": \\\"Point\\\"}\"],[2741,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9090267206, -31.886565116], \\\"type\\\": \\\"Point\\\"}\"],[2742,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9903072887, -36.3553349207], \\\"type\\\": \\\"Point\\\"}\"],[2743,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1597964256, -38.7614719464], \\\"type\\\": \\\"Point\\\"}\"],[2744,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8908049452, -33.9417526438], \\\"type\\\": \\\"Point\\\"}\"],[2745,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.4639911876, -43.2170571167], \\\"type\\\": \\\"Point\\\"}\"],[2746,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.1212166829, -34.5359708481], \\\"type\\\": \\\"Point\\\"}\"],[2747,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.4077455035, -31.4227610527], \\\"type\\\": \\\"Point\\\"}\"],[2748,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.3784085733, -34.2797903518], \\\"type\\\": \\\"Point\\\"}\"],[2749,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3032285163, -31.9169749914], \\\"type\\\": \\\"Point\\\"}\"],[275,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3776082912, -38.5222630102], \\\"type\\\": \\\"Point\\\"}\"],[2750,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3175033836, -35.6408498554], \\\"type\\\": \\\"Point\\\"}\"],[2751,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.4872778142, -40.7830970022], \\\"type\\\": \\\"Point\\\"}\"],[2752,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.3072323504, -32.1430788209], \\\"type\\\": \\\"Point\\\"}\"],[2753,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0334184717, -40.4653716359], \\\"type\\\": \\\"Point\\\"}\"],[2754,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8386908897, -32.0705392579], \\\"type\\\": \\\"Point\\\"}\"],[2755,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.3240726191, -32.3909718763], \\\"type\\\": \\\"Point\\\"}\"],[2756,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.6223551531, -37.0300989807], \\\"type\\\": \\\"Point\\\"}\"],[2757,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.1195019322, -31.1662187812], \\\"type\\\": \\\"Point\\\"}\"],[2758,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.0622137224, -39.357034839], \\\"type\\\": \\\"Point\\\"}\"],[2759,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.3121790577, -41.7718584998], \\\"type\\\": \\\"Point\\\"}\"],[276,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7495809144, -32.6487257316], \\\"type\\\": \\\"Point\\\"}\"],[2760,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.8147366288, -44.1162261272], \\\"type\\\": \\\"Point\\\"}\"],[2761,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0109321858, -40.8123085904], \\\"type\\\": \\\"Point\\\"}\"],[2762,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8318011393, -33.4139751133], \\\"type\\\": \\\"Point\\\"}\"],[2763,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.4263844559, -33.4738983613], \\\"type\\\": \\\"Point\\\"}\"],[2764,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8069124801, -33.1687246848], \\\"type\\\": \\\"Point\\\"}\"],[2765,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.3300476972, -33.3030000571], \\\"type\\\": \\\"Point\\\"}\"],[2766,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.5530141743, -42.0940552093], \\\"type\\\": \\\"Point\\\"}\"],[2767,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.1287477649, -41.0432374192], \\\"type\\\": \\\"Point\\\"}\"],[2768,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.8001891357, -44.5111401183], \\\"type\\\": \\\"Point\\\"}\"],[2769,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6711023151, -38.6515326717], \\\"type\\\": \\\"Point\\\"}\"],[277,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8821196658, -32.5340055286], \\\"type\\\": \\\"Point\\\"}\"],[2770,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.2690700863, -43.0396555351], \\\"type\\\": \\\"Point\\\"}\"],[2771,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.9717741117, -39.8468980472], \\\"type\\\": \\\"Point\\\"}\"],[2772,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.0080179238, -41.3905021834], \\\"type\\\": \\\"Point\\\"}\"],[2773,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.5745578421, -41.1292741883], \\\"type\\\": \\\"Point\\\"}\"],[2774,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.9439222928, -36.3614055917], \\\"type\\\": \\\"Point\\\"}\"],[2775,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.8519450779, -36.2742355831], \\\"type\\\": \\\"Point\\\"}\"],[2776,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.8277255407, -36.9514115166], \\\"type\\\": \\\"Point\\\"}\"],[2777,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9796989651, -34.6273743187], \\\"type\\\": \\\"Point\\\"}\"],[2778,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.4913872729, -40.1397225045], \\\"type\\\": \\\"Point\\\"}\"],[2779,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.2539500702, -32.2906324685], \\\"type\\\": \\\"Point\\\"}\"],[278,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7318864376, -30.0269397895], \\\"type\\\": \\\"Point\\\"}\"],[2780,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0333359793, -36.4527876013], \\\"type\\\": \\\"Point\\\"}\"],[2781,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0014379882, -41.9888347851], \\\"type\\\": \\\"Point\\\"}\"],[2782,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.231653742, -36.5484627587], \\\"type\\\": \\\"Point\\\"}\"],[2783,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7149381491, -37.2842525592], \\\"type\\\": \\\"Point\\\"}\"],[2784,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.5075601739, -34.5500294036], \\\"type\\\": \\\"Point\\\"}\"],[2785,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.1324074203, -35.2354099018], \\\"type\\\": \\\"Point\\\"}\"],[2786,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.9685890902, -37.209406986], \\\"type\\\": \\\"Point\\\"}\"],[2787,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.667088786, -39.2142791575], \\\"type\\\": \\\"Point\\\"}\"],[2788,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.2300834587, -33.1681996609], \\\"type\\\": \\\"Point\\\"}\"],[2789,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-37.1407158909, -41.7515758816], \\\"type\\\": \\\"Point\\\"}\"],[279,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7318462522, -37.5446008679], \\\"type\\\": \\\"Point\\\"}\"],[2790,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2283158186, -37.9758149231], \\\"type\\\": \\\"Point\\\"}\"],[2791,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6961746445, -42.3012086877], \\\"type\\\": \\\"Point\\\"}\"],[2792,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6265120966, -43.1821306934], \\\"type\\\": \\\"Point\\\"}\"],[2793,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9089175292, -39.8159520322], \\\"type\\\": \\\"Point\\\"}\"],[2794,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6837829968, -41.5548163441], \\\"type\\\": \\\"Point\\\"}\"],[2795,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5419430058, -41.6968115249], \\\"type\\\": \\\"Point\\\"}\"],[2796,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.410587115, -41.7969773694], \\\"type\\\": \\\"Point\\\"}\"],[2797,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.1550148977, -41.2983176024], \\\"type\\\": \\\"Point\\\"}\"],[2798,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3278913171, -43.2763732718], \\\"type\\\": \\\"Point\\\"}\"],[2799,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1039369461, -38.2934933498], \\\"type\\\": \\\"Point\\\"}\"],[28,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.6069295033, -31.8144726615], \\\"type\\\": \\\"Point\\\"}\"],[280,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2583755544, -36.401365287], \\\"type\\\": \\\"Point\\\"}\"],[2800,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2348931588, -40.0141615734], \\\"type\\\": \\\"Point\\\"}\"],[2801,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9989559596, -39.640949534], \\\"type\\\": \\\"Point\\\"}\"],[2802,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.135075537, -42.3755100346], \\\"type\\\": \\\"Point\\\"}\"],[2803,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2715316733, -41.2634453833], \\\"type\\\": \\\"Point\\\"}\"],[2804,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2499310798, -36.4162820123], \\\"type\\\": \\\"Point\\\"}\"],[2805,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9622898045, -42.6774925269], \\\"type\\\": \\\"Point\\\"}\"],[2806,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6511663963, -44.5662595573], \\\"type\\\": \\\"Point\\\"}\"],[2807,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.491899949, -37.7782389263], \\\"type\\\": \\\"Point\\\"}\"],[2808,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8888301654, -39.6028071448], \\\"type\\\": \\\"Point\\\"}\"],[2809,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4754836529, -41.4805524321], \\\"type\\\": \\\"Point\\\"}\"],[281,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.557684864, -32.0949916909], \\\"type\\\": \\\"Point\\\"}\"],[2810,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7234675374, -44.9592558114], \\\"type\\\": \\\"Point\\\"}\"],[2811,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5238631522, -38.3452332332], \\\"type\\\": \\\"Point\\\"}\"],[2812,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1615342604, -42.7281985091], \\\"type\\\": \\\"Point\\\"}\"],[2813,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2102345774, -39.7568097855], \\\"type\\\": \\\"Point\\\"}\"],[2814,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4736909571, -41.2554577345], \\\"type\\\": \\\"Point\\\"}\"],[2815,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6905404921, -37.3293939716], \\\"type\\\": \\\"Point\\\"}\"],[2816,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8919519827, -40.5639139193], \\\"type\\\": \\\"Point\\\"}\"],[2817,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4255631247, -38.7207618436], \\\"type\\\": \\\"Point\\\"}\"],[2818,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.17617143, -43.0650894565], \\\"type\\\": \\\"Point\\\"}\"],[2819,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7955685028, -36.403244155], \\\"type\\\": \\\"Point\\\"}\"],[282,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3438095254, -31.8676337049], \\\"type\\\": \\\"Point\\\"}\"],[2820,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.3294462681, -40.8915956306], \\\"type\\\": \\\"Point\\\"}\"],[2821,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6992427423, -38.908323985], \\\"type\\\": \\\"Point\\\"}\"],[2822,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3385406202, -44.3753897409], \\\"type\\\": \\\"Point\\\"}\"],[2823,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4020097111, -40.1682631319], \\\"type\\\": \\\"Point\\\"}\"],[2824,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0813648127, -47.1843599028], \\\"type\\\": \\\"Point\\\"}\"],[2825,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.001374329, -44.5244032006], \\\"type\\\": \\\"Point\\\"}\"],[2826,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1329109494, -43.7111519397], \\\"type\\\": \\\"Point\\\"}\"],[2827,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7662277719, -44.8614606376], \\\"type\\\": \\\"Point\\\"}\"],[2828,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4151036435, -40.4695490113], \\\"type\\\": \\\"Point\\\"}\"],[2829,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4860924456, -47.2096142759], \\\"type\\\": \\\"Point\\\"}\"],[283,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4292401428, -37.0934078325], \\\"type\\\": \\\"Point\\\"}\"],[2830,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0393124659, -40.8556780041], \\\"type\\\": \\\"Point\\\"}\"],[2831,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.2107854695, -40.7262250148], \\\"type\\\": \\\"Point\\\"}\"],[2832,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.7779427486, -39.5646623702], \\\"type\\\": \\\"Point\\\"}\"],[2833,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9319060923, -38.2798960982], \\\"type\\\": \\\"Point\\\"}\"],[2834,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.191743217, -39.8799672336], \\\"type\\\": \\\"Point\\\"}\"],[2835,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0148254763, -37.0013374193], \\\"type\\\": \\\"Point\\\"}\"],[2836,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9021503905, -38.6308819185], \\\"type\\\": \\\"Point\\\"}\"],[2837,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1586882223, -40.1283250105], \\\"type\\\": \\\"Point\\\"}\"],[2838,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1267666803, -39.0090059545], \\\"type\\\": \\\"Point\\\"}\"],[2839,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2908480727, -39.2204566258], \\\"type\\\": \\\"Point\\\"}\"],[284,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5852804122, -30.20450822], \\\"type\\\": \\\"Point\\\"}\"],[2840,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5998291998, -37.3167139361], \\\"type\\\": \\\"Point\\\"}\"],[2841,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6544052661, -45.7090044795], \\\"type\\\": \\\"Point\\\"}\"],[2842,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6739006391, -36.1440660089], \\\"type\\\": \\\"Point\\\"}\"],[2843,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6929280615, -36.4887756137], \\\"type\\\": \\\"Point\\\"}\"],[2844,32.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1867818703, -34.8178067468], \\\"type\\\": \\\"Point\\\"}\"],[2845,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4028543523, -39.8981531393], \\\"type\\\": \\\"Point\\\"}\"],[2846,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8693093158, -37.7056695178], \\\"type\\\": \\\"Point\\\"}\"],[2847,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6710437771, -39.6010096319], \\\"type\\\": \\\"Point\\\"}\"],[2848,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9802075907, -40.5715923336], \\\"type\\\": \\\"Point\\\"}\"],[2849,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9621530086, -37.3858873305], \\\"type\\\": \\\"Point\\\"}\"],[285,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7577799636, -29.9837069469], \\\"type\\\": \\\"Point\\\"}\"],[2850,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4023648316, -42.4449726703], \\\"type\\\": \\\"Point\\\"}\"],[2851,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7624043651, -41.4445934231], \\\"type\\\": \\\"Point\\\"}\"],[2852,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1711288286, -40.1176732477], \\\"type\\\": \\\"Point\\\"}\"],[2853,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1951126884, -37.6795752474], \\\"type\\\": \\\"Point\\\"}\"],[2854,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4473170485, -42.6909873588], \\\"type\\\": \\\"Point\\\"}\"],[2855,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3376186807, -41.4601999739], \\\"type\\\": \\\"Point\\\"}\"],[2856,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.5816892963, -39.5811877348], \\\"type\\\": \\\"Point\\\"}\"],[2857,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9091414341, -40.2940075373], \\\"type\\\": \\\"Point\\\"}\"],[2858,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2562793138, -43.0689626028], \\\"type\\\": \\\"Point\\\"}\"],[2859,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6903109276, -43.0756368042], \\\"type\\\": \\\"Point\\\"}\"],[286,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4580078737, -26.3686768288], \\\"type\\\": \\\"Point\\\"}\"],[2860,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6790809543, -43.9031812556], \\\"type\\\": \\\"Point\\\"}\"],[2861,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5410589789, -35.3234897972], \\\"type\\\": \\\"Point\\\"}\"],[2862,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7831374408, -37.9861965306], \\\"type\\\": \\\"Point\\\"}\"],[2863,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3280605819, -42.3819368077], \\\"type\\\": \\\"Point\\\"}\"],[2864,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5642531012, -39.1738105096], \\\"type\\\": \\\"Point\\\"}\"],[2865,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0357563567, -35.966916094], \\\"type\\\": \\\"Point\\\"}\"],[2866,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6503021636, -34.0299703673], \\\"type\\\": \\\"Point\\\"}\"],[2867,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6473315697, -34.3567803528], \\\"type\\\": \\\"Point\\\"}\"],[2868,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0663626195, -35.4288951959], \\\"type\\\": \\\"Point\\\"}\"],[2869,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7689913841, -33.2801904218], \\\"type\\\": \\\"Point\\\"}\"],[287,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2414075022, -27.4556003866], \\\"type\\\": \\\"Point\\\"}\"],[2870,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8050343121, -45.1968870972], \\\"type\\\": \\\"Point\\\"}\"],[2871,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1702901546, -44.6562898836], \\\"type\\\": \\\"Point\\\"}\"],[2872,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5675025612, -37.6798840704], \\\"type\\\": \\\"Point\\\"}\"],[2873,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8460392042, -34.8705572119], \\\"type\\\": \\\"Point\\\"}\"],[2874,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.5329513599, -41.5660494098], \\\"type\\\": \\\"Point\\\"}\"],[2875,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1290959215, -42.7697092403], \\\"type\\\": \\\"Point\\\"}\"],[2876,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1396575541, -37.9798512089], \\\"type\\\": \\\"Point\\\"}\"],[2877,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4244067781, -36.7010526361], \\\"type\\\": \\\"Point\\\"}\"],[2878,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0221789153, -38.7967466899], \\\"type\\\": \\\"Point\\\"}\"],[2879,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7494035904, -37.8301226587], \\\"type\\\": \\\"Point\\\"}\"],[288,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4754189057, -31.7969623233], \\\"type\\\": \\\"Point\\\"}\"],[2880,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8068898028, -40.8491220714], \\\"type\\\": \\\"Point\\\"}\"],[2881,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6312117722, -42.9502819839], \\\"type\\\": \\\"Point\\\"}\"],[2882,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6162697728, -38.9598737985], \\\"type\\\": \\\"Point\\\"}\"],[2883,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8458552251, -42.6933427289], \\\"type\\\": \\\"Point\\\"}\"],[2884,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0832430565, -40.8031655767], \\\"type\\\": \\\"Point\\\"}\"],[2885,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9881481539, -41.2327586803], \\\"type\\\": \\\"Point\\\"}\"],[2886,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8651344343, -37.8252026625], \\\"type\\\": \\\"Point\\\"}\"],[2887,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2329735896, -41.8911132783], \\\"type\\\": \\\"Point\\\"}\"],[2888,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9797224731, -39.9172462457], \\\"type\\\": \\\"Point\\\"}\"],[2889,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8858518981, -42.8735175401], \\\"type\\\": \\\"Point\\\"}\"],[289,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0010249436, -32.4689980345], \\\"type\\\": \\\"Point\\\"}\"],[2890,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3074393374, -41.9927427135], \\\"type\\\": \\\"Point\\\"}\"],[2891,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.7303419919, -43.0771620224], \\\"type\\\": \\\"Point\\\"}\"],[2892,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6903206477, -44.5374075221], \\\"type\\\": \\\"Point\\\"}\"],[2893,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3015822047, -39.3177518463], \\\"type\\\": \\\"Point\\\"}\"],[2894,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.2255051085, -41.4292557487], \\\"type\\\": \\\"Point\\\"}\"],[2895,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3315344384, -39.7168152536], \\\"type\\\": \\\"Point\\\"}\"],[2896,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3987546745, -41.4400725246], \\\"type\\\": \\\"Point\\\"}\"],[2897,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3667955612, -39.1511599839], \\\"type\\\": \\\"Point\\\"}\"],[2898,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.6764312507, -41.4271223375], \\\"type\\\": \\\"Point\\\"}\"],[2899,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.3045367544, -39.4995311953], \\\"type\\\": \\\"Point\\\"}\"],[29,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.8684174862, -30.4208964186], \\\"type\\\": \\\"Point\\\"}\"],[290,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.7302622939, -37.2392897943], \\\"type\\\": \\\"Point\\\"}\"],[2900,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2583047115, -37.9969895416], \\\"type\\\": \\\"Point\\\"}\"],[2901,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7068026911, -45.8163573192], \\\"type\\\": \\\"Point\\\"}\"],[2902,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9387411625, -43.5464507539], \\\"type\\\": \\\"Point\\\"}\"],[2903,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8220434504, -39.897543979], \\\"type\\\": \\\"Point\\\"}\"],[2904,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1109943084, -44.8434523649], \\\"type\\\": \\\"Point\\\"}\"],[2905,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3510165499, -43.5617071061], \\\"type\\\": \\\"Point\\\"}\"],[2906,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1945094182, -41.2218238973], \\\"type\\\": \\\"Point\\\"}\"],[2907,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.5642310968, -37.9334844252], \\\"type\\\": \\\"Point\\\"}\"],[2908,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8595387158, -35.454302468], \\\"type\\\": \\\"Point\\\"}\"],[2909,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4328157425, -34.3875232794], \\\"type\\\": \\\"Point\\\"}\"],[291,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3888583099, -32.3303420067], \\\"type\\\": \\\"Point\\\"}\"],[2910,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5728757507, -34.5467026065], \\\"type\\\": \\\"Point\\\"}\"],[2911,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2214630196, -37.8553205019], \\\"type\\\": \\\"Point\\\"}\"],[2912,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1805772594, -36.4374556068], \\\"type\\\": \\\"Point\\\"}\"],[2913,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.8899726495, -42.8537654958], \\\"type\\\": \\\"Point\\\"}\"],[2914,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5979772924, -34.8445530901], \\\"type\\\": \\\"Point\\\"}\"],[2915,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7239673683, -41.1392001514], \\\"type\\\": \\\"Point\\\"}\"],[2916,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8132376719, -36.015251927], \\\"type\\\": \\\"Point\\\"}\"],[2917,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9964215391, -35.776760317], \\\"type\\\": \\\"Point\\\"}\"],[2918,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2247136232, -39.5164665934], \\\"type\\\": \\\"Point\\\"}\"],[2919,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0696160717, -42.0761624452], \\\"type\\\": \\\"Point\\\"}\"],[292,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9910996752, -31.8479361348], \\\"type\\\": \\\"Point\\\"}\"],[2920,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2015332506, -43.5772833677], \\\"type\\\": \\\"Point\\\"}\"],[2921,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7720195307, -39.6982050476], \\\"type\\\": \\\"Point\\\"}\"],[2922,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9877979344, -41.4993158956], \\\"type\\\": \\\"Point\\\"}\"],[2923,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4730737905, -37.295424089], \\\"type\\\": \\\"Point\\\"}\"],[2924,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.64587392, -38.9287178991], \\\"type\\\": \\\"Point\\\"}\"],[2925,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4000216804, -40.7375145723], \\\"type\\\": \\\"Point\\\"}\"],[2926,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4048612254, -36.6355079657], \\\"type\\\": \\\"Point\\\"}\"],[2927,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1151951884, -35.7581653199], \\\"type\\\": \\\"Point\\\"}\"],[2928,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1864940316, -37.6723494634], \\\"type\\\": \\\"Point\\\"}\"],[2929,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.821999032, -40.3954803267], \\\"type\\\": \\\"Point\\\"}\"],[293,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0394689633, -37.6535811412], \\\"type\\\": \\\"Point\\\"}\"],[2930,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4050516519, -38.867782158], \\\"type\\\": \\\"Point\\\"}\"],[2931,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9604204563, -38.2372939559], \\\"type\\\": \\\"Point\\\"}\"],[2932,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2288076616, -42.0727946048], \\\"type\\\": \\\"Point\\\"}\"],[2933,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.547134408, -40.1724315426], \\\"type\\\": \\\"Point\\\"}\"],[2934,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1795037639, -41.8396719308], \\\"type\\\": \\\"Point\\\"}\"],[2935,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7168495164, -37.6744078812], \\\"type\\\": \\\"Point\\\"}\"],[2936,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4664108475, -39.4999671305], \\\"type\\\": \\\"Point\\\"}\"],[2937,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5694747241, -42.4618349932], \\\"type\\\": \\\"Point\\\"}\"],[2938,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8813783075, -35.3920117728], \\\"type\\\": \\\"Point\\\"}\"],[2939,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.999300589, -36.6726821166], \\\"type\\\": \\\"Point\\\"}\"],[294,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2223966757, -38.7241679729], \\\"type\\\": \\\"Point\\\"}\"],[2940,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6245397605, -38.6500471299], \\\"type\\\": \\\"Point\\\"}\"],[2941,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0214484252, -43.0826493634], \\\"type\\\": \\\"Point\\\"}\"],[2942,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6735494038, -40.6989962078], \\\"type\\\": \\\"Point\\\"}\"],[2943,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6108815661, -40.8591205883], \\\"type\\\": \\\"Point\\\"}\"],[2944,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5092723538, -43.1884059064], \\\"type\\\": \\\"Point\\\"}\"],[2945,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9840083307, -41.8292137543], \\\"type\\\": \\\"Point\\\"}\"],[2946,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8181049096, -38.8324543489], \\\"type\\\": \\\"Point\\\"}\"],[2947,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1847231969, -39.6566493415], \\\"type\\\": \\\"Point\\\"}\"],[2948,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6300708122, -43.0391265432], \\\"type\\\": \\\"Point\\\"}\"],[2949,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.916258889, -40.4418719851], \\\"type\\\": \\\"Point\\\"}\"],[295,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.5706053918, -36.6146766628], \\\"type\\\": \\\"Point\\\"}\"],[2950,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7297773309, -41.9565046639], \\\"type\\\": \\\"Point\\\"}\"],[2951,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.200937638, -43.0830754174], \\\"type\\\": \\\"Point\\\"}\"],[2952,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6115061679, -43.3718899222], \\\"type\\\": \\\"Point\\\"}\"],[2953,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7454327905, -39.2217028687], \\\"type\\\": \\\"Point\\\"}\"],[2954,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6990454329, -39.4047755828], \\\"type\\\": \\\"Point\\\"}\"],[2955,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.860134507, -38.2813852507], \\\"type\\\": \\\"Point\\\"}\"],[2956,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3061755403, -38.9848873068], \\\"type\\\": \\\"Point\\\"}\"],[2957,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1253164412, -38.7671595952], \\\"type\\\": \\\"Point\\\"}\"],[2958,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9622878514, -40.3648885806], \\\"type\\\": \\\"Point\\\"}\"],[2959,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1248839423, -37.161422816], \\\"type\\\": \\\"Point\\\"}\"],[296,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.5000998698, -37.9496753434], \\\"type\\\": \\\"Point\\\"}\"],[2960,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8396046487, -42.1658985805], \\\"type\\\": \\\"Point\\\"}\"],[2961,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0854013076, -39.7945257445], \\\"type\\\": \\\"Point\\\"}\"],[2962,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2685556008, -39.5608159808], \\\"type\\\": \\\"Point\\\"}\"],[2963,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0235763329, -41.1926808871], \\\"type\\\": \\\"Point\\\"}\"],[2964,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0531627981, -42.2359145596], \\\"type\\\": \\\"Point\\\"}\"],[2965,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6481557865, -43.6496336046], \\\"type\\\": \\\"Point\\\"}\"],[2966,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9541333008, -41.3118322945], \\\"type\\\": \\\"Point\\\"}\"],[2967,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7808492597, -43.0676916062], \\\"type\\\": \\\"Point\\\"}\"],[2968,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2244670803, -40.3774321224], \\\"type\\\": \\\"Point\\\"}\"],[2969,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5514030588, -41.4439324565], \\\"type\\\": \\\"Point\\\"}\"],[297,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2951859577, -37.2924213668], \\\"type\\\": \\\"Point\\\"}\"],[2970,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6624015311, -43.2829203286], \\\"type\\\": \\\"Point\\\"}\"],[2971,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7654278004, -37.2128466118], \\\"type\\\": \\\"Point\\\"}\"],[2972,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5564562866, -38.6185539318], \\\"type\\\": \\\"Point\\\"}\"],[2973,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6756216336, -39.3569555222], \\\"type\\\": \\\"Point\\\"}\"],[2974,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9044569852, -36.0888670463], \\\"type\\\": \\\"Point\\\"}\"],[2975,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6553296756, -42.9923129877], \\\"type\\\": \\\"Point\\\"}\"],[2976,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7410920059, -36.2657947958], \\\"type\\\": \\\"Point\\\"}\"],[2977,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6480866523, -41.9862440356], \\\"type\\\": \\\"Point\\\"}\"],[2978,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8935085767, -42.0657003467], \\\"type\\\": \\\"Point\\\"}\"],[2979,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2199417586, -39.1122177141], \\\"type\\\": \\\"Point\\\"}\"],[298,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5742009529, -35.0312283962], \\\"type\\\": \\\"Point\\\"}\"],[2980,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1496914682, -37.0668735452], \\\"type\\\": \\\"Point\\\"}\"],[2981,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9855515472, -44.5075626972], \\\"type\\\": \\\"Point\\\"}\"],[2982,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5546968438, -40.4236402266], \\\"type\\\": \\\"Point\\\"}\"],[2983,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.175170513, -46.0084781623], \\\"type\\\": \\\"Point\\\"}\"],[2984,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2988493493, -40.8261597011], \\\"type\\\": \\\"Point\\\"}\"],[2985,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9815087168, -41.5700737118], \\\"type\\\": \\\"Point\\\"}\"],[2986,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5794616675, -39.8643062172], \\\"type\\\": \\\"Point\\\"}\"],[2987,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5528223325, -41.7281838565], \\\"type\\\": \\\"Point\\\"}\"],[2988,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2159636265, -40.4294394432], \\\"type\\\": \\\"Point\\\"}\"],[2989,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1450276713, -43.3369479057], \\\"type\\\": \\\"Point\\\"}\"],[299,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.7803763077, -35.6226104531], \\\"type\\\": \\\"Point\\\"}\"],[2990,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0657309028, -44.3598863856], \\\"type\\\": \\\"Point\\\"}\"],[2991,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6768598605, -42.0706217473], \\\"type\\\": \\\"Point\\\"}\"],[2992,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7126906494, -42.7022642397], \\\"type\\\": \\\"Point\\\"}\"],[2993,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.7637770922, -38.1222242307], \\\"type\\\": \\\"Point\\\"}\"],[2994,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4704258209, -40.0185298708], \\\"type\\\": \\\"Point\\\"}\"],[2995,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4695727582, -40.4046853827], \\\"type\\\": \\\"Point\\\"}\"],[2996,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2816319256, -37.073610057], \\\"type\\\": \\\"Point\\\"}\"],[2997,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9623224073, -36.7964711089], \\\"type\\\": \\\"Point\\\"}\"],[2998,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5571982577, -40.1026415534], \\\"type\\\": \\\"Point\\\"}\"],[2999,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.452600316, -42.8439314685], \\\"type\\\": \\\"Point\\\"}\"],[3,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-23.3201647327, -36.1320421274], \\\"type\\\": \\\"Point\\\"}\"],[30,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.8487859876, -30.9607765175], \\\"type\\\": \\\"Point\\\"}\"],[300,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.9028174995, -38.5546166791], \\\"type\\\": \\\"Point\\\"}\"],[3000,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.852045295, -41.658638666], \\\"type\\\": \\\"Point\\\"}\"],[3001,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8256517265, -45.972507267], \\\"type\\\": \\\"Point\\\"}\"],[3002,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.016077413, -37.2203459938], \\\"type\\\": \\\"Point\\\"}\"],[3003,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0304507718, -40.6994373434], \\\"type\\\": \\\"Point\\\"}\"],[3004,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.7070544305, -42.6988290975], \\\"type\\\": \\\"Point\\\"}\"],[3005,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6357176032, -43.3628929036], \\\"type\\\": \\\"Point\\\"}\"],[3006,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4112450588, -44.6592340498], \\\"type\\\": \\\"Point\\\"}\"],[3007,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7940388616, -40.8687661979], \\\"type\\\": \\\"Point\\\"}\"],[3008,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4382461286, -40.3299862765], \\\"type\\\": \\\"Point\\\"}\"],[3009,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1224932081, -34.3886300913], \\\"type\\\": \\\"Point\\\"}\"],[301,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.6331485016, -39.8057322566], \\\"type\\\": \\\"Point\\\"}\"],[3010,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2463082745, -38.398099329], \\\"type\\\": \\\"Point\\\"}\"],[3011,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.6670951677, -38.2167498239], \\\"type\\\": \\\"Point\\\"}\"],[3012,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1350032465, -41.3482784727], \\\"type\\\": \\\"Point\\\"}\"],[3013,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3988664749, -44.8808762138], \\\"type\\\": \\\"Point\\\"}\"],[3014,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3909466877, -44.5743080787], \\\"type\\\": \\\"Point\\\"}\"],[3015,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7560350987, -43.2972093521], \\\"type\\\": \\\"Point\\\"}\"],[3016,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3426164662, -47.1834771973], \\\"type\\\": \\\"Point\\\"}\"],[3017,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.9328409422, -43.3968249143], \\\"type\\\": \\\"Point\\\"}\"],[3018,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.935168962, -41.6935405937], \\\"type\\\": \\\"Point\\\"}\"],[3019,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7922635198, -43.6052966897], \\\"type\\\": \\\"Point\\\"}\"],[302,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0979038658, -39.1202239325], \\\"type\\\": \\\"Point\\\"}\"],[3020,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.2099209183, -43.1615275861], \\\"type\\\": \\\"Point\\\"}\"],[3021,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7418694847, -44.7056067131], \\\"type\\\": \\\"Point\\\"}\"],[3022,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6421719015, -43.0518935523], \\\"type\\\": \\\"Point\\\"}\"],[3023,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1601433461, -39.3562633809], \\\"type\\\": \\\"Point\\\"}\"],[3024,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4173879722, -41.6719437515], \\\"type\\\": \\\"Point\\\"}\"],[3025,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7514895879, -44.807550261], \\\"type\\\": \\\"Point\\\"}\"],[3026,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3118893722, -40.1095731034], \\\"type\\\": \\\"Point\\\"}\"],[3027,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1305366784, -41.9799486048], \\\"type\\\": \\\"Point\\\"}\"],[3028,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9091649195, -44.3186090001], \\\"type\\\": \\\"Point\\\"}\"],[3029,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5903781253, -43.3339748287], \\\"type\\\": \\\"Point\\\"}\"],[303,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.4945231005, -30.812373992], \\\"type\\\": \\\"Point\\\"}\"],[3030,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.961640823, -35.2664845492], \\\"type\\\": \\\"Point\\\"}\"],[3031,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7781384934, -43.8623667276], \\\"type\\\": \\\"Point\\\"}\"],[3032,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7391248894, -42.0386276777], \\\"type\\\": \\\"Point\\\"}\"],[3033,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7480810264, -37.4341594787], \\\"type\\\": \\\"Point\\\"}\"],[3034,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2427873679, -38.0615183858], \\\"type\\\": \\\"Point\\\"}\"],[3035,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2302817209, -44.8444320541], \\\"type\\\": \\\"Point\\\"}\"],[3036,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.580936989, -41.3720217085], \\\"type\\\": \\\"Point\\\"}\"],[3037,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7379384999, -40.068642415], \\\"type\\\": \\\"Point\\\"}\"],[3038,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8990583891, -42.9337564508], \\\"type\\\": \\\"Point\\\"}\"],[3039,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.0125639882, -36.2375851387], \\\"type\\\": \\\"Point\\\"}\"],[304,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2704686176, -30.9885689889], \\\"type\\\": \\\"Point\\\"}\"],[3040,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8386462524, -40.4717704939], \\\"type\\\": \\\"Point\\\"}\"],[3041,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.056377995, -38.5097763307], \\\"type\\\": \\\"Point\\\"}\"],[3042,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2921028213, -38.8460811379], \\\"type\\\": \\\"Point\\\"}\"],[3043,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4042118285, -36.2034078371], \\\"type\\\": \\\"Point\\\"}\"],[3044,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3368222702, -36.7456206054], \\\"type\\\": \\\"Point\\\"}\"],[3045,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8482592581, -43.0629598969], \\\"type\\\": \\\"Point\\\"}\"],[3046,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.6321778175, -37.890252569], \\\"type\\\": \\\"Point\\\"}\"],[3047,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5840968792, -35.2341107413], \\\"type\\\": \\\"Point\\\"}\"],[3048,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.85569794, -36.3358778277], \\\"type\\\": \\\"Point\\\"}\"],[3049,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3234506794, -44.0815969369], \\\"type\\\": \\\"Point\\\"}\"],[305,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5107935035, -30.5572932249], \\\"type\\\": \\\"Point\\\"}\"],[3050,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7055621916, -41.8414746825], \\\"type\\\": \\\"Point\\\"}\"],[3051,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1671308191, -36.2382692527], \\\"type\\\": \\\"Point\\\"}\"],[3052,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2189366274, -38.497492692], \\\"type\\\": \\\"Point\\\"}\"],[3053,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8103407484, -36.4464351085], \\\"type\\\": \\\"Point\\\"}\"],[3054,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0965094138, -37.8742099559], \\\"type\\\": \\\"Point\\\"}\"],[3055,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9999628293, -42.1359558466], \\\"type\\\": \\\"Point\\\"}\"],[3056,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.9790493226, -37.9927027816], \\\"type\\\": \\\"Point\\\"}\"],[3057,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6495218604, -36.9358905092], \\\"type\\\": \\\"Point\\\"}\"],[3058,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.7459511751, -41.108448784], \\\"type\\\": \\\"Point\\\"}\"],[3059,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7412509618, -39.0701648669], \\\"type\\\": \\\"Point\\\"}\"],[306,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3412754605, -30.7175316922], \\\"type\\\": \\\"Point\\\"}\"],[3060,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7971998233, -39.1636107304], \\\"type\\\": \\\"Point\\\"}\"],[3061,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9032039536, -41.2840616664], \\\"type\\\": \\\"Point\\\"}\"],[3062,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.7357509456, -39.5300121907], \\\"type\\\": \\\"Point\\\"}\"],[3063,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3496303389, -38.3757745215], \\\"type\\\": \\\"Point\\\"}\"],[3064,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9490986613, -43.1054489552], \\\"type\\\": \\\"Point\\\"}\"],[3065,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7885160762, -39.7958088449], \\\"type\\\": \\\"Point\\\"}\"],[3066,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.519079026, -41.9282313174], \\\"type\\\": \\\"Point\\\"}\"],[3067,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1255381481, -41.0356015337], \\\"type\\\": \\\"Point\\\"}\"],[3068,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0311010341, -37.4459807358], \\\"type\\\": \\\"Point\\\"}\"],[3069,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6577024924, -38.0484665853], \\\"type\\\": \\\"Point\\\"}\"],[307,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8059574452, -42.1754200211], \\\"type\\\": \\\"Point\\\"}\"],[3070,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4511334134, -36.0493754598], \\\"type\\\": \\\"Point\\\"}\"],[3071,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.9283054766, -40.6067743133], \\\"type\\\": \\\"Point\\\"}\"],[3072,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5530157404, -37.4433103922], \\\"type\\\": \\\"Point\\\"}\"],[3073,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.3443324246, -39.2999852955], \\\"type\\\": \\\"Point\\\"}\"],[3074,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0266409429, -38.8216655482], \\\"type\\\": \\\"Point\\\"}\"],[3075,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5054973716, -43.84426831], \\\"type\\\": \\\"Point\\\"}\"],[3076,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2045934078, -40.0477815531], \\\"type\\\": \\\"Point\\\"}\"],[3077,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.826669677, -41.1982127204], \\\"type\\\": \\\"Point\\\"}\"],[3078,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2307929994, -41.1957604447], \\\"type\\\": \\\"Point\\\"}\"],[3079,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.948546027, -42.2914272782], \\\"type\\\": \\\"Point\\\"}\"],[308,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9891873597, -42.6861935649], \\\"type\\\": \\\"Point\\\"}\"],[3080,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9550775625, -43.5688980726], \\\"type\\\": \\\"Point\\\"}\"],[3081,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6672978735, -43.3001390121], \\\"type\\\": \\\"Point\\\"}\"],[3082,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2178931105, -41.1079796344], \\\"type\\\": \\\"Point\\\"}\"],[3083,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7794363153, -39.4366856479], \\\"type\\\": \\\"Point\\\"}\"],[3084,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8948999873, -41.0306091887], \\\"type\\\": \\\"Point\\\"}\"],[3085,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.9210177979, -42.0555152981], \\\"type\\\": \\\"Point\\\"}\"],[3086,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.1581720627, -44.7001491401], \\\"type\\\": \\\"Point\\\"}\"],[3087,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0385165084, -39.0517520689], \\\"type\\\": \\\"Point\\\"}\"],[3088,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4873354969, -41.337812489], \\\"type\\\": \\\"Point\\\"}\"],[3089,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7386790419, -38.715022273], \\\"type\\\": \\\"Point\\\"}\"],[309,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9950034341, -29.5968638965], \\\"type\\\": \\\"Point\\\"}\"],[3090,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.495861061, -40.5800836605], \\\"type\\\": \\\"Point\\\"}\"],[3091,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7098529622, -46.0566237984], \\\"type\\\": \\\"Point\\\"}\"],[3092,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5107833165, -37.7778546747], \\\"type\\\": \\\"Point\\\"}\"],[3093,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0968913982, -38.7285391397], \\\"type\\\": \\\"Point\\\"}\"],[3094,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.703036161, -38.5037689995], \\\"type\\\": \\\"Point\\\"}\"],[3095,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9123882091, -38.1401580919], \\\"type\\\": \\\"Point\\\"}\"],[3096,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9957283999, -38.9684697319], \\\"type\\\": \\\"Point\\\"}\"],[3097,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.444611863, -36.8503370794], \\\"type\\\": \\\"Point\\\"}\"],[3098,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.3889010255, -40.7183256554], \\\"type\\\": \\\"Point\\\"}\"],[3099,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.6990525232, -40.7426302513], \\\"type\\\": \\\"Point\\\"}\"],[31,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.6372735307, -31.6044533638], \\\"type\\\": \\\"Point\\\"}\"],[310,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.6340302875, -30.313553853], \\\"type\\\": \\\"Point\\\"}\"],[3100,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.9231072082, -41.6529498301], \\\"type\\\": \\\"Point\\\"}\"],[3101,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0598607469, -43.0911928729], \\\"type\\\": \\\"Point\\\"}\"],[3102,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.4665295567, -29.4904099157], \\\"type\\\": \\\"Point\\\"}\"],[3103,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.3676467741, -25.551215184], \\\"type\\\": \\\"Point\\\"}\"],[3104,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.8392166394, -25.9237259768], \\\"type\\\": \\\"Point\\\"}\"],[3105,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.1637885619, -24.9692570607], \\\"type\\\": \\\"Point\\\"}\"],[3106,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.6569706526, -24.6750993102], \\\"type\\\": \\\"Point\\\"}\"],[3107,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.8717923561, -37.2039870003], \\\"type\\\": \\\"Point\\\"}\"],[3108,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.0170133854, -36.7990724964], \\\"type\\\": \\\"Point\\\"}\"],[3109,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-39.7036308168, -25.8031571586], \\\"type\\\": \\\"Point\\\"}\"],[311,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7480996311, -30.4766055016], \\\"type\\\": \\\"Point\\\"}\"],[3110,110.0,\"b\",0.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7899978163, -21.9843598338], \\\"type\\\": \\\"Point\\\"}\"],[3111,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.6849148151, -33.1167179271], \\\"type\\\": \\\"Point\\\"}\"],[3112,400.0,\"b\",0.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-32.5978481461, -30.1303956038], \\\"type\\\": \\\"Point\\\"}\"],[3113,220.0,\"b\",0.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.2338871125, -24.9151874916], \\\"type\\\": \\\"Point\\\"}\"],[3114,400.0,\"b\",0.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.7461691274, -29.4020165819], \\\"type\\\": \\\"Point\\\"}\"],[3115,400.0,\"b\",0.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-35.6043693793, -35.2814454717], \\\"type\\\": \\\"Point\\\"}\"],[3116,220.0,\"b\",0.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-35.1225099744, -36.9929728109], \\\"type\\\": \\\"Point\\\"}\"],[3117,400.0,\"b\",0.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.3646680799, -28.1769811324], \\\"type\\\": \\\"Point\\\"}\"],[3118,32.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.3310619315, -29.5168018078], \\\"type\\\": \\\"Point\\\"}\"],[3119,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.8423974281, -35.1004782549], \\\"type\\\": \\\"Point\\\"}\"],[312,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4061872619, -37.575283562], \\\"type\\\": \\\"Point\\\"}\"],[313,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3473938213, -31.233878097], \\\"type\\\": \\\"Point\\\"}\"],[314,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7191875213, -31.6052669669], \\\"type\\\": \\\"Point\\\"}\"],[315,24.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1030947021, -31.3032731041], \\\"type\\\": \\\"Point\\\"}\"],[316,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4768826278, -38.2088538538], \\\"type\\\": \\\"Point\\\"}\"],[317,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4503994254, -39.4969907597], \\\"type\\\": \\\"Point\\\"}\"],[318,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8524513784, -37.3856702102], \\\"type\\\": \\\"Point\\\"}\"],[319,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.601011356, -37.0445903831], \\\"type\\\": \\\"Point\\\"}\"],[32,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.3312037278, -31.7040902171], \\\"type\\\": \\\"Point\\\"}\"],[320,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8301496843, -36.2882664019], \\\"type\\\": \\\"Point\\\"}\"],[321,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1306414476, -28.9658744791], \\\"type\\\": \\\"Point\\\"}\"],[322,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5013863149, -33.7692028257], \\\"type\\\": \\\"Point\\\"}\"],[323,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6850569381, -33.9183120255], \\\"type\\\": \\\"Point\\\"}\"],[324,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0133003637, -43.3085054919], \\\"type\\\": \\\"Point\\\"}\"],[325,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7988369151, -34.1667647653], \\\"type\\\": \\\"Point\\\"}\"],[326,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3110529347, -35.6468174693], \\\"type\\\": \\\"Point\\\"}\"],[327,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1731053121, -29.6479344349], \\\"type\\\": \\\"Point\\\"}\"],[328,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2528411414, -29.5308393187], \\\"type\\\": \\\"Point\\\"}\"],[329,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0922553659, -36.0752860886], \\\"type\\\": \\\"Point\\\"}\"],[33,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.6483733553, -31.9440815371], \\\"type\\\": \\\"Point\\\"}\"],[330,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6108486113, -34.92731994], \\\"type\\\": \\\"Point\\\"}\"],[331,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2662314433, -42.4865669591], \\\"type\\\": \\\"Point\\\"}\"],[332,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.757908492, -40.8621406043], \\\"type\\\": \\\"Point\\\"}\"],[333,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6775522931, -37.8855486007], \\\"type\\\": \\\"Point\\\"}\"],[334,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.0098009633, -38.5600069716], \\\"type\\\": \\\"Point\\\"}\"],[335,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.7572316084, -29.6204271995], \\\"type\\\": \\\"Point\\\"}\"],[336,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9537970402, -29.1362627623], \\\"type\\\": \\\"Point\\\"}\"],[337,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0590995564, -30.954316865], \\\"type\\\": \\\"Point\\\"}\"],[338,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.4005213304, -30.8477302832], \\\"type\\\": \\\"Point\\\"}\"],[339,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.0231117696, -42.7990407252], \\\"type\\\": \\\"Point\\\"}\"],[34,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.3386419132, -30.4000122282], \\\"type\\\": \\\"Point\\\"}\"],[340,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9420637653, -31.1642651541], \\\"type\\\": \\\"Point\\\"}\"],[341,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6265539852, -32.2055054122], \\\"type\\\": \\\"Point\\\"}\"],[342,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.3913141713, -40.7416255137], \\\"type\\\": \\\"Point\\\"}\"],[343,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4946600212, -29.7662513168], \\\"type\\\": \\\"Point\\\"}\"],[344,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.4778982716, -29.9682063706], \\\"type\\\": \\\"Point\\\"}\"],[345,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3140183797, -32.2263955721], \\\"type\\\": \\\"Point\\\"}\"],[346,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4920552642, -35.842694537], \\\"type\\\": \\\"Point\\\"}\"],[347,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.0802922404, -44.0546751554], \\\"type\\\": \\\"Point\\\"}\"],[348,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8541406301, -43.0891430908], \\\"type\\\": \\\"Point\\\"}\"],[349,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1007851719, -34.2285050833], \\\"type\\\": \\\"Point\\\"}\"],[35,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.4276926212, -30.3822657834], \\\"type\\\": \\\"Point\\\"}\"],[350,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5500574453, -35.7011989533], \\\"type\\\": \\\"Point\\\"}\"],[351,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0560867061, -33.0983285558], \\\"type\\\": \\\"Point\\\"}\"],[352,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.9759607146, -42.625812868], \\\"type\\\": \\\"Point\\\"}\"],[353,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0032325194, -41.943297393], \\\"type\\\": \\\"Point\\\"}\"],[354,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.810335722, -35.7482637835], \\\"type\\\": \\\"Point\\\"}\"],[355,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.0440250537, -36.2072298117], \\\"type\\\": \\\"Point\\\"}\"],[356,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.456216734, -32.6233844762], \\\"type\\\": \\\"Point\\\"}\"],[357,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9256888813, -31.8270213228], \\\"type\\\": \\\"Point\\\"}\"],[358,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.9656705796, -34.5203788936], \\\"type\\\": \\\"Point\\\"}\"],[359,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.7153019714, -36.2713395592], \\\"type\\\": \\\"Point\\\"}\"],[36,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-29.760267648, -30.7110491349], \\\"type\\\": \\\"Point\\\"}\"],[360,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3331992804, -31.0759480014], \\\"type\\\": \\\"Point\\\"}\"],[361,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1721412736, -30.4136181328], \\\"type\\\": \\\"Point\\\"}\"],[362,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.7119474391, -31.8517655277], \\\"type\\\": \\\"Point\\\"}\"],[363,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-41.9794912235, -32.8750478992], \\\"type\\\": \\\"Point\\\"}\"],[364,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4957058791, -36.0963940323], \\\"type\\\": \\\"Point\\\"}\"],[365,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.633376345, -38.1234603714], \\\"type\\\": \\\"Point\\\"}\"],[366,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6580504693, -36.0698142623], \\\"type\\\": \\\"Point\\\"}\"],[367,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2416133552, -31.1605315053], \\\"type\\\": \\\"Point\\\"}\"],[368,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.2157186985, -30.2183578511], \\\"type\\\": \\\"Point\\\"}\"],[369,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7731222756, -30.719994007], \\\"type\\\": \\\"Point\\\"}\"],[37,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-30.0110504894, -31.2156476704], \\\"type\\\": \\\"Point\\\"}\"],[370,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.405337271, -32.3340409955], \\\"type\\\": \\\"Point\\\"}\"],[371,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5356515043, -32.8063713857], \\\"type\\\": \\\"Point\\\"}\"],[372,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1324931406, -29.8303993448], \\\"type\\\": \\\"Point\\\"}\"],[373,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1138047955, -31.5704012561], \\\"type\\\": \\\"Point\\\"}\"],[374,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.4528817903, -31.6285155985], \\\"type\\\": \\\"Point\\\"}\"],[375,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6908234244, -31.5347854605], \\\"type\\\": \\\"Point\\\"}\"],[376,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.4453056671, -30.7061055042], \\\"type\\\": \\\"Point\\\"}\"],[377,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.964068998, -30.5219660942], \\\"type\\\": \\\"Point\\\"}\"],[378,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4967298431, -37.2724004396], \\\"type\\\": \\\"Point\\\"}\"],[379,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2592145832, -39.1061676477], \\\"type\\\": \\\"Point\\\"}\"],[38,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.0881980581, -34.4208307509], \\\"type\\\": \\\"Point\\\"}\"],[380,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8471590024, -35.5049556375], \\\"type\\\": \\\"Point\\\"}\"],[381,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4428704599, -34.3112583666], \\\"type\\\": \\\"Point\\\"}\"],[382,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.1356189807, -35.5203811254], \\\"type\\\": \\\"Point\\\"}\"],[383,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5419645744, -42.7205329844], \\\"type\\\": \\\"Point\\\"}\"],[384,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0828602578, -31.1790324657], \\\"type\\\": \\\"Point\\\"}\"],[385,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1645069127, -31.2332480616], \\\"type\\\": \\\"Point\\\"}\"],[386,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3792212424, -31.6224428591], \\\"type\\\": \\\"Point\\\"}\"],[387,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.1772839251, -32.4666036022], \\\"type\\\": \\\"Point\\\"}\"],[388,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.8685469302, -31.8273262609], \\\"type\\\": \\\"Point\\\"}\"],[389,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.3092511183, -30.1106254258], \\\"type\\\": \\\"Point\\\"}\"],[39,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.077148792, -33.4328288484], \\\"type\\\": \\\"Point\\\"}\"],[390,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4891045151, -42.2136644654], \\\"type\\\": \\\"Point\\\"}\"],[391,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.100322797, -40.6996216867], \\\"type\\\": \\\"Point\\\"}\"],[392,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.4724322223, -33.5947068901], \\\"type\\\": \\\"Point\\\"}\"],[393,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-35.0493259385, -32.1525998357], \\\"type\\\": \\\"Point\\\"}\"],[394,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.54466311, -31.6607714936], \\\"type\\\": \\\"Point\\\"}\"],[395,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7058678866, -31.4410275297], \\\"type\\\": \\\"Point\\\"}\"],[396,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4279750399, -32.3731016002], \\\"type\\\": \\\"Point\\\"}\"],[397,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0093105527, -35.1167473547], \\\"type\\\": \\\"Point\\\"}\"],[398,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5841474105, -33.983474123], \\\"type\\\": \\\"Point\\\"}\"],[399,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6296420995, -29.5899138647], \\\"type\\\": \\\"Point\\\"}\"],[4,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-23.0360311712, -35.8901508647], \\\"type\\\": \\\"Point\\\"}\"],[40,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.0467750614, -30.7658613456], \\\"type\\\": \\\"Point\\\"}\"],[400,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.5775094479, -28.5428017321], \\\"type\\\": \\\"Point\\\"}\"],[401,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.73353569, -32.5107083417], \\\"type\\\": \\\"Point\\\"}\"],[402,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.1063983494, -31.6722547513], \\\"type\\\": \\\"Point\\\"}\"],[403,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7044832895, -29.2273948462], \\\"type\\\": \\\"Point\\\"}\"],[404,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.883565299, -29.2766149431], \\\"type\\\": \\\"Point\\\"}\"],[405,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8234261787, -31.2260722899], \\\"type\\\": \\\"Point\\\"}\"],[406,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4303995419, -30.958393947], \\\"type\\\": \\\"Point\\\"}\"],[407,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4357392162, -31.0094497127], \\\"type\\\": \\\"Point\\\"}\"],[408,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.6105466344, -32.6171358036], \\\"type\\\": \\\"Point\\\"}\"],[409,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8762995247, -33.4849923753], \\\"type\\\": \\\"Point\\\"}\"],[41,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-31.299775611, -30.7476452103], \\\"type\\\": \\\"Point\\\"}\"],[410,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.407895136, -31.0661318654], \\\"type\\\": \\\"Point\\\"}\"],[411,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.514399285, -31.0736653309], \\\"type\\\": \\\"Point\\\"}\"],[412,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.509429938, -31.7881823908], \\\"type\\\": \\\"Point\\\"}\"],[413,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6311911454, -30.9442703415], \\\"type\\\": \\\"Point\\\"}\"],[414,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.973410575, -32.6873924937], \\\"type\\\": \\\"Point\\\"}\"],[415,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.5429124383, -36.0483390275], \\\"type\\\": \\\"Point\\\"}\"],[416,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6017255936, -38.372039423], \\\"type\\\": \\\"Point\\\"}\"],[417,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.3139014162, -33.6185159996], \\\"type\\\": \\\"Point\\\"}\"],[418,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.7105211995, -41.4721935367], \\\"type\\\": \\\"Point\\\"}\"],[419,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.3435839203, -39.3920260618], \\\"type\\\": \\\"Point\\\"}\"],[42,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.0835370914, -32.3240729724], \\\"type\\\": \\\"Point\\\"}\"],[420,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.3711117993, -37.9031506013], \\\"type\\\": \\\"Point\\\"}\"],[421,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5868070397, -40.3975761232], \\\"type\\\": \\\"Point\\\"}\"],[422,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.3328933837, -40.4533019696], \\\"type\\\": \\\"Point\\\"}\"],[423,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4894046658, -35.910475366], \\\"type\\\": \\\"Point\\\"}\"],[424,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0874250429, -35.2827592026], \\\"type\\\": \\\"Point\\\"}\"],[425,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.703734358, -31.9889766623], \\\"type\\\": \\\"Point\\\"}\"],[426,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.5406441914, -31.3384252851], \\\"type\\\": \\\"Point\\\"}\"],[427,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5948321476, -30.4433059517], \\\"type\\\": \\\"Point\\\"}\"],[428,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3052642727, -30.3956308369], \\\"type\\\": \\\"Point\\\"}\"],[429,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9920527701, -36.6148539217], \\\"type\\\": \\\"Point\\\"}\"],[43,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.5465794841, -33.0609982261], \\\"type\\\": \\\"Point\\\"}\"],[430,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0402721826, -37.9830184924], \\\"type\\\": \\\"Point\\\"}\"],[431,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.0006584461, -32.383004288], \\\"type\\\": \\\"Point\\\"}\"],[432,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9804985863, -33.1814851697], \\\"type\\\": \\\"Point\\\"}\"],[433,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2139468932, -34.503302423], \\\"type\\\": \\\"Point\\\"}\"],[434,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7239267032, -35.1138210362], \\\"type\\\": \\\"Point\\\"}\"],[435,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9213748535, -37.4165557103], \\\"type\\\": \\\"Point\\\"}\"],[436,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7588426333, -38.6149341204], \\\"type\\\": \\\"Point\\\"}\"],[437,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1168762896, -36.5860236167], \\\"type\\\": \\\"Point\\\"}\"],[438,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7202725208, -37.8735991148], \\\"type\\\": \\\"Point\\\"}\"],[439,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.5814852241, -32.80158613], \\\"type\\\": \\\"Point\\\"}\"],[44,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.4263235814, -31.4845341733], \\\"type\\\": \\\"Point\\\"}\"],[440,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.5043180518, -31.6590567087], \\\"type\\\": \\\"Point\\\"}\"],[441,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.3949278633, -31.9884193404], \\\"type\\\": \\\"Point\\\"}\"],[442,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2526629239, -30.6566576189], \\\"type\\\": \\\"Point\\\"}\"],[443,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.6828797789, -30.7037656834], \\\"type\\\": \\\"Point\\\"}\"],[444,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.227665003, -28.8845950201], \\\"type\\\": \\\"Point\\\"}\"],[445,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.7283834091, -28.6931743838], \\\"type\\\": \\\"Point\\\"}\"],[446,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0855951312, -39.7441472061], \\\"type\\\": \\\"Point\\\"}\"],[447,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2589258451, -38.6808820828], \\\"type\\\": \\\"Point\\\"}\"],[448,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.9332294418, -30.6407767921], \\\"type\\\": \\\"Point\\\"}\"],[449,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7929974045, -39.6320868815], \\\"type\\\": \\\"Point\\\"}\"],[45,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.9936119841, -32.825365237], \\\"type\\\": \\\"Point\\\"}\"],[450,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3440277133, -30.084441658], \\\"type\\\": \\\"Point\\\"}\"],[451,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9180330963, -29.646500369], \\\"type\\\": \\\"Point\\\"}\"],[452,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.3428257468, -36.5173530945], \\\"type\\\": \\\"Point\\\"}\"],[453,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.759352124, -36.9817121241], \\\"type\\\": \\\"Point\\\"}\"],[454,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2875276934, -33.8212694842], \\\"type\\\": \\\"Point\\\"}\"],[455,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-12.1177958842, -33.8979812284], \\\"type\\\": \\\"Point\\\"}\"],[456,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.1980515742, -34.7845237253], \\\"type\\\": \\\"Point\\\"}\"],[457,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2141335566, -31.3295341587], \\\"type\\\": \\\"Point\\\"}\"],[458,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9575063631, -33.9588809621], \\\"type\\\": \\\"Point\\\"}\"],[459,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9088038945, -31.5173106794], \\\"type\\\": \\\"Point\\\"}\"],[46,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-23.718311997, -28.3595785976], \\\"type\\\": \\\"Point\\\"}\"],[460,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9665010597, -33.9667453719], \\\"type\\\": \\\"Point\\\"}\"],[461,32.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.974705953, -31.5137211313], \\\"type\\\": \\\"Point\\\"}\"],[462,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9515627912, -34.9881936826], \\\"type\\\": \\\"Point\\\"}\"],[463,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6764870294, -31.2059261924], \\\"type\\\": \\\"Point\\\"}\"],[464,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0059043845, -44.4824776926], \\\"type\\\": \\\"Point\\\"}\"],[465,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2908084905, -40.7997923014], \\\"type\\\": \\\"Point\\\"}\"],[466,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2897099374, -43.095157823], \\\"type\\\": \\\"Point\\\"}\"],[467,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7707167412, -43.403314231], \\\"type\\\": \\\"Point\\\"}\"],[468,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.9368516556, -31.1934144134], \\\"type\\\": \\\"Point\\\"}\"],[469,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.2243203171, -31.2106208045], \\\"type\\\": \\\"Point\\\"}\"],[47,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.8192561411, -24.9645081489], \\\"type\\\": \\\"Point\\\"}\"],[470,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.6654540981, -33.5398859261], \\\"type\\\": \\\"Point\\\"}\"],[471,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5883668488, -35.7433264679], \\\"type\\\": \\\"Point\\\"}\"],[472,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2457856293, -36.2493332876], \\\"type\\\": \\\"Point\\\"}\"],[473,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.482859384, -33.2018850556], \\\"type\\\": \\\"Point\\\"}\"],[474,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5189808339, -32.2581285374], \\\"type\\\": \\\"Point\\\"}\"],[475,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9131756275, -32.7323029852], \\\"type\\\": \\\"Point\\\"}\"],[476,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2730317267, -32.9498654442], \\\"type\\\": \\\"Point\\\"}\"],[477,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4806387194, -32.6533271039], \\\"type\\\": \\\"Point\\\"}\"],[478,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9327035732, -30.9670093548], \\\"type\\\": \\\"Point\\\"}\"],[479,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7587946892, -30.9711017794], \\\"type\\\": \\\"Point\\\"}\"],[48,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.5253359318, -26.0579732895], \\\"type\\\": \\\"Point\\\"}\"],[480,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.6811157978, -36.3317429537], \\\"type\\\": \\\"Point\\\"}\"],[481,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.4563664392, -34.0827712002], \\\"type\\\": \\\"Point\\\"}\"],[482,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9451716932, -38.0018181684], \\\"type\\\": \\\"Point\\\"}\"],[483,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8747792385, -39.5503020768], \\\"type\\\": \\\"Point\\\"}\"],[484,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1626139809, -32.3447335124], \\\"type\\\": \\\"Point\\\"}\"],[485,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9691460991, -32.4941830517], \\\"type\\\": \\\"Point\\\"}\"],[486,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0824259925, -33.1918818105], \\\"type\\\": \\\"Point\\\"}\"],[487,16.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4230635338, -32.8657683112], \\\"type\\\": \\\"Point\\\"}\"],[488,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1700337591, -25.0747685402], \\\"type\\\": \\\"Point\\\"}\"],[489,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7123910623, -23.4981320711], \\\"type\\\": \\\"Point\\\"}\"],[49,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.4901930731, -25.1678106493], \\\"type\\\": \\\"Point\\\"}\"],[490,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2810804182, -38.9248749177], \\\"type\\\": \\\"Point\\\"}\"],[491,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9129414527, -32.3797999383], \\\"type\\\": \\\"Point\\\"}\"],[492,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.119712942, -37.6775006652], \\\"type\\\": \\\"Point\\\"}\"],[493,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2045298007, -32.0185923407], \\\"type\\\": \\\"Point\\\"}\"],[494,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.001397366, -35.031342792], \\\"type\\\": \\\"Point\\\"}\"],[495,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2049678842, -33.1764035481], \\\"type\\\": \\\"Point\\\"}\"],[496,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6744125591, -32.9078250714], \\\"type\\\": \\\"Point\\\"}\"],[497,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.6426220508, -39.1730348588], \\\"type\\\": \\\"Point\\\"}\"],[498,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.7317734155, -38.3826382168], \\\"type\\\": \\\"Point\\\"}\"],[499,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4006536617, -33.9003946515], \\\"type\\\": \\\"Point\\\"}\"],[5,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.6634349285, -31.3420317106], \\\"type\\\": \\\"Point\\\"}\"],[50,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-19.2035643622, -27.2569577276], \\\"type\\\": \\\"Point\\\"}\"],[500,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9594065763, -35.2801796842], \\\"type\\\": \\\"Point\\\"}\"],[501,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5832509272, -41.3478696244], \\\"type\\\": \\\"Point\\\"}\"],[502,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4179388396, -35.9473086655], \\\"type\\\": \\\"Point\\\"}\"],[503,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.064971693, -40.6918420463], \\\"type\\\": \\\"Point\\\"}\"],[504,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.7420015022, -40.9003260487], \\\"type\\\": \\\"Point\\\"}\"],[505,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9952262608, -30.3892724339], \\\"type\\\": \\\"Point\\\"}\"],[506,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.3008065031, -29.9155672619], \\\"type\\\": \\\"Point\\\"}\"],[507,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6308085876, -40.6984862909], \\\"type\\\": \\\"Point\\\"}\"],[508,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2679459103, -42.643490893], \\\"type\\\": \\\"Point\\\"}\"],[509,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0453778465, -28.4049432645], \\\"type\\\": \\\"Point\\\"}\"],[51,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.193615491, -28.6443515388], \\\"type\\\": \\\"Point\\\"}\"],[510,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.106019493, -27.9293417406], \\\"type\\\": \\\"Point\\\"}\"],[511,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5773245737, -39.7426947644], \\\"type\\\": \\\"Point\\\"}\"],[512,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6023807085, -39.4034730526], \\\"type\\\": \\\"Point\\\"}\"],[513,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4356423721, -39.2177158392], \\\"type\\\": \\\"Point\\\"}\"],[514,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0850299075, -35.9237850118], \\\"type\\\": \\\"Point\\\"}\"],[515,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8554535087, -35.3099646615], \\\"type\\\": \\\"Point\\\"}\"],[516,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1351338685, -36.8231476473], \\\"type\\\": \\\"Point\\\"}\"],[517,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2420512869, -34.964456825], \\\"type\\\": \\\"Point\\\"}\"],[518,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1024000483, -37.1785601126], \\\"type\\\": \\\"Point\\\"}\"],[519,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1948697934, -35.4204060071], \\\"type\\\": \\\"Point\\\"}\"],[52,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.9598576445, -27.5650385366], \\\"type\\\": \\\"Point\\\"}\"],[520,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8314379744, -34.6175506913], \\\"type\\\": \\\"Point\\\"}\"],[521,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3299546894, -35.2016205026], \\\"type\\\": \\\"Point\\\"}\"],[522,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1650850686, -33.457272803], \\\"type\\\": \\\"Point\\\"}\"],[523,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8549294639, -34.2552088586], \\\"type\\\": \\\"Point\\\"}\"],[524,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9888354839, -31.1824574442], \\\"type\\\": \\\"Point\\\"}\"],[525,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.8328766449, -31.5293486203], \\\"type\\\": \\\"Point\\\"}\"],[526,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.7869990768, -30.2378572403], \\\"type\\\": \\\"Point\\\"}\"],[527,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.855753804, -30.1206674314], \\\"type\\\": \\\"Point\\\"}\"],[528,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5776813176, -35.380860971], \\\"type\\\": \\\"Point\\\"}\"],[529,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.06791941, -36.6201276533], \\\"type\\\": \\\"Point\\\"}\"],[53,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.382650122, -27.0789083506], \\\"type\\\": \\\"Point\\\"}\"],[530,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7855281009, -40.2886520881], \\\"type\\\": \\\"Point\\\"}\"],[531,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.0616163129, -33.8295477821], \\\"type\\\": \\\"Point\\\"}\"],[532,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0200899303, -35.5054082389], \\\"type\\\": \\\"Point\\\"}\"],[533,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8590079421, -34.3240064602], \\\"type\\\": \\\"Point\\\"}\"],[534,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.831658902, -32.9154747598], \\\"type\\\": \\\"Point\\\"}\"],[535,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1388818732, -41.3509852418], \\\"type\\\": \\\"Point\\\"}\"],[536,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8263094127, -32.4311981746], \\\"type\\\": \\\"Point\\\"}\"],[537,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0478820449, -33.2584241667], \\\"type\\\": \\\"Point\\\"}\"],[538,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4195686126, -21.9545189676], \\\"type\\\": \\\"Point\\\"}\"],[539,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0674487687, -31.2875515957], \\\"type\\\": \\\"Point\\\"}\"],[54,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.7165063579, -29.9428228222], \\\"type\\\": \\\"Point\\\"}\"],[540,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5302837376, -31.9713076711], \\\"type\\\": \\\"Point\\\"}\"],[541,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.3599065214, -30.1186891818], \\\"type\\\": \\\"Point\\\"}\"],[542,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0654506867, -30.6833434073], \\\"type\\\": \\\"Point\\\"}\"],[543,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.8165866175, -40.7582996596], \\\"type\\\": \\\"Point\\\"}\"],[544,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.0585945398, -29.7437679139], \\\"type\\\": \\\"Point\\\"}\"],[545,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.9014462596, -29.8002289284], \\\"type\\\": \\\"Point\\\"}\"],[546,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1598941522, -39.7322366685], \\\"type\\\": \\\"Point\\\"}\"],[547,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1832210195, -41.0450027414], \\\"type\\\": \\\"Point\\\"}\"],[548,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6127261664, -35.9553371453], \\\"type\\\": \\\"Point\\\"}\"],[549,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4577130002, -29.0395663016], \\\"type\\\": \\\"Point\\\"}\"],[55,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.7798344689, -29.8968390535], \\\"type\\\": \\\"Point\\\"}\"],[550,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.0916016054, -40.1023002802], \\\"type\\\": \\\"Point\\\"}\"],[551,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4717152099, -41.7616128948], \\\"type\\\": \\\"Point\\\"}\"],[552,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.307917285, -36.2884028021], \\\"type\\\": \\\"Point\\\"}\"],[553,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1840768655, -32.4205152375], \\\"type\\\": \\\"Point\\\"}\"],[554,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.0824095024, -36.5131728088], \\\"type\\\": \\\"Point\\\"}\"],[555,32.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2064150157, -32.1039651732], \\\"type\\\": \\\"Point\\\"}\"],[556,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3890949206, -30.2414460494], \\\"type\\\": \\\"Point\\\"}\"],[557,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8863603369, -29.8829870959], \\\"type\\\": \\\"Point\\\"}\"],[558,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.2837186785, -41.5775390609], \\\"type\\\": \\\"Point\\\"}\"],[559,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.1202348434, -41.0709322921], \\\"type\\\": \\\"Point\\\"}\"],[56,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.3246020639, -30.9577611964], \\\"type\\\": \\\"Point\\\"}\"],[560,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.323218101, -36.4017872818], \\\"type\\\": \\\"Point\\\"}\"],[561,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1673701779, -38.0639384464], \\\"type\\\": \\\"Point\\\"}\"],[562,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2282644637, -39.9861508958], \\\"type\\\": \\\"Point\\\"}\"],[563,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.315710175, -38.9147821722], \\\"type\\\": \\\"Point\\\"}\"],[564,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.7798335062, -33.2378956093], \\\"type\\\": \\\"Point\\\"}\"],[565,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1993444684, -39.4913474626], \\\"type\\\": \\\"Point\\\"}\"],[566,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.4797470909, -34.2384386126], \\\"type\\\": \\\"Point\\\"}\"],[567,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.994051285, -34.0256735587], \\\"type\\\": \\\"Point\\\"}\"],[568,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8055883759, -37.8820627512], \\\"type\\\": \\\"Point\\\"}\"],[569,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1918611821, -37.4008434021], \\\"type\\\": \\\"Point\\\"}\"],[57,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.3131076701, -30.7314982083], \\\"type\\\": \\\"Point\\\"}\"],[570,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5907782664, -34.114048679], \\\"type\\\": \\\"Point\\\"}\"],[571,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9342690007, -34.8729242861], \\\"type\\\": \\\"Point\\\"}\"],[572,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4558336269, -36.5967558736], \\\"type\\\": \\\"Point\\\"}\"],[573,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0353426221, -35.6310283897], \\\"type\\\": \\\"Point\\\"}\"],[574,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1540203662, -42.4932569731], \\\"type\\\": \\\"Point\\\"}\"],[575,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3176517376, -41.8352406303], \\\"type\\\": \\\"Point\\\"}\"],[576,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.849907833, -31.1705171869], \\\"type\\\": \\\"Point\\\"}\"],[577,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6435907033, -31.2601246737], \\\"type\\\": \\\"Point\\\"}\"],[578,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1037325082, -33.3927861647], \\\"type\\\": \\\"Point\\\"}\"],[579,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.8087802823, -30.9848194037], \\\"type\\\": \\\"Point\\\"}\"],[58,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-25.3931913656, -30.783340771], \\\"type\\\": \\\"Point\\\"}\"],[580,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.36363227, -30.8063456254], \\\"type\\\": \\\"Point\\\"}\"],[581,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7966161672, -28.053226784], \\\"type\\\": \\\"Point\\\"}\"],[582,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2246550854, -36.7033856171], \\\"type\\\": \\\"Point\\\"}\"],[583,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0804461475, -38.37049649], \\\"type\\\": \\\"Point\\\"}\"],[584,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9059745248, -28.953508486], \\\"type\\\": \\\"Point\\\"}\"],[585,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8922385348, -29.4628588548], \\\"type\\\": \\\"Point\\\"}\"],[586,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3206025629, -32.857824693], \\\"type\\\": \\\"Point\\\"}\"],[587,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.4819126835, -32.3214668527], \\\"type\\\": \\\"Point\\\"}\"],[588,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.0311932257, -32.0934823489], \\\"type\\\": \\\"Point\\\"}\"],[589,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8210454921, -31.307877272], \\\"type\\\": \\\"Point\\\"}\"],[59,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.7833397592, -28.3433638109], \\\"type\\\": \\\"Point\\\"}\"],[590,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.5808158853, -31.2037209142], \\\"type\\\": \\\"Point\\\"}\"],[591,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.846225713, -38.8257153511], \\\"type\\\": \\\"Point\\\"}\"],[592,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.3635525035, -27.1825112346], \\\"type\\\": \\\"Point\\\"}\"],[593,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.6367274399, -26.5991306957], \\\"type\\\": \\\"Point\\\"}\"],[594,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.068677587, -22.9957665211], \\\"type\\\": \\\"Point\\\"}\"],[595,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.7462708768, -42.7367452303], \\\"type\\\": \\\"Point\\\"}\"],[596,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-28.7272732564, -30.4676321793], \\\"type\\\": \\\"Point\\\"}\"],[597,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.4801678613, -29.6093237789], \\\"type\\\": \\\"Point\\\"}\"],[598,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3606990521, -27.8512923577], \\\"type\\\": \\\"Point\\\"}\"],[599,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.426733842, -29.5483749623], \\\"type\\\": \\\"Point\\\"}\"],[6,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-28.4588711676, -30.6662087894], \\\"type\\\": \\\"Point\\\"}\"],[60,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.1817682969, -28.3880716882], \\\"type\\\": \\\"Point\\\"}\"],[600,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.3458998423, -32.1992100914], \\\"type\\\": \\\"Point\\\"}\"],[601,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.40302375, -31.0376979588], \\\"type\\\": \\\"Point\\\"}\"],[602,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3930680686, -31.2685854876], \\\"type\\\": \\\"Point\\\"}\"],[603,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.5331292659, -31.1416809383], \\\"type\\\": \\\"Point\\\"}\"],[604,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.3666884259, -30.8964871008], \\\"type\\\": \\\"Point\\\"}\"],[605,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.1588160203, -28.1042171948], \\\"type\\\": \\\"Point\\\"}\"],[606,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.8618511686, -27.8368684376], \\\"type\\\": \\\"Point\\\"}\"],[607,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.1109902278, -28.8836518743], \\\"type\\\": \\\"Point\\\"}\"],[608,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.7637395362, -33.468600984], \\\"type\\\": \\\"Point\\\"}\"],[609,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.8262124188, -31.2370861828], \\\"type\\\": \\\"Point\\\"}\"],[61,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.443513185, -27.6109056181], \\\"type\\\": \\\"Point\\\"}\"],[610,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.42761611, -29.8138258818], \\\"type\\\": \\\"Point\\\"}\"],[611,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6792298279, -29.5955136328], \\\"type\\\": \\\"Point\\\"}\"],[612,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9099539199, -29.4797519742], \\\"type\\\": \\\"Point\\\"}\"],[613,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5676391236, -29.5796406205], \\\"type\\\": \\\"Point\\\"}\"],[614,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1541344531, -29.5131797043], \\\"type\\\": \\\"Point\\\"}\"],[615,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.4913031554, -43.7185527108], \\\"type\\\": \\\"Point\\\"}\"],[616,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.6900926583, -41.5628353051], \\\"type\\\": \\\"Point\\\"}\"],[617,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7595268659, -42.593360435], \\\"type\\\": \\\"Point\\\"}\"],[618,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9179904089, -31.6328170031], \\\"type\\\": \\\"Point\\\"}\"],[619,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.5975887859, -30.9252320214], \\\"type\\\": \\\"Point\\\"}\"],[62,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-23.9848051918, -30.5276740267], \\\"type\\\": \\\"Point\\\"}\"],[620,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8526184013, -30.4584540054], \\\"type\\\": \\\"Point\\\"}\"],[621,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4716699536, -41.2494520555], \\\"type\\\": \\\"Point\\\"}\"],[622,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.1519374464, -37.1548899926], \\\"type\\\": \\\"Point\\\"}\"],[623,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.44278581, -38.218479181], \\\"type\\\": \\\"Point\\\"}\"],[624,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9056726556, -31.7031164622], \\\"type\\\": \\\"Point\\\"}\"],[625,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4057424744, -44.813209287], \\\"type\\\": \\\"Point\\\"}\"],[626,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1805063076, -42.347556283], \\\"type\\\": \\\"Point\\\"}\"],[627,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5631851959, -32.3281302392], \\\"type\\\": \\\"Point\\\"}\"],[628,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.9416833245, -30.9701166987], \\\"type\\\": \\\"Point\\\"}\"],[629,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.6444606765, -29.2637301646], \\\"type\\\": \\\"Point\\\"}\"],[63,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-22.4029271604, -27.7716449873], \\\"type\\\": \\\"Point\\\"}\"],[630,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2734999245, -35.2729464567], \\\"type\\\": \\\"Point\\\"}\"],[631,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2585571018, -34.1772621909], \\\"type\\\": \\\"Point\\\"}\"],[632,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.5737106534, -31.9238085346], \\\"type\\\": \\\"Point\\\"}\"],[633,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.6661662436, -33.1635806975], \\\"type\\\": \\\"Point\\\"}\"],[634,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-40.9428241116, -35.0102595432], \\\"type\\\": \\\"Point\\\"}\"],[635,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-42.2457390051, -34.424187154], \\\"type\\\": \\\"Point\\\"}\"],[636,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.0671810489, -33.1275470384], \\\"type\\\": \\\"Point\\\"}\"],[637,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.1872326121, -31.6318799149], \\\"type\\\": \\\"Point\\\"}\"],[638,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9609117334, -29.7211089437], \\\"type\\\": \\\"Point\\\"}\"],[639,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0536098173, -29.4125153608], \\\"type\\\": \\\"Point\\\"}\"],[64,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-20.8149955512, -27.3919144568], \\\"type\\\": \\\"Point\\\"}\"],[640,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.152740034, -30.9610128969], \\\"type\\\": \\\"Point\\\"}\"],[641,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.9507743552, -31.0250889619], \\\"type\\\": \\\"Point\\\"}\"],[642,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.796287127, -39.1400700528], \\\"type\\\": \\\"Point\\\"}\"],[643,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2906332116, -30.0973525107], \\\"type\\\": \\\"Point\\\"}\"],[644,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.9547219704, -40.721997999], \\\"type\\\": \\\"Point\\\"}\"],[645,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.9642788411, -39.8805363004], \\\"type\\\": \\\"Point\\\"}\"],[646,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0372660519, -41.5692674637], \\\"type\\\": \\\"Point\\\"}\"],[647,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4055053831, -35.5395536806], \\\"type\\\": \\\"Point\\\"}\"],[648,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9473335427, -31.3220521735], \\\"type\\\": \\\"Point\\\"}\"],[649,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.2129667009, -37.9982484843], \\\"type\\\": \\\"Point\\\"}\"],[65,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.2944414578, -29.4832143291], \\\"type\\\": \\\"Point\\\"}\"],[650,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.2820336984, -35.8729604858], \\\"type\\\": \\\"Point\\\"}\"],[651,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3051351011, -23.0644526837], \\\"type\\\": \\\"Point\\\"}\"],[652,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8713124065, -22.1626890121], \\\"type\\\": \\\"Point\\\"}\"],[653,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5208411858, -31.2880567766], \\\"type\\\": \\\"Point\\\"}\"],[654,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5306766198, -31.4537823431], \\\"type\\\": \\\"Point\\\"}\"],[655,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.6705324846, -31.6800148694], \\\"type\\\": \\\"Point\\\"}\"],[656,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8397295012, -35.9343453097], \\\"type\\\": \\\"Point\\\"}\"],[657,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3856021889, -34.8179737279], \\\"type\\\": \\\"Point\\\"}\"],[658,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8651450281, -41.0233941577], \\\"type\\\": \\\"Point\\\"}\"],[659,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3006074887, -42.21560189], \\\"type\\\": \\\"Point\\\"}\"],[66,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-26.5654024654, -28.1506083769], \\\"type\\\": \\\"Point\\\"}\"],[660,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-11.0804318942, -30.6772177509], \\\"type\\\": \\\"Point\\\"}\"],[661,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-9.9520679032, -30.7931558947], \\\"type\\\": \\\"Point\\\"}\"],[662,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2705120539, -29.8107392464], \\\"type\\\": \\\"Point\\\"}\"],[663,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.3318178655, -28.9689113528], \\\"type\\\": \\\"Point\\\"}\"],[664,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.8468488987, -29.1748247677], \\\"type\\\": \\\"Point\\\"}\"],[665,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.483053211, -29.2366026563], \\\"type\\\": \\\"Point\\\"}\"],[666,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.1763911619, -30.6380068829], \\\"type\\\": \\\"Point\\\"}\"],[667,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-31.8579203968, -30.6970248294], \\\"type\\\": \\\"Point\\\"}\"],[668,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2949206096, -33.0634644102], \\\"type\\\": \\\"Point\\\"}\"],[669,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0011235397, -32.6632310681], \\\"type\\\": \\\"Point\\\"}\"],[67,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.001873295, -25.4632624029], \\\"type\\\": \\\"Point\\\"}\"],[670,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6978765038, -33.5756213188], \\\"type\\\": \\\"Point\\\"}\"],[671,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.1672279343, -33.141994788], \\\"type\\\": \\\"Point\\\"}\"],[672,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2735903811, -35.5295435318], \\\"type\\\": \\\"Point\\\"}\"],[673,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.0094243487, -35.5453307749], \\\"type\\\": \\\"Point\\\"}\"],[674,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2446226024, -33.0970763617], \\\"type\\\": \\\"Point\\\"}\"],[675,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0660373745, -32.6572043097], \\\"type\\\": \\\"Point\\\"}\"],[676,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1210912559, -33.5921639441], \\\"type\\\": \\\"Point\\\"}\"],[677,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9386194914, -34.4436404234], \\\"type\\\": \\\"Point\\\"}\"],[678,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.3046790028, -32.1318807233], \\\"type\\\": \\\"Point\\\"}\"],[679,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1396291322, -32.1519714087], \\\"type\\\": \\\"Point\\\"}\"],[68,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.970504003, -24.6198680688], \\\"type\\\": \\\"Point\\\"}\"],[680,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.7347944376, -35.1736580408], \\\"type\\\": \\\"Point\\\"}\"],[681,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.7804188276, -34.6545057096], \\\"type\\\": \\\"Point\\\"}\"],[682,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2519203758, -36.9879679971], \\\"type\\\": \\\"Point\\\"}\"],[683,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3422110256, -40.0956182966], \\\"type\\\": \\\"Point\\\"}\"],[684,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4329318243, -38.863101027], \\\"type\\\": \\\"Point\\\"}\"],[685,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2646895592, -36.6964244949], \\\"type\\\": \\\"Point\\\"}\"],[686,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.8244948182, -36.1180710056], \\\"type\\\": \\\"Point\\\"}\"],[687,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.7895685208, -33.0740040643], \\\"type\\\": \\\"Point\\\"}\"],[688,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.256133398, -32.7855795641], \\\"type\\\": \\\"Point\\\"}\"],[689,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.689534081, -32.4579147782], \\\"type\\\": \\\"Point\\\"}\"],[69,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.5408520374, -26.6566262858], \\\"type\\\": \\\"Point\\\"}\"],[690,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.8200557095, -32.7185039603], \\\"type\\\": \\\"Point\\\"}\"],[691,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1255033506, -33.8066033965], \\\"type\\\": \\\"Point\\\"}\"],[692,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.5065309012, -33.5218986474], \\\"type\\\": \\\"Point\\\"}\"],[693,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.5530091181, -32.4541890025], \\\"type\\\": \\\"Point\\\"}\"],[694,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0100582464, -32.4641649582], \\\"type\\\": \\\"Point\\\"}\"],[695,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7806134776, -41.766834774], \\\"type\\\": \\\"Point\\\"}\"],[696,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5724631546, -33.0634166519], \\\"type\\\": \\\"Point\\\"}\"],[697,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7107087417, -33.9839392293], \\\"type\\\": \\\"Point\\\"}\"],[698,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.2536316757, -30.3511942052], \\\"type\\\": \\\"Point\\\"}\"],[699,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0518776318, -29.8822192542], \\\"type\\\": \\\"Point\\\"}\"],[7,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.6661240798, -33.050458795], \\\"type\\\": \\\"Point\\\"}\"],[70,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-27.8600084994, -27.5031484181], \\\"type\\\": \\\"Point\\\"}\"],[700,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.8581314641, -30.3244559167], \\\"type\\\": \\\"Point\\\"}\"],[701,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.2243048439, -30.620022379], \\\"type\\\": \\\"Point\\\"}\"],[702,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.2599890248, -39.2412995891], \\\"type\\\": \\\"Point\\\"}\"],[703,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.0577774884, -34.2527900217], \\\"type\\\": \\\"Point\\\"}\"],[704,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.9336348203, -33.29248716], \\\"type\\\": \\\"Point\\\"}\"],[705,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7467617647, -37.4515576112], \\\"type\\\": \\\"Point\\\"}\"],[706,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0011725075, -35.7488370801], \\\"type\\\": \\\"Point\\\"}\"],[707,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5945773007, -32.3557528719], \\\"type\\\": \\\"Point\\\"}\"],[708,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.110726641, -36.2806467726], \\\"type\\\": \\\"Point\\\"}\"],[709,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1847169568, -31.7337355771], \\\"type\\\": \\\"Point\\\"}\"],[71,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.0236220559, -29.3071763425], \\\"type\\\": \\\"Point\\\"}\"],[710,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9592605284, -32.221686711], \\\"type\\\": \\\"Point\\\"}\"],[711,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0279753453, -32.6378394158], \\\"type\\\": \\\"Point\\\"}\"],[712,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9199651296, -34.9567368415], \\\"type\\\": \\\"Point\\\"}\"],[713,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.3953881444, -35.4189635075], \\\"type\\\": \\\"Point\\\"}\"],[714,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2326892191, -31.0406148504], \\\"type\\\": \\\"Point\\\"}\"],[715,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.7506567821, -30.8694492621], \\\"type\\\": \\\"Point\\\"}\"],[716,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-33.0505806091, -30.7290652869], \\\"type\\\": \\\"Point\\\"}\"],[717,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3156928132, -30.9360484565], \\\"type\\\": \\\"Point\\\"}\"],[718,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4943998349, -33.3953468056], \\\"type\\\": \\\"Point\\\"}\"],[719,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4005611213, -32.9888043139], \\\"type\\\": \\\"Point\\\"}\"],[72,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.5366100653, -29.8119682082], \\\"type\\\": \\\"Point\\\"}\"],[720,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9720644918, -33.3890130015], \\\"type\\\": \\\"Point\\\"}\"],[721,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9641239918, -32.933123106], \\\"type\\\": \\\"Point\\\"}\"],[722,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.984917424, -32.4370712892], \\\"type\\\": \\\"Point\\\"}\"],[723,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9079936763, -32.1928140988], \\\"type\\\": \\\"Point\\\"}\"],[724,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.0170077151, -33.3803581236], \\\"type\\\": \\\"Point\\\"}\"],[725,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3383938708, -33.8207458757], \\\"type\\\": \\\"Point\\\"}\"],[726,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.8350703006, -36.210005755], \\\"type\\\": \\\"Point\\\"}\"],[727,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2189722921, -35.6483011207], \\\"type\\\": \\\"Point\\\"}\"],[728,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.1388297952, -29.5367145937], \\\"type\\\": \\\"Point\\\"}\"],[729,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.4700539064, -30.4904291112], \\\"type\\\": \\\"Point\\\"}\"],[73,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.1508654503, -25.4519921434], \\\"type\\\": \\\"Point\\\"}\"],[730,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-12.2428675485, -30.5693319244], \\\"type\\\": \\\"Point\\\"}\"],[731,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6848595732, -33.8112146484], \\\"type\\\": \\\"Point\\\"}\"],[732,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.0903387084, -34.4744531461], \\\"type\\\": \\\"Point\\\"}\"],[733,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.6283365016, -33.9918646384], \\\"type\\\": \\\"Point\\\"}\"],[734,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1585148798, -32.2783498141], \\\"type\\\": \\\"Point\\\"}\"],[735,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3807269845, -32.6267453139], \\\"type\\\": \\\"Point\\\"}\"],[736,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6841694967, -32.929895473], \\\"type\\\": \\\"Point\\\"}\"],[737,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.8758882057, -34.823849898], \\\"type\\\": \\\"Point\\\"}\"],[738,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5705129144, -35.8588070411], \\\"type\\\": \\\"Point\\\"}\"],[739,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6956985113, -31.9861949072], \\\"type\\\": \\\"Point\\\"}\"],[74,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.9728448069, -26.6967501195], \\\"type\\\": \\\"Point\\\"}\"],[740,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1850284573, -32.6647987403], \\\"type\\\": \\\"Point\\\"}\"],[741,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7825755327, -32.9958892041], \\\"type\\\": \\\"Point\\\"}\"],[742,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2723394762, -31.5235200335], \\\"type\\\": \\\"Point\\\"}\"],[743,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1800105507, -34.5442590823], \\\"type\\\": \\\"Point\\\"}\"],[744,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1263395568, -35.0928766767], \\\"type\\\": \\\"Point\\\"}\"],[745,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3142754311, -33.4927026918], \\\"type\\\": \\\"Point\\\"}\"],[746,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5884663581, -34.0741109483], \\\"type\\\": \\\"Point\\\"}\"],[747,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.4664237468, -33.2361262923], \\\"type\\\": \\\"Point\\\"}\"],[748,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.3165106368, -32.2404526634], \\\"type\\\": \\\"Point\\\"}\"],[749,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8941650453, -32.1268311749], \\\"type\\\": \\\"Point\\\"}\"],[75,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.8181909971, -29.0166538059], \\\"type\\\": \\\"Point\\\"}\"],[750,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7078320905, -31.8658520197], \\\"type\\\": \\\"Point\\\"}\"],[751,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7393705427, -32.5503520907], \\\"type\\\": \\\"Point\\\"}\"],[752,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9272305385, -32.9536989864], \\\"type\\\": \\\"Point\\\"}\"],[753,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.2115102996, -34.4871641618], \\\"type\\\": \\\"Point\\\"}\"],[754,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.4662024086, -33.607256653], \\\"type\\\": \\\"Point\\\"}\"],[755,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8084895585, -32.8641404535], \\\"type\\\": \\\"Point\\\"}\"],[756,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4052669055, -32.4776907391], \\\"type\\\": \\\"Point\\\"}\"],[757,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1123631462, -31.8219348643], \\\"type\\\": \\\"Point\\\"}\"],[758,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5929878163, -31.9950480522], \\\"type\\\": \\\"Point\\\"}\"],[759,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6737151418, -34.5856747666], \\\"type\\\": \\\"Point\\\"}\"],[76,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-25.6525361921, -28.8170880003], \\\"type\\\": \\\"Point\\\"}\"],[760,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2403910526, -33.9881905345], \\\"type\\\": \\\"Point\\\"}\"],[761,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.4806134642, -36.5103232516], \\\"type\\\": \\\"Point\\\"}\"],[762,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.484048577, -33.4061795586], \\\"type\\\": \\\"Point\\\"}\"],[763,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1350011961, -41.2392049956], \\\"type\\\": \\\"Point\\\"}\"],[764,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.55064487, -41.0303892615], \\\"type\\\": \\\"Point\\\"}\"],[765,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1500245199, -39.1229289223], \\\"type\\\": \\\"Point\\\"}\"],[766,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8952848231, -37.4788984036], \\\"type\\\": \\\"Point\\\"}\"],[767,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1633618353, -36.2142749655], \\\"type\\\": \\\"Point\\\"}\"],[768,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.042490408, -40.1203579223], \\\"type\\\": \\\"Point\\\"}\"],[769,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.0672263767, -38.4433098019], \\\"type\\\": \\\"Point\\\"}\"],[77,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-29.0255149368, -27.6193596904], \\\"type\\\": \\\"Point\\\"}\"],[770,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-6.7020622764, -31.1600879842], \\\"type\\\": \\\"Point\\\"}\"],[771,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.1378193675, -34.8437038859], \\\"type\\\": \\\"Point\\\"}\"],[772,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.8059604875, -32.907798315], \\\"type\\\": \\\"Point\\\"}\"],[773,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.4334841116, -34.1227843794], \\\"type\\\": \\\"Point\\\"}\"],[774,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2238911193, -37.0165845247], \\\"type\\\": \\\"Point\\\"}\"],[775,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8441045059, -29.7991287349], \\\"type\\\": \\\"Point\\\"}\"],[776,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3827585047, -38.0796429933], \\\"type\\\": \\\"Point\\\"}\"],[777,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.1463919139, -37.8102268212], \\\"type\\\": \\\"Point\\\"}\"],[778,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0660731726, -37.4615690653], \\\"type\\\": \\\"Point\\\"}\"],[779,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3748189982, -33.7901306506], \\\"type\\\": \\\"Point\\\"}\"],[78,400.0,\"b\",1.0,true,1.05,0.95,\"{\\\"coordinates\\\": [-28.1597813468, -27.0438332627], \\\"type\\\": \\\"Point\\\"}\"],[780,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8111074657, -35.2153860317], \\\"type\\\": \\\"Point\\\"}\"],[781,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8889381955, -43.668369071], \\\"type\\\": \\\"Point\\\"}\"],[782,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.790001913, -34.0509592375], \\\"type\\\": \\\"Point\\\"}\"],[783,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8204558925, -33.2739138109], \\\"type\\\": \\\"Point\\\"}\"],[784,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.2670211606, -33.7291609073], \\\"type\\\": \\\"Point\\\"}\"],[785,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7684286373, -31.1034244205], \\\"type\\\": \\\"Point\\\"}\"],[786,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.0898642718, -33.7744273718], \\\"type\\\": \\\"Point\\\"}\"],[787,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8924531167, -34.7963056529], \\\"type\\\": \\\"Point\\\"}\"],[788,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.5564094458, -28.5738739927], \\\"type\\\": \\\"Point\\\"}\"],[789,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-29.5331241351, -31.9942482732], \\\"type\\\": \\\"Point\\\"}\"],[79,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-23.29461313, -26.3303120241], \\\"type\\\": \\\"Point\\\"}\"],[790,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.6851996009, -31.7107574462], \\\"type\\\": \\\"Point\\\"}\"],[791,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.3376052146, -29.2852416995], \\\"type\\\": \\\"Point\\\"}\"],[792,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.3663101544, -30.7920257559], \\\"type\\\": \\\"Point\\\"}\"],[793,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.6469672206, -37.8587515182], \\\"type\\\": \\\"Point\\\"}\"],[794,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.6664479558, -30.3395791199], \\\"type\\\": \\\"Point\\\"}\"],[795,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5195800661, -34.5806337907], \\\"type\\\": \\\"Point\\\"}\"],[796,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5751542463, -31.4396775963], \\\"type\\\": \\\"Point\\\"}\"],[797,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5036782805, -31.7538507657], \\\"type\\\": \\\"Point\\\"}\"],[798,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.47687697, -30.8528388447], \\\"type\\\": \\\"Point\\\"}\"],[799,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.5161441951, -34.4672358952], \\\"type\\\": \\\"Point\\\"}\"],[8,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-26.3453320157, -33.2219982746], \\\"type\\\": \\\"Point\\\"}\"],[80,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.4000486916, -27.0690958025], \\\"type\\\": \\\"Point\\\"}\"],[800,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-12.9638564691, -36.6446984313], \\\"type\\\": \\\"Point\\\"}\"],[801,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-11.8946536022, -37.009663633], \\\"type\\\": \\\"Point\\\"}\"],[802,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0926273746, -31.6108661103], \\\"type\\\": \\\"Point\\\"}\"],[803,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8142269978, -39.026476676], \\\"type\\\": \\\"Point\\\"}\"],[804,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.6519712506, -39.0861377956], \\\"type\\\": \\\"Point\\\"}\"],[805,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5516624078, -39.6478815227], \\\"type\\\": \\\"Point\\\"}\"],[806,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.730230207, -31.477732451], \\\"type\\\": \\\"Point\\\"}\"],[807,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.4332059914, -31.1659887205], \\\"type\\\": \\\"Point\\\"}\"],[808,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-34.3985898009, -33.5639674066], \\\"type\\\": \\\"Point\\\"}\"],[809,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-32.5872831586, -32.8981891673], \\\"type\\\": \\\"Point\\\"}\"],[81,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-19.4106914344, -26.6185459881], \\\"type\\\": \\\"Point\\\"}\"],[810,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-27.5002160712, -31.5418288899], \\\"type\\\": \\\"Point\\\"}\"],[811,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5477044749, -32.1150733523], \\\"type\\\": \\\"Point\\\"}\"],[812,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-30.4451725398, -34.2146840899], \\\"type\\\": \\\"Point\\\"}\"],[813,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.9481354164, -34.6842319997], \\\"type\\\": \\\"Point\\\"}\"],[814,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.6988742638, -34.1611157415], \\\"type\\\": \\\"Point\\\"}\"],[815,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-38.7930824972, -29.7536833811], \\\"type\\\": \\\"Point\\\"}\"],[816,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-36.1934760274, -29.8251334891], \\\"type\\\": \\\"Point\\\"}\"],[817,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0840832032, -30.8118166981], \\\"type\\\": \\\"Point\\\"}\"],[818,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1631913946, -33.7495936759], \\\"type\\\": \\\"Point\\\"}\"],[819,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5605452782, -34.3737894845], \\\"type\\\": \\\"Point\\\"}\"],[82,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.554349468, -28.7843796026], \\\"type\\\": \\\"Point\\\"}\"],[820,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1584441176, -32.6992838567], \\\"type\\\": \\\"Point\\\"}\"],[821,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5466618948, -32.617064362], \\\"type\\\": \\\"Point\\\"}\"],[822,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.7049258078, -28.4895426745], \\\"type\\\": \\\"Point\\\"}\"],[823,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.5444211745, -28.0868037259], \\\"type\\\": \\\"Point\\\"}\"],[824,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7031645703, -40.1021888205], \\\"type\\\": \\\"Point\\\"}\"],[825,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.4316728043, -37.6287047921], \\\"type\\\": \\\"Point\\\"}\"],[826,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7919269779, -30.6804393139], \\\"type\\\": \\\"Point\\\"}\"],[827,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.7261308769, -34.8472733493], \\\"type\\\": \\\"Point\\\"}\"],[828,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9861755719, -40.7957533738], \\\"type\\\": \\\"Point\\\"}\"],[829,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8150618883, -39.3722758204], \\\"type\\\": \\\"Point\\\"}\"],[83,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.1322082452, -24.1509155321], \\\"type\\\": \\\"Point\\\"}\"],[830,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.8093756703, -38.149218622], \\\"type\\\": \\\"Point\\\"}\"],[831,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.0941787506, -37.7526134324], \\\"type\\\": \\\"Point\\\"}\"],[832,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1221241878, -27.5974293925], \\\"type\\\": \\\"Point\\\"}\"],[833,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5418580443, -28.114034705], \\\"type\\\": \\\"Point\\\"}\"],[834,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.6876229546, -26.2599141671], \\\"type\\\": \\\"Point\\\"}\"],[835,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.5204317122, -27.9103901078], \\\"type\\\": \\\"Point\\\"}\"],[836,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.5890844276, -24.9553000323], \\\"type\\\": \\\"Point\\\"}\"],[837,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.4638705972, -27.3799285528], \\\"type\\\": \\\"Point\\\"}\"],[838,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.4321315923, -25.256687044], \\\"type\\\": \\\"Point\\\"}\"],[839,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.8531658092, -24.3452111685], \\\"type\\\": \\\"Point\\\"}\"],[84,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-27.3672432293, -23.5053320409], \\\"type\\\": \\\"Point\\\"}\"],[840,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7445196421, -29.0591621198], \\\"type\\\": \\\"Point\\\"}\"],[841,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1666753681, -29.1696657766], \\\"type\\\": \\\"Point\\\"}\"],[842,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6749187386, -19.5009154423], \\\"type\\\": \\\"Point\\\"}\"],[843,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.8946766579, -23.9383535444], \\\"type\\\": \\\"Point\\\"}\"],[844,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1488418826, -22.9234635279], \\\"type\\\": \\\"Point\\\"}\"],[845,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.3157413092, -25.872053346], \\\"type\\\": \\\"Point\\\"}\"],[846,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.7845063204, -25.087005676], \\\"type\\\": \\\"Point\\\"}\"],[847,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.2165609499, -28.4160534578], \\\"type\\\": \\\"Point\\\"}\"],[848,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8526172601, -28.5846714636], \\\"type\\\": \\\"Point\\\"}\"],[849,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.6949120549, -27.9902357262], \\\"type\\\": \\\"Point\\\"}\"],[85,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.1916938734, -22.3922991918], \\\"type\\\": \\\"Point\\\"}\"],[850,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1036145186, -20.7403829182], \\\"type\\\": \\\"Point\\\"}\"],[851,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8295050957, -26.7189777483], \\\"type\\\": \\\"Point\\\"}\"],[852,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.4894395768, -24.3219185022], \\\"type\\\": \\\"Point\\\"}\"],[853,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.2967385333, -25.4390221393], \\\"type\\\": \\\"Point\\\"}\"],[854,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.8950432255, -19.3743197984], \\\"type\\\": \\\"Point\\\"}\"],[855,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.7391522869, -19.0782888814], \\\"type\\\": \\\"Point\\\"}\"],[856,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.0662024693, -26.6018181269], \\\"type\\\": \\\"Point\\\"}\"],[857,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9220626862, -25.4416603829], \\\"type\\\": \\\"Point\\\"}\"],[858,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-14.9604829872, -26.2635289424], \\\"type\\\": \\\"Point\\\"}\"],[859,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.3566500118, -25.7609736727], \\\"type\\\": \\\"Point\\\"}\"],[86,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-30.2545694471, -23.5311896994], \\\"type\\\": \\\"Point\\\"}\"],[860,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-13.151887104, -24.897890937], \\\"type\\\": \\\"Point\\\"}\"],[861,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.2638813685, -26.1654151346], \\\"type\\\": \\\"Point\\\"}\"],[862,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2973851635, -24.200902114], \\\"type\\\": \\\"Point\\\"}\"],[863,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7013677285, -23.4822060245], \\\"type\\\": \\\"Point\\\"}\"],[864,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5295261253, -26.0060690371], \\\"type\\\": \\\"Point\\\"}\"],[865,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4519014306, -27.7799564387], \\\"type\\\": \\\"Point\\\"}\"],[866,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.592835769, -26.8822459064], \\\"type\\\": \\\"Point\\\"}\"],[867,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5075499259, -26.4456253948], \\\"type\\\": \\\"Point\\\"}\"],[868,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.2283602726, -22.081006413], \\\"type\\\": \\\"Point\\\"}\"],[869,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.3713938453, -25.4186200293], \\\"type\\\": \\\"Point\\\"}\"],[87,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-34.2926575549, -27.2476667497], \\\"type\\\": \\\"Point\\\"}\"],[870,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.1138024702, -28.197403344], \\\"type\\\": \\\"Point\\\"}\"],[871,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9524700654, -29.2907827174], \\\"type\\\": \\\"Point\\\"}\"],[872,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.1673046862, -25.5139084168], \\\"type\\\": \\\"Point\\\"}\"],[873,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9404183584, -23.3580032587], \\\"type\\\": \\\"Point\\\"}\"],[874,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.7589509505, -18.0914067598], \\\"type\\\": \\\"Point\\\"}\"],[875,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.22878339, -22.4332935648], \\\"type\\\": \\\"Point\\\"}\"],[876,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.560063023, -25.5983647225], \\\"type\\\": \\\"Point\\\"}\"],[877,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.4244093962, -31.6541408645], \\\"type\\\": \\\"Point\\\"}\"],[878,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6291495653, -18.8483840935], \\\"type\\\": \\\"Point\\\"}\"],[879,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.9967418142, -17.8876389344], \\\"type\\\": \\\"Point\\\"}\"],[88,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.5474897021, -26.4149415146], \\\"type\\\": \\\"Point\\\"}\"],[880,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.0039060656, -20.7485341681], \\\"type\\\": \\\"Point\\\"}\"],[881,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.6345868357, -30.1159497668], \\\"type\\\": \\\"Point\\\"}\"],[882,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.3193024849, -24.5491042915], \\\"type\\\": \\\"Point\\\"}\"],[883,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4166252126, -21.659516777], \\\"type\\\": \\\"Point\\\"}\"],[884,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1724420357, -20.0986673605], \\\"type\\\": \\\"Point\\\"}\"],[885,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-16.5977013333, -25.7712701446], \\\"type\\\": \\\"Point\\\"}\"],[886,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.0334034435, -26.1095113517], \\\"type\\\": \\\"Point\\\"}\"],[887,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.3915425277, -24.5584140179], \\\"type\\\": \\\"Point\\\"}\"],[888,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.9966307915, -23.343747703], \\\"type\\\": \\\"Point\\\"}\"],[889,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.5338491912, -21.3988649483], \\\"type\\\": \\\"Point\\\"}\"],[89,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.1984931817, -24.0351723679], \\\"type\\\": \\\"Point\\\"}\"],[890,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.0227487391, -23.6318310792], \\\"type\\\": \\\"Point\\\"}\"],[891,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6233066816, -22.5075897143], \\\"type\\\": \\\"Point\\\"}\"],[892,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.9489569298, -24.4471213944], \\\"type\\\": \\\"Point\\\"}\"],[893,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-19.8696899548, -29.0899387934], \\\"type\\\": \\\"Point\\\"}\"],[894,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1899386038, -26.7542951536], \\\"type\\\": \\\"Point\\\"}\"],[895,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.2641245209, -28.102882836], \\\"type\\\": \\\"Point\\\"}\"],[896,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1489673183, -25.0945353367], \\\"type\\\": \\\"Point\\\"}\"],[897,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.4939522991, -20.7183388856], \\\"type\\\": \\\"Point\\\"}\"],[898,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1670534833, -20.9210351486], \\\"type\\\": \\\"Point\\\"}\"],[899,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.4173975744, -21.9956463434], \\\"type\\\": \\\"Point\\\"}\"],[9,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-24.637260774, -33.4524287162], \\\"type\\\": \\\"Point\\\"}\"],[90,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-32.7256252461, -22.71850276], \\\"type\\\": \\\"Point\\\"}\"],[900,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.6305671675, -20.6506573181], \\\"type\\\": \\\"Point\\\"}\"],[901,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-20.5292929544, -28.6919430235], \\\"type\\\": \\\"Point\\\"}\"],[902,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.3435395421, -28.9042868433], \\\"type\\\": \\\"Point\\\"}\"],[903,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.9478927288, -20.4141813888], \\\"type\\\": \\\"Point\\\"}\"],[904,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.5543084405, -24.8130461823], \\\"type\\\": \\\"Point\\\"}\"],[905,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.2227260939, -26.8547944996], \\\"type\\\": \\\"Point\\\"}\"],[906,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7999884406, -23.8283175815], \\\"type\\\": \\\"Point\\\"}\"],[907,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.3141113199, -25.4136010066], \\\"type\\\": \\\"Point\\\"}\"],[908,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.9806679747, -29.4483187754], \\\"type\\\": \\\"Point\\\"}\"],[909,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.7682202408, -30.1876514829], \\\"type\\\": \\\"Point\\\"}\"],[91,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-29.7828149821, -24.7648090392], \\\"type\\\": \\\"Point\\\"}\"],[910,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2561018816, -26.9526348572], \\\"type\\\": \\\"Point\\\"}\"],[911,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-18.1483296821, -23.5641373673], \\\"type\\\": \\\"Point\\\"}\"],[912,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.5409311481, -27.1999437043], \\\"type\\\": \\\"Point\\\"}\"],[913,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.1061742827, -25.2701766532], \\\"type\\\": \\\"Point\\\"}\"],[914,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.7272196865, -25.9899244889], \\\"type\\\": \\\"Point\\\"}\"],[915,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-25.9520302792, -26.9800522558], \\\"type\\\": \\\"Point\\\"}\"],[916,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.2260483124, -27.5555974502], \\\"type\\\": \\\"Point\\\"}\"],[917,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.1233162564, -17.7676608061], \\\"type\\\": \\\"Point\\\"}\"],[918,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.2298580099, -25.1942753386], \\\"type\\\": \\\"Point\\\"}\"],[919,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-17.8714027752, -25.7725781797], \\\"type\\\": \\\"Point\\\"}\"],[92,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-31.0832187376, -24.3434400323], \\\"type\\\": \\\"Point\\\"}\"],[920,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.536695574, -26.8205920641], \\\"type\\\": \\\"Point\\\"}\"],[921,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.5419584101, -29.6922966346], \\\"type\\\": \\\"Point\\\"}\"],[922,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.3308367713, -29.6617208388], \\\"type\\\": \\\"Point\\\"}\"],[923,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.0053508418, -24.4575449764], \\\"type\\\": \\\"Point\\\"}\"],[924,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.8663078445, -27.6756680231], \\\"type\\\": \\\"Point\\\"}\"],[925,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-15.7206705212, -24.4292927019], \\\"type\\\": \\\"Point\\\"}\"],[926,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.8654465796, -22.9865970058], \\\"type\\\": \\\"Point\\\"}\"],[927,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-26.1122327764, -27.0145581545], \\\"type\\\": \\\"Point\\\"}\"],[928,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-24.3879466966, -26.1853016035], \\\"type\\\": \\\"Point\\\"}\"],[929,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.9822984924, -24.7165557496], \\\"type\\\": \\\"Point\\\"}\"],[93,220.0,\"b\",1.0,true,1.11,0.95,\"{\\\"coordinates\\\": [-33.8306127418, -23.9761877433], \\\"type\\\": \\\"Point\\\"}\"],[930,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-22.1147412095, -21.4207504541], \\\"type\\\": \\\"Point\\\"}\"],[931,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-23.7915210373, -22.3461118963], \\\"type\\\": \\\"Point\\\"}\"],[932,110.0,\"b\",1.0,true,1.12,0.95,\"{\\\"coordinates\\\": [-21.2103142