      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,53,0.6,-1.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,156,1.4,2.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,419,4.3,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2412,13.0,0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4845,0.0,1.82,null,1.0,false,\"\",true,true,6.4,0.0,4.0,-4.0,null,false,null],[null,4845,0.0,1.82,null,1.0,false,\"\",true,true,10.800000000000001,0.0,6.4,-6.4,null,false,null],[null,4858,0.0,0.09,null,1.0,false,\"\",true,true,11.199999999999999,0.0,6.8,-6.8,null,false,null],[null,4858,0.0,6.03,null,1.0,false,\"\",true,true,11.199999999999999,0.0,6.8,-6.8,null,false,null],[null,4865,0.0,-0.86,null,1.0,false,\"\",true,true,22.0,0.0,12.0,-7.0,null,false,null],[null,4876,6.12,0.0,null,1.0,true,\"\",true,true,35.020000000000003,0.0,0.0,0.0,null,false,null],[null,4876,3.12,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,4888,0.0,0.0,null,1.0,false,\"\",true,true,5.0,0.0,1.0,0.0,null,false,null],[null,4894,4.16,0.0,null,1.0,true,\"\",true,true,21.600000000000001,0.0,0.0,0.0,null,false,null],[null,4894,4.16,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,2514,0.4,-0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4894,2.16,0.0,null,1.0,true,\"\",true,true,30.0,0.0,0.0,0.0,null,false,null],[null,4924,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,4944,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,0.0,null,false,null],[null,4955,2.12,0.0,null,1.0,true,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,4955,2.12,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,4962,0.0,0.44,null,1.0,false,\"\",true,true,30.0,0.0,18.0,-18.0,null,false,null],[null,4985,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,4986,5.37,0.0,null,1.0,true,\"\",true,true,30.5,0.0,0.0,0.0,null,false,null],[null,5004,3.21,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,5004,6.21,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,2579,0.1,0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5006,0.0,0.0,null,1.0,false,\"\",true,true,20.699999999999999,0.0,0.0,0.0,null,false,null],[null,5012,4.05,0.0,null,1.0,true,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,5030,0.0,-4.31,null,1.0,false,\"\",true,true,18.0,0.0,11.0,-11.0,null,false,null],[null,5031,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,5033,0.0,1.77,null,1.0,false,\"\",true,true,15.0,0.0,5.0,-5.0,null,false,null],[null,5033,0.0,-1.05,null,1.0,false,\"\",true,true,15.0,0.0,5.0,-5.0,null,false,null],[null,5035,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,5035,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,5039,0.0,0.0,null,1.0,false,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,5041,0.0,0.0,null,1.0,false,\"\",true,true,5.6,0.0,0.01,0.0,null,false,null],[null,2580,0.4,0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5041,0.0,0.0,null,1.0,false,\"\",true,true,5.6,0.0,0.01,0.0,null,false,null],[null,5047,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0,null,false,null],[null,5947,0.0,3.12,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,5947,0.0,3.12,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,5947,0.0,3.12,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,5948,0.0,10.67,null,1.0,false,\"\",true,true,670.0,0.0,125.0,-125.0,null,false,null],[null,5948,0.0,10.67,null,1.0,false,\"\",true,true,670.0,0.0,125.0,-125.0,null,false,null],[null,5950,0.0,0.0,null,1.0,false,\"\",true,true,250.0,50.0,100.0,-100.0,null,false,null],[null,5951,997.310000000000059,3.0,null,1.0,true,\"\",true,true,1100.0,300.0,330.0,-470.0,null,false,null],[null,5953,0.0,3.15,null,1.0,false,\"\",true,true,200.0,-20.0,60.0,-60.0,null,false,null],[null,2592,2.7,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5954,0.0,-23.109999999999999,null,1.0,false,\"\",true,true,200.0,-20.0,60.0,-60.0,null,false,null],[null,5956,0.0,0.0,null,1.0,false,\"\",true,true,1500.0,0.0,0.0,0.0,null,false,null],[null,5956,0.0,0.0,null,1.0,false,\"\",true,true,1500.0,0.0,0.0,0.0,null,false,null],[null,5957,0.0,-2.03,null,1.0,false,\"\",true,true,0.75,0.0,2.03,-0.22,null,false,null],[null,5957,0.0,-2.03,null,1.0,false,\"\",true,true,0.75,0.0,2.03,-0.22,null,false,null],[null,5964,79.820000000000007,-33.420000000000002,null,1.0,true,\"\",true,true,84.530000000000001,0.0,33.420000000000002,-25.359999999999999,null,false,null],[null,5972,0.0,-1.08,null,1.0,false,\"\",true,true,250.0,-250.0,100.0,-100.0,null,false,null],[null,5972,0.0,-1.08,null,1.0,false,\"\",true,true,250.0,-250.0,100.0,-100.0,null,false,null],[null,5975,0.0,1.55,null,1.0,false,\"\",true,true,30.0,0.0,40.0,-40.0,null,false,null],[null,5975,0.0,1.55,null,1.0,false,\"\",true,true,60.0,0.0,40.0,-40.0,null,false,null],[null,2632,3.2,-0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5977,414.090000000000032,5.85,null,1.0,true,\"\",true,true,450.0,0.0,200.0,-200.0,null,false,null],[null,5986,0.0,51.0,null,1.0,false,\"\",true,true,0.0,-53.0,0.0,-51.0,null,false,null],[null,5986,0.0,51.0,null,1.0,false,\"\",true,true,0.0,-16.0,0.0,-51.0,null,false,null],[null,5991,0.0,0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,5991,0.0,0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,5991,44.299999999999997,4.51,null,1.0,true,\"\",true,true,49.0,0.0,14.699999999999999,-14.699999999999999,null,false,null],[null,5991,0.0,0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,5991,0.0,0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,5992,212.990000000000009,49.859999999999999,null,1.0,true,\"\",true,true,217.700000000000017,0.0,65.310000000000002,-65.310000000000002,null,false,null],[null,5992,399.590000000000032,49.859999999999999,null,1.0,true,\"\",true,true,404.300000000000011,0.0,121.290000000000006,-121.290000000000006,null,false,null],[null,2635,6.1,-7.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6003,0.0,0.0,null,1.0,false,\"\",true,true,418.0,185.0,171.0,-304.0,null,false,null],[null,6003,0.91,3.76,null,1.0,true,\"\",true,true,379.0,230.0,171.0,-304.0,null,false,null],[null,6003,6.38,3.76,null,1.0,true,\"\",true,true,393.0,165.0,171.0,-367.0,null,false,null],[null,6011,0.0,0.02,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6016,0.0,7.0,null,1.0,false,\"\",true,true,0.0,-1.0,0.0,-7.0,null,false,null],[null,6018,0.0,0.0,null,1.0,false,\"\",true,true,1056.0,200.0,125.0,-523.0,null,false,null],[null,6018,406.920000000000016,22.870000000000001,null,1.0,true,\"\",true,true,412.0,196.0,95.0,-263.0,null,false,null],[null,6018,406.920000000000016,22.870000000000001,null,1.0,true,\"\",true,true,412.0,196.0,95.0,-240.0,null,false,null],[null,6034,0.0,1.68,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6055,504.129999999999995,55.950000000000003,null,1.0,true,\"\",true,true,910.0,300.0,215.0,-355.0,null,false,null],[null,2636,7.4,-9.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6055,479.129999999999995,55.950000000000003,null,1.0,true,\"\",true,true,910.0,300.0,215.0,-355.0,null,false,null],[null,6058,0.0,1.72,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6059,0.0,0.35,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6072,0.0,1.72,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6073,0.0,0.14,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6078,0.0,-3.8,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6081,0.0,0.08,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6082,0.0,49.990000000000002,null,1.0,false,\"\",true,true,0.0,-1.0,0.0,-50.0,null,false,null],[null,6081,5.31,-23.920000000000002,null,1.0,true,\"\",true,true,10.0,0.0,24.0,-3.0,null,false,null],[null,6095,0.0,-66.950000000000003,null,1.0,false,\"\",true,true,0.0,-109.260000000000005,66.950000000000003,0.0,null,false,null],[null,2638,12.300000000000001,6.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6102,184.129999999999995,2.02,null,1.0,true,\"\",true,true,189.0,0.0,56.700000000000003,-56.700000000000003,null,false,null],[null,6101,0.0,1.03,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6104,0.0,-0.2,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6104,0.0,64.799999999999997,null,1.0,false,\"\",true,true,0.0,-2.0,0.0,-65.0,null,false,null],[null,6119,0.0,-298.310000000000002,null,1.0,false,\"\",true,true,0.0,-1579.460000000000036,300.0,-300.0,null,false,null],[null,6122,184.22999999999999,-12.949999999999999,null,1.0,true,\"\",true,true,189.0,0.0,56.700000000000003,-56.700000000000003,null,false,null],[null,6123,-4.82,3.68,null,1.0,true,\"\",true,true,280.0,-280.0,252.0,-182.0,null,false,null],[null,6123,-4.82,3.68,null,1.0,true,\"\",true,true,280.0,-280.0,252.0,-182.0,null,false,null],[null,6123,-4.82,3.68,null,1.0,true,\"\",true,true,280.0,-280.0,252.0,-182.0,null,false,null],[null,6128,136.25,57.799999999999997,null,1.0,true,\"\",true,true,141.0,0.0,42.299999999999997,-57.799999999999997,null,false,null],[null,2639,0.9,1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6128,57.25,57.799999999999997,null,1.0,true,\"\",true,true,62.0,0.0,18.600000000000001,-57.799999999999997,null,false,null],[null,6128,113.25,57.799999999999997,null,1.0,true,\"\",true,true,118.0,0.0,35.399999999999999,-57.799999999999997,null,false,null],[null,6128,64.25,57.799999999999997,null,1.0,true,\"\",true,true,69.0,0.0,20.699999999999999,-57.799999999999997,null,false,null],[null,6135,0.0,0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6146,0.0,-11.640000000000001,null,1.0,false,\"\",true,true,0.0,-66.030000000000001,11.640000000000001,0.0,null,false,null],[null,6146,0.0,-11.640000000000001,null,1.0,false,\"\",true,true,0.0,-66.030000000000001,11.640000000000001,0.0,null,false,null],[null,6147,0.0,1.7,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6149,0.0,0.02,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6151,172.539999999999992,-68.920000000000002,null,1.0,true,\"\",true,true,177.430000000000007,0.0,68.920000000000002,-53.229999999999997,null,false,null],[null,6154,167.569999999999993,-8.970000000000001,null,1.0,true,\"\",true,true,172.27000000000001,0.0,51.68,-51.68,null,false,null],[null,426,0.1,-0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2648,0.3,4.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6162,0.0,-3.25,null,1.0,false,\"\",true,true,0.0,-16.809999999999999,3.25,0.0,null,false,null],[null,6163,14.35,16.219999999999999,null,1.0,true,\"\",true,true,19.210000000000001,0.0,5.76,-16.390000000000001,null,false,null],[null,6165,0.0,1.71,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6168,0.0,0.0,null,1.0,false,\"\",true,true,396.0,223.0,169.0,-343.0,null,false,null],[null,6177,266.920000000000016,-28.530000000000001,null,1.0,true,\"\",true,true,271.730000000000018,0.0,81.519999999999996,-81.519999999999996,null,false,null],[null,6178,0.0,10.550000000000001,null,1.0,false,\"\",true,true,0.0,-7.68,0.0,-10.640000000000001,null,false,null],[null,6182,352.910000000000025,7.8,null,1.0,true,\"\",true,true,770.0,0.0,300.0,-300.0,null,false,null],[null,6183,0.0,69.640000000000001,null,1.0,false,\"\",true,true,0.0,-422.300000000000011,0.0,-69.640000000000001,null,false,null],[null,6183,0.0,69.640000000000001,null,1.0,false,\"\",true,true,0.0,-422.300000000000011,0.0,-69.640000000000001,null,false,null],[null,6183,0.0,69.640000000000001,null,1.0,false,\"\",true,true,0.0,-422.300000000000011,0.0,-69.640000000000001,null,false,null],[null,2651,7.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6185,0.0,-0.01,null,1.0,false,\"\",true,true,1500.0,0.0,450.0,-450.0,null,false,null],[null,6201,0.0,1.72,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6204,0.0,0.0,null,1.0,false,\"\",true,true,910.0,300.0,215.0,-355.0,null,false,null],[null,6205,0.0,2.99,null,1.0,false,\"\",true,true,330.0,0.0,99.0,-99.0,null,false,null],[null,6205,0.0,2.99,null,1.0,false,\"\",true,true,330.0,0.0,99.0,-99.0,null,false,null],[null,6205,0.0,-0.18,null,1.0,false,\"\",true,true,720.0,0.0,216.0,-216.0,null,false,null],[null,6207,0.0,-0.1,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,6207,0.0,35.859999999999999,null,1.0,false,\"\",true,true,0.0,-331.79000000000002,0.0,-35.960000000000001,null,false,null],[null,6207,167.090000000000003,35.859999999999999,null,1.0,true,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,6207,182.090000000000003,35.859999999999999,null,1.0,true,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,2656,1.3,-1.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6207,0.0,-0.1,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,6207,0.0,-0.1,null,1.0,false,\"\",true,true,250.0,0.0,120.0,-120.0,null,false,null],[null,6218,0.0,-2.45,null,1.0,false,\"\",true,true,0.0,-69.0,2.58,0.0,null,false,null],[null,6218,0.0,-2.45,null,1.0,false,\"\",true,true,0.0,-69.0,2.58,0.0,null,false,null],[null,6220,112.140000000000001,38.079999999999998,null,1.0,true,\"\",true,true,116.890000000000001,0.0,35.07,-38.079999999999998,null,false,null],[null,6234,0.0,1.72,null,1.0,false,\"\",true,true,1500.0,0.0,300.0,-300.0,null,false,null],[null,6236,365.139999999999986,-20.449999999999999,null,1.0,true,\"\",true,true,370.0,200.0,294.0,-206.0,null,false,null],[null,6236,365.139999999999986,-20.449999999999999,null,1.0,true,\"\",true,true,370.0,200.0,294.0,-206.0,null,false,null],[null,6244,0.0,0.0,null,1.0,false,\"\",true,true,670.0,200.0,173.140000000000015,-260.970000000000027,null,false,null],[null,6245,0.0,0.0,null,1.0,false,\"\",true,true,700.0,140.0,111.090000000000003,-269.329999999999984,null,false,null],[null,2672,1.1,3.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6250,0.0,0.7,null,1.0,false,\"\",true,true,49.0,0.0,3.23,-22.190000000000001,null,false,null],[null,6312,0.0,0.0,null,1.0,false,\"\",true,true,685.0,180.0,51.659999999999997,-328.920000000000016,null,false,null],[null,6315,0.0,0.0,null,1.0,false,\"\",true,true,700.0,205.0,216.75,-380.920000000000016,null,false,null],[null,6330,0.0,0.0,null,1.0,false,\"\",true,true,451.0,239.0,95.560000000000002,-320.29000000000002,null,false,null],[null,6331,0.0,0.0,null,1.0,false,\"\",true,true,63.0,21.0,8.25,-63.509999999999998,null,false,null],[null,6337,0.0,-8.02,null,1.0,false,\"\",true,true,32.0,0.0,9.67,-10.380000000000001,null,false,null],[null,6348,0.0,-1.2,null,1.0,false,\"\",true,true,22.0,0.0,6.96,-10.52,null,false,null],[null,6349,0.0,-1.2,null,1.0,false,\"\",true,true,22.0,0.0,6.96,-10.52,null,false,null],[null,6359,0.0,0.0,null,1.0,false,\"\",true,true,240.0,125.0,11.56,-132.47999999999999,null,false,null],[null,6362,0.0,0.0,null,1.0,false,\"\",true,true,585.0,250.0,126.320000000000007,-280.730000000000018,null,false,null],[null,2711,4.5,-3.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6363,0.0,0.0,null,1.0,false,\"\",true,true,585.0,250.0,119.25,-287.579999999999984,null,false,null],[null,6370,0.0,-6.18,null,1.0,false,\"\",true,true,21.0,0.0,7.73,-8.32,null,false,null],[null,6375,0.0,0.0,null,1.0,false,\"\",true,true,235.0,120.0,113.650000000000006,-112.629999999999996,null,false,null],[null,6398,0.0,0.0,null,1.0,false,\"\",true,true,185.0,5.0,23.379999999999999,-104.230000000000004,null,false,null],[null,6399,0.0,0.0,null,1.0,false,\"\",true,true,185.0,5.0,23.379999999999999,-104.230000000000004,null,false,null],[null,6410,0.0,0.0,null,1.0,false,\"\",true,true,304.0,156.0,148.960000000000008,-194.289999999999992,null,false,null],[null,6422,0.0,0.0,null,1.0,false,\"\",true,true,585.0,175.0,100.079999999999998,-322.120000000000005,null,false,null],[null,6423,0.0,0.0,null,1.0,false,\"\",true,true,585.0,175.0,100.079999999999998,-322.120000000000005,null,false,null],[null,6425,0.0,0.0,null,1.0,false,\"\",true,true,585.0,175.0,109.400000000000006,-311.949999999999989,null,false,null],[null,6439,0.0,6.12,null,1.0,false,\"\",true,true,80.0,-80.0,6.63,-18.02,null,false,null],[null,2740,0.3,-0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6440,0.0,10.609999999999999,null,1.0,false,\"\",true,true,80.0,-80.0,6.63,-18.02,null,false,null],[null,6441,0.0,10.609999999999999,null,1.0,false,\"\",true,true,80.0,-80.0,6.63,-18.02,null,false,null],[null,6443,0.0,-3.93,null,1.0,false,\"\",true,true,32.0,0.0,10.43,-19.57,null,false,null],[null,6445,0.0,-3.93,null,1.0,false,\"\",true,true,32.0,0.0,10.43,-19.57,null,false,null],[null,6484,0.0,0.0,null,1.0,false,\"\",true,true,185.0,72.0,26.719999999999999,-102.609999999999999,null,false,null],[null,6485,0.0,0.0,null,1.0,false,\"\",true,true,185.0,72.0,24.82,-102.609999999999999,null,false,null],[null,6486,0.0,0.0,null,1.0,false,\"\",true,true,185.0,72.0,24.82,-102.609999999999999,null,false,null],[null,2743,0.9,-2.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2789,3.5,-2.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2836,2.5,-39.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2847,12.800000000000001,14.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,470,1.2,-0.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2863,5.0,-2.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2891,1.0,-1.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2980,4.8,-5.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3022,1.3,-2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3030,30.399999999999999,-9.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3102,13.800000000000001,1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3162,0.1,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3206,0.3,-0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3221,0.6,1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3238,3.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,489,23.600000000000001,-9.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3273,1.8,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3274,0.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3309,9.6,-87.400000000000006,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3316,0.6,-0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3320,1.5,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3321,1.5,0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3366,19.5,-7.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3367,0.6,-3.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3408,8.4,-2.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3410,4.6,1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,492,3.8,6.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3422,2.0,12.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3429,0.8,-0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3494,4.8,2.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3498,5.5,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3512,0.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3527,1.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3550,6.0,1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3565,2.8,0.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3578,0.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3585,1.5,-2.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,566,0.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3586,1.7,-17.600000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3597,1.8,-1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3677,0.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3694,0.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3718,1.0,1.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3761,0.5,-1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3774,0.5,-0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3775,5.1,2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3791,2.1,1.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3807,1.8,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,600,0.8,-0.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3883,0.1,0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3885,0.2,-1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3901,1.9,-16.600000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3918,5.2,3.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3931,7.0,-1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3951,0.7,0.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3984,2.7,0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3988,1.7,4.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4088,0.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4163,22.899999999999999,-10.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,631,0.1,-1.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4178,0.7,0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4179,0.7,0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4184,0.3,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4214,0.3,-0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4222,7.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4245,3.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4268,0.2,-0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4275,1.7,1.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4289,0.2,-2.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4297,0.3,-0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,684,2.6,1.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4299,0.3,-0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4306,3.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4310,11.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4329,0.1,0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4356,9.9,3.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4406,0.8,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4429,0.2,-0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4439,0.1,-9.199999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4446,1.9,-3.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4456,0.2,4.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,686,2.6,1.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4468,6.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4471,1.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4472,0.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4473,1.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4479,0.5,-3.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4483,0.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4540,0.6,-1.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4552,0.1,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4653,1.7,1.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4658,0.1,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,161,0.1,1.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,714,1.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4665,5.9,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4709,6.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4724,0.1,-0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4729,0.4,-0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4748,1.9,3.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4766,1.3,-3.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4779,0.1,0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4786,8.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4809,2.5,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4814,3.0,0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,787,5.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4886,10.6,1.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4911,2.5,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4997,8.1,2.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5002,0.5,6.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5003,0.5,-3.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5010,17.600000000000001,2.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5039,9.5,0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5054,1.7,10.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5204,13.300000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5215,16.899999999999999,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,788,20.600000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5324,5.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5326,19.199999999999999,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5421,32.100000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5456,56.899999999999999,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5529,1.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5548,17.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5573,60.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5617,2.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5626,15.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5800,10.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,808,0.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5948,859.200000000000045,117.600000000000008,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5954,20.0,24.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5955,44.100000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5961,63.100000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5963,73.900000000000006,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5968,1.3,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5974,365.300000000000011,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5976,9.9,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5977,205.099999999999994,32.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5986,341.600000000000023,-253.800000000000011,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,809,2.8,3.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5991,86.700000000000003,-211.700000000000017,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,5996,92.200000000000003,-62.200000000000003,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6013,154.300000000000011,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6018,20.5,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6036,79.0,-160.700000000000017,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6052,3.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6053,13.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6060,1228.0,57.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6069,238.300000000000011,-30.800000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6077,4.4,-18.899999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,835,0.5,-3.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6080,363.900000000000034,22.899999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6081,49.600000000000001,44.700000000000003,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6086,3.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6088,20.199999999999999,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6089,355.100000000000023,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6091,246.900000000000006,7.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6094,25.0,16.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6095,224.0,-192.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6103,329.100000000000023,-114.799999999999997,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6105,148.5,-8.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,851,2.5,1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6108,490.5,-91.900000000000006,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6111,118.200000000000003,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6116,50.399999999999999,-42.200000000000003,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6124,1.8,17.699999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6130,82.200000000000003,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6131,207.400000000000006,-186.900000000000006,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6139,26.800000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6145,87.200000000000003,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6150,1388.299999999999954,-231.200000000000017,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6166,59.200000000000003,-22.899999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,861,1.8,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6167,60.200000000000003,-29.399999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6169,670.0,-68.099999999999994,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6175,33.299999999999997,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6179,2.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6203,105.700000000000003,-195.599999999999994,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6223,72.0,-7.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6225,595.200000000000045,-114.600000000000008,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,6235,19.600000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,894,8.5,9.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4,0.0,0.0,null,1.0,false,\"\",true,true,9.1,0.0,0.0,0.0,null,false,null],[null,10,0.1,0.0,null,1.0,true,\"\",true,true,28.0,0.0,0.0,0.0,null,false,null],[null,10,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,16,0.0,0.0,null,1.0,false,\"\",true,true,8.199999999999999,0.0,0.0,0.0,null,false,null],[null,18,0.0,0.0,null,1.0,false,\"\",true,true,1.2,0.0,0.0,0.0,null,false,null],[null,21,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,23,0.0,0.0,null,1.0,false,\"\",true,true,16.100000000000001,0.0,0.0,0.0,null,false,null],[null,23,0.0,0.0,null,1.0,false,\"\",true,true,35.5,0.0,0.0,0.0,null,false,null],[null,24,1.29,0.0,null,1.0,true,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,24,0.0,0.0,null,1.0,false,\"\",true,true,27.199999999999999,0.0,0.0,0.0,null,false,null],[null,896,5.5,12.300000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,39,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,46,8.51,-10.0,null,1.0,true,\"\",true,true,16.0,0.0,10.0,-9.5,null,false,null],[null,47,0.0,0.0,null,1.0,false,\"\",true,true,23.0,0.0,0.0,0.0,null,false,null],[null,47,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,63,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,63,0.0,0.0,null,1.0,false,\"\",true,true,27.600000000000001,0.0,0.0,0.0,null,false,null],[null,68,0.0,0.0,null,1.0,false,\"\",true,true,30.039999999999999,0.0,0.0,0.0,null,false,null],[null,69,0.0,0.0,null,1.0,false,\"\",true,true,23.0,0.0,0.0,0.0,null,false,null],[null,84,0.15,0.0,null,1.0,true,\"\",true,true,6.68,0.0,0.0,0.0,null,false,null],[null,85,0.0,0.0,null,1.0,false,\"\",true,true,9.199999999999999,0.0,0.0,0.0,null,false,null],[null,192,0.3,-0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,897,48.600000000000001,2.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,123,0.0,0.0,null,1.0,false,\"\",true,true,9.0,0.0,0.0,0.0,null,false,null],[null,124,1.11,0.0,null,1.0,true,\"\",true,true,26.0,0.0,0.0,0.0,null,false,null],[null,124,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,131,0.0,1.0,null,1.0,false,\"\",true,true,4.0,0.0,1.0,-1.0,null,false,null],[null,131,0.0,1.67,null,1.0,false,\"\",true,true,14.0,0.0,3.0,-3.0,null,false,null],[null,131,0.0,1.67,null,1.0,false,\"\",true,true,14.0,0.0,3.0,-3.0,null,false,null],[null,136,0.0,0.25,null,1.0,false,\"\",true,true,18.0,0.0,0.8,-0.8,null,false,null],[null,154,0.0,1.76,null,1.0,false,\"\",true,true,5.3,0.0,1.76,-1.76,null,false,null],[null,157,8.199999999999999,2.26,null,1.0,true,\"\",true,true,17.899999999999999,0.0,13.0,-10.0,null,false,null],[null,175,0.0,2.01,null,1.0,false,\"\",true,true,30.0,0.0,4.0,-10.0,null,false,null],[null,921,2.1,-1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,186,0.0,2.28,null,1.0,false,\"\",true,true,11.0,0.0,8.0,-8.0,null,false,null],[null,186,0.0,2.0,null,1.0,false,\"\",true,true,11.0,0.0,2.0,-2.0,null,false,null],[null,189,0.0,-0.23,null,1.0,false,\"\",true,true,30.0,0.0,14.0,-14.0,null,false,null],[null,191,2.1,0.0,null,1.0,true,\"\",true,true,23.5,0.0,0.0,0.0,null,false,null],[null,193,2.48,1.0,null,1.0,true,\"\",true,true,15.0,0.0,-0.9,-1.0,null,false,null],[null,216,0.0,0.0,null,1.0,false,\"\",true,true,11.94,0.0,0.0,0.0,null,false,null],[null,223,0.0,1.99,null,1.0,false,\"\",true,true,6.0,0.0,0.0,-2.0,null,false,null],[null,226,0.0,0.0,null,1.0,false,\"\",true,true,7.5,0.0,0.0,0.0,null,false,null],[null,235,0.0,0.0,null,1.0,false,\"\",true,true,33.5,0.0,0.0,0.0,null,false,null],[null,235,0.0,0.0,null,1.0,false,\"\",true,true,24.300000000000001,0.0,0.0,0.0,null,false,null],[null,950,1.0,-0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,237,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,237,0.0,0.0,null,1.0,false,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,245,0.0,0.0,null,1.0,false,\"\",true,true,1.0,0.0,0.0,-2.0,null,false,null],[null,245,0.0,-0.18,null,1.0,false,\"\",true,true,31.0,0.0,10.0,-10.0,null,false,null],[null,245,0.0,-0.18,null,1.0,false,\"\",true,true,31.0,0.0,10.0,-10.0,null,false,null],[null,245,0.0,-0.18,null,1.0,false,\"\",true,true,31.0,0.0,10.0,-10.0,null,false,null],[null,255,13.109999999999999,-5.68,null,1.0,true,\"\",true,true,26.0,0.0,10.0,-10.0,null,false,null],[null,260,0.0,2.0,null,1.0,false,\"\",true,true,8.0,0.0,4.0,-4.0,null,false,null],[null,268,0.0,0.0,null,1.0,false,\"\",true,true,12.6,0.0,0.0,0.0,null,false,null],[null,281,0.0,-0.19,null,1.0,false,\"\",true,true,11.6,0.0,6.2,-6.1,null,false,null],[null,956,0.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,294,0.0,0.0,null,1.0,false,\"\",true,true,25.300000000000001,0.0,0.0,0.0,null,false,null],[null,295,5.04,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,311,2.19,0.0,null,1.0,true,\"\",true,true,25.800000000000001,0.0,0.0,0.0,null,false,null],[null,311,8.19,0.0,null,1.0,true,\"\",true,true,49.600000000000001,0.0,0.0,0.0,null,false,null],[null,316,0.0,0.0,null,1.0,false,\"\",true,true,0.0,-7.0,0.0,0.0,null,false,null],[null,316,0.0,0.0,null,1.0,false,\"\",true,true,0.0,-7.0,0.0,0.0,null,false,null],[null,318,0.0,0.1,null,1.0,false,\"\",true,true,10.800000000000001,0.0,0.1,-0.1,null,false,null],[null,324,0.0,-0.04,null,1.0,false,\"\",true,true,11.0,0.0,4.0,-4.0,null,false,null],[null,331,0.0,0.68,null,1.0,false,\"\",true,true,25.0,0.0,9.0,-13.0,null,false,null],[null,332,0.0,4.58,null,1.0,false,\"\",true,true,25.0,0.0,9.0,-13.0,null,false,null],[null,986,1.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,337,0.0,1.58,null,1.0,false,\"\",true,true,21.0,0.0,10.0,-10.0,null,false,null],[null,337,0.0,0.1,null,1.0,false,\"\",true,true,2.0,0.0,0.1,-0.1,null,false,null],[null,344,0.0,0.0,null,1.0,false,\"\",true,true,2.3,0.0,0.0,0.0,null,false,null],[null,344,0.05,0.0,null,1.0,true,\"\",true,true,19.5,0.0,0.0,0.0,null,false,null],[null,347,0.0,0.0,null,1.0,false,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,356,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,356,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,390,0.0,0.0,null,1.0,false,\"\",true,true,2.7,0.0,0.0,0.0,null,false,null],[null,408,0.0,0.73,null,1.0,false,\"\",true,true,18.0,0.0,5.0,-5.0,null,false,null],[null,410,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1008,4.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,410,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,430,2.06,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,439,0.0,1.45,null,1.0,false,\"\",true,true,34.25,0.0,11.99,-10.960000000000001,null,false,null],[null,461,0.0,0.0,null,1.0,false,\"\",true,true,2.4,0.0,0.0,0.0,null,false,null],[null,461,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,463,4.27,0.25,null,1.0,true,\"\",true,true,27.0,1.0,3.0,-6.0,null,false,null],[null,465,0.0,0.0,null,1.0,false,\"\",true,true,48.0,1.0,10.0,-19.0,null,false,null],[null,469,0.0,-0.57,null,1.0,false,\"\",true,true,10.0,0.0,6.0,-6.0,null,false,null],[null,469,0.0,-3.08,null,1.0,false,\"\",true,true,9.0,0.0,5.4,-5.4,null,false,null],[null,478,0.0,-0.09,null,1.0,false,\"\",true,true,27.0,0.0,16.0,-17.0,null,false,null],[null,1041,5.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,478,0.0,-0.09,null,1.0,false,\"\",true,true,27.0,0.0,16.0,-17.0,null,false,null],[null,478,0.0,-0.09,null,1.0,false,\"\",true,true,27.0,0.0,16.0,-17.0,null,false,null],[null,490,0.0,-0.75,null,1.0,false,\"\",true,true,23.399999999999999,0.0,17.0,-8.0,null,false,null],[null,507,0.0,1.72,null,1.0,false,\"\",true,true,4.0,0.0,2.0,-2.0,null,false,null],[null,518,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,519,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,529,1.87,0.06,null,1.0,true,\"\",true,true,8.0,0.0,4.8,-4.8,null,false,null],[null,529,1.87,0.06,null,1.0,true,\"\",true,true,8.0,0.0,4.8,-4.8,null,false,null],[null,536,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,536,1.95,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1061,28.699999999999999,-4.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,547,0.0,2.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,-2.0,null,false,null],[null,569,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,569,0.0,0.0,null,1.0,false,\"\",true,true,30.0,0.0,0.0,0.0,null,false,null],[null,569,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,584,0.0,0.0,null,1.0,false,\"\",true,true,9.0,0.0,0.0,0.0,null,false,null],[null,585,0.0,4.61,null,1.0,false,\"\",true,true,9.5,0.0,5.7,-5.7,null,false,null],[null,588,0.0,0.1,null,1.0,false,\"\",true,true,1.0,0.0,0.1,-0.1,null,false,null],[null,592,0.0,1.34,null,1.0,false,\"\",true,true,21.0,0.0,10.0,-10.0,null,false,null],[null,599,0.0,0.37,null,1.0,false,\"\",true,true,6.1,0.0,1.0,-1.0,null,false,null],[null,609,0.0,-0.16,null,1.0,false,\"\",true,true,45.0,0.0,45.0,-45.0,null,false,null],[null,1074,11.699999999999999,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,611,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,611,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,611,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,612,0.0,0.0,null,1.0,false,\"\",true,true,35.0,0.0,0.0,0.0,null,false,null],[null,612,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,632,0.0,-4.7,null,1.0,false,\"\",true,true,7.3,0.0,4.7,-4.0,null,false,null],[null,635,0.0,0.5,null,1.0,false,\"\",true,true,15.0,0.0,0.0,-7.0,null,false,null],[null,651,0.0,1.32,null,1.0,false,\"\",true,true,7.0,0.0,0.0,-7.0,null,false,null],[null,669,0.14,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,669,0.14,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1075,11.6,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,670,0.0,0.0,null,1.0,false,\"\",true,true,7.5,0.0,0.0,0.0,null,false,null],[null,670,1.13,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,678,0.0,0.0,null,1.0,false,\"\",true,true,6.6,0.0,0.0,0.0,null,false,null],[null,679,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,683,2.24,1.87,null,1.0,true,\"\",true,true,9.0,0.0,5.0,-6.0,null,false,null],[null,683,0.0,1.87,null,1.0,false,\"\",true,true,11.0,0.0,5.0,-8.0,null,false,null],[null,683,2.24,1.87,null,1.0,true,\"\",true,true,11.0,0.0,5.0,-8.0,null,false,null],[null,694,0.0,0.0,null,1.0,false,\"\",true,true,32.350000000000001,0.0,0.0,0.0,null,false,null],[null,694,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,694,0.0,0.0,null,1.0,false,\"\",true,true,21.0,0.0,0.0,0.0,null,false,null],[null,217,0.6,-1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1079,1.8,12.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,698,26.84,-7.74,null,1.0,true,\"\",true,true,37.0,0.0,17.0,-15.0,null,false,null],[null,697,28.0,-8.199999999999999,null,1.0,true,\"\",true,true,37.0,0.0,15.0,-15.0,null,false,null],[null,696,25.02,-8.19,null,1.0,true,\"\",true,true,37.0,0.0,17.0,-15.0,null,false,null],[null,704,0.0,2.0,null,1.0,false,\"\",true,true,4.0,0.0,2.0,-2.0,null,false,null],[null,704,0.0,2.5,null,1.0,false,\"\",true,true,4.0,0.0,2.5,-2.5,null,false,null],[null,704,0.0,0.84,null,1.0,false,\"\",true,true,8.5,0.0,5.0,-6.0,null,false,null],[null,731,0.0,0.0,null,1.0,false,\"\",true,true,19.5,0.0,0.0,0.0,null,false,null],[null,733,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,733,0.0,0.0,null,1.0,false,\"\",true,true,32.0,0.0,0.0,0.0,null,false,null],[null,735,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1080,1.8,7.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,735,1.13,0.0,null,1.0,true,\"\",true,true,32.0,0.0,0.0,0.0,null,false,null],[null,736,0.0,0.1,null,1.0,false,\"\",true,true,5.0,0.0,0.1,-0.1,null,false,null],[null,743,0.0,3.85,null,1.0,false,\"\",true,true,6.7,0.0,3.7,-4.22,null,false,null],[null,743,0.0,4.02,null,1.0,false,\"\",true,true,5.6,0.0,3.0,-4.39,null,false,null],[null,750,0.0,-0.18,null,1.0,false,\"\",true,true,5.0,-5.0,3.0,-3.0,null,false,null],[null,757,0.0,-2.68,null,1.0,false,\"\",true,true,23.5,0.0,8.0,-8.0,null,false,null],[null,759,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,760,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,761,0.0,0.06,null,1.0,false,\"\",true,true,0.6,0.0,0.06,-0.06,null,false,null],[null,761,0.0,1.73,null,1.0,false,\"\",true,true,26.100000000000001,0.0,2.61,-2.61,null,false,null],[null,1083,0.8,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,761,0.0,0.16,null,1.0,false,\"\",true,true,1.6,0.0,0.16,-0.16,null,false,null],[null,761,0.0,0.11,null,1.0,false,\"\",true,true,1.1,0.0,0.11,-0.11,null,false,null],[null,765,0.0,0.0,null,1.0,false,\"\",true,true,37.5,0.0,0.0,0.0,null,false,null],[null,765,0.0,0.0,null,1.0,false,\"\",true,true,34.0,0.0,0.0,0.0,null,false,null],[null,785,0.0,-0.79,null,1.0,false,\"\",true,true,8.0,0.0,26.0,-26.0,null,false,null],[null,785,0.0,-0.79,null,1.0,false,\"\",true,true,15.0,0.0,26.0,-26.0,null,false,null],[null,786,0.0,-0.71,null,1.0,false,\"\",true,true,19.0,0.0,26.0,-26.0,null,false,null],[null,800,24.760000000000002,-7.69,null,1.0,true,\"\",true,true,31.0,0.0,17.0,-15.0,null,false,null],[null,801,24.52,-6.29,null,1.0,true,\"\",true,true,31.0,0.0,17.0,-15.0,null,false,null],[null,802,24.52,-7.3,null,1.0,true,\"\",true,true,31.0,0.0,17.0,-15.0,null,false,null],[null,1170,0.2,-0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,806,31.079999999999998,0.0,null,1.0,true,\"\",true,true,40.799999999999997,0.0,0.0,0.0,null,false,null],[null,814,0.0,0.0,null,1.0,false,\"\",true,true,32.0,1.0,9.0,-6.0,null,false,null],[null,815,22.350000000000001,-0.61,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0,null,false,null],[null,815,20.350000000000001,-0.61,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0,null,false,null],[null,815,22.350000000000001,-0.61,null,1.0,true,\"\",true,true,32.0,1.0,9.0,-6.0,null,false,null],[null,825,0.0,1.48,null,1.0,false,\"\",true,true,13.0,0.0,3.0,-3.0,null,false,null],[null,825,0.0,3.0,null,1.0,false,\"\",true,true,7.0,0.0,3.0,-3.0,null,false,null],[null,828,0.0,0.0,null,1.0,false,\"\",true,true,2.4,0.0,0.0,0.0,null,false,null],[null,830,0.0,-0.33,null,1.0,false,\"\",true,true,20.0,0.0,10.0,-10.0,null,false,null],[null,832,0.0,-0.46,null,1.0,false,\"\",true,true,9.800000000000001,0.0,3.43,-3.14,null,false,null],[null,1173,0.7,-4.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,832,0.0,0.0,null,1.0,false,\"\",true,true,5.0,0.0,0.0,-1.0,null,false,null],[null,837,0.0,2.31,null,1.0,false,\"\",true,true,19.0,0.0,7.5,-7.5,null,false,null],[null,837,0.0,2.31,null,1.0,false,\"\",true,true,15.0,0.0,7.5,-7.5,null,false,null],[null,856,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,-0.9,-1.0,null,false,null],[null,856,0.0,1.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,-1.0,null,false,null],[null,884,0.0,1.79,null,1.0,false,\"\",true,true,10.0,0.0,6.0,-6.0,null,false,null],[null,884,0.0,1.79,null,1.0,false,\"\",true,true,12.0,0.0,3.0,-3.0,null,false,null],[null,888,0.0,0.53,null,1.0,false,\"\",true,true,13.0,0.0,5.0,-5.0,null,false,null],[null,888,0.0,0.53,null,1.0,false,\"\",true,true,13.0,0.0,5.0,-5.0,null,false,null],[null,888,0.0,0.53,null,1.0,false,\"\",true,true,13.0,0.0,5.0,-5.0,null,false,null],[null,1183,0.6,-1.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,888,0.0,0.53,null,1.0,false,\"\",true,true,13.0,0.0,5.0,-5.0,null,false,null],[null,906,0.0,0.0,null,1.0,false,\"\",true,true,14.0,0.0,0.0,0.0,null,false,null],[null,939,3.1,0.0,null,1.0,true,\"\",true,true,8.1,0.0,0.0,0.0,null,false,null],[null,943,0.0,0.1,null,1.0,false,\"\",true,true,2.0,0.0,0.1,-0.1,null,false,null],[null,966,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,972,1.35,-1.05,null,1.0,true,\"\",true,true,8.0,0.0,5.0,-5.0,null,false,null],[null,982,0.0,2.15,null,1.0,false,\"\",true,true,49.0,0.0,10.0,-22.0,null,false,null],[null,982,0.0,2.15,null,1.0,false,\"\",true,true,15.0,0.0,3.0,-7.0,null,false,null],[null,982,0.0,2.15,null,1.0,false,\"\",true,true,49.0,0.0,10.0,-22.0,null,false,null],[null,984,0.0,0.0,null,1.0,false,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,1193,0.5,-1.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,986,0.0,1.0,null,1.0,false,\"\",true,true,4.0,0.0,1.0,-1.0,null,false,null],[null,1008,0.0,1.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,-1.0,null,false,null],[null,1024,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,1047,0.0,-0.53,null,1.0,false,\"\",true,true,20.0,0.0,10.0,-12.0,null,false,null],[null,1049,1.01,0.0,null,1.0,true,\"\",true,true,13.800000000000001,0.0,0.0,0.0,null,false,null],[null,1049,0.0,0.0,null,1.0,false,\"\",true,true,1.2,0.0,0.0,0.0,null,false,null],[null,1057,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,1064,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1069,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,1107,0.0,0.0,null,1.0,false,\"\",true,true,8.0,5.0,3.0,-3.0,null,false,null],[null,1212,0.6,-0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1107,0.0,0.0,null,1.0,false,\"\",true,true,8.0,5.0,3.0,-3.0,null,false,null],[null,1107,5.0,-0.68,null,1.0,true,\"\",true,true,8.0,5.0,3.0,-3.0,null,false,null],[null,1109,12.49,-5.26,null,1.0,true,\"\",true,true,18.0,0.0,10.0,-10.0,null,false,null],[null,1124,0.0,0.1,null,1.0,false,\"\",true,true,7.0,0.0,0.1,-0.1,null,false,null],[null,1127,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1134,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1146,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,1146,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,1220,0.0,0.0,null,1.0,false,\"\",true,true,11.199999999999999,0.0,0.0,0.0,null,false,null],[null,1245,0.0,-0.42,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,1278,0.2,0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1245,0.0,-0.42,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,1255,0.0,0.0,null,1.0,false,\"\",true,true,30.0,0.0,0.0,0.0,null,false,null],[null,1257,5.14,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1258,5.14,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1262,0.0,0.0,null,1.0,false,\"\",true,true,4.6,0.0,0.0,0.0,null,false,null],[null,1276,0.0,0.0,null,1.0,false,\"\",true,true,29.0,0.0,0.0,0.0,null,false,null],[null,1276,0.0,0.0,null,1.0,false,\"\",true,true,14.300000000000001,0.0,0.0,0.0,null,false,null],[null,1285,0.0,0.35,null,1.0,false,\"\",true,true,1.06,0.0,0.35,-0.35,null,false,null],[null,1285,0.0,2.1,null,1.0,false,\"\",true,true,8.0,0.0,2.8,-2.6,null,false,null],[null,1302,0.0,0.1,null,1.0,false,\"\",true,true,4.0,0.0,0.1,-0.1,null,false,null],[null,1285,1.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1309,0.0,1.0,null,1.0,false,\"\",true,true,17.0,0.0,0.0,-1.0,null,false,null],[null,1309,0.0,1.0,null,1.0,false,\"\",true,true,17.0,0.0,0.0,-1.0,null,false,null],[null,1309,0.0,1.0,null,1.0,false,\"\",true,true,7.0,0.0,0.0,-1.0,null,false,null],[null,1312,0.0,0.0,null,1.0,false,\"\",true,true,0.8,0.6,0.0,0.0,null,false,null],[null,1312,0.0,0.0,null,1.0,false,\"\",true,true,0.8,0.6,0.0,0.0,null,false,null],[null,1314,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,1314,0.0,0.0,null,1.0,false,\"\",true,true,6.9,0.0,0.0,0.0,null,false,null],[null,1322,0.0,0.64,null,1.0,false,\"\",true,true,12.4,0.0,6.5,-6.5,null,false,null],[null,1324,0.0,0.0,null,1.0,false,\"\",true,true,5.0,0.0,-0.9,-1.0,null,false,null],[null,1339,0.0,-9.48,null,1.0,false,\"\",true,true,72.5,0.0,40.0,-40.0,null,false,null],[null,277,1.7,-4.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1290,0.3,0.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1343,0.0,1.53,null,1.0,true,\"\",true,true,11.0,0.0,-1.0,-5.0,null,false,null],[null,1353,1.22,0.0,null,1.0,true,\"\",true,true,18.149999999999999,0.0,0.0,0.0,null,false,null],[null,1353,16.219999999999999,0.0,null,1.0,true,\"\",true,true,35.700000000000003,0.0,0.0,0.0,null,false,null],[null,1353,7.22,0.0,null,1.0,true,\"\",true,true,28.399999999999999,0.0,0.0,0.0,null,false,null],[null,1362,0.0,0.77,null,1.0,false,\"\",true,true,13.0,0.0,5.0,-7.0,null,false,null],[null,1409,0.0,0.0,null,1.0,false,\"\",true,true,50.0,5.0,10.0,-22.0,null,false,null],[null,1419,39.140000000000001,0.94,null,1.0,true,\"\",true,true,50.0,0.0,50.0,-50.0,null,false,null],[null,1432,0.0,0.0,null,1.0,false,\"\",true,true,50.0,5.0,10.0,-22.0,null,false,null],[null,1439,7.24,0.0,null,1.0,true,\"\",true,true,21.0,0.0,0.0,0.0,null,false,null],[null,1453,0.0,0.89,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,1292,13.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1453,0.0,0.89,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-2.0,null,false,null],[null,1453,0.0,0.89,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,1462,0.0,-0.03,null,1.0,false,\"\",true,true,3.0,0.0,0.3,-0.3,null,false,null],[null,1463,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1473,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1494,0.0,0.0,null,1.0,false,\"\",true,true,26.0,0.0,0.0,0.0,null,false,null],[null,1496,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1496,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,1547,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,1547,0.0,0.0,null,1.0,false,\"\",true,true,15.85,0.0,0.0,0.0,null,false,null],[null,1304,3.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1558,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1558,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1559,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,0.0,null,false,null],[null,1560,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,1564,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1564,0.0,0.0,null,1.0,false,\"\",true,true,14.0,0.0,0.0,0.0,null,false,null],[null,1578,0.0,-7.14,null,1.0,false,\"\",true,true,10.199999999999999,0.0,7.14,-6.0,null,false,null],[null,1592,7.26,7.0,null,1.0,true,\"\",true,true,36.0,0.0,12.0,-11.0,null,false,null],[null,1612,1.24,0.0,null,1.0,true,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,1612,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1339,19.800000000000001,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1636,0.0,0.0,null,1.0,false,\"\",true,true,3.7,0.7,1.0,-1.0,null,false,null],[null,1637,0.0,0.0,null,1.0,false,\"\",true,true,5.1,0.0,0.0,0.0,null,false,null],[null,1637,2.98,0.0,null,1.0,true,\"\",true,true,11.9,0.0,0.0,0.0,null,false,null],[null,1641,0.0,0.1,null,1.0,false,\"\",true,true,4.0,0.0,0.1,-0.1,null,false,null],[null,1652,0.0,1.65,null,1.0,false,\"\",true,true,15.0,0.0,6.0,-6.0,null,false,null],[null,1668,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1668,0.0,0.0,null,1.0,false,\"\",true,true,17.5,0.0,0.0,0.0,null,false,null],[null,1677,4.1,0.1,null,1.0,true,\"\",true,true,11.0,0.0,5.0,-5.0,null,false,null],[null,1678,0.0,3.0,null,1.0,false,\"\",true,true,27.0,0.0,0.0,-3.0,null,false,null],[null,1679,0.0,0.86,null,1.0,false,\"\",true,true,10.33,0.0,3.0,-3.0,null,false,null],[null,1368,0.6,1.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1679,0.0,2.43,null,1.0,false,\"\",true,true,10.33,0.0,3.0,-3.0,null,false,null],[null,1680,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1681,0.0,0.0,null,1.0,false,\"\",true,true,3.2,0.6,1.0,-1.0,null,false,null],[null,1690,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,1690,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,1690,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,1693,0.0,1.61,null,1.0,false,\"\",true,true,31.0,0.0,0.0,-3.0,null,false,null],[null,1696,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,-1.9,-2.0,null,false,null],[null,1697,0.0,2.7,null,1.0,false,\"\",true,true,40.0,0.0,25.0,-25.0,null,false,null],[null,1710,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,0.0,null,false,null],[null,1387,1.0,0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1721,0.0,-0.29,null,1.0,false,\"\",true,true,4.5,0.0,2.0,-2.7,null,false,null],[null,1721,0.0,-0.29,null,1.0,false,\"\",true,true,14.5,0.0,8.0,-8.0,null,false,null],[null,1724,0.0,0.0,null,1.0,false,\"\",true,true,4.5,0.0,0.0,0.0,null,false,null],[null,1726,0.0,-0.11,null,1.0,false,\"\",true,true,12.0,0.0,7.5,-7.5,null,false,null],[null,1733,0.0,2.22,null,1.0,false,\"\",true,true,11.0,0.0,6.0,-6.0,null,false,null],[null,1796,0.0,0.0,null,1.0,false,\"\",true,true,3.6,0.0,0.0,0.0,null,false,null],[null,1806,0.0,2.0,null,1.0,false,\"\",true,true,10.6,0.0,0.0,-2.0,null,false,null],[null,1823,0.0,0.0,null,1.0,false,\"\",true,true,9.199999999999999,0.0,0.0,0.0,null,false,null],[null,1830,0.0,0.0,null,1.0,false,\"\",true,true,32.700000000000003,0.0,0.0,0.0,null,false,null],[null,1836,3.17,0.0,null,1.0,true,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,1395,2.2,-0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1836,13.17,0.0,null,1.0,true,\"\",true,true,32.0,0.0,0.0,0.0,null,false,null],[null,1846,0.0,0.57,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,1846,0.0,0.57,null,1.0,false,\"\",true,true,4.0,0.0,1.0,-1.0,null,false,null],[null,1854,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,1857,0.0,1.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,-1.0,null,false,null],[null,1857,0.0,0.1,null,1.0,false,\"\",true,true,2.0,0.0,0.1,-0.1,null,false,null],[null,1862,6.15,0.0,null,1.0,true,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,1862,7.15,0.0,null,1.0,true,\"\",true,true,36.5,0.0,0.0,0.0,null,false,null],[null,1862,13.15,0.0,null,1.0,true,\"\",true,true,43.5,0.0,0.0,0.0,null,false,null],[null,1863,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1444,0.8,0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1865,0.0,-0.65,null,1.0,false,\"\",true,true,5.9,0.0,3.5,-3.5,null,false,null],[null,1870,0.2,0.0,null,1.0,true,\"\",true,true,9.0,0.0,0.0,0.0,null,false,null],[null,1879,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1902,0.0,0.0,null,1.0,false,\"\",true,true,1.2,0.0,0.0,0.0,null,false,null],[null,1921,0.0,1.0,null,1.0,false,\"\",true,true,3.0,0.0,1.0,-1.0,null,false,null],[null,1933,0.0,0.08,null,1.0,false,\"\",true,true,43.0,0.0,26.0,-26.0,null,false,null],[null,1932,0.0,-0.06,null,1.0,false,\"\",true,true,38.0,0.0,20.0,-20.0,null,false,null],[null,1941,0.0,0.0,null,1.0,false,\"\",true,true,30.0,0.0,-1.9,-2.0,null,false,null],[null,1952,0.0,2.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,-2.0,null,false,null],[null,1973,22.620000000000001,-3.27,null,1.0,true,\"\",true,true,29.0,0.0,10.0,-10.0,null,false,null],[null,1473,1.1,-6.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1977,0.0,-0.39,null,1.0,false,\"\",true,true,8.0,0.0,6.0,-6.0,null,false,null],[null,1979,0.0,0.0,null,1.0,false,\"\",true,true,4.6,0.5,2.0,-2.0,null,false,null],[null,1985,0.0,-2.32,null,1.0,false,\"\",true,true,3.6,0.0,2.32,-2.0,null,false,null],[null,1993,0.0,1.02,null,1.0,false,\"\",true,true,8.5,0.0,5.0,-5.0,null,false,null],[null,2012,14.07,-1.54,null,1.0,true,\"\",true,true,24.0,0.0,9.0,-9.0,null,false,null],[null,2017,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2029,0.0,0.0,null,1.0,false,\"\",true,true,9.0,0.0,0.0,0.0,null,false,null],[null,2053,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2077,0.0,2.0,null,1.0,false,\"\",true,true,5.0,0.0,0.0,-2.0,null,false,null],[null,2090,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,1488,0.4,5.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2115,0.0,0.0,null,1.0,false,\"\",true,true,19.899999999999999,0.0,0.0,0.0,null,false,null],[null,2115,0.0,0.0,null,1.0,false,\"\",true,true,32.399999999999999,0.0,0.0,0.0,null,false,null],[null,2143,0.0,0.0,null,1.0,false,\"\",true,true,10.25,0.0,0.0,0.0,null,false,null],[null,2143,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,2158,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2174,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,2174,0.0,0.0,null,1.0,false,\"\",true,true,29.920000000000002,0.0,0.0,0.0,null,false,null],[null,2179,0.0,0.0,null,1.0,false,\"\",true,true,9.199999999999999,0.0,0.0,0.0,null,false,null],[null,2182,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2182,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,311,2.5,0.8,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1592,6.5,2.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2184,0.0,0.0,null,1.0,false,\"\",true,true,47.0,37.0,10.0,-22.0,null,false,null],[null,2218,0.0,0.0,null,1.0,false,\"\",true,true,28.0,0.0,0.0,0.0,null,false,null],[null,2218,0.0,0.0,null,1.0,false,\"\",true,true,26.0,0.0,0.0,0.0,null,false,null],[null,2237,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2237,10.210000000000001,0.0,null,1.0,true,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,2239,0.0,0.0,null,1.0,false,\"\",true,true,24.0,2.5,8.0,-8.0,null,false,null],[null,2273,0.0,0.0,null,1.0,false,\"\",true,true,13.800000000000001,0.0,0.0,0.0,null,false,null],[null,2283,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2287,0.0,1.96,null,1.0,false,\"\",true,true,56.0,0.0,20.0,-17.0,null,false,null],[null,2295,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,1598,2.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2295,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2321,1.12,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2327,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,2331,0.0,0.0,null,1.0,false,\"\",true,true,3.6,0.0,0.0,0.0,null,false,null],[null,2333,11.08,-5.22,null,1.0,true,\"\",true,true,28.0,0.0,9.0,-12.0,null,false,null],[null,2333,15.08,-5.22,null,1.0,true,\"\",true,true,28.0,0.0,9.0,-12.0,null,false,null],[null,2334,0.0,-0.56,null,1.0,false,\"\",true,true,10.0,0.0,1.94,-1.0,null,false,null],[null,2334,0.0,1.38,null,1.0,false,\"\",true,true,7.0,0.0,0.0,-3.0,null,false,null],[null,2335,0.0,2.0,null,1.0,false,\"\",true,true,7.0,0.0,2.0,-2.0,null,false,null],[null,2370,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,1599,7.8,-6.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2386,2.07,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2388,3.02,0.0,null,1.0,true,\"\",true,true,34.899999999999999,0.0,0.0,0.0,null,false,null],[null,2388,0.0,0.0,null,1.0,false,\"\",true,true,19.300000000000001,0.0,0.0,0.0,null,false,null],[null,2406,0.0,0.0,null,1.0,false,\"\",true,true,6.9,0.0,0.0,0.0,null,false,null],[null,2406,0.0,0.0,null,1.0,false,\"\",true,true,19.199999999999999,0.0,0.0,0.0,null,false,null],[null,2413,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,2413,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,2413,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2425,0.0,0.0,null,1.0,false,\"\",true,true,19.699999999999999,0.0,0.0,0.0,null,false,null],[null,2429,1.16,0.0,null,1.0,true,\"\",true,true,22.600000000000001,0.0,0.0,0.0,null,false,null],[null,1616,1.4,1.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2429,0.0,0.0,null,1.0,false,\"\",true,true,1.7,0.0,0.0,0.0,null,false,null],[null,2432,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,2432,0.0,0.0,null,1.0,false,\"\",true,true,21.0,0.0,0.0,0.0,null,false,null],[null,2437,0.0,0.0,null,1.0,false,\"\",true,true,10.4,0.0,0.0,0.0,null,false,null],[null,2436,0.0,0.0,null,1.0,false,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,2452,0.0,1.47,null,1.0,false,\"\",true,true,21.0,0.0,8.0,-8.0,null,false,null],[null,2453,0.0,0.52,null,1.0,false,\"\",true,true,4.5,0.0,3.0,-3.0,null,false,null],[null,2453,0.0,1.51,null,1.0,false,\"\",true,true,4.5,0.0,3.0,-3.0,null,false,null],[null,2456,0.0,0.0,null,1.0,false,\"\",true,true,20.699999999999999,0.0,0.0,0.0,null,false,null],[null,2467,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,1634,2.6,3.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2473,18.129999999999999,0.0,null,1.0,true,\"\",true,true,26.0,0.0,0.0,0.0,null,false,null],[null,2487,0.0,0.46,null,1.0,false,\"\",true,true,12.0,0.0,5.0,-5.0,null,false,null],[null,2515,40.32,3.4,null,1.0,true,\"\",true,true,50.0,38.0,8.0,-19.0,null,false,null],[null,2521,10.029999999999999,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,2521,13.029999999999999,0.0,null,1.0,true,\"\",true,true,36.850000000000001,0.0,0.0,0.0,null,false,null],[null,2522,0.0,0.0,null,1.0,false,\"\",true,true,12.5,0.0,0.0,0.0,null,false,null],[null,2522,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,2537,0.0,0.0,null,1.0,false,\"\",true,true,5.66,0.0,0.0,0.0,null,false,null],[null,2539,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,2547,0.0,0.0,null,1.0,false,\"\",true,true,18.850000000000001,0.0,0.0,0.0,null,false,null],[null,1659,1.4,-0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2547,3.21,0.0,null,1.0,true,\"\",true,true,34.0,0.0,0.0,0.0,null,false,null],[null,2555,0.0,0.0,null,1.0,false,\"\",true,true,16.800000000000001,0.0,0.0,0.0,null,false,null],[null,2568,0.0,0.0,null,1.0,false,\"\",true,true,16.800000000000001,0.0,0.0,0.0,null,false,null],[null,2568,0.0,0.0,null,1.0,false,\"\",true,true,13.5,0.0,0.0,0.0,null,false,null],[null,2573,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,2578,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2578,0.0,0.0,null,1.0,false,\"\",true,true,20.699999999999999,0.0,0.0,0.0,null,false,null],[null,2584,0.0,0.0,null,1.0,false,\"\",true,true,4.6,0.0,0.0,0.0,null,false,null],[null,2593,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2593,0.0,0.0,null,1.0,false,\"\",true,true,9.0,0.0,0.0,0.0,null,false,null],[null,1665,0.2,0.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2602,13.02,0.0,null,1.0,true,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,2603,0.0,-1.78,null,1.0,false,\"\",true,true,8.9,0.0,2.0,-1.0,null,false,null],[null,2608,0.0,0.0,null,1.0,false,\"\",true,true,11.050000000000001,0.0,0.0,0.0,null,false,null],[null,2616,0.0,0.0,null,1.0,false,\"\",true,true,37.5,0.0,0.0,0.0,null,false,null],[null,2616,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2632,0.0,0.1,null,1.0,false,\"\",true,true,5.0,0.0,0.1,-0.1,null,false,null],[null,2632,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,2632,0.0,1.0,null,1.0,false,\"\",true,true,5.0,0.0,0.0,-1.0,null,false,null],[null,2635,0.0,0.0,null,1.0,false,\"\",true,true,2.3,0.0,0.0,0.0,null,false,null],[null,2637,0.0,1.77,null,1.0,false,\"\",true,true,22.0,0.0,14.0,-14.0,null,false,null],[null,1684,1.4,0.7,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2637,1.21,0.7,null,1.0,true,\"\",true,true,29.0,0.0,16.0,-8.0,null,false,null],[null,2638,0.0,0.1,null,1.0,false,\"\",true,true,1.0,0.0,0.1,-0.1,null,false,null],[null,2638,0.0,0.9,null,1.0,false,\"\",true,true,10.0,0.0,6.0,-6.0,null,false,null],[null,2638,0.0,0.9,null,1.0,false,\"\",true,true,9.0,0.0,5.0,-5.0,null,false,null],[null,2641,0.16,0.0,null,1.0,true,\"\",true,true,35.0,0.0,0.0,0.0,null,false,null],[null,2641,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,2651,0.0,-0.15,null,1.0,false,\"\",true,true,2.6,0.0,1.7,-1.7,null,false,null],[null,2652,28.280000000000001,5.12,null,1.0,true,\"\",true,true,35.0,0.0,15.0,-12.0,null,false,null],[null,2655,0.0,1.0,null,1.0,false,\"\",true,true,11.0,0.0,0.0,-1.0,null,false,null],[null,2655,0.0,0.1,null,1.0,false,\"\",true,true,3.0,0.0,0.1,-0.1,null,false,null],[null,1686,0.7,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2654,0.0,-2.84,null,1.0,false,\"\",true,true,12.0,0.0,7.0,-4.0,null,false,null],[null,2656,0.0,0.1,null,1.0,false,\"\",true,true,4.0,0.0,0.1,-0.1,null,false,null],[null,2661,0.0,2.35,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,2661,0.0,2.35,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,2661,0.0,2.35,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,2661,0.0,2.0,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-2.0,null,false,null],[null,2661,0.0,2.35,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,2666,0.0,0.0,null,1.0,false,\"\",true,true,6.15,0.0,0.0,0.0,null,false,null],[null,2680,0.2,0.0,null,1.0,true,\"\",true,true,36.399999999999999,0.0,0.0,0.0,null,false,null],[null,2721,0.0,0.0,null,1.0,false,\"\",true,true,21.800000000000001,0.0,0.0,0.0,null,false,null],[null,1722,4.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2726,2.2,0.15,null,1.0,true,\"\",true,true,17.0,0.0,10.0,-10.0,null,false,null],[null,2758,0.0,0.0,null,1.0,false,\"\",true,true,26.5,0.0,0.0,0.0,null,false,null],[null,2768,0.0,0.0,null,1.0,false,\"\",true,true,14.0,0.0,0.0,0.0,null,false,null],[null,2804,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,2805,5.19,0.0,null,1.0,true,\"\",true,true,16.149999999999999,0.0,0.0,0.0,null,false,null],[null,2810,0.0,0.78,null,1.0,false,\"\",true,true,20.0,0.0,8.0,-8.0,null,false,null],[null,2814,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2830,0.0,-1.5,null,1.0,false,\"\",true,true,13.800000000000001,0.0,5.56,-4.63,null,false,null],[null,2832,3.19,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,2832,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,346,1.4,0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1735,0.1,-2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2835,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2835,0.93,0.0,null,1.0,true,\"\",true,true,32.0,0.0,0.0,0.0,null,false,null],[null,2837,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,0.0,null,false,null],[null,2837,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,2849,0.0,0.0,null,1.0,false,\"\",true,true,17.600000000000001,0.0,0.0,0.0,null,false,null],[null,2860,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,2866,0.0,0.0,null,1.0,false,\"\",true,true,13.800000000000001,0.0,0.0,0.0,null,false,null],[null,2868,0.0,0.0,null,1.0,false,\"\",true,true,14.800000000000001,0.0,0.0,0.0,null,false,null],[null,2868,0.0,0.0,null,1.0,false,\"\",true,true,2.4,0.0,0.0,0.0,null,false,null],[null,2876,0.0,0.0,null,1.0,false,\"\",true,true,8.199999999999999,0.0,0.0,0.0,null,false,null],[null,1736,0.1,-2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2891,0.0,0.0,null,1.0,false,\"\",true,true,26.5,6.0,9.0,-9.0,null,false,null],[null,2891,0.0,0.0,null,1.0,false,\"\",true,true,22.899999999999999,6.0,8.0,-8.0,null,false,null],[null,2896,0.0,1.0,null,1.0,false,\"\",true,true,14.0,0.0,0.0,-1.0,null,false,null],[null,2896,0.0,1.0,null,1.0,false,\"\",true,true,12.0,-10.0,0.0,-1.0,null,false,null],[null,2896,0.0,1.0,null,1.0,false,\"\",true,true,12.0,-10.0,0.0,-1.0,null,false,null],[null,2900,0.0,-3.16,null,1.0,false,\"\",true,true,16.300000000000001,0.0,5.43,-5.43,null,false,null],[null,2920,0.0,-0.41,null,1.0,false,\"\",true,true,6.0,0.0,3.0,-3.0,null,false,null],[null,2921,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,2933,0.0,0.0,null,1.0,false,\"\",true,true,34.5,0.0,0.0,0.0,null,false,null],[null,2940,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,1740,0.5,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2946,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,2946,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2967,0.0,-0.57,null,1.0,false,\"\",true,true,4.7,0.0,1.3,-0.47,null,false,null],[null,2974,0.0,0.0,null,1.0,false,\"\",true,true,8.199999999999999,0.0,0.0,0.0,null,false,null],[null,3012,0.0,0.05,null,1.0,false,\"\",true,true,17.0,0.0,1.7,-1.7,null,false,null],[null,3012,0.0,0.05,null,1.0,false,\"\",true,true,17.0,0.0,1.7,-1.7,null,false,null],[null,3013,0.0,3.28,null,1.0,false,\"\",true,true,5.0,0.0,3.0,-3.6,null,false,null],[null,3014,0.0,-0.25,null,1.0,false,\"\",true,true,13.0,0.0,8.0,-8.0,null,false,null],[null,3016,0.0,0.0,null,1.0,false,\"\",true,true,18.399999999999999,0.0,0.0,0.0,null,false,null],[null,3019,0.0,0.0,null,1.0,false,\"\",true,true,2.4,0.0,0.0,0.0,null,false,null],[null,1741,4.1,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3019,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3021,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,3028,0.0,0.0,null,1.0,false,\"\",true,true,6.9,0.0,0.0,0.0,null,false,null],[null,3030,0.0,0.0,null,1.0,false,\"\",true,true,55.399999999999999,0.0,0.0,0.0,null,false,null],[null,3041,2.17,0.0,null,1.0,true,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,3051,0.0,0.93,null,1.0,false,\"\",true,true,15.800000000000001,0.0,9.0,-9.0,null,false,null],[null,3052,0.0,0.0,null,1.0,false,\"\",true,true,2.0,0.0,0.0,0.0,null,false,null],[null,3062,4.06,0.0,null,1.0,true,\"\",true,true,17.25,0.0,0.0,0.0,null,false,null],[null,3099,0.0,4.11,null,1.0,false,\"\",true,true,9.0,0.0,0.0,-12.0,null,false,null],[null,3102,0.0,0.0,null,1.0,false,\"\",true,true,54.0,0.0,0.0,0.0,null,false,null],[null,1767,1.9,-2.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3105,0.0,0.0,null,1.0,false,\"\",true,true,11.1,0.0,0.0,0.0,null,false,null],[null,3114,0.0,0.0,null,1.0,false,\"\",true,true,4.25,0.0,0.0,0.0,null,false,null],[null,3115,0.0,1.1,null,1.0,false,\"\",true,true,16.800000000000001,0.0,10.0,-10.0,null,false,null],[null,3115,0.0,1.1,null,1.0,false,\"\",true,true,16.0,0.0,17.300000000000001,-17.300000000000001,null,false,null],[null,3117,0.0,0.0,null,1.0,false,\"\",true,true,20.800000000000001,0.0,0.0,0.0,null,false,null],[null,3118,0.0,1.93,null,1.0,false,\"\",true,true,8.0,0.0,6.0,-6.0,null,false,null],[null,3123,0.0,0.0,null,1.0,false,\"\",true,true,7.2,0.0,0.0,0.0,null,false,null],[null,3124,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3124,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,3128,4.65,0.1,null,1.0,true,\"\",true,true,14.0,0.0,0.1,-0.1,null,false,null],[null,1782,0.2,-0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3132,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,3132,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,3134,0.0,0.5,null,1.0,false,\"\",true,true,1.5,0.0,0.5,-0.5,null,false,null],[null,3139,1.0,0.0,null,1.0,true,\"\",true,true,10.5,0.0,0.0,0.0,null,false,null],[null,3139,2.0,0.0,null,1.0,true,\"\",true,true,8.6,0.0,0.0,0.0,null,false,null],[null,3143,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3151,5.05,1.0,null,1.0,true,\"\",true,true,16.0,0.0,-0.9,-1.0,null,false,null],[null,3151,3.19,2.78,null,1.0,true,\"\",true,true,18.0,0.0,12.0,-12.0,null,false,null],[null,3170,0.0,1.46,null,1.0,false,\"\",true,true,27.0,0.0,3.0,-10.0,null,false,null],[null,3170,0.0,1.46,null,1.0,false,\"\",true,true,27.0,0.0,3.0,-10.0,null,false,null],[null,1834,0.9,2.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3177,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3177,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3180,2.18,0.0,null,1.0,true,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,3180,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3211,1.07,0.0,null,1.0,true,\"\",true,true,22.600000000000001,0.0,0.0,0.0,null,false,null],[null,3211,0.07,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3230,0.0,0.0,null,1.0,false,\"\",true,true,22.300000000000001,0.0,0.0,0.0,null,false,null],[null,3233,0.0,-0.42,null,1.0,false,\"\",true,true,5.2,0.0,3.0,-3.0,null,false,null],[null,3236,0.0,0.0,null,1.0,false,\"\",true,true,9.199999999999999,0.0,0.0,0.0,null,false,null],[null,3242,0.0,0.0,null,1.0,false,\"\",true,true,8.800000000000001,0.0,0.0,0.0,null,false,null],[null,1838,2.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3252,0.0,0.0,null,1.0,false,\"\",true,true,7.5,0.0,0.0,0.0,null,false,null],[null,3256,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,3257,1.16,0.0,null,1.0,true,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,3257,3.16,0.0,null,1.0,true,\"\",true,true,32.700000000000003,0.0,0.0,0.0,null,false,null],[null,3257,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3258,15.710000000000001,8.960000000000001,null,1.0,true,\"\",true,true,42.0,0.0,20.0,-25.0,null,false,null],[null,3268,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3268,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3287,0.0,1.42,null,1.0,false,\"\",true,true,11.4,0.0,8.5,-8.5,null,false,null],[null,3300,3.93,1.0,null,1.0,true,\"\",true,true,17.0,0.0,-0.9,-1.0,null,false,null],[null,1845,0.3,-0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3305,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,3305,2.23,0.0,null,1.0,true,\"\",true,true,10.199999999999999,0.0,0.0,0.0,null,false,null],[null,3307,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3307,0.0,0.0,null,1.0,false,\"\",true,true,19.399999999999999,0.0,0.0,0.0,null,false,null],[null,3331,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3337,0.0,0.0,null,1.0,false,\"\",true,true,51.0,0.8,24.0,-24.0,null,false,null],[null,3369,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,3369,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,3374,1.14,0.0,null,1.0,true,\"\",true,true,39.799999999999997,0.0,0.0,0.0,null,false,null],[null,3375,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,1874,3.1,-2.4,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3410,0.0,1.0,null,1.0,false,\"\",true,true,7.5,0.0,1.0,-1.0,null,false,null],[null,3410,0.0,1.0,null,1.0,false,\"\",true,true,7.5,0.0,1.0,-1.0,null,false,null],[null,3410,2.24,1.0,null,1.0,true,\"\",true,true,7.5,0.0,1.0,-1.0,null,false,null],[null,3410,0.0,1.0,null,1.0,false,\"\",true,true,7.5,0.0,1.0,-1.0,null,false,null],[null,3415,0.0,0.0,null,1.0,false,\"\",true,true,35.0,0.0,0.0,0.0,null,false,null],[null,3415,0.0,0.0,null,1.0,false,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,3416,12.68,-2.56,null,1.0,true,\"\",true,true,23.100000000000001,0.0,14.0,-14.0,null,false,null],[null,3423,0.0,0.0,null,1.0,false,\"\",true,true,3.0,0.0,0.0,0.0,null,false,null],[null,3426,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,3429,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,363,3.0,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,1903,2.0,0.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3432,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3432,0.0,0.0,null,1.0,false,\"\",true,true,10.5,0.0,0.0,0.0,null,false,null],[null,3437,0.0,0.0,null,1.0,false,\"\",true,true,1.7,0.0,0.0,0.0,null,false,null],[null,3442,0.0,0.0,null,1.0,false,\"\",true,true,20.550000000000001,0.0,0.0,0.0,null,false,null],[null,3443,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,3446,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3453,0.97,0.0,null,1.0,true,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3480,0.0,0.0,null,1.0,false,\"\",true,true,1.25,0.0,0.0,0.0,null,false,null],[null,3483,0.0,0.0,null,1.0,false,\"\",true,true,0.0,-8.0,0.0,0.0,null,false,null],[null,3487,0.0,0.0,null,1.0,false,\"\",true,true,21.199999999999999,0.0,0.0,0.0,null,false,null],[null,1910,1.8,-0.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3497,0.0,-0.34,null,1.0,false,\"\",true,true,50.0,0.0,10.0,-15.0,null,false,null],[null,3499,0.0,1.55,null,1.0,false,\"\",true,true,4.8,0.0,2.8,-2.8,null,false,null],[null,3500,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,3505,19.109999999999999,0.0,null,1.0,true,\"\",true,true,48.0,0.0,0.0,0.0,null,false,null],[null,3505,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,3522,5.12,0.0,null,1.0,true,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3537,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3542,0.0,0.3,null,1.0,false,\"\",true,true,12.0,0.0,2.0,-5.0,null,false,null],[null,3542,0.0,0.3,null,1.0,false,\"\",true,true,12.0,0.0,2.0,-5.0,null,false,null],[null,3542,0.0,0.3,null,1.0,false,\"\",true,true,12.0,0.0,2.0,-5.0,null,false,null],[null,1930,7.7,20.199999999999999,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3541,0.0,0.38,null,1.0,false,\"\",true,true,43.0,0.0,10.0,-22.0,null,false,null],[null,3576,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3579,14.710000000000001,-3.04,null,1.0,true,\"\",true,true,20.0,0.8,4.2,-4.2,null,false,null],[null,3578,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.8,4.2,-4.2,null,false,null],[null,3592,11.83,-1.8,null,1.0,true,\"\",true,true,23.0,0.0,9.0,-10.0,null,false,null],[null,3592,12.81,-1.8,null,1.0,true,\"\",true,true,23.0,0.0,9.0,-10.0,null,false,null],[null,3596,10.800000000000001,1.43,null,1.0,true,\"\",true,true,50.0,-50.0,28.0,-28.0,null,false,null],[null,3628,0.0,0.28,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-3.0,null,false,null],[null,3638,0.09,0.0,null,1.0,true,\"\",true,true,14.890000000000001,0.0,0.0,0.0,null,false,null],[null,3638,27.09,0.0,null,1.0,true,\"\",true,true,34.770000000000003,0.0,0.0,0.0,null,false,null],[null,1975,1.2,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3641,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3643,0.0,1.0,null,1.0,true,\"\",true,true,7.0,0.0,-0.9,-1.0,null,false,null],[null,3644,0.0,-4.68,null,1.0,false,\"\",true,true,12.0,0.0,12.0,-12.0,null,false,null],[null,3649,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,3652,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3653,0.0,1.0,null,1.0,false,\"\",true,true,3.0,0.0,1.0,-1.0,null,false,null],[null,3658,5.72,-0.82,null,1.0,true,\"\",true,true,12.0,0.0,7.0,-7.0,null,false,null],[null,3659,0.0,-1.18,null,1.0,false,\"\",true,true,4.5,0.0,3.0,-3.0,null,false,null],[null,3675,0.0,0.44,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,3677,0.0,-0.05,null,1.0,false,\"\",true,true,3.0,0.0,1.8,-1.8,null,false,null],[null,1979,1.4,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3685,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,3687,0.0,0.95,null,1.0,false,\"\",true,true,8.800000000000001,0.0,5.6,-5.6,null,false,null],[null,3704,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,3707,0.0,-1.18,null,1.0,false,\"\",true,true,19.0,0.0,11.0,-17.0,null,false,null],[null,3735,0.0,-0.28,null,1.0,false,\"\",true,true,9.0,0.0,7.0,-6.0,null,false,null],[null,3744,4.96,0.0,null,1.0,true,\"\",true,true,43.0,0.0,0.0,0.0,null,false,null],[null,3749,0.18,0.0,null,1.0,true,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3749,3.18,0.0,null,1.0,true,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,3751,0.0,0.0,null,1.0,false,\"\",true,true,22.050000000000001,0.0,0.0,0.0,null,false,null],[null,3787,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2009,8.5,36.100000000000001,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3787,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3790,2.2,0.0,null,1.0,true,\"\",true,true,26.25,0.0,0.0,0.0,null,false,null],[null,3790,5.2,0.0,null,1.0,true,\"\",true,true,20.25,0.0,0.0,0.0,null,false,null],[null,3790,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3792,2.07,0.0,null,1.0,true,\"\",true,true,20.02,0.0,0.0,0.0,null,false,null],[null,3792,0.07,0.0,null,1.0,true,\"\",true,true,20.350000000000001,0.0,0.0,0.0,null,false,null],[null,3813,0.0,0.0,null,1.0,false,\"\",true,true,27.199999999999999,0.0,0.0,0.0,null,false,null],[null,3817,0.17,0.0,null,1.0,true,\"\",true,true,30.0,0.0,0.0,0.0,null,false,null],[null,3827,0.0,0.0,null,1.0,false,\"\",true,true,9.1,0.0,0.0,0.0,null,false,null],[null,3833,4.58,-3.57,null,1.0,true,\"\",true,true,13.0,0.0,7.8,-7.8,null,false,null],[null,2015,0.7,4.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3854,0.0,0.0,null,1.0,false,\"\",true,true,6.68,0.0,0.0,0.0,null,false,null],[null,3860,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,3867,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,3880,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3884,0.0,1.0,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0,null,false,null],[null,3884,0.0,1.0,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0,null,false,null],[null,3895,0.0,0.0,null,1.0,false,\"\",true,true,13.199999999999999,0.0,0.0,0.0,null,false,null],[null,3895,0.0,0.0,null,1.0,false,\"\",true,true,18.0,0.0,0.0,0.0,null,false,null],[null,3910,0.0,2.05,null,1.0,false,\"\",true,true,7.0,0.0,4.5,-5.0,null,false,null],[null,3915,0.0,0.0,null,1.0,false,\"\",true,true,32.0,0.0,0.0,0.0,null,false,null],[null,2058,4.7,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3916,5.2,0.0,null,1.0,true,\"\",true,true,55.0,0.0,0.0,0.0,null,false,null],[null,3918,0.0,0.81,null,1.0,false,\"\",true,true,7.0,0.0,3.0,-2.0,null,false,null],[null,3930,0.0,0.0,null,1.0,false,\"\",true,true,17.199999999999999,0.0,0.0,0.0,null,false,null],[null,3931,0.0,0.0,null,1.0,false,\"\",true,true,11.69,0.0,0.0,0.0,null,false,null],[null,3942,0.0,0.0,null,1.0,false,\"\",true,true,36.0,0.0,0.0,0.0,null,false,null],[null,3960,34.079999999999998,-2.82,null,1.0,true,\"\",true,true,40.0,1.0,6.0,-6.0,null,false,null],[null,3959,31.329999999999998,-1.31,null,1.0,true,\"\",true,true,40.0,1.0,15.0,-5.0,null,false,null],[null,3968,0.0,0.1,null,1.0,false,\"\",true,true,2.2,0.0,0.1,-0.1,null,false,null],[null,3968,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,-3.9,-4.0,null,false,null],[null,3978,0.0,-0.08,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0,null,false,null],[null,2063,0.3,-5.9,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,3978,0.0,1.92,null,1.0,false,\"\",true,true,8.0,0.0,3.0,-3.0,null,false,null],[null,3989,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,3989,11.119999999999999,0.0,null,1.0,true,\"\",true,true,24.800000000000001,0.0,0.0,0.0,null,false,null],[null,3991,0.0,0.0,null,1.0,false,\"\",true,true,13.800000000000001,0.0,0.0,0.0,null,false,null],[null,3991,0.0,0.0,null,1.0,false,\"\",true,true,22.699999999999999,0.0,0.0,0.0,null,false,null],[null,4016,0.0,0.26,null,1.0,false,\"\",true,true,10.6,0.0,6.5,-6.5,null,false,null],[null,4020,0.0,0.91,null,1.0,false,\"\",true,true,18.0,0.0,11.0,-11.0,null,false,null],[null,4022,0.0,0.0,null,1.0,false,\"\",true,true,30.399999999999999,0.0,0.0,0.0,null,false,null],[null,4022,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,4045,0.0,0.0,null,1.0,false,\"\",true,true,26.0,0.0,0.0,0.0,null,false,null],[null,2137,2.6,-2.3,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4046,19.879999999999999,4.79,null,1.0,true,\"\",true,true,27.0,0.0,11.0,-6.0,null,false,null],[null,4056,0.0,0.0,null,1.0,false,\"\",true,true,17.100000000000001,0.0,0.0,0.0,null,false,null],[null,4062,0.0,0.0,null,1.0,false,\"\",true,true,2.4,0.0,0.0,0.0,null,false,null],[null,4099,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,4116,0.0,0.0,null,1.0,false,\"\",true,true,6.9,0.0,0.0,0.0,null,false,null],[null,4120,0.0,-0.13,null,1.0,false,\"\",true,true,12.300000000000001,0.0,5.0,-5.0,null,false,null],[null,4120,7.2,-1.13,null,1.0,true,\"\",true,true,12.300000000000001,0.0,5.0,-5.0,null,false,null],[null,4122,0.0,0.17,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,4122,0.0,2.0,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,4189,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,413,0.3,-0.6,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,2163,0.3,-1.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4189,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,4208,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,4207,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,4226,0.0,0.0,null,1.0,false,\"\",true,true,16.399999999999999,0.0,0.0,0.0,null,false,null],[null,4251,0.0,0.0,null,1.0,false,\"\",true,true,15.5,0.0,0.0,0.0,null,false,null],[null,4251,0.0,0.0,null,1.0,false,\"\",true,true,25.699999999999999,0.0,0.0,0.0,null,false,null],[null,4265,6.5,4.48,null,1.0,true,\"\",true,true,12.0,0.0,5.0,-5.0,null,false,null],[null,4265,6.5,-2.15,null,1.0,true,\"\",true,true,12.0,0.0,5.0,-5.0,null,false,null],[null,4266,0.0,0.86,null,1.0,false,\"\",true,true,12.0,0.0,5.0,-5.0,null,false,null],[null,4284,0.0,-0.26,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,2192,2.7,-11.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4291,0.0,2.01,null,1.0,false,\"\",true,true,6.0,0.0,3.6,-3.6,null,false,null],[null,4292,0.0,0.0,null,1.0,false,\"\",true,true,1.74,0.0,0.0,0.0,null,false,null],[null,4296,0.0,0.0,null,1.0,false,\"\",true,true,8.1,0.0,0.0,0.0,null,false,null],[null,4300,0.0,0.0,null,1.0,false,\"\",true,true,13.800000000000001,0.0,0.0,0.0,null,false,null],[null,4300,0.0,0.0,null,1.0,false,\"\",true,true,15.0,0.0,0.0,0.0,null,false,null],[null,4311,0.0,0.1,null,1.0,false,\"\",true,true,4.0,0.0,0.1,-0.1,null,false,null],[null,4315,0.0,-0.02,null,1.0,false,\"\",true,true,58.0,0.0,35.0,-35.0,null,false,null],[null,4317,0.0,0.0,null,1.0,false,\"\",true,true,11.0,0.0,0.0,0.0,null,false,null],[null,4317,0.0,2.0,null,1.0,false,\"\",true,true,6.0,0.0,2.0,-2.0,null,false,null],[null,4328,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2228,12.1,-0.5,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4328,3.17,0.0,null,1.0,true,\"\",true,true,33.0,0.0,0.0,0.0,null,false,null],[null,4343,0.0,0.0,null,1.0,false,\"\",true,true,11.0,0.0,-0.9,-1.0,null,false,null],[null,4362,0.0,0.1,null,1.0,false,\"\",true,true,2.0,0.0,0.1,-0.1,null,false,null],[null,4367,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,0.0,null,false,null],[null,4370,0.0,0.0,null,1.0,false,\"\",true,true,16.0,0.0,0.0,0.0,null,false,null],[null,4375,0.0,0.61,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0,null,false,null],[null,4375,0.0,0.61,null,1.0,false,\"\",true,true,2.0,0.0,1.0,-1.0,null,false,null],[null,4375,0.0,0.61,null,1.0,false,\"\",true,true,5.0,0.0,2.0,-2.0,null,false,null],[null,4384,0.0,0.0,null,1.0,false,\"\",true,true,13.6,0.0,0.0,0.0,null,false,null],[null,4404,0.0,0.0,null,1.0,false,\"\",true,true,2.6,0.0,0.0,0.0,null,false,null],[null,2262,2.9,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4404,0.0,0.0,null,1.0,false,\"\",true,true,17.899999999999999,0.0,0.0,0.0,null,false,null],[null,4405,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,4405,0.0,0.0,null,1.0,false,\"\",true,true,10.25,0.0,0.0,0.0,null,false,null],[null,4406,0.0,1.0,null,1.0,false,\"\",true,true,3.0,0.0,1.0,-1.0,null,false,null],[null,4440,0.0,0.0,null,1.0,false,\"\",true,true,12.0,0.0,0.0,0.0,null,false,null],[null,4440,0.0,0.0,null,1.0,false,\"\",true,true,4.0,0.0,0.0,0.0,null,false,null],[null,4442,9.57,13.859999999999999,null,1.0,true,\"\",true,true,26.0,0.0,17.0,-16.0,null,false,null],[null,4446,20.129999999999999,0.0,null,1.0,true,\"\",true,true,29.899999999999999,0.0,0.0,0.0,null,false,null],[null,4447,1.73,0.0,null,1.0,true,\"\",true,true,13.699999999999999,0.0,0.0,0.0,null,false,null],[null,4466,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2274,143.5,79.400000000000006,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4468,0.0,1.0,null,1.0,false,\"\",true,true,50.0,0.0,1.0,-1.0,null,false,null],[null,4486,0.0,1.56,null,1.0,false,\"\",true,true,21.399999999999999,0.0,15.0,-15.0,null,false,null],[null,4499,0.0,0.06,null,1.0,false,\"\",true,true,31.0,0.0,14.0,-16.0,null,false,null],[null,4502,12.210000000000001,-1.29,null,1.0,true,\"\",true,true,21.0,0.0,4.0,-6.0,null,false,null],[null,4515,12.91,1.85,null,1.0,true,\"\",true,true,22.0,0.0,10.0,-12.0,null,false,null],[null,4529,0.0,1.79,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,4529,0.0,1.79,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,4529,0.0,1.79,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,4529,0.0,1.79,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,4529,0.0,1.79,null,1.0,false,\"\",true,true,45.0,0.0,10.0,-20.0,null,false,null],[null,2296,0.8,1.1,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4562,0.0,0.0,null,1.0,false,\"\",true,true,11.699999999999999,0.0,0.0,0.0,null,false,null],[null,4565,43.0,23.77,null,1.0,true,\"\",true,true,45.0,44.0,9.0,-27.0,null,false,null],[null,4573,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,4574,0.0,1.55,null,1.0,false,\"\",true,true,16.800000000000001,0.0,10.0,-10.0,null,false,null],[null,4576,0.0,0.0,null,1.0,false,\"\",true,true,6.0,0.0,0.0,0.0,null,false,null],[null,4579,1.33,1.0,null,1.0,true,\"\",true,true,12.699999999999999,0.0,-0.9,-1.0,null,false,null],[null,4614,0.0,0.0,null,1.0,false,\"\",true,true,36.799999999999997,0.0,0.0,0.0,null,false,null],[null,4625,0.0,0.0,null,1.0,false,\"\",true,true,8.0,0.0,0.0,0.0,null,false,null],[null,4626,0.0,0.1,null,1.0,false,\"\",true,true,6.0,0.0,0.1,-0.1,null,false,null],[null,4627,0.0,0.1,null,1.0,false,\"\",true,true,4.0,0.0,0.1,-0.1,null,false,null],[null,2328,1.0,-4.2,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4636,0.0,0.0,null,1.0,false,\"\",true,true,31.5,0.0,0.0,0.0,null,false,null],[null,4637,0.0,0.0,null,1.0,false,\"\",true,true,33.0,0.0,0.0,0.0,null,false,null],[null,4642,0.0,0.0,null,1.0,false,\"\",true,true,17.5,0.0,0.0,0.0,null,false,null],[null,4648,0.0,-0.1,null,1.0,false,\"\",true,true,9.0,0.0,0.1,-0.1,null,false,null],[null,4652,0.0,0.0,null,1.0,false,\"\",true,true,11.5,0.0,0.0,0.0,null,false,null],[null,4653,2.18,0.0,null,1.0,true,\"\",true,true,35.0,0.0,0.0,0.0,null,false,null],[null,4660,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,4660,0.09,0.0,null,1.0,true,\"\",true,true,22.0,0.0,0.0,0.0,null,false,null],[null,4665,0.0,0.1,null,1.0,false,\"\",true,true,3.0,0.0,0.1,-0.1,null,false,null],[null,4665,0.0,0.1,null,1.0,false,\"\",true,true,1.0,0.0,0.1,-0.1,null,false,null],[null,2356,2.8,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4665,0.0,0.1,null,1.0,false,\"\",true,true,5.0,0.0,0.1,-0.1,null,false,null],[null,4665,0.0,0.1,null,1.0,false,\"\",true,true,3.0,0.0,0.1,-0.1,null,false,null],[null,4677,0.0,0.0,null,1.0,false,\"\",true,true,14.0,0.0,0.0,0.0,null,false,null],[null,4692,0.0,0.57,null,1.0,false,\"\",true,true,1.0,0.0,1.0,-1.0,null,false,null],[null,4692,0.0,0.57,null,1.0,false,\"\",true,true,1.0,0.0,1.0,-1.0,null,false,null],[null,4692,0.0,0.57,null,1.0,false,\"\",true,true,1.0,0.0,1.0,-1.0,null,false,null],[null,4709,0.0,1.0,null,1.0,false,\"\",true,true,11.5,0.0,1.0,-1.0,null,false,null],[null,4710,0.0,1.0,null,1.0,false,\"\",true,true,11.0,0.0,0.0,-1.0,null,false,null],[null,4710,0.0,0.1,null,1.0,false,\"\",true,true,2.5,0.0,0.1,-0.1,null,false,null],[null,4711,0.0,0.0,null,1.0,false,\"\",true,true,10.0,0.0,0.0,0.0,null,false,null],[null,2357,2.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4712,4.08,1.0,null,1.0,true,\"\",true,true,15.0,0.0,-0.9,-1.0,null,false,null],[null,4712,6.08,1.0,null,1.0,true,\"\",true,true,15.0,0.0,-0.9,-1.0,null,false,null],[null,4748,0.0,0.1,null,1.0,false,\"\",true,true,9.0,0.0,0.1,-0.1,null,false,null],[null,4749,4.1,2.38,null,1.0,true,\"\",true,true,10.0,0.0,5.0,-5.0,null,false,null],[null,4750,4.1,4.38,null,1.0,true,\"\",true,true,10.0,0.0,5.0,-5.0,null,false,null],[null,4762,0.0,0.0,null,1.0,false,\"\",true,true,3.3,0.0,0.0,0.0,null,false,null],[null,4769,0.0,1.0,null,1.0,false,\"\",true,true,7.0,0.0,0.0,-1.0,null,false,null],[null,4774,0.0,0.0,null,1.0,false,\"\",true,true,28.0,0.0,0.0,0.0,null,false,null],[null,4780,0.0,0.0,null,1.0,false,\"\",true,true,9.199999999999999,0.0,0.0,0.0,null,false,null],[null,4785,0.0,-4.95,null,1.0,false,\"\",true,true,14.0,0.0,8.5,-8.5,null,false,null],[null,2360,1.3,0.0,null,1.0,true,\"\",true,false,null,null,null,null,null,false,null],[null,4806,0.0,0.0,null,1.0,false,\"\",true,true,20.0,0.0,0.0,0.0,null,false,null],[null,4810,10.199999999999999,-0.13,null,1.0,true,\"\",true,true,15.0,0.0,4.0,-3.0,null,false,null],[null,4811,8.199999999999999,-0.64,null,1.0,true,\"\",true,true,15.0,1.0,4.5,-3.6,null,false,null],[null,4817,0.0,0.14,null,1.0,false,\"\",true,true,150.0,0.0,70.0,-70.0,null,false,null],[null,4819,0.0,0.12,null,1.0,false,\"\",true,true,170.0,-170.0,80.0,-70.0,null,false,null],[null,4816,135.140000000000015,15.35,null,1.0,true,\"\",true,true,170.0,-170.0,80.0,-70.0,null,false,null],[null,4818,42.359999999999999,3.69,null,1.0,true,\"\",true,true,150.0,0.0,70.0,-70.0,null,false,null],[null,4826,0.0,0.0,null,1.0,false,\"\",true,true,34.0,0.0,0.0,0.0,null,false,null],[null,4826,0.0,0.0,null,1.0,false,\"\",true,true,24.0,0.0,0.0,0.0,null,false,null],[null,4837,0.0,0.28,null,1.0,false,\"\",true,true,9.0,0.0,5.5,-5.5,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,46,8.51,1.027,null,-10.0,9.5,1.0,false,true,0.0,null,true,16.0,0.0,null,false,null],[null,56,4.17,1.061,null,0.9,1.0,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,304,0.15,1.053,null,-9.0,9.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,2356,19.25,1.101,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2357,19.25,1.101,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2358,13.58,1.084,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2359,19.039999999999999,1.102,null,-20.0,20.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2360,15.25,1.104,null,-20.0,20.0,1.0,false,true,0.0,null,true,20.0,0.0,null,false,null],[null,2404,8.789999999999999,1.061,null,-14.0,14.0,1.0,false,true,0.0,null,true,36.0,0.0,null,false,null],[null,2515,39.32,1.145,null,-8.0,19.0,1.0,false,true,0.0,null,true,50.0,38.0,null,false,null],[null,2524,3.93,1.034,null,-0.96,1.23,1.0,false,true,0.0,null,true,9.6,0.0,null,false,null],[null,2550,4.45,1.025,null,-9.0,12.0,1.0,false,true,0.0,null,true,16.0,0.0,null,false,null],[null,2619,5.96,1.012,null,-7.0,16.0,1.0,false,true,0.0,null,true,28.0,0.0,null,false,null],[null,335,7.91,1.026,null,-6.0,5.0,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,2636,13.109999999999999,1.012,null,-10.0,10.0,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,2637,11.210000000000001,1.052,null,-14.0,14.0,1.0,false,true,0.0,null,true,22.0,0.0,null,false,null],[null,2644,2.18,1.064,null,3.9,4.0,1.0,false,true,0.0,null,true,28.0,0.0,null,false,null],[null,2651,5.06,1.031,null,-6.0,6.0,1.0,false,true,0.0,null,true,9.800000000000001,0.0,null,false,null],[null,2652,27.280000000000001,1.021,null,-15.0,12.0,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,2656,1.18,1.095,null,0.9,1.0,1.0,false,true,0.0,null,true,7.0,0.0,null,false,null],[null,2657,4.07,1.058,null,-7.0,4.26,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,2687,3.53,1.028,null,-7.0,6.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,2726,2.2,1.062,null,-10.0,10.0,1.0,false,true,0.0,null,true,17.0,0.0,null,false,null],[null,2825,6.15,1.015,null,-2.0,5.0,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,363,125.150000000000006,1.049,null,-26.0,59.0,1.0,false,true,0.0,null,true,130.0,0.0,null,false,null],[null,2891,4.0,1.071,null,-9.0,9.0,1.0,false,true,0.0,null,true,26.5,6.0,null,false,null],[null,2985,10.210000000000001,1.051,null,-17.0,17.0,1.0,false,true,0.0,null,true,34.0,0.0,null,false,null],[null,3014,8.07,1.048,null,-8.0,8.0,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,3090,3.22,0.98,null,-10.0,5.0,1.0,false,true,0.0,null,true,19.5,0.0,null,false,null],[null,3108,33.299999999999997,1.066,null,-19.0,20.0,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,3109,28.789999999999999,1.097,null,-19.0,20.0,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,3110,30.780000000000001,1.081,null,-20.0,20.0,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,3128,4.65,1.073,null,0.9,1.0,1.0,false,true,0.0,null,true,11.0,0.0,null,false,null],[null,3149,39.289999999999999,1.06,null,-10.0,22.0,1.0,false,true,0.0,null,true,48.0,5.0,null,false,null],[null,3151,5.05,1.076,null,0.9,1.0,1.0,false,true,0.0,null,true,16.0,0.0,null,false,null],[null,446,17.34,0.999,null,-9.0,8.0,1.0,false,true,0.0,null,true,25.0,0.0,null,false,null],[null,3202,6.19,1.098,null,0.0,2.0,1.0,false,true,0.0,null,true,20.0,0.0,null,false,null],[null,3231,13.609999999999999,1.07,null,1.9,2.0,1.0,false,true,0.0,null,true,22.0,0.0,null,false,null],[null,3238,4.93,1.041,null,-4.0,4.0,1.0,false,true,0.0,null,true,10.0,0.0,null,false,null],[null,3258,12.460000000000001,1.055,null,-20.0,25.0,1.0,false,true,0.0,null,true,42.0,0.0,null,false,null],[null,3272,30.949999999999999,1.122,null,-15.0,20.0,1.0,false,true,0.0,null,true,36.100000000000001,0.0,null,false,null],[null,3273,31.399999999999999,1.075,null,-15.0,20.0,1.0,false,true,0.0,null,true,36.100000000000001,0.0,null,false,null],[null,3274,31.399999999999999,1.052,null,-15.0,20.0,1.0,false,true,0.0,null,true,36.100000000000001,0.0,null,false,null],[null,3293,4.89,1.054,null,-5.0,5.0,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,3300,3.93,1.035,null,0.9,1.0,1.0,false,true,0.0,null,true,17.0,0.0,null,false,null],[null,3397,38.130000000000003,1.043,null,-10.0,22.0,1.0,false,true,0.0,null,true,43.0,0.0,null,false,null],[null,463,4.27,1.168,null,-3.0,6.0,1.0,false,true,0.0,null,true,27.0,1.0,null,false,null],[null,3400,7.71,1.061,null,-7.52,7.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,3410,2.24,1.043,null,-1.0,1.0,1.0,false,true,0.0,null,true,7.5,0.0,null,false,null],[null,3416,12.68,1.013,null,-14.0,14.0,1.0,false,true,0.0,null,true,23.100000000000001,0.0,null,false,null],[null,3460,7.33,1.028,null,-8.0,8.0,1.0,false,true,0.0,null,true,13.199999999999999,0.0,null,false,null],[null,3483,28.579999999999998,1.095,null,-10.0,17.0,1.0,false,true,0.0,null,true,53.0,0.0,null,false,null],[null,3496,22.02,1.048,null,-16.170000000000002,15.0,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,3513,0.55,1.058,null,-16.0,16.0,1.0,false,true,0.0,null,true,26.199999999999999,0.0,null,false,null],[null,3536,3.85,1.048,null,-7.6,7.6,1.0,false,true,0.0,null,true,12.800000000000001,0.0,null,false,null],[null,3579,14.710000000000001,1.027,null,-10.0,6.0,1.0,false,true,0.0,null,true,20.0,0.8,null,false,null],[null,3578,15.220000000000001,1.038,null,-4.2,4.2,1.0,false,true,0.0,null,true,20.0,0.8,null,false,null],[null,529,1.87,1.044,null,-4.8,4.8,1.0,false,true,0.0,null,true,8.0,0.0,null,false,null],[null,3592,11.83,1.077,null,-9.0,10.0,1.0,false,true,0.0,null,true,23.0,0.0,null,false,null],[null,3596,10.800000000000001,1.021,null,-10.0,30.0,1.0,false,true,0.0,null,true,40.0,-40.0,null,false,null],[null,3643,0.0,1.053,null,0.9,1.0,1.0,false,true,0.0,null,true,7.0,0.0,null,false,null],[null,3658,5.72,1.013,null,-7.0,7.0,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,3683,0.17,1.035,null,-6.0,6.0,1.0,false,true,0.0,null,true,9.5,0.0,null,false,null],[null,3706,6.76,1.055,null,-8.0,8.0,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,3708,39.219999999999999,1.042,null,-17.0,17.0,1.0,false,true,0.0,null,true,44.0,0.0,null,false,null],[null,3739,6.36,1.034,null,-4.1,4.6,1.0,false,true,0.0,null,true,11.199999999999999,5.6,null,false,null],[null,3752,4.01,1.023,null,-1.2,1.2,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,3807,33.130000000000003,1.049,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,0.0,null,false,null],[null,545,0.0,1.051,null,1.9,2.0,1.0,false,true,0.0,null,true,9.0,0.0,null,false,null],[null,3808,30.809999999999999,1.062,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,0.0,null,false,null],[null,3809,30.32,1.069,null,-8.0,12.0,1.0,false,true,0.0,null,true,37.799999999999997,0.0,null,false,null],[null,3833,4.58,1.027,null,-7.2,7.2,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,3844,4.28,1.039,null,-4.0,6.0,1.0,false,true,0.0,null,true,22.0,0.0,null,false,null],[null,3859,3.82,1.032,null,-3.0,3.0,1.0,false,true,0.0,null,true,9.0,0.0,null,false,null],[null,3960,33.090000000000003,1.021,null,-6.0,6.0,1.0,false,true,0.0,null,true,40.0,1.0,null,false,null],[null,3959,32.299999999999997,1.032,null,-15.0,5.0,1.0,false,true,0.0,null,true,40.0,1.0,null,false,null],[null,3978,1.23,1.005,null,-3.0,3.0,1.0,false,true,0.0,null,true,8.0,0.0,null,false,null],[null,4046,18.899999999999999,1.028,null,-11.0,6.0,1.0,false,true,0.0,null,true,27.0,0.0,null,false,null],[null,4120,7.5,1.035,null,-5.0,5.0,1.0,false,true,0.0,null,true,12.300000000000001,0.0,null,false,null],[null,582,3.18,1.021,null,-4.0,7.0,1.0,false,true,0.0,null,true,16.0,0.0,null,false,null],[null,4160,17.16,1.054,null,-10.0,10.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,4222,8.09,1.039,null,0.0,13.0,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,4235,24.210000000000001,1.064,null,-42.0,42.0,1.0,false,true,0.0,null,true,42.0,0.0,null,false,null],[null,4236,10.800000000000001,0.976,null,-5.0,5.32,1.0,false,true,0.0,null,true,19.0,0.0,null,false,null],[null,4266,6.87,1.053,null,-5.0,5.0,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,4290,17.199999999999999,1.022,null,-34.0,20.0,1.0,false,true,0.0,null,true,46.0,0.0,null,false,null],[null,4306,39.229999999999997,1.05,null,-25.0,25.0,1.0,false,true,0.0,null,true,44.0,0.0,null,false,null],[null,4310,13.289999999999999,1.063,null,-14.0,14.0,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,4318,21.449999999999999,1.02,null,-24.0,24.0,1.0,false,true,0.0,null,true,39.0,0.0,null,false,null],[null,4336,20.170000000000002,1.045,null,1.9,2.0,1.0,false,true,0.0,null,true,26.0,0.0,null,false,null],[null,609,39.119999999999997,1.028,null,-45.0,45.0,1.0,false,true,0.0,null,true,45.0,0.0,null,false,null],[null,4362,2.71,1.055,null,2.9,3.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,4422,0.04,1.037,null,-2.0,2.0,1.0,false,true,0.0,null,true,6.0,0.0,null,false,null],[null,4442,9.57,1.052,null,-17.0,16.0,1.0,false,true,0.0,null,true,26.0,0.0,null,false,null],[null,4469,18.059999999999999,1.025,null,-2.0,2.11,1.0,false,true,0.0,null,true,23.699999999999999,0.0,null,false,null],[null,4470,18.960000000000001,1.055,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,0.0,null,false,null],[null,4471,18.960000000000001,1.055,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,0.0,null,false,null],[null,4472,18.960000000000001,1.053,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,0.0,null,false,null],[null,4473,18.960000000000001,1.058,null,-3.0,7.0,1.0,false,true,0.0,null,true,23.699999999999999,0.0,null,false,null],[null,4502,11.199999999999999,1.039,null,-4.5,6.7,1.0,false,true,0.0,null,true,21.0,0.0,null,false,null],[null,4506,30.789999999999999,1.079,null,-26.859999999999999,26.100000000000001,1.0,false,true,0.0,null,true,87.0,0.0,null,false,null],[null,623,-4.03,1.039,null,-8.300000000000001,8.300000000000001,1.0,false,true,0.0,null,true,8.300000000000001,-8.300000000000001,null,false,null],[null,4515,12.91,1.056,null,-10.0,10.0,1.0,false,true,0.0,null,true,22.0,0.0,null,false,null],[null,4558,10.18,1.038,null,-7.1,7.1,1.0,false,true,0.0,null,true,22.0,0.0,null,false,null],[null,4565,41.0,1.046,null,-9.0,27.0,1.0,false,true,0.0,null,true,45.0,44.0,null,false,null],[null,4579,1.33,1.034,null,-5.0,5.0,1.0,false,true,0.0,null,true,12.699999999999999,0.0,null,false,null],[null,4665,2.28,1.061,null,-0.1,0.1,1.0,false,true,0.0,null,true,7.0,0.0,null,false,null],[null,4709,1.13,1.056,null,-1.0,1.0,1.0,false,true,0.0,null,true,11.5,0.0,null,false,null],[null,4712,1.08,1.068,null,0.9,1.0,1.0,false,true,0.0,null,true,10.0,0.0,null,false,null],[null,4749,4.1,1.008,null,-5.0,5.0,1.0,false,true,0.0,null,true,10.0,0.0,null,false,null],[null,4750,3.1,1.008,null,-5.0,5.0,1.0,false,true,0.0,null,true,10.0,0.0,null,false,null],[null,4759,11.550000000000001,1.049,null,-10.0,10.0,1.0,false,true,0.0,null,true,30.0,0.0,null,false,null],[null,101,17.120000000000001,1.03,null,-9.0,21.0,1.0,false,true,0.0,null,true,46.0,0.0,null,false,null],[null,635,0.97,1.003,null,0.0,7.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,4796,15.31,1.015,null,-18.0,18.0,1.0,false,true,0.0,null,true,27.0,0.0,null,false,null],[null,4809,1.5,1.035,null,-0.64,0.64,1.0,false,true,0.0,null,true,6.4,0.0,null,false,null],[null,4810,9.199999999999999,1.023,null,-4.5,3.6,1.0,false,true,0.0,null,true,15.0,1.0,null,false,null],[null,4811,9.199999999999999,1.022,null,-4.0,3.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,4819,139.069999999999993,1.077,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,-170.0,null,false,null],[null,4816,134.150000000000006,1.077,null,-80.0,70.0,1.0,false,true,0.0,null,true,170.0,-170.0,null,false,null],[null,4818,53.369999999999997,1.081,null,-70.0,70.0,1.0,false,true,0.0,null,true,150.0,0.0,null,false,null],[null,4817,52.630000000000002,1.082,null,-70.0,70.0,1.0,false,true,0.0,null,true,150.0,0.0,null,false,null],[null,4872,6.6,1.042,null,-7.7,7.7,1.0,false,true,0.0,null,true,12.800000000000001,0.0,null,false,null],[null,4892,0.2,1.013,null,-9.800000000000001,9.800000000000001,1.0,false,true,0.0,null,true,15.9,0.2,null,false,null],[null,640,160.75,1.104,null,-75.0,80.0,1.0,false,true,0.0,null,true,239.0,0.0,null,false,null],[null,4914,22.059999999999999,1.005,null,-8.0,12.0,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,4917,24.68,1.03,null,-12.0,12.0,1.0,false,true,0.0,null,true,33.0,0.0,null,false,null],[null,4940,4.15,0.953,null,-6.0,6.0,1.0,false,true,0.0,null,true,9.6,0.0,null,false,null],[null,4962,24.760000000000002,1.042,null,-18.0,18.0,1.0,false,true,0.0,null,true,30.0,0.0,null,false,null],[null,4975,1.14,1.022,null,-18.0,16.0,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,4976,25.93,1.1,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,0.0,null,false,null],[null,4977,27.870000000000001,1.118,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,0.0,null,false,null],[null,4978,28.359999999999999,1.118,null,-21.0,12.0,1.0,false,true,0.0,null,true,35.100000000000001,0.0,null,false,null],[null,5016,15.59,1.07,null,3.9,4.0,1.0,false,true,0.0,null,true,36.0,0.0,null,false,null],[null,5022,45.030000000000001,1.015,null,-14.17,15.18,1.0,false,true,0.0,null,true,50.600000000000001,0.0,null,false,null],[null,683,2.24,0.966,null,-5.0,6.0,1.0,false,true,0.0,null,true,9.0,0.0,null,false,null],[null,5951,975.310000000000059,1.061,null,-330.0,470.0,1.0,false,true,0.0,null,true,1100.0,300.0,null,false,null],[null,5961,495.329999999999984,1.078,null,-380.0,300.0,1.0,false,true,0.0,null,true,500.0,50.0,null,false,null],[null,5964,79.820000000000007,1.081,null,-33.420000000000002,25.359999999999999,1.0,false,true,0.0,null,true,84.530000000000001,0.0,null,false,null],[null,5977,416.090000000000032,1.067,null,-200.0,200.0,1.0,false,true,0.0,null,true,450.0,0.0,null,false,null],[null,5991,44.299999999999997,1.09,null,-14.699999999999999,14.699999999999999,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,5992,204.960000000000008,0.993,null,-62.899999999999999,62.899999999999999,1.0,false,true,0.0,null,true,209.670000000000016,0.0,null,false,null],[null,5995,476.470000000000027,1.066,null,-144.400000000000006,144.400000000000006,1.0,false,true,0.0,null,true,481.329999999999984,0.0,null,false,null],[null,5998,136.27000000000001,1.078,null,-280.0,280.0,1.0,false,true,0.0,null,true,600.0,300.0,null,false,null],[null,5999,133.409999999999997,1.078,null,-280.0,280.0,1.0,false,true,0.0,null,true,500.0,0.0,null,false,null],[null,6003,1.82,1.091,null,-171.0,304.0,1.0,false,true,0.0,null,true,418.0,185.0,null,false,null],[null,698,27.82,1.014,null,-17.0,15.0,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6010,71.560000000000002,1.079,null,-84.810000000000002,22.859999999999999,1.0,false,true,0.0,null,true,76.210000000000008,0.0,null,false,null],[null,6012,260.70999999999998,1.106,null,-79.609999999999999,79.609999999999999,1.0,false,true,0.0,null,true,265.370000000000005,0.0,null,false,null],[null,6015,462.150000000000034,1.029,null,-142.150000000000006,140.069999999999993,1.0,false,true,0.0,null,true,466.889999999999986,0.0,null,false,null],[null,6018,1050.920000000000073,1.054,null,-100.0,570.0,1.0,false,true,0.0,null,true,1056.0,250.0,null,false,null],[null,6029,99.0,1.038,null,-115.0,400.0,1.0,false,true,0.0,null,true,600.0,100.0,null,false,null],[null,6038,2.91,1.109,null,-3.61,2.32,1.0,false,true,0.0,null,true,7.73,0.0,null,false,null],[null,6044,501.110000000000014,1.058,null,-151.800000000000011,151.800000000000011,1.0,false,true,0.0,null,true,506.0,0.0,null,false,null],[null,6047,1070.700000000000046,1.097,null,-322.629999999999996,322.629999999999996,1.0,false,true,0.0,null,true,1075.450000000000046,0.0,null,false,null],[null,6055,1039.130000000000109,1.072,null,-215.0,355.0,1.0,false,true,0.0,null,true,1050.0,300.0,null,false,null],[null,6079,216.27000000000001,1.08,null,-66.299999999999997,75.0,1.0,false,true,0.0,null,true,221.0,0.0,null,false,null],[null,697,26.02,1.012,null,-15.0,15.0,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6081,38.310000000000002,1.098,null,-24.0,12.9,1.0,false,true,0.0,null,true,43.0,0.0,null,false,null],[null,6084,41.289999999999999,1.111,null,-13.81,71.680000000000007,1.0,false,true,0.0,null,true,46.039999999999999,0.0,null,false,null],[null,6083,16.190000000000001,1.097,null,-6.28,15.27,1.0,false,true,0.0,null,true,20.920000000000002,0.0,null,false,null],[null,6092,1220.950000000000046,1.094,null,-367.699999999999989,367.699999999999989,1.0,false,true,0.0,null,true,1225.670000000000073,0.0,null,false,null],[null,6093,436.170000000000016,1.076,null,-200.0,200.0,1.0,false,true,0.0,null,true,450.0,0.0,null,false,null],[null,6102,187.129999999999995,1.061,null,-57.600000000000001,57.600000000000001,1.0,false,true,0.0,null,true,192.0,0.0,null,false,null],[null,6101,184.150000000000006,1.059,null,-56.700000000000003,56.700000000000003,1.0,false,true,0.0,null,true,189.0,0.0,null,false,null],[null,6106,83.939999999999998,1.109,null,-26.620000000000001,44.789999999999999,1.0,false,true,0.0,null,true,88.739999999999995,0.0,null,false,null],[null,6115,730.350000000000023,1.097,null,-220.5,220.5,1.0,false,true,0.0,null,true,735.0,0.0,null,false,null],[null,6121,1.31,1.058,null,-6.63,1.83,1.0,false,true,0.0,null,true,6.11,0.0,null,false,null],[null,696,27.989999999999998,1.012,null,-17.0,15.0,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6122,181.22999999999999,1.084,null,-55.799999999999997,55.799999999999997,1.0,false,true,0.0,null,true,186.0,0.0,null,false,null],[null,6123,-4.82,1.094,null,-252.0,182.0,1.0,false,true,0.0,null,true,280.0,-280.0,null,false,null],[null,6128,454.25,1.085,null,-137.700000000000017,137.700000000000017,1.0,false,true,0.0,null,true,459.0,0.0,null,false,null],[null,6151,417.740000000000009,1.076,null,-126.790000000000006,126.790000000000006,1.0,false,true,0.0,null,true,422.620000000000004,0.0,null,false,null],[null,6154,167.569999999999993,1.088,null,-51.68,51.68,1.0,false,true,0.0,null,true,172.27000000000001,0.0,null,false,null],[null,6163,14.35,1.064,null,-5.76,16.390000000000001,1.0,false,true,0.0,null,true,19.210000000000001,0.0,null,false,null],[null,6173,79.210000000000008,1.054,null,-200.0,200.0,1.0,false,true,0.0,null,true,300.0,-30.0,null,false,null],[null,6177,270.5,1.107,null,-82.590000000000003,82.590000000000003,1.0,false,true,0.0,null,true,275.310000000000002,0.0,null,false,null],[null,6182,353.930000000000007,1.095,null,-300.0,300.0,1.0,false,true,0.0,null,true,770.0,0.0,null,false,null],[null,6184,66.370000000000005,1.046,null,-100.0,100.0,1.0,false,true,0.0,null,true,200.0,0.0,null,false,null],[null,704,0.93,0.96,null,-3.0,3.0,1.0,false,true,0.0,null,true,5.7,0.0,null,false,null],[null,6185,2.77,1.103,null,-105.930000000000007,2.27,1.0,false,true,0.0,null,true,7.56,0.0,null,false,null],[null,6207,173.090000000000003,1.089,null,-120.0,120.0,1.0,false,true,0.0,null,true,250.0,0.0,null,false,null],[null,6208,651.350000000000023,1.038,null,-121.0,400.0,1.0,false,true,0.0,null,true,656.0,0.0,null,false,null],[null,6210,67.329999999999998,1.066,null,-21.629999999999999,21.629999999999999,1.0,false,true,0.0,null,true,72.100000000000009,0.0,null,false,null],[null,6211,1038.299999999999954,1.058,null,-330.0,470.0,1.0,false,true,0.0,null,true,1100.0,300.0,null,false,null],[null,6215,70.340000000000003,1.067,null,-22.550000000000001,22.550000000000001,1.0,false,true,0.0,null,true,75.159999999999997,0.0,null,false,null],[null,6220,112.140000000000001,1.086,null,-35.07,38.079999999999998,1.0,false,true,0.0,null,true,116.890000000000001,0.0,null,false,null],[null,6228,357.689999999999998,1.075,null,-108.769999999999996,108.769999999999996,1.0,false,true,0.0,null,true,362.579999999999984,0.0,null,false,null],[null,6236,494.350000000000023,1.071,null,-543.0,515.0,1.0,false,true,0.0,null,true,970.0,280.0,null,false,null],[null,6246,14.720000000000001,1.07,null,-8.869999999999999,14.0,1.0,false,true,0.0,null,true,23.0,0.0,null,false,null],[null,732,27.260000000000002,1.007,null,-18.0,18.0,1.0,false,true,0.0,null,true,39.0,0.0,null,false,null],[null,6247,14.720000000000001,1.07,null,-8.869999999999999,14.0,1.0,false,true,0.0,null,true,23.0,0.0,null,false,null],[null,6248,21.59,1.075,null,-13.33,22.359999999999999,1.0,false,true,0.0,null,true,27.0,0.0,null,false,null],[null,6249,65.980000000000004,0.966,null,-3.45,36.039999999999999,1.0,false,true,0.0,null,true,86.0,0.0,null,false,null],[null,6251,63.609999999999999,0.979,null,-22.440000000000001,79.629999999999996,1.0,false,true,0.0,null,true,124.0,0.0,null,false,null],[null,6252,21.260000000000002,1.072,null,-6.8,10.130000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6253,21.260000000000002,1.072,null,-6.8,10.130000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6254,19.879999999999999,1.051,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6255,19.879999999999999,1.051,null,-6.8,9.890000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6256,74.760000000000005,0.958,null,-30.18,59.82,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,6257,42.960000000000001,0.955,null,-33.640000000000001,59.82,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,744,9.029999999999999,1.015,null,-15.0,15.0,1.0,false,true,0.0,null,true,26.600000000000001,0.0,null,false,null],[null,6258,71.989999999999995,1.005,null,-27.300000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,6259,63.350000000000001,1.003,null,-27.300000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,6260,66.099999999999994,0.947,null,-38.719999999999999,62.700000000000003,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,6261,71.930000000000007,0.95,null,-36.390000000000001,62.700000000000003,1.0,false,true,0.0,null,true,92.0,0.0,null,false,null],[null,6262,934.700000000000046,1.047,null,-415.949999999999989,344.579999999999984,1.0,false,true,0.0,null,true,939.590000000000032,249.590000000000003,null,false,null],[null,6263,972.670000000000073,1.046,null,-406.019999999999982,353.879999999999996,1.0,false,true,0.0,null,true,977.560000000000059,287.560000000000002,null,false,null],[null,6264,967.710000000000036,1.045,null,-407.569999999999993,345.269999999999982,1.0,false,true,0.0,null,true,972.590000000000032,252.590000000000003,null,false,null],[null,6265,931.700000000000046,1.043,null,-416.800000000000011,343.800000000000011,1.0,false,true,0.0,null,true,936.590000000000032,246.590000000000003,null,false,null],[null,6266,190.610000000000014,1.023,null,-101.260000000000005,164.819999999999993,1.0,false,true,0.0,null,true,252.0,156.0,null,false,null],[null,6267,189.580000000000012,1.024,null,-100.909999999999997,164.819999999999993,1.0,false,true,0.0,null,true,250.0,154.0,null,false,null],[null,745,1.93,1.023,null,-2.0,2.0,1.0,false,true,0.0,null,true,7.0,1.0,null,false,null],[null,6268,183.580000000000012,1.032,null,-56.189999999999998,101.230000000000004,1.0,false,true,0.0,null,true,250.0,154.0,null,false,null],[null,6269,249.060000000000002,1.036,null,-160.069999999999993,245.170000000000016,1.0,false,true,0.0,null,true,305.0,122.0,null,false,null],[null,6270,123.560000000000002,1.04,null,-66.489999999999995,102.260000000000005,1.0,false,true,0.0,null,true,155.0,89.0,null,false,null],[null,6271,52.630000000000002,1.02,null,-20.550000000000001,19.649999999999999,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6272,53.32,1.023,null,-12.49,14.44,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6273,53.32,1.02,null,-20.550000000000001,19.649999999999999,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6274,53.32,1.023,null,-12.49,14.44,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6275,52.630000000000002,1.023,null,-12.49,14.300000000000001,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6276,133.0,1.024,null,-81.280000000000001,173.050000000000011,1.0,false,true,0.0,null,true,263.0,133.0,null,false,null],[null,6277,81.310000000000002,1.029,null,-56.479999999999997,99.900000000000006,1.0,false,true,0.0,null,true,139.0,0.0,null,false,null],[null,121,5.92,1.038,null,-2.0,5.0,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,759,16.760000000000002,1.045,null,-8.42,10.0,1.0,false,true,0.0,null,true,37.5,0.0,null,false,null],[null,6278,30.43,0.966,null,-22.760000000000002,31.969999999999999,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6279,30.43,0.97,null,-22.82,31.960000000000001,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6280,16.170000000000002,0.978,null,-13.630000000000001,22.370000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6281,9.26,0.988,null,-15.630000000000001,20.370000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6282,12.26,0.978,null,-13.789999999999999,22.210000000000001,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6283,935.220000000000027,0.995,null,-226.259999999999991,551.659999999999968,1.0,false,true,0.0,null,true,939.970000000000027,269.970000000000027,null,false,null],[null,6284,926.759999999999991,0.995,null,-226.569999999999993,551.200000000000045,1.0,false,true,0.0,null,true,940.210000000000036,270.20999999999998,null,false,null],[null,6285,923.220000000000027,0.996,null,-221.960000000000008,520.460000000000036,1.0,false,true,0.0,null,true,927.960000000000036,277.95999999999998,null,false,null],[null,6286,874.740000000000009,0.994,null,-225.730000000000018,517.110000000000014,1.0,false,true,0.0,null,true,920.200000000000045,270.199999999999989,null,false,null],[null,6287,1281.600000000000136,0.99,null,-237.700000000000017,673.870000000000004,1.0,false,true,0.0,null,true,1308.0,318.0,null,false,null],[null,760,15.68,1.043,null,-6.0,10.0,1.0,false,true,0.0,null,true,37.5,0.0,null,false,null],[null,6288,1281.600000000000136,0.99,null,-237.700000000000017,673.870000000000004,1.0,false,true,0.0,null,true,1308.0,318.0,null,false,null],[null,6289,29.359999999999999,1.036,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6290,29.359999999999999,1.036,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6291,29.359999999999999,1.036,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6292,29.120000000000001,1.035,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6293,29.120000000000001,1.035,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6294,29.120000000000001,1.035,null,-1.45,5.05,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6295,15.1,0.986,null,-7.31,10.539999999999999,1.0,false,true,0.0,null,true,20.0,0.0,null,false,null],[null,6296,1281.809999999999945,1.012,null,-249.560000000000002,703.470000000000027,1.0,false,true,0.0,null,true,1330.0,337.0,null,false,null],[null,6297,1293.839999999999918,1.016,null,-240.980000000000018,712.050000000000068,1.0,false,true,0.0,null,true,1360.0,367.0,null,false,null],[null,800,23.780000000000001,1.014,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6298,1250.839999999999918,1.016,null,-240.980000000000018,712.050000000000068,1.0,false,true,0.0,null,true,1360.0,367.0,null,false,null],[null,6299,62.149999999999999,1.03,null,-33.270000000000003,53.630000000000002,1.0,false,true,0.0,null,true,95.0,0.0,null,false,null],[null,6300,1.4,0.991,null,-103.180000000000007,285.20999999999998,1.0,false,true,0.0,null,true,1.5,1.4,null,false,null],[null,6301,156.52000000000001,0.963,null,-53.310000000000002,109.25,1.0,false,true,0.0,null,true,240.0,-240.0,null,false,null],[null,6302,939.310000000000059,1.009,null,-156.159999999999997,504.449999999999989,1.0,false,true,0.0,null,true,946.980000000000018,236.980000000000018,null,false,null],[null,6303,952.039999999999964,1.008,null,-148.900000000000006,537.919999999999959,1.0,false,true,0.0,null,true,957.009999999999991,247.010000000000019,null,false,null],[null,6304,950.039999999999964,1.008,null,-149.450000000000017,556.050000000000068,1.0,false,true,0.0,null,true,955.009999999999991,245.009999999999991,null,false,null],[null,6309,65.540000000000006,0.983,null,-50.899999999999999,93.600000000000008,1.0,false,true,0.0,null,true,125.0,8.5,null,false,null],[null,6310,63.539999999999999,0.983,null,-50.899999999999999,93.600000000000008,1.0,false,true,0.0,null,true,125.0,8.5,null,false,null],[null,6311,123.740000000000009,1.008,null,-2.56,72.700000000000003,1.0,false,true,0.0,null,true,148.200000000000017,4.2,null,false,null],[null,801,25.530000000000001,1.017,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6313,477.810000000000002,1.007,null,-170.849999999999994,359.660000000000025,1.0,false,true,0.0,null,true,610.0,310.0,null,false,null],[null,6314,602.830000000000041,1.005,null,-212.840000000000003,323.139999999999986,1.0,false,true,0.0,null,true,610.0,310.0,null,false,null],[null,6316,10.58,0.942,null,-8.039999999999999,9.859999999999999,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,6317,23.98,1.007,null,-22.260000000000002,21.609999999999999,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,6318,37.539999999999999,0.992,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6319,34.659999999999997,0.991,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6320,38.5,0.992,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6321,37.539999999999999,0.992,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6322,37.539999999999999,0.992,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6323,35.619999999999998,0.991,null,-10.970000000000001,17.809999999999999,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,802,24.52,1.016,null,-17.0,15.0,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6324,939.07000000000005,1.008,null,-128.949999999999989,521.600000000000023,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,6325,950.080000000000041,1.012,null,-128.949999999999989,521.600000000000023,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,6326,961.090000000000032,1.013,null,-129.840000000000003,566.430000000000064,1.0,false,true,0.0,null,true,1000.0,280.0,null,false,null],[null,6327,925.32000000000005,1.012,null,-149.319999999999993,565.460000000000036,1.0,false,true,0.0,null,true,930.0,280.0,null,false,null],[null,6328,27.0,1.014,null,-12.76,21.890000000000001,1.0,false,true,0.0,null,true,57.0,0.0,null,false,null],[null,6329,27.0,1.014,null,-12.76,21.890000000000001,1.0,false,true,0.0,null,true,57.0,0.0,null,false,null],[null,6332,402.460000000000036,1.031,null,-164.5,274.220000000000027,1.0,false,true,0.0,null,true,433.800000000000011,248.800000000000011,null,false,null],[null,6333,916.680000000000064,1.001,null,-151.02000000000001,528.049999999999955,1.0,false,true,0.0,null,true,921.539999999999964,231.539999999999992,null,false,null],[null,6334,916.680000000000064,1.0,null,-151.02000000000001,528.049999999999955,1.0,false,true,0.0,null,true,921.539999999999964,231.539999999999992,null,false,null],[null,6335,923.690000000000055,1.001,null,-149.120000000000005,528.799999999999954,1.0,false,true,0.0,null,true,928.539999999999964,238.539999999999992,null,false,null],[null,814,21.82,1.019,null,-9.0,6.0,1.0,false,true,0.0,null,true,32.0,1.0,null,false,null],[null,6336,938.690000000000055,1.0,null,-145.0,530.560000000000059,1.0,false,true,0.0,null,true,943.550000000000068,253.550000000000011,null,false,null],[null,6338,1306.490000000000009,1.031,null,-463.970000000000027,407.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,6339,1189.5,1.035,null,-463.970000000000027,407.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,6340,24.789999999999999,1.023,null,-13.529999999999999,22.469999999999999,1.0,false,true,0.0,null,true,31.5,0.0,null,false,null],[null,6341,51.219999999999999,1.007,null,-22.66,37.340000000000003,1.0,false,true,0.0,null,true,65.0,0.0,null,false,null],[null,6342,51.630000000000002,1.004,null,-21.699999999999999,22.34,1.0,false,true,0.0,null,true,70.0,0.0,null,false,null],[null,6343,55.729999999999997,1.005,null,-36.049999999999997,53.950000000000003,1.0,false,true,0.0,null,true,65.0,0.0,null,false,null],[null,6344,56.75,1.004,null,-34.619999999999998,55.380000000000003,1.0,false,true,0.0,null,true,65.0,0.0,null,false,null],[null,6345,54.119999999999997,1.006,null,-20.370000000000001,39.630000000000002,1.0,false,true,0.0,null,true,70.0,0.0,null,false,null],[null,6346,1303.110000000000127,1.027,null,-494.400000000000034,566.82000000000005,1.0,false,true,0.0,null,true,1308.0,288.0,null,false,null],[null,815,22.350000000000001,1.019,null,-9.0,6.0,1.0,false,true,0.0,null,true,32.0,1.0,null,false,null],[null,6347,1303.110000000000127,1.029,null,-494.400000000000034,566.82000000000005,1.0,false,true,0.0,null,true,1308.0,288.0,null,false,null],[null,6350,377.879999999999996,0.999,null,-117.109999999999999,286.78000000000003,1.0,false,true,0.0,null,true,458.259999999999991,89.260000000000005,null,false,null],[null,6351,23.420000000000002,1.015,null,-12.56,10.34,1.0,false,true,0.0,null,true,36.0,0.0,null,false,null],[null,6352,23.420000000000002,1.015,null,-12.56,10.34,1.0,false,true,0.0,null,true,36.0,0.0,null,false,null],[null,6353,938.840000000000032,1.018,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,6354,931.310000000000059,1.017,null,-146.099999999999994,527.889999999999986,1.0,false,true,0.0,null,true,947.0,267.0,null,false,null],[null,6355,939.32000000000005,1.015,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,6356,938.840000000000032,1.014,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,6357,942.279999999999973,1.014,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,6358,841.700000000000046,1.018,null,-146.099999999999994,525.980000000000018,1.0,false,true,0.0,null,true,947.0,237.0,null,false,null],[null,829,6.55,1.053,null,-10.0,10.0,1.0,false,true,0.0,null,true,27.0,0.0,null,false,null],[null,6360,428.759999999999991,1.001,null,-127.370000000000005,271.840000000000032,1.0,false,true,0.0,null,true,456.800000000000011,216.800000000000011,null,false,null],[null,6361,248.210000000000008,0.999,null,-98.900000000000006,166.409999999999997,1.0,false,true,0.0,null,true,260.0,130.0,null,false,null],[null,6364,31.93,0.967,null,-11.19,32.549999999999997,1.0,false,true,0.0,null,true,57.0,0.0,null,false,null],[null,6365,30.989999999999998,0.966,null,-11.33,32.549999999999997,1.0,false,true,0.0,null,true,57.0,0.0,null,false,null],[null,6366,10.039999999999999,1.037,null,-7.22,20.129999999999999,1.0,false,true,0.0,null,true,31.0,-15.0,null,false,null],[null,6367,10.039999999999999,1.037,null,-21.949999999999999,33.890000000000001,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6368,8.23,1.054,null,-4.91,7.83,1.0,false,true,0.0,null,true,19.5,0.0,null,false,null],[null,6369,7.3,1.054,null,-4.91,7.83,1.0,false,true,0.0,null,true,19.5,0.0,null,false,null],[null,6371,27.59,1.005,null,-7.24,7.32,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6372,26.579999999999998,1.005,null,-7.24,7.11,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,835,3.01,1.033,null,2.9,3.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,6373,26.579999999999998,1.005,null,-11.73,11.43,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6374,27.59,1.005,null,-7.24,7.32,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6376,38.310000000000002,0.99,null,-5.61,10.25,1.0,false,true,0.0,null,true,47.0,0.0,null,false,null],[null,6377,37.350000000000001,0.99,null,-5.79,10.25,1.0,false,true,0.0,null,true,47.0,0.0,null,false,null],[null,6378,47.829999999999998,0.977,null,-31.579999999999998,51.920000000000002,1.0,false,true,0.0,null,true,73.0,0.0,null,false,null],[null,6379,54.909999999999997,0.973,null,-28.489999999999998,55.200000000000003,1.0,false,true,0.0,null,true,69.0,0.0,null,false,null],[null,6380,54.899999999999999,0.979,null,-28.719999999999999,51.280000000000001,1.0,false,true,0.0,null,true,76.0,0.0,null,false,null],[null,6381,50.859999999999999,0.977,null,-30.120000000000001,51.130000000000003,1.0,false,true,0.0,null,true,77.5,0.0,null,false,null],[null,6382,19.420000000000002,1.006,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6383,20.390000000000001,1.006,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,863,3.69,1.016,null,-7.0,7.0,1.0,false,true,0.0,null,true,14.0,0.0,null,false,null],[null,6384,19.420000000000002,1.006,null,-10.67,14.949999999999999,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6385,32.280000000000001,0.979,null,-15.57,31.73,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6386,20.559999999999999,1.017,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6387,19.59,1.016,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6388,20.559999999999999,1.017,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6389,20.559999999999999,1.017,null,-8.359999999999999,15.94,1.0,false,true,0.0,null,true,37.0,0.0,null,false,null],[null,6390,212.810000000000002,1.002,null,-33.560000000000002,170.469999999999999,1.0,false,true,0.0,null,true,250.0,137.0,null,false,null],[null,6391,225.819999999999993,1.004,null,-33.560000000000002,170.469999999999999,1.0,false,true,0.0,null,true,250.0,137.0,null,false,null],[null,6392,0.93,0.958,null,-7.12,10.619999999999999,1.0,false,true,0.0,null,true,19.0,0.0,null,false,null],[null,6393,1.77,0.958,null,-7.12,10.619999999999999,1.0,false,true,0.0,null,true,19.0,0.0,null,false,null],[null,131,12.210000000000001,1.068,null,-3.0,3.0,1.0,false,true,0.0,null,true,17.0,0.0,null,false,null],[null,864,6.08,1.018,null,-7.0,7.0,1.0,false,true,0.0,null,true,14.0,0.0,null,false,null],[null,6394,86.140000000000001,0.984,null,-10.92,25.640000000000001,1.0,false,true,0.0,null,true,122.0,0.0,null,false,null],[null,6395,371.870000000000004,0.996,null,-161.259999999999991,215.240000000000009,1.0,false,true,0.0,null,true,419.900000000000034,201.900000000000006,null,false,null],[null,6396,25.109999999999999,1.072,null,-19.390000000000001,39.82,1.0,false,true,0.0,null,true,52.0,0.0,null,false,null],[null,6397,25.109999999999999,1.072,null,-19.390000000000001,39.82,1.0,false,true,0.0,null,true,52.0,0.0,null,false,null],[null,6400,160.710000000000008,1.015,null,-56.560000000000002,195.599999999999994,1.0,false,true,0.0,null,true,227.0,-218.0,null,false,null],[null,6401,167.72999999999999,1.015,null,-56.259999999999998,195.939999999999998,1.0,false,true,0.0,null,true,227.0,-218.0,null,false,null],[null,6402,164.710000000000008,1.015,null,-56.259999999999998,195.939999999999998,1.0,false,true,0.0,null,true,227.0,-218.0,null,false,null],[null,6403,167.719999999999999,1.015,null,-56.170000000000002,196.039999999999992,1.0,false,true,0.0,null,true,227.0,-218.0,null,false,null],[null,6404,35.740000000000002,0.985,null,-54.689999999999998,79.870000000000004,1.0,false,true,0.0,null,true,65.0,0.0,null,false,null],[null,6405,34.68,0.985,null,-54.689999999999998,79.870000000000004,1.0,false,true,0.0,null,true,65.0,0.0,null,false,null],[null,964,38.25,1.062,null,-9.0,27.0,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6406,874.930000000000064,1.042,null,-146.330000000000012,511.819999999999993,1.0,false,true,0.0,null,true,950.0,237.0,null,false,null],[null,6407,893.930000000000064,1.03,null,-146.330000000000012,533.700000000000046,1.0,false,true,0.0,null,true,950.0,237.0,null,false,null],[null,6408,235.700000000000017,1.025,null,-149.75,194.0,1.0,false,true,0.0,null,true,316.0,168.0,null,false,null],[null,6409,186.069999999999993,0.992,null,-94.620000000000004,179.420000000000016,1.0,false,true,0.0,null,true,191.0,107.0,null,false,null],[null,6411,1301.6400000000001,0.981,null,-213.289999999999992,671.919999999999959,1.0,false,true,0.0,null,true,1360.0,289.0,null,false,null],[null,6412,51.359999999999999,0.991,null,-24.219999999999999,28.899999999999999,1.0,false,true,0.0,null,true,61.0,0.0,null,false,null],[null,6413,51.359999999999999,0.991,null,-24.219999999999999,28.899999999999999,1.0,false,true,0.0,null,true,61.0,0.0,null,false,null],[null,6414,27.760000000000002,1.003,null,-10.1,23.239999999999998,1.0,false,true,0.0,null,true,35.0,0.0,null,false,null],[null,6415,1290.6400000000001,1.034,null,-235.159999999999997,706.840000000000032,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,6416,1300.610000000000127,1.047,null,-235.159999999999997,706.840000000000032,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,972,1.35,1.026,null,-5.0,5.0,1.0,false,true,0.0,null,true,8.0,0.0,null,false,null],[null,6417,1305.610000000000127,1.043,null,-235.159999999999997,695.830000000000041,1.0,false,true,0.0,null,true,1380.0,350.0,null,false,null],[null,6418,1285.150000000000091,1.047,null,-260.689999999999998,681.310000000000059,1.0,false,true,0.0,null,true,1290.0,350.0,null,false,null],[null,6419,9.83,1.035,null,-10.49,37.509999999999998,1.0,false,true,0.0,null,true,51.0,0.8,null,false,null],[null,6420,1318.089999999999918,1.035,null,-207.210000000000008,675.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,6421,1270.620000000000118,1.037,null,-207.210000000000008,675.480000000000018,1.0,false,true,0.0,null,true,1380.0,340.0,null,false,null],[null,6424,515.539999999999964,1.039,null,-92.079999999999998,331.769999999999982,1.0,false,true,0.0,null,true,598.0,188.0,null,false,null],[null,6426,17.649999999999999,1.075,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,0.0,null,false,null],[null,6427,16.710000000000001,1.075,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,0.0,null,false,null],[null,6428,16.710000000000001,1.075,null,-20.489999999999998,33.109999999999999,1.0,false,true,0.0,null,true,43.0,0.0,null,false,null],[null,6429,40.810000000000002,0.94,null,-33.659999999999997,42.659999999999997,1.0,false,true,0.0,null,true,80.0,0.0,null,false,null],[null,1008,0.0,1.062,null,0.9,1.0,1.0,false,true,0.0,null,true,3.0,0.0,null,false,null],[null,6430,232.280000000000001,0.967,null,-75.850000000000008,109.159999999999997,1.0,false,true,0.0,null,true,245.0,85.0,null,false,null],[null,6431,598.399999999999977,0.971,null,-115.950000000000003,230.469999999999999,1.0,false,true,0.0,null,true,605.0,295.0,null,false,null],[null,6432,37.030000000000001,1.033,null,-16.5,24.739999999999998,1.0,false,true,0.0,null,true,56.0,0.0,null,false,null],[null,6433,34.990000000000002,1.032,null,-16.5,24.739999999999998,1.0,false,true,0.0,null,true,56.0,0.0,null,false,null],[null,6434,1.18,1.007,null,-1.88,61.200000000000003,1.0,false,true,0.0,null,true,58.0,0.0,null,false,null],[null,6435,17.629999999999999,1.041,null,-10.85,17.149999999999999,1.0,false,true,0.0,null,true,23.100000000000001,0.0,null,false,null],[null,6436,17.629999999999999,1.041,null,-10.859999999999999,17.140000000000001,1.0,false,true,0.0,null,true,23.100000000000001,0.0,null,false,null],[null,6437,408.340000000000032,1.041,null,-6.72,169.819999999999993,1.0,false,true,0.0,null,true,439.800000000000011,230.800000000000011,null,false,null],[null,6438,36.049999999999997,1.039,null,-17.309999999999999,21.739999999999998,1.0,false,true,0.0,null,true,41.0,0.0,null,false,null],[null,6442,25.649999999999999,0.984,null,-10.43,19.57,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,1012,1.75,1.065,null,-4.0,4.0,1.0,false,true,0.0,null,true,7.2,0.0,null,false,null],[null,6444,27.260000000000002,0.984,null,-10.43,19.57,1.0,false,true,0.0,null,true,32.0,0.0,null,false,null],[null,6446,109.379999999999995,1.096,null,-89.939999999999998,116.010000000000005,1.0,false,true,0.0,null,true,180.0,-180.0,null,false,null],[null,6447,23.59,1.028,null,-6.01,14.640000000000001,1.0,false,true,0.0,null,true,44.0,0.0,null,false,null],[null,6448,26.109999999999999,1.007,null,-13.380000000000001,19.260000000000002,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6449,25.149999999999999,1.006,null,-13.380000000000001,19.260000000000002,1.0,false,true,0.0,null,true,31.0,0.0,null,false,null],[null,6450,15.699999999999999,1.027,null,-18.300000000000001,27.02,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,6451,15.699999999999999,1.023,null,-18.510000000000002,26.960000000000001,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,6452,13.66,1.022,null,-18.510000000000002,26.960000000000001,1.0,false,true,0.0,null,true,38.0,0.0,null,false,null],[null,6453,35.159999999999997,0.974,null,-25.629999999999999,41.079999999999998,1.0,false,true,0.0,null,true,66.0,0.0,null,false,null],[null,6454,40.32,0.99,null,-24.010000000000002,54.619999999999998,1.0,false,true,0.0,null,true,84.0,0.0,null,false,null],[null,1056,7.0,1.072,null,-3.0,6.0,1.0,false,true,0.0,null,true,11.800000000000001,7.0,null,false,null],[null,6455,40.32,0.99,null,-24.010000000000002,54.619999999999998,1.0,false,true,0.0,null,true,84.0,0.0,null,false,null],[null,6456,28.280000000000001,0.978,null,-3.76,26.239999999999998,1.0,false,true,0.0,null,true,33.0,0.0,null,false,null],[null,6457,3.3,0.942,null,-4.63,26.239999999999998,1.0,false,true,0.0,null,true,33.0,0.0,null,false,null],[null,6458,113.75,1.038,null,-18.18,30.84,1.0,false,true,0.0,null,true,130.0,0.0,null,false,null],[null,6459,1307.720000000000027,0.998,null,-239.659999999999997,671.480000000000018,1.0,false,true,0.0,null,true,1332.0,282.0,null,false,null],[null,6460,1281.720000000000027,0.999,null,-239.659999999999997,671.480000000000018,1.0,false,true,0.0,null,true,1332.0,282.0,null,false,null],[null,6461,277.410000000000025,1.013,null,14.279999999999999,168.900000000000006,1.0,false,true,0.0,null,true,285.0,150.0,null,false,null],[null,6462,553.600000000000023,1.008,null,-97.540000000000006,204.969999999999999,1.0,false,true,0.0,null,true,595.0,225.0,null,false,null],[null,6463,362.900000000000034,1.016,null,-19.300000000000001,114.040000000000006,1.0,false,true,0.0,null,true,443.0,127.0,null,false,null],[null,6464,411.910000000000025,1.016,null,-19.379999999999999,120.820000000000007,1.0,false,true,0.0,null,true,443.0,127.0,null,false,null],[null,1065,3.11,1.046,null,1.9,2.0,1.0,false,true,0.0,null,true,12.0,0.0,null,false,null],[null,6465,45.07,1.022,null,-24.25,27.73,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6466,45.07,1.022,null,-24.25,27.73,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,6467,35.590000000000003,0.985,null,-21.789999999999999,32.520000000000003,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6468,34.609999999999999,0.985,null,-21.789999999999999,32.520000000000003,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6469,20.41,0.981,null,-13.24,21.620000000000001,1.0,false,true,0.0,null,true,30.0,0.0,null,false,null],[null,6470,21.420000000000002,0.94,null,-13.24,21.620000000000001,1.0,false,true,0.0,null,true,30.0,0.0,null,false,null],[null,6471,52.240000000000002,0.996,null,-17.850000000000001,57.420000000000002,1.0,false,true,0.0,null,true,85.0,0.0,null,false,null],[null,6472,921.82000000000005,1.001,null,-151.129999999999995,542.930000000000064,1.0,false,true,0.0,null,true,949.430000000000064,229.430000000000007,null,false,null],[null,6473,914.830000000000041,1.001,null,-150.280000000000001,543.169999999999959,1.0,false,true,0.0,null,true,952.430000000000064,232.430000000000007,null,false,null],[null,6474,32.119999999999997,1.018,null,-20.199999999999999,21.77,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,1107,14.0,1.077,null,-6.0,6.0,1.0,false,true,0.0,null,true,18.0,14.0,null,false,null],[null,6475,32.119999999999997,1.018,null,-20.199999999999999,21.77,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6476,32.119999999999997,1.018,null,-20.199999999999999,21.77,1.0,false,true,0.0,null,true,49.0,0.0,null,false,null],[null,6477,51.630000000000002,0.937,null,-60.200000000000003,112.390000000000001,1.0,false,true,0.0,null,true,156.0,0.0,null,false,null],[null,6478,62.899999999999999,1.01,null,-33.960000000000001,22.91,1.0,false,true,0.0,null,true,99.0,0.0,null,false,null],[null,6479,63.899999999999999,1.01,null,-33.960000000000001,22.91,1.0,false,true,0.0,null,true,99.0,0.0,null,false,null],[null,6480,931.060000000000059,0.996,null,-162.030000000000001,405.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,6481,901.889999999999986,0.992,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,6482,959.930000000000064,0.994,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,6483,970.269999999999982,0.989,null,-167.030000000000001,400.579999999999984,1.0,false,true,0.0,null,true,985.0,275.0,null,false,null],[null,6487,59.289999999999999,0.928,null,-50.600000000000001,89.400000000000006,1.0,false,true,0.0,null,true,64.0,-64.0,null,false,null],[null,1109,11.4,1.047,null,-10.0,10.0,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,6488,59.289999999999999,0.928,null,-50.600000000000001,89.400000000000006,1.0,false,true,0.0,null,true,64.0,-64.0,null,false,null],[null,6489,59.289999999999999,0.928,null,-50.600000000000001,89.400000000000006,1.0,false,true,0.0,null,true,64.0,-64.0,null,false,null],[null,6490,198.610000000000014,1.028,null,-87.359999999999999,148.090000000000003,1.0,false,true,0.0,null,true,268.0,138.0,null,false,null],[null,6491,174.610000000000014,1.03,null,-87.359999999999999,148.090000000000003,1.0,false,true,0.0,null,true,268.0,138.0,null,false,null],[null,6492,149.800000000000011,1.055,null,-42.200000000000003,97.799999999999997,1.0,false,true,0.0,null,true,180.0,0.0,null,false,null],[null,6493,46.060000000000002,1.032,null,-46.119999999999997,133.879999999999996,1.0,false,true,0.0,null,true,136.0,0.0,null,false,null],[null,6494,46.049999999999997,1.032,null,-46.049999999999997,123.950000000000003,1.0,false,true,0.0,null,true,128.0,0.0,null,false,null],[null,1209,31.23,1.095,null,-40.0,40.0,1.0,false,true,0.0,null,true,62.0,0.0,null,false,null],[null,136,10.140000000000001,1.032,null,-0.8,0.8,1.0,false,true,0.0,null,true,18.0,0.0,null,false,null],[null,1210,22.210000000000001,1.08,null,-11.99,12.42,1.0,false,true,0.0,null,true,41.399999999999999,0.0,null,false,null],[null,1285,1.04,1.065,null,-2.8,2.6,1.0,false,true,0.0,null,true,8.0,0.0,null,false,null],[null,1324,0.13,1.064,null,0.9,1.0,1.0,false,true,0.0,null,true,5.0,0.0,null,false,null],[null,1343,0.0,1.0,null,1.0,5.0,1.0,false,true,0.0,null,true,11.0,0.0,null,false,null],[null,1356,24.170000000000002,1.051,null,-18.0,18.0,1.0,false,true,0.0,null,true,45.0,0.0,null,false,null],[null,1355,23.66,1.053,null,-18.0,18.0,1.0,false,true,0.0,null,true,45.0,0.0,null,false,null],[null,1362,5.02,1.038,null,-5.0,7.62,1.0,false,true,0.0,null,true,13.0,0.0,null,false,null],[null,1419,39.140000000000001,1.04,null,-50.0,50.0,1.0,false,true,0.0,null,true,50.0,0.0,null,false,null],[null,1516,215.550000000000011,1.123,null,-60.0,100.0,1.0,false,true,0.0,null,true,239.0,44.0,null,false,null],[null,1517,159.509999999999991,0.97,null,-45.0,70.0,1.0,false,true,0.0,null,true,169.0,82.0,null,false,null],[null,157,8.199999999999999,0.963,null,-13.0,10.0,1.0,false,true,0.0,null,true,17.899999999999999,0.0,null,false,null],[null,1554,6.24,1.046,null,-9.0,22.0,1.0,false,true,0.0,null,true,49.0,1.0,null,false,null],[null,1592,18.260000000000002,1.057,null,-12.0,11.0,1.0,false,true,0.0,null,true,36.0,0.0,null,false,null],[null,1598,37.229999999999997,1.05,null,-10.0,20.0,1.0,false,true,0.0,null,true,42.0,0.0,null,false,null],[null,1623,4.56,1.056,null,-3.72,1.0,1.0,false,true,0.0,null,true,78.0,0.0,null,false,null],[null,1638,4.26,1.064,null,-13.0,10.0,1.0,false,true,0.0,null,true,52.0,0.0,null,false,null],[null,1677,4.1,1.018,null,-5.0,5.0,1.0,false,true,0.0,null,true,11.0,0.0,null,false,null],[null,1686,2.13,1.018,null,-1.99,2.13,1.0,false,true,0.0,null,true,7.1,0.0,null,false,null],[null,1699,13.27,1.044,null,-18.0,18.0,1.0,false,true,0.0,null,true,28.899999999999999,0.0,null,false,null],[null,1733,17.469999999999999,1.054,null,-14.0,14.0,1.0,false,true,0.0,null,true,27.0,0.0,null,false,null],[null,1740,35.280000000000001,1.113,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,0.0,null,false,null],[null,193,2.48,1.059,null,0.9,1.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,1741,35.280000000000001,1.112,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,0.0,null,false,null],[null,1742,34.840000000000003,1.113,null,-18.0,20.0,1.0,false,true,0.0,null,true,40.0,0.0,null,false,null],[null,1864,37.590000000000003,1.014,null,-9.0,20.0,1.0,false,true,0.0,null,true,44.0,0.0,null,false,null],[null,1887,16.379999999999999,1.042,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1888,14.92,1.039,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1889,17.800000000000001,1.045,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1890,17.280000000000001,1.046,null,-4.0,4.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1960,18.539999999999999,1.058,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1961,17.57,1.061,null,-0.01,0.22,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1962,18.539999999999999,1.058,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,255,8.109999999999999,1.047,null,-10.0,10.0,1.0,false,true,0.0,null,true,26.0,0.0,null,false,null],[null,1963,18.039999999999999,1.061,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1964,18.030000000000001,1.062,null,-7.0,8.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,1973,23.600000000000001,1.016,null,-10.0,10.0,1.0,false,true,0.0,null,true,29.0,0.0,null,false,null],[null,1974,23.609999999999999,1.009,null,-18.0,5.0,1.0,false,true,0.0,null,true,29.0,0.0,null,false,null],[null,1975,24.309999999999999,1.014,null,-18.0,8.0,1.0,false,true,0.0,null,true,29.0,0.0,null,false,null],[null,1979,0.5,1.041,null,-2.0,2.0,1.0,false,true,0.0,null,true,4.6,0.5,null,false,null],[null,2000,40.119999999999997,1.031,null,-9.0,21.0,1.0,false,true,0.0,null,true,46.0,0.0,null,false,null],[null,2011,13.99,1.033,null,-9.0,9.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2012,14.07,1.037,null,-9.0,9.0,1.0,false,true,0.0,null,true,24.0,0.0,null,false,null],[null,2021,19.350000000000001,1.055,null,-7.0,7.0,1.0,false,true,0.0,null,true,30.0,-30.0,null,false,null],[null,257,25.27,1.079,null,0.9,1.0,1.0,false,true,0.0,null,true,30.0,0.0,null,false,null],[null,2043,27.41,1.03,null,-16.0,19.0,1.0,false,true,0.0,null,true,34.0,0.0,null,false,null],[null,2091,37.310000000000002,1.058,null,-10.0,22.0,1.0,false,true,0.0,null,true,54.0,1.0,null,false,null],[null,2095,3.64,1.029,null,-5.0,5.0,1.0,false,true,0.0,null,true,16.0,0.0,null,false,null],[null,2153,12.24,1.066,null,-6.0,13.0,1.0,false,true,0.0,null,true,29.0,0.0,null,false,null],[null,2157,39.759999999999998,1.022,null,-10.0,22.0,1.0,false,true,0.0,null,true,45.0,0.0,null,false,null],[null,2185,5.45,0.965,null,-9.0,9.0,1.0,false,true,0.0,null,true,15.0,0.0,null,false,null],[null,2187,11.609999999999999,1.068,null,1.9,2.0,1.0,false,true,0.0,null,true,20.0,0.0,null,false,null],[null,2239,2.5,1.077,null,-8.0,8.0,1.0,false,true,0.0,null,true,24.0,2.5,null,false,null],[null,2289,-4.65,1.014,null,-20.0,20.0,1.0,false,true,0.0,null,true,64.0,-64.0,null,false,null],[null,2333,13.08,0.988,null,-9.0,12.0,1.0,false,true,0.0,null,true,28.0,0.0,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"id_characteristic_table\",\"step_dependency_table\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98],\"data\":[[13,null,-30.399999999999999,0.0,90.0,1.0,1,true,null,false],[139,null,-80.0,0.0,225.0,1.0,1,true,null,false],[667,null,-10.0,0.0,63.0,1.0,1,true,null,false],[709,null,-29.0,0.0,90.0,1.0,1,true,null,false],[710,null,-30.0,0.0,90.0,1.0,1,true,null,false],[753,null,-78.0,0.0,225.0,1.0,1,true,null,false],[767,null,-34.0,0.0,90.0,1.0,1,true,null,false],[994,null,64.0,0.0,20.0,1.0,1,true,null,false],[1072,null,-10.0,0.0,63.0,1.0,1,true,null,false],[1129,null,-29.0,0.0,90.0,1.0,1,true,null,false],[1168,null,-30.0,0.0,90.0,1.0,1,true,null,false],[1169,null,-80.0,0.0,225.0,1.0,1,true,null,false],[151,null,-7.7,0.0,63.0,1.0,1,true,null,false],[1205,null,-40.0,0.0,63.0,1.0,1,true,null,false],[1245,null,-9.0,0.0,20.0,1.0,1,true,null,false],[1264,null,-80.0,0.0,225.0,1.0,1,true,null,false],[1453,null,-6.0,0.0,20.0,1.0,1,true,null,false],[1473,null,-30.0,0.0,63.0,1.0,1,true,null,false],[1477,null,-20.0,0.0,63.0,1.0,1,true,null,false],[1527,null,-30.0,0.0,90.0,1.0,1,true,null,false],[1529,null,-80.0,0.0,225.0,1.0,1,true,null,false],[1595,null,-30.0,0.0,63.0,1.0,1,true,null,false],[1682,null,-30.0,0.0,63.0,1.0,1,true,null,false],[170,null,-30.0,0.0,90.0,1.0,1,true,null,false],[1710,null,-10.0,0.0,63.0,1.0,1,true,null,false],[1746,null,-30.0,0.0,63.0,1.0,1,true,null,false],[1749,null,-15.4,0.0,63.0,1.0,1,true,null,false],[1770,null,-20.0,0.0,90.0,1.0,1,true,null,false],[1772,null,-80.0,0.0,225.0,1.0,1,true,null,false],[1774,null,-30.399999999999999,0.0,90.0,1.0,1,true,null,false],[1775,null,-80.0,0.0,225.0,1.0,1,true,null,false],[1788,null,-10.0,0.0,63.0,1.0,1,true,null,false],[1804,null,-30.0,0.0,63.0,1.0,1,true,null,false],[2034,null,-15.4,0.0,63.0,1.0,1,true,null,false],[196,null,-15.0,0.0,63.0,1.0,1,true,null,false],[2297,null,-15.0,0.0,63.0,1.0,1,true,null,false],[2460,null,-30.399999999999999,0.0,90.0,1.0,1,true,null,false],[2474,null,-63.0,0.0,90.0,1.0,1,true,null,false],[2481,null,-30.0,0.0,63.0,1.0,1,true,null,false],[2540,null,-60.0,0.0,63.0,1.0,1,true,null,false],[2586,null,-30.0,0.0,63.0,1.0,1,true,null,false],[2713,null,-640.0,0.0,380.0,1.0,1,true,null,false],[2760,null,64.0,0.0,20.0,1.0,1,true,null,false],[2789,null,-80.0,0.0,225.0,1.0,1,true,null,false],[2801,null,-89.0,0.0,90.0,1.0,1,true,null,false],[213,null,-30.399999999999999,0.0,90.0,1.0,1,true,null,false],[2890,null,-10.0,0.0,63.0,1.0,1,true,null,false],[2963,null,-30.0,0.0,63.0,1.0,1,true,null,false],[2993,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3055,null,-29.0,0.0,90.0,1.0,1,true,null,false],[3105,null,-16.0,0.0,63.0,1.0,1,true,null,false],[3119,null,-19.0,0.0,63.0,1.0,1,true,null,false],[3171,null,-78.0,0.0,225.0,1.0,1,true,null,false],[3199,null,-10.0,0.0,63.0,1.0,1,true,null,false],[3289,null,-15.0,0.0,63.0,1.0,1,true,null,false],[3313,null,-60.0,0.0,63.0,1.0,1,true,null,false],[261,null,-80.0,0.0,225.0,1.0,1,true,null,false],[3373,null,-80.0,0.0,225.0,1.0,1,true,null,false],[3419,null,-80.0,0.0,225.0,1.0,1,true,null,false],[3449,null,-30.699999999999999,0.0,63.0,1.0,1,true,null,false],[3476,null,-30.0,0.0,90.0,1.0,1,true,null,false],[3531,null,-80.0,0.0,225.0,1.0,1,true,null,false],[3547,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3551,null,-15.0,0.0,63.0,1.0,1,true,null,false],[3611,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3615,null,-20.0,0.0,225.0,1.0,1,true,null,false],[3657,null,-40.0,0.0,225.0,1.0,1,true,null,false],[359,null,-19.0,0.0,63.0,1.0,1,true,null,false],[3669,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3727,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3864,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3871,null,-30.0,0.0,63.0,1.0,1,true,null,false],[3872,null,-80.0,0.0,225.0,1.0,1,true,null,false],[3995,null,-34.0,0.0,90.0,1.0,1,true,null,false],[3999,null,-30.0,0.0,63.0,1.0,1,true,null,false],[4132,null,-48.0,0.0,90.0,1.0,1,true,null,false],[4133,null,-80.0,0.0,225.0,1.0,1,true,null,false],[4199,null,-80.0,0.0,225.0,1.0,1,true,null,false],[451,null,-30.0,0.0,63.0,1.0,1,true,null,false],[4233,null,-34.0,0.0,90.0,1.0,1,true,null,false],[4241,null,-20.0,0.0,63.0,1.0,1,true,null,false],[4246,null,-20.0,0.0,63.0,1.0,1,true,null,false],[4301,null,-30.0,0.0,90.0,1.0,1,true,null,false],[4407,null,15.0,0.0,90.0,1.0,1,true,null,false],[4451,null,-20.0,0.0,63.0,1.0,1,true,null,false],[4466,null,-15.4,0.0,63.0,1.0,1,true,null,false],[4541,null,-160.0,0.0,225.0,1.0,1,true,null,false],[4601,null,-90.0,0.0,63.0,1.0,1,true,null,false],[4640,null,-60.799999999999997,0.0,90.0,1.0,1,true,null,false],[652,null,-30.0,0.0,63.0,1.0,1,true,null,false],[4667,null,-61.0,0.0,63.0,1.0,1,true,null,false],[4673,null,-32.0,0.0,63.0,1.0,1,true,null,false],[4734,null,-30.0,0.0,63.0,1.0,1,true,null,false],[4784,null,-27.0,0.0,90.0,1.0,1,true,null,false],[4821,null,-29.0,0.0,90.0,1.0,1,true,null,false],[4915,null,-50.0,0.0,63.0,1.0,1,true,null,false],[5044,null,-34.0,0.0,90.0,1.0,1,true,null,false],[6076,null,-100.0,0.0,225.0,1.0,1,true,null,false],[6103,null,150.0,0.0,380.0,1.0,1,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "in_service": "bool",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,2,3,4,5],\"data\":[[null,6077,1.109,8.095274659999999,1.0,true,1387.0,0.0,416.100000000000023,-416.100000000000023],[null,6161,1.087,17.0128193,1.0,true,2898.840000000000146,0.0,869.649999999999977,-869.649999999999977],[null,6305,1.049,15.044362700000001,1.0,true,1503.0,403.0,657.680000000000064,-222.980000000000018],[null,6306,1.022,15.1334157,1.0,true,1503.0,403.0,657.680000000000064,-222.980000000000018],[null,6307,1.0,0.515937805,1.0,true,1498.0,398.0,390.29000000000002,-446.449999999999989],[null,6308,1.002,0.525348674,1.0,true,1498.0,398.0,368.810000000000002,-446.449999999999989]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,198,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,199,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2,20,200,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,201,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,202,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,203,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,204,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,205,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,206,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,207,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,208,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,209,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,21,210,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,211,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,212,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,213,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,214,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,215,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,216,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,217,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,218,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,219,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,22,220,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,221,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,222,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,223,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,224,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,225,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,226,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,227,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,228,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,229,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,23,230,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,231,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,232,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,233,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,234,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,235,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,236,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,237,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,238,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,239,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,24,240,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,241,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,242,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,243,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,244,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,245,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,246,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,247,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,248,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,249,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,25,250,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,251,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,252,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,253,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,254,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,255,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,256,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,257,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,258,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,259,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,26,260,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,261,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,262,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,263,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,264,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,265,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,266,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,267,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,268,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,269,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,27,270,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,271,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,272,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,273,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,274,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,275,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,276,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,277,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,278,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,279,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,28,280,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,281,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,282,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,283,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,284,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,285,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,286,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,287,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,288,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,289,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,29,290,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,291,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,292,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,293,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,294,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,295,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,296,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,297,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,298,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,299,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3,30,300,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,301,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,302,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,303,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,304,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,305,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,306,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,307,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,308,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,309,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,31,310,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,311,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,312,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,313,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,314,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,315,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,316,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,317,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,318,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,319,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,32,320,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,321,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,322,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,323,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,324,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,325,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,326,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,327,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,328,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,329,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,33,330,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,331,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,332,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,333,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,334,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,335,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,336,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,337,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,338,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,339,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,34,340,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,341,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,342,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,343,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,344,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,345,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,346,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,347,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,348,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,349,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,35,350,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,351,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,352,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,353,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,354,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,355,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,356,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,357,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,358,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,359,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,36,360,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,361,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,362,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,363,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,364,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,365,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,366,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,367,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,368,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,369,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,37,370,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,371,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,372,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,373,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,374,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,375,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,376,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,377,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,378,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,379,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,38,380,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,381,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,382,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,383,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,384,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,385,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,386,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,387,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,388,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,389,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,39,390,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,391,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,392,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,393,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,394,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,395,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,396,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,397,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,398,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,399,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4,40,400,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,401,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,402,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,403,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,404,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,405,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,406,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,407,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,408,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,409,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,41,410,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,411,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,412,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,413,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,414,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,415,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,416,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,417,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,418,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,419,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,42,420,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,421,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,422,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,423,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,424,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,425,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,426,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,427,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,428,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,429,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,43,430,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,431,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,432,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,433,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,434,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,435,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,436,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,437,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,438,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,439,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,44,440,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,441,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,442,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,443,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,444,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,445,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,446,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,447,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,448,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,449,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,45,450,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,451,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,452,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,453,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,454,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,455,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,456,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,457,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,458,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,459,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,46,460,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,461,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,462,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,463,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,464,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,465,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,466,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,467,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,468,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,469,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,47,470,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,471,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,472,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,473,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,474,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,475,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,476,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,477,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,478,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,479,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,48,480,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,481,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,482,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,483,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,484,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,485,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,486,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,487,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,488,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,489,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,49,490,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,491,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,492,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,493,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,494,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,495,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,496,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,497,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,498,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,499,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5,50,500,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,501,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,502,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,503,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,504,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,505,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,506,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,507,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,508,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,509,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,51,510,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,511,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,512,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,513,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,514,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,515,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,516,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,517,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,518,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,519,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,52,520,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,521,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,522,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,523,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,524,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,525,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,526,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,527,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,528,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,529,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,53,530,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,531,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,532,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,533,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,534,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,535,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,536,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,537,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,538,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,539,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,54,540,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,541,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,542,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,543,5430,5431,5432,5433,5434,5435,5436,5437,5438,5439,544,5440,5441,5442,5443,5444,5445,5446,5447,5448,5449,545,5450,5451,5452,5453,5454,5455,5456,5457,5458,5459,546,5460,5461,5462,5463,5464,5465,5466,5467,5468,5469,547,5470,5471,5472,5473,5474,5475,5476,5477,5478,5479,548,5480,5481,5482,5483,5484,5485,5486,5487,5488,5489,549,5490,5491,5492,5493,5494,5495,5496,5497,5498,5499,55,550,5500,5501,5502,5503,5504,5505,5506,5507,5508,5509,551,5510,5511,5512,5513,5514,5515,5516,5517,5518,5519,552,5520,5521,5522,5523,5524,5525,5526,5527,5528,5529,553,5530,5531,5532,5533,5534,5535,5536,5537,5538,5539,554,5540,5541,5542,5543,5544,5545,5546,5547,5548,5549,555,5550,5551,5552,5553,5554,5555,5556,5557,5558,5559,556,5560,5561,5562,5563,5564,5565,5566,5567,5568,5569,557,5570,5571,5572,5573,5574,5575,5576,5577,5578,5579,558,5580,5581,5582,5583,5584,5585,5586,5587,5588,5589,559,5590,5591,5592,5593,5594,5595,5596,5597,5598,5599,56,560,5600,5601,5602,5603,5604,5605,5606,5607,5608,5609,561,5610,5611,5612,5613,5614,5615,5616,5617,5618,5619,562,5620,5621,5622,5623,5624,5625,5626,5627,5628,5629,563,5630,5631,5632,5633,5634,5635,5636,5637,5638,5639,564,5640,5641,5642,5643,5644,5645,5646,5647,5648,5649,565,5650,5651,5652,5653,5654,5655,5656,5657,5658,5659,566,5660,5661,5662,5663,5664,5665,5666,5667,5668,5669,567,5670,5671,5672,5673,5674,5675,5676,5677,5678,5679,568,5680,5681,5682,5683,5684,5685,5686,5687,5688,5689,569,5690,5691,5692,5693,5694,5695,5696,5697,5698,5699,57,570,5700,5701,5702,5703,5704,5705,5706,5707,5708,5709,571,5710,5711,5712,5713,5714,5715,5716,5717,5718,5719,572,5720,5721,5722,5723,5724,5725,5726,5727,5728,5729,573,5730,5731,5732,5733,5734,5735,5736,5737,5738,5739,574,5740,5741,5742,5743,5744,5745,5746,5747,5748,5749,575,5750,5751,5752,5753,5754,5755,5756,5757,5758,5759,576,5760,5761,5762,5763,5764,5765,5766,5767,5768,5769,577,5770,5771,5772,5773,5774,5775,5776,5777,5778,5779,578,5780,5781,5782,5783,5784,5785,5786,5787,5788,5789,579,5790,5791,5792,5793,5794,5795,5796,5797,5798,5799,58,580,5800,5801,5802,5803,5804,5805,5806,5807,5808,5809,581,5810,5811,5812,5813,5814,5815,5816,5817,5818,5819,582,5820,5821,5822,5823,5824,5825,5826,5827,5828,5829,583,5830,5831,5832,5833,5834,5835,5836,5837,5838,5839,584,5840,5841,5842,5843,5844,5845,5846,5847,5848,5849,585,5850,5851,5852,5853,5854,5855,5856,5857,5858,5859,586,5860,5861,5862,5863,5864,5865,5866,5867,5868,5869,587,5870,5871,5872,5873,5874,5875,5876,5877,5878,5879,588,5880,5881,5882,5883,5884,5885,5886,5887,5888,5889,589,5890,5891,5892,5893,5894,5895,5896,5897,5898,5899,59,590,5900,5901,5902,5903,5904,5905,5906,5907,5908,5909,591,5910,5911,5912,5913,5914,5915,5916,5917,5918,5919,592,5920,5921,5922,5923,5924,5925,5926,5927,5928,5929,593,5930,5931,5932,5933,5934,5935,5936,5937,5938,5939,594,5940,5941,5942,5943,5944,5945,5946,5947,5948,5949,595,5950,5951,5952,5953,5954,5955,5956,5957,5958,5959,596,5960,5961,5962,5963,5964,5965,5966,5967,5968,5969,597,5970,5971,5972,5973,5974,5975,5976,5977,5978,5979,598,5980,5981,5982,5983,5984,5985,5986,5987,5988,5989,599,5990,5991,5992,5993,5994,5995,5996,5997,5998,5999,6,60,600,6000,6001,6002,6003,6004,6005,6006,6007,6008,6009,601,6010,6011,6012,6013,6014,6015,6016,6017,6018,6019,602,6020,6021,6022,6023,6024,6025,6026,6027,6028,6029,603,6030,6031,6032,6033,6034,6035,6036,6037,6038,6039,604,6040,6041,6042,6043,6044,6045,6046,6047,6048,6049,605,6050,6051,6052,6053,6054,6055,6056,6057,6058,6059,606,6060,6061,6062,6063,6064,6065,6066,6067,6068,6069,607,6070,6071,6072,6073,6074,6075,6076,6077,6078,6079,608,6080,6081,6082,6083,6084,6085,6086,6087,6088,6089,609,6090,6091,6092,6093,6094,6095,6096,6097,6098,6099,61,610,6100,6101,6102,6103,6104,6105,6106,6107,6108,6109,611,6110,6111,6112,6113,6114,6115,6116,6117,6118,6119,612,6120,6121,6122,6123,6124,6125,6126,6127,6128,6129,613,6130,6131,6132,6133,6134,6135,6136,6137,6138,6139,614,6140,6141,6142,6143,6144,6145,6146,6147,6148,6149,615,6150,6151,6152,6153,6154,6155,6156,6157,6158,6159,616,6160,6161,6162,6163,6164,6165,6166,6167,6168,6169,617,6170,6171,6172,6173,6174,6175,6176,6177,6178,6179,618,6180,6181,6182,6183,6184,6185,6186,6187,6188,6189,619,6190,6191,6192,6193,6194,6195,6196,6197,6198,6199,62,620,6200,6201,6202,6203,6204,6205,6206,6207,6208,6209,621,6210,6211,6212,6213,6214,6215,6216,6217,6218,6219,622,6220,6221,6222,6223,6224,6225,6226,6227,6228,6229,623,6230,6231,6232,6233,6234,6235,6236,6237,6238,6239,624,6240,6241,6242,6243,6244,6245,6246,6247,6248,6249,625,6250,6251,6252,6253,6254,6255,6256,6257,6258,6259,626,6260,6261,6262,6263,6264,6265,6266,6267,6268,6269,627,6270,6271,6272,6273,6274,6275,6276,6277,6278,6279,628,6280,6281,6282,6283,6284,6285,6286,6287,6288,6289,629,6290,6291,6292,6293,6294,6295,6296,6297,6298,6299,63,630,6300,6301,6302,6303,6304,6305,6306,6307,6308,6309,631,6310,6311,6312,6313,6314,6315,6316,6317,6318,6319,632,6320,6321,6322,6323,6324,6325,6326,6327,6328,6329,633,6330,6331,6332,6333,6334,6335,6336,6337,6338,6339,634,6340,6341,6342,6343,6344,6345,6346,6347,6348,6349,635,6350,6351,6352,6353,6354,6355,6356,6357,6358,6359,636,6360,6361,6362,6363,6364,6365,6366,6367,6368,6369,637,6370,6371,6372,6373,6374,6375,6376,6377,6378,6379,638,6380,6381,6382,6383,6384,6385,6386,6387,6388,6389,639,6390,6391,6392,6393,6394,6395,6396,6397,6398,6399,64,640,6400,6401,6402,6403,6404,6405,6406,6407,6408,6409,641,6410,6411,6412,6413,6414,6415,6416,6417,6418,6419,642,6420,6421,6422,6423,6424,6425,6426,6427,6428,6429,643,6430,6431,6432,6433,6434,6435,6436,6437,6438,6439,644,6440,6441,6442,6443,6444,6445,6446,6447,6448,6449,645,6450,6451,6452,6453,6454,6455,6456,6457,6458,6459,646,6460,6461,6462,6463,6464,6465,6466,6467,6468,6469,647,6470,6471,6472,6473,6474,6475,6476,6477,6478,6479,648,6480,6481,6482,6483,6484,6485,6486,6487,6488,6489,649,6490,6491,6492,6493,6494,6495,6496,6497,6498,6499,65,650,6500,6501,6502,6503,6504,6505,6506,6507,6508,6509,651,6510,6511,6512,6513,6514,6515,6516,6517,6518,6519,652,6520,6521,6522,6523,6524,6525,6526,6527,6528,6529,653,6530,6531,6532,6533,6534,6535,6536,6537,6538,6539,654,6540,6541,6542,6543,6544,6545,6546,6547,6548,6549,655,6550,6551,6552,6553,6554,6555,6556,6557,6558,6559,656,6560,6561,6562,6563,6564,6565,6566,6567,6568,6569,657,6570,6571,6572,6573,6574,6575,6576,6577,6578,6579,658,6580,6581,6582,6583,6584,6585,6586,6587,6588,6589,659,6590,6591,6592,6593,6594,6595,6596,6597,6598,6599,66,660,6600,6601,6602,6603,6604,6605,6606,6607,6608,6609,661,6610,6611,6612,6613,6614,6615,6616,6617,6618,6619,662,6620,6621,6622,6623,6624,6625,6626,6627,6628,6629,663,6630,6631,6632,6633,6634,6635,6636,6637,6638,6639,664,6640,6641,6642,6643,6644,6645,6646,6647,6648,6649,665,6650,6651,6652,6653,6654,6655,6656,6657,6658,6659,666,6660,6661,6662,6663,6664,6665,6666,6667,6668,6669,667,6670,6671,6672,6673,6674,6675,6676,6677,6678,6679,668,6680,6681,6682,6683,6684,6685,6686,6687,6688,6689,669,6690,6691,6692,6693,6694,6695,6696,6697,6698,6699,67,670,6700,6701,6702,6703,6704,6705,6706,6707,6708,6709,671,6710,6711,6712,6713,6714,6715,6716,6717,6718,6719,672,6720,6721,6722,6723,6724,6725,6726,6727,6728,6729,673,6730,6731,6732,6733,6734,6735,6736,6737,6738,6739,674,6740,6741,6742,6743,6744,6745,6746,6747,6748,6749,675,6750,6751,6752,6753,6754,6755,6756,6757,6758,6759,676,6760,6761,6762,6763,6764,6765,6766,6767,6768,6769,677,6770,6771,6772,6773,6774,6775,6776,6777,6778,6779,678,6780,6781,6782,6783,6784,6785,6786,6787,6788,6789,679,6790,6791,6792,6793,6794,6795,6796,6797,6798,6799,68,680,6800,6801,6802,6803,6804,6805,6806,6807,6808,6809,681,6810,6811,6812,6813,6814,6815,6816,6817,6818,6819,682,6820,6821,6822,6823,6824,6825,6826,6827,6828,6829,683,6830,6831,6832,6833,6834,6835,6836,6837,6838,6839,684,6840,6841,6842,6843,6844,6845,6846,6847,6848,6849,685,6850,6851,6852,6853,6854,6855,6856,6857,6858,6859,686,6860,6861,6862,6863,6864,6865,6866,6867,6868,6869,687,6870,6871,6872,6873,6874,6875,6876,6877,6878,6879,688,6880,6881,6882,6883,6884,6885,6886,6887,6888,6889,689,6890,6891,6892,6893,6894,6895,6896,6897,6898,6899,69,690,6900,6901,6902,6903,6904,6905,6906,6907,6908,6909,691,6910,6911,6912,6913,6914,6915,6916,6917,6918,6919,692,6920,6921,6922,6923,6924,6925,6926,6927,6928,6929,693,6930,6931,6932,6933,6934,6935,6936,6937,6938,6939,694,6940,6941,6942,6943,6944,6945,6946,6947,6948,6949,695,6950,6951,6952,6953,6954,6955,6956,6957,6958,6959,696,6960,6961,6962,6963,6964,6965,6966,6967,6968,6969,697,6970,6971,6972,6973,6974,6975,6976,6977,6978,6979,698,6980,6981,6982,6983,6984,6985,6986,6987,6988,6989,699,6990,6991,6992,6993,6994,6995,6996,6997,6998,6999,7,70,700,7000,7001,7002,7003,7004,7005,7006,7007,7008,7009,701,7010,7011,7012,7013,7014,7015,7016,7017,7018,7019,702,7020,7021,7022,7023,7024,7025,7026,7027,7028,7029,703,7030,7031,7032,7033,7034,7035,7036,7037,7038,7039,704,7040,7041,7042,7043,7044,7045,7046,7047,7048,7049,705,7050,7051,7052,7053,7054,7055,7056,7057,7058,7059,706,7060,7061,7062,7063,7064,7065,7066,7067,7068,7069,707,7070,7071,7072,7073,7074,7075,7076,7077,7078,7079,708,7080,7081,7082,7083,7084,7085,7086,7087,7088,7089,709,7090,7091,7092,7093,7094,7095,7096,7097,7098,7099,71,710,7100,7101,7102,7103,7104,7105,7106,7107,7108,7109,711,7110,7111,7112,7113,7114,7115,7116,7117,7118,7119,712,7120,7121,7122,7123,7124,7125,7126,7127,7128,7129,713,7130,7131,7132,7133,7134,7135,7136,7137,7138,7139,714,7140,7141,7142,7143,7144,7145,7146,7147,7148,7149,715,7150,7151,7152,7153,7154,7155,7156,7157,7158,7159,716,7160,7161,7162,7163,7164,7165,7166,7167,7168,7169,717,7170,7171,7172,7173,7174,7175,7176,7177,7178,7179,718,7180,7181,7182,7183,7184,7185,7186,7187,7188,7189,719,7190,7191,7192,7193,7194,7195,7196,7197,7198,7199,72,720,7200,7201,7202,7203,7204,7205,7206,7207,7208,7209,721,7210,7211,7212,7213,7214,7215,7216,7217,7218,7219,722,7220,7221,7222,7223,7224,7225,7226,7227,7228,7229,723,7230,7231,7232,7233,7234,7235,7236,7237,7238,7239,724,7240,7241,7242,7243,7244,7245,7246,7247,7248,7249,725,7250,7251,7252,7253,7254,7255,7256,7257,7258,7259,726,7260,7261,7262,7263,7264,7265,7266,7267,7268,7269,727,7270,7271,7272,7273,7274,7275,7276,7277,7278,7279,728,7280,7281,7282,7283,7284,7285,7286,7287,7288,7289,729,7290,7291,7292,7293,7294,7295,7296,7297,7298,7299,73,730,7300,7301,7302,7303,7304,7305,7306,7307,7308,7309,731,7310,7311,7312,7313,7314,7315,7316,7317,7318,7319,732,7320,7321,7322,7323,7324,7325,7326,7327,7328,7329,733,7330,7331,7332,7333,7334,7335,7336,7337,7338,7339,734,7340,7341,7342,7343,7344,7345,7346,7347,7348,7349,735,7350,7351,7352,7353,7354,7355,7356,7357,7358,7359,736,7360,7361,7362,7363,7364,7365,7366,7367,7368,7369,737,7370,7371,7372,7373,7374,7375,7376,7377,7378,7379,738,7380,7381,7382,7383,7384,7385,7386,7387,7388,7389,739,7390,7391,7392,7393,7394,7395,7396,7397,7398,7399,74,740,7400,7401,7402,7403,7404,7405,7406,7407,7408,7409,741,7410,7411,7412,7413,7414,7415,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,4638,0,1.0,0.1159515,0.2122605,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5233,0,1.0,0.26001,0.51999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2772,6,1.0,0.49501368,1.27400931,489.213984812578303,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2757,41,1.0,0.09001692,0.34998642,793.970237646643454,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1429,448,1.0,1.57089375,10.7051625,251.504107602007451,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,4795,448,1.0,0.820125,5.44978125,127.638334608018766,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,5594,448,1.0,0.91479375,8.70800625,388.573846245101549,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,499,448,1.0,0.10985625,0.7300125,18.86280807015056,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,4795,448,1.0,0.820125,5.4300375,127.638334608018766,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,498,448,1.0,0.06024375,0.5497875,25.150410760200749,0.0,1.39847065203709,1.0,1,\"ol\",true,100.0,null],[null,null,2238,449,1.0,1.03968,13.650131999999999,719.283350843288758,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2755,449,1.0,4.629464,51.059840000000001,1989.436788648691618,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4902,449,1.0,0.889504,11.629975999999999,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2238,449,1.0,1.029572,13.550496000000001,713.11113698376937,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2716,42,1.0,0.119961,0.509976,153.260315569973272,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4903,449,1.0,0.889504,11.640084,611.049172092429217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,500,449,1.0,0.05054,0.540056,19.17795020636412,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,5145,450,1.0,0.03000564,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,461,451,1.0,4.21999956,11.50001874,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2331,451,1.0,2.39001273,6.69998952,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2691,451,1.0,1.94000751,4.95001773,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3704,451,1.0,2.33000145,6.06999015,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2331,451,1.0,2.41997868,6.71999328,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3432,451,1.0,0.34998642,0.99998955,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3538,452,1.0,6.78020625,35.210193750000002,792.866699215328367,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,3480,43,1.0,2.00898873,5.43800628,721.791125133312107,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3657,452,1.0,6.82981875,35.620256249999997,799.154301905378588,0.0,1.05719249291611,1.0,1,\"ol\",true,100.0,null],[null,null,5146,453,1.0,0.25000731,0.69001065,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4057,455,1.0,0.190026,0.509976,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4057,454,1.0,0.190026,0.52002,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4236,456,1.0,0.07001316,0.17999415,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2992,457,1.0,0.990225,5.29993125,2066.106243950491262,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,3612,457,1.0,0.7097625,5.15008125,1680.676199050414652,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,4669,458,1.0,0.935712,9.487080000000001,375.623300593614488,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,4669,458,1.0,0.940044,9.489967999999999,375.623300593614488,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,3166,459,1.0,0.17800965,0.80499258,1932.796235079202688,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4313,43,1.0,2.94999894,7.71998283,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4012,460,1.0,1.9960101,5.48698374,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5472,461,1.0,2.0499885,5.59001898,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5147,462,1.0,0.240003,0.650025,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2704,464,1.0,0.268191,0.490941,440.132188303512976,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5149,465,1.0,0.00099225,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2177,466,1.0,0.08001504,0.19999791,745.850829304422518,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3473,466,1.0,0.90020889,1.64780973,1732.298700319949603,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3553,467,1.0,0.44000334,1.12001211,2413.990318501410911,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2177,466,1.0,0.06001128,0.20999979,761.890632085162906,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3472,466,1.0,0.90338409,1.65364416,1748.338503100689422,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5086,44,1.0,0.020007,0.060021,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3553,467,1.0,0.44000334,1.12001211,2422.010219891781162,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2177,466,1.0,0.08001504,0.19999791,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2979,469,1.0,3.10300389,7.0910154,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,971,470,1.0,2.47498902,5.87598543,545.353294545169092,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3337,470,1.0,0.72997848,2.0999979,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3735,470,1.0,0.44484552,0.81424035,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2713,472,1.0,0.01444,0.1444,6.39265006878804,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,2713,471,1.0,0.01444,0.1444,6.39265006878804,0.0,2.99918271415874,1.0,1,\"ol\",true,100.0,null],[null,null,4288,473,1.0,1.018008,2.704023,259.363610964570171,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4289,473,1.0,1.018008,2.704023,259.363610964570171,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1079,45,1.0,1.95000939,5.32000791,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2166,474,1.0,1.41998913,3.50998515,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3866,474,1.0,1.08000459,2.85998202,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5565,475,1.0,1.10000835,2.80001043,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3754,476,1.0,0.31998078,1.3300119,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3754,476,1.0,0.31998078,1.3300119,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4036,477,1.0,1.19999475,3.31000425,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,641,478,1.0,0.31998078,1.09000647,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1828,478,1.0,0.4099977,1.42999101,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3570,478,1.0,0.01000188,0.0500094,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,970,479,1.0,0.01730484,0.03163293,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2186,45,1.0,1.32001002,3.61000395,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1562,479,1.0,0.47635938,0.8719893,1868.637023956241819,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2140,479,1.0,2.96000082,7.83000351,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2160,479,1.0,0.19999791,0.5100165,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3148,479,1.0,0.13998663,0.5100165,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1563,479,1.0,0.59701698,1.60899291,1315.263828020702249,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2161,479,1.0,0.19999791,0.5100165,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2162,479,1.0,0.11998287,0.52001838,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2141,480,1.0,1.68075,7.7598,167.878991824340005,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,2006,481,1.0,1.90400868,4.94001585,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2501,482,1.0,0.29001483,1.15997994,2534.288839356963308,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3297,45,1.0,2.67657453,4.89941298,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5432,482,1.0,0.26000919,0.5100165,1026.547377967377315,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5588,482,1.0,0.06001128,0.16999227,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5593,482,1.0,0.04000752,0.14998851,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,959,483,1.0,0.879984,3.650022,1198.574262790816647,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4165,483,1.0,0.850014,3.50001,962.789161913934663,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3537,484,1.0,4.29001272,13.869988019999999,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5150,485,1.0,0.39999582,1.00999143,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1024,486,1.0,3.76002,10.159992000000001,227.925597514319208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1057,486,1.0,1.860003,5.050026,227.925597514319208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,652,487,1.0,0.45000522,1.10000835,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1079,46,1.0,1.48000041,4.69000854,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3631,487,1.0,0.74998224,2.13000354,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2255,488,1.0,1.40998725,3.88001502,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2610,488,1.0,1.95000939,5.36001543,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2195,489,1.0,0.879984,5.710014,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5152,490,1.0,0.01215,0.04910625,6.28760269005019,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,3563,491,1.0,1.13100624,2.36000709,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5075,491,1.0,2.93999706,6.05998827,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,593,492,1.0,0.05011875,0.1002375,140.213539988119123,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,594,493,1.0,0.020216,0.20938,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,594,494,1.0,0.010108,0.229596,6.39265006878804,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,5352,47,1.0,1.729998,4.619997,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,594,495,1.0,0.020216,0.239704,12.78530013757608,0.0,2.63909846732205,1.0,1,\"ol\",true,100.0,null],[null,null,594,496,1.0,0.020216,0.25992,12.78530013757608,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,2150,497,1.0,0.04000752,0.1000188,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2449,501,1.0,1.469988,6.899985,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2554,501,1.0,2.889999,7.929981,184.698329020224207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5190,501,1.0,4.550013,19.410029999999999,475.49995343504537,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3970,502,1.0,1.429974,6.060015,298.661127777383854,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3969,502,1.0,1.440018,5.999994,318.309886183790638,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,735,503,1.0,3.630015,9.430020000000001,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1276,503,1.0,3.280014,8.440038,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2458,7,1.0,1.31979375,8.840137500000001,203.718327157626021,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1217,48,1.0,2.83001607,7.18000038,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1810,503,1.0,0.789993,2.109969,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5112,503,1.0,0.009963,0.100035,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5352,503,1.0,0.789993,2.109969,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2659,505,1.0,0.80999352,2.63001816,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4333,505,1.0,0.36999018,1.1799837,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5153,506,1.0,0.820044,2.079999,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5154,506,1.0,0.830007,2.100006,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3973,507,1.0,1.87848801,3.43850346,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1558,508,1.0,1.709991,9.809991,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5219,508,1.0,1.310013,7.390035,196.487584064068301,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2337,48,1.0,2.83997826,7.2200079,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5609,509,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5610,509,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2992,510,1.0,0.12706875,1.10210625,1375.098708313975521,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,3085,511,1.0,0.00200475,0.01500525,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2570,512,1.0,0.55300077,1.97199765,777.930434865903067,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2960,513,1.0,1.565296,20.572668,1082.341787508595644,0.0,3.62970998182636,1.0,1,\"ol\",true,100.0,null],[null,null,3145,513,1.0,0.710448,9.370115999999999,490.25012941326213,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,3228,513,1.0,0.010108,0.219488,12.78530013757608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2961,513,1.0,1.605728,21.111280000000001,1114.084601643267206,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,3146,513,1.0,0.710448,9.370115999999999,493.336236343021824,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,469,49,1.0,1.11898017,4.14899415,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3229,513,1.0,0.010108,0.150176,6.39265006878804,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1076,514,1.0,1.869966,4.949991,113.962798757159604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2579,514,1.0,2.019978,5.329962,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1189,515,1.0,3.95252865,7.2350901,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5445,516,1.0,0.47000898,1.29000438,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2259,517,1.0,1.25999874,2.85998202,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3205,517,1.0,1.12001211,2.76000291,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,564,518,1.0,3.49998327,7.91001855,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4189,519,1.0,3.610008,9.17001,208.276839107912423,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4301,519,1.0,4.429971,11.409984,259.363610964570171,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1669,49,1.0,2.19898476,6.80401701,801.990139037013591,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1401,520,1.0,0.65000313,4.05000729,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2882,520,1.0,0.72997848,3.36999852,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2918,521,1.0,0.46699254,1.93298238,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3664,520,1.0,0.22698711,0.90199494,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3829,521,1.0,1.61998704,4.68000666,489.213984812578303,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4257,520,1.0,1.77001524,4.51001439,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5647,521,1.0,0.18499509,0.72997848,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2918,520,1.0,0.55101627,2.22299721,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1340,522,1.0,0.6399,4.88025,235.785100876881984,0.0,1.02383447736294,1.0,1,\"ol\",true,100.0,null],[null,null,1402,522,1.0,0.6399,4.26009375,95.571560888762832,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,3545,49,1.0,0.43000146,2.83997826,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2872,522,1.0,1.32991875,6.170175,137.06973864309407,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,2883,522,1.0,0.53814375,3.57615,82.996355508662461,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,4457,522,1.0,1.26005625,8.459943750000001,191.143121777525664,0.0,1.11107851804048,1.0,1,\"ol\",true,100.0,null],[null,null,5431,522,1.0,0.81,7.55983125,337.644264455694952,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,1340,522,1.0,0.6399,4.88986875,254.647908947032533,0.0,1.02383447736294,1.0,1,\"ol\",true,100.0,null],[null,null,953,523,1.0,0.723444,7.901568,254.603821705178859,0.0,2.17114088071572,1.0,1,\"ol\",true,100.0,null],[null,null,2909,523,1.0,0.619476,6.840228,222.861007570507155,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1126,525,1.0,1.60998516,3.45001356,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1915,525,1.0,1.5899814,4.28001084,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2949,525,1.0,1.41498819,3.77400303,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4620,49,1.0,0.54998433,1.19998746,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3028,525,1.0,0.47000898,1.25999874,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3308,525,1.0,0.59999373,1.29000438,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4239,525,1.0,2.9199933,7.65000936,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4684,525,1.0,0.52799607,1.39200768,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4760,525,1.0,2.30999769,5.85999036,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5545,525,1.0,0.49898268,1.31798583,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5689,525,1.0,2.60001252,9.279998279999999,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4683,525,1.0,0.43000146,1.41998913,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1277,526,1.0,0.27995625,1.8802125,72.936191204582144,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1440,526,1.0,2.00019375,10.199925,321.296497461564513,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,3545,49,1.0,0.45302166,2.80401912,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4590,526,1.0,3.77004375,17.660025000000001,394.861448935151657,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,4696,526,1.0,0.31995,2.1697875,50.929581789406512,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1277,526,1.0,0.27995625,1.8802125,76.07999254960724,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,3529,526,1.0,0.5599125,2.70995625,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4696,526,1.0,0.3402,2.29989375,50.929581789406512,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,528,527,1.0,0.12498381,0.31601178,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1349,527,1.0,0.72100854,3.75201477,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1836,527,1.0,0.77097825,4.01698521,673.671716791091399,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1079,529,1.0,0.13998663,0.34998642,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,531,530,1.0,0.00099225,0.01000188,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4620,49,1.0,0.54601533,1.19498652,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1391,530,1.0,0.54589626,0.99923544,946.348364063676058,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1391,530,1.0,0.44754444,0.8192016,874.169251550344711,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3871,533,1.0,0.32998266,0.6679827,1146.845898822929485,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3871,532,1.0,0.32998266,0.65599632,1122.78619465181896,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,662,534,1.0,0.717012,2.424978,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1350,534,1.0,0.732969,1.886976,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2871,534,1.0,0.009963,0.060021,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3451,534,1.0,1.420011,3.870018,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5671,534,1.0,0.890028,2.40003,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5672,534,1.0,0.359964,0.720009,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1190,50,1.0,2.419875,14.4898875,343.931867145745173,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,662,534,1.0,0.749979,2.375973,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3451,534,1.0,0.789993,3.289977,82.524785306908683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5528,534,1.0,0.489969,2.030022,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3251,535,1.0,2.120175,14.110200000000001,324.440298806589567,0.0,1.24451058025319,1.0,1,\"ol\",true,100.0,null],[null,null,4765,535,1.0,1.630125,11.23014375,248.360306256982312,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,4765,535,1.0,1.630125,11.23014375,248.360306256982312,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,645,536,1.0,2.838969,7.744977,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1315,536,1.0,2.600019,6.619968,153.260315569973272,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1351,536,1.0,4.039956,9.820035000000001,227.925597514319208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1188,537,1.0,1.36997973,3.68001711,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1191,50,1.0,2.419875,14.47014375,343.931867145745173,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,5375,537,1.0,2.4599862,6.4000125,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1129,538,1.0,4.299966,11.690001,267.223114327132862,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2093,539,1.0,2.349972,6.610005,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1339,540,1.0,0.32208435,0.58955526,785.950336256273204,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1340,541,1.0,0.10985625,0.4100625,636.934152502083862,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,1340,542,1.0,0.13010625,0.500175,763.9437268410976,0.0,0.69538632422395,1.0,1,\"ol\",true,100.0,null],[null,null,2083,543,1.0,1.64997,4.33998,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2675,543,1.0,1.449981,4.680018,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2978,543,1.0,0.080028,0.329994,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5765,543,1.0,0.419985,1.299969,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,469,8,1.0,2.13901317,5.6590002,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,165,51,1.0,1.04004,2.649996,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2884,544,1.0,1.6999875,11.350125,260.935511637082754,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5667,544,1.0,1.73998125,11.609831249999999,267.223114327132919,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,1678,545,1.0,2.1500073,4.40999559,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5158,545,1.0,2.5350003,5.21201142,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5567,546,1.0,1.1799837,3.22001001,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5588,546,1.0,1.25999874,3.45001356,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2590,547,1.0,2.43002025,6.09999579,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5122,547,1.0,3.93101667,9.58700043,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3063,548,1.0,0.07001316,0.19999791,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3192,549,1.0,2.06999226,4.47000687,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5478,51,1.0,1.150038,2.919969,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1537,550,1.0,1.000026,2.649996,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2726,550,1.0,6.100029,15.470027999999999,357.607402996604321,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3561,550,1.0,1.290006,3.370005,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5187,550,1.0,1.629963,4.139991,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1537,550,1.0,1.269999,3.280014,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1187,551,1.0,1.80002088,4.53998034,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1550,551,1.0,2.41001649,6.14000331,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3386,552,1.0,1.3300119,2.76000291,537.333393154799069,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5696,552,1.0,1.24499592,2.57000688,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4337,553,1.0,0.68000877,2.16000918,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3341,52,1.0,0.20999979,0.86000292,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4888,553,1.0,5.75000937,11.10998511,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4337,553,1.0,0.68000877,2.16000918,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2937,555,1.0,1.08590625,4.89999375,106.889245730853162,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,2937,554,1.0,1.07578125,4.84785,105.63172519284312,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1787,556,1.0,0.34981875,0.70014375,1285.814750115262996,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3897,557,1.0,0.86011875,5.72011875,133.925937298068988,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1132,558,1.0,2.17001106,6.95999871,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3065,558,1.0,3.92998473,11.20000203,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3634,558,1.0,1.15997994,3.6899793,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4366,558,1.0,0.11998287,0.39999582,793.970237646643454,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2761,53,1.0,1.09998,3.859974,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5398,559,1.0,0.13998663,0.3599883,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2993,560,1.0,1.80998307,4.6099935,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1127,561,1.0,4.119984,10.579977,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2460,561,1.0,3.300021,8.400024,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2650,562,1.0,1.5899814,4.34998431,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4791,562,1.0,1.41998913,3.7899981,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1440,563,1.0,2.43,11.45998125,254.647908947032533,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,3080,563,1.0,1.68024375,7.9299,165.363950748319922,0.0,0.98534445941696,1.0,1,\"ol\",true,100.0,null],[null,null,851,564,1.0,1.24098723,7.7050197,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2973,564,1.0,0.14998851,0.39999582,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,372,54,1.0,0.13010625,0.2602125,184.855519087475443,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,851,564,1.0,1.24098723,7.70398776,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1009,565,1.0,2.019978,5.519988,125.752053801003726,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4226,565,1.0,1.960038,5.329962,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2438,566,1.0,1.15700319,3.14698041,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5795,566,1.0,1.21300578,3.30899499,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4527,567,1.0,0.04000752,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2303,568,1.0,0.67000689,2.21001858,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5020,568,1.0,2.59001064,8.71001019,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,584,569,1.0,1.93699107,5.23800837,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4208,569,1.0,3.329991,9.259994519999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2685,55,1.0,0.13010625,1.08995625,1349.948297553774864,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,1067,570,1.0,0.60999561,1.49000229,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3316,570,1.0,3.76999434,9.38001708,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1897,571,1.0,2.52698292,6.36599817,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4860,571,1.0,0.80999352,2.08999602,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1179,573,1.0,4.350024,11.429990999999999,259.363610964570171,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3881,573,1.0,3.769983,9.560025,216.136342470475142,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4849,573,1.0,1.62,4.429971,102.173543713315524,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4898,573,1.0,1.830033,5.820012,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3106,573,1.0,3.459996,9.450027,216.136342470475142,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5692,573,1.0,1.759968,4.819986,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3419,55,1.0,0.14023125,0.43993125,585.375810443672322,0.0,1.2342465754676,1.0,1,\"ol\",true,100.0,null],[null,null,1570,574,1.0,6.97341393,12.76481997,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2037,574,1.0,4.89560274,8.96132727,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1819,575,1.0,0.137376,0.251424,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,653,576,1.0,0.2602125,0.78013125,719.301747741741224,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5161,577,1.0,0.1000188,0.27298782,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1206,579,1.0,1.64025,17.350200000000001,840.023719390704855,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1719,580,1.0,2.57023125,12.04014375,267.223114327132919,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,3245,580,1.0,1.1988,9.530156249999999,321.296497461564513,0.0,1.33175462093074,1.0,1,\"ol\",true,100.0,null],[null,null,3640,580,1.0,1.65999375,21.819881250000002,1145.601210127143986,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,4435,580,1.0,0.70875,5.5778625,120.721971648963574,0.0,1.33175462093074,1.0,1,\"ol\",true,100.0,null],[null,null,5087,56,1.0,0.03000564,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,579,578,1.0,0.0243,0.04455,25.150410760200749,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,3521,581,1.0,0.147288,2.356608,108.23417875085957,0.0,3.72238989345943,1.0,1,\"ol\",true,100.0,null],[null,null,5026,582,1.0,0.20999979,0.45000522,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3032,583,1.0,0.22000167,0.55998621,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1455,584,1.0,1.51599924,4.13498358,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1151,585,1.0,1.34001378,4.12998264,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4975,585,1.0,0.70001253,1.99001691,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5267,585,1.0,0.39999582,1.24999686,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2422,586,1.0,0.96101397,3.05299449,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2486,586,1.0,0.74002005,2.37000897,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3382,57,1.0,0.11998125,0.4201875,1171.380381156349586,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,5163,587,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5330,588,1.0,2.219967,5.820012,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5682,588,1.0,1.409967,3.690036,82.524785306908683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1519,589,1.0,0.51991875,8.979862499999999,63.504787169506884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2159,589,1.0,0.1609875,1.22715,32.695533988260969,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1518,589,1.0,0.51991875,8.979862499999999,63.504787169506884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2159,589,1.0,0.20098125,1.34510625,32.066773719255949,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,5164,590,1.0,0.00400869,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3199,591,1.0,2.30999769,6.2999937,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3999,591,1.0,4.74700338,12.563988569999999,304.756252834065208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3557,57,1.0,0.0901125,0.309825,865.802890419910568,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,3999,591,1.0,4.74601113,12.56200407,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2635,592,1.0,1.41998913,3.87001314,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3024,594,1.0,0.919828,11.92022,467.986072277138135,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,3508,594,1.0,0.993472,14.429892000000001,566.521057820181568,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,1328,594,1.0,0.639692,9.319576,369.230650524826444,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,3507,594,1.0,0.993472,14.429892000000001,566.521057820181568,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,1328,594,1.0,0.670016,9.770104,388.408600731190518,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,1328,594,1.0,0.670016,9.780212000000001,388.408600731190518,0.0,3.59780378273956,1.0,1,\"ol\",true,100.0,null],[null,null,5780,595,1.0,0.690039,1.299969,27.508261768969561,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3509,596,1.0,0.52898832,2.37600216,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,10,9,1.0,0.020007,0.100035,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,141,58,1.0,1.20998934,3.03001398,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3510,597,1.0,0.51890625,2.3358375,50.929581789406512,0.0,0.97508045463137,1.0,1,\"ol\",true,100.0,null],[null,null,1512,598,1.0,4.290003,16.680005999999999,467.640450072482622,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1846,599,1.0,1.81998495,4.61999538,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5720,599,1.0,0.75998412,2.10999978,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2678,600,1.0,0.630018,2.320002,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5342,600,1.0,1.967004,5.158971,117.892550438440992,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,736,601,1.0,0.91787094,1.68015708,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1882,601,1.0,0.53002026,1.12001211,3191.920753367314319,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2053,601,1.0,2.43200475,6.18001083,376.935365347396384,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3844,601,1.0,0.05798709,0.15899814,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1645,58,1.0,0.44000334,0.97998579,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1882,601,1.0,0.4889808,1.37101167,2389.930614330300159,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3356,602,1.0,0.9790875,6.5458125,150.902464561204454,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,4852,602,1.0,2.3500125,15.6380625,360.279634139875611,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,607,605,1.0,0.49005,0.99984375,50.929581789406512,0.0,0.86474240318624,1.0,1,\"ol\",true,100.0,null],[null,null,607,604,1.0,0.49005,0.99984375,6.28760269005019,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,607,603,1.0,0.49005,0.99984375,6.28760269005019,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,2371,606,1.0,3.05001774,8.310014369999999,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3935,606,1.0,3.64000959,10.249982190000001,392.975168128136602,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4317,606,1.0,1.06000083,2.87998578,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2776,607,1.0,1.76175,12.127725,286.714682666288525,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,2468,59,1.0,1.76001336,6.77000268,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3595,607,1.0,1.23980625,8.659912500000001,191.143121777525664,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5255,607,1.0,3.03800625,20.985074999999998,490.433009823914574,0.0,1.32149061614514,1.0,1,\"ol\",true,100.0,null],[null,null,879,608,1.0,1.10000835,7.31998701,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4358,608,1.0,0.26000919,1.6900002,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5498,610,1.0,0.02025,0.1002375,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3331,611,1.0,3.839967,10.480022999999999,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2182,612,1.0,2.98000458,8.99998533,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5365,612,1.0,1.2299931,4.53998034,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3081,613,1.0,1.5899814,4.32998055,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2257,614,1.0,0.61003125,2.78994375,57.217184479456698,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,3517,59,1.0,1.45698021,6.02398944,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2005,615,1.0,7.279875,32.940168749999998,725.589350431791445,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,2937,615,1.0,1.7911125,8.345025,171.651553438370087,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,3593,615,1.0,6.3959625,28.640081250000002,633.790351157058808,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,5308,615,1.0,1.779975,8.179987499999999,171.651553438370087,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,5321,615,1.0,1.59975,7.5502125,159.076348058269701,0.0,0.78263036490149,1.0,1,\"ol\",true,100.0,null],[null,null,5776,615,1.0,3.90015,17.540043749999999,381.657483286046272,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,2937,615,1.0,1.26005625,8.23010625,184.855519087475443,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,1001,615,1.0,1.75010625,7.83016875,171.651553438370087,0.0,0.79289436968709,1.0,1,\"ol\",true,100.0,null],[null,null,2763,616,1.0,9.500076,71.430347999999995,2234.56185335532291,0.0,1.80497926262441,1.0,1,\"ol\",true,100.0,null],[null,null,3929,616,1.0,1.959508,21.401523999999998,732.068650980864845,0.0,1.77915043479224,1.0,1,\"ol\",true,100.0,null],[null,null,2220,60,1.0,0.70600572,1.92698919,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5167,618,1.0,0.02000376,0.11998287,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5171,617,1.0,0.01000188,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5026,619,1.0,0.13998663,0.26000919,609.512505668130416,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5026,620,1.0,0.10998099,0.29001483,617.532407058500439,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1241,621,1.0,0.91001232,2.41001649,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4892,622,1.0,1.6900002,4.75001982,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5030,622,1.0,1.24999686,3.26001753,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5235,622,1.0,0.18999603,0.53998245,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5825,622,1.0,1.31000814,4.86000081,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2696,623,1.0,1.782,7.50414375,165.363950748319922,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2626,60,1.0,2.28300849,5.76501219,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,817,624,1.0,0.17201646,0.45599841,1042.587180748117589,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1102,624,1.0,0.36999018,2.34000333,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2586,624,1.0,0.69001065,4.38999183,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5174,627,1.0,0.249975,0.7299,19.805948473658091,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5181,628,1.0,1.489995,4.058019,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5172,631,1.0,0.010125,0.1002375,140.213539988119123,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5175,630,1.0,0.05011875,0.14985,25.150410760200749,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4222,632,1.0,0.96799941,2.64002004,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5173,633,1.0,0.03000564,0.08001504,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1257,634,1.0,6.26998806,15.5699901,392.975168128136602,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2040,61,1.0,0.55998621,2.29999581,232.577140320733946,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4273,634,1.0,8.55299655,20.502980820000001,465.154280641467892,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2453,635,1.0,0.4099977,1.12001211,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2533,635,1.0,2.63001816,8.799987420000001,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5586,635,1.0,1.08000459,3.4300098,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2784,636,1.0,3.35999664,8.53001604,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4561,636,1.0,1.95000939,4.94001585,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5695,636,1.0,2.63001816,5.85999036,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1105,637,1.0,2.910006,8.169983999999999,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3972,637,1.0,1.64997,4.720032,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5149,638,1.0,0.02000376,0.04000752,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2942,61,1.0,0.28001295,1.1799837,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5054,639,1.0,0.47385,3.156975,91.798999274732708,0.0,1.13160652761167,1.0,1,\"ol\",true,100.0,null],[null,null,3929,640,1.0,0.160284,1.481544,194.865608993400968,0.0,0.59862106858082,1.0,1,\"ol\",true,100.0,null],[null,null,995,642,1.0,0.43099371,1.32501096,2558.348543528073151,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1339,643,1.0,0.54244323,0.99296442,818.029941817753866,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1339,644,1.0,0.57633849,1.05499989,890.209054331085099,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1351,645,1.0,3.170016,13.300038000000001,326.169389546353386,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4273,646,1.0,3.73300326,7.74399528,513.273688983688658,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1734,647,1.0,1.02999519,3.31998912,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4449,647,1.0,0.31001859,0.93001608,1098.726490480708662,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1734,647,1.0,0.77998788,3.28998348,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,370,62,1.0,0.96299847,2.61600759,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4920,647,1.0,0.73200267,2.70598482,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5778,647,1.0,0.16999227,0.67000689,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1779,648,1.0,0.26401788,1.12199661,1098.726490480708662,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5178,648,1.0,0.09601011,0.254016,577.432900106649754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3173,649,1.0,1.57997952,4.03000353,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3569,649,1.0,2.38001085,6.04998639,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5216,649,1.0,1.70000208,4.80999141,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5179,650,1.0,0.919998,2.580012,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5180,651,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1998,652,1.0,1.04801445,3.28601448,577.432900106649754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3073,62,1.0,0.82999728,2.35000521,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2744,652,1.0,3.13400178,8.641981530000001,1339.323532191812546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2853,652,1.0,0.39598713,2.39699817,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4363,652,1.0,1.42074324,2.60064756,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5151,652,1.0,0.60900336,1.55199807,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5422,652,1.0,1.64999268,4.74001794,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1072,652,1.0,6.274989,16.427016269999999,433.074675079987401,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2183,652,1.0,1.70698752,4.51600758,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5150,652,1.0,0.24599862,1.49401098,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3392,653,1.0,0.828225,5.53786875,135.812218105084014,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,2165,654,1.0,3.0470013,7.73300115,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,10,9,1.0,0.020007,0.100035,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,144,63,1.0,1.30005,5.94995625,127.638334608018766,0.0,1.08798450727289,1.0,1,\"ol\",true,100.0,null],[null,null,3754,654,1.0,2.84382819,5.20554195,785.950336256273204,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4109,655,1.0,1.76001336,10.67998365,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1205,656,1.0,0.17999415,1.06000083,360.895562566656054,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3861,656,1.0,0.31998078,0.60999561,938.328462673305921,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1205,656,1.0,0.62499843,1.58398821,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2736,657,1.0,0.13010625,0.8899875,18.86280807015056,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,3806,657,1.0,0.820125,5.63000625,133.925937298068988,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,1618,658,1.0,0.1000188,0.24000543,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1428,659,1.0,1.3800213,3.75999246,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5237,659,1.0,0.14998851,0.34998642,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5097,63,1.0,1.30005,5.88009375,143.357341333144262,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,5631,660,1.0,0.257013,0.682992,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4884,661,1.0,0.905985,2.469042,55.016523537939122,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4459,666,1.0,0.020216,0.249812,216.46835750171914,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4458,665,1.0,0.020216,0.270028,178.332893298259449,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4459,664,1.0,0.020216,0.290244,12.78530013757608,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4458,663,1.0,0.020216,0.290244,12.78530013757608,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1815,667,1.0,1.52000793,6.80298507,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2522,667,1.0,4.75998201,12.89000223,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2547,667,1.0,1.77001524,11.379996179999999,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2758,667,1.0,5.22999099,11.73998448,304.756252834065208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4598,64,1.0,0.25000731,1.33298865,4803.92093283171107,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2222,667,1.0,0.26000919,0.68000877,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3662,668,1.0,2.64009375,17.719762500000002,401.149051625201821,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,2761,669,1.0,1.660014,5.259978,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4840,669,1.0,1.370034,5.880033,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5808,669,1.0,1.740042,5.450004,125.752053801003726,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4840,669,1.0,1.370034,5.889996,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1502,670,1.0,1.64997,6.899985,172.909073976380114,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2017,670,1.0,1.240029,5.369976,113.962798757159604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5403,670,1.0,3.769983,11.950011,282.942121052258358,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1386,671,1.0,2.55401181,6.48101979,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4598,64,1.0,0.25000731,1.33600509,4811.940834222081321,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3840,671,1.0,1.10798604,4.48401744,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4905,671,1.0,3.6629901,9.99600588,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3372,672,1.0,1.54001169,3.15999873,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3055,673,1.0,3.199986,6.399972,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1749,674,1.0,1.80998307,4.9699818,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1667,675,1.0,0.70723125,4.7111625,108.146766268863203,0.0,0.87244040677543,1.0,1,\"ol\",true,100.0,null],[null,null,2705,675,1.0,1.72884375,11.04991875,251.504107602007451,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2814,676,1.0,1.281015,3.463965,149.330563888691927,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5388,676,1.0,1.39401,3.795012,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5183,677,1.0,0.010125,0.05011875,0.0,0.0,1.01100447138094,1.0,1,\"ol\",true,100.0,null],[null,null,1540,65,1.0,4.06000917,8.99998533,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4927,678,1.0,1.000026,2.809971,125.752053801003726,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2673,679,1.0,4.139991,10.480022999999999,243.644604239444675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3553,680,1.0,0.3778488,0.69167763,1283.184222459221928,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3553,680,1.0,0.37765035,0.69128073,1275.164321068851677,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3553,680,1.0,0.34998642,0.65000313,898.228955721455236,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1313,681,1.0,1.72000584,3.26001753,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5184,681,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3893,682,1.0,0.769986,3.25001565,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1993,683,1.0,0.4499955,0.95999175,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5405,683,1.0,0.700002,1.5200055,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2284,65,1.0,7.04699919,16.085999789999999,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1930,684,1.0,0.010108,0.190608,12.78530013757608,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,4197,685,1.0,0.00678699,0.01242297,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1930,686,1.0,0.010108,0.150176,6.39265006878804,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,2340,687,1.0,0.042525,0.077841,125.752053801003726,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2341,688,1.0,0.039123,0.071685,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5477,689,1.0,1.89999999,5.77001313,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4577,690,1.0,0.11998125,0.29008125,490.433009823914574,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,885,691,1.0,0.57996,1.869966,55.016523537939122,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2806,691,1.0,3.399975,9.280008,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2328,693,1.0,0.43993125,1.96981875,72.936191204582144,0.0,1.06232449530891,1.0,1,\"ol\",true,100.0,null],[null,null,3241,65,1.0,3.50319816,6.41255454,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2328,692,1.0,0.43993125,1.96981875,72.936191204582144,0.0,1.06232449530891,1.0,1,\"ol\",true,100.0,null],[null,null,735,694,1.0,2.519019,7.883973,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4022,694,1.0,1.350027,7.049997,180.768577338942862,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5570,694,1.0,0.76302,2.079999,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4677,694,1.0,1.130031,4.689981,129.681805482285085,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5198,700,1.0,1.3699125,6.48,133.925937298068988,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,3887,702,1.0,1.139994,4.150035,467.640450072482622,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4308,701,1.0,1.920024,5.184,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5185,702,1.0,0.740016,4.33998,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5711,702,1.0,1.319976,3.580038,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3022,66,1.0,0.29001483,0.57998997,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4308,701,1.0,1.89297,5.102028,208.276839107912423,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5254,703,1.0,1.1998125,8.00026875,184.855519087475443,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,4020,704,1.0,1.4999985,3.20000625,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5405,704,1.0,0.4700025,1.050003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5828,704,1.0,0.899991,1.9599975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4846,704,1.0,2.2059945,5.22500625,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5710,705,1.0,0.890028,2.43,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2608,710,1.0,5.649993,14.330034,326.169389546353386,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2723,710,1.0,2.490021,7.660008,322.239637865072041,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2904,709,1.0,0.430029,1.04004,542.305732016828529,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2875,67,1.0,2.68998975,5.55001146,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3306,709,1.0,0.836001,3.017007,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5425,709,1.0,0.888003,2.999997,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3306,709,1.0,0.836001,3.016035,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1716,711,1.0,1.7992125,12.415274999999999,293.002285356338689,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,2048,711,1.0,3.28708125,21.902906250000001,503.008215204014903,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,4133,711,1.0,4.01000625,27.32990625,636.934152502083862,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,5390,711,1.0,2.29989375,15.3201375,350.219469835795337,0.0,1.24451058025319,1.0,1,\"ol\",true,100.0,null],[null,null,5186,712,1.0,0.060021,0.170019,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5221,713,1.0,1.51199055,4.17201435,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4435,714,1.0,0.5700375,2.5201125,57.217184479456698,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4528,67,1.0,1.87999623,6.4000125,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,956,715,1.0,3.17000061,8.050005179999999,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4996,715,1.0,3.16301517,8.019999540000001,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1180,715,1.0,1.41998913,3.61000395,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3029,715,1.0,0.58999185,1.50000417,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1923,716,1.0,0.240003,1.000026,98.24379203203415,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,715,717,1.0,0.31001859,0.75998412,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3559,718,1.0,2.620026,7.139988,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5804,718,1.0,1.970001,5.38002,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5337,719,1.0,0.44000334,1.14001587,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5521,719,1.0,0.89000856,2.27999205,256.636844491844329,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,29,10,1.0,3.219993,8.180028,184.698329020224207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5140,67,1.0,0.15999039,0.66000501,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4320,719,1.0,1.11001023,2.82001419,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,960,720,1.0,1.7901,8.5201875,178.567916397425279,0.0,0.78519636609789,1.0,1,\"ol\",true,100.0,null],[null,null,4275,720,1.0,0.78013125,5.0301,162.220149403294784,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4729,720,1.0,4.23984375,20.100149999999999,413.724257005302263,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,5187,721,1.0,0.639981,1.629963,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5623,721,1.0,0.159975,0.430029,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1386,722,1.0,2.81001231,7.13999286,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1897,722,1.0,2.5099956,7.21000602,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5666,722,1.0,1.39998537,3.56999643,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2839,723,1.0,1.2800025,3.27001941,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4601,68,1.0,2.89998954,8.13998241,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4270,723,1.0,0.04000752,0.14998851,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4734,723,1.0,0.72997848,3.05001774,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4269,723,1.0,0.04000752,0.14998851,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4734,723,1.0,0.769986,3.13999497,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2174,725,1.0,3.10998933,7.95998826,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2445,725,1.0,3.22001001,8.53001604,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2715,724,1.0,2.22998265,13.95000306,376.935365347396384,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4129,724,1.0,0.96002172,3.90001878,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4137,724,1.0,4.65000102,11.84000328,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5497,724,1.0,1.35001566,8.550019799999999,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5088,69,1.0,0.00190512,0.00349272,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5569,724,1.0,1.41998913,3.24001377,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2174,725,1.0,2.94999894,8.019999540000001,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4129,724,1.0,0.9200142,3.76999434,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4582,724,1.0,0.50001462,1.02999519,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,852,726,1.0,5.7601125,27.279787500000001,601.72357743780276,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,2457,726,1.0,1.75010625,12.010275,279.798319707233304,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2647,726,1.0,4.26009375,20.969887499999999,464.653838794708747,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,4110,726,1.0,1.92020625,8.60979375,184.855519087475443,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,5686,726,1.0,2.37988125,13.530037500000001,302.433689391413964,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2458,726,1.0,0.95023125,9.240074999999999,401.149051625201821,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,2157,70,1.0,0.01000188,0.1000188,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2458,726,1.0,0.94010625,8.870006249999999,407.436654315252042,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,3341,728,1.0,0.89000856,2.26999017,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3341,727,1.0,0.83999916,2.24998641,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3341,729,1.0,0.86000292,2.2000167,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,922,730,1.0,0.4099977,1.73000772,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,922,730,1.0,0.45000522,1.83998871,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,966,731,1.0,2.999997,8.180028,204.347087426631049,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5188,732,1.0,0.01000188,0.03000564,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5189,733,1.0,0.01000188,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2154,734,1.0,0.28998,0.57996,1088.541215714938517,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3137,70,1.0,1.21999122,3.51998703,1355.363334972552821,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4821,737,1.0,1.269999,3.249963,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1556,738,1.0,0.0243,0.04455,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4038,738,1.0,0.26983125,2.3500125,2921.848970066321726,0.0,1.18292655153963,1.0,1,\"ol\",true,100.0,null],[null,null,2525,741,1.0,1.78700256,4.9699818,641.592111229610964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3652,741,1.0,0.90600363,2.45300076,585.452801497019891,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4768,741,1.0,1.36001754,3.81000186,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5463,741,1.0,1.82498589,5.2990119,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1667,742,1.0,1.43116875,5.5981125,120.721971648963574,0.0,0.9314584342926,1.0,1,\"ol\",true,100.0,null],[null,null,2705,742,1.0,1.1431125,4.789125,108.146766268863203,0.0,0.9314584342926,1.0,1,\"ol\",true,100.0,null],[null,null,744,743,1.0,0.97998579,2.46998808,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5089,70,1.0,0.26000919,0.65000313,1371.403137753293322,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5032,743,1.0,1.02999519,2.31999957,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3658,744,1.0,1.3300119,2.72999727,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3609,745,1.0,0.28998,0.789993,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3421,746,1.0,1.96001127,5.5300077,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,486,747,1.0,0.049977,0.109998,70.73553026306459,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2004,748,1.0,2.02998474,5.15001564,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2035,748,1.0,2.80001043,7.02000999,1323.2837294110725,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5043,748,1.0,3.27001941,8.29001061,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1214,749,1.0,1.82998683,8.500010400000001,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4083,749,1.0,3.76999434,9.60001875,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3137,70,1.0,0.99998955,2.9700027,1636.059883635507731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4945,749,1.0,6.03998451,11.060015399999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1471,751,1.0,3.39000228,8.58998763,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3433,751,1.0,2.71098576,6.88101561,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4680,752,1.0,1.02999519,2.8699839,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2542,753,1.0,0.69001875,4.6200375,108.146766268863203,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,4735,753,1.0,0.81,5.48015625,127.638334608018766,0.0,1.20602056230722,1.0,1,\"ol\",true,100.0,null],[null,null,2542,753,1.0,0.7097625,4.7698875,108.146766268863203,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,4735,753,1.0,0.820125,5.55001875,133.925937298068988,0.0,1.20602056230722,1.0,1,\"ol\",true,100.0,null],[null,null,458,754,1.0,1.664932,15.592312,623.83447223000519,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,458,754,1.0,1.6606,15.589423999999999,623.83447223000519,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,3737,71,1.0,0.05011875,0.3898125,490.433009823914574,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2738,755,1.0,1.2299931,3.12999309,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2949,755,1.0,0.9239832,2.59199514,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4378,755,1.0,0.38999394,0.72001629,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5689,755,1.0,1.59998328,3.96999225,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3625,756,1.0,0.19085625,0.3493125,171.651553438370087,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3872,756,1.0,0.1701,0.66015,1827.177341728584452,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,758,757,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,4156,758,1.0,2.7702,12.60005625,279.798319707233304,0.0,0.83908239122226,1.0,1,\"ol\",true,100.0,null],[null,null,5192,760,1.0,0.01000188,0.02000376,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1840,763,1.0,0.08481753,0.15526728,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3737,72,1.0,0.05011875,0.3898125,484.145407133864239,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,1551,764,1.0,1.59998328,4.11998076,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3303,764,1.0,4.27901859,10.97400717,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3800,765,1.0,1.59799878,6.18199533,256.636844491844329,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4023,765,1.0,2.07999414,5.31000603,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,339,766,1.0,2.71998,7.429968,165.049570613817366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5110,766,1.0,0.170019,0.469962,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,660,767,1.0,2.420037,6.289974,400.83467149069935,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1296,767,1.0,1.900017,5.360013,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2213,767,1.0,0.179982,1.130031,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2309,767,1.0,2.166021,5.493015,145.400812207410553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5097,73,1.0,0.2602125,1.73998125,38.354376409306141,0.0,0.74414034695552,1.0,1,\"ol\",true,100.0,null],[null,null,3052,767,1.0,2.290032,6.230034,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4106,767,1.0,0.489969,1.269999,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4539,767,1.0,0.540027,1.35999,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5401,767,1.0,0.379971,1.029996,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5613,767,1.0,4.509999,16.150023000000001,369.396658040448415,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1296,767,1.0,1.810026,5.079996,223.995845833037919,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3052,767,1.0,2.730024,7.440012,208.276839107912423,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1529,768,1.0,1.02009375,6.86019375,480.372845519834243,0.0,1.15213453718285,1.0,1,\"ol\",true,100.0,null],[null,null,3729,768,1.0,6.320025,28.5798375,630.017789543028584,0.0,0.9288924330962,1.0,1,\"ol\",true,100.0,null],[null,null,3783,768,1.0,0.43993125,1.97994375,44.64197909935632,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,2921,10,1.0,3.049974,7.790013,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5117,73,1.0,2.772225,18.66999375,789.094137601298371,0.0,1.33945262451993,1.0,1,\"ol\",true,100.0,null],[null,null,3782,768,1.0,0.43993125,1.97994375,44.64197909935632,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,5748,768,1.0,0.50675625,3.39795,76.07999254960724,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1751,772,1.0,0.14201082,0.53398926,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1871,772,1.0,0.0500094,0.17999415,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3708,772,1.0,0.06699672,0.1770174,328.815957005175562,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4841,772,1.0,0.69001065,2.84998014,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5636,772,1.0,0.07001316,0.5100165,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1871,772,1.0,0.07001316,0.17999415,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5638,772,1.0,0.06001128,0.41999958,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2294,773,1.0,2.73999915,7.65000936,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,144,73,1.0,0.2602125,1.75010625,38.354376409306141,0.0,1.0725885000945,1.0,1,\"ol\",true,100.0,null],[null,null,917,774,1.0,2.172015,5.852007,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4821,774,1.0,0.373005,1.782,3489.619492977853497,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,898,775,1.0,0.53998245,1.57997952,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2718,775,1.0,0.75998412,2.28999393,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3756,775,1.0,1.10000835,3.29998536,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,899,775,1.0,0.53998245,1.57001733,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5193,776,1.0,0.3108375,2.07208125,174.795354783395169,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,947,779,1.0,0.08001504,0.22000167,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,947,778,1.0,0.04000752,0.11998287,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,947,777,1.0,0.0500094,0.18999603,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4953,74,1.0,1.420011,3.800034,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5195,780,1.0,0.01000188,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1754,781,1.0,4.63098951,12.26099511,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2508,781,1.0,4.07001105,10.77698601,360.895562566656054,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1683,783,1.0,0.26476875,1.314225,1881.250724863015648,0.0,0.87757240916823,1.0,1,\"ol\",true,100.0,null],[null,null,5197,784,1.0,0.00678699,0.01242297,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1123,788,1.0,0.85000104,2.30999769,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3416,787,1.0,1.91000187,6.2499843,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3455,788,1.0,1.3800213,3.86001126,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4318,787,1.0,2.64002004,6.8600196,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4533,788,1.0,0.97998579,2.48999184,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2076,74,1.0,0.430029,1.160001,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4770,787,1.0,1.80998307,5.45999454,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5797,788,1.0,1.07000271,3.40000416,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5818,788,1.0,0.04000752,0.15999039,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1335,788,1.0,1.28448747,2.35127529,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4533,787,1.0,1.10000835,3.54999267,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,699,789,1.0,2.45025,10.83020625,242.07270356693212,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,804,789,1.0,0.78013125,3.70018125,76.07999254960724,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,920,789,1.0,0.3402,2.3297625,95.571560888762832,0.0,1.10338051445128,1.0,1,\"ol\",true,100.0,null],[null,null,1976,789,1.0,1.2301875,5.81023125,120.721971648963574,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,4771,789,1.0,1.16994375,5.7601125,146.501142678169344,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,3074,75,1.0,1.76023125,5.659875,117.578170303938478,0.0,0.78006436370509,1.0,1,\"ol\",true,100.0,null],[null,null,5224,789,1.0,0.2399625,1.18006875,50.929581789406512,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,5264,789,1.0,1.43015625,9.6602625,216.293532537726406,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,1898,789,1.0,2.1697875,14.69998125,331.356661765644787,0.0,1.0854185060765,1.0,1,\"ol\",true,100.0,null],[null,null,5198,789,1.0,1.0499625,4.9399875,101.85916357881301,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,953,790,1.0,2.261304,22.922056000000001,904.008894210336393,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1213,790,1.0,1.890196,18.569839999999999,738.461301049652889,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,2621,791,1.0,0.21218274,0.38836665,986.44787101552663,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2341,792,1.0,2.479977,6.289974,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4614,792,1.0,1.559979,4.31001,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4894,793,1.0,1.19998746,3.05001774,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3823,75,1.0,0.309825,1.58000625,95.571560888762832,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,4832,794,1.0,1.80002088,4.5599841,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4894,794,1.0,1.19998746,3.05001774,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,479,795,1.0,0.49799043,2.13000354,946.348364063676058,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,921,795,1.0,0.02000376,0.07001316,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,817,796,1.0,0.1000188,0.26501013,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3116,796,1.0,0.07001316,0.14998851,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4394,796,1.0,0.19499697,0.51501744,1178.925504384410033,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1217,797,1.0,1.06000083,2.66998599,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1981,798,1.0,0.78998976,3.29998536,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3486,798,1.0,1.790019,5.20998723,1379.423039143663345,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2336,76,1.0,0.54998433,1.40998725,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4398,798,1.0,0.12998475,0.44000334,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1981,798,1.0,0.77998788,3.28998348,729.811026523682472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,938,799,1.0,0.010108,0.1805,6.39265006878804,0.0,0.83867723313861,1.0,1,\"ol\",true,100.0,null],[null,null,1955,799,1.0,1.000692,11.100028,375.623300593614488,0.0,2.05870951250511,1.0,1,\"ol\",true,100.0,null],[null,null,5198,803,1.0,0.34981875,1.65999375,32.066773719255949,0.0,0.74927234934831,1.0,1,\"ol\",true,100.0,null],[null,null,3669,805,1.0,0.09517662,0.17419941,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1759,806,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3139,806,1.0,2.13000354,6.04998639,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1474,808,1.0,0.14023125,0.969975,18.86280807015056,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,1474,807,1.0,0.14023125,0.9801,18.86280807015056,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,239,77,1.0,0.10998099,0.32998266,665.651815400721262,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1606,809,1.0,3.0200121,7.12999098,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4915,809,1.0,1.48000041,3.13999497,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,844,810,1.0,0.31001859,1.15101,2430.030121282151413,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5603,810,1.0,0.41499864,1.1529945,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5598,810,1.0,0.34998642,1.18998558,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3742,811,1.0,0.10985625,0.61003125,54.073383134431602,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,4925,812,1.0,0.1770174,0.36201249,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4433,813,1.0,2.08999602,5.33699523,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4914,813,1.0,1.01598462,2.71499445,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5285,815,1.0,0.01000188,0.06001128,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4553,77,1.0,0.00599319,0.01198638,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5284,814,1.0,0.00678699,0.01242297,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1559,816,1.0,0.820125,3.77004375,82.996355508662461,0.0,0.82625238524026,1.0,1,\"ol\",true,100.0,null],[null,null,3726,816,1.0,0.45005625,3.01978125,69.792389859557062,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,2434,817,1.0,0.01000188,0.02000376,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,819,818,1.0,0.04000752,0.13998663,344.855759785915836,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4316,818,1.0,0.43000146,1.67999832,810.010040427383615,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1066,819,1.0,2.25998829,6.16000707,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5524,819,1.0,2.63001816,5.54000958,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1683,820,1.0,0.26983125,1.7901,38.354376409306141,0.0,1.3882066472515,1.0,1,\"ol\",true,100.0,null],[null,null,5201,821,1.0,0.0901125,0.59990625,12.575205380100369,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,629,78,1.0,0.42698502,0.8680203,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4821,822,1.0,0.659988,1.640007,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2126,823,1.0,0.650025,1.44,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4239,824,1.0,0.31998078,0.88000668,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2004,825,1.0,5.2759917,14.216997689999999,1291.204123849591952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3657,826,1.0,0.10378125,1.067175,1620.315213225932894,0.0,1.40103665323349,1.0,1,\"ol\",true,100.0,null],[null,null,1194,827,1.0,4.186156,42.431939999999997,1674.213009394660503,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2778,827,1.0,2.95298,29.94134,1177.790666121879212,0.0,3.01893417073628,1.0,1,\"ol\",true,100.0,null],[null,null,2711,828,1.0,0.879984,2.620026,180.768577338942862,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3086,830,1.0,0.569997,1.54999575,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4036,830,1.0,0.39999825,0.99000225,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2173,11,1.0,0.57998997,2.41001649,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1864,78,1.0,0.14998851,0.57998997,1587.940475293286909,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4670,831,1.0,0.11597418,0.21226212,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5204,832,1.0,0.07564914,0.13847841,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1671,833,1.0,0.720009,4.469985,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4630,833,1.0,0.560034,3.520017,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2228,834,1.0,0.85000104,4.37998995,1644.079785025877754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3019,834,1.0,2.02998474,5.52000582,801.990139037013591,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3372,834,1.0,1.62998892,5.38001919,1724.278798929579125,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3444,835,1.0,1.9999791,4.79998953,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3649,835,1.0,0.70001253,1.92000375,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4769,835,1.0,0.41999958,1.11001023,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2402,78,1.0,0.32998266,0.67699233,1924.776333688832438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2950,837,1.0,1.26623007,2.31777693,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5395,836,1.0,2.13000354,4.73001606,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5534,836,1.0,0.04818366,0.08819118,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5203,838,1.0,0.59900148,1.65400137,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2945,839,1.0,3.21901776,7.47100746,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4115,839,1.0,1.99001691,4.51001439,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4821,840,1.0,1.339983,2.750031,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5199,841,1.0,0.01500282,0.04000752,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1876,842,1.0,0.080028,0.219996,522.656973610421687,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1876,842,1.0,0.080028,0.219996,522.656973610421687,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4068,78,1.0,0.01000188,0.07001316,344.855759785915836,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1546,843,1.0,2.35000521,5.89999788,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5033,843,1.0,2.76000291,7.5799962,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2991,845,1.0,0.44841762,0.82086858,705.751322352571947,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2991,847,1.0,0.31998078,0.68000877,1251.104616897741153,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2991,846,1.0,0.31001859,0.64000125,1186.945405774780056,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1917,848,1.0,3.01001022,7.6300056,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3788,848,1.0,0.43000146,1.10000835,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3947,848,1.0,1.1799837,3.82000374,1748.338503100689422,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5536,848,1.0,0.38999394,1.23999498,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5257,848,1.0,1.72798353,6.12301599,1796.457911442910472,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,629,78,1.0,0.42698502,0.8680203,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5537,848,1.0,0.5100165,1.30000626,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2773,849,1.0,4.67775,30.485868750000002,706.726542361640895,0.0,1.05975849411251,1.0,1,\"ol\",true,100.0,null],[null,null,2994,849,1.0,4.55979375,33.780037499999999,749.482240653982103,0.0,1.88857688054918,1.0,1,\"ol\",true,100.0,null],[null,null,3157,849,1.0,2.29989375,15.42999375,343.931867145745173,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,3157,849,1.0,2.1900375,14.69998125,331.356661765644787,0.0,0.99817446539895,1.0,1,\"ol\",true,100.0,null],[null,null,4019,850,1.0,1.959508,25.410067999999999,770.204115184324451,0.0,2.93537031598515,1.0,1,\"ol\",true,100.0,null],[null,null,4019,850,1.0,1.939292,25.140039999999999,757.639251256017019,0.0,2.93537031598515,1.0,1,\"ol\",true,100.0,null],[null,null,1815,851,1.0,0.91001232,5.62998681,761.890632085162906,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1815,851,1.0,0.89000856,5.56001334,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3662,852,1.0,1.83009375,12.2401125,279.798319707233304,0.0,1.45235667716146,1.0,1,\"ol\",true,100.0,null],[null,null,4067,78,1.0,0.01198638,0.06199578,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2582,853,1.0,1.640384,17.550376,585.699008026545584,0.0,2.595037525726,1.0,1,\"ol\",true,100.0,null],[null,null,2790,853,1.0,1.890196,20.210224,674.755236571040882,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,1136,854,1.0,2.14000542,5.50000206,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5679,855,1.0,0.19999791,0.52001838,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2710,856,1.0,3.66898329,10.98099261,577.432900106649754,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3103,856,1.0,3.33999288,9.12000789,200.497534759253398,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5746,856,1.0,1.43999289,3.66001335,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2963,857,1.0,0.44000334,1.51000605,1098.726490480708662,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4900,857,1.0,0.09001692,0.30001671,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3209,859,1.0,0.13010625,0.77000625,1018.591635788130134,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,4069,80,1.0,0.01215,0.0729,133.925937298068988,0.0,1.79876683867523,1.0,1,\"ol\",true,100.0,null],[null,null,3334,859,1.0,0.13111875,0.2561625,264.079312982107865,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,2371,860,1.0,4.10001669,11.20000203,256.636844491844329,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3442,860,1.0,2.46498714,6.72598647,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3895,860,1.0,2.69999163,7.37999829,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4317,860,1.0,3.10998933,8.47000476,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4096,862,1.0,0.4698,3.1397625,69.792389859557062,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,4096,861,1.0,0.4698,3.1397625,69.792389859557062,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,5211,864,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5208,863,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4208,865,1.0,1.76001336,3.35999664,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4069,79,1.0,0.03594375,0.0820125,101.85916357881301,0.0,0.64406630029598,1.0,1,\"ol\",true,100.0,null],[null,null,1153,866,1.0,0.4099977,1.12001211,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5381,867,1.0,0.459999,0.919998,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1606,868,1.0,4.53001815,9.409983029999999,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,868,1.0,1.6900002,7.08998346,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4485,868,1.0,0.03000564,0.09001692,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2481,870,1.0,0.36693405,0.67167387,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2481,869,1.0,0.24000543,0.44000334,473.174182031838029,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4640,871,1.0,0.410022,2.609982,188.628080701505553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4642,871,1.0,0.469962,2.910006,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4589,872,1.0,1.24999686,3.39000228,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,674,81,1.0,2.69999163,6.86998179,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5249,872,1.0,1.02999519,2.64002004,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4589,872,1.0,0.27001107,0.56998809,1042.587180748117589,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2659,873,1.0,0.96101397,3.22897995,2325.771403207339063,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4333,873,1.0,0.45000522,1.31000814,1066.646884919228114,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,875,1.0,0.57998997,1.2299931,2253.59229069400817,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,874,1.0,0.57998997,1.2299931,2269.632093474748672,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5212,876,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5209,877,1.0,0.010125,0.1002375,6.28760269005019,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,3385,878,1.0,3.17000061,7.01000811,753.870730694792769,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3723,878,1.0,2.64601323,5.92301808,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,797,81,1.0,1.08000459,2.72999727,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4753,878,1.0,0.11998287,0.4099977,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5040,878,1.0,2.69999163,5.11000812,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5659,879,1.0,1.80002088,4.63999914,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5762,879,1.0,4.76998389,9.560011230000001,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4774,878,1.0,4.87000269,12.159984059999999,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2036,880,1.0,0.54016875,3.6601875,82.996355508662461,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,2977,881,1.0,1.6999875,11.31013125,260.935511637082754,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,3604,880,1.0,1.609875,10.5998625,248.360306256982312,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,4592,880,1.0,0.4698,4.54005,197.430724467575828,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,5817,881,1.0,2.48011875,11.55009375,254.647908947032533,0.0,0.7698003589195,1.0,1,\"ol\",true,100.0,null],[null,null,2065,81,1.0,1.2299931,8.050005179999999,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4592,881,1.0,0.45005625,4.26009375,197.430724467575828,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2202,882,1.0,0.359964,2.299995,593.392503873486362,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5286,882,1.0,0.379971,2.349972,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5438,883,1.0,0.28001295,0.72997848,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5215,884,1.0,0.01000188,0.1000188,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3299,885,1.0,0.83997,2.120013,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4671,885,1.0,5.739984,15.670017,357.607402996604321,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5546,885,1.0,1.799982,4.610034,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2178,887,1.0,0.11998125,0.7198875,1060.089813542461343,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2998,886,1.0,0.14023125,0.5497875,890.953301180111339,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4008,11,1.0,1.35200016,4.80800691,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3477,82,1.0,0.13010625,0.58978125,12.575205380100369,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,4117,886,1.0,0.14985,0.3402,426.299462385402649,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1306,889,1.0,0.510075,1.6101,31.123633315748421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2032,890,1.0,0.65000313,4.05000729,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5213,890,1.0,0.31998078,1.99001691,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2530,891,1.0,0.06001128,0.18999603,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3372,892,1.0,1.25999874,5.28000039,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4143,892,1.0,0.82999728,3.52998891,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4774,893,1.0,2.2000167,5.85999036,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4902,894,1.0,0.412984,7.029392,388.408600731190518,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4902,895,1.0,0.414428,7.064048,391.494707660950269,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2121,83,1.0,1.80998307,4.6600029,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4903,896,1.0,0.408652,6.951416,388.408600731190518,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4903,897,1.0,0.41154,6.993292,382.015950662402531,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,5070,900,1.0,0.960012,3.650022,668.057785817832269,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5840,900,1.0,0.069984,0.210033,534.446228654265724,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4712,901,1.0,1.91500281,9.35501238,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3930,902,1.0,3.590001,9.850005,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4155,902,1.0,2.329965,6.390009,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3372,903,1.0,0.77998788,3.21000813,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4143,903,1.0,0.69001065,2.92999518,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3566,904,1.0,0.2602125,0.70014375,598.579776092777706,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3793,83,1.0,0.33998454,0.97998579,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4069,904,1.0,0.12504375,0.548775,929.307677589417494,0.0,1.03409848214853,1.0,1,\"ol\",true,100.0,null],[null,null,5791,905,1.0,0.54998433,1.00999143,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5219,906,1.0,0.23004,0.910035,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3639,907,1.0,0.60999561,1.61998704,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5792,907,1.0,1.62998892,4.15998828,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2477,908,1.0,2.34000333,6.4000125,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4432,908,1.0,0.96998391,4.06000917,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1747,909,1.0,0.24000543,0.66000501,1122.78619465181896,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5222,912,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2307,914,1.0,6.62985,33.489956249999999,754.512322806022326,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,5092,84,1.0,1.87801173,5.22300555,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2440,913,1.0,1.0499625,5.040225,108.146766268863203,0.0,0.86217640198984,1.0,1,\"ol\",true,100.0,null],[null,null,2440,913,1.0,0.77608125,4.67015625,108.146766268863203,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,2440,914,1.0,0.78975,4.72989375,108.146766268863203,0.0,1.0828525048801,1.0,1,\"ol\",true,100.0,null],[null,null,2774,915,1.0,2.096688,29.202012,1485.960486679316546,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4853,915,1.0,2.414368,32.023587999999997,1676.858243905883455,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2774,915,1.0,2.089468,29.119703999999999,1481.551762493945489,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4853,915,1.0,2.410036,32.010592000000003,1680.605659463448774,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,5223,916,1.0,1.40998725,3.57999831,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4821,917,1.0,2.557008,7.636032,3898.313667831114799,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1796,918,1.0,4.69000854,9.65999034,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2801,85,1.0,3.280014,10.440009,251.504107602007451,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5661,918,1.0,0.61999749,1.30000626,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4451,918,1.0,2.1500073,7.28998137,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5159,919,1.0,1.60101522,3.88600821,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5742,919,1.0,0.89000856,2.14000542,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5551,921,1.0,0.8199954,3.49998327,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1342,922,1.0,0.56998809,2.36000709,481.194083422208109,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2553,922,1.0,0.65000313,4.03000353,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1342,922,1.0,0.56998809,2.37000897,481.194083422208109,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2553,922,1.0,0.65000313,4.03000353,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3146,923,1.0,4.150056,32.019255999999999,986.672472686043648,0.0,2.1225219106787,1.0,1,\"ol\",true,100.0,null],[null,null,3503,85,1.0,3.060018,7.859997,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3360,923,1.0,0.200716,1.61006,50.920764341035763,0.0,2.25774342109417,1.0,1,\"ol\",true,100.0,null],[null,null,2390,924,1.0,0.1000188,0.26000919,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3830,924,1.0,0.47000898,2.08999602,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2698,925,1.0,3.56999643,15.500016629999999,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5313,925,1.0,1.09000647,2.41001649,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2165,926,1.0,0.39201813,1.07000271,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1785,927,1.0,0.41999958,2.51999748,609.512505668130416,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1785,927,1.0,0.39301038,2.34198783,1259.124518288111176,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4111,928,1.0,0.53998245,2.18001294,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5807,929,1.0,1.67999832,6.39001062,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3762,86,1.0,1.27289799,2.33000145,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3477,930,1.0,1.630125,10.700100000000001,248.360306256982312,0.0,1.18036055034323,1.0,1,\"ol\",true,100.0,null],[null,null,3548,930,1.0,0.27995625,1.8700875,44.64197909935632,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,5413,931,1.0,0.2500875,2.88005625,89.283958198712639,0.0,1.8475208614068,1.0,1,\"ol\",true,100.0,null],[null,null,5462,930,1.0,0.330075,2.28015,50.929581789406512,0.0,1.12134252282607,1.0,1,\"ol\",true,100.0,null],[null,null,5464,930,1.0,0.330075,2.28015,50.929581789406512,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,5411,931,1.0,0.2602125,2.88005625,89.283958198712639,0.0,1.8475208614068,1.0,1,\"ol\",true,100.0,null],[null,null,5354,932,1.0,0.43993125,4.27021875,213.149731192701324,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,5355,932,1.0,0.45005625,4.32995625,245.216504911957287,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,2885,933,1.0,0.990584,10.239404,385.102057592162225,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4593,933,1.0,0.879396,9.209832,324.702536252578682,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4337,86,1.0,2.49598503,8.10299133,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2885,934,1.0,0.990584,10.279836,385.102057592162225,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4594,934,1.0,0.879396,9.250264,327.788643182338433,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2804,935,1.0,2.230011,6.069978,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5664,935,1.0,1.960038,5.329962,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2110,936,1.0,3.57999831,9.77001102,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2543,936,1.0,0.20999979,0.88000668,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3203,936,1.0,0.49001274,2.01998286,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3540,936,1.0,2.12000166,8.90000622,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5468,936,1.0,0.31001859,1.29000438,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5633,936,1.0,1.35001566,5.66999433,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3762,86,1.0,1.27111194,2.32678656,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2543,936,1.0,0.22000167,0.88000668,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4878,937,1.0,1.0499625,7.01004375,159.076348058269701,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,4878,937,1.0,1.0499625,7.01004375,159.076348058269701,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,2551,939,1.0,1.44999477,4.9699818,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1527,940,1.0,0.729972,2.030022,220.066094151756488,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1527,940,1.0,0.540027,2.270025,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3330,942,1.0,1.26099099,3.24699921,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3907,942,1.0,2.81001231,7.13999286,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2454,941,1.0,3.00000834,7.61000184,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3907,941,1.0,2.81501325,7.11399591,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1610,87,1.0,3.01001022,8.92000998,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3299,943,1.0,0.315981,0.800037,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2700,944,1.0,0.11998287,0.32998266,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3313,944,1.0,1.50000417,3.85000938,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5491,944,1.0,0.11998287,0.32998266,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2206,945,1.0,1.700028,4.720032,691.636295905520456,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2804,945,1.0,2.16999,5.849982,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2589,946,1.0,1.500039,3.859974,727.004061037052679,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3424,946,1.0,2.420037,6.549984,153.260315569973272,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1039,947,1.0,0.64000125,2.68998975,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1097,947,1.0,1.29000438,3.29998536,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4010,11,1.0,0.00960498,0.01754298,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1699,87,1.0,1.13001399,3.55999455,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2353,947,1.0,1.00999143,3.4300098,633.572209839240827,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3064,947,1.0,0.8700048,1.7400096,3071.622232511762377,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1041,948,1.0,0.4201875,2.85980625,69.792389859557062,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1193,948,1.0,1.11020625,7.5400875,178.567916397425279,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2653,949,1.0,1.08590625,5.64519375,127.638334608018766,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,5224,949,1.0,3.229875,15.9397875,337.644264455694952,0.0,0.85447839840065,1.0,1,\"ol\",true,100.0,null],[null,null,1512,950,1.0,0.83997,1.680021,78.595033625627337,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1368,951,1.0,0.190026,0.509976,11.789255043844101,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2293,952,1.0,0.87699024,3.5089929,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2308,952,1.0,1.02098556,4.17999204,1475.661855828104763,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3634,87,1.0,3.19000437,10.150003079999999,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2905,952,1.0,1.18899333,4.80300597,368.915463957026191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4402,952,1.0,0.36999018,1.13001399,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4629,952,1.0,1.82998683,5.18998347,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4863,952,1.0,0.24000543,1.62998892,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4402,952,1.0,0.17201646,1.06099308,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1213,953,1.0,4.154388,41.629075999999998,1651.948952258536792,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,1237,953,1.0,3.159472,34.992452,1152.220065846727266,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,2142,953,1.0,1.439668,20.468699999999998,1025.028373098771908,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2909,953,1.0,0.542944,4.174604,133.584342816743174,0.0,1.98730040026324,1.0,1,\"ol\",true,100.0,null],[null,null,3597,953,1.0,1.409344,14.275384000000001,560.128407751393411,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,5548,87,1.0,0.01000188,0.02000376,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4458,953,1.0,0.561716,5.705244,222.861007570507155,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1237,953,1.0,2.255528,27.609279999999998,942.144358413795999,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,2142,953,1.0,1.441112,20.471588000000001,1025.028373098771908,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2909,953,1.0,0.287356,3.686532,184.725543367047493,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,3597,953,1.0,1.409344,14.282603999999999,560.128407751393411,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,4459,953,1.0,0.560272,5.709576,222.861007570507155,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4459,953,1.0,0.57038,5.780332,229.253657639295227,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,4458,953,1.0,0.57038,5.780332,229.253657639295227,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,4898,954,1.0,0.049977,0.100035,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5230,955,1.0,0.02997,0.069984,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2488,88,1.0,2.716011,7.066035,652.338779092706773,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2941,956,1.0,0.1000188,0.31001859,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1178,957,1.0,2.380023,6.50997,145.400812207410553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5692,957,1.0,0.049977,0.139968,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2940,958,1.0,2.63001816,7.19000226,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3907,958,1.0,3.44001168,8.81201349,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4430,958,1.0,0.81697896,2.16401787,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2732,959,1.0,0.769986,2.380023,369.396658040448415,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3452,959,1.0,1.189971,3.119958,475.49995343504537,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3760,959,1.0,2.470014,6.410016,526.586725291703146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4004,959,1.0,1.849959,4.779972,514.797470247858996,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4217,88,1.0,2.45997,6.74001,153.260315569973272,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4041,959,1.0,1.38996,6.639975,196.487584064068301,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5300,959,1.0,0.210033,0.500013,165.049570613817366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2733,959,1.0,0.769986,2.389986,377.256161403011106,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3759,959,1.0,2.470014,6.399972,601.252007236049053,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1457,960,1.0,1.56988125,10.55986875,235.785100876881984,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,1457,960,1.0,2.5201125,11.14003125,225.724936572801653,0.0,1.04179648573772,1.0,1,\"ol\",true,100.0,null],[null,null,1457,960,1.0,1.58000625,10.529999999999999,318.152696116539403,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,4854,962,1.0,0.720556,7.289312,286.56707204911902,0.0,2.09669308284654,1.0,1,\"ol\",true,100.0,null],[null,null,4854,961,1.0,0.720556,7.280648,286.56707204911902,0.0,2.09669308284654,1.0,1,\"ol\",true,100.0,null],[null,null,967,963,1.0,0.43599465,1.10699379,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5093,89,1.0,0.008991,0.023004,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2941,963,1.0,3.13999497,7.97999202,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1739,965,1.0,1.11020625,5.510025,123.865772993988656,0.0,0.82368638404387,1.0,1,\"ol\",true,100.0,null],[null,null,4124,965,1.0,2.04980625,9.2502,203.718327157626021,0.0,0.7749323613123,1.0,1,\"ol\",true,100.0,null],[null,null,3307,966,1.0,4.640004,10.350018,223.995845833037919,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5775,966,1.0,1.240029,3.379968,74.665281944345964,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2255,967,1.0,3.64000959,11.56999221,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2596,967,1.0,7.66568691,14.0320026,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4088,967,1.0,2.23998453,5.67999621,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1845,967,1.0,1.95000939,4.96001961,625.552308448870576,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4803,967,1.0,0.85000104,2.16000918,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3718,90,1.0,1.160001,2.649996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1242,968,1.0,5.58495,25.536262499999999,547.650194303371222,0.0,0.83395038882946,1.0,1,\"ol\",true,100.0,null],[null,null,2080,968,1.0,0.74975625,7.0500375,324.440298806589567,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,2080,968,1.0,0.74975625,7.0500375,324.440298806589567,0.0,1.5498647226246,1.0,1,\"ol\",true,100.0,null],[null,null,2765,969,1.0,0.94998015,2.560005,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3043,971,1.0,0.01357398,0.02480625,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3337,971,1.0,2.37000897,6.03998451,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5231,972,1.0,0.74002005,1.89999999,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2952,973,1.0,1.559979,4.260033,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3357,973,1.0,1.38996,3.639978,82.524785306908683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5707,973,1.0,2.039985,5.239971,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,647,91,1.0,2.17298781,6.24899205,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3357,973,1.0,0.57996,2.409993,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5351,973,1.0,3.780027,10.200006,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3357,973,1.0,0.57996,2.40003,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1514,974,1.0,2.3104,25.030296,891.223594072760079,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2450,974,1.0,0.450528,5.839536,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,3696,974,1.0,1.189856,15.160556,827.517529594148414,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4960,974,1.0,1.92052,20.579888,719.283350843288758,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2450,974,1.0,0.450528,5.839536,305.524586046214608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,3696,974,1.0,1.189856,15.169219999999999,827.517529594148414,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2237,975,1.0,5.56100559,17.161003440000002,441.094576470357481,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4047,91,1.0,1.53000981,4.09001481,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2641,975,1.0,4.226985,11.843019719999999,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2765,975,1.0,0.49001274,1.9999791,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3800,975,1.0,0.99201186,6.60501135,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4023,975,1.0,1.33699734,2.91300786,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4273,975,1.0,0.37098243,1.68301476,1307.243926630331998,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4720,975,1.0,3.56400324,9.068013990000001,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4273,975,1.0,0.384993,1.7689833,1539.821066951066086,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3801,976,1.0,0.9801,6.51999375,152.788745368219509,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,1109,977,1.0,0.93001608,2.96000082,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4515,977,1.0,0.43000146,1.13001399,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5718,91,1.0,0.50001462,2.07999414,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5542,977,1.0,1.39998537,4.10001669,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5772,977,1.0,0.36999018,0.94998015,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4997,977,1.0,0.78300432,2.16501012,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2474,978,1.0,0.859977,3.599964,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2814,978,1.0,3.580038,9.789984,227.925597514319208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2163,979,1.0,0.41999958,1.09000647,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3829,979,1.0,0.47000898,1.20998934,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1378,981,1.0,1.629963,4.279959,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2708,981,1.0,0.930042,1.869966,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1200,982,1.0,0.089991,0.26001,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1675,1,1.0,0.23016231,0.42130935,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,114,12,1.0,0.030324,0.1805,305.524586046214608,0.0,1.11975565366514,1.0,1,\"ol\",true,100.0,null],[null,null,2129,92,1.0,0.1400085,0.42000525,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4413,983,1.0,0.083025,0.5599125,12.575205380100369,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,3193,984,1.0,0.96002172,2.67998787,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3461,985,1.0,3.139965,8.510021999999999,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2298,986,1.0,0.919998,1.849959,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2289,987,1.0,0.07001316,0.25000731,609.512505668130416,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3731,987,1.0,0.16622172,0.30426354,481.194083422208109,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4788,987,1.0,0.17023041,0.31164588,489.213984812578303,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4787,987,1.0,0.08001504,0.19999791,433.074675079987401,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1118,989,1.0,0.1701,0.42980625,910.444869519267058,0.0,1.09824851205849,1.0,1,\"ol\",true,100.0,null],[null,null,1181,988,1.0,0.0901125,0.34981875,630.017789543028584,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,3759,93,1.0,0.639981,1.680021,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4906,989,1.0,0.159975,0.66015,1171.380381156349586,0.0,1.03666448334493,1.0,1,\"ol\",true,100.0,null],[null,null,4936,989,1.0,0.05011875,0.309825,515.583420584115288,0.0,0.99304246300616,1.0,1,\"ol\",true,100.0,null],[null,null,3551,990,1.0,0.97998579,3.31998912,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3766,990,1.0,2.80001043,9.51000183,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1345,991,1.0,2.59001064,5.73000561,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2065,991,1.0,0.98998767,4.1499864,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5227,992,1.0,1.42999101,3.8400075,360.895562566656054,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1084,993,1.0,2.93999706,7.99999578,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2104,993,1.0,4.45000311,12.070006830000001,272.676647272584546,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1037,995,1.0,0.77998788,3.25001565,417.03487229924707,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5833,93,1.0,1.62,4.429971,102.173543713315524,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1077,995,1.0,0.39999582,1.56001545,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1250,995,1.0,0.77998788,3.27001941,649.612012619980988,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5268,995,1.0,0.1000188,0.4099977,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4756,996,1.0,0.5801625,3.59994375,1407.165482033231683,0.0,0.7646683565267,1.0,1,\"ol\",true,100.0,null],[null,null,2067,997,1.0,1.640384,18.590056000000001,643.012422436369434,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,3597,997,1.0,0.789868,14.470324,617.44182216121726,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4458,997,1.0,1.709696,17.369876000000001,681.147886639829039,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,1580,997,1.0,0.532836,9.712344,417.065307936102442,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2066,997,1.0,1.640384,18.590056000000001,643.012422436369434,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,4459,997,1.0,1.699588,17.369876000000001,681.147886639829039,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,282,94,1.0,0.980019,2.499984,184.698329020224207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4948,998,1.0,0.610011,1.550016,165.049570613817366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5702,998,1.0,0.969975,2.589975,255.433859283288825,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4629,999,1.0,0.3417309,0.62555409,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2120,1000,1.0,0.31998078,0.88000668,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2897,1000,1.0,1.02999519,3.29998536,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5308,1002,1.0,0.03999375,0.159975,6.28760269005019,0.0,0.84164839241865,1.0,1,\"ol\",true,100.0,null],[null,null,1723,1003,1.0,2.470014,6.749973,153.260315569973272,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5344,1003,1.0,2.539998,6.930036,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5470,1004,1.0,0.419985,1.150038,23.578510087688191,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3919,1005,1.0,0.4401,1.9899,38.197186342054877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1168,94,1.0,1.110024,2.789964,117.892550438440992,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4442,1005,1.0,0.029925,0.069975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5674,1007,1.0,0.1002375,0.3402,948.7992459285731,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,5673,1006,1.0,0.1002375,0.34981875,961.374451308673656,0.0,0.65946230747437,1.0,1,\"ol\",true,100.0,null],[null,null,5232,1008,1.0,0.080028,0.159975,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2206,1009,1.0,3.020004,7.680015,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2855,1009,1.0,1.949994,5.290029,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2855,1009,1.0,2.039985,5.259978,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1247,1010,1.0,0.11200518,0.53200476,1603.980278074027183,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3450,1010,1.0,0.43000146,1.31000814,1170.905602994039782,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5228,1010,1.0,0.00678699,0.01242297,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5694,94,1.0,0.459999,1.150038,90.384288669471431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5347,1010,1.0,0.16201458,0.48798855,858.129448769604323,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1247,1010,1.0,0.15701364,0.73700361,593.472702887390028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1953,1011,1.0,4.6899,16.109887499999999,356.507072525845558,0.0,0.74157434575912,1.0,1,\"ol\",true,100.0,null],[null,null,5228,1012,1.0,0.92600739,2.19501576,304.756252834065208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4782,1013,1.0,1.949994,5.109966,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1749,1014,1.0,2.48701509,6.30301014,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4138,1014,1.0,2.33198595,7.38801567,834.06974459849414,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2269,1015,1.0,0.14998851,0.45000522,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4280,1015,1.0,0.80499258,3.3280065,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,967,1016,1.0,1.03999707,2.63001816,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4101,95,1.0,0.37899981,1.61800254,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2619,1016,1.0,0.05592321,0.10236051,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,967,1016,1.0,1.03999707,2.62001628,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,967,1016,1.0,1.08699003,2.67998787,64.159211122961082,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1352,1018,1.0,0.010125,0.1002375,32.066773719255949,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1352,1017,1.0,0.02025,0.1002375,38.354376409306141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5381,1019,1.0,1.979964,5.999994,349.74789963404163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5233,1020,1.0,0.2099925,0.4499955,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3336,1022,1.0,0.130005,0.4499955,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3336,1021,1.0,0.30000375,0.679995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4504,1023,1.0,2.236977,6.043977,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2993,96,1.0,1.05198345,4.74001794,8076.040700102726078,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2151,1024,1.0,0.439992,0.890028,1249.66103464747448,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2801,1024,1.0,1.519965,6.439986,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1476,1026,1.0,0.03000564,0.13998663,425.054773689617207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1476,1025,1.0,0.04000752,0.16999227,529.313491764428932,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4086,1027,1.0,1.630125,10.98005625,432.587065075452813,0.0,1.15983254077205,1.0,1,\"ol\",true,100.0,null],[null,null,1353,1028,1.0,0.59999373,1.10000835,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4640,1029,1.0,0.83997,2.250018,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4640,1030,1.0,0.78003,2.010015,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4640,1029,1.0,0.769986,2.039985,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4889,1031,1.0,0.930042,1.970001,428.342933259668882,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4167,96,1.0,3.47847129,6.36730794,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2152,1032,1.0,0.55998621,1.82998683,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3044,1032,1.0,1.54001169,3.90001878,304.756252834065208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4357,1032,1.0,0.96998391,2.4599862,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2152,1032,1.0,0.55998621,1.82998683,288.716450053324877,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3045,1032,1.0,1.55001357,3.91998285,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4356,1032,1.0,0.96002172,2.41997868,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3773,1032,1.0,0.44000334,1.21999122,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3773,1032,1.0,0.44000334,1.12001211,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1381,1033,1.0,1.779975,8.31009375,171.651553438370087,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,3168,1033,1.0,2.11005,14.3501625,337.644264455694952,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,4436,96,1.0,0.85500198,2.3290092,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3343,1033,1.0,0.9801,4.4701875,279.798319707233304,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3908,1033,1.0,4.10011875,18.530268750000001,566.513002373521772,0.0,0.94685444147099,1.0,1,\"ol\",true,100.0,null],[null,null,5002,1033,1.0,0.479925,2.9797875,181.711717742450361,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5003,1033,1.0,0.479925,2.909925,191.143121777525664,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1381,1033,1.0,1.16994375,7.98001875,273.510717017183083,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,3774,1033,1.0,0.1701,1.18006875,25.150410760200749,0.0,0.91349642591781,1.0,1,\"ol\",true,100.0,null],[null,null,3047,1033,1.0,0.10681875,0.60699375,254.647908947032533,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,3046,1033,1.0,0.10580625,0.60193125,254.647908947032533,0.0,0.78776236729429,1.0,1,\"ol\",true,100.0,null],[null,null,1038,1034,1.0,0.030324,0.300352,12.78530013757608,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1071,1034,1.0,1.81944,20.419604,627.141015369033426,0.0,1.80953729106538,1.0,1,\"ol\",true,100.0,null],[null,null,2329,12,1.0,0.20938,2.710388,139.976992885531217,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2993,96,1.0,1.05198345,4.74001794,8076.040700102726078,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3775,1035,1.0,0.114076,1.240396,38.135464203459676,0.0,1.82928874764292,1.0,1,\"ol\",true,100.0,null],[null,null,4526,1036,1.0,2.749376,30.760088,1031.421023167559952,0.0,2.37929084618672,1.0,1,\"ol\",true,100.0,null],[null,null,4943,1035,1.0,2.190548,24.36028,770.204115184324451,0.0,2.52058972785681,1.0,1,\"ol\",true,100.0,null],[null,null,5234,1036,1.0,0.030324,0.270028,6.39265006878804,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1038,1036,1.0,0.030324,0.300352,12.78530013757608,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,1071,1034,1.0,1.81944,20.389279999999999,630.227122298793347,0.0,1.80953729106538,1.0,1,\"ol\",true,100.0,null],[null,null,2960,1035,1.0,1.419452,15.810356,528.385593616721735,0.0,2.59959555416697,1.0,1,\"ol\",true,100.0,null],[null,null,3146,1035,1.0,2.470684,25.050512000000001,986.672472686043648,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,4526,1035,1.0,1.849764,26.679344,1082.341787508595644,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,4526,1035,1.0,1.839656,26.459855999999998,1066.249944231991321,0.0,2.79862946275603,1.0,1,\"ol\",true,100.0,null],[null,null,1246,97,1.0,0.00698544,0.01901151,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1099,1040,1.0,0.09001692,0.17999415,232.577140320733946,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2270,1040,1.0,0.97998579,2.51999748,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3295,1040,1.0,5.22999099,13.70999763,601.492604277760165,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4392,1040,1.0,2.22998265,7.23000978,304.756252834065208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4405,1040,1.0,6.53999913,17.18001495,769.910533475533043,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5164,1040,1.0,1.04999895,2.78000667,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5679,1039,1.0,0.44000334,1.12001211,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1096,1040,1.0,0.06898122,0.21599298,465.154280641467892,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5680,1039,1.0,0.43599465,1.11501117,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1098,1039,1.0,0.08001504,0.15999039,264.656745882214466,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3509,97,1.0,5.60101311,14.42501298,336.835858395545699,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2659,1039,1.0,1.50000417,3.8900169,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1193,1041,1.0,1.48989375,10.130062499999999,235.785100876881984,0.0,1.34458462691273,1.0,1,\"ol\",true,100.0,null],[null,null,2856,1041,1.0,3.0000375,20.6499375,484.145407133864239,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,3747,1041,1.0,2.31406875,15.466950000000001,350.219469835795337,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,4875,1041,1.0,1.07375625,4.89088125,101.85916357881301,0.0,0.91093042472141,1.0,1,\"ol\",true,100.0,null],[null,null,5310,1041,1.0,1.50305625,6.69110625,146.501142678169344,0.0,1.02640047855933,1.0,1,\"ol\",true,100.0,null],[null,null,5437,1041,1.0,2.81019375,12.7301625,279.798319707233304,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,1223,1042,1.0,0.83997,2.299995,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1223,1042,1.0,0.830007,2.299995,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3126,1043,1.0,0.27600426,1.95699483,1291.204123849591952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4643,97,1.0,2.95599213,7.04898369,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4970,1043,1.0,0.1020033,0.63301581,2261.612192084378421,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1938,1044,1.0,0.590596,7.810596,413.758764797074207,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2459,1044,1.0,1.979724,20.029724000000002,795.774715459476624,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,5055,1044,1.0,3.110376,31.600496,1247.66894446001038,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,1938,1044,1.0,0.600704,7.859692,413.758764797074207,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2459,1044,1.0,1.969616,19.97052,792.68860852971693,0.0,2.77735866336483,1.0,1,\"ol\",true,100.0,null],[null,null,5056,1044,1.0,3.110376,31.590388000000001,1247.66894446001038,0.0,2.9125801737803,1.0,1,\"ol\",true,100.0,null],[null,null,1182,1046,1.0,0.49005,1.48989375,2171.109208874329397,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1264,1046,1.0,0.10985625,0.42980625,585.375810443672322,0.0,0.84934639600785,1.0,1,\"ol\",true,100.0,null],[null,null,3160,1046,1.0,0.61003125,1.3901625,2935.052935715426884,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2625,98,1.0,0.99998955,2.67998787,513.273688983688658,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3939,1046,1.0,0.2298375,1.18006875,324.440298806589567,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,4949,1046,1.0,0.650025,4.86,238.928902221907094,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,5027,1045,1.0,0.62015625,3.09015,127.638334608018766,0.0,0.82881838643666,1.0,1,\"ol\",true,100.0,null],[null,null,1263,1045,1.0,0.13010625,0.42980625,1190.243189226500363,0.0,0.68768832063475,1.0,1,\"ol\",true,100.0,null],[null,null,3938,1045,1.0,0.27995625,1.289925,305.577490736439017,0.0,0.69795232542035,1.0,1,\"ol\",true,100.0,null],[null,null,4949,1046,1.0,0.650025,4.83975,238.928902221907094,0.0,0.85961040079344,1.0,1,\"ol\",true,100.0,null],[null,null,4949,1046,1.0,0.46018125,4.4499375,245.216504911957287,0.0,2.13747899659981,1.0,1,\"ol\",true,100.0,null],[null,null,5502,1046,1.0,0.26983125,2.57985,155.932546713244619,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,5235,1047,1.0,0.07001316,0.13998663,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2142,1048,1.0,0.399988,3.780392,152.762293023107304,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,2626,98,1.0,0.99498861,2.68300431,513.273688983688658,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2403,1049,1.0,2.31999957,5.1700194,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4415,1049,1.0,2.73999915,6.7099914,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3193,1050,1.0,0.66000501,1.6900002,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4386,1056,1.0,0.910035,2.079999,444.061939984794321,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2206,1057,1.0,3.720006,9.459989999999999,216.136342470475142,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2804,1057,1.0,3.020004,8.149977,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5179,1057,1.0,2.655018,7.206003,290.801624414821106,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5370,1057,1.0,2.390958,6.060987,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1058,1.0,3.9497625,26.549775,640.077953847108915,0.0,1.02896647975573,1.0,1,\"ol\",true,100.0,null],[null,null,2802,1058,1.0,1.56988125,10.410018750000001,242.07270356693212,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,551,99,1.0,0.98399448,2.29999581,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3747,1058,1.0,1.90400625,12.77521875,286.714682666288525,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,5045,1058,1.0,4.50005625,16.299731250000001,337.644264455694952,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1058,1.0,7.300125,36.330018749999986,811.729507285478917,0.0,0.95455244506018,1.0,1,\"ol\",true,100.0,null],[null,null,4986,1059,1.0,3.3800004,7.0179858,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2582,1060,1.0,0.550164,10.119552000000001,458.286879069321856,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,2582,1061,1.0,0.540056,9.290696,486.943586274233894,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,1996,1062,1.0,0.56998809,1.65999456,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2259,1062,1.0,4.23000144,10.92999096,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4923,1062,1.0,0.90001044,2.78000667,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5356,1062,1.0,0.83999916,2.29999581,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1188,99,1.0,1.14001587,4.6369827,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2823,1063,1.0,0.84999375,8.750025000000001,365.938476560920833,0.0,1.30096260657396,1.0,1,\"ol\",true,100.0,null],[null,null,2823,1063,1.0,0.75988125,9.40005,353.363271180820448,0.0,0.99560846420255,1.0,1,\"ol\",true,100.0,null],[null,null,5023,1064,1.0,2.62001628,5.34001167,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5238,1064,1.0,2.6100144,6.62001417,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2028,1065,1.0,3.13999497,8.550019799999999,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2657,1065,1.0,2.85998202,5.98001292,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5543,1065,1.0,0.00301644,0.00599319,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2398,1066,1.0,0.80999352,2.21001858,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2995,1067,1.0,1.3800213,3.12999309,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5706,1068,1.0,2.30999769,4.78399446,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1189,99,1.0,1.09500741,4.46699043,384.955266737766522,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2212,1069,1.0,6.69701277,14.96598768,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3942,1069,1.0,2.5119801,6.80401701,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2563,1070,1.0,0.3999375,2.70590625,222.581135227776599,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,2693,1070,1.0,1.2909375,8.648775,194.286923122550775,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,2563,1070,1.0,0.37715625,2.55504375,219.437333882751489,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,1924,1071,1.0,1.070004,14.029904,738.461301049652889,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4951,1071,1.0,0.609368,6.799796,210.075707432931097,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,1924,1071,1.0,1.070004,14.019795999999999,738.461301049652889,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4951,1071,1.0,0.609368,6.870552,210.075707432931097,0.0,2.69531415142736,1.0,1,\"ol\",true,100.0,null],[null,null,4951,1071,1.0,0.929936,7.27054,245.125064706631065,0.0,2.1225219106787,1.0,1,\"ol\",true,100.0,null],[null,null,1897,100,1.0,1.27500156,3.28998348,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2242,1072,1.0,0.96002172,2.52999936,5910.667324702790211,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2744,1072,1.0,4.26798477,10.90101726,1555.860869731806133,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2828,1072,1.0,0.70001253,2.02998474,4635.503003633937624,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5591,1072,1.0,1.86975621,3.42254808,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5592,1072,1.0,1.03999707,2.64002004,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5822,1072,1.0,5.23999287,11.56999221,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3023,1073,1.0,2.2852125,15.11814375,689.121254829500458,0.0,1.12647452521887,1.0,1,\"ol\",true,100.0,null],[null,null,4766,1075,1.0,0.020216,0.300352,12.78530013757608,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,4766,1074,1.0,0.030324,0.349448,19.17795020636412,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,5302,1076,1.0,0.005994,0.100035,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4568,12,1.0,0.460636,4.669896,184.725543367047493,0.0,2.79711011994237,1.0,1,\"ol\",true,100.0,null],[null,null,4440,100,1.0,1.01499237,3.9170061,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1945,1078,1.0,1.42300557,4.9679973,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2336,1078,1.0,3.04001586,7.73998659,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2290,1079,1.0,0.48001086,2.63001816,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4672,1079,1.0,1.65999456,4.23000144,320.796055614805482,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5542,1079,1.0,1.50000417,4.84999893,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5709,1079,1.0,2.71999539,9.23999076,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1780,1080,1.0,1.2160125,7.66918125,365.938476560920833,0.0,1.21115256470002,1.0,1,\"ol\",true,100.0,null],[null,null,2291,1080,1.0,0.45005625,2.69983125,63.504787169506884,0.0,1.21371856589641,1.0,1,\"ol\",true,100.0,null],[null,null,1662,1081,1.0,0.18999603,0.53002026,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4973,1082,1.0,2.64101229,6.95801421,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1473,101,1.0,0.06001128,0.20999979,513.273688983688658,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4973,1082,1.0,2.64700548,6.93098532,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1932,1083,1.0,0.09001692,0.18999603,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5670,1083,1.0,0.08001504,0.15999039,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1931,1083,1.0,0.01000188,0.03000564,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2734,1084,1.0,3.83000562,10.39000851,569.412998716279731,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2503,1085,1.0,2.29999581,5.85999036,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4347,1085,1.0,1.60998516,4.10001669,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1200,1086,1.0,0.760023,3.199986,275.082617689695667,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4279,1086,1.0,0.292815,0.535977,746.652819443459634,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2136,1087,1.0,0.38019375,2.5201125,57.217184479456698,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1956,102,1.0,1.3300119,4.77998577,465.154280641467892,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2717,1087,1.0,0.8798625,5.9200875,133.925937298068988,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,2136,1087,1.0,0.330075,2.2001625,50.929581789406512,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,1466,1088,1.0,0.01000188,0.1000188,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1465,1089,1.0,0.01000188,0.1000188,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1481,1091,1.0,0.30020625,1.35016875,32.066773719255949,0.0,0.95968444745298,1.0,1,\"ol\",true,100.0,null],[null,null,1481,1090,1.0,0.29919375,1.35675,28.922972374230849,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,4249,1092,1.0,0.07001316,0.18999603,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1760,1093,1.0,4.21888824,7.72260237,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2667,1093,1.0,2.2000167,7.46001333,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2290,1094,1.0,0.24000543,0.53998245,1219.025011336260832,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2479,102,1.0,2.49999372,6.32999934,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2290,1094,1.0,0.43000146,1.19998746,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3514,1095,1.0,0.09799461,0.60801111,2173.393276790306572,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3514,1095,1.0,0.10998099,0.36999018,970.40806823478647,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4545,1097,1.0,0.28001295,0.55998621,826.049843208123889,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5240,1100,1.0,0.00099225,0.01000188,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5566,1101,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5567,1101,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2415,1102,1.0,2.38001085,6.30999558,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2586,1102,1.0,0.31001859,2.02998474,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2415,1102,1.0,2.38001085,6.30999558,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4272,102,1.0,0.98998767,4.13899227,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3573,1103,1.0,1.403568,17.491171999999999,360.633638363352873,0.0,2.71354626519124,1.0,1,\"ol\",true,100.0,null],[null,null,2738,1104,1.0,0.31001859,0.56998809,858.129448769604323,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2314,1105,1.0,2.600019,7.249986,172.909073976380114,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3185,1105,1.0,0.199989,0.590004,605.181758917330399,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5243,1106,1.0,0.01956717,0.03580038,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2442,1108,1.0,2.479977,6.300018,145.400812207410553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4497,1108,1.0,3.949965,11.109959999999999,267.223114327132862,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5072,1108,1.0,2.739987,7.469982,172.909073976380114,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3285,1109,1.0,0.98998767,2.84998014,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3569,1110,1.0,0.36999018,1.54001169,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1956,102,1.0,1.34001378,4.77998577,457.134379251097812,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5033,1110,1.0,3.85000938,9.75000726,224.557238930363809,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5216,1110,1.0,0.26000919,0.75998412,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5217,1110,1.0,0.01000188,0.1000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5835,1110,1.0,5.36001543,13.590014760000001,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3569,1110,1.0,0.39999582,1.64999268,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3591,1110,1.0,0.7449813,3.02699754,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3591,1110,1.0,0.74601324,3.03199848,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1535,1111,1.0,1.76023125,11.76980625,267.223114327132919,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,2118,1111,1.0,3.21013125,21.379950000000001,490.433009823914574,0.0,1.06489049650531,1.0,1,\"ol\",true,100.0,null],[null,null,1950,1112,1.0,0.50898456,1.29198888,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1663,103,1.0,2.89018125,19.200037500000001,432.587065075452813,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2558,1113,1.0,0.54299889,1.42999101,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1765,1115,1.0,0.64000125,1.64999268,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2494,1114,1.0,0.38999394,1.36997973,3841.532765987294624,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4431,1114,1.0,0.14998851,0.39999582,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4509,1115,1.0,1.01999331,2.62001628,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2494,1114,1.0,0.38999394,1.36997973,3841.532765987294624,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3539,1116,1.0,0.00678699,0.01242297,24.059704171110411,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5244,1116,1.0,0.07001316,0.41999958,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1495,1117,1.0,1.139994,3.150009,70.73553026306459,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1912,1117,1.0,2.160027,5.910003,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5483,103,1.0,0.8899875,5.8998375,130.782135953043877,0.0,1.26247258862798,1.0,1,\"ol\",true,100.0,null],[null,null,2075,1117,1.0,1.790019,5.490018,129.681805482285085,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1539,1119,1.0,0.340038,0.930042,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4953,1119,1.0,3.119958,8.420031,196.487584064068301,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4953,1119,1.0,3.119958,8.409986999999999,208.276839107912423,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2558,1120,1.0,0.62999937,1.6900002,312.776154224435288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2558,1121,1.0,0.14899626,0.41900733,1034.567279357747566,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5246,1122,1.0,0.010125,0.020025,9.90297423682904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1301,1123,1.0,0.93997827,2.560005,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2313,1124,1.0,0.55998621,2.39001273,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4523,1124,1.0,0.10998099,0.30001671,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,262,104,1.0,0.70014375,4.7901375,108.146766268863203,0.0,1.18805855393243,1.0,1,\"ol\",true,100.0,null],[null,null,1378,1125,1.0,2.250018,5.710014,125.752053801003726,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3384,1125,1.0,0.670032,1.339983,27.508261768969561,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4678,1127,1.0,3.548043,9.589022999999999,239.714852558163358,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5248,1128,1.0,0.04000752,0.10998099,8.019901390370141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1223,1129,1.0,2.95002,8.530029000000001,204.347087426631049,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2707,1129,1.0,0.740016,1.990008,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5493,1129,1.0,0.749979,1.990008,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1224,1130,1.0,1.31675625,8.750025000000001,203.718327157626021,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5090,1130,1.0,4.18010625,18.441168749999999,365.938476560920833,0.0,0.97251445343497,1.0,1,\"ol\",true,100.0,null],[null,null,2449,1131,1.0,2.730024,8.38998,208.276839107912423,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1553,104,1.0,0.78975,3.50983125,76.07999254960724,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,5639,1131,1.0,1.799982,4.729995,110.033047075878244,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3065,1132,1.0,1.88999811,5.60998305,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3739,1132,1.0,0.08001504,0.33998454,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5247,1132,1.0,0.0500094,0.13998663,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3092,1132,1.0,0.52001838,2.2000167,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2257,1133,1.0,0.94010625,7.32088125,302.433689391413964,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,4895,1133,1.0,1.6210125,15.60718125,731.876953121841666,0.0,0.96481644984577,1.0,1,\"ol\",true,100.0,null],[null,null,1353,1134,1.0,3.35999664,7.50998304,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3237,1134,1.0,3.91998285,10.67998365,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1353,1134,1.0,3.19000437,8.070008939999999,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,115,12,1.0,0.030324,0.1805,305.524586046214608,0.0,1.11975565366514,1.0,1,\"ol\",true,100.0,null],[null,null,2087,104,1.0,3.22785,14.54608125,318.152696116539403,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,2794,1136,1.0,2.2000167,5.61998493,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2976,1135,1.0,4.13998452,8.57998575,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5100,1136,1.0,0.24000543,0.65000313,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5240,1135,1.0,0.25699275,1.12699755,3496.677006201378845,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5475,1136,1.0,1.7400096,5.63998869,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2457,1137,1.0,3.04003125,14.569875,311.865093426489238,0.0,0.94942044266738,1.0,1,\"ol\",true,100.0,null],[null,null,2977,1137,1.0,1.81996875,8.91,184.855519087475443,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,4991,1138,1.0,1.07983125,7.470225,184.855519087475443,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5249,1139,1.0,0.65000313,1.77001524,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2375,1140,1.0,2.38001085,6.68998764,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3531,104,1.0,0.799875,5.37991875,120.721971648963574,0.0,1.2342465754676,1.0,1,\"ol\",true,100.0,null],[null,null,2834,1140,1.0,0.72001629,1.9999791,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5214,1140,1.0,2.03998662,8.450001,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5435,1140,1.0,3.75999246,10.27998783,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5438,1140,1.0,1.790019,7.39000017,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5256,1140,1.0,0.93001608,2.63001816,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3657,1141,1.0,3.250125,22.200074999999998,521.871023274165509,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,4173,1141,1.0,1.5197625,10.239918749999999,242.07270356693212,0.0,1.00330646779175,1.0,1,\"ol\",true,100.0,null],[null,null,3703,1142,1.0,0.04505625,0.38019375,496.720612513964625,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,5251,1143,1.0,1.57001733,4.28199534,96.23881668444163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1236,1145,1.0,1.76023125,9.149962500000001,191.143121777525664,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,2200,105,1.0,0.450036,2.039985,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2929,1145,1.0,1.59013125,7.8600375,168.507752093345005,0.0,0.64919830268878,1.0,1,\"ol\",true,100.0,null],[null,null,3328,1145,1.0,0.11998125,0.78013125,57.217184479456698,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,2578,1146,1.0,5.530032,17.200026000000001,408.694174853262098,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4339,1146,1.0,4.209975,12.800025,298.661127777383854,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1808,1147,1.0,2.93900481,6.60298716,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3551,1147,1.0,2.97401139,8.09799039,184.457731978513095,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3609,1148,1.0,1.660014,3.729969,82.524785306908683,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3800,1149,1.0,0.19198053,0.68798646,56.139309732590952,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2130,1150,1.0,0.90001044,2.98000458,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3013,1151,1.0,0.27001107,0.74998224,16.039802780740271,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2264,105,1.0,0.610011,3.800034,141.471060526129179,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3457,1151,1.0,0.14998851,0.38999394,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3498,1151,1.0,1.5899814,5.32000791,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5540,1150,1.0,0.24000543,1.14001587,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5619,1150,1.0,0.24000543,0.64000125,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5657,1150,1.0,0.91001232,2.60001252,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2131,1152,1.0,0.5497875,3.250125,76.07999254960724,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,2696,1152,1.0,2.2599,10.860075,242.07270356693212,0.0,0.65433030508158,1.0,1,\"ol\",true,100.0,null],[null,null,3354,1153,1.0,0.93997827,1.73000772,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4734,1153,1.0,0.16999227,0.83999916,1251.104616897741153,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5759,1153,1.0,2.83997826,7.30998513,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3254,105,1.0,2.710017,7.81002,184.698329020224207,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5250,1154,1.0,0.54999,1.460025,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2446,1155,1.0,0.0799875,0.2399625,318.152696116539403,0.0,0.71334833259874,1.0,1,\"ol\",true,100.0,null],[null,null,2998,1155,1.0,0.1002375,0.3898125,611.154981472878035,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,5253,1156,1.0,0.0081,0.05011875,6.28760269005019,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5252,1157,1.0,0.0081,0.05011875,6.28760269005019,0.0,1.3856406460551,1.0,1,\"ol\",true,100.0,null],[null,null,4784,1158,1.0,0.109998,0.659988,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4783,1159,1.0,0.119961,0.729972,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4784,1160,1.0,0.119961,0.749979,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1559,1161,1.0,2.48011875,16.709793749999999,439.503428034507976,0.0,1.12904052641527,1.0,1,\"ol\",true,100.0,null],[null,null,3896,1161,1.0,2.80006875,18.840093750000001,426.299462385402649,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,5059,105,1.0,0.560034,3.439989,19.648758406406831,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4654,1161,1.0,2.20978125,14.929818750000001,337.644264455694952,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,3896,1161,1.0,2.760075,18.409781250000002,420.011859695352427,0.0,1.47545068792904,1.0,1,\"ol\",true,100.0,null],[null,null,4557,1162,1.0,0.32998266,1.36001754,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5106,1164,1.0,0.81,1.80000225,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2570,1165,1.0,1.3800213,3.49998327,240.597041711104055,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4973,1166,1.0,2.15401599,5.45999454,128.318422245922164,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5584,1166,1.0,4.42468089,8.09933985,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1481,1167,1.0,1.5197625,7.17001875,159.076348058269701,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,1937,1167,1.0,0.9001125,4.97998125,155.932546713244619,0.0,1.10851251684408,1.0,1,\"ol\",true,100.0,null],[null,null,2820,1168,1.0,2.589975,7.269993,165.049570613817366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2992,106,1.0,0.5497875,1.7901,2367.911173072900056,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,3082,1168,1.0,2.129976,5.400027,121.822302119722338,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3629,1168,1.0,2.589975,6.720003,145.400812207410553,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4190,1168,1.0,0.35397,0.969975,381.185913084292508,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4214,1168,1.0,0.240003,1.510002,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4676,1168,1.0,0.740016,2.019978,43.227268494095028,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5611,1168,1.0,0.729972,1.799982,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3082,1168,1.0,2.109969,5.759991,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4213,1168,1.0,0.540027,1.35999,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5694,1168,1.0,0.631962,1.60299,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1169,1.0,2.77981875,18.769725000000001,413.724257005302263,0.0,1.37281064007311,1.0,1,\"ol\",true,100.0,null],[null,null,2992,106,1.0,0.5497875,1.7901,2367.911173072900056,0.0,1.29839660537756,1.0,1,\"ol\",true,100.0,null],[null,null,4215,1169,1.0,0.2298375,1.62,32.066773719255949,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,5254,1169,1.0,0.4201875,2.86993125,69.792389859557062,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1169,1.0,2.739825,18.499893749999998,413.724257005302263,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1513,1169,1.0,2.74995,18.499893749999998,413.724257005302263,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,3355,1174,1.0,4.35736665,7.9761024,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3599,1175,1.0,4.4398125,13.41005625,273.510717017183083,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4043,1175,1.0,0.49005,1.779975,38.354376409306141,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5688,1175,1.0,4.10011875,14.30004375,293.002285356338689,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3532,1175,1.0,0.77000625,3.6500625,76.07999254960724,0.0,0.69282032302755,1.0,1,\"ol\",true,100.0,null],[null,null,5011,1176,1.0,5.14998,13.429962,310.450382821227947,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3970,107,1.0,2.149983,6.049971,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1186,1177,1.0,0.027135,0.049653,39.297516812813669,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2642,1179,1.0,0.960012,2.510028,58.946275219220503,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5833,1178,1.0,1.570023,4.249989,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3219,1180,1.0,1.36001754,3.56999643,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1700,1181,1.0,0.0698625,0.29008125,439.503428034507976,0.0,0.66459430986717,1.0,1,\"ol\",true,100.0,null],[null,null,3905,1183,1.0,0.509976,1.370034,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5393,1183,1.0,2.69001,7.110018,165.049570613817366,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3155,1184,1.0,0.1002375,0.37006875,4068.0789404624702,0.0,1.0777205024873,1.0,1,\"ol\",true,100.0,null],[null,null,3382,1184,1.0,0.330075,1.19019375,3221.13885811270984,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,5413,1184,1.0,0.30020625,2.85980625,140.213539988119123,0.0,1.68329678483731,1.0,1,\"ol\",true,100.0,null],[null,null,3969,107,1.0,2.180034,6.139962,133.611557163566431,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3155,1184,1.0,0.0921375,0.3148875,3495.278335398898434,0.0,1.20088855991442,1.0,1,\"ol\",true,100.0,null],[null,null,3382,1184,1.0,0.330075,1.1998125,3227.42646080276063,0.0,0.73900834456272,1.0,1,\"ol\",true,100.0,null],[null,null,5411,1184,1.0,0.309825,2.86993125,174.795354783395169,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,3155,1184,1.0,0.11998125,1.0702125,1228.597565635806404,0.0,1.09311650966569,1.0,1,\"ol\",true,100.0,null],[null,null,5354,1184,1.0,0.10985625,1.0398375,123.865772993988656,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,5355,1184,1.0,0.10985625,1.03021875,92.427759543737722,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1956,1185,1.0,2.60001252,6.659982,192.477633368883261,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4611,1185,1.0,1.44201708,3.65501241,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2135,1186,1.0,0.659988,2.769957,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2154,1186,1.0,0.459999,1.779975,538.375980335547297,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1219,13,1.0,3.24,10.870037999999999,1076.751960671094594,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,632,108,1.0,1.6110171,4.39400052,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4149,1186,1.0,0.060993,0.111699,102.173543713315524,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4072,1188,1.0,0.00099225,6.00001668,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4309,1189,1.0,2.41997868,6.66998388,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5739,1188,1.0,1.4590044,3.23001189,216.5373375399937,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4072,1187,1.0,0.00099225,0.01000188,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3515,1191,1.0,1.4529375,8.96518125,210.005929847676214,0.0,1.16753054436124,1.0,1,\"ol\",true,100.0,null],[null,null,5276,1190,1.0,1.02009375,6.51999375,152.788745368219509,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1953,1191,1.0,2.440125,15.789937500000001,362.794675215895722,0.0,0.75953635413391,1.0,1,\"ol\",true,100.0,null],[null,null,1955,1192,1.0,0.763876,11.67474,550.64965075284556,0.0,3.77860557756474,1.0,1,\"ol\",true,100.0,null],[null,null,3127,1192,1.0,1.649048,21.037635999999999,849.781586730272124,0.0,2.65277255264496,1.0,1,\"ol\",true,100.0,null],[null,null,671,108,1.0,2.92300974,8.95398462,697.73142096220181,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2097,1193,1.0,1.460025,9.7999875,448.934832069583251,0.0,1.20858656350362,1.0,1,\"ol\",true,100.0,null],[null,null,3538,1193,1.0,2.5201125,12.4102125,273.510717017183083,0.0,0.98277845822056,1.0,1,\"ol\",true,100.0,null],[null,null,3657,1193,1.0,7.7598,51.770137499999997,1196.530791916550243,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,4334,1193,1.0,2.80006875,14.159812499999999,356.507072525845558,0.0,0.91606242711421,1.0,1,\"ol\",true,100.0,null],[null,null,5627,1193,1.0,0.54016875,3.69005625,305.577490736439017,0.0,1.24964258264599,1.0,1,\"ol\",true,100.0,null],[null,null,1170,1193,1.0,0.02986875,0.45005625,18.86280807015056,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,3538,1193,1.0,1.42003125,9.6197625,229.497498186831791,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,5437,1193,1.0,0.51991875,3.42984375,76.07999254960724,0.0,1.43182866759027,1.0,1,\"ol\",true,100.0,null],[null,null,1171,1193,1.0,0.03999375,0.4201875,12.575205380100369,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,1172,1193,1.0,0.02986875,0.330075,6.28760269005019,0.0,2.39921111863244,1.0,1,\"ol\",true,100.0,null],[null,null,759,108,1.0,0.8199954,3.51998703,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1514,1194,1.0,4.479288,45.520656000000002,1808.017788420672787,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2599,1194,1.0,1.686592,16.991548000000002,665.276479572493258,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1514,1194,1.0,4.51972,45.809455999999997,1808.017788420672787,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2598,1194,1.0,1.679372,16.935231999999999,665.276479572493258,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,2777,1194,1.0,7.08282,72.148015999999998,2867.87508258387561,0.0,2.39904230276426,1.0,1,\"ol\",true,100.0,null],[null,null,1173,1194,1.0,0.030324,0.359556,12.78530013757608,0.0,1.39931473137801,1.0,1,\"ol\",true,100.0,null],[null,null,3380,1195,1.0,3.27001941,8.760019590000001,208.517436149623535,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3994,1195,1.0,3.31998912,6.83001396,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5572,1195,1.0,2.03998662,4.37998995,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4650,1196,1.0,0.5870151,1.93199013,1499.721559999215288,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5192,108,1.0,0.78998976,3.3800004,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5429,1196,1.0,0.10299555,0.46298385,2285.671896255488718,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5428,1196,1.0,0.10299555,0.46298385,2285.671896255488718,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1201,1197,1.0,0.51991875,2.39000625,50.929581789406512,0.0,0.90836442352501,1.0,1,\"ol\",true,100.0,null],[null,null,2958,1197,1.0,0.51991875,2.48011875,57.217184479456698,0.0,1.04692848813052,1.0,1,\"ol\",true,100.0,null],[null,null,4168,1199,1.0,0.060021,0.190026,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4972,1199,1.0,3.480003,9.520011,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5081,1198,1.0,1.59003,4.169961,94.314040350752776,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5155,1198,1.0,1.640007,4.500036,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2716,1200,1.0,0.930042,4.139991,102.173543713315524,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3948,1200,1.0,1.209978,3.049974,510.867718566577651,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5196,108,1.0,0.56998809,2.69999163,280.69654866295474,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3949,1200,1.0,1.229985,3.040011,522.656973610421687,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4411,1200,1.0,0.009963,0.100035,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4412,1200,1.0,0.009963,0.100035,62.876026900501863,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2931,1201,1.0,1.289925,6.2501625,127.638334608018766,0.0,1.03923048454133,1.0,1,\"ol\",true,100.0,null],[null,null,3877,1202,1.0,0.85000104,2.16000918,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4996,1202,1.0,2.12000166,5.40998514,120.298520855552027,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1980,1202,1.0,0.66500595,1.6919847,40.099506951850692,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3383,1202,1.0,0.769986,1.98001503,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1242,1203,1.0,2.39000625,15.869925,369.082277905945944,0.0,1.11364451923688,1.0,1,\"ol\",true,100.0,null],[null,null,4896,1203,1.0,1.800225,11.93990625,273.510717017183083,0.0,1.06745649770171,1.0,1,\"ol\",true,100.0,null],[null,null,4731,108,1.0,2.35000521,5.96000916,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5259,1204,1.0,0.009963,0.100035,7.85950336256273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,1205,1.0,1.2800025,5.90999976,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3861,1205,1.0,0.32998266,1.35001566,1964.875840640683464,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4127,1205,1.0,3.34999476,10.020018329999999,785.950336256273204,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2246,1205,1.0,1.30000626,5.9900148,112.278619465181904,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5716,1205,1.0,0.56998809,1.54001169,32.079605561480541,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1632,1206,1.0,0.78975,5.2599375,120.721971648963574,0.0,1.236812576664,1.0,1,\"ol\",true,100.0,null],[null,null,1911,1206,1.0,0.548775,2.5747875,69.792389859557062,0.0,0.9263264318998,1.0,1,\"ol\",true,100.0,null],[null,null,3171,1206,1.0,1.08995625,6.5701125,152.788745368219509,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,1911,1206,1.0,0.556875,2.5201125,89.283958198712639,0.0,0.90579842232861,1.0,1,\"ol\",true,100.0,null],[null,null,480,109,1.0,2.40013125,10.319906250000001,210.005929847676214,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3171,1206,1.0,1.10008125,6.58985625,152.788745368219509,0.0,1.16496454316484,1.0,1,\"ol\",true,100.0,null],[null,null,4600,1207,1.0,0.199989,0.800037,31.438013450250931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5018,1208,1.0,0.78003,2.050029,51.086771856657762,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5707,1208,1.0,2.999997,7.689978,176.83882565766146,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5261,1209,1.0,0.0799875,0.34981875,6.28760269005019,0.0,0.70308432781314,1.0,1,\"ol\",true,100.0,null],[null,null,3030,1210,1.0,1.2879,10.2009375,218.808573613746461,0.0,1.43952667117947,1.0,1,\"ol\",true,100.0,null],[null,null,4448,1210,1.0,1.88679375,14.598224999999999,331.356661765644787,0.0,1.44209267237587,1.0,1,\"ol\",true,100.0,null],[null,null,3700,1211,1.0,0.49699818,1.74798729,2109.234065667345931,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4349,1211,1.0,1.78001712,4.36998807,104.258718074811767,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2652,1212,1.0,1.29802176,3.15702198,176.437830588142987,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5394,109,1.0,4.56991875,24.739931250000002,528.15862596421573,0.0,0.90066641993582,1.0,1,\"ol\",true,100.0,null],[null,null,2880,1212,1.0,0.45000522,1.04999895,72.179112513331219,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1294,1213,1.0,0.05054,0.739328,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,3597,1213,1.0,2.724828,27.563071999999998,1088.51400136811526,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,4568,1213,1.0,2.280076,21.789960000000001,900.922787280576472,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,4705,1213,1.0,1.370356,13.489848,534.778243685509778,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,1291,1213,1.0,0.05054,0.730664,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,3597,1213,1.0,2.706056,27.369575999999999,1082.341787508595644,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,4705,1213,1.0,1.40068,13.769983999999999,547.563543823085865,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,1293,1213,1.0,0.05054,0.789868,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,4705,1213,1.0,1.40068,13.769983999999999,547.563543823085865,0.0,2.44766127280128,1.0,1,\"ol\",true,100.0,null],[null,null,5498,109,1.0,1.779975,8.23010625,171.651553438370087,0.0,0.79802637207988,1.0,1,\"ol\",true,100.0,null],[null,null,1292,1213,1.0,0.05054,0.789868,31.74281413467164,0.0,2.09973176847385,1.0,1,\"ol\",true,100.0,null],[null,null,1983,1215,1.0,1.755999,4.723029,161.11981893253602,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1804,1216,1.0,0.29001483,1.17002151,400.995069518506796,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2743,1216,1.0,0.03000564,0.1000188,296.736351443695014,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1345,1217,1.0,3.23219484,5.91654861,80.19901390370137,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3849,1217,1.0,2.75000103,6.97000059,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3420,1218,1.0,3.820041,10.029987,227.925597514319208,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5074,1219,1.0,3.580038,9.76698,223.995845833037919,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5258,1220,1.0,4.039956,10.241963999999999,235.785100876881984,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5264,1221,1.0,0.43993125,3.05015625,63.504787169506884,0.0,1.28813260059197,1.0,1,\"ol\",true,100.0,null],[null,null,713,110,1.0,2.36000709,6.47998785,144.358225026662438,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1241,1222,1.0,1.38998349,3.65001147,168.41792919777285,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5402,1223,1.0,3.879981,7.770006,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1379,1225,1.0,0.24000543,0.74998224,537.333393154799069,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3045,1226,1.0,2.79000855,7.08998346,160.398027807402741,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4430,1226,1.0,2.45300076,6.22200285,136.338323636292273,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3488,1227,1.0,0.04500846,0.10601199,48.119408342220822,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4429,1227,1.0,2.58298551,6.54900876,152.378126417032604,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1337,1228,1.0,0.3560193,1.99700235,826.049843208123889,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1646,1228,1.0,1.15001775,3.25001565,1018.527476577007064,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2421,1228,1.0,1.92500469,5.36001543,248.616943101474163,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2866,13,1.0,0.989982,4.240026,102.173543713315524,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4433,110,1.0,5.80998096,14.82000786,409.014970908876933,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2486,1228,1.0,0.8700048,2.82001419,88.218915294071493,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4339,1229,1.0,2.800008,7.079967,157.190067251254675,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4444,1229,1.0,3.130002,8.530029000000001,192.557832382786955,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1771,1231,1.0,0.769986,3.179979,82.524785306908683,0.