      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\"data\":[[null,null,26,25,302.0,225.0,90.0,34.67233265689662,0.96036,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3442,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,26,25,302.0,225.0,90.0,34.9696346667364,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1008,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,50,49,435.0,225.0,63.0,54.58023235647133,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,452,451,724.0,225.0,63.0,85.24659618315607,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3979,3978,303.0,225.0,90.0,37.48299307880134,1.089285,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4004,4003,292.0,225.0,90.0,33.40878477107481,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5345,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4004,4003,303.0,225.0,90.0,35.32502736267093,0.939603,0.0,0.0,0.0,\"lv\",0.0,null,null,2.9128,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4008,4007,723.0,225.0,63.0,85.41510847775858,1.442385,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4008,4007,723.0,225.0,63.0,84.41656573690423,1.471305,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4010,4009,312.0,225.0,63.0,51.35531995210779,1.355952,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7345,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4017,4016,435.0,225.0,63.0,62.40618574552146,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4017,4016,435.0,225.0,63.0,63.60755919918186,1.68432,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4026,4025,434.0,225.0,63.0,48.54969032132901,1.637482,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4026,4025,435.0,225.0,63.0,49.18041637655074,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,457,456,436.0,225.0,63.0,49.97704718889103,1.593144,0.0,0.0,0.0,\"lv\",0.0,null,null,8.9253,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4027,4026,1186.0,380.0,225.0,29.40594833034378,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4027,4026,1182.0,380.0,225.0,29.30677143884177,0.392424,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4036,4035,312.0,225.0,63.0,52.89451573821391,1.318824,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4045,4044,453.0,225.0,45.0,72.06716048476929,2.236914,0.0,0.0,0.0,\"lv\",0.0,null,null,8.7593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5891,4047,1186.0,380.0,225.0,-7.0652021856816,0.139948,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4048,4046,1186.0,380.0,225.0,29.48885122409355,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4063,4062,312.0,225.0,63.0,49.3224421563481,1.355952,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3172,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4067,4066,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5892,4076,435.0,225.0,63.0,55.23607901387123,0.55854,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3065,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5917,4075,435.0,225.0,63.0,55.23607901387123,0.55854,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4394,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5871,457,1186.0,380.0,225.0,-5.34634829852975,0.295314,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4088,4087,436.0,225.0,63.0,50.58397667128388,1.722636,0.0,0.0,0.0,\"lv\",0.0,null,null,1.62610000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4088,4087,436.0,225.0,63.0,51.46158002525861,1.722636,0.0,0.0,0.0,\"lv\",0.0,null,null,1.62610000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4092,4091,435.0,225.0,63.0,54.82760647275467,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,2.24960000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4094,4093,446.0,225.0,63.0,54.90906656301857,1.60337,0.0,0.0,0.0,\"lv\",0.0,null,null,7.8344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4101,4100,435.0,225.0,63.0,54.50432938611254,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4101,4100,435.0,225.0,63.0,54.82760647275467,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5893,4104,1186.0,380.0,225.0,-5.5128373770758,0.328522,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4105,4104,1186.0,380.0,225.0,29.5708993441605,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4110,4109,435.0,225.0,63.0,54.23669204968994,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4110,4109,312.0,225.0,63.0,50.55784330262579,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5900,457,1186.0,380.0,225.0,-7.63996713733665,0.180272,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4118,4117,435.0,225.0,63.0,50.19862441529773,1.340235,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4118,4117,435.0,225.0,63.0,53.46822036654297,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4120,4119,99.999,90.0,63.0,11.02497959454045,0.530894691,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4121,4120,712.0,380.0,90.0,112.97289410429853,1.43468,0.0,0.0,0.0,\"lv\",0.0,null,null,1.83310000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4133,4132,600.0,380.0,225.0,25.43900412909279,0.7062,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5937,4132,600.0,380.0,225.0,-4.16577308071383,0.2994,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5946,4132,600.0,380.0,225.0,-6.52723721646456,0.2118,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4141,4139,302.0,225.0,90.0,35.32738078930211,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4141,4140,302.0,225.0,90.0,35.2686956250713,0.95432,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4141,4140,302.0,225.0,90.0,34.97557988578306,1.127366,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,464,463,99.999,90.0,20.0,38.42308408833519,1.111088889,0.0,0.0,0.0,\"lv\",0.0,null,null,10.3753,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4141,4140,302.0,225.0,90.0,33.78506808292475,1.187162,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4143,4142,312.0,225.0,63.0,52.58874006211261,1.399008,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4143,4142,312.0,225.0,63.0,52.58874006211261,1.399008,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4148,4147,435.0,225.0,63.0,54.67606920794255,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4148,4146,435.0,225.0,63.0,51.41224041232059,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4148,4146,435.0,225.0,63.0,54.32279442664931,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4164,4163,327.0,225.0,90.0,38.12287593647533,1.007487,0.0,0.0,0.0,\"lv\",0.0,null,null,3.41260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4164,4163,327.0,225.0,90.0,38.25149269616431,0.988194,0.0,0.0,0.0,\"lv\",0.0,null,null,3.41260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4170,4169,508.0,225.0,90.0,50.18074940909688,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4172,4171,99.999,150.0,63.0,0.29815432590068,0.133298667,0.0,0.0,0.0,\"lv\",0.0,null,null,3.5681,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,478,477,99.999,63.0,45.0,30.01182414412716,1.335386646,0.0,0.0,0.0,\"lv\",0.0,null,null,2.56400000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4181,4180,724.0,225.0,63.0,83.10050362602951,1.329988,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4181,4180,724.0,225.0,63.0,83.24406990314667,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5339,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4208,4206,446.0,225.0,63.0,55.26255599881932,1.647524,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4208,4206,312.0,225.0,63.0,49.94011882361772,1.417416,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4210,4209,446.0,225.0,63.0,49.62226598568252,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4210,4209,446.0,225.0,63.0,58.4342363125857,1.700152,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4217,4215,446.0,225.0,63.0,49.70604152636083,1.356732,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4778,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4217,4216,435.0,225.0,63.0,48.44588833557626,2.594775,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4217,4216,446.0,225.0,63.0,49.4411541202681,1.321498,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4217,4215,435.0,225.0,63.0,48.57888072128797,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,480,479,446.0,225.0,63.0,55.52999033515036,1.762146,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4218,4217,1186.0,380.0,225.0,29.40533741559889,0.345126,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4223,4220,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4226,4225,293.0,225.0,90.0,33.63857684044071,0.914453,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4226,4224,293.0,225.0,90.0,33.81257293057771,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4242,4241,508.0,225.0,90.0,51.08365104043007,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,4.9433,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4247,4269,99.999,63.0,63.0,0.03566615423798,0.017099829,0.0,-0.030000300003,6.48,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4250,4249,436.0,225.0,63.0,48.94773585299079,1.696476,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4250,4249,435.0,225.0,63.0,54.24133124465605,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4253,4252,435.0,225.0,63.0,54.56405622417792,1.709985,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4255,4254,726.0,225.0,63.0,88.92104951814679,1.233474,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,480,479,446.0,225.0,63.0,55.6155261192454,1.673838,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4255,4254,726.0,225.0,63.0,88.92084928830893,1.218954,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5894,4273,99.999,150.0,20.0,13.40553817931265,1.391086089,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5894,4274,99.999,150.0,63.0,14.7380495260655,0.893291067,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4290,4289,312.0,225.0,63.0,74.46040637935326,1.331304,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4290,4288,311.0,225.0,63.0,69.43331997842495,1.443662,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4290,4288,311.0,225.0,63.0,67.28276176467152,1.406653,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4290,4288,304.0,225.0,63.0,72.07426810294436,1.47136,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5953,4290,557.0,380.0,225.0,-2.90423480193407,0.254549,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4291,4290,557.0,380.0,225.0,26.85050386486319,0.443372,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4293,4292,435.0,225.0,63.0,48.49189804733621,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5746,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,480,479,312.0,225.0,63.0,51.2822113464792,0.801216,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4303,4302,302.0,225.0,90.0,40.09396249034221,0.703962,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4310,4309,508.0,225.0,90.0,54.19650351817261,1.02362,0.0,0.0,0.0,\"lv\",0.0,null,null,3.9382,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4311,4309,508.0,225.0,90.0,50.05701300163037,0.692404,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6613,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4323,4322,312.0,225.0,63.0,50.12684547558444,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4331,4328,446.0,225.0,63.0,48.65328452817454,1.488748,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4331,4329,435.0,225.0,63.0,51.57274423790269,1.32327,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4330,4329,446.0,225.0,63.0,49.71482855075597,1.647524,0.0,0.0,0.0,\"lv\",0.0,null,null,5.8381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4330,4328,435.0,225.0,63.0,54.33452214026757,1.778715,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4342,4340,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4342,4339,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,504,503,303.0,225.0,90.0,36.46953177332338,1.20291,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4342,4338,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4342,4341,435.0,225.0,63.0,51.48798745526207,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4342,4341,446.0,225.0,63.0,51.99826082477455,1.44504,0.0,0.0,0.0,\"lv\",0.0,null,null,1.8649,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4346,4345,435.0,225.0,63.0,53.12727942050228,1.632555,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4346,4345,435.0,225.0,63.0,47.54891326437573,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4346,4345,435.0,225.0,63.0,48.40747587144986,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4354,4352,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4388,4387,435.0,225.0,63.0,51.05859689916112,1.3833,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4388,4387,435.0,225.0,63.0,53.29379950182878,1.45203,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4391,4389,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,103,102,435.0,225.0,63.0,47.89172406475726,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,504,503,303.0,225.0,90.0,35.56511839803435,0.9696,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4397,4396,436.0,225.0,63.0,51.78390314573995,1.56742,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4397,4396,432.0,225.0,63.0,51.56698154801926,1.621296,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1497,4405,99.999,90.0,90.0,12.70531011284143,5.518444815,0.0,-0.520005200052,-0.9,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4421,4419,303.0,225.0,90.0,37.42315143085181,1.083225,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4421,4420,303.0,225.0,90.0,35.68333433540946,0.915666,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4443,4441,435.0,225.0,63.0,54.33259010289519,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4443,4441,435.0,225.0,63.0,54.33259010289519,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2149,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4443,4442,99.999,225.0,150.0,12.74553407388204,0.355596444,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4456,4454,435.0,225.0,63.0,50.972475833903,1.366335,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4460,4459,446.0,225.0,63.0,48.38867107788403,1.480274,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,512,511,99.999,63.0,45.0,10.38628633914734,0.352696473,0.0,0.0,0.0,\"lv\",0.0,null,null,6.6293,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4460,4459,446.0,225.0,63.0,55.6155261192454,1.673838,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4460,4459,435.0,225.0,63.0,50.62825251097777,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4465,4464,312.0,225.0,63.0,50.37506099597649,1.540656,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4465,4464,312.0,225.0,63.0,51.17590806097416,1.540656,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4465,4463,435.0,225.0,63.0,51.76212510386528,1.89051,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4475,4474,312.0,225.0,63.0,51.47802740366185,1.337232,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4475,4474,99.999,225.0,63.0,22.92521379908536,0.736792632,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4482,4477,99.999,63.0,20.0,42.84999452343655,1.259787402,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4486,4481,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4485,4480,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,522,520,435.0,225.0,63.0,51.58440445390884,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4484,4479,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4483,4478,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4502,4500,99.999,150.0,63.0,13.75346229277381,0.435595644,0.0,0.0,0.0,\"lv\",0.0,null,null,3.62690000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4502,4501,99.999,150.0,63.0,15.9436548862272,0.871091289,0.0,0.0,0.0,\"lv\",0.0,null,null,3.62690000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4504,4503,99.999,63.0,20.0,55.3631359121221,1.965180348,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4511,4510,99.999,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4516,4515,435.0,225.0,63.0,51.41251737065134,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4516,4515,435.0,225.0,63.0,63.86255865654558,1.58949,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4527,4525,435.0,225.0,63.0,54.33259010289519,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4527,4526,99.999,225.0,150.0,11.85291608573423,0.16399836,0.0,0.0,0.0,\"lv\",0.0,null,null,0.70490000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,522,521,446.0,225.0,63.0,52.88068646486069,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4534,4533,600.0,380.0,225.0,25.76588338481722,0.4698,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4534,4533,600.0,380.0,225.0,25.84919357272099,0.4656,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4538,4537,99.999,63.0,20.0,94.4745873436304,6.802631973,0.0,0.0,0.0,\"lv\",0.0,null,null,44.9639,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4543,4542,99.999,90.0,63.0,44.74494605433568,2.197478025,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4543,4542,99.999,90.0,63.0,44.74494605433568,2.197478025,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4544,4542,444.0,225.0,63.0,53.08039055569309,1.446996,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5895,4549,1186.0,380.0,225.0,-7.14813780476958,0.188574,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5918,4549,1174.0,380.0,225.0,-5.37308416321874,0.268846,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4550,4549,1186.0,380.0,225.0,30.39142883670308,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4558,4557,292.0,150.0,63.0,38.54565162721958,0.356824,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,523,522,1186.0,380.0,225.0,29.48875906900424,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4559,4557,436.0,225.0,63.0,54.45694372489166,1.705196,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4559,4558,99.999,225.0,150.0,13.7793459255349,0.318596814,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4572,4571,1217.0,380.0,90.0,131.8188431601428,1.212132,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4576,4574,606.0,380.0,225.0,29.0437073199769,0.415716,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4576,4575,1266.0,380.0,225.0,34.80856982953399,0.41145,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4576,4575,1266.0,380.0,225.0,34.80856982953399,0.41145,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4596,4594,1139.0,380.0,90.0,115.65472294343677,2.090065,0.0,0.0,0.0,\"lv\",0.0,null,null,2.24949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4595,4594,1139.0,380.0,90.0,116.28548342656286,2.082092,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3009,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4598,4597,435.0,225.0,63.0,54.50459063237817,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4598,4597,435.0,225.0,63.0,54.50459063237817,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,523,522,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4601,4600,1184.0,380.0,225.0,32.39052217379053,0.377696,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4602,4600,1184.0,380.0,225.0,35.25943660702026,0.401376,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4610,4609,724.0,225.0,63.0,99.82701101726447,0.900656,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4782,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4610,4609,724.0,225.0,63.0,110.97887795546949,0.529244,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4610,4609,724.0,225.0,63.0,99.39769656680073,0.900656,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4618,4617,435.0,225.0,63.0,50.28472376492513,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4618,4617,435.0,225.0,63.0,50.28472376492513,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4640,4638,1140.0,380.0,90.0,116.62200406187677,1.99728,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4639,4638,1140.0,380.0,90.0,116.62200406187677,1.99728,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4649,4648,711.0,380.0,90.0,110.65950073003722,2.181348,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,525,724.0,225.0,63.0,88.53327369435969,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,3.5676,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4649,4648,1139.0,380.0,90.0,113.98917872709013,1.553596,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4649,4648,711.0,380.0,90.0,111.05322081728693,2.176371,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4653,4651,436.0,225.0,63.0,54.19879816193271,1.713916,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4652,4651,436.0,225.0,63.0,54.36072822184266,1.352036,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5938,4662,1188.0,380.0,225.0,-9.13465931241752,0.21384,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5947,4662,1188.0,380.0,225.0,-9.05140224958851,0.1485,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4674,4673,99.999,63.0,20.0,0.45069735674498,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4676,4675,724.0,225.0,63.0,87.67657291386747,1.344468,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4676,4675,446.0,225.0,63.0,54.73535507507819,1.682758,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4676,4675,724.0,225.0,63.0,87.67657291386747,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,525,435.0,225.0,63.0,51.05836193593588,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4394,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4677,4676,1186.0,380.0,225.0,37.69945371138618,0.073532,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4677,4676,1186.0,380.0,225.0,37.78128755605982,0.073532,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4683,4681,446.0,225.0,63.0,49.97717102710573,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4683,4681,446.0,225.0,63.0,52.88326116484545,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4683,4681,446.0,225.0,63.0,50.50625079041404,1.61229,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4683,4681,446.0,225.0,63.0,54.91010670663389,1.638604,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4689,4688,435.0,225.0,63.0,54.58023235647133,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0584,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4689,4688,435.0,225.0,63.0,49.1798205789491,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0584,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4712,1769.0,380.0,225.0,29.03692841239777,0.367952,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4711,1746.0,380.0,225.0,25.75780634131602,0.363168,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,525,724.0,225.0,63.0,88.53327369435969,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4394,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4710,2258.0,380.0,225.0,37.06352987857217,0.469664,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4709,2258.0,380.0,225.0,37.06352987857217,0.469664,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4708,1769.0,380.0,225.0,29.03692841239777,0.367952,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4707,1769.0,380.0,225.0,29.03692841239777,0.367952,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4706,2258.0,380.0,225.0,37.06352987857217,0.469664,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4705,2258.0,380.0,225.0,37.06352987857217,0.469664,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4713,4704,1187.0,380.0,225.0,28.85489357453411,0.378653,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4721,4720,435.0,225.0,63.0,54.75157973070959,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,4.9318,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4721,4720,434.0,225.0,63.0,55.0630940856934,1.671768,0.0,0.0,0.0,\"lv\",0.0,null,null,3.62690000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4743,4742,435.0,225.0,63.0,54.82760647275467,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,535,534,302.0,225.0,90.0,35.08872443632387,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4743,4742,435.0,225.0,63.0,54.39774975160853,0.85086,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4743,4742,435.0,225.0,63.0,54.39774975160853,0.85086,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4745,4744,374.0,225.0,45.0,60.23920998033812,1.891318,0.0,0.0,0.0,\"lv\",0.0,null,null,8.7593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4745,4744,374.0,225.0,45.0,60.23920998033812,1.891318,0.0,0.0,0.0,\"lv\",0.0,null,null,8.7593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4767,4766,99.999,150.0,63.0,44.16688219611068,1.733282667,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4773,4772,99.999,225.0,90.0,15.94619706637595,0.424695753,0.0,0.0,0.0,\"lv\",0.0,null,null,4.943,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5896,4773,606.0,380.0,225.0,-2.88492166766309,0.423594,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4774,4773,606.0,380.0,225.0,29.42181307968685,0.415716,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4779,4778,435.0,225.0,63.0,54.49456458088848,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4779,4778,724.0,225.0,63.0,87.81798963400071,1.2127,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,103,102,435.0,225.0,63.0,48.57888072128797,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,535,534,292.0,225.0,90.0,33.40878477107481,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,0.79360000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4783,4782,435.0,225.0,63.0,52.26937472519281,1.65822,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4803,4802,446.0,225.0,63.0,52.88326116484545,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4803,4802,446.0,225.0,63.0,50.50168911100356,1.462434,0.0,0.0,0.0,\"lv\",0.0,null,null,4.671,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4810,4808,508.0,225.0,90.0,50.68170158571236,0.852932,0.0,0.0,0.0,\"lv\",0.0,null,null,3.8465,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4810,4808,508.0,225.0,90.0,50.58146948388005,0.842772,0.0,0.0,0.0,\"lv\",0.0,null,null,3.8465,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4821,4819,99.999,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4820,4818,99.999,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4830,4824,99.999,380.0,20.0,9.32437624691693,0.243097569,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4830,4825,99.999,380.0,20.0,9.29048815082954,0.243097569,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4830,4828,99.999,380.0,20.0,9.34586874070815,0.243097569,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,535,534,302.0,225.0,90.0,35.74521198666149,0.936502,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4830,4829,99.999,380.0,20.0,9.35206658235355,0.243097569,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4830,4826,99.999,380.0,20.0,9.34586874070815,0.243097569,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4830,4827,99.999,380.0,20.0,9.37749266202037,0.890591094,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4833,4831,303.0,225.0,90.0,35.14540121528285,0.927786,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4832,4831,99.999,225.0,90.0,15.76861657946021,0.426695733,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3841,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4832,4831,303.0,225.0,90.0,35.62428633448055,0.939603,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4832,4831,292.0,225.0,90.0,35.43065585593335,1.05558,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4834,4833,1187.0,380.0,225.0,32.06102128611104,0.402393,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4834,4832,1188.0,380.0,225.0,32.33601312823311,0.46926,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4834,4832,1188.0,380.0,225.0,32.82908652259237,0.3861,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,544,543,302.0,225.0,90.0,37.00087709045919,1.061832,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4852,4851,435.0,225.0,63.0,48.13802512085456,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3172,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4852,4851,435.0,225.0,63.0,51.57408680621718,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3172,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4857,4856,453.0,225.0,45.0,72.96466744774322,2.326608,0.0,0.0,0.0,\"lv\",0.0,null,null,12.7401,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4862,4861,312.0,225.0,63.0,51.77257915251802,0.6162,0.0,0.0,0.0,\"lv\",0.0,null,null,0.6951,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4862,4861,312.0,225.0,63.0,54.05743479836772,0.936624,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1941,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4863,4862,1186.0,380.0,225.0,29.40594833034378,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5919,4862,1186.0,380.0,225.0,-5.18164065071672,0.271594,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4867,4866,435.0,225.0,63.0,54.24595477991078,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,2.818,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4867,4866,436.0,225.0,63.0,54.19907461323818,1.722636,0.0,0.0,0.0,\"lv\",0.0,null,null,2.818,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4867,4866,435.0,225.0,63.0,54.92835520042904,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,2.818,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,550,549,99.999,90.0,63.0,26.8211756635481,1.296287037,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4885,4884,302.0,225.0,90.0,37.06064850275262,1.061832,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4885,4884,302.0,225.0,90.0,35.26790720907182,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4889,4888,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4889,4888,1186.0,380.0,225.0,29.6524136726769,0.378334,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4906,4904,435.0,225.0,63.0,54.32173242120413,1.33197,0.0,0.0,0.0,\"lv\",0.0,null,null,3.3812,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4905,4904,435.0,225.0,63.0,54.32236778669746,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4907,4905,600.0,380.0,225.0,23.60591731409733,0.4818,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4907,4906,1186.0,380.0,225.0,29.65250531915474,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4907,4905,600.0,380.0,225.0,23.56444045420981,0.4776,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4913,4911,1186.0,380.0,225.0,29.48855071730593,0.36173,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,563,562,312.0,225.0,63.0,50.62105738586187,1.528488,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4921,4919,312.0,225.0,63.0,49.63662854450805,1.571544,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4921,4918,312.0,225.0,63.0,48.7077348118132,1.411176,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4921,4919,312.0,225.0,63.0,49.6354765541293,1.534728,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4921,4920,358.0,225.0,150.0,44.91163802126517,0.791896,0.0,0.0,0.0,\"lv\",0.0,null,null,7.1495,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4922,4921,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4922,4921,1186.0,380.0,225.0,29.65250531915474,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4926,4925,435.0,225.0,63.0,51.65796828552688,1.30587,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4926,4925,435.0,225.0,63.0,51.65796828552688,1.30587,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4931,4930,435.0,225.0,63.0,54.66591112106085,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4931,4930,435.0,225.0,63.0,54.50432938611254,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,580,578,935.0,225.0,225.0,4.43287444297997,0.0187,0.0,-0.0427807486631,4.66,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4931,4930,435.0,225.0,63.0,54.66591112106085,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4945,4944,435.0,225.0,63.0,52.86466113823226,1.46943,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4960,4958,292.0,225.0,90.0,33.63937737468991,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.0408,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4960,4958,302.0,225.0,90.0,36.5246175702441,1.08569,0.0,0.0,0.0,\"lv\",0.0,null,null,2.98659999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5897,4959,1186.0,380.0,225.0,-6.33185440498311,0.32022,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5920,4959,1186.0,380.0,225.0,-6.49532279273571,0.295314,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5939,4960,1186.0,380.0,225.0,-9.11798728327826,0.14825,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5948,4959,1186.0,380.0,225.0,-9.36571772223485,0.205178,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5954,4959,1186.0,380.0,225.0,-12.97815625663553,0.156552,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4964,4962,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,581,580,1186.0,380.0,225.0,28.83058448137949,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4964,4963,99.999,225.0,90.0,16.10413496555888,0.420695793,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4964,4963,99.999,225.0,90.0,15.90665823542356,0.422695773,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4964,4963,302.0,225.0,90.0,36.58338507285798,1.061832,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4971,4969,1139.0,380.0,90.0,115.97206733098943,2.192575,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0149,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4970,4969,1139.0,380.0,90.0,115.25955470809278,2.090065,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4977,4975,436.0,225.0,63.0,54.95351776492434,0.852816,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4977,4976,436.0,225.0,63.0,54.52280204988809,0.852816,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5921,4978,1184.0,380.0,225.0,-13.36609461220681,0.17168,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4979,4977,1184.0,380.0,225.0,32.39052217379053,0.377696,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5949,4978,1184.0,380.0,225.0,-6.5684027112789,0.344544,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,581,580,1188.0,380.0,225.0,28.87920266768873,0.378972,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4979,4977,605.0,380.0,225.0,29.41506313006739,0.419265,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5955,4977,605.0,380.0,225.0,-3.19684026583281,0.284955,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4984,4983,312.0,225.0,63.0,50.24842780831925,1.423656,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4984,4983,99.999,225.0,63.0,23.18138325182937,0.72099279,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4991,4988,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4990,4987,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4989,4986,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4994,4992,435.0,225.0,63.0,52.86466113823226,1.46943,0.0,0.0,0.0,\"lv\",0.0,null,null,3.5681,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4997,4996,435.0,225.0,63.0,53.06250994808388,1.46943,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5001,5000,724.0,225.0,63.0,83.9607009010083,1.4299,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0584,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,594,593,632.0,380.0,225.0,27.71064208354905,0.559952,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5003,5002,724.0,225.0,63.0,85.96045062146614,1.315508,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5008,5007,435.0,225.0,63.0,54.66856864813089,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5008,5007,446.0,225.0,63.0,52.17338699868645,1.40936,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5037,5036,435.0,225.0,63.0,54.67069235054646,1.53816,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5055,5054,511.0,225.0,90.0,45.73335056385181,0.857969,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6716,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5066,5064,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5065,5064,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5065,5063,1186.0,380.0,225.0,28.99574356757991,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5066,5063,1187.0,380.0,225.0,29.75951240108724,0.394084,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5073,5072,1186.0,380.0,225.0,30.06315676860087,0.410356,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,602,601,446.0,225.0,63.0,55.95954585916026,1.374126,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5073,5072,1186.0,380.0,225.0,29.89928082758594,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5081,5080,303.0,225.0,90.0,35.86310970223085,0.921726,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5088,5087,1186.0,380.0,225.0,32.85564705446381,0.38545,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5965,5964,99.999,380.0,225.0,5.12541861254277,0.069399306,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5965,5963,99.999,380.0,225.0,5.00034814116659,0.063099369,0.0,0.0,0.0,\"lv\",0.0,null,null,3.2882,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5971,5970,99.999,380.0,225.0,2.89869204283036,0.0599994,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9608,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5973,5972,99.999,380.0,225.0,2.53162144009228,0.041899581,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5980,5979,599.0,380.0,225.0,11.27329625059614,0.126988,0.0,0.0,0.0,\"lv\",0.0,null,null,7.0634,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5984,5982,99.999,380.0,225.0,2.56219132805154,0.040299597,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5984,5983,99.999,380.0,225.0,2.56219132805154,0.040299597,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,109,108,435.0,225.0,63.0,51.92246193317325,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,5.3742,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,602,601,446.0,225.0,63.0,55.78387145637313,1.391966,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5999,6196,425.0,225.0,225.0,5.62397534739663,1.57845,0.0,0.0,-16.6,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6002,6197,99.999,380.0,225.0,0.31274677258092,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,4.38400000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6001,6197,99.999,225.0,225.0,0.49419186093543,0.019799802,0.0,0.0,-6.75,\"hv\",0.0,null,null,12.6727,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6022,6020,99.999,380.0,225.0,1.8249944183225,0.006799932,0.0,0.0,0.0,\"lv\",0.0,null,null,1.08780000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6023,6021,99.999,380.0,225.0,1.75494741296359,0.015099849,0.0,0.0,0.0,\"lv\",0.0,null,null,1.08780000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6034,6033,99.999,380.0,225.0,1.82500544549962,0.009299907,0.0,0.0,0.0,\"lv\",0.0,null,null,0.40180000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6040,6038,99.999,380.0,225.0,3.00023665214932,0.0399996,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6198,6039,599.0,225.0,225.0,8.28267972893375,0.071281,0.0,0.0,-2.9,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6057,6056,99.999,380.0,225.0,1.32995933908991,0.013899861,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3171,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6063,6060,99.999,380.0,150.0,4.37554701677657,0.071899281,0.0,0.0,0.0,\"lv\",0.0,null,null,7.18110000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,607,606,312.0,225.0,63.0,51.4785170899147,1.355952,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6062,6061,99.999,380.0,150.0,4.37554701677657,0.071899281,0.0,0.0,0.0,\"lv\",0.0,null,null,0.1996,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6068,6066,99.999,380.0,225.0,4.6124708124689,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6068,6067,99.999,380.0,225.0,4.6124708124689,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6070,6199,1947.0,380.0,380.0,2.0714332383992,0.085668,0.0,0.0,1.91,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6073,6072,99.999,380.0,225.0,3.06925581868769,0.0599994,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9607,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6073,6072,99.999,380.0,225.0,2.68404358497388,0.038099619,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8181,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6081,6080,99.999,380.0,225.0,3.01538441105098,0.0499995,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9608,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6085,6084,99.999,380.0,225.0,3.0086682378742,0.0599994,0.0,0.0,0.0,\"lv\",0.0,null,null,6.7165,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6085,6084,99.999,380.0,225.0,2.62355025635419,0.0499995,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9607,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6094,6092,99.999,380.0,225.0,1.51514588603546,0.013599864,0.0,0.0,0.0,\"lv\",0.0,null,null,5.0331,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,607,606,312.0,225.0,63.0,50.74101714230521,1.417416,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6099,6097,99.999,380.0,225.0,1.87524247985637,0.031299687,0.0,0.0,0.0,\"lv\",0.0,null,null,0.99050000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6105,6104,99.999,380.0,225.0,2.77703427585959,0.0299997,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8179,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6201,6118,999.0,380.0,380.0,9.82819901309355,0.026973,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9971,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6200,6118,999.0,380.0,380.0,9.82819901309355,0.026973,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9971,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6121,6120,99.999,380.0,225.0,4.44143570898633,0.0399996,0.0,0.0,0.0,\"lv\",0.0,null,null,7.063,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6135,6134,99.999,380.0,225.0,1.88008757890516,0.0199998,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0147,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6149,6148,99.999,380.0,225.0,4.5167463980081,0.073099269,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2136,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6149,6148,99.999,380.0,225.0,4.5236454266998,0.073099269,0.0,0.0,0.0,\"lv\",0.0,null,null,5.123,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6153,6152,99.999,380.0,225.0,2.28827377830788,0.0299997,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6173,6172,99.999,380.0,225.0,2.04405902928468,0.033799662,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8179,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,610,609,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6203,6173,1629.0,380.0,380.0,10.99621383288375,0.100998,0.0,0.0,-15.01,\"hv\",0.0,null,null,13.36059999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6179,6178,99.999,380.0,225.0,3.15285523091303,0.055399446,0.0,0.0,0.0,\"lv\",0.0,null,null,3.3816,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6183,6182,99.999,380.0,225.0,2.56898573259296,0.0399996,0.0,0.0,0.0,\"lv\",0.0,null,null,4.9431,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6183,6182,99.999,380.0,225.0,2.5488510657188,0.0299997,0.0,0.0,0.0,\"lv\",0.0,null,null,4.4891,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6183,6182,99.999,380.0,225.0,2.54158936386903,0.0399996,0.0,0.0,0.0,\"lv\",0.0,null,null,5.3026,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6185,6184,99.999,380.0,225.0,2.80541754294919,0.0499995,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9608,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6202,6126,399.0,225.0,150.0,6.43028945913767,0.008379,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6694,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6210,6209,99.999,380.0,150.0,4.30230854277922,0.05499945,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9907,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6219,6205,99.999,380.0,225.0,0.06250225490485,0.000599994,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6205,6218,99.999,225.0,225.0,1.56965713542493,0.063199368,0.0,0.0,1.32,\"hv\",0.0,null,null,1.4351,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5901,615,606.0,380.0,225.0,-4.7523687629114,0.314514,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6223,6206,1399.0,380.0,380.0,11.09596510383779,0.104925,0.0,0.0,-2.93,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6222,6207,1399.0,380.0,380.0,11.09596510383779,0.104925,0.0,0.0,-2.93,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,6229,6228,1866.0,380.0,225.0,26.59264489686042,0.337746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.8917,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6232,6231,99.999,380.0,225.0,8.21579424001417,0.1199988,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6232,6231,99.999,380.0,225.0,4.98420826670659,0.039699603,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6232,6231,99.999,380.0,225.0,1.86698845632113,0.0199998,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3057,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6234,6233,399.0,380.0,225.0,11.31712270278926,0.124488,0.0,0.0,0.0,\"lv\",0.0,null,null,2.818,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6244,6243,99.999,380.0,225.0,2.64990298278579,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6244,6241,99.999,380.0,225.0,2.64990298278579,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6244,6242,99.999,380.0,225.0,2.64990298278579,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,627,626,99.999,150.0,63.0,17.58598658872264,0.373296267,0.0,0.0,0.0,\"lv\",0.0,null,null,6.1029,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6244,6240,99.999,380.0,225.0,2.64990298278579,0.012499875,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6246,6245,99.999,380.0,225.0,2.34812442910915,0.01499985,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8183,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6246,6245,99.999,380.0,225.0,2.69322598912519,0.028699713,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8183,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,6251,6208,1399.0,380.0,380.0,5.24651934721907,0.053162,0.0,0.0,5.86,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,114,6254,99.999,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,115,6255,99.999,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,199,6256,99.999,225.0,10.0,54.18345816,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,199,6257,99.999,225.0,10.0,54.18345816,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,199,6258,99.999,225.0,10.0,54.18345816,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,229,6259,99.999,225.0,11.0,14.285557143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1111,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,658,657,721.0,225.0,63.0,88.16584929622663,1.16802,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,229,6260,99.999,225.0,11.0,21.914680851,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.1111,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,246,6261,99.999,225.0,10.0,9.092709072,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,270,6262,99.999,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,270,6263,99.999,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,269,6264,99.999,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,269,6265,99.999,225.0,4.0,36.679033206,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,365,6266,99.999,225.0,10.0,12.840771591,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,365,6267,99.999,225.0,10.0,12.840771591,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,366,6268,99.999,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,366,6269,99.999,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,658,657,718.0,225.0,63.0,85.81501890126319,1.290964,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,367,6270,99.999,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,367,6271,99.999,380.0,10.0,14.99985,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,493,6272,1095.0,380.0,24.0,13.809045,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,494,6273,1139.0,380.0,24.0,14.363929,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,495,6274,1131.0,380.0,24.0,14.263041,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,496,6275,1087.0,380.0,24.0,13.708157,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,499,6276,261.0,225.0,20.0,12.582027,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,498,6277,264.0,225.0,20.0,12.726648,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,500,6278,99.999,380.0,20.0,4.396456035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,500,6279,292.0,380.0,17.0,10.05064,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,673,672,337.0,225.0,63.0,57.26728055027413,1.464602,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,500,6280,99.999,380.0,15.0,6.50593494,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,6281,99.999,225.0,10.0,16.142738571,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,6282,99.999,225.0,10.0,17.93082069,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,6283,99.999,225.0,10.0,16.142738571,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,6284,99.999,225.0,10.0,17.93082069,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,526,6285,99.999,225.0,10.0,17.93082069,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2796,6286,99.999,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,615,6287,99.999,225.0,10.0,11.242787571,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.2667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,615,6288,99.999,225.0,12.0,18.339516603,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.3334,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,615,6289,99.999,225.0,12.0,18.339516603,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,682,681,530.0,225.0,90.0,51.78573303087443,0.73829,0.0,0.0,0.0,\"lv\",0.0,null,null,2.0408,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,622,6290,99.999,63.0,10.0,33.34566654,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.4506,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,623,6291,99.999,225.0,10.0,16.674133257,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.68790000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,623,6292,99.999,225.0,10.0,30.011099886,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.00959999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,671,6293,1101.0,380.0,24.0,13.966185,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,670,6294,1092.0,380.0,24.0,13.85202,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,669,6295,1070.0,380.0,24.0,13.57295,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,668,6296,1017.0,380.0,24.0,12.900645,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,689,6297,1545.0,380.0,20.0,14.373135,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,691,6298,1546.0,380.0,20.0,14.382438,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,698,6299,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,109,108,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0584,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,700,699,292.0,225.0,90.0,32.71701435336666,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,698,6300,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,698,6301,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,697,6302,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,697,6303,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,697,6304,99.999,225.0,4.0,20.005999938,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,1.3333,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,719,6305,99.999,225.0,5.0,45.317746818,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,899,6306,1568.0,380.0,20.0,13.969312,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,901,6307,1585.0,380.0,20.0,14.120765,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,902,6308,1535.0,380.0,20.0,13.675315,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1007,6309,99.999,225.0,15.0,12.888771111,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.84450000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,700,699,300.0,225.0,90.0,34.80528472200737,1.1793,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1006,6310,99.999,225.0,15.0,13.337066628,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.31109999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1006,6311,99.999,225.0,15.0,13.337066628,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.84450000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1046,6312,99.999,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1053,6313,255.0,380.0,15.0,13.78887,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.7631,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1053,6314,260.0,380.0,15.0,14.05924,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.7631,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1056,6315,1114.0,380.0,24.0,14.13109,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1060,6316,1122.0,380.0,24.0,14.149542,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1059,6317,1120.0,380.0,24.0,14.12432,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1065,6318,1906.0,380.0,20.0,17.643842,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1066,6319,1849.0,380.0,20.0,17.116193,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,704,701,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1080,6320,1797.0,380.0,20.0,16.634829,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1079,6321,1796.0,380.0,20.0,16.625572,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,72,6322,99.999,225.0,15.0,6.57893421,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.66670000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,71,6323,99.999,225.0,15.0,6.57893421,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.66670000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2106,6324,99.999,225.0,14.0,9.9999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1175,6325,99.999,225.0,20.0,1.95398046,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1176,6326,659.0,225.0,20.0,13.329593,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1177,6327,667.0,225.0,20.0,13.03318,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1178,6328,99.999,380.0,20.0,2.157578424,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,6329,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,704,702,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1445,6330,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,6331,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,6332,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,6333,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,6334,99.999,225.0,10.0,24.2397576,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.57779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1299,6335,1128.0,380.0,24.0,14.30868,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1296,6336,1148.0,380.0,24.0,14.56238,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1298,6337,1154.0,380.0,24.0,14.553094,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1297,6338,1100.0,380.0,24.0,13.8721,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1339,6339,99.999,225.0,10.0,18.181618182,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,705,703,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1339,6340,99.999,225.0,10.0,18.181618182,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1365,6341,99.999,225.0,21.0,4.123058769,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.48,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1364,6342,99.999,225.0,15.0,27.349126506,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1431,6343,485.0,225.0,19.0,15.923035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1577,6344,1075.0,380.0,24.0,13.636375,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1578,6345,1075.0,380.0,24.0,13.636375,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1579,6346,1083.0,380.0,24.0,13.737855,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1580,6347,1097.0,380.0,24.0,13.915445,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1607,6348,99.999,225.0,11.0,34.583454162,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1769,6349,1590.0,380.0,20.0,14.79177,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,708,706,302.0,225.0,90.0,35.02909297968676,0.912644,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1768,6350,1447.0,380.0,20.0,13.461441,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1871,6351,99.999,63.0,10.0,33.9596604,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1960,6352,99.999,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1961,6353,99.999,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1961,6354,99.999,225.0,15.0,12.821271786,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.6743,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1961,6355,99.999,225.0,15.0,14.837351625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1960,6356,99.999,225.0,15.0,14.837351625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.77780000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2016,6357,1579.0,380.0,20.0,14.067311,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2017,6358,1584.0,380.0,20.0,14.111856,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2020,6359,99.999,225.0,10.0,45.727742718,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,708,706,302.0,225.0,90.0,36.82234175043325,1.067872,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5746,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2020,6360,99.999,225.0,10.0,45.727742718,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2046,6361,493.0,225.0,21.0,20.940668,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.2222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2053,6362,99.999,225.0,10.0,30.279197205,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2061,6363,1116.0,380.0,24.0,14.15646,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2062,6364,1117.0,380.0,24.0,14.169145,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2063,6365,1125.0,380.0,24.0,14.270625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2064,6366,1119.0,380.0,24.0,14.194515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2065,6367,1117.0,380.0,24.0,14.169145,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2066,6368,997.0,380.0,24.0,12.646945,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2134,6369,99.999,225.0,20.0,4.111158888,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1067,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,716,713,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2163,6370,510.0,225.0,18.0,14.83131,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.08880000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2198,6371,307.0,225.0,20.0,13.804255,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2199,6372,99.999,225.0,20.0,2.022679773,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2200,6373,99.999,380.0,20.0,2.119678803,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.30789999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2221,6374,99.999,225.0,10.0,20.322396774,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2221,6375,99.999,225.0,10.0,20.322396774,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2241,6376,99.999,225.0,10.0,37.284227154,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2241,6377,99.999,225.0,10.0,37.284227154,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2399,6378,99.999,225.0,5.0,52.51687482600001,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2399,6379,99.999,225.0,5.0,52.51687482600001,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,716,712,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2459,6380,99.999,225.0,10.0,46.013939856,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.55559999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2660,6381,99.999,225.0,10.0,31.285387143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2660,6382,99.999,225.0,10.0,31.285387143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2660,6383,99.999,225.0,10.0,31.285387143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2660,6384,99.999,225.0,10.0,31.285387143,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2616,6385,99.999,225.0,20.0,4.820651793,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2652,6386,99.999,225.0,5.0,22.007579922,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2652,6387,99.999,225.0,5.0,22.007579922,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2703,6388,99.999,225.0,10.0,12.037379625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2703,6389,99.999,225.0,10.0,17.12482875,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,716,711,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2703,6390,99.999,225.0,10.0,13.87486125,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9777,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2703,6391,99.999,225.0,10.0,12.037379625,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2709,6392,99.999,225.0,5.0,32.940870588,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2709,6393,99.999,225.0,5.0,32.940870588,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2709,6394,99.999,225.0,5.0,32.940870588,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2726,6395,99.999,225.0,5.0,18.163418364,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2748,6396,99.999,225.0,12.0,36.010939887,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2748,6397,99.999,225.0,12.0,36.010939887,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2748,6398,99.999,225.0,12.0,36.010939887,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2748,6399,99.999,225.0,12.0,36.010939887,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5556,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,112,111,446.0,225.0,63.0,50.67778548660898,1.462434,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,716,715,302.0,225.0,90.0,34.19552844535232,0.9664,0.0,0.0,0.0,\"lv\",0.0,null,null,1.8642,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2820,6400,99.999,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2819,6401,99.999,225.0,20.0,4.496455035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2859,6402,99.999,225.0,5.0,48.27461724899999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,13.7778,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2859,6403,99.999,225.0,5.0,48.27461724899999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,13.7778,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4404,6404,99.999,225.0,10.0,8.463515364,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.77779999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,378,6405,451.0,225.0,20.0,14.307073,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3037,6406,99.999,225.0,5.0,25.60774392,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.24450000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3037,6407,99.999,225.0,5.0,25.60774392,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.24450000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3054,6408,99.999,225.0,15.0,5.1599484,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3053,6409,99.999,225.0,15.0,5.1599484,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.511,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,716,714,292.0,225.0,90.0,33.06322617894993,0.9344,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5345,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3057,6410,99.999,380.0,18.0,5.9199408,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3057,6411,99.999,380.0,18.0,5.9599404,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3056,6412,99.999,380.0,18.0,5.9599404,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3056,6413,99.999,380.0,18.0,5.97194028,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3087,6414,99.999,225.0,15.0,15.87884121,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3087,6415,99.999,225.0,15.0,15.87884121,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1744,6416,1110.0,380.0,24.0,14.08035,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1743,6417,1065.0,380.0,24.0,13.509525,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3148,6418,276.0,225.0,17.0,9.10524,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3148,6419,99.999,225.0,20.0,4.26895731,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,716,714,302.0,225.0,90.0,35.08888309354676,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3149,6420,99.999,380.0,17.0,3.426865731,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.05260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3235,6421,1573.0,380.0,20.0,14.633619,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3252,6422,99.999,225.0,10.0,14.415255846,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3252,6423,99.999,225.0,10.0,14.415255846,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3262,6424,99.999,225.0,10.0,29.705602941,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3317,6425,1585.0,380.0,20.0,14.120765,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3318,6426,1643.0,380.0,20.0,14.637487,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3319,6427,1638.0,380.0,20.0,14.592942,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3316,6428,1645.0,380.0,20.0,14.655305,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3345,6429,99.999,225.0,10.0,38.97881020800001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,731,729,435.0,225.0,63.0,50.79980011902729,1.33197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3372,6430,1637.0,380.0,20.0,15.229011,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3373,6431,1599.0,380.0,20.0,14.875497,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3478,6432,99.999,380.0,20.0,2.148478515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.30789999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3477,6433,99.999,380.0,20.0,2.148478515,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.30789999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3476,6434,779.0,380.0,20.0,16.736815,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.30789999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3475,6435,99.999,380.0,20.0,1.973680263,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3492,6436,99.999,225.0,10.0,31.438485612,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3492,6437,99.999,225.0,10.0,31.438485612,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3492,6438,99.999,225.0,10.0,31.438485612,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3503,6439,99.999,225.0,10.0,15.629743701,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,731,730,444.0,225.0,63.0,51.41372267996768,1.41192,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3533,6440,288.0,225.0,20.0,12.94992,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3532,6441,488.0,225.0,20.0,9.870776,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3594,6442,99.999,225.0,10.0,21.436485633,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3594,6443,99.999,225.0,10.0,21.436485633,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3606,6444,99.999,225.0,11.0,73.354066452,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3687,6445,99.999,63.0,10.0,43.112868867,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3687,6446,99.999,63.0,10.0,43.101268983,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3670,6447,523.0,225.0,20.0,24.449204,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3702,6448,99.999,225.0,5.0,28.363316364,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3725,6449,99.999,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,731,729,435.0,225.0,63.0,51.22899874585976,1.33197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3724,6450,99.999,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3723,6451,99.999,225.0,3.0,15.504644952,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3728,6452,99.999,150.0,10.0,32.790072096,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.64100000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3728,6453,99.999,150.0,10.0,32.790072096,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.64100000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3728,6454,99.999,150.0,10.0,32.790072096,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.64100000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3728,6455,99.999,150.0,10.0,32.790072096,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.64100000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3807,6456,99.999,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3806,6457,99.999,380.0,13.0,6.03693963,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.14220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3805,6458,99.999,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3804,6459,99.999,380.0,13.0,7.7399226,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,5.2632,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,747,746,435.0,225.0,63.0,53.29403724951906,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,644,6460,99.999,225.0,15.0,33.039969597,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,643,6461,99.999,225.0,15.0,33.039969597,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,642,6462,99.999,225.0,15.0,33.039969597,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,641,6463,99.999,225.0,15.0,33.039969597,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,640,6464,99.999,225.0,15.0,33.039969597,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3990,6465,99.999,225.0,5.0,31.758782409,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3995,6466,99.999,225.0,5.0,32.940870588,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3995,6467,99.999,225.0,5.0,32.940870588,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4019,6468,99.999,225.0,15.0,30.23089768800001,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,3.4667,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4019,6469,99.999,225.0,15.0,29.008809909,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,747,746,445.0,225.0,63.0,54.5191875311172,1.49431,0.0,0.0,0.0,\"lv\",0.0,null,null,2.629,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4019,6470,99.999,225.0,15.0,29.009809899,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.0,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4019,6471,99.999,225.0,10.0,17.505724941,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,10.35550000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4045,6472,99.999,225.0,10.0,16.794732051,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4045,6473,99.999,225.0,10.0,16.794732051,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4051,6474,99.999,225.0,10.0,73.36176637499999,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.00000000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4136,6475,99.999,225.0,10.0,12.444275556,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4136,6476,99.999,225.0,10.0,12.444275556,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4136,6477,99.999,225.0,10.0,12.444275556,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4136,6478,99.999,225.0,10.0,12.444275556,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.6222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4143,6479,99.999,225.0,15.0,8.882711172,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.2222,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5872,758,1186.0,380.0,225.0,-5.34634829852975,0.295314,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4187,6480,1606.0,380.0,20.0,14.940618,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4186,6481,1577.0,380.0,20.0,14.670831,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1698,6482,335.0,225.0,20.0,12.04057,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.10230000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1697,6483,642.0,225.0,20.0,12.645474,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.88439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1695,6484,484.0,380.0,19.0,18.110796,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.57900000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1694,6485,512.0,380.0,19.0,19.003904,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,11.57900000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4253,6486,99.999,225.0,5.0,24.436155636,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4253,6487,99.999,225.0,5.0,24.436155636,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4263,6488,99.999,63.0,10.0,33.9596604,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.9841,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4262,6489,99.999,63.0,10.0,33.9596604,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.9841,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5902,758,1184.0,380.0,225.0,-7.62708355025851,0.179968,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4268,6490,99.999,225.0,10.0,14.893451064,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4268,6491,99.999,225.0,10.0,21.87478125,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,7.33330000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4285,6492,1082.0,380.0,24.0,13.645102,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4284,6493,1074.0,380.0,24.0,13.544214,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,9.21050000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4293,6494,99.999,225.0,5.0,19.9198008,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4293,6495,99.999,225.0,5.0,19.9198008,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4293,6496,99.999,225.0,5.0,19.9198008,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4506,6497,99.999,380.0,15.0,9.276407235,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,6.57890000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4527,6498,99.999,225.0,10.0,11.9498805,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4527,6499,99.999,225.0,10.0,11.9498805,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,112,111,446.0,225.0,63.0,52.43874006705229,1.44504,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,767,766,99.999,63.0,20.0,94.4745873436304,6.802631973,0.0,0.0,0.0,\"lv\",0.0,null,null,44.9639,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4693,6500,1113.0,225.0,24.0,14.211897,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4694,6501,1079.0,225.0,24.0,13.777751,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4695,6502,1149.0,225.0,24.0,14.671581,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4696,6503,1140.0,225.0,24.0,14.55666,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4763,6504,99.999,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4763,6505,99.999,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4762,6506,99.999,225.0,15.0,5.058749412,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.8889,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4794,6507,99.999,225.0,10.0,16.14783852,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,15.55550000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4794,6508,99.999,225.0,10.0,16.14783852,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,15.55550000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4794,6509,99.999,225.0,10.0,16.14783852,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,15.55550000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,773,772,302.0,225.0,90.0,36.34687988242759,1.127366,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4943,6510,326.0,225.0,20.0,14.65859,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4942,6511,287.0,225.0,20.0,12.904955,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0978,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4951,6512,99.999,380.0,15.0,7.076829231,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,2.6316,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5008,6513,99.999,225.0,10.0,15.12484875,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5008,6514,99.999,225.0,10.0,15.12484875,0.0,0.0,0.0,0.0,\"hv\",0.0,null,null,4.44439999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,773,772,302.0,225.0,90.0,35.32753145196562,0.930462,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5746,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,773,772,302.0,225.0,90.0,37.359462845964,1.09173,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,777,774,99.999,63.0,20.0,45.34265749932863,1.234587654,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,777,775,99.999,63.0,20.0,45.64484314203354,1.234587654,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,777,776,99.999,63.0,20.0,45.62034154480185,1.259787402,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,781,780,435.0,225.0,63.0,52.09524265840621,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,792,791,99.999,63.0,20.0,60.32755880384301,3.22496775,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,793,790,99.999,63.0,20.0,60.32755880384301,3.22496775,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,112,111,435.0,225.0,63.0,48.91907386345995,1.632555,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,794,792,435.0,225.0,63.0,54.13995698211465,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,794,793,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,-0.02298850574713,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,804,803,1017.0,380.0,63.0,158.49206038796095,2.880144,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,809,807,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,809,806,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,808,805,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,832,831,1186.0,380.0,225.0,29.62740485074351,0.370032,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,854,853,435.0,225.0,63.0,50.9715662441964,1.33197,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,854,853,435.0,225.0,63.0,49.86188301500481,1.572525,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,854,853,312.0,225.0,63.0,50.55624893963491,1.423656,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,129,127,446.0,225.0,63.0,51.99949383222098,1.488748,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,855,854,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,855,854,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,857,856,435.0,225.0,63.0,53.46603630184774,1.46943,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,857,856,435.0,225.0,63.0,53.37989757897559,1.45203,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,858,857,1186.0,380.0,225.0,66.52753433108589,0.081834,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,885,883,435.0,225.0,63.0,54.32236778669746,1.357635,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,885,884,435.0,225.0,63.0,54.57068031153383,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,885,883,435.0,225.0,63.0,54.92858857580927,1.555125,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,894,893,99.999,150.0,20.0,23.74988245070809,0.613293867,0.0,0.0,0.0,\"lv\",0.0,null,null,6.1033,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5873,919,606.0,380.0,225.0,-5.08667036296947,0.302394,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,129,128,436.0,225.0,63.0,56.08845344714636,1.56742,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5903,918,557.0,380.0,225.0,-4.86375197111746,0.181025,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,928,927,1629.0,380.0,63.0,161.79971841509445,2.955006,0.0,0.0,0.0,\"lv\",0.0,null,null,3.3812,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,928,927,1629.0,380.0,63.0,161.79971841509445,2.955006,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6291,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5874,936,1168.0,380.0,225.0,-5.9155942654648,0.193888,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5926,937,1184.0,380.0,225.0,-12.87513224846099,0.196544,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5940,937,1184.0,380.0,225.0,-9.18486731291422,0.179968,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5950,936,1184.0,380.0,225.0,-9.02079397868547,0.139712,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,942,941,435.0,225.0,63.0,48.40716471375906,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,942,941,435.0,225.0,63.0,53.72886854733729,1.641255,0.0,0.0,0.0,\"lv\",0.0,null,null,3.8422,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,942,941,435.0,225.0,63.0,51.74725194946419,1.426365,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,26,25,302.0,225.0,90.0,35.62659821126211,0.96036,0.0,0.0,0.0,\"lv\",0.0,null,null,3.2882,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,137,136,99.999,150.0,63.0,14.91704091872944,0.217797822,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,953,952,446.0,225.0,63.0,49.80109006900829,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,953,952,435.0,225.0,63.0,52.86466113823226,1.46943,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,958,957,1627.0,380.0,63.0,161.14845294928412,2.930227,0.0,0.0,0.0,\"lv\",0.0,null,null,1.8645,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,958,957,1627.0,380.0,63.0,162.27577883107688,2.930227,0.0,0.0,0.0,\"lv\",0.0,null,null,0.8919,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,965,964,508.0,225.0,90.0,46.26831295571724,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5962,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,965,964,508.0,225.0,90.0,46.96985081647503,0.882904,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5962,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,965,964,508.0,225.0,90.0,46.76941932442352,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5962,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,967,965,1184.0,380.0,225.0,31.73471703613341,0.3848,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,966,965,1184.0,380.0,225.0,31.48837727074801,0.377696,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,970,969,639.0,225.0,20.0,160.32642832115934,4.897296,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,139,138,724.0,225.0,63.0,88.39033824961251,1.244556,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,970,969,639.0,225.0,20.0,160.32642832115934,4.897296,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,970,969,639.0,225.0,20.0,160.32642832115934,4.897296,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,973,972,724.0,225.0,63.0,85.38992883644225,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,973,972,724.0,225.0,63.0,85.96251941010021,1.44438,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,979,978,1139.0,380.0,90.0,115.65501221197039,2.106011,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,979,978,1139.0,380.0,90.0,114.8646854960089,2.043366,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,981,980,724.0,225.0,63.0,101.54753793024098,1.329988,0.0,0.0,0.0,\"lv\",0.0,null,null,0.1996,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,994,992,446.0,225.0,63.0,47.06864385093775,1.506588,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,994,992,446.0,225.0,63.0,50.50245796461399,1.488748,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7618,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1001,1000,724.0,225.0,63.0,86.3893072402056,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,4.671,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,140,139,1187.0,380.0,225.0,29.67761660240014,0.394084,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5875,999,99.999,380.0,20.0,14.82577018690177,0.422395776,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1002,1000,1627.0,380.0,63.0,164.52881146367102,2.930227,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1002,1000,1579.0,380.0,63.0,159.77375461645676,2.209021,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5875,1001,606.0,380.0,225.0,-5.46088227537529,0.235128,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5904,1001,606.0,380.0,225.0,-3.17063323367683,0.38178,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1016,1015,435.0,225.0,63.0,49.86108020075378,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1016,1015,435.0,225.0,63.0,54.16041658248971,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1032,1030,445.0,225.0,63.0,55.21905036725143,1.379945,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1038,1037,724.0,225.0,63.0,88.96204052217482,1.230076,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67149999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1038,1037,724.0,225.0,63.0,88.67608794922626,1.230076,0.0,0.0,0.0,\"lv\",0.0,null,null,4.6025,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,142,141,724.0,225.0,63.0,83.24406990314667,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1039,1038,1184.0,380.0,225.0,32.14435130274531,0.3848,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1039,1038,1187.0,380.0,225.0,32.3076110284879,0.378653,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5927,1038,1186.0,380.0,225.0,-9.61280948514117,0.271594,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1046,1045,724.0,225.0,63.0,85.75533549181415,0.905,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4386,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1046,1045,724.0,225.0,63.0,85.59785502947325,0.936856,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1046,1044,435.0,225.0,63.0,48.23453743042271,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1063,1062,302.0,225.0,90.0,35.50671443238656,0.936502,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1063,1062,292.0,225.0,90.0,33.17868525404827,0.94024,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5345,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1063,1062,302.0,225.0,90.0,34.9697868707014,0.930462,0.0,0.0,0.0,\"lv\",0.0,null,null,0.7937,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1063,1062,302.0,225.0,90.0,34.91047547593341,0.936502,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,142,141,724.0,225.0,63.0,85.38992883644225,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1068,1067,99.999,225.0,63.0,22.92631825306759,0.770392296,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1068,1067,99.999,225.0,63.0,23.41882215677896,0.738792612,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1068,1067,99.999,225.0,63.0,22.92559606865699,0.748592514,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1076,1075,1186.0,380.0,225.0,32.36250754529099,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1076,1075,1186.0,380.0,225.0,32.44552115469585,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5928,1075,1186.0,380.0,225.0,-8.87147541830219,0.156552,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1078,1077,436.0,225.0,63.0,52.13057764525768,1.645028,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1078,1077,434.0,225.0,63.0,54.28750828644193,1.525944,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1092,1091,293.0,225.0,90.0,33.11842877687068,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1113,1112,99.999,90.0,20.0,18.57552710913841,1.456785432,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,144,143,292.0,225.0,90.0,32.88931146453437,0.894104,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3803,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1116,1115,723.0,225.0,63.0,85.84151159004797,1.299954,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1116,1115,723.0,225.0,63.0,85.84151159004797,1.299954,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1135,1134,302.0,225.0,90.0,34.2624491457975,1.193202,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1135,1134,302.0,225.0,90.0,35.74490534959548,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1142,1140,312.0,225.0,63.0,51.41658416964985,1.337232,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1142,1141,312.0,225.0,63.0,53.94933953440928,1.584024,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1146,1145,435.0,225.0,63.0,52.60996239422577,1.563825,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1146,1145,435.0,225.0,63.0,56.98507971120379,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1150,1149,1038.0,225.0,20.0,553.6055861039729,2.562822,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1157,1156,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,145,143,712.0,380.0,90.0,114.02120430516001,2.248496,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1157,1156,312.0,225.0,63.0,50.31146933504589,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1157,1155,312.0,225.0,63.0,50.68286181761972,1.540656,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1166,1163,508.0,225.0,90.0,50.44044593983507,0.82296,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9609,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1166,1164,508.0,225.0,90.0,50.53135494432106,0.852932,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9609,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1166,1165,508.0,225.0,90.0,50.55099371752259,0.842772,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1174,1173,508.0,225.0,90.0,46.94027071599157,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1174,1173,508.0,225.0,90.0,46.5693804913821,0.923036,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1174,1173,508.0,225.0,90.0,46.46913347455267,0.913384,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1174,1173,508.0,225.0,90.0,46.5693804913821,0.923036,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1195,1194,470.0,225.0,63.0,58.14140666174839,1.67132,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,145,143,712.0,380.0,90.0,114.16907566523943,2.238528,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1195,1193,466.0,225.0,63.0,56.17743366740795,1.748898,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1196,1194,470.0,225.0,63.0,59.06477583340175,1.4852,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1197,1195,1186.0,380.0,225.0,29.81734546776114,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1197,1196,1186.0,380.0,225.0,30.06282712170025,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1199,1198,1186.0,380.0,225.0,32.11692178150901,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1199,1198,1186.0,380.0,225.0,32.44531965142892,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1199,1198,606.0,380.0,225.0,25.6464573897856,0.495102,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1199,1198,606.0,380.0,225.0,26.10676007656171,0.415716,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1202,1201,724.0,225.0,63.0,87.10512100626478,1.372704,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5339,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1202,1201,724.0,225.0,63.0,84.39152904583142,1.558772,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5870,144,1186.0,380.0,225.0,-7.47615013001237,0.17197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1208,1207,446.0,225.0,63.0,51.99826082477455,1.44504,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1208,1207,724.0,225.0,63.0,88.81922682291082,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1211,1210,435.0,225.0,63.0,54.9266856751882,1.486395,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1211,1210,436.0,225.0,63.0,48.6881560548089,1.662032,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1211,1210,446.0,225.0,63.0,49.78410397005253,0.90761,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1229,1228,302.0,225.0,90.0,37.18040282351277,1.07965,0.0,0.0,0.0,\"lv\",0.0,null,null,4.8528,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1236,1235,99.999,90.0,20.0,0.52452616461289,0.049399506,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1240,1238,446.0,225.0,63.0,54.82290254177153,1.673838,0.0,0.0,0.0,\"lv\",0.0,null,null,4.671,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1240,1237,435.0,225.0,63.0,55.61538597759167,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,4.671,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1241,1238,435.0,225.0,63.0,54.50432938611254,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5923,144,1187.0,380.0,225.0,-8.05753523710483,0.148375,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1242,1241,1186.0,380.0,225.0,29.32391871356964,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1242,1240,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1244,1243,312.0,225.0,63.0,49.93994210752528,1.411176,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1247,1246,312.0,225.0,63.0,49.63269780398433,1.442064,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1247,1246,312.0,225.0,63.0,49.94082446836551,1.442064,0.0,0.0,0.0,\"lv\",0.0,null,null,1.21469999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1247,1246,312.0,225.0,63.0,51.6012259152885,1.337232,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1249,1248,99.999,150.0,63.0,36.54649798433501,0.995590044,0.0,0.0,0.0,\"lv\",0.0,null,null,3.51969999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1249,1248,99.999,150.0,63.0,45.80734992099371,1.657783422,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7345,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1251,1250,99.999,63.0,20.0,94.4745873436304,6.802631973,0.0,0.0,0.0,\"lv\",0.0,null,null,44.9639,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1258,1257,303.0,225.0,90.0,36.82467837796651,1.083225,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,32,30,435.0,225.0,63.0,55.08509500347305,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,155,151,99.999,63.0,63.0,0.25325433308359,0.025199748,0.0,-0.030000300003,-1.3,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1258,1257,303.0,225.0,90.0,35.14555366265066,0.933543,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1264,1262,444.0,225.0,63.0,52.37938082242012,1.455876,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1264,1263,446.0,225.0,63.0,51.99826082477455,1.44504,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1264,1262,435.0,225.0,63.0,50.88523871982719,1.32327,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5951,1264,581.0,380.0,225.0,-4.27151124925184,0.233562,0.0,0.0,0.0,\"hv\",0.0,null,null,4.9318,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1265,1264,585.0,380.0,225.0,14.78784538710931,0.153855,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0307,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1265,1264,1186.0,380.0,225.0,29.48875906900424,0.378334,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1309,1307,99.999,63.0,20.0,173.98936443917898,7.079829201,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1309,1308,99.999,63.0,20.0,151.3593334358032,7.558524414,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1325,1324,438.0,225.0,63.0,53.66254188357946,1.505406,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,153,152,446.0,225.0,63.0,42.31526437400225,1.532902,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1325,1324,316.0,225.0,63.0,51.45156892395969,1.354376,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1332,1331,310.0,225.0,63.0,50.72277681801343,1.43902,0.0,0.0,0.0,\"lv\",0.0,null,null,3.288,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1332,1331,312.0,225.0,63.0,51.05002053941997,1.448304,0.0,0.0,0.0,\"lv\",0.0,null,null,1.9608,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1333,1332,1184.0,380.0,225.0,29.19298261515325,0.393088,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1333,1332,1184.0,380.0,225.0,29.19267336273539,0.369408,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1335,1334,99.999,63.0,45.0,30.76369787418178,1.259787402,0.0,0.0,0.0,\"lv\",0.0,null,null,4.8521,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1343,1342,724.0,225.0,63.0,83.81888378966114,1.516056,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1345,1344,435.0,225.0,63.0,54.24650327405559,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1345,1344,446.0,225.0,63.0,48.46233781286995,0.88085,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1349,1348,99.999,150.0,20.0,23.74988245070809,0.613293867,0.0,0.0,0.0,\"lv\",0.0,null,null,6.1033,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,158,156,99.999,63.0,45.0,19.71297188041952,2.519474805,0.0,0.0,0.0,\"lv\",0.0,null,null,11.1107,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1357,1356,508.0,225.0,90.0,45.96692822240355,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,0.60359999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1357,1356,508.0,225.0,90.0,46.77123335215577,0.983488,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1357,1356,508.0,225.0,90.0,46.97102603511487,0.943356,0.0,0.0,0.0,\"lv\",0.0,null,null,0.60359999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1359,1358,312.0,225.0,63.0,52.8954544763866,1.355952,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1359,1358,312.0,225.0,63.0,52.7714704547099,1.325064,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1359,1358,312.0,225.0,63.0,52.95658482760685,1.331304,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1380,1379,302.0,225.0,90.0,33.66147552937423,1.055792,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1386,1385,729.0,225.0,63.0,89.28849187152755,1.238571,0.0,0.0,0.0,\"lv\",0.0,null,null,4.6025,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1386,1385,721.0,225.0,63.0,84.75158538870159,1.410276,0.0,0.0,0.0,\"lv\",0.0,null,null,0.1996,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1386,1385,435.0,225.0,63.0,54.49392323309866,1.348935,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,167,164,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1407,1406,435.0,225.0,63.0,54.5791753602718,1.33197,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1527,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1410,1408,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1410,1409,302.0,225.0,90.0,34.84688203373771,0.781576,0.0,0.0,0.0,\"lv\",0.0,null,null,0.80640000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1410,1409,302.0,225.0,90.0,34.85053924924118,0.930462,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1434,1433,435.0,225.0,63.0,51.1435486848092,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1434,1433,435.0,225.0,63.0,48.57797511714389,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1441,1440,740.0,225.0,63.0,90.7820826643011,1.24246,0.0,0.0,0.0,\"lv\",0.0,null,null,0.1996,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1441,1440,740.0,225.0,63.0,87.86224359595879,1.4763,0.0,0.0,0.0,\"lv\",0.0,null,null,0.1996,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,1444,446.0,225.0,63.0,56.40948741776035,1.717992,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1445,1443,446.0,225.0,63.0,55.70459109510368,1.700152,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,167,165,293.0,225.0,90.0,31.9035579111296,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1456,1455,436.0,225.0,63.0,64.09741968536993,1.662032,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7618,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1459,1458,99.999,63.0,20.0,94.4745873436304,6.802631973,0.0,0.0,0.0,\"lv\",0.0,null,null,44.9639,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1462,1461,302.0,225.0,90.0,35.0289361345962,0.906604,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1462,1461,302.0,225.0,90.0,37.18075556506452,1.09173,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5876,1462,1184.0,380.0,225.0,-6.48514424469957,0.311392,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1465,1464,99.999,90.0,63.0,10.96373141479705,0.135798642,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1466,1464,446.0,225.0,63.0,49.79680102968965,1.44504,0.0,0.0,0.0,\"lv\",0.0,null,null,4.8219,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1466,1464,435.0,225.0,63.0,48.75340180115025,1.80438,0.0,0.0,0.0,\"lv\",0.0,null,null,3.8422,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1473,1472,446.0,225.0,63.0,57.64263863798303,1.735386,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1479,1478,435.0,225.0,63.0,54.56405622417792,1.709985,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,167,165,293.0,225.0,90.0,33.29181733246175,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1479,1478,435.0,225.0,63.0,54.56405622417792,1.709985,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1486,1484,545.0,225.0,45.0,64.18372826681716,1.679145,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5746,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1503,1502,99.999,225.0,63.0,11.53073214086764,0.260697393,0.0,0.0,0.0,\"lv\",0.0,null,null,9.05119999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1518,1517,508.0,225.0,90.0,45.3076597950185,0.390144,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1518,1517,99.999,225.0,90.0,15.80820750580338,0.430595694,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1008,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1518,1517,99.999,225.0,90.0,15.94635529043462,0.430595694,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1008,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1519,1518,1186.0,380.0,225.0,32.44531965142892,0.38545,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1519,1518,600.0,380.0,225.0,24.93517431501131,0.4776,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1519,1518,607.0,380.0,225.0,29.59636104646249,0.441289,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1519,1518,1186.0,380.0,225.0,32.69080445656736,0.38545,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,167,165,293.0,225.0,90.0,33.17629131321982,0.93174,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1524,1522,99.999,225.0,17.0,8.64399599573303,0.371396286,0.0,-0.10000100001,0.0,\"lv\",0.0,null,null,11.66080000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1524,1521,99.999,225.0,17.0,4.85186000849436,0.15599844,0.0,-0.10000100001,0.0,\"lv\",0.0,null,null,1.01,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1526,1525,446.0,225.0,63.0,52.43730436019219,1.391966,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7618,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1526,1525,435.0,225.0,63.0,53.29747598827593,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7618,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1534,1532,292.0,225.0,90.0,33.63937737468991,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,3.3813,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1534,1533,302.0,225.0,90.0,35.5657230597185,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7534,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1534,1532,302.0,225.0,90.0,33.66542819828852,1.175082,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1535,1532,1139.0,380.0,90.0,113.60298495708213,1.545623,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5941,1534,1186.0,380.0,225.0,-8.46183946799512,0.188574,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5952,1534,1186.0,380.0,225.0,-6.66038107585144,0.328522,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,167,166,302.0,225.0,90.0,35.08935718559376,0.942542,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1541,1540,1184.0,380.0,225.0,29.35625007622711,0.3848,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1543,1542,508.0,225.0,90.0,51.48508742419568,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1543,1542,508.0,225.0,90.0,51.38502685563101,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1564,1563,293.0,225.0,90.0,31.67189324486064,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1564,1563,302.0,225.0,90.0,35.80421796868994,0.906604,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1564,1563,293.0,225.0,90.0,31.96125464270264,0.92588,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1585,1584,1186.0,380.0,225.0,29.73444120277124,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1585,1584,1186.0,380.0,225.0,29.5707876330858,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1588,1587,327.0,225.0,90.0,38.12271224920647,1.001274,0.0,0.0,0.0,\"lv\",0.0,null,null,2.145,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1588,1587,326.0,225.0,90.0,38.13518967691678,1.010926,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,171,170,326.0,225.0,90.0,36.9207840089126,1.288026,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1599,1597,302.0,225.0,90.0,34.96947546848096,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1599,1598,302.0,225.0,90.0,33.96425572623231,1.193202,0.0,0.0,0.0,\"lv\",0.0,null,null,7.0631,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5877,1599,1187.0,380.0,225.0,-8.96112904537152,0.172115,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5905,1599,606.0,380.0,225.0,-2.95559023014829,0.322998,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1602,1601,435.0,225.0,63.0,54.91657734134021,1.04835,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1602,1601,446.0,225.0,63.0,56.0573118894624,1.717992,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1603,1601,435.0,225.0,63.0,52.61259303620427,1.649955,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1614,1613,99.999,150.0,63.0,13.24638919897883,0.537794622,0.0,0.0,0.0,\"lv\",0.0,null,null,8.0037,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1614,1613,99.999,150.0,63.0,13.75346229277381,0.435595644,0.0,0.0,0.0,\"lv\",0.0,null,null,6.7165,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1617,1616,428.0,225.0,63.0,53.53292356045292,1.35248,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,171,170,326.0,225.0,90.0,36.9207840089126,1.288026,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1617,1615,435.0,225.0,63.0,54.67606920794255,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1617,1615,435.0,225.0,63.0,48.29641334108879,0.77343,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1620,1619,99.999,90.0,63.0,31.87226976093245,1.148188518,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1638,1637,724.0,225.0,63.0,87.96166377370042,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1638,1637,724.0,225.0,63.0,87.96166377370042,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1638,1637,724.0,225.0,63.0,87.96166377370042,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1669,1668,435.0,225.0,63.0,52.86442002772872,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1669,1668,435.0,225.0,63.0,52.43951553155502,1.60689,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1673,1672,724.0,225.0,63.0,83.24406990314667,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4754,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1673,1672,724.0,225.0,63.0,83.5300127291735,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,33,30,446.0,225.0,63.0,54.9095903948409,1.62121,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5899,178,444.0,225.0,63.0,-3.00909308537174,0.403596,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1682,1681,435.0,225.0,63.0,54.75200302614531,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1682,1681,435.0,225.0,63.0,54.07476480907938,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1689,1688,435.0,225.0,63.0,48.57828058433986,1.709985,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9896,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1689,1688,435.0,225.0,63.0,48.57828058433986,1.709985,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1527,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1710,1707,482.0,225.0,63.0,53.15050766196406,1.580478,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1712,1708,470.0,225.0,63.0,53.59121877474051,1.56886,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1709,1708,470.0,225.0,63.0,58.97198279184448,1.4946,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1711,1707,481.0,225.0,63.0,51.51706224501867,1.443962,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1717,1716,435.0,225.0,63.0,49.35213471268011,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1717,1716,435.0,225.0,63.0,48.147864659177,1.68432,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5924,178,444.0,225.0,63.0,-2.7795798990351,0.578976,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1722,1721,302.0,225.0,90.0,37.12046563378385,1.073912,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7534,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1722,1721,292.0,225.0,90.0,32.89010183697728,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2144,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1728,1727,99.999,63.0,20.0,94.36360117563383,4.535154648,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1736,1734,435.0,225.0,63.0,51.57340914046162,1.348935,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1736,1734,435.0,225.0,63.0,51.74517555137218,1.348935,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1751,1748,99.999,225.0,20.0,34.1815908037716,0.790092099,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1750,1747,99.999,225.0,20.0,34.1815908037716,0.790092099,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1749,1746,99.999,225.0,20.0,34.1815908037716,0.790092099,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1754,1752,446.0,225.0,63.0,55.17350783812786,1.62121,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7618,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1754,1753,435.0,225.0,63.0,51.67828361336316,1.95054,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,203,202,508.0,225.0,90.0,46.26811573299817,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,0.60359999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1778,1775,312.0,225.0,63.0,51.66298119304971,1.337232,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1778,1776,292.0,225.0,90.0,32.83230863393557,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,0.7937,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1778,1777,302.0,225.0,90.0,35.32722320319037,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1778,1777,302.0,225.0,90.0,33.72582404029446,1.193202,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1778,1777,302.0,225.0,90.0,33.90458648890825,1.187162,0.0,0.0,0.0,\"lv\",0.0,null,null,2.145,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1781,1780,508.0,225.0,90.0,50.88320116333122,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,1.833,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1781,1780,508.0,225.0,90.0,50.98376934656754,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,1.833,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1781,1780,508.0,225.0,90.0,53.58660432185119,0.491744,0.0,0.0,0.0,\"lv\",0.0,null,null,0.705,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1786,1785,435.0,225.0,63.0,54.66633507985056,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1786,1785,435.0,225.0,63.0,54.58023235647133,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,203,202,508.0,225.0,90.0,46.26811573299817,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,0.60359999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1792,1791,99.999,90.0,63.0,26.8211756635481,1.296287037,0.0,0.0,0.0,\"lv\",0.0,null,null,2.0408,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1793,1791,310.0,225.0,63.0,50.2321704207911,1.41453,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1793,1791,442.0,225.0,63.0,46.99196029315419,1.361802,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1793,1791,435.0,225.0,63.0,50.72388888666192,1.67562,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1793,1792,301.0,225.0,90.0,38.29394987900548,0.535178,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1795,1794,436.0,225.0,63.0,51.6985822642387,1.58486,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1795,1794,435.0,225.0,63.0,54.49589489873389,1.426365,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1804,1803,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1811,1810,557.0,225.0,63.0,80.89123232096756,1.936689,0.0,0.0,0.0,\"lv\",0.0,null,null,3.382,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1811,1810,579.0,225.0,63.0,85.45945153311078,2.047344,0.0,0.0,0.0,\"lv\",0.0,null,null,2.53409999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,204,203,606.0,380.0,225.0,29.29559989448388,0.40299,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1823,1822,435.0,225.0,63.0,54.40760466289846,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1823,1822,435.0,225.0,63.0,54.82747758656442,0.85086,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1827,1826,435.0,225.0,63.0,54.57980772886273,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1828,1827,593.0,380.0,225.0,26.49170969606154,0.435855,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0307,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1832,1831,724.0,225.0,63.0,87.67657291386747,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1832,1831,724.0,225.0,63.0,87.67657291386747,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1838,1837,435.0,225.0,63.0,48.93174775166579,1.976205,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1838,1837,435.0,225.0,63.0,50.88659942696997,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1843,1842,435.0,225.0,63.0,53.1259735087857,1.58949,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1843,1842,448.0,225.0,63.0,54.71157422317847,1.566208,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,204,203,606.0,380.0,225.0,24.00956118067109,0.474498,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1883,1882,303.0,225.0,90.0,37.24320625695012,1.071408,0.0,0.0,0.0,\"lv\",0.0,null,null,7.0631,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1900,1896,99.999,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1899,1895,99.999,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1898,1894,99.999,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1897,1893,99.999,225.0,20.0,23.80229474956829,0.039499605,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1904,1903,724.0,225.0,63.0,88.96284975260897,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.24949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1904,1903,724.0,225.0,63.0,88.53231856430503,1.14392,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1906,1905,312.0,225.0,63.0,51.04915357492071,1.417416,0.0,0.0,0.0,\"lv\",0.0,null,null,4.489,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1913,1912,435.0,225.0,63.0,54.92883557654872,1.563825,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1913,1912,435.0,225.0,63.0,54.58557569360264,1.572525,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,211,209,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,-0.02242152466368,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1928,1927,99.999,225.0,90.0,16.51894670540864,0.426695733,0.0,0.0,0.0,\"lv\",0.0,null,null,1.08780000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1928,1927,99.999,225.0,90.0,23.77015025593292,0.592594074,0.0,0.0,0.0,\"lv\",0.0,null,null,1.08780000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1930,1929,717.0,380.0,90.0,111.49381934580953,2.169642,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5906,1933,99.999,380.0,20.0,8.61476476430416,0.343496565,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1935,1934,605.0,380.0,225.0,20.82855645901378,0.485815,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5906,1934,1184.0,380.0,225.0,-5.58509378766015,0.327968,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1937,1936,1011.0,380.0,63.0,101.67650757014604,1.826877,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0149,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1944,1942,315.0,225.0,90.0,36.47577943482531,0.9954,0.0,0.0,0.0,\"lv\",0.0,null,null,7.06640000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1945,1942,1139.0,380.0,90.0,113.68230269219555,2.090065,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5962,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1945,1943,1139.0,380.0,90.0,115.02396570618815,2.098038,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3841,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,212,210,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,-0.02242152466368,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1945,1944,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1962,1961,1186.0,380.0,225.0,29.32412168747749,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1962,1961,1186.0,380.0,225.0,29.65220647090027,0.36173,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1977,1971,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1975,1970,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1974,1969,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1973,1968,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1972,1967,99.999,225.0,20.0,11.49768473238227,0.185698143,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1983,1980,99.999,225.0,20.0,15.74428133538457,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1990,1989,99.999,90.0,63.0,26.5739722004102,1.28398716,0.0,0.0,0.0,\"lv\",0.0,null,null,3.19469999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,212,210,446.0,225.0,63.0,4.23033033679877,0.123542,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1991,1989,436.0,225.0,63.0,51.77990646011744,1.067764,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1991,1990,302.0,225.0,90.0,35.20766054887788,0.906604,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1991,1990,302.0,225.0,90.0,35.08872443632387,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1997,1996,724.0,225.0,63.0,88.82044774743014,1.301752,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1997,1996,724.0,225.0,63.0,86.67547185584813,1.301752,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1997,1996,758.0,225.0,63.0,90.81045321403343,1.647134,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2012,2011,470.0,225.0,63.0,56.1932284236713,1.68965,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2012,2011,337.0,225.0,63.0,54.27550495550688,1.564354,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2040,2039,436.0,225.0,63.0,54.28409944298266,1.696476,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2040,2039,436.0,225.0,63.0,49.20599500540575,1.705196,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,214,213,302.0,225.0,90.0,35.56731785753792,0.97848,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2049,2048,724.0,225.0,63.0,80.23333409032094,2.274084,0.0,0.0,0.0,\"lv\",0.0,null,null,2.344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2049,2047,445.0,225.0,63.0,51.88167279601944,1.4418,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2056,2055,1186.0,380.0,225.0,31.87006570699151,0.378334,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2056,2055,1186.0,380.0,225.0,31.8703561161672,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2056,2055,1186.0,380.0,225.0,32.36282654592611,0.42696,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2074,2072,1017.0,380.0,63.0,161.31011053020717,2.958453,0.0,0.0,0.0,\"lv\",0.0,null,null,3.19929999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2073,2072,1017.0,380.0,63.0,159.90037484721887,2.880144,0.0,0.0,0.0,\"lv\",0.0,null,null,2.14510000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2077,2076,434.0,225.0,63.0,52.74870477248688,1.654408,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2077,2076,312.0,225.0,63.0,51.05002053941997,1.448304,0.0,0.0,0.0,\"lv\",0.0,null,null,0.705,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2086,2085,435.0,225.0,63.0,55.87183248193717,1.495095,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1527,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,32,31,99.999,225.0,150.0,12.03473434604742,0.355596444,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6716,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,214,213,302.0,225.0,90.0,35.74521198666149,0.936502,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2086,2085,435.0,225.0,63.0,55.87183248193717,1.495095,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1527,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5878,2087,1186.0,380.0,225.0,-7.31154071445328,0.180272,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2088,2087,1186.0,380.0,225.0,29.48865372469974,0.370032,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,1495,2094,418.0,225.0,225.0,3.32765179442862,0.049742,0.0,0.0,-1.94,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2094,2092,303.0,225.0,90.0,33.95002221553912,0.97566,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7121,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2094,2092,303.0,225.0,90.0,35.26519657661209,0.933543,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7121,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2096,2095,435.0,225.0,63.0,53.29403724951906,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2096,2095,435.0,225.0,63.0,53.29403724951906,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2104,2103,435.0,225.0,63.0,48.23576174787878,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2104,2103,435.0,225.0,63.0,47.97766075026377,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,214,213,302.0,225.0,90.0,35.56731785753792,0.97848,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2104,2103,435.0,225.0,63.0,48.32079496218605,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2112,2111,435.0,225.0,63.0,54.56982095588206,0.867825,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2112,2111,446.0,225.0,63.0,52.60208323349896,0.863456,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2112,2111,445.0,225.0,63.0,55.05136838869788,1.670085,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2125,2124,435.0,225.0,63.0,55.18996757437012,1.67562,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2125,2124,435.0,225.0,63.0,50.79934686919828,1.31457,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2131,2128,435.0,225.0,63.0,54.16041658248971,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2130,2127,446.0,225.0,63.0,52.88068646486069,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2129,2127,435.0,225.0,63.0,48.9972407502915,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2134,2132,302.0,225.0,90.0,38.33374953111918,0.662286,0.0,0.0,0.0,\"lv\",0.0,null,null,3.41260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,221,220,312.0,225.0,63.0,48.70975284034819,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2134,2133,99.999,225.0,150.0,14.40097520121633,0.509594904,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2134,2133,99.999,225.0,150.0,18.83263540321623,0.553094469,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2149,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2137,2136,99.999,63.0,45.0,30.26347421922666,1.335386646,0.0,0.0,0.0,\"lv\",0.0,null,null,8.0033,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2137,2136,99.999,63.0,45.0,30.26347421922666,1.335386646,0.0,0.0,0.0,\"lv\",0.0,null,null,8.0033,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2138,2136,560.0,225.0,45.0,89.08964651538808,2.76528,0.0,0.0,0.0,\"lv\",0.0,null,null,9.0909,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2138,2136,604.0,225.0,45.0,96.08954731302572,2.982552,0.0,0.0,0.0,\"lv\",0.0,null,null,9.0909,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2143,2142,292.0,225.0,90.0,32.08377392074193,0.957468,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2144,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2143,2142,303.0,225.0,90.0,35.6841166848589,0.945663,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0153,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2148,2147,312.0,225.0,63.0,51.23553290765931,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2148,2147,446.0,225.0,63.0,47.59705031871774,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,233,232,99.999,90.0,20.0,46.56790470919258,1.530884691,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2149,2148,606.0,380.0,225.0,26.23305656476363,0.432078,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2149,2148,606.0,380.0,225.0,26.56930915468974,0.466014,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2162,2161,508.0,225.0,90.0,47.27241350407098,0.953516,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2166,2165,292.0,225.0,90.0,31.91081263889693,0.951628,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2166,2165,292.0,225.0,90.0,31.91047506199179,0.94024,0.0,0.0,0.0,\"lv\",0.0,null,null,0.79360000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2166,2165,303.0,225.0,90.0,34.48802766644037,0.95748,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2175,2172,701.0,225.0,63.0,80.21835886824614,2.686232,0.0,0.0,0.0,\"lv\",0.0,null,null,8.6957,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2174,2172,701.0,225.0,63.0,80.21835886824614,2.686232,0.0,0.0,0.0,\"lv\",0.0,null,null,7.4114,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2185,2184,435.0,225.0,63.0,50.03389702791149,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,5.7493,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5929,2184,446.0,225.0,63.0,-2.11285871088627,0.598978,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,246,245,312.0,225.0,63.0,50.24825140160194,1.417416,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5942,2184,446.0,225.0,63.0,5.68784142727098,0.748834,0.0,0.0,0.0,\"lv\",0.0,null,null,6.2793,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2197,2196,1187.0,380.0,225.0,32.554490199193,0.378653,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2197,2196,1187.0,380.0,225.0,32.47259275362277,0.378653,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2223,2222,99.999,225.0,63.0,11.59882046619032,0.298297017,0.0,0.0,0.0,\"lv\",0.0,null,null,2.9122,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2228,2227,446.0,225.0,63.0,49.00573252013673,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2233,2232,303.0,225.0,90.0,34.1952945266631,1.167156,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2233,2232,292.0,225.0,90.0,32.95388119401197,1.124784,0.0,0.0,0.0,\"lv\",0.0,null,null,0.40169999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2236,2235,99.999,90.0,63.0,11.6310560152608,0.567894321,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2241,2240,99.999,225.0,150.0,16.17896759195791,0.207397926,0.0,0.0,0.0,\"lv\",0.0,null,null,25.54,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2241,2240,99.999,225.0,150.0,16.17896759195791,0.207397926,0.0,0.0,0.0,\"lv\",0.0,null,null,12.4343,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,256,255,459.0,225.0,63.0,48.53143535710565,1.550502,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5879,2246,99.999,225.0,20.0,6.86021225514469,0.286397136,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5879,2247,99.999,225.0,63.0,0.118498815,0.0,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2254,2253,724.0,225.0,63.0,86.67656649542616,1.372704,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2254,2253,724.0,225.0,63.0,86.67656649542616,1.372704,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2263,2262,99.999,150.0,63.0,38.90068881619203,0.973290267,0.0,0.0,0.0,\"lv\",0.0,null,null,6.1571,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2264,2262,435.0,225.0,63.0,64.03763796941959,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2264,2262,434.0,225.0,63.0,51.46581961608376,1.714734,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2264,2263,99.999,225.0,150.0,19.01018690695748,0.547194528,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2269,2267,436.0,225.0,63.0,54.44969350210361,1.455368,0.0,0.0,0.0,\"lv\",0.0,null,null,3.627,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2272,2271,316.0,225.0,90.0,35.9677120217662,0.99856,0.0,0.0,0.0,\"lv\",0.0,null,null,2.98659999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,259,258,99.999,225.0,63.0,23.15483246676216,1.426185738,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2272,2271,326.0,225.0,90.0,37.10593075663221,1.03016,0.0,0.0,0.0,\"lv\",0.0,null,null,2.145,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2272,2271,326.0,225.0,90.0,39.29891431617464,1.18501,0.0,0.0,0.0,\"lv\",0.0,null,null,3.41260000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2289,2288,1018.0,380.0,63.0,166.47416131935668,3.0031,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2292,2291,428.0,225.0,63.0,48.38842116733384,1.691028,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2292,2291,435.0,225.0,63.0,54.07476480907938,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2298,2297,470.0,225.0,63.0,58.78569413563985,1.46687,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2298,2297,474.0,225.0,63.0,56.5775792099405,1.685544,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2308,2307,435.0,225.0,63.0,52.95027790440881,1.45203,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2308,2307,446.0,225.0,63.0,52.43922227133648,1.462434,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2314,2313,437.0,225.0,63.0,55.1818823692815,1.588495,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,259,258,99.999,225.0,63.0,32.61625052339532,1.250387496,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2149,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2314,2313,435.0,225.0,63.0,54.92933370855253,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2314,2313,436.0,225.0,63.0,54.44702955903927,1.352036,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2327,2326,435.0,225.0,63.0,51.40600448452131,1.52076,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2335,2333,438.0,225.0,63.0,54.36127966673563,1.73886,0.0,0.0,0.0,\"lv\",0.0,null,null,1.21469999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2335,2334,447.0,225.0,63.0,52.64221250436623,1.368714,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2335,2334,438.0,225.0,63.0,54.95600299475299,1.358238,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2336,2335,1186.0,380.0,225.0,28.83058448137949,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2345,2343,470.0,225.0,63.0,56.76494211480357,2.13521,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2345,2343,470.0,225.0,63.0,56.7615347574156,2.04262,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2345,2344,337.0,225.0,63.0,53.07863584367202,1.597717,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,263,261,1186.0,380.0,225.0,29.81767782856425,0.410356,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2351,2349,606.0,380.0,225.0,29.54730259781572,0.419958,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2350,2349,606.0,380.0,225.0,25.73043401960254,0.482376,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2373,2367,99.999,225.0,20.0,18.57191740220175,0.395096049,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2371,2366,99.999,225.0,20.0,18.57191740220175,0.395096049,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2370,2365,99.999,225.0,20.0,18.57191740220175,0.395096049,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2369,2364,99.999,225.0,20.0,18.57191740220175,0.395096049,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2368,2363,99.999,225.0,20.0,18.57191740220175,0.395096049,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2375,2374,446.0,225.0,63.0,49.71282694006708,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2375,2374,446.0,225.0,63.0,54.64342415765076,1.559216,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2424,2422,724.0,225.0,63.0,94.43495224197413,0.828256,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4782,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,263,261,1186.0,380.0,225.0,29.5708993441605,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2423,2422,724.0,225.0,63.0,86.56969267976723,0.895588,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2427,2426,312.0,225.0,63.0,52.71033314830451,1.337232,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2431,2430,481.0,225.0,63.0,56.07884183120304,1.55844,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2431,2430,481.0,225.0,63.0,53.7060102924627,1.605578,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2431,2429,470.0,225.0,63.0,52.30037110112701,1.81984,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2431,2429,470.0,225.0,63.0,54.88714035848926,1.43914,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2446,2445,292.0,150.0,63.0,51.73367603232927,0.430116,0.0,0.0,0.0,\"lv\",0.0,null,null,9.4199,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2447,2445,435.0,225.0,63.0,47.3698175227391,1.52076,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2447,2445,435.0,225.0,63.0,48.65478217287717,1.426365,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2447,2446,99.999,225.0,150.0,12.44838913537287,0.3199968,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5898,32,1186.0,380.0,225.0,-7.31243484316435,0.21348,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,263,262,1186.0,380.0,225.0,29.5708993441605,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2457,2456,1243.0,380.0,90.0,130.002534570681,2.32441,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2457,2456,1243.0,380.0,90.0,124.23533303941163,2.289606,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2466,2465,1186.0,380.0,225.0,29.48896090830818,0.393752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5907,2465,1186.0,380.0,225.0,-7.55796271179846,0.17197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5930,2464,1186.0,380.0,225.0,-7.47581136829228,0.156552,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2468,2467,302.0,225.0,90.0,35.02909297968676,0.912644,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2468,2467,302.0,225.0,90.0,33.78403072043524,1.157264,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2469,2467,1139.0,380.0,90.0,116.5197040583137,1.995528,0.0,0.0,0.0,\"lv\",0.0,null,null,5.12320000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2469,2467,1139.0,380.0,90.0,115.25801749145529,2.003501,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2469,2468,606.0,380.0,225.0,25.8988368010607,0.51207,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,272,271,435.0,225.0,63.0,53.29499022684261,1.495095,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2483,2481,508.0,225.0,90.0,46.26831295571724,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2483,2482,530.0,225.0,90.0,48.89978752567029,0.93174,0.0,0.0,0.0,\"lv\",0.0,null,null,0.7937,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2483,2481,508.0,225.0,90.0,46.76981174825404,0.913384,0.0,0.0,0.0,\"lv\",0.0,null,null,2.9129,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2489,2488,446.0,225.0,63.0,55.44217265482622,1.762146,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2489,2488,435.0,225.0,63.0,54.14952437778656,1.33197,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2502,2501,724.0,225.0,63.0,85.81741116438738,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2502,2501,724.0,225.0,63.0,90.4289574492349,2.846044,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2509,2508,724.0,225.0,63.0,83.5309529114912,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2514,2513,99.999,90.0,63.0,37.10323447392196,2.222177778,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4773,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2514,2513,99.999,90.0,63.0,37.10323447392196,2.222177778,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76809999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,272,271,447.0,225.0,63.0,54.85753330325746,1.668651,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2516,2515,723.0,225.0,63.0,88.69776757098342,1.299954,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2516,2515,724.0,225.0,63.0,88.82044774743014,1.301752,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2517,2516,1186.0,380.0,225.0,28.7489645824911,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2517,2516,1184.0,380.0,225.0,28.70048403513446,0.393088,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2523,2522,437.0,225.0,90.0,50.17155420882061,1.38966,0.0,0.0,0.0,\"lv\",0.0,null,null,8.22510000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2539,2538,724.0,225.0,63.0,85.10445722700507,1.4299,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2548,2547,278.0,150.0,63.0,30.41357936090641,1.075026,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8807,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2549,2547,435.0,225.0,63.0,54.82760647275467,0.859125,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2549,2547,436.0,225.0,63.0,48.86087238474957,1.679472,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2549,2548,99.999,225.0,150.0,13.73577742837174,0.454295457,0.0,0.0,0.0,\"lv\",0.0,null,null,4.7619,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,275,274,600.0,380.0,225.0,25.47575633185402,0.4818,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2559,2558,724.0,225.0,63.0,87.05280581587844,0.460464,0.0,0.0,0.0,\"lv\",0.0,null,null,7.32159999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2559,2558,723.0,225.0,63.0,86.93256713381231,0.459828,0.0,0.0,0.0,\"lv\",0.0,null,null,6.2793,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2566,2565,435.0,225.0,63.0,54.24333480143897,1.61559,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2566,2565,435.0,225.0,63.0,50.62825251097777,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2566,2565,435.0,225.0,63.0,51.57363742774452,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2567,2566,600.0,380.0,225.0,23.56461220050099,0.486,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2567,2566,600.0,380.0,225.0,23.77216842948913,0.486,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2570,2569,508.0,225.0,90.0,50.88320116333122,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6716,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2570,2569,508.0,225.0,90.0,50.88320116333122,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2577,2576,99.999,63.0,45.0,20.36981719055112,0.705492945,0.0,0.0,0.0,\"lv\",0.0,null,null,1.8648,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,277,276,302.0,225.0,90.0,35.08888309354676,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2579,2576,453.0,225.0,45.0,75.17863022167991,1.45866,0.0,0.0,0.0,\"lv\",0.0,null,null,9.8289,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2579,2577,312.0,225.0,63.0,53.00824883233174,0.838032,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2579,2577,435.0,225.0,63.0,73.90573154507791,1.16841,0.0,0.0,0.0,\"lv\",0.0,null,null,3.2876,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2579,2578,99.999,225.0,150.0,15.80586701533355,0.333796662,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2583,2582,508.0,225.0,90.0,46.76961443319627,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,1.833,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2583,2582,508.0,225.0,90.0,47.6732504538538,0.933196,0.0,0.0,0.0,\"lv\",0.0,null,null,1.833,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2594,2593,435.0,225.0,63.0,48.57858760770891,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2594,2593,435.0,225.0,63.0,50.54307568346429,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2594,2593,444.0,225.0,63.0,51.15176269112312,1.455876,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2594,2593,435.0,225.0,63.0,51.4009806904523,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,277,276,292.0,225.0,90.0,32.19906273297408,0.957468,0.0,0.0,0.0,\"lv\",0.0,null,null,2.7237,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2606,2604,1139.0,380.0,90.0,115.8906015848495,2.098038,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5751,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2605,2604,1139.0,380.0,90.0,114.78665850908322,2.074119,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2625,2624,435.0,225.0,63.0,48.57919077910957,1.73565,0.0,0.0,0.0,\"lv\",0.0,null,null,1.1858,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2634,2632,435.0,225.0,63.0,53.55506182385121,1.572525,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2634,2633,435.0,225.0,63.0,50.80071278421642,1.366335,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2634,2632,446.0,225.0,63.0,54.29148546718953,1.568136,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2647,2646,974.0,150.0,20.0,4.29840579115932,1.905144,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2654,2653,435.0,225.0,63.0,50.79980011902729,1.33197,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2660,2659,435.0,225.0,63.0,55.01822203301739,1.67562,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2660,2659,436.0,225.0,63.0,55.14470070435765,1.679472,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,313,312,434.0,225.0,63.0,53.77802960881449,1.680448,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2664,2662,99.999,63.0,20.0,0.45069735674498,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5931,2661,99.999,150.0,20.0,15.33930534977508,1.244387556,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2665,2663,99.999,150.0,20.0,3.97081543486541,0.395596044,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5931,2664,99.999,150.0,63.0,0.28112367272413,0.088899111,0.0,0.0,0.0,\"lv\",0.0,null,null,4.762,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2667,2666,99.999,90.0,63.0,11.60668202710109,0.209897901,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1531,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2669,2668,99.999,63.0,20.0,94.4745873436304,6.802631973,0.0,0.0,0.0,\"lv\",0.0,null,null,44.9639,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2675,2674,435.0,225.0,63.0,54.24704342409271,1.73565,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2675,2674,435.0,225.0,63.0,54.84269424112226,1.54686,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2675,2674,434.0,225.0,63.0,51.18678054560213,0.840224,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2684,2683,435.0,225.0,63.0,54.49413928574202,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,313,312,434.0,225.0,63.0,53.77802960881449,1.680448,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2703,2702,435.0,225.0,63.0,56.04743165525539,1.632555,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2703,2702,435.0,225.0,63.0,54.49456458088848,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2706,2704,445.0,225.0,63.0,52.30602076517602,0.7031,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7345,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2706,2704,446.0,225.0,63.0,50.66433780624099,0.88085,0.0,0.0,0.0,\"lv\",0.0,null,null,5.3742,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2706,2705,724.0,225.0,63.0,85.9600231441886,1.287272,0.0,0.0,0.0,\"lv\",0.0,null,null,5.3742,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2713,2712,600.0,380.0,225.0,25.84807973525307,0.399,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2713,2712,600.0,380.0,225.0,26.13910989762276,0.4032,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5932,2712,600.0,380.0,225.0,-2.55610506826304,0.3324,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2720,2719,606.0,380.0,225.0,27.49123953259067,0.411474,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2720,2719,606.0,380.0,225.0,27.32346066298081,0.415716,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,322,320,1020.0,380.0,63.0,164.73135372391135,2.97432,0.0,0.0,0.0,\"lv\",0.0,null,null,3.3058,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2724,2723,292.0,225.0,90.0,36.17730224349295,0.951628,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2724,2723,302.0,225.0,90.0,35.56602924142896,0.930462,0.0,0.0,0.0,\"lv\",0.0,null,null,1.76770000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2753,2752,312.0,225.0,63.0,50.85401404198429,0.98592,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4747,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2753,2752,312.0,225.0,63.0,53.31654768577035,0.86268,0.0,0.0,0.0,\"lv\",0.0,null,null,3.2876,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2762,2761,1186.0,380.0,225.0,29.48896090830818,0.393752,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2762,2761,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2762,2761,1186.0,380.0,225.0,29.8172543279369,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2769,2768,508.0,225.0,90.0,46.86998502460474,0.893064,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8182,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5880,2767,99.999,380.0,20.0,22.39454278766615,0.499295007,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2770,2768,1139.0,380.0,90.0,116.83667146987024,2.082092,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,322,320,1627.0,380.0,63.0,163.40310726735814,2.930227,0.0,0.0,0.0,\"lv\",0.0,null,null,0.59669999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2770,2768,1139.0,380.0,90.0,114.39234105691213,2.058173,0.0,0.0,0.0,\"lv\",0.0,null,null,5.12320000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5880,2769,547.0,380.0,225.0,-2.7879203953187,0.356097,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2774,2773,312.0,225.0,63.0,51.05272405571637,1.540656,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4591,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2776,2775,435.0,225.0,63.0,75.3739864818143,1.58949,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5339,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2780,2779,446.0,225.0,63.0,47.15690668686083,1.506588,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2780,2779,446.0,225.0,63.0,48.03622314301126,1.471354,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2781,2778,1628.0,380.0,63.0,164.1792259584965,2.941796,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4752,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2781,2778,1628.0,380.0,63.0,163.05204494251174,2.89784,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4752,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2781,2780,1188.0,380.0,225.0,42.58509123342112,0.901692,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5881,2783,1186.0,380.0,225.0,-13.30684526699157,0.17197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5922,33,1188.0,380.0,225.0,-7.32476609922365,0.21384,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,322,320,1016.0,380.0,63.0,156.41616796555343,2.8702,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5908,2783,1186.0,380.0,225.0,-9.11827236250596,0.164854,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2790,2789,723.0,225.0,63.0,84.41706189306788,1.499502,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2790,2789,721.0,225.0,63.0,83.61232328803558,1.395856,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2797,2795,1139.0,380.0,90.0,114.46981013057989,1.995528,0.0,0.0,0.0,\"lv\",0.0,null,null,2.98659999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2797,2796,1186.0,380.0,225.0,29.48875906900424,0.378334,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2797,2796,1186.0,380.0,225.0,29.48885122409355,0.38545,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2805,2802,604.0,225.0,45.0,71.13205848285791,1.860924,0.0,0.0,0.0,\"lv\",0.0,null,null,6.015,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2805,2803,342.0,225.0,45.0,55.61959010831489,1.540368,0.0,0.0,0.0,\"lv\",0.0,null,null,6.015,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2805,2804,302.0,225.0,90.0,36.70314478596001,1.07965,0.0,0.0,0.0,\"lv\",0.0,null,null,5.4854,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2809,2808,302.0,225.0,90.0,35.08888309354676,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.9128,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,322,321,593.0,380.0,225.0,26.69685046352562,0.435262,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2809,2808,302.0,225.0,90.0,37.35928683101651,1.08569,0.0,0.0,0.0,\"lv\",0.0,null,null,3.8465,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2814,2813,302.0,225.0,90.0,35.20813180201943,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,2.24949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2814,2813,302.0,225.0,90.0,34.96994810183223,0.936502,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5882,2830,606.0,380.0,225.0,-2.95012806473007,0.268458,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5909,2830,606.0,380.0,225.0,-4.32654776912309,0.18483,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2831,2830,1188.0,380.0,225.0,29.30192961745639,0.871992,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2847,2846,446.0,225.0,63.0,56.04782727300208,1.374126,0.0,0.0,0.0,\"lv\",0.0,null,null,3.5676,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2863,2862,508.0,225.0,90.0,50.68257290450784,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,3.30589999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2863,2862,508.0,225.0,90.0,50.18074940909688,0.903224,0.0,0.0,0.0,\"lv\",0.0,null,null,3.30589999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5883,2891,1186.0,380.0,225.0,-13.30695514656678,0.180272,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,322,321,593.0,380.0,225.0,26.49163207002726,0.431111,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5910,2891,606.0,380.0,225.0,-6.67806418397727,0.268458,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5933,2891,1186.0,380.0,225.0,-6.16535925856361,0.25499,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5943,2891,1186.0,380.0,225.0,-13.6353404927943,0.17197,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5884,2898,99.999,225.0,20.0,7.01703036981628,0.256797432,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5884,2899,99.999,225.0,63.0,1.30462255410874,0.049399506,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2913,2912,435.0,225.0,63.0,51.49287429239919,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5885,2913,1186.0,380.0,225.0,-5.42800495534704,0.271594,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5911,2914,1186.0,380.0,225.0,-5.26253325386206,0.25499,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2916,2915,1186.0,380.0,225.0,29.73413655522185,0.370032,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2931,2929,435.0,225.0,63.0,51.31421917492387,1.297605,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3438,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,326,325,433.0,225.0,63.0,54.08251184463911,1.702123,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2930,2929,435.0,225.0,63.0,50.45813021723283,1.4007,0.0,0.0,0.0,\"lv\",0.0,null,null,1.1858,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2936,2935,435.0,225.0,63.0,54.32279442664931,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2936,2934,435.0,225.0,63.0,55.70392836980194,1.632555,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2936,2934,435.0,225.0,63.0,53.03905653331915,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2944,2943,99.999,225.0,90.0,15.96614788156367,0.430595694,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5345,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2944,2943,302.0,225.0,90.0,34.85006808458474,0.912644,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2946,2945,1139.0,380.0,90.0,112.95653407334856,1.577515,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2951,2949,724.0,225.0,63.0,83.5300127291735,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2950,2949,724.0,225.0,63.0,83.5300127291735,1.344468,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2958,2957,99.999,150.0,63.0,34.26113097937557,1.6399836,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8183,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,326,325,312.0,225.0,63.0,50.24931242364886,1.454544,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2967,2965,1184.0,380.0,225.0,32.39060579029667,0.3848,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5912,2966,1187.0,380.0,225.0,-13.48196632675876,0.180424,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5934,2965,1187.0,380.0,225.0,-8.79735382499334,0.172115,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5944,2965,1187.0,380.0,225.0,-9.20756756928827,0.148375,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,2971,2970,470.0,225.0,63.0,58.78569413563985,1.46687,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2971,2970,469.0,225.0,63.0,59.3176605662537,1.778917,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2984,2983,796.0,225.0,63.0,92.93861334178615,1.541056,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2984,2983,724.0,225.0,63.0,84.53210560232812,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5339,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2994,2993,99.999,63.0,20.0,60.32755880384301,3.22496775,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2997,2994,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3172,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,330,329,436.0,225.0,63.0,54.79612745914601,1.532976,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2997,2995,724.0,225.0,63.0,88.10398236306025,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,0.80640000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2999,2998,435.0,225.0,63.0,49.86242093387064,1.58949,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2999,2998,446.0,225.0,63.0,52.96902070073563,1.515508,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2835,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,2999,2998,435.0,225.0,63.0,48.40536067117876,1.67562,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3001,3000,724.0,225.0,63.0,88.39033824961251,1.244556,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3001,3000,724.0,225.0,63.0,88.67669077321503,1.272792,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3001,3000,724.0,225.0,63.0,88.67669077321503,1.272792,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3008,3007,446.0,225.0,63.0,49.62199756885149,1.488748,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3008,3007,435.0,225.0,63.0,52.08893556150697,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3009,3008,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,330,329,436.0,225.0,63.0,55.22653507578182,1.541696,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3009,3008,1186.0,380.0,225.0,29.40574592124641,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3015,3014,363.0,225.0,90.0,42.31988980104143,1.118403,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3015,3014,363.0,225.0,90.0,42.17674818951487,1.125663,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3030,3029,307.0,225.0,63.0,49.26101267411812,1.394701,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3030,3029,307.0,225.0,63.0,52.34116871612549,0.867275,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5886,3030,567.0,380.0,225.0,-8.1710526396006,0.25515,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5913,3030,581.0,380.0,225.0,-7.97137049856453,0.273651,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3031,3030,581.0,380.0,225.0,20.28400907839222,0.466543,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3063,3062,302.0,225.0,90.0,33.84461589645957,1.181122,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3063,3062,302.0,225.0,90.0,35.38715633505128,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,342,341,436.0,225.0,63.0,51.51914386445335,1.343316,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3073,3072,312.0,225.0,63.0,51.54027168167557,1.355952,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3073,3072,436.0,225.0,63.0,54.96417053160722,1.37776,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3081,3080,446.0,225.0,63.0,58.23359447796849,0.17617,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3081,3080,446.0,225.0,63.0,58.23359447796849,0.17617,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3065,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3085,3084,432.0,225.0,63.0,49.00193448686205,1.416528,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3085,3084,432.0,225.0,63.0,53.95760996970923,1.698192,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3085,3084,432.0,225.0,63.0,48.7542652106474,1.680912,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3087,3086,446.0,225.0,63.0,52.87825911625945,1.40936,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3441,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3100,3099,378.0,225.0,63.0,49.07659217835945,1.418634,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3100,3099,312.0,225.0,63.0,50.18828274172432,1.479192,0.0,0.0,0.0,\"lv\",0.0,null,null,3.2876,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,360,359,99.999,150.0,63.0,32.48350331296938,1.599984,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5748,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3120,3117,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3119,3116,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3118,3115,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3127,3126,292.0,150.0,63.0,38.68401587873214,0.895564,0.0,0.0,0.0,\"lv\",0.0,null,null,10.6195,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3127,3126,292.0,150.0,63.0,38.68401587873214,0.895564,0.0,0.0,0.0,\"lv\",0.0,null,null,11.85689999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3134,3133,1017.0,380.0,63.0,162.76728346805837,1.950606,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4016,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3134,3133,1017.0,380.0,63.0,162.76728346805837,1.950606,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3145,3144,435.0,225.0,63.0,53.29981583259576,1.65822,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3145,3144,435.0,225.0,63.0,53.29981583259576,1.65822,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3152,3151,712.0,380.0,90.0,113.08439602006818,2.248496,0.0,0.0,0.0,\"lv\",0.0,null,null,5.12320000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,360,359,99.999,150.0,63.0,32.91558541268412,1.333286667,0.0,0.0,0.0,\"lv\",0.0,null,null,2.8183,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3153,3151,712.0,380.0,90.0,113.82372434105642,2.233544,0.0,0.0,0.0,\"lv\",0.0,null,null,6.89,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3153,3151,1139.0,380.0,90.0,128.58084511279236,1.553596,0.0,0.0,0.0,\"lv\",0.0,null,null,6.89,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3164,3163,435.0,225.0,63.0,54.82774348809415,0.867825,0.0,0.0,0.0,\"lv\",0.0,null,null,6.2793,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3164,3163,435.0,225.0,63.0,54.5899818378393,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,7.32159999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3175,3174,471.0,225.0,63.0,52.12081243604373,1.451151,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3175,3174,470.0,225.0,63.0,59.42479794061146,0.93765,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5887,3178,1184.0,380.0,225.0,-5.09170400109983,0.27824,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5914,3178,1184.0,380.0,225.0,-7.3818686495212,0.17168,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3198,3196,302.0,225.0,90.0,35.32738078930211,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3198,3196,292.0,225.0,90.0,31.85217186235212,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6718,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,50,49,435.0,225.0,63.0,54.58023235647133,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0584,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,360,359,99.999,150.0,63.0,39.85759931316668,1.688883111,0.0,0.0,0.0,\"lv\",0.0,null,null,1.5748,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3198,3196,302.0,225.0,90.0,33.66563956389779,1.181122,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3201,3200,435.0,225.0,63.0,50.28542617490504,1.366335,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3201,3200,435.0,225.0,63.0,50.28542617490504,1.366335,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3216,3214,446.0,225.0,63.0,51.99633843323547,1.374126,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3258,3257,508.0,225.0,90.0,50.48124280255944,0.863092,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6716,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3258,3257,508.0,225.0,90.0,50.17986937668356,0.852932,0.0,0.0,0.0,\"lv\",0.0,null,null,1.6716,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3269,3268,435.0,225.0,63.0,50.71483734137403,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3269,3268,312.0,225.0,63.0,52.34136850677773,1.36188,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3269,3268,435.0,225.0,63.0,48.32171462780371,1.74435,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3278,3277,99.999,225.0,63.0,24.01100581606346,0.734792652,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,361,359,435.0,225.0,63.0,53.72992927397564,1.67562,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3278,3277,437.0,225.0,63.0,53.80257969373923,1.623018,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3283,3281,99.999,63.0,20.0,25.74791530645264,1.587284127,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3282,3280,99.999,63.0,20.0,25.74791530645264,1.587284127,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3285,3279,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3290,3289,420.0,225.0,63.0,49.86078934898644,0.08316,0.0,0.0,0.0,\"lv\",0.0,null,null,0.60359999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3297,3296,470.0,225.0,63.0,54.79874847498069,1.60599,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3311,3310,481.0,225.0,63.0,54.37151115075899,1.624818,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3311,3310,470.0,225.0,63.0,58.79498169481559,1.80104,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3311,3310,481.0,225.0,63.0,59.41260669617157,1.881191,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3541,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3322,3320,446.0,225.0,63.0,55.35531798751256,1.805854,0.0,0.0,0.0,\"lv\",0.0,null,null,3.5676,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,378,377,435.0,225.0,63.0,53.73128953906885,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3322,3320,435.0,225.0,63.0,54.06718083237673,1.46073,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1527,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3322,3321,435.0,225.0,63.0,54.22594583843144,0.85086,0.0,0.0,0.0,\"lv\",0.0,null,null,4.4891,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3335,3334,435.0,225.0,63.0,49.35182951095658,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3335,3334,435.0,225.0,63.0,51.84178218985581,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2828,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3335,3333,724.0,225.0,63.0,84.67518613817478,1.4299,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3344,3343,99.999,63.0,45.0,31.27250257363905,1.385686143,0.0,0.0,0.0,\"lv\",0.0,null,null,5.2136,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3344,3343,99.999,63.0,45.0,41.14499045494274,2.06597934,0.0,0.0,0.0,\"lv\",0.0,null,null,6.6297,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3345,3344,435.0,225.0,63.0,52.53776557433947,1.976205,0.0,-0.02298850574713,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3345,3344,435.0,225.0,63.0,54.07476480907938,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3349,3348,435.0,225.0,63.0,52.35161792148548,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,378,377,435.0,225.0,63.0,54.67342957717693,1.632555,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3349,3348,435.0,225.0,63.0,50.62825251097777,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3363,3362,723.0,225.0,63.0,85.84151159004797,1.299954,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3363,3362,723.0,225.0,63.0,88.41139197899163,1.242837,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3366,3365,446.0,225.0,63.0,49.63157296245204,1.77954,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3366,3365,446.0,225.0,63.0,49.63157296245204,1.77954,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3366,3365,446.0,225.0,63.0,55.17480944458784,1.664918,0.0,0.0,0.0,\"lv\",0.0,null,null,3.7344,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3371,3370,1139.0,380.0,90.0,114.07549839572812,1.979582,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3371,3370,1140.0,380.0,90.0,114.17565247684816,1.98132,0.0,0.0,0.0,\"lv\",0.0,null,null,6.0149,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3380,3379,312.0,225.0,63.0,51.78715202705534,1.37436,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3380,3379,312.0,225.0,63.0,51.91100714275508,1.399008,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,379,378,600.0,380.0,225.0,23.35696973581976,0.4818,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3380,3379,312.0,225.0,63.0,50.73416727115564,1.146288,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3396,3395,435.0,225.0,63.0,55.18620837070821,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3396,3395,435.0,225.0,63.0,55.18620837070821,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3399,3398,724.0,225.0,63.0,90.7012135785824,2.373996,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3399,3398,724.0,225.0,63.0,84.42133810355372,2.731652,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3399,3398,724.0,225.0,63.0,87.48482027655689,0.826084,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9082,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3432,3431,710.0,380.0,90.0,110.15999465014238,2.16337,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3432,3431,710.0,380.0,90.0,114.24222722212876,2.26206,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4752,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3441,3440,99.999,150.0,63.0,30.99222569533801,0.955590444,0.0,0.0,0.0,\"lv\",0.0,null,null,1.52289999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3441,3440,99.999,150.0,63.0,30.77125725219035,0.991090089,0.0,0.0,0.0,\"lv\",0.0,null,null,1.52289999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,379,378,598.0,380.0,225.0,23.81772086001724,0.50531,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3470,3469,1186.0,380.0,225.0,29.4052411480729,0.336824,0.0,0.0,0.0,\"lv\",0.0,null,null,4.6025,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3484,3481,724.0,225.0,63.0,88.38993522952141,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67149999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3484,3481,724.0,225.0,63.0,88.38993522952141,1.215596,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3484,3483,351.0,225.0,90.0,30.03938987708189,1.040013,0.0,0.0,0.0,\"lv\",0.0,null,null,0.40169999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3484,3482,302.0,225.0,90.0,35.50624894407884,0.918684,0.0,0.0,0.0,\"lv\",0.0,null,null,0.7937,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3503,3501,435.0,225.0,63.0,54.58807506479438,1.340235,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3505,3504,99.999,63.0,20.0,60.32755880384301,3.22496775,0.0,0.0,0.0,\"lv\",0.0,null,null,0.09999999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3508,3507,312.0,225.0,63.0,51.66188467187934,1.294176,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1523,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3515,3513,1139.0,380.0,90.0,115.89118333183842,2.12993,0.0,0.0,0.0,\"lv\",0.0,null,null,0.59669999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3514,3513,1139.0,380.0,90.0,113.76074372456841,2.019447,0.0,0.0,0.0,\"lv\",0.0,null,null,0.59669999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5925,378,600.0,380.0,225.0,-5.40645897052775,0.2244,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3517,3516,312.0,225.0,63.0,49.94118639207458,1.454544,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3517,3516,312.0,225.0,63.0,51.85164855350094,1.48512,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3517,3516,312.0,225.0,63.0,50.24807576917261,1.411176,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3519,3518,99.999,90.0,63.0,11.6310560152608,0.567894321,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3522,3520,435.0,225.0,63.0,54.58023235647133,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3522,3521,435.0,225.0,63.0,54.75200302614531,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3522,3521,758.0,225.0,63.0,89.9972673633582,1.377286,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3538,3537,292.0,225.0,90.0,32.71701435336666,0.92272,0.0,0.0,0.0,\"lv\",0.0,null,null,2.98659999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3538,3537,302.0,225.0,90.0,33.83746005039976,0.95432,0.0,0.0,0.0,\"lv\",0.0,null,null,2.98659999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3542,3541,312.0,225.0,63.0,51.17234617517552,1.417416,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,422,421,721.0,225.0,63.0,84.48390634957609,2.207702,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3545,3544,446.0,225.0,63.0,49.71282694006708,1.585976,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3545,3544,435.0,225.0,63.0,47.97829021221369,1.74435,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3545,3544,446.0,225.0,63.0,48.65328452817454,1.488748,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3555,3554,481.0,225.0,63.0,60.077199384206,1.871571,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3555,3554,481.0,225.0,63.0,59.97884162173224,1.767194,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3559,3558,436.0,225.0,63.0,48.68447369974801,1.550416,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3559,3558,312.0,225.0,63.0,51.78715202705534,1.37436,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1941,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3559,3558,312.0,225.0,63.0,52.89451573821391,1.318824,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3561,3560,435.0,225.0,63.0,51.99482916255544,1.005285,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3562,3560,435.0,225.0,63.0,51.99482916255544,1.005285,0.0,0.0,0.0,\"lv\",0.0,null,null,3.754,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,422,421,721.0,225.0,63.0,82.64463828464015,2.606415,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3564,3563,435.0,225.0,63.0,55.18668650232817,1.563825,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3572,3571,312.0,225.0,63.0,52.27929788575327,1.349712,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3572,3571,312.0,225.0,63.0,50.86455847156006,1.429896,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,1496,3580,1184.0,380.0,380.0,0.40444476428803,0.049728,0.0,-0.05152027027027,-9.95,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3578,3577,435.0,225.0,63.0,54.4084620298996,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3580,3578,606.0,380.0,225.0,25.98066060596382,0.411474,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3587,3585,99.999,63.0,20.0,23.9361096231455,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3588,3586,99.999,63.0,20.0,23.9361096231455,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3594,3593,313.0,225.0,63.0,71.36332820342788,1.446686,0.0,0.0,0.0,\"lv\",0.0,null,null,7.32159999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3596,3595,312.0,225.0,63.0,51.79093155437681,1.51008,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,424,423,435.0,225.0,63.0,48.32017920392706,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3600,3599,99.999,225.0,90.0,11.32279709686859,0.31599684,0.0,0.0,0.0,\"lv\",0.0,null,null,0.20039999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3602,3601,724.0,225.0,63.0,92.96416380991084,1.072244,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3608,3607,435.0,225.0,63.0,54.33259010289519,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,0.9899,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5888,3611,1184.0,380.0,225.0,-9.34860383427258,0.131424,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5915,3613,1184.0,380.0,225.0,-6.40395205786427,0.31968,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5935,3611,1184.0,380.0,225.0,-9.43109326803632,0.179968,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,5945,3612,1184.0,380.0,225.0,-8.6107449068893,0.179968,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3614,3613,1184.0,380.0,225.0,32.06266117158562,0.3848,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3619,3618,436.0,225.0,63.0,49.97704718889103,1.593144,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3619,3618,436.0,225.0,63.0,49.97704718889103,1.593144,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,50,49,435.0,225.0,63.0,54.50432938611254,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,2.66949999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,424,423,435.0,225.0,63.0,48.32017920392706,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3619,3618,446.0,225.0,63.0,51.12330973909495,1.629684,0.0,0.0,0.0,\"lv\",0.0,null,null,3.6606,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3623,3622,1186.0,380.0,225.0,32.36250754529099,0.402054,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3630,3629,311.0,225.0,90.0,36.5023538894047,0.927713,0.0,0.0,0.0,\"lv\",0.0,null,null,2.6292,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3630,3629,99.999,225.0,90.0,15.94673389153006,0.444395556,0.0,0.0,0.0,\"lv\",0.0,null,null,3.4747,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3630,3629,303.0,225.0,90.0,35.21063846345107,1.119282,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3647,3646,435.0,225.0,63.0,53.29499022684261,1.495095,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3647,3646,435.0,225.0,63.0,53.29499022684261,1.495095,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3654,3653,99.999,225.0,63.0,11.63256451511276,0.308096919,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0583,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3654,3652,99.999,225.0,63.0,11.66025454389785,0.308096919,0.0,0.0,0.0,\"lv\",0.0,null,null,4.0583,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3662,3661,446.0,225.0,63.0,51.16563648187718,2.642996,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5344,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,424,423,435.0,225.0,63.0,48.32017920392706,1.701285,0.0,0.0,0.0,\"lv\",0.0,null,null,1.3811,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3664,3663,724.0,225.0,63.0,84.81828694339465,1.416144,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3665,3663,724.0,225.0,63.0,83.38713936799375,1.372704,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67109999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3664,3663,724.0,225.0,63.0,84.38853407895697,1.387184,0.0,0.0,0.0,\"lv\",0.0,null,null,2.439,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3665,3663,724.0,225.0,63.0,84.40791390696444,0.554584,0.0,0.0,0.0,\"lv\",0.0,null,null,4.762,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3670,3669,316.0,225.0,90.0,35.71816891976497,0.99856,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3670,3669,326.0,225.0,90.0,36.59921958967131,1.288026,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4781,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3674,3673,292.0,225.0,90.0,31.85302239977864,0.951628,0.0,0.0,0.0,\"lv\",0.0,null,null,0.79360000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3674,3673,274.0,225.0,90.0,30.97081735447975,0.86584,0.0,0.0,0.0,\"lv\",0.0,null,null,0.79360000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3674,3673,292.0,225.0,90.0,33.46690282396529,0.9344,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5345,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3678,3677,722.0,225.0,63.0,85.72299081311957,1.311874,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,445,444,327.0,225.0,90.0,38.51109748483852,1.03986,0.0,0.0,0.0,\"lv\",0.0,null,null,8.93250000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3678,3677,722.0,225.0,63.0,85.722781975124,1.298156,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3678,3677,722.0,225.0,63.0,85.722781975124,1.298156,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5889,3703,1186.0,380.0,225.0,-6.57538604902404,0.25499,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3704,3703,1188.0,380.0,225.0,32.50003351256119,0.3861,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3709,3708,434.0,225.0,63.0,54.45433690649753,1.354514,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3711,3710,435.0,225.0,63.0,53.98894213477169,1.72695,0.0,0.0,0.0,\"lv\",0.0,null,null,5.8381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3711,3710,435.0,225.0,63.0,54.75157973070959,1.357635,0.0,0.0,0.0,\"lv\",0.0,null,null,6.8904,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3727,3726,99.999,63.0,45.0,20.36981719055112,0.705492945,0.0,0.0,0.0,\"lv\",0.0,null,null,8.50840000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3728,3726,290.0,150.0,45.0,81.42964663716587,1.30181,0.0,0.0,0.0,\"lv\",0.0,null,null,13.9413,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3729,3727,435.0,225.0,63.0,52.53776557433947,1.976205,0.0,0.0,0.0,\"lv\",0.0,null,null,5.749,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,445,442,327.0,225.0,90.0,37.86447197358544,1.001274,0.0,0.0,0.0,\"lv\",0.0,null,null,7.5269,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3734,3733,530.0,225.0,90.0,48.16576343593444,0.8692,0.0,0.0,0.0,\"lv\",0.0,null,null,4.9433,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,4578,3737,473.0,225.0,225.0,4.2980465816523,0.056287,0.0,0.0,-6.32,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3737,3735,439.0,225.0,63.0,51.44027030161428,1.344218,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3737,3735,439.0,225.0,63.0,54.31043859071681,1.691028,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3737,3735,435.0,225.0,63.0,54.15597548872354,1.572525,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3737,3735,446.0,225.0,63.0,55.52543693786367,1.61229,0.0,0.0,0.0,\"lv\",0.0,null,null,1.11220000000001,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3742,3741,312.0,225.0,63.0,50.74369019025967,1.51008,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3062,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3745,3744,302.0,225.0,90.0,35.26790720907182,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3745,3744,302.0,225.0,90.0,35.26790720907182,0.924724,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3751,3750,1188.0,380.0,225.0,28.87920266768873,0.378972,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,445,443,327.0,225.0,90.0,38.83238511399867,0.975441,0.0,0.0,0.0,\"lv\",0.0,null,null,7.5269,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3751,3750,1188.0,380.0,225.0,29.70273039745377,0.402732,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3751,3750,1188.0,380.0,225.0,29.20834400573343,0.3861,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3758,3757,446.0,225.0,63.0,54.11965655580308,1.709072,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3758,3757,312.0,225.0,63.0,48.70720496494094,1.392768,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3763,3762,99.999,225.0,63.0,11.63256451511276,0.308096919,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4782,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3763,3762,99.999,225.0,63.0,11.66025454389785,0.308096919,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2828,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3763,3762,99.999,225.0,63.0,11.50231204570023,0.308096919,0.0,0.0,0.0,\"lv\",0.0,null,null,0.4975,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3773,3772,1579.0,380.0,63.0,159.4560141693787,2.788514,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3773,3772,1579.0,380.0,63.0,158.25358931694902,2.821673,0.0,0.0,0.0,\"lv\",0.0,null,null,4.3058,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3780,3776,446.0,225.0,63.0,55.33034153818063,0.70468,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,448,447,312.0,225.0,63.0,52.52601019390588,1.36188,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3779,3777,446.0,225.0,63.0,55.33034153818063,0.70468,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3780,3776,446.0,225.0,63.0,55.33034153818063,0.70468,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3778,3775,446.0,225.0,63.0,55.33034153818063,0.70468,0.0,0.0,0.0,\"lv\",0.0,null,null,4.2146,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3791,3789,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3791,3788,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3790,3787,99.999,225.0,20.0,0.08397159622935,0.007899921,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3809,3808,724.0,225.0,63.0,83.38644712293326,1.329988,0.0,0.0,0.0,\"lv\",0.0,null,null,4.67149999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3809,3808,724.0,225.0,63.0,83.38621742832362,1.315508,0.0,0.0,0.0,\"lv\",0.0,null,null,3.568,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3810,3809,608.0,380.0,225.0,26.44658541173314,0.496736,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3810,3809,1186.0,380.0,225.0,33.18406477717912,0.378334,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,448,447,312.0,225.0,63.0,52.83496837632713,1.392768,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3820,3817,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3819,3816,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3818,3815,99.999,225.0,20.0,35.57499231790153,1.185188148,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3831,3829,446.0,225.0,63.0,58.14528688268122,0.17617,0.0,0.0,0.0,\"lv\",0.0,null,null,5.39269999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3831,3830,446.0,225.0,63.0,56.82379508932313,0.17617,0.0,0.0,0.0,\"lv\",0.0,null,null,7.4072,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3840,3839,435.0,225.0,63.0,54.07476480907938,1.718685,0.0,0.0,0.0,\"lv\",0.0,null,null,1.0877,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3850,3849,311.0,225.0,63.0,50.82608267134744,1.48658,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3850,3849,311.0,225.0,63.0,51.12898407887792,1.332946,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3855,3853,435.0,225.0,63.0,54.83810592029621,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,0.10019999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3855,3854,435.0,225.0,63.0,53.97882030657233,1.3746,0.0,0.0,0.0,\"lv\",0.0,null,null,1.42,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,449,448,606.0,380.0,225.0,26.52832218426503,0.541158,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3873,3872,446.0,225.0,63.0,55.34612118538698,1.497668,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3873,3872,446.0,225.0,63.0,49.71812995198151,1.744306,0.0,0.0,0.0,\"lv\",0.0,null,null,2.5336,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3878,3877,311.0,225.0,63.0,50.26955371478481,1.351606,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3878,3877,311.0,225.0,63.0,52.23485399226981,1.357515,0.0,0.0,0.0,\"lv\",0.0,null,null,3.1946,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3878,3877,311.0,225.0,63.0,51.25478640323891,1.443662,0.0,0.0,0.0,\"lv\",0.0,null,null,5.303,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3880,3879,436.0,225.0,63.0,52.04500484230624,1.653748,0.0,0.0,0.0,\"lv\",0.0,null,null,5.7493,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5936,3879,482.0,225.0,63.0,1.68210134515254,0.713842,0.0,0.0,0.0,\"lv\",0.0,null,null,6.2793,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3888,3887,99.999,90.0,63.0,11.60668202710109,0.209897901,0.0,0.0,0.0,\"lv\",0.0,null,null,0.0999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3897,3896,436.0,225.0,63.0,52.12977224151159,1.619304,0.0,0.0,0.0,\"lv\",0.0,null,null,1.381,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3900,3899,724.0,225.0,63.0,86.06886651740938,0.839116,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4386,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,449,448,606.0,380.0,225.0,29.46368306912536,0.419958,0.0,0.0,0.0,\"lv\",0.0,null,null,0.50269999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3900,3899,724.0,225.0,63.0,86.469914385344,0.907896,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4386,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3906,3905,606.0,380.0,225.0,29.42204881549651,0.432078,0.0,0.0,0.0,\"lv\",0.0,null,null,0.3984,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3906,3904,1187.0,380.0,225.0,31.9790212809383,0.394084,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3906,3904,1187.0,380.0,225.0,31.32128391213288,0.378653,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3916,3915,435.0,225.0,63.0,54.15622880851495,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,2.4591,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3916,3915,435.0,225.0,63.0,54.3209006543156,1.297605,0.0,0.0,0.0,\"lv\",0.0,null,null,1.01009999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3916,3915,378.0,225.0,63.0,49.07573804929519,1.388772,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3924,3922,435.0,225.0,63.0,55.18620837070821,1.54686,0.0,0.0,0.0,\"lv\",0.0,null,null,5.04199999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3924,3923,435.0,225.0,63.0,52.52439145618776,1.581225,0.0,0.0,0.0,\"lv\",0.0,null,null,2.45899999999999,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3927,3926,99.999,150.0,63.0,11.98336740465851,0.591094089,0.0,0.0,0.0,\"lv\",0.0,null,null,2.3438,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,452,451,724.0,225.0,63.0,84.10283292883778,1.401664,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3930,3929,446.0,225.0,63.0,52.15947679740187,0.73144,0.0,0.0,0.0,\"lv\",0.0,null,null,1.088,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3930,3929,724.0,225.0,63.0,88.49003788935747,1.230076,0.0,0.0,0.0,\"lv\",0.0,null,null,1.2833,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3936,3935,311.0,225.0,63.0,51.4358373706882,1.332946,0.0,0.0,0.0,\"lv\",0.0,null,null,2.1526,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5890,3936,600.0,380.0,225.0,-4.99571475967153,0.3114,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,5916,3936,600.0,380.0,225.0,-4.82807775413777,0.2826,0.0,0.0,0.0,\"lv\",0.0,null,null,0.2005,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3942,3941,606.0,380.0,225.0,25.10091345068263,0.482376,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3942,3941,606.0,380.0,225.0,24.05195847414493,0.503586,0.0,0.0,0.0,\"lv\",0.0,null,null,0.5964,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3969,3968,99.999,63.0,20.0,7.91378908425401,0.201597984,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3970,3967,99.999,225.0,20.0,7.903588952931,0.197498025,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,3979,3977,303.0,225.0,90.0,35.86250247519949,0.897789,0.0,0.0,0.0,\"lv\",0.0,null,null,1.4774,null,-1.0,1,1.0,true,100.0,\"Ratio\",false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387],\"data\":[[263,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[264,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[273,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[349,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1043,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[220,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1044,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1045,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1046,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1047,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1048,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[221,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1049,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1050,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[350,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1051,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[222,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1052,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1053,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[223,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[224,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[225,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[226,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1054,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1055,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[351,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1056,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1057,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[227,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[228,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[229,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1058,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[230,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1059,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1060,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1061,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[14,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[231,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1062,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1063,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[232,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[233,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[234,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1064,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1065,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1066,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1067,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[352,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1068,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1069,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[235,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1070,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[236,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1071,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[237,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[238,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1072,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[239,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[353,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[240,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[241,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[242,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1073,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[243,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[244,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1074,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1075,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1076,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1077,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[354,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[245,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[246,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1078,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[247,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[248,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1079,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1080,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1081,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1082,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1083,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[355,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[249,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1084,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1085,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1086,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1087,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1088,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1089,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1090,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1091,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1092,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[15,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[250,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1093,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[251,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1094,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"ext_grid\",0.0,1.0,0.0,0.0,0.0,0.0],[1095,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[252,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1096,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1097,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1098,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[356,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[253,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[254,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1099,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1100,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[255,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1101,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1102,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1103,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1104,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1105,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[274,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[357,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1106,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[256,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1107,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1108,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1109,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1110,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1111,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1112,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1113,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[257,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[358,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1114,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1115,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1116,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1117,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[258,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[259,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[260,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[261,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1118,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1119,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[359,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[262,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1120,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[263,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1121,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[264,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1122,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1123,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1124,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1125,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[265,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[16,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[266,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[267,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[268,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1126,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[269,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[270,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[271,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[272,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[273,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[274,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[360,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[275,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[276,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[277,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[278,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[279,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[280,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[281,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[282,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[283,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[284,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[361,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[285,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[286,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[287,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[288,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[289,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[290,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[291,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[292,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[293,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[294,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[362,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[295,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[296,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[297,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[298,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[299,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[300,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[301,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[302,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[303,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[304,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[363,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[305,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[306,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[307,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[308,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[309,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[310,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[311,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[312,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[313,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[314,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[364,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[315,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[316,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[317,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[318,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[319,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[320,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[321,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[322,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[323,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[324,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[17,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[325,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[326,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[327,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[328,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[329,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[330,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[331,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[332,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1127,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[333,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[275,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[365,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[334,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1128,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[335,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[336,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[337,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[338,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[339,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[340,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[341,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[342,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[366,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[343,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[344,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[345,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[346,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1129,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1130,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[347,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[348,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[349,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[350,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[367,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[351,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1131,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[352,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[353,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[354,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[355,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[356,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[357,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[358,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[359,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[368,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[360,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[361,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1132,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1133,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[362,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[363,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[364,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[365,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[366,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[367,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[369,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[368,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[369,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1134,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[370,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[371,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1135,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1136,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[372,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[373,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[374,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[370,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[375,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[376,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[377,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1137,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[378,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[379,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[380,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[381,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1138,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[382,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[18,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[383,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[384,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[385,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[386,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[387,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[388,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[389,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[390,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[391,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[392,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[371,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[393,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[394,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[395,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[396,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[397,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[398,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[399,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[400,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[401,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[402,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[372,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[403,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1139,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1140,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[404,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[405,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[406,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[407,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[408,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[409,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[410,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[19,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[411,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[412,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[413,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1141,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[414,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[415,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[416,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[417,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[418,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[419,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[20,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[420,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[421,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[422,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[423,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[424,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1142,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1143,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[425,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1144,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[426,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[373,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[427,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[428,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[429,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[430,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[431,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[432,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[433,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[434,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[435,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[436,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[374,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[437,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[438,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1145,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1146,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1147,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[439,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1148,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[440,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1149,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[441,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[375,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[442,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[443,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[444,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[445,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1150,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[446,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1151,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1152,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[447,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[448,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[376,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[449,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[450,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[451,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[452,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[453,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[454,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[455,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1153,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[456,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[457,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[377,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[458,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[459,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[460,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[461,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[462,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[463,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[464,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[465,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[466,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[467,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[378,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[468,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[469,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[470,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[471,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1154,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[472,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[473,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[474,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[475,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[476,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[379,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[477,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[478,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[479,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[480,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[481,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[482,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[483,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1155,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1156,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1157,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[21,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[484,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[485,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[486,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[487,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[488,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[489,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[490,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[491,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[380,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[276,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[381,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[382,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[383,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[384,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[385,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[22,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[386,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[23,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[387,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[24,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[277,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[388,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[389,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[390,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[25,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[391,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[392,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[26,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[393,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[394,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[395,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[278,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[396,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[397,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[398,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[399,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[27,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[28,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[400,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[401,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[402,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[403,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[29,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[30,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[404,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[405,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[406,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[407,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[408,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[409,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[410,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[411,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[279,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[412,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[31,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[413,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[32,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[414,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[33,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[415,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[416,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[34,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[417,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[280,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[35,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[418,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[419,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[420,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[421,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[422,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[423,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[36,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[424,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[425,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[265,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[281,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[426,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[37,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[427,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[428,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[429,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[430,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[38,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[39,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[431,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[432,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[282,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[433,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[434,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[435,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[436,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[437,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[438,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[439,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[40,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[440,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[41,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[283,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[441,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[442,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[443,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[444,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[445,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[446,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[42,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[447,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[43,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[448,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[284,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[449,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[450,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[451,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[44,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[452,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[453,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[45,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[454,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[46,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[455,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[456,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[457,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[47,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[458,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[459,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[460,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[461,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[462,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[463,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[48,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[49,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[464,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[465,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[466,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[467,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[468,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[469,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[470,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[471,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[472,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[285,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[473,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[474,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[50,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[475,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[51,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[476,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[477,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[478,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[479,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[480,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[286,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[481,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[482,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[483,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[52,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[484,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[53,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[485,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[486,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[487,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[488,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[287,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[54,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[55,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[489,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[56,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[490,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[57,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[491,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[492,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[493,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[494,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[495,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[496,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[497,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[498,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[499,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[500,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[501,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[502,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[58,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[59,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[266,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[288,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[503,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[504,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[60,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[505,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[506,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[507,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[508,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[509,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[510,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[511,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[289,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[61,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[512,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[62,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[513,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[63,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[514,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[515,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[516,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[517,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[518,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[290,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[519,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[64,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[520,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[521,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[522,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[523,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[65,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[524,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[525,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[526,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[291,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[527,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[528,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[529,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[66,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[530,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[531,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[532,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[533,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[534,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[535,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[67,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[536,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[537,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[538,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[539,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[540,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[68,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[541,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[69,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[70,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[292,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[71,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[542,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[543,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[544,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[545,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[546,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[547,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[548,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[549,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[550,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[551,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[552,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[553,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[554,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[555,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[556,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[72,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[557,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[558,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[559,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[293,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[73,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[74,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[75,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[76,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[560,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[561,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[562,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[563,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[564,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[565,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[294,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[77,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[78,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[79,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[80,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[81,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[82,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[566,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[83,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[84,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[567,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[295,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[85,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[568,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[569,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[570,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[86,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[87,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[88,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[571,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[572,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[89,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[267,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[296,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[573,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[90,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[574,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[575,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[576,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[91,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[92,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[577,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[578,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[579,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[297,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[580,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[93,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[94,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[581,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[582,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[583,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[584,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[585,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[586,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[587,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[298,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[95,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[96,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[588,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[589,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[590,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[591,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[592,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[97,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[593,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[594,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[595,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[596,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[597,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[598,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[599,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[600,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[601,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[98,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[602,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[603,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[299,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[604,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[605,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[606,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[99,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[100,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[101,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[102,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[103,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[607,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[608,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[300,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[609,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[610,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[104,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[611,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[612,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[613,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[614,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[615,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[616,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[617,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[301,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[618,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[619,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[620,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[621,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[622,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[623,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[624,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[625,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[626,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[627,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[302,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[628,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[629,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[105,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[630,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[631,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[632,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[633,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[634,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[106,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[635,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[303,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[636,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[637,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[638,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[107,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[639,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[640,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[641,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[642,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[643,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[644,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[304,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[645,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[646,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[647,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[648,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[649,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[650,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[651,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[652,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[108,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[653,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[268,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[305,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[654,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[655,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[656,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[109,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[110,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[657,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[658,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[659,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[660,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[661,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[306,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[662,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[663,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[111,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[664,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[112,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[113,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[665,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[666,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[114,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[667,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[307,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[668,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[669,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[115,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[670,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[671,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[672,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[673,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[674,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[675,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[676,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[308,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[116,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[677,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[117,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[678,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[679,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[680,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[681,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[682,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[683,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[684,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[309,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[118,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[685,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[686,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[687,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[688,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[689,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[690,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[691,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[692,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[693,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[310,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[694,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[695,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[696,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[697,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[698,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[119,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[699,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[700,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[701,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[702,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[703,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[704,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[705,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[706,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[707,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[708,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[709,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[710,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[711,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[120,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[311,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[712,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[713,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[714,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[121,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[715,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[716,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[717,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[718,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[719,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[720,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[721,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[722,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[723,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[724,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[725,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[726,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[727,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[728,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[729,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[122,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[312,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[123,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[124,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[730,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[731,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[732,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[733,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[734,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[735,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[736,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[737,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[269,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[313,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[125,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[738,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[739,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[740,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[741,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[742,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[743,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[744,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[126,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[127,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[314,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[745,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[746,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[747,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[748,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[749,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[750,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[751,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[752,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[128,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[753,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[315,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[754,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[755,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[129,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[756,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[757,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[130,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[758,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[759,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[131,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[760,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[316,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[761,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[762,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[132,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[763,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[764,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[765,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[133,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[134,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[135,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[766,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[317,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[136,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[137,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[767,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[768,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[769,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[770,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[771,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[772,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[773,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[774,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[318,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[775,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[776,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[777,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[138,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[139,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[778,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[140,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[779,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[780,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[781,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[319,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[782,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[783,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[141,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[784,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[785,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[786,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[787,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[788,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[789,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[790,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[320,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[791,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[792,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[793,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[794,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[142,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[795,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[796,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[143,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[797,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[144,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[321,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[798,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[799,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[800,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[801,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[802,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[803,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[804,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[145,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[805,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[806,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[322,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[807,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[808,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[809,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[810,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[146,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[811,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[812,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[147,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[148,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[813,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[270,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[323,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[814,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[149,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[815,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[816,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[817,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[818,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[819,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[150,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[820,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[821,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[324,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[822,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[823,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[824,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[825,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[826,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[827,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[828,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[829,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[151,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[830,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[325,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[831,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[832,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[152,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[833,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[153,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[834,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[154,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[835,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[836,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[837,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[838,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[155,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[839,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[840,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[841,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[842,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[843,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[844,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[845,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[156,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[326,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[157,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[158,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[846,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[847,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[848,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[159,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[849,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[160,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[850,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[161,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[327,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[851,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[852,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[853,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[854,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[855,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[856,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[857,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[858,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[859,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[860,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[328,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[861,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[862,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[863,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[864,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[162,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[865,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[163,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[866,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[867,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[868,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[329,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[869,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[870,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[164,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[871,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[872,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[873,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[874,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[875,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[876,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[877,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[330,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[878,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[879,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[165,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[880,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[881,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[882,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[883,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[884,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[166,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[885,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[331,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[886,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[887,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[888,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[167,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[889,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[890,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[891,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[892,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[168,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[893,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[271,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[332,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[169,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[170,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[894,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[895,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[896,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[897,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[898,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[171,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[899,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[172,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[11,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[900,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[901,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[902,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[903,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[904,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[173,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[174,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[905,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[906,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[907,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[333,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[908,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[175,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[909,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[910,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[176,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[911,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[177,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[912,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[913,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[914,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[334,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[915,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[916,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[917,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[918,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[919,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[920,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[921,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[922,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[923,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[924,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[335,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[925,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[926,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[178,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[927,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[928,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[929,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[930,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[931,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[179,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[180,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[336,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[181,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[182,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[183,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[932,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[933,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[184,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[934,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[185,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[186,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[935,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[337,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[936,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[937,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[938,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[939,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[940,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[187,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[941,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[188,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[942,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[943,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[338,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[944,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[945,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[189,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[946,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[947,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[948,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[949,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[950,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[951,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[952,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[12,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[953,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[954,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[955,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[956,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[957,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[958,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[959,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[960,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[961,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[190,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[339,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[962,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[963,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[964,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[965,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[966,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[191,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[967,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[968,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[969,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[970,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[272,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[340,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[192,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[971,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[972,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[973,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[193,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[974,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[194,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[975,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[195,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[976,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[13,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[977,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[978,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[979,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[980,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[196,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[981,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[197,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[198,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[982,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[199,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[341,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[983,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[984,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[200,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[985,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[201,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[986,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[202,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[987,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[203,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[988,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[342,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[204,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[989,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[205,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[990,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[991,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[992,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[993,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[994,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[995,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[996,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[343,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[997,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[206,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[998,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[999,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1000,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1001,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1002,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1003,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1004,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[207,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[344,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[208,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1005,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[209,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1006,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1007,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1008,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1009,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[210,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[211,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[212,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[345,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[213,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[214,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1010,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1011,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1012,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1013,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1014,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1015,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[215,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[216,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[346,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1016,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1017,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1018,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1019,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1020,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1021,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1022,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1023,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1024,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1025,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[347,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1026,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1027,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1028,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1029,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1030,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1031,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[217,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1032,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1033,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1034,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[348,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1035,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1036,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1037,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1038,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[218,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[219,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1039,\"sgen\",0.0,1.0,0.0,0.0,0.0,0.0],[1040,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1041,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0],[1042,\"sgen\",0.0,2.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "case6515rte",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    }
  }
}