{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,9],\"data\":[[88,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.9972900771, 0.922708635], \\\"type\\\": \\\"Point\\\"}\"],[227,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0852418469, -0.4195160994], \\\"type\\\": \\\"Point\\\"}\"],[1316,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.4837297725, 0.3780050507], \\\"type\\\": \\\"Point\\\"}\"],[1366,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.1407198868, -1.3533051215], \\\"type\\\": \\\"Point\\\"}\"],[1444,220.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.0163638883, 2.6537178342], \\\"type\\\": \\\"Point\\\"}\"],[1530,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0767329159, 3.2324786624], \\\"type\\\": \\\"Point\\\"}\"],[1578,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.0629025095, 4.4249144118], \\\"type\\\": \\\"Point\\\"}\"],[1610,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.8123578903, 2.3613400474], \\\"type\\\": \\\"Point\\\"}\"],[1615,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.2019798808, 0.3610349422], \\\"type\\\": \\\"Point\\\"}\"],[1675,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.4037278342, -1.0317712878], \\\"type\\\": \\\"Point\\\"}\"],[1814,220.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.5826850055, 3.2661558418], \\\"type\\\": \\\"Point\\\"}\"],[1967,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.2605592974, -0.5862133687], \\\"type\\\": \\\"Point\\\"}\"],[270,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.0755644159, 1.4157156197], \\\"type\\\": \\\"Point\\\"}\"],[2106,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.0610708304, 1.0584913752], \\\"type\\\": \\\"Point\\\"}\"],[2153,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.376322699, 3.0508317359], \\\"type\\\": \\\"Point\\\"}\"],[2167,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.4873230265, -2.6862941961], \\\"type\\\": \\\"Point\\\"}\"],[2266,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.988652297, 3.0731957701], \\\"type\\\": \\\"Point\\\"}\"],[2267,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.4871393071, 0.1826732074], \\\"type\\\": \\\"Point\\\"}\"],[2298,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0227415929, 0.8724817403], \\\"type\\\": \\\"Point\\\"}\"],[2440,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.8064228819, -0.6645992268], \\\"type\\\": \\\"Point\\\"}\"],[2448,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6557051272, 1.6510788032], \\\"type\\\": \\\"Point\\\"}\"],[2519,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6857713324, 1.0095727724], \\\"type\\\": \\\"Point\\\"}\"],[2869,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.4233924586, 4.2362456596], \\\"type\\\": \\\"Point\\\"}\"],[316,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.7495930835, 1.5399032163], \\\"type\\\": \\\"Point\\\"}\"],[2907,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.1367242098, 0.6642053482], \\\"type\\\": \\\"Point\\\"}\"],[3096,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.216970603, 0.9699229919], \\\"type\\\": \\\"Point\\\"}\"],[3241,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.9792726594, 2.691273925], \\\"type\\\": \\\"Point\\\"}\"],[3278,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.159185803, 2.0299448415], \\\"type\\\": \\\"Point\\\"}\"],[3492,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.8695654608, 0.5801702133], \\\"type\\\": \\\"Point\\\"}\"],[3505,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.5645829218, -0.513618857], \\\"type\\\": \\\"Point\\\"}\"],[3658,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.4206137337, 3.0867330362], \\\"type\\\": \\\"Point\\\"}\"],[4013,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.7663463083, 3.7553482606], \\\"type\\\": \\\"Point\\\"}\"],[4422,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.1168535438, 0.4701017648], \\\"type\\\": \\\"Point\\\"}\"],[4426,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.4376260848, 1.6948144753], \\\"type\\\": \\\"Point\\\"}\"],[658,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.2024045297, 1.7118767896], \\\"type\\\": \\\"Point\\\"}\"],[4494,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0688908238, 1.4527014857], \\\"type\\\": \\\"Point\\\"}\"],[4585,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.7717904397, -0.218610165], \\\"type\\\": \\\"Point\\\"}\"],[4664,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.2876319427, 1.6519917611], \\\"type\\\": \\\"Point\\\"}\"],[4928,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.9168924606, 3.1002740005], \\\"type\\\": \\\"Point\\\"}\"],[5096,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.4149589276, 3.6501819968], \\\"type\\\": \\\"Point\\\"}\"],[5154,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.2770830656, 1.2753483461], \\\"type\\\": \\\"Point\\\"}\"],[5209,220.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6739706652, 2.6853324094], \\\"type\\\": \\\"Point\\\"}\"],[5415,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.3578933425, 2.6371633705], \\\"type\\\": \\\"Point\\\"}\"],[5508,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.3907016073, 3.1607674542], \\\"type\\\": \\\"Point\\\"}\"],[5586,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.0616355203, -0.1021030644], \\\"type\\\": \\\"Point\\\"}\"],[791,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.8989961521, 2.2518885454], \\\"type\\\": \\\"Point\\\"}\"],[5761,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.6512153757, 2.2304640207], \\\"type\\\": \\\"Point\\\"}\"],[5775,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.4704378165, -0.6049745599], \\\"type\\\": \\\"Point\\\"}\"],[5847,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.714273895, 5.5072917087], \\\"type\\\": \\\"Point\\\"}\"],[5995,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.5083206407, 2.3012647208], \\\"type\\\": \\\"Point\\\"}\"],[6068,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.0130688053, -0.8523701249], \\\"type\\\": \\\"Point\\\"}\"],[6232,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.9126444092, 1.3436719653], \\\"type\\\": \\\"Point\\\"}\"],[6292,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.2126584796, -0.2247110948], \\\"type\\\": \\\"Point\\\"}\"],[6541,220.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.2199886042, 3.9420907474], \\\"type\\\": \\\"Point\\\"}\"],[6703,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.4171724067, -1.5563871395], \\\"type\\\": \\\"Point\\\"}\"],[6797,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.2982309909, 1.3305759657], \\\"type\\\": \\\"Point\\\"}\"],[912,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.9716337529, 1.5547902983], \\\"type\\\": \\\"Point\\\"}\"],[6825,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.8112334849, -0.6815646337], \\\"type\\\": \\\"Point\\\"}\"],[6832,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.0536877745, -2.0453144957], \\\"type\\\": \\\"Point\\\"}\"],[7050,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.8159743859, 0.4207351435], \\\"type\\\": \\\"Point\\\"}\"],[7179,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.5894834559, -1.969534183], \\\"type\\\": \\\"Point\\\"}\"],[7278,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.831690071, 2.4759774281], \\\"type\\\": \\\"Point\\\"}\"],[7525,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.3536395419, 6.5224176989], \\\"type\\\": \\\"Point\\\"}\"],[7562,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.7209297085, 1.7712553635], \\\"type\\\": \\\"Point\\\"}\"],[7636,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.4901035561, 3.2290865108], \\\"type\\\": \\\"Point\\\"}\"],[7761,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.1543392611, 1.1716276278], \\\"type\\\": \\\"Point\\\"}\"],[7828,220.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.9396721989, -1.6094809222], \\\"type\\\": \\\"Point\\\"}\"],[954,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.3791740956, -1.2881655913], \\\"type\\\": \\\"Point\\\"}\"],[7959,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.1917024423, 2.1169730487], \\\"type\\\": \\\"Point\\\"}\"],[8102,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.7777110015, -1.6766655847], \\\"type\\\": \\\"Point\\\"}\"],[8178,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.6082033006, 2.678871859], \\\"type\\\": \\\"Point\\\"}\"],[8180,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.1490219545, 1.9122963796], \\\"type\\\": \\\"Point\\\"}\"],[8228,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.6338203552, -1.9495465327], \\\"type\\\": \\\"Point\\\"}\"],[8328,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.2730290534, 2.4018288477], \\\"type\\\": \\\"Point\\\"}\"],[8334,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.1524571931, 2.0113649134], \\\"type\\\": \\\"Point\\\"}\"],[8419,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.5289519935, 2.6980856765], \\\"type\\\": \\\"Point\\\"}\"],[8573,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.5636224881, 0.1967611606], \\\"type\\\": \\\"Point\\\"}\"],[8580,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-7.4877292707, 3.7130217581], \\\"type\\\": \\\"Point\\\"}\"],[1036,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-5.8468747491, 3.7974390117], \\\"type\\\": \\\"Point\\\"}\"],[8604,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.6364403956, -0.7669245961], \\\"type\\\": \\\"Point\\\"}\"],[8846,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.0200087351, -0.5800685684], \\\"type\\\": \\\"Point\\\"}\"],[8920,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.6965509624, -0.6716697122], \\\"type\\\": \\\"Point\\\"}\"],[8963,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.1262910751, -1.7608469285], \\\"type\\\": \\\"Point\\\"}\"],[9023,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.4032231401, 4.166887981], \\\"type\\\": \\\"Point\\\"}\"],[9024,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.4780906351, 1.7716560664], \\\"type\\\": \\\"Point\\\"}\"],[9063,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.793043411, 0.1399583503], \\\"type\\\": \\\"Point\\\"}\"],[9191,150.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.8867926189, -1.2763946001], \\\"type\\\": \\\"Point\\\"}\"],[9238,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-6.300515747, 1.7189036219], \\\"type\\\": \\\"Point\\\"}\"],[1162,380.0,\"b\",0.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.9021021527, 0.1135001428], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,3,4,5,6,7,8,9],\"data\":[[null,2,96.700000000000003,26.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,5,295.300000000000011,41.899999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,27,301.900000000000034,-103.200000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,30,203.800000000000011,61.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,31,361.910000000000025,3.66,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,32,296.100000000000023,82.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,34,226.300000000000011,61.100000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,39,296.800000000000011,77.700000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,40,336.300000000000011,104.400000000000006,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,42,390.5,62.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,43,37.0,8.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,45,411.300000000000011,168.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,7,244.200000000000017,152.700000000000017,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,46,347.610000000000014,74.370000000000005,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,51,222.700000000000017,80.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,57,355.980000000000018,-147.97999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,60,326.900000000000034,-82.299999999999997,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,66,531.700000000000046,-12.800000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,71,39.340000000000003,-10.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,76,637.919999999999959,139.569999999999993,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,83,925.909999999999968,147.969999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,87,17.920000000000002,23.300000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,10,149.300000000000011,-2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,12,238.400000000000006,210.900000000000006,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,15,274.100000000000023,166.5,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,18,63.659999999999997,9.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,19,118.400000000000006,137.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,22,8.6,-1.48,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,25,402.100000000000023,110.200000000000003,0.0,0.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,2,3,4,5],\"data\":[[null,1,23.43,-57.399999999999999,null,1.0,true,\"\",true,false,null,false,null],[null,21,357.449999999999989,-33.049999999999997,null,1.0,true,\"\",true,false,null,false,null],[null,54,456.660000000000025,131.969999999999999,null,1.0,true,\"\",true,false,null,false,null],[null,65,179.72999999999999,63.079999999999998,null,1.0,true,\"\",true,false,null,false,null],[null,69,114.359999999999999,-30.039999999999999,null,1.0,true,\"\",true,false,null,false,null],[null,79,1299.130000000000109,140.849999999999994,null,1.0,true,\"\",true,false,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,2,3,4,5,6,7,8,9],\"data\":[[null,20,1269.400000000000091,1.03888,null,-257.620000000000004,661.899999999999977,1.0,false,true,0.0,null,true,1500.0,500.0,null,false,null],[null,23,362.0,1.038741,null,-78.829999999999998,228.159999999999997,1.0,false,true,0.0,null,true,500.0,166.670000000000016,null,false,null],[null,88,419.0,1.052319,null,-93.219999999999999,274.199999999999989,1.0,false,true,0.0,null,true,600.0,200.0,null,false,null],[null,36,1097.400000000000091,1.05217,null,-282.009999999999991,943.639999999999986,1.0,false,true,0.0,null,true,2000.0,666.669999999999959,null,false,null],[null,41,-545.700000000000046,1.047701,null,-29.809999999999999,92.960000000000008,1.0,false,true,0.0,null,true,100.0,-727.600000000000023,null,false,null],[null,44,21.100000000000001,1.05444,null,-4.11,8.91,1.0,false,true,0.0,null,true,21.23,7.08,null,false,null],[null,55,879.600000000000023,1.052521,null,-189.969999999999999,545.680000000000064,1.0,false,true,0.0,null,true,1200.0,400.0,null,false,null],[null,59,949.700000000000046,1.053791,null,-183.47999999999999,429.610000000000014,1.0,false,true,0.0,null,true,1000.0,333.329999999999984,null,false,null],[null,64,-681.700000000000046,1.033972,null,-6.64,14.779999999999999,1.0,false,true,0.0,null,true,100.0,-908.930000000000064,null,false,null],[null,70,419.0,1.052291,null,-93.219999999999999,274.199999999999989,1.0,false,true,0.0,null,true,600.0,200.0,null,false,null],[null,80,427.0,1.023822,null,-93.650000000000006,273.939999999999998,1.0,false,true,0.0,null,true,600.0,200.0,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"id_characteristic_table\",\"step_dependency_table\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,5,6,7,8,9],\"data\":[[0,null,-4.530599,0.199111,380.0,1.0,1,true,null,false],[3,null,1.82203,0.045946,380.0,1.0,1,true,null,false],[17,null,1.4632,0.171586,380.0,1.0,1,true,null,false],[21,null,5.6,0.29,380.0,1.0,1,true,null,false],[24,null,-22.675025000000002,0.183167,380.0,1.0,1,true,null,false],[26,null,-1.143584,0.242534,380.0,1.0,1,true,null,false],[28,null,-3.80797,0.057433,380.0,1.0,1,true,null,false],[29,null,-0.62,0.0,380.0,1.0,1,true,null,false],[30,null,-0.6,0.0,150.0,1.0,1,true,null,false],[31,null,-9.390000000000001,0.0,380.0,1.0,1,true,null,false],[35,null,-0.6,0.0,150.0,1.0,1,true,null,false],[38,null,-0.33,0.0,150.0,1.0,1,true,null,false],[4,null,-73.977052,0.174507,380.0,1.0,1,true,null,false],[43,null,-50.913893000000002,0.070441,380.0,1.0,1,true,null,false],[47,null,-25.129999999999999,0.0,380.0,1.0,1,true,null,false],[48,null,-17.296509,0.314057,380.0,1.0,1,true,null,false],[49,null,-0.33,0.0,150.0,1.0,1,true,null,false],[50,null,-2.23,0.0,380.0,1.0,1,true,null,false],[52,null,0.42,0.29,380.0,1.0,1,true,null,false],[53,null,-4.023827,0.164188,380.0,1.0,1,true,null,false],[54,null,-35.371068000000001,0.285753,380.0,1.0,1,true,null,false],[56,null,-33.659999999999997,0.0,380.0,1.0,1,true,null,false],[58,null,-0.672832,0.211099,380.0,1.0,1,true,null,false],[8,null,-0.55,0.0,380.0,1.0,1,true,null,false],[61,null,-4.841277,0.246363,380.0,1.0,1,true,null,false],[62,null,-21.190000000000001,0.0,380.0,1.0,1,true,null,false],[63,null,-4.220723,0.234234,380.0,1.0,1,true,null,false],[67,null,-6.18,0.29,380.0,1.0,1,true,null,false],[68,null,-48.453398999999997,0.304243,380.0,1.0,1,true,null,false],[72,null,-19.146799999999999,0.194464,380.0,1.0,1,true,null,false],[73,null,-6.620599,0.210824,380.0,1.0,1,true,null,false],[75,null,-2.04987,0.149712,380.0,1.0,1,true,null,false],[78,null,-20.994738000000002,0.447839,380.0,1.0,1,true,null,false],[81,null,0.881251,0.18076,380.0,1.0,1,true,null,false],[9,null,-16.039999999999999,0.0,380.0,1.0,1,true,null,false],[82,null,-16.370000000000001,0.0,380.0,1.0,1,true,null,false],[84,null,-25.245999999999999,0.141019,380.0,1.0,1,true,null,false],[85,null,-3.0768,0.205903,380.0,1.0,1,true,null,false],[86,null,-15.26,0.0,380.0,1.0,1,true,null,false],[10,null,-20.77,0.0,380.0,1.0,1,true,null,false],[11,null,1.509401,0.175687,380.0,1.0,1,true,null,false],[14,null,-16.559999999999999,0.0,380.0,1.0,1,true,null,false],[15,null,-0.56,0.0,150.0,1.0,1,true,null,false],[16,null,-14.449999999999999,0.0,380.0,1.0,1,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "in_service": "bool",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,6,1.030951,0.0,1.0,true,1700.0,566.669999999999959,772.110000000000014,-269.939999999999998]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,31,4,1.0,1.05412,13.068199999999999,0.0,0.0,1.83080809045658,1.0,1,\"ol\",true,100.0,null],[null,null,84,43,1.0,2.77248,33.154240000000002,0.0,0.0,1.38108261761413,1.0,1,\"ol\",true,100.0,null],[null,null,19,7,1.0,4.509,20.609999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,32,1.0,175.000049999999987,1666.800000000000182,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,32,64,1.0,1.989,16.407,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,32,1.0,29.625975,1866.500099999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,32,15,1.0,18.55395,127.849950000000007,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,44,15,1.0,0.945,5.904,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,73,72,1.0,0.44764,4.57748,0.0,0.0,1.93108471615793,1.0,1,\"ol\",true,100.0,null],[null,null,73,68,1.0,0.62092,7.19112,0.0,0.0,2.28053356329902,1.0,1,\"ol\",true,100.0,null],[null,null,85,68,1.0,0.60648,7.33552,0.0,0.0,2.62998241044011,1.0,1,\"ol\",true,100.0,null],[null,null,66,39,1.0,24.900974999999999,173.940074999999979,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,64,1.0,2.052,8.462025000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,1,1.0,189.429974999999985,1072.899899999999889,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,76,1.0,22.061025000000001,134.709974999999986,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,45,1.0,4.281975,261.080099999999959,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,2,1.0,5.415975,206.039925000000011,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,66,1.0,333.960075000000018,1007.799974999999904,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,66,1.0,2.60505,14.235975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,66,1.0,147.350025000000016,413.799974999999961,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,15,1.0,4.961025,22.670999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,64,1.0,103.470075000000008,586.059975000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,76,1.0,522.049949999999967,1369.799999999999954,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,45,1.0,1.433025,10.820024999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,60,1.0,5.85,20.132999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,2,1.0,1.491975,9.720000000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,39,1.0,577.62990000000002,1522.599975000000086,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,39,1.0,69.725025000000002,273.190049999999985,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,39,1.0,2.067975,9.740024999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,15,1.0,155.479950000000002,1178.900100000000066,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,46,12,1.0,1.291796,8.31512,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,72,48,1.0,1.06856,10.02136,0.0,0.0,1.93108471615793,1.0,1,\"ol\",true,100.0,null],[null,null,72,68,1.0,0.98192,11.552,0.0,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,64,37,1.0,0.0,0.04995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,76,64,1.0,1.179,6.891975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,83,1.0,0.591975,2.675025,0.0,0.0,1.2278315724766,1.0,1,\"ol\",true,100.0,null],[null,null,45,64,1.0,76.347000000000008,858.300074999999993,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,64,1.0,51.066000000000002,588.359925000000089,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,64,1.0,42.900975000000002,161.860050000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,64,1.0,236.299949999999996,473.750099999999975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,64,1.0,322.119899999999973,966.280049999999846,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,15,64,1.0,5.08905,36.245025000000012,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,48,14,1.0,1.27072,12.9238,0.0,0.0,2.78039734899215,1.0,1,\"ol\",true,100.0,null],[null,null,76,13,1.0,0.0,0.04995,0.0,0.0,1.2278315724766,1.0,1,\"ol\",true,100.0,null],[null,null,45,76,1.0,411.250049999999987,1747.799999999999954,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,76,1.0,4.691025,34.510950000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,51,1.0,162.719999999999999,437.399999999999977,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,76,1.0,35.151975,147.660075000000006,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,76,1.0,39.712049999999998,200.600099999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,68,24,1.0,0.96748,11.21988,0.0,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,45,2,1.0,1.03005,13.925025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,45,30,1.0,3.033,13.347,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,45,1.0,14.937975,630.589950000000044,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,45,1.0,43.70805,499.599899999999991,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,45,15,1.0,1.833975,16.38495,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,30,1.0,3.71295,12.46095,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,2,1.0,18.135000000000002,1042.60005000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,87,7,1.0,35.138024999999999,123.020099999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,2,1.0,187.100099999999998,839.169899999999984,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,15,1.0,1.788975,16.683975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,14,52,1.0,0.5776,5.22728,0.0,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,62,81,1.0,0.2166,2.55588,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,51,74,1.0,0.0,0.04995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,3,55,1.0,0.02888,0.31768,0.0,0.0,2.57984409758943,1.0,1,\"ol\",true,100.0,null],[null,null,42,27,1.0,6.444,38.902949999999997,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,40,1.0,3.957975,31.59,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,40,1.0,1.692,7.134975,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,15,77,1.0,0.0,0.04995,0.0,0.0,2.17853501574219,1.0,1,\"ol\",true,100.0,null],[null,null,87,60,1.0,37.982025,130.639949999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,87,83,1.0,4.32495,15.347025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,16,1.0,0.56316,5.57384,0.0,0.0,2.18025693759767,1.0,1,\"ol\",true,100.0,null],[null,null,78,9,1.0,1.38624,16.43272,0.0,0.0,2.23039525044834,1.0,1,\"ol\",true,100.0,null],[null,null,18,57,1.0,6.92604,28.551159999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,78,86,1.0,0.53428,4.693,0.0,0.0,2.18025693759767,1.0,1,\"ol\",true,100.0,null],[null,null,78,82,1.0,0.41876,4.89516,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,34,25,1.0,2.12805,35.745975000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,25,38,1.0,0.0,0.04995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,60,25,1.0,70.413974999999994,1604.400075000000015,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,25,1.0,55.721024999999997,242.079975000000019,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,25,1.0,13.626,41.877000000000002,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,76,25,1.0,482.060024999999996,978.239924999999971,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,45,25,1.0,16.047000000000001,240.500024999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,25,1.0,5.103,19.466999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,57,12,1.0,12.61788,34.69312,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,25,1.0,451.750049999999988,1011.199949999999944,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,25,1.0,1.39005,6.51105,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,25,1.0,6.234975,58.713974999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,34,49,1.0,0.0,0.04995,0.0,0.0,1.2278315724766,1.0,1,\"ol\",true,100.0,null],[null,null,41,34,1.0,1.557,75.910049999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1,34,1.0,5.847975,22.608,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,60,34,1.0,18.834975,194.580000000000012,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,34,1.0,100.660049999999998,418.970025000000021,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,39,34,1.0,13.988025,34.467975000000003,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,76,34,1.0,560.819925000000012,1063.300050000000056,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,54,61,1.0,0.77976,6.7146,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,45,34,1.0,4.560975,18.549,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,2,34,1.0,25.686,399.950099999999964,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,51,34,1.0,129.370049999999992,673.330050000000028,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,34,1.0,424.590075000000013,1116.999900000000025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,34,1.0,56.425049999999999,183.91995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,34,1.0,1.586025,6.662025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,49,41,1.0,0.686025,4.54905,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,38,41,1.0,0.654975,4.55895,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,43,29,1.0,0.05776,0.59204,0.0,0.0,1.18052936621142,1.0,1,\"ol\",true,100.0,null],[null,null,43,4,1.0,1.25628,15.69628,0.0,0.0,1.97970368619495,1.0,1,\"ol\",true,100.0,null],[null,null,54,24,1.0,1.81944,16.230560000000001,0.0,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,43,8,1.0,0.05776,0.66424,0.0,0.0,1.18052936621142,1.0,1,\"ol\",true,100.0,null],[null,null,43,4,1.0,1.3718,13.342560000000001,0.0,0.0,2.28053356329902,1.0,1,\"ol\",true,100.0,null],[null,null,18,46,1.0,255.560227999999967,1275.899987999999894,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,18,12,1.0,15.503004000000001,62.270955999999998,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,16,68,1.0,0.63536,4.6208,0.0,0.0,2.52970578473876,1.0,1,\"ol\",true,100.0,null],[null,null,16,28,1.0,0.66424,7.06116,0.0,0.0,2.62998241044011,1.0,1,\"ol\",true,100.0,null],[null,null,86,68,1.0,0.4332,5.08288,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,86,0,1.0,0.73644,6.55576,0.0,0.0,2.52970578473876,1.0,1,\"ol\",true,100.0,null],[null,null,10,4,1.0,0.98192,10.77224,0.0,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,10,80,1.0,1.34292,14.757680000000001,0.0,0.0,2.68012072329079,1.0,1,\"ol\",true,100.0,null],[null,null,54,63,1.0,0.69312,7.60988,0.0,0.0,2.38081018900038,1.0,1,\"ol\",true,100.0,null],[null,null,80,11,1.0,0.05776,0.5776,0.0,0.0,2.28053356329902,1.0,1,\"ol\",true,100.0,null],[null,null,80,82,1.0,1.12632,10.07912,0.0,0.0,2.68012072329079,1.0,1,\"ol\",true,100.0,null],[null,null,9,17,1.0,0.05776,0.62092,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,9,62,1.0,0.361,4.46196,0.0,0.0,2.57984409758943,1.0,1,\"ol\",true,100.0,null],[null,null,6,68,1.0,0.67868,7.76872,0.0,0.0,2.48108681470173,1.0,1,\"ol\",true,100.0,null],[null,null,20,68,1.0,0.66424,7.91312,0.0,0.0,2.68012072329079,1.0,1,\"ol\",true,100.0,null],[null,null,20,53,1.0,0.23104,2.49812,0.0,0.0,2.83053566184282,1.0,1,\"ol\",true,100.0,null],[null,null,20,56,1.0,2.39704,21.241240000000001,0.0,0.0,2.68012072329079,1.0,1,\"ol\",true,100.0,null],[null,null,6,68,1.0,0.73644,7.39328,0.0,0.0,2.73025903614147,1.0,1,\"ol\",true,100.0,null],[null,null,58,82,1.0,0.30324,3.58112,0.0,0.0,2.3306718761497,1.0,1,\"ol\",true,100.0,null],[null,null,54,56,1.0,1.18408,13.54472,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,1,41,1.0,0.987975,4.880025,0.0,0.0,1.17779454914684,1.0,1,\"ol\",true,100.0,null],[null,null,26,56,1.0,0.34656,4.17316,0.0,0.0,2.52970578473876,1.0,1,\"ol\",true,100.0,null],[null,null,7,35,1.0,0.0,0.04995,0.0,0.0,1.37794264246591,1.0,1,\"ol\",true,100.0,null],[null,null,7,83,1.0,4.023,22.605975000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,35,30,1.0,1.45305,8.99595,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1,60,1.0,23.883975,223.499925000000019,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,1,51,1.0,157.450050000000004,727.269975000000045,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,83,60,1.0,57.838050000000003,98.081999999999994,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,51,60,1.0,0.623025,2.576025,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4,75,1.0,0.49096,4.4042,0.0,0.0,2.43094850185106,1.0,1,\"ol\",true,100.0,null],[null,null,19,87,1.0,0.063,0.78795,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,4,62,1.0,1.77612,18.122199999999999,0.0,0.0,2.83053566184282,1.0,1,\"ol\",true,100.0,null],[null,null,4,88,1.0,0.08664,0.9386,0.0,0.0,2.18025693759767,1.0,1,\"ol\",true,100.0,null],[null,null,4,70,1.0,0.08664,0.90972,0.0,0.0,2.3306718761497,1.0,1,\"ol\",true,100.0,null],[null,null,4,55,1.0,0.08664,0.7942,0.0,0.0,2.68012072329079,1.0,1,\"ol\",true,100.0,null],[null,null,4,47,1.0,1.14076,13.977919999999999,0.0,0.0,2.07998031189631,1.0,1,\"ol\",true,100.0,null],[null,null,4,59,1.0,0.10108,1.14076,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,5,33,1.0,0.0,0.04995,0.0,0.0,1.52805371245521,1.0,1,\"ol\",true,100.0,null],[null,null,66,5,1.0,464.440050000000042,1697.699925000000121,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,64,5,1.0,34.584975,108.560024999999996,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,76,5,1.0,3.557025,27.827999999999999,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,19,34,1.0,155.580075000000022,993.309974999999895,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,27,5,1.0,13.04505,81.769950000000009,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,42,5,1.0,155.969999999999999,494.300025000000005,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,40,5,1.0,126.080099999999987,539.070074999999974,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,47,23,1.0,0.34656,3.07572,0.0,0.0,1.18052936621142,1.0,1,\"ol\",true,100.0,null],[null,null,47,67,1.0,1.34292,12.76496,0.0,0.0,1.97970368619495,1.0,1,\"ol\",true,100.0,null],[null,null,83,22,1.0,0.0,0.04995,0.0,0.0,1.27786859580637,1.0,1,\"ol\",true,100.0,null],[null,null,36,53,1.0,0.25992,2.94576,0.0,0.0,2.73025903614147,1.0,1,\"ol\",true,100.0,null],[null,null,50,53,1.0,0.25992,3.00352,0.0,0.0,1.18052936621142,1.0,1,\"ol\",true,100.0,null],[null,null,32,44,1.0,0.0,0.04995,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null],[null,null,66,32,1.0,4.653,21.012975000000001,0.0,0.0,99999.0,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,6,7,8,9],\"data\":[[null,null,84,57,99.999,380.0,220.0,6.72224229447392,0.074199258,0.0,0.0,0.0,\"hv\",0.0,null,null,0.5641,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,84,57,99.999,380.0,220.0,6.3884283072937,0.079299207,0.0,0.0,0.0,\"hv\",0.0,null,null,0.1582,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,26,35,678.0,380.0,150.0,32.41031118025806,0.282726,0.0,0.0,0.0,\"hv\",0.0,null,null,4.7587,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,11,60,99.999,380.0,150.0,5.14350271018307,0.075499245,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,17,1,678.0,380.0,150.0,35.52999786902836,0.496974,0.0,0.0,0.0,\"hv\",0.0,null,null,6.5014,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,69,60,99.999,220.0,150.0,6.43150868082383,0.07799922,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,4,33,99.999,380.0,150.0,4.86396567315818,0.08899911,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2998,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,46,5,99.999,220.0,150.0,9.0125570429231,0.85499145,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,12,5,99.999,220.0,150.0,4.84109040091627,0.22299777,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,63,22,678.0,380.0,150.0,29.23191226418976,0.393918,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5962,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,61,83,711.0,380.0,150.0,30.76914604052613,0.411669,0.0,0.0,0.0,\"hv\",0.0,null,null,9.8995,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,36,32,711.0,380.0,150.0,34.86353070893706,0.416646,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,54,87,711.0,380.0,150.0,33.28401560827061,0.432999,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6947,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,73,39,99.999,380.0,150.0,4.91946840820745,0.055899441,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,85,66,678.0,380.0,150.0,34.66763884751138,0.388494,0.0,0.0,0.0,\"hv\",0.0,null,null,6.5014,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,23,46,744.0,380.0,220.0,29.18802490465704,0.310248,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2941,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,46,64,99.999,220.0,150.0,121.97066036234739,23.053969458,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,46,76,99.999,220.0,150.0,26.53820209180172,2.28397716,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,46,27,99.999,220.0,150.0,74.17198437229665,8.53691463,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,46,42,99.999,220.0,150.0,390.1173884566751,140.275397232,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,46,40,99.999,220.0,150.0,457.2406472535753,105.021649773,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,72,64,99.999,380.0,150.0,4.37154267353756,0.071599284,0.0,0.0,0.0,\"hv\",0.0,null,null,6.5014,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,12,64,99.999,220.0,150.0,237.49817403819074,51.861681378,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,54,19,711.0,380.0,150.0,32.14704709979129,0.41949,0.0,0.0,0.0,\"hv\",0.0,null,null,8.777,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,48,76,99.999,380.0,150.0,4.56653548861898,0.05899941,0.0,0.0,0.0,\"hv\",0.0,null,null,4.4042,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,48,13,99.999,380.0,150.0,5.09620579116848,0.060299397,0.0,0.0,0.0,\"hv\",0.0,null,null,3.1875,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,12,76,99.999,220.0,150.0,55.62274221694562,4.776852231,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,68,45,99.999,380.0,150.0,4.51564160153362,0.059099409,0.0,0.0,0.0,\"hv\",0.0,null,null,8.1132,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,68,2,711.0,380.0,150.0,33.97283653310338,0.4266,0.0,0.0,0.0,\"hv\",0.0,null,null,5.1024,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,69,51,99.999,220.0,150.0,27.12443564554099,2.43597564,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,75,12,99.999,380.0,220.0,5.72750425089844,0.080199198,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2979,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,75,12,99.999,380.0,220.0,5.60644802396145,0.082299177,0.0,0.0,0.0,\"hv\",0.0,null,null,3.2979,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,12,27,99.999,220.0,150.0,130.55096093035422,18.809711901,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,12,42,99.999,220.0,150.0,767.0657579883416,246.62983367700002,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,69,19,99.999,220.0,150.0,513.4324854083286,51.918880806,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,24,30,744.0,380.0,150.0,37.46390877462051,0.389112,0.0,0.0,0.0,\"hv\",0.0,null,null,6.5378,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,81,51,99.999,380.0,150.0,4.96421885126258,0.068199318,0.0,0.0,0.0,\"hv\",0.0,null,null,8.6966,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,81,71,99.999,380.0,150.0,4.73698725059546,0.09899901,0.0,0.0,0.0,\"hv\",0.0,null,null,1.2146,null,1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,3,27,678.0,380.0,150.0,33.06124008633535,0.417648,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6947,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,67,79,1698.0,380.0,380.0,26.31774569585328,0.15282,0.0,0.0,-0.428189,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,52,65,1698.0,380.0,380.0,16.35245409655688,0.15282,0.0,0.0,0.178581,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,0,40,99.999,380.0,150.0,4.5613377037581,0.066399336,0.0,0.0,0.0,\"hv\",0.0,null,null,7.5991,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,28,42,711.0,380.0,150.0,31.90021954897246,0.461439,0.0,0.0,0.0,\"hv\",0.0,null,null,6.6947,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,53,77,744.0,380.0,150.0,32.18929993497839,0.49848,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,21,53,1698.0,380.0,380.0,16.81259255185839,0.15282,0.0,0.0,-0.153178,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,78,25,99.999,380.0,150.0,3.99855077209704,0.055899441,0.0,0.0,0.0,\"hv\",0.0,null,null,8.0477,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,78,49,99.999,380.0,150.0,4.531472877433,0.053699463,0.0,0.0,0.0,\"hv\",0.0,null,null,5.17379999999999,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,43,18,99.999,380.0,220.0,6.15548043696385,0.088899111,0.0,0.0,0.0,\"hv\",0.0,null,null,0.31330000000001,null,-1.0,1,1.0,true,100.0,\"Ratio\",false],[null,null,18,5,99.999,220.0,150.0,790.2324855555565,146.780732178,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,58,41,678.0,380.0,150.0,33.24539215282606,0.397308,0.0,0.0,0.0,\"hv\",0.0,null,null,7.6593,null,-1.0,1,1.0,true,100.0,\"Ratio\",false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11],\"data\":[[0,\"ext_grid\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "case89pegase",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    }
  }
}