{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[0,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.77930861659887, 0.12923346913153], \\\"type\\\": \\\"Point\\\"}\"],[1,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.04541418449998, 0.23257084329239], \\\"type\\\": \\\"Point\\\"}\"],[10,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.01981494290384, 5.9600083910417], \\\"type\\\": \\\"Point\\\"}\"],[100,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.83766440799025, -2.54930855453977], \\\"type\\\": \\\"Point\\\"}\"],[101,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.99527924033147, 0.725007772152], \\\"type\\\": \\\"Point\\\"}\"],[102,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.92779400776481, -0.37250330476031], \\\"type\\\": \\\"Point\\\"}\"],[103,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.4447967249468, 1.46756070991606], \\\"type\\\": \\\"Point\\\"}\"],[104,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.40302533246383, 0.27424001991252], \\\"type\\\": \\\"Point\\\"}\"],[105,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.06267933319374, -1.90777382129706], \\\"type\\\": \\\"Point\\\"}\"],[106,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.16558835187165, -2.15712626390285], \\\"type\\\": \\\"Point\\\"}\"],[107,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.14024240211087, -3.66615538079371], \\\"type\\\": \\\"Point\\\"}\"],[108,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.52969391887168, 1.89905811575236], \\\"type\\\": \\\"Point\\\"}\"],[109,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.87590914426839, -2.05923099094589], \\\"type\\\": \\\"Point\\\"}\"],[11,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.85882050415086, 7.05336943380823], \\\"type\\\": \\\"Point\\\"}\"],[110,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.13102618813801, 1.5213415386903], \\\"type\\\": \\\"Point\\\"}\"],[111,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.95206057475812, -0.13129237927232], \\\"type\\\": \\\"Point\\\"}\"],[112,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.27955557159343, -1.55789465256855], \\\"type\\\": \\\"Point\\\"}\"],[113,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.39713331728354, -0.74399236266221], \\\"type\\\": \\\"Point\\\"}\"],[114,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.93520912838882, -0.79948799551524], \\\"type\\\": \\\"Point\\\"}\"],[115,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.69605976855446, -1.46218564771777], \\\"type\\\": \\\"Point\\\"}\"],[116,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.22144280654517, -2.54318749260684], \\\"type\\\": \\\"Point\\\"}\"],[117,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.64705153748464, -0.73457579217558], \\\"type\\\": \\\"Point\\\"}\"],[118,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.95343904522471, 1.46618663814273], \\\"type\\\": \\\"Point\\\"}\"],[119,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.50067459170027, 4.60724551170821], \\\"type\\\": \\\"Point\\\"}\"],[12,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.90276993713622, 5.34093558155804], \\\"type\\\": \\\"Point\\\"}\"],[120,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.33126876890993, 3.23982168383141], \\\"type\\\": \\\"Point\\\"}\"],[121,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.52885374408933, 2.25260857846218], \\\"type\\\": \\\"Point\\\"}\"],[122,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.27029062760461, -0.59711670226379], \\\"type\\\": \\\"Point\\\"}\"],[123,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.74881339067534, -0.3285474973982], \\\"type\\\": \\\"Point\\\"}\"],[124,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.39903999487875, -1.39928118320428], \\\"type\\\": \\\"Point\\\"}\"],[125,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.87845141452002, 0.09046755803845], \\\"type\\\": \\\"Point\\\"}\"],[126,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.00626420017795, -0.4942940166465], \\\"type\\\": \\\"Point\\\"}\"],[127,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.12465272260222, 0.23137646310555], \\\"type\\\": \\\"Point\\\"}\"],[128,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.47403731835339, -0.82753832820442], \\\"type\\\": \\\"Point\\\"}\"],[129,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.30572159791452, -3.39054407683236], \\\"type\\\": \\\"Point\\\"}\"],[13,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.55758339016095, 4.4933554656622], \\\"type\\\": \\\"Point\\\"}\"],[130,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.82849548463928, -0.91300323238682], \\\"type\\\": \\\"Point\\\"}\"],[131,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.22430361148559, -3.58889355767483], \\\"type\\\": \\\"Point\\\"}\"],[132,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.89396161538032, -0.39953554984167], \\\"type\\\": \\\"Point\\\"}\"],[133,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.13575172503879, 0.34984330273365], \\\"type\\\": \\\"Point\\\"}\"],[134,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.03836621802646, 0.00746564854647], \\\"type\\\": \\\"Point\\\"}\"],[135,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.67216907071616, 0.24408109873011], \\\"type\\\": \\\"Point\\\"}\"],[136,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.70533943253352, 9.3963090986273], \\\"type\\\": \\\"Point\\\"}\"],[137,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.38635198452126, 3.97131053942388], \\\"type\\\": \\\"Point\\\"}\"],[138,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.05954475910185, 3.62811820713102], \\\"type\\\": \\\"Point\\\"}\"],[139,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.89452950303073, 0.65467815320899], \\\"type\\\": \\\"Point\\\"}\"],[14,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.72161982741842, 5.19678620245679], \\\"type\\\": \\\"Point\\\"}\"],[140,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.08387649205942, -1.73451214754113], \\\"type\\\": \\\"Point\\\"}\"],[141,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.44996099423934, -3.40979328890959], \\\"type\\\": \\\"Point\\\"}\"],[142,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.73942433084684, 1.30198617284229], \\\"type\\\": \\\"Point\\\"}\"],[143,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.95545851133412, -4.08723721399299], \\\"type\\\": \\\"Point\\\"}\"],[144,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.19063621594126, 9.09160233069082], \\\"type\\\": \\\"Point\\\"}\"],[145,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.83393002018444, -2.43508755625248], \\\"type\\\": \\\"Point\\\"}\"],[146,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.88635911560206, -4.01343981027011], \\\"type\\\": \\\"Point\\\"}\"],[147,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-4.05334713975395, -2.46328387758687], \\\"type\\\": \\\"Point\\\"}\"],[148,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.8034647874973, 5.54195305986168], \\\"type\\\": \\\"Point\\\"}\"],[149,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.69156964162036, 6.57975927077078], \\\"type\\\": \\\"Point\\\"}\"],[15,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.29875247709178, 4.88180133853363], \\\"type\\\": \\\"Point\\\"}\"],[150,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.02783597893342, 6.49294184165328], \\\"type\\\": \\\"Point\\\"}\"],[151,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.25092867680652, 5.80149948024145], \\\"type\\\": \\\"Point\\\"}\"],[152,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.43640933566989, 5.89707310766343], \\\"type\\\": \\\"Point\\\"}\"],[153,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.19076277774839, 5.28217945706651], \\\"type\\\": \\\"Point\\\"}\"],[154,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.44240080415863, 6.43176612768854], \\\"type\\\": \\\"Point\\\"}\"],[155,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.43665486421376, -1.24095888712646], \\\"type\\\": \\\"Point\\\"}\"],[156,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.35755622868853, -2.76429511764392], \\\"type\\\": \\\"Point\\\"}\"],[157,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.33951456818886, 6.35688155186566], \\\"type\\\": \\\"Point\\\"}\"],[158,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.37544335588435, 8.51585138877726], \\\"type\\\": \\\"Point\\\"}\"],[159,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.65682503875295, 8.45455028396409], \\\"type\\\": \\\"Point\\\"}\"],[16,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.67474060002582, 3.10945195957064], \\\"type\\\": \\\"Point\\\"}\"],[160,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.25332656093323, 9.44868253317762], \\\"type\\\": \\\"Point\\\"}\"],[161,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.60268520538923, -3.69586675288859], \\\"type\\\": \\\"Point\\\"}\"],[162,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.00401041335072, 2.64331812879636], \\\"type\\\": \\\"Point\\\"}\"],[163,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.40457082385542, 2.49597748370263], \\\"type\\\": \\\"Point\\\"}\"],[164,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.68312464920547, 3.04968763448697], \\\"type\\\": \\\"Point\\\"}\"],[165,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.13868178096489, 2.88479123674771], \\\"type\\\": \\\"Point\\\"}\"],[166,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.81173156951476, 2.21512387756818], \\\"type\\\": \\\"Point\\\"}\"],[167,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.61853300887054, 1.51417866444372], \\\"type\\\": \\\"Point\\\"}\"],[168,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.22073998721672, 1.75165810851737], \\\"type\\\": \\\"Point\\\"}\"],[169,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.35218309194758, 2.022148553608], \\\"type\\\": \\\"Point\\\"}\"],[17,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.09597795038963, 2.83661115707319], \\\"type\\\": \\\"Point\\\"}\"],[170,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.67718700228297, 5.65656918518611], \\\"type\\\": \\\"Point\\\"}\"],[171,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.4830468351865, 6.27988771237494], \\\"type\\\": \\\"Point\\\"}\"],[172,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.51777842630081, 0.74209284168842], \\\"type\\\": \\\"Point\\\"}\"],[173,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.29878925939151, 1.7813397856295], \\\"type\\\": \\\"Point\\\"}\"],[174,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.67512541478777, 0.65809520273786], \\\"type\\\": \\\"Point\\\"}\"],[175,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.32947394719389, 8.69514165874061], \\\"type\\\": \\\"Point\\\"}\"],[176,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.69424792178621, -2.4956628177219], \\\"type\\\": \\\"Point\\\"}\"],[177,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.04915170268892, 2.74626071321709], \\\"type\\\": \\\"Point\\\"}\"],[178,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.57752861663308, 2.72293750596893], \\\"type\\\": \\\"Point\\\"}\"],[179,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.67005065496853, 5.28403124871186], \\\"type\\\": \\\"Point\\\"}\"],[18,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.755305585086, 3.15553866143722], \\\"type\\\": \\\"Point\\\"}\"],[180,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.15242466641848, 7.14050213040045], \\\"type\\\": \\\"Point\\\"}\"],[181,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.04672282174122, 7.70335695104124], \\\"type\\\": \\\"Point\\\"}\"],[182,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.48608525419234, 7.90152237833527], \\\"type\\\": \\\"Point\\\"}\"],[183,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.51215867603127, 3.82781317690662], \\\"type\\\": \\\"Point\\\"}\"],[184,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.17600606109491, 7.84797813224744], \\\"type\\\": \\\"Point\\\"}\"],[185,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.78056150435279, 0.6231234901925], \\\"type\\\": \\\"Point\\\"}\"],[186,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.13697050904045, 1.88569557376794], \\\"type\\\": \\\"Point\\\"}\"],[187,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.36480145262382, 1.01753533160259], \\\"type\\\": \\\"Point\\\"}\"],[188,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.6577254070607, 1.2784155150448], \\\"type\\\": \\\"Point\\\"}\"],[189,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.59843431768799, 7.149136359503], \\\"type\\\": \\\"Point\\\"}\"],[19,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.04163058292186, 3.5802731315502], \\\"type\\\": \\\"Point\\\"}\"],[190,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.65850472549258, 5.79815600898538], \\\"type\\\": \\\"Point\\\"}\"],[191,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.12706710518223, -2.66374419383783], \\\"type\\\": \\\"Point\\\"}\"],[192,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.58725038555827, -1.12877621881921], \\\"type\\\": \\\"Point\\\"}\"],[193,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.48596075765069, 6.92744893435867], \\\"type\\\": \\\"Point\\\"}\"],[194,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.85047378280236, 4.13646920471791], \\\"type\\\": \\\"Point\\\"}\"],[195,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.98809400490891, 4.66196167329665], \\\"type\\\": \\\"Point\\\"}\"],[196,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.46519200959109, 4.76331124946817], \\\"type\\\": \\\"Point\\\"}\"],[197,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.94370485854052, -2.24868379005773], \\\"type\\\": \\\"Point\\\"}\"],[198,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.09807971420545, 6.95807101172277], \\\"type\\\": \\\"Point\\\"}\"],[199,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.95220006315362, 3.9717876069196], \\\"type\\\": \\\"Point\\\"}\"],[2,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.94203842329839, 9.70924579588191], \\\"type\\\": \\\"Point\\\"}\"],[20,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.55068170644555, 3.85299796506543], \\\"type\\\": \\\"Point\\\"}\"],[21,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.41661368622943, 7.28262032120989], \\\"type\\\": \\\"Point\\\"}\"],[22,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.67596648949915, 7.43258113913167], \\\"type\\\": \\\"Point\\\"}\"],[23,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.20407824675446, 8.16780277217295], \\\"type\\\": \\\"Point\\\"}\"],[24,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.7580017470909, 8.49128932381695], \\\"type\\\": \\\"Point\\\"}\"],[25,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.6338347615399, 9.54836301764282], \\\"type\\\": \\\"Point\\\"}\"],[26,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.67899333712726, 7.43549478643039], \\\"type\\\": \\\"Point\\\"}\"],[27,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.37086611457895, 8.50952516549448], \\\"type\\\": \\\"Point\\\"}\"],[28,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.14912436984861, 0.48518646800072], \\\"type\\\": \\\"Point\\\"}\"],[29,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.5490400438718, 0.65089901113493], \\\"type\\\": \\\"Point\\\"}\"],[3,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.04781007666344, 11.02129392356595], \\\"type\\\": \\\"Point\\\"}\"],[30,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.94882013288584, -3.42483277260058], \\\"type\\\": \\\"Point\\\"}\"],[31,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.74610818528363, -4.25146961194721], \\\"type\\\": \\\"Point\\\"}\"],[32,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.12060642448487, -4.60909450907787], \\\"type\\\": \\\"Point\\\"}\"],[33,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.2476087098265, 8.69059315402821], \\\"type\\\": \\\"Point\\\"}\"],[34,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.89175907289597, 9.81706493747736], \\\"type\\\": \\\"Point\\\"}\"],[35,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.6111078687884, -1.7797755583962], \\\"type\\\": \\\"Point\\\"}\"],[36,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.69258125143162, -3.30687952253542], \\\"type\\\": \\\"Point\\\"}\"],[37,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.2497301339646, -3.19097844172274], \\\"type\\\": \\\"Point\\\"}\"],[38,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.3811031474285, 7.42471595421198], \\\"type\\\": \\\"Point\\\"}\"],[39,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.49663519090264, 8.18359184375398], \\\"type\\\": \\\"Point\\\"}\"],[4,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.37403020817535, 9.99628610596904], \\\"type\\\": \\\"Point\\\"}\"],[40,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.76569065401247, 3.86408478445488], \\\"type\\\": \\\"Point\\\"}\"],[41,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.17629605505983, 6.23509725738849], \\\"type\\\": \\\"Point\\\"}\"],[42,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.62580803503311, -3.66415744445541], \\\"type\\\": \\\"Point\\\"}\"],[43,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.6990671184084, 5.25946136174634], \\\"type\\\": \\\"Point\\\"}\"],[44,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.0164034521544, 1.40971808346496], \\\"type\\\": \\\"Point\\\"}\"],[45,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.79426538141964, 1.24227762012762], \\\"type\\\": \\\"Point\\\"}\"],[46,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.99600545294988, 6.81920130653757], \\\"type\\\": \\\"Point\\\"}\"],[47,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.84025833983089, 9.85091312737034], \\\"type\\\": \\\"Point\\\"}\"],[48,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.31308209020431, 10.80461006430428], \\\"type\\\": \\\"Point\\\"}\"],[49,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.20560663065442, 10.88679716887519], \\\"type\\\": \\\"Point\\\"}\"],[5,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.67000969677707, 11.27065663749362], \\\"type\\\": \\\"Point\\\"}\"],[50,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.73062531637252, 11.12984817350705], \\\"type\\\": \\\"Point\\\"}\"],[51,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.70289412910526, 10.26134883867718], \\\"type\\\": \\\"Point\\\"}\"],[52,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [1.79173646979624, 10.75348161419945], \\\"type\\\": \\\"Point\\\"}\"],[53,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.21703079114779, 7.31183338779521], \\\"type\\\": \\\"Point\\\"}\"],[54,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.13718762425475, 1.12885273593395], \\\"type\\\": \\\"Point\\\"}\"],[55,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.76090987157426, 0.5149625429137], \\\"type\\\": \\\"Point\\\"}\"],[56,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.05135863019633, 9.34368203464302], \\\"type\\\": \\\"Point\\\"}\"],[57,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.10146765460518, -1.65122901355748], \\\"type\\\": \\\"Point\\\"}\"],[58,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.31461350917931, 2.71911242864995], \\\"type\\\": \\\"Point\\\"}\"],[59,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.15354887140973, 1.44008923912569], \\\"type\\\": \\\"Point\\\"}\"],[6,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.02273307888538, -3.12422699173323], \\\"type\\\": \\\"Point\\\"}\"],[60,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.95568025066325, 0.02735051703659], \\\"type\\\": \\\"Point\\\"}\"],[61,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.91509633606993, 9.28494986217259], \\\"type\\\": \\\"Point\\\"}\"],[62,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.45836727360112, 4.61994685618403], \\\"type\\\": \\\"Point\\\"}\"],[63,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [5.81373424171627, 9.63614456833533], \\\"type\\\": \\\"Point\\\"}\"],[64,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.45985344572773, 10.8406158581834], \\\"type\\\": \\\"Point\\\"}\"],[65,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [9.98373329778335, 5.78046677748214], \\\"type\\\": \\\"Point\\\"}\"],[66,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.2294563859462, 5.16502621970194], \\\"type\\\": \\\"Point\\\"}\"],[67,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.78879168848353, 6.48234008327077], \\\"type\\\": \\\"Point\\\"}\"],[68,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.84415007111402, 5.78230681035503], \\\"type\\\": \\\"Point\\\"}\"],[69,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.66293468191086, 5.13151458176101], \\\"type\\\": \\\"Point\\\"}\"],[7,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.71553790512195, -3.99921203310405], \\\"type\\\": \\\"Point\\\"}\"],[70,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.31476125115362, 5.64439625887053], \\\"type\\\": \\\"Point\\\"}\"],[71,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [10.93782573548248, 4.81048603591156], \\\"type\\\": \\\"Point\\\"}\"],[72,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [11.15415019602892, 6.20090311175743], \\\"type\\\": \\\"Point\\\"}\"],[73,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.0234808769562, 8.62182124190742], \\\"type\\\": \\\"Point\\\"}\"],[74,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.16774646855419, -4.1730317914731], \\\"type\\\": \\\"Point\\\"}\"],[75,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.19052128658049, -4.96386329102937], \\\"type\\\": \\\"Point\\\"}\"],[76,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.63604941117122, -5.24319294357285], \\\"type\\\": \\\"Point\\\"}\"],[77,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [0.51048015584658, -5.29218381967828], \\\"type\\\": \\\"Point\\\"}\"],[78,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.02986520266958, -5.35701611152971], \\\"type\\\": \\\"Point\\\"}\"],[79,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.99795445106072, 2.40965841604631], \\\"type\\\": \\\"Point\\\"}\"],[8,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.68340462744469, -0.7292201648287], \\\"type\\\": \\\"Point\\\"}\"],[80,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.69365866591579, 2.32559197494436], \\\"type\\\": \\\"Point\\\"}\"],[81,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.85594913466367, 3.24003354740768], \\\"type\\\": \\\"Point\\\"}\"],[82,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.0608640668784, -1.10258479507357], \\\"type\\\": \\\"Point\\\"}\"],[83,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [2.62720295450997, -2.87603202008937], \\\"type\\\": \\\"Point\\\"}\"],[84,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.19397865881051, 6.05165829806235], \\\"type\\\": \\\"Point\\\"}\"],[85,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-2.70657056593939, -2.41821836523728], \\\"type\\\": \\\"Point\\\"}\"],[86,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [4.22878367477663, 6.55657625455699], \\\"type\\\": \\\"Point\\\"}\"],[87,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [3.30123194495831, 7.42240773425563], \\\"type\\\": \\\"Point\\\"}\"],[88,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.86774960903634, -0.20410494367968], \\\"type\\\": \\\"Point\\\"}\"],[89,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.52618770950521, -1.18840845551197], \\\"type\\\": \\\"Point\\\"}\"],[9,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-3.92403149086858, -0.79398853791862], \\\"type\\\": \\\"Point\\\"}\"],[90,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.90797947935203, -1.06426402213815], \\\"type\\\": \\\"Point\\\"}\"],[91,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.9673726133792, -0.67343957060042], \\\"type\\\": \\\"Point\\\"}\"],[92,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.6097410976794, 6.78813542100304], \\\"type\\\": \\\"Point\\\"}\"],[93,13.800000000000001,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [8.85862132493033, 7.99791723221081], \\\"type\\\": \\\"Point\\\"}\"],[94,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.17423942498993, -1.09737673449583], \\\"type\\\": \\\"Point\\\"}\"],[95,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [6.55406616772204, 1.54670559454211], \\\"type\\\": \\\"Point\\\"}\"],[96,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.71605393775847, 2.61777819474219], \\\"type\\\": \\\"Point\\\"}\"],[97,230.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-0.84694227170518, -1.65803103810609], \\\"type\\\": \\\"Point\\\"}\"],[98,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [-1.41733144387401, -2.89671055027263], \\\"type\\\": \\\"Point\\\"}\"],[99,115.0,\"b\",1.0,true,1.1,0.9,\"{\\\"coordinates\\\": [7.30299489755764, 3.14963607145116], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,1,10.949999999999999,3.12,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,3,2.72,0.77,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,19,1.81,0.52,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,189,26.41,7.53,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,190,11.67,3.32,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,191,72.210000000000008,20.579999999999998,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,192,32.609999999999999,9.289999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,193,60.670000000000002,17.289999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,197,7.97,2.27,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,198,6.69,1.91,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,199,14.970000000000001,4.27,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,20,7.38,2.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,22,2.26,0.64,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,23,3.84,1.09,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,25,2.13,0.61,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,27,3.74,1.07,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,29,87.620000000000004,24.969999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,31,0.7,0.2,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,32,8.82,2.51,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,34,33.259999999999998,9.48,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,5,12.5,3.56,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,36,4.89,1.39,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,37,40.810000000000002,11.630000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,38,11.859999999999999,3.38,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,39,3.28,0.93,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,40,61.869999999999998,17.629999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,41,17.010000000000002,4.85,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,42,3.09,0.88,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,43,6.65,1.89,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,45,8.68,2.47,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,46,2.47,0.71,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,7,35.200000000000003,10.029999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,47,2.87,0.82,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,53,4.27,1.22,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,55,1.79,0.51,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,56,4.52,1.29,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,57,5.79,1.65,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,58,7.02,2.0,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,59,5.63,1.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,60,28.140000000000001,8.02,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,61,34.289999999999999,9.77,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,62,12.789999999999999,3.64,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,9,63.289999999999999,18.039999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,73,29.510000000000002,8.41,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,74,5.34,1.52,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,79,2.38,0.68,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,81,11.960000000000001,3.41,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,82,4.29,1.22,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,83,5.56,1.59,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,84,7.74,2.21,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,85,12.23,3.49,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,87,79.659999999999997,22.699999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,88,86.040000000000006,24.52,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,11,0.49,0.14,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,92,4.91,1.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,94,4.11,1.17,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,95,4.05,1.15,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,96,10.869999999999999,3.1,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,98,18.039999999999999,5.14,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,99,60.350000000000001,17.199999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,100,0.77,0.22,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,105,2.82,0.8,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,106,71.960000000000008,20.510000000000002,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,107,13.970000000000001,3.98,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,12,4.04,1.15,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,108,8.26,2.35,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,109,16.100000000000001,4.59,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,110,14.23,4.05,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,116,50.539999999999999,14.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,117,5.84,1.66,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,118,26.030000000000001,7.42,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,119,2.88,0.82,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,121,21.140000000000001,6.02,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,128,105.760000000000005,30.140000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,129,6.02,1.72,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,15,71.700000000000003,20.440000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,130,44.859999999999999,12.789999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,131,39.979999999999997,11.390000000000001,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,136,1.86,0.53,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,137,3.29,0.94,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,138,10.140000000000001,2.89,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,139,12.18,3.47,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,140,2.11,0.6,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,141,55.259999999999998,15.75,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,142,43.219999999999999,12.32,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,143,13.43,3.83,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,17,1.14,0.33,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,144,28.32,8.07,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,147,47.490000000000002,13.529999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,156,21.879999999999999,6.24,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,157,14.359999999999999,4.09,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,158,2.22,0.63,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,161,2.15,0.61,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,162,73.930000000000007,21.07,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,170,12.49,3.56,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,171,8.68,2.47,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,172,14.06,4.01,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,18,1.23,0.35,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,173,4.47,1.27,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,174,11.800000000000001,3.36,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,175,30.690000000000001,8.75,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,176,15.449999999999999,4.4,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,178,38.100000000000001,10.859999999999999,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,179,12.5,3.56,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,180,76.870000000000004,21.91,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,183,17.260000000000002,4.92,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,184,17.420000000000002,4.96,0.0,0.0,0.0,0.0,null,1.0,true,null,false],[null,185,3.12,0.89,0.0,0.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,2,3,4,5,6,7,8,9],\"data\":[[null,77,0.0,0.0,null,1.0,false,\"\",true,true,18.0,5.4,2.0,-9.16,null,false,null],[null,78,0.0,0.0,null,1.0,false,\"\",true,true,18.0,5.4,2.0,-9.16,null,false,null],[null,196,0.0,0.0,null,1.0,false,\"\",true,true,67.5,20.25,7.49,-34.359999999999999,null,false,null],[null,91,0.0,0.0,null,1.0,false,\"\",true,true,6.3,1.89,0.7,-3.21,null,false,null],[null,160,0.0,0.0,null,1.0,false,\"\",true,true,138.599999999999994,41.579999999999998,15.380000000000001,-70.549999999999997,null,false,null],[null,163,0.0,0.0,null,1.0,false,\"\",true,true,12.0,3.6,1.33,-6.11,null,false,null],[null,164,0.0,0.0,null,1.0,false,\"\",true,true,26.0,7.8,2.89,-13.23,null,false,null],[null,165,0.0,0.0,null,1.0,false,\"\",true,true,9.4,2.82,1.04,-4.78,null,false,null],[null,167,0.0,0.0,null,1.0,false,\"\",true,true,9.4,2.82,1.04,-4.78,null,false,null],[null,168,0.0,0.0,null,1.0,false,\"\",true,true,9.4,2.82,1.04,-4.78,null,false,null],[null,195,0.0,0.0,null,1.0,false,\"\",true,true,67.5,20.25,7.49,-34.359999999999999,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"max_p_mw\",\"min_p_mw\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,4,5,6,7,8,9],\"data\":[[null,48,4.53,1.04,null,-2.11,0.55,1.0,false,true,0.0,null,true,4.53,1.36,null,false,null],[null,49,4.53,1.04,null,-2.11,0.55,1.0,false,true,0.0,null,true,4.53,1.36,null,false,null],[null,70,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null],[null,71,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null],[null,72,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null],[null,75,1.2,1.04,null,-2.04,0.44,1.0,false,true,0.0,null,true,4.0,1.2,null,false,null],[null,76,0.72,1.04,null,-1.22,0.27,1.0,false,true,0.0,null,true,2.4,0.72,null,false,null],[null,89,0.96,1.04,null,-1.63,0.36,1.0,false,true,0.0,null,true,3.2,0.96,null,false,null],[null,90,1.5,1.04,null,-2.55,0.55,1.0,false,true,0.0,null,true,5.0,1.5,null,false,null],[null,93,18.0,1.04,null,-8.390000000000001,2.2,1.0,false,true,0.0,null,true,18.0,5.4,null,false,null],[null,103,52.0,1.04,null,-21.09,14.26,1.0,false,true,0.0,null,true,99.0,29.699999999999999,null,false,null],[null,104,63.0,1.04,null,-42.170000000000002,28.510000000000002,1.0,false,true,0.0,null,true,198.0,59.399999999999999,null,false,null],[null,50,4.53,1.04,null,-2.11,0.55,1.0,false,true,0.0,null,true,4.53,1.36,null,false,null],[null,113,1.08,1.04,null,-0.36,0.24,1.0,false,true,0.0,null,true,1.7,0.51,null,false,null],[null,114,75.120000000000005,1.04,null,-31.949999999999999,21.600000000000001,1.0,false,true,0.0,null,true,150.0,45.0,null,false,null],[null,124,130.050000000000011,1.04,null,-60.600000000000001,15.869999999999999,1.0,false,true,0.0,null,true,130.050000000000011,39.020000000000003,null,false,null],[null,125,130.050000000000011,1.04,null,-60.600000000000001,15.869999999999999,1.0,false,true,0.0,null,true,130.050000000000011,39.020000000000003,null,false,null],[null,126,130.050000000000011,1.04,null,-60.600000000000001,15.869999999999999,1.0,false,true,0.0,null,true,130.050000000000011,39.020000000000003,null,false,null],[null,134,216.77000000000001,1.04,null,-208.02000000000001,54.460000000000001,1.0,false,true,0.0,null,true,446.400000000000034,133.920000000000016,null,false,null],[null,135,196.420000000000016,1.04,null,-208.02000000000001,54.460000000000001,1.0,false,true,0.0,null,true,446.400000000000034,133.920000000000016,null,false,null],[null,146,42.0,1.04,null,-21.41,14.470000000000001,1.0,false,true,0.0,null,true,100.5,30.149999999999999,null,false,null],[null,150,5.4,1.04,null,-2.52,0.66,1.0,false,true,0.0,null,true,5.4,1.62,null,false,null],[null,151,77.219999999999999,1.04,null,-35.990000000000002,9.42,1.0,false,true,0.0,null,true,77.219999999999999,23.170000000000002,null,false,null],[null,51,4.53,1.04,null,-2.11,0.55,1.0,false,true,0.0,null,true,4.53,1.36,null,false,null],[null,152,77.219999999999999,1.04,null,-35.990000000000002,9.42,1.0,false,true,0.0,null,true,77.219999999999999,23.170000000000002,null,false,null],[null,153,77.219999999999999,1.04,null,-35.990000000000002,9.42,1.0,false,true,0.0,null,true,77.219999999999999,23.170000000000002,null,false,null],[null,154,77.219999999999999,1.04,null,-35.990000000000002,9.42,1.0,false,true,0.0,null,true,77.219999999999999,23.170000000000002,null,false,null],[null,166,2.82,1.04,null,-4.78,1.04,1.0,false,true,0.0,null,true,9.4,2.82,null,false,null],[null,169,2.82,1.04,null,-4.78,1.04,1.0,false,true,0.0,null,true,9.4,2.82,null,false,null],[null,181,17.5,1.04,null,-8.16,2.14,1.0,false,true,0.0,null,true,17.5,5.25,null,false,null],[null,182,26.600000000000001,1.04,null,-12.4,3.25,1.0,false,true,0.0,null,true,26.600000000000001,7.98,null,false,null],[null,52,9.07,1.04,null,-4.23,1.11,1.0,false,true,0.0,null,true,9.07,2.72,null,false,null],[null,64,60.659999999999997,1.04,null,-32.039999999999999,21.66,1.0,false,true,0.0,null,true,150.400000000000006,45.119999999999997,null,false,null],[null,66,4.7,1.04,null,-2.19,0.57,1.0,false,true,0.0,null,true,4.7,1.41,null,false,null],[null,67,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null],[null,68,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null],[null,69,27.920000000000002,1.04,null,-13.01,3.41,1.0,false,true,0.0,null,true,27.920000000000002,8.380000000000001,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"id_characteristic_table\",\"step_dependency_table\"],\"index\":[0,1,2,3],\"data\":[[14,null,-30.0,0.0,115.0,1.0,1,true,null,false],[94,null,-30.0,0.0,115.0,1.0,1,true,null,false],[99,null,-80.0,0.0,115.0,1.0,1,true,null,false],[193,null,-50.0,0.0,115.0,1.0,1,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "in_service": "bool",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[null,188,1.04,-29.418351999999999,1.0,true,569.149999999999977,170.75,46.670000000000002,-209.450000000000017]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\",\"geo\"],\"index\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\"data\":[[null,null,1,0,1.0,0.08900425,0.44158275,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,0,118,1.0,2.4521795,15.8379955,458.310075570234233,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,7,6,1.0,0.0838465,0.42174525,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,80,177,1.0,3.490342,24.935473000000002,430.931815038358195,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,81,194,1.0,0.50850125,3.47354625,89.656281741748231,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,82,145,1.0,0.7117695,4.86243575,125.558909105893505,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,82,185,1.0,1.04742,7.2967615,180.917150181335387,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,83,112,1.0,0.879727,6.00944,155.043189678683177,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,84,119,1.0,1.0296985,6.65098475,192.349830403437466,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,85,100,1.0,0.67712,4.373772,126.561775792042795,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,141,85,1.0,0.44793075,3.06039725,79.025894868565572,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,85,192,1.0,0.8736435,5.642314,163.266696505107518,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,148,86,1.0,0.857509,6.125291,105.85257872305958,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,6,85,1.0,0.496731,3.20825275,92.865455137426011,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,87,149,1.0,0.7366325,4.75742925,137.593309339685192,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,175,87,1.0,0.51035275,3.2959345,95.272335184184357,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,87,193,1.0,0.5631205,3.846888,99.283801928781614,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,88,94,1.0,1.1550715,7.46009025,215.81691085933133,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,187,88,1.0,1.0646125,6.876471,198.968750532022909,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,92,190,1.0,2.921138,18.8670495,545.960623939683842,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,121,95,1.0,1.404495,9.784648499999999,242.493164710902931,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,95,142,1.0,2.0972205,13.54544175,391.920300947149997,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,95,187,1.0,1.44192175,9.313177250000001,269.369991899704416,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,96,199,1.0,1.743055,11.257781250000001,325.731099661295616,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,6,100,1.0,0.47570325,3.072432,88.853988392828782,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,97,122,1.0,2.4863,17.760646000000001,306.927349295996066,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,98,141,1.0,1.00576125,7.0068695,173.696510041060321,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,99,173,1.0,1.4148105,9.85672475,244.298324745971684,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,99,178,1.0,0.93804925,6.53486925,162.063256481728388,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,99,183,1.0,1.68552625,11.7424775,291.031912320529557,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,109,100,1.0,0.25921,1.67388825,48.338174272396692,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,100,116,1.0,0.69365125,4.73891425,122.349735710215711,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,100,140,1.0,0.415794,2.68533625,77.62188150795653,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,101,127,1.0,1.4283,10.205468,176.354106759356,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,102,105,1.0,1.02480525,7.13978075,177.106256773967971,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,6,147,1.0,1.14621075,7.403355,214.212324161492432,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,129,105,1.0,0.92455975,6.31639225,163.066123167877663,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,106,112,1.0,0.892423,6.09685725,157.249496388211639,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,106,128,1.0,0.683468,4.66935075,120.544575675146959,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,191,106,1.0,0.52093275,3.36457225,97.278068556482992,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,107,197,1.0,3.278742,21.1766635,612.751545237227902,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,185,108,1.0,1.1603615,7.9273295,204.584803974459078,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,109,192,1.0,0.455469,2.94163675,85.043094985461408,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,162,110,1.0,0.69841225,4.51117975,130.573242536640038,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,110,174,1.0,1.0513875,7.3247985,181.518870193024981,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,127,111,1.0,0.685055,4.895895,84.59180497669422,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,9,8,1.0,0.07736625,0.52463575,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,112,191,1.0,0.7165305,4.62808875,133.982989269547687,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,132,115,1.0,2.05781,14.702496999999999,254.076274935927472,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,116,131,1.0,1.575362,10.974634,272.178018620922501,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,116,161,1.0,2.1384825,13.812454499999999,399.742661099114571,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,130,117,1.0,0.949555,6.13335825,177.507403448427709,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,117,133,1.0,1.5338355,10.6858,264.957378480647435,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,117,197,1.0,1.25465575,8.57099025,221.232390964537558,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,120,177,1.0,4.709687,33.646515999999998,581.462104629369378,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,186,120,1.0,0.562327,4.016697,69.398374681532189,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,122,132,1.0,0.771811,5.513767,95.272335184184357,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,8,123,1.0,1.06712525,7.29001675,188.137790321610396,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,155,122,1.0,0.590893,4.221949,72.95855141736223,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,123,192,1.0,0.86980825,6.059695,150.229429585166514,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,127,132,1.0,5.054066,36.107953000000002,623.983652122100125,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,129,143,1.0,2.9991655,20.893913000000001,518.080930064733025,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,155,132,1.0,1.035782,7.398065,127.865502484036909,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,133,139,1.0,1.38135125,9.43696325,243.496031397052235,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,133,185,1.0,1.91273175,12.353737000000001,357.421686943613736,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,137,138,1.0,3.50158325,24.39417375,604.728611748033359,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,137,194,1.0,1.154278,7.4549325,215.616337522101446,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,140,147,1.0,1.3476275,8.704298250000001,251.920111560706459,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,130,8,1.0,0.54738275,3.535307,102.292401987229539,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,140,192,1.0,0.382996,2.4733395,71.604681391060666,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,161,143,1.0,0.9207245,6.414654,159.054656423280392,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,144,175,1.0,1.16366775,7.94967975,205.186523986148615,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,184,144,1.0,1.43345775,9.986065249999999,247.507498141649478,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,145,176,1.0,1.463214,10.19383,252.722404909625908,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,184,149,1.0,1.7798205,12.1582715,313.696699427503859,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,193,149,1.0,0.4150005,2.83477875,73.209268088899577,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,159,180,1.0,0.568146,3.88087625,100.086095277701034,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,162,178,1.0,0.7657275,5.23141325,134.985855955697019,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,170,189,1.0,1.3047785,8.91365,230.057617802651492,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,8,140,1.0,0.5879835,4.0957825,101.49010863831009,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,194,170,1.0,1.539919,10.727591,265.960245166796767,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,179,171,1.0,2.022896,14.092295500000001,349.398753454419307,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,198,171,1.0,3.17466125,20.5043045,593.295931525931223,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,172,173,1.0,2.03307925,13.131499249999999,379.88590071335824,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,172,174,1.0,1.133647,7.32175675,211.805444114734058,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,173,187,1.0,2.374152,16.219139999999999,418.59655479872157,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,179,190,1.0,3.49047425,24.316278499999999,602.923451712964606,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,179,198,1.0,1.61146625,10.4078105,301.06057918202265,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,180,193,1.0,0.58123875,3.753784,108.710748778585113,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,8,192,1.0,0.48866375,3.338519,86.04596167161074,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,11,10,1.0,0.0706215,0.46723925,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,123,0,1.0,0.74258375,4.796443,138.796749363064379,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,12,10,1.0,0.08186275,0.4768935,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,10,14,1.0,1.376458,8.889844999999999,257.135018328682861,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,10,92,1.0,2.4326065,16.946647250000002,420.201141496560467,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,157,10,1.0,1.12663775,7.69681775,198.567603857563228,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,13,120,1.0,3.709877,26.501842,458.009215564389535,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,13,148,1.0,4.831357,34.514076000000003,596.454961587301682,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,15,14,1.0,0.07313425,0.4232,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,17,16,1.0,0.06652175,0.5192135,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,18,16,1.0,0.0679765,0.40719775,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,19,16,1.0,0.08239175,0.44158275,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,192,0,1.0,0.5631205,3.63700725,105.301002045677464,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,20,16,1.0,0.081995,0.521065,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,108,16,1.0,1.29459525,9.019185500000001,223.639271011295932,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,16,119,1.0,1.364291,9.32005425,240.487431338604324,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,22,21,1.0,0.081466,0.4261095,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,23,21,1.0,0.09085575,0.40561075,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,21,26,1.0,1.50487275,9.7195815,281.203818796266205,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,157,21,1.0,1.67970725,11.47520025,296.046245751276103,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,25,24,1.0,0.0806725,0.40613975,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,24,63,1.0,1.01078675,7.041519,174.49880338997977,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,198,24,1.0,1.31046525,8.464396750000001,244.900044757661306,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,3,2,1.0,0.07577925,0.43682175,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,27,26,1.0,0.07763075,0.524239,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,26,92,1.0,3.328997,23.1916245,575.043757838013903,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,26,157,1.0,2.70173525,17.449726250000001,504.843089807562194,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,29,28,1.0,0.0917815,0.41407475,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,123,28,1.0,0.73544225,5.1236295,126.962922466502533,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,28,139,1.0,1.04411375,7.274279,180.315430169645765,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,31,30,1.0,0.08821075,0.513659,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,32,30,1.0,0.069828,0.48125775,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,176,30,1.0,1.1116935,7.74456,191.948683728977784,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,191,30,1.0,1.069638,7.3068125,188.538936996070134,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,56,2,1.0,1.12478625,7.6834605,198.166457183103461,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,34,33,1.0,0.07604375,0.4858865,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,33,53,1.0,0.828943,5.66281275,146.217962840569243,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,33,136,1.0,0.91397975,5.90350775,170.888483319842266,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,36,35,1.0,0.073002,0.440128,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,37,35,1.0,0.0886075,0.46432975,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,57,35,1.0,1.44007025,9.838077500000001,253.925844933005067,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,82,35,1.0,1.27158375,8.8588985,219.627804266698661,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,39,38,1.0,0.06678625,0.41037175,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,38,84,1.0,1.1508395,8.01765625,198.768177194793083,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,158,38,1.0,0.969657,6.75533,167.478736586934616,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,2,136,1.0,0.77882025,5.03012875,145.616242828879678,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,40,99,1.0,0.60768875,3.924651,113.524508872101791,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,40,162,1.0,0.41857125,2.85964175,73.810988100589157,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,40,179,1.0,1.244208,8.036303500000001,232.464497849409838,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,43,41,1.0,1.620856,11.291901749999999,280.000378772887132,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,180,41,1.0,1.059058,7.3782275,182.922883553633966,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,42,83,1.0,0.99306525,6.78376375,175.100523401669335,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,42,131,1.0,1.461627,9.985271750000001,257.736738340372483,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,43,199,1.0,1.95901925,13.383038750000001,345.387286709822035,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,54,44,1.0,1.371697,9.800782999999999,169.384183290618267,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,101,44,1.0,1.5341,10.958235,189.391373679297004,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,5,4,1.0,0.0917815,0.44131825,0.0,0.0,0.50204371233881,1.0,1,\"ol\",true,100.0,null],[null,null,44,186,1.0,1.837746,13.130309,226.898587741281148,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,60,45,1.0,0.92191475,6.42219225,159.255229760510275,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,121,45,1.0,1.33956025,8.65166275,250.315524862867534,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,46,53,1.0,0.8831655,6.03364175,155.644909690372771,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,46,65,1.0,0.97058275,6.26878225,181.318296855795069,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,47,73,1.0,1.05257775,7.19030025,185.530336937622167,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,53,65,1.0,0.93249475,6.023194,174.298230052749915,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,80,54,1.0,2.892043,20.659566000000002,357.020540269153969,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,54,101,1.0,0.659134,4.709158,81.38263158101644,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,54,111,1.0,2.203814,15.744627,272.077731952307545,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,47,4,1.0,0.8260335,5.75459425,142.607642770431767,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,54,127,1.0,1.806535,12.904954999999999,223.03755099960631,0.0,1.01001154048321,1.0,1,\"ol\",true,100.0,null],[null,null,55,102,1.0,0.5662945,3.9450175,97.879788568172558,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,56,158,1.0,0.99452,6.79355025,175.301096738899218,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,94,57,1.0,1.300811,8.401313500000001,243.094884722592553,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,176,57,1.0,1.85798025,12.692297,327.536259696364368,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,58,118,1.0,1.48239025,9.574503249999999,276.991778714439136,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,58,138,1.0,1.27819625,8.255838499999999,238.882844640765455,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,59,96,1.0,1.6232365,10.484647750000001,303.266885891551055,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,133,59,1.0,1.19117575,8.29855525,205.788243997838236,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,60,102,1.0,0.86478275,6.024781,149.427136236247065,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,4,63,1.0,1.04173325,7.25721875,179.914283495186083,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,158,61,1.0,1.1418465,7.79997275,201.175057241551428,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,159,61,1.0,1.008803,7.028294,174.298230052749915,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,62,65,1.0,1.58025525,11.009019,272.980311969841921,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,62,183,1.0,2.37560675,15.344041750000001,444.06936862691407,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,65,157,1.0,0.66032425,4.26519475,123.352602396365043,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,73,189,1.0,1.1762315,8.03551,207.392830695677134,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,107,74,1.0,1.453163,9.385650249999999,271.576298609232936,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,74,156,1.0,1.78365575,11.520562,333.352886476030335,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,79,99,1.0,2.83848175,19.77468125,490.201236189782321,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null],[null,null,79,142,1.0,2.7235565,18.973907499999999,470.344475804025876,0.0,1.1100186479811,1.0,1,\"ol\",true,100.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\",\"tap_changer_type\",\"tap_dependency_table\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,7,8,9],\"data\":[[null,null,13,14,300.0,230.0,115.0,8.26001089890322,0.1911,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,44,45,160.0,230.0,115.0,7.87262456221558,0.14976,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,67,73.0,115.0,13.8,19.35131857933358,0.50297,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,68,70.5,115.0,13.8,6.70400814371895,0.310905,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,69,70.5,115.0,13.8,14.06954207065373,0.485745,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,70,68.0,115.0,13.8,5.55017929523723,0.239904,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,71,68.0,115.0,13.8,5.07840170457596,0.239904,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,72,65.0,115.0,13.8,9.52802606511574,0.44785,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,74,75,24.3,115.0,13.8,19.08207520333497,0.9346752,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,74,76,7.4,115.0,13.8,16.23241092075891,0.592962,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,74,77,65.0,115.0,13.8,11.80446114236901,0.55536,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,74,78,62.1,115.0,13.8,17.2625107598814,0.663228,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,47,48,28.9,115.0,13.8,15.39541308548506,0.7846061,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,80,81,250.0,230.0,115.0,10.59552541465028,0.2425,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,86,87,350.0,230.0,115.0,11.96969269707873,0.2912,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,88,89,8.6,115.0,13.8,19.61414037414774,0.51686,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,88,90,32.0,115.0,13.8,16.12881181360016,0.787648,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,88,91,35.3,115.0,13.8,12.7986104574222,0.6897267,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,92,93,62.1,115.0,13.8,17.43800120133021,0.663228,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,97,98,250.0,230.0,115.0,7.63069338674409,0.16075,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,101,102,250.0,230.0,115.0,13.651187597147,0.42725,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,101,103,130.0,230.0,13.8,11.41063623628849,0.273,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,101,104,260.0,230.0,13.8,15.45099841316412,0.2522,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,47,49,28.7,115.0,13.8,11.6163291250703,0.6233353,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,111,112,350.0,230.0,115.0,20.52812555653828,0.72695,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,111,113,20.0,230.0,13.8,8.76281425499822,1.2,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,111,114,200.0,230.0,13.8,12.55680985123212,0.256,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,115,116,300.0,230.0,115.0,10.48404733011064,0.1551,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,120,121,200.0,230.0,115.0,12.60558023257954,0.1572,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,122,123,400.0,230.0,115.0,6.99363827488954,0.1316,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,122,124,170.0,230.0,13.8,17.79184804486594,0.7616,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,122,125,170.0,230.0,13.8,11.2301287791414,0.2516,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,122,126,170.0,230.0,13.8,5.39015148218489,0.17,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,127,128,250.0,230.0,115.0,11.11484429153193,0.18825,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,47,50,24.3,115.0,13.8,14.90348612427521,0.6597207,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,132,133,400.0,230.0,115.0,5.33180020630931,0.08,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,132,134,580.0,230.0,13.8,19.43855998785918,0.2494,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,132,135,580.0,230.0,13.8,15.93919129622328,0.2494,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,145,146,130.6,115.0,13.8,13.30039408855978,0.3265,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,149,400.0,230.0,115.0,8.10207622773324,0.1648,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,150,20.0,230.0,13.8,12.51863331743525,0.4534,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,151,100.0,230.0,13.8,14.17088778764408,0.249,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,152,100.0,230.0,13.8,18.46846168715738,0.549,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,153,100.0,230.0,13.8,10.29701107117983,0.249,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,148,154,100.0,230.0,13.8,9.98660469078455,0.249,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,47,51,24.3,115.0,13.8,9.24463051684817,0.5277717,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,155,156,300.0,230.0,115.0,13.69735143011232,0.1776,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,159,160,180.20000000000002,115.0,13.8,14.47006565958046,0.250478,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,163,58.1,115.0,13.8,6.58317226024003,0.4768267,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,164,65.0,115.0,13.8,19.61360385974553,0.481,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,165,42.0,115.0,13.8,16.06186847394898,0.687456,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,166,42.0,115.0,13.8,8.26467837909183,0.439992,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,167,40.0,115.0,13.8,19.65251358128013,0.72,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,168,40.0,115.0,13.8,15.87019089049656,0.65472,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,162,169,35.6,115.0,13.8,13.35922533061128,0.5827008,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,177,178,250.0,230.0,115.0,9.040097047322,0.12375,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,47,52,35.3,115.0,13.8,20.36594681563961,0.748713,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,180,181,60.3,115.0,13.8,17.96630992750686,0.662697,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,180,182,65.0,115.0,13.8,7.43259741612076,0.300755,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,186,187,400.0,230.0,115.0,17.91348042118002,0.5576,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,186,188,740.0,230.0,13.8,5.78735946784023,0.222,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,194,195,87.7,115.0,13.8,5.27126169826995,0.249945,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,194,196,87.7,115.0,13.8,16.79500675645518,0.249945,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,54,55,160.0,230.0,115.0,19.96150760671147,0.82432,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,63,64,195.5,115.0,13.8,19.85851171794667,0.25024,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false],[null,null,65,66,30.0,115.0,13.8,4.38881956536151,0.62853,0.0,0.0,0.0,null,null,null,null,null,null,null,1,1.0,true,100.0,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64",
        "tap_changer_type": "object",
        "tap_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48],\"data\":[[0,\"gen\",236.120000000000005,19.0,0.002,0.0,0.0,0.0],[1,\"gen\",236.120000000000005,19.0,0.002,0.0,0.0,0.0],[10,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0],[11,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0],[12,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0],[13,\"gen\",606.0,23.157,0.002,0.0,0.0,0.0],[14,\"gen\",603.600000000000023,23.146000000000001,0.002,0.0,0.0,0.0],[0,\"sgen\",627.0,23.251999999999999,0.002,0.0,0.0,0.0],[1,\"sgen\",627.0,23.251999999999999,0.002,0.0,0.0,0.0],[15,\"gen\",604.799999999999954,23.152000000000001,0.002,0.0,0.0,0.0],[16,\"gen\",607.5,23.164000000000001,0.002,0.0,0.0,0.0],[2,\"sgen\",609.450000000000046,23.172999999999998,0.002,0.0,0.0,0.0],[2,\"gen\",236.120000000000005,19.0,0.002,0.0,0.0,0.0],[17,\"gen\",236.47999999999999,19.0,0.002,0.0,0.0,0.0],[18,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[19,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[20,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[21,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[22,\"gen\",610.139999999999986,19.0,0.002,0.0,0.0,0.0],[23,\"gen\",610.139999999999986,19.0,0.002,0.0,0.0,0.0],[24,\"gen\",610.139999999999986,19.0,0.002,0.0,0.0,0.0],[25,\"gen\",1261.329999999999927,19.0,0.002,0.0,0.0,0.0],[26,\"gen\",1261.329999999999927,19.0,0.002,0.0,0.0,0.0],[3,\"gen\",236.120000000000005,19.0,0.002,0.0,0.0,0.0],[27,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[28,\"gen\",236.139999999999986,19.0,0.002,0.0,0.0,0.0],[29,\"gen\",253.009999999999991,19.0,0.002,0.0,0.0,0.0],[30,\"gen\",253.009999999999991,19.0,0.002,0.0,0.0,0.0],[31,\"gen\",253.009999999999991,19.0,0.002,0.0,0.0,0.0],[32,\"gen\",253.009999999999991,19.0,0.002,0.0,0.0,0.0],[3,\"sgen\",807.899999999999977,24.07,0.002,0.0,0.0,0.0],[4,\"sgen\",618.0,23.210999999999999,0.002,0.0,0.0,0.0],[5,\"sgen\",639.0,23.306000000000001,0.002,0.0,0.0,0.0],[6,\"sgen\",614.100000000000023,23.193999999999999,0.002,0.0,0.0,0.0],[4,\"gen\",236.240000000000009,19.0,0.002,0.0,0.0,0.0],[33,\"gen\",614.100000000000023,23.193999999999999,0.002,0.0,0.0,0.0],[7,\"sgen\",614.100000000000023,23.193999999999999,0.002,0.0,0.0,0.0],[8,\"sgen\",614.100000000000023,23.193999999999999,0.002,0.0,0.0,0.0],[34,\"gen\",614.100000000000023,23.193999999999999,0.002,0.0,0.0,0.0],[35,\"gen\",236.469999999999999,19.0,0.002,0.0,0.0,0.0],[36,\"gen\",236.710000000000008,19.0,0.002,0.0,0.0,0.0],[0,\"ext_grid\",1272.130000000000109,6.71,0.0,0.0,0.0,0.0],[9,\"sgen\",701.25,23.588000000000001,0.002,0.0,0.0,0.0],[10,\"sgen\",701.25,23.588000000000001,0.002,0.0,0.0,0.0],[5,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[6,\"gen\",236.129999999999995,19.0,0.002,0.0,0.0,0.0],[7,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0],[8,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0],[9,\"gen\",236.740000000000009,19.0,0.002,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": true,
    "OPF_converged": false,
    "name": "case_illinois200",
    "f_hz": 60,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41,
          "q_mm2": 122,
          "r_ohm_per_km": 0.2376,
          "type": "ol",
          "x_ohm_per_km": 0.323
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41,
          "q_mm2": 122,
          "r_ohm_per_km": 0.2376,
          "type": "ol",
          "x_ohm_per_km": 0.344
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.315
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47,
          "q_mm2": 149,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105,
          "q_mm2": 16,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535,
          "q_mm2": 184,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "x_ohm_per_km": 0.4
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535,
          "q_mm2": 184,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "x_ohm_per_km": 0.33
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14,
          "q_mm2": 24,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "x_ohm_per_km": 0.335
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645,
          "q_mm2": 243,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "x_ohm_per_km": 0.39
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645,
          "q_mm2": 243,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "x_ohm_per_km": 0.32
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74,
          "q_mm2": 305,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "x_ohm_per_km": 0.38
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17,
          "q_mm2": 34,
          "r_ohm_per_km": 0.8342,
          "type": "ol",
          "x_ohm_per_km": 0.36
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17,
          "q_mm2": 34,
          "r_ohm_per_km": 0.8342,
          "type": "ol",
          "x_ohm_per_km": 0.382
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.3
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21,
          "q_mm2": 48,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "x_ohm_per_km": 0.372
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96,
          "q_mm2": 490,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "x_ohm_per_km": 0.285
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96,
          "q_mm2": 490,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "x_ohm_per_km": 0.253
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29,
          "q_mm2": 70,
          "r_ohm_per_km": 0.4132,
          "type": "ol",
          "x_ohm_per_km": 0.339
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29,
          "q_mm2": 70,
          "r_ohm_per_km": 0.4132,
          "type": "ol",
          "x_ohm_per_km": 0.36
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.29
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.33
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35,
          "q_mm2": 94,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "x_ohm_per_km": 0.35
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366,
          "q_mm2": 120,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "x_ohm_per_km": 0.166
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457,
          "q_mm2": 185,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "x_ohm_per_km": 0.156
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526,
          "q_mm2": 240,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "x_ohm_per_km": 0.149
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588,
          "q_mm2": 300,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "x_ohm_per_km": 0.144
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283,
          "q_mm2": 120,
          "r_ohm_per_km": 0.253,
          "type": "cs",
          "x_ohm_per_km": 0.119
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28,
          "q_mm2": 120,
          "r_ohm_per_km": 0.253,
          "type": "cs",
          "x_ohm_per_km": 0.113
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319,
          "q_mm2": 150,
          "r_ohm_per_km": 0.206,
          "type": "cs",
          "x_ohm_per_km": 0.116
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315,
          "q_mm2": 150,
          "r_ohm_per_km": 0.206,
          "type": "cs",
          "x_ohm_per_km": 0.11
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362,
          "q_mm2": 185,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "x_ohm_per_km": 0.117
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358,
          "q_mm2": 185,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "x_ohm_per_km": 0.11
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421,
          "q_mm2": 240,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "x_ohm_per_km": 0.112
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416,
          "q_mm2": 240,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "x_ohm_per_km": 0.105
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22,
          "q_mm2": 70,
          "r_ohm_per_km": 0.443,
          "type": "cs",
          "x_ohm_per_km": 0.132
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217,
          "q_mm2": 70,
          "r_ohm_per_km": 0.443,
          "type": "cs",
          "x_ohm_per_km": 0.123
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252,
          "q_mm2": 95,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "x_ohm_per_km": 0.132
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249,
          "q_mm2": 95,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "x_ohm_per_km": 0.123
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242,
          "q_mm2": 120,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "x_ohm_per_km": 0.08
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27,
          "q_mm2": 150,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "x_ohm_per_km": 0.08
        },
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142,
          "q_mm2": 50,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "x_ohm_per_km": 0.083
        }
      },
      "trafo": {
        "0.25 MVA 10/0.4 kV": {
          "i0_percent": 0.24,
          "pfe_kw": 0.6,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.2
        },
        "0.25 MVA 20/0.4 kV": {
          "i0_percent": 0.32,
          "pfe_kw": 0.8,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.44
        },
        "0.4 MVA 10/0.4 kV": {
          "i0_percent": 0.2375,
          "pfe_kw": 0.95,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.325
        },
        "0.4 MVA 20/0.4 kV": {
          "i0_percent": 0.3375,
          "pfe_kw": 1.35,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.425
        },
        "0.63 MVA 10/0.4 kV": {
          "i0_percent": 0.1873,
          "pfe_kw": 1.18,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 4.0,
          "vkr_percent": 1.0794
        },
        "0.63 MVA 20/0.4 kV": {
          "i0_percent": 0.2619,
          "pfe_kw": 1.65,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_max": 2,
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "vk_percent": 6.0,
          "vkr_percent": 1.206
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.26
        },
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.2,
          "vkr_percent": 0.25
        },
        "25 MVA 110/10 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.41
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.073,
          "pfe_kw": 28.51,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.276
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 12.0,
          "vkr_percent": 0.41
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.071,
          "pfe_kw": 29.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.282
        },
        "40 MVA 110/10 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 16.2,
          "vkr_percent": 0.34
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.076,
          "pfe_kw": 30.45,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.295
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 16.2,
          "vkr_percent": 0.34
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.08,
          "pfe_kw": 31.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.302
        },
        "63 MVA 110/10 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 18.0,
          "vkr_percent": 0.32
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "i0_percent": 0.078,
          "pfe_kw": 31.51,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 10.04,
          "vkr_percent": 0.31
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 18.0,
          "vkr_percent": 0.32
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "i0_percent": 0.086,
          "pfe_kw": 33.0,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_max": 9,
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_phase_shifter": false,
          "tap_side": "hv",
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "vk_percent": 11.2,
          "vkr_percent": 0.322
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "pfe_kw": 35,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vn_mv_kv": 10,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0,
          "sn_mv_mva": 25.0,
          "tap_max": 10,
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_side": "hv",
          "tap_step_percent": 1.2,
          "vk_hv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_lv_percent": 0.35,
          "vkr_mv_percent": 0.32
        },
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "pfe_kw": 35,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vn_mv_kv": 20,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0,
          "sn_mv_mva": 25.0,
          "tap_max": 10,
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_side": "hv",
          "tap_step_percent": 1.2,
          "vk_hv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_lv_percent": 0.35,
          "vkr_mv_percent": 0.32
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    }
  }
}